---
title: "CEM (S7-1200, S7-1500)"
package: ProgInstrCEMenUS
topics: 29
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# CEM (S7-1200, S7-1500)

This section contains information on the following topics:

- [General (S7-1200, S7-1500)](#general-s7-1200-s7-1500)
- [Cause instructions (S7-1200, S7-1500)](#cause-instructions-s7-1200-s7-1500)
- [Effect instructions (S7-1200, S7-1500)](#effect-instructions-s7-1200-s7-1500)
- [Intersection actions (S7-1200, S7-1500)](#intersection-actions-s7-1200-s7-1500)

## General (S7-1200, S7-1500)

This section contains information on the following topics:

- [Add input/output (S7-1200, S7-1500)](#add-inputoutput-s7-1200-s7-1500)
- [Invert pin (S7-1200, S7-1500)](#invert-pin-s7-1200-s7-1500)

### Add input/output (S7-1200, S7-1500)

#### Description

You can use the "Add input/output" instruction to extend the box of one of the following instructions with an input or output:

| Category | Instruction | Extension |
| --- | --- | --- |
| Cause instruction | "AND logic operation" | The box is extended with an input.  By extending an instruction box with an input, you can query and logically link the signal states of several operands. |
| "OR logic operation" |  |  |
| "EXCLUSIVE OR logic operation" |  |  |
| Effect instruction | "Assignment" | The box is extended with an output.  By extending an instruction box with an output, you can set the signal states of several operands. |
| "S - Set output of the effect to 1" |  |  |
| "R - Set output of the effect to 0" |  |  |

#### Parameters

The following table shows the parameters of the "Add input/output" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| <Operand> | Input, Output | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | The operand specifies the bit whose signal state is queried or set. |

#### Examples

The following example shows how the "Add input" instruction works.

The box of the "AND logic operation" instruction was extended by an additional input at which the signal state of the operand "myInput3" is queried. The cause is active when the operands "myInput1", "myInput2" and "myInput3" return the signal state "1".

![Examples](images/138325435275_DV_resource.Stream@PNG-de-DE.png)

The following example shows how the "Add output" instruction works.

The box of the instruction "S - Set output of the effect to 1" was extended by an additional output. When the effect is active, outputs "myOutput1", "myOutput2" and "myOutput3" are set to "1". To simplify matters, the effect has been aligned horizontally in the figure.

![Examples](images/138327824011_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Adding or inverting inputs and outputs at a cause (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#adding-or-inverting-inputs-and-outputs-at-a-cause-s7-1200-s7-1500)

### Invert pin (S7-1200, S7-1500)

#### Description

You can use the "Invert pin" instruction to invert the signal state at an input or output pin.

#### Example

The following examples show how the instruction works. The effects were aligned horizontally for simplification.

| Symbol | Meaning |
| --- | --- |
| Example 1 | The signal state of "#myInput1" is "0". The input pin is inverted, however, and the signal "1" is transferred to the AND box. "#myInput2" is signal "1". The cause is active and "#myOutput1" is set.    ![Example](images/139979940491_DV_resource.Stream@PNG-de-DE.png) |
| Example 2 | The signal states of "#myInput1" and "#myInput2" are "1". Since the output pin of the cause is inverted, the cause does not become active. "#myOutput1" is not set.     ![Example](images/139980095243_DV_resource.Stream@PNG-de-DE.png) |
| Example 3 | The signal states of "#myInput1" and "#myInput2" are "1". The cause active. Because the input pin of the effect is inverted, "#myOutput1" is not set.    ![Example](images/139980098955_DV_resource.Stream@PNG-de-DE.png) |

---

**See also**

[Adding or inverting inputs and outputs at a cause (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#adding-or-inverting-inputs-and-outputs-at-a-cause-s7-1200-s7-1500)

## Cause instructions (S7-1200, S7-1500)

This section contains information on the following topics:

- [Bit logic operations (S7-1200, S7-1500)](#bit-logic-operations-s7-1200-s7-1500)
- [Comparator operations (S7-1200, S7-1500)](#comparator-operations-s7-1200-s7-1500)
- [Times (S7-1200, S7-1500)](#times-s7-1200-s7-1500)

### Bit logic operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [=: Assignment (S7-1200, S7-1500)](#assignment-s7-1200-s7-1500)
- [&: AND logic operation (S7-1200, S7-1500)](#and-logic-operation-s7-1200-s7-1500)
- [>=1: OR logic operation (S7-1200, S7-1500)](#1-or-logic-operation-s7-1200-s7-1500)
- [X: EXCLUSIVE OR logic operation (S7-1200, S7-1500)](#x-exclusive-or-logic-operation-s7-1200-s7-1500)

#### =: Assignment (S7-1200, S7-1500)

##### Description

You can use the "Assignment" instruction to query the signal state of the specified operand. If the operand returns signal state "1", the cause is active. If the operand has signal state "0," the cause is inactive.

##### Parameters

The following table shows the parameters of the instruction "Assignment":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/138330170379_DV_resource.Stream@PNG-de-DE.png)

The cause is active when "#myInput1" is signal "1".

#### &: AND logic operation (S7-1200, S7-1500)

##### Description

You can use the instruction "AND logic operation" to query the signal states of two or more operands and evaluate them according to the AND truth table.

If the signal state of all operands is "1", the condition is satisfied and the cause is active. If the signal state of an operand is "0", the condition is not satisfied and the cause is inactive.

##### Parameters

The following table shows the parameters of the instruction "AND logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L | The operand indicates the bit whose signal state will be queried. |

##### Example

The following example shows how the instruction works:

![Example](images/138327894539_DV_resource.Stream@PNG-de-DE.png)

The cause is active when the signal state of the operands "#myInput1" and "#myInput2" is "1".

---

**See also**

[AND truth table (S7-1200, S7-1500)](FBD%20%28S7-1200%2C%20S7-1500%29.md#and-truth-table-s7-1200-s7-1500)

#### >=1: OR logic operation (S7-1200, S7-1500)

##### Description

You can use the instruction "OR logic operation" to query the signal states of two or more operands and evaluate them according to the OR truth table.

If the signal state of at least one of the operands is "1", the condition is satisfied and the cause becomes active. If the signal state of all operands is "0", the condition is not satisfied and the cause is inactive.

##### Parameters

The following table shows the parameters of the instruction "OR logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L | The operand indicates the bit whose signal state will be queried. |

##### Example

The following example shows how the instruction works:

![Example](images/138329899019_DV_resource.Stream@PNG-de-DE.png)

The cause is active when the signal state of the operand "#myInput1" or the operand "#myInput2" is "1".

---

**See also**

[OR truth table (S7-1200, S7-1500)](FBD%20%28S7-1200%2C%20S7-1500%29.md#or-truth-table-s7-1200-s7-1500)

#### X: EXCLUSIVE OR logic operation (S7-1200, S7-1500)

##### Description

You can use the instruction "EXCLUSIVE OR logic operation" to query the signal states of two or more operands and evaluate them according to the EXCLUSIVE OR truth table.

If the signal state of one operand is "1" and the signal state of the other operand is "0", the condition is satisfied. If the signal state of both the operands is either "1" or "0", the condition is not satisfied and the cause is inactive.

When more than two operands are queried, the RLO is "1" if an odd number of the queried operands returns the result "1".

##### Parameters

The following table shows the parameters of the instruction "EXCLUSIVE OR logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L | The operand indicates the bit whose signal state will be queried. |

##### Example

The following example shows how the instruction works:

![Example](images/138329906699_DV_resource.Stream@PNG-de-DE.png)

The cause becomes active when the signal state of one of the two operands is "1". When both operands return the signal state "1" or "0", the cause is inactive.

---

**See also**

[EXCLUSIVE OR truth table (S7-1200, S7-1500)](FBD%20%28S7-1200%2C%20S7-1500%29.md#exclusive-or-truth-table-s7-1200-s7-1500)

### Comparator operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [CMP ==: Equal (S7-1200, S7-1500)](#cmp-equal-s7-1200-s7-1500)
- [CMP <>: Not equal (S7-1200, S7-1500)](#cmp-not-equal-s7-1200-s7-1500)
- [CMP >=: Greater or equal (S7-1200, S7-1500)](#cmp-greater-or-equal-s7-1200-s7-1500)
- [CMP <=: Less or equal (S7-1200, S7-1500)](#cmp-less-or-equal-s7-1200-s7-1500)
- [CMP >: Greater than (S7-1200, S7-1500)](#cmp-greater-than-s7-1200-s7-1500)
- [CMP <: Less than (S7-1200, S7-1500)](#cmp-less-than-s7-1200-s7-1500)

#### CMP ==: Equal (S7-1200, S7-1500)

##### Description

You can use the "Equal" instruction to query whether the value at input IN1 is equal to the value at input IN2.

If the condition of the comparison is satisfied, the cause is active. If the condition is not satisfied, the cause is inactive.

##### Parameters

The following table shows the parameters of the instruction "Equal":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of <data type> with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P, or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of <data type> with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P, or constant | Second comparison value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Additional information on comparing individual data types**
>
> You can find additional information on comparing floating-point numbers, character strings, timers, dates and times of day, WORD, structures and hardware data types under "[FBD instructions: CMP==](FBD%20%28S7-1200%2C%20S7-1500%29.md#cmp-equal-s7-1200-s7-1500)".

##### Example

The following example shows how the instruction works:

![Example](images/138330411019_DV_resource.Stream@PNG-de-DE.png)

The cause is active when "#myInput1" is equal to "#myInput2".

#### CMP <>: Not equal (S7-1200, S7-1500)

##### Description

You can use the "Not equal" instruction to query whether the value at input IN1 is not equal to the value at input IN2.

If the condition of the comparison is satisfied, the cause is active. If the condition is not satisfied, the cause is inactive.

##### Parameters

The following table shows the parameters of the "Not equal" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of <data type> with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P, or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of <data type> with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P, or constant | Second comparison value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Additional information on comparing individual data types**
>
> You can find additional information on comparing floating-point numbers, character strings, timers, dates and times of day, WORD, structures and hardware data types under "[FBD instructions: CMP<>](FBD%20%28S7-1200%2C%20S7-1500%29.md#cmp-not-equal-s7-1200-s7-1500)".

##### Example

The following example shows how the instruction works:

![Example](images/138330418699_DV_resource.Stream@PNG-de-DE.png)

The cause is active when "#myInput1" is not equal to "#myInput2".

#### CMP >=: Greater or equal (S7-1200, S7-1500)

##### Description

You can use the "Greater or equal" instruction to query whether the value at input IN1 is greater or equal to the value at input IN2.

If the condition of the comparison is satisfied, the cause is active. If the condition is not satisfied, the cause is inactive.

##### Parameters

The following table shows the parameters of the "Greater or equal" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second comparison value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Additional information on comparing individual data types**
>
> You can find additional information on comparing floating-point numbers, character strings, timers, dates and times of day, WORD, structures and hardware data types under "[FBD instructions: CMP>=](FBD%20%28S7-1200%2C%20S7-1500%29.md#cmp-greater-or-equal-s7-1200-s7-1500)".

##### Example

The following example shows how the instruction works:

![Example](images/138330574859_DV_resource.Stream@PNG-de-DE.png)

The cause is active when "#myInput1" is greater than or equal to "#myInput2".

#### CMP <=: Less or equal (S7-1200, S7-1500)

##### Description

You can use the "Less or equal" instruction to query whether the value at input IN1 is less or equal to the value at input IN2.

If the condition of the comparison is satisfied, the cause is active. If the condition is not satisfied, the cause is inactive.

##### Parameters

The following table shows the parameters of the "Less or equal" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second comparison value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Additional information on comparing individual data types**
>
> You can find additional information on comparing floating-point numbers, character strings, timers, dates and times of day, WORD, structures and hardware data types under "[FBD instructions: CMP<=](FBD%20%28S7-1200%2C%20S7-1500%29.md#cmp-less-or-equal-s7-1200-s7-1500)".

##### Example

The following example shows how the instruction works:

![Example](images/138330364939_DV_resource.Stream@PNG-de-DE.png)

The cause is active when "#myInput1" is less than or equal to "#myInput2".

#### CMP >: Greater than (S7-1200, S7-1500)

##### Description

You can use the "Greater than" instruction to query whether the value at input IN1 is greater than the value at input IN2.

If the condition of the comparison is satisfied, the cause is active. If the condition is not satisfied, the cause is inactive.

##### Parameters

The following table shows the parameters of the "Greater than" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second comparison value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Additional information on comparing individual data types**
>
> You can find additional information on comparing floating-point numbers, character strings, timers, dates and times of day, WORD, structures and hardware data types under "[FBD instructions: CMP>](FBD%20%28S7-1200%2C%20S7-1500%29.md#cmp-greater-than-s7-1200-s7-1500)".

##### Example

The following example shows how the instruction works:

![Example](images/138330490379_DV_resource.Stream@PNG-de-DE.png)

The cause is active when "#myInput1" is greater than "#myInput2".

#### CMP <: Less than (S7-1200, S7-1500)

##### Description

You can use the "Less than" instruction to query whether the value at input IN1 is less than the value at input IN2.

If the condition of the comparison is satisfied, the cause is active. If the condition is not satisfied, the cause is inactive.

##### Parameters

The following table shows the parameters of the "Less than" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second comparison value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Additional information on comparing individual data types**
>
> You can find additional information on comparing floating-point numbers, character strings, timers, dates and times of day, WORD, structures and hardware data types under "[FBD instructions: CMP<](FBD%20%28S7-1200%2C%20S7-1500%29.md#cmp-less-than-s7-1200-s7-1500)".

##### Example

The following example shows how the instruction works:

![Example](images/138330357259_DV_resource.Stream@PNG-de-DE.png)

The cause is active when "#myInput1" is less than "#myInput2".

### Times (S7-1200, S7-1500)

This section contains information on the following topics:

- [OnDelay: Delay activation (S7-1200, S7-1500)](#ondelay-delay-activation-s7-1200-s7-1500)
- [OffDelay: Delay deactivation (S7-1200, S7-1500)](#offdelay-delay-deactivation-s7-1200-s7-1500)
- [Pulse: Activate for a limited time (S7-1200, S7-1500)](#pulse-activate-for-a-limited-time-s7-1200-s7-1500)

#### OnDelay: Delay activation (S7-1200, S7-1500)

##### Description

The instruction "OnDelay: Delay activation" delays the activation of a cause by the programmed duration "OnDelay".

The duration "OnDelay" starts when the condition programmed in the cause is met. When the duration has elapsed, the cause becomes active and the signal state at the output of the cause is "1".

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of a timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

##### Parameters

The following table shows the parameters of the instruction

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OnDelay | Input | TIME | I,Q, D, L or constant | Duration by which the activation of the cause is delayed. |

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction:

![Pulse timing diagram](images/140712281611_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/138330582539_DV_resource.Stream@PNG-de-DE.png)

When the signal state at "Cause1" changes from 0 to 1, the programmed duration of 10 ms is started. After the time has elapsed, the cause becomes active.

---

**See also**

[Programming causes (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-causes-s7-1200-s7-1500)

#### OffDelay: Delay deactivation (S7-1200, S7-1500)

##### Description

The instruction "OffDelay: Delay deactivation" delays the deactivation of a cause by the programmed duration "OffDelay".

The duration "OffDelay" starts when the condition programmed in the cause is no longer met. When the duration has elapsed, the cause becomes inactive and the signal state at the output of the cause is "0".

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of a timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

##### Parameters

The following table shows the parameters of the instruction

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OffDelay | Input | TIME | I,Q, D, L or constant | Duration by which the deactivation of the cause is delayed. |

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction:

![Pulse timing diagram](images/140712323723_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/138330641291_DV_resource.Stream@PNG-de-DE.png)

When the signal state at "Cause1" changes from 1 to 0, the programmed duration of 10 ms is started. After the time has elapsed, the cause becomes inactive.

---

**See also**

[Programming causes (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-causes-s7-1200-s7-1500)

#### Pulse: Activate for a limited time (S7-1200, S7-1500)

##### Description

The instruction "Pulse: Activate for a limited time" activates a cause for a defined duration.

The duration "Pulse" starts when the condition programmed in the cause is met. The signal state at the output of the cause is then "1". When the duration has elapsed, the cause becomes inactive and the signal state at the output of the cause is "0".

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of a timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

##### Parameters

The following table shows the parameters of the instruction

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| Pulse | Input | TIME | I,Q, D, L or constant | Activation duration of the cause. |

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction:

![Pulse timing diagram](images/140712327435_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/138330648843_DV_resource.Stream@PNG-de-DE.png)

When the signal state at "Cause1" changes from 0 to 1, the cause becomes active and the programmed duration of 10 ms is started. After the time has elapsed, the cause becomes inactive.

---

**See also**

[Programming causes (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-causes-s7-1200-s7-1500)

## Effect instructions (S7-1200, S7-1500)

This section contains information on the following topics:

- [Assignment (S7-1200, S7-1500)](#assignment-s7-1200-s7-1500-1)
- [S: Set output (S7-1200, S7-1500)](#s-set-output-s7-1200-s7-1500)
- [R: Reset output (S7-1200, S7-1500)](#r-reset-output-s7-1200-s7-1500)

### Assignment (S7-1200, S7-1500)

#### Description

You can use the "Assignment" instruction to set a specified operand. If the signal state at the input of the effect returns "1", the specified operand is set to signal state "1". If the signal state at the input of the effect is "0", the specified operand is reset to "0".

#### Parameters

The following table shows the parameters of the "Assignment" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand to which the signal state is assigned. |

#### Example

The following example shows how the instruction works. The example shows three consecutive cycles. To simplify things, the effects were aligned horizontally.

| Symbol | Meaning |
| --- | --- |
| Cycle 1 | The signal state at the input of the effect is "0". The operand "#myOutput1" is not set.    ![Example](images/139981102731_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 2 | The signal state at the input of the effect changes to "1" and the operand "#myOutput1" is set.    ![Example](images/139981144843_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 3 | The signal state at the input of the effect changes back to "0" and the operand "#myOutput1" is reset again.    ![Example](images/139981102731_DV_resource.Stream@PNG-de-DE.png) |

---

**See also**

[Programming effects (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-effects-s7-1200-s7-1500)

### S: Set output (S7-1200, S7-1500)

#### Description

You can use the "Set output" instruction to set the signal state of a specified operand to "1". The instruction is only executed if the signal state at the input of the effect is "1". If the signal state returns "1", the specified operand is set to "1". If there is a signal state of "0" at the input of the effect, the signal state of the operand remains unchanged.

#### Parameters

The following table shows the parameters of the "Set output" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand that is set when signal = "1". |

#### Example

The following example shows how the instruction works. The example shows three consecutive cycles. To simplify things, the effects were aligned horizontally.

| Symbol | Meaning |
| --- | --- |
| Cycle 1 | The signal state at the input of the effect is "0". The operand "#myOutput1" is not set.    ![Example](images/139981261835_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 2 | The signal state at the input of the effect changes to "1" and the operand "#myOutput1" is permanently set.    ![Example](images/139981265547_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 3 | The signal state at the input of the effect changes back to "0" and the operand "#myOutput1" remains set.    ![Example](images/139981269259_DV_resource.Stream@PNG-de-DE.png) |

---

**See also**

[Programming effects (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-effects-s7-1200-s7-1500)

### R: Reset output (S7-1200, S7-1500)

#### Description

You can use the "Reset output" instruction to reset the signal state of a specified operand to "0".

The instruction is only executed if the signal state at the input of the effect is "1". If the signal state returns "1", the specified operand is set to "0". If there is a signal state of "0" at the input of the effect, the signal state of the operand remains unchanged.

#### Parameters

The following table shows the parameters of the "Reset output" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand that is reset when signal = "1". |

#### Example

The following example shows how the instruction works. The example shows three consecutive cycles. To simplify things, the effects were aligned horizontally.

| Symbol | Meaning |
| --- | --- |
| Cycle 1 | The input of the effect was set in a previous cycle by instruction "S" and is signal "1".   The operand "#myOutput1" is set.    ![Example](images/139981671819_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 2 | The signal state at the input of the effect changes to "1" and the operand "#myOutput1" is permanently reset.    ![Example](images/139981675531_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 3 | The signal state at the input of the effect changes back to "0".  The operand "#myOutput1" remains reset.    ![Example](images/139981679243_DV_resource.Stream@PNG-de-DE.png) |

---

**See also**

[Programming effects (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-effects-s7-1200-s7-1500)

## Intersection actions (S7-1200, S7-1500)

This section contains information on the following topics:

- [N: Set as long as the cause is active (S7-1200, S7-1500)](#n-set-as-long-as-the-cause-is-active-s7-1200-s7-1500)
- [S: Set permanently to 1 (S7-1200, S7-1500)](#s-set-permanently-to-1-s7-1200-s7-1500)
- [R: Set permanently to 0 (S7-1200, S7-1500)](#r-set-permanently-to-0-s7-1200-s7-1500)

### N: Set as long as the cause is active (S7-1200, S7-1500)

#### Description

The action "N: Set as long as the cause is active" sets the signal state at the input of an effect to "1". The signal state remains "1" as long as the assigned cause is active. When the cause becomes inactive, the signal state is set to "0" again.

#### Example

The following example shows how the action works. The example shows three consecutive cycles. The effects were aligned horizontally for simplification.

| Symbol | Meaning |
| --- | --- |
| Cycle 1 | The signal state at the output of the cause is "0".   The input of the effect is also signal "0" and the operand "#myOutput1" is not set.    ![Example](images/139982148363_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 2 | The signal state at the output of the cause changes to "1".   The input of the effect is now also signal "1" and the operand "#myOutput1" is set.    ![Example](images/139982152075_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 3 | The signal state at the output of the cause changes back to "0".   The input of the effect is now also signal "0" again and the operand "#myOutput1" is reset.    ![Example](images/139982148363_DV_resource.Stream@PNG-de-DE.png) |

#### Priority rules for actions

If multiple actions are defined in one intersection column, the result of the entire column is calculated according to priority rules.

See also: [Priority rules for actions in intersections](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#priority-rules-for-actions-in-intersections-s7-1200-s7-1500)

#### Action groups

You can group multiple "N" actions in one intersection column to program logical operations. In this manner, for example, you can generate "AND" logic operations or "2 out of 3" logic operations.

See also: [Action groups in intersections](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#action-groups-in-intersections-s7-1200-s7-1500)

---

**See also**

[Programming intersections (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-intersections-s7-1200-s7-1500)

### S: Set permanently to 1 (S7-1200, S7-1500)

#### Description

The action "S: Set permanently to 1" sets the signal state at the input of an effect to "1". The signal state remains "1" even if the assigned cause becomes inactive again.

In an intersection column, you always use the "S: Set permanently to 1" and "R: Set permanently to 0" actions in pairs. The action "S" sets the signal state to 1 and the action "R" then sets it back to "0" again.

#### Example

The following example shows how the action works. The example shows three consecutive cycles. The effects were aligned horizontally for simplification.

| Symbol | Meaning |
| --- | --- |
| Cycle 1 | The signal state at the output of the cause is "0".  The input of the effect is also signal "0" and the operand "#myOutput1" is not set.    ![Example](images/139982168587_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 2 | The signal state at the output of the cause changes to "1".  The input of the effect is now signal "1" and the operand "#myOutput1" is reset.    ![Example](images/139982172299_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 3 | The signal state at the output of the cause changes back to "0".  The input of the effect remains signal "1" and the operand "#myOutput1" remains set.    ![Example](images/139982176011_DV_resource.Stream@PNG-de-DE.png) |

#### Priority rules for actions

If multiple actions are defined in one intersection column, the result of the entire column is calculated according to priority rules.

See also: [Priority rules for actions in intersections](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#priority-rules-for-actions-in-intersections-s7-1200-s7-1500)

#### Action groups

You can group multiple "S" actions in one intersection column to program logical operations. In this manner, for example, you can generate "AND" logic operations or "2 out of 3" logic operations.

See also: [Action groups in intersections](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#action-groups-in-intersections-s7-1200-s7-1500)

---

**See also**

[Programming intersections (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-intersections-s7-1200-s7-1500)

### R: Set permanently to 0 (S7-1200, S7-1500)

#### Description

The action "R: Set permanently to 0" sets the signal state at the input of an effect to "0". The signal state remains "0" even if the assigned cause becomes inactive again.

In an intersection column, you always use the "S: Set permanently to 1" and "R: Set permanently to 0" actions in pairs. The action "S" sets the signal state to 1 and the action "R" then sets it back to "0" again.

#### Example

The following example shows how the action works. The example shows three consecutive cycles. The effects were aligned horizontally for simplification.

| Symbol | Meaning |
| --- | --- |
| Cycle 1 | The signal state at the output of the cause is "0".  The input of the effect was set in a previous cycle by instruction "S" and is signal "1".   The operand "#myOutput1" is set.    ![Example](images/139982179723_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 2 | The signal state at the output of the cause changes to "1".  The input of the effect is now signal "0" and the operand "#myOutput1" is reset.    ![Example](images/139982273035_DV_resource.Stream@PNG-de-DE.png) |
| Cycle 3 | The signal state at the output of the cause changes back to "0".  The input of the effect is now also signal "0".  The operand "#myOutput1" remains reset.    ![Example](images/139982276747_DV_resource.Stream@PNG-de-DE.png) |

#### Priority rules for actions

If multiple actions are defined in one intersection column, the result of the entire column is calculated according to priority rules.

See also: [Priority rules for actions in intersections](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#priority-rules-for-actions-in-intersections-s7-1200-s7-1500)

#### Action groups

You can group multiple "R" actions in one intersection column to program logical operations. In this manner, for example, you can generate "AND" logic operations or "2 out of 3" logic operations.

See also: [Action groups in intersections](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#action-groups-in-intersections-s7-1200-s7-1500)

---

**See also**

[Programming intersections (S7-1200, S7-1500)](Creating%20CEM%20programs%20%28S7-1200%2C%20S7-1500%29.md#programming-intersections-s7-1200-s7-1500)
