---
title: "Creating GRAPH programs (S7-300, S7-400, S7-1500)"
package: ProgBlockGRAPH34enUS
topics: 123
devices: [S7-1500, S7-1500T, S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Creating GRAPH programs (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Basic information on GRAPH (S7-300, S7-400, S7-1500)](#basic-information-on-graph-s7-300-s7-400-s7-1500)
- [Settings for GRAPH (S7-300, S7-400, S7-1500)](#settings-for-graph-s7-300-s7-400-s7-1500)
- [Programming window of GRAPH (S7-300, S7-400, S7-1500)](#programming-window-of-graph-s7-300-s7-400-s7-1500)
- [Using Favorites in GRAPH (S7-300, S7-400, S7-1500)](#using-favorites-in-graph-s7-300-s7-400-s7-1500)
- [Programming the structure of a sequencer (S7-300, S7-400, S7-1500)](#programming-the-structure-of-a-sequencer-s7-300-s7-400-s7-1500)
- [Programming actions (S7-300, S7-400, S7-1500)](#programming-actions-s7-300-s7-400-s7-1500)
- [Programming conditions (S7-300, S7-400, S7-1500)](#programming-conditions-s7-300-s7-400-s7-1500)
- [Inserting block calls in GRAPH (S7-300, S7-400, S7-1500)](#inserting-block-calls-in-graph-s7-300-s7-400-s7-1500)
- [Specifying alarms (S7-300, S7-400, S7-1500)](#specifying-alarms-s7-300-s7-400-s7-1500)
- [Acquiring initial values (S7-1500)](#acquiring-initial-values-s7-1500)

## Basic information on GRAPH (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
- [Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
- [Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
- [Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
- [Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
- [Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
- [Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
- [Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### GRAPH programming language (S7-300, S7-400, S7-1500)

#### Overview

GRAPH is a graphic programming language for creating sequential control systems. Sequences can be programmed in a fast straightforward manner using sequencers. The process is broken down into individual steps, each with a clear scope of functions, and organized into sequencers. The actions to be executed are defined within the individual steps. There are transitions between the steps. These contain conditions for advancing to the next step.

#### Sequential control system modules

A sequential control system controls the process in a pre-defined order and subject to certain conditions. The complexity of the sequential control system is specified by the automation task. At least three blocks always belong to a sequential control system.

- GRAPH function block

  In the GRAPH function block, you describe the individual steps and transitions of the sequential control system within one or more sequencers.
- Instance data block

  The instance DB contains the data and parameters of the sequential control system. It is assigned to the GRAPH function block and can be automatically generated by the system.
- Calling code block

  In order for the GRAPH function block to be executed within the cycle, it must be called from a higher-level code block. This block can be an organization block (OB), a function (FC), or another function block (FB). The GRAPH function block is always called as a single instance.

The following figure shows how the blocks work together in a sequential control system:

![Sequential control system modules](images/49070382603_DV_resource.Stream@PNG-en-US.png)

① Calling block

② GRAPH function block

③ Instance data block

The cycle of a GRAPH function block is defined by the cycle of the calling block. In each cycle, the permanent pre-instructions are executed first in the GRAPH function block. Then the actions of the active steps are processed. Last, the permanent post-instructions are executed.

> **Note**
>
> Note the following:
>
> - Permanent instructions are executed in each cycle, even if no step is active.
> - Due to their functionality, GRAPH blocks require a longer processing time in the CPU. This is due to the following factors:
>
>   - Additional implicit diagnostics
>
>   - Integrated coordination of the process
>
>   - Implemented operating modes for sequencer processing

---

**See also**

[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### Sequencers (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
- [Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)

#### Basics on sequencers (S7-300, S7-400, S7-1500)

##### Introduction

Within a GRAPH function block, you can write your program in the form of sequencers. The sequencers can either process independent tasks, or you can break down a complex task into multiple sequencers. If the sequencers are processing independent tasks, they are processed in parallel in the program flow. If you are using multiple sequencers to break down a complex task into smaller segments, you must link the associated sequencers with jumps.

You subdivide the program into individual steps within a sequencer. In the simplest case, the steps are processed linearly one after the other. However, the use of alternative or simultaneous branches allows you to create sequencers with more complex structures. The program execution always begins with a step that you have defined as the initial step. A sequencer can have one or more initial steps. The initial steps can be at any position in the sequencer.

When a step is active, its actions are executed. More than one step can be be active simultaneously, e.g., within a simultaneous branch. While a step is active, the conditions of the following transition are constantly checked. As soon as all conditions are satisfied and no supervision errors are pending, the transition advances to the next step. This now becomes the active step. You can complete a sequencer either with a jump or a sequence end. The destination of the jump can be any step of the same sequencer or another sequencer. This enables cyclic processing of the sequencer.

##### Processing principle of a sequencer

The processing of a sequencer begins when the initial step(s) of the sequence become active. Several initial steps are permitted only in simultaneous branches. As long as a step is active, its actions are executed. The interlock conditions for the individual actions are taken into consideration here. Once all possible actions have been executed, a check is first made for the existence of a supervision error. If no such error exists and the following transition condition is satisfied, the next step of the sequence becomes active. If a supervision error exists or the transition condition is not satisfied, the step remains active until the error is eliminated or the transition condition is satisfied. At the end of a sequencer, you can use jumps to enable cyclic processing of the sequencer or a sequence end to terminate the sequencer.

##### **Sequencers and temporary variables**

Before executing a sequencer, the conditions of the subsequent transitions are checked. At this time, existing temporary variables are in the initial state. Afterwards the two active steps determined before are executed. If a temporary variable is changed within a step, which is used in one of the following transitions, this change does not affect the further switching of the transition. The reason for this is that the variable has already been evaluated before or has the initial value again in the next cycle. Therefore, use static instead of temporary variables in the step enabling conditions of the sequencers.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Programming the structure of a sequencer (S7-300, S7-400, S7-1500)](#programming-the-structure-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Elements of a sequencer (S7-300, S7-400, S7-1500)

##### Overview

The following table shows the possible elements of a sequencer along with their icons:

| Icon | Name |
| --- | --- |
| ![Overview](images/49434184971_DV_resource.Stream@PNG-de-DE.png) | [Step and transition](#basics-on-steps-s7-300-s7-400-s7-1500) |
| ![Overview](images/49433617419_DV_resource.Stream@PNG-de-DE.png) | [Step](#basics-on-steps-s7-300-s7-400-s7-1500) |
| ![Overview](images/49434176395_DV_resource.Stream@PNG-de-DE.png) | [Transition](#basics-on-steps-s7-300-s7-400-s7-1500) |
| ![Overview](images/49428130315_DV_resource.Stream@PNG-de-DE.png) | Simultaneous branch |
| ![Overview](images/49423312011_DV_resource.Stream@PNG-de-DE.png) | Alternative branch |
| ![Overview](images/49432618891_DV_resource.Stream@PNG-de-DE.png) | Close branch |
| ![Overview](images/49432789643_DV_resource.Stream@PNG-de-DE.png) | Jump to step |
| ![Overview](images/49432781067_DV_resource.Stream@PNG-de-DE.png) | Sequence end |

##### Simultaneous branch

You can use simultaneous branches to program AND branches. This means that you use one transition to activate multiple steps whose actions are then executed. Simultaneous branches always start with a step.

The subsequent transitions of the simultaneous branches are located on the main branch, in which case the various simultaneous branches can be connected to various points of the main branch. Note that branches that you join together in a transition will only advance to the next step when all branches are completely processed.

You can program up to 249 simultaneous branches in a sequencer.

The following figure shows the graphic representation of a simultaneous branch:

![Simultaneous branch](images/52607221259_DV_resource.Stream@PNG-de-DE.png)

##### Alternative branch

You can use alternative branches to program OR branches. This means that you insert branches that start with a transition after a step. Depending of which transition's condition is satisfied first, the corresponding branch is executed. If multiple transitions are fulfilled at the same time, the set operating mode determines which branch is executed:

- Automatic or semi-automatic mode: The transition furthest to the left receives the highest priority and the corresponding branch is executed.
- Manual mode: The transition that is fulfilled first receives the highest priority and the corresponding branch is executed.

Should, however, the "Process all transitions" test setting be activated, then the branch with the lowest transition number will be processed first in both cases.

You can program up to 125 alternative branches in a sequencer.

The following figure shows the graphic representation of an alternative branch:

![Alternative branch](images/52607592075_DV_resource.Stream@PNG-de-DE.png)

##### Close branch

You can use the "Close branch" element to close simultaneous and alternative branches to their parent branch. This is necessary if you do not want to complete the branch with a jump or a sequence end.

##### Jump to step

You can use a jump to continue the program execution at any step within the GRAPH function block. Jumps can be inserted at the end of the main branch, an alternative branch, or a simultaneous branch to enable cyclic processing of the sequencer. The jump and jump destination are represented in the sequencer as arrows, in which case the return transition is specified for the jump destination and the destination step is specified for the return.

> **Note**
>
> Avoid jumps from a transition to a directly preceding step. If you need this type of jump, insert an empty step with a transition without condition.

The following figure shows the graphic representation of a jump:

![Jump to step](images/52608735371_DV_resource.Stream@PNG-de-DE.png)

##### Sequence end

You can complete the sequencer or a branch with the "Sequence end" element. This terminates the sequencer or the branch. In a simultaneous branch, a transition must precede the sequence end. The "Sequence end" element is represented in the sequencer with a black dot.

The following figure shows the graphic representation of a sequence end:

![Sequence end](images/52608560523_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> If all branches of a sequencer are completed with a sequence end, the sequencer can be restarted by the "INIT_SQ" parameter or using the "Initialize" button in the "Sequence control" pane of the "Testing" task card.

---

**See also**

[Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
  
[Programming the structure of a sequencer (S7-300, S7-400, S7-1500)](#programming-the-structure-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### Steps and transitions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Basics on steps (S7-300, S7-400, S7-1500)](#basics-on-steps-s7-300-s7-400-s7-1500)
- [Step elements (S7-300, S7-400, S7-1500)](#step-elements-s7-300-s7-400-s7-1500)
- [Basics on transitions (S7-300, S7-400, S7-1500)](#basics-on-transitions-s7-300-s7-400-s7-1500)

#### Basics on steps (S7-300, S7-400, S7-1500)

##### Introduction

Steps are used to subdivide complex automation tasks into straightforward subtasks that can then be accomplished using actions. The individual steps are organized in sequencers so that every step can be executed in the specified order in the program flow. Each step must be assigned a unique name and number.

The actions of a step are carried out when the step becomes active. For this a step must either be an initial step or the transition condition preceding it must be satisfied. A step can also be called by an event-dependent action. In addition, you can program interlock and supervision conditions in a step.

You are free to choose the step at which the processing of the sequencer is to start. For this you specify any step as the initial step. In simultaneous branches you can specify multiple steps as initial steps. During cyclic operation of a sequencer, the initial step is treated like every other step, provided there is no initialization of the sequencer using the "INIT_SQ" parameter. If the sequencer is reinitialized, all initial steps are activated when there is a positive signal edge at "INIT_SQ". All other steps are deactivated. Initial steps are framed in the navigation view and sequence view to make them easy to recognize.

A step in which no actions are programmed is an empty step. Since an empty step does not have to process an action, the sequencer advances immediately to the following transition. This allows you to program two consecutive transitions.

You can change the name and number of a step at any time. In addition, you have the option of documenting steps using comments.

---

**See also**

[Step elements (S7-300, S7-400, S7-1500)](#step-elements-s7-300-s7-400-s7-1500)
  
[Basics on transitions (S7-300, S7-400, S7-1500)](#basics-on-transitions-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming the structure of a sequencer (S7-300, S7-400, S7-1500)](#programming-the-structure-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Step elements (S7-300, S7-400, S7-1500)

You can program the following components in a step:

- Interlock
- Supervision
- Actions

##### Interlock

You use an interlock to program conditions on which the execution of the individual actions depends. Actions of a step that are linked with the interlock are only executed when the interlock condition is satisfied. If the interlock condition is not satisfied, a fault exists. You can specify alarms for this case, which are then displayed. The fault does not affect the advancement to the next step, however. Note also that the interlock is automatically canceled when the step is deactivated. Optionally, you can specify that the operator must acknowledge an interlock alarm in order to close it.

You also have the option to not program any conditions in the interlock but to still link the interlock with actions. In this case, the interlock condition is always satisfied.

##### Supervision

You use a supervision to program conditions with which you can monitor a whole step. If the condition is satisfied, a fault exists and the step remains active. That is, in this case the sequencer does not advance to the next step but instead remains in the active step until the fault has been eliminated. You can also specify alarms and mandatory acknowledgement for the supervision.

##### Actions

Actions are programmed within the steps. For example, actions control inputs or outputs, activate or deactivate other steps of the sequencer, or call blocks. Actions thus contain instructions for process control.

Actions are differentiated into standard actions and event-dependent actions. Standard actions are executed as long as the step is active. Event-dependent actions are those that you have linked with an event.

---

**See also**

[Basics on steps (S7-300, S7-400, S7-1500)](#basics-on-steps-s7-300-s7-400-s7-1500)
  
[Basics on transitions (S7-300, S7-400, S7-1500)](#basics-on-transitions-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming the structure of a sequencer (S7-300, S7-400, S7-1500)](#programming-the-structure-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Basics on transitions (S7-300, S7-400, S7-1500)

##### Introduction

Transitions are located between the steps and contain the conditions for advancing to the next step. That is, the sequencer only switches to the subsequent steps when the conditions of the transition are satisfied. In the process, the steps belonging to the transition are deactivated and the subsequent steps are activated. If the conditions are not satisfied, the steps belonging to the transition remain active. Each transition must be assigned a unique name and number. You can program the conditions of a transition in LAD or FBD.

A transition in which no conditions are programmed is an empty transition. In this case, the sequencer advances immediately to the subsequent steps.

You can change the name and number of a transition.

---

**See also**

[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Step elements (S7-300, S7-400, S7-1500)](#step-elements-s7-300-s7-400-s7-1500)
  
[Programming the structure of a sequencer (S7-300, S7-400, S7-1500)](#programming-the-structure-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### Actions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Basics on actions (S7-300, S7-400, S7-1500)](#basics-on-actions-s7-300-s7-400-s7-1500)
- [Standard actions (S7-300, S7-400, S7-1500)](#standard-actions-s7-300-s7-400-s7-1500)
- [Event-dependent actions (S7-300, S7-400, S7-1500)](#event-dependent-actions-s7-300-s7-400-s7-1500)
- [Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
- [Timers (S7-300, S7-400, S7-1500)](#timers-s7-300-s7-400-s7-1500)
- [Counter operations (S7-300, S7-400, S7-1500)](#counter-operations-s7-300-s7-400-s7-1500)

#### Basics on actions (S7-300, S7-400, S7-1500)

##### Introduction

You can use actions, for example, to control inputs or outputs, activate or deactivate other steps of the sequencer, or call blocks. Actions are executed when the associated step becomes active (standard actions) or when an event linked with the action occurs (event-dependent actions). You can also use timers and counters in actions.

The following table shows examples of programming of actions:

| Interlock | Event | Identifier | Action | Description |
| --- | --- | --- | --- | --- |
|  |  | N | MyTag1 | Action consisting of instruction and operand without interlock |
| -(C)- |  | N | MyTag2 | Action consisting of instruction and operand with interlock |
|  | S1 | S | MyTag3 | Action consisting of event, instruction, and operand without interlock |

Actions are executed in order from "top" to "bottom" when the step is active or the event occurs.

The following figure shows an example of the order in which actions are processed in a step:

![Introduction](images/50016103691_DV_resource.Stream@PNG-en-US.png)

① Interlock

② Optional event

③ Identifier

④ Operand, assignment, or block call

An action consists of the following components:

- Interlock (optional)

  You can link an action with an interlock in order to influence the execution of the action.
- Event (optional)

  An event defines when an action is to be executed. You must specify an event for some identifiers.
- Identifier (mandatory)

  The identifier defines the type of action to be executed, e.g., the setting or resetting of an operand.
- Action (mandatory)

  The action determines the operands used to execute the action.

---

**See also**

[Standard actions (S7-300, S7-400, S7-1500)](#standard-actions-s7-300-s7-400-s7-1500)
  
[Event-dependent actions (S7-300, S7-400, S7-1500)](#event-dependent-actions-s7-300-s7-400-s7-1500)
  
[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Timers (S7-300, S7-400, S7-1500)](#timers-s7-300-s7-400-s7-1500)
  
[Counter operations (S7-300, S7-400, S7-1500)](#counter-operations-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming actions (S7-300, S7-400, S7-1500)](#programming-actions-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Standard actions (S7-300, S7-400, S7-1500)

##### Introduction

Standard actions are executed as long as a step is active. The following table shows the possible standard actions and their identifiers:

| Identifier | Data type of the operand | Meaning |
| --- | --- | --- |
| N - Set as long as step is active | BOOL  FB, FC, SFB, SFC | The signal state of the operand is "1" as long as the step is active.  The specified block is called as long as the step is active.  The step also counts as being active in the cycle in which the S1 event occurs. |
| S - Set to 1 | BOOL | As soon as the step is active, the operand is set to "1" and then remains at "1". |
| R - Set to 0 | BOOL | As soon as the step is active, the operand is set to "0" and then remains at "0". |
| D - On delay | BOOL and Time/DWORD | n seconds after the step activation, the operand is set to "1" and remains at "1" for the duration of the step activation. This does not apply if the duration of the step activation is shorter than n seconds.  You can specify the time as a constant or as a PLC tag of data type TIME/DWORD. |
| L - Set for limited time | BOOL and Time/DWORD | When the step is active, the operand is set to "1" for n seconds. The operand is then reset. The operand is also reset if the step activation time is less than the time duration.  You can specify the time as a constant or as a PLC tag of data type TIME/DWORD. |

You can link all of these standard actions with an interlock. If an action is linked with an interlock, the action is only executed if the conditions of the interlock are satisfied.

The following table shows some examples of the use of time constants:

| Identifier | Action | Description |
| --- | --- | --- |
| D | "MyTag", T#2s | 2 seconds after step activation, the "MyTag" operand is set to "1" and remains at "1" for the duration of the step activation. This does not apply if the duration of the step activation is shorter than 2 seconds. The operand is reset with step deactivation (not latching). |
| L | "MyTag", T#20s | If the step is active, the "MyTag" operand is set to "1" for 20 seconds. The operand is then reset (not latching). The operand is also reset if the step activation time is less than 20 seconds. |

---

**See also**

[Basics on actions (S7-300, S7-400, S7-1500)](#basics-on-actions-s7-300-s7-400-s7-1500)
  
[Event-dependent actions (S7-300, S7-400, S7-1500)](#event-dependent-actions-s7-300-s7-400-s7-1500)
  
[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Timers (S7-300, S7-400, S7-1500)](#timers-s7-300-s7-400-s7-1500)
  
[Counter operations (S7-300, S7-400, S7-1500)](#counter-operations-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming actions (S7-300, S7-400, S7-1500)](#programming-actions-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Event-dependent actions (S7-300, S7-400, S7-1500)

##### Introduction

You have the option of linking an action with an event in order to make the execution of the action dependent on certain conditions. For actions with identifiers "D", "L", and "TF", the linking with events is not possible. If an action is linked with an event, the signal state of the event is detected by edge evaluation. This means that the instructions are only executed in the cycle in which the event occurs.

The following table shows the events that you can link with actions:

| Event | Signal evaluation | Description |
| --- | --- | --- |
| S1 | Positive edge | Step is activated (signal state = "1") |
| S0 | Negative edge | Step is deactivated (signal state = "0") |
| V1 | Positive edge | Supervision condition is satisfied, i.e., fault occurs (signal state = "1") |
| V0 | Negative edge | Supervision condition is no longer satisfied, i.e., fault is eliminated (signal state = "0") |
| L0 | Positive edge | Interlock condition is satisfied, i.e., fault is eliminated (signal state = "1") |
| L1 | Negative edge | Interlock condition is not satisfied, i.e., fault occurs (signal state = "0") |
| A1 | Positive edge | An alarm is acknowledged. |
| R1 | Positive edge | Incoming registration. |

The signal states of an event can be used to program additional actions. This allows you to monitor and influence not only the individual steps but also the entire sequential control system.

Actions for which you use the identifiers "ON" (activate step) and "OFF" (deactivate step) must always be linked with an event. The event determines the timing of the activation or deactivation of the step. If a step is both activated and deactivated in a cycle, the deactivation has higher priority.

You can additionally connect actions for which you use the "S1", "V1", "A1", or "R1" events with an interlock. As a result of this, the actions are only executed if the conditions of the interlock are satisfied.

The following figure shows an example of a step that contains event-dependent actions:

![Introduction](images/50149634827_DV_resource.Stream@PNG-en-US.png)

As soon as the "Step4" step becomes active and the interlock condition is satisfied, "MyTag1" is set to "0" and then remains at "0". If a supervision error occurs, the "MyStep" step is deactivated. If an interlock error occurs, all steps are deactivated.

##### Registration

A registration is an event that is triggered outside the block. Registrations are queried via a positive signal edge at the "REG_S" or "REG_EF" input parameter. If the registration occurs via the "REG_S" input parameter, the event is only forwarded to the active step that is indicated in the "S_NO" output parameter. If the registration is via the "REG_EF" input parameter, the event is forwarded to all currently active steps.

##### Examples of the signal evaluation of events

The following figure shows the signal evaluation for a step:

![Examples of the signal evaluation of events](images/50153805835_DV_resource.Stream@PNG-en-US.png)

- S1: Step becomes active
- S0: Step becomes inactive

The following figure shows the signal evaluation for a supervision:

![Examples of the signal evaluation of events](images/50153867531_DV_resource.Stream@PNG-en-US.png)

- V1: Supervision error occurs
- V0: Supervision error is eliminated

The following figure shows the signal evaluation for an interlock:

![Examples of the signal evaluation of events](images/50152923787_DV_resource.Stream@PNG-en-US.png)

- L1: Interlock condition no longer satisfied (incoming fault)
- L0: Interlock condition satisfied (outgoing fault)

The following figure shows the signal evaluation for an alarm and the registration:

![Examples of the signal evaluation of events](images/50153855883_DV_resource.Stream@PNG-en-US.png)

- A1: An alarm is acknowledged.
- R1: Incoming registration (positive edge at input REG_EF/REG_S)

---

**See also**

[Basics on actions (S7-300, S7-400, S7-1500)](#basics-on-actions-s7-300-s7-400-s7-1500)
  
[Standard actions (S7-300, S7-400, S7-1500)](#standard-actions-s7-300-s7-400-s7-1500)
  
[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Timers (S7-300, S7-400, S7-1500)](#timers-s7-300-s7-400-s7-1500)
  
[Counter operations (S7-300, S7-400, S7-1500)](#counter-operations-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming actions (S7-300, S7-400, S7-1500)](#programming-actions-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Block calls (S7-300, S7-400, S7-1500)

##### Introduction

Within actions you can call other function blocks and functions in which you perform certain subtasks. This allows you to better structure your program.

##### Call of function blocks (FB)

Use the following syntax for calling a function block:

CALL "&lt;FBName&gt;", "&lt;DBName&gt;" (list of parameters)

The following table shows an example of the call of a function block:

| Interlock | Event | Identifier | Action |
| --- | --- | --- | --- |
|  |  | N | CALL "FB_KOP", "FB_KOP_DB" (MyInOut := "MyTag2") |

The "FB_KOP" function block is called using the "CALL" instruction. The "CALL" instruction is always connected with the "N" identifier. After the name of the called block is the name of the data block containing the data and parameters of the function block. In the list of parameters, the "MyTag2" tag is assigned to the "MyInOut" parameter.

##### Call of functions (FC)

Use the following syntax for the call of a function:

CALL "&lt;FCName&gt;" (list of parameters)

The following table shows an example of the call of a function:

| Interlock | Event | Identifier | Action |
| --- | --- | --- | --- |
|  |  | N | CALL "FC_KOP" (MyInput := "MyTag1") |

The "FC_KOP" function is called using the "CALL" instruction. In the list of parameters, the "MyTag1" tag is assigned to the "MyInput" parameter.

---

**See also**

[Block calls](Programming%20basics.md#block-calls)
  
[Inserting block calls manually (S7-300, S7-400, S7-1500)](#inserting-block-calls-manually-s7-300-s7-400-s7-1500)
  
[Inserting block calls using drag-and-drop operation (S7-300, S7-400, S7-1500)](#inserting-block-calls-using-drag-and-drop-operation-s7-300-s7-400-s7-1500)
  
[Updating block calls in GRAPH (S7-300, S7-400, S7-1500)](#updating-block-calls-in-graph-s7-300-s7-400-s7-1500)
  
[Basics on actions (S7-300, S7-400, S7-1500)](#basics-on-actions-s7-300-s7-400-s7-1500)
  
[Standard actions (S7-300, S7-400, S7-1500)](#standard-actions-s7-300-s7-400-s7-1500)
  
[Event-dependent actions (S7-300, S7-400, S7-1500)](#event-dependent-actions-s7-300-s7-400-s7-1500)
  
[Timers (S7-300, S7-400, S7-1500)](#timers-s7-300-s7-400-s7-1500)
  
[Counter operations (S7-300, S7-400, S7-1500)](#counter-operations-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming actions (S7-300, S7-400, S7-1500)](#programming-actions-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Timers (S7-300, S7-400, S7-1500)

##### Introduction

You can use timers within actions. Except for "TF", all timers are dependent on an event that determines when the timer is activated. The "TF" timer is activated by the step itself.

When the "TL", "TD", and "TF" timers are used, you must specify the duration. Use the following syntax for this:

&lt;Duration&gt; = IWy, QWy, MWy, LWy, DBWy, DIWy; tag of type S5TIME or WORD; S5T#Constant

y = 0 ... 65534

You can also enter the constants as normal time information, such as "5 s".

The following table shows the timers you can use in actions:

| Event | Identifier | Description |
| --- | --- | --- |
| S1, S0, L1, L0, V1, V0, A1, R1 | TL | Extended pulse:  As soon as the defined event occurs, the timer starts. During the specified duration, the timer status has signal state "1". After the time expires, the timer status has signal state "0". |
| S1, S0, L1, L0, V1, V0, A1, R1 | TD | Retentive on-delay:  As soon as the defined event occurs, the timer starts. During the specified duration, the timer status has signal state "0". After the time expires, the timer status has signal state "1". |
| S1, S0, L1, L0, V1, V0, A1, R1 | TR | Stop timer and reset:  As soon as the defined event occurs, the timer is stopped. Timer status and time value are reset to 0. |
| - | TF | Off delay:  The counter status is set to "1" as soon as the step is activated. The timer starts running when the step is deactivated, but the timer status is reset to "0" only after the time expires. |

---

**See also**

[Basics on actions (S7-300, S7-400, S7-1500)](#basics-on-actions-s7-300-s7-400-s7-1500)
  
[Standard actions (S7-300, S7-400, S7-1500)](#standard-actions-s7-300-s7-400-s7-1500)
  
[Event-dependent actions (S7-300, S7-400, S7-1500)](#event-dependent-actions-s7-300-s7-400-s7-1500)
  
[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Counter operations (S7-300, S7-400, S7-1500)](#counter-operations-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming actions (S7-300, S7-400, S7-1500)](#programming-actions-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

#### Counter operations (S7-300, S7-400, S7-1500)

##### Introduction

You can use counters within actions. Counters always require an event in order to specify when the counter is activated. This means that the counter is activated when the associated event occurs. You can additionally connect actions for which you use the S1, V1, A1, or R1 events with an interlock. As a result of this, the actions are only executed if the conditions of the interlock are satisfied.

The following table shows the counters you can use in actions:

| Event | Identifier | Data type of the operand | Meaning |
| --- | --- | --- | --- |
| S1, S0, L1, L0, V1, V0, A1, R1 | CS | COUNTER | Set initial counter value:   As soon as the defined event occurs, the counter is set to the specified count value. You can specify the counter value as a tag or constant of data type WORD (C#0 to C#999). |
| S1, S0, L1, L0, V1, V0, A1, R1 | CU | COUNTER | Count up:   As soon as the defined event occurs, the counter is incremented by "1". The counter value can be incremented until the limit of "999" is reached. When the limit is reached, the counter value is no longer incremented on a positive edge. |
| S1, S0, L1, L0, V1, V0, A1, R1 | CD | COUNTER | Count down:   As soon as the defined event occurs, the counter is decremented by "1". The counter value can be decremented until the limit of "0" is reached. When the limit is reached, the counter value is no longer decremented on a positive edge. |
| S1, S0, L1, L0, V1, V0, A1, R1 | CR | COUNTER | Reset counter:   As soon as the defined event occurs, the counter is reset to "0". |

---

**See also**

[Basics on actions (S7-300, S7-400, S7-1500)](#basics-on-actions-s7-300-s7-400-s7-1500)
  
[Standard actions (S7-300, S7-400, S7-1500)](#standard-actions-s7-300-s7-400-s7-1500)
  
[Event-dependent actions (S7-300, S7-400, S7-1500)](#event-dependent-actions-s7-300-s7-400-s7-1500)
  
[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Timers (S7-300, S7-400, S7-1500)](#timers-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Programming actions (S7-300, S7-400, S7-1500)](#programming-actions-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### Permanent instructions (S7-300, S7-400, S7-1500)

#### Introduction

Permanent instructions allow you to create program code that is executed before or after the sequencer is processed. This means you can program conditions and block calls that are processed in every cycle independently of the sequencer.

You can create permanent instructions with the LAD and FBD programming languages. A maximum of 32 LAD or FBD instructions can be programmed in one permanent instruction. You can use up to 250 permanent pre-instructions and 250 permanent post-instructions within a GRAPH function block. You transfer the result of logic operation of the conditions to an assignment for which the "Set" and "Reset" memory functions are also available. The operand used (e.g., a bit memory) can be queried in transition, interlock, supervision, and other permanent networks.

---

**See also**

["Permanent pre-instructions" view (S7-300, S7-400, S7-1500)](#permanent-pre-instructions-view-s7-300-s7-400-s7-1500)
  
["Permanent post-instructions" view (S7-300, S7-400, S7-1500)](#permanent-post-instructions-view-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### Conditions (S7-300, S7-400, S7-1500)

#### Introduction

Conditions are binary states of the process that can be linked together as LAD or FBD elements (e.g., normally open contact, normally closed contact, AND logic operation, OR logic operation, comparator) according to the Boolean logic in the ladder/function block diagram. The result of logic operation (RLO) can influence individual actions of a step, the whole step, the advancement to the next step, or the entire sequencer.

You use conditions to program the following components of your GRAPH program:

- Permanent instructions
- Interlocks
- Supervisions
- Transitions

Depending on the network, you can program up to 32 instructions to which a maximum of 32 operands are interconnected. You can have additional information about the utilized tags displayed by showing the tag information.

---

**See also**

[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### Interlock and supervision alarms (S7-300, S7-400, S7-1500)

#### Introduction

You can use interlocks and supervisions to detect faults. In order to quickly eliminate these faults, you have the option of specifying alarms that describe the faults in detail. To do this, you first activate the alarm generation and then adapt the alarm texts to meet your requirements. You can also specify that the alarms have to be acknowledged.

---

**See also**

[Specifying alarms (S7-300, S7-400, S7-1500)](#specifying-alarms-s7-300-s7-400-s7-1500)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)

### Block interface of a GRAPH function block (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
- [Input parameters (S7-300, S7-400, S7-1500)](#input-parameters-s7-300-s7-400-s7-1500)
- [Output parameters (S7-300, S7-400, S7-1500)](#output-parameters-s7-300-s7-400-s7-1500)
- [Static parameters (S7-300, S7-400, S7-1500)](#static-parameters-s7-300-s7-400-s7-1500)
- [Extending the standard behavior of GRAPH (S7-1500)](#extending-the-standard-behavior-of-graph-s7-1500)

#### Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)

##### Interface parameter sets

In the settings "Options &gt; Settings &gt; PLC programming &gt; GRAPH" you can choose between the following interface parameter sets, each of which provides you with a different set of input and output parameters:

- Minimum interface parameter set

  The minimum interface parameter set contains only the input parameter "INIT_SQ" and no output parameters.
- Standard interface parameter set

  The standard interface parameter set enables operation of the sequencer in various operating modes and provides the option of acknowledging alarms.
- Maximum interface parameter set

  The maximum interface parameter set provides additional diagnostics.

You can manually delete or insert individual parameters in all parameter sets.

> **Note**
>
> When selecting, also take into consideration the available memory space in your CPU, because the memory space required for the GRAPH function block and the associated instance data block increases as the number of parameters increases.

See also:

[Input parameters](#input-parameters-s7-300-s7-400-s7-1500)

[Output parameters](#output-parameters-s7-300-s7-400-s7-1500)

##### Memory space models for the instance data block (S7-300/400)

For CPUs of the S7-300/400 series, you can additionally specify the memory space model of the instance data block. You have the following options:

- Standard data block
- Minimized data block

You define the number of static parameters via the selection of the memory model. Generally, both memory models store information on the individual steps and transitions as static parameters. A separate structure with detailed information is created for each step and each transition. You receive more detailed information in a standard data block than in a minimized data block. However a standard data block requires considerably more memory space.

The following restrictions apply to a minimized data block:

- Some elements of the steps and transition structures are unavailable.
- The "Skip steps" option is unavailable.
- No alarms are available.
- Step and transition numbers must be consecutive. If not, the steps and transitions are automatically renumbered during compilation.
- No data is generated for the criteria analysis.

See also: [Static parameters](#static-parameters-s7-300-s7-400-s7-1500)

##### Access to interface parameters

Generally, with an S7-1500 CPU, you do not have write access to the GRAPH-internal interface parameters. However, the following components of the "RT_DATA &gt; MOP" structure in the "Static" section that manage the operating modes allow write access:

- AUTO
- MAN
- TAP
- TOP
- LOCK
- SUP
- OFF
- INIT
- HOLD
- TMS_HALT
- OPS_ZERO
- S_PREV
- S_NEXT
- S_ON
- S_OFF
- T_PUSH
- ACK
- IL_PERM
- T_PERM
- ILP_MAN

These parameters react to a positive signal edge. For S7-300/400 CPUs, also avoid write access to parameters other than those listed. Otherwise, error-free processing of the sequencer cannot be guaranteed.

See also: [Other static parameters](#other-static-parameters-s7-300-s7-400-s7-1500)

##### Resetting registration requirements

When errors and faults are registered via the "REG_EF" input parameter, the following differences exist between the CPU families with respect to resetting the registration requirement:

- S7-300/400

  The registration requirement is retained until an interlock or supervision error occurs in a step. Only then is the "R1" event triggered, the associated action executed, and the registration requirement reset.
- S7-1500

  The registration requirement is always reset, regardless of whether interlock or supervision errors occur in the current cycle.

---

**See also**

[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)

#### Input parameters (S7-300, S7-400, S7-1500)

##### Overview of the input parameters of a GRAPH function block

The input parameters of a GRAPH function block react to a positive signal edge. The following table provides an overview of the input parameters of a GRAPH function block:

| Parameters | Data type | Description | Minimum parameter set | Standard parameter set | Maximum parameter set |
| --- | --- | --- | --- | --- | --- |
| OFF_SQ | BOOL | OFF_SEQUENCE:  Switch off sequencer, i.e., deactivate all steps  Type: Request | - | x | x |
| INIT_SQ | BOOL | INIT_SEQUENCE:  Activate initial steps, reset sequencer  Type: Request | x | x | x |
| ACK_EF | BOOL | ACKNOWLEDGE_ERROR_FAULT:  Acknowledge a fault, force advance to next step  Type: Request | - | x | x |
| REG_EF | BOOL | REGISTRATE_ERROR_FAULT:  Register all errors and faults  Type: Request | - | - | x |
| ACK_S | BOOL | ACKNOWLEDGE_STEP:  Acknowledge step indicated in "S_NO" output parameter  Type: Request | - | - | x |
| REG_S | BOOL | REGISTRATE_STEP:  Register step indicated in "S_NO" output parameter  Type: Request | - | - | x |
| HALT_SQ | BOOL | HALT_SEQUENCE:  Stop/reactivate sequencer  Type: Status, this is reset by the next positive edge | - | - | x |
| HALT_TM | BOOL | HALT_TIMES:  Stop/reactivate all step activation times and time-dependent operations (L and D) of the sequencer  Type: Status, this is reset by the next positive edge | - | - | x |
| ZERO_OP | BOOL | ZERO_OPERANDS:  Reset to zero all operands with identifier N, D, L in active steps and do not execute CALL instructions in actions/reactivate operands and CALL instructions  Type: Status, this is reset by the next positive edge | - | - | x |
| EN_IL | BOOL | ENABLE_INTERLOCKS:  Disable interlock (sequencer behavior is same as when interlock condition is satisfied)/re-enable  Type: Status, this is reset by the next positive edge | - | - | x |
| EN_SV | BOOL | ENABLE_SUPERVISIONS:  Disable supervision (sequencer behavior is same as when supervision condition is not satisfied)/re-enable  Type: Status, this is reset by the next positive edge | - | - | x |
| EN_ACKREQ | BOOL | ENABLE_ACKNOWLEDGE_REQUIRED:  Activate mandatory acknowledgment  Type: Status, this is reset by the next positive edge | - | - | x |
| EN_SSKIP | BOOL | ENABLE_STEP_SKIPPING:  Enable step skipping  Type: Status, this is reset by the next positive edge | - | - | x |
| DISP_SACT | BOOL | DISPLAY_ACTIVE_STEPS:  Display active steps only  Type: Status, this is reset by the next positive edge at DISP_SEF, DISP_SALL | - | - | x |
| DISP_SEF | BOOL | DISPLAY_STEPS_WITH_ERROR_OR_FAULT:  Display only steps with errors and disrupted steps  Type: Status, this is reset by the next positive edge at DISP_SACT, DISP_SALL | - | - | x |
| DISP_SALL | BOOL | DISPLAY_ALL_STEPS:  Display all steps  Type: Status, this is reset by the next positive edge at DISP_SACT, DISP_SEF | - | - | x |
| S_PREV | BOOL | PREVIOUS_STEP:Automatic mode: Page up through the currently active steps, display of step number in "S_NO" parameter  Manual mode: Display preceding step in "S_NO" (smaller number)  Type: Request | - | x | x |
| S_NEXT | BOOL | NEXT_STEP:  Automatic mode: Page down through the currently active steps, display of step number in "S_NO" parameter  Manual mode: Display next step in S_NO (larger number)  Type: Request | - | x | x |
| SW_AUTO | BOOL | SWITCH_MODE_AUTOMATIC:  Operating mode switchover: Automatic mode  Type: Status, this is reset by the next positive edge at SW_TAP, SW_TOP, SW_MAN | - | x | x |
| SW_TAP | BOOL | SWITCH_MODE_TRANSITION:  Operating mode switchover: Semiautomatic mode  Type: Status, this is reset by the next positive edge at SW_AUTO, SW_TOP, SW_MAN | - | x | x |
| SW_TOP | BOOL | SWITCH_MODE_TRANSITION_OR_PUSH:  Operating mode switchover: Automatic or semiautomatic mode  Type: Status, this is reset by the next positive edge at SW_AUTO, SW_TAP, SW_MAN | - | x | x |
| SW_MAN | BOOL | SWITCH_MODE_MANUAL:  Operating mode switchover: Manual mode, an independent sequence is not initiated  Type: Status, this is reset by the next positive edge at SW_AUTO, SW_TAP, SW_TOP | - | x | x |
| S_SEL | INT | STEP_SELECT:  Select step number for "S_NO" output parameter in manual mode, enable/disable with "S_ON", "S_OFF"  Type: N/A | - | x | x |
| S_SELOK | BOOL | STEP_SELECT_OK:  Apply value in "S_SEL" for "S_NO" output parameter  Type: Request | - | - | x |
| S_ON | BOOL | STEP_ON:  Manual mode: Activate displayed step  Type: Request | - | x | x |
| S_OFF | BOOL | STEP_OFF:  Manual mode: Deactivate displayed step  Type: Request | - | x | x |
| T_PREV | BOOL | PREVIOUS_TRANSITION:  Show previous valid transition in "T_NO" output parameter  Type: Request | - | - | x |
| T_NEXT | BOOL | NEXT_TRANSITION:  Show next valid transition in "T_NO" output parameter  Type: Request | - | - | x |
| T_PUSH | BOOL | PUSH_TRANSITION:  Transition advances to next step, when condition is satisfied and "T_PUSH" (edge)  Requirement: Automatic mode or manual mode  Type: Request | - | x | x |
| EN_LMODE   (S7-1500 only as of block version V2.0) | BOOL | ENABLE_LEARNING_MODE:  Enable the learning mode  Type: Status, this is reset by the next positive edge | - | - | x |
| RESET_CRIT  (S7-1500 only; GRAPH FB as of block version V5.0) | BOOL | RESET_CRITERIA:  Reset initial values of interlocks and transitions  Type: Request | - | - | x |

---

**See also**

[Resetting initial values (S7-1500)](#resetting-initial-values-s7-1500)
  
[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Output parameters (S7-300, S7-400, S7-1500)](#output-parameters-s7-300-s7-400-s7-1500)
  
[Static parameters (S7-300, S7-400, S7-1500)](#static-parameters-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)

#### Output parameters (S7-300, S7-400, S7-1500)

##### Overview of the output parameters of a GRAPH function block

The following table provides an overview of the output parameters of a GRAPH function block:

| Parameters | Data type | Description | Minimum parameter set | Standard parameter set | Maximum parameter set |
| --- | --- | --- | --- | --- | --- |
| S_NO | INT | STEP_NUMBER:  Display of step number | - | x | x |
| S_MORE | BOOL | MORE_STEPS:  Additional steps are active | - | x | x |
| S_ACTIVE | BOOL | STEP_ACTIVE:  Displayed step is active | - | x | x |
| S_TIME | TIME | STEP_TIME:  Step activation time | - | - | x |
| S_TIMEOK | TIME | STEP_TIME_OK:  Step activation time is error-free | - | - | x |
| S_CRITLOC   (S7-300/400 or S7-1500 as of block version V4.0) | DWORD | STEP_CRITERIA_INTERLOCK:  Interlock criteria bits | - | - | x |
| S_CRITLOCERR  (S7-300/400 or S7-1500 as of block version V4.0) | DWORD | S_CRITERIA_IL_LAST_ERROR:  Interlock criteria bits for event L1 | - | - | x |
| S_CRITSUP  (S7-300/400 only) | DWORD | STEP_CRITERIA_SUPERVISION:  Supervision criteria bits | - | - | x |
| S_STATE | WORD | STEP_STATE:  Step state bits  You can find additional information on the specific parameters here: [Static parameters of a step](#static-parameters-of-a-step-s7-300-s7-400-s7-1500) | - | - | x |
| T_NO | INT | TRANSITION:  Valid transition number | - | - | x |
| T_MORE | BOOL | MORE_TRANSITIONS:  More valid transitions available for display | - | - | x |
| T_CRIT  (S7-300/400 or S7-1500 as of block version V4.0) | DWORD | TRANSITION_CRITERIA:  Status of the max. 32 LAD/FBD elements of the transition criteria bits in the current process cycle  You can find additional information on the order of the criteria bits in the DWORD here: [Example of order of the list](#example-of-order-of-the-list-s7-1500) | - | - | x |
| T_CRITOLD  (S7-300/400 or S7-1500 as of block version V4.0) | DWORD | T_CRITERIA_LAST_CYCLE:  Status of the max. 32 LAD/FBD elements of the transition criteria bits of the last cycle  You can find additional information on the order of the criteria bits in the DWORD here: [Example of order of the list](#example-of-order-of-the-list-s7-1500) | - | - | x |
| T_CRITFLT  (S7-300/400 or S7-1500 as of block version V4.0) | DWORD | T_CRITERIA_LAST_FAULT:  Status of the max. 32 LAD/FBD elements of the transition criteria bits for event V1 from the process cycle when the supervision error occurred in the previous step.  You can find additional information on the order of the criteria bits in the DWORD here: [Example of order of the list](#example-of-order-of-the-list-s7-1500) | - | - | x |
| ERROR | BOOL | INTERLOCK_ERROR:  Interlock error (any step) | - | - | x |
| FAULT | BOOL | SUPERVISION_FAULT:  Supervision error (any step) | - | - | x |
| ERR_FLT | BOOL | IL_ERROR_OR_SV_FAULT:  General fault | - | x | x |
| SQ_ISOFF | BOOL | SEQUENCE_IS_OFF:  Sequencer is switched off (no step is active) | - | - | x |
| SQ_HALTED | BOOL | SEQUENCE_IS_HALTED:  Sequencer is stopped | - | - | x |
| TM_HALTED | BOOL | TIMES_ARE_HALTED:  Timers halted | - | - | x |
| OP_ZEROED | BOOL | OPERANDS_ARE_ZEROED:  Operands are reset | - | - | x |
| IL_ENABLED | BOOL | INTERLOCK_IS_ENABLED:  Interlock is taken into consideration | - | - | x |
| SV_ENABLED | BOOL | SUPERVISION_IS_ENABLED:  Supervision is taken into consideration | - | - | x |
| ACKREQ_ENABLED | BOOL | ACKNOWLEDGE_REQUIRED_IS_ENABLED:  Mandatory acknowledgement is enabled | - | - | x |
| SSKIP_ENABLED | BOOL | STEP_SKIPPING_IS_ENABLED:  Step skipping is enabled | - | - | x |
| SACT_DISP | BOOL | ACTIVE_STEPS_WERE_DISPLAYED:  Only active steps are displayed in "S_NO" | - | - | x |
| SEF_DISP | BOOL | STEPS_WITH_ERROR_FAULT_WERE_DISPLAYED:  Only steps with errors and faults are displayed in "S_NO" | - | - | x |
| SALL_DISP | BOOL | ALL_STEPS_WERE_DISPLAYED:  All steps are displayed in "S_NO" | - | - | x |
| AUTO_ON | BOOL | AUTOMATIC_IS_ON:  Display of automatic mode | - | x | x |
| TAP_ON | BOOL | T_AND_PUSH_IS_ON:  Display of semiautomatic mode | - | x | x |
| TOP_ON | BOOL | T_OR_PUSH_IS_ON:  Display of semiautomatic mode | - | x | x |
| MAN_ON | BOOL | MANUAL_IS_ON:  Display of manual mode | - | x | x |
| LMODE_ENABLED  (S7-1500 only as of block version V2.0) | BOOL | LEARNING_MODE_IS_ENABLED:  Learning mode is active​ | - | - | x |

---

**See also**

[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Input parameters (S7-300, S7-400, S7-1500)](#input-parameters-s7-300-s7-400-s7-1500)
  
[Static parameters (S7-300, S7-400, S7-1500)](#static-parameters-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)

#### Static parameters (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Static parameters of a step (S7-300, S7-400, S7-1500)](#static-parameters-of-a-step-s7-300-s7-400-s7-1500)
- [Static parameters of a transition (S7-300, S7-400, S7-1500)](#static-parameters-of-a-transition-s7-300-s7-400-s7-1500)
- [Other static parameters (S7-300, S7-400, S7-1500)](#other-static-parameters-s7-300-s7-400-s7-1500)

##### Static parameters of a step (S7-300, S7-400, S7-1500)

###### Overview of the static parameters of a step

The following table shows the parameters that are created for each step of the GRAPH function block in the "Static" section of the block interface:

| Component | Description | Data type | Memory space minimized DB | Standard DB |
| --- | --- | --- | --- | --- |
| S1 | Step is activated | BOOL | x | x |
| L1 | Interlock is outgoing | BOOL | x | x |
| V1 | Supervision incoming | BOOL | x | x |
| R1 | Reserved | BOOL | x | x |
| A1 | Error is acknowledged | BOOL | x | x |
| S0 | Step is deactivated | BOOL | x | x |
| L0 | Incoming interlock | BOOL | x | x |
| V0 | Outgoing supervision | BOOL | x | x |
| X | Step is active | BOOL | x | x |
| LA | Interlock is unsatisfied | BOOL | x | x |
| VA | Pending supervision | BOOL | x | x |
| RA | Reserved | BOOL | x | x |
| AA | Reserved | BOOL | x | x |
| SS | System internal | BOOL | x | x |
| LS | Direct result of the programmed interlock | BOOL | x | x |
| VS | Direct result of the programmed supervision | BOOL | x | x |
| SNO | User step number | INT | - | x |
| T | Total step activation time | TIME | x | x |
| U | Uninterrupted step activation time | TIME | - | x |
| T_MAX   (S7-1500 only as of block version V2.0) | Maximum step activation time | TIME | - | x |
| T_WARN   (S7-1500 only as of block version V2.0) | Warning time | TIME | - | x |
| CRIT_LOC  (S7-300/400)  (S7-1500 as of block version V4.0) | State of the max. 32 LAD/FBD elements in interlock in the current process cycle | DWORD | - | x |
| CRIT_LOC_ ERR  (S7-300/400 only)  (S7-1500 as of block version V4.0) | Copy of CRIT_LOC, if interlock is outgoing | DWORD | - | x |
| CRIT_SUP  (S7-300/400 only) | State of the max. 32 LAD/FBD elements in supervision in the current process cycle | DWORD | - | x |
| SM | System internal | BOOL | - | x |
| LP  (S7-300/400 only) | System internal | BOOL | x | x |
| LN  (S7-300/400 only) | System internal | BOOL | x | x |
| VP  (S7-300/400 only) | System internal | BOOL | x | x |
| VN  (S7-300/400 only) | System internal | BOOL | x | x |
| H_IL_ERR | System internal | BYTE | - | x |
| H_SV_FLT | System internal | BYTE | - | x |
| RESERVED  (S7-300/400 only) | Reserve | DWORD | - | x |

###### Access to components

Write access is not recommended because the parameter values influence the sequence. Reading access takes place via the step name followed by the structure element name. In conditions or actions, e.g. the following accesses are thereby possible:

- TROCKNEN.X
- TROCKNEN.T

---

**See also**

[Resetting initial values (S7-1500)](#resetting-initial-values-s7-1500)
  
[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Input parameters (S7-300, S7-400, S7-1500)](#input-parameters-s7-300-s7-400-s7-1500)
  
[Output parameters (S7-300, S7-400, S7-1500)](#output-parameters-s7-300-s7-400-s7-1500)
  
[Static parameters of a transition (S7-300, S7-400, S7-1500)](#static-parameters-of-a-transition-s7-300-s7-400-s7-1500)
  
[Other static parameters (S7-300, S7-400, S7-1500)](#other-static-parameters-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)

##### Static parameters of a transition (S7-300, S7-400, S7-1500)

###### Overview of the static parameter of a transition

The following table shows the parameters that are created for each transition of the GRAPH function block in the "Static" section of the block interface:

| Component | Description | Data type | Memory space minimized DB | Standard DB |
| --- | --- | --- | --- | --- |
| TV | Transition is valid | BOOL | x | x |
| TT | Transition is satisfied | BOOL | x | x |
| TS | Transition is switching | BOOL | x | x |
| CF_IV  (S7-300/400 only) | Entry "CRIT_FLT" is invalid | BOOL | - | x |
| TNO | Display of the user-defined transition number | INT | - | x |
| CRIT  (S7-300/400 only)  (S7-1500 as of block version V4.0) | State of the max. 32 LAD/FBD transition elements in the current process cycle | DWORD | - | x |
| CRIT_OLD  (S7-300/400 only)  (S7-1500 as of block version V4.0) | State of the max. 32 LAD/FBD transition elements in the previous process cycle  Which element ultimately triggered the relaying. | DWORD | - | x |
| CRIT_FLT  (S7-300/400 only)  (S7-1500 as of block version V4.0) | Copy of "CRIT", if an error occurs | DWORD | - | x |

###### Access to components

Write access is not recommended because the parameter values influence the sequence. Reading access takes place via the transition name followed by the structure element name. In conditions or actions, e.g. the following accesses are thereby possible:

- VENTIL_EIN.TT
- VENTIL_EIN.CRIT

---

**See also**

[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Input parameters (S7-300, S7-400, S7-1500)](#input-parameters-s7-300-s7-400-s7-1500)
  
[Output parameters (S7-300, S7-400, S7-1500)](#output-parameters-s7-300-s7-400-s7-1500)
  
[Static parameters of a step (S7-300, S7-400, S7-1500)](#static-parameters-of-a-step-s7-300-s7-400-s7-1500)
  
[Other static parameters (S7-300, S7-400, S7-1500)](#other-static-parameters-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)

##### Other static parameters (S7-300, S7-400, S7-1500)

###### Overview

For an S7-1500 CPU the following static parameters are available in the "RT_DATA" structure.

The static parameters include the step and transition parameters as well as the following information:

- Internal parameters "VERSION", "S_DISPLAY", "S_SEL_OLD", "S_DISPIDX", "T_DISPIDX"
- "MOP &gt;Operating mode" component
- "SQ_FLAGS &gt; Sequence bit memory"
- Component "Clock speeds"

> **Note**
>
> Additional parameters are contained in a GRAPH-specific instance data block. They are used however only for internal application. The use of these parameters in the program is not recommended.

###### Internal parameters

The following table shows the internal parameters that are located in the "Static" section. They are used to manage the step and transition numbers:

| Component | Description | Data type | Length in bytes | Memory space minimized DB | Standard DB |
| --- | --- | --- | --- | --- | --- |
| VERSION | Block version | STRING[10] | 2 | x | x |
| S_DISPLAY | Copy of the "S_NO" output parameter | INT | 2 | x | x |
| S_SEL_OLD | Step number from the "S_SEL" input parameter from the last CPU cycle | INT | 2 | x | x |
| S_DISPIDX | Step index for the step in "S_NO" output parameter | BYTE | 1 | x | x |
| T_DISPIDX | Transition index for the transition in "T_NO" output parameter | BYTE | 1 | x | x |

###### Operating mode

The following table shows the "MOP" structure components in the section "Static" that manage the operating modes:

| Component | Description | Data type | Memory space minimized DB | Standard DB |
| --- | --- | --- | --- | --- |
| AUTO | Switch to automatic mode | BOOL | x | x |
| MAN | Switch to manual mode | BOOL | x | x |
| TAP | Switch to "Jog" mode | BOOL | x | x |
| TOP | Switch to "Automatic" or "Advance" mode | BOOL | x | x |
| ACK_S | Requirement: Acknowledge step that is indicated in "S_NO" output parameter | BOOL | x | x |
| REG_S | Requirement: Register step that is indicated in "S_NO" output parameter | BOOL | x | x |
| T_PREV | Requirement: Output previous valid transition in "T_NO" output parameter | BOOL | x | x |
| T_NEXT | Requirement: Output next valid transition in "T_NO" output parameter | BOOL | x | x |
| LOCK | Turn on/turn off interlock handling | BOOL | x | x |
| SUP | Turn on/turn off supervision handling | BOOL | x | x |
| ACKREQ | Requirement: Acknowledge step that is indicated in "S_NO" output parameter | BOOL | x | x |
| SSKIP | Status: "Skip step" is activated | BOOL | x | x |
| OFF | Deactivate sequencer | BOOL | x | x |
| INIT | Activate initial steps | BOOL | x | x |
| HOLD | Stop/resume sequence | BOOL | x | x |
| TMS_HALT | Stop/resume timers | BOOL | x | x |
| OPS_ZERO | Switch off/switch on actions | BOOL | x | x |
| SACT_DISP | Status: Display active steps only | BOOL | x | x |
| SEF_DISP | Status: Display only steps with errors and disrupted steps | BOOL | x | x |
| SALL_DISP | Status: Display all steps | BOOL | x | x |
| S_PREV | "Automatic" mode: Display previous simultaneously active step in "S_NO" output parameter   "Manual" mode: Display next smaller step number | BOOL | x | x |
| S_NEXT | "Automatic" mode: Display next simultaneously active step in "S_NO" output parameter   "Manual" mode: Display next higher step number | BOOL | x | x |
| S_SELOK | Requirement: Output step number that is indicated in "S_SEL" input parameter in "S_NO" output parameter | BOOL | x | x |
| S_ON | "Manual" mode: Activate displayed step | BOOL | x | x |
| S_OFF | "Manual" mode: Deactivate displayed step | BOOL | x | x |
| T_PUSH | "Jog" mode:  Transition switches, when the satisfied condition is applied with "T_PUSH" | BOOL | x | x |
| REG | Requirement: Register all interlock and supervision windows | BOOL | x | x |
| ACK | Acknowledgement of the fault | BOOL | x | x |
| IL_PERM | Permanent interlock processing | BOOL | x | x |
| T_PERM | Permanent transition processing | BOOL | x | x |
| ILP_MAN | Permanent interlock processing in "Manual" mode | BOOL | x | x |
| LMODE   (S7-1500 only, as of block version V2.0) | Learning mode is active | BOOL | - | - |
| RESET_CRIT (S7-1500 only; as of block version V5.0) | RESET_CRITERIA: Reset initial values of interlocks and transitions Type: Request | BOOL | - | - |

###### Clock pulses (S7-300/400 only)

The following table shows the "TICKS" structure components in the section "Static" that manages the information for activation time calculation. This information can be evaluated only internally in the system.

| Component | Description | Data type | Memory space minimized DB | Standard DB |
| --- | --- | --- | --- | --- |
| DELTA | Time difference between cycles | TIME | x | x |
| OLD | 10 ms clock counter value in last cycle | TIME | x | x |
| NEW | 10 ms clock counter value in this cycle | TIME | x | x |

###### Sequence bit memory

The following table shows the "SQ_FLAGS" structure components in the section "Static" that monitor the internal sequence status:

| Component | Description | Data type | Memory space minimized DB | Standard DB |
| --- | --- | --- | --- | --- |
| ERR_FLT | General fault | BOOL | x | x |
| ERROR | Interlock error | BOOL | x | x |
| FAULT | Supervision error | BOOL | x | x |
| RT_FAIL | Runtime error | BOOL | x | x |
| NO_SNO | Selected step does not exist | BOOL | x | x |
| NF_OFL | Too many steps that have to be activated or deactivated | BOOL | x | x |
| SA_OFL | Too many active steps | BOOL | x | x |
| TV_OFL | Too many valid transitions | BOOL | x | x |
| MSG_OFL | Too many alarms | BOOL | x | x |
| NO_SWI | Do not switch in this cycle | BOOL | x | x |
| CYC_OP | Cyclic processing of the sequencer after initialization | BOOL | x | x |
| AS_MSG | Alarms during runtime enabled or disabled by instruction | BOOL | x | x |
| AS_SEND | Send alarms from "WR_USMSG" or only enter in diagnostics buffer | BOOL | x | x |
| SQ_BUSY | Internal edge memory bit for sequence processing | BOOL | x | x |
| SA_BUSY | Internal edge memory bit for sequence processing | BOOL | x | x |
| AS_SIG | Edge memory bit for alarms from "Alarm_S" and "Alarm_SQ" | BOOL | x | x |

###### Access to components

Write access is not recommended because the parameter values influence the sequence. Read access is however possible.

---

**See also**

[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Input parameters (S7-300, S7-400, S7-1500)](#input-parameters-s7-300-s7-400-s7-1500)
  
[Output parameters (S7-300, S7-400, S7-1500)](#output-parameters-s7-300-s7-400-s7-1500)
  
[Static parameters of a step (S7-300, S7-400, S7-1500)](#static-parameters-of-a-step-s7-300-s7-400-s7-1500)
  
[Static parameters of a transition (S7-300, S7-400, S7-1500)](#static-parameters-of-a-transition-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[GRAPH programming language (S7-300, S7-400, S7-1500)](#graph-programming-language-s7-300-s7-400-s7-1500)
  
[Sequencers (S7-300, S7-400, S7-1500)](#sequencers-s7-300-s7-400-s7-1500)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)
  
[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)

#### Extending the standard behavior of GRAPH (S7-1500)

This section contains information on the following topics:

- [Basic information on extending the standard behavior of GRAPH (S7-1500)](#basic-information-on-extending-the-standard-behavior-of-graph-s7-1500)
- [Creating an extension function block and assigning it to a GRAPH FB (S7-1500)](#creating-an-extension-function-block-and-assigning-it-to-a-graph-fb-s7-1500)

##### Basic information on extending the standard behavior of GRAPH (S7-1500)

###### Introduction

GRAPH function blocks contain both visible and invisible internal parameters in the block sections in the "Static" section. Visible parameters are:

- Internal data area "RT_DATA"
- Transition structure "Trans1"
- Step structure "Step1"

Invisible parameters are:

- Description and status arrays

If required, as in STEP 7 Classic, you can also access the invisible parameters. This requires that the GRAPH block as of version 4.0 and higher is used. In addition to the GRAPH function block, an SCL function block is also required as an expansion. Accesses to the individual arrays within the extension block are via offsets, which are available in the "RT_DATA" structure.

###### Arrays

Among other things you can access the following arrays via the extension block for GRAPH:

| Array | Description |
| --- | --- |
| SINI | Array of initial steps |
| LSTT | Assignment of jump transition to jump step |
| ATAJ | Assignment of all alternative transitions of an alternative junction |
| ATAB | Assignment of all alternative transitions of an alternative branch |
| PSTT | Assignment of direct preceding step to transition |
| NSTT | Assignment of direct following step to transition |
| ASSJ | Assignment of all simultaneous steps of a simultaneous junction |
| ASSB | Assignment of all simultaneous steps of a simultaneous branch |
| PTTS | Assignment of direct preceding transition to step |
| NTTS | Assignment of direct following transition to step |
| SW_SQTS | Assignment of step to sequential part |
| SWITCH | Data for safe activation mode |
| TVX | Array of valid transitions |
| TTX | Array of satisfied transitions |
| TSX | Array of switching transitions |
| S00X | Array of steps to be deactivated (second last cycle) |
| SOFFX | Array_1 of the steps to be deactivated |
| SONX | Array_1 of the steps to be activated |
| SAX | Array of active steps |
| SERRX | Array of disturbed steps |
| SMX | Array of marked steps |
| S0X | Array_2 of the steps to be deactivated |
| S1X | Array_2 of the steps to be activated |

##### Creating an extension function block and assigning it to a GRAPH FB (S7-1500)

You can create an extension block and assign it to the GRAPH function block in order to access the GRAPH-internal parameters. The extension block can be used as a single instance or multi-instance.

###### Requirement

The current project is a V14 SP1 project.

###### Procedure

To create an extension block and assign it to a GRAPH FB, proceed as follows:

1. Create a new function block (FB) in the "GRAPH" programming language.
2. Open the block properties of the new GRAPH FB.
3. Under "General &gt; Version" set the version of the GRAPH FB to &gt;= V4.0.
4. Create a new function block (FB) in the "SCL" programming language. You can assign any name to this FB. This FB serves as an extension block.
5. Enter the following in/out parameters in the extension block in the block interface in the "InOut" section:

   - "io_RT_Data", data type "G7_RTDataPlus_V4" (e.g. for the block version V4.0)
   - "io_G7T", data type "Array[*] of G7_TransitionPlus_V4" (e.g. for the block version V4.0)
   - "io_G7S", data type "Array[*] of G7_StepPlus_V4" (e.g. for the block version V4.0)
   - "io_G7Arrays", data type "Array[*] of USInt"
6. Open the block properties of the GRAPH FB.
7. Enter the name of the SCL function block under "Attributes &gt; Name of extension block".
8. Instantiate the extension block either as a single instance or multi-instance:

   - Single instance:

     Create an instance data block of the type extension block. Enter a parameter with extension block as the data type in the GRAPH FB in the block interface in the "InOut" section.
   - Multi-instance:

     Enter a parameter with extension block as the data type in the GRAPH FB in the block interface in the "Static" section.
9. Call the GRAPH FB in any other block, the instance data block for the GRAPH FB is automatically created.
10. If you have instantiated the extension block as a single instance, provide the corresponding parameter of the block call, which you defined in the "InOut" section of the GRAPH FB, with the instance data block of the extension block.

**Note**

**Note on project compatibility**

If your current project is not yet a V14 SP1 project, a corresponding message will be displayed. In order to be able to access the GRAPH-internal parameters via the extension block, your project must be upgraded to a V14 SP1 project. After upgrading, however, you are no longer able to work with a TIA Portal version lower than V14 SP1.

**Note**

If you want to use an extension block for several GRAPH FBs, enter the extension block in the attributes of the corresponding GRAPH FBs. However, create a separate instance data block of the extension block for each GRAPH FB. To define different behavior for the various GRAPH FBs, you can use the "Static" section in the block interface of the extension block.

###### Result

The extension block is prepared and you can access the GRAPH-internal parameters within it. The individual description and status arrays are contained in the collective array "io_G7Arrays". Access to them is via the offsets. An access of this type could appear, for example, as follows:

#t_NumberOfActiveSteps := #io_G7Arrays[#io_RT_DATA.OFFSETS.SAX_OFFSET] - 1;

## Settings for GRAPH (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Overview of the settings for GRAPH (S7-300, S7-400, S7-1500)](#overview-of-the-settings-for-graph-s7-300-s7-400-s7-1500)
- [Changing the settings (S7-300, S7-400, S7-1500)](#changing-the-settings-s7-300-s7-400-s7-1500)
- [GRAPH versions (S7-300, S7-400, S7-1500)](#graph-versions-s7-300-s7-400-s7-1500)
- [Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)
- [Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
- [Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
- [Modifying settings for internal parameters (S7-300, S7-400, S7-1500)](#modifying-settings-for-internal-parameters-s7-300-s7-400-s7-1500)

### Overview of the settings for GRAPH (S7-300, S7-400, S7-1500)

#### Overview

The following table shows the settings that you can make:

| Group | Area | Setting | Description |
| --- | --- | --- | --- |
| View |  | Length of step and transition names | Specifies whether step and transition names are to be displayed in one or two lines. The "Show two lines" setting allows longer names to be viewed. |
| Load |  | Turn off sequence before downloading DB | All active steps are deactivated before the instance data block is loaded. |
| Default for time monitoring |  | Uninterrupted step activation time (U) | Activation time for the time monitoring of a step by the "Greater than uninterrupted step activation time" instruction (CMP&gt;U). |
| Step activation time (T) | Activation time for the time monitoring of a step by the "Greater than step activation time" instruction (CMP&gt;T). |  |  |
| Maximum step activation time (T_MAX) | Specifies the maximum time allowed to elapse after the activation of a step. You can monitor this time with the instruction "Greater than maximum step activation time" (CMP&gt;T_MAX).   You can also have this value determined by the system.  See also: [Basics of step time monitoring](#basics-of-step-time-monitoring-s7-1500)  This setting is relevant only for CPUs of the S7-1500 series. |  |  |
| Warning time (T_WARN) | Specifies the time that must elapse after the activation of a step before a warning is output. You can monitor this time with the instruction "Greater than warning time" (CMP&gt;T_WARN).   You can also have this value determined by the system.  See also: [Basics of step time monitoring](#basics-of-step-time-monitoring-s7-1500)  This setting is relevant only for CPUs of the S7-1500 series. |  |  |
| Default settings for new blocks | Editor | Language in networks | Selection of the programming language for the programming of conditions. |
| Interface | Minimum interface parameters | Inserts the minimum parameter set when creating new GRAPH function blocks. |  |
| Default interface parameters | Inserts the default parameter set when creating new GRAPH function blocks. |  |  |
| Maximum interface parameters | Inserts the maximum number of parameters into the block interface when new GRAPH function blocks are created. |  |  |
| Compile | Create minimized DB | Creates an instance data block with a reduced set of static parameters when compiling. This limits the functionality, however. You can change this setting again subsequently for individual blocks.   See also: [Basics on the block interface of a GRAPH function block](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500) |  |
| Sequence properties | Skip steps | Skips steps in which the next transition condition is already satisfied when the step is activated. In this case the step does not become active. You can change this setting subsequently for individual blocks. |  |
| Acknowledge supervision alarms | Specifies that supervision errors must be acknowledged before the sequencer will continue to be processed. |  |  |
| Permanent processing of all interlocks in manual mode | Allows the processing of all interlocks in manual mode. |  |  |
| Lock operating mode selection | Prevents the manual change of operating mode via the "Testing" task card. You can change this setting subsequently for individual blocks. |  |  |
| Set ENO automatically | Displays the additional "ENO" operand for S7-1500 CPUs when testing with program status. |  |  |
| Alarm properties | Enable alarms | Enables the interlock and supervision alarms for new GRAPH function blocks. You can change this setting subsequently for individual blocks. |  |
| Synchronization |  | Preceding transition satisfied | Marks the steps whose preceding transition condition is satisfied when determining possible synchronization points. The subsequent transition condition is not satisfied in this case. |
| Interlock condition satisfied | Marks the steps whose interlock condition is satisfied when determining possible synchronization points. The subsequent transition condition is satisfied in this case. |  |  |

---

**See also**

[Overview of block properties](Creating%20and%20managing%20blocks.md#overview-of-block-properties)
  
[Changing the settings (S7-300, S7-400, S7-1500)](#changing-the-settings-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[Modifying settings for internal parameters (S7-300, S7-400, S7-1500)](#modifying-settings-for-internal-parameters-s7-300-s7-400-s7-1500)

### Changing the settings (S7-300, S7-400, S7-1500)

#### Procedure

To change the settings, follow these steps:

1. Select the "Settings" command in the "Options" menu.

   The "Settings" window is displayed in the work area.
2. Select the "PLC programming &gt; GRAPH" group in the area navigation.
3. Change the settings.

#### Result

The change is applied and does not have to explicitly saved.

---

**See also**

[Overview of the settings for GRAPH (S7-300, S7-400, S7-1500)](#overview-of-the-settings-for-graph-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[Modifying settings for internal parameters (S7-300, S7-400, S7-1500)](#modifying-settings-for-internal-parameters-s7-300-s7-400-s7-1500)

### GRAPH versions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Overview of GRAPH versions (S7-300, S7-400, S7-1500)](#overview-of-graph-versions-s7-300-s7-400-s7-1500)
- [Defining the version of the GRAPH function block (S7-300, S7-400, S7-1500)](#defining-the-version-of-the-graph-function-block-s7-300-s7-400-s7-1500)

#### Overview of GRAPH versions (S7-300, S7-400, S7-1500)

##### Overview

The following table lists the available versions for GRAPH function blocks and the functionality these contain:

| Version | Description |
| --- | --- |
| V1.0 | Includes the basic functionality for GRAPH function blocks. |
| V2.0 | Provides you with the learning mode for determining the values of "T_MAX" and "T_Warn" in addition to the basic functionality. |
| V3.0 * | Includes the functionality of V1.0 and V2.0 and also extends the range of functions for the PLC code view and improves the processing of alarms. |
| V4.0 * | Trigger value acquisition Requirement for enabling initial value acquisition. There are two new static parameters for "STEPx" and three new parameters for "Transx". These are needed in order to save the signal state of operands or the result of comparators from a step or transition.   Extending the standard behavior of GRAPH |
| V5.0 * | Required for:   - Translating GRAPH step and GRAPH transition names - Resetting initial values of interlocks and transitions |
| V6.0 * | Enables multi-language subcategories for interlock and supervision errors, and GRAPH warnings. |
| * Only available for S7-1500 as of firmware V2.0 |  |

The GRAPH function block is automatically generated with version 6.0 in projects that are created with TIA Portal V15.1.

---

**See also**

[Defining the version of the GRAPH function block (S7-300, S7-400, S7-1500)](#defining-the-version-of-the-graph-function-block-s7-300-s7-400-s7-1500)

#### Defining the version of the GRAPH function block (S7-300, S7-400, S7-1500)

You can use various versions for a GRAPH function block. Different functions are available to you depending on the selected version. You can specify the version either via the project tree or in the inspector window.

##### Specify version of the GRAPH function block via the project tree

To specify the version for a GRAPH function block, follow these steps:

1. Right-click the GRAPH function block in the project tree.
2. Select the "Properties" command in the shortcut menu.

   The dialog with the properties of the block opens.
3. Select the "General" entry in the area navigation.
4. In the "Block" area, select the version you want to use from the drop-down list.
5. Confirm your selection with "OK".

##### Specify the version of the GRAPH function block in the inspector window

To specify the version for a GRAPH function block in the inspector window, follow these steps:

1. Open the GRAPH function block whose version you want to change.
2. Open the "Properties" tab in the Inspector window.
3. Select the "General" entry in the area navigation in the inspector window.
4. In the "Block" area, select the version you want to use from the drop-down list.

---

**See also**

[Overview of GRAPH versions (S7-300, S7-400, S7-1500)](#overview-of-graph-versions-s7-300-s7-400-s7-1500)

### Specifying the programming language in networks (S7-300, S7-400, S7-1500)

For GRAPH function blocks, you cannot change the programming language of the block. However, you can specify the programming language of the networks for conditions. You can choose here between LAD and FBD. You can specify the programming language either in the project tree or in the inspector window.

#### Specifying the programming language in networks in the project tree

To specify the programming language in networks in the project tree, follow these steps:

1. Right-click the GRAPH function block in the project tree.
2. Select the "Properties" command in the shortcut menu.

   A dialog containing the properties of the block opens.
3. Select the "General" entry in the area navigation.
4. In the "Block" area, select the programming language you want to use from the "Language in networks" drop-down list.
5. Confirm your selection with "OK".

#### Specifying the programming language in networks in the inspector window

To specify the programming language in networks in the inspector window, follow these steps:

1. Open the GRAPH function block whose programming language you want to change.
2. Open the "Properties" tab in the inspector window.
3. Select the "General" entry in the area navigation in the inspector window.
4. In the "Block" area, select the programming language you want to use from the "Language in networks" drop-down list.

---

**See also**

[Overview of the settings for GRAPH (S7-300, S7-400, S7-1500)](#overview-of-the-settings-for-graph-s7-300-s7-400-s7-1500)
  
[Changing the settings (S7-300, S7-400, S7-1500)](#changing-the-settings-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[Modifying settings for internal parameters (S7-300, S7-400, S7-1500)](#modifying-settings-for-internal-parameters-s7-300-s7-400-s7-1500)

### Specifying the interface parameter set (S7-300, S7-400, S7-1500)

You can specify the interface parameter set for GRAPH function blocks as follows:

- Globally for all new GRAPH function blocks
- Locally for an open GRAPH function block

The local setting has priority over the globally setting.

> **Note**
>
> You can manually add or delete individual input and output parameters in the block interface at any time.

#### Specifying the interface parameter set globally for all new GRAPH function blocks

In order to specify the interface parameter set globally for all new GRAPH function blocks, follow these steps:

1. Select the "Settings" command in the "Options" menu.

   The "Settings" window is displayed in the work area.
2. Select the "PLC programming &gt; GRAPH" group in the area navigation.
3. If you want to use the minimum interface parameter set, select the "Minimum interface parameters" option.
4. If you want to use the default interface parameter set, select the "Default interface parameters" option.
5. If you want to use the maximum interface parameter set, select the "Maximum interface parameters" option.

#### Specifying the interface parameter set locally for an open GRAPH function block

In order to specify the interface parameter set for an open GRAPH function block, follow these steps:

1. If you want to use the minimum interface parameter set, select the "Minimum interface parameters" command in the "Edit &gt; Interface parameters" menu.
2. If you want to use the default interface parameter set, select the "Default interface parameters" command in the "Edit &gt; Interface parameters" menu.
3. If you want to use the maximum interface parameter set, select the "Maximum interface parameters" command in the "Edit &gt; Interface parameters" menu.

The block interface of the GRAPH function block is adapted.

---

**See also**

[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Overview of the settings for GRAPH (S7-300, S7-400, S7-1500)](#overview-of-the-settings-for-graph-s7-300-s7-400-s7-1500)
  
[Changing the settings (S7-300, S7-400, S7-1500)](#changing-the-settings-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)
  
[Modifying settings for internal parameters (S7-300, S7-400, S7-1500)](#modifying-settings-for-internal-parameters-s7-300-s7-400-s7-1500)

### Specifying the memory space model of the data block (S7-300, S7-400)

You can specify the memory space model for GRAPH function blocks as follows:

- Globally for all new GRAPH function blocks
- Locally for an open GRAPH function block

The local setting has priority over the globally setting.

> **Note**
>
> GRAPH-specific parameters that are not available in the minimized data block cannot be manually inserted in the block interface.

#### Specifying the memory space model globally for all new GRAPH function blocks

In order to specify the memory space model globally for all new GRAPH function blocks, follow these steps:

1. Select the "Settings" command in the "Options" menu.

   The "Settings" window is displayed in the work area.
2. Select the "PLC programming &gt; GRAPH" group in the area navigation.
3. If you want to use a minimized data block, select the "Create minimized DB" option.
4. If you want to use a data block with the standard memory space model, clear the "Create minimized DB" option.

#### Specifying the memory space model locally for an open GRAPH function block

In order to specify the memory space model for an open GRAPH function block, follow these steps:

1. Open the "Properties" tab in the inspector window.
2. Select the "Attributes" entry in the area navigation in the inspector window.
3. If you want to use a minimized data block, select the "Create minimized DB" option in the "Compile" group.
4. If you want to use a data block with the standard memory space model, clear the "Create minimized DB" option in the "Compile" group.

The interface of the GRAPH block is adapted.

---

**See also**

[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Overview of the settings for GRAPH (S7-300, S7-400, S7-1500)](#overview-of-the-settings-for-graph-s7-300-s7-400-s7-1500)
  
[Changing the settings (S7-300, S7-400, S7-1500)](#changing-the-settings-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Modifying settings for internal parameters (S7-300, S7-400, S7-1500)](#modifying-settings-for-internal-parameters-s7-300-s7-400-s7-1500)

### Modifying settings for internal parameters (S7-300, S7-400, S7-1500)

You can declare the internal parameters of a GRAPH block as visible and accessible from HMI. For S7-1500 CPUs, you can also declare the internal parameters as retentive. If you declare the internal parameters as retentive, their values are retained even after an operating state change from "STOP" to "RUN", for example following a power failure. As a result, the sequencer remains in the current state and continues running from the point at which it was interrupted after the change to "RUN".

Parameters that you have declared yourself in the interface of a GRAPH block are not affected by these settings.

#### Declaring internal parameters as visible and accessible from HMI

Proceed as follows to declare all internal parameters of a GRAPH block as visible and accessible from HMI:

1. Open the GRAPH block for which you want to change the setting.
2. In the "Edit" menu, select the "Internal parameters visible/accessible from HMI" check box. Clear this check box if you want to reset the setting.

#### Declaring internal parameters as retentive (S7-1500)

Proceed as follows to declare all internal parameters of a GRAPH block as retentive:

1. Open the GRAPH block for which you want to change the setting.
2. In the "Edit" menu, select the "Retentive internal parameters" check box. Clear this check box if you want to reset the setting.

> **Note**
>
> **Points to note for S7-1500 CPUs with a firmware version lower than V1.5**
>
> When you declare the internal parameters of a GRAPH block as retentive, the sequence control remains in the current status and continues from the point at which it was interrupted after a change to "RUN". Please note that supervisions should not be used if you activate the new parameter "Retentive internal parameters" in a GRAPH block.

#### Set data in standard range as retentive (S7-300/400)

To set the data within the standard range as retentive, follow these steps:

1. Open the "Program blocks" folder in the project navigator.
2. Right-click on the instance data block of the GRAPH block.
3. Select the "Properties" command in the shortcut menu.

   The properties dialog box of the block opens.
4. Click "Attributes" in the area navigation.
5. Select the check box "Set data in standard range as retentive".
6. Confirm your entries with "OK".

---

**See also**

[Overview of the settings for GRAPH (S7-300, S7-400, S7-1500)](#overview-of-the-settings-for-graph-s7-300-s7-400-s7-1500)
  
[Changing the settings (S7-300, S7-400, S7-1500)](#changing-the-settings-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)
  
[Specifying the interface parameter set (S7-300, S7-400, S7-1500)](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)
  
[Specifying the memory space model of the data block (S7-300, S7-400)](#specifying-the-memory-space-model-of-the-data-block-s7-300-s7-400)

## Programming window of GRAPH (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Overview of the programming window (S7-300, S7-400, S7-1500)](#overview-of-the-programming-window-s7-300-s7-400-s7-1500)
- ["Permanent pre-instructions" view (S7-300, S7-400, S7-1500)](#permanent-pre-instructions-view-s7-300-s7-400-s7-1500)
- [Sequence view (S7-300, S7-400, S7-1500)](#sequence-view-s7-300-s7-400-s7-1500)
- [Single step view (S7-300, S7-400, S7-1500)](#single-step-view-s7-300-s7-400-s7-1500)
- ["Permanent post-instructions" view (S7-300, S7-400, S7-1500)](#permanent-post-instructions-view-s7-300-s7-400-s7-1500)
- [Alarm view (S7-300, S7-400, S7-1500)](#alarm-view-s7-300-s7-400-s7-1500)

### Overview of the programming window (S7-300, S7-400, S7-1500)

#### Function

The programming window is the area, where you create the GRAPH program. In addition to the actual work area, it contains a navigation view that allows you to easily access all areas of the GRAPH function block.

You can perform the following tasks in the programming window:

- Programming of permanent pre-instructions and post-instructions
- Programming of the sequencers
- Specifying of the interlock and supervision alarms

Depending on what you want to program, you can switch between the following views:

- [Permanent pre-instructions](#permanent-pre-instructions-view-s7-300-s7-400-s7-1500)
- [Sequence view](#sequence-view-s7-300-s7-400-s7-1500)
- [Single step view](#single-step-view-s7-300-s7-400-s7-1500)
- [Permanent post-instructions](#permanent-post-instructions-view-s7-300-s7-400-s7-1500)
- [Alarm view](#alarm-view-s7-300-s7-400-s7-1500)

The work area and the available instructions and favorites vary depending on the view.

#### Structure of the programming window

The following figure shows the programming window of GRAPH in the sequence view:

![Structure of the programming window](images/53370511371_DV_resource.Stream@PNG-en-US.png)

① Navigation view

② Navigation toolbar

③ Work area

#### Navigation view

The navigation view contains the following pallets you can use to open the following views:

- Permanent pre-instructions
- Sequence view
- Permanent post-instructions
- Alarm view

In addition, the navigation view shows graphic overviews of the permanent instructions and sequencers and offers you basic processing options via the shortcut menu.

You can double-click a step in the navigation view to switch between the sequence and single step views.

#### Navigation toolbar

You can perform the following actions in the navigation toolbar:

- Zoom in or zoom out of elements within the navigation

  You can use the zoom in and zoom out buttons to zoom in on or zoom out from the graphic elements of the permanent instructions and sequences within the navigation view. You can set the zoom factor separately for each pallet. When the GRAPH function block is closed, any changes to the zoom factor setting are discarded. If you want to retain the zoom factor, you can do so via the "Remember layout" button.
- Synchronizing navigation

  When the button is enabled, the navigation and the work area are synchronized so that the same elements are always displayed. When you disable the button, you can display different objects in navigation and work area.

#### Work area

You program the individual components of your sequencer in the work area. You can display the GRAPH program in different views for this. You can scale these views using a zoom function.

### "Permanent pre-instructions" view (S7-300, S7-400, S7-1500)

#### Function of the "Permanent pre-instructions" view

In the "Permanent pre-instructions" view, you can program instructions that are executed before the sequencer is processed.

#### Structure of the "Permanent pre-instructions" view

The following figure shows an example of the "Permanent pre-instructions" view with the FBD programming language:

![Structure of the "Permanent pre-instructions" view](images/52615562891_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Overview of the programming window (S7-300, S7-400, S7-1500)](#overview-of-the-programming-window-s7-300-s7-400-s7-1500)
  
[Sequence view (S7-300, S7-400, S7-1500)](#sequence-view-s7-300-s7-400-s7-1500)
  
[Single step view (S7-300, S7-400, S7-1500)](#single-step-view-s7-300-s7-400-s7-1500)
  
["Permanent post-instructions" view (S7-300, S7-400, S7-1500)](#permanent-post-instructions-view-s7-300-s7-400-s7-1500)

### Sequence view (S7-300, S7-400, S7-1500)

#### Function of the sequence view

The sequence view shows you the structure of your sequencer in an easy to read format and enables you to add the following elements to it:

- Steps
- Transitions
- Jumps
- Branches
- Sequence ends

In addition, you can expand steps and transitions at the click of a mouse in order to display or edit the actions of a step and the conditions of a transition.

#### Structure of the sequence view

The following figure shows an example of the sequence view:

![Structure of the sequence view](images/52998401675_DV_resource.Stream@PNG-en-US.png)

① Button for expanding or reducing a step

② Step in the expanded view

③ Button for reducing a step

④ Button for expanding a transition

⑤ Transition in the expanded view

⑥ Button for reducing a transition

---

**See also**

[Overview of the programming window (S7-300, S7-400, S7-1500)](#overview-of-the-programming-window-s7-300-s7-400-s7-1500)
  
["Permanent pre-instructions" view (S7-300, S7-400, S7-1500)](#permanent-pre-instructions-view-s7-300-s7-400-s7-1500)
  
[Single step view (S7-300, S7-400, S7-1500)](#single-step-view-s7-300-s7-400-s7-1500)
  
["Permanent post-instructions" view (S7-300, S7-400, S7-1500)](#permanent-post-instructions-view-s7-300-s7-400-s7-1500)

### Single step view (S7-300, S7-400, S7-1500)

#### Function of the single step view

The single step view provides you the option of programming the following elements of a step:

- Interlock
- Supervision
- Actions
- Transition

In addition, you can specify the title of the step and a comment for the step

> **Note**
>
> You can program the actions of the step and the associated transition additionally in the sequence view.

#### Structure of the single step view

The following figure shows a step in the single step view:

![Structure of the single step view](images/52619724811_DV_resource.Stream@PNG-en-US.png)

① Title of the step

② Comment for the step

③ Interlock

④ Supervision

⑤ Actions

⑥ Transition

---

**See also**

[Step elements (S7-300, S7-400, S7-1500)](#step-elements-s7-300-s7-400-s7-1500)
  
[Overview of the programming window (S7-300, S7-400, S7-1500)](#overview-of-the-programming-window-s7-300-s7-400-s7-1500)
  
["Permanent pre-instructions" view (S7-300, S7-400, S7-1500)](#permanent-pre-instructions-view-s7-300-s7-400-s7-1500)
  
[Sequence view (S7-300, S7-400, S7-1500)](#sequence-view-s7-300-s7-400-s7-1500)
  
["Permanent post-instructions" view (S7-300, S7-400, S7-1500)](#permanent-post-instructions-view-s7-300-s7-400-s7-1500)

### "Permanent post-instructions" view (S7-300, S7-400, S7-1500)

#### Function of the "Permanent post-instructions" view

In the "Permanent post-instructions" view, you can program instructions that are executed after the sequencer is processed.

#### Structure of the "Permanent post-instructions" view

The following figure shows an example of the "Permanent post-instructions" view with the LAD programming language:

![Structure of the "Permanent post-instructions" view](images/52617793675_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Permanent instructions (S7-300, S7-400, S7-1500)](#permanent-instructions-s7-300-s7-400-s7-1500)
  
[Overview of the programming window (S7-300, S7-400, S7-1500)](#overview-of-the-programming-window-s7-300-s7-400-s7-1500)
  
["Permanent pre-instructions" view (S7-300, S7-400, S7-1500)](#permanent-pre-instructions-view-s7-300-s7-400-s7-1500)
  
[Sequence view (S7-300, S7-400, S7-1500)](#sequence-view-s7-300-s7-400-s7-1500)
  
[Single step view (S7-300, S7-400, S7-1500)](#single-step-view-s7-300-s7-400-s7-1500)

### Alarm view (S7-300, S7-400, S7-1500)

#### Function of the alarm view

You can perform the following tasks in the alarm view:

- Enable the alarm display
- Specify category enablers
- Select display classes
- Select category and subcategories for interlocks
- Select category and subcategories for supervisions
- Select category and subcategories for GRAPH warnings

#### Structure of the alarm view

The figure below shows the alarm view of a GRAPH function block:

![Structure of the alarm view](images/110584109963_DV_resource.Stream@PNG-en-US.png)

| Numbering | Explanation | Additional information |
| --- | --- | --- |
| 1 | You can use categories to divide faults into different priority levels such as errors, warnings, etc. | You can find additional information on the categories here: [Categories](Supervision%20of%20machinery%20and%20plants%20with%20ProDiag%20%28S7-1500%29.md#categories-s7-1500) |
| 2 | You can use the category enabler to define an enabler (global Boolean tag) for the ProDiag function block and for each individual category contained therein and use this to activate or deactivate the supervisions of this category. | For additional information on the enabler, refer to: [Using the category enabler](Supervision%20of%20machinery%20and%20plants%20with%20ProDiag%20%28S7-1500%29.md#using-the-category-enabler-s7-1500) |
| 3 | You can use the display class to define which supervisions are to be displayed on an HMI device. | You can find additional information on the display classes here: [Setting display classes](Supervision%20of%20machinery%20and%20plants%20with%20ProDiag%20%28S7-1500%29.md#setting-display-classes-s7-1500) |
| 4 | Alarm text structure of GRAPH supervisions  With the green arrow, you can jump directly to the global ProDiag supervision settings, where you can specify the alarm text structure. | You can find additional information on creating the alarm text structure here: [Structure of a GRAPH supervision alarm](Supervision%20of%20machinery%20and%20plants%20with%20ProDiag%20%28S7-1500%29.md#structure-of-a-graph-supervision-alarm-s7-1500) |
| 5 | You can specify one category and two subcategories for interlocks. You can select from a maximum of eight categories. | You can find additional information here:   [Programming interlocks](#programming-interlocks-s7-300-s7-400-s7-1500) |
| 6 | You can specify one category and two subcategories for supervisions. You can select from a maximum of eight categories. | You can find additional information here:   [Programming supervisions](#programming-supervisions-s7-300-s7-400-s7-1500) |
| 7 | You can specify one category and two subcategories for GRAPH warnings that are output by the "T_WARN" instruction. You can select from a maximum of eight categories. | You can find additional information here: [Using step time monitoring](#using-step-time-monitoring-s7-1500) |

---

**See also**

[Specifying alarms (S7-300, S7-400, S7-1500)](#specifying-alarms-s7-300-s7-400-s7-1500)
  
[Overview of the programming window (S7-300, S7-400, S7-1500)](#overview-of-the-programming-window-s7-300-s7-400-s7-1500)
  
["Permanent pre-instructions" view (S7-300, S7-400, S7-1500)](#permanent-pre-instructions-view-s7-300-s7-400-s7-1500)
  
[Sequence view (S7-300, S7-400, S7-1500)](#sequence-view-s7-300-s7-400-s7-1500)
  
[Single step view (S7-300, S7-400, S7-1500)](#single-step-view-s7-300-s7-400-s7-1500)
  
["Permanent post-instructions" view (S7-300, S7-400, S7-1500)](#permanent-post-instructions-view-s7-300-s7-400-s7-1500)

## Using Favorites in GRAPH (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Adding GRAPH elements to Favorites (S7-300, S7-400, S7-1500)](#adding-graph-elements-to-favorites-s7-300-s7-400-s7-1500)
- [Inserting GRAPH elements using Favorites (S7-300, S7-400, S7-1500)](#inserting-graph-elements-using-favorites-s7-300-s7-400-s7-1500)
- [Removing GRAPH elements from Favorites (S7-300, S7-400, S7-1500)](#removing-graph-elements-from-favorites-s7-300-s7-400-s7-1500)

### Adding GRAPH elements to Favorites  (S7-300, S7-400, S7-1500)

#### Requirement

- A GRAPH function block is open in one of the following views:

  - Permanent pre-instructions
  - Sequence view
  - Single step view
  - Permanent post-instructions
- The multipane mode is set for the "Instructions" task card or the Favorites are also displayed in the GRAPH programming window.

#### Procedure

In order to add instructions to Favorites, follow these steps:

1. Open the "Instructions" task card.
2. Maximize the "Basic instructions" pane.
3. Navigate in the "Basic instructions" pane to the instruction that you want to add to Favorites.
4. Drag the instruction to the "Favorites" pane or to the Favorites area in the GRAPH programming window.

> **Note**
>
> To additionally display the Favorites in the programming window, click the "Display favorites in the editor" button in the program editor toolbar.

---

**See also**

[Inserting GRAPH elements using Favorites (S7-300, S7-400, S7-1500)](#inserting-graph-elements-using-favorites-s7-300-s7-400-s7-1500)
  
[Removing GRAPH elements from Favorites (S7-300, S7-400, S7-1500)](#removing-graph-elements-from-favorites-s7-300-s7-400-s7-1500)

### Inserting GRAPH elements using Favorites (S7-300, S7-400, S7-1500)

#### Requirement

- A GRAPH function block is open in one of the following views:

  - Permanent pre-instructions
  - Sequence view
  - Single step view
  - Permanent post-instructions
- Favorites are available.

#### Procedure

To insert an instruction into a program using Favorites, follow these steps:

1. Drag the desired instruction from Favorites to the desired position.

Or:

1. Select the position in the program where you want to insert the instruction.
2. In Favorites, click the instruction to be inserted.

> **Note**
>
> To additionally display the Favorites in the programming window, click the "Display favorites in the editor" button in the program editor toolbar.

---

**See also**

[Adding GRAPH elements to Favorites (S7-300, S7-400, S7-1500)](#adding-graph-elements-to-favorites-s7-300-s7-400-s7-1500)
  
[Removing GRAPH elements from Favorites (S7-300, S7-400, S7-1500)](#removing-graph-elements-from-favorites-s7-300-s7-400-s7-1500)

### Removing GRAPH elements from Favorites  (S7-300, S7-400, S7-1500)

#### Requirement

- A GRAPH function block is open in one of the following views:

  - Permanent pre-instructions
  - Sequence view
  - Single step view
  - Permanent post-instructions
- Favorites are available.

#### Procedure

To remove instructions from Favorites, follow these steps:

1. Right-click the instruction in the Favorites area that you want to remove.
2. Select the "Remove instruction" command in the shortcut menu.

> **Note**
>
> To additionally display the Favorites in the programming window, click the "Display favorites in the editor" button in the program editor toolbar.

---

**See also**

[Adding GRAPH elements to Favorites (S7-300, S7-400, S7-1500)](#adding-graph-elements-to-favorites-s7-300-s7-400-s7-1500)
  
[Inserting GRAPH elements using Favorites (S7-300, S7-400, S7-1500)](#inserting-graph-elements-using-favorites-s7-300-s7-400-s7-1500)

## Programming the structure of a sequencer (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Inserting the sequencers (S7-300, S7-400, S7-1500)](#inserting-the-sequencers-s7-300-s7-400-s7-1500)
- [Renaming sequencers (S7-300, S7-400, S7-1500)](#renaming-sequencers-s7-300-s7-400-s7-1500)
- [Adding comments for sequencers (S7-300, S7-400, S7-1500)](#adding-comments-for-sequencers-s7-300-s7-400-s7-1500)
- [Inserting elements in a sequencer (S7-300, S7-400, S7-1500)](#inserting-elements-in-a-sequencer-s7-300-s7-400-s7-1500)
- [Ending sequencers (S7-300, S7-400, S7-1500)](#ending-sequencers-s7-300-s7-400-s7-1500)
- [Deleting sequencers (S7-300, S7-400, S7-1500)](#deleting-sequencers-s7-300-s7-400-s7-1500)
- [Using steps and transitions (S7-300, S7-400, S7-1500)](#using-steps-and-transitions-s7-300-s7-400-s7-1500)
- [Using branches (S7-300, S7-400, S7-1500)](#using-branches-s7-300-s7-400-s7-1500)
- [Using jumps (S7-300, S7-400, S7-1500)](#using-jumps-s7-300-s7-400-s7-1500)

### Inserting the sequencers (S7-300, S7-400, S7-1500)

When you open a GRAPH function block, the "Sequences" pane is expanded by default in the navigation view. A new GRAPH function block already contains a sequencer with one step and one transition. You can insert additional sequencers at any time.

#### Requirement

A GRAPH function block is open.

#### Procedure

To insert a new sequencer, follow these steps:

1. In the navigation view, right-click the title bar of the "Sequences" pane or the title bar of a sequencer that is already present.
2. Select the "Insert sequence" command in the shortcut menu.

   The sequencer is inserted after the selected sequencer. If no sequencer is selected, it is inserted before the first sequencer.

---

**See also**

[Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
  
[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Renaming sequencers (S7-300, S7-400, S7-1500)](#renaming-sequencers-s7-300-s7-400-s7-1500)
  
[Adding comments for sequencers (S7-300, S7-400, S7-1500)](#adding-comments-for-sequencers-s7-300-s7-400-s7-1500)
  
[Inserting elements in a sequencer (S7-300, S7-400, S7-1500)](#inserting-elements-in-a-sequencer-s7-300-s7-400-s7-1500)
  
[Ending sequencers (S7-300, S7-400, S7-1500)](#ending-sequencers-s7-300-s7-400-s7-1500)
  
[Deleting sequencers (S7-300, S7-400, S7-1500)](#deleting-sequencers-s7-300-s7-400-s7-1500)
  
[Using steps and transitions (S7-300, S7-400, S7-1500)](#using-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Using branches (S7-300, S7-400, S7-1500)](#using-branches-s7-300-s7-400-s7-1500)
  
[Using jumps (S7-300, S7-400, S7-1500)](#using-jumps-s7-300-s7-400-s7-1500)

### Renaming sequencers (S7-300, S7-400, S7-1500)

#### Requirement

A GRAPH function block is open in the sequence view.

#### Procedure

To rename a sequencer, follow these steps:

1. Click the title bar of the sequencer in the sequence view.

   The "&lt;new sequence&gt;" placeholder is provided by default.
2. Enter the new name of the sequencer.

---

**See also**

[Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
  
[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting the sequencers (S7-300, S7-400, S7-1500)](#inserting-the-sequencers-s7-300-s7-400-s7-1500)
  
[Adding comments for sequencers (S7-300, S7-400, S7-1500)](#adding-comments-for-sequencers-s7-300-s7-400-s7-1500)
  
[Inserting elements in a sequencer (S7-300, S7-400, S7-1500)](#inserting-elements-in-a-sequencer-s7-300-s7-400-s7-1500)
  
[Ending sequencers (S7-300, S7-400, S7-1500)](#ending-sequencers-s7-300-s7-400-s7-1500)
  
[Deleting sequencers (S7-300, S7-400, S7-1500)](#deleting-sequencers-s7-300-s7-400-s7-1500)
  
[Using steps and transitions (S7-300, S7-400, S7-1500)](#using-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Using branches (S7-300, S7-400, S7-1500)](#using-branches-s7-300-s7-400-s7-1500)
  
[Using jumps (S7-300, S7-400, S7-1500)](#using-jumps-s7-300-s7-400-s7-1500)

### Adding comments for sequencers (S7-300, S7-400, S7-1500)

#### Requirement

A GRAPH function block is open in the sequence view.

#### Procedure

To enter a comment for a sequencer, follow these steps:

1. Click inside the comment area of the sequencer in the sequence view.

   A "Comment" placeholder is provided by default.
2. Enter a comment on the sequencer.

---

**See also**

[Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
  
[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting the sequencers (S7-300, S7-400, S7-1500)](#inserting-the-sequencers-s7-300-s7-400-s7-1500)
  
[Renaming sequencers (S7-300, S7-400, S7-1500)](#renaming-sequencers-s7-300-s7-400-s7-1500)
  
[Inserting elements in a sequencer (S7-300, S7-400, S7-1500)](#inserting-elements-in-a-sequencer-s7-300-s7-400-s7-1500)
  
[Ending sequencers (S7-300, S7-400, S7-1500)](#ending-sequencers-s7-300-s7-400-s7-1500)
  
[Deleting sequencers (S7-300, S7-400, S7-1500)](#deleting-sequencers-s7-300-s7-400-s7-1500)
  
[Using steps and transitions (S7-300, S7-400, S7-1500)](#using-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Using branches (S7-300, S7-400, S7-1500)](#using-branches-s7-300-s7-400-s7-1500)
  
[Using jumps (S7-300, S7-400, S7-1500)](#using-jumps-s7-300-s7-400-s7-1500)

### Inserting elements in a sequencer (S7-300, S7-400, S7-1500)

#### Requirement

A sequencer is open in the sequence view.

#### Procedure

To insert elements in a sequencer, follow these steps:

1. Right-click the point in the sequencer where you want to insert a new element.
2. Select the element you want to insert in the "Insert element" submenu of the shortcut menu. Only the elements that are permitted at the selected point in the sequencer are available for selection.

Or:

1. Open the "Basic instructions" pane of the "Instructions" task card.
2. Open the "Graph structure" folder.
3. Drag the element you want to insert to the desired point in the sequencer. Note here that not all elements can be inserted at all points in the sequencer. Allowed points in the sequencer are indicated by a small green square.

---

**See also**

[Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
  
[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting the sequencers (S7-300, S7-400, S7-1500)](#inserting-the-sequencers-s7-300-s7-400-s7-1500)
  
[Renaming sequencers (S7-300, S7-400, S7-1500)](#renaming-sequencers-s7-300-s7-400-s7-1500)
  
[Adding comments for sequencers (S7-300, S7-400, S7-1500)](#adding-comments-for-sequencers-s7-300-s7-400-s7-1500)
  
[Ending sequencers (S7-300, S7-400, S7-1500)](#ending-sequencers-s7-300-s7-400-s7-1500)
  
[Deleting sequencers (S7-300, S7-400, S7-1500)](#deleting-sequencers-s7-300-s7-400-s7-1500)
  
[Using steps and transitions (S7-300, S7-400, S7-1500)](#using-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Using branches (S7-300, S7-400, S7-1500)](#using-branches-s7-300-s7-400-s7-1500)
  
[Using jumps (S7-300, S7-400, S7-1500)](#using-jumps-s7-300-s7-400-s7-1500)

### Ending sequencers (S7-300, S7-400, S7-1500)

Every sequencer must be ended with a jump to another step in the same sequencer or another sequencer or with the "Sequence end" element. A jump to another step enables cyclic processing of the sequencer.

#### Requirement

A sequencer is open in the sequence view.

#### Procedure

To end a sequence, follow these steps:

1. Right-click the double arrow at the end of the sequencer.
2. Select the "Sequence end" element in the "Insert element" submenu of the shortcut menu.

Or:

1. Right-click the double arrow at the end of the sequencer.
2. Select the "Jump" element in the "Insert element" submenu of the shortcut menu.

   An overview containing all available steps of the GRAPH function block opens.
3. Select a step as the jump destination.

---

**See also**

[Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
  
[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting the sequencers (S7-300, S7-400, S7-1500)](#inserting-the-sequencers-s7-300-s7-400-s7-1500)
  
[Renaming sequencers (S7-300, S7-400, S7-1500)](#renaming-sequencers-s7-300-s7-400-s7-1500)
  
[Adding comments for sequencers (S7-300, S7-400, S7-1500)](#adding-comments-for-sequencers-s7-300-s7-400-s7-1500)
  
[Inserting elements in a sequencer (S7-300, S7-400, S7-1500)](#inserting-elements-in-a-sequencer-s7-300-s7-400-s7-1500)
  
[Deleting sequencers (S7-300, S7-400, S7-1500)](#deleting-sequencers-s7-300-s7-400-s7-1500)
  
[Using steps and transitions (S7-300, S7-400, S7-1500)](#using-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Using branches (S7-300, S7-400, S7-1500)](#using-branches-s7-300-s7-400-s7-1500)
  
[Using jumps (S7-300, S7-400, S7-1500)](#using-jumps-s7-300-s7-400-s7-1500)

### Deleting sequencers (S7-300, S7-400, S7-1500)

You can delete sequencers again at any time. However, the GRAPH function block must always contain at least one sequencer. Note that when you delete sequencers, this may result in the deletion of jump destinations.

#### Procedure

To delete a sequencer, follow these steps:

1. Right-click the title bar of the sequencer in the navigation view.
2. Select the "Delete" command in the shortcut menu.

---

**See also**

[Basics on sequencers (S7-300, S7-400, S7-1500)](#basics-on-sequencers-s7-300-s7-400-s7-1500)
  
[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting the sequencers (S7-300, S7-400, S7-1500)](#inserting-the-sequencers-s7-300-s7-400-s7-1500)
  
[Renaming sequencers (S7-300, S7-400, S7-1500)](#renaming-sequencers-s7-300-s7-400-s7-1500)
  
[Adding comments for sequencers (S7-300, S7-400, S7-1500)](#adding-comments-for-sequencers-s7-300-s7-400-s7-1500)
  
[Inserting elements in a sequencer (S7-300, S7-400, S7-1500)](#inserting-elements-in-a-sequencer-s7-300-s7-400-s7-1500)
  
[Ending sequencers (S7-300, S7-400, S7-1500)](#ending-sequencers-s7-300-s7-400-s7-1500)
  
[Using steps and transitions (S7-300, S7-400, S7-1500)](#using-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Using branches (S7-300, S7-400, S7-1500)](#using-branches-s7-300-s7-400-s7-1500)
  
[Using jumps (S7-300, S7-400, S7-1500)](#using-jumps-s7-300-s7-400-s7-1500)

### Using steps and transitions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
- [Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
- [Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
- [Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
- [Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
- [Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
- [Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)
- [Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)
- [Displaying and editing translations of step and transition names (S7-1500)](#displaying-and-editing-translations-of-step-and-transition-names-s7-1500)

#### Insert steps and transitions (S7-300, S7-400, S7-1500)

When you insert a new GRAPH function block in your project, it already contains a sequencer with one step and one transition. You can insert additional steps and transitions into the sequencer.

Note the following rules when inserting steps and transitions:

- Steps and transitions must always alternate. This means that you cannot insert two steps or two transitions in a row.
- It follows from this that you can insert steps and transitions only at the end of a branch or at positions at which a step or transition is missing.
- A simultaneous branch must always start with a step.
- An alternative branch must always start with a transition.
- You can insert a step and a transition together as a pair. Because this method ensures that the step is followed by a transition, it is possible to do this at any position in the sequencer.

##### Requirement

A GRAPH function block is open in the sequence view.

##### Inserting a step

To insert a step, follow these steps:

1. Right-click a position in the sequencer where it is permitted to insert a step.
2. Select the "Insert element &gt; Step" command from the shortcut menu.

Or:

1. Drag the "Step" element from Favorites or the "Instructions" task card to the appropriate position in the sequencer.

##### Inserting a transition

To insert a transition, follow these steps:

1. Right-click a position in the sequencer where it is permitted to insert a transition.
2. Select the "Insert element &gt; Transition" command from the shortcut menu.

Or:

1. Drag the "Transition" element from Favorites or the "Instructions" task card to the appropriate position in the sequencer.

##### Inserting a step and transition together as a pair

To insert a step and a transition together as a pair, follow these steps:

1. Right-click the position in the sequencer where you want to insert the step and the transition.
2. Select the "Insert element &gt; Step and transition" command from the shortcut menu.

Or:

1. Drag the "Step and transition" element from Favorites or the "Instructions" task card to the appropriate position in the sequencer.

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
  
[Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
  
[Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)
  
[Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)

#### Specifying and canceling the initial step (S7-300, S7-400, S7-1500)

When you insert a new GRAPH function block in your project, it already contains a sequencer with one step and one transition. By default, this step is specified as the initial step. This means that the sequencer is processed starting with this step. You can define a different step as the initial step at any time. In simultaneous branches, it is also permitted to have multiple initial steps. However, the maximum number of initial steps is 250. You can change an initial step to a normal step subsequently by canceling it.

##### Requirement

A GRAPH function block is open in the sequence view.

##### Specifying an initial step

To specify a step as an initial step, follow these steps:

1. Right-click the step you want to specify as an initial step.
2. Select the "Initial step" check box in the shortcut menu.

##### Canceling an initial step

To cancel an initial step and use it as a normal step again, follow these steps:

1. Right-click the step you want to specify as an initial step.
2. Clear the "Initial step" check box in the shortcut menu.

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
  
[Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)
  
[Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)

#### Renumbering steps and transitions (S7-300, S7-400, S7-1500)

When you insert steps and transitions in your sequencer, the next available number is assigned. You can change this number subsequently. You have the following two options for this:

- You manually assign new numbers for the steps and transitions you want to renumber. Note that the same number must not be assigned more than once.
- You perform program-supported renumbering This method allows you to have all steps and transitions of a branch, sequencer, or block to be renumbered automatically. Observe the following differences when using this method:

  - Renumbering within a branch:

    Within the branch, all steps or transitions starting from the selected step or transition are renumbered. The renumbering ends at the start of a new branch.
  - Renumbering within a sequencer:

    Within the sequencer, all steps or transitions are renumbered. The first step or the first transition of the sequencer is assigned the start number you entered. Note that steps in other sequencers may also be renumbered in the process if duplicate numbers would otherwise result.
  - Renumbering within a block:

    Within the GRAPH block, all steps or transitions are renumbered. The first step or the first transition within the first sequencer of the block is assigned the start number you entered.

  You can also renumber only the steps or only the transitions.

  > **Note**
  >
  > Note, however, that this option is not available for GRAPH function blocks for which you have selected the "Create minimized DB" attribute.

##### Requirement

A GRAPH function block is open in the sequence view.

##### Manual renumbering of steps and transitions

To manually renumber steps or transitions, follow these steps:

1. Select the step whose number you want to change.
2. Click the number of the step.
3. Enter the new number.

##### Program-supported renumbering of steps and transitions within a branch

For program-supported renumbering of steps or transitions within a branch, follow these steps:

1. Right-click the step or transition where you want to start renumbering the branch.
2. Select the "Renumber" command in the shortcut menu.

   The "Renumber" dialog opens.
3. If you want to renumber the steps, select the "Steps" check box and enter the number to be assigned to the selected step.
4. If you want to renumber the transitions, select the "Transitions" check box and enter the number to be assigned to the transition following the selected step.
5. Select the "Branch" option button in the "Renumber in" area.
6. Click "OK" to confirm.

##### Program-supported renumbering of steps and transitions within a sequencer

For program-supported renumbering of steps or transitions within a sequencer, follow these steps:

1. Right-click a step or transition within the sequencer for which you want to carry out renumbering.
2. Select the "Renumber" command in the shortcut menu.

   The "Renumber" dialog opens.
3. If you want to renumber the steps, select the "Steps" check box and enter the number to be assigned to the first step of the sequencer.
4. If you want to renumber the transitions, select the "Transitions" check box and enter the number to be assigned to the first transition of the sequencer.
5. Select the "Sequence" option button in the "Renumber in" area.
6. Click "OK" to confirm.

##### Program-supported renumbering of steps and transitions within a GRAPH function block

For program-supported renumbering of steps or transitions within a GRAPH function block, follow these steps:

1. Right-click a step or transition within the GRAPH function block for which you want to carry out renumbering.
2. Select the "Renumber" command in the shortcut menu.

   The "Renumber" dialog opens.
3. If you want to renumber the steps, select the "Steps" check box and enter the number to be assigned to the first step of the GRAPH function block.
4. If you want to renumber the transitions, select the "Transitions" check box and enter the number to be assigned to the first transition of the GRAPH function block.
5. Select the "Block" option button in the "Renumber in" area.
6. Click "OK" to confirm.

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
  
[Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
  
[Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)
  
[Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)

#### Renaming steps and transitions (S7-300, S7-400, S7-1500)

When you insert steps and transitions into your sequencer, they are initially named "Step&lt;StepNumber&gt;" and "Trans&lt;StepNumber&gt;". You can change these names in order to make your program easier to understand. Note that the same name must not be assigned more than once.

##### Requirement

A GRAPH function block is open in the sequence view.

##### Renaming a step

To rename a step, follow these steps:

1. Select the step whose name you want to change.
2. Click the step name.
3. Enter a new name.

##### Renaming a transition

To rename a transition, follow these steps:

1. Double-click the transition name you want to change.
2. Enter a new name.

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
  
[Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
  
[Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)
  
[Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)

#### Adding comments for steps (S7-300, S7-400, S7-1500)

You have the option of adding comments for steps. For example, you can use comments to indicate the purpose of the step or to reference particular details.

##### Requirement

A step is open in the single step view.

##### Procedure

To add a comment for a step, follow these steps:

1. Click "Comment" in the comment area.

   The "Comment" text is deleted and an insertion point appears.
2. Enter the comment.

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
  
[Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)
  
[Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)

#### Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)

You can copy steps and transitions and insert them in the same sequencer or a different sequencer. This allows you to reduce the programming effort required in cases where a new step is to perform similar tasks as an existing step. Note the following particularities:

- When steps and transitions are copied, the alternating sequence of a step and a transition must also be retained. For this reason, placeholders are inserted ("Missing Step", "Missing Transition"), if two steps or two transitions in a row result after the insertion operation.
- A renaming and renumbering of the inserted element is carried out to prevent duplicate names and numbers.

##### Requirement

A GRAPH function block is open in the sequence view.

##### Copying steps and transitions

To copy a step or a transition, follow these steps:

1. To copy a step, right-click the step you want to copy. To copy a transition, right-click the transition you want to copy.
2. Select the "Copy" command in the shortcut menu.

##### Insert steps and transitions

To insert a step or transition, follow these steps:

1. Right-click the position in the sequencer where you want to insert the step or transition.
2. Select the "Insert" command in the shortcut menu.
3. If necessary, replace the placeholders with valid elements.

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
  
[Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
  
[Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)
  
[Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)

#### Skip steps (S7-300, S7-400, S7-1500)

You have the option of preventing the execution of steps for which the preceding and subsequent transitions are simultaneously valid. For CPUs of the S7-300/400 series, however, this option cannot be used in combination with the "Create minimized DB" option.

##### Procedure

To skip steps for which the preceding and subsequent transitions are simultaneously valid, follow these steps:

1. Select the "Settings" command in the "Options" menu.

   The "Settings" window is displayed in the work area.
2. Select the "PLC programming &gt; GRAPH" group in the area navigation.
3. Select the "Skip steps" option under "Sequence properties".

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
  
[Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
  
[Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Deleting steps and transitions (S7-300, S7-400, S7-1500)](#deleting-steps-and-transitions-s7-300-s7-400-s7-1500)

#### Deleting steps and transitions (S7-300, S7-400, S7-1500)

You can remove steps and transitions from a sequencer again. Note the following particularities:

- When steps and transitions are deleted, the alternating sequence of a step and a transition must also be retained. For this reason, placeholders are inserted ("Missing Step", "Missing Transition"), if two steps or two transitions in a row occur after the deletion operation.
- You cannot delete all the steps of a sequencer since it must always contain at least one step.

##### Requirement

A GRAPH function block is open in the sequence view.

##### Procedure

To delete a step or a transition, follow these steps:

1. To delete a step, right-click the step you want to delete. To delete a transition, right-click the transition you want to delete.
2. Select the "Delete" command in the shortcut menu.
3. If necessary, replace the placeholders with valid elements.

---

**See also**

[Steps and transitions (S7-300, S7-400, S7-1500)](#steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Insert steps and transitions (S7-300, S7-400, S7-1500)](#insert-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Specifying and canceling the initial step (S7-300, S7-400, S7-1500)](#specifying-and-canceling-the-initial-step-s7-300-s7-400-s7-1500)
  
[Renumbering steps and transitions (S7-300, S7-400, S7-1500)](#renumbering-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Renaming steps and transitions (S7-300, S7-400, S7-1500)](#renaming-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Adding comments for steps (S7-300, S7-400, S7-1500)](#adding-comments-for-steps-s7-300-s7-400-s7-1500)
  
[Copying and inserting steps and transitions (S7-300, S7-400, S7-1500)](#copying-and-inserting-steps-and-transitions-s7-300-s7-400-s7-1500)
  
[Skip steps (S7-300, S7-400, S7-1500)](#skip-steps-s7-300-s7-400-s7-1500)

#### Displaying and editing translations of step and transition names (S7-1500)

You can display the names of all steps and transitions in all project languages that have been activated in the setting options for the project languages and for which translations already exist. You can find additional information on activating project languages under [Select project languages](Editing%20project%20data.md#select-project-languages).

If you change the name of the step or the transition directly in the program editor and have not made any changes to the names on the "Texts" tab, then the name is automatically adjusted in all project languages. This is advantageous, for example, if you use language-neutral step and transition names.

> **Note**
>
> **Changing names in the "Texts" tab**
>
> If you change the name of the step or transition in the "Texts" tab, the changes are not displayed in the programming editor. The step and transition names displayed in the programming editor cannot be translated. They correspond to the names of the corresponding block interface elements in the "Static" section of the GRAPH block and the names of block interface elements cannot be translated.

The translations of the step and transition names are displayed both in the message texts and in the viewers. The default step and transition name is retained in the programming editor.

##### Requirement

You have created at least one step and one transition in a GRAPH FB of the version 5.0 and the GRAPH FB is open.

##### Procedure

To display the name of a step in all project languages, follow these steps:

1. Select the line with the required step or the transition whose translations you want to display.

   If you want to display the translations of multiple steps or transitions simultaneously, you need to select the corresponding steps and transitions.

   If you want to display the translations of all steps and transitions simultaneously, click in the GRAPH FB outside the sequencer.
2. Open the "Properties" tab in the Inspector window.
3. Open the "Texts" tab.

   If the names of the steps and transitions appear only in the current user interface language, either you have not yet selected any project languages or translations are not yet available. You can enter the translations directly in the table on the "Texts" tab or you can enter the translations for the individual project languages in the global "Project texts" table. You can find the table in the project tree under "Languages &amp; Resources &gt; Project texts".

You can find additional information on translation of texts under [Project text basics](Editing%20project%20data.md#project-text-basics).​

##### Result

The names of the selected steps and transitions are displayed in the required project languages and, if available, the translations of the names on the lower-level "Texts" tab.

![Result](images/100029454603_DV_resource.Stream@PNG-en-US.png)

### Using branches (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Creating alternative branches (S7-300, S7-400, S7-1500)](#creating-alternative-branches-s7-300-s7-400-s7-1500)
- [Creating a simultaneous branch (S7-300, S7-400, S7-1500)](#creating-a-simultaneous-branch-s7-300-s7-400-s7-1500)
- [Closing branches (S7-300, S7-400, S7-1500)](#closing-branches-s7-300-s7-400-s7-1500)
- [Deleting branches (S7-300, S7-400, S7-1500)](#deleting-branches-s7-300-s7-400-s7-1500)

#### Creating alternative branches (S7-300, S7-400, S7-1500)

##### Requirement

A sequencer is open in the sequence view.

##### Procedure

To create an alternative branch, follow these steps:

1. Right-click the step after which you want to insert an alternative branch.
2. Select the "Open alternative branch" command in the "Insert element" submenu of the shortcut menu.

Or:

1. Open the "Basic instructions" pane of the "Instructions" task card.
2. Open the "Graph structure" folder.
3. Drag the "Alternative branch" element to the desired position in the sequencer. Allowed positions are indicated by a green square.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Creating a simultaneous branch (S7-300, S7-400, S7-1500)](#creating-a-simultaneous-branch-s7-300-s7-400-s7-1500)
  
[Closing branches (S7-300, S7-400, S7-1500)](#closing-branches-s7-300-s7-400-s7-1500)
  
[Deleting branches (S7-300, S7-400, S7-1500)](#deleting-branches-s7-300-s7-400-s7-1500)

#### Creating a simultaneous branch (S7-300, S7-400, S7-1500)

##### Requirements

A sequencer is open in the sequence view.

##### Procedure

To create a simultaneous branch, follow these steps:

1. Right-click the transition after which you want to insert a simultaneous branch.
2. Select the "Open simultaneous branch" command in the "Insert element" submenu of the shortcut menu.

Or:

1. Open the "Basic instructions" pane of the "Instructions" task card.
2. Open the "Graph structure" folder.
3. Drag the "Simultaneous branch" element to the desired position in the sequencer. Allowed positions are indicated by a green square.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Creating alternative branches (S7-300, S7-400, S7-1500)](#creating-alternative-branches-s7-300-s7-400-s7-1500)
  
[Closing branches (S7-300, S7-400, S7-1500)](#closing-branches-s7-300-s7-400-s7-1500)
  
[Deleting branches (S7-300, S7-400, S7-1500)](#deleting-branches-s7-300-s7-400-s7-1500)

#### Closing branches (S7-300, S7-400, S7-1500)

You can close simultaneous and alternative branches as follows:

- You can join the branch to its parent branch.
- You can close the branch with a sequence end.
- You can close the branch with a jump.

In a simultaneous branch, however, you can only insert a sequence end or a jump after a transition.

##### Requirement

An alternative or simultaneous branch is present.

##### Joining a branch to its parent branch

To join an open branch to its parent branch, follow these steps:

1. Select the double arrow at the end of the branch.
2. Press and hold down the left mouse button.

   A dashed line will appear as soon as the cursor is moved.
3. Drag the dashed line to a suitable position in the network. Allowed positions are indicated by a green square.
4. Release the left mouse button.

##### Closing a branch with a sequence end

To close a branch with a sequence end, follow these steps:

1. If required, insert a transition at the end of the branch in a simultaneous branch.
2. Right-click the double arrow at the end of the branch.
3. Select the "Sequence end" element in the "Insert element" submenu of the shortcut menu.

##### Closing a branch with a jump

To close a branch with a jump, follow these steps:

1. If required, insert a transition at the end of the branch in a simultaneous branch.
2. Right-click the double arrow at the end of the branch.
3. Select the "Jump" element in the "Insert element" submenu of the shortcut menu.

   An overview containing all available steps of the GRAPH function block opens.
4. Select a step as the jump destination.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Creating alternative branches (S7-300, S7-400, S7-1500)](#creating-alternative-branches-s7-300-s7-400-s7-1500)
  
[Creating a simultaneous branch (S7-300, S7-400, S7-1500)](#creating-a-simultaneous-branch-s7-300-s7-400-s7-1500)
  
[Deleting branches (S7-300, S7-400, S7-1500)](#deleting-branches-s7-300-s7-400-s7-1500)

#### Deleting branches (S7-300, S7-400, S7-1500)

##### Requirement

An alternative or simultaneous branch is present.

##### Procedure

To delete a branch, follow these steps:

1. Select the branch you want to delete.
2. Right-click the selected branch.
3. Select the "Delete" command in the shortcut menu.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Creating alternative branches (S7-300, S7-400, S7-1500)](#creating-alternative-branches-s7-300-s7-400-s7-1500)
  
[Creating a simultaneous branch (S7-300, S7-400, S7-1500)](#creating-a-simultaneous-branch-s7-300-s7-400-s7-1500)
  
[Closing branches (S7-300, S7-400, S7-1500)](#closing-branches-s7-300-s7-400-s7-1500)

### Using jumps (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Inserting jumps (S7-300, S7-400, S7-1500)](#inserting-jumps-s7-300-s7-400-s7-1500)
- [Changing the jump destination (S7-300, S7-400, S7-1500)](#changing-the-jump-destination-s7-300-s7-400-s7-1500)
- [Navigating to the jump destination (S7-300, S7-400, S7-1500)](#navigating-to-the-jump-destination-s7-300-s7-400-s7-1500)
- [Deleting jumps (S7-300, S7-400, S7-1500)](#deleting-jumps-s7-300-s7-400-s7-1500)

#### Inserting jumps (S7-300, S7-400, S7-1500)

You can insert jumps only at the end of a sequencer or branch. In a simultaneous branch, the last element must be a transition for this.

##### Requirement

A sequencer is open in the sequence view.

##### Procedure

To insert a jump in a sequencer or branch, follow these steps:

1. If required, insert a transition at the end of the branch in a simultaneous branch.
2. Right-click the double arrow at the end of the sequencer or branch.
3. Select the "Jump" element in the "Insert element" submenu of the shortcut menu.

   An overview containing all available steps of the GRAPH function block opens.
4. Select a step as the jump destination.

##### Result

The jump is inserted. The jump and jump destination are represented in the sequencer as arrows, in which case the return transition is indicated for the jump destination and the destination step is indicated for the return.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Changing the jump destination (S7-300, S7-400, S7-1500)](#changing-the-jump-destination-s7-300-s7-400-s7-1500)
  
[Navigating to the jump destination (S7-300, S7-400, S7-1500)](#navigating-to-the-jump-destination-s7-300-s7-400-s7-1500)
  
[Deleting jumps (S7-300, S7-400, S7-1500)](#deleting-jumps-s7-300-s7-400-s7-1500)

#### Changing the jump destination (S7-300, S7-400, S7-1500)

You can change the destination of a jump subsequently.

##### Requirement

- A GRAPH function block is open in the sequence view.
- A jump is available.

##### Procedure

To change the jump destination subsequently, follow these steps:

1. Double-click the step number of the current jump destination.

   An overview containing all available steps of the GRAPH function block opens.
2. Select a step as the new jump destination.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting jumps (S7-300, S7-400, S7-1500)](#inserting-jumps-s7-300-s7-400-s7-1500)
  
[Navigating to the jump destination (S7-300, S7-400, S7-1500)](#navigating-to-the-jump-destination-s7-300-s7-400-s7-1500)
  
[Deleting jumps (S7-300, S7-400, S7-1500)](#deleting-jumps-s7-300-s7-400-s7-1500)

#### Navigating to the jump destination (S7-300, S7-400, S7-1500)

You can navigate from a jump to the step that you have specified as the jump destination.

##### Requirement

- A GRAPH function block is open in the sequence view.
- A jump is available.

##### Procedure

To navigate from a jump to the step specified as the destination, follow these steps:

1. Right-click on the jump.
2. Select the "Go to &gt; Jump destination" command in the shortcut menu.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting jumps (S7-300, S7-400, S7-1500)](#inserting-jumps-s7-300-s7-400-s7-1500)
  
[Changing the jump destination (S7-300, S7-400, S7-1500)](#changing-the-jump-destination-s7-300-s7-400-s7-1500)
  
[Deleting jumps (S7-300, S7-400, S7-1500)](#deleting-jumps-s7-300-s7-400-s7-1500)

#### Deleting jumps (S7-300, S7-400, S7-1500)

##### Requirement

- A GRAPH function block is open in the sequence view.
- A jump is available.

##### Procedure

To delete a jump, follow these steps:

1. Right-click on the jump you want to delete.
2. Select the "Delete" command in the shortcut menu.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Inserting jumps (S7-300, S7-400, S7-1500)](#inserting-jumps-s7-300-s7-400-s7-1500)
  
[Changing the jump destination (S7-300, S7-400, S7-1500)](#changing-the-jump-destination-s7-300-s7-400-s7-1500)
  
[Navigating to the jump destination (S7-300, S7-400, S7-1500)](#navigating-to-the-jump-destination-s7-300-s7-400-s7-1500)

## Programming actions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Inserting actions (S7-300, S7-400, S7-1500)](#inserting-actions-s7-300-s7-400-s7-1500)
- [Defining the data type of a GRAPH instruction (S7-300, S7-400, S7-1500)](#defining-the-data-type-of-a-graph-instruction-s7-300-s7-400-s7-1500)
- [Changing actions (S7-300, S7-400, S7-1500)](#changing-actions-s7-300-s7-400-s7-1500)
- [Copying, cutting, and inserting actions (S7-300, S7-400, S7-1500)](#copying-cutting-and-inserting-actions-s7-300-s7-400-s7-1500)
- [Moving actions (S7-300, S7-400, S7-1500)](#moving-actions-s7-300-s7-400-s7-1500)
- [Deleting actions (S7-300, S7-400, S7-1500)](#deleting-actions-s7-300-s7-400-s7-1500)

### Inserting actions (S7-300, S7-400, S7-1500)

#### Introduction

You can specify actions that will be implemented when the step is processed. In order to add comments for actions or adapt block calls, you can enable a multi-line input. Single-line input is the default setting. You can insert actions either in the single step view or the sequence view.

For a better overview of your programmed actions you can show descriptions for the events and identifiers.

In actions you can assign an operand with the value of another operand or mathematical expression or the result of an instruction. Use the following syntax for this:

- Assigning the value of an operand: A:=B
- Assigning the value of a mathematical expression: A:=B&lt;Operator&gt;C

  You can use the following operators: + (Addition), - (Subtraction), * (Multiplication), / (Division), % (Modulo), AND (AND logic operation), OR (OR logic operation), XOR (Exclusive OR logic operation)
- Assigning the result of an instruction: A:=&lt;Instruction&gt;(B)

  You obtain the available instructions from the "Instructions" task card.

Note that the data types of the operands must be compatible with one another.

#### Inserting actions in the single step view

To insert an action in the single step view, follow these steps:

1. Open the single step view.
2. If the actions are collapsed, click the small arrow in front of "Actions".

   The Right arrow becomes a Down arrow, and the table containing the actions is displayed.
3. If you want to enable multi-line input, right-click in the line of the new action and select the "Allow multi-line mode" command in the shortcut menu.
4. If you want to link the new action with an interlock, click in the cell of the "Interlock" column and select the "-(C)- - Interlock" entry in the drop-down list.
5. If you want to link the new action with an event, click in the cell of the "Event" column and select the appropriate event in the drop-down list.
6. Click in the cell of the "Identifier" column and select the identifier of the new action in the drop-down list.
7. In the "Action" column, specify the action that is to be performed. You have the following options:

   - You can replace the placeholders with the operands or values that you want to use for the action. You can also insert these using drag-and-drop operation or via autocompletion.
   - You can use instructions from the "Instructions" task card. To do so, drag-and-drop them from the task card into the "Action" column.
   - You can drag-and-drop blocks from the project tree into the "Action" column in order to call them.

**Note**

When data-type-dependent instructions are called, you must specify a data type. You can either manually enter the data type or select it from a drop-down list by clicking the small green rectangle that is shown below the existing data type.

#### Inserting actions in the sequence view

To insert an action in the sequence view, follow these steps:

1. Open the sequence view.
2. Expand the step in which you want to insert actions. To do so, click the button at the top right corner of the step or select the step and press &lt;Enter&gt;.
3. If you want to enable multi-line input, right-click in the line of the new action and select the "Allow multi-line mode" command in the shortcut menu.
4. If you want to link the new action with an interlock, click in the cell of the "Interlock" column and select the "-(C)- - Interlock" entry in the drop-down list.
5. If you want to link the new action with an event, click in the cell of the "Event" column and select the appropriate event in the drop-down list.
6. Click in the cell of the "Identifier" column and select the identifier of the new action in the drop-down list.
7. In the "Action" column, specify the action that is to be performed. You have the following options:

   - You can replace the placeholders with the operands or values that you want to use for the action. You can also insert these using drag-and-drop operation or via autocompletion.
   - You can use instructions from the "Instructions" task card. To do so, drag-and-drop them from the task card into the "Action" column.
   - You can drag-and-drop blocks from the project tree into the "Action" column in order to call them.

**Note**

When data-type-dependent instructions are called, you must specify a data type. You can either manually enter the data type or select it from a drop-down list by clicking the small green rectangle that is shown below the existing data type.

#### Showing the event descriptions

To show the description of the events, follow these steps:

1. Right-click in the action table.
2. Select the "Show event descriptions" command in the shortcut menu.

#### Showing the identifier descriptions

To show the description of the identifiers, follow these steps:

1. Right-click in the action table.
2. Select the "Show qualifier descriptions" command in the shortcut menu.

---

**See also**

[Changing actions (S7-300, S7-400, S7-1500)](#changing-actions-s7-300-s7-400-s7-1500)
  
[Copying, cutting, and inserting actions (S7-300, S7-400, S7-1500)](#copying-cutting-and-inserting-actions-s7-300-s7-400-s7-1500)
  
[Moving actions (S7-300, S7-400, S7-1500)](#moving-actions-s7-300-s7-400-s7-1500)
  
[Deleting actions (S7-300, S7-400, S7-1500)](#deleting-actions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)

### Defining the data type of a GRAPH instruction (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Basic information on the data types of GRAPH instructions (S7-300, S7-400, S7-1500)](#basic-information-on-the-data-types-of-graph-instructions-s7-300-s7-400-s7-1500)
- [Changing the data type of a GRAPH instruction (S7-300, S7-400, S7-1500)](#changing-the-data-type-of-a-graph-instruction-s7-300-s7-400-s7-1500)

#### Basic information on the data types of GRAPH instructions (S7-300, S7-400, S7-1500)

##### Introduction

GRAPH instructions can be used by means of the following two mechanisms:

- As block call

  For instructions that you insert in your program as block calls, you can select the data type via a drop-down list.
- As GRAPH-internal function

  You assign the GRAPH-internal functions directly to a tag. The operand must have a data type which supports this function. The following table provides an overview of the permitted data types of GRAPH-internal functions.

##### GRAPH-internal functions

The following table shows the GRAPH-internal functions and their data types:

| Function | S7-300/400 | S7-1500 |
| --- | --- | --- |
| BCD_TO_INT | WORD | WORD |
| BCD_TO_DINT | DWORD | DWORD |
| INT_TO_BCD | INT | INT |
| DINT_TO_BCD | DINT | DINT |
| INT_TO_DINT | INT | INT |
| DINT_TO_REAL | DINT | DINT |
| ROUND | REAL | REAL, LREAL |
| TRUNC | REAL | REAL, LREAL |
| CEIL | REAL | REAL, LREAL |
| FLOOR | REAL | REAL, LREAL |
| NEG | INT, DINT, REAL | SINT, INT, DINT, REAL, LINT, LREAL |
| ABS | REAL | SINT, INT, DINT, LINT, REAL, LREAL |
| SQR | REAL | REAL, LREAL |
| SQRT | REAL | REAL, LREAL |
| LN | REAL | REAL, LREAL |
| EXP | REAL | REAL, LREAL |
| SIN | REAL | REAL, LREAL |
| COS | REAL | REAL, LREAL |
| TAN | REAL | REAL, LREAL |
| ASIN | REAL | REAL, LREAL |
| ACOS | REAL | REAL, LREAL |
| `ATAN` | REAL | REAL, LREAL |
| NOT | WORD, DWORD | USINT, UINT, UDINT, ULINT, SINT, INT, DINT, LINT, BYTE, WORD, DWORD, LWORD |
| RLDA | DWORD | - |
| RRDA | DWORD | - |
| SWAP | WORD, DWORD | WORD, DWORD, LWORD |
| AND | BYTE, WORD, DWORD | BYTE, WORD, DWORD, LWORD |
| OR | BYTE, WORD, DWORD | BYTE, WORD, DWORD, LWORD |
| XOR | BYTE, WORD, DWORD | BYTE, WORD, DWORD, LWORD |
| SHL | WORD, DWORD | BYTE, USINT, SINT, WORD, UINT, INT, DWORD, UDINT, DINT, LWORD, ULINT, LINT |
| SHR | WORD, DWORD | BYTE, WORD, DWORD, USINT, UINT, UDINT, SINT, INT, DINT, LWORD, ULINT, LINT |
| ROL | DWORD | BYTE, WORD, DWORD, LWORD |
| ROR | DWORD | BYTE, WORD, DWORD, LWORD |
| MOD | DINT | USINT, UINT, UDINT, SINT, INT, DINT, ULINT, LINT |
| -: Function not available |  |  |

#### Changing the data type of a GRAPH instruction (S7-300, S7-400, S7-1500)

GRAPH instructions that you insert in your program via a block call are inserted with a preset data type. If necessary, you can change this data type. Data types which can be changed are indicated by a green rectangle under the first letter of the data type. You can change the operand for GRAPH-internal functions.

##### Changing the data type of a called instruction

To change the data type of a called instruction, follow these steps:

1. Click on the data type of the instruction.

   The drop-down list for data type selection opens.
2. Click on the data type that you wish to use.

##### Changing the data type of a GRAPH-internal instruction

To change the data type of a GRAPH-internal function, follow these steps:

1. Enter a value or a tag as the operand. Observe the permitted range of values for the operand.

Or:

1. Holding the right mouse button down, drag a tag with the permitted data type over the operand.
2. Wait until the current operand has a green border.
3. Release the mouse button.

### Changing actions (S7-300, S7-400, S7-1500)

You can make the following changes for actions:

- Linking an action with an interlock or canceling the link with an interlock
- Linking an action with an event or canceling or changing the link with an event.
- Changing the action identifier
- Changing the action, e.g., replacing operands or using a different instruction

Note that certain action identifiers require the use of events and that the link to an event cannot be canceled for these identifiers.

#### Requirement

A GRAPH function block is open in the single step view.

#### Procedure

To change an action, follow these steps:

1. If you want to link an action with an interlock, click in the cell of the "Interlock" column and select the "-(C)- - Interlock" entry in the drop-down list.
2. If you want to cancel the link with an interlock, click in the cell of the "Interlock" column and select the "No condition" entry in the drop-down list.
3. If you want to link the action with an event or change the linked event, click in the cell of the "Event" column and select the appropriate event in the drop-down list.
4. If you want to cancel the link with an event, click in the cell of the "Event" column and select the "No event" entry in the drop-down list. If the action identifier requires an event, the background of the cell turns red and "&lt;???&gt;" is displayed. In this case, you must assign an event again or choose a different action identifier.
5. If you want to change the action identifier, click in the cell of the "Qualifier" column and select the new action identifier in the drop-down list.
6. If you want to change the action, click in the action in the "Action" column and make one of the following changes:

   - Change the operand(s) of the action.
   - To change the data type of an operand, click the small green rectangle and select the new data type in the drop-down list.
   - To use a different instruction, delete the existing action and drag a different instruction from the "Instructions" task card into the "Action" column. Enter the operands.
   - To call a different block, delete the existing action and drag-and-drop a block from the project tree into the "Action" column in order to call it.

---

**See also**

[Inserting actions (S7-300, S7-400, S7-1500)](#inserting-actions-s7-300-s7-400-s7-1500)
  
[Copying, cutting, and inserting actions (S7-300, S7-400, S7-1500)](#copying-cutting-and-inserting-actions-s7-300-s7-400-s7-1500)
  
[Moving actions (S7-300, S7-400, S7-1500)](#moving-actions-s7-300-s7-400-s7-1500)
  
[Deleting actions (S7-300, S7-400, S7-1500)](#deleting-actions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)

### Copying, cutting, and inserting actions (S7-300, S7-400, S7-1500)

#### Requirement

A GRAPH function block is open in the single step view.

#### Copying actions

To copy an action, follow these steps:

1. Right-click in the first cell of the action you want to copy.
2. Select the "Copy" command in the shortcut menu.

#### Cutting actions

To cut an action, follow these steps:

1. Right-click in the first cell of the action you want to cut.
2. Select the "Cut" command in the shortcut menu.

#### Pasting actions from the clipboard

To insert an action from the clipboard, follow these steps:

1. Right-click the position at which you want to insert the action.
2. Select the "Insert" command in the shortcut menu.

---

**See also**

[Inserting actions (S7-300, S7-400, S7-1500)](#inserting-actions-s7-300-s7-400-s7-1500)
  
[Changing actions (S7-300, S7-400, S7-1500)](#changing-actions-s7-300-s7-400-s7-1500)
  
[Moving actions (S7-300, S7-400, S7-1500)](#moving-actions-s7-300-s7-400-s7-1500)
  
[Deleting actions (S7-300, S7-400, S7-1500)](#deleting-actions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)

### Moving actions (S7-300, S7-400, S7-1500)

You can move actions within the action table.

#### Requirement

A GRAPH function block is open in the single step view.

#### Procedure

To move an action within the action table, follow these steps:

1. Click in the first cell of the action you want to move and keep the mouse button pressed.

   This selects the action.
2. Drag the action to the desired position.

---

**See also**

[Inserting actions (S7-300, S7-400, S7-1500)](#inserting-actions-s7-300-s7-400-s7-1500)
  
[Changing actions (S7-300, S7-400, S7-1500)](#changing-actions-s7-300-s7-400-s7-1500)
  
[Copying, cutting, and inserting actions (S7-300, S7-400, S7-1500)](#copying-cutting-and-inserting-actions-s7-300-s7-400-s7-1500)
  
[Deleting actions (S7-300, S7-400, S7-1500)](#deleting-actions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)

### Deleting actions (S7-300, S7-400, S7-1500)

#### Requirement

A GRAPH function block is open in the single step view.

#### Procedure

To delete an action, follow these steps:

1. Right-click in the first cell of the action you want to delete.
2. Select the "Delete" command in the shortcut menu.

---

**See also**

[Inserting actions (S7-300, S7-400, S7-1500)](#inserting-actions-s7-300-s7-400-s7-1500)
  
[Changing actions (S7-300, S7-400, S7-1500)](#changing-actions-s7-300-s7-400-s7-1500)
  
[Copying, cutting, and inserting actions (S7-300, S7-400, S7-1500)](#copying-cutting-and-inserting-actions-s7-300-s7-400-s7-1500)
  
[Moving actions (S7-300, S7-400, S7-1500)](#moving-actions-s7-300-s7-400-s7-1500)
  
[Actions (S7-300, S7-400, S7-1500)](#actions-s7-300-s7-400-s7-1500)

## Programming conditions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Programming interlocks (S7-300, S7-400, S7-1500)](#programming-interlocks-s7-300-s7-400-s7-1500)
- [Programming supervisions (S7-300, S7-400, S7-1500)](#programming-supervisions-s7-300-s7-400-s7-1500)
- [Programming transitions (S7-300, S7-400, S7-1500)](#programming-transitions-s7-300-s7-400-s7-1500)
- [Programming permanent instructions (S7-300, S7-400, S7-1500)](#programming-permanent-instructions-s7-300-s7-400-s7-1500)
- [Displaying or hiding tag information (S7-300, S7-400, S7-1500)](#displaying-or-hiding-tag-information-s7-300-s7-400-s7-1500)

### Programming interlocks (S7-300, S7-400, S7-1500)

You can use up to 32 instructions in your interlock network to which a maximum of 32 operands are interconnected. In LAD, the instructions can be inserted both in a rung and in the power rail.

#### Requirement

A GRAPH function block is open in the single step view.

#### Procedure

To program interlocks, follow these steps:

1. Open the interlock network by clicking the small arrow in front of "Interlock -(c)-".
2. Open the "Instructions" task card.
3. Navigate to the instruction you want to insert.
4. Drag the instruction to the desired position in the network.
5. In the "Interlock" column of the action table, click in the cell of the action you want to link with the interlock and select the "-(C)- - Interlock" entry in the drop-down list.

Or:

1. Open the interlock network by clicking the small arrow in front of "Interlock -(c)-".
2. Open the "Instructions" task card.
3. Navigate to "LAD/FBD &gt; General &gt; Empty box" in the "Basic instructions" pane.
4. Drag the "Empty box" element to the desired position in the network.
5. Click on "??".

   A text box opens.
6. Either click the autocompletion button or use the shortcut &lt;Ctrl+l&gt;.

   Autocompletion opens. It contains only the permitted elements for the particular context.
7. Select the desired element from the drop-down list.
8. In the "Interlock" column of the action table, click in the cell of the action you want to link with the interlock and select the "-(C)- - Interlock" entry in the drop-down list.

---

**See also**

[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Inserting supervision conditions (S7-300, S7-400, S7-1500)](#inserting-supervision-conditions-s7-300-s7-400-s7-1500)
  
[Programming transitions (S7-300, S7-400, S7-1500)](#programming-transitions-s7-300-s7-400-s7-1500)
  
[Programming permanent instructions (S7-300, S7-400, S7-1500)](#programming-permanent-instructions-s7-300-s7-400-s7-1500)
  
[Displaying or hiding tag information (S7-300, S7-400, S7-1500)](#displaying-or-hiding-tag-information-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)

### Programming supervisions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Inserting supervision conditions (S7-300, S7-400, S7-1500)](#inserting-supervision-conditions-s7-300-s7-400-s7-1500)
- [Using step time monitoring (S7-1500)](#using-step-time-monitoring-s7-1500)

#### Inserting supervision conditions (S7-300, S7-400, S7-1500)

You can use up to 32 instructions in your supervision network to which a maximum of 32 operands are interconnected. In LAD, the instructions can be inserted both in a rung and in the power rail.

> **Note**
>
> You can program step time monitoring for CPUs of the S7-1500 series. To do this, you can use the two instructions "Greater than maximum step activation time" (CMP&gt;T_MAX), "Greater than warning time" (CMP&gt;T_WARN) and a warning coil (-(w)-). You can either specify the comparison values for the two instructions manually or have them determined by the system in learning mode.

##### Requirement

A GRAPH function block is open in the single step view.

##### Procedure

To program supervisions, follow these steps:

1. Open the supervision network by clicking the small arrow in front of "Supervision -(v)-".
2. Open the "Instructions" task card.
3. Navigate to the instruction you want to insert.
4. Drag the instruction to the desired position in the network.

Or:

1. Open the supervision network by clicking the small arrow in front of "Supervision -(v)-".
2. Open the "Instructions" task card.
3. Navigate to "LAD/FBD &gt; General &gt; Empty box" in the "Basic instructions" pane.
4. Drag the "Empty box" element to the desired position in the network.
5. Click on "??".

   A text box opens.
6. Either click the autocompletion button or use the shortcut &lt;Ctrl+l&gt;.

   Autocompletion opens. It contains only the permitted elements for the particular context.
7. Select the desired element from the drop-down list.

---

**See also**

[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Programming interlocks (S7-300, S7-400, S7-1500)](#programming-interlocks-s7-300-s7-400-s7-1500)
  
[Programming transitions (S7-300, S7-400, S7-1500)](#programming-transitions-s7-300-s7-400-s7-1500)
  
[Programming permanent instructions (S7-300, S7-400, S7-1500)](#programming-permanent-instructions-s7-300-s7-400-s7-1500)
  
[Displaying or hiding tag information (S7-300, S7-400, S7-1500)](#displaying-or-hiding-tag-information-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)

#### Using step time monitoring (S7-1500)

This section contains information on the following topics:

- [Basics of step time monitoring (S7-1500)](#basics-of-step-time-monitoring-s7-1500)
- [Programming step time monitoring (S7-1500)](#programming-step-time-monitoring-s7-1500)
- [Specifying times T_MAX and T_WARN manually](#specifying-times-t_max-and-t_warn-manually)
- [Determining times for T_MAX and T_WARN using the learning mode of the interface (S7-1500)](#determining-times-for-t_max-and-t_warn-using-the-learning-mode-of-the-interface-s7-1500)

##### Basics of step time monitoring (S7-1500)

###### Introduction

With supervision conditions, you can monitor the step activation time; in other words, the time that has elapsed since activation of the step. To do this, you can specify the maximum time "T_MAX" and use this as a comparison value. To make the comparison, you can use the instruction "Greater than maximum step activation time" (CMP&gt;T_MAX). If the maximum step activation time is exceeded, a supervision error is triggered and a supervision alarm is output, if you have enabled this.

To receive a warning before the supervision error occurs, you can specify a warning time "T_WARN" and monitor this, once again using a condition. To do this, you can use the instruction "Greater than warning time" (CMP&gt;T_WARN) and a warning coil. If the warning coil is activated, an alarm is output. Note that the alarm is only present in the current cycle, even if the warning coil remains in the "1" state for longer. Therefore, to display the alarm, use the alarm archive or assign the alarm to an alarm class requiring acknowledgment so that the alarm is not moved to the alarm archive until it has been acknowledged.

Initially, the values specified in the settings in "PLC programming &gt; GRAPH &gt; Default for time monitoring" are used for "T_MAX" and "T_WARN". You have the following options for changing the times for "T_MAX" and "T_WARN":

- [Manually using the "Define time" dialog](#specifying-times-t_max-and-t_warn-manually)
- [Using the learning mode of the interface](#determining-times-for-t_max-and-t_warn-using-the-learning-mode-of-the-interface-s7-1500)
- [Using the learning mode when testing](Testing%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#calculating-times-for-t_max-and-t_warn-when-testing-s7-1500)

If you use the learning mode, the activation time of the steps is measured as the program runs. The longer you leave the learning mode activated, the more accurately the activation time can be determined. The times for "T_MAX" and "T_WARN" result from the sums of the measured times and the additive thresholds that you can set.

If you use the learning mode to determine the times during testing, you can, if necessary, reset the learned times. This returns "T_MAX" and "T_WARN" to their default values in the instance data block.

> **Note**
>
> For GRAPH blocks with a version lower than 2.0, the learning mode for determining the values of "T_MAX" and "T_WARN" is not available. You can change the version in the properties of the GRAPH block under "General &gt; Block".

---

**See also**

[Programming step time monitoring (S7-1500)](#programming-step-time-monitoring-s7-1500)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500-1)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500-1)

##### Programming step time monitoring (S7-1500)

###### Requirement

- The alarm view is enabled for the GRAPH function block.

  See also: [Enabling and disabling the alarm view](#enabling-and-disabling-the-alarm-view-s7-300-s7-400-s7-1500)
- Alarm texts are defined for the GRAPH function block.

  See also: [Editing alarms](#editing-alarms-s7-300-s7-400-s7-1500)
- The GRAPH function block is open in the single step view.

###### Procedure

To program step time monitoring including a supervision and a warning, follow these steps:

1. Open the supervision network by clicking the small arrow in front of "Supervision -(V)-".
2. Open the "Instructions" task card.
3. Insert the instruction "CMP&gt;T_MAX" in the rung with the supervision coil "-(V)-".
4. Insert the instruction "CMP&gt;T_WARN" in a new rung.
5. Insert the instruction "-(W)-" in the new rung.
6. Specify the times for "T_MAX" and "T_WARN" either manually or using the learning mode.

###### Result

If the step activation time is greater than the time specified for "T_WARN", a warning is displayed. If it also exceeds the time of "T_MAX", the supervision alarm is output.

---

**See also**

[Basics of step time monitoring (S7-1500)](#basics-of-step-time-monitoring-s7-1500)
  
[Specifying times T_MAX and T_WARN manually](#specifying-times-t_max-and-t_warn-manually)
  
[Determining times for T_MAX and T_WARN using the learning mode of the interface (S7-1500)](#determining-times-for-t_max-and-t_warn-using-the-learning-mode-of-the-interface-s7-1500)
  
[Calculating times for T_MAX and T_WARN when testing (S7-1500)](Testing%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#calculating-times-for-t_max-and-t_warn-when-testing-s7-1500)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500-1)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500-1)

##### Specifying times T_MAX and T_WARN manually

###### Requirement

- The GRAPH function block is open in the single step view.
- Step time monitoring is programmed for the step.

###### Procedure

To specify the times for "T_MAX" and "T_WARN", follow these steps:

1. Right-click in the supervision network.
2. Select the "Define time" command in the shortcut menu.

   The "Define time" dialog opens.
3. Enter the times for "T_MAX" and "T_WARN".
4. Confirm your entries with "OK".

   The entered times are adopted in the block interface as default values for the static step parameters "T_MAX" and "T_WARN".

---

**See also**

[Basics of step time monitoring (S7-1500)](#basics-of-step-time-monitoring-s7-1500)
  
[Programming step time monitoring (S7-1500)](#programming-step-time-monitoring-s7-1500)
  
[Determining times for T_MAX and T_WARN using the learning mode of the interface (S7-1500)](#determining-times-for-t_max-and-t_warn-using-the-learning-mode-of-the-interface-s7-1500)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500-1)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500-1)

##### Determining times for T_MAX and T_WARN using the learning mode of the interface (S7-1500)

You can have the times for "T_MAX" and "T_WARN" determined directly using the block call of the GRAPH function block. However, note the following restrictions as compared to the use of the learning mode when testing that you can start in the "Testing" task card:

- The determined values are only saved in the online instance data block.
- You cannot reset the learned times.

To make sure that "T_MAX" and "T_WARN" are greater than the learned activation times, you can define additive thresholds that are added to the learned times. Enter a lower value for the warning than for the supervision so that the warning is displayed before the supervision.

###### Requirement

The GRAPH function block is called in the program.

###### Defining additive thresholds

To define additive thresholds, follow these steps:

1. Insert the "MOVE" instruction in the block that calls the GRAPH function block.
2. For the "IN" parameter, enter the additive threshold for the supervision as a percentage.
3. For the "OUT1" parameter, enter the static parameter "RT_DATA &gt; TRESHOLD_SUP" of the instance data block.
4. Insert another "MOVE" instruction.
5. For the "IN" parameter, enter the additive threshold for the warning as a percentage.
6. For the "OUT1" parameter, enter the static parameter "RT_DATA &gt; TRESHOLD_WARN" of the instance data block.

   The additive thresholds are taken into account in the calculation of "T_MAX" and "T_WARN" in learning mode.

###### Enabling learning mode

To activate learning mode via the interface, follow these steps:

1. Set the interface parameter set to "Maximum interface parameters" or insert the two parameters manually in the block interface of the GRAPH function block:

   - "EN_LMODE" input parameter
   - "LMODE_ENABLED" output parameter
2. Open the calling block.
3. Link the "EN_LMODE" input parameter to a tag.
4. Download the block to the device.
5. In the toolbar, click "Monitoring on/off" to start testing with program status for the calling block.
6. Right click on the tag you linked to the "EN_LMODE" input parameter.
7. In the shortcut menu, select the command "Modify &gt; Modify to 1" to obtain a rising edge for the "EN_LMODE" input parameter.

   The signal state of "LMODE_ENABLED" is set to "1" and the learning mode is activated.
8. Wait until each step in the GRAPH function block has been active at least once.
9. Right click again on the tag you linked to the "EN_LMODE" input parameter.
10. In the shortcut menu, select the command "Modify &gt; Modify to 0" to reset the "EN_LMODE" input parameter.
11. Right click again on the tag you linked to the "EN_LMODE" input parameter.
12. In the shortcut menu, select the command "Modify &gt; Modify to 1" to obtain a rising edge for the "EN_LMODE" input parameter.

    Learning mode is deactivated. The learned times are entered in the online instance data block of the GRAPH function block.

---

**See also**

[Basics of step time monitoring (S7-1500)](#basics-of-step-time-monitoring-s7-1500)
  
[Programming step time monitoring (S7-1500)](#programming-step-time-monitoring-s7-1500)
  
[Specifying times T_MAX and T_WARN manually](#specifying-times-t_max-and-t_warn-manually)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500)
  
[CMP&gt;T_MAX: Greater than maximum step activation time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_max-greater-than-maximum-step-activation-time-s7-1500-1)
  
[CMP&gt;T_WARN: Greater than warning time (S7-1500)](GRAPH%20%28S7-1500%29.md#cmpt_warn-greater-than-warning-time-s7-1500-1)

### Programming transitions (S7-300, S7-400, S7-1500)

You can use up to 32 instructions in your transition network to which a maximum of 32 operands are interconnected. In LAD, the instructions can be inserted both in a rung and in the power rail. You can program transitions in either the single step view or the sequence view.

#### Programming transitions in the single step view

To program transitions in the single step view, follow these steps:

1. Open the single step view.
2. Open the transition network by clicking the small arrow in front of "&lt;TransitionNumber&gt; - &lt;TransitionName&gt;".
3. Open the "Instructions" task card.
4. Navigate to the instruction you want to insert.
5. Drag the instruction to the desired position in the network.

Or:

1. Open the transition network by clicking the small arrow in front of "&lt;TransitionNumber&gt; - &lt;TransitionName&gt;".
2. Open the "Instructions" task card.
3. Navigate to "LAD/FBD &gt; General &gt; Empty box" in the "Basic instructions" pane.
4. Drag the "Empty box" element to the desired position in the network.
5. Click on "??".

   A text box opens.
6. Either click the autocompletion button or use the shortcut &lt;Ctrl+l&gt;.

   Autocompletion opens. It contains only the permitted elements for the particular context.
7. Select the desired element from the drop-down list.

#### Programming transitions in the sequence view

To program transitions in the sequence view, follow these steps:

1. Open the sequence view.
2. Expand the transition you want to program. To do so, click the button next to the transition or select the transition and press &lt;Enter&gt;.
3. Open the "Instructions" task card.
4. Navigate to the instruction you want to insert.
5. Drag the instruction to the desired position in the network.

Or:

1. Open the "Instructions" task card.
2. Navigate to "LAD/FBD &gt; General &gt; Empty box" in the "Basic instructions" pane.
3. Drag the "Empty box" element to the desired position in the network.
4. Click on "??".

   A text box opens.
5. Either click the autocompletion button or use the shortcut &lt;Ctrl+l&gt;.

   Autocompletion opens. It contains only the permitted elements for the particular context.
6. Select the desired element from the drop-down list.

---

**See also**

[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Programming interlocks (S7-300, S7-400, S7-1500)](#programming-interlocks-s7-300-s7-400-s7-1500)
  
[Inserting supervision conditions (S7-300, S7-400, S7-1500)](#inserting-supervision-conditions-s7-300-s7-400-s7-1500)
  
[Programming permanent instructions (S7-300, S7-400, S7-1500)](#programming-permanent-instructions-s7-300-s7-400-s7-1500)
  
[Displaying or hiding tag information (S7-300, S7-400, S7-1500)](#displaying-or-hiding-tag-information-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)

### Programming permanent instructions (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Working with networks (S7-300, S7-400, S7-1500)](#working-with-networks-s7-300-s7-400-s7-1500)
- [Inserting permanent instructions (S7-300, S7-400, S7-1500)](#inserting-permanent-instructions-s7-300-s7-400-s7-1500)

#### Working with networks (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
- [Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
- [Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
- [Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
- [Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
- [Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
- [Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)
- [Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Using networks (S7-300, S7-400, S7-1500)

###### Function

Permanent instructions are programmed inside networks in a GRAPH function block. At least one network must be available in order to program a permanent instruction. To achieve a better overview of the program, you can also subdivide your program into several networks.

---

**See also**

[Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
  
[Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
  
[Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
  
[Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
  
[Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
  
[Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)
  
[Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Inserting networks (S7-300, S7-400, S7-1500)

###### Requirement

A block is open.

###### Procedure

To insert a new network, follow these steps:

1. Select the network after which you want to insert a new network.
2. Select the "Insert network" command in the shortcut menu.

###### Result

A new empty network is inserted into the block.

---

**See also**

[Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
  
[Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
  
[Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
  
[Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
  
[Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
  
[Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)
  
[Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Selecting networks (S7-300, S7-400, S7-1500)

###### Requirements

A network is available.

###### Selecting a network

To select a network, follow these steps:

1. Click the title bar of the network that you want to select.

###### Selecting several networks

Proceed as follows to select several individual networks:

1. Press and hold down the &lt;Ctrl&gt; key.
2. Click all the networks that you want to select.

To select several successive networks, follow these steps:

1. Press and hold down the &lt;Shift&gt; key.
2. Click the first network that you want to select.
3. Click the last network that you want to select.

   The first and last networks and all those in between are selected.

---

**See also**

[Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
  
[Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
  
[Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
  
[Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
  
[Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
  
[Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)
  
[Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Copying and pasting networks (S7-300, S7-400, S7-1500)

Copied networks can be pasted within the block or in another block. Networks that were created in LAD or FBD can also be inserted in blocks of the respective other programming language.

###### Requirement

A network is available.

###### Procedure

To copy and paste a network, follow these steps:

1. Select the network or networks to be copied.
2. Select "Copy" in the shortcut menu.
3. Select the network after which you want to paste in the copied network.
4. Select "Paste" in the shortcut menu.

---

**See also**

[Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
  
[Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
  
[Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
  
[Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
  
[Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
  
[Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)
  
[Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Deleting networks (S7-300, S7-400, S7-1500)

###### Requirement

A network is available.

###### Procedure

To delete a network, follow these steps:

1. Select the network that you want to delete.
2. Select the "Delete" command in the shortcut menu.

---

**See also**

[Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
  
[Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
  
[Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
  
[Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
  
[Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
  
[Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)
  
[Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Expanding and collapsing networks (S7-300, S7-400, S7-1500)

###### Requirements

A network is available.

###### Opening and closing a network

To open a network, follow these steps:

1. Click on the right arrow in the network title bar.

To close a network, follow these steps:

1. Click on the down arrow in the network title bar.

###### Opening and closing all networks

To open and close all networks, follow these steps:

1. In the toolbar, click "Open all networks" or "Close all networks".

---

**See also**

[Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
  
[Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
  
[Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
  
[Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
  
[Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
  
[Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)
  
[Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Inserting network title (S7-300, S7-400, S7-1500)

The network title is the header of a network. The length of the network title is limited to one line. You can enter the title manually or set it automatically. When you set it automatically, you can do this for individual networks or use the settings to specify that the network title is always set automatically.

For automatic insertion of the network title, the comment of the operand in one of the following instructions in the network is evaluated:

- Assignment
- Set output
- Reset output

The instruction that is listed first in the network is used.

The network title is only inserted automatically when the following conditions are fulfilled:

- The network does not have a title yet.
- The operand of the instruction used for the comment has a comment.

> **Note**
>
> Note the following restrictions for automatic insertion of the network title:
>
> - The network title is not adapted if you change the comment of the operand at a later time.
> - The network title is not adapted if you change the operand of the instruction.
> - The network title is only set by the writing instructions listed above.
> - If the operand is of the data type array, the comment of the array is used and not the comments of the array elements.
> - Comments of invalid operands are not taken into consideration.

###### Entering the network title manually

To enter a network title, follow these steps:

1. Click on the title bar of the network.
2. Enter the network title.

###### Setting the network title automatically

To specify that the network titles are always set automatically, follow these steps:

1. Select the "Settings" command in the "Options" menu.

   The "Settings" window is displayed in the work area.
2. In the area navigation, select the "PLC programming" group.
3. Select the "Set network title automatically" check box in the "Additional settings" group.

   The network titles are set automatically as of this time if the conditions listed above are fulfilled.

To set an individual network title automatically, follow these steps:

1. Right-click "Network &lt;Number of the network&gt;" in the title bar of a network.
2. Select the "Set network title automatically" command in the shortcut menu.

   The title of the selected network is set based on the comment of the operand if the conditions listed above are fulfilled.

---

**See also**

[Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
  
[Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
  
[Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
  
[Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
  
[Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
  
[Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
  
[Navigating networks (S7-300, S7-400, S7-1500)](#navigating-networks-s7-300-s7-400-s7-1500)

##### Navigating networks (S7-300, S7-400, S7-1500)

You can navigate straight to a specific position within a block.

###### Procedure

To navigate to a specific position within a block, follow these steps:

1. Right-click in the code area of the programming window.
2. Select the "Go to &gt; Network/line" command in the shortcut menu.

   The "Go to" dialog will open.
3. Enter the network to which you want to navigate.
4. Enter the line number of the network to which you want to navigate.
5. Confirm your entry with "OK".

###### Result

The relevant line will be displayed if this is possible. If the network or line requested does not exist, the last existing network or the last existing line in the network requested will be displayed.

---

**See also**

[Using networks (S7-300, S7-400, S7-1500)](#using-networks-s7-300-s7-400-s7-1500)
  
[Inserting networks (S7-300, S7-400, S7-1500)](#inserting-networks-s7-300-s7-400-s7-1500)
  
[Selecting networks (S7-300, S7-400, S7-1500)](#selecting-networks-s7-300-s7-400-s7-1500)
  
[Copying and pasting networks (S7-300, S7-400, S7-1500)](#copying-and-pasting-networks-s7-300-s7-400-s7-1500)
  
[Deleting networks (S7-300, S7-400, S7-1500)](#deleting-networks-s7-300-s7-400-s7-1500)
  
[Expanding and collapsing networks (S7-300, S7-400, S7-1500)](#expanding-and-collapsing-networks-s7-300-s7-400-s7-1500)
  
[Inserting network title (S7-300, S7-400, S7-1500)](#inserting-network-title-s7-300-s7-400-s7-1500)

#### Inserting permanent instructions (S7-300, S7-400, S7-1500)

When you expand a pane for permanent pre-instructions or post-instructions, it always contains at least one empty network by default. You can use up to 32 instructions per network to which a maximum of 32 operands are interconnected. In LAD, the instructions can be inserted both in a rung and in the power rail. You can use up to 250 permanent pre-instructions and 250 permanent post-instructions within a GRAPH function block.

##### Requirement

A GRAPH function block is open in the sequence view.

##### Procedure

To program permanent instructions, follow these steps:

1. In the navigation view, open the "Permanent pre-instructions" or "Permanent post-instructions" pane.
2. Click on a network.

   The view for permanent pre-instructions or post-instructions opens in the work area.
3. Open the "Instructions" task card.
4. Navigate to the instruction you want to insert.
5. Drag the instruction to the desired position in the network.

Or:

1. Open the "Instructions" task card.
2. Navigate to "General &gt; Empty box" in the "Basic instructions" pane.
3. Drag the "Empty box" element to the desired position in the network.
4. Click on "??".

   A text box opens.
5. Either click the autocompletion button or use the shortcut &lt;Ctrl+l&gt;.

   Autocompletion opens. It contains only the permitted elements for the particular context.
6. Select the desired element from the drop-down list.

---

**See also**

[Conditions (S7-300, S7-400, S7-1500)](#conditions-s7-300-s7-400-s7-1500)
  
[Programming interlocks (S7-300, S7-400, S7-1500)](#programming-interlocks-s7-300-s7-400-s7-1500)
  
[Inserting supervision conditions (S7-300, S7-400, S7-1500)](#inserting-supervision-conditions-s7-300-s7-400-s7-1500)
  
[Programming transitions (S7-300, S7-400, S7-1500)](#programming-transitions-s7-300-s7-400-s7-1500)
  
[Displaying or hiding tag information (S7-300, S7-400, S7-1500)](#displaying-or-hiding-tag-information-s7-300-s7-400-s7-1500)
  
[Specifying the programming language in networks (S7-300, S7-400, S7-1500)](#specifying-the-programming-language-in-networks-s7-300-s7-400-s7-1500)

### Displaying or hiding tag information (S7-300, S7-400, S7-1500)

#### Introduction

For permanent instructions, interlocks, supervisions, and transitions, you can display the following information on the utilized tags in the programming window:

- Name of the tag
- Tag addresses
- Simple or hierarchical comments to document the tags

The information is taken from the block interface for local tags and DB tags and from the PLC tag table for tags that are valid CPU-wide.

You can display the tag information either for all the blocks or for individually opened blocks. If you display the tag information for all the blocks, the tag information for all the blocks currently opened and opened in future is shown. You can hide the tag information at any time again. If you have hidden the tag information for all blocks, you can display it again for individual blocks that are open.

When you select the display of tag information with hierarchical comments, the comments of the higher structure levels are also displayed for structured tags. The comments are shown in brackets after the tag comment; the comments of the individual levels are separated by a dot. If there is no comment for a tag on a structure level, it is not displayed. This is indicated by two successive dots.

You can display the tag information either collectively below a LAD/FBD network or directly at the respective operand. As with showing and hiding tag information, you can set this via the settings for all block or change specifically for an opened block.

#### Displaying or hiding tag information for all the blocks

Proceed as follows to display or hide the tag information for all the blocks:

1. Select the "Settings" command in the "Options" menu.

   The "Settings" window is displayed in the work area.
2. In the area navigation, select the "PLC programming" group.
3. If you want to display the tag information, select the "Show" option or the "Tag information with hierarchical comments" option in the drop-down list, depending on whether you want to display simple or hierarchical comments.
4. Use the "Position of the tag information (LAD/FBD)" drop-down list to specify whether the tag information is to be displayed below the LAD/FBD network or on the operand.

   For all open blocks, the tag information is shown and displayed at the selected position. If you open additional blocks the tag information for these blocks is also shown.
5. If you want to hide the tag information, select the option "Hide" in the "Tag information" drop-down list.

   The tag information is hidden for all open blocks. If you open additional blocks the tag information for these blocks is also hidden.

#### Displaying or hiding tag information for an opened block

Proceed as follows to display or hide the tag information for an opened block:

1. If you want to display the tag information, select the "Show tag information" option or the "Tag information with hierarchical comments" option in the "Shows the tag information" drop-down list, depending on whether you want to display simple or hierarchical comments.
2. To define the position of the tag information, click the "Position of the tag information (LAD/FBD)" button in the program editor toolbar. The position changes with each click on the button. Alternatively, you can click the small arrow beside the "Position of the tag information (LAD/FBD)" button to open the drop-down list. Than select the position from the drop-down list.

   The tag information is shown and displayed at the selected position.
3. If you want to hide the tag information, select the option "Hide tag information" in the "Shows the tag information" drop-down list.

   The tag information is hidden.

---

**See also**

[Programming interlocks (S7-300, S7-400, S7-1500)](#programming-interlocks-s7-300-s7-400-s7-1500)
  
[Inserting supervision conditions (S7-300, S7-400, S7-1500)](#inserting-supervision-conditions-s7-300-s7-400-s7-1500)
  
[Programming transitions (S7-300, S7-400, S7-1500)](#programming-transitions-s7-300-s7-400-s7-1500)
  
[Programming permanent instructions (S7-300, S7-400, S7-1500)](#programming-permanent-instructions-s7-300-s7-400-s7-1500)

## Inserting block calls in GRAPH (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Inserting block calls manually (S7-300, S7-400, S7-1500)](#inserting-block-calls-manually-s7-300-s7-400-s7-1500)
- [Inserting block calls using drag-and-drop operation (S7-300, S7-400, S7-1500)](#inserting-block-calls-using-drag-and-drop-operation-s7-300-s7-400-s7-1500)
- [Updating block calls in GRAPH (S7-300, S7-400, S7-1500)](#updating-block-calls-in-graph-s7-300-s7-400-s7-1500)
- [Changing the block call (S7-300, S7-400, S7-1500)](#changing-the-block-call-s7-300-s7-400-s7-1500)

### Inserting block calls manually (S7-300, S7-400, S7-1500)

You can call other blocks in actions and permanent instructions.

#### Inserting block calls manually in an action

To manually insert a block call in an action, follow these steps:

1. Open the GRAPH function block in the single step view.
2. Click in the cell of the action in the "Action" column.
3. Enter "CALL &lt;Name of block to be called&gt;" and confirm your entry with the Enter key.
4. Replace "&lt;Name of block to be called&gt;" with the name of the block you want to call.

   If the block to be called is a function block, the "Call options" dialog opens. In this case, perform steps 5 and 6.
5. In the dialog, enter whether you want to call the block as a single, multi or parameter instance.

   - If you click the "Single instance" button, enter a name for the data block that will be assigned to the call in the entry field "Name".
   - If you click the "Multi-instance" button, in the "Name in the interface" box, enter a name of the tag with which the called function block will be entered as a static tag in the interface of the calling block.
   - If you click on the "Parameter instance" button, enter the name of the in/out (InOut) parameter to which the instance should be passed during runtime in the "Name in the interface" text box.
6. Confirm your entry with "OK".

#### Inserting a block call manually in a permanent instruction

To manually insert a block call in a permanent instruction, follow these steps:

1. Open the view for "Permanent pre-instructions" or "Permanent post-instructions".
2. Right-click the position in the network where you want to insert the block call.
3. Select the "Insert empty box" command in the shortcut menu.
4. Click on "??".

   A text box opens.
5. Enter the name of the block you want to call or open the autocompletion and select the block.

   If the block to be called is a function block, the "Call options" dialog opens. In this case, perform steps 6 and 7.
6. In the dialog, enter whether you want to call the block as a single, multi or parameter instance.

   - If you click the "Single instance" button, enter a name for the data block that will be assigned to the call in the entry field "Name".
   - If you click the "Multi-instance" button, in the "Name in the interface" box, enter a name of the tag with which the called function block will be entered as a static tag in the interface of the calling block.
   - If you click on the "Parameter instance" button, enter the name of the in/out (InOut) parameter to which the instance should be passed during runtime in the "Name in the interface" text box.
7. If you call a block that contains monitoring, assign a ProDiag function block to the monitoring functions.
8. Confirm your entry with "OK".

---

**See also**

[Basics of instances](Programming%20basics.md#basics-of-instances)
  
[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Inserting block calls using drag-and-drop operation (S7-300, S7-400, S7-1500)](#inserting-block-calls-using-drag-and-drop-operation-s7-300-s7-400-s7-1500)
  
[Updating block calls in GRAPH (S7-300, S7-400, S7-1500)](#updating-block-calls-in-graph-s7-300-s7-400-s7-1500)

### Inserting block calls using drag-and-drop operation (S7-300, S7-400, S7-1500)

You can call other blocks in actions and permanent instructions.

#### Inserting block calls in an action using drag-and-drop operation

To insert a block call in an action using drag-and-drop operation, follow these steps:

1. Open the GRAPH function block in the single step view.
2. Drag the block you want to call from the project tree to the cell of the action in the "Action" column.

   If the block to be called is a function block, the "Call options" dialog opens. In this case, perform steps 3 and 4.
3. In the dialog, enter whether you want to call the block as a single, multi or parameter instance.

   - If you click the "Single instance" button, enter a name for the data block that will be assigned to the call in the entry field "Name".
   - If you click the "Multi-instance" button, in the "Name in the interface" box, enter a name of the tag with which the called function block will be entered as a static tag in the interface of the calling block.
   - If you click on the "Parameter instance" button, enter the name of the in/out (InOut) parameter to which the instance should be passed during runtime in the "Name in the interface" text box.
4. Confirm your entry with "OK".

#### Inserting block calls in a permanent instruction using drag-and-drop operation

To insert a block call in a permanent instruction using drag-and-drop operation, follow these steps:

1. Open the view for "Permanent pre-instructions" or "Permanent post-instructions".
2. Drag the block you want to call from the project tree to the position of the network of the permanent instruction where you want to insert the block call.

   If the block to be called is a function block, the "Call options" dialog opens. In this case, perform steps 3 and 4.
3. In the dialog, enter whether you want to call the block as a single, multi or parameter instance.

   - If you click the "Single instance" button, enter a name for the data block that will be assigned to the call in the entry field "Name".
   - If you click the "Multi-instance" button, in the "Name in the interface" box, enter a name of the tag with which the called function block will be entered as a static tag in the interface of the calling block.
   - If you click on the "Parameter instance" button, enter the name of the in/out (InOut) parameter to which the instance should be passed during runtime in the "Name in the interface" text box.
4. If you call a block that contains monitoring, assign a ProDiag function block to the monitoring functions.
5. Confirm your entry with "OK".

---

**See also**

[Basics of instances](Programming%20basics.md#basics-of-instances)
  
[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Inserting block calls manually (S7-300, S7-400, S7-1500)](#inserting-block-calls-manually-s7-300-s7-400-s7-1500)
  
[Updating block calls in GRAPH (S7-300, S7-400, S7-1500)](#updating-block-calls-in-graph-s7-300-s7-400-s7-1500)

### Updating block calls in GRAPH (S7-300, S7-400, S7-1500)

If interface parameters of a called block are changed, the block call can no longer be executed correctly. You can avoid such inconsistent block calls by updating the block calls.

You have the following options for updating the block calls:

- Explicit updating of all inconsistent block calls in the programming editor.

  The inconsistent block calls within the open block are updated. The following actions are carried out in the process:

  - New parameters are added. Please note, however, that the parameters are not shown for function blocks (FBs) and the parameters are supplied via the corresponding instance data block (DB).
  - Deleted parameters are not removed.
  - Renamed parameters get the new parameter names.
  > **Note**
  >
  > If updating all inconsistent block calls would cause an error in the parameter supply, you cannot use the "Update block calls" command. If this is the case, update each block call individually.
- Explicit updating of a block call in the programming editor.

  The inconsistent call of this block is then updated. The following actions are carried out in the process:

  - New parameters are added. Please note, however, that the parameters are not shown for function blocks (FBs) and the parameters are supplied via the corresponding instance data block (DB).
  - Deleted parameters are not removed.
  - Renamed parameters get the new parameter names.
- Implicit updating during compilation.

  All block calls in the program as well as the used PLC data types will be updated. Note that when you call functions (FCs) before the compilation process, all new formal parameters must be supplied with actual parameters.

#### Updating all inconsistent block calls in the programming editor

To update all block calls in a block, follow these steps:

1. Open the calling block in the programming editor.
2. Click the "Update inconsistent block calls" button in the toolbar.

#### Updating a specific block call in the programming editor

To update a specific block call in the programming editor, follow these steps:

1. Open the calling block in the programming editor.
2. Right-click on the block call that you want to update.
3. Select the "Update block call" command in the shortcut menu.
4. If parameters were added for a function (FC), enter the values for the new block parameters.

> **Note**
>
> Note that the "Update" command is only available as long as you did not previously update all block calls in the editor with the "Update inconsistent block calls" command.

#### Updating block calls during compilation

To implicitly update all block calls and uses of PLC data types during compilation, follow these steps:

1. Open the project tree.
2. Select the "Program blocks" folder.
3. Select the "Compile &gt; Software (rebuild all blocks)" command in the shortcut menu.

---

**See also**

[Block calls (S7-300, S7-400, S7-1500)](#block-calls-s7-300-s7-400-s7-1500)
  
[Inserting block calls manually (S7-300, S7-400, S7-1500)](#inserting-block-calls-manually-s7-300-s7-400-s7-1500)
  
[Inserting block calls using drag-and-drop operation (S7-300, S7-400, S7-1500)](#inserting-block-calls-using-drag-and-drop-operation-s7-300-s7-400-s7-1500)

### Changing the block call (S7-300, S7-400, S7-1500)

You have the option of changing the called block for a block call. But keep in mind that no new instance data blocks are created, for example, when changing from a function (FC) to a function block (FB).

#### Procedure

To change the called block of a block call, follow these steps:

1. Click on the name of the called block within the block call and press the &lt;F2&gt; key. Or double-click the name of the called block.

   A text box opens, and the name of the currently called block is selected.
2. Enter the name of the block you want to call or select a block in the autocompletion.
3. If you want to call an FB, create a new instance data block, if necessary, and specify it as operand.

## Specifying alarms (S7-300, S7-400, S7-1500)

This section contains information on the following topics:

- [Enabling and disabling the alarm view (S7-300, S7-400, S7-1500)](#enabling-and-disabling-the-alarm-view-s7-300-s7-400-s7-1500)
- [Editing alarms (S7-300, S7-400, S7-1500)](#editing-alarms-s7-300-s7-400-s7-1500)

### Enabling and disabling the alarm view (S7-300, S7-400, S7-1500)

You can enable or disable the alarm view globally for new GRAPH function blocks or locally for individual blocks. The local setting of a block has priority over the global setting.

#### Enabling or disabling the alarm view globally

To globally enable or disable the alarm view for new GRAPH function blocks, follow these steps:

1. Select the "Settings" command in the "Options" menu.

   The "Settings" window is displayed in the work area.
2. Select the "PLC programming &gt; GRAPH" group in the area navigation.
3. If you want to enable the alarm view, select the "Enable alarms" check box in the "Default settings for new blocks &gt; Alarm properties" area. If you want to disable the alarm view, clear the "Enable alarms" check box.

#### Enabling or disabling the alarm view locally

To enable or disable the alarm view for an existing GRAPH function block, follow these steps:

1. Open the alarm view for the GRAPH function block.
2. If you want to enable the alarm view, select the "Enable alarms" check box in the "Alarms" area. If you want to disable the alarm view, clear the "Enable alarms" check box.

---

**See also**

[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Editing alarms (S7-300, S7-400, S7-1500)](#editing-alarms-s7-300-s7-400-s7-1500)

### Editing alarms (S7-300, S7-400, S7-1500)

You specify the alarm for interlocks, supervisions and GRAPH warnings (step time monitoring) in the global supervision settings. You assign the category and the subcategories for interlocks, supervisions and GRAPH warnings in the alarm view of the GRAPH function block.

In addition, you can create step-specific alarm texts for interlocks and supervisions within a GRAPH step.

> **Note**
>
> Step time monitoring is only available for the GRAPH function blocks of the S7-1500 series.

#### Editing alarms

To edit the alarms for all GRAPH function blocks, follow these steps:

1. Double-click the "Common data &gt; Supervision settings" entry in the project tree.

   The ProDiag supervision settings are opened.
2. Select the "Alarm texts &gt; GRAPH supervisions" group in the area navigation.
3. Use drag-and-drop to move the desired alarm text fields from the "Supported alarm text fields" field to the "Alarm text" text frame.

   You can change the order of the individual text fields at any time.
4. If you want to delete a text field again, right-click the corresponding text field and select "Delete" from the shortcut menu.
5. Select the desired delimiter for the text fields.

or:

1. Open the alarm view for the GRAPH function block.
2. Click the green arrow "Go to supervision settings" to the right of the alarm text.
3. From this point, the procedure described above from step 3 applies.

#### Select categories and subcategories

To select the categories and subcategories for interlocks, supervisions and GRAPH warnings, follow these steps:

1. Open the GRAPH function block.
2. Open the alarm view of the GRAPH function block.
3. Select the desired entry for interlocks, supervision and for the GRAPH warnings from the drop-down lists for the categories or the subcategories.

#### Editing the interlock alarm of a single step

To edit the interlock alarm of a single step, follow these steps:

1. Open the step in the single step view.
2. Select the "-(C)-" interlock.
3. Open the Inspector window and switch to the "Properties" tab, if necessary.
4. Enter the desired alarm text in the "Alarm text" text box.

   This text is appended to the end of the GRAPH alarm with the "&lt;Step specific field&gt;" alarm text box.

#### Editing the supervision alarm of a single step

To edit the supervision alarm of a single step, follow these steps:

1. Open the step in the single step view.
2. Select the "-(v)-" supervision.
3. Open the Inspector window and switch to the "Properties" tab, if necessary.
4. Enter the desired alarm text in the "Alarm text" text box.

   This text is appended to the end of the GRAPH alarm with the "&lt;Step specific field&gt;" alarm text box. With an S7-1500, the text is also used as a step-specific text for step time monitoring if this is used as a supervision condition.

---

**See also**

[Interlock and supervision alarms (S7-300, S7-400, S7-1500)](#interlock-and-supervision-alarms-s7-300-s7-400-s7-1500)
  
[Enabling and disabling the alarm view (S7-300, S7-400, S7-1500)](#enabling-and-disabling-the-alarm-view-s7-300-s7-400-s7-1500)
  
[Structure of the alarm text editor (S7-1500)](Supervision%20of%20machinery%20and%20plants%20with%20ProDiag%20%28S7-1500%29.md#structure-of-the-alarm-text-editor-s7-1500)
  
[Creating alarm texts (S7-1500)](Supervision%20of%20machinery%20and%20plants%20with%20ProDiag%20%28S7-1500%29.md#creating-alarm-texts-s7-1500)

## Acquiring initial values (S7-1500)

This section contains information on the following topics:

- [Overview of initial value acquisition (S7-1500)](#overview-of-initial-value-acquisition-s7-1500)
- [Activating initial value acquisition (S7-1500)](#activating-initial-value-acquisition-s7-1500)
- [Resetting initial values (S7-1500)](#resetting-initial-values-s7-1500)
- [Example of order of the list (S7-1500)](#example-of-order-of-the-list-s7-1500)

### Overview of initial value acquisition (S7-1500)

#### Requirement

In order to enable initial value acquisition, you need to set a version &gt;= 4.0 in the GRAPH function block.

You can find additional information here: [Activating initial value acquisition](#activating-initial-value-acquisition-s7-1500)

#### Description

You have the option of testing the execution of your user program on the HMI device. The data and values on the HMI device are continuously synchronized with the CPU and updated. You can always see the current program status on the HMI device for each GRAPH function block. The actual values of the signal states of Boolean operands and the results of comparator operations in interlocks and transitions are recorded continuously from the time of activation of the initial value acquisition, even if no error occurs.

The signal states are stored for each cycle in the GRAPH instance data block. A maximum of 32 signal states can be recorded per interlock or per transition. The actual values are stored in the static parameters CRIT_LOC (step) or CRIT (transition) in a DWORD and each signal state occupies one bit. As soon as an interlock error occurs, the values of the CRIT_LOC parameter are copied to the CRIT_LOC_ERR parameter. As soon as a supervision error occurs, the values of the CRIT parameter are copied to the CRIT_FLT parameter in the next transition. These initial values are no longer changed when a new error occurs in the active step.

You can display the actual values with the help of the PLC code view. As soon as an error occurs, you can have the initial values displayed and the bad operands can be immediately recognized (criteria analysis). You can switch between display of the actual values and display of the initial values.

You can find additional information on the visualization of the HMI device here: "Visualize processes &gt; Using diagnostics functions &gt; Supervising machinery and plants with ProDiag"

For the named static parameters of the step or transition structures to be displayed, you need to select the maximum interface parameter set for the block interface.

You can find additional information on the interface parameters here: [Specifying the interface parameter set](#specifying-the-interface-parameter-set-s7-300-s7-400-s7-1500)

You can find additional information on the static parameters of a GRAPH function block here: [Static parameters](#static-parameters-s7-300-s7-400-s7-1500)

#### Supported instructions

All instructions supported in a GRAPH function block for transitions and interlocks are supported for the initial value acquisition.

For bit logic operations, the status of the operand is stored. For comparators, the result of the comparison is stored.

#### Recording actual values or initial values

The respective interlock of the active steps and subsequent transitions is recorded in each program cycle. If you enable the block property "Permanent processing of all interlocks in manual mode" or the test settings "Edit all interlocks" or "Edit all transitions", all interlocks and all transitions of the GRAPH sequencer will be recorded in every program cycle. That may result in a longer cycle time.

#### Evaluation order on the HMI device in the PLC code view

The recording of the signal status in the respective DWORD or the list of operands in the symbol table of the PLC code view is carried out in a defined order. In a LAD interlock, for example, the process always starts in the power rail at the top left and ends at the bottom right.

> **Note**
>
> **Observe the evaluation order during programming**
>
> Also in the criteria analysis on the HMI device, this order is adhered to for the list of the bad operands in the symbol table. Observe this evaluation order for the programming of the interlock or the transition.

Additional information on the order of the list is available here: [Example of order of the list](#example-of-order-of-the-list-s7-1500)

### Activating initial value acquisition (S7-1500)

#### Procedure

Proceed as follows to activate initial value acquisition:

1. Right-click the GRAPH function block and select "Properties..." from the shortcut menu.

   The properties dialog of the GRAPH function block opens.
2. Select a version &gt;= V4.0 in the "General &gt; Block" tab.
3. Click on the "Attributes" tab.
4. Activate "Initial value acquisition".
5. Click "OK".
6. Compile and download the user program.

#### Result

The recording of the initial values begins once the user program has been compiled.

### Resetting initial values (S7-1500)

#### Description

Each GRAPH function block contains the two system-internal parameters "H_IL_ERR" and "H_SV_FLT" in its block parameter set for each individual step. If you have activated the "Initial value acquisition" option in the block properties of the GRAPH function block, the Bit 2 at the "H_IL_ERR" (Interlock) parameter is set to TRUE in the case of an interlock, and the Bit 5 at the "H_SV_FLT" (Transition) parameter is set to TRUE in the case of a monitoring error, as soon as a corresponding event exists in the active step. This enables you to visualize the initial values on your HMI device with the PLC code view.

As of a block version &gt;= 5.0 of a GRAPH function block, you have the option of using input parameter "RESET_CRIT" to reset the signal state of the two static parameters "H_IL_ERR" and "H_SV_FLT" to FALSE again after the criteria analysis. You should use this option, in particular, when you change the programming of interlocks and transitions and you no longer need the initial values that were made obsolete by this. The reprogramming does not automatically reset the signal states back to FALSE.

#### Procedure

To reset the signal states of the two system-internal static parameters, follow these steps:

1. Check that the version of the GRAPH function block is a version &gt;= 5.0.
2. Select the maximum block parameter record:

   - When you want to create a new GRAPH function block, first select the maximum block parameter record in the general settings for GRAPH.
   - If you want to change the parameter record at a GRAPH function block that has already been created, open the block, click in the block interface and in the menu bar select "Edit &gt; Interface parameters &gt; Maximum interface parameters". Or create the RESET_CRIT parameter manually in the IN section.
3. Connect input parameter "RESET_CRIT" in your user program at the call of the GRAPH function block.

#### Result

As soon as a positive signal edge is present at input parameter "RESET_CRIT", the signal states of the two system-internal static parameters "H_IL_ERR" and "H_SV_FLT" are reset to FALSE in all the programmed GRAPH steps and the PCL code view on your HMI device no longer displays any obsolete events.

---

**See also**

[Basics on the block interface of a GRAPH function block (S7-300, S7-400, S7-1500)](#basics-on-the-block-interface-of-a-graph-function-block-s7-300-s7-400-s7-1500)
  
[Overview of initial value acquisition (S7-1500)](#overview-of-initial-value-acquisition-s7-1500)
  
[Input parameters (S7-300, S7-400, S7-1500)](#input-parameters-s7-300-s7-400-s7-1500)
  
[Static parameters of a step (S7-300, S7-400, S7-1500)](#static-parameters-of-a-step-s7-300-s7-400-s7-1500)

### Example of order of the list (S7-1500)

The recording of the actual or initial values and the list of operands in the symbol table of the PLC code view are subject to the same defined order.

Using the following examples you can see how the recording of the signal states within an LAD interlock and the listing of operands on the HMI device work.

#### Recording of all signal states

The signal states are written to the static parameter CRIT_LOC in the following or in the T_CRIT output parameter in the following order:

![Recording of all signal states](images/101002628875_DV_resource.Stream@PNG-en-US.png)

On the HMI device, all operands are listed in exactly this order in the PLC code view:

| Symbol name | Operand | Comment |
| --- | --- | --- |
| Tag_1 | e.g. %M2xy | Automatic mode / manual mode |
| Tag_3 | Switch on the motor |  |
| Tag_2 | Interlock_1 |  |
| Tag_1 | Automatic mode / manual mode |  |
| Tag_5 | Manual switch |  |
| Tag_4 | Light barrier |  |

#### List of operands in case of error

If errors occur in the interlock, the bad operands are marked in color and only the bad operands are listed in the symbol table:

![List of operands in case of error](images/101001702411_DV_resource.Stream@PNG-de-DE.png)

List of the bad operands in the symbol table of the PLC code view:

| Symbol name | Operand | Comment |
| --- | --- | --- |
| Tag_2 | e.g. %M2xy | Interlock_1 |
| Tag_1 | Automatic mode / manual mode |  |
| Tag_5 | Manual switch |  |
| Tag_4 | Light barrier |  |

#### Optimized programming of the interlock in case of error

In order that you can see at first glance that the light barrier is responsible for the error, in this example it is beneficial to program the operand "Tag_4: Light barrier" first:

![Optimized programming of the interlock in case of error](images/101001706251_DV_resource.Stream@PNG-de-DE.png)

The information about the open light barrier is then displayed in the first line of the symbol table.

| Symbol name | Operand | Comment |
| --- | --- | --- |
| Tag_4 | e.g. %M2xy | Light barrier |
| Tag_2 | Interlock_1 |  |
| Tag_1 | Automatic mode / manual mode |  |
| Tag_5 | Manual switch |  |
