---
title: "DQ4_CAM (S7-1500)"
package: ProgFBDQ4CAMenUS
topics: 8
devices: [S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# DQ4_CAM (S7-1500)

This section contains information on the following topics:

- [Description DQ4_CAM (S7-1500)](#description-dq4_cam-s7-1500)
- [Input parameters DQ4_CAM (S7-1500)](#input-parameters-dq4_cam-s7-1500)
- [Output parameters DQ4_CAM (S7-1500)](#output-parameters-dq4_cam-s7-1500)
- [Static tags DQ4_CAM (S7-1500)](#static-tags-dq4_cam-s7-1500)
- [UDT DQ4_CAM_Parameters (S7-1500)](#udt-dq4_cam_parameters-s7-1500)
- [Error codes of parameter Status (S7-1500)](#error-codes-of-parameter-status-s7-1500)
- [Reaction to encoder errors (S7-1500)](#reaction-to-encoder-errors-s7-1500)

## Description DQ4_CAM (S7-1500)

### Description

The DQ4_CAM instruction is used to control the cam control functions of the output module via the user program.

### Call

The instruction must be called once per output module, either cyclically or in a time-controlled program. The call is not permitted in an event-controlled interrupt program.

### Operating principle

**Encoder value**: The encoder value is available at the [output parameter](#output-parameters-dq4_cam-s7-1500) EncoderValue. The encoder value is updated at every call of the instruction.

**Register value**: You can read parameters from the output module or change parameters in the module via a register mechanism. The [static tag WriteRegister](#static-tags-dq4_cam-s7-1500) controls the function of reading or changing parameters. With the static tag RegisterSelect you select the parameters to be edited. Reading is carried out cyclically. Writing is carried out once after a positive edge at WriteRegister. A read parameter value is available in the static RegisterValueRd. During writing, the value of the selected parameter is overwritten with the value of the static tag RegisterValueWr.

**Parameter changes via the user program**

You can re-parameterize the output module via the user program while the CPU is in RUN mode. The structure "Configuration" is available for this in the static area of the technology object instance. Write the [parameter values](#udt-dq4_cam_parameters-s7-1500) to this structure and apply the parameter assignment with a rising edge at the static tag WriteConfiguration. After a successful adoption of the parameters, WriteConfiguration is automatically reset.

Using the output parameter Error, check whether an error has occurred. If no errors have occurred the parameter change was successful.

### Status of the digital outputs

You get the status of a digital output via the respective output parameter StatusDQn. The digital output depends on the parameters CtrlDQn, SetDQn and StatusCamn.

### Using digital outputs with user program

You can use the input parameters CtrlDQn and SetDQn to control the digital outputs of released channels using the instruction:

| Input parameters | Reaction of the digital output DQ<sub>n</sub> |
| --- | --- |
| CtrlDQ<sub>n</sub> = 0 | DQ<sub>n</sub> = SetDQ<sub>n</sub> |
| CtrlDQ<sub>n</sub> = 1 | DQ<sub>n</sub> = StatusCam<sub>n</sub> (respective cam result) |
| n = 0...3 |  |

### Reaction to error

If an error has occurred during the call of the instruction or in the output module, the output parameter Error is set. More detailed error information can be read at the output parameter [Status](#error-codes-of-parameter-status-s7-1500).

Remove the cause of the error and reset the static tag WriteConfiguration.

You can find detailed information on the subject of encoder errors under [Reaction to encoder errors](#reaction-to-encoder-errors-s7-1500).

## Input parameters DQ4_CAM (S7-1500)

| Parameter | Declaration | Data type | Default | Description |
| --- | --- | --- | --- | --- |
| CtrlDQ0 | INPUT | BOOL | TRUE | Specify what is output at digital output DQ0.  TRUE: The cam result is output at DQ0. FALSE: The value of SetDQ0 is output at DQ0.    ![Figure](images/139784815115_DV_resource.Stream@PNG-de-DE.png) |
| CtrlDQ1 | INPUT | BOOL | TRUE | Specify what is output at digital output DQ1.  TRUE: The cam result is output at DQ1. FALSE: The value of SetDQ1 is output at DQ1. |
| CtrlDQ2 | INPUT | BOOL | TRUE | Specify what is output at digital output DQ2.  TRUE: The cam result is output at DQ2. FALSE: The value of SetDQ2 is output at DQ2. |
| CtrlDQ3 | INPUT | BOOL | TRUE | Specify what is output at digital output DQ3.  TRUE: The cam result is output at DQ3. FALSE: The value of SetDQ3 is output at DQ3. |
| SetDQ0 | INPUT | BOOL | FALSE | Set digital output DQ0.  The output DQ0 is only switched if CtrlDQ0 = FALSE. |
| SetDQ1 | INPUT | BOOL | FALSE | Set digital output DQ1.  The output DQ1 is only switched if CtrlDQ1 = FALSE. |
| SetDQ2 | INPUT | BOOL | FALSE | Set digital output DQ2.  The output DQ2 is only switched if CtrlDQ2 = FALSE. |
| SetDQ3 | INPUT | BOOL | FALSE | Set digital output DQ3.  The output DQ3 is only switched if CtrlDQ3 = FALSE. |

## Output parameters DQ4_CAM (S7-1500)

| Parameter | Declaration | Data type | Default | Description |
| --- | --- | --- | --- | --- |
| StatusCam0 | OUTPUT | BOOL | FALSE | Current status of the cams parameterized for channel 0.  The status is only output at digital output DQ0 if CtrlDQ0 = 1 and channel 0 is enabled. |
| StatusCam1 | OUTPUT | BOOL | FALSE | Current status of the cams parameterized for channel 1.  The status is only output at digital output DQ1 if CtrlDQ1 = 1 and channel 1 is enabled. |
| StatusCam2 | OUTPUT | BOOL | FALSE | Current status of the cams parameterized for channel 2.  The status is only output at digital output DQ2 if CtrlDQ2 = 1 and channel2 is enabled. |
| StatusCam3 | OUTPUT | BOOL | FALSE | Current status of the cams parameterized for channel 3.  The status is only output at digital output DQ3 if CtrlDQ3 = 1 and channel 3 is enabled. |
| StatusDQ0 | OUTPUT | BOOL | FALSE | Current status digital output DQ0.  The digital output depends on the parameters [CtrlDQ0, SetDQ0 and StatusCam0](#description-dq4_cam-s7-1500). The status is only output if channel 0 is enabled. |
| StatusDQ1 | OUTPUT | BOOL | FALSE | Current status digital output DQ1.  The digital output depends on the parameters [CtrlDQ1, SetDQ1 and StatusCam1](#description-dq4_cam-s7-1500). The status is only output if channel 1 is enabled. |
| StatusDQ2 | OUTPUT | BOOL | FALSE | Current status digital output DQ2.  The digital output depends on the parameters [CtrlDQ2, SetDQ2 and StatusCam2](#description-dq4_cam-s7-1500). The status is only output if channel 2 is enabled. |
| StatusDQ3 | OUTPUT | BOOL | FALSE | Current status digital output DQ3.  The digital output depends on the parameters [CtrlDQ3, SetDQ3 and StatusCam3](#description-dq4_cam-s7-1500). The status is only output if channel 3 is enabled. |
| HysteresisActive | OUTPUT | BOOL | FALSE | The current encoder value is in the hysteresis range. |
| EncoderSync | OUTPUT | BOOL | FALSE | TRUE: Encoder direction present. Current encoder data can be used for cam output.  FALSE: No encoder direction available. If no direction information is supplied, it is calculated from two valid different encoder values. With the first valid encoder value EncoderDataValid is set to TRUE and with the second valid value EncoderSync is also set to TRUE. |
| EncoderDataValid | OUTPUT | BOOL | FALSE | TRUE: Current encoder data recognized as valid.  FALSE: Current encoder data are invalid. Note: If the encoder data is invalid, the value status is set to FALSE. You can find additional information under [Reaction to encoder errors](#reaction-to-encoder-errors-s7-1500). |
| EncoderValue | OUTPUT | DINT | 0 | Current internal encoder value that is used to evaluate the parameterized cams. |
| Error | OUTPUT | BOOL | FALSE | An error has occurred. The cause of the error can be found in the output parameter Status. |
| Status | OUTPUT | WORD | 0 | The [Status](#error-codes-of-parameter-status-s7-1500) parameter displays the number of the error message.   Status = 0000<sub>H</sub>: There is no error. |

## Static tags DQ4_CAM (S7-1500)

| Tag | Data type | Default | Access | Description |
| --- | --- | --- | --- | --- |
| Initialized | BOOL | FALSE | Write | Instruction is initialized and ready for operation.  Resetting to FALSE leads to the reinitialization of the technology object. |
| StatusPWM0 | BOOL | FALSE | Read | TRUE: Pulsed cam output for channel 0 switched on  FALSE: No pulsed cam output |
| StatusPWM1 | BOOL | FALSE | Read | TRUE: Pulsed cam output for channel 1 switched on  FALSE: No pulsed cam output |
| StatusPWM2 | BOOL | FALSE | Read | TRUE: Pulsed cam output for channel 2 switched on  FALSE: No pulsed cam output |
| StatusPWM3 | BOOL | FALSE | Read | TRUE: Pulsed cam output for channel 3 switched on  FALSE: No pulsed cam output |
| QI_CH0 | BOOL | FALSE | Read | Value status for digital output DQ0.  TRUE: Supply voltage is present and OK  FALSE: Invalid encoder value or short circuit or temperature rise |
| QI_CH1 | BOOL | FALSE | Read | Value status for digital output DQ1.  TRUE: Supply voltage is present and OK  FALSE: Invalid encoder value or short circuit or temperature rise |
| QI_CH2 | BOOL | FALSE | Read | Value status for digital output DQ2.  TRUE: Supply voltage is present and OK  FALSE: Invalid encoder value or short circuit or temperature rise |
| QI_CH3 | BOOL | FALSE | Read | Value status for digital output DQ3.  TRUE: Supply voltage is present and OK  FALSE: Invalid encoder value or short circuit or temperature rise |
| LastMotionDirection | BOOL | FALSE | Read | Direction of the last change of the encoder value.  TRUE: Up  FALSE: Down |
| MotionForward | BOOL | FALSE | Read | TRUE: Motion forwards  FALSE: No motion forwards |
| MotionBackward | BOOL | FALSE | Read | TRUE: Motion backwards  FALSE: No motion backwards |
| RegisterSelect | BYTE | 0 | Writing | Specification of the register to be read/written.  See the table below. |
| WriteRegister | BOOL | FALSE | Writing | FALSE: Read access to the addressed register.  FALSE -&gt; TRUE: Writing is activated with a rising edge. Is automatically reset after successful writing. |
| RegisterValueRd | DWORD | 0 | Read | Register value that was requested via RegisterSelect |
| RegisterValueWr | DWORD | 0 | Writing | Register value to be written.  Only relevant for RegisterSelect = 7. |
| AdditionalErrorId | DWORD | 0 | Read | Further error information of an internal instruction, e.g. from STATUS parameter of WRREC. |
| Configuration | "DQ4_CAM_Parameters" | ‒ |  | Parameters for output module.  See section [UDT DQ4_CAM_Parameters](#udt-dq4_cam_parameters-s7-1500) |
| WriteConfiguration | BOOL | FALSE | Writing | With a positive edge, the writing of the [parameters](#udt-dq4_cam_parameters-s7-1500) belonging to the static tag Configuration is activated. Is automatically reset after successful writing.  If the parameter values are incorrect, WriteConfiguration is not reset; instead Error is set and Status and AdditionalErrorId contain the error information. |

| RegisterSelect tag | Register | Description |
| --- | --- | --- |
| 0<sub>D</sub> | CAM_Ctrl- Version | Read:   Version of the firmware component CAM_Ctrl:  - Bits 0 to 7: Low version of the software component - Bits 8 to 15: High version of the software component - Bits 16 to 31: Reserved |
| 1<sub>D</sub> | CAM_Ctrl- Config | Read:   Static module configuration:  - Bits 0 to 7: Number of channels - Bits 8 to 15: Number of cams - Bits 16 to 23: Number of internal registers - Bits 24 to 31: Reserved |
| 2<sub>D</sub> | ENC_RAW | Read: Raw copied encoder value |
| 3<sub>D</sub> | HYS_START | Read: Start position of the hysteresis (with active hysteresis, HysteresisActive = TRUE) |
| 4<sub>D</sub> | HYS_END | Read: End position of the hysteresis (with active hysteresis, HysteresisActive = TRUE) |
| 5<sub>D</sub> | ENC_ERRORS | Read: Number of recognized errors in the encoder data (falling edge of the output parameter EncoderDataValid) |
| Write: Resetting the counter |  |  |
| 6<sub>D</sub> | DIFF_MEDIAN | Read:   Average differential value of the incoming encoder values (indicator for update rate). The evaluation is coupled directly to the raw value of the encoder data. Only the differences between the encoder values are evaluated as moving average.   With the value you can, for example, evaluate the incremental jumps occurring in the application during the commissioning phase. |
| Write: Reset the value |  |  |
| 7<sub>D</sub> | PWM_WRITE | Read:   Status of the pulsed cam output of the 4 channels:  - Bit n = 0: Output cam for channel n deactivated - Bit n = 1: Cam output for channel n activated |
| Write:   Activation/deactivation of the pulsed cam output:  - Deactivate cam output for channel n: Bit n = 0 in RegisterValueWr - Activate cam output for channel n: Bit n = 1 in RegisterValueWr |  |  |
| 8<sub>D</sub> | CAM_ON- INFO | Read:   States of the 16 cams:  - Bit n = 0: Cam n is reset - Bit n = 1: Cam n is set |

**Direction detection**

Depending on the encoder module, there are two possibilities for direction detection:

- The encoder module provides explicit direction information with the encoder data.

  or
- The encoder module provides no explicit direction information with the encoder data. The output module forms the difference from two valid, different position values of the encoder data and derives the direction from this.

The static variable LastMotionDirection permanently shows the direction of the last position change. The static variables MotionForward and MotionBackward, on the other hand, indicates whether a forward or backward movement has been detected in the last cycle of the output module.

> **Note**
>
> Non-synchronous operation can have a negative effect on the reliability of MotionForward and MotionBackward if the output module operates in cycles shorter than the encoder module or technology object. If the rate of change in the actual value is low, two cycles may possibly contain the same encoder value and thus no direction is detected.

## UDT DQ4_CAM_Parameters (S7-1500)

### Description

You can reassign output module parameters with the user program while the CPU is in RUN. The structure "Configuration" as data type UDT DQ4_CAM_Parameters is available for this in the static area of the technology object instance. Write the parameter values to this structure and apply the parameter assignment with a rising edge at the static tag WriteConfiguration. After a successful adoption of the parameters, WriteConfiguration is automatically reset.

The parameters are transferred via the data record 128 to the module using the instruction WRREC. No parameters are hereby changed in the CPU. After a CPU startup, the parameters set in the offline parameter settings via technology object are valid again.

If errors occur during the transfer or validation of parameters with the WRREC instruction, the module continues operation with the previous parameter assignment. A corresponding [error code](#static-tags-dq4_cam-s7-1500) is then written to the AdditionalErrorId static tag.

> **Note**
>
> **Direction detection**
>
> Direction detection is restarted after each writing of data record 128 (EncoderDataValid = FALSE, EncoderSync = FALSE).
>
> If no direction information is not supplied with the encoder data, two valid, different encoder values are required for direction detection (EncoderSync = TRUE). The two values allow a subtraction to be performed and the direction to be derived from the result.
>
> Until the direction information is available (EncoderSync = TRUE), the channels used for cam output output the parameterized "Reaction to CPU STOP".

### Parameter

| Tag | Data type | Default | Access | Description |
| --- | --- | --- | --- | --- |
| DiagNoSupplyVoltage | BOOL | FALSE | Writing | Activate/deactivate the diagnostics for no or insufficient supply voltage L+ |
| DiagShortCircuit | BOOL | FALSE | Writing | Activate/deactivate the diagnostics short circuit to L+/M |
| DiagEncoderSource | BOOL | FALSE | Writing | Activate/deactivate of the encoder source diagnostics |
| Modulo | BOOL | FALSE | Writing | Activate/deactivate modulo |
| Hysteresis | UINT | 0 | Writing | Set hysteresis:  0<sub>D</sub>: Hysteresis deactivated  1 ... 65535<sub>D</sub>: Hysteresis activated |
| AxisReferencePosition | DINT | 0 | Writing | Set axis reference position:  ‒2147483648 … 2147483647<sub>D</sub> |
| MinimumEncoderValue | DINT | 0 | Writing | Set the minimum encoder value range:  ‒2147483648 … 2147483645<sub>D</sub> |
| MaximumEncoderValue | DINT | 2147483646 | Writing | Set the maximum encoder value:  ‒2147483646 … 2147483647<sub>D</sub> |
| CamStartPosition | DINT-Array [0...15] | 0 | Writing | Set the start position of the cams:  ‒2147483648 … 2147483647<sub>D</sub> |
| CamEndPosition | DINT-Array [0...15] | 0 | Writing | Setting the end position of the cams:  ‒2147483648 … 2147483647<sub>D</sub> |
| CamEffectiveDirection | BYTE-Array [0...15] | 0 | Writing | Set the effective direction of the cams:  0<sub>D</sub>: None  1: Positive  2: Negative  3: Both |
| CamChannelAssignment | BYTE-Array [0...15] | 0 | Writing | Setting the channel assignment of the cams:  0 ... 3 |
| ChannelEnabled | BOOL-Array [0...3] | TRUE | Writing | Activate/deactivate channels:  0 ... 3 |
| ReactionToCpuStop | BYTE-Array [0...3] | 0 | Writing | Set the behavior of the channels at CPU-STOP:  0<sub>D</sub>: Shutdown  1: Invalid  2: Keep last value  3 to 10: Invalid  11: Output substitute value 1  12 to 255: Invalid |
| PulsedCamOutputDutyCycle | UINT-Array [0...3] | 500 | Writing | Set duty cycle for pulsed cam output:  0<sub>D</sub>: 0.0 %  1: 0.1 % … 500: 50.0 % … 1000: 100.0 % |
| PulsedCamOutputPeriod | BYTE-Array [0...3] | 12 | Writing | Set the period duration for pulsed cam output:  0<sub>D</sub>: None  4: 0.20 ms  7: 0.40 ms  12: 0.93 ms  14: 1.33 ms  21: 4.27 ms  26: 10.67 ms  30: 21.33 ms  33: 34.13 ms  36: 59.73 ms |

## Error codes of parameter Status (S7-1500)

| Error code  (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 8001 | Instruction was called multiple times with the same instance (DB) |
| 8002 | Wrong OB. Call the instruction only in the OB that is assigned to the PIP to which the output module belongs. |
| 8003 | Invalid address of the encoder module. Check the configuration of the encoder module in the technology object. |
| 8004 | The selected encoder module is not permitted. Check the configuration of the encoder module in the technology object. |
| 8005 | Invalid address of the output module. Check the configuration of the output module in the technology object. |
| 8006 | The selected output module is not permitted. Check the configuration of the output module in the technology object.  Permissible module type: DQ 4x24VDC/2A HS |
| 8007 | Communication with the output module failed (read data records): Error information of internal instruction RDREC saved in static tag AdditionalErrorID |
| 8008 | Communication with output module failed (write data records): Error information of internal instruction WRREC saved in static tag AdditionalErrorID |
| 8009 | Incorrect encoder signal |
| 800A | Invalid register address. Check the static tag RegisterSelect. |
| 800B | The register addressed via RegisterSelect can be read, but does not support any write operation. Confirm the error by resetting the WriteRegister static tag or correct the error by addressing a register that supports a write operation. |

## Reaction to encoder errors (S7-1500)

The following table shows the behavior of the technology object and the output module in case of encoder errors depending on the control mode and the type of data transmission.

| Control mode | Data transmission via | Reaction from | Reaction to |  |  |
| --- | --- | --- | --- | --- | --- |
| Invalid encoder values |  | Missing encoder module |  |  |  |
| Without QI | With QI |  |  |  |  |
| Use MtM without technology object | MtM | DQ 4x24VDC/2A HS | - No error detection - Encoder value of the encoder module is used as valid value | - Diagnostic interrupt 29 (1D<sub>H</sub>) - See the list 1 below | - Diagnostic interrupt 30 (1E<sub>H</sub>) - See the list 1 below |
| CPU | Data transmission via CPU is not available. |  |  |  |  |
| Using the "DQ4_CAM" technology object | MtM | DQ 4x24VDC/2A HS | - No error detection - Encoder value of the encoder module is used as valid value | - Diagnostic interrupt 29 (1D<sub>H</sub>) - See the list 1 below | - Diagnostic interrupt 30 (1E<sub>H</sub>) - See the list 1 below |
| Technology object | - Error 8009<sub>H</sub> - See the list 2 below | - Error 8009<sub>H</sub> - See the list 2 below |  |  |  |
| CPU | DQ 4x24VDC/2A HS | - No error detection - Encoder value of the encoder module is used as valid value | - Diagnostic interrupt 29 (1D<sub>H</sub>) - See the list 1 below | No error detection.  The input parameters are internally overridden depending on the "Reaction to CPU STOP" parameter:  - Shutdown: CtrlDQ = 0, SetDQ = 0 - Keep last value: No internal override; input parameters are transferred to output module - Output substitute value 1: CtrlDQ = 0, SetDQ = 1 |  |
| Technology object | - Error 8009<sub>H</sub> - See the list 2 below | - Error 8009<sub>H</sub> - See the list 2 below |  |  |  |

| List 1:  Behavior of the digital outputs and feedback data of the output module DQ 4x24VDC/2A HS | List 2:  Behavior of the status values of the technology object DQ4_CAM |
| --- | --- |
| - Last valid encoder value is kept (ACT_INP) - Encoder data recognition is set to invalid (INP_OK = 0) - Direction information is reset (SYNC = 0) - States of all output cams are reset (STS_CAM = 0) - Value status is set to BAD (QI_0) - Configured "Reaction to CPU STOP" is output for channels that are activated for cam output (CTRL_DQ = 1) | - Keep last valid encoder value (EncoderValue) - Encoder data recognition is set to invalid (EncoderDataValid = FALSE) - Direction information is reset (EncoderSync = FALSE) - States of all output cams are reset (StatusCamn = FALSE) - Value status is set to BAD (QI_CHn = FALSE) |
