| COUNT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P, or constant | I, Q, M, D, L, P, or constant | Number of repeated move operations |
| OUT | Output | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, CHAR, WCHAR | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | D, L | Address in target range from which filling starts |

For additional information on valid data types, refer to "See also".

#### Example with an ARRAY

The following example shows how the instruction works when you want to fill an ARRAY:

![Example with an ARRAY](images/82085876747_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | FillValue | The data type of the operand is INT. |
| COUNT | Tag_Count | 3 |
| OUT | TargetArea | The data type of the operand TargetArea is ARRAY[1..5] of INT. It consists of five elements of data type INT. |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The instruction copies the value of the operand #FillValue to the #TargetArea output tag three times, starting with the first element. If the instruction is executed without errors, the TagOut operand at the "ENO" enable output is set to signal state "1".

#### Examples with a structure

The following examples show how the instruction works when you want to fill a structure:

Create a global data block with the following elements:

| Data_block_1 |  |  |  |  | Data type |
| --- | --- | --- | --- | --- | --- |
| MyStruct1 |  |  |  |  | STRUCT |
|  | Member_1 |  |  |  | INT |
| Member_2 |  |  |  | INT |  |
| Member_3 |  |  |  | INT |  |
| Member_4 |  |  |  | INT |  |
| MyStruct2 |  |  |  |  | STRUCT |
|  | SubArray |  |  |  | ARRAY[1..2] of STRUCT |
|  | SubArray[1] |  |  | STRUCT |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |
| SubArray[2] |  |  | STRUCT |  |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |

Generate the following program code to address the MyStruct1 tag:

![Examples with a structure](images/81957701771_DV_resource.Stream@PNG-de-DE.png)

Generate the following program code to address the MyStruct2 tag:

![Examples with a structure](images/81958879627_DV_resource.Stream@PNG-de-DE.png)

In each of the two examples, the value 10 of the IN parameter is copied twice to the operand at the OUT parameter, starting with the element Member_2. This means that the value 10 is copied to the elements Member_2 and Member_3. The other two elements, Member_1 and Member_4, are not changed. If the instruction is executed without errors, the TagOut operand is set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### UFILL_BLK: Fill block uninterruptible (S7-1200, S7-1500)

#### Description

You can use the "Fill block uninterruptible" instruction to fill a memory area (target range) with the value of the IN input. The instruction cannot be interrupted. The target range is filled beginning with the address specified at the OUT output. The number of repeated copy operations is specified with the COUNT parameter. When the instruction is executed, the value at the input IN is moved to the target range as often as specified by the value of the COUNT parameter.

The instruction can only be executed if the source range and the target range have the same data type.

> **Note**
>
> The move operation cannot be interrupted by other operating system activities. This is why the alarm reaction times of the CPU increase during the execution of the "Fill block uninterruptible" instruction.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The maximum number of elements changed is the number of elements in the ARRAY or structure. If you copy more data than there are elements at the OUT output, you will get an unintended result.

When a ARRAY of BOOL is copied, the enable output ENO for an overflow is set to "1" until the byte limit of the ARRAY structure is exceeded. If the byte limit of the ARRAY structure is exceeded by the value at the COUNT input, the ENO enable output is reset to "0".

> **Note**
>
> **Use of ARRAYs**
>
> The instruction reads the content from the selected element from the source range and copies this content n-times (n = depending on the value at the parameter COUNT) to the destination, starting at the specified index.

You use the "Fill block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

#### Filling structures

As well as the elements of an ARRAY, you can also fill multiple elements of a structure (STRUCT, PLC data type) with the same value. The structure whose elements you want to fill must only contain individual elements of the same elementary data type. The structure itself can, however, be embedded in another structure.

#### Parameters

The following table shows the parameters of the "Fill block uninterruptible" instruction:

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | I, Q, M, D, L, P, or constant | I, Q, M, D, L, P, or constant | Element used to fill the target range |
| COUNT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P, or constant | I, Q, M, D, L, P, or constant | Number of repeated move operations |
| OUT | Output | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | D, L | Address in target range from which filling starts |

For additional information on valid data types, refer to "See also".

#### Example with an ARRAY

The following example shows how the instruction works when you want to fill an ARRAY:

![Example with an ARRAY](images/82087958155_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | FillValue | The data type of the operand is INT. |
| COUNT | Tag_Count | 3 |
| OUT | TargetArea | The data type of the operand TargetArea is ARRAY[1..5] of INT. It consists of five elements of data type INT. |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The instruction copies the value of the operand #FillValue to the #TargetArea output tag three times, starting with the first element. The move operation cannot be interrupted by other operating system activities. If the instruction is executed without errors, the TagOut operand at the "ENO" enable output is set to signal state "1".

#### Examples with a structure

The following examples show how the instruction works when you want to fill a structure:

Create a global data block with the following elements:

| Data_block_1 |  |  |  |  | Data type |
| --- | --- | --- | --- | --- | --- |
| MyStruct1 |  |  |  |  | STRUCT |
|  | Member_1 |  |  |  | INT |
| Member_2 |  |  |  | INT |  |
| Member_3 |  |  |  | INT |  |
| Member_4 |  |  |  | INT |  |
| MyStruct2 |  |  |  |  | STRUCT |
|  | SubArray |  |  |  | ARRAY[1..2] of STRUCT |
|  | SubArray[1] |  |  | STRUCT |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |
| SubArray[2] |  |  | STRUCT |  |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |

Generate the following program code to address the MyStruct1 tag:

![Examples with a structure](images/81978362635_DV_resource.Stream@PNG-de-DE.png)

Generate the following program code to address the MyStruct2 tag:

![Examples with a structure](images/81981626891_DV_resource.Stream@PNG-de-DE.png)

In each of the two examples, the value 10 of the IN parameter is copied twice to the operand at the OUT parameter, starting with the element Member_2. This means that the value 10 is copied to the elements Member_2 and Member_3. The other two elements, Member_1 and Member_4, are not changed. If the instruction is executed without errors, the TagOut operand is set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SCATTER: Parse the bit sequence into individual bits (S7-1200, S7-1500)

#### Description

The "Parse the bit sequence into individual bits" instruction parses a tag of the BYTE, WORD, DWORD or LWORD data type into individual bits and saves them in an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> With the "Parse the bit sequence into individual bits" instruction, the use of a multidimensional ARRAY of BOOL is not permitted.

> **Note**
>
> **Length of the ARRAY, STRUCT or PLC data type**
>
> The ARRAY, the anonymous STRUCT or the PLC data type must have exactly the number of elements that is specified by the bit sequence.
>
> This means for the data type BYTE, for example, the ARRAY, STRUCT or the PLC data type must have exactly 8 elements (WORD = 16, DWORD = 32 and LWORD = 64).

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version >4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

This way you can, for example, parse a status word, and read and change the status of the individual bits using the index. Using GATHER, you can merge the bits once again into a bit sequence.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The ARRAY, STRUCT or PLC data type does not provide enough BOOL elements.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | BYTE, WORD, DWORD | BYTE, WORD, DWORD, LWORD | I, Q, M, D, L | Bit sequence that is parsed.  The values must not be located in the I/O area or in the DB of a technology object. |
| OUT | Output | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | I, Q, M, D, L | ARRAY, STRUCT or PLC data type in which the individual bits are stored |

You can find additional information on valid data types under "See also".

#### Example with an ARRAY

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceWord | WORD |  |
| EnableOut | Output | BOOL |
| DestinationArray | ARRAY[0..15] of BOOL |  |

The following example shows how the instruction works:

![Example with an ARRAY](images/95499485835_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceWORD | WORD (16 bits) |
| OUT | DestinationArray | The operand "DestinationArray" is of the data type ARRAY[0..15] of BOOL. It consists of 16 elements and is therefore just as large as the WORD that is to be parsed. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. The operand #SourceWord of the data type WORD is parsed into its individual bits (16) and assigned to the individual elements of the #DestinationArray operand. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

#### Example with a PLC data type (UDT)

Create the following PLC data type "myBits":

![Example with a PLC data type (UDT)](images/100514277003_DV_resource.Stream@PNG-en-US.png)

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceWord | WORD |  |
| EnableOut | Output | BOOL |
| DestinationUDT | "myBits" |  |

The following example shows how the instruction works:

![Example with a PLC data type (UDT)](images/99147437963_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceWord | WORD (16 bits) |
| OUT | DestinationUDT | The "DestinationUDT" operand has the PLC data type (UDT). It consists of 16 elements and is therefore just as large as the WORD that is to be parsed. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. The #SourceWord operand of the data type WORD is parsed into its individual bits (16) and assigned to the individual elements of the #DestinationArray operand. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SCATTER_BLK: Parse elements of an ARRAY of bit sequence into individual bits (S7-1200, S7-1500)

#### Description

The "Parse elements of an ARRAY of bit sequence into individual bits" instruction parses one or more elements of an ARRAY of BYTE, WORD, DWORD or LWORD into individual bits and saves them in an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements. At the COUNT_IN parameter you specify how many elements of the source ARRAY are going to be parsed. The source ARRAY at the IN parameter may have more elements than specified at the COUNT_IN parameter. The ARRAY of BOOL, the anonymous STRUCT or the PLC data type must have sufficient elements to save the bits of the parsed bit sequences. However, the destination memory area may also be larger.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> If the ARRAY is a multi-dimensional ARRAY of BOOL, the padding bits of the dimensions contained are counted as well even if they were not explicitly declared and are not accessible.
>
> Example 1: An ARRAY[1..10,0..4,1..2] of BOOL is handled like an ARRAY[1..10,0..4,1..8] of BOOL or like an ARRAY[0..399] of BOOL.
>
> Example 2: At the IN parameter, an ARRAY[0..5] of WORD (sourceArrayWord[2]) is interconnected. The COUNT_IN parameter has the value "3". At the OUT parameter, an ARRAY[0..1,0..5,0..7] of BOOL (destinationArrayBool[0,0,0]) is interconnected. Both the array at the IN parameter and at the OUT parameter has a size of 96 bits. The ARRAY of WORD is parsed into 48 individual bits.

> **Note**
>
> **If the ARRAY low limit of the target ARRAY is not "0", note the following:**
>
> For performance reasons the index must always start at a BYTE, WORD, DWORD or LWORD limit. This means the index must be calculated starting at the low limit of the ARRAY. The following formula is used as basis for this calculation:
>
> Valid indices = ARRAY low limit + n(number of bit sequences) × number of bits of the desired bit sequence
>
> For an ARRAY[-2..45] of BOOL and the bit sequence WORD the calculation looks as follows:
>
> - Valid index (-2) = -2 + 0 × 16
> - Valid index (14) = -2 + 1 × 16
> - Valid index (30) = -2 + 2 × 16
>
> You can find an example described below.

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version >4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

This way you can, for example, parse status words, and read and change the status of the individual bits using the index. Using GATHER, you can merge the bits once again into a bit sequence.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The source ARRAY has fewer elements than specified at the COUNT_IN parameter.
- The index of the destination ARRAY does not start at a BYTE, WORD, DWORD or LWORD limit. In this case, no result is written to the ARRAY of BOOL.
- The ARRAY[*] of BOOL, STRUCT or PLC data type does not provide the required number of elements.

  - S7-1500-CPU: In this case as many bit sequences as possible are parsed and written to the ARRAY of BOOL, the anonymous STRUCT or the PLC data type. The remaining bit sequences are no longer taken into account.
  - S7-1200-CPU: There is no copying procedure.

> **Note**
>
> **S7-1200-CPU: Enable output ENO = 0**
>
> When the enable output ENO has signal state "0", no data are written to the output parameter OUT.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD  - LWORD | I, Q, M, D, L | ARRAY of <bit sequence> that is parsed.  The values must not be located in the I/O area or in the DB of a technology object. |
| COUNT_IN | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Counter for the number of elements of the source ARRAY that are going to be parsed.  The value must not be in the I/O area or in the database of a technology object. |
| OUT | Output | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | I, Q, M, D, L | ARRAY, STRUCT or PLC data type in which the individual bits are stored |

You can select the required bit sequence from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example of a destination ARRAY with the low limit "0"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceArrayWord | ARRAY[0..5] of WORD |  |
| CounterInput | UDINT |  |
| EnableOut | Output | BOOL |
| DestinationArrayBool | ARRAY[0..95] of BOOL |  |

The following example shows how the instruction works:

![Example of a destination ARRAY with the low limit "0"](images/95510352907_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayWord[2] | ARRAY[0..5] of WORD (96 bits can be parsed.) |
| COUNT_IN | CounterInput = 3 | UDINT3 (3 WORDs or 48 bits are to be parsed. This means at least 48 bits must be available in the destination ARRAY.) |
| OUT | DestinationArrayBool[0] | The operand "DestinationArrayBool" is of the data type ARRAY[0..95] of BOOL. This means it provides 96 BOOL elements. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. The 3rd, 4th and 5th WORD of the #SourceArrayWord operand is parsed into its individual bits (48) and as of the 1st element assigned to the individual elements of the #DestinationArrayBool operand. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

#### Example of a destination ARRAY with the low limit "-2"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceArrayWord | ARRAY[0..5] of WORD |  |
| CounterInput | UDINT |  |
| EnableOut | Output | BOOL |
| DestinationArrayBool | ARRAY[-2..93] of BOOL |  |

The following example shows how the instruction works:

![Example of a destination ARRAY with the low limit "-2"](images/95630706571_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayWord[2] | ARRAY[0..5] of WORD (96 bits can be parsed.) |
| COUNT_IN | CounterInput = 3 | UDINT3 (3 WORDs or 48 bits are to be parsed. This means at least 48 bits must be available in the destination ARRAY.) |
| OUT | DestinationArrayBool[14] | The operand "DestinationArrayBool" is of the data type ARRAY[-2..93] of BOOL. This means it provides 96 BOOL elements. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. The 3rd, 4th and 5th WORD of the #SourceArrayWord operand is parsed into its individual bits (48) and as of the 16th Element assigned to the individual elements of the #DestinationArrayBool operand. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO. The remaining 32 bits are not written.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### GATHER: Merge individual bits into a bit sequence (S7-1200, S7-1500)

#### Description

The "Merge individual bits into a bit sequence" instruction merges the bits from an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements into a bit sequence. The bit sequence is saved in a tag of the data type BYTE, WORD, DWORD or LWORD.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> With the "Merge individual bits into a bit sequence" instruction, the use of a multidimensional ARRAY of BOOL is not permitted.

> **Note**
>
> **Length of the ARRAY, STRUCT or PLC data type**
>
> The ARRAY, STRUCT or the PLC data type must have exactly the number of elements that is specified by the bit sequence.
>
> This means for the data type BYTE, for example, the ARRAY, anonymous STRUCT or the PLC data type must have exactly 8 elements (WORD = 16, DWORD = 32 and LWORD = 64).

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version >4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The ARRAY, anonymous STRUCT or the PLC data type (UDT) has fewer or more BOOL elements than specified by the bit sequence. In this case the BOOL elements are not transferred.
- Fewer than the necessary number of bits are available.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | I, Q, M, D, L | ARRAY, STRUCT or PLC data type, the bits of which are merged into a bit sequence.  The values must not be located in the I/O area or in the DB of a technology object. |
| OUT | Output | BYTE, WORD, DWORD | BYTE, WORD, DWORD, LWORD | I, Q, M, D, L | Merged bit sequence, saved in a tag |

You can select the required bit sequence from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example with an ARRAY

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceArray | ARRAY[0..15] of BOOL |  |
| EnableOut | Output | BOOL |
| DestinationWord | WORD |  |

The following example shows how the instruction works:

![Example with an ARRAY](images/95499792779_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArray | The operand "SourceArray" is of the data type ARRAY[0..15] of BOOL. It consists of 16 elements and is therefore just as large as the WORD in which the bits are to be merged. |
| OUT | DestinationWord | WORD (16 bits) |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. The bits of the #SourceArray operand are merged into a WORD. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

#### Example with a PLC data type (UDT)

Create the following PLC data type "myBits":

![Example with a PLC data type (UDT)](images/100514277003_DV_resource.Stream@PNG-en-US.png)

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceUDT | "myBits" |  |
| EnableOut | Output | BOOL |
| DestinationWord | WORD |  |

The following example shows how the instruction works:

![Example with a PLC data type (UDT)](images/99189065483_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceUDT | The "SourceUDT" operand has the PLC data type (UDT). It consists of 16 elements and is therefore just as large as the WORD in which the bits are to be merged. |
| OUT | DestinationWord | WORD (16 bits) |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. The bits of the #SourceUDT operand are merged into a WORD. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### GATHER_BLK: Merge individual bits into multiple elements of an ARRAY of bit sequence (S7-1200, S7-1500)

#### Description

The "Merge individual bits into multiple elements of an ARRAY of bit sequence" instruction merges the bits from an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements into one or multiple elements of an ARRAY of <bit sequence>. At the COUNT_OUT parameter you specify how many elements of the destination ARRAY are going to be written. With this step you also implicitly specify how many elements of the ARRAY of BOOL, the anonymous STRUCT or the PLC data type are required. The destination ARRAY at the OUT parameter may have more elements than specified at the COUNT_OUT parameter. The ARRAY of <bit sequence> must have sufficient elements to save the bits that are going to be merged. However, the destination ARRAY may also be larger.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> If the ARRAY is a multi-dimensional ARRAY of BOOL, the padding bits of the dimensions contained are counted as well even if they were not explicitly declared and are not accessible.
>
> Example 1: An ARRAY[1..10,0..4,1..2] of BOOL is handled like an ARRAY[1..10,0..4,1..8] of BOOL or like an ARRAY[0..399] of BOOL.
>
> Example 2: At the OUT parameter, an ARRAY[0..5] of WORD (sourceArrayWord[2]) is interconnected. The COUNT_IN parameter has the value "3". At the IN parameter, an ARRAY[0..1,0..5,0..7] of BOOL (destinationArrayBool[0,0,0]) is interconnected. Both the array at the IN parameter and at the OUT parameter has a size of 96 bits. 48 individual bits are merged from the ARRAY of BOOL.

> **Note**
>
> **If the ARRAY low limit of the source ARRAY is not "0", note the following:**
>
> For performance reasons the index must always start at a BYTE, WORD, DWORD or LWORD limit. This means the index must be calculated starting at the low limit of the ARRAY. The following formula is used as basis for this calculation:
>
> Valid indices = ARRAY low limit + n(number of bit sequences) × number of bits of the desired bit sequence
>
> For an ARRAY[-2..45] of BOOL and the bit sequence WORD the calculation looks as follows:
>
> - Valid index (-2) = -2 + 0 × 16
> - Valid index (14) = -2 + 1 × 16
> - Valid index (30) = -2 + 2 × 16
>
> You can find an example described below.

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version >4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The index of the source ARRAY does not start at a BYTE, WORD, DWORD or LWORD limit. In this case, no result is written to the ARRAY of <bit sequence>.
- The ARRAY[*] of <bit sequence> does not provide the required number of elements.

  - S7-1500-CPU: In this case as many bit sequences as possible are merged and written to the ARRAY of <bit sequence>. The remaining bits are no longer taken into account.
  - S7-1200-CPU: There is no copying procedure.

> **Note**
>
> **S7-1200-CPU: Enable output ENO = 0**
>
> When the enable output ENO has signal state "0", no data are written to the output parameter OUT.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | I, Q, M, D, L | ARRAY of BOOL, STRUCT or PLC data type whose bits are merged (source ARRAY)  The values must not be located in the I/O area or in the DB of a technology object. |
| COUNT_OUT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Counter how many elements of the target ARRAY are to be described.  The value must not be in the I/O area or in the database of a technology object. |
| OUT | Output | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD  - LWORD | I, Q, M, D, L | ARRAY of <bit sequence> to which the bits are saved (destination ARRAY) |

You can select the required bit sequence from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example of a source ARRAY with the low limit "0"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceArrayBool | ARRAY[0..95] of BOOL |  |
| CounterOutput | UDINT |  |
| EnableOut | Output | BOOL |
| DestinationArrayWord | ARRAY[0..5] of WORD |  |

The following example shows how the instruction works:

![Example of a source ARRAY with the low limit "0"](images/95646637707_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayBool[0] | The operand "SourceArrayBool" is of the data type ARRAY[0..95] of BOOL. This means it provides 96 BOOL elements that can merged into words once again. |
| COUNT_OUT | CounterOutput = 3 | UDINT3 (3 words are to be written. This means 48 bits must be available in the source ARRAY.) |
| OUT | DestinationArrayWord[2] | The operand "DestinationArrayWord" is of the data type ARRAY[0..5] of WORD. This means 6 WORD elements are available. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. As of the 1st element of the #SourceArrayBool operand, 48 bits are merged in the #DestinationArrayWord operand. The starting point in the destination ARRAY is the 3rd element. This means that the first 16 bits are written into the 3rd word, the second 16 nits into the 4th word and the third 16 bits into the 5th word of the destination ARRAY. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

#### Example of a source ARRAY with the low limit "-2"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| Enable | Input | BOOL |
| SourceArrayBool | ARRAY[-2..93] of BOOL |  |
| CounterOutput | UDINT |  |
| EnableOut | Output | BOOL |
| DestinationArrayWord | ARRAY[0..5] of WORD |  |

The following example shows how the instruction works:

![Example of a source ARRAY with the low limit "-2"](images/95650618763_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayBool[14] | The operand "SourceArrayBool" is of the data type ARRAY[-2..93] of BOOL. Because the starting point is the 16th element, only 80 BOOL elements that can be merged into words again are available. |
| COUNT_OUT | CounterOutput = 3 | UDINT3 (3 words are to be written. This means 48 bits must be available in the source ARRAY.) |
| OUT | DestinationArrayWord[2] | The operand "DestinationArrayWord" is of the data type ARRAY[0..5] of WORD. This means 6 WORD elements are available. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. Starting with the 16th element of the #SourceArrayBool operand, 48 bits are merged into the #DestinationArrayWord operand. The starting point in the destination ARRAY is the 3rd element. This means the first 16 bits of the source ARRAY are ignored. The second 16 Bits are written into the 3rd word, the third 16 bits into the 4th word and the fourth 16 bits into the 5th word of the destination ARRAY. The remaining 64 bits of the source ARRAY are not taken into account either. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### AssignmentAttempt: Attempt assignment to a reference (S7-1500)

#### Description

With the "AssignmentAttempt" instruction, you attempt an assignment to a reference tag.

The following assignment attempts are possible:

- Assignment attempt of a VARIANT to a reference
- Assignment attempt of a DB_ANY to the reference of a technology object

#### Assignment attempt of a VARIANT to a reference

The data type of a reference tag is determined at the time of declaration. However, the data type of a VARIANT tag is determined during runtime. An implicit data type conversion is not permitted with reference tags. To assign the two data types to each other therefore, use the assignment attempt. With the assignment attempt, a check is made at runtime to find out whether the assigned tag is of the correct data type. If this is the case, the instruction is executed. If the instruction is executed successfully, there is a valid reference in the target tag, otherwise a NULL.

After the assignment attempt, you can check if the attempt was successful and, depending on the result, continue processing the program. In LAD and FBD, you can use the enable output "ENO" for the check. "ENO" returns the signal state "1" if the assignment attempt was successful. Only then are the subsequent instructions executed in the network.

In STL and SCL, you can use the instructions "IS_NULL" or "NOT_NULL", for example, to check the success of an assignment attempt.

The following rules apply to the assignment attempt of VARIANT. VARIANT tags that do not match these rules return the value "NULL" at runtime.

- The VARIANT must point to an address in an optimized memory area.
- The VARIANT must not point to an address in a temporary memory area.
- If you want to assign a VARIANT to a reference to an ARRAY, the following rules apply:

  - The VARIANT tag must point to an ARRAY whose limits exactly match those of the declared reference. A VARIANT tag which points to an ARRAY [0..9] does not match a tag REF_TO ARRAY[1..10].
  - Moreover, you should compile the blocks that form the value of the VARIANT tag once in a CPU of the S7-1500 series, firmware version V2.5.
- The assignment attempt of a VARIANT to the reference of a technology object is not possible.
- In SCL, assignment attempts cannot be used in multiple assignments (a := b := c;).

#### Assignment attempt of a DB_ANY to the reference of a technology object

A reference to a technology object always points to a specific technology object, e.g. REF_TO TO_SpeedAxis. If you want to assign a technology object via a tag of the type DB_ANY during runtime, you need to check whether the technology object matches the declared reference. To do this, use the assignment attempt. With the assignment attempt, a check is made during runtime to find out whether the technology object has the declared type. If this is the case, the assignment is performed. If this is executed successfully, there is a valid reference in the target tag, otherwise a NULL.

The following rules apply to the assignment attempt of a DB_ANY to the reference of a technology object:

- The DB_ANY must point to a technology object in an optimized memory area.
- Two technology objects of the same type can be assigned to each other.
- A derived type can be assigned to its base type.
- A basic type cannot be assigned to its derived type

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL |  | Enable input |
| ENO | Output | BOOL |  | Enable output |
| SRC | Input | VARIANT  DB_ANY | - Block interface of an FC:   Input, Output, InOut, Temp - Block interface of an FB:   Input, InOut, Temp | Pointer to the source tag whose address will be read out |
| DST | Output | With SRC = VARIANT, reference to:  - Bit sequences, except BOOL, - Integers, - Floating-point numbers, - Character strings, - PLC data types (UDT), - System data types (SDT), - ARRAYs of the named data types   With SRC = DB_ANY, reference to:  - Technology object | - Block interface of an FC:   Input, Output, Temp, Return - Block interface of an FB:   Temp | Reference to which the address of the source tag will be transferred |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

The interface of the block was programmed as follows:

![Example](images/156595434635_DV_resource.Stream@PNG-de-DE.png)

In the program code an attempt is made to assign "myVariant" to the reference tag "myReference". If "myVariant" has the data type "Int" at runtime, "myReference" contains a valid reference to the source tag of the VARIANT, otherwise NULL. When the assignment was successful, the enable output "ENO" has the signal state "1" and the value "10" can be written to the target tag.

![Example](images/156607043979_DV_resource.Stream@PNG-de-DE.png)

In another network, an attempt is made to assign "myDB" to the reference tag "myReferenceTO". If "myDB" points to a technology object of the "Positioning Axis" type in runtime, "myReferenceTO" contains a valid reference, otherwise a NULL. When the assignment was successful, the enable output "ENO" has the signal state "1" and the value "1" can be written to the target tag within the technology object.

![Example](images/156607048203_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Assignment attempt to a reference (S7-1500)](References%20%28S7-1500%29.md#assignment-attempt-to-a-reference-s7-1500)
  
[Basic information about references (S7-1500)](References%20%28S7-1500%29.md#basic-information-about-references-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Sample Library for Instructions (S7-1200, S7-1500)](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### SWAP: Swap (S7-1200, S7-1500)

#### Description

You can use the instruction "Swap" to change the order of the bytes within the tag at input IN and query the result at output OUT.

The following figure shows how the bytes of a DWORD data type operand are swapped using the "Swap" instruction:

![Description](images/14315942539_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the "Swap" instruction:

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | WORD, DWORD | WORD, DWORD, LWORD | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Operand whose bytes are swapped. |
| OUT | Output | WORD, DWORD | WORD, DWORD, LWORD | I, Q, M, D, L, P | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71721562763_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0000 1111 0101 0101 |
| OUT | TagOut_Value | 0101 0101 0000 1111 |

If the "TagIn" operand has signal state "1", the instruction is executed. The arrangement of the bytes is changed and stored in the operand "TagOut_Value".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ARRAY DB (S7-1500)

This section contains information on the following topics:

- [ReadFromArrayDB: Read from ARRAY data block (S7-1500)](#readfromarraydb-read-from-array-data-block-s7-1500)
- [WriteToArrayDB: Write to ARRAY data block (S7-1500)](#writetoarraydb-write-to-array-data-block-s7-1500)
- [ReadFromArrayDBL: Read from ARRAY data block in load memory (S7-1500)](#readfromarraydbl-read-from-array-data-block-in-load-memory-s7-1500)
- [WriteToArrayDBL: Write to ARRAY data block in load memory (S7-1500)](#writetoarraydbl-write-to-array-data-block-in-load-memory-s7-1500)

#### ReadFromArrayDB: Read from ARRAY data block (S7-1500)

##### Description

The instruction "Read from ARRAY data block" is used to read the element from a data block of the ARRAY DB block type to which the index references, and write the value of the element to the target range.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

Enable output ENO returns the signal state FALSE if one of the following conditions applies:

- Enable input EN returns the signal state FALSE.
- If an error occurs during the execution of the instruction.

##### Parameters

The following table shows the parameters of the "Read from ARRAY data block" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| DB | Input | DB_ANY | I, Q, M, D, L | Data block that is read |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB that is read. The specification can be a constant, a global tag or an indexed value. |
| VALUE | Output <sup>1)</sup> | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Value that is read and output |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |
| 1) The VALUE parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

You can find additional information on valid data types under "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 80B5 | The copying was interrupted. |
| 8132 | The data block does not exist, is too short, write protected, or is located in load memory. |
| 8135 | The ARRAY data block contains invalid values. |
| 8154 | The data block has the incorrect data type. |
| 8282 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8450 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8452 | Code generation error |
| 8453 | There are two possible causes of the error:  - The size of the VALUE parameter does not match the element length in the ARRAY data block. - The two tags are not in a memory area with optimized access. For additional information on the memory area access types, refer to: [Basics of block access](Programming%20basics.md#basics-of-block-access) |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

![Example](images/88110267915_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type Array [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | TargetField | The "TargetField" operand is a global tag of the data type INT. |

If the "TagIn1" operand returns signal state "1", the instruction is executed. The 2nd element is read from "ArrayDB" and written to the "TargetField" operand. If the instruction is executed without errors, the enable output ENO has the signal state TRUE and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### WriteToArrayDB: Write to ARRAY data block (S7-1500)

##### Description

The instruction "Write to ARRAY data block" is used to write the element to which the index references to a data block of the ARRAY DB block type.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

Enable output ENO returns the signal state FALSE if one of the following conditions applies:

- Enable input EN returns the signal state FALSE.
- If an error occurs during the execution of the instruction.

##### Parameters

The following table shows the parameters of the "Write to ARRAY data block" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| DB | Input | DB_ANY | I, Q, M, D, L | Data block to which data is written |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB to which data is written. The specification can be a constant, a global tag or an indexed value. |
| VALUE | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Value to be written |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |

You can find additional information on valid data types under "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 80B5 | The copying was interrupted. |
| 8132 | The data block does not exist, is too short, or is located in load memory. |
| 8134 | The data block is write protected. |
| 8135 | The data block is not an ARRAY data block. |
| 8154 | The data block has the incorrect data type. |
| 8282 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8350 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8352 | Code generation error |
| 8353 | There are two possible causes of the error:  - The size of the VALUE parameter does not match the element length in the ARRAY data block. - The two tags are not in a memory area with optimized access. For additional information on the memory area access types, refer to: [Basics of block access](Programming%20basics.md#basics-of-block-access) |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

![Example](images/88121199499_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type Array [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | SourceField | The "SourceField" operand is a global tag of the data type INT. |

If the "TagIn1" operand returns signal state "1", the instruction is executed. The value of the "SourceField" operand is written to the 2nd element of the ARRAY DB. If the instruction is executed without errors, the enable output ENO has the signal state TRUE and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### ReadFromArrayDBL: Read from ARRAY data block in load memory (S7-1500)

##### Description

The instruction "Read from ARRAY data block in load memory" is used to read the element ti which the index references from a data block of the ARRAY DB block type in the load memory and write it to the target range.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

If the ARRAY data block has been designated with the block attribute "Only store in load memory", it will only be stored in the load memory.

The instruction is executed when a positive signal edge is detected at the REQ parameter. The BUSY parameter then has the signal state "1". The instruction is terminated if a negative signal edge is detected at the BUSY parameter. The DONE parameter has the signal state "1" for one program cycle and the read value is output at the VALUE parameter within this cycle. With all other program cycles, the value at the VALUE parameter is not changed.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- If an error occurs during the execution of the instruction.

##### Parameters

The following table shows the parameters of the "Read from ARRAY data block in load memory" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = "1": Begin with the reading of the ARRAY DB |
| DB <sup>1)</sup> | Input | DB_ANY | I, Q, M, D, L | ARRAY data block that is read. |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB that is read. The specification can be a constant, a global tag or an indexed value. |
| VALUE<sup> 1)</sup> | InOut | VARIANT | D (element of a global data block)  L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Pointer to the DB in the work memory that is to be read and the value of which is to be written.  No local constants or tags from the TEMP section must be used. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = "1": The array DB is still being read |
| DONE | Output | BOOL | I, Q, M, D, L | DONE = "1": The instruction was executed successfully |
| ERROR | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the ERROR parameter. |
| <sup>1)</sup> The data blocks must be created with the "Optimized" block property. |  |  |  |  |

##### Parameter ERROR

The following table shows the meaning of the values of the ERROR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8230 | The data block number is incorrect. |
| 8231 | The data block does not exist. |
| 8232 | The data block is too short, or is not located in load memory. |
| 8235 | The data block is not an ARRAY DB. |
| 8254 | The data block has the incorrect data type. |
| 8382 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8750 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8751 | Code generation error |
| 8752 | Code generation error |
| 8753 | The size of the parameter does not match the element length in the ARRAY data block. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

You can find descriptions of the error codes triggered by the instructions "READ_DBL" and "WRIT_DBL" in the corresponding descriptions of the instructions.

##### Example

The following example shows how the instruction works:

![Example](images/88124603147_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| REQ | TagReq | BOOL |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type ARRAY [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | TargetField | The "TargetField" operand is a global tag of the data type INT. |
| BUSY | TagBusy | BOOL |
| DONE | TagDone | BOOL |

If the "TagIn1" operand has the signal state "1" and a positive edge is detected at the "TagReq" operand, the instruction is executed. The 2nd element is read from "ArrayDB" and output at the "VALUE" parameter. As soon as a negative signal edge is detected at the "TagBusy" operand, the instruction is terminated and the value at the VALUE parameter is no longer changed. If the instruction is executed without errors, the enable output ENO has the signal state TRUE and the "TagOut" output is set. After the instruction has been processed, the "TagDone" operand has the signal state TRUE.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#writ_dbl-write-to-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#read_dbl-read-from-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### WriteToArrayDBL: Write to ARRAY data block in load memory (S7-1500)

##### Description

The instruction "Write to ARRAY data block in load memory" is used to write the element to which the index references to a data block of the ARRAY DB block type in load memory.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

If the ARRAY data block has been designated with the block attribute "Only store in load memory", it will only be stored in the load memory.

The instruction is executed when a positive signal edge is detected at the REQ parameter. The BUSY parameter then has the signal state "1". If a negative signal edge is detected at the BUSY parameter, the instruction is terminated and the value at the VALUE parameter is written to the data block. The DONE parameter then has the signal state "1" for one program cycle.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- If an error occurs during the execution of the instruction.

##### Parameters

The following table shows the parameters of the "Write to ARRAY data block in load memory" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = "1": Start writing to the array DB |
| DB <sup>1)</sup> | Input | DB_ANY | I, Q, M, D, L | ARRAY data block to which data is written |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB to which data is written. The specification can be a constant, a global tag or an indexed value. |
| VALUE<sup> 1)</sup> | Input | VARIANT | D (element of a global data block)  L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Pointer to the DB in the work memory that is to be read and the value of which is to be written.  No local constants or tags from the TEMP section must be used. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = "1": The array DB is still being written |
| DONE | Output | BOOL | I, Q, M, D, L | DONE = "1": The instruction was executed successfully |
| ERROR | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the ERROR parameter. |
| <sup>1)</sup> The data blocks must be created with the "Optimized" block property. |  |  |  |  |

##### Parameter ERROR

The following table shows the meaning of the values of the ERROR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8230 | The data block number is incorrect. |
| 8231 | The data block does not exist. |
| 8232 | The data block is too short, or is not located in load memory. |
| 8234 | The data block is write protected. |
| 8235 | The data block is not an ARRAY DB. |
| 8254 | The data block has the incorrect data type. |
| 8382 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8450 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8751 | Code generation error |
| 8752 | Code generation error |
| 8753 | The size of the VALUE parameter does not match the element length in the ARRAY data block. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

You can find descriptions of the error codes triggered by the instructions "READ_DBL" and "WRIT_DBL" in the corresponding descriptions of the instructions.

##### Example

The following example shows how the instruction works:

![Example](images/88126869003_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| REQ | TagReq | BOOL |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type ARRAY [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | SourceField | The "SourceField" operand is a global tag of the data type INT. |
| BUSY | TagBusy | BOOL |
| DONE | TagDone | BOOL |

If the "TagIn1" operand has the signal state "1" and a positive edge is detected at the "TagReq" operand, the instruction is executed. As soon as a negative signal edge is detected at the "TagBusy" operand, the instruction is terminated and the value at the VALUE parameter is written to the 2nd element of "ArrayDB". If the instruction is executed without errors, the enable output ENO has the signal state TRUE and the "TagOut" output is set. After the instruction has been processed, the "TagDone" operand has the signal state TRUE.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#writ_dbl-write-to-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#read_dbl-read-from-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

### VARIANT (S7-1200, S7-1500)

This section contains information on the following topics:

- [VariantGet: Read out VARIANT tag value (S7-1200, S7-1500)](#variantget-read-out-variant-tag-value-s7-1200-s7-1500)
- [VariantPut: Write VARIANT tag value (S7-1200, S7-1500)](#variantput-write-variant-tag-value-s7-1200-s7-1500)
- [CountOfElements: Get number of ARRAY elements (S7-1200, S7-1500)](#countofelements-get-number-of-array-elements-s7-1200-s7-1500)

#### VariantGet: Read out VARIANT tag value (S7-1200, S7-1500)

##### Description

You can use the "Read out VARIANT tag value" instruction to read the value of the tag to which the VARIANT at the SRC parameter points and write it in the tag at the DST parameter.

The SRC parameter has the VARIANT data type. Any data type except for VARIANT can be specified at the DST parameter.

The data type of the tag specified at the DST parameter must match the data type to which the VARIANT points.

> **Note**
>
> To copy structures and ARRAYs, you can use the "MOVE_BLK_VARIANT instruction: Move block" instruction. For additional information, refer to "See also".

Enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The data types do not correspond. (No value is transferred.)

##### Parameters

The following table shows the parameters of the "Read out VARIANT tag value" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| SRC | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | Tag to be read |
| DST | Output | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY elements, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

![Example](images/59777277707_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The value of the tag to which the VARIANT at the "#TagIn_Source" operand points, is read and written to the "TagOut_Dest" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)](#move_blk_variant-move-block-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### VariantPut: Write VARIANT tag value (S7-1200, S7-1500)

##### Description

You can use the "Write VARIANT tag value" instruction to write the value of the tag at the SRC parameter to the memory at the DST parameter to which the VARIANT points.

The DST parameter has the VARIANT data type. Any data type except for VARIANT can be specified at the SRC parameter.

The data type of the tag at the SRC parameter must match the data type to which the VARIANT points.

> **Note**
>
> To copy structures and ARRAYs, you can use the "MOVE_BLK_VARIANT instruction: Move block" instruction. For additional information, refer to "See also".

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The data types do not correspond. (No value is transferred.)

##### Parameters

The following table shows the parameters of the instruction "Write VARIANT tag value":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| SRC | Input | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY elements, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Tag to be read |
| DST | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | Result of the instruction |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/59778971531_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand returns signal state "1", the instruction is executed. The value of the "TagIn_Source" operand is written to the tag to which the VARIANT at the #TagIn_Dest operand points.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)](#move_blk_variant-move-block-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### CountOfElements: Get number of ARRAY elements (S7-1200, S7-1500)

##### Description

You use the "Get number of ARRAY elements" instruction to query how many ARRAY elements a tag to which VARIANT points has.

If it is a single-dimensional ARRAY, the number of ARRAY elements is output as the result. (The difference between the high and low limit +1). If it is a multi-dimensional ARRAY, the number of all dimensions is output as the result.

If you want to query the elements of an ARRAY DB, you should use the instructions "ReadFromArrayDB" or "WriteFromArrayDB", because here a more precise error evaluation for the number of elements is possible.

> **Note**
>
> **Instances**
>
> The VARIANT pointer can point to no instance and therefore also to no multi-instance or an ARRAY of multi-instances.

> **Note**
>
> **ARRAY within a data block**
>
> If you want to query the number of the elements of an ARRAY which is located in a data block, the block attribute "Data block write-protected in the device" must not be activated in this block. Otherwise, the RET_VAL parameter returns the result "0", irrespective of how many elements the ARRAY contains.

The result is also "0" if the VARIANT tag is not an ARRAY.

If the VARIANT points to an ARRAY of BOOL, the fill elements are included in the count. (For example, 8 is returned for an ARRAY[0..1] of BOOL).

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The VARIANT tag is not an ARRAY. (The result is "0".)

##### Parameters

The following table shows the parameters of the "Get number of ARRAY elements" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Tag to be queried |
| RET_VAL | Output | UDINT | I, Q, M, D, L | Result of the instruction |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/59780173963_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand returns signal state "1", the instruction is executed. The number of ARRAY elements of the tag to which the VARIANT at the #TagIn_Source operand points is read and output at the "TagOut_RetVal" operand.

---

**See also**

[Basic information on ARRAY](Data%20types.md#basic-information-on-array)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Symbolic move (S7-1500)

This section contains information on the following topics:

- [Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
- [ResolveSymbols: Resolve several symbols (S7-1500)](#resolvesymbols-resolve-several-symbols-s7-1500)
- [System data type ResolvedSymbol (S7-1500)](#system-data-type-resolvedsymbol-s7-1500)
- [MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer (S7-1500)](#moveresolvedsymbolstobuffer-read-values-from-resolved-symbols-and-write-them-into-buffer-s7-1500)
- [MoveResolvedSymbolsFromBuffer: Read values from buffer and write them into resolved symbols (S7-1500)](#moveresolvedsymbolsfrombuffer-read-values-from-buffer-and-write-them-into-resolved-symbols-s7-1500)

#### Symbolic access during runtime (S7-1500)

##### Application

The "Symbolic access during runtime" function gives external applications access to the tags in the PLC program during runtime. External applications can be, for example, HMI applications, OPC UA functions or other communication functions. The tags can be read or written.

Read or write access is not programmed statically when the program is being created. In fact, access takes place dynamically during runtime. Users enter the symbolic tag names they wish to access manually or program-controlled during runtime.

The "Symbolic access during runtime" function can process optimized as well as non-optimized data. This means it is more flexible and efficient than an ANY pointer that can only access non-optimized data.

The function enables, for example, the tracing of tags through external devices or applications.

##### Constraints

The following constraints apply to the symbolic access during runtime:

- The symbolic access is only available for S7-1500 as of firmware version V3.0.
- The tags must have the attribute "Accessible from HMI/OPC UA/Web API" or "Writable from HMI/OPC UA/Web API".

The following table shows the data you can access:

| Access to | V1.0 | V1.1 |
| --- | --- | --- |
| PLC tags (I, Q, M) | ✓ | ✓ |
| Data blocks | - | - |
| Elements of data blocks | ✓ | ✓ |
| Technology objects | - | - |
| Elements of technology objects | - | - |
| Data blocks   based on a PLC data type/system data type | - | ✓ |
| Elementary data types | ✓ | ✓ |
| ARRAY and STRUCT | ✓ Access to individual elements | ✓ Access to individual elements  ✓ Access to the entire structure |
| STRING and WSTRING | - | ✓ |
| DTL | - | ✓ |
| PLC data types and system data types | - | ✓ |
| Hardware data types | ✓ | ✓ |
| IEC timers and counters | - | ✓ |
| I/O (Tag name: P) | - | - |
| Timers (T) and counters (T or C) | - | - |
| Elements in the load memory | - | - |
| Write-protected elements | - | - |
| References | - | - |
| Pointer, Any, Remote, Block_FB, Block_FC, Multi-FB | - | - |
| Data in fail-safe programs | - When accessing fail-safe program parts, the CPU switches to STOP. | - When accessing fail-safe program parts, the CPU switches to STOP. |

##### Principle of operation

Two steps are necessary to access tags during runtime:

1. The symbolic tag names that are entered via HMI, for example, must be "resolved". This means that references to the respective tags are created in the PLC program. References are typed pointers by which you can address the tags in the PLC program. To resolve the symbolic tags, use the asynchronous instruction "ResolveSymbols".
2. Special Move instructions are available to read or write the tag values. The Move instructions are synchronous instructions. They address the tags using the previously generated references.

![Principle of operation](images/155444321163_DV_resource.Stream@PNG-en-US.png)

##### Example of step 1

The following example shows how the symbolic tag names are resolved with the instruction "ResolveSymbols":

- At the parameter "nameList", specify an Array of WSTRING that contains the tag names you wish to resolve.
- At the parameter "referenceList", specify an Array of ResolvedSymbol (SDT) in which the references to the tags are saved.
- The two Arrays must have the same limits.

As a result, you receive a reference for each symbolic tag name at the parameter "referenceList". The reference is contained in a structure of the system data type "ResolvedSymbol".

See also:

[ResolveSymbols: Resolve several symbols](#resolvesymbols-resolve-several-symbols-s7-1500)

[System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

![Example of step 1](images/151336730763_DV_resource.Stream@PNG-de-DE.png)

##### Example of step 2

The following example shows you how to read the tag values with the instruction "MoveResolvedSymbolsToBuffer" and write them to a buffer:

- At the parameter "src", specify the Array of ResolvedSymbol (SDT) that contains the references to the resolved tags.
- At the parameter "dst", specify an Array of BYTE . It serves as a target buffer to which the tag values are written.

When you execute the instruction "MoveResolvedSymbolsToBuffer", the tag values are read using the references and written to the target buffer.

See also:

[MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer](#moveresolvedsymbolstobuffer-read-values-from-resolved-symbols-and-write-them-into-buffer-s7-1500)

![Example of step 2](images/166852661131_DV_resource.Stream@PNG-de-DE.png)

#### ResolveSymbols: Resolve several symbols (S7-1500)

##### Description

With the "Resolve several symbols" instruction, you resolve multiple symbolic tag names. As a result, you receive references to the tags. References are typed pointers that give you read or write access to the tags.

At the parameter "nameList", specify an Array of WSTRING . Here, the tag names that are to be resolved are transferred during runtime. The array can be in an optimized or non-optimized memory area.

At the parameter "referenceList", specify an Array of ResolvedSymbol (SDT) in which the references are to be saved. The array must be in an optimized memory area. The two Arrays must have the same limits.

The symbolic tag names are transferred in the format WSTRING and must not exceed a length of 254 UTF-16 characters. Enter the fully qualified name including the namespace. The qualifier # for local tags is not supported. Elements in arrays are supported but they must specify a fixed index for access to an element. Accesses with variable index, e.g., `myArray[myIndexTag]`, are not supported.

Example of a fully-qualified name:

`myNamespace.mySubnamespace.myDataBlock.myArray[7,12,1]`

Using the "firstIndex" and "lastIndex" parameters, you can also only resolve some of the symbols from the list. If you wish to resolve the entire list of symbols, the "firstIndex" parameter can specify the low limit and the "lastIndex" parameter can specify the high limit.

The instruction is executed asynchronously. The execution starts with a rising signal edge at the "execute" parameter. You cannot make any changes at the "nameList" and "referenceList" parameters while the instruction is running (Busy = 1).

Before the symbols are resolved, the values are reset in the Array at the "referenceList" parameter within the specified Array limits ("firstIndex" and "lastIndex").

After the instruction is complete, the "done" parameter has the value = 1 for one cycle. The array at the "referenceList" parameter is filled with the references to the tags.

After a falling signal edge at the "execute" parameter, the instance of "ResolveSymbol" is no longer considered active.

> **Note**
>
> **Configuration limits**
>
> A maximum of 10 "ResolveSymbols" instructions can be active at the same time. In total, all active instances of the instruction can resolve a maximum of 2,000 symbols.

##### Parameters

The following table shows the parameters of the "Resolve several symbols" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| execute | Input | BOOL | I, Q, M, D, L | With a rising signal edge, execution of the instruction is started. |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first tag name to be resolved. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last tag name to be resolved. |
| done | Output | BOOL | I, Q, M, D, L | Done = 1  Execution of the instruction is complete. |
| busy | Output | BOOL | I, Q, M, D, L | Busy = 1  The instruction is currently being executed. |
| error | Output | BOOL | I, Q, M, D, L | ERROR = 1  Error occurred during processing. The error message is output at the STATUS parameter. |
| status | Output | INT | I, Q, M, D, L | Block status / error number (see "STATUS parameter") |
| nameList | InOut | Array of WSTRING | D | List of tag names to be resolved. |
| referenceList | InOut | Array of ResolvedSymbol | D | List of references |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### STATUS parameter

The following table shows the meaning of the values of the "STATUS" parameter:

| Error code (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 7000 | No job processing active. |
| 7001 | Start of asynchronous job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call: Instruction already active; BUSY = 1. |
| 80B3 | The value at the "firstIndex" parameter is greater than the value at the "lastIndex" parameter. |
| 80B4 | The ARRAY limits of "referenceList" and "nameList" have different limits. |
| 80C3 | The maximum possible number of simultaneously active "ResolveSymbols" instructions has already been reached, or the maximum possible number of 2000 simultaneously resolvable symbols has been reached. |
| 8282 | The value at the "firstIndex" parameter is outside the limits of the ARRAY. |
| 8382 | The value at the "lastIndex" parameter is outside the limits of the ARRAY. |
| 8820 | A name in the list of tags that you specified at the "nameList" parameter is invalid. |
| 8831 | The ARRAY of WSTRING that you specified as the actual parameter for "nameList" does not exist. |
| 8833 | The ARRAY of WSTRING that you specified as the actual parameter for "nameList" is only in the load memory and cannot be addressed by the instruction. |
| 8854 | The actual parameter for "nameList" is not of the data type "ARRAY of WSTRING". |
| 8931 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" does not exist. |
| 8933 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is only in the load memory and cannot be addressed by the instruction. |
| 8934 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is write-protected. |
| 8936 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is not in an optimized global data block. |
| 8954 | The actual parameter for "referenceList" is not of the data type "ARRAY of WSTRING". |

##### Example

The following example shows how the instruction works:

![Example](images/147754561035_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| nameList | InOut_Symbols | Array[0..99] of WSTRING |
| referenceList | InOut_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| firstIndex | - | 0 |
| lastIndex | - | 9 |
| execute | Input_Execute | BOOL |
| busy | Output_Busy | BOOL |
| done | Output_Done | BOOL |

If the operand #Input_Execute changes to signal state "1", execution of the instruction has begun. The tag names at the parameter "nameList" are resolved and the references to the tags are written in the operand "#InOut_ResolvedSymbols" at the parameter "referenceList". After the instruction is complete, the "done" parameter has the value = 1 for one cycle.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### System data type ResolvedSymbol (S7-1500)

##### Description

The system data type "ResolvedSymbol" is required to execute the "Symbolic access during runtime" function. It saves references to tags in the PLC program as well as status information for generating the references. The system data type must be in an optimized memory area.

As of FW version 3.0, the system data type "ResolvedSymbol" can be declared as an element of a PLC data type.

##### Structure of the system data type

The system data type "ResolvedSymbol" has the following visible elements:

| Parameter name | Data type | Description |
| --- | --- | --- |
| resolved | BOOL | Provide information on whether the symbol was successfully resolved:  - resolved = FALSE + status = 0  => No attempt has been made yet to resolve the symbol. - resolved = FALSE + status <> 0  => The resolution of the symbol failed The value of the status parameter indicates the structure level within the tag that could not be resolved. A negative value means that the symbol could not be resolved, e.g. due to range violations.  A positive value means that the tag is not accessible or not writable by HMI/OPC UA or Web API. - resolved = TRUE + status = 0  => Symbol was successfully resolved. - resolved = TRUE + status <> 0  => Symbol was successfully resolved but the DB was overwritten by a subsequent loading in "RUN". |
| status | INT |  |

The element "resolved" indicates whether a symbol was successfully resolved. If the symbol was successfully resolved, the parameter "status" has the value "0" and the "ResolvedSymbol" structure contains reliable information.

In addition to these two parameters, the system data type contains internal parameters that save the information on data type, length and address of the tags. However, you cannot access these parameters.

If the resolution of the symbol was faulty, the "status" parameter returns the following values:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 8021 | The WSTRING for the symbolic tag name is empty. |
| 8022 | The WSTRING for the symbolic tag name contains invalid characters. |
| 8023 | The data type declaration of the referenced tag is missing. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8054 | The data type of the referenced tag is not supported. |
| 80B4 | The project is inconsistent. |

##### Invalid references in the system data type "ResolvedSymbol"

The references in the SDT "ResolvedSymbol" can become invalid if the referenced tags are overwritten by a loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.

The following example shows how you can use an IF instruction in SCL to interrupt the execution of a Move instruction in case of an error and resolve the symbol once again:

![Invalid references in the system data type "ResolvedSymbol"](images/155063369995_DV_resource.Stream@PNG-de-DE.png)

Before calling the „MoveResolvedSymbolsToBuffer“ instruction, a check is performed to determine whether the symbol was resolved successfully and „MoveResolvedSymbolsToBuffer“ can be executed.

Even if a symbol was resolved successfully, errors can occur when executing „MoveResolvedSymbolToBuffer“, for example, when a tag is overwritten by a loading in RUN. In this case, the return value „err“ provides the number of failed copy processes.

If a failed copy process is recognized, the subsequent IF instruction sets "EnableMove" to FALSE so that "MoveResolvedSymbolsToBuffer" is no longer executed.

Afterwards, a check is performed with a FOR instruction to determine which symbols supply an error code. For these symbols, the error code is copied to the "status" parameter.

At the same time, the „resolved“ parameter is set to FALSE. Now you have to resolve the symbol with the asynchronously operating „ResolveSymbols“ instruction again.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer (S7-1500)

##### Description

With the "Read values from resolved symbols and write them into buffer" instruction, you read values from several resolved symbols and write them into a memory area (Array of BYTE). In this way, you can prepare values of resolved symbols for further use, such as sending using communication instructions, e.g. TSEND.

The "src" parameter is an Array of ResolvedSymbol (SDT). It contains references to tags that were previously resolved with the instruction "ResolveSymbols". At the parameter "dst", specify an Array of BYTE. It serves as a target buffer to which the tag values are written. The two arrays must have the same limits.

Use the parameters "firstIndex" and "lastIndex" to restrict the list of values that are to be copied during this call of the instruction. During a later call, you can copy the values of other resolved symbols. If you do not wish to restrict the list, the value at the "firstIndex" parameter must correspond to the low limit of the list and the value at the "lastIndex" parameter must correspond to the high limit of the list.

The value at the "mode" parameter defines the memory format at the "dst" parameter.

With offsets, you determine where the values of the resolved symbols are stored in the destination buffer. You specify the offsets at the "dstOffsets" (Array of DINT) parameter. Each offset is a bit offset and determines the first bit from which the value is written to the buffer. You can store several values of the BOOL data type in one byte. Values of all other data types must start at a bit position divisible by 8.

If the "src[i]" parameter references a tag of the REAL data type, the value at the "dstOffsets[i]" parameter is 88 and 2#1 at the "mode" parameter, for example, then the "Read values from resolved symbols and write them into buffer" instruction copies the value into the bytes 11 to 14, starting with the least significant byte.

If the "src[i]" parameter references a tag of the BOOL data type and the value at the "dstOffsets[i]" parameter is 29, for example, then the "Read values from resolved symbols and write them into buffer" instruction copies the value into byte 3, offset 5 of the destination memory.

The arrays at "dstOffsets" and "src" must have the same limits to ensure that "dstOffsets[i]" contains the offset for "src[i]".

This way, you can define the structure of the target buffer very specifically. However, note that the instruction does not verify whether the specified offsets overlap. An error is not signaled in this case and the content of the target buffer is indeterminate.

The content of the target buffer also depends on whether the values are read from an optimized or non-optimized memory area. Both memory areas have different rules for fill bytes. For more information on fill bytes, refer to "See also".

The "status" parameter is an Array of INT. It must have the same limits as the "src" and "dstOffsets" parameters to ensure that "status[i]" contains the status for "src[i]".

For WSTRING and STRING, the current length of the source string is copied. If the source string is shorter than the destination string, the remaining characters of the destination string remain unchanged.

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

##### Parameters

The following table shows the parameters of the "Read values from resolved symbols and write them into buffer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first resolved symbol to be copied. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last resolved symbol to be copied. |
| src | Input | Array of ResolvedSymbol | D, L | List of resolved symbols |
| dstOffsets | Input | Array of DINT | I, Q, M, D, L | Contains a bit offset for each element in the destination buffer |
| mode | Input | DWORD | I, Q, M, D, L, C | Memory format:  - 2#0 = Big-Endian - 2#1 = Little-Endian |
| dst | InOut | Array of BYTE | D, L | Target buffer to which the values of the resolved symbols are copied |
| status | InOut | Array of INT | D, L | Contains a copy status for each resolved symbol |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### Status parameter

The following table shows the meaning of the values of the Status[i] parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 8020 | The symbol was not resolved. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8031 | src[i]: The data block does not exist. |
| 8033 | src[i]: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8054 | src[i]: The data type of the referenced tag is not supported. |
| 8082 | dstOffsets[i]: The offset is located outside the ARRAY limits of the dst parameter. |
| 8085 | dstOffsets[i]: The offset does not start at a bit position divisible by 8. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B3 | The value at the "firstIndex" parameter is greater than the value at the "lastIndex" parameter. |
| 80B4 | The parameters "src", "dstOffset" and "status" have different ARRAY limits. |
| 8182 | The value at the "firstIndex" parameter is outside the limits of the ARRAY. |
| 8282 | The value at the "lastIndex" parameter is outside the limits of the ARRAY. |
| 8331 | src: The data block does not exist. |
| 8333 | src: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8354 | scr: Invalid data type. |
| 8431 | dstOffsets: The data block does not exist. |
| 8433 | dstOffsets: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8436 | dstOffsets: The ARRAY is not in an optimized memory area. |
| 8454 | dstOffsets: Invalid data type. |
| 8631 | dst: The data block does not exist. |
| 8633 | dst: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8634 | dst: The data block is write-protected. |
| 8636 | dst: The data block is not in an optimized memory area. |
| 8653 | dst: The memory area addressed by VARIANT is too small. |
| 8654 | dst: Invalid data type. |
| 8731 | status: The data block does not exist. |
| 8733 | status: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8734 | status: The data block is write-protected. |
| 8754 | status: Invalid data type. |

##### Example

The following example shows how the instruction works:

![Example](images/166849413515_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| firstIndex | - | 2 |
| lastIndex | - | 7 |
| src | Input_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| dstOffsets | Input_Offset | Array[0..99] of Dint |
| mode | - | 2#0 |
| dst | InOut_Buffer | Array[0..99] of Byte |
| status | InOut_Status | Array[0..99] of Int |

The values of the resolved symbols in the array "Input_ResolvedSymbols" are written in Big-Endian format to the target buffer "#InOut_Buffer" at the "dst" parameter.

Using the two constants at the "firstIndex" and "lastIndex" parameters, you restrict the number of tags whose values are to be copied.

The operand "Input_Offset" contains an offset for each value to be written. Based on the offset, it is determined where the value of the resolved symbol is written in the target buffer.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

#### MoveResolvedSymbolsFromBuffer: Read values from buffer and write them into resolved symbols (S7-1500)

##### Description

With the "Read values from buffer and write them into resolved symbols" instruction, you read values from a memory area (Array of BYTE) and write them into the values of several resolved symbols. In this way, you can process a memory area that you have received from a communication instruction, such as TRCV.

The "src" parameter is an Array of BYTE. It serves as the source buffer from which the values are read. The "dst" parameter is an Array of ResolvedSymbol (SDT). It contains references to tags that were previously resolved with the instruction "ResolveSymbols". By using the references, the tags are to be written with the values from the source buffer.

By using the parameters "firstIndex" and "lastIndex", you restrict the selection of tags in the list of resolved symbols whose values are to be written. If you do not wish to restrict the list, the value at the "firstIndex" parameter must correspond to the low limit of the list and the value at the "lastIndex" parameter must correspond to the high limit of the list.

The value at the "mode" parameter defines the memory format at the "src" parameter.

With offsets, you determine from where the value of the resolved symbol is read and copied in the source buffer. You specify the offsets at the "srcOffsets" (Array of DINT) parameter. Each offset is a bit offset and determines the first bit from which the value is read from the buffer. You can store several values of the BOOL data type in one byte. Values of all other data types must start at a bit position divisible by 8.

If, for example, the "dst[i]" parameter references a tag of the REAL data type, the value at the "srcOffsets[i]" parameter is 88 and at the "mode" parameter 2#1, the instruction reads the values from bytes 11 to 14, starting with the least significant byte.

If, for example, the "src[i]" parameter references a tag of the BOOL data type, the value at the "srcOffsets[i]" parameter is 29, the instruction reads the value at byte 3, offset 5 of the source buffer.

The arrays at "srcOffsets" and "dst" must have the same limits to ensure that "srcOffsets[i]" contains the offset for "dst[i]".

This allows you to specify exactly which values are copied from the target buffer. However, note that the instruction does not verify whether the specified offsets overlap. An error is not signaled in this case and the read value can be random.

The "status" parameter is an Array of INT. It must have the same limits as the "dst" and "srcOffsets" parameters to ensure that "status[i]" contains the status for "dst[i]".

For WSTRING and STRING, the current length of the source string is copied. If the source string is longer than the destination string, the remaining characters of the source string are not copied.

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

##### Parameters

The following table shows the parameters of the "Read values from buffer and write them into resolved symbols" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first resolved symbol in the target buffer that is to be written. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last resolved symbol in the target buffer that is to be written. |
| mode | Input | DWORD | I, Q, M, D, L, C | Memory format  - 2#0 = Big-Endian - 2#1 = Little-Endian |
| src | Input | Array of BYTE | D, L | Source buffer from which the values are read |
| srcOffsets | Input | Array of DINT | D, L | Offsets of the values in the source buffer |
| dst | InOut | Array of ResolvedSymbol | D, L | Target buffer that contains the references to the resolved symbols |
| status | InOut | Array of INT | D, L | Contains a copy status for each value to be written |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### Status parameter

The following table shows the meaning of the values of the Status parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 8020 | The symbol was not resolved. |
| 8021 | The WSTRING for the symbolic tag name is empty. |
| 8022 | The WSTRING for the symbolic tag name contains invalid characters. |
| 8023 | The data type declaration of the referenced tag is missing. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8054 | The reference points to a tag with invalid data type. |
| 80B4 | The project is inconsistent. |
| 8031 | dst[i]: The data block does not exist. |
| 8033 | dst[i]: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8034 | dst[i]: The data block is write-protected. |
| 8054 | dst[i]: The data type of the referenced tag is not supported. |
| 8082 | srcOffset[i]: The offset is located outside the ARRAY limits of the src parameter. |
| 8085 | srcOffset[i]: The offset does not start at a bit position divisible by 8. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B3 | The value at the firstIndex parameter is greater than the value at the lastIndex parameter. |
| 80B4 | The parameters dst, srcOffsets and status have different ARRAY limits. |
| 8182 | The value at the firstIndex parameter is outside the limits of the ARRAY. |
| 8282 | The value at the lastIndex parameter is outside the limits of the ARRAY. |
| 8431 | src: The data block does not exist. |
| 8433 | src: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8454 | src: Invalid data type. |
| 8531 | srcOffsets: The data block does not exist. |
| 8533 | srcOffsets: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8554 | srcOffsets: Invalid data type. |
| 8631 | dst: The data block does not exist. |
| 8633 | dst: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8634 | dst: The data block is write-protected. |
| 8636 | dst: The data block is not in an optimized memory area. |
| 8654 | dst: Invalid data type. |
| 8731 | status: The data block does not exist. |
| 8733 | status: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8734 | status: The data block is write-protected. |
| 8736 | status: The data block is not in an optimized memory area. |
| 8754 | status: Invalid data type. |

##### Example

The following example shows how the instruction works:

![Example](images/166849417739_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| firstIndex | - | 2 |
| lastIndex | - | 7 |
| mode | - | 2#0 |
| src | Input_Buffer | Array[0..99] of Byte |
| srcOffsets | Input_Offset | Array[0..99] of Dint |
| dst | InOut_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| status | InOut_Status | Array[0..99] of Int |

The values of the tags from the source buffer "Input_Buffer" are read in Big-Endian format and written to the resolved symbols via the references in "#InOut_ResolvedSymbols".

The two constants at the "firstIndex" and "lastIndex" parameters restrict the number of tags in the target buffer whose values are to be written. Based on the offset in the operand "Input_Offset", it is determined from where the value in the source buffer is being read.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

### ARRAY[*] (S7-1200, S7-1500)

This section contains information on the following topics:

- [LOWER_BOUND: Read out low ARRAY limit (S7-1200, S7-1500)](#lower_bound-read-out-low-array-limit-s7-1200-s7-1500)
- [UPPER_BOUND: Read out high ARRAY limit (S7-1200, S7-1500)](#upper_bound-read-out-high-array-limit-s7-1200-s7-1500)

#### LOWER_BOUND: Read out low ARRAY limit (S7-1200, S7-1500)

##### Description

You can declare tags of the data type ARRAY[*] in the block interface of a function block or function. For these local tags, you can read out the limits of the ARRAY. You will need to specify the required dimension at the DIM parameter.

The "Read out ARRAY low limit" instruction is used to read out the variable low limit of the ARRAY.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The dimension specified at input DIM does not exist.

> **Note**
>
> **Availability of the instruction**
>
> The instruction is available for a CPU of the S7-1200 series as of firmware version >= 4.2, and for a CPU of the S7-1500 series as of firmware version >= 2.0.

##### Parameters

The following table shows the parameters of the instruction "Read out ARRAY low limit":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| ARR | Input | ARRAY​[*] | FB => Section InOut  FC => Sections Input and InOut | ARRAY of which the variable low limit is to be read. |
| DIM | Input | UDINT | I, Q, M, D, L, P or constant | Dimension of the ARRAY of which the variable low limit is to be read. |
| OUT | Output | DINT | I, Q, M, D, L, P | Result |

##### Example

The following example shows how the instruction works:

![Example](images/82105373707_DV_resource.Stream@PNG-de-DE.png)

If the "Enable_Start" operand returns signal state "1", the instruction is executed. It reads out the variable low limit of the ARRAY #ARRAY_A from the second dimension. If the instruction is executed without errors, the result is written to operand "Enable_Out" and operand "Result" is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on ARRAY](Data%20types.md#basic-information-on-array)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### UPPER_BOUND: Read out high ARRAY limit (S7-1200, S7-1500)

##### Description

You can declare tags of the data type ARRAY[*] in the block interface of a function block or function. For these local tags, you can read out the limits of the ARRAY. You will need to specify the required dimension at the DIM parameter.

The instruction "Read out ARRAY high limit" is used to read out the variable high limit of the ARRAY.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The dimension specified at input DIM does not exist.

> **Note**
>
> **Availability of the instruction**
>
> The instruction is available for a CPU of the S7-1200 series as of firmware version >= 4.2, and for a CPU of the S7-1500 series as of firmware version >= 2.0.

##### Parameters

The following table shows the parameters of the instruction "Read out ARRAY high limit":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| ARR | Input | ARRAY​[*] | FB => Section InOut  FC => Sections Input and InOut | ARRAY of which the variable high limit is to be read. |
| DIM | Input | UDINT | I, Q, M, D, L, P or constant | Dimension of the ARRAY of which the variable high limit is to be read. |
| OUT | Output | DINT | I, Q, M, D, L, P | Result |

##### Example

The following example shows how the instruction works:

![Example](images/82105513227_DV_resource.Stream@PNG-de-DE.png)

If the "Enable_Start" operand returns signal state "1", the instruction is executed. It reads out the variable high limit of the ARRAY #ARRAY_A from the second dimension. If the instruction is executed without errors, the result is written to operand "Enable_Out" and operand "Result" is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on ARRAY](Data%20types.md#basic-information-on-array)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Legacy (S7-1500)

This section contains information on the following topics:

- [FieldRead: Read field (S7-1500)](#fieldread-read-field-s7-1500)
- [FieldWrite: Write field (S7-1500)](#fieldwrite-write-field-s7-1500)
- [BLKMOV: Move block (S7-1500)](#blkmov-move-block-s7-1500)
- [UBLKMOV: Move block uninterruptible (S7-1500)](#ublkmov-move-block-uninterruptible-s7-1500)
- [FILL: Fill block (S7-1500)](#fill-fill-block-s7-1500)

#### FieldRead: Read field (S7-1500)

##### Description

You can use the "Read field" instruction to read out a specific component from the field specified in the MEMBER parameter and transfer its content to the tag in the VALUE parameter. You use the parameter INDEX to define the index of the field components that are to be read. At the parameter MEMBER you specify the first component of the field to be read.

The data types of the field component at parameter MEMBER, the index and the tags at parameter VALUE must correspond to the data type of the instruction "Read field" because implicit conversion is not possible.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The field component specified at the parameter INDEX is not defined in the field specified at the parameter MEMBER.
- Errors, such as an overflow, occur during execution.

##### Parameters

The following table shows the parameters of the instruction "Read field":

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| INDEX | Input | DINT | DINT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Index of field components whose content is read out |
| MEMBER | Input | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, CHAR and WCHAR as components of an ARRAY tag | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, LTOD, CHAR and WCHAR as components of an ARRAY tag | D, L | D, L | First component of the field from which will be read |
| VALUE | Output | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, CHAR, WCHAR | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, LTOD CHAR, WCHAR | I, Q, M, D, L, P | I, Q, M, D, L, P | Operand to which the contents of the field component are transferred. |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

![Example](images/71721929355_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Tag | Value |
| --- | --- | --- |
| INDEX | a_index | 4 |
| MEMBER | "DB_1".Main_Field[-10] | First component of the "Main_Field[-10..10] of REAL" field in the data block "DB_1" |
| VALUE | a_real | Component with index 4 of the "Main_Field[-10..10] of REAL" field |

The field component with index 4 is read from the "Main_Field[-10...10] of REAL" field and written to the "a_real" tag. The field component to be read is defined by the value at the parameter INDEX.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### FieldWrite: Write field (S7-1500)

##### Description

The "Write field" instruction is used to transfer the content of the tag at the VALUE input to a specific component of the field at the MEMBER output. You use the value at the INDEX input to specify the index of the field component that is described. At the MEMBER output, enter the first component of the field which is to be written to.

The data types of the field component at parameter MEMBER, the index and the tags at parameter VALUE must correspond to the data type of the instruction "Read field" because implicit conversion is not possible.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The field component specified at the input INDEX is not defined in the field specified at the output MEMBER.
- Errors, such as an overflow, occur during execution.

##### Parameters

The following table shows the parameters of the instruction "Write field":

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| INDEX | Input | DINT | DINT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Index of field component that is written with the content of VALUE |
| VALUE | Input | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, CHAR, WCHAR | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, LTOD CHAR, WCHAR | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Operand whose contents are copied |
| MEMBER | Output | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, CHAR and WCHAR as components of an ARRAY tag | Binary numbers, integers, floating-point numbers, timers, DATE, TOD, LTOD, CHAR and WCHAR as components of an ARRAY tag | D, L | D, L | First component of the field to which the content of VALUE is written. |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

![Example](images/71722399243_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| INDEX | a_index | 4 |
| VALUE | a_real | 10.54 |
| MEMBER | "DB_1".Main_Field[-10] | First component of the "Main_Field[-10..10] of REAL" field in the data block "DB_1" |

The value "10.54" of the "a_real" tag is written to the field component with index 4 of the "Main_Field[-10 ... 10] of REAL" field. The index of the field component to which the content of the tag "a_real" is transferred is specified by the value at the input INDEX.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### BLKMOV: Move block (S7-1500)

##### Description

You can use the "Move block" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use VARIANT to define the source and destination areas.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can use this tag in memory areas "with optimized block access".

The following figure shows the principle of the move operation:

![Description](images/43499200011_DV_resource.Stream@PNG-en-US.png)

##### Consistency of source and destination data

Make sure that the source data remain unchanged during the execution of the "Move block" instruction. Otherwise, consistency of the destination data cannot be guaranteed.

##### Interruptibility

There is no limit to the nesting depth.

##### Memory areas

You can use the "Move block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination areas must not overlap. If the source and destination area have different lengths, only the length of the smaller area will be moved.

If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a block of data type BOOL is moved, the tag must be addressed absolutely and the specified length of the area must be divisible by 8, otherwise the instruction cannot be executed.

##### Rules for moving character strings

You can use the "Move block" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved.

If you want to move the information on the maximum and actual length of a character string, specify the areas in bytes to the SRCBLK and DSTBLK parameters. Alternatively, you can use the "Serialize" / "Deserialize" instructions.

##### Parameters

The following table shows the parameters of the instruction "Move block":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| SRCBLK | Input | VARIANT | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or destination area is located in the load memory only. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the SRCBLK parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the DSTBLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

![Example](images/71750336011_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### UBLKMOV: Move block uninterruptible (S7-1500)

##### Description

You can use the "Move block uninterruptible" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use VARIANT to define the source and destination areas.

The move operation cannot be interrupted by other operating system activities. As a result the interrupt reaction time of the CPU can increase during the execution of the "Move block uninterruptible" instruction.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can use this tag in memory areas "with optimized block access".

##### Memory areas

You can use the "Move block uninterruptible" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination area must not overlap during the execution of the "Move block uninterruptible" instruction. If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a source or destination area defined as a formal parameter is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, no data is transferred.

If a block of data type BOOL is moved, the tag must be addressed absolutely and the specified length of the area must be divisible by 8, otherwise the instruction cannot be executed.

You can use the "Move block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

##### Rules for moving character strings

You can use the "Move block uninterruptible" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved. If areas of the STRING data type are moved, specify "1" as area length.

##### Parameters

The following table shows the parameters of the "Move block uninterruptible" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| SRCBLK | Input | VARIANT | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8091 | The source or destination area is located in the load memory only. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the SRCBLK parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the DSTBLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

![Example](images/71751830667_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### FILL: Fill block (S7-1500)

##### Description

You can use the "Fill block" instruction to fill a memory area (destination area) with the content of another memory area (source area). The "Fill block" instruction moves the content of the source area to the destination area until the destination area is completely written. The move operation takes place in the direction of ascending addresses.

You use VARIANT to define the source and destination areas.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can use this tag in memory areas "with optimized block access".
>
> For blocks with the "Optimized block access" attribute, you can use the "FILL_BLK instruction. Fill block" instruction.

The following figure shows the principle of the move operation:

![Description](images/43500633099_DV_resource.Stream@PNG-de-DE.png)

##### Consistency of source and destination data

Note that while the instruction "Fill block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

##### Memory areas

You can use the "Fill block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination areas must not overlap. If the destination area to be preset is not an integer multiple of the length of the BVAL input parameter, the destination area is nevertheless written up to the last byte.

If the destination area to be preset is smaller than the source area, the function only copies as much data as can be written to the destination area.

If the destination or source area actually present is smaller than the assigned memory area for the source or destination area (BVAL, BLK parameters), no data is transferred.

If the ANY pointer (source or destination) is of the data type BOOL, it must be addressed absolutely and the length specified must be divisible by 8; otherwise the instruction is not executed.

If the destination area is data type STRING, the instruction writes the entire string including the administration information.

##### Rules for moving structures

When you transfer a structure as an input parameter you must bear in mind that the length of a structure is always oriented to an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

##### Parameters

The following table shows the parameters of the "Fill block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| BVAL | Input | VARIANT | I, Q, M, D, L, P | Specification of the memory area (source area), the content of which is used to fill the destination area at the BLK parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |
| BLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specification of the memory area that will be filled with the content of the source area. |
| 1) The BLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or destination area is located in the load memory only. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the BVAL parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the BLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

![Example](images/71752001803_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction copies the source area from MW14 to MW20 and fills the destination area from MW100 to MW118 with the content of the 4 words contained in the memory area in the BVAL parameter.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

## Conversion operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [CONVERT: Convert value (S7-1200, S7-1500)](#convert-convert-value-s7-1200-s7-1500)
- [ROUND: Round numerical value (S7-1200, S7-1500)](#round-round-numerical-value-s7-1200-s7-1500)
- [CEIL: Generate next higher integer from floating-point number (S7-1200, S7-1500)](#ceil-generate-next-higher-integer-from-floating-point-number-s7-1200-s7-1500)
- [FLOOR: Generate next lower integer from floating-point number (S7-1200, S7-1500)](#floor-generate-next-lower-integer-from-floating-point-number-s7-1200-s7-1500)
- [TRUNC: Truncate numerical value (S7-1200, S7-1500)](#trunc-truncate-numerical-value-s7-1200-s7-1500)
- [SCALE_X: Scale (S7-1200, S7-1500)](#scale_x-scale-s7-1200-s7-1500)
- [NORM_X: Normalize (S7-1200, S7-1500)](#norm_x-normalize-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-3)

### CONVERT: Convert value (S7-1200, S7-1500)

#### Description

The "Convert value" instruction reads the content of the IN parameter and converts it according to the data types set in the instruction box. The converted value is output at the OUT output.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Conversion options for bit strings

The bit strings BYTE and WORD cannot be selected in the instruction box. However, it is possible to specify an operand of data type DWORD or LWORD at a parameter of the instruction if the lengths of the input and output operands match. The operand will be interpreted and implicitly converted from the data type of a bit string according to the data type of the input or output parameter. The data type DWORD is for example interpreted as DINT/UDINT and LWORD as LINT/ULINT. These conversion options are also available to you when "IEC check" is enabled.

> **Note**
>
> For CPUs of the S7-1500 series: The data types DWORD and LWORD can only be converted to or from data type REAL or LREAL.
>
> During the conversion, the bit pattern of the source value is transferred unchanged, right-justified, to the target data type. If no errors occur during the conversion, the signal state of enable output ENO = 1; if an error occurs during processing, the signal state of the enable output ENO = 0.

#### Parameters

The following table shows the parameters of the "Convert value" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers, floating-point numbers, CHAR, WCHAR, BCD16, BCD32 | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Value to be converted. |
| OUT | Output | Bit strings, integers, floating-point numbers, CHAR, WCHAR, BCD16, BCD32 | I, Q, M, D, L, P | I, Q, M, D, L, P | Result of the conversion |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

#### Example

The following example shows conversion of an integer (16 bit) to another integer (32 bit):

![Example](images/71752594443_DV_resource.Stream@PNG-de-DE.png)

The following example shows conversion of a byte (8 bit) to the integer SINT (8 bit):

![Example](images/71752599179_DV_resource.Stream@PNG-de-DE.png)

The following example shows the conversion of a byte (8 bit) to the unsigned integer USINT (8 bit):

![Example](images/71752692619_DV_resource.Stream@PNG-de-DE.png)

The conversions are possible, because the length of the two operands is the same.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Data type conversion for S7-1200 (S7-1200)](Data%20types.md#data-type-conversion-for-s7-1200-s7-1200)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### ROUND: Round numerical value (S7-1200, S7-1500)

#### Description

You can use the "Round numerical value" instruction to round the value at input IN to the nearest integer. The instruction interprets the value at input IN as a floating-point number and converts this to the nearest integer. If the input value is exactly between an even and odd number, then the even number is converted. The result of the instruction is output at the OUT output and can be queried there.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the "Round numerical value" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Input value to be rounded. |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | I, Q, M, D, L, P | Result of the rounding |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71753291019_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 1.50000000 | -1.50000000 |
| OUT | TagOut_Value | 2 | -2 |

If the "TagIn" operand has signal state "1", the instruction is executed. The floating-point number at input "TagIn_Value" is rounded to the nearest even integer and sent to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Explicit conversions (S7-1200)](Data%20types.md#explicit-conversions-s7-1200)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### CEIL: Generate next higher integer from floating-point number (S7-1200, S7-1500)

#### Description

You can use the "Generate next higher integer from floating-point number" instruction to round the value at input IN to the next higher integer. The instruction interprets the value at input IN as a floating-point number and converts this to the next higher integer. The result of the instruction is output at the OUT output and can be queried there. The output value can be greater than or equal to the input value.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the instruction "Generate next higher integer from floating-point number":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Input value as floating-point number |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | I, Q, M, D, L, P | Result with the next higher integer |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71756699531_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 0.50000000 | -0.50000000 |
| OUT | TagOut_Value | 1 | 0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The floating-point number at input "TagIn_Value" is rounded to the next higher integer and sent to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Explicit conversions (S7-1200)](Data%20types.md#explicit-conversions-s7-1200)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### FLOOR: Generate next lower integer from floating-point number (S7-1200, S7-1500)

#### Description

You can use the "Generate next lower integer from floating-point number" instruction to round the value at input IN to the next lower integer. The instruction interprets the value at input IN as a floating-point number and converts this to the next lower integer. The result of the instruction is provided at output OUT and can be queried there. The output value can be less than or equal to the input value.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the instruction "Generate next lower integer from floating-point number":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Input value as floating-point number |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | I, Q, M, D, L, P | Result with the next lower integer |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71758772747_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 0.50000000 | -0.50000000 |
| OUT | TagOut_Value | 0 | -1 |

If the "TagIn" operand has signal state "1", the instruction is executed. The floating-point number at input "TagIn_Value" is rounded to the next lower integer and displayed at output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Explicit conversions (S7-1200)](Data%20types.md#explicit-conversions-s7-1200)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### TRUNC: Truncate numerical value (S7-1200, S7-1500)

#### Description

You can use the "Truncate numerical value" instruction to form an integer from the value at input IN. The value at input IN is interpreted as a floating-point number. The instruction selects only the integer part of the floating-point number and sends this to output OUT without decimal places.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the instruction "Truncate numerical value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L or constant | Input value as floating-point number |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L | Result with integer part of the floating-point number |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71760849931_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 1.50000000 | -1.50000000 |
| OUT | TagOut_Value | 1 | -1 |

If the "TagIn" operand has signal state "1", the instruction is executed. The integer part of the floating-point number at input "TagIn_Value" is converted to an integer and sent to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Explicit conversions (S7-1200)](Data%20types.md#explicit-conversions-s7-1200)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### SCALE_X: Scale (S7-1200, S7-1500)

#### Description

You can use the "Scale" instruction to scale the value at the VALUE input by mapping it to a specified value range. When the instruction "Scale" is executed, the floating-point value at input VALUE is scaled to the value range, which is defined by the parameters MIN and MAX. The result of the scaling is an integer, which is stored at output OUT.

The following figure shows an example of how values can be scaled:

![Description](images/14358549003_DV_resource.Stream@PNG-en-US.png)

The "Scale" instruction works with the following equation:

OUT = [VALUE ∗ (MAX – MIN)] + MIN

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input MIN is greater than or equal to the value at input MAX.
- The value of a specified floating-point number is outside the range of the normalized numbers according to IEEE-754.
- An overflow occurs.
- The value at input VALUE is NaN (Not a number = result of an invalid arithmetic operation).

> **Note**
>
> For more information on the conversion of analog values, refer to the respective manual.

#### Parameters

The following table shows the parameters of the "Scale" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| MIN | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Low limit of the value range |
| VALUE | Input | Floating-point numbers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Value to be scaled.  If you enter a constant, you must declare it. |
| MAX | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | High limit of the value range |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L | I, Q, M, D, L | Result of scaling |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

For additional information on declaring constants, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71764308619_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MIN | Tag_MIN | 10 |
| VALUE | Tag_Value | 0.5 |
| MAX | Tag_MAX | 30 |
| OUT | Tag_Result | 20 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value at input "Tag_Value" is scaled to the range of values defined by the values at inputs "Tag_MIN" and "Tag_MAX". The result is stored at output "Tag_Result". If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### NORM_X: Normalize (S7-1200, S7-1500)

#### Description

You can use the instruction "Normalize" to normalize the value of the tag at the VALUE input by mapping it to a linear scale. You can use the parameters MIN and MAX to define the limits of a value range that is applied to the scale. Depending on the location of the normalized value in this value range, the result at output OUT is calculated and stored as a floating-point number. If the value to be normalized is equal to the value at input MIN, output OUT returns the value "0.0". If the value to be normalized is equal to the value at input MAX, output OUT returns the value "1.0".

The following figure shows an example of how values can be normalized:

![Description](images/14352340875_DV_resource.Stream@PNG-en-US.png)

The "Normalize" instruction works with the following equation:

OUT = (VALUE – MIN) / (MAX – MIN)

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input MIN is greater than or equal to the value at input MAX.
- The value of a specified floating-point number is outside the range of the normalized numbers according to IEEE-754.
- The value at input VALUE is NaN (result of an invalid arithmetic operation).

> **Note**
>
> For more information on the conversion of analog values, refer to the respective manual.

#### Parameters

The following table shows the parameters of the instruction "Normalize":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| MIN<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Low limit of the value range |
| VALUE<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Value to be normalized. |
| MAX<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | High limit of the value range |
| OUT | Output | Floating-point numbers | I, Q, M, D, L | I, Q, M, D, L | Result of the normalization |
| <sup>1)</sup> If you use constants in these three parameters, you only need to declare one of them. |  |  |  |  |  |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

For additional information on declaring constants, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71764697611_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MIN | Tag_MIN | 10 |
| VALUE | Tag_Value | 20 |
| MAX | Tag_MAX | 30 |
| OUT | Tag_Result | 0.5 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value at input "Tag_Value" is assigned to the range of values defined by the values at inputs "Tag_MIN" and "Tag_MAX". The tag value at input "Tag_Value" is normalized corresponding to the defined value range. The result is stored as a floating-point number at output "Tag_Result". If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### Legacy (S7-1500)

This section contains information on the following topics:

- [SCALE: Scale (S7-1500)](#scale-scale-s7-1500)
- [UNSCALE: Unscale (S7-1500)](#unscale-unscale-s7-1500)

#### SCALE: Scale (S7-1500)

##### Description

Use the "Scale" instruction to convert the integer in the IN parameter into a floating-point number, which can be scaled in physical units between a low limit value and a high limit value. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is scaled. The result of the instruction is output at the OUT parameter.

The "Scale" instruction works with the following equation:

OUT = [((FLOAT (IN) – K1)/(K2–K1)) ∗ (HI_LIM–LO_LIM)] + LO_LIM

The values of the constants "K1" and "K2" are determined by the signal state of the BIPOLAR parameter. The following signal states are possible in the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case, the constant "K1" has the value -27648.0 and the constant "K2" the value +27648.0.
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case, the constant "K1" has the value 0.0 and the constant "K2" the value +27648.0.

When the value at the IN parameter is greater than the value of the constant "K2", the result of the instruction is set to the value of the high limit (HI_LIM) and an error is output.

When the value at the IN parameter is less than the value of the constant "K1", the result of the instruction is set to the value of the low limit value (LO_LIM) and an error is output.

When the indicated low limit value is greater than the high limit value (LO_LIM > HI_LIM), the result is scaled in reverse proportion to the input value.

##### Parameters

The following table shows the parameters of the "Scale" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | INT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Input value to be scaled. |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Indicates if the value at IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | REAL | I, Q, M, D, L, P | I, Q, M, D, L, P | Result of the instruction |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | I, Q, M, D, L, P | Error information |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the "K2" constant or less than the value of the "K1" constant. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal values in the program editor. You will find information on changing display formats in "See also". |  |

##### Example

The following example shows how the instruction works:

![Example](images/71765456779_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_OutputValue | 50.03978588 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### UNSCALE: Unscale (S7-1500)

##### Description

You use the "Unscale" instruction to unscale the floating-point number in the IN parameter into physical units between a low limit and a high limit and convert it into an integer. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is unscaled. The result of the instruction is output at the OUT parameter.

The "Unscale" instruction works with the following equation:

OUT = [ ((IN–LO_LIM)/(HI_LIM–LO_LIM)) ∗ (K2–K1) ] + K1

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case, the constant "K1" has the value -27648.0 and the constant "K2" the value +27648.0.
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case, the constant "K1" has the value 0.0 and the constant "K2" the value +27648.0.

When the value at parameter IN is not within the limits defined by HI_LIM and LO_LIM, an error is output and the result is set to the nearest limit.

When the indicated low limit value is greater than the high limit value (LO_LIM > HI_LIM), the result is scaled in reverse proportion to the input value.

##### Parameters

The following table shows the parameters of the "Unscale" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Input | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | REAL | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Input value to be unscaled to an integer value. |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | INT | I, Q, M, D, L, P | I, Q, M, D, L, P | Result of the instruction |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | I, Q, M, D, L, P | Error information |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the high limit (HI_LIM) or less than the value of the low limit (LO_LIM). |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

##### Example

The following example shows how the instruction works:

![Example](images/71766397579_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_OutputValue | 22 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

## Program control operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [JMP: Jump if RLO = 1 (S7-1200, S7-1500)](#jmp-jump-if-rlo-1-s7-1200-s7-1500)
- [JMPN: Jump if RLO = 0 (S7-1200, S7-1500)](#jmpn-jump-if-rlo-0-s7-1200-s7-1500)
- [LABEL: Jump label (S7-1200, S7-1500)](#label-jump-label-s7-1200-s7-1500)
- [JMP_LIST: Define jump list (S7-1200, S7-1500)](#jmp_list-define-jump-list-s7-1200-s7-1500)
- [SWITCH: Jump distributor (S7-1200, S7-1500)](#switch-jump-distributor-s7-1200-s7-1500)
- [RET: Return (S7-1200, S7-1500)](#ret-return-s7-1200-s7-1500)
- [Runtime control (S7-1200, S7-1500)](#runtime-control-s7-1200-s7-1500)

### JMP: Jump if RLO = 1 (S7-1200, S7-1500)

#### Description

You can use the "Jump if RLO = 1" instruction to interrupt the linear execution of the program and resume it in another network. The target network must be identified by a jump label (LABEL). The jump label description is entered in the placeholder above the instruction box.

The specified jump label must be in the same block in which the instruction is executed. The name you specify can only occur once in the block. Only one jumping coil can occur in a network.

If the result of logic operation (RLO) at the input of the instruction is "1", the jump to the network identified by the jump label is executed. The jump direction can be towards higher or lower network numbers.

If the condition at the input of the instruction is not fulfilled (RLO = 0), execution of the program continues in the next network.

#### Example

The following example shows how the instruction works:

![Example](images/71766829963_DV_resource.Stream@PNG-en-US.png)

If the "TagIn_1" operand has signal state "1", the instruction is executed. The linear execution of the program is interrupted and continues in Network 3, which is identified by the jump label CAS1. If input "TagIn_3" has the signal state "1", output "TagOut_3" is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### JMPN: Jump if RLO = 0 (S7-1200, S7-1500)

#### Description

You can use the instruction "Jump if RLO = 0" to interrupt the linear execution of the program and resume it in another network, when the result of logic operation at the input of the instruction is "0". The target network must be identified by a jump label (LABEL). The jump label description is entered in the placeholder above the instruction box.

The specified jump label must be in the same block in which the instruction is executed. The name you specify can only occur once in the block. Only one jumping coil can occur in a network.

If the result of logic operation (RLO) at the input of the instruction is "0", the jump to the network identified by the jump label is executed. The jump direction can be towards higher or lower network numbers.

If the result of the logic operation RLO at the input of the instruction is "1", execution of the program continues in the next network.

#### Example

The following example shows how the instruction works:

![Example](images/71767262859_DV_resource.Stream@PNG-en-US.png)

If the "TagIn_1" operand has signal state "0", the instruction is executed. The linear execution of the program is interrupted and continues in Network 3, which is identified by the jump label CAS1. If input "TagIn_3" has the signal state "1", output "TagOut_3" is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### LABEL: Jump label (S7-1200, S7-1500)

#### Description

The jump label identifies a destination network in which the execution of the program can be resumed after the execution of a jump instruction.

The jump label and the instruction in which the jump label is specified must be located in the same block. The name of a jump label can only be assigned once in a block. The number of jump labels depends on the firmware version:

- S7-1200: A minimum of 2048 jump labels is possible.
- S7-1500: A minimum of 8192 jump labels is possible.

Only one jump label can be placed in a network. Each jump label can jump to several locations.

Adhere to the following grammatical rules for jump labels:

- Letters (a to z, A to Z)
- A combination of letters and numbers. Check that the order is correct, i.e. first the letters, then the numbers (a - z, A - Z, 0 - 9).
- Special characters or a combination of letters and numbers must not be used in reverse order, i.e. first the numbers and then the letters (0-9, a - z, A - Z).

#### Example

The following example shows how the instruction works:

![Example](images/71767732875_DV_resource.Stream@PNG-en-US.png)

If the "TagIn_1" operand has signal state "1", the instruction is executed. The linear execution of the program is interrupted and continues in Network 3, which is identified by the jump label CAS1. If the "TagIn_3" input has the signal state "1", output "TagOut_3" is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### JMP_LIST: Define jump list (S7-1200, S7-1500)

#### Description

You can use the "Define jump list" instruction to define several conditional jumps and continue the program execution in a specific network depending on the value of the K parameter.

You define the jumps with jump labels (LABEL), which you specify at the outputs of the instruction box. The number of outputs can be expanded in the instruction box. The number of outputs also depends on the firmware version:

- S7-1200: A minimum of 32 outputs is possible.
- S7-1500: A minimum of 256 outputs is possible.

The numbering of the outputs begins with the value "0" and is continued in ascending order with each new output. Only jump labels can be specified at the outputs of the instruction. Instructions or operands cannot be specified.

The value of the K parameter specifies the number of the output and thus the jump label where the program execution is to be resumed. If the value in the K parameter is greater than the number of available outputs, the program execution is resumed in the next network of the block.

The "Define jump list" instruction is only executed if the signal state is "1" at the EN enable input.

#### Parameters

The following table shows the parameters of the "Define jump list" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, L, D or constant | Enable input |
| K | Input | UINT | I, Q, M, L, D or constant | Specifies the number of the output and thus the jump that is to be made. |
| DEST0 | - | - | - | First jump label |
| DEST1 | - | - | - | Second jump label |
| DESTn | - | - | - | Optional jump labels |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/21676396171_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand/jump label | Value |
| --- | --- | --- |
| K | Tag_Value | 1 |
| DEST0 | LABEL0 | Jump to the network that is identified with the jump label "LABEL0". |
| DEST1 | LABEL1 | Jump to the network that is identified with the jump label "LABEL1". |
| DEST2 | LABEL2 | Jump to the network that is identified with the jump label "LABEL2". |

If the "Tag_Input" operand has signal state "1", the instruction is executed. The execution of the program is continued according to the value of the operand "Tag_Value" in the network that is identified with the jump label "LABEL1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SWITCH: Jump distributor (S7-1200, S7-1500)

#### Description

You can use the "Jump distributor" instruction to define multiple program jumps to be executed depending on the result of one or more comparison instructions.

You specify the value to be compared in the K parameter. This value is compared with the values that are provided by the various inputs. You can select the comparison method for each individual input. The availability of the various comparison instructions depends on the data type of the instruction.

The following table shows the comparison instructions that are available depending on the selected data type:

| Data type |  | Instruction | Syntax |
| --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |
| Bit strings | Bit strings | Equal | == |
| Not equal | <> |  |  |
| Integers, floating-point numbers, TIME, DATE, TOD | Integers, floating-point numbers, TIME, LTIME, DATE, TOD, LTOD, LDT | Equal | == |
| Not equal | <> |  |  |
| Greater or equal | >= |  |  |
| Less or equal | <= |  |  |
| Greater than | > |  |  |
| Less than | < |  |  |

You can select the data type of the instruction from the "???" drop-down list of the instruction box. If you select a comparison instruction and the data type of the instruction is not yet defined, then the "???" drop-down list will only list those data types that are permitted for the selected comparison instruction.

Execution of the instruction begins with the first comparison and runs until a comparison condition is met. If a comparison condition is met, the subsequent comparison conditions are not considered. If none of the specified comparison conditions are fulfilled, the jump is executed at output ELSE. If not jump label is defined at output ELSE, the linear execution of the program is not interrupted but instead continued in the next network.

In its initial state the instruction box contains at least 2 outputs (DEST0 and DEST1). The number of outputs can be extended. The numbering of the outputs begins with the value "0" and is continued in ascending order with each new output. Specify jump labels (LABEL) at the outputs of the instruction. Instructions or operands cannot be specified at the outputs of the instruction.

An input is automatically inserted to each additional output. The jump programmed at an output is executed if the comparison condition of the corresponding input is fulfilled.

#### Parameters

The following table shows the parameters of the instruction "Jump distributor":

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| K | Input | UINT | UINT | I, Q, M, D, L or constant | Specifies the value to be compared. |
| <Comparison values> | Input | Bit strings, integers, floating-point numbers, TIME, DATE, TOD | Bit strings, integers, floating-point numbers, TIME, LTIME, DATE, TOD, LTOD, LDT | I, Q, M, D, L or constant | Input values with which the value of the parameter K is compared. |
| DEST0 | - | - | - | - | First jump label |
| DEST1 | - | - | - | - | Second jump label |
| DEST(n) | - | - | - | - | Optional jump labels:  - S7-1200: n = 2 to 32 - S7-1500: n = 2 to 256 |
| ELSE | - | - | - | - | Program jump which is executed if none of the comparison conditions are fulfilled. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/21677251211_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand/jump label | Value |
| --- | --- | --- |
| K | Tag_Value | 23 |
| == | Tag_Value_1 | 20 |
| > | Tag_Value_2 | 21 |
| < | Tag_Value_3 | 19 |
| DEST0 | LABEL0 | Jump to jump label "LABEL0", if the value of parameter K is equal to 20. |
| DEST1 | LABEL1 | Jump to jump label "LABEL1", if the value of parameter K is greater than 21. |
| DEST2 | LABEL2 | Jump to jump label "LABEL2", if the value of parameter K is less than 19. |
| ELSE | LABEL3 | Jump to jump label "LABEL3", if the none of the comparison conditions are fulfilled. |

If the operand "Tag_Input" changes to signal state "1", the instruction is executed. The execution of the program is continued in the network that is identified with the jump label "LABEL1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### RET: Return (S7-1200, S7-1500)

#### Description

You can use the "Return" instruction to stop the execution of a program block conditionally or absolutely. The signal state of the return value (operand) is mapped in the enable output ENO of the calling program block when the program block is exited.

There are three ways that the execution of a program block can be ended:

| Termination of the program block | Description |
| --- | --- |
| Without a call of the instruction | The program block is exited after the execution of the last network. The enable output ENO of the calling program block is set to signal state "1". |
| Call of the instruction with preceding logic operation (see example) | If the preceding logic operation is fulfilled, the program execution in the currently called program block is ended and the program block is exited. (Conditional program block end) The program execution is continued in the calling program block (e.g. an OB) after the program block call. The enable output ENO of the calling program block corresponds to the operand. |
| Call of the instruction without preceding logic or the instruction is directly connected to the left power rail. | The program block is exited unconditionally. (Absolute program block end) The enable output ENO of the calling program block corresponds to the operand. |

If an organization block (OB) is ended, another program block is selected by the execution level system and started or further executed.

- If the OB program cycle is ended, it is restarted.
- If an OB is ended that has interrupted another program block (e.g. an interrupt OB), then the interrupted program block (e.g. program cycle OB) is further executed.

> **Note**
>
> **RET instruction in relation with JMP and JMPN**
>
> If a network already contains the "JMP: Jump if RLO = 1" or "JMPN: Jump if RLO = 0 instruction, the RET: Return" instruction must not be used. Only one jumping coil may be used in a network

#### Possible settings of the return value (operand)

The return value of the instruction can assume the following values:

- Ret (RLO, corresponds to the result of logic operation RLO. The signal state "1" is supplied to the enable output ENO of the calling program block because the RET instruction is only then executed as a conditional instruction when the condition is TRUE.)
- Ret True or Ret False (the respective value of the constant, TRUE or FALSE, is supplied to the calling program block.)
- Ret Value (the value of the Boolean tag <Operand> is supplied to the calling program block.)

To set the return value of the instruction, click the small yellow triangle of the instruction and select the desired value in the drop-down list.

The following table shows the status of the calling program block when the instruction is programmed in a network within the called program block:

| RLO | Return value | ENO of the calling program block |
| --- | --- | --- |
| 1 | RLO | 1 |
| TRUE | 1 |  |
| FALSE | 0 |  |
| <Operand>  Boolean tag with possible memory areas I, Q, M, D, L, T, and C | <Operand> |  |
| 0 | RLO | The program execution is continued in the next network of the called program block. |
| TRUE |  |  |
| FALSE |  |  |
| <Operand> |  |  |

#### Example

The following example shows how the instruction works:

![Example](images/20218188043_DV_resource.Stream@PNG-de-DE.png)

If one of the operands "TagIn_1" or "TagIn_2" have signal state "1", the instruction is executed. Program execution is ended in the called program block and continues in the calling program block. The enable output ENO of the calling program block is reset to signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of the use of the EN/ENO mechanism in FBD](Programming%20basics.md#example-of-the-use-of-the-eneno-mechanism-in-fbd)

### Runtime control (S7-1200, S7-1500)

This section contains information on the following topics:

- [ENDIS_PW: Locking and unlocking passwords of the CPU access levels (S7-1200, S7-1500)](#endis_pw-locking-and-unlocking-passwords-of-the-cpu-access-levels-s7-1200-s7-1500)
- [PC systems (S7-1200, S7-1500)](PC%20systems%20%28ProgFUPShtDWN15enUS%29.md#pc-systems)
- [RE_TRIGR: Restart cycle monitoring time (S7-1200, S7-1500)](#re_trigr-restart-cycle-monitoring-time-s7-1200-s7-1500)
- [STP: Exit program (S7-1200, S7-1500)](#stp-exit-program-s7-1200-s7-1500)
- [GET_ERROR: Get error locally (S7-1200, S7-1500)](#get_error-get-error-locally-s7-1200-s7-1500)
- [GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
- [INIT_RD: Initialize all retain data (S7-1500)](#init_rd-initialize-all-retain-data-s7-1500)
- [WAIT: Configure time delay (S7-1500)](#wait-configure-time-delay-s7-1500)
- [RUNTIME: Measure program runtime (S7-1200, S7-1500)](#runtime-measure-program-runtime-s7-1200-s7-1500)

#### ENDIS_PW: Locking and unlocking passwords of the CPU access levels (S7-1200, S7-1500)

##### Description

With the instruction ENDIS_PW (enable / disable password) you lock the passwords for the individual access levels of your CPU or release them again.

By locking the passwords, existing legitimized connections can be terminated.

If you call ENDIS_PW with signal state "0" at the parameter REQ, it is displayed for each access level of your CPU whether the associated password is currently locked (associated output parameter has the value "0") or is released (associated output parameter has the value "1"). When calling ENDIS_PW with REQ=0 no passwords are locked or released.

If you call ENDIS_PW with signal state "1" at the parameter REQ, the effect of the instruction depends on the signal state at the input parameters F_PWD, FULL_PWD, R_PWD and HMI_PWD:

- If the signal state "0" is pending, the password of the associated access level is locked. (If it was already locked, it remains locked.)
- If the signal state "1" is pending, the password of the associated access level is released. (If it was already released, it remains released.)

Each password can be locked or released independently of the other passwords. In this way, you can lock all passwords with the exception of the fail-safe password. In this case you limit the access to your fail-safe CPU to a few users.

The output parameters F_PWD_ON, FULL_PWD_ON, R_PWD_ON and HMI_PWD_ON display the current status of password permissibility for the individual access levels after the instruction has finished processing, namely independently of the state of the REQ parameter when the instruction is called.

Input parameters which belong to access levels for which you have not configured a password, must have the signal state TRUE (if you do not observe this rule, RET_VAL has a value different to "0".). After processing ENDIS_PW the associated output parameter has the value TRUE.

The same applies for the parameter F_PWD. Since the fail-safe password is only configurable for an F-CPU, the associated input parameter F_PWD in a standard CPU must always be interconnected with the signal state TRUE.

If the ENDIS_PW instruction returns an error, its call has no effect, meaning that all passwords can be used after the ENDIS_PW call in the same way as before the ENDIS_PW call.

##### Additional access protection for S7-1500 CPUs with display

In addition to the access protection via the ENDIS_PW instruction, you can also lock or release the passwords at the display of the individual access levels (local lock of the password) at the S7-1500 CPUs with display. The password lock can be set separately on the display for each access level.

The CPU saves the last change made to the password status - independently of whether it was made through a call of ENDIS_PW or through an input on the display.

You determine the currently valid password status for the individual access levels by calling the ENDIS_PW instruction with REQ=0.

##### Users and operating system actions and their effects on the existing password lock

The table below shows the effects of different user and operating system actions on a previously set password lock.

| User or operating system action | Password status after the action |
| --- | --- |
| CPU reset to factory settings | The password is enabled. |
| Memory reset | The password is still locked. |
| The password on the display of the S7-1500-CPU is released | The password is enabled. |
| Call of ENDIS_PW with F_PWD=1 or FULL_PWD=1 or R_PWD=1 or HMI_PWD=1 | The password is enabled. |
| Set the S7-1500 CPU into STOP mode by means of the mode selector switch or the "STOP" mode selector key. | The password is enabled. |
| Then set the S7-1500 CPU into RUN mode by means of the mode selector switch or the "RUN" mode selector key. | The password is locked again.  Note: If something goes wrong with the action "set into operating state RUN" and the CPU falls back again into the STOP operating state, the password is also locked again. |
| In the case of an S7-1200 CPU, insert an empty transfer card or an empty program card. | The password is enabled. |
| Formatting of the WinAC memory partition by WinAC panel | The password is enabled. |
| Transition from POWER OFF to POWER ON | - S7-1200-CPU: The password is enabled. - S7-1500-CPU: The password is still locked. |
| Operating state transitions, e.g. operating state transition to STOP (caused by an error, by the STP instruction or by communication). | The password is still locked. |

> **Note**
>
> **Locking the HMI password through ENDIS_PW**
>
> If you have locked the HMI password by calling ENDIS_PW, the HMI systems cannot access your CPU anymore. Operating and observing your CPU via HMI systems is thus not possible anymore.

> **Note**
>
> **Already legitimized connections**
>
> Existing connections which were legitimized before calling ENDIS_PW can be terminated through the execution of ENDIS_PW. This depends on the current password status for the individual access levels and the values at the inputs x_PWD.
>
> Example: A connection that is authorized with read access is terminated by calling ENDIS_PW with REQ = 1 and R_PWD = 0.

##### Preventing unintentional lockout on an S7-1500 CPU

You have the following two possibilities to prevent an unintentional lockout at an S7-1500 CPU:

- By calling ENDIS_PW you can release accidentally locked passwords on the display of the CPU again. (This is obviously only possible for S7-1500-CPUs with display.)
- Set the CPU into the operating mode STOP with the mode selector switch or the "STOP" mode selector key. This ends the password lock. The subsequent transition to the RUN operating mode (using the mode selector switch or the "RUN" mode selector key) sets the password lock again.

##### Preventing unintentional lockout of an S7-1200 CPU

Existing password locks are removed during the transition POWER OFF - POWER ON at an S7-1200 CPU. This means that it is possible and advisable to prevent unintentional lockout with the help of specific program sequences within your program.

To do so, program a time control either by means of a cyclic interrupt OB or a timer in the OB 1. This gives you the option of calling the ENDIS_PW instruction in the respective OB (for example OB 1 or OB 35) relatively quickly after a transition from POWER OFF to POWER ON. Call the instruction in the startup OB (OB 100) in order to keep as short as possible the time window in which the application is not active and thus ensure that no restrictions exist in the password legitimation. This procedure offers you the greatest possible protection against unauthorized access.

If there has been an accidental lockout, you can skip the call in the startup OB (by querying an input parameter, for example) and you have the set time (for example, 10 seconds up to 1 minute) to establish a connection to the CPU before the lock becomes active once again.

If there is no timer in your program code and a lockout has occurred, insert an empty transfer card or an empty program card into the CPU. The empty transfer card or program card deletes the internal load memory of the CPU. You must then download the user program once again from STEP 7 to the CPU.

##### Procedure for lost passwords with an S7-1200 CPU

If you have lost the password for a password-protected S7-1200 CPU, delete the password-protected program with an empty transfer card or program card. The empty transfer card or program card deletes the internal load memory of the CPU. You can then load a new user program from STEP 7 Basic in the CPU.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Inserting an empty transfer card**  When you insert a transfer card in a CPU during runtime, the CPU goes to STOP mode. If operating states are unstable, controllers may fail and thus cause the uncontrolled operation of the controlled devices. This leads to an unforeseen operation of the automation system which can cause deadly or serious injuries and/or damage to property.  Once you have pulled the transfer card, the content of the transfer card is available in the internal load memory. Make sure that the card does not include a program at this point. |  |

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Inserting an empty program card**  When you insert a program card in a CPU during runtime, the CPU goes to STOP mode. If operating states are unstable, controllers may fail and thus cause the uncontrolled operation of the controlled devices. This leads to an unforeseen operation of the automation system which can cause deadly or serious injuries and/or damage to property.  Make sure that the program card is empty. The internal load memory is copied to the empty program card. Once you have pulled the previously empty program card, the internal load memory is empty. |  |

You must remove the transfer card or program card before you put the CPU into RUN mode.

##### Parameters

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| REQ | Input | BOOL | I, Q, M, D, L or constant | - REQ=0: Determine current password status for the individual access levels in your CPU - REQ=1: Lock or release passwords for the individual access levels of your CPU |
| F_PWD | Input | BOOL | I, Q, M, D, L or constant | - F_PWD = 0: Lock password of the access level "Full access including fail-safe (no protection)" - F_PWD = 1: Release password of the access level "Full access including fail-safe (no protection)" |
| FULL_PWD | Input | BOOL | I, Q, M, D, L or constant | - FULL_PWD = 0: Lock password of the access level "Full access (no protection)" - FULL_PWD = 1: Release password of the access level "Full-access (no protection)" |
| R_PWD | Input | BOOL | I, Q, M, D, L or constant | - R_PWD = 0: Lock password of the access level "Read access" - R_PWD = 1: Release password of the access level "Read access" |
| HMI_PWD | Input | BOOL | I, Q, M, D, L or constant | - HMI_PWD = 0: Lock password of the access level "HMI access" - HMI_PWD = 1: Release password of the access level "HMI access" |
| F_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Full access including fail-safe (no protection)":  - F_PWD_ON = 0: Password locked - F_PWD_ON = 1: Password released |
| FULL_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Full access (no protection)":  - FULL_PWD_ON = 0: Password locked - FULL_PWD_ON = 1: Password released |
| R_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Read access":  - R_PWD_ON = 0: Password locked - R_PWD_ON = 1: Password released |
| HMI_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "HMI access":  - HMI_PWD_ON = 0: Password locked - HMI_PWD_ON = 1: Password released |
| RET_VAL | Output | WORD | I, Q, M, D, L | Error information |

You can find additional information on valid data types under "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8090 | The instruction ENDIS_PW is not supported. |
| 80D0 | - F-CPU: No password was configured for the access level "Full access including fail-safe (no protection)". The signal state of F_PWD must be TRUE. - Standard CPU: The signal state of F_PWD must be TRUE. |
| 80D1 | No password was configured for the access level "Full access (no protection)". The signal state of FULL_PWD must be TRUE. |
| 80D2 | No password was configured for the access level "Read access". The signal state of R_PWD must be TRUE. |
| 80D3 | No password was configured for the access level "HMI access". The signal state of HMI_PWD must be TRUE. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### RE_TRIGR: Restart cycle monitoring time (S7-1200, S7-1500)

##### Description

The "Restart cycle monitoring time" instruction is used to restart the cycle monitoring time of the CPU. The cycle monitoring time then restarts with the time you have set in the CPU configuration.

The instruction executes completely within a time span (10 times the maximum program cycle), regardless of the number of calls. Once this time has expired, the program cycle can no longer be prolonged.

##### Calling the instruction

The following call conditions apply:

- The following applies to a CPU of the S7-1200 series:

  In firmware versions <= 2.2, you can call the instruction only in a program cycle organization block of priority 1. This corresponds to the lowest priority of all organization blocks. If the instruction is called in an organization block with a higher priority, the instruction is not executed and the result (BR bit, enable output ENO) is always "0".

  In firmware versions >= 2.2, you can call the instruction regardless of the priority in all organization blocks.
- The following applies to a CPU of the S7-1500 series:

  You can call the instruction regardless of the priority in all organization blocks.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### STP: Exit program (S7-1200, S7-1500)

##### Description

The instruction "Exit program" instruction is used to set the CPU to STOP mode and therefore to terminate the execution of the program. The effects of changing from RUN to STOP depend on the CPU configuration.

When the (RLO) at the input of the instruction is "1", the CPU changes to STOP mode and the execution of the program is terminated. The signal state at the output of the instruction is not evaluated.

If the RLO at the input of the instruction is "0", then the instruction will not be executed.

##### Parameters

The instruction "Exit program" has no parameters.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)

#### GET_ERROR: Get error locally (S7-1200, S7-1500)

##### Description

The "Get error locally" instruction is used to query the occurrence of errors within a program block. This normally involves programming or access errors. If the system reports an error during the execution of the program block, detailed information is stored in the operand at the ERROR output for the first error to occur during the execution of the block since the last execution of the instruction.

Only operands of the "ErrorStruct" system data type can be specified at the ERROR output. The "ErrorStruct" system data type specifies the exact structure in which the information about the error is stored. Using additional instructions, you can evaluate this structure and program an appropriate response. If several errors occur in the program block, the error information about the next error to occur is output by the instruction only after the first error that occurred has been remedied.

> **Note**
>
> **Output ERROR**
>
> The ERROR output is only changed if error information is present. To set the output back to "0" after handling an error, you have the following options:
>
> - Declare the tag in the "Temp" section of the block interface.
> - Reset the tag to "0" before calling the instruction.
> - Query the enable output ENO.

The enable output ENO is only set if the enable input EN returns signal state "1" and error information is present. If one of these conditions does not apply, then the remaining program execution is not affected by the instruction.

> **Note**
>
> **Activation of the local error handling**
>
> As soon as you insert the instruction in the program code of a program block, the local error handling is activated and default system reactions are ignored when errors occur.

##### Options for error handling

You can find an overview of the options for error handling here: [Overview of mechanisms for error handling](Programming%20basics.md#overview-of-mechanisms-for-error-handling)

For a detailed example of local error handling that contains several error handling options, refer to: [Example of how to handle program execution errors](Programming%20basics.md#example-of-how-to-handle-program-execution-errors)

##### Parameters

The following table shows the parameters of the "Get error locally" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| ERROR | Output | ErrorStruct | D, L | Error information |

##### Data type "ErrorStruct"

The "ErrorStruct" data type can be inserted in a global data block or in the block interface. You can insert the data type more then once if you assign a different name for the data structure each time. The data structure and the name of individual structure elements cannot be changed. If you save the error information in a global data block, it can also be read out by other program blocks.

The following table shows the structure of the "ErrorStruct" data type:

| Structure component |  | Data type | Description |
| --- | --- | --- | --- |
| ERROR_ID |  | WORD | Error ID |
| FLAGS |  | BYTE | Shows whether the error occurred during a program block call.  16#01: Error during a program block call  16#00: No error during a program block call |
| REACTION |  | BYTE | Default reaction:  0: Ignore (write error)  1: Continue with substitute value "0" (read error)  2: Skip instruction (system error) |
| CODE_ADDRESS |  | CREF | Information about the address and type of the program block |
|  | BLOCK_TYPE | BYTE | Program block type in which the error occurred:  1: Organization block (OB)  2: Function (FC)  3: Function block (FB) |
|  | CB_NUMBER | UINT | Number of the code block |
|  | OFFSET | UDINT | Reference to the internal memory |
| MODE |  | BYTE | Information about the address of an operand |
| OPERAND_NUMBER |  | UINT | Operand number of the machine command |
| POINTER_NUMBER_LOCATION |  | UINT | (A) Internal pointer |
| SLOT_NUMBER_SCOPE |  | UINT | (B) Storage area in internal memory |
| DATA_ADDRESS |  | NREF | Information about the address of an operand |
|  | AREA | BYTE | (C) Memory area:  L: 16#40...16#7F, 16#86, 16#87, 16#8E, 16#8F, 16#C0...16#FF   I: 16#81   Q: 16#82   M: 16#83   DB: 16#40, 16#84, 16#85, 16#8A, 16#8B   PI: 16#01   PQ: 16#02   Technological objects: 16#04 |
|  | DB_NUMBER | UINT | (D) Number of the data block |
|  | OFFSET | UDINT | (E) Relative address of the operand |

##### Structure component "ERROR_ID"

The following table shows the values that can be output at the structure component "ERROR_ID":

| ID* (hexadecimal) | ID* (decimal) | Description |
| --- | --- | --- |
| 0 | 0 | No error |
| 2503 | 9475 | Invalid pointer |
| 2520 | 9504 | Invalid STRING |
| 2522 | 9506 | Read error: Operand outside the valid range |
| 2523 | 9507 | Write error: Operand outside the valid range |
| 2524 | 9508 | Read error: Invalid operand |
| 2525 | 9509 | Write error: Invalid operand |
| 2528 | 9512 | Read error: Data alignment |
| 2529 | 9513 | Write error: Data alignment |
| 252C | 9516 | Invalid pointer |
| 2530 | 9520 | Write error: Data block |
| 2533 | 9523 | Invalid reference used |
| 2538 | 9528 | Access error: DB does not exist |
| 2539 | 9529 | Access error: Wrong DB used |
| 253A | 9530 | Global data block does not exist |
| 253C | 9532 | Faulty information or the function does not exist |
| 253D | 9533 | System function does not exist |
| 253E | 9534 | Faulty information or the function block does not exist |
| 253F | 9535 | System block does not exist |
| 2550 | 9552 | Access error: DB does not exist |
| 2551 | 9553 | Access error: Wrong DB used |
| 2575 | 9589 | Error in the program nesting depth |
| 2576 | 9590 | Error in the local data distribution |
| 2577 | 9591 | The block property "Parameter passing via registers" is not selected. |
| 25A0 | 9632 | Internal error in TP |
| 25A1 | 9633 | Tag is write-protected |
| 25A2 | 9634 | Invalid numerical value of tag |
| 2942 | 10562 | Read error: Input |
| 2943 | 10563 | Write error: Output |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |  |

##### Example

The following example shows how the instruction works:

![Example](images/71787393547_DV_resource.Stream@PNG-de-DE.png)

An error occurred accessing the #Field[#index] tag. The enable output ENO of the "Multiply" instruction and the #TagOut_Enabled operand have signal state "1" despite the read/access error and the multiplication is performed with the value "0.0". If this error scenario occurs, it is recommended to program the "Get error locally" instruction after the "Multiply" instruction to get the error. The error information supplied by the "Get error locally" instruction is evaluated with the comparison instruction "Equal". If the "#Error.REACTION" structure component has the value "1", this involves a read/access error and the #TagOut_Enabled output is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Use of the instructions GET_ERROR and GET_ERR_ID](Programming%20basics.md#use-of-the-instructions-get_error-and-get_err_id)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)

##### Description

The "Get error ID locally" instruction is used to query the occurrence of errors within a block. This is usually to access error. If the system reports during the block processing errors within the block execution since the last execution of the instruction, the error ID of the first error that occurred in the tag is stored at the ID output.

Only operands of the WORD data type can be specified at the ID output. If several errors occur in the block, the error ID of the next error to occur in the instruction is output only after the first error that occurred has been remedied.

> **Note**
>
> The ID output is only changed if error information is present. To set the output back to "0" after handling an error, you have the following options:
>
> - Declare the tag in the "Temp" section of the block interface.
> - Reset the tag to "0" before calling the instruction.
> - Query the enable output ENO.

The enable output ENO of the instruction "Get error ID locally" instruction is set only if the enable input EN returns signal state "1" and error information is present. If one of these conditions is not fulfilled, the remaining program execution is not affected by the "Get error ID locally" instruction.

You can find an example of how you can implement the instruction in combination with other troubleshooting options under "See also".

> **Note**
>
> The "Get error ID locally" instruction enables local error handling within a block. If the "Get error ID locally" instruction is inserted in the program code of a block, any predefined system reactions are ignored if errors occur.

##### Options for error handling

You can find an overview of the options for error handling here:[Overview of mechanisms for error handling](Programming%20basics.md#overview-of-mechanisms-for-error-handling)

For a detailed example of local error handling that contains several error handling options, refer to: [Example of how to handle program execution errors](Programming%20basics.md#example-of-how-to-handle-program-execution-errors)

##### Parameters

The following table shows the parameters of the "Get error ID locally" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| ID | Output | WORD | I, Q, M, D, L | Error ID |

##### Parameter ID

The following table shows the values that can be output at the ID parameter:

| ID* (hexadecimal) | ID* (decimal) | Description |
| --- | --- | --- |
| 0 | 0 | No error |
| 2503 | 9475 | Invalid pointer |
| 2520 | 9504 | Invalid STRING |
| 2522 | 9506 | Read error: Operand outside the valid range |
| 2523 | 9507 | Write error: Operand outside the valid range |
| 2524 | 9508 | Read error: Invalid operand |
| 2525 | 9509 | Write error: Invalid operand |
| 2528 | 9512 | Read error: Data alignment |
| 2529 | 9513 | Write error: Data alignment |
| 252C | 9516 | Invalid pointer |
| 2530 | 9520 | Write error: Data block |
| 2533 | 9523 | Invalid reference used |
| 2538 | 9528 | Access error: DB does not exist |
| 2539 | 9529 | Access error: Wrong DB used |
| 253A | 9530 | Global data block does not exist |
| 253C | 9532 | Faulty information or the function does not exist |
| 253D | 9533 | System function does not exist |
| 253E | 9534 | Faulty information or the function block does not exist |
| 253F | 9535 | System block does not exist |
| 2550 | 9552 | Access error: DB does not exist |
| 2551 | 9553 | Access error: Wrong DB used |
| 2575 | 9589 | Error in the program nesting depth |
| 2576 | 9590 | Error in the local data distribution |
| 2577 | 9591 | The block property "Parameter passing via registers" is not selected. |
| 25A0 | 9632 | Internal error in TP |
| 25A1 | 9633 | Tag is write-protected |
| 25A2 | 9634 | Invalid numerical value of tag |
| 2942 | 10562 | Read error: Input |
| 2943 | 10563 | Write error: Output |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |  |

##### Example

The following example shows how the instruction works:

![Example](images/71787622027_DV_resource.Stream@PNG-de-DE.png)

An error occurred accessing the #Field[#index] tag. The enable output ENO of the "Multiply" instruction and the #TagOut_Enabled operand have signal state "1" despite the read/access error and the multiplication is performed with the value "0.0". If this error scenario occurs, it is recommended to program the "Get error ID locally" instruction after the "Multiply" instruction to get the error. The error information supplied by the "Get error ID locally" instruction is evaluated with the comparison instruction "Equal". If the #TagID operand returns the ID 2522, this involves a read/access error and the value "100.0" is written to the #TagOut output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Use of the instructions GET_ERROR and GET_ERR_ID](Programming%20basics.md#use-of-the-instructions-get_error-and-get_err_id)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### INIT_RD: Initialize all retain data (S7-1500)

##### Description

The "Initialize all retain data" instruction is used to reset the retentive data of all data blocks, bit memories and SIMATIC timers and counters at the same time. The instruction can only be executed within a startup OB because the execution exceeds the program cycle duration.

##### Parameters

The following table shows the parameters of the "Initialize all retain data" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| REQ | Input | BOOL | I, Q, M, D, L, T, C or constant | If the input "REQ" has the signal state "1", all retentive data are reset. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |

For additional information on valid data types, refer to "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B5 | The instruction cannot be executed because it was not programmed within a startup OB. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal values in the program editor. You will find information on changing display formats in "See also". |  |

##### Example

The following example shows how the instruction works:

![Example](images/71787983243_DV_resource.Stream@PNG-de-DE.png)

If the operands "TagIn_1" and "Tag_REQ" have signal state "1", the instruction is executed. All retentive data of all data blocks, bit memories and SIMATIC timers and counters are reset. If the instruction is executed without errors, the ENO enable output has the signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### WAIT: Configure time delay (S7-1500)

##### Description

The "Configure time delay" instruction pauses the program execution for a specific period of time. You indicate the period of time in microseconds on the WT parameter of the instruction.

You can configure time delays from -32768 up to +32767 microseconds (μs). The smallest possible delay time depends on the CPU and corresponds to the execution time of the instruction.

The execution of the instruction can be interrupted by higher priority events and does not return any error information.

> **Note**
>
> **Negative delay time**
>
> If you specify a negative delay time at parameter WT, the enable output ENO, or the RLO and the BR bit, will return the signal state FALSE. A negative delay time does not affect the CPU. The following instructions linked to enable output ENO are not executed in LAD or FBD.

##### Parameters

The following table shows the parameters of the "Configure time delay" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| WT | Input | INT | I, Q, M, D, L, P or constant | Time delay in microseconds (μs) |

##### Example of the influence of the planned delay time

In the following example, you will see the influence of the delay time of the instruction "WAIT" in various scenarios.

The following figure is a schematic representation of the scenarios:

![Example of the influence of the planned delay time](images/109025533323_DV_resource.Stream@PNG-en-US.png)

Remaining time = The period between the end of the planned delay time (via "WAIT") until the end of the interrupt OB

Excess time = The period between the end of the interrupt OB and the end of the planned delay time (via "WAIT").

**Case 1:**

The "WAIT" instruction is called in an OB1. The "WAIT" instruction can be interrupted by higher-priority OBs or higher-priority processes (e.g. System Threads). However, the delay time of the "WAIT" instruction is neither changed nor deferred.

**Cases 2 and 3:**

Processing of the program in OB1 is resumed after a time delay of 20 ms. This time delay is calculated by calling the "WAIT" instruction in OB1 (see OB1 with WAIT). Within these 20 ms, an interrupt OB can run its own program code. The send clock of the CPU is not changed.

**Case 4:**

Processing of the program in OB1 is resumed after the higher-priority process has ended. The 20 ms delay time in OB1 has elapsed, but the higher-priority process still needs to be ended. The send clock of the CPU is increased.

> **Note**
>
> **Order of execution of system or communication processes (System Threads)**
>
> The System Threads usually use the priority "15". There are also System Threads with a higher priority than "26", but these processes cause a lower CPU load. System Threads are not displayed in the figure.

**Runtime measurement of the OB1 using the "RT_INFO" instruction:**

Case 2: 20 ms - 8 ms - System Threads = <12 ms. Send clock: ~20 ms.

Case 3: 20 ms - 11 ms - System Threads - <9 ms. Send clock: ~20 ms.

Case 4: 20 ms - 15 ms - System Threads - <7 ms. Send clock: ~22 ms.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

#### RUNTIME: Measure program runtime (S7-1200, S7-1500)

##### Description

The "Measure program runtime" instruction is used to measure the runtime of the entire program, individual blocks or command sequences.

If you want to measure the runtime of your entire program, call the instruction "Measure program runtime" in OB1. Measurement of the runtime is started with the first call and the output RET_VAL returns the runtime of the program after the second call. The measured runtime includes all CPU processes that can occur during the program execution, for example, interruptions caused by higher-level events or communication. The instruction "Measure program runtime" reads an internal counter of the CPU and write the value to the IN-OUT parameter MEM. The instruction calculates the current program runtime according to the internal counter frequency and writes it to output RET_VAL.

If you want to measure the runtime of individual blocks or individual command sequences, you need three separate networks. Call the instruction "Measure program runtime" in an individual network within your program. You set the starting point of the runtime measurement with this first call of the instruction. Then you call the required program block or the command sequence in the next network. In another network, call the "Measure program runtime" instruction a second time and assign the same memory to the IN-OUT parameter MEM as you did during the first call of the instruction. The "Measure program runtime" instruction in the third network reads an internal CPU counter and calculates the current runtime of the program block or the command sequence according to the internal counter frequency and writes it to the output RET_VAL.

The "Measure program runtime" instruction uses an internal high-frequency counter to calculate the time. If the counter overruns, the instruction returns values <= 0.0. This can occur up to once per minute for S7-1200 CPUs with firmware version <V4.2. Ignore these runtime values.

> **Note**
>
> The runtime of a command sequence cannot be determined exactly, because the sequence of instructions within a command sequence is changed during optimized compilation of the program.

##### Parameters

The following table lists the parameters of the "Measure program runtime" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| MEM | InOut | LREAL | I, Q, M, D, L | The content is for internal purposes only. |
| RET_VAL | Output | LREAL | I, Q, M, D, L | Returns the measured runtime in seconds |

##### Example

The following example shows how the instruction works based on the runtime calculation of a program block:

Network 1:

![Example](images/40319476235_DV_resource.Stream@PNG-de-DE.png)

Network 2:

![Example](images/40322804107_DV_resource.Stream@PNG-de-DE.png)

Network 3:

![Example](images/40322816779_DV_resource.Stream@PNG-de-DE.png)

When the "TagIn1" operand in network 1 has the signal state "1", the instruction is executed. The starting point for the runtime measurement is set with the first call of the instruction and buffered as reference for the second call of the instruction in the "TagMemory" operand.

The "Best_before_date" program block FB1 is called in network 2.

When the FB1 program block has been executed and the "TagIn1" operand has the signal state "1", the instruction in network 3 is executed. The second call of the instruction calculates the runtime of the program block and writes the result to the output RET_VAL.

You can find a more detailed example of how you can measure the total cycle time of a program in the Siemens Industry Online Support under the following entry ID: [87668055](https://support.industry.siemens.com/cs/ww/en/view/87668055)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

## Word logic operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [AND: AND logic operation (S7-1200, S7-1500)](#and-and-logic-operation-s7-1200-s7-1500)
- [OR: OR logic operation (S7-1200, S7-1500)](#or-or-logic-operation-s7-1200-s7-1500)
- [XOR: EXCLUSIVE OR logic operation (S7-1200, S7-1500)](#xor-exclusive-or-logic-operation-s7-1200-s7-1500)
- [INVERT: Create ones complement (S7-1200, S7-1500)](#invert-create-ones-complement-s7-1200-s7-1500)
- [DECO: Decode (S7-1200, S7-1500)](#deco-decode-s7-1200-s7-1500)
- [ENCO: Encode (S7-1200, S7-1500)](#enco-encode-s7-1200-s7-1500)
- [SEL: Select (S7-1200, S7-1500)](#sel-select-s7-1200-s7-1500)
- [MUX: Multiplex (S7-1200, S7-1500)](#mux-multiplex-s7-1200-s7-1500)
- [DEMUX: Demultiplex (S7-1200, S7-1500)](#demux-demultiplex-s7-1200-s7-1500)

### AND: AND logic operation (S7-1200, S7-1500)

#### Description

You can use the instruction "AND logic operation" to link the value at input IN1 to the value at input IN2 bit-by-bit by AND logic and query the result at the output OUT.

When the instruction is executed, bit 0 of the value at input IN1 is linked by AND logic to bit 0 of the value at input IN2. The result is stored in bit 0 of output OUT. The same logic operation is executed for all other bits of the specified values.

In its initial state the instruction box contains at least 2 inputs (IN1 and IN2). The number of inputs can be extended. The inserted inputs are numbered in ascending order in the box. During the execution of the instruction, the values of all available input parameters are linked by AND logic. The result is stored at output "OUT".

The result bit has the signal state "1" only when both of the bits in the logic operation also have signal state "1". If one of the two bits of the logic operation has signal state "0", the corresponding result bit is reset.

#### Parameters

The following table shows the parameters of the instruction "AND logic operation":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN1 | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | First value for logic operation |
| IN2 | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Second value for logic operation |
| INn | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Optional input values |
| OUT | Output | Bit strings | I, Q, M, D, L, P | I, Q, M, D, L, P | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71798864523_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 0101 0101 0101 0101 |
| IN2 | Tag_Value2 | 0000 0000 0000 1111 |
| OUT | Tag_Result | 0000 0000 0000 0101 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is linked by AND to the value of the operand "Tag_Value2". The result is mapped bit-for-bit and sent to the operand "Tag_Result". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### OR: OR logic operation (S7-1200, S7-1500)

#### Description

You can use the instruction "OR logic operation" to link the value at input IN1 to the value at input IN2 bit-by-bit by OR logic and query the result at the output OUT.

When the instruction is executed, bit 0 of the value at input IN1 is linked by OR logic to bit 0 of the value at input IN2. The result is stored in bit 0 of output OUT. The same logic operation is executed for all bits of the specified tags.

In its initial state the instruction box contains at least 2 inputs (IN1 and IN2). The number of inputs can be extended in the instruction box. The inserted inputs are numbered in ascending order in the box. During the execution of the instruction, the values of all available input parameters are linked by OR logic. The result is stored at output "OUT".

The result bit has the signal state "1" when at least one of the two bits in the logic operation has signal state "1". If both of the bits of the logic operation have signal state "0", the corresponding result bit is reset.

#### Parameters

The following table shows the parameters of the instruction "OR logic operation":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN1 | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | First value for logic operation |
| IN2 | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Second value for logic operation |
| INn | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Optional input values |
| OUT | Output | Bit strings | I, Q, M, D, L, P | I, Q, M, D, L, P | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71802962443_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 0101 0101 0101 0101 |
| IN2 | Tag_Value2 | 0000 0000 0000 1111 |
| OUT | Tag_Result | 0101 0101 0101 1111 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is linked by OR to the value of the operand "Tag_Value2". The result is mapped bit-for-bit and sent to the operand "Tag_Result". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### XOR: EXCLUSIVE OR logic operation (S7-1200, S7-1500)

#### Description

You can use the instruction "EXCLUSIVE OR logic operation" to link the value at input IN1 to the value at input IN2 bit-by-bit by EXCLUSIVE OR logic and query the result at the output OUT.

When the instruction is executed, bit 0 of the value at input IN1 is linked by EXCLUSIVE OR logic to bit 0 of the value at input IN2. The result is stored in bit 0 of output OUT. The same logic operation is executed for all other bits of the specified value.

In its initial state the instruction box contains at least 2 inputs (IN1 and IN2). The number of inputs can be extended in the instruction box. The inserted inputs are numbered in ascending order in the box. During the execution of the instruction, the values of all available input parameters are linked by EXCLUSIVE OR logic. The result is stored at output "OUT".

The result bit has the signal state "1" when one of the two bits in the logic operation has signal state "1". If both of the bits of the logic operation have signal state "1" or "0", the corresponding result bit is reset.

#### Parameters

The following table shows the parameters of the instruction "EXCLUSIVE OR logic operation":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN1 | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | First value for logic operation |
| IN2 | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Second value for logic operation |
| INn | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Optional input values |
| OUT | Output | Bit strings | I, Q, M, D, L, P | I, Q, M, D, L, P | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71803773707_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 0101 0101 0101 0101 |
| IN2 | Tag_Value2 | 0000 0000 0000 1111 |
| OUT | Tag_Result | 0101 0101 0101 1010 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is linked by EXCLUSIVE OR to the value of the operand "Tag_Value2". The result is mapped bit-for-bit and sent to the operand "Tag_Result". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### INVERT: Create ones complement (S7-1200, S7-1500)

#### Description

You can use the instruction "Create ones complement" to invert the signal status of the bits at input IN. When the instruction is processed, the value at input IN is linked to EXCLUSIVE OR by a hexadecimal mask (W#16#FFFF for 16-bit numbers or DW#16#FFFF FFFF for 32-bit number). This inverts the signal state of the individual bits that are then stored at output OUT.

#### Parameters

The following table shows the parameters of the instruction "Create ones complement":

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers | I, Q, M, D, L, P, or constant | I, Q, M, D, L, P, or constant | Input value |
| OUT | Output | Bit strings, integers | I, Q, M, D, L, P | I, Q, M, D, L, P | Ones complement of the value at input IN |

You can select the data type of the instruction from the "<???>" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71804558603_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | W#16#000F | W#16#7E |
| OUT | TagOut_Value | W#16#FFF0 | W#16#81 |

If operand "TagIn" has the signal state "1", the "Create ones complement" instruction is executed. The instruction inverts the signal state of the individual bits at input "TagIn_Value" and writes the result to output "TagOut_Value". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### DECO: Decode (S7-1200, S7-1500)

#### Description

You can use the "Decode" instruction to set a bit in the output value specified by the input value.

The "Decode" instruction reads the value at the IN input and sets the bit in the output value whose bit position corresponds to the read value. The other bits in the output value are filled with zeroes. If the value at input IN is greater than 31, a modulo 32 instruction is executed.

#### Parameters

The following table shows the parameters of the "Decode" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | UINT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Position of the bit in the output value which is set. |
| OUT | Output | Bit strings | I, Q, M, D, L, P | I, Q, M, D, L, P | Output value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71805226379_DV_resource.Stream@PNG-de-DE.png)

The following figure shows how the instruction works using concrete operand values:

![Example](images/20222015627_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction reads bit number "3" from the value of the operand "TagIn_Value" and sets the third bit to the value of the operand "TagOut_Value".

If no errors occur during the execution of the instruction, the output ENO has the signal state "1" and the output "TagOut" is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ENCO: Encode (S7-1200, S7-1500)

#### Description

The instruction "Encode" is used to read the bit number of the lowest bit in the input value and output it to the output OUT.

The "Encode" instruction selects the least significant bit of the value at the IN input and writes its bit number to the tag in the OUT output. If the IN input has the value DW#16#00000001 or DW#16#00000000, the value "0" is output at the OUT output.

#### Parameters

The following table shows the parameters of the "Encode" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | INT | I, Q, M, D, L, P | I, Q, M, D, L, P | Output value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71806453003_DV_resource.Stream@PNG-de-DE.png)

The following figure shows how the instruction works using specific operand values:

![Example](images/20222024075_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction selects bit position "3" as the least significant bit at input "TagIn_Value" and writes the value "3" to the tag at the output "TagOut_Value.

If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SEL: Select (S7-1200, S7-1500)

#### Description

Depending on the signal state at switch (input G), the "Select" instruction selects one of the inputs IN0 or IN1 and moves its content to the output OUT. When the input G has the signal state "0", the value at the input IN0 is moved. When the input G has the signal state "1", the value at the input IN1 is moved to the output OUT.

The instruction can only be executed if the enable input EN has the signal state "1" and the tags of all parameters are of the same data type.

#### Parameters

The following table shows the parameters of the "Select" instruction:

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| G | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Switch |
| IN0 | Input | Bit strings, integers, floating-point numbers, timers, TOD, DATE, CHAR, WCHAR | Bit strings, integers, floating-point numbers, timers, TOD, LTOD, DATE, TDT, CHAR, WCHAR | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | First input value |
| IN1 | Input | Bit strings, integers, floating-point numbers, timers, TOD, DATE, CHAR, WCHAR | Bit strings, integers, floating-point numbers, timers, TOD, LTOD, DATE, TDT, CHAR, WCHAR | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Second input value |
| OUT | Output | Bit strings, integers, floating-point numbers, timers, TOD, DATE, CHAR, WCHAR | Bit strings, integers, floating-point numbers, timers, TOD, LTOD, DATE, TDT, CHAR, WCHAR | I, Q, M, D, L, P | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71806800267_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| G | TagIn_G | 0 | 1 |
| IN0 | TagIn_Value0 | W#16#0000 | W#16#4C |
| IN1 | TagIn_Value1 | W#16#FFFF | W#16#5E |
| OUT | TagOut_Value | W#16#0000 | W#16#5E |

If the "TagIn" operand has signal state "1", the instruction is executed. Based on the signal state at the input "TagIn_G", the value at input "TagIn_Value0" or "TagIn_Value1" is selected and copied to output "TagOut_Value". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MUX: Multiplex (S7-1200, S7-1500)

#### Description

You can use the instruction "Multiplex" to copy the content of a selected input to output OUT. In its initial state the instruction box contains at least 2 inputs (IN0 and IN1). The number of selectable inputs of the instruction box can be expanded. You can declare a maximum of 32 inputs.

The inputs are numbered automatically in the box. Numbering starts at IN0 and is incremented continuously with each new input. You use the K parameter to define the input whose content is to be copied to the OUT output. If the value of the parameter K is greater than the number of available inputs, the content of the parameter ELSE is copied to output OUT and enable output ENO is assigned the signal state "0".

The "Multiplex" instruction can only be executed if the tags have the same data type in all inputs and in the OUT output. The K parameter is an exception, since only integers can be specified for it.

The enable output ENO is reset if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The input at the K parameter is located outside the available inputs. This is the reaction regardless of whether the ELSE input will be used or not. The value at the OUT output remains unchanged.
- Errors occurred during execution of the instruction.

#### Parameters

The following table shows the parameters of the "Multiplex" instruction:

| Parameters | Declaring | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| K | Input | Integers | Integers | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Specifies the input whose content is to be copied.  - If K = 0 => Parameter IN0 - If K = 1 => Parameter IN1, etc. |
| IN0 | Input | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | First input value |
| IN1 | Input | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Second input value |
| INn | Input | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Optional input values |
| ELSE | Input | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Specifies the value to be copied when K > n |
| OUT | Output | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P | I, Q, M, D, L, P | Output to which the value is to be copied |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71807109771_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| K | Tag_Number | 1 |
| IN0 | Tag_ValueI_0 | DW#16#00000000 |
| IN1 | Tag_Value_1 | DW#16#003E4A7D |
| ELSE | Tag_Value_2 | DW#16#FFFF0000 |
| OUT | Tag_Result | DW#16#003E4A7D |

If the "Tag_Input" operand has signal state "1", the instruction is executed. Depending on the value of the operand "Tag_Number", the value at input "Tag_Value_1" is copied and assigned to the operand at output "Tag_Result". If no errors occur during the execution of the instruction, the outputs ENO and "Tag_Output" are set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### DEMUX: Demultiplex (S7-1200, S7-1500)

#### Description

You can use the instruction "Demultiplex" to copy the content of the input IN to a selected output. In its initial state the instruction box contains at least 2 outputs (OUT0 and OUT1). The number of selectable outputs can be extended in the instruction box. The outputs are numbered automatically in the box. Numbering starts at OUT0 and continues consecutively with each new output. You use the K parameter to define the output to which the content of the IN input is to be copied. The other outputs are not changed. If the value of the parameter K is greater than the number of available outputs, then the content of input IN is copied to the parameter ELSE and the enable output ENO is assigned the signal state "0".

The instruction "Demultiplex" can only be executed if the tags at the input IN and at all outputs are of the same data type. The K parameter is an exception, since only integers can be specified for it.

The enable output ENO is reset if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value of the K parameter is greater than the number of available outputs.
- Errors occurred during execution of the instruction.

#### Parameters

The following table shows the parameters of the instruction "Demultiplex":

| Parameter | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| K | Input | Integers | Integers | I, Q, M, D, L, P, or constant | I, Q, M, D, L, P, or constant | Specifies the output to which the input value (IN) is copied.  - If K = 0 => Parameter OUT0 - If K = 1 => Parameter OUT1, etc. |
| IN | Input | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P, or constant | I, Q, M, D, L, P, or constant | Input value |
| OUT0 | Output | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P | I, Q, M, D, L, P | First output |
| OUT1 | Output | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P | I, Q, M, D, L, P | Second output |
| OUTn | Output | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P | I, Q, M, D, L, P | Optional outputs |
| ELSE | Output | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, DATE | Binary numbers, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P | I, Q, M, D, L, P | Output to which the input value (IN) at K > n is copied. |

You can select the data type of the instruction from the "<???>" drop-down list of the instruction box.

For additional information on available data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71807456651_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works using specific operand values:

Input values of the "Demultiplex" instruction before network execution

| Parameter | Operand | Values |  |
| --- | --- | --- | --- |
| K | Tag_Number | 1 | 4 |
| IN | Tag_Value | DW#16#FFFFFFFF | DW#16#003E4A7D |

Output values of the "Demultiplex" instruction after network execution

| Parameter | Operand | Values |  |
| --- | --- | --- | --- |
| OUT0 | Tag_Output_0 | Unchanged | Unchanged |
| OUT1 | Tag_Output_1 | DW#16#FFFFFFFF | Unchanged |
| ELSE | Tag_Output_2 | Unchanged | DW#16#003E4A7D |

If the "Tag_Input" input has the signal state"1", the "Demultiplex" instruction is executed. Depending on the value of the operand "Tag_Number", the value at input "IN" is copied to the corresponding output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Shift and Rotate (S7-1200, S7-1500)

This section contains information on the following topics:

- [SHR: Shift right (S7-1200, S7-1500)](#shr-shift-right-s7-1200-s7-1500)
- [SHL: Shift left (S7-1200, S7-1500)](#shl-shift-left-s7-1200-s7-1500)
- [ROR: Rotate right (S7-1200, S7-1500)](#ror-rotate-right-s7-1200-s7-1500)
- [ROL: Rotate left (S7-1200, S7-1500)](#rol-rotate-left-s7-1200-s7-1500)

### SHR: Shift right (S7-1200, S7-1500)

#### Description

You can use the "Shift right" instruction to shift the content of the operand at the input IN bit-by-bit to the right and query the result at the OUT output. The input N is used to specify the number of bit positions by which the specified value should be moved.

If the value at the input N is "0", the value at input IN is copied unchanged to the operand at output OUT.

If the value at the input N is greater than the number of available bit positions, the operand value at input IN is shifted to the right by the available number of bit positions.

The freed bit positions in the left area of the operand are filled by zeroes when values without signs are shifted. If the specified value has a sign, the free bit positions are filled with the signal state of the sign bit.

The following figure show how the content of an operand of integer data type is shifted four bit positions to the right:

![Description](images/51495613963_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Shift right":

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Value to be shifted |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Number of bit positions by which the value is shifted |
| OUT | Output | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71807717515_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 3 |
| OUT | TagOut_Value | 0000 0111 1111 0101 |

If the "TagIn" operand has signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is shifted three bit positions to the right. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SHL: Shift left (S7-1200, S7-1500)

#### Description

You can use the "Shift left" instruction to shift the content of the operand at the input IN bit-by-bit to the left and query the result at the OUT output. The input N is used to specify the number of bit positions by which the specified value should be moved.

If the value at the input N is "0", the value at input IN is copied unchanged to the operand at output OUT.

If the value at the input N is greater than the number of available bit positions, the operand value at input IN is shifted to the left by the available number of bit positions.

The bit positions in the right part of the operand freed by shifting are filled with zeros.

The following figure shows how the content of an operand of the WORD data type is shifted by six bit positions to the left:

![Description](images/51497707787_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Shift left":

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Value to be shifted. |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Number of bit positions by which the value is shifted. |
| OUT | Output | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71820069003_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 4 |
| OUT | TagOut_Value | 1111 1010 1111 0000 |

If the "TagIn" operand has signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is shifted four bit positions to the left. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ROR: Rotate right (S7-1200, S7-1500)

#### Description

You can use the "Rotate right" instruction to rotate the content of the operand at the input IN bit-by-bit to the right and query the result at the OUT output. The input N is used to specify the number of bit positions by which the specified value should be rotated. The bit positions freed by rotating on the left-hand side are filled true-to-position with the bit positions that are pushed out from the left-hand side.

If the value at the input N is "0", the value at input IN is copied unchanged to the operand at output OUT.

If the value of the N parameter is greater than the number of available bit positions, the operand value at the IN input is nevertheless rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the right:

![Description](images/51500774411_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Rotate right":

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Value to be rotated |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Number of bit positions by which the value is rotated |
| OUT | Output | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71820700811_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0000 1111 1001 0101 |
| N | Tag_Number | 5 |
| OUT | TagOut_Value | 1010 1000 0111 1100 |

If the "TagIn" operand has signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is rotated five bit positions to the right. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ROL: Rotate left (S7-1200, S7-1500)

#### Description

You can use the "Rotate left" instruction to rotate the content of the operand at the input IN bit-by-bit to the left and query the result at the OUT output. The input N is used to specify the number of bit positions by which the specified value should be rotated. The bit positions freed by rotating on the right-hand side are filled true-to-position with the bit positions that are pushed out from the left-hand side.

If the value at the input N is "0", the value at input IN is copied to the operand at output OUT.

If the value of the N parameter is greater than the number of available bit positions, the operand value at the IN input is nevertheless rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the left:

![Description](images/51501716747_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Rotate left":

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Value to be rotated. |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Number of bit positions by which the value is rotated. |
| OUT | Output | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71822028811_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 1010 1000 1111 0110 |
| N | Tag_Number | 5 |
| OUT | TagOut_Value | 0001 1110 1101 0101 |

If the "TagIn" has the signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is rotated five bit positions to the left. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Legacy (S7-1500)

This section contains information on the following topics:

- [DRUM: Implement sequencer (S7-1500)](#drum-implement-sequencer-s7-1500)
- [DCAT: Discrete control-timer alarm (S7-1500)](#dcat-discrete-control-timer-alarm-s7-1500)
- [MCAT: Motor control-timer alarm (S7-1500)](#mcat-motor-control-timer-alarm-s7-1500)
- [IMC: Compare input bits with the bits of a mask (S7-1500)](#imc-compare-input-bits-with-the-bits-of-a-mask-s7-1500)
- [SMC: Compare scan matrix (S7-1500)](#smc-compare-scan-matrix-s7-1500)
- [LEAD_LAG: Lead and lag algorithm (S7-1500)](#lead_lag-lead-and-lag-algorithm-s7-1500)
- [SEG: Create bit pattern for seven-segment display (S7-1500)](#seg-create-bit-pattern-for-seven-segment-display-s7-1500)
- [BCDCPL: Create tens complement (S7-1500)](#bcdcpl-create-tens-complement-s7-1500)
- [BITSUM: Count number of set bits (S7-1500)](#bitsum-count-number-of-set-bits-s7-1500)

### DRUM: Implement sequencer (S7-1500)

#### Description

You can use the "Implement sequencer" instruction to assign the programmed values of the OUT_VAL parameter of the corresponding step to the programmed output bits (OUT1 to OUT16) and the output word (OUT_WORD). The specific step must thereby satisfy the conditions of the programmed enable mask on the S_MASK parameter while the instruction remains at this step. The instruction advances to the next step if the event for the step is true and the programmed time for the current step elapses, or if the value at the JOG parameter changes from "0" to "1". The instruction is reset when the signal state of the RESET parameter changes to "1". The current step is hereby equated to the preset step (DSP).

The amount of time spent on a step is determined by the product of the preset timebase (DTBP) and the preset counter value (S_PRESET) for each step. At the start of a new step, this calculated value is loaded into the DCC parameter, which contains the time remaining for the current step. If, for example the value at the DTBP parameter is "2" and the preset value for the first step is "100" (100 ms), the DCC parameter has the value "200" (200 ms).

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a timer value greater than "0" start the time when the signal state of the event bit is "1". The event bits are initialized with a signal state of "1".

When the sequencer is on the last programmed step (LST_STEP) and the time for this step has expired, the signal state on the Q parameter is set to "1"; otherwise it is set to "0". When the Q parameter is set, the instruction remains on the step until it is reset.

In the configurable mask (S_MASK) you can select the individual bits in the output word (OUT_WORD) and set or reset the output bits (OUT1 to OUT16) by means of the output values (OUT_VAL). When a bit of the configurable mask has a signal state of "1", the OUT_VAL value sets/resets the corresponding bit. If the signal state of a bit of the configurable mask is "0", the corresponding bit is left unchanged. All the bits of the configurable mask for all 16 steps are initialized with a signal state of "1".

The output bit at the OUT1 parameter corresponds to the least significant bit of the output word (OUT_WORD). The output bit at the OUT16 parameter corresponds to the most significant bit of the output word (OUT_WORD).

#### Parameters

The following table shows the parameters of the "Implement sequencer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| RESET | Input | BOOL | I, Q, M, D, L or constant | The signal state "1" indicates a reset condition. |
| JOG | Input | BOOL | I, Q, M, D, L or constant | When the signal state changes from "0" to "1", the instruction advances to the next step. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L or constant | The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Maximum step number (for example: LST_STEP = 16#08; a maximum of 8 steps is possible.) |
| EVENT(i),  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L or constant | Event bit (i);  Initial signal state is "1". |
| OUT(j),  1 ≤ j ≤ 16 | Output | BOOL | I, Q, M, D, L | Output bit (j) |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Word address to which the sequencer writes the output values. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L or constant | JOG parameter history bit |
| EOD | Static | BOOL | I, Q, M, D, L or constant | The signal state "1" indicates that the time for the last step has elapsed. |
| DSP | Static | BYTE | I, Q, M, D, L, P or constant | Preset step of the sequencer |
| DSC | Static | BYTE | I, Q, M, D, L, P or constant | Current step of the sequencer |
| DCC | Static | DWORD | I, Q, M, D, L, P or constant | Current numerical value of the sequencer |
| DTBP | Static | WORD | I, Q, M, D, L, P or constant | Preset timebase of the sequencer |
| PrevTime | Static | TIME | I, Q, M, D, L or constant | Previous system time |
| S_PRESET | Static | ARRAY[1..16] of WORD | I, Q, M, D, L or constant | Preset counter value for each step [1 to 16] where one clock pulse = 1 ms. |
| OUT_VAL | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L or constant | Output values for each step [1 to 16, 0 to 15]. |
| S_MASK | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L or constant | Configurable mask for each step [1 to 16, 0 to 15]. Initial signal states are "1". |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* | Explanation |
| --- | --- |
| W#16#0000 | No error |
| W#16#000B | The value at the LST_STEP parameter is less than 1 or greater than 16. |
| W#16#000C | The value at the DSC parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| W#16#000D | The value at the DSP parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT1 to OUT16) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/68035281803_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_DrumEN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | TRUE |
| OUT3 | MyTag_Output_3 | M4.2 | TRUE |
| OUT4 | MyTag_Output_4 | M4.3 | TRUE |
| OUT5 | MyTag_Output_5 | M4.4 | TRUE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | TRUE |
| OUT8 | MyTag_Output_8 | M4.7 | TRUE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | TRUE |
| OUT12 | MyTag_Output_12 | M5.3 | TRUE |
| OUT13 | MyTag_Output_13 | M5.4 | TRUE |
| OUT14 | MyTag_Output_14 | M5.5 | TRUE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | FALSE |
| OUT3 | MyTag_Output_3 | M4.2 | FALSE |
| OUT4 | MyTag_Output_4 | M4.3 | FALSE |
| OUT5 | MyTag_Output_5 | M4.4 | FALSE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | FALSE |
| OUT8 | MyTag_Output_8 | M4.7 | FALSE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | FALSE |
| OUT12 | MyTag_Output_12 | M5.3 | FALSE |
| OUT13 | MyTag_Output_13 | M5.4 | FALSE |
| OUT14 | MyTag_Output_14 | M5.5 | FALSE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are changed in the instance data block "DRUM_DB" of the instruction after the execution of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### DCAT: Discrete control-timer alarm (S7-1500)

#### Description

You can use the "Discrete control-timer alarm" to count the time from the point at which the CMD parameter issues the command to open or close. The time is accumulated until the preset time (PT) is exceeded or the information is received that the device was opened or closed (O_FB or C_FB) within the specified time. If the preset time is exceeded before the information on the opening or closing of the device is received, the corresponding alarm is activated. If the signal state of the command input changes before the preset time, the time is restarted.

The "Discrete control-timer alarm" instruction has the following reactions to the input conditions:

- When the signal state of the CMD parameter changes from "0" to "1", the signal states of the parameters Q, CMD_HIS, ET (only if ET is < PT) OA and CA are influenced as follows:

  - The Q and CMD_HIS parameters are set to "1".
  - The ET, OA, and CA parameters are reset to "0".
- When the signal state of the parameter CMD changes from "1" to "0", the parameters Q, ET (only if ET < PT), OA, CA and CMD_HIS are reset to "0".
- When the signal state of the CMD and CMD_HIS parameters is "1" and the parameter O_FB is set to "0", the time difference (ms) since the last execution of the instruction is added to the value at the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state at the OA parameter is set to "1". If the value of the ET parameter does not exceed the value of the PT parameter, the signal state of the OA parameter is reset to "0". The value at the parameter CMD_HIS is reset to the value of the parameter CMD.
- If the signal state of the CMD, CMD_HIS and O_FB parameters are set to "1" and the parameter C_FB has the value "0", the signal state of the parameter OA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the O_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the CMD, CMD_HIS and C_FB parameters return signal state "0", the time difference (ms) since the last execution of the instruction is added to the value of the ET parameter. If the value of the ET parameter exceeds the value of the PT parameter, the signal state of the parameter CA is reset to "1". If the value at the parameter PT is not exceeded, the parameter CA has the signal state "0". The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and O_FB have the signal state "0" and the parameter C_FB is set to "1", the parameter CA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the C_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters O_FB and C_FB simultaneously have the signal state "1", the signal states of both alarm outputs are set to "1".

The "Discrete control-timer alarm" instruction has no error information.

#### Parameters

The following table shows the parameters of the "Discrete control-timer alarm" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| CMD | Input | BOOL | I, Q, M, D, L or constant | A signal state of "0" indicates a "close" command.  A signal state of "1" indicates an "open" command. |
| O_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when closing |
| Q | Output | BOOL | I, Q, M, D, L | Shows the status of the parameter CMD |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| ET | Static | DINT | D, L or constant | Currently elapsed time, where one count = 1 ms. |
| PT | Static | DINT | D, L or constant | Preset timer value, where one clock pulse = 1 ms. |
| PREV_TIME | Static | DWORD | D, L or constant | Previous system time |
| CMD_HIS | Static | BOOL | D, L or constant | CMD history bit |

#### Example

In the following example the parameter CMD changes from "0" to "1". After the execution of the instruction the parameter Q is set to "1" and the two alarm outputs OA and CA have the signal state "0". The CMD_HIS parameter of the instance data block is set to the signal state "1" and the ET parameter is reset to "0".

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/20590951435_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| CMD | Tag_Input_CMD | TRUE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| Q | Tag_Output_Q | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#12 |
| PT | DBD8 | L#222 |
| CMD_HIS | DBX16.0 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Value |
| --- | --- | --- |
| Q | Tag_Output_Q | TRUE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| CMD_HIS | DBX16.0 | TRUE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### MCAT: Motor control-timer alarm (S7-1500)

#### Description

The "Motor control-timer alarm" instruction is used to accumulate the time from the point at which one of the command inputs (opening or closing) is switched on. The time is accumulated until the preset time is exceeded or the relevant feedback input indicates that the device has executed the requested operation within the specified time. If the preset time is exceeded before the feedback is received, the corresponding alarm is triggered.

The "Motor control-timer alarm" instruction returns no error information.

#### Parameters

The following table shows the parameters of the "Motor control-timer alarm" instruction:

| Parameters | Declaration | Data type | Memory space | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| O_CMD | Input | BOOL | I, Q, M, D, L or constant | "Open" command input |
| C_CMD | Input | BOOL | I, Q, M, D, L or constant | "Close" command input |
| S_CMD | Input | BOOL | I, Q, M, D, L or constant | "Stop" command input |
| O_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when closing |
| OO | Output | BOOL | I, Q, M, D, L | "Open" output |
| CO | Output | BOOL | I, Q, M, D, L | "Close" output |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| Q | Output | BOOL | I, Q, M, D, L | A signal state of "0" indicates an error condition. |
| ET | Static | DINT | D, L or constant | Currently elapsed time, where one count = 1 ms |
| PT | Static | DINT | D, L or constant | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | D, L or constant | Previous system time |
| O_HIS | Static | BOOL | D, L or constant | "Open" history bit |
| C_HIS | Static | BOOL | D, L or constant | "Close" history bit |

#### Execution of the "Motor control-timer alarm" instruction

The following table shows the reactions of the "Motor control-timer alarm" instruction to the various input conditions:

| Input parameters |  |  |  |  |  |  |  |  | Output parameters |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ET | O_HIS | C_HIS |  | O_CMD | C_CMD | S_CMD | O_FB | C_FB | OO | CO | OA | CA | ET | O_HIS | C_HIS | Q | Status |
| X | 1 | 1 |  | X | X | X | X | X | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | X | 1 | 1 | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | 1 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | X | X |  | 1 | 1 | X | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | 0 | X |  | 1 | 0 | 0 | X | X | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 1 | Start opening |
| <PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 1 | 0 | 0 | 0 | INC | 1 | 0 | 1 | Open |
| X | 1 | 0 |  | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | PT | 1 | 0 | 1 | Opened |
| >=PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 0 | 0 | 1 | 0 | PT | 1 | 0 | 0 | Opening alarm |
| X | X | 0 |  | 0 | 1 | 0 | X | X | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | Start closing |
| <PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 1 | 0 | 0 | INC | 0 | 1 | 1 | Close |
| X | 0 | 1 |  | 0 | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | PT | 0 | 1 | 1 | Closed |
| >=PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 0 | 0 | 1 | PT | 0 | 1 | 0 | Closing alarm |
| X | 0 | 0 |  | 0 | 0 | 0 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stopped |
| Legend: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INC |  |  | Add the time difference (ms) since the last processing of the FB to ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PT |  |  | PT is set to the same value as ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X |  |  | Cannot be used |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| <PT |  |  | ET < PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| >=PT |  |  | ET >= PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| If the input parameters O_HIS and C_HIS both have the signal state "1", they are immediately set to signal state "0". In this case, the last row in the table (X) mentioned above is valid. Because it is therefore no longer possible to check whether the input parameters O_HIS and C_HIS have the signal state "1", the output parameters are set as follows in this case:   OO = FALSE  CO = FALSE  OA = FALSE  CA = FALSE  ET = PT  Q = TRUE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/71825417227_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| O_CMD | Tag_Input_O_CMD | TRUE |
| C_CMD | Tag_Input_C_CMD | FALSE |
| S_CMD | Tag_Input_S_CMD | FALSE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| OO | Tag_OutputOpen | FALSE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | FALSE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#2 |
| PT | DBD8 | L#22 |
| O_HIS | DBX16.0 | TRUE |
| C_HIS | DBX16.1 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OO | Tag_OutputOpen | TRUE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | TRUE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| O_HIS | DBX16.0 | TRUE |
| CMD_HIS | DBX16.1 | FALSE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### IMC: Compare input bits with the bits of a mask (S7-1500)

#### Description

You can use the "Compare input bits with the bits of a mask" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of a mask. Up to 16 steps with masks can be programmed. The value of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. In the CMP_STEP parameter, you specify the step number of the mask that is used for the comparison. All programmed values are compared in the same manner. Unprogrammed input bits or unprogrammed bits of the mask have the default signal state FALSE.

If a match is found in the comparison, the signal state of the OUT parameter is set to "1". Otherwise the OUT parameter is set to "0".

If the value of the CMP_STEP parameter is greater than 15, the instruction is not executed. An error message is output at the ERR_CODE parameter.

#### Parameters

The following table shows the parameters of the "Compare input bits with the bits of a mask" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L or constant | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L or constant | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L or constant | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L or constant | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L or constant | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L or constant | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L or constant | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L or constant | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L or constant | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L or constant | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L or constant | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L or constant | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L or constant | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L or constant | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L or constant | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L or constant | Input bit 15 is compared with bit 15 of the mask. |
| CMP_STEP | Input | BYTE | I, Q, M, D, L, P or constant | The step number of the mask used for the comparison. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| CMP_VAL | Static | ARRAY OF WORD | I, Q, M, D, L or constant | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000A | The value at the CMP_STEP parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### SMC: Compare scan matrix (S7-1500)

#### Description

You can use the "Compare scan matrix" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bit of the comparison masks for each step. Processing starts at step 1 and is continued until the last programmed step (LAST) or until a match is found. The input bit of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. All programmed values are compared in the same manner. If a match is found, the signal state of the OUT parameter is set to "1" and the step number with the matching mask is written to the OUT_STEP parameter. Unprogrammed input bits or unprogrammed bits of the mask have the default signal state FALSE. If more than one step has a matching mask, only the first one found is indicated in the OUT_STEP parameter. If no match is found, the signal state of the OUT parameter is set to "0". In this case the value at the OUT_STEP parameter is greater by "1" than the value at the LAST parameter.

#### Parameters

The following table shows the parameters of the "Compare scan matrix" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L or constant | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L or constant | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L or constant | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L or constant | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L or constant | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L or constant | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L or constant | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L or constant | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L or constant | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L or constant | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L or constant | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L or constant | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L or constant | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L or constant | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L or constant | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L or constant | Input bit 15 is compared with bit 15 of the mask. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT_STEP | Output | BYTE | I, Q, M, D, L, P | Contains the step number with the matching mask, or the step number which is greater by "1" than the value at the LAST parameter, provided no match is found. |
| LAST | Static | BYTE | I, Q, M, D, L, P or constant | Specifies the step number of the last step to be scanned for a matching mask. |
| CMP_VAL | Static | ARRAY OF WORD | I, Q, M, D, L or constant | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000E | The value at the LAST parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### LEAD_LAG: Lead and lag algorithm  (S7-1500)

#### Description

You can use the "Lead and lag algorithm" instruction to process signals with an analog tag. The gain value at the GAIN parameter must be greater than zero. The result of the instruction "Lead and lag algorithm" is calculated using the following equation:

![Description](images/49016018315_DV_resource.Stream@PNG-de-DE.png)

The "Lead and lag algorithm" instruction supplies plausible results only when processing is in fixed program cycles. The same units must be specified for the LD_TIME, LG_TIME, and SAMPLE_T parameters. At LG_TIME > 4 + SAMPLE_T, the instruction approaches the following function:

OUT = GAIN * ((1 + LD_TIME * s) / (1 + LG_TIME * s)) * IN

When the value of the GAIN parameter is less than or equal to zero, the calculation is not performed and an error information is output on the ERR_CODE parameter.

You can use the instruction "Lead and lag algorithm" in conjunction with loops as a compensator in dynamic feed-forward control. The instruction consists of two operations. The "Lead" operation shifts the phase of the OUT output so that the output leads the input. The "Lag" operation, on the other hand, shifts the output so that the output lags behind the input. Because the "Lag" operation is equivalent to an integration, it can be used as a noise suppressor or as a low-pass filter. The "Lead" operation is equivalent to a differentiation and can therefore be used as a high-pass filter. The two instructions together (Lead and Lag) result in the output phase lagging behind the the input at lower frequencies and leading it at higher frequencies. This means that the "Lead and lag algorithm" instruction can be used as a band pass filter.

#### Parameters

The following table shows the parameters of the "Lead and lag algorithm" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | REAL | I, Q, M, D, L, P or constant | The input value of the current sample time (cycle time) to be processed. |
| SAMPLE_T | Input | INT | I, Q, M, D, L, P or constant | Sample time |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LD_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lead time in the same unit as sample time. |
| LG_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lag time in the same unit as sample time |
| GAIN | Static | REAL | I, Q, M, D, L, P or constant | Gain as % / % (the ratio of the change in output to a change in input as a steady state). |
| PREV_IN | Static | REAL | I, Q, M, D, L, P or constant | Previous input |
| PREV_OUT | Static | REAL | I, Q, M, D, L, P or constant | Previous output |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0009 | The value at the GAIN parameter is less than or equal to zero. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/20590974731_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works using specific values.

**Before processing**

In this example the following values are used for the input parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Input | 2.0 |
| SAMPLE_T | Tag_InputSampleTime | 10 |

The following values are saved in the "LEAD_LAG_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| LD_TIME | DBD12 | 2.0 |
| LG_TIME | DBD16 | 2.0 |
| GAIN | DBD20 | 1.0 |
| PREV_IN | DBD24 | 6.0 |
| PREV_OUT | DBD28 | 6.0 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output_Result | 2.0 |

The following values are saved in the instance data block "LEAD_LAD_DB" of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| PREV_IN | DBD24 | 2.0 |
| PREV_OUT | DBD28 | 2.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### SEG: Create bit pattern for seven-segment display (S7-1500)

#### Description

The instruction "Create bit pattern for seven-segment display" is used to convert each of the four hexadecimal digits of the specified source word (IN) into an equivalent bit pattern for a seven-segment display. The result of the instruction is output in the double word on the OUT parameter.

The following relation exists between the hexadecimal digits and the assignment of the 7 segments (a, b, c, d, e, f, g):

|  |  |  |  |
| --- | --- | --- | --- |
| **Input digit**   (Binary) | **Assignment of the segments**    **‑ g f e d c b a** | **Display**   (Hexadecimal) | **Seven-segment display** |
| 0000 | 00111111 | 0 | ![Description](images/7307290891_DV_resource.Stream@PNG-de-DE.png) |
| 0001 | 00000110 | 1 |  |
| 0010 | 01011011 | 2 |  |
| 0011 | 01001111 | 3 |  |
| 0100 | 01100110 | 4 |  |
| 0101 | 01101101 | 5 |  |
| 0110 | 01111101 | 6 |  |
| 0111 | 00000111 | 7 |  |
| 1000 | 01111111 | 8 |  |
| 1001 | 01100111 | 9 |  |
| 1010 | 01110111 | A |  |
| 1011 | 01111100 | B |  |
| 1100 | 00111001 | C |  |
| 1101 | 01011110 | D |  |
| 1110 | 01111001 | E |  |
| 1111 | 01110001 | F |  |

#### Parameters

The following table shows the parameters of the "Create bit pattern for seven-segment display" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | WORD | I, Q, M, D, L, P or constant | Source word with four hexadecimal digits |
| OUT | Output | DWORD | I, Q, M, D, L, P | Bit pattern for the seven-segment display |

#### Example

The following example shows how the instruction works:

![Example](images/20594181643_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| Hexadecimal | Binary |  |  |
| IN | Tag_Input | W#16#1234 | 0001 0010 0011 0100 |
| OUT | Tag_Output | DW#16065B4F66 | 00000110 01011011 01001111 01100110  Display: 1234 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### BCDCPL: Create tens complement (S7-1500)

#### Description

You can use the "Create tens complement" instruction to create the tens complement of a seven-digit BCD number specified in the IN parameter. This instruction uses the following mathematical formula to calculate:

10000000 (as BCD)

– 7-digit BCD value

----------------------------------------

Tens complement (as BCD)

#### Parameters

The following table shows the parameters of the "Create tens complement" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings | I, Q, M, D, L, P or constant | 7-digit BCD number |
| ERR_CODE | Output | DWORD | I, Q, M, D, L, P | Result of the instruction |

#### Example

The following example shows how the instruction works:

![Example](images/41942879243_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction functions using specific values:

| Parameter | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#01234567 |
| ERR_CODE | Tag_Output | DW#16#08765433 |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### BITSUM: Count number of set bits (S7-1500)

#### Description

The "Count number of set bits" instruction is used to count the number of bits of an operand that is set to the signal state "1". The operand whose bits are to be counted is specified on the IN parameter. The result of the instruction is output at the RET_VAL parameter.

#### Parameters

The following table shows the parameters of the "Count number of set bits" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Operand whose set bits are counted. |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Number of bits to be set |

#### Example

The following example shows how the instruction works:

![Example](images/20590986379_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction functions using specific values:

| Parameter | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#12345678 |
| RET_VAL | Tag_Output | W#16#000D (13 Bits) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
