---
title: "FBD (S7-300, S7-400)"
package: ProgFUP34enUS
topics: 143
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# FBD (S7-300, S7-400)

This section contains information on the following topics:

- [Bit logic operations (S7-300, S7-400)](#bit-logic-operations-s7-300-s7-400)
- [Timer operations (S7-300, S7-400)](#timer-operations-s7-300-s7-400)
- [Counter operations (S7-300, S7-400)](#counter-operations-s7-300-s7-400)
- [Comparator operations (S7-300, S7-400)](#comparator-operations-s7-300-s7-400)
- [Math functions (S7-300, S7-400)](#math-functions-s7-300-s7-400)
- [Move operations (S7-300, S7-400)](#move-operations-s7-300-s7-400)
- [Conversion operations (S7-300, S7-400)](#conversion-operations-s7-300-s7-400)
- [Program control operations (S7-300, S7-400)](#program-control-operations-s7-300-s7-400)
- [Word logic operations (S7-300, S7-400)](#word-logic-operations-s7-300-s7-400)
- [Shift and Rotate (S7-300, S7-400)](#shift-and-rotate-s7-300-s7-400)
- [Other instructions (S7-300, S7-400)](#other-instructions-s7-300-s7-400)

## Bit logic operations (S7-300, S7-400)

This section contains information on the following topics:

- [&amp;: AND logic operation (S7-300, S7-400)](#and-logic-operation-s7-300-s7-400)
- [AND truth table (S7-300, S7-400)](#and-truth-table-s7-300-s7-400)
- [&gt;=1: OR logic operation (S7-300, S7-400)](#1-or-logic-operation-s7-300-s7-400)
- [OR truth table (S7-300, S7-400)](#or-truth-table-s7-300-s7-400)
- [X: EXCLUSIVE OR logic operation (S7-300, S7-400)](#x-exclusive-or-logic-operation-s7-300-s7-400)
- [EXCLUSIVE OR truth table (S7-300, S7-400)](#exclusive-or-truth-table-s7-300-s7-400)
- [Insert input (S7-300, S7-400)](#insert-input-s7-300-s7-400)
- [Invert RLO (S7-300, S7-400)](#invert-rlo-s7-300-s7-400)
- [=: Assignment (S7-300, S7-400)](#assignment-s7-300-s7-400)
- [R: Reset output (S7-300, S7-400)](#r-reset-output-s7-300-s7-400)
- [S: Set output (S7-300, S7-400)](#s-set-output-s7-300-s7-400)
- [SR: Set/reset flip-flop (S7-300, S7-400)](#sr-setreset-flip-flop-s7-300-s7-400)
- [RS: Reset/set flip-flop (S7-300, S7-400)](#rs-resetset-flip-flop-s7-300-s7-400)
- [P: Scan operand for positive signal edge (S7-300, S7-400)](#p-scan-operand-for-positive-signal-edge-s7-300-s7-400)
- [N: Scan operand for negative signal edge (S7-300, S7-400)](#n-scan-operand-for-negative-signal-edge-s7-300-s7-400)
- [P_TRIG: Scan RLO for positive signal edge (S7-300, S7-400)](#p_trig-scan-rlo-for-positive-signal-edge-s7-300-s7-400)
- [N_TRIG: Scan RLO for negative signal edge (S7-300, S7-400)](#n_trig-scan-rlo-for-negative-signal-edge-s7-300-s7-400)

### &: AND logic operation (S7-300, S7-400)

#### Description

You can use the instruction "AND logic operation" to query the signal states of two or more specified operands and evaluate them according to the AND truth table.

If the signal state of all the operands is "1", then the condition is fulfilled and the instruction returns the result "1". If the signal state of one of the operands is "0", then the condition is not fulfilled and the instruction generates the result "0".

#### Parameters

The following table shows the parameters of the instruction "AND logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L | The operand indicates the bit whose signal state will be queried. |

#### Example

The following example shows how the instruction works:

![Example](images/71434120075_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set, when the signal state of the operands "TagIn_1" and "TagIn_2" is "1" and reset when the state of the operands "TagIn_1" and "TagIn_2" is "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[AND truth table (S7-300, S7-400)](#and-truth-table-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### AND truth table (S7-300, S7-400)

#### Results of the logic operation

The following table shows the results that arise from the AND logic operation of two operands:

| Signal state of the first operand | Signal state of the second operand | Result of the logic operation |
| --- | --- | --- |
| 1 | 1 | 1 |
| 0 | 1 | 0 |
| 1 | 0 | 0 |
| 0 | 0 | 0 |

---

**See also**

[&amp;: AND logic operation (S7-300, S7-400)](#and-logic-operation-s7-300-s7-400)

### >=1: OR logic operation (S7-300, S7-400)

#### Description

You can use the instruction "OR logic operation" to query the signal states of two or more specified operands and evaluate them according to the OR truth table.

If the signal state of one of the operands is "1", then the condition is fulfilled and the instruction returns the result "1". If the signal state of all the operands is "0", then the condition is not fulfilled and the instruction generates the result "0".

#### Parameters

The following table shows the parameters of the instruction "OR logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L | The operand indicates the bit whose signal state will be queried. |

#### Example

The following example shows how the instruction works:

![Example](images/71440089611_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set, when the signal state of the operands "TagIn_1" or "TagIn_2" is "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[OR truth table (S7-300, S7-400)](#or-truth-table-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### OR truth table (S7-300, S7-400)

#### Results of the logic operation

The following table shows the results that arise from the OR logic operation of two operands:

| Signal state of the first operand | Signal state of the second operand | Result of the logic operation |
| --- | --- | --- |
| 1 | 0 | 1 |
| 0 | 1 | 1 |
| 1 | 1 | 1 |
| 0 | 0 | 0 |

---

**See also**

[&gt;=1: OR logic operation (S7-300, S7-400)](#1-or-logic-operation-s7-300-s7-400)

### X: EXCLUSIVE OR logic operation (S7-300, S7-400)

#### Description

You can use the "EXCLUSIVE OR logic operation" instruction to query the result of a signal state query according to the EXCLUSIVE OR truth table.

With an "EXCLUSIVE OR logic operation" instruction, the signal state is "1" when the signal state of one of the two specified operands is "1". When more than two operands are queried, the common RLO is "1" if an odd number of the queried operands returns the result "1".

#### Parameters

The following table shows the parameters of the instruction "EXCLUSIVE OR logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L | The operand indicates the bit whose signal state will be queried. |

#### Example

The following example shows how the instruction works:

![Example](images/71440401547_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the signal state of either operand "TagIn_1" or "TagIn_2" is "1". When both operands return the signal state "1" or "0", the output "TagOut" is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[EXCLUSIVE OR truth table (S7-300, S7-400)](#exclusive-or-truth-table-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### EXCLUSIVE OR truth table (S7-300, S7-400)

#### Results of the logic operation

The following table shows the results that arise from the EXCLUSIVE OR logic operation of two operands:

| Signal state of the first operand | Signal state of the second operand | Result of the logic operation |
| --- | --- | --- |
| 1 | 0 | 1 |
| 0 | 1 | 1 |
| 1 | 1 | 0 |
| 0 | 0 | 0 |

The following table shows the results that arise from the EXCLUSIVE OR logic operation of three operands:

| Signal state of the first operand | Signal state of the second operand | Signal state of the third operand | Result of the logic operation |
| --- | --- | --- | --- |
| 1 | 0 | 0 | 1 |
| 0 | 1 | 1 | 0 |
| 0 | 1 | 0 | 1 |
| 1 | 0 | 1 | 0 |
| 0 | 0 | 1 | 1 |
| 1 | 1 | 0 | 0 |
| 1 | 1 | 1 | 1 |
| 0 | 0 | 0 | 0 |

---

**See also**

[X: EXCLUSIVE OR logic operation (S7-300, S7-400)](#x-exclusive-or-logic-operation-s7-300-s7-400)

### Insert input (S7-300, S7-400)

#### Description

The "Insert input" instruction is used to add an input to the box of one of the following instructions:

- "AND logic operation"
- "OR logic operation"
- "EXCLUSIVE OR logic operation"

You can query the signal state of several operands by the extension of an instruction box.

#### Parameters

The following table shows the parameters of the "Insert input" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L | The operand indicates the bit whose signal state will be queried. |

#### Example

The following example shows how the instruction works:

![Example](images/71440662283_DV_resource.Stream@PNG-de-DE.png)

The box of the instruction was extended by an additional input at which the signal state of the "TagIn_3" operand is queried. The "TagOut" output is set, when the operands "TagIn_1" and "TagIn_2" and "TagIn_3" return signal state "1".

---

**See also**

[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[&amp;: AND logic operation (S7-300, S7-400)](#and-logic-operation-s7-300-s7-400)
  
[&gt;=1: OR logic operation (S7-300, S7-400)](#1-or-logic-operation-s7-300-s7-400)
  
[X: EXCLUSIVE OR logic operation (S7-300, S7-400)](#x-exclusive-or-logic-operation-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### Invert RLO (S7-300, S7-400)

#### Description

You use the "Invert RLO" instruction to invert the signal state of the result of logic operation (RLO).

#### Example

The following example shows how the instruction works:

![Example](images/71442011019_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The input "TagIn_1" and/or "TagIn_2" has signal state "0".
- The input "TagIn_3" and/or "TagIn_4" has signal state "0" or the input "TagIn_5" has signal state "1".

---

**See also**

[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### =: Assignment (S7-300, S7-400)

#### Description

You can use the instruction "Assignment" to set the bit of a specified operand. If the result of logic operation (RLO) at the box input has the signal state "1", the specified operand is set to signal state "1". If the signal state at the box input is "0", the bit of the specified operand is reset to "0".

The instruction does not influence the RLO. The RLO at the box input is assigned directly to the operand above the assignment box.

#### Parameters

The following table shows the parameters of the instruction "Assignment":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Output | BOOL | I, Q, M, D, L | Operand to which the RLO is assigned. |

#### Example

The following example shows how the instruction works:

![Example](images/71442284811_DV_resource.Stream@PNG-de-DE.png)

The operand "TagOut" is set at the output of the "Assignment" instruction when one of the following conditions is fulfilled:

- The inputs "TagIn_1" and "TagIn_2" have the signal state "1".
- The signal state at the input "TagIn_3" is "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### R: Reset output (S7-300, S7-400)

#### Description

You can use the "Reset output" instruction to reset the signal state of a specified operand to "0".

The instruction is only executed if the result of logic operation (RLO) at the box input is "1". If the box input has the signal state "1", the specified operand is reset to "0". If there is an RLO of "0" at the box input, the signal state of the specified operand remains unchanged.

#### Parameters

The following table shows the parameters of the "Reset output" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Output | BOOL | I, Q, M, T, C, D, L | Operand that is reset if RLO = "1". |

#### Example

The following example shows how the instruction works:

![Example](images/71674395915_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut" is reset when one of the following conditions is fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The signal state of the operand "TagIn_3" is "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### S: Set output (S7-300, S7-400)

#### Description

You can use the instruction "Set output" to set the signal state of a specified operand to "1".

The instruction is only executed if the result of logic operation (RLO) at the box input is "1". If the box input has the signal state "1", the specified operand is set to "1". If there is an RLO of "0" at the box input, the signal state of the specified operand remains unchanged.

#### Parameters

The following table shows the parameters of the instruction "Set output":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Output | BOOL | I, Q, M, D, L | Operand which is set with RLO = "1". |

#### Example

The following example shows how the instruction works:

![Example](images/71674806027_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" operand is set when one of the following conditions is fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The operand "TagIn_3" has the signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### SR: Set/reset flip-flop (S7-300, S7-400)

#### Description

You can use the "Set/reset flip-flop" instruction to set or reset the bit of a specified operand based on the signal state of the inputs S and R1. If the signal state is "1" at input S and "0" at input R1, the specified operand is set to "1". If the signal state is "0" at input S and "1" at input R1, the specified operand will be reset to "0".

Input R1 takes priority over input S. When the signal state is "1" on both inputs S and R1, the signal state of the specified operand is reset to "0".

The instruction is not executed if the signal state at the two inputs S and R1 is "0". The signal state of the operand then remains unchanged.

The current signal state of the operand is transferred to output Q and can be queried there.

#### Parameters

The following table shows the parameters of the "Set/reset flip-flop" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S | Input | BOOL | I, Q, M, D, L, T, C | Enable setting |
| R1 | Input | BOOL | I, Q, M, D, L, T, C | Enable resetting |
| &lt;Operand&gt; | InOut | BOOL | I, Q, M, D, L | Operand that is set or reset |
| Q | Output | BOOL | I, Q, M, D, L | Signal state of the operand |

#### Example

The following example shows how the instruction works:

![Example](images/71450252555_DV_resource.Stream@PNG-de-DE.png)

The operands "TagSR" and "TagOut" are set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The operand "TagIn_2" has the signal state "0".

The operands "TagSR" and "TagOut" are reset when one of the following conditions is fulfilled:

- The operand "TagIn_1" has signal state "0" and the operand "TagIn_2" has signal state "1".
- The operands "TagIn_1" and "TagIn_2" have signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### RS: Reset/set flip-flop (S7-300, S7-400)

#### Description

You can use the "Reset/set flip-flop" instruction to reset or set the bit of a specified operand based on the signal state of the inputs R and S1. If the signal state is "1" at input R and "0" at input S1, the specified operand will be reset to "0". If the signal state is "0" at input R and "1" at input S1, the specified operand is set to "1".

Input S1 takes priority over input R. When the signal state is "1" at both inputs R and S1, the signal state of the specified operand is set to "1".

The instruction is not executed if the signal state at the two inputs R and S1 is "0". The signal state of the operand then remains unchanged.

The current signal state of the operand is transferred to output Q and can be queried there.

#### Parameters

The following table shows the parameters of the "Reset/set flip-flop" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| R | Input | BOOL | I, Q, M, T, C, D, L | Enable resetting |
| S1 | Input | BOOL | I, Q, M, T, C, D, L | Enable setting |
| &lt;Operand&gt; | InOut | BOOL | I, Q, M, D, L | Operand that is reset or set |
| Q | Output | BOOL | I, Q, M, D, L | Signal state of the operand |

#### Example

The following example shows how the instruction works:

![Example](images/71450602891_DV_resource.Stream@PNG-de-DE.png)

The operands "TagRS" and "TagOut" are reset when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The operand "TagIn_2" has the signal state "0".

The operands "TagRS" and "TagOut" are set when the following conditions are fulfilled:

- The operand "TagIn_1" has signal state "0" and the operand "TagIn_2" has signal state "1".
- The operands "TagIn_1" and "TagIn_2" have signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### P: Scan operand for positive signal edge (S7-300, S7-400)

#### Description

You can use the "Scan operand for positive signal edge" instruction to determine whether there is a "0" to "1" change in the signal state of a specified operand (&lt;Operand1&gt;). The instruction compares the current signal state of &lt;Operand1&gt; with the signal state of the previous scan, which is saved in an edge memory bit (&lt;Operand2&gt;). If the instruction detects a change in the result of logic operation (RLO) from "0" to "1", there is a positive, rising edge.

The following figure shows the change in the signal state in case of a negative and a positive signal edge:

![Description](images/83119371915_DV_resource.Stream@PNG-en-US.png)

The positive signal edge is queried each time the instruction executes. When a positive signal edge is detected, &lt;Operand1&gt; is set to signal state "1" for one program cycle. In all other cases, the operand has the signal state "0".

Specify the operand to be queried (&lt;Operand1&gt;) in the operand placeholder above the instruction. Specify the edge memory bit (&lt;Operand2&gt;) in the operand placeholder below the instruction.

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This would influence edge evaluation and the result would no longer be unequivocal. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameters

The following table shows the parameters of the "Scan operand for positive signal edge" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | BOOL | I, Q, M, T, C, D, L | Signal to be scanned |
| &lt;Operand2&gt; | InOut | BOOL | I, Q, M, D, L | Edge memory bit in which the signal state of the previous scan is saved. |

#### Example

The following example shows how the instruction works:

![Example](images/71451247627_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- There is a rising edge at input "TagIn_1".
- The signal state of the operand "TagIn_2" is "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### N: Scan operand for negative signal edge (S7-300, S7-400)

#### Description

You can use the "Scan operand for negative signal edge" instruction to determine whether there is a "1" to "0" change in the signal state of a specified operand (&lt;Operand1&gt;). The instruction compares the current signal state of &lt;Operand1&gt; with the signal state of the previous scan, which is saved in an edge memory bit (&lt;Operand2&gt;). If the instruction detects a change in the result of logic operation (RLO) from "1" to "0", there is a negative, falling edge.

The following figure shows the change in the signal state in case of a negative and a positive signal edge:

![Description](images/83119371915_DV_resource.Stream@PNG-en-US.png)

The negative signal edge is queried each time the instruction executes. When a negative signal edge is detected, &lt;Operand1&gt; is set to signal state "1" for one program cycle. In all other cases, the operand has the signal state "0".

Specify the operand to be queried (&lt;Operand1&gt;) in the operand placeholder above the instruction. Specify the edge memory bit (&lt;Operand2&gt;) in the operand placeholder below the instruction.

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This would influence edge evaluation and the result would no longer be unequivocal. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameters

The following table shows the parameters of the "Scan operand for negative signal edge" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | BOOL | I, Q, M, T, C, D, L | Signal to be scanned |
| &lt;Operand2&gt; | InOut | BOOL | I, Q, M, D, L | Edge memory bit in which the signal state of the previous scan is saved. |

#### Example

The following example shows how the instruction works:

![Example](images/71529560203_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- There is a falling edge at input "TagIn_1".
- The signal state of the operand "TagIn_2" is "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### P_TRIG: Scan RLO for positive signal edge (S7-300, S7-400)

#### Description

Use the instruction "Scan RLO for positive signal edge" to query a "0" to "1" change in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query, which is saved in an edge memory bit (&lt;operand&gt;). If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge.

The positive signal edge is queried each time the instruction executes. As soon as a positive single edge is detected, the output Q of the instruction returns the signal state "1" for the length of a program cycle. In all other cases, the output returns the signal state "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This would influence edge evaluation and the result would no longer be unequivocal. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameters

The following table shows the parameters of the instruction "Scan RLO for positive signal edge":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L | Current RLO |
| &lt;Operand&gt; | InOut | BOOL | M, D | Edge memory bit in which the RLO of the previous query is saved. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

![Example](images/71678439179_DV_resource.Stream@PNG-de-DE.png)

The RLO of the preceding bit logic operation is saved in the edge memory bit "Tag_M". If a "0" to "1" change is detected in the signal state of the RLO, the program jumps to jump label CAS1.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### N_TRIG: Scan RLO for negative signal edge (S7-300, S7-400)

#### Description

Use the instruction "Scan RLO for negative signal edge" to query a "1" to "0" change in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query saved in the edge memory bit (&lt;Operand&gt;). If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge.

The negative signal edge is queried each time the instruction executes. As soon as a negative single edge is detected, the output Q of the instruction returns the signal state "1" for the length of a program cycle. In all other cases, the signal state at the output of the instruction is "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This would influence edge evaluation and the result would no longer be unequivocal. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameters

The following table shows the parameters of the "Scan RLO for negative signal edge" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L | Current RLO |
| &lt;Operand&gt; | InOut | BOOL | M, D | Edge memory bit in which the RLO of the previous query is saved. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

![Example](images/71679346827_DV_resource.Stream@PNG-de-DE.png)

The RLO of the preceding bit logic operation is saved in the edge memory bit "Tag_M". If a "1" to "0" change is detected in the signal state of the RLO, the program jumps to jump label CAS1.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Timer operations (S7-300, S7-400)

This section contains information on the following topics:

- [IEC Timers (S7-300, S7-400)](#iec-timers-s7-300-s7-400)
- [SIMATIC Timers (S7-300, S7-400)](#simatic-timers-s7-300-s7-400)

### IEC Timers (S7-300, S7-400)

This section contains information on the following topics:

- [TP: Generate pulse (S7-300, S7-400)](#tp-generate-pulse-s7-300-s7-400)
- [TON: Generate on-delay (S7-300, S7-400)](#ton-generate-on-delay-s7-300-s7-400)
- [TOF: Generate off-delay (S7-300, S7-400)](#tof-generate-off-delay-s7-300-s7-400)

#### TP: Generate pulse (S7-300, S7-400)

##### Description

You can use the "Generate pulse" instruction to set output Q for a programmed duration. The instruction is started when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). The execution of the instruction requires a preceding logic operation. It can be placed within or at the end of the network. The programmed time PT begins when the instruction starts. Output Q is set for the duration PT, regardless of the subsequent course of the input signal. Even when a new positive signal edge is detected, the signal state of the Q output is not affected as long as the PT duration is running.

You can query the current time value at the ET output. The time value starts at T#0s and ends when the value of the time duration PT is reached. If the time duration PT is reached and the signal state at input IN is "0", the ET output is reset.

Each call of the "Generate pulse" instruction must be assigned an IEC Timer in which the instruction data is stored. You can declare an IEC Timer as follows:

- Declaration of a data block of the type TP (for example, "TP_DB")
- Declaration as a local tag of the type TP in the "Static" section of a block (for example, #MyTP_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC Timer is stored in its own data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find this in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate pulse" instruction during a cold restart. If you want instances of the instruction to be in the initialized state after a warm restart, call these in a startup OB with the value "0" set for the PT parameter. If instances of the instruction "Generate pulse" are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### Parameters

The following table shows the parameters of the "Generate pulse" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L, T, C | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the pulse.   The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Pulse output |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate pulse" instruction:

![Pulse timing diagram](images/11678050187_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### TON: Generate on-delay (S7-300, S7-400)

##### Description

You can use the "Generate on-delay" instruction to delay setting of the Q output by the time configured with the PT time. The instruction is started when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). The execution of the instruction requires a preceding logic operation. It can be placed within or at the end of the network. The programmed time PT begins when the instruction starts. When the duration PT expires, output Q has the signal state "1". Output Q remains set as long as the start input is still "1". When the signal state at the start input changes from "1" to "0", the Q output is reset. The timer function is started again when a new positive signal edge is detected at the start input.

You can query the current time value at the ET output. The timer value starts at T#0s and ends when the value of the time duration PT is reached. The ET output is reset as soon as the signal state at the IN input changes to "0".

Each call of the "Generate on-delay" instruction must be assigned an IEC Timer in which the instruction data is stored. You can declare an IEC Timer as follows:

- Declaration of a data block of the type TON (for example, "TON_DB")
- Declaration as a local tag of the type TON in the "Static" section of a block (for example, #MyTON_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC Timer is stored in its own data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find this in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The instruction data is updated both when the instruction is called and also each time the outputs Q or ET are accessed.

The operating system resets the instances of the "Generate on-delay" instruction during a cold restart. If you want instances of the instruction to be in the initialized state after a warm restart, call these in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate on-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### Parameters

The following table shows the parameters of the "Generate on-delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L, T, C | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the on-delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Output that is set when the time PT expires. |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate on-delay" instruction:

![Pulse timing diagram](images/40088237707_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### TOF: Generate off-delay (S7-300, S7-400)

##### Description

You can use the "Generate off-delay" instruction to delay resetting of the Q output by the time configured with the PT time. The output Q is set when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). The execution of the instruction requires a preceding logic operation. It can be placed within or at the end of the network. When the signal state at input IN changes back to "0", the programmed time PT starts. Output Q remains set as long as the time duration PT is running. When the PT time duration expires, the Q output is reset. If the signal state at input IN changes to "1" before the PT time duration expires, the timer is reset. The signal state at the output Q will continue to be "1".

You can query the current time value at the ET output. The current timer value starts at T#0s and ends when the value of the time duration PT is reached. When the time duration PT expires, the ET output remains set to the current value until input IN changes back to "1". If input IN changes to "1" before the time duration PT has expired, the ET output is reset to the value T#0s.

Each call of the "Generate off-delay" instruction must be assigned to an IEC Timer in which the instruction data is stored. You can declare an IEC Timer as follows:

- Declaration of a data block of the type TOF (for example, "TOF_DB")
- Declaration as a local tag of the type TOF in the "Static" section of a block (for example, #MyTOF_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC Timer is stored in its own data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find this in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate off-delay" instruction during a cold restart. If you want instances of the instruction to be in the initialized state after a warm restart, call these in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate off-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### Parameters

The following table shows the parameters of the "Generate off-delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L, T, C | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the off delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Output that is reset when the timer PT expires. |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate off-delay" instruction:

![Pulse timing diagram](images/10383011595_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SIMATIC Timers (S7-300, S7-400)

This section contains information on the following topics:

- [S_PULSE: Assign pulse timer parameters and start (S7-300, S7-400)](#s_pulse-assign-pulse-timer-parameters-and-start-s7-300-s7-400)
- [S_PEXT: Assign extended pulse timer parameters and start (S7-300, S7-400)](#s_pext-assign-extended-pulse-timer-parameters-and-start-s7-300-s7-400)
- [S_ODT: Assign on-delay timer parameters and start (S7-300, S7-400)](#s_odt-assign-on-delay-timer-parameters-and-start-s7-300-s7-400)
- [S_ODTS: Assign retentive on-delay timer parameters and start (S7-300, S7-400)](#s_odts-assign-retentive-on-delay-timer-parameters-and-start-s7-300-s7-400)
- [S_OFFDT: Assign off-delay timer parameters and start (S7-300, S7-400)](#s_offdt-assign-off-delay-timer-parameters-and-start-s7-300-s7-400)
- [SP: Start pulse timer (S7-300, S7-400)](#sp-start-pulse-timer-s7-300-s7-400)
- [SE: Start extended pulse timer (S7-300, S7-400)](#se-start-extended-pulse-timer-s7-300-s7-400)
- [SD: Start on-delay timer (S7-300, S7-400)](#sd-start-on-delay-timer-s7-300-s7-400)
- [SS: Start retentive on-delay timer (S7-300, S7-400)](#ss-start-retentive-on-delay-timer-s7-300-s7-400)
- [SF: Start off-delay timer (S7-300, S7-400)](#sf-start-off-delay-timer-s7-300-s7-400)

#### S_PULSE: Assign pulse timer parameters and start (S7-300, S7-400)

##### Description

The "Assign pulse timer parameters and start" instruction starts a programmed timer when a transition from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV) as long as the signal state at input S is "1". If the signal state at input S changes to "0" before the programmed duration expires, the timer is stopped. In this case, the signal state at output Q is "0".

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down to zero. The time base determines the time period of the time value. The current time value is output binary-coded at output BI and BCD-coded at output BCD.

If the timer is running and the signal state at input R changes to "1", the current time value and the time base are also set to zero. If the timer is not running, the signal state "1" at the R input has no effect.

The "Assign pulse timer parameters and start" instruction needs a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

The instruction data is updated with each access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be structured under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign pulse timer parameters and start" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| R | Input | BOOL | I, Q, M, T, C, D, L, P | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (binary-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign pulse timer parameters and start" instruction:

![Pulse timing diagram](images/44572673803_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/44572995595_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer runs for the time value of the "TagIn_Number" operand as long as the "TagIn_1" operand has the signal state "1". If the signal state of the operand "TagIn_1" changes from "1" to "0" before the timer expires, the timer "Timer_1" is stopped. The "TagOut" operand is reset to signal state "0".

The "TagOut" operand has the signal state "1" as long as the timer is running and the "TagIn_1" operand has the signal state "1". When the time has expired or is reset, the "TagOut" operand is reset to "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_PEXT: Assign extended pulse timer parameters and start (S7-300, S7-400)

##### Description

The "Assign extended pulse timer parameters and start" instruction starts a programmed timer when a transition from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV), even if the signal state at input S changes to "0". As long as the timer is running, output Q has the signal state "1". When the timer has expired, output Q is reset to "0". If the signal state at input S changes from "0" to "1" while the timer is running, the timer is restarted with the duration programmed at input TV.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down to zero. The time base determines the time period of the time value. The current time value is output binary-coded at output BI and BCD-coded at output BCD.

If the timer is running and the signal state at input R changes to "1", the current time value and the time base are also set to zero. If the timer is not running, the signal state "1" at the R input has no effect.

The "Assign extended pulse timer parameters and start" instruction needs a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

The instruction data is updated with each access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be structured under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign extended pulse timer parameters and start" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| R | Input | BOOL | I, Q, M, T, C, D, L, P | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (binary-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign extended pulse timer parameters and start" instruction:

![Pulse timing diagram](images/22562789003_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/44572683275_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer runs for the time value of the "TagIn_Number" operand without being affected by a negative edge at the S input. If the signal state at the "TagIn_1" operand changes from "0" to "1" before the timer expires, the timer is restarted.

The "TagOut" operand has the signal state "1" as long as the timer is running. When the time has expired or is reset, the "TagOut" operand is reset to "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_ODT: Assign on-delay timer parameters and start (S7-300, S7-400)

##### Description

The "Assign on-delay timer parameters and start" instruction starts a programmed timer when a transition from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV) as long as the signal state at input S is "1". If the timer expires correctly and input S still has signal state "1", output Q returns signal state "1". If the signal state at input S changes from "1" to "0" while the timer is running, the timer is stopped. In this case, output Q is reset to signal state "0".

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down to zero. The time base determines the time period of the time value. The current time value is output binary-coded at output BI and BCD-coded at output BCD.

If the time is running and the signal state at input R changes from "0" to "1", the current time value and the time base are also set to zero. In this case, the signal state at output Q is "0". The timer is reset if the signal state is "1" at the R input even if the timer is not running and the RLO at input S is "1".

The "Assign on-delay timer parameters and start" instruction needs a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

The instruction data is updated with each access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be structured under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign on-delay timer parameters and start" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| R | Input | BOOL | I, Q, M, T, C, D, L, P | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (binary-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/22405938955_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/44572678155_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer expires with the value of operand "TagIn_Number". If the timer expires and the signal state of the operand is "1", the "TagOut" operand is set to "1". If the signal state at the "TagIn_1" operand changes from "1" to "0" before the timer expires, the timer is stopped. The "TagOut" operand has the signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_ODTS: Assign retentive on-delay timer parameters and start (S7-300, S7-400)

##### Description

The "Assign retentive on-delay timer parameters and start" instruction starts a programmed timer when a transition from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV), even if the signal state at input S changes to "0". If the timer expires, the "Q" output returns signal state "1" regardless of the signal state at input "S". If the signal state at input S changes from "0" to "1" while the timer is running, the timer is restarted with the duration programmed at input (TV).

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down to zero. The time base determines the time period of the time value. The current time value is output binary-coded at output BI and BCD-coded at output BCD.

Signal state "1" at input R resets the current time value and time base to "0" regardless of the signal state at start input S. In this case, the signal state at output Q is "0".

The "Assign retentive on-delay timer parameters and start" instruction needs a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

The instruction data is updated with each access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be structured under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign retentive on-delay timer parameters and start" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| R | Input | BOOL | I, Q, M, T, C, D, L, P | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (binary-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign retentive on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/22407772555_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/44573000587_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer expires with the time value of the "TagIn_Number" operand, even when the signal state of the "TagIn_1" operand changes to "0". When the time expires, the "TagOut" operand is reset to "1". If the signal state at the "TagIn_1" operand changes from "0" to "1" while the timer is running, the timer is restarted.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_OFFDT: Assign off-delay timer parameters and start (S7-300, S7-400)

##### Description

The "Assign off-delay timer parameters and start" instruction starts a programmed timer when a transition from "1" to "0" (negative signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV). As long as the timer is running or input S returns signal state "1", output Q has signal state "1". If the timer expires and the signal state is "0", output Q is reset to signal state "0". If the signal state at input S changes from "0" to "1" while the timer is running, the timer is reset. The timer is only restarted after a falling signal edge is detected at input S.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down to zero. The time base determines the time period of the time value. The current time value is output binary-coded at output BI and BCD-coded at output BCD.

Signal state "1" at input R resets the current time value and time base to "0". In this case, the signal state at output Q is "0".

The "Assign off-delay timer parameters and start" instruction needs a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

The instruction data is updated with each access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be structured under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign off-delay timer parameters and start" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| R | Input | BOOL | I, Q, M, T, C, D, L, P | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (binary-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign off-delay timer parameters and start" instruction:

![Pulse timing diagram](images/22410524939_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/44573210507_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "1" to "0". The timer expires with the value of operand "TagIn_Number". The "TagOut" operand is set to "1" if the timer is running or the "TagIn_1" operand has the signal state "0". If the signal state at the "TagIn_1" operand changes from "0" to "1" while the timer is running, the timer is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### SP: Start pulse timer (S7-300, S7-400)

##### Description

The instruction "Start pulse timer" starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at the start input. The timer runs with the specified duration as long as the RLO has the signal state "1". As long as the timer is running, the query of timer status "1" returns the signal state "1". If there is a change from "1" to "0" in the RLO before the time value has elapsed, the timer stops. In this case, the query for timer status for "1" returns the signal state "0".

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed timer value is counted down towards zero. The time base indicates the time period with which the time value is changed.

The "Start pulse timer" instruction requires a preceding logic operation for edge evaluation and can only be placed at the right side of the network.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be structured under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction "Start pulse timer":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| &lt;Timer&gt; | Output | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/108809184651_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer expires with the time value of the "TagIn_Number" operand as long as the signal state of the "TagIn_1" operand is "1". If the signal state of the operand "TagIn_1" changes from "1" to "0" before the timer expires, the timer is stopped. As long as the timer is running, the "TagOut" operand returns signal state "1". A signal state change of the operand "TagIn_2" from "0" to "1" resets the timer, which stops the timer and sets the current time value to "0".

The figure below shows the timer diagram of the example:

![Example](images/96176015627_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### SE: Start extended pulse timer (S7-300, S7-400)

##### Description

The "Start extended pulse timer" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at the start input. The timer runs for the specified time period even when the RLO changes to signal state "0". As long as the timer is running, the query of timer status "1" returns the signal state "1". If the RLO changes from "0" to "1" while the timer is running, the timer is restarted with the programmed time period. The querying of the timer status for "1" returns the signal state "0" when the timer expires.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed timer value is counted down towards zero. The time base indicates the time period with which the time value is changed.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)

##### Parameters

The following table shows the parameters of the "Start extended pulse timer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| &lt;Timer&gt; | Output | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/108809561355_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer expires with the time value of the operand "TagIn_Number" without being affected by a negative signal edge in the RLO. As long as the timer is running, the "TagOut" operand returns signal state "1". If the signal state of the operand "TagIn_1" changes again from "0" to "1" before the timer expires, the timer is restarted.

The figure below shows the timer diagram of the example:

![Example](images/96203152267_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### SD: Start on-delay timer (S7-300, S7-400)

##### Description

The "Start on-delay timer" instruction starts a programmed timer when the signal state "1" is detected at the start input. As long as this signal state remains "1", the timer expires with the specified duration. When the timer expires and the signal state at the start input is still "1", the query for timer status also returns "1". If the signal at the start input is "0", the timer is reset. In this case, querying the timer status returns the signal state "0". As soon as the signal at the start input changes to "1" again, the timer starts running again.

The signal state of the timer output is identical to the signal state of the start input. The start input is directly interconnected to the output and is not linked to the timer.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down to zero.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be structured under: See also [L: Load timer value](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400).

##### Parameters

The following table shows the parameters of the instruction "Start on-delay timer":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| &lt;Timer&gt; | Output | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

Network 1:

![Example](images/121368711947_DV_resource.Stream@PNG-en-US.png)

"#Timer_1" starts when the signal state of the "#TagIn_1" operand changes from "0" to "1". The timer expires with the value of operand "#TagIn_Number". If the signal state of the "#TagIn_1" operand changes from "1" to "0" before the timer expires, the timer is reset.

Network 2:

![Example](images/96167398923_DV_resource.Stream@PNG-en-US.png)

When the timer has expired, the #TagIn_1 operand at the start input has signal state "1" and the timer was not reset, the #TagOut operand is "1".

Network 3:

![Example](images/96167424779_DV_resource.Stream@PNG-en-US.png)

When the signal state of the #TagIn_2 operand has signal state "1", the timer #Timer_1 and the output #TagOut are reset.

If you want to restart #Timer_1, the signal state at the #TagIn_2 operand must be "0" and the signal state at the start input #TagIn_1 must change from "0" to "1".

The figure below shows the timer diagram of the example:

![Example](images/96205144843_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### SS: Start retentive on-delay timer (S7-300, S7-400)

##### Description

The "Start retentive on-delay timer" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at the start input. The timer runs for the specified time period even when the RLO changes to signal state "0". When the timer expires, the query for timer status for "1" returns the signal state "1". When the timer expires, the timer can only be restarted if it is explicitly reset.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed timer value is counted down towards zero. The time base indicates the time period with which the time value is changed.

The "Start retentive on-delay timer" instruction needs a preceding logic operation for the edge evaluation and can only be placed on the right edge of the network.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)

##### Parameters

The following table shows the parameters of the instruction "Start retentive on-delay timer":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| &lt;Timer&gt; | Output | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/108809566603_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer expires with the value of operand "TagIn_Number". When the time expires, the "TagOut" operand is reset to "1". If the signal state at the "TagIn_1" operand changes from "0" to "1" while the timer is running, the timer is restarted. If the signal state of the "TagIn_2" operand changes to "1", "Timer_1" is reset, i.e. the timer is stopped and the current time value is set to "0".

The figure below shows the timer diagram of the example:

![Example](images/96208371851_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### SF: Start off-delay timer (S7-300, S7-400)

##### Description

The "Start off-delay timer" instruction starts a programmed timer when a change from "1" to "0" (negative signal edge) is detected in the result of logic operation (RLO) at the start input. The timer expires with the specified duration. As long as the timer is running, the query of timer status "1" returns the signal state "1". If the RLO changes from "0" to "1" while the timer is running, the timer is reset. The timer is always restarted when the RLO changes from "1" to "0".

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed timer value is counted down towards zero. The time base indicates the time period with which the time value is changed.

The queries of the timer status for "1" return the query result "1" if the signal state of the result of logic operation is "1" at the execution of the instruction. If the RLO is "0", queries of the timer status for "1" return the query result "0".

The "Start off-delay timer" instruction needs a preceding logic operation for the edge evaluation and can only be placed on the right edge of the network.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)

##### Parameters

The following table shows the parameters of the instruction "Start off-delay timer":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L, P | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Time duration |
| &lt;Timer&gt; | Output | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/108809584907_DV_resource.Stream@PNG-en-US.png)

The timer "Timer_1" is started when the signal state of the operand "TagIn_1" changes from "1" to "0". The timer expires with the value of operand "TagIn_Number". As long as the timer is running, the operand "TagOut" is set to "1". If the signal state of the operand "TagIn_1" changes from "1" to "0" while the timer is running, the timer is restarted. If the signal state of the "TagIn_2" operand changes to "1", "Timer_1" is reset, i.e. the timer is stopped and the current time value is set to "0".

The figure below shows the timer diagram of the example:

![Example](images/96211911435_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Counter operations (S7-300, S7-400)

This section contains information on the following topics:

- [IEC Counters (S7-300, S7-400)](#iec-counters-s7-300-s7-400)
- [SIMATIC Counters (S7-300, S7-400)](#simatic-counters-s7-300-s7-400)

### IEC Counters (S7-300, S7-400)

This section contains information on the following topics:

- [CTU: Count up (S7-300, S7-400)](#ctu-count-up-s7-300-s7-400)
- [CTD: Count down (S7-300, S7-400)](#ctd-count-down-s7-300-s7-400)
- [CTUD: Count up and down (S7-300, S7-400)](#ctud-count-up-and-down-s7-300-s7-400)

#### CTU: Count up (S7-300, S7-400)

##### Description

You can use the "Count up" instruction to increment the value at output CV. When the signal state at the CU input changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value at the CV output is incremented by one. The counter value is increased each time a positive signal edge is detected, until it reaches the high limit of the data type (INT). When the high limit is reached, the signal state at the CU input no longer has an effect on the instruction.

You can query the counter status in the Q output. The signal state at the Q output is determined by the parameter PV. If the current counter value is greater than or equal to the value of the PV parameter, the Q output is set to signal state "1". In all other cases, the Q output has signal state "0".

The value at the CV output is reset to zero when the signal state at the R input changes to "1". As long as the R input has signal state "1", the signal state at the CU input has no effect on the instruction.

Each call of the "Count up" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC Counter as follows:

- Declaration of a data block of the type CTU (for example, "CTU_DB")
- Declaration as a local tag of the type CTU in the "Static" section of a block (for example, #MyCTU_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized with the value "1" for the R parameter of the instruction in a startup OB. If instances of the "Count up" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

The execution of the "Count up" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Count up" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count input |
| R | Input | BOOL | I, Q, M, D, L, T, C, P | Reset input |
| PV | Input | INT | I, Q, M, D, L, P, or constant | Value at which the output Q is set. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/22231854859_DV_resource.Stream@PNG-de-DE.png)

When the signal state of the "TagIn_1" operand changes from "0" to "1", the "Count up" instruction is executed and the current counter value of the "Tag_CV" operand is incremented by one. With each additional positive signal edge, the counter value is incremented until it reaches the high limit of the data type (INT = 32767).

The value of the PV parameter is adopted as the limit for determining the "TagOut" output. The "TagOut" output has signal state "1" as long as the current counter value is greater than or equal to the value of the "Tag_PV" operand. In all other cases, the "TagOut" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### CTD: Count down (S7-300, S7-400)

##### Description

You can use the "Count down" instruction to decrement the value at output CV. When the signal state at the CD input changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value at the CV output is decremented by one. Each time a positive signal edge is detected, the counter value is decremented until it reaches the low limit of the specified data type (INT). When the low limit is reached, the signal state at the CD input no longer has an effect on the instruction.

You can query the counter status in the Q output. If the current counter value is less than or equal to zero, the Q output is set to signal state "1". In all other cases, the Q output has signal state "0".

The value at the CV output is set to the value of the PV parameter when the signal state at the LD input changes to "1". As long as the LD input has signal state "1", the signal state at the CD input has no effect on the instruction.

Each call of the "Count down" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC Counter as follows:

- Declaration of a data block of the type CTD (for example, "CTD_DB")
- Declaration as a local tag of the type CTD in the "Static" section of a block (for example, #MyCTD_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized with the value "1" for the LD parameter of the instruction in a startup OB. In this case the desired initial value for the CV parameter is specified in the PV parameter.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

The execution of the "Count down" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Count down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CD | Input | BOOL | I, Q, M, D, L | Count input |
| LD | Input | BOOL | I, Q, M, D, L, T, C, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P, or constant | Value to which the CV output is set with LD = 1. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/30494416267_DV_resource.Stream@PNG-de-DE.png)

When the signal state of the "TagIn_1" operand changes from "0" to "1", the instruction is executed and the value at the "Tag_CV" output is decremented by one. With each additional positive signal edge, the counter value is decremented until it reaches the low limit of the data type (INT = -32768).

The "TagOut" output has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "TagOut" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### CTUD: Count up and down (S7-300, S7-400)

##### Description

You can use the "Count up and down" instruction to increment and decrement the counter value at the CV output. If the signal state at the CU input changes from "0" to "1" (positive signal edge), the current counter value is incremented by one and stored at the CV output. If the signal state at the CD input changes from "0" to "1" (positive signal edge), the counter value at the CV output is decremented by one. If there is a positive signal edge at the CU and CD inputs in one program cycle, the current counter value at the CV output remains unchanged.

The counter value can be incremented until it reaches the high limit of the specified data type (INT). When the high limit is reached, the counter value is no longer incremented on a positive signal edge. When the low limit of the specified data type (INT) is reached, the counter value is not decremented any further.

When the signal state at the LD input changes to "1", the counter value at the CV output is set to the value of the PV parameter. As long as the LD input has signal state "1", the signal state at the CU and CD inputs has no effect on the instruction.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has signal state "1", a change in the signal state of the CU, CD and LD inputs has no effect on the "Count up and down" instruction.

You can query the status of the up counter at the QU output. If the current counter value is greater than or equal to the value of the PV parameter, the QU output is set to signal state "1". In all other cases, the QU output has signal state "0". You can also specify a constant for the PV parameter.

You can query the status of the down counter at the QD output. If the current counter value is less than or equal to zero, the QD output is set to signal state "1". In all other cases, the QD output has signal state "0".

Each call of the "Count up and down" instruction must be assigned an IEC Counter in which the instruction data is stored. You can declare an IEC Counter as follows:

- Declaration of a data block of the type CTUD (for example, "CTUD_DB")
- Declaration as a local tag of the type CTUD in the "Static" section of a block (for example, #MyCTUD_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up and down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, you must call the instances to be initialized with the following parameter values in a startup OB:

- When used as up counter, the value at the R parameter must be set to "1".
- When used as down counter, the value at the LD parameter must be set to "1". In this case you specify the desired initial value for the CV parameter in the PV parameter.

If instances of the "Count up and down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

The execution of the "Count up and down" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Count up and down" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| R | Input | BOOL | I, Q, M, D, L, T, C, P | Reset input |
| LD | Input | BOOL | I, Q, M, D, L, T, C, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P, or constant | Value at which the output QU is set. / Value to which the CV output is set with LD = 1. |
| QU | Output | BOOL | I, Q, M, D, L | Status of the up counter |
| QD | Output | BOOL | I, Q, M, D, L | Status of the down counter |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/30493068043_DV_resource.Stream@PNG-de-DE.png)

If the signal state at the "TagIn_CU" or "TagIn_CD" input changes from "0" to "1" (positive signal edge), the "Count up and down" instruction is executed. When there is a positive signal edge at the "TagIn_CU" input, the current counter value is incremented by one and stored at the "Tag_CV" output. When there is a positive signal edge at the "TagIn_CD" input, the counter value is decremented by one and stored at the "Tag_CV" output. When there is a positive signal edge at the CU input, the counter value is incremented until it reaches the high limit of INT = 32767. If input CD has a positive signal edge, the counter value is decremented until it reaches the low limit of INT = -32768.

The "TagOut_QU" output has signal state "1" as long as the current counter value is greater than or equal to the value at the "Tag_PV" input. In all other cases, the "TagOut_QU" output has signal state "0".

The "TagOut_QD" output has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "TagOut_QD" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SIMATIC Counters (S7-300, S7-400)

This section contains information on the following topics:

- [S_CU: Assign parameters and count up (S7-300, S7-400)](#s_cu-assign-parameters-and-count-up-s7-300-s7-400)
- [S_CD: Assign parameters and count down (S7-300, S7-400)](#s_cd-assign-parameters-and-count-down-s7-300-s7-400)
- [S_CUD: Assign parameters and count up / down (S7-300, S7-400)](#s_cud-assign-parameters-and-count-up-down-s7-300-s7-400)
- [SC: Set counter value (S7-300, S7-400)](#sc-set-counter-value-s7-300-s7-400)
- [CU: Count up (S7-300, S7-400)](#cu-count-up-s7-300-s7-400)
- [CD: Count down (S7-300, S7-400)](#cd-count-down-s7-300-s7-400)

#### S_CU: Assign parameters and count up (S7-300, S7-400)

##### Description

You can use the "Assign parameters and count up" instruction to increment the value of a counter. If the signal state at the CU input changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. The current counter value is output as a hexadecimal value at output CV and BCD-coded at output CV_BCD. The counter value can be incremented until the limit of "999" is reached. When the limit is reached, the counter value is no longer incremented on a positive signal edge.

When the signal state at input S changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if RLO at input CU is "1", the counter will count accordingly in the next scan cycle, even when no change has been detected in the signal edge.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has the signal state "1", processing of the signal state of the CU and S inputs has no effect on the counter value.

The signal state at output Q is "1" if the counter value is greater than zero. If the counter value is equal to zero, output Q has the signal state "0".

> **Note**
>
> Avoid using a counter at more than one point in the program (risk of counting errors).

The "Assign parameters and count up" instruction requires a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Assign parameters and count up" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut | COUNTER | C | Counter of the instruction  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L, T, C | Count up input |
| S | Input | BOOL | I, Q, M, D, L, T, C | Input for presetting counter |
| PV | Input | WORD | I, Q, M, D, L, P | Preset counter value (C#0 to C#999) |
| R | Input | BOOL | I, Q, M, D, L, T, C | Reset input |
| CV | Output | WORD, S5TIME, DATE | I, Q, M, D, L, P | Current counter value (hexadecimal) |
| BCD | Output | WORD, S5TIME, DATE | I, Q, M, D, L, P | Current counter value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/20502889611_DV_resource.Stream@PNG-en-US.png)

When the signal state at the "TagIn_1" input changes from "0" to "1" (positive signal edge) and the current counter value is less than "999", the counter value is incremented by one. When the signal state at the "TagIn_2" input changes from "0" to "1", the counter value is set to the value of the "TagPresetValue" operand. The counter value is reset to "0" when the "TagIn_3" operand has signal state "1".

The current counter value is hexadecimal in the "TagValue_1" operand and BCD-coded in the "TagValue_2" operand.

The "TagOut" output has the signal state "1" as long as the current counter value is not equal to "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

#### S_CD: Assign parameters and count down (S7-300, S7-400)

##### Description

You can use the "Assign parameters and count down" instruction to decrement the value of a counter. If the signal state at the CD input changes from "0" to "1" (positive signal edge), the counter value is decremented by one. The current counter value is output as a hexadecimal value at output CV and BCD-coded at output CV_BCD. The counter value can be decremented until the low limit of "0" is reached. When the low limit is reached, the counter value is no longer decremented on a positive signal edge.

When the signal state at input S changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if RLO at input CD is "1", the counter will count accordingly in the next scan cycle, even when no change has been detected in the signal edge.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has the signal state "1", processing of the signal state of the CD and S inputs has no effect on the counter value.

The signal state at output Q is "1" if the counter value is greater than zero. If the counter value is equal to zero, output Q has the signal state "0".

> **Note**
>
> Avoid using a counter at more than one point in the program (risk of counting errors).

The "Assign parameters and count down" instruction requires a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Assign parameters and count down" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut | COUNTER | C | Counter of the instruction  The number of counters depends on the CPU. |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| S | Input | BOOL | I, Q, M, D, L, T, C | Input for presetting counter |
| PV | Input | WORD | I, Q, M, D, L, P | Preset counter value (C#0 to C#999) |
| R | Input | BOOL | I, Q, M, D, L, T, C | Reset input |
| CV | Output | WORD, S5TIME, DATE | I, Q, M, D, L, P | Current counter value (hexadecimal) |
| BCD | Output | WORD, S5TIME, DATE | I, Q, M, D, L, P | Current counter value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/20503124363_DV_resource.Stream@PNG-en-US.png)

When the signal state at the "TagIn_1" input changes from "0" to "1" (positive signal edge) and the current counter value is greater than "0", the counter value is decremented by one. When the signal state at the "TagIn_2" input changes from "0" to "1", the counter value is set to the value of the "TagPresetValue" operand. The counter value is reset to "0" when the "TagIn_3" operand has signal state "1".

The current counter value is hexadecimal in the "TagValue_1" operand and BCD-coded in the "TagValue_2" operand.

The "TagOut" output has the signal state "1" as long as the current counter value is not equal to "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

#### S_CUD: Assign parameters and count up / down (S7-300, S7-400)

##### Description

You can use the "Assign parameters and count up / down" instruction to increment or decrement the value of a counter. If the signal state at the CU input changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. If the signal state at the CD input changes from "0" to "1" (positive signal edge), the counter value is decremented by one. The current counter value is output as a hexadecimal value at output CV and BCD-coded at output CV_BCD. If there is a positive signal edge at the CU and CD inputs in one program cycle, the counter value remains unchanged.

The counter value can be incremented until the high limit of "999" is reached. When the high limit value is reached, the counter value is no longer incremented on a positive signal edge. When the low limit of "0" is reached, the counter value is no longer decremented.

When the signal state at input S changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if RLO is "1" at the inputs CU and CD, the counter counts accordingly in the next scan cycle, even if no change in the signal edge is detected.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has the signal state "1", processing of the signal state of the CU, CD and S inputs has no effect on the counter value.

The signal state at output Q is "1" if the counter value is greater than zero. If the counter value is equal to zero, output Q has the signal state "0".

> **Note**
>
> Avoid using a counter at more than one point in the program (risk of counting errors).

The "Assign parameters and count up / down" instruction requires a preceding logic operation for the edge evaluation and can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Assign parameters and count up / down" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut | COUNTER | C | Counter of the instruction  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L, T, C | Count up input |
| CD | Input | BOOL | I, Q, M, D, L, T, C | Count down input |
| S | Input | BOOL | I, Q, M, D, L, T, C | Input for presetting counter |
| PV | Input | WORD | I, Q, M, D, L, P | Preset counter value (C#0 to C#999) |
| R | Input | BOOL | I, Q, M, D, L, T, C | Reset input |
| CV | Output | WORD, S5TIME, DATE | I, Q, M, D, L, P | Current counter value (hexadecimal) |
| BCD | Output | WORD, S5TIME, DATE | I, Q, M, D, L, P | Current counter value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/20502885259_DV_resource.Stream@PNG-en-US.png)

If the signal state at the "TagIn_1" or "TagIn_2" input changes from "0" to "1" (positive signal edge), the "Assign parameters and count up / down" instruction is executed. When there is a positive signal edge at the "TagIn_1" input and the current counter value is less than "999", the counter value is incremented by one. When there is a positive signal edge at the "TagIn_2" input and the current counter value is greater than "0", the counter value is decremented by one.

When the signal state at the "TagIn_3" input changes from "0" to "1", the counter value is set to the value of the "TagPresetValue" operand. The counter value is reset to "0" when the "TagIn_4" operand has signal state "1".

The current counter value is hexadecimal in the "TagValue_1" operand and BCD-coded in the "TagValue_2" operand.

The "TagOut" output has the signal state "1" as long as the current counter value is not equal to "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

#### SC: Set counter value (S7-300, S7-400)

##### Description

You can use the "Set counter value" instruction to increment the value of a counter. The instruction is executed when the result of logic operation (RLO) at the start input of the instruction changes from "0" to "1". If the instruction is executed, the counter is set to the specified counter value.

The "Set counter value" instruction needs a preceding logic operation for the edge evaluation and can only be placed on the right edge of the network.

##### Parameters

The following table shows the parameters of the "Set counter value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L | Start input |
| PV | Input | WORD | I, Q, M, D, L or constant | Value with which the counter is preset in the BCD format.  (C#0 to C#999) |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter which is preset. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/58720212491_DV_resource.Stream@PNG-en-US.png)

"Counter_1" starts with the value "100" when the signal state of the "TagIn" operand changes from "0" to "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

#### CU: Count up (S7-300, S7-400)

##### Description

You use the "Count up" instruction to increment the value of the specified counter by the count of one on a rising edge at the start input. The count is incremented until the limit of "999" is reached. When the limit is reached, the counter value is no longer incremented on a positive signal edge.

The "Count up" instruction needs a preceding logic operation for the edge evaluation and can only be placed on the right edge of the network.

##### Parameters

The following table shows the parameters of the "Count up" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L | Start input |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter whose value is incremented. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41334071051_DV_resource.Stream@PNG-en-US.png)

When the signal state of the operand "TagIn_1" changes from "0" to "1" (positive signal edge), the counter "Counter_1" is preset with the value "100".

The value of "Counter_1" is incremented by the count of one when the signal state of the "TagIn_2" operand changes from "0" to "1".

If the "TagIn_3" operand returns signal state "1", the value of "Counter_1" is reset to "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

#### CD: Count down (S7-300, S7-400)

##### Description

You use the "Count down" instruction to decrement the value of the specified counter by the count of one on a rising edge at the start input. The count is decremented until the limit of "0" is reached. When the limit is reached, the counter value is no longer changed on a positive signal edge.

The "Count down" instruction needs a preceding logic operation for the edge evaluation and can only be placed on the right edge of the network.

##### Parameters

The following table shows the parameters of the "Count down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, T, C, D, L | Start input |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter whose value is decremented. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41334463627_DV_resource.Stream@PNG-en-US.png)

When the signal state of the operand "TagIn_1" changes from "0" to "1" (positive signal edge), the counter "Counter_1" is preset with the value "100".

The value of "Counter_1" is incremented by the count of one when the signal state of the "TagIn_2" operand changes from "0" to "1".

If the "TagIn_3" operand returns signal state "1", the value of "Counter_1" is reset to "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

## Comparator operations (S7-300, S7-400)

This section contains information on the following topics:

- [CMP ==: Equal (S7-300, S7-400)](#cmp-equal-s7-300-s7-400)
- [CMP &lt;&gt;: Not equal (S7-300, S7-400)](#cmp-not-equal-s7-300-s7-400)
- [CMP &gt;=: Greater or equal (S7-300, S7-400)](#cmp-greater-or-equal-s7-300-s7-400)
- [CMP &lt;=: Less or equal (S7-300, S7-400)](#cmp-less-or-equal-s7-300-s7-400)
- [CMP &gt;: Greater than (S7-300, S7-400)](#cmp-greater-than-s7-300-s7-400)
- [CMP &lt;: Less than (S7-300, S7-400)](#cmp-less-than-s7-300-s7-400)

### CMP ==: Equal (S7-300, S7-400)

#### Description

You can use the "Equal" instruction to query whether the value at input IN1 is equal to the value at input IN2.

If the condition of the comparison is satisfied, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

> **Note**
>
> **Comparison of floating-point numbers**
>
> If you want to compare the data types REAL or LREAL, instead of the instruction "CMP ==: Equal", use the instruction "IN_RANGE: Value within range".

#### Parameters

The following table shows the parameters of the instruction "Equal":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also":

#### Example

The following example shows how the instruction works:

![Example](images/20511419147_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" = "Tag_Value2".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### CMP <>: Not equal (S7-300, S7-400)

#### Description

You can use the "Not equal" instruction to query whether the value at input IN1 is not equal to the value at input IN2.

If the condition of the comparison is satisfied, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the instruction "Not equal":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P or constant | First comparison value |
| IN2 | Input | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20511572235_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &lt;&gt; "Tag_Value2".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### CMP >=: Greater or equal (S7-300, S7-400)

#### Description

You can use the "Greater or equal" instruction to query whether the value at input IN1 is greater or equal to the value at input IN2. Both values to be compared must be of the same data type.

If the condition of the comparison is satisfied, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the instruction "Greater or equal":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | First comparison value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20511584523_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &gt;= "Tag_Value2".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)

### CMP <=: Less or equal (S7-300, S7-400)

#### Description

You can use the "Less or equal" instruction to query whether the value at input IN1 is less or equal to the value at input IN2. Both values to be compared must be of the same data type.

If the condition of the comparison is satisfied, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the instruction "Less or equal":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | First comparison value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20192647819_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &lt;= "Tag_Value2".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### CMP >: Greater than (S7-300, S7-400)

#### Description

You can use the "Greater than" instruction to query whether the value at input IN1 is greater than the value at input IN2. Both values to be compared must be of the same data type.

If the condition of the comparison is satisfied, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the instruction "Greater than":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | First comparison value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20193124619_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &gt; "Tag_Value2".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### CMP <: Less than (S7-300, S7-400)

#### Description

You can use the "Less than" instruction to query whether the value at input IN1 is less than the value at input IN2. Both values to be compared must be of the same data type.

If the condition of the comparison is satisfied, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the instruction "Less than":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | First comparison value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20193804683_DV_resource.Stream@PNG-de-DE.png)

Output "TagOut" is set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &lt; "Tag_Value2".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)

## Math functions (S7-300, S7-400)

This section contains information on the following topics:

- [ADD: Add (S7-300, S7-400)](#add-add-s7-300-s7-400)
- [SUB: Subtract (S7-300, S7-400)](#sub-subtract-s7-300-s7-400)
- [MUL: Multiply (S7-300, S7-400)](#mul-multiply-s7-300-s7-400)
- [DIV: Divide (S7-300, S7-400)](#div-divide-s7-300-s7-400)
- [MOD: Return remainder of division (S7-300, S7-400)](#mod-return-remainder-of-division-s7-300-s7-400)
- [NEG: Create twos complement (S7-300, S7-400)](#neg-create-twos-complement-s7-300-s7-400)
- [ABS: Form absolute value (S7-300, S7-400)](#abs-form-absolute-value-s7-300-s7-400)
- [MIN: Get minimum (S7-300, S7-400)](#min-get-minimum-s7-300-s7-400)
- [MAX: Get maximum (S7-300, S7-400)](#max-get-maximum-s7-300-s7-400)
- [LIMIT: Set limit value (S7-300, S7-400)](#limit-set-limit-value-s7-300-s7-400)
- [SQR: Form square (S7-300, S7-400)](#sqr-form-square-s7-300-s7-400)
- [SQRT: Form square root (S7-300, S7-400)](#sqrt-form-square-root-s7-300-s7-400)
- [LN: Form natural logarithm (S7-300, S7-400)](#ln-form-natural-logarithm-s7-300-s7-400)
- [EXP: Form exponential value (S7-300, S7-400)](#exp-form-exponential-value-s7-300-s7-400)
- [SIN: Form sine value (S7-300, S7-400)](#sin-form-sine-value-s7-300-s7-400)
- [COS: Form cosine value (S7-300, S7-400)](#cos-form-cosine-value-s7-300-s7-400)
- [TAN: Form tangent value (S7-300, S7-400)](#tan-form-tangent-value-s7-300-s7-400)
- [ASIN: Form arcsine value (S7-300, S7-400)](#asin-form-arcsine-value-s7-300-s7-400)
- [ACOS: Form arccosine value (S7-300, S7-400)](#acos-form-arccosine-value-s7-300-s7-400)
- [ATAN: Form arctangent value (S7-300, S7-400)](#atan-form-arctangent-value-s7-300-s7-400)

### ADD: Add (S7-300, S7-400)

#### Description

You can use the "Add" instruction to add the value at input IN1 to the value at input IN2 and query the sum at output OUT (OUT := IN1+IN2).

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The result of the instruction is outside the range permitted for the data type specified at output OUT.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the instruction "Add":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | First number to be added |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Second number to be added |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Sum |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also":

#### Example

The following example shows how the instruction works:

![Example](images/71580007563_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is added to the value of operand "Tag_Value2". The result of the addition is stored in the operand "Tag_Result". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SUB: Subtract (S7-300, S7-400)

#### Description

You can use the "Subtract" instruction to subtract the value at input IN2 from the value at input IN1 and query the difference at output OUT (OUT := IN1-IN2).

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The result of the instruction is outside the range permitted for the data type specified at output OUT.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the instruction "Subtract":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Minuend |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Subtrahend |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Difference |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71579951371_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value2" is subtracted from the value of operand "Tag_Value1". The result of the subtraction is stored in the operand "Tag_Result". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### MUL: Multiply (S7-300, S7-400)

#### Description

You can use the "Multiply" instruction to multiply the value at input IN1 with the value at input IN2 and query the total at output OUT (OUT := IN1*IN2).

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The result is outside the range permitted for the data type specified at output OUT.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the instruction "Multiply":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Multiplier |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Multiplicand |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Product |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71589165451_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is multiplied with the value of operand "Tag_Value2". The result of the multiplication is stored in the operand "Tag_Result". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### DIV: Divide (S7-300, S7-400)

#### Description

You can use the "Divide" instruction to divide the value at input IN1 by the value at input IN2 and query the quotient at output OUT (OUT := IN1/IN2).

Enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The result of the instruction is outside the range permitted for the data type specified at output OUT.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the instruction "Divide":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Dividend |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Divisor |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Quotient value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71589626635_DV_resource.Stream@PNG-de-DE.png)

If the operand "TagIn" has the signal state "1", the "Divide" instruction is executed. The value of operand "Tag_Value1" is divided by the value of operand "Tag_Value2". The result of the division is stored in the operand "Tag_Result". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[FBD programming examples](Creating%20FBD%20programs.md#fbd-programming-examples)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### MOD: Return remainder of division (S7-300, S7-400)

#### Description

You can use the "Return remainder of division" instruction to divide the value at input IN1 by the value at input IN2 and query the remainder of division at output OUT.

#### Parameters

The following table shows the parameters of the "Return remainder of division" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | DINT | I, Q, M, D, L, P or constant | Dividend |
| IN2 | Input | DINT | I, Q, M, D, L, P or constant | Divisor |
| OUT | Output | DINT | I, Q, M, D, L, P | Remainder of division |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71590256139_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is divided by the value of operand "Tag_Value2". The remainder of division is stored in operand "Tag_Result". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### NEG: Create twos complement (S7-300, S7-400)

#### Description

You can use the "Create twos complement" instruction to change the sign of the value at input IN and query the result at output OUT. If there is a positive value at input IN, for example, the negative equivalent of this value is sent to output OUT.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The result of the instruction is outside the valid range for the data type specified at the OUT output (only applies to integers).

#### Parameters

The following table shows the parameters of the "Create twos complement" instruction:

| Parameters | Declaration | Data type |  | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Twos complement of the input value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71598877323_DV_resource.Stream@PNG-de-DE.png)

If the operand "TagIn" has the signal state "1", the "Create twos complement" instruction is executed. The sign of the value at input "TagIn_Value" is changed and the result is provided at output "TagOut_Value". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ABS: Form absolute value (S7-300, S7-400)

#### Description

You can use the "Form absolute value" instruction to calculate the absolute value of the value specified at input IN. The result of the instruction is output at the OUT output and can be queried there.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form absolute value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Absolute value of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71600238731_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | -6.234 |
| OUT | TagOut_Value | 6.234 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the absolute value of the value at input "TagIn_Value" and sends the result to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### MIN: Get minimum (S7-300, S7-400)

#### Description

You use the "Get minimum" instruction to compare the values of the IN1, IN2, and IN3 inputs and write the lowest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The specified tags are not of the same data type.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get minimum" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

![Example](images/71645145611_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | TagOut_Value | 12222 |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The instruction compares the values of the specified operands and copies the lowest value ("TagIn_Value1") to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Removing inputs and outputs (S7-1200, S7-1500)](Creating%20LAD%20programs.md#removing-inputs-and-outputs-s7-1200-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### MAX: Get maximum (S7-300, S7-400)

#### Description

You use the "Get maximum" instruction to compare the values of the IN1, IN2, and IN3 inputs and write the highest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The specified tags are not of the same data type.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get maximum" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

![Example](images/71647016843_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | TagOut_Value | 14444 |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The instruction compares the values of the specified operands and copies the highest value ("TagIn_Value2") to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### LIMIT: Set limit value (S7-300, S7-400)

#### Description

You use the "Set limit value" instruction to limit the value at input IN to the values at the inputs MN and MX. If the value at the IN input meets the condition MN &lt;= IN &lt;= MX, it is copied to the OUT output. If the condition is not fulfilled and the input value IN is below the low limit MN, output OUT is set to the value of the input MN. If the high limit MX is exceeded, the OUT output is set to the value of the MX input.

If the value at input MN is greater than that at input MX, the result is undefined and the enable output ENO is "0".

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The specified tags are not of the same data type.
- An operand has an invalid value.
- The value at the MN input is greater than the value at the MX input.

#### Parameters

The following table shows the parameters of the "Set limit value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| MN | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Low limit |
| IN | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Input value |
| MX | Input | Integers, floating-point numbers | I, Q, M, D, L, P | High limit |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

![Example](images/71652994571_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MN | Tag_MN | 12000 |
| IN | Tag_Value | 8000 |
| MX | Tag_MX | 16000 |
| OUT | Tag_Result | 12000 |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The value of operand "Tag_Value" is compared with the values of operands "Tag_MN" and "Tag_MX". Since the value of operand "Tag_Value" is less than the low limit, the value of operand "Tag_MN" is copied to the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SQR: Form square (S7-300, S7-400)

#### Description

The instruction "Form square" is used to square the value of a floating-point number at input IN and to write the result to output OUT.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form square":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Square of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71653866891_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 5.0 |
| OUT | Tag_Result | 25.0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction squares the value of the operand "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SQRT: Form square root (S7-300, S7-400)

#### Description

The instruction "Form square root" is used form the square root from the value of the floating-point number at input IN and to write the result to output OUT. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, output OUT returns an invalid floating-point number. If the value at input IN is "0", the result is also "0".

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.
- The value at input IN is negative.

#### Parameters

The following table shows the parameters of the instruction "Form square root":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Square root of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71656443659_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 25.0 |
| OUT | Tag_Result | 5.0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the square root of the operand "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### LN: Form natural logarithm (S7-300, S7-400)

#### Description

You can use the "Form natural logarithm" instruction to calculate the natural logarithm to base e (e = 2718282) of the value at input IN. The result is sent to output OUT and can be queried there. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, output OUT returns an invalid floating-point number.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.
- The value at input IN is negative.

#### Parameters

The following table shows the parameters of the instruction "Form natural logarithm":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Natural logarithm of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71657724939_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction forms the natural logarithm of the value at input "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### EXP: Form exponential value (S7-300, S7-400)

#### Description

You can use the "Form exponential value" instruction to calculate the exponent from the base e (e = 2.718282) and the value specified at input IN. The result is provided at output OUT and can be queried there (OUT = e<sup>IN</sup>).

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form exponential value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Exponential value of input value IN |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71711089675_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction forms the exponent from base e and the value of the operand "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SIN: Form sine value (S7-300, S7-400)

#### Description

You can use the "Form sine value" instruction to calculate the sine of an angle. The size of the angle is specified in the radian measure at input IN. The result of the instruction is output at the OUT output and can be queried there.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form sine value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Size of the angle in radians |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Sine of the specified angle |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71711244555_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | +1.570796 (π/2) |
| OUT | Tag_Result | 1.0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the sine of the angle specified at input "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### COS: Form cosine value (S7-300, S7-400)

#### Description

You can use the "Form cosine value" instruction to calculate the cosine of an angle. The size of the angle is specified in the radian measure at input IN. The result of the instruction is output at the OUT output and can be queried there.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form cosine value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Size of the angle in radians |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Cosine of the specified angle |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71711437835_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | +1.570796 (π/2) |
| OUT | Tag_Result | 0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the cosine of the angle specified at input "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### TAN: Form tangent value (S7-300, S7-400)

#### Description

You can use the "Form tangent value" instruction to calculate the tangent of an angle. The size of the angle is specified in the radian measure at input IN. The result of the instruction is output at the OUT output and can be queried there.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form tangent value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Size of the angle in radians |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Tangent of the specified angle |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71711567115_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | +3.141593 (π) |
| OUT | Tag_Result | 0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the tangent of the angle specified at input "Tag_Value" and stores the result at output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### ASIN: Form arcsine value (S7-300, S7-400)

#### Description

You can use the "Form arcsine value" instruction to calculate the size of the angle from the sine value specified at input IN, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified at input IN. The calculated angle size is output in radians at the OUT output and can range in value from -π/2 to +π/2.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.
- The value at input IN is outside the permitted range (-1 to +1).

#### Parameters

The following table shows the parameters of the instruction "Form arcsine value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Sine value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Size of the angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71711696395_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1.0 |
| OUT | Tag_Result | +1.570796 (π/2) |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the size of the angle corresponding to the sine value at input "Tag_Value". The result of the instruction is stored at output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### ACOS: Form arccosine value (S7-300, S7-400)

#### Description

You can use the "Form arccosine value" instruction to calculate the size of the angle from the cosine value specified at input IN, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified at input IN. The calculated angle size is output in radians at output OUT and can range in value from 0 to +π.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.
- The value at input IN is outside the permitted range (-1 to +1).

#### Parameters

The following table shows the parameters of the instruction "Form arccosine value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Cosine value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Size of the angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71711889675_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 0 |
| OUT | Tag_Result | +1.570796 (π/2) |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the size of the angle corresponding to the cosine value at input "Tag_Value". The result of the instruction is stored at output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### ATAN: Form arctangent value (S7-300, S7-400)

#### Description

You can use the "Form arctangent value" instruction to calculate the size of the angle from the tangent value specified at input IN, which corresponds to this value. It is only permitted to specify valid floating-point numbers (or -NaN/+NaN) at input IN. The calculated angle size is output in radians at the OUT output and can range in value from -π/2 to +π/2.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input IN is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form arctangent value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Tangent value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Size of the angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71712240651_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1,0 |
| OUT | Tag_Result | +0.785398 (π/4) |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the size of the angle corresponding to the tangent value at input "Tag_Value". The result of the instruction is stored at output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Invalid floating-point numbers](Data%20types.md#invalid-floating-point-numbers)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

## Move operations (S7-300, S7-400)

This section contains information on the following topics:

- [MOVE: Move value (S7-300, S7-400)](#move-move-value-s7-300-s7-400)
- [BLKMOV: Move block (S7-300, S7-400)](#blkmov-move-block-s7-300-s7-400)
- [UBLKMOV: Move block uninterruptible (S7-300, S7-400)](#ublkmov-move-block-uninterruptible-s7-300-s7-400)
- [FILL: Fill block (S7-300, S7-400)](#fill-fill-block-s7-300-s7-400)

### MOVE: Move value (S7-300, S7-400)

#### Description

You use the "Move value" instruction to transfer the content of the operand at the IN input to the operand at the OUT1 output. The transfer is always made in the direction of the higher address.

The following table shows the possible transfers:

| Source (IN) | Destination (OUT1) |  |
| --- | --- | --- |
| With IEC check | Without IEC check |  |
| BYTE | BYTE, WORD, DWORD | BYTE, WORD, DWORD, INT, DINT, TIME, DATE, TOD, CHAR |
| WORD | WORD; DWORD | BYTE, WORD, DWORD, INT, DINT, TIME, S5TIME, DATE, TOD, CHAR |
| DWORD | DWORD | BYTE, WORD, DWORD, INT, DINT, REAL, TIME, DATE, TOD, CHAR |
| INT | INT | BYTE, WORD, DWORD, INT, DINT, TIME, DATE, TOD |
| DINT | DINT | BYTE, WORD, DWORD, INT, DINT, TIME, DATE, TOD |
| REAL | REAL | DWORD, REAL |
| TIME | TIME | BYTE, WORD, DWORD, INT, DINT, TIME |
| S5TIME | S5TIME | WORD, S5TIME |
| DATE | DATE | BYTE, WORD, DWORD, INT, DINT, DATE |
| TOD | TOD | BYTE, WORD, DWORD, INT, DINT, TOD |
| CHAR | CHAR | BYTE, WORD, DWORD, CHAR |
| COUNTER | INT, WORD, COUNTER | WORD, DWORD, INT, UINT, DINT, UDINT |
| TIMER | INT, WORD, TIMER | WORD, DWORD, INT, UINT, DINT, UDINT |

If the bit length of the data type at input IN exceeds the bit length of the data type at output OUT1, the higher-order bits of the source value are lost. If the bit length of the data type at input IN is less than the bit length of the data type at output OUT1, the higher-order bits of the destination value will be overwritten with zeros.

You can also use the "Move block" (BLKMOV) and "Move block uninterruptible" (UBLKMOV) instructions to copy fields and structures.

#### Parameters

The following table shows the parameters of the "Move value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers, floating-point numbers, timers, DATE, TOD, CHAR, TIMER, COUNTER | I, Q, M, D, L or constant | Source value |
| OUT1 | Output | Bit strings, integers, floating-point numbers, timers, DATE, TOD, CHAR, TIMER, COUNTER | I, Q, M, D, L | Destination address |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71717460363_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0011 1111 1010 1111 |
| OUT1 | TagOut_Value | 0011 1111 1010 1111 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction copies the content of the operand "TagIn_Value" to the operand "TagOut_Value" and set output "TagOut" to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### BLKMOV: Move block (S7-300, S7-400)

#### Description

You can use the "Move block" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/43499200011_DV_resource.Stream@PNG-en-US.png)

#### Consistency of source and destination data

Make sure that the source data remain unchanged during the execution of the "Move block" instruction. Otherwise, consistency of the destination data cannot be guaranteed.

#### Interruptibility

As long as the source area is not part of a data block that only exists in the load memory, there is no limit to the nesting depth.

If, however, BLKMOV is interrupted while copying from a DB that is not runtime-relevant, the execution of BLKMOV can no longer be nested.

#### Memory areas

You can use the "Move block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output
- Data blocks not runtime-relevant

#### General rules for moving

The source and destination areas must not overlap. If the source and destination area have different lengths, only the length of the smaller area will be moved.

If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a block of data type BOOL is moved, the specified length of the area must be divisible by 8, otherwise it will not be possible to execute the instruction.

> **Note**
>
> If an actual source or destination area is smaller than a destination or source area specified on the SRCBLK or DSTBLK parameter, the system behavior depends on which CPU type is being used:
>
> - The following applies to S7-300 CPUs:
>
>   No data are transferred. Error code W#16#837F is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data are transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data are transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.

#### Rules for moving character strings

You can use the "Move block" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved.

If you want to move the information on the maximum and actual length of a character string, specify the areas in bytes to the SRCBLK and DSTBLK parameters. Alternatively, you can use the "Serialize" / "Deserialize" instructions.

#### Rules for moving data blocks that are not runtime-relevant

The source area is in a data block in load memory that is not runtime-relevant. Data blocks that are not runtime-relevant are indicated by the keyword UNLINKED.

If a non-runtime-relevant data block is copied to the work memory with the "Move block" instruction and loaded at the same time, for example, by the programming device, the execution of the instruction can be delayed for several milliseconds. This results in a longer OB cycle and may trip the cycle monitoring.

If a non-runtime-relevant data block is moved with the "Move block" instruction and the move operation is interrupted, the execution of the instruction can no longer be continued.

If the instruction Read from data block in the load memory is available on your CPU, you must use this instruction to read data blocks that are not runtime-relevant from load memory. If you use the "Move block" instruction, error W#16#8092 is output.

#### Parameters

The following table shows the parameters of the instruction "Move block":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or destination area is located in the load memory only. |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

![Example](images/71751580171_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal​" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### UBLKMOV: Move block uninterruptible (S7-300, S7-400)

#### Description

You can use the "Move block uninterruptible" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

The move operation cannot be interrupted by other operating system activities. As a result the interrupt reaction time of the CPU can increase during the execution of the "Move block uninterruptible" instruction.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

#### Memory areas

You can use the "Move block uninterruptible" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

#### General rules for moving

The source and destination area must not overlap during the execution of the "Move block uninterruptible" instruction. If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a source or destination area defined as a formal parameter is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, no data is transferred.

If a block of data type BOOL is moved, the specified length of the area must be divisible by 8, otherwise it will not be possible to execute the instruction.

You can use the "Move block uninterruptible" instruction to move a maximum of 512 bytes. Note the CPU-specific restrictions for this.

> **Note**
>
> If an actual source or destination area is smaller than a destination or source area specified on the SRCBLK or DSTBLK parameter, the system behavior depends on which CPU type is being used:
>
> - The following applies to S7-300 CPUs:
>
>   No data are transferred. Error code W#16#837F is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data are transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data are transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.

#### Rules for moving character strings

You can use the "Move block uninterruptible" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved. If areas of the STRING data type are moved, specify "1" as area length.

#### Parameters

The following table shows the parameters of the "Move block uninterruptible" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8091 | The source or destination area is located in the load memory only. |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

![Example](images/71751917451_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal​" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### FILL: Fill block (S7-300, S7-400)

#### Description

You can use the "Fill block" instruction to fill a memory area (destination area) with the content of another memory area (source area). The "Fill block" instruction moves the content of the source area to the destination area until the destination area is completely written. The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/43500633099_DV_resource.Stream@PNG-de-DE.png)

Example: The contents of the range MW100 to MW118 are to be preassigned with the contents of the memory words MW14 to MW20.

#### Consistency of source and destination data

Note that while the instruction "Fill block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

#### Memory areas

You can use the "Fill block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

#### General rules for moving

The source and destination areas must not overlap. If the destination area to be preset is not an integer multiple of the length of the BVAL input parameter, the destination area is nevertheless written up to the last byte.

If the destination area to be preset is smaller than the source area, the function only copies as much data as can be written to the destination area.

If the destination or source area actually present is smaller than the assigned memory area for the source or destination area (BVAL, BLK parameters), no data is transferred.

If the ANY pointer (source or destination) is of the data type BOOL, the length specified must be divisible by 8; otherwise the instruction is not executed.

If the destination area is data type STRING, the instruction writes the entire string including the administration information.

> **Note**
>
> If an actual source or destination area is smaller than a destination or source area specified on the BVAL or BLK parameter, the system behavior depends on which CPU type is being used:
>
> - The following applies to S7-300 CPUs:
>
>   No data are transferred. Error code W#16#837F is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data are transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data are transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.

#### Rules for moving structures

When you transfer a structure as an input parameter you must bear in mind that the length of a structure is always oriented to an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

#### Parameters

The following table shows the parameters of the "Fill block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| BVAL | Input | ANY | I, Q, M, D, L, P | Specification of the memory area (source area), the content of which is used to fill the destination area at the BLK parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |
| BLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specification of the memory area that will be filled with the content of the source area. |
| 1) The BLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or destination area is located in the load memory only. |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

![Example](images/71752191627_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction copies the source area from MW14 to MW20 and fills the destination area from MW100 to MW118 with the content of the 4 words contained in the memory area in the BVAL parameter.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

## Conversion operations (S7-300, S7-400)

This section contains information on the following topics:

- [CONVERT: Convert value (S7-300, S7-400)](#convert-convert-value-s7-300-s7-400)
- [ROUND: Round numerical value (S7-300, S7-400)](#round-round-numerical-value-s7-300-s7-400)
- [CEIL: Generate next higher integer from floating-point number (S7-300, S7-400)](#ceil-generate-next-higher-integer-from-floating-point-number-s7-300-s7-400)
- [FLOOR: Generate next lower integer from floating-point number (S7-300, S7-400)](#floor-generate-next-lower-integer-from-floating-point-number-s7-300-s7-400)
- [TRUNC: Truncate numerical value (S7-300, S7-400)](#trunc-truncate-numerical-value-s7-300-s7-400)
- [SCALE: Scale (S7-300, S7-400)](#scale-scale-s7-300-s7-400)
- [UNSCALE: Unscale (S7-300, S7-400)](#unscale-unscale-s7-300-s7-400)

### CONVERT: Convert value (S7-300, S7-400)

#### Description

The "Convert value" instruction reads the content of the IN parameter and converts it according to the data types selected in the instruction box. The converted value is output at the OUT output.

For information on possible conversions, refer to the "Explicit conversion" section at "See also".

Enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the "Convert value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Integers, floating-point numbers, BCD16, BCD32 | I, Q, M, D, L, P or constant | Value to be converted. |
| OUT | Output | Integers, floating-point numbers, BCD16, BCD32 | I, Q, M, D, L, P | Result of the conversion |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71752594443_DV_resource.Stream@PNG-de-DE.png)

If the operand "TagIn" has the signal state "1", the content of the operand "TagIn_Value" is read and converted to an integer (16 bits). The result is stored in the operand "TagOut_Value". The output "TagOut" is set to "1" if the instruction was executed without errors.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Explicit conversions (S7-300, S7-400)](Data%20type%20conversion%20for%20S7-300%2C%20S7-400%20%28S7-300%2C%20S7-400%29.md#explicit-conversions-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ROUND: Round numerical value (S7-300, S7-400)

#### Description

You can use the "Round numerical value" instruction to round the value at input IN to the nearest integer. The instruction interprets the value at input IN as a floating-point number and converts this to the next higher integer of the data type DINT. If the input value is exactly between an even and odd number, the even number is selected. The result of the instruction is output at the OUT output and can be queried there.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the "Round numerical value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | REAL | I, Q, M, D, L, P or constant | Input value to be rounded. |
| OUT | Output | DINT | I, Q, M, D, L, P | Result of the rounding |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71753291019_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 1.50000000 | -1.50000000 |
| OUT | TagOut_Value | 2 | -2 |

If the "TagIn" operand has signal state "1", the instruction is executed. The floating-point number at input "TagIn_Value" is rounded to the nearest even integer and sent to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### CEIL: Generate next higher integer from floating-point number (S7-300, S7-400)

#### Description

You can use the "Generate next higher integer from floating-point number" instruction to round the value at input IN to the next higher integer. The instruction interprets the value at input IN as a floating-point number and converts this to the next higher integer. The result of the instruction is output at the OUT output and can be queried there. The output value can be greater than or equal to the input value.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the instruction "Generate next higher integer from floating-point number":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result with the next higher integer |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71756699531_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 0.50000000 | -0.50000000 |
| OUT | TagOut_Value | 1 | 0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The floating-point number at input "TagIn_Value" is rounded to the next higher integer and sent to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### FLOOR: Generate next lower integer from floating-point number (S7-300, S7-400)

#### Description

You can use the "Generate next lower integer from floating-point number" instruction to round the value at input IN to the next lower integer. The instruction interprets the value at input IN as a floating-point number and converts this to the next lower integer. The result of the instruction is provided at output OUT and can be queried there. The output value can be less than or equal to the input value.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the instruction "Generate next lower integer from floating-point number":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result with the next lower integer |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71758772747_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 0.50000000 | -0.50000000 |
| OUT | TagOut_Value | 0 | -1 |

If the "TagIn" operand has signal state "1", the instruction is executed. The floating-point number at input "TagIn_Value" is rounded to the next lower integer and displayed at output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### TRUNC: Truncate numerical value (S7-300, S7-400)

#### Description

You can use the "Truncate numerical value" instruction to form an integer from the value at input IN. The value at input IN is interpreted as a floating-point number. The instruction selects only the integer part of the floating-point number and sends this to output OUT without decimal places.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- Errors, such as an overflow, occur during execution.

#### Parameters

The following table shows the parameters of the instruction "Truncate numerical value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | REAL | I, Q, M, D, L or constant | Input value |
| OUT | Output | Integers | I, Q, M, D, L | Integer component of the input value |

You can select the data types of the instruction from the "???" drop-down lists of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71760849931_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| IN | TagIn_Value | 1.50000000 | -1.50000000 |
| OUT | TagOut_Value | 1 | -1 |

If the "TagIn" operand has signal state "1", the instruction is executed. The integer part of the floating-point number at input "TagIn_Value" is converted to an integer and sent to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SCALE: Scale (S7-300, S7-400)

#### Description

Use the "Scale" instruction to convert the integer in the IN parameter into a floating-point number, which can be scaled in physical units between a low limit value and a high limit value. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is scaled. The result of the instruction is output at the OUT parameter.

The "Scale" instruction works with the following equation:

OUT = [((FLOAT (IN) – K1)/(K2–K1)) ∗ (HI_LIM–LO_LIM)] + LO_LIM

The values of the constants "K1" and "K2" are determined by the signal state of the BIPOLAR parameter. The following signal states are possible in the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at the IN parameter is greater than the value of the constant "K2", the result of the instruction is set to the value of the high limit (HI_LIM) and an error is output.

When the value at the IN parameter is less than the value of the constant "K1", the result of the instruction is set to the value of the low limit value (LO_LIM) and an error is output.

When the indicated low limit value is greater than the high limit value (LO_LIM &gt; HI_LIM), the result is scaled in reverse proportion to the input value.

#### Parameters

The following table shows the parameters of the "Scale" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | INT | I, Q, M, D, L, P or constant | Input value to be scaled |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates if the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the constant "K2" or less than the value of the constant "K1". |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal values in the program editor. You will find information on changing display formats in "See also". |  |

#### Example

The following example shows how the instruction works:

![Example](images/71765456779_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_OutputValue | 50.03978588 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### UNSCALE: Unscale (S7-300, S7-400)

#### Description

You use the "Unscale" instruction to unscale the floating-point number in the IN parameter into physical units between a low limit and a high limit and convert it into an integer. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is unscaled. The result of the instruction is output at the OUT parameter.

The "Unscale" instruction works with the following equation:

OUT = [ ((IN–LO_LIM)/(HI_LIM–LO_LIM)) ∗ (K2–K1) ] + K1

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at parameter IN is not within the limits defined by HI_LIM and LO_LIM, an error is output and the result is set to the nearest limit.

When the indicated low limit value is greater than the high limit value (LO_LIM &gt; HI_LIM), the result is scaled in reverse proportion to the input value.

#### Parameters

The following table shows the parameters of the "Unscale" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Input | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | REAL | I, Q, M, D, L, P or constant | Input value to be unscaled to an integer value |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | INT | I, Q, M, D, L, P | Result of the instruction |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the high limit (HI_LIM) or less than the value of the low limit (LO_LIM). |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

![Example](images/71766397579_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_OutputValue | 22 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

## Program control operations (S7-300, S7-400)

This section contains information on the following topics:

- [JMP: Jump if RLO = 1 (S7-300, S7-400)](#jmp-jump-if-rlo-1-s7-300-s7-400)
- [JMPN: Jump if RLO = 0 (S7-300, S7-400)](#jmpn-jump-if-rlo-0-s7-300-s7-400)
- [LABEL: Jump label (S7-300, S7-400)](#label-jump-label-s7-300-s7-400)
- [RET: Return (S7-300, S7-400)](#ret-return-s7-300-s7-400)
- [OPN: Open global data block (S7-300, S7-400)](#opn-open-global-data-block-s7-300-s7-400)
- [OPNI: Open instance data block (S7-300, S7-400)](#opni-open-instance-data-block-s7-300-s7-400)
- [Runtime control (S7-300, S7-400)](#runtime-control-s7-300-s7-400)

### JMP: Jump if RLO = 1 (S7-300, S7-400)

#### Description

You can use the "Jump if RLO = 1" instruction to interrupt the linear execution of the program and resume it in another network. The target network must be identified by a jump label (LABEL). The jump label description is entered in the placeholder above the instruction box.

The specified jump label must be in the same block in which the instruction is executed. The name you specify can only occur once in the block. Only one jumping coil can occur in a network.

If the result of logic operation (RLO) at the input of the instruction is "1", the jump to the network identified by the jump label is executed. The jump direction can be towards higher or lower network numbers.

If the condition at the input of the instruction is not fulfilled (RLO = 0), execution of the program continues in the next network.

#### Example

The following example shows how the instruction works:

![Example](images/71766829963_DV_resource.Stream@PNG-en-US.png)

If the "TagIn_1" operand has signal state "1", the instruction is executed. The linear execution of the program is interrupted and continues in Network 3, which is identified by the jump label CAS1. If input "TagIn_3" has the signal state "1", output "TagOut_3" is reset.

---

**See also**

[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### JMPN: Jump if RLO = 0 (S7-300, S7-400)

#### Description

You can use the instruction "Jump if RLO = 0" to interrupt the linear execution of the program and resume it in another network, when the result of logic operation at the input of the instruction is "0". The target network must be identified by a jump label (LABEL). The jump label description is entered in the placeholder above the instruction box.

The specified jump label must be in the same block in which the instruction is executed. The name you specify can only occur once in the block. Only one jumping coil can occur in a network.

If the result of logic operation (RLO) at the input of the instruction is "0", the jump to the network identified by the jump label is executed. The jump direction can be towards higher or lower network numbers.

If the result of the logic operation RLO at the input of the instruction is "1", execution of the program continues in the next network.

#### Example

The following example shows how the instruction works:

![Example](images/71767262859_DV_resource.Stream@PNG-en-US.png)

If the "TagIn_1" operand has signal state "0", the instruction is executed. The linear execution of the program is interrupted and continues in Network 3, which is identified by the jump label CAS1. If input "TagIn_3" has the signal state "1", output "TagOut_3" is reset.

---

**See also**

[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### LABEL: Jump label (S7-300, S7-400)

#### Description

The jump label identifies a destination network in which the execution of the program can be resumed after the execution of a jump instruction.

The jump label and the instruction in which the jump label is specified must be located in the same block. The name of a jump label can only be assigned once in a block.

Only one jump label can be placed in a network. Each jump label can jump to several locations.

The following grammar rules must be followed for the jump label:

- Letters (a - z, A - Z)
- A combination of letters and numbers. Check that the order is correct, i.e. first the letters, then the numbers (a - z, A - Z, 0 - 9).
- Special characters or a combination of letters and numbers in reverse order, i.e. first the numbers and then the letters (0-9, a - z, A - Z), must not be used.

#### Example

The following example shows how the instruction works:

![Example](images/71767732875_DV_resource.Stream@PNG-en-US.png)

If the "TagIn_1" operand has signal state "1", the instruction is executed. The linear execution of the program is interrupted and continues in Network 3, which is identified by the jump label CAS1. If the "TagIn_3" input has signal state "1", the "TagOut_3" output is set.

---

**See also**

[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### RET: Return (S7-300, S7-400)

#### Description

You use the "Return" instruction to end the execution of a program block.

- If the result of logic operation (RLO) at the input of the "Return" instruction is "1", the program execution is ended in the currently called program block and continued after the call function in the calling program block (for example, in the calling organization block). The signal state of the enable output ENO of the call function is determined by the RLO. The RLO is shown via the instruction as a fixed parameter value.
- If the result of logic operation (RLO) at the input of the instruction is "0", then the instruction will not be executed. The program execution is continued in the next network of the called program block.

If the instruction is programmed in the last network of the called block, the enable output ENO of the call function is set to the current signal state of the RLO.

If an organization block is ended with the instruction, the CPU goes on working in the system program.

#### Example

The following example shows how the instruction works:

![Example](images/22441823371_DV_resource.Stream@PNG-de-DE.png)

If one of the operands "TagIn_1" or "TagIn_2" have signal state "1", the instruction is executed. Program execution is ended in the called program block and continues in the calling program block. The enable output ENO of the call function is reset to signal state "1".

---

**See also**

[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### OPN: Open global data block (S7-300, S7-400)

#### Description

You can use the "Open global data block" instruction to open a global data block (DB). The number of the data block is transferred to the DB register. Subsequent DB commands access the relevant blocks depending on the content of the registers.

#### Parameters

The following table shows the parameters of the "Open global data block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;data block&gt; | Input | DB_ANY | - | Data block to be opened |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

Network 1

![Example](images/22442063115_DV_resource.Stream@PNG-de-DE.png)

Network 2

![Example](images/71769393931_DV_resource.Stream@PNG-de-DE.png)

The "Motor_DB" data block is called in network 1. The number of the data block is transferred to the DB register. The "DBX0.0" operand is queried in network 2. The signal state of the "DBX0.0" operand is assigned to the "Tag_Output" operand.

---

**See also**

[Block stack (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#block-stack-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### OPNI: Open instance data block (S7-300, S7-400)

#### Description

You can use the "Open instance data block" instruction to open a data block (DB). The number of the data block is transferred to the DI register. Subsequent DI commands access the relevant blocks depending on the content of the registers.

#### Parameters

The following table shows the parameters of the "Open instance data block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;data block&gt; | Input | DB_ANY | - | Data block to be opened |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

Network 1

![Example](images/22442957963_DV_resource.Stream@PNG-en-US.png)

Network 2

![Example](images/71769393931_DV_resource.Stream@PNG-de-DE.png)

The "Motor_DB" data block is called in network 1. The number of the data block is transferred to the DI register. The "DBX0.0" operand is queried in network 2. The signal state of the "DBX0.0" operand is assigned to the "Tag_Output" operand.

---

**See also**

[Block stack (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#block-stack-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### Runtime control (S7-300, S7-400)

This section contains information on the following topics:

- [COMPRESS: Compress CPU memory (S7-400)](#compress-compress-cpu-memory-s7-400)
- [RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)](#re_trigr-restart-cycle-monitoring-time-s7-300-s7-400)
- [STP: Exit program (S7-300, S7-400)](#stp-exit-program-s7-300-s7-400)
- [WAIT: Configure time delay (S7-300, S7-400)](#wait-configure-time-delay-s7-300-s7-400)
- [PROTECT: Change protection level (S7-300, S7-400)](#protect-change-protection-level-s7-300-s7-400)
- [CiR: Control CiR process (S7-400)](#cir-control-cir-process-s7-400)

#### COMPRESS: Compress CPU memory (S7-400)

##### Description

The "Compress CPU memory" instruction is used to compress the working memory of the CPU or the RAM load memory. During this compression the gaps caused by deleting or loading blocks are filled by pushing together the existing blocks.

The compression operation is started by calling the "Compress CPU memory" instruction. The compression operation is divided into several program cycles. The compression operation is monitored by the values of the individual parameters. If value "1" is on the BUSY parameter of the instruction, the compression operation is still being executed. The value "1" on the DONE parameter reports that the compression operation has been completed. Error information can be queried on the RET_VAL parameter.

If an externally started compression operation has already been executed, the calling of the "Compress CPU memory" instruction will cause an error to be displayed.

##### Parameters

The following table shows the parameters of the "Compress CPU memory" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during execution of the instruction, an error code is output in the RET_VAL parameter. |
| BUSY | Output | BOOL | I, Q, M, D, L | Information whether compression operation is active. |
| DONE | Output | BOOL | I, Q, M, D, L | Information whether compression operation was completed. |

For additional information on valid data types, refer to "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error  The status of the compression operation can be queried on the BUSY and DONE parameters. |
| 8091 | An externally started compression operation is already being executed. |
| 8092 | The instruction cannot be executed, because one of the following conditions applies:  - The "Delete block" function is active. - A test and commissioning function affects a block (for  example, status). - The "Copy blocks" function is enabled by an external trigger. - The H-CPU is running a linking or update routine. |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal values in the program editor. You will find information on changing display formats in "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)

##### Description

The "Restart cycle monitoring time" instruction is used to restart the cycle monitoring time of the CPU. The cycle monitoring time then restarts with the time you have set in the CPU configuration.

The instruction "Restart cycle monitoring time" can be called in all blocks regardless of the priority .

If the instruction is called in a block with a higher priority, for example a hardware interrupt or a diagnostics interrupt, the instruction is not executed and the enable output ENO is set to signal state "0".

The "Restart cycle monitoring time" instruction executes completely within a time span (10 times the maximum program cycle), regardless of the number of calls. Once this time has expired, the program cycle can no longer be prolonged.

##### Parameters

The instruction "Restart cycle monitoring time" has no parameters.

---

**See also**

[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

#### STP: Exit program (S7-300, S7-400)

##### Description

The instruction "Exit program" instruction is used to set the CPU to STOP mode and therefore to terminate the execution of the program. The effects of changing from RUN to STOP depend on the CPU configuration.

When the (RLO) at the input of the instruction is "1", the CPU changes to STOP mode and the execution of the program is terminated. The signal state at the output of the instruction is not evaluated.

If the RLO at the input of the instruction is "0", then the instruction will not be executed.

##### Parameters

The instruction "Exit program" has no parameters.

---

**See also**

[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

#### WAIT: Configure time delay (S7-300, S7-400)

##### Description

The "Configure time delay" instruction pauses the program execution for a specific period of time. You indicate the period of time in microseconds on the WT parameter of the instruction.

You can configure time delays from -32768 up to 32767 microseconds (μs). The smallest possible delay time depends on the CPU and corresponds to the execution time of the instruction.

The execution of the instruction can be interrupted by higher priority events and does not return any error information.

Applies to S7-300-CPUs:

For the S7-300-CPUs (except S7-318), the delay time programmed by the instruction is a minimum time. It is extended by the execution time of the nested priority classes and by system utilizations.

> **Note**
>
> **Negative delay time**
>
> If you specify a negative delay time at parameter WT, the enable output ENO, or the RLO and the BR bit, will return the signal state FALSE. A negative delay time does not affect the CPU. The following instructions linked to enable output ENO are not executed in LAD or FBD.

##### Parameters

The following table shows the parameters of the "Configure time delay" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| WT | Input | INT | I, Q, M, D, L, P or constant | Time delay in microseconds (μs) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

#### PROTECT: Change protection level (S7-300, S7-400)

##### Description

The instruction "Change protection level" is used to change the configured protection level "1" of the CPU.

The configured protection level "1" with selected option "Removable with password", means that you have to configure a password. This password enables you to write-access during operation the CPU which was read-only protected with the instruction "Change Protection Level" (e. g. Load).

You specify the protection level on the MODE parameter of the instruction. The current protection level of your CPU is displayed in the inspector window under "Properties &gt; Protection".

The following table shows the meaning of the protection levels.

| Protection level | Meaning |
| --- | --- |
| 1 | All programming device functions are permitted. Any existing blocking of the password authentication is canceled by the instruction "Change protection level". |
| 2 | - The program and the configuration of the CPU cannot be changed. The program in the CPU can be read. - The functions for process control, process monitoring, and process communication are permitted. - All informational functions are permitted. - If you know the valid password you can cancel the set write protection. - Any existing blocking of the password authentication is canceled by the instruction "Change protection level". |
| 3 | - You cannot cancel the set read and write protection, even if you know the valid password. - If a valid connection exists at the time when the instruction "Change protection level" is called, the call of the instruction does not affect this connection. |

If you have configured protection level "2" or "3" for your CPU, calling the "Change protection level" instruction has no effect.

You can use the SSL parts list with the SSL ID W#16#0232 and index W#16#0004 to check whether protection level "2" or "3" is still in effect after the execution of the "Change protection level" instruction.

> **Note**
>
> You can only use the "Change protection level" instruction to set a protection level that is equal to or higher than the protection level you have configured with STEP 7 "Configure hardware. You have, for example, configured protection level 3 and then called the instruction "Change protection level" with the MODE parameter = 12. This blocks the password authentication. If the instruction is called again with the parameter MODE = 0 or 1, protection level 3 is retained and the read and write protection canceled by entry of the valid password.

##### Effects of the operating state transitions on the protection level

The following table shows what effects the operating state transitions have on the protection level set with the "Change protection level" instruction.

| Action | Effects on the protection level |
| --- | --- |
| - Operating mode switch to "STOP" - Unbuffered POWER ON - Memory reset with operating mode switch - Configuration and/or programming changes in "STOP" mode of the S7-400 CPU | The protection level is set to "1". All programming device functions are permitted. |
| - Cold restart - Warm restart | The operating system sets the protection level to "1". All programming device functions are permitted.  If required, you can set the protection level in your program to "2" or "3" by calling the "Change protection level" instruction. |
| Buffered POWER ON | Remains unchanged |
| Operating mode transition RUN/STARTUP/HOLD -&gt; STOP (by calling the instruction "Exit program" (STP), due to a program error without corresponding error OB or by an operator action). | Remains unchanged |
| S7-400: Restart by user action or automatically following POWER ON | Remains unchanged |

##### Parameters

The following table shows the parameters of the "Change protection level" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| MODE | Input | WORD | I, Q, M, D, L or constant | Protection level  Possible values:  - W#16#0000: Setting protection level "1" - W#16#0001: Setting protection level "2" with password authentication - W#16#000C: Setting protection level "3" with password authentication   Constants can also be specified in the MODE parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L | If an error occurs during processing, information on the error is output. |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error |
| 8090 | Invalid value at parameter MODE. |
| 80C3 | The required operating resources are currently occupied. |
| *The error codes can be displayed as integer or hexadecimal values in the program editor. You will find information on changing display formats in "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting options for the level of protection (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#setting-options-for-the-level-of-protection-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### CiR: Control CiR process (S7-400)

##### Description

The "Control CiR process" instruction is used to influence the CiR process in the user program as follows:

- Disable CiR process In this case, the download of a modified configuration from the programming device to the CPU is always rejected. The disable is maintained until you cancel it again with the "Control CiR process" instruction.
- Disable the CiR process conditionally by specifying a high limit for the CiR synchronization time on the FRZ_TIME parameter. In this case, the download of a modified configuration from the programming device to the CPU is only accepted if the CiR synchronization time calculated in the CPU does not exceed the specified high limit.
- Enable CiR process The high limit of the CiR synchronization time is set to the default value 1 000 ms.
- Determine whether the CiR process is enabled. If the CiR process is enabled or conditionally enabled, you will get the current high limit for the CiR synchronization time in the A_FT parameter of the instruction.

  > **Note**
  >
  > During the CiR synchronization period the outputs are frozen and the inputs are not evaluated.

##### Parameters

The following table shows the parameters of the "Control CiR process" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| MODE | Input | BYTE | I, Q, M, D, L or constant | Job identifier  Valid values on the MODE parameter are:  - 0: Information function - 1: Enable CiR process - 2: Disable CiR process - 3: Disable CiR conditionally. You specify the high limit of the CiR synchronization time in FRZ_TIME. |
| FRZ_TIME | Input | TIME | I, Q, M, D, L or constant | High limit of the CiR synchronization time in milliseconds.   Permitted range of values: 60 to 2500 ms (default: 1000 ms)  The FRZ_TIME parameter is only relevant when the value "3" is set on the MODE parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information  When the MODE parameter is "0", the RET_VAL parameter supplies information on the enabling of the CiR process. |
| A_FT | Output | TIME | I, Q, M, D, L | Currently valid high limit of the CiR synchronization time |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error  This error code can be output only if the value "1", "2", or "3" is set at the MODE parameter. |
| 0001 | CiR is enabled.  This error code can be output only if the value "0" is set on the MODE parameter. |
| 0002 | The CiR process is disabled.  This error code can be output only if the value "0" is set on the MODE parameter. |
| 0003 | CiR is disabled conditionally.  This error code can be output only if the value "0" is set on the MODE parameter. |
| 8001 | The CPU is not ready for a CiR operation. You are using an H CPU in an H system (stand-alone), or you are working with a standard CPU in multicomputing mode. |
| 8002 | The value at the MODE parameter is invalid. |
| 8003 | The value at the FRZ_TIME parameter is invalid. |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The "Control CiR process" instruction can be used, for example, to ensure that no CiR process is initiated during periods in which maximum CPU performance is required for the execution of the process.

To use the "Control CiR process" for this, the instruction must be called before the start of the period with increased process activity and executed with the value "2" (disable CiR process) on the MODE parameter. The CiR process is then disabled.

To enable the CiR process again after the completion of the period with increased process activity, you have to again call the "Control CiR process" instruction and execute it with the value "1" on the MODE parameter. Alternatively, you can also set the value "3" on the MODE parameter to disable the CiR process conditionally.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

## Word logic operations (S7-300, S7-400)

This section contains information on the following topics:

- [AND: AND logic operation (S7-300, S7-400)](#and-and-logic-operation-s7-300-s7-400)
- [OR: OR logic operation (S7-300, S7-400)](#or-or-logic-operation-s7-300-s7-400)
- [XOR: EXCLUSIVE OR logic operation (S7-300, S7-400)](#xor-exclusive-or-logic-operation-s7-300-s7-400)
- [INVERT: Create ones complement (S7-300, S7-400)](#invert-create-ones-complement-s7-300-s7-400)
- [DECO: Decode (S7-300, S7-400)](#deco-decode-s7-300-s7-400)
- [ENCO: Encode (S7-300, S7-400)](#enco-encode-s7-300-s7-400)
- [SEL: Select (S7-300, S7-400)](#sel-select-s7-300-s7-400)

### AND: AND logic operation (S7-300, S7-400)

#### Description

You can use the instruction "AND logic operation" to link the value at input IN1 to the value at input IN2 bit-by-bit by AND logic and query the result at the output OUT.

When the instruction is executed, bit 0 of the value at input IN1 is linked by AND logic to bit 0 of the value at input IN2. The result is stored in bit 0 of output OUT. The same logic operation is executed for all other bits of the specified values.

The result bit has the signal state "1" only when both of the bits in the logic operation also have signal state "1". If one of the two bits of the logic operation has signal state "0", the corresponding result bit is reset.

#### Parameters

The following table shows the parameters of the instruction "AND logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | WORD, DWORD | I, Q, M, D, L, P or constant | First value for logic operation |
| IN2 | Input | WORD, DWORD | I, Q, M, D, L, P or constant | Second value for logic operation |
| OUT | Output | WORD, DWORD | I, Q, M, D, L, P | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71798864523_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 01010101 01010101 |
| IN2 | Tag_Value2 | 00000000 00001111 |
| OUT | Tag_Result | 00000000 00000101 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is linked by AND to the value of the operand "Tag_Value2". The result is mapped bit-for-bit and sent to the operand "Tag_Result". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### OR: OR logic operation (S7-300, S7-400)

#### Description

You can use the instruction "OR logic operation" to link the value at input IN1 to the value at input IN2 bit-by-bit by OR logic and query the result at the output OUT.

When the instruction is executed, bit 0 of the value at input IN1 is linked by OR logic to bit 0 of the value at input IN2. The result is stored in bit 0 of output OUT. The same logic operation is executed for all bits of the specified tags.

The result bit has the signal state "1" when at least one of the two bits in the logic operation has signal state "1". If both of the bits of the logic operation have signal state "0", the corresponding result bit is reset.

#### Parameters

The following table shows the parameters of the instruction "OR logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | WORD, DWORD | I, Q, M, D, L, P or constant | First value for logic operation |
| IN2 | Input | WORD, DWORD | I, Q, M, D, L, P or constant | Second value for logic operation |
| OUT | Output | WORD, DWORD | I, Q, M, D, L, P | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71802962443_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 01010101 01010101 |
| IN2 | Tag_Value2 | 00000000 00001111 |
| OUT | Tag_Result | 01010101 01011111 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is linked by OR to the value of the operand "Tag_Value2". The result is mapped bit-for-bit and sent to the operand "Tag_Result". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### XOR: EXCLUSIVE OR logic operation (S7-300, S7-400)

#### Description

You can use the instruction "EXCLUSIVE OR logic operation" to link the value at input IN1 to the value at input IN2 bit-by-bit by EXCLUSIVE OR logic and query the result at the output OUT.

When the instruction is executed, bit 0 of the value at input IN1 is linked by EXCLUSIVE OR logic to bit 0 of the value at input IN2. The result is stored in bit 0 of output OUT. The same logic operation is executed for all other bits of the specified value.

The result bit has the signal state "1" when one of the two bits in the logic operation has signal state "1". If both of the bits of the logic operation have signal state "1" or "0", the corresponding result bit is reset.

#### Parameters

The following table shows the parameters of the instruction "EXCLUSIVE OR logic operation":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | WORD, DWORD | I, Q, M, D, L, P or constant | First value for logic operation |
| IN2 | Input | WORD, DWORD | I, Q, M, D, L, P or constant | Second value for logic operation |
| OUT | Output | WORD, DWORD | I, Q, M, D, L, P | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71803773707_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 01010101 01010101 |
| IN2 | Tag_Value2 | 00000000 00001111 |
| OUT | Tag_Result | 01010101 01011010 |

If the "TagIn" operand has signal state "1", the instruction is executed. The value of operand "Tag_Value1" is linked by EXCLUSIVE OR to the value of the operand "Tag_Value2". The result is mapped bit-for-bit and sent to the operand "Tag_Result". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### INVERT: Create ones complement (S7-300, S7-400)

#### Description

You can use the instruction "Create ones complement" to invert the signal status of the bits at input IN. When the instruction is processed, the value at input IN is linked to EXCLUSIVE OR by a hexadecimal mask (W#16#FFFF for 16-bit numbers or DW#16#FFFF FFFF for 32-bit number). This inverts the signal state of the individual bits that are then stored at output OUT.

#### Parameters

The following table shows the parameters of the instruction "Create ones complement":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Integers | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | Integers | I, Q, M, D, L, P | Ones complement of the value at input IN |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71804558603_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | W#16#000F |
| OUT | TagOut_Value | W#16#FFF0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction inverts the signal state of the individual bits at input "TagIn_Value" and writes the result to output "TagOut_Value". The enable output ENO and the output "TagOut" are set to signal state "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### DECO: Decode (S7-300, S7-400)

#### Description

You can use the "Decode" instruction to set a bit in the output value specified by the input value.

The "Decode" instruction reads the value at the IN input and sets the bit in the output value whose bit position corresponds to the read value. The other bits in the output value are filled with zeroes. If the value at input IN is greater than 31, a modulo 32 instruction is executed.

#### Parameters

The following table shows the parameters of the "Decode" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | WORD | I, Q, M, D, L, P or constant | Position of the bit in the output value which is set. |
| OUT | Output | DWORD | I, Q, M, D, L, P | Output value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71805640587_DV_resource.Stream@PNG-de-DE.png)

The following figure shows how the instruction works using concrete operand values:

![Example](images/20536746379_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction reads bit number "3" from the value of the operand "TagIn_Value" at the input and sets the third bit to the value of the operand "TagOut_Value" at the output.

If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### ENCO: Encode (S7-300, S7-400)

#### Description

The instruction "Encode" is used to read the bit number of the lowest bit in the input value and output it to the output OUT.

The "Encode" instruction selects the least significant bit of the value at the IN input and writes its bit number to the tag in the OUT output. If the IN input has the value DW#16#00000001 or DW#16#00000000, the value "0" is output at the OUT output.

#### Parameters

The following table shows the parameters of the "Encode" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | INT | I, Q, M, D, L, P | Output value |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71806453003_DV_resource.Stream@PNG-de-DE.png)

The following figure shows how the instruction works using specific operand values:

![Example](images/20536734091_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction selects the least significant bit at the "TagIn_Value" input and writes bit position "3" to the tag in the "TagOut_Value" output.

If the instruction is executed without errors, the ENO enable output has signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SEL: Select (S7-300, S7-400)

#### Description

Depending on a switch (input G), you use the "Select" instruction to select one of the inputs, IN0 or IN1, and copies its content to the OUT output. If the G input has signal state "0", the value at the IN0 input is moved. If the G input has the signal state "1", the value of the IN1 input is moved to the OUT output.

The instruction can only be executed if the enable input EN has the signal state "1" and the tags of all parameters are of the same data type.

#### Parameters

The following table shows the parameters of the "Select" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| G | Input | BOOL | I, Q, M, D, L, T, C | Switch |
| IN0 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | First input value |
| IN1 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | Second input value |
| OUT | Output | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

![Example](images/71806800267_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| G | TagIn_G | 0 | 1 |
| IN0 | TagIn_Value0 | W#16#0000 | W#16#4C |
| IN1 | TagIn_Value1 | W#16#FFFF | W#16#5E |
| OUT | TagOut_Value | W#16#0000 | W#16#5E |

If the "TagIn" operand has signal state "1", the instruction is executed. Based on the signal state at the "TagIn_G" input, the value at the "TagIn_Value0" or "TagIn_Value1" input is selected and moved to the "TagOut_Value" output. f the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

## Shift and Rotate (S7-300, S7-400)

This section contains information on the following topics:

- [SHR: Shift right (S7-300, S7-400)](#shr-shift-right-s7-300-s7-400)
- [SHL: Shift left (S7-300, S7-400)](#shl-shift-left-s7-300-s7-400)
- [ROR: Rotate right (S7-300, S7-400)](#ror-rotate-right-s7-300-s7-400)
- [ROL: Rotate left (S7-300, S7-400)](#rol-rotate-left-s7-300-s7-400)

### SHR: Shift right (S7-300, S7-400)

#### Description

You can use the "Shift right" instruction to shift the content of the operand at the input IN bit-by-bit to the right and query the result at the OUT output. The parameter N is used to specify the number of bit positions by which the specified value should be shifted.

If the value at the parameter N is "0", the value at input IN is copied to the operand at output OUT.

If the value at the parameter N is greater than the number of bit positions, the operand value at input IN is shifted to the right by the available number of bit positions.

The freed bit positions in the left area of the operand are filled by zeroes when values without signs are shifted. If the specified value has a sign, the free bit positions are filled with the signal state of the sign bit.

The following figure shows how the content of an operand of the INT data type is shifted by four bit positions to the right:

![Description](images/20547345803_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Shift right":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | BYTE, WORD, DWORD, INT, DINT | I, Q, M, D, L, P or constant | Value to be shifted |
| N | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is shifted |
| OUT | Output | BYTE, WORD, DWORD, INT, DINT | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71807717515_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 3 |
| OUT | TagOut_Value | 0000 0111 1111 0101 |

If the "TagIn" operand has signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is shifted three bit positions to the right. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SHL: Shift left (S7-300, S7-400)

#### Description

You can use the "Shift left" instruction to shift the content of the operand at the input IN bit-by-bit to the left and query the result at the OUT output. The parameter N is used to specify the number of bit positions by which the specified value should be shifted.

If the value at the parameter N is "0", the value at input IN is copied to the operand at output OUT.

If the value at the parameter N is greater than the number of bit positions, the operand value at input IN is shifted to the left by the available number of bit positions.

The bit positions in the right part of the operand freed by shifting are filled with zeros.

The following figure shows how the content of an operand of the WORD data type is shifted by six bit positions to the left:

![Description](images/20547368971_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Shift left":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | BYTE, WORD, DWORD, INT, DINT | I, Q, M, D, L, P or constant | Value to be shifted |
| N | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is shifted |
| OUT | Output | BYTE, WORD, DWORD, INT, DINT | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71820069003_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 4 |
| OUT | TagOut_Value | 1111 1010 1111 0000 |

If the "TagIn" operand has signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is shifted four bit positions to the left. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### ROR: Rotate right (S7-300, S7-400)

#### Description

You can use the "Rotate right" instruction to rotate the content of the operand at the input IN bit-by-bit to the right and query the result at the OUT output. The parameter N is used to specify the number of bit positions by which the specified value should be rotated. The bit positions freed by rotating are filled with the bit positions that are pushed out.

If the value at the parameter N is "0", the value at input IN is copied to the operand at output OUT.

If the value of the N parameter is greater than the number of available bit positions, the operand value at the IN input is nevertheless rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the right:

![Description](images/20547404427_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Rotate right":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | BYTE, WORD, DWORD, DINT | I, Q, M, D, L, P or constant | Value to be rotated |
| N | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is rotated |
| OUT | Output | BYTE, WORD, DWORD, DINT | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71820700811_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 1010 1010 0000 1111 0000 1111 0101 0101 |
| N | Tag_Number | 5 |
| OUT | TagOut_Value | 1010 1101 0101 0000 0111 1000 0111 1010 |

If the "TagIn" operand has signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is rotated five bit positions to the right. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### ROL: Rotate left (S7-300, S7-400)

#### Description

You can use the "Rotate left" instruction to rotate the content of the operand at the input IN bit-by-bit to the left and query the result at the OUT output. The parameter N is used to specify the number of bit positions by which the specified value should be rotated. The bit positions freed by rotating are filled with the bit positions that are pushed out.

If the value at the parameter N is "0", the value at input IN is copied to the operand at output OUT.

If the value of the N parameter is greater than the number of available bit positions, the operand value at the IN input is nevertheless rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the left:

![Description](images/22590809995_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction "Rotate left":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, T, C, D, L | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | BYTE, WORD, DWORD, DINT | I, Q, M, D, L, P or constant | Value to be rotated. |
| N | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is rotated. |
| OUT | Output | BYTE, WORD, DWORD, DINT | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

![Example](images/71822028811_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using concrete operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 1111 0000 1010 1010 0000 1111 0000 1111 |
| N | Tag_Number | 5 |
| OUT | TagOut_Value | 0001 0101 0100 0001 1110 0001 1111 1110 |

If the "TagIn" has the signal state "1", the instruction is executed. The content of the operand "TagIn_Value" is rotated five bit positions to the left. The result is output at the "TagOut_Value" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Selecting the data type of an FBD element](Creating%20FBD%20programs.md#selecting-the-data-type-of-an-fbd-element)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

## Other instructions (S7-300, S7-400)

This section contains information on the following topics:

- [---| |---: Get status bit (S7-300, S7-400)](#get-status-bit-s7-300-s7-400)
- [CALL: Call block (S7-300, S7-400)](#call-call-block-s7-300-s7-400)
- [SAVE: Save RLO in BR bit (S7-300, S7-400)](#save-save-rlo-in-br-bit-s7-300-s7-400)
- [MCR&lt;: Open MCR ranges (S7-300, S7-400)](#mcr-open-mcr-ranges-s7-300-s7-400)
- [MCR&gt;: Close MCR ranges (S7-300, S7-400)](#mcr-close-mcr-ranges-s7-300-s7-400)
- [MCRA: Enable MCR range (S7-300, S7-400)](#mcra-enable-mcr-range-s7-300-s7-400)
- [MCRD: Disable MCR range (S7-300, S7-400)](#mcrd-disable-mcr-range-s7-300-s7-400)
- [SET: Set bit array (S7-300, S7-400)](#set-set-bit-array-s7-300-s7-400)
- [SETP: Set a bit array in the I/O area (S7-400)](#setp-set-a-bit-array-in-the-io-area-s7-400)
- [SETI: Set byte array (S7-300, S7-400)](#seti-set-byte-array-s7-300-s7-400)
- [RESET: Reset bit array (S7-300, S7-400)](#reset-reset-bit-array-s7-300-s7-400)
- [RESETP: Reset a bit array in the I/O area (S7-400)](#resetp-reset-a-bit-array-in-the-io-area-s7-400)
- [RESETI: Reset byte array (S7-300, S7-400)](#reseti-reset-byte-array-s7-300-s7-400)
- [REPL_VAL: Enter substitute value (S7-300, S7-400)](#repl_val-enter-substitute-value-s7-300-s7-400)
- [DRUM: Implement sequencer (S7-300, S7-400)](#drum-implement-sequencer-s7-300-s7-400)
- [DRUM_X: Implement sequencer (S7-300, S7-400)](#drum_x-implement-sequencer-s7-300-s7-400)
- [DCAT: Discrete control-timer alarm (S7-300, S7-400)](#dcat-discrete-control-timer-alarm-s7-300-s7-400)
- [MCAT: Motor control-timer alarm (S7-300, S7-400)](#mcat-motor-control-timer-alarm-s7-300-s7-400)
- [IMC: Compare input bits with the bits of a mask (S7-300, S7-400)](#imc-compare-input-bits-with-the-bits-of-a-mask-s7-300-s7-400)
- [SMC: Compare scan matrix (S7-300, S7-400)](#smc-compare-scan-matrix-s7-300-s7-400)
- [LEAD_LAG: Lead and lag algorithm (S7-300, S7-400)](#lead_lag-lead-and-lag-algorithm-s7-300-s7-400)
- [TONR_X: Time accumulator (S7-300, S7-400)](#tonr_x-time-accumulator-s7-300-s7-400)
- [WSR: Save data to shift register (S7-300, S7-400)](#wsr-save-data-to-shift-register-s7-300-s7-400)
- [SHRB: Shift bit to shift register (S7-300, S7-400)](#shrb-shift-bit-to-shift-register-s7-300-s7-400)
- [SEG: Create bit pattern for seven-segment display (S7-300, S7-400)](#seg-create-bit-pattern-for-seven-segment-display-s7-300-s7-400)
- [BCDCPL: Create tens complement (S7-300, S7-400)](#bcdcpl-create-tens-complement-s7-300-s7-400)
- [BITSUM: Count number of set bits (S7-300, S7-400)](#bitsum-count-number-of-set-bits-s7-300-s7-400)

### ---|   |---: Get status bit (S7-300, S7-400)

#### Description

With the "Get status bit" instruction you can query the signal state of the following status bits:

- BR: Binary result
- OV: Overflow
- OS: Latching overflow
- CC 0 and CC 1: Display bits

You determine the bits to be queried by selecting the appropriate symbols from the drop-down list of the instruction. The following table shows the options for querying the status bits:

| Symbol | Query | Explanation |
| --- | --- | --- |
| ==0 | CC 0 = 0 and CC 1 = 0 | The instruction queries whether the result of a mathematical function is equal to 0. |
| &lt;&gt;0 | CC 0 = 0 and CC 1 = 1  or  CC 0 = 0 and CC 1 = 0 | The instruction queries whether the result of a mathematical function is not equal to 0. |
| &gt;=0 | CC 0 = 0 | The instruction queries whether the result of a mathematical function is greater than or equal to 0. |
| &lt;=0 | CC 1 = 0 | The instruction queries whether the result of a mathematical function is less than or equal to 0. |
| &gt;0 | CC 0 = 0 and CC 1 = 1 | The instruction queries whether the result of a mathematical function is greater than 0. |
| &lt;0 | CC 0 = 1 and CC 1 = 0 | The instruction queries whether the result of a mathematical function is less than 0. |
| OV | CC 0 = 1 and CC 1 = 1 | The instruction queries whether the result of a mathematical function is invalid. An invalid result may be caused by an invalid floating-point number or a division by zero. |
| OV | OV = 1 | The instruction queries whether a number range overflow has occurred in an instruction. |
| OS | OS = 1 | The instruction queries whether a saving number range overflow has occurred in an instruction. |
| BR | BR = 1 | The instruction queries the signal state of the BR status bits. |

If the query is met, the instruction returns signal state "1". If the query is not met, the instruction returns signal state "0".

You can program a query for status bits "0" using the "Invert RLO" instruction.

#### Example

The following example shows how the instruction works:

![Example](images/24552177419_DV_resource.Stream@PNG-en-US.png)

If the operand "TagIn" has the signal state "1", the instruction "Multiply" (MUL) is executed. If an overflow occurs during the execution of the "Multiply" instruction, the OV status bit is set. After the query of the OV status bit, the "Set output" (S) instruction is executed in network 2 and the "TagOV" operand is set.

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

### CALL: Call block (S7-300, S7-400)

#### Description

The "Call block" instruction calls a function (FC) without parameter. The call is conditional or unconditional, depending on the preceding logic operation.

In the code section of a function (FC), you cannot specify any parameter of the data type BLOCK_FC as the operand for a conditional call. You can, however, specify a parameter of the type BLOCK_FC as the operand in a function block (FB).

A conditional call is then only executed if the result of logic operation (RLO) is "1". If a conditional call is not executed the RLO is "0" after the call instruction. If the instruction is executed, it works as follows:

- It stores the return address of the calling block.
- It stores the two data block registers (data block and instance data block).
- It updates the local data for the called function.
- It shifts the MA bit (active MCR bit) to the block stack (B stack).

#### Parameters

The following table shows the parameters of the "Call block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Block&gt; | Output | BLOCK_FC | - | Called function |

#### Example

The following example shows how the instruction works:

![Example](images/22452373899_DV_resource.Stream@PNG-de-DE.png)

The function FC3 is called if the operand "Tag_1" has the signal state "1".

---

**See also**

[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### SAVE: Save RLO in BR bit  (S7-300, S7-400)

#### Description

Use the instruction "Save RLO in BR bit" to save the result of logic operation (RLO) in the binary result (BR). During processing, the instruction transfers the signal state of the current result of logic operation to the status bit BR. The instruction operates independent of the conditions and does not affect any other status bits.

> **Note**
>
> After application of the instruction "Save RLO in BR bit", the BR bit can be modified again by the following instructions in the same or lower-level blocks.

Use the instruction "Save RLO in BR bit" to check the execution status of a block. If you program the "Save RLO in BR bit" instruction at the end of a block, for example, the BR bit is set to the signal state of the current result of logic operation of the block. If the block is executed without errors, the BR bit and the ENO enable output in the calling block are set to signal state "1". Signal state "0" is assigned to the BR bit if an error occurs during processing of the block. You can program a troubleshooting routine by querying the BR bit.

#### Example

The following example shows how the instruction works:

![Example](images/20315944075_DV_resource.Stream@PNG-de-DE.png)

The BR is set to signal state "1" when the "TagIn_1" and "TagIn_2" operands return signal state "1".

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Example of the use of the EN/ENO mechanism in FBD](Programming%20basics.md#example-of-the-use-of-the-eneno-mechanism-in-fbd)

### MCR<: Open MCR ranges (S7-300, S7-400)

#### Description

The "Open MCR ranges" instruction saves the result of logic operation (RLO) in the MCR stack and enables MCR dependency within an MCR range (MCR = Master Control Relay).

The MCR stack can contain up to a maximum of 8 entries and functions like a LIFO buffer (Last In, First Out). When the stack is full, the instruction generates an error message (MCRF).

> **Note**
>
> Read the information on using MCR functions in the "Important notes on using MCR functionality" at "See also".

Use the instructions "Enable MCR range" (MCRA) and "Disable MCR range" (MCRD) to specify the start and end of an MCR range. Within the defined MCR range you can enable and disable MCR dependency for one or more program sections.

MCR dependency is enabled when the RLO is "1" before processing of the instruction. If the RLO is "0" before the instruction, MCR dependency is disabled. The end of the MCR dependent program section is programmed using the instruction "Close MCR ranges". The program section between the two instructions is affected by the MCR. Only the following MCR-dependent instructions are affected by this:

- Assignment
- Set output (S)
- Reset output (R)
- Reset/set flip-flop (RS)
- Set/reset flip-flop (SR)
- Move value (MOVE)

You can also nest the enabling and disabling of MCR dependency by programming the instruction "Open MCR ranges" in an MCR dependent program section. You can nest the instruction up to 8 levels deep. The MCR dependency of the higher-level program section hereby controls the MCR dependencies in all lower-level program sections. If MCR dependency is disabled in the higher-level program section, this MCR dependency cannot be switched on in any of the lower-level MCR dependent program sections.

If you call a block within an MCR range, MCR dependency is disabled in the called block. When the block is exited, MCR dependency is set so that it is the same as before the block call.

The instructions "Open MCR ranges" and "Close MCR ranges" must always be programmed in pairs. If one of the two instructions is not programmed, an MCR stack error is triggered.

#### Example

The following example shows how the instruction works:

![Example](images/20568696203_DV_resource.Stream@PNG-en-US.png)

The start of the MCR range is programmed in network 1. If the "TagIn_1" operand returns signal state "1", MCR dependency is enabled in the first level of the MCR range. In this case, the signal state of the "TagIn_4" operand is assigned to the "TagOut_2" operand (network 6). If the "TagIn_1" operand returns signal state "0", MCR dependency is disabled and the "TagOut_2" operand is reset to "0". MCR dependency of the MCR range is disabled in network 7.

In network 3, MCR dependency is enabled in the second level of the MCR range, when the "TagIn_2" operand has signal state "1" and the first level of the MCR range is enabled. In this case, the signal state of the "TagIn_3" operand is assigned to the "TagOut_1" operand. If the "TagIn_2" operand returns signal state "0", MCR dependency is disabled and the "TagOut_1" operand is reset to "0". MCR dependency in the second level of the MCR range is disabled in network 5. The end of the MCR range is programmed in network 8.

---

**See also**

[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[MCR&gt;: Close MCR ranges (S7-300, S7-400)](#mcr-close-mcr-ranges-s7-300-s7-400)
  
[MCRA: Enable MCR range (S7-300, S7-400)](#mcra-enable-mcr-range-s7-300-s7-400)
  
[MCRD: Disable MCR range (S7-300, S7-400)](#mcrd-disable-mcr-range-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### MCR>: Close MCR ranges (S7-300, S7-400)

#### Description

The instruction "Close MCR ranges" closes an MCR dependent program section (MCR = Master Control Relay). In this case the instruction deletes the result of logic operation (RLO) from the last entry in the MCR stack.

The MCR stack can contain up to a maximum of 8 entries and functions like a LIFO buffer (Last In, First Out). If the stack is already empty, the instruction generates an error message (MCRF).

> **Note**
>
> Read the information on using MCR functions in the "Important notes on using MCR functionality" at "See also".

Use the instruction "Open MCR ranges" to program MCR dependency. The instructions "Open MCR ranges" and "Close MCR ranges" must always be programmed in pairs. If one of the two instructions is not programmed, an MCR stack error is triggered.

#### Example

The following example shows how the instruction works:

![Example](images/20568696203_DV_resource.Stream@PNG-en-US.png)

The start of the MCR range is programmed in network 1. If the "TagIn_1" operand returns signal state "1", MCR dependency is enabled in the first level of the MCR range. In this case, the signal state of the "TagIn_4" operand is assigned to the "TagOut_2" operand (network 6). If the "TagIn_1" operand returns signal state "0", MCR dependency is disabled and the "TagOut_2" operand is reset to "0". MCR dependency of the MCR range is disabled in network 7.

In network 3, the MCR-dependency is enabled in the second level of the MCR range, when the "TagIn_2" operand has signal state "1". In this case, the signal state of the "TagIn_3" operand is assigned to the "TagOut_1" operand. If the "TagIn_2" operand returns signal state "0", the MCR dependency is disabled and the "TagOut_1" operand is reset to "0" regardless of the signal state of the "TagIn_3" operand. MCR dependency in the second level of the MCR range is disabled in network 5. The end of the MCR range is programmed in network 8.

---

**See also**

[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[MCR&lt;: Open MCR ranges (S7-300, S7-400)](#mcr-open-mcr-ranges-s7-300-s7-400)
  
[MCRA: Enable MCR range (S7-300, S7-400)](#mcra-enable-mcr-range-s7-300-s7-400)
  
[MCRD: Disable MCR range (S7-300, S7-400)](#mcrd-disable-mcr-range-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### MCRA: Enable MCR range (S7-300, S7-400)

#### Description

Use the instruction "Enable MCR range" to specify the start of an MCR range (MCR = Master Control Relay). Within this range, you can switch MCR dependency on and off using the following instructions:

- MCR&lt;: Open MCR ranges
- MCR&gt;: Close MCR ranges

You specify the end of the MCR range with the instruction "Disable MCR range" (MCRD). The instructions for defining the start and the end of an MCR range must always be used in pairs.

> **Note**
>
> Read the information on using MCR functions in the "Important notes on using MCR functionality" at "See also".

If you call a block within an MCR range, MCR dependency is disabled in the called block. When a block is exited, the MCR dependency is set so that it is the same as before the block call.

The instruction is executed regardless of the status bits and without affecting these bits.

#### Example

The following example shows how the instruction works:

![Example](images/20570329867_DV_resource.Stream@PNG-en-US.png)

The start of the MCR range is programmed in network 1. If the "TagIn_1" operand returns the signal state "1", the MCR dependency is enabled. In this case, the signal state of the "TagIn_2" operand is assigned to the "TagOut" operand (network 3). If the "TagIn_1" operand returns signal state "0", the MCR dependency is disabled and the "TagOut" operand is reset to "0" regardless of the signal state of the "TagIn_2" operand. MCR dependency of the MCR range is disabled in network 4. The end of the MCR range is programmed in network 8.

---

**See also**

[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[MCR&lt;: Open MCR ranges (S7-300, S7-400)](#mcr-open-mcr-ranges-s7-300-s7-400)
  
[MCR&gt;: Close MCR ranges (S7-300, S7-400)](#mcr-close-mcr-ranges-s7-300-s7-400)
  
[MCRD: Disable MCR range (S7-300, S7-400)](#mcrd-disable-mcr-range-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### MCRD: Disable MCR range (S7-300, S7-400)

#### Description

Use the instruction "Disable MCR range" to specify the start of an MCR range (MCR = Master Control Relay).

You specify the start of the MCR range with the instruction "Enable MCR range" (MCRA). The instructions for defining the start and the end of an MCR range must always be used in pairs.

> **Note**
>
> Read the information on using MCR functions in the "Important notes on using MCR functionality" at "See also".

Within an MCR range you can program the MCR dependency with the help of the following instructions:

- MCR&lt;: Open MCR ranges
- MCR&gt;: Close MCR ranges

If you call a block within an MCR range, MCR dependency is disabled in the called block. When a block is exited, the MCR dependency is set so that it is the same as before the block call.

The instruction is executed regardless of the status bits and without affecting these bits.

#### Example

The following example shows how the instruction works:

![Example](images/20570329867_DV_resource.Stream@PNG-en-US.png)

The start of the MCR range is programmed in network 1. If the "TagIn_1" operand returns the signal state "1", the MCR dependency is enabled. In this case, the signal state of the "TagIn_2" operand is assigned to the "TagOut" operand (network 3). If the "TagIn_1" operand returns signal state "0", MCR dependency is disabled and the "TagOut" operand is reset to "0". MCR dependency of the MCR range is disabled in network 4. The end of the MCR range is programmed in network 8.

---

**See also**

[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[MCR&lt;: Open MCR ranges (S7-300, S7-400)](#mcr-open-mcr-ranges-s7-300-s7-400)
  
[MCR&gt;: Close MCR ranges (S7-300, S7-400)](#mcr-close-mcr-ranges-s7-300-s7-400)
  
[MCRA: Enable MCR range (S7-300, S7-400)](#mcra-enable-mcr-range-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)

### SET: Set bit array (S7-300, S7-400)

#### Description

The "Set bit array" instruction sets the signal state of the bit in a specified area to "1". You use the pointer on the S_BIT parameter to define the starting point of the range. If the pointer points to the memory area of the external I/O, the instruction is not executed. At the N parameter, you specify the number of bits to be set in the specified area. When the N parameter has the value "0", calling the instruction has no effect.

The instruction is only executed when the MCR bit is "1". When the MCR bit has the signal state "0", the bits in the specified range are not changed.

> **Note**
>
> **Parameter N**
>
> You can also interconnect an element of a data block at parameter N.

#### Parameters

The following table shows the parameters of the "Set bit array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| S_BIT | Input | POINTER | I, Q, M, D | Pointer to the first bit of the range whose bits are set  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Number of bits to be set |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43778336523_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has the signal state "1", the instruction sets 10 bits in the area from M0.0 to M1.2.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SETP: Set a bit array in the I/O area (S7-400)

#### Description

The instruction "Set a bit array in the I/O area" sets the bits of an I/O area to the signal state "1". At the same time the corresponding bits in the process image of the outputs are also set parallel to the I/O bits.

You use the N and SA parameters to define the bit array that will be set. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to set the entire bit array. In this case an error information is output on the RET_VAL parameter.

The I/O area is set byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first and last bytes to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output table.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits at the value of the relevant bit in the process image output table can lead, for example, to lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are set to the signal state "1".

The instruction "Set a bit array in the I/O area" must be called in an MCR area.

Calling the "Set a bit array in the I/O area" instruction has no effect and the ENO enable output is set to "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The N parameter has the value "0".
- The MCR bit has the signal state "1".

#### Parameters

The following table shows the parameters of the "Set a bit array in the I/O area" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| N | Input | INT | I, Q, M, D, L or constant | Number of bits to be set |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| SA | Output | POINTER | P | Pointer to the first bit to be set |

#### Parameters RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

![Example](images/20576326411_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand returns the signal state "1", the instruction sets 8 bits in the I/O area based on outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### SETI: Set byte array (S7-300, S7-400)

#### Description

The "Set byte array" instruction sets the signal state of the bits in a specified area to "1". You define the start point of the array on the S_BYTE. You define the size of the array by specifying the number of bits to be set on the N parameter of the instruction.

> **Note**
>
> The value of the N parameter must be a multiple of the number 8 (for example, 8, 16, 24, etc.).

The pointer specified on the S_BYTE parameter must reference the external I/O memory area (P). Since the "P" memory area is accessed as bytes, words, or double words, the pointer on the S_BYTE parameter must reference an operand that corresponds to a byte limit value, in other words the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process-image output table (Q) is reset to "0".

Calling the "Set byte array" instruction has no effect and the ENO enable output is set to "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The pointer on the S_BYTE parameter does not reference the external I/O memory area (P).
- The pointer on the S_BYTE parameter references an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.
- The MCR bit has the signal state "0".

#### Parameters

The following table shows the parameters of the "Set byte array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| S_BYTE | Input | POINTER | P or constant | Pointer to the first byte of the array whose bits are to be set  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Size of the array to be set  The array is specified by the number of bits as a multiple of 8 (for example 8, 16, 24 etc.). |

#### Example

The following example shows how the instruction works:

![Example](images/43778770571_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand returns the signal state "1", the instruction sets 2 bytes (16 bits) in the range from P2.0 to P3.7

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### RESET: Reset bit array (S7-300, S7-400)

#### Description

The "Reset bit array" instruction sets the signal state of the bit in a specified area to "0". You use the pointer on the S_BIT parameter to define the starting point of the range. If the pointer points to the memory area of the external I/O, the instruction is not executed. At the N parameter, you specify the number of bits to be reset in the specified range. When the N parameter has the value "0", calling the instruction has no effect.

The instruction is only executed when the MCR bit is "1". When the MCR bit has the signal state "0", the bits in the specified range are not changed.

#### Parameters

The following table shows the parameters of the "Reset bit array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| S_BIT | Input | POINTER | I, Q, M, D | Pointer to the first bit of the range whose bits are to be reset  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Number of bits to be reset |

#### Example

The following example shows how the instruction works:

![Example](images/20576314763_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand has the signal state "1", the instruction resets 10 bits in the area from M0.0 to M1.2.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### RESETP: Reset a bit array in the I/O area (S7-400)

#### Description

The instruction "Reset a bit array in the I/O area" resets the bits of an I/O area to the signal state "0". At the same time the corresponding bits in the process image of the outputs are also reset parallel to the I/O bits.

You use the N and SA parameters to define the bit array that will be reset. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to set the entire bit array. In this case an error information is output on the RET_VAL parameter.

The I/O area is reset byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first and last bytes to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output table.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits at the value of the relevant bit in the process image output table can lead, for example, to lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are reset to the signal state "0".

The instruction "Reset a bit array in the I/O area" must be called in an MCR range.

Calling the instruction "Reset a bit array in the I/O area" has no effect and enable output ENO is set to "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The N parameter has the value "0".
- The MCR bit has the signal state "1".

#### Parameters

The following table shows the parameters of the instruction "Reset a bit array in the I/O area":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| N | Input | INT | I, Q, M, D, L or constant | Number of bits to be reset. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| SA | Output | POINTER | P | Pointer to the first bit to be reset. |

#### Parameters RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | For more information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

![Example](images/20576350859_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand returns the signal state "1", the instruction sets 8 bits in the I/O area based on outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### RESETI: Reset byte array (S7-300, S7-400)

#### Description

The "Reset byte array" instruction sets the signal state of the bits in a specified area to "0". You use the pointer on the S_BYTE parameter to define the starting point of the range. You define the size of the range by specifying the number of bits to be reset on the N parameter of the instruction.

> **Note**
>
> The value of the N parameter must be a multiple of the number 8 (for example, 8, 16, 24, etc.).

The pointer specified on the S_BYTE parameter must reference the external I/O memory area (P). Since the "P" memory area is accessed as bytes, words, or double words, the pointer on the S_BYTE parameter must reference an operand that corresponds to a byte limit value, in other words the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process-image output table (Q) is reset to "0".

Calling the "Reset byte array" instruction has no effect and the ENO enable output is set to "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The pointer on the S_BYTE parameter does not reference the external I/O memory area (P).
- The pointer on the S_BYTE parameter references an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.
- The MCR bit has the signal state "0".

#### Parameters

The following table shows the parameters of the "Reset byte array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| S_BYTE | Input | POINTER | P or constant | Pointer to the first byte of the range whose bits are to be reset  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Size of the array whose bits are to be reset.  The array is specified by the number of bits as a multiple of 8 (for example 8, 16, 24 etc.). |

#### Example

The following example shows how the instruction works:

![Example](images/43778935819_DV_resource.Stream@PNG-de-DE.png)

If the "TagIn" operand returns the signal state "1", the instruction sets 2 bytes (16 bits) in the range from P2.0 to P3.7

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### REPL_VAL: Enter substitute value (S7-300, S7-400)

#### Description

Use the "Enter substitute value" instruction to enter a substitute value in accumulator 1 (ACCU 1) from a synchronous error organization block of the program level causing the error.

> **Note**
>
> You can only call the "Enter substitute value" instruction in a synchronous error organization block (OB 121, OB 122).

Use the "Enter substitute value" instruction when you can no longer read any value from a module. The OB 122 is started after each access to this module. By calling the "Enter substitute value" instruction you can have the substitute value loaded in accumulator 1 of the interrupted program level. The program execution is then continued with this substitute value. The information needed for selecting the substitute value (for example, the block in which the error occurred or the address affected) is located in the local tags of OB 122.

#### Parameters

The following table shows the parameters of the "Enter substitute value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| VAL | Input | DWORD | I, Q, M, D, L or constant | Substitute value |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 8080 | The instruction was not called from a synchronous error OB. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)

### DRUM: Implement sequencer (S7-300, S7-400)

#### Description

You can use the "Implement sequencer" instruction to assign the programmed values of the OUT_VAL parameter of the corresponding step to the programmed output bits (OUT1 to OUT16) and the output word (OUT_WORD). The specific step must thereby satisfy the conditions of the programmed enable mask on the S_MASK parameter while the instruction remains at this step. The instruction advances to the next step if the event for the step is true and the programmed time for the current step elapses, or if the value at the JOG parameter changes from "0" to "1". The instruction is reset if the signal state on the RESET parameter changes to "1". The current step is hereby equated to the preset step (DSP).

The amount of time spent on a step is determined by the product of the preset timebase (DTBP) and the preset counter value (S_PRESET) for each step. At the start of a new step, this calculated value is loaded into the DCC parameter, which contains the time remaining for the current step. If, for example the value at the DTBP parameter is "2" and the preset value for the first step is "100" (100 ms), the DCC parameter has the value "200" (200 ms).

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a timer value greater than "0" start the time when the signal state of the event bit is "1". The event bits are initialized with a signal state of "1".

When the sequencer is on the last programmed step (LST_STEP) and the time for this step has expired, the signal state on the Q parameter is set to "1"; otherwise it is set to "0". When the Q parameter is set, the instruction remains on the step until it is reset.

In the configurable mask (S_MASK), you can select the individual bits in the output word (OUT_WORD) and set or reset the output bits (OUT1 to OUT16) by means of the output values (OUT_VAL). If a bit of the configurable mask has signal state "1", the OUT_VAL value sets or resets the corresponding bit. If the signal state of a bit of the configurable mask is "0", the corresponding bit is left unchanged. All the bits of the configurable mask for all 16 steps are initialized with a signal state of "1".

The output bit at the OUT1 parameter corresponds to the least significant bit of the output word (OUT_WORD). The output bit at the OUT16 parameter corresponds to the most significant bit of the output word (OUT_WORD).

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, it is saved to the "Program resources" folder in the "Program blocks &gt; System blocks" path of the project tree. For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Implement sequencer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" indicates the reset condition. |
| JOG | Input | BOOL | I, Q, M, D, L | When the signal state changes from "0" to "1", the instruction advances to the next step. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | The signal state "1" causes the sequencer to advance based on the event and time criteria. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Number of the last programmed step |
| EVENT(i),  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit (i);  Initial signal state is "1". |
| OUT(j),  1 ≤ j ≤ 16 | Output | BOOL | I, Q, M, D, L | Output bit (j) |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Word address to which the sequencer writes the output values. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | JOG parameter history bit |
| EOD | Static | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| DSP | Static | BYTE | I, Q, M, D, L, P | Preset step of the sequencer |
| DSC | Static | BYTE | I, Q, M, D, L, P | Current step of the sequencer |
| DCC | Static | DWORD | I, Q, M, D, L, P | Current numerical value of the sequencer |
| DTBP | Static | WORD | I, Q, M, D, L, P | Preset timebase of the sequencer |
| PrevTime | Static | TIME | I, Q, M, D, L or constant | Previous system time |
| S_PRESET | Static | ARRAY[1..16] of WORD | I, Q, M, D, L | Preset count for each step [1 to 16]; where 1 clock pulse = 1 ms. |
| OUT_VAL | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Output values for each step [1 to 16, 0 to 15]. |
| S_MASK | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Configurable mask for each step [1 to 16, 0 to 15]. Initial signal states are "1". |

For additional information on valid data types, refer to "See also".

#### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* | Explanation |
| --- | --- |
| W#16#0000 | No error |
| W#16#000B | The value at the LST_STEP parameter is less than 1 or greater than 16. |
| W#16#000C | The value at the DSC parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| W#16#000D | The value at the DSP parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Result

In the following example the instruction advances from step 1 to step 2. The output bits (OUT1 to OUT16) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

![Result](images/68035281803_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_Drum_EN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | TRUE |
| OUT3 | MyTag_Output_3 | M4.2 | TRUE |
| OUT4 | MyTag_Output_4 | M4.3 | TRUE |
| OUT5 | MyTag_Output_5 | M4.4 | TRUE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | TRUE |
| OUT8 | MyTag_Output_8 | M4.7 | TRUE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | TRUE |
| OUT12 | MyTag_Output_12 | M5.3 | TRUE |
| OUT13 | MyTag_Output_13 | M5.4 | TRUE |
| OUT14 | MyTag_Output_14 | M5.5 | TRUE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | FALSE |
| OUT3 | MyTag_Output_3 | M4.2 | FALSE |
| OUT4 | MyTag_Output_4 | M4.3 | FALSE |
| OUT5 | MyTag_Output_5 | M4.4 | FALSE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | FALSE |
| OUT8 | MyTag_Output_8 | M4.7 | FALSE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | FALSE |
| OUT12 | MyTag_Output_12 | M5.3 | FALSE |
| OUT13 | MyTag_Output_13 | M5.4 | FALSE |
| OUT14 | MyTag_Output_14 | M5.5 | FALSE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### DRUM_X: Implement sequencer (S7-300, S7-400)

#### Description

The "Implement sequencer" instruction is used to implement a sequencer with maximum 16 steps. You specify the number of the first step on the DSP parameter. You specify the number of the last step on the LST_STEP parameter.

During each step, all 16 output bits OUT0 to OUT15 and the output parameter OUT_WORD (in which the output bits are collected together) are written. An output bit is assigned either the corresponding bit of the OUT_VAL array that you specified or the output bit of the preceding step. The value assigned depends on the value of the mask bit on the S_MASK parameter.

> **Note**
>
> The default setting for the mask bit is 0. If you want to change the current setting of one or more mask bits, make this change in the instance data block.

The "Implement sequencer" instruction advances to the next step when there is a rising edge on the JOG parameter. If the instruction is already in the last step, the tags Q and EOD are set when the JOG parameter has a rising edge. In this case the DCC parameter is set to the value "0". The instruction remains in the last step until the RESET parameter is set to the value "1".

You can also assign parameters so that switching to the next step is time dependent. To do this, the DRUM_EN parameter has to be set to the value "1". The transition to the next step is made when the event bit (EVENTi) belonging to the current step is set and the time specified for the current step has expired. The time for a step is the product of the (DTBP) time base and the time factor valid for the current step (S_PRESET).

> **Note**
>
> The execution time (DCC) remaining in the current step is reduced only when the corresponding event bit (EVENTi) is set.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

If the value "1" is set on the RESET parameter when the instruction is called, the sequencer goes to the step whose number you assigned on the DSP parameter.

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a timer value greater than "0" start the time when the signal state of the event bit is "1".

You can also move the next step at any time via the value at the JOG parameter.

When the instruction is called for the first time, you must set the value "1" on the RESET parameter.

When the sequencer is in the last step and the execution time specified for this step has expired, the parameters Q and EOD are set. The instruction remains in the last step until the RESET parameter changes to the value "1".

The instruction is executed only in the STARTUP and RUN modes.

The operating system resets the "Implement sequencer" instruction during a cold restart. During a warm restart, the instruction is not reset. If you want the "Implement sequencer" instruction to be initialized after a warm restart, you have to call the OB 100 with the value "1" on the RESET parameter.

#### Parameters

The following table shows the parameters of the "Implement sequencer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" resets the sequencer. When the instruction is called for the first time, you have to set the value "1" on the RESET parameter.  Constants can also be specified in the RESET parameter. |
| JOG | Input | BOOL | I, Q, M, D, L | A rising edge (compared to the last call) switches the sequencer to the next step if it is not yet in the last step. The next step is enabled depending on the value you assigned to the DRUM_EN parameter. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | Control parameter that specifies whether time-dependent switching to the next step is possible. If the value is "1" a time-dependent switching to the next step is possible. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Number of the last step   Values from 1 to 16 are permitted. |
| EVENTi,  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit number i (belongs to step i) |
| OUTj,  0 ≤ j ≤ 15 | Output | BOOL | I, Q, M, D, L | Output bit j |
| Q | Output | BOOL | I, Q, M, D, L | Status parameter that indicates whether the specified execution time of the last step has expired. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Output bits collected together in a tag |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | Not relevant to user (input parameter JOG of the preceding call) |
| EOD | Static | BOOL | I, Q, M, D, L | Identical to the output parameter Q |
| DSP | Static | BYTE | I, Q, M, D, L, P or constant | Number of the first step  Values from 1 to 16 are permitted. |
| DSC | Static | BYTE | I, Q, M, D, L, P or constant | Number of the current step |
| DCC | Static | DWORD | I, Q, M, D, L, P | The execution time still remaining in the current step in milliseconds (ms) (only relevant if DRUM_EN = 1 and the corresponding event bit = 1) |
| DTBP | Static | WORD | I, Q, M, D, L, P or constant | The time base valid for all steps in milliseconds (ms) |
| PREV_TIME | Static | DWORD | I, Q, M, D, L or constant | (Not relevant for the user: system time of the previous call) |
| S_PRESET | Static | ARRAY of WORD | I, Q, M, D, L or constant | One-dimensional array with the time factor for each step.  Recommended selection of the indices: [1 to 16].  In this case, S_PRESET [x] has the time factor of step x. |
| OUT_VAL | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the values to be output in each step if they have not been masked out using S_MASK.  Recommended selection of the indices: [1 to 16, 0 to 15]. In this case, OUT_VAL [x, y] has the value assigned to the output bit OUTy in step x. |
| S_MASK | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the mask bits for each step.  Recommended selection of the indices: [1 to 16, 0 to 15]. In this case, S_MASK [x, y] contains the mask bit for the "y"the value to be output in step x.  Meaning of the mask bits:  - 0: The corresponding value of the previous step is assigned to the relevant output bit. - 1: The corresponding value from OUT_VAL is assigned to the relevant output bit. |

For additional information on valid data types, refer to "See also".

#### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8081 | Invalid value at parameter LST_STEP. |
| 8082 | Invalid value on parameter DSC. |
| 8083 | Invalid value on parameter DSP. |
| 8084 | The product DCC = DTBP * S_PRESET[DSC] exceeds the value 2**31-1 (approximately 24.86 days). |
| *The error codes can be displayed as integer or hexadecimal values in the program editor. You will find information on changing display formats in "See also". |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT0 to OUT15) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/68856130315_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works based on concrete values:

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_Drum_EN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | TRUE |
| OUT2 | MyTag_Output_2 | M4.2 | TRUE |
| OUT3 | MyTag_Output_3 | M4.3 | TRUE |
| OUT4 | MyTag_Output_4 | M4.4 | TRUE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | TRUE |
| OUT7 | MyTag_Output_7 | M4.7 | TRUE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | TRUE |
| OUT11 | MyTag_Output_11 | M5.3 | TRUE |
| OUT12 | MyTag_Output_12 | M5.4 | TRUE |
| OUT13 | MyTag_Output_13 | M5.5 | TRUE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | FALSE |
| OUT2 | MyTag_Output_2 | M4.2 | FALSE |
| OUT3 | MyTag_Output_3 | M4.3 | FALSE |
| OUT4 | MyTag_Output_4 | M4.4 | FALSE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | FALSE |
| OUT7 | MyTag_Output_7 | M4.7 | FALSE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | FALSE |
| OUT11 | MyTag_Output_11 | M5.3 | FALSE |
| OUT12 | MyTag_Output_12 | M5.4 | FALSE |
| OUT13 | MyTag_Output_13 | M5.5 | FALSE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### DCAT: Discrete control-timer alarm (S7-300, S7-400)

#### Description

The instruction "Discrete control-timer alarm" is used to accumulate the time from the point at which the parameter CMD issues the command to open or close. The time is accumulated until the preset time (PT) is exceeded or the information is received that the device was opened or closed (O_FB or C_FB) within the specified time. If the preset time is exceeded before the information on the opening or closing of the device is received, the corresponding alarm is activated. If the signal state on the command input changes state before the preset time, the time is restarted.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The "Discrete control-timer alarm" instruction has the following reactions to the input conditions:

- When the signal state of the CMD parameter changes from "0" to "1", the signal states of the parameters Q, CMD_HIS, ET, OA and CA are influenced as follows:

  - The parameters Q and CMD_HIS are set to "1".
  - The parameters ET, OA and CA are reset to "0".
- When the signal state on the parameter CMD changes from "1" to "0", the parameters Q, ET, OA, CA and CMD_HIS are reset to "0".
- When the signal state of the CMD and CMD_HIS parameters is "1" and the parameter O_FB is set to "0", the time difference (ms) since the last execution of the instruction is added to the value at the parameter ET. If the value of the parameter ET exceeds the value of the parameter PT, the signal state on the parameter OA is set to "1". If the value of the parameter ET does not exceed the value of the parameter PT, the signal state on the parameter OA is reset to "0". The value at the parameter CMD_HIS is reset to the value of the parameter CMD.
- If the signal state of the parameters CMD, CMD_HIS and O_FB are set to "1" and the parameter C_FB has the value "0", the signal state of the parameter OA is set to "0". The value of the parameter ET is set to the value of the parameter PT. If the signal state of the parameter O_FB changes to "0", the alarm is set the next time the instruction is executed. The value of the parameter CMD_HIS is set to the value of the parameter CMD.
- If the CMD, CMD_HIS and C_FB parameters return signal state "0", the time difference (ms) since the last execution of the instruction is added to the value of the ET parameter. If the value of the parameter ET exceeds the value of the parameter PT, the signal state of the parameter CA is reset to "1". If the value at the parameter PT is not exceeded, the parameter CA has the signal state "0". The value of the parameter CMD_HIS is set to the value of the parameter CMD.
- If the parameters CMD, CMD_HIS and O_FB have the signal state "0" and the parameter C_FB is set to "1", the parameter CA is set to "0". The value of the parameter ET is set to the value of the parameter PT. If the signal state of the parameter C_FB changes to "0", the alarm is set the next time the instruction is executed. The value of the parameter CMD_HIS is set to the value of the parameter CMD.
- If the parameters O_FB and C_FB simultaneously have the signal state "1", the signal states of both alarm outputs are set to "1".

The "Discrete control-timer alarm" instruction has no error information.

#### Parameters

The following table shows the parameters of the "Discrete control-timer alarm" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| CMD | Input | BOOL | I, Q, M, D, L | A signal state of "0" indicates a "close" command.  A signal state of "1" indicates an "open" command. |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| Q | Output | BOOL | I, Q, M, D, L | Shows the status of the parameter CMD |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one count = 1 ms. |
| PT | Static | DINT | I, Q, M, D, L | Preset timer value, where one count = 1 ms. |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| CMD_HIS | Static | BOOL | I, Q, M, D, L | CMD history bit |

You can find additional information on valid data types under "See also".

#### Example

In the following example the parameter CMD changes from "0" to "1". After the execution of the instruction the parameter Q is set to "1" and the two alarm outputs OA and CA have the signal state "0". The parameter CMD_HIS of the instance data block is set to the signal state "1" and the parameter ET is reset to "0".

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/20590951435_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

**Before processing**

In this example the following values are used for the input and output parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| CMD | Tag_Input_CMD | TRUE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| Q | Tag_Output_Q | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#12 |
| PT | DBD8 | L#222 |
| CMD_HIS | DBX16.0 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Value |
| --- | --- | --- |
| Q | Tag_Output_Q | TRUE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| CMD_HIS | DBX16.0 | TRUE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### MCAT: Motor control-timer alarm (S7-300, S7-400)

#### Description

You can use the "Motor control-timer alarm" instruction to accumulate the time from the point in time as of which one of the command inputs (open or close) is activated. The time is accumulated until the preset time is exceeded or the relevant feedback input indicates that the device has executed the requested operation within the specified time. If the preset time is exceeded before the feedback is received, the corresponding alarm is triggered.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The instruction "Motor control-timer alarm" returns no error information.

#### Execution of the "Motor control-timer alarm" instruction

The following table shows the reactions of the instruction "Motor control-timer alarm" to the various input conditions:

| Input parameters |  |  |  |  |  |  |  |  | Output parameters |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ET | O_HIS | C_HIS |  | O_CMD | C_CMD | S_CMD | O_FB | C_FB | OO | CO | OA | CA | ET | O_HIS | C_HIS | Q | Status |
| X | 1 | 1 |  | X | X | X | X | X | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | X | 1 | 1 | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | 1 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | X | X |  | 1 | 1 | X | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | 0 | X |  | 1 | 0 | 0 | X | X | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 1 | Start opening |
| &lt;PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 1 | 0 | 0 | 0 | INC | 1 | 0 | 1 | Open |
| X | 1 | 0 |  | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | PT | 1 | 0 | 1 | Opened |
| &gt;=PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 0 | 0 | 1 | 0 | PT | 1 | 0 | 0 | Opening alarm |
| X | X | 0 |  | 0 | 1 | 0 | X | X | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | Start closing |
| &lt;PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 1 | 0 | 0 | INC | 0 | 1 | 1 | Close |
| X | 0 | 1 |  | 0 | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | PT | 0 | 1 | 1 | Closed |
| &gt;=PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 0 | 0 | 1 | PT | 0 | 1 | 0 | Closing alarm |
| X | 0 | 0 |  | 0 | 0 | 0 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stopped |
| Legend: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INC |  |  | Add the time difference (ms) since the last processing of the FB to ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PT |  |  | PT is set to the same value as ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X |  |  | Cannot be used |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &lt;PT |  |  | ET &lt; PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &gt;=PT |  |  | ET &gt;= PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| If the input parameters O_HIS and C_HIS both have the signal state "1", they are immediately set to signal state "0". In this case, the last row of the above-named table (X) is valid. Because it is therefore no longer possible to check whether the input parameters O_HIS and C_HIS have the signal state "1", the output parameters are set as follows in this case:   OO = FALSE  CO = FALSE  OA = FALSE  CA = FALSE  ET = PT  Q = TRUE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

#### Parameters

The following table shows the parameters of the "Motor control-timer alarm" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| O_CMD | Input | BOOL | I, Q, M, D, L | "Open" command input |
| C_CMD | Input | BOOL | I, Q, M, D, L | "Close" command input |
| S_CMD | Input | BOOL | I, Q, M, D, L | "Stop" command input |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| OO | Output | BOOL | I, Q, M, D, L | "Open" output |
| CO | Output | BOOL | I, Q, M, D, L | "Close" output |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| Q | Output | BOOL | I, Q, M, D, L | A signal state of "0" indicates an error condition. |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one clock pulse = 1 ms |
| PT | Static | DINT | I, Q, M, D, L | Preset time value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| O_HIS | Static | BOOL | I, Q, M, D, L | "Open" history bit |
| C_HIS | Static | BOOL | I, Q, M, D, L | "Close" history bit |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/71825417227_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works based on concrete values:

**Before processing**

In this example the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| O_CMD | Tag_Input_O_CMD | TRUE |
| C_CMD | Tag_Input_C_CMD | FALSE |
| S_CMD | Tag_Input_S_CMD | FALSE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| OO | Tag_OutputOpen | FALSE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | FALSE |

The following values are saved in the "MCAT_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#2 |
| PT | DBD8 | L#22 |
| O_HIS | DBX16.0 | TRUE |
| C_HIS | DBX16.1 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OO | Tag_OutputOpen | TRUE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | TRUE |

The following values are saved in the "MCAT_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| O_HIS | DBX16.0 | TRUE |
| CMD_HIS | DBX16.1 | FALSE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### IMC: Compare input bits with the bits of a mask (S7-300, S7-400)

#### Description

The instruction "Compare input bits with the bits of a mask" is used to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of a mask. Up to 16 steps with masks can be programmed. The value of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. At the CMP_STEP parameter, specify the step number of the mask that is used for the comparison. All programmed values are compared in the same manner. Unprogrammed input bits or unprogrammed bits of the mask have the default signal state FALSE.

If a match is found in the comparison, the signal state of the OUT parameter is set to "1". Otherwise the OUT parameter is set to "0".

If the value of the CMP_STEP parameter is greater than 15, the instruction is not executed. An error message is output at the ERR_CODE parameter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Compare input bits with the bits of a mask" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| CMP_STEP | Input | BYTE | I, Q, M, D, L, P or constant | The step number of the mask used for the comparison. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| CMP_VAL | Static | ARRAY of BOOL | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

You can find additional information on valid data types under "See also".

#### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000A | The value at the CMP_STEP parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SMC: Compare scan matrix (S7-300, S7-400)

#### Description

The "Compare scan matrix" instruction is used to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of the comparison masks for each step. Processing starts at step 1 and is continued until the last programmed step (LAST) or until a match is found. The input bit of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. All programmed values are compared in the same manner. If a match is found, the signal state of the OUT parameter is set to "1" and the step number with the matching mask is written to the OUT_STEP parameter. Unprogrammed input bits or unprogrammed bits of the mask have the default signal state FALSE. If more than one step has a matching mask, only the first one found is indicated in the OUT_STEP parameter. If no match is found, the signal state of the OUT parameter is set to "0". In this case the value at the OUT_STEP parameter is greater by "1" than the value of the LAST parameter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Compare scan matrix" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT_STEP | Output | BYTE | I, Q, M, D, L, P | Contains the step number with the matching mask, or the step number which is greater by "1" than the value at the LAST parameter, provided no match is found. |
| LAST | Static | BYTE | I, Q, M, D, L, P | Specifies the step number of the last step to be scanned for a matching mask. |
| CMP_VAL | Static | ARRAY of WORD | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

You can find additional information on valid data types under "See also".

#### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000E | The value at the LAST parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### LEAD_LAG: Lead and lag algorithm  (S7-300, S7-400)

#### Description

The "Lead and lag algorithm" instruction is used to process signals with an analog tag. The gain value at the GAIN parameter must be greater than zero. The result of the instruction "Lead and lag algorithm" is calculated using the following equation:

![Description](images/49016018315_DV_resource.Stream@PNG-de-DE.png)

The "Lead and lag algorithm" instruction supplies plausible results only when processing is in fixed program cycles. The same units must be specified for the LD_TIME, LG_TIME, and SAMPLE_T parameters. At LG_TIME &gt; 4 + SAMPLE_T, the instruction approaches the following function:

OUT = GAIN * ((1 + LD_TIME * s) / (1 + LG_TIME * s)) * IN

When the value of the GAIN parameter is less than or equal to zero, the calculation is not performed and an error information is output on the ERR_CODE parameter.

You can use the instruction "Lead and lag algorithm" in conjunction with loops as a compensator in dynamic feed-forward control. The instruction consists of two operations. The "Lead" operation shifts the phase of the OUT output so that the output leads the input. The "Lag" operation, on the other hand, shifts the output so that the output lags behind the input. Because the "Lag" operation is equivalent to an integration, it can be used as a noise suppressor or as a low-pass filter. The "Lead" operation is equivalent to a differentiation and can therefore be used as a high-pass filter. The two instructions together (Lead and Lag) result in the output phase lagging behind the the input at lower frequencies and leading it at higher frequencies. This means that the "Lead and lag algorithm" instruction can be used as a band pass filter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Lead and lag algorithm" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | REAL | I, Q, M, D, L, P or constant | The input value of the current sample time (cycle time) to be processed. |
| SAMPLE_T | Input | INT | I, Q, M, D, L, P or constant | Sample time |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LD_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lead time in the same unit as sample time. |
| LG_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lag time in the same unit as sample time |
| GAIN | Static | REAL | I, Q, M, D, L, P or constant | Gain as % / % (the ratio of the change in output to a change in input as a steady state). |
| PREV_IN | Static | REAL | I, Q, M, D, L, P or constant | Previous input |
| PREV_OUT | Static | REAL | I, Q, M, D, L, P or constant | Previous output |

You can find additional information on valid data types under "See also".

#### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0009 | The value at the GAIN parameter is less than or equal to zero. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

![Example](images/20590974731_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

**Before processing**

In this example the following values are used for the input parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN | Tag_Input | 2.0 |
| SAMPLE_T | Tag_InputSampleTime | 10 |

The following values are saved in the instance data block "LEAD_LAG_DB" of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| LD_TIME | DBD12 | 2.0 |
| LG_TIME | DBD16 | 2.0 |
| GAIN | DBD20 | 1.0 |
| PREV_IN | DBD24 | 6.0 |
| PREV_OUT | DBD28 | 6.0 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output_Result | 2.0 |

The following values are saved in the instance data block "LEAD_LAD_DB" of the instruction:

| Parameter | Operand | Value |
| --- | --- | --- |
| PREV_IN | DBD24 | 2.0 |
| PREV_OUT | DBD28 | 2.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### TONR_X: Time accumulator (S7-300, S7-400)

#### Description

You use the "Time accumulator" instruction to accumulate time values within a period which you set using the PV input. The instruction is executed when the signal state on the TMR_EN start input changes from "0" to "1". Simultaneously, the timer runs for the duration set at the PV input. While the instruction is being executed, it adds the time value of the DELTA_T input to the time value of the InOut ET.

The following conditions must be met:

- The TMR_EN start input has the signal state "1".
- The time value at InOut ET is less than the time value at the PV parameter.
- The RESET input has the signal state "0".

The instruction is interrupted when the signal state on the TMR_EN start input changes from "1" to "0". As soon as the signal state changes back to "1", the instruction resumes execution.

The instruction is ended when the time value at InOut ET has reached the time value at the PV input. The Q output then has the signal state "1".

As long as the Q output has the signal state "1", the time value at InOut ET remains unchanged. The time value and the Q output are not reset to "0" until the RESET input is set to signal state "1".

Since the "Time accumulator" instruction uses the cycle time (DELTA_T) of the last cycle of the organization block (OB), the instruction may only be called in cyclic organization blocks.

> **Note**
>
> You have to move the cycle time of the organization block from the startup information to the global tag of the DELTA_T parameters.

#### Parameters

The following table shows the parameters of the "Time accumulator" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L, T, C | Enable output |
| TMR_EN (Timer Enable) | Input | BOOL | I, Q, M, D, L, T, C | Start input  Starts the instruction and the expiration of the preset time duration at the PV input |
| RESET | Input | BOOL | I, Q, M, D, L, T, C | Reset input |
| PV (Preset Value) | Input | DINT | I, Q, M, D, L, P or constant | Maximum duration of time recording |
| DELTA_T | Input | INT | I, Q, M, D, L or constant | Cycle time of organization block of the previous cycle |
| Q | Output | BOOL | I, Q, M, D, L | Output which is set when the preset time value is reached |
| ET (Elapsed Time) | InOut | DINT | I, Q, M, D, L | Accumulated time value  (Currently elapsed time value + time value of the DELTA_T input) |

You can find additional information on valid data types under "See also".

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Time accumulator" instruction:

![Pulse timing diagram](images/65905837067_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

![Example](images/66376763275_DV_resource.Stream@PNG-de-DE.png)

If the operands "TagIn" and "Tag_Start" have the signal state "1", the instruction is started. Each time the signal state changes from "0" to "1" at the TMR_EN input, the cycle time "2" at the DELTA_T input is added to the current time value of InOut ET until the maximum time value "10" of the PV input is reached. If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### WSR: Save data to shift register (S7-300, S7-400)

#### Description

The "Save data to shift register" instruction is used to write a bit from a specified source to a shift register. Each element of the register is shifted into the next address. The data contained in the last address of the shift register is lost after the shift.

Each time the instruction is executed with the value "0" on the RESET parameter, new data are read from the source (S_DATA) and shifted to the start address (START) of the shift register. The LENGTH parameter specifies the number of elements to be shifted. You specify the data type of the elements on the E_TYPE parameter. The instruction is not executed if an invalid data type is specified on the E_TYPE parameter.

The register is deleted if the RESET parameter is set to "1" when the instruction is executed. The Q parameter is set to the signal state "1" when the shift register is filled with zeros or deleted.

#### Parameters

The following table shows the parameters of the "Save data to shift register" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_DATA | Input | POINTER | I, Q, M, D | Points to the source data element to be shifted to the start address (START).  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| START | Input | POINTER | I, Q, M, D | Points to the start address of the register.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| LEN | Input | WORD | I, Q, M, D, L, P | Number of elements to be shifted. |
| E_TYPE | Input | BYTE | I, Q, M, D, L, P | Specifies the data type of the elements to be shifted. The following data types are permitted:  - W#16#04 = WORD - B#16#05 = INT - B#16#06 = DWORD - B#16#07 = DINT - B#16#08 = REAL |
| Q | Output | BOOL | Q, M, D, L | Is set to "0" if RESET parameter is active (1) or all elements to be shifted have the value "0". |

#### Example

In the following example four elements of the data type WORD are shifted starting from the address specified on the START parameter. When the first element of the register has been shifted to the next address, the first address is filled with the data that the pointer references on the S_DATA parameter. The value of the last element in the register is lost in the process.

![Example](images/71827263755_DV_resource.Stream@PNG-de-DE.png)

The following tables show how the instruction works based on concrete values:

**Before processing**

In this example the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_DataSource | P#DB2.DBX6.0  DW0 = W#16#1111  DW2 = W#16#2222  DW4 = W#16#3333  DW6 = W#16#4444 |
| START | Tag_Input_StartAddress | P#DB1.DBX0.0  DW6 = W#16#1234 |
| LEN | Tag_Input_Length | W#16#04 |
| E_TYPE | Tag_Input_ElementType | B#16#04 |
| Q | Tag_Output_Q | 1 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_DataSource | P#DB2.DBX6.0  DW0 = W#16#1234  DW2 = W#16#1111  DW4 = W#16#2222  DW6 = W#16#3333 |
| START | Tag_Input_StartAddress | P#DB1.DBX0.0  DW6 = W#16#1234 |
| LEN | Tag_Input_Length | W#16#04 |
| E_TYPE | Tag_Input_ElementType | B#16#04 |
| Q | Tag_Output_Q | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SHRB: Shift bit to shift register (S7-300, S7-400)

#### Description

The "Shift bit to shift register" instruction is used to write a bit from a specified source (DATA) to a shift register. Each time the instruction is executed with a value "0" on the RESET parameter, new data are read from the source and shifted to the start address (S_BIT) of the shift register. All following bits are shifted by one. The bit contained at the last address (S_BIT + N) is lost after the shift. If the RESET parameter is set to "1" during the processing of the instruction, the addresses in the shift register are reset to "0" and not shifted.

#### Parameters

The following table shows the parameters of the "Shift bit to shift register" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| DATA | Input | BOOL | I, Q, M, D, L | Source bit |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the start bit of the shift register  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | WORD | I, Q, M, D, L, P | Number of bits to be shifted. |

#### Example

In the following example the N parameter is set to the value 14 ("E" in hexadecimal). As a result 14 bits starting from the address specified on the S_BIT parameter are shifted. After the bits have been shifted, the first address is filled with the data from the source on the DATA parameter. The last bit value is lost.

![Example](images/20593564171_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

**Before processing**

In this example the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| DATA | Tag_Input_Data | 0 |
| S_BIT | Tag_Input_BitSource | P#DB1.DBX1.4 |
| N | Tag_Input_Number | B#16#0E |

Before processing the instruction the following signal states are stored in the 14 bits of the register:

![Example](images/17885167627_DV_resource.Stream@PNG-de-DE.png)

**After processing**

After the processing of the instruction the following signal states are stored in the 14 bits of the register:

![Example](images/17887009419_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### SEG: Create bit pattern for seven-segment display (S7-300, S7-400)

#### Description

The instruction "Create bit pattern for seven-segment display" is used to convert each of the four hexadecimal digits of the specified source word (IN) into an equivalent bit pattern for a seven-segment display. The result of the instruction is output in the double word on the OUT parameter.

The following relation exists between the hexadecimal digits and the assignment of the 7 segments (a, b, c, d, e, f, g):

|  |  |  |  |
| --- | --- | --- | --- |
| **Input digit**   (Binary) | **Assignment of the segments**    **‑ g f e d c b a** | **Display**   (Hexadecimal) | **Seven-segment display** |
| 0000 | 00111111 | 0 | ![Description](images/7307290891_DV_resource.Stream@PNG-de-DE.png) |
| 0001 | 00000110 | 1 |  |
| 0010 | 01011011 | 2 |  |
| 0011 | 01001111 | 3 |  |
| 0100 | 01100110 | 4 |  |
| 0101 | 01101101 | 5 |  |
| 0110 | 01111101 | 6 |  |
| 0111 | 00000111 | 7 |  |
| 1000 | 01111111 | 8 |  |
| 1001 | 01100111 | 9 |  |
| 1010 | 01110111 | A |  |
| 1011 | 01111100 | B |  |
| 1100 | 00111001 | C |  |
| 1101 | 01011110 | D |  |
| 1110 | 01111001 | E |  |
| 1111 | 01110001 | F |  |

#### Parameters

The following table shows the parameters of the "Create bit pattern for seven-segment display" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | WORD | I, Q, M, D, L, P or constant | Source word with four hexadecimal digits |
| OUT | Output | DWORD | I, Q, M, D, L, P | Bit pattern for the seven-segment display |

#### Example

The following example shows how the instruction works:

![Example](images/20594181643_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| Hexadecimal | Binary |  |  |
| IN | Tag_Input | W#16#1234 | 0001 0010 0011 0100 |
| OUT | Tag_Output | DW#16065B4F66 | 00000110 01011011 01001111 01100110  Display: 1234 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### BCDCPL: Create tens complement (S7-300, S7-400)

#### Description

You can use the "Create tens complement" instruction to create the tens complement of a seven-digit BCD number specified in the IN parameter. This instruction uses the following mathematical formula to calculate:

10000000 (as BCD)

– 7-digit BCD value

----------------------------------------

Tens complement (as BCD)

#### Parameters

The following table shows the parameters of the "Create tens complement" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | 7-digit BCD number |
| ERR_CODE | Output | DWORD | I, Q, M, D, L, P | Result of the instruction |

#### Example

The following example shows how the instruction works:

![Example](images/41942879243_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#01234567 |
| ERR_CODE | Tag_Output | DW#16#08765433 |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Inserting FBD elements](Creating%20FBD%20programs.md#inserting-fbd-elements)
  
[Editing FBD elements](Creating%20FBD%20programs.md#editing-fbd-elements)
  
[Inserting operands in FBD instructions](Creating%20FBD%20programs.md#inserting-operands-in-fbd-instructions)

### BITSUM: Count number of set bits (S7-300, S7-400)

#### Description

The "Count number of set bits" instruction is used to count the number of bits of an operand that is set to the signal state "1". The operand whose bits are to be counted is specified on the IN parameter. The result of the instruction is output at the RET_VAL parameter.

#### Parameters

The following table shows the parameters of the "Count number of set bits" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L, T, C | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Operand whose set bits are counted |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Number of set bits |

#### Example

The following example shows how the instruction works:

![Example](images/20590986379_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction functions using specific values:

| Parameter | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#12345678 |
| RET_VAL | Tag_Output | W#16#000D (13 Bits) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on FBD](Creating%20FBD%20programs.md#basic-information-on-fbd)
