---
title: "FM 350-2 Counting (S7-300, S7-400)"
package: ProgFBFM350_2V2enUS
topics: 13
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# FM 350-2 Counting (S7-300, S7-400)

This section contains information on the following topics:

- [CNT2WRPN (S7-300, S7-400)](#cnt2wrpn-s7-300-s7-400)
- [CNT2RDPN (S7-300, S7-400)](#cnt2rdpn-s7-300-s7-400)
- [CNT2_CTR (S7-300, S7-400)](#cnt2_ctr-s7-300-s7-400)
- [DIAG_RD (S7-300, S7-400)](#diag_rd-s7-300-s7-400)
- [Additional references for FM 350-2 Counter V2 (S7-300, S7-400)](#additional-references-for-fm-350-2-counter-v2-s7-300-s7-400)

## CNT2WRPN (S7-300, S7-400)

### Description

You can use the CNT2WRPN instruction to load the counters and comparators of the counter module using write jobs. To do this, you need to call the CNT2WRPN instruction once for each module.

You should integrate the CNT2WRPN instruction in the user program only if it is necessary to reload counters and comparators in runtime.

### Operating principle

The CNT2WRPN instruction executes the [write command](#write-job-s7-300-s7-400) (JOB_WR) from the [counter DB](#counter-data-block-s7-300-s7-400), transfers the corresponding data from the counter DB and indicates the[status of the write command](#status-of-the-write-job-s7-300-s7-400). The write command is handled internally with the WRREC instruction and the return code is passed to the WRREC instruction.

### Call

The CNT2WRPN instruction can be called in the cycle or optionally in a time-controlled program. The call is not allowed in an event-driven interrupt program.

Before executing write jobs, you must assign the appropriate values in the data area associated with the write command. The last write command must be completed, which means that JOB_WR.NO (data byte DBB0) is deleted from the [counter DB](#counter-data-block-s7-300-s7-400).

### Parameters

| Parameters | Declaration | Data type | Description | The user ... | The instruction ... |
| --- | --- | --- | --- | --- | --- |
| DB_NO | INPUT | WORD | Number of the counter data block | Enters this | Queries this |
| RET_VAL | OUTPUT | INT | Return code of the instruction WRREC | Queries this | Enters this |

## CNT2RDPN (S7-300, S7-400)

### Description

You can use the CNT2RDPN instruction to read the counter values and measured values of the counter module using read jobs. Call the CNT2RDPN instruction cyclically once for each module to do this.

Do not integrate the CNT2RDPN instruction in your user program unless you are not processing read jobs.

### Operating principle

The instruction executes the [read command](#read-job-s7-300-s7-400) (JOB_RD) from the [counter DB](#counter-data-block-s7-300-s7-400), transfers the corresponding data to the counter DB and indicates the [status of the read command](#status-of-the-write-job-s7-300-s7-400-1). The read command is handled internally with the RDREC instruction and the return code is passed to the RDREC instruction.

### Call

The CNT2RDPN instruction can be called in the cycle or optionally in a time-controlled program. The call is not allowed in an event-driven interrupt program.

The last read command must be completed, which means that JOB_RD.NO (data byte DBB2) is deleted from the [counter DB](#counter-data-block-s7-300-s7-400).

### Parameters

| Parameters | Declaration | Data type | Description | The user ... | The instruction ... |
| --- | --- | --- | --- | --- | --- |
| DB_NO | INPUT | WORD | Number of the counter data block | Enters this | Queries this |
| RET_VAL | OUTPUT | INT | Return code of the instruction RDREC | Queries this | Enters this |

## CNT2_CTR (S7-300, S7-400)

### Description

The CNT2_CTR instruction is used to control the digital outputs (enable and disable) and software gates of the counter module. In addition, you receive the feedback signals of the module.

### Operating principle

The CNT2_CTR instruction

- initializes the [counter DB](#counter-data-block-s7-300-s7-400).
- Transfers the counter signals from the counter DB ([CONTROL_SIGNALS](#control_signals-s7-300-s7-400) structure) module.
- Reads the feedback signals The instruction in the counter DB saves the read values to the [CHECKBACK_SIGNALS](#checkback_signals-s7-300-s7-400) structure.

### Call

You can use the CNT2_CTR instruction cyclically (in OB1 or in the cyclic interrupts) for each module. Calling in an interrupt program is not permitted.

Before calling the CNT2_CTR instruction, enter the current control signals in the CONTROL_SIGNALS structure in the [counter DB](#counter-data-block-s7-300-s7-400). When the call of the CNT2_CTR instruction is completed, the feedback signals in the CHECKBACK_SIGNALS structure are updated in the counter DB for further processing.

### Parameters

| Parameters | Declaration | Data type | Description | The user ... | The instruction ... |
| --- | --- | --- | --- | --- | --- |
| DB_NO | INPUT | WORD | Number of the counter data block | Enters this | Queries this |

## DIAG_RD (S7-300, S7-400)

### Description

The DIAG_RD instruction can be used to load the data of diagnostic interrupts in the counter DB.

### Operating principle

The DIAG_RD instruction reads 16 bytes of diagnostic data from the counter module and enters these data in the[counter DB](#counter-data-block-s7-300-s7-400) in the data area DIAGNOSTIC_IN_INFO. These data contain the diagnostic status of the entire module (across all counters). Diagnostic data is read internally at the call of the RDSYSST instruction. The return code of this instruction is passed as RET_VAL.

### Call

The DIAG_RD instruction can be called only in the interrupt program.

### Parameters

| Parameters | Declaration | Data type | Description | The user ... | The instruction ... |
| --- | --- | --- | --- | --- | --- |
| DB_NO | INPUT | WORD | Number of the counter data block | Enters this | Queries this |
| RET_VAL | OUTPUT | INT | Return code of the instruction RDSYSST | Queries this | Enters this |

## Additional references for FM 350-2 Counter V2 (S7-300, S7-400)

This section contains information on the following topics:

- [Counter data block (S7-300, S7-400)](#counter-data-block-s7-300-s7-400)
- [CONTROL_SIGNALS (S7-300, S7-400)](#control_signals-s7-300-s7-400)
- [CHECKBACK_SIGNALS (S7-300, S7-400)](#checkback_signals-s7-300-s7-400)
- [Write job (S7-300, S7-400)](#write-job-s7-300-s7-400)
- [Status of the write job (S7-300, S7-400)](#status-of-the-write-job-s7-300-s7-400)
- [Read job (S7-300, S7-400)](#read-job-s7-300-s7-400)
- [Status of the write job (S7-300, S7-400)](#status-of-the-write-job-s7-300-s7-400-1)

### Counter data block (S7-300, S7-400)

#### Purpose

The counter DB is the data interface between the user program and FM 350‑2. It contains and applies all data necessary to control and operate the module.

Before the parameter assignment of the module, you must provide the following valid data to the counter DB.

- Module address (address 12.0)
- Channel start address (address 14.0)
- DS-OFFSET (address 18.0), set to 0

#### Contents

The table below shows the contents of the counter DB.

> **Note**
>
> You may not change any data not listed in this table.

| Address | Tag | Data type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 0.0 | NO | BYTE | B#16#0 | Number |
| 1.0 | BUSY | BOOL | FALSE | TRUE: Write command in progress  FALSE: Write command not in progress |
| 1.1 | DONE | BOOL | FALSE | TRUE: Write command completed  FALSE: Write command not completed |
| 1.2 | IMPOSS | BOOL | FALSE | TRUE: Write command not possible  FALSE: Write command possible |
| 1.3 | UNKNOWN | BOOL | FALSE | TRUE: Write command unknown  FALSE: Write command known |
| 2.0 | NO | BYTE | B#16#0 | Number |
| 3.0 | BUSY | BOOL | FALSE | TRUE: Read command in progress  FALSE: Read command not in progress |
| 3.1 | DONE | BOOL | FALSE | TRUE: Read command completed  FALSE: Read command not completed |
| 3.2 | IMPOSS | BOOL | FALSE | TRUE: Read command not possible  FALSE: Read command possible |
| 3.3 | UNKNOWN | BOOL | FALSE | TRUE: Read command unknown  FALSE: Read command known |
| 4.0 | RESERV_0 | ARRAY [1..3] OF WORD | W#16#0 | Reserved |
| 10.0 | RESERV_1 | WORD | W#16#0 | Reserved |
| 12.0 | MOD_ADR | WORD | W#16#0 | Module address |
| 14.0 | CH_ADR | DWORD | DW#16#0 | Channel address |
| 18.0 | DS_OFFS | BYTE | B#16#0 | Offset data block |
| 19.0 | RESERV_2 | BYTE | B#16#0 | Reserved |
| 20.0 | BIT0_0 | BOOL | FALSE | Reserved |
| 20.1 | BIT0_1 | BOOL | FALSE | Reserved |
| 20.2 | BIT0_2 | BOOL | FALSE | Reserved |
| 20.3 | BIT0_3 | BOOL | FALSE | Reserved |
| 20.4 | BIT0_4 | BOOL | FALSE | Reserved |
| 20.5 | BIT0_5 | BOOL | FALSE | Reserved |
| 20.6 | BIT0_6 | BOOL | FALSE | Reserved |
| 20.7 | BIT0_7 | BOOL | FALSE | Reserved |
| 21.0 | CTRL_DQ0 | BOOL | FALSE | TRUE: Output 0 enabled   FALSE: Output 0 not enabled |
| 21.1 | CTRL_DQ1 | BOOL | FALSE | TRUE: Output 1 enabled   FALSE: Output 1 not enabled |
| 21.2 | CTRL_DQ2 | BOOL | FALSE | TRUE: Output 2 enabled   FALSE: Output 2 not enabled |
| 21.3 | CTRL_DQ3 | BOOL | FALSE | TRUE: Output 3 enabled   FALSE: Output 3 not enabled |
| 21.4 | CTRL_DQ4 | BOOL | FALSE | TRUE: Output 4 enabled   FALSE: Output 4 not enabled |
| 21.5 | CTRL_DQ5 | BOOL | FALSE | TRUE: Output 5 enabled   FALSE: Output 5 not enabled |
| 21.6 | CTRL_DQ6 | BOOL | FALSE | TRUE: Output 6 enabled   FALSE: Output 6 not enabled |
| 21.7 | CTRL_DQ7 | BOOL | FALSE | TRUE: Output 7 enabled   FALSE: Output 7 not enabled |
| 22.0 | SET_DQ0 | BOOL | FALSE | TRUE: Output 0 set  FALSE: Output 0 not set |
| 22.1 | SET_DQ1 | BOOL | FALSE | TRUE: Output 1 set  FALSE: Output 1 not set |
| 22.2 | SET_DQ2 | BOOL | FALSE | TRUE: Output 2 set  FALSE: Output 2 not set |
| 22.3 | SET_DQ3 | BOOL | FALSE | TRUE: Output 3 set  FALSE: Output 3 not set |
| 22.4 | SET_DQ4 | BOOL | FALSE | TRUE: Output 4 set  FALSE: Output 4 not set |
| 22.5 | SET_DQ5 | BOOL | FALSE | TRUE: Output 5 set  FALSE: Output 5 not set |
| 22.6 | SET_DQ6 | BOOL | FALSE | TRUE: Output 6 set  FALSE: Output 6 not set |
| 22.7 | SET_DQ7 | BOOL | FALSE | TRUE: Output 7 set  FALSE: Output 7 not set |
| 23.0 | SW_GATE0 | BOOL | FALSE | TRUE: SW gate counter 0 open  FALSE: SW gate counter 0 closed |
| 23.1 | SW_GATE1 | BOOL | FALSE | TRUE: SW gate counter 1 open  FALSE: SW gate counter 1 closed |
| 23.2 | SW_GATE2 | BOOL | FALSE | TRUE: SW gate counter 2 open  FALSE: SW gate counter 2 closed |
| 23.3 | SW_GATE3 | BOOL | FALSE | TRUE: SW gate counter 3 open  FALSE: SW gate counter 3 closed |
| 23.4 | SW_GATE4 | BOOL | FALSE | TRUE: SW gate counter 4 open  FALSE: SW gate counter 4 closed |
| 23.5 | SW_GATE5 | BOOL | FALSE | TRUE: SW gate counter 5 open  FALSE: SW gate counter 5 closed |
| 23.6 | SW_GATE6 | BOOL | FALSE | TRUE: SW gate counter 6 open  FALSE: SW gate counter 6 closed |
| 23.7 | SW_GATE7 | BOOL | FALSE | TRUE: SW gate counter 7 open  FALSE: SW gate counter 7 closed |
| 24.0 | CTRL_DWORD1 | DWORD | DW#16#0 | Reserved |
| 28.0 | CTRL_DWORD2 | DWORD | DW#16#0 | Reserved |
| 32.0 | CTRL_DWORD3 | DWORD | DW#16#0 | Reserved |
| 36.0 | BIT0_0 | BOOL | FALSE | Reserved |
| 36.1 | STS_TFB | BOOL | FALSE | TRUE: PG mode active  FALSE: No PG mode |
| 36.2 | BIT0_2 | BOOL | FALSE | Reserved |
| 36.3 | BIT0_3 | BOOL | FALSE | Reserved |
| 36.4 | DATA_ERR | BOOL | FALSE | Data error |
| 36.5 | BIT0_5 | BOOL | FALSE | Reserved |
| 36.6 | BIT0_6 | BOOL | FALSE | Reserved |
| 36.7 | PARA | BOOL | FALSE | TRUE: Module parameters assigned  FALSE: Module parameters not assigned |
| 37.0 | STS_CMP0 | BOOL | FALSE | TRUE: Comparator 0 addressed  FALSE: Comparator 0 not addressed |
| 37.1 | STS_CMP1 | BOOL | FALSE | TRUE: Comparator 1 addressed  FALSE: Comparator 1 not addressed |
| 37.2 | STS_CMP2 | BOOL | FALSE | TRUE: Comparator 2 addressed  FALSE: Comparator 2 not addressed |
| 37.3 | STS_CMP3 | BOOL | FALSE | TRUE: Comparator 3 addressed  FALSE: Comparator 3 not addressed |
| 37.4 | STS_CMP4 | BOOL | FALSE | TRUE: Comparator 4 addressed  FALSE: Comparator 4 not addressed |
| 37.5 | STS_CMP5 | BOOL | FALSE | TRUE: Comparator 5 addressed  FALSE: Comparator 5 not addressed |
| 37.6 | STS_CMP6 | BOOL | FALSE | TRUE: Comparator 6 addressed  FALSE: Comparator 6 not addressed |
| 37.7 | STS_CMP7 | BOOL | FALSE | TRUE: Comparator 7 addressed  FALSE: Comparator 7 not addressed |
| 38.0 | STS_UFLW0 | BOOL | FALSE | TRUE: Underflow counter 0  FALSE: No underflow counter 0 |
| 38.1 | STS_UFLW1 | BOOL | FALSE | TRUE: Underflow counter 1  FALSE: No underflow counter 1 |
| 38.2 | STS_UFLW2 | BOOL | FALSE | TRUE: Underflow counter 2  FALSE: No underflow counter 2 |
| 38.3 | STS_UFLW3 | BOOL | FALSE | TRUE: Underflow counter 3  FALSE: No underflow counter 3 |
| 38.4 | STS_UFLW4 | BOOL | FALSE | TRUE: Underflow counter 4  FALSE: No underflow counter 4 |
| 38.5 | STS_UFLW5 | BOOL | FALSE | TRUE: Underflow counter 5  FALSE: No underflow counter 5 |
| 38.6 | STS_UFLW6 | BOOL | FALSE | TRUE: Underflow counter 6  FALSE: No underflow counter 6 |
| 38.7 | STS_UFLW7 | BOOL | FALSE | TRUE: Underflow counter 7  FALSE: No underflow counter 7 |
| 39.0 | STS_OFLW0 | BOOL | FALSE | TRUE: Overflow counter 0  FALSE: No overflow counter 0 |
| 39.1 | STS_OFLW1 | BOOL | FALSE | TRUE: Overflow counter 1  FALSE: No overflow counter 1 |
| 39.2 | STS_OFLW2 | BOOL | FALSE | TRUE: Overflow counter 2  FALSE: No overflow counter 2 |
| 39.3 | STS_OFLW3 | BOOL | FALSE | TRUE: Overflow counter 3  FALSE: No overflow counter 3 |
| 39.4 | STS_OFLW4 | BOOL | FALSE | TRUE: Overflow counter 4  FALSE: No overflow counter 4 |
| 39.5 | STS_OFLW5 | BOOL | FALSE | TRUE: Overflow counter 5  FALSE: No overflow counter 5 |
| 39.6 | STS_OFLW6 | BOOL | FALSE | TRUE: Overflow counter 6  FALSE: No overflow counter 6 |
| 39.7 | STS_OFLW7 | BOOL | FALSE | TRUE: Overflow counter 7  FALSE: No overflow counter 7 |
| 40.0 | STS_DIR0 | BOOL | FALSE | TRUE: Count direction counter 0 backwards  FALSE: Count direction counter 0 forwards |
| 40.1 | STS_DIR1 | BOOL | FALSE | TRUE: Count direction counter 1 backwards  FALSE: Count direction counter 1 forwards |
| 40.2 | STS_DIR2 | BOOL | FALSE | TRUE: Count direction counter 2 backwards  FALSE: Count direction counter 2 forwards |
| 40.3 | STS_DIR3 | BOOL | FALSE | TRUE: Count direction counter 3 backwards  FALSE: Count direction counter 3 forwards |
| 40.4 | STS_DIR4 | BOOL | FALSE | TRUE: Count direction counter 4 backwards  FALSE: Count direction counter 4 forwards |
| 40.5 | STS_DIR5 | BOOL | FALSE | TRUE: Count direction counter 5 backwards  FALSE: Count direction counter 5 forwards |
| 40.6 | STS_DIR6 | BOOL | FALSE | TRUE: Count direction counter 6 backwards  FALSE: Count direction counter 6 forwards |
| 40.7 | STS_DIR7 | BOOL | FALSE | TRUE: Count direction counter 7 backwards  FALSE: Count direction counter 7 forwards |
| 41.0 | STS_DI0 | BOOL | FALSE | TRUE: Digital input 0 set  FALSE: Digital input 0 not set |
| 41.1 | STS_DI1 | BOOL | FALSE | TRUE: Digital input 1 set  FALSE: Digital input 1 not set |
| 41.2 | STS_DI2 | BOOL | FALSE | TRUE: Digital input 2 set  FALSE: Digital input 2 not set |
| 41.3 | STS_DI3 | BOOL | FALSE | TRUE: Digital input 3 set  FALSE: Digital input 3 not set |
| 41.4 | STS_DI4 | BOOL | FALSE | TRUE: Digital input 4 set  FALSE: Digital input 4 not set |
| 41.5 | STS_DI5 | BOOL | FALSE | TRUE: Digital input 5 set  FALSE: Digital input 5 not set |
| 41.6 | STS_DI6 | BOOL | FALSE | TRUE: Digital input 6 set  FALSE: Digital input 6 not set |
| 41.7 | STS_DI7 | BOOL | FALSE | TRUE: Digital input 7 set  FALSE: Digital input 7 not set |
| 42.0 | STS_DQ0 | BOOL | FALSE | TRUE: Digital output 0 set  FALSE: Digital output 0 not set |
| 42.1 | STS_DQ1 | BOOL | FALSE | TRUE: Digital output 1 set  FALSE: Digital output 1 not set |
| 42.2 | STS_DQ2 | BOOL | FALSE | TRUE: Digital output 2 set  FALSE: Digital output 2 not set |
| 42.3 | STS_DQ3 | BOOL | FALSE | TRUE: Digital output 3 set  FALSE: Digital output 3 not set |
| 42.4 | STS_DQ4 | BOOL | FALSE | TRUE: Digital output 4 set  FALSE: Digital output 4 not set |
| 42.5 | STS_DQ5 | BOOL | FALSE | TRUE: Digital output 5 set  FALSE: Digital output 5 not set |
| 42.6 | STS_DQ6 | BOOL | FALSE | TRUE: Digital output 6 set  FALSE: Digital output 6 not set |
| 42.7 | STS_DQ7 | BOOL | FALSE | TRUE: Digital output 7 set  FALSE: Digital output 7 not set |
| 43.0 | STS_GATE0 | BOOL | FALSE | TRUE: Internal gate counter 0 open  FALSE: Internal gate counter 0 closed |
| 43.1 | STS_GATE1 | BOOL | FALSE | TRUE: Internal gate counter 1 open  FALSE: Internal gate counter 1 closed |
| 43.2 | STS_GATE2 | BOOL | FALSE | TRUE: Internal gate counter 2 open  FALSE: Internal gate counter 2 closed |
| 43.3 | STS_GATE3 | BOOL | FALSE | TRUE: Internal gate counter 3 open  FALSE: Internal gate counter 3 closed |
| 43.4 | STS_GATE4 | BOOL | FALSE | TRUE: Internal gate counter 4 open  FALSE: Internal gate counter 4 closed |
| 43.5 | STS_GATE5 | BOOL | FALSE | TRUE: Internal gate counter 5 open  FALSE: Internal gate counter 5 closed |
| 43.6 | STS_GATE6 | BOOL | FALSE | TRUE: Internal gate counter 6 open  FALSE: Internal gate counter 6 closed |
| 43.7 | STS_GATE7 | BOOL | FALSE | TRUE: Internal gate counter 7 open  FALSE: Internal gate counter 7 closed |
| 44 | USER_STAT_WORD0 | WORD | W#16#0 | Count/measured value, depending on parameter assignment |
| 46 | USER_STAT_WORD1 | WORD | W#16#0 | Count/measured value, depending on parameter assignment |
| 48 | USER_STAT_WORD2 | WORD | W#16#0 | Count/measured value, depending on parameter assignment |
| 50 | USER_STAT_WORD3 | WORD | W#16#0 | Count/measured value, depending on parameter assignment |
| 52 | LOAD-VAL0 | DINT | L#0 | Load counter 0 directly |
| 56 | LOAD-VAL1 | DINT | L#0 | Load counter 1 directly |
| 60 | LOAD-VAL2 | DINT | L#0 | Load counter 2 directly |
| 64 | LOAD-VAL3 | DINT | L#0 | Load counter 3 directly |
| 68 | LOAD-VAL4 | DINT | L#0 | Load counter 4 directly |
| 72 | LOAD-VAL5 | DINT | L#0 | Load counter 5 directly |
| 76 | LOAD-VAL6 | DINT | L#0 | Load counter 6 directly |
| 80 | LOAD-VAL7 | DINT | L#0 | Load counter 7 directly |
| 84 | LOAD-PREPARE-VAL0 | DINT | L#0 | Load counter 0 in preparation |
| 88 | LOAD-PREPARE-VAL1 | DINT | L#0 | Load counter 1 in preparation |
| 92 | LOAD-PREPARE-VAL2 | DINT | L#0 | Load counter 2 in preparation |
| 96 | LOAD-PREPARE-VAL3 | DINT | L#0 | Load counter 3 in preparation |
| 100 | LOAD-PREPARE-VAL4 | DINT | L#0 | Load counter 4 in preparation |
| 104 | LOAD-PREPARE-VAL5 | DINT | L#0 | Load counter 5 in preparation |
| 108 | LOAD-PREPARE-VAL6 | DINT | L#0 | Load counter 6 in preparation |
| 112 | LOAD-PREPARE-VAL7 | DINT | L#0 | Load counter 7 in preparation |
| 116 | CMP-VAL0 | DINT | L#0 | Load comparator 0 |
| 120 | CMP-VAL1 | DINT | L#0 | Load comparator 1 |
| 124 | CMP-VAL2 | DINT | L#0 | Load comparator 2 |
| 128 | CMP-VAL3 | DINT | L#0 | Load comparator 3 |
| 132 | CMP-VAL4 | DINT | L#0 | Load comparator 4 |
| 136 | CMP-VAL5 | DINT | L#0 | Load comparator 5 |
| 140 | CMP-VAL6 | DINT | L#0 | Load comparator 6 |
| 144 | CMP-VAL7 | DINT | L#0 | Load comparator 7 |
| 148 | ACT_CNTV0 | DINT | L#0 | Current count 0 |
| 152 | ACT_MSRV0 | DINT | L#0 | Measurement result 0 |
| 156 | ACT_CNTV1 | DINT | L#0 | Current count 1 |
| 160 | ACT_MSRV1 | DINT | L#0 | Measurement result 1 |
| 164 | ACT_CNTV2 | DINT | L#0 | Current count 2 |
| 168 | ACT_MSRV2 | DINT | L#0 | Measurement result 2 |
| 172 | ACT_CNTV3 | DINT | L#0 | Current count 3 |
| 176 | ACT_MSRV3 | DINT | L#0 | Measurement result 3 |
| 180 | ACT_CNTV4 | DINT | L#0 | Current count 4 |
| 184 | ACT_MSRV4 | DINT | L#0 | Measurement result 4 |
| 188 | ACT_CNTV5 | DINT | L#0 | Current count 5 |
| 192 | ACT_MSRV5 | DINT | L#0 | Measurement result 5 |
| 196 | ACT_CNTV6 | DINT | L#0 | Current count 6 |
| 200 | ACT_MSRV6 | DINT | L#0 | Measurement result 6 |
| 204 | ACT_CNTV7 | DINT | L#0 | Current count 7 |
| 208 | ACT_MSRV7 | DINT | L#0 | Measurement result 7 |
| 212.0 | BYTE0 | BYTE | B#16#0 | Reserved |
| 213.0 | BYTE1 | BYTE | B#16#0 | Reserved |
| 214.0 | BYTE2 | BYTE | B#16#0 | Reserved |
| 215.0 | BYTE3 | BYTE | B#16#0 | Reserved |
| 216.0 | BYTE4 | BYTE | B#16#0 | Channel type |
| 217.0 | BYTE5 | BYTE | B#16#0 | Length channel info |
| 218.0 | BYTE6 | BYTE | B#16#0 | Number of channels |
| 219.0 | BYTE7 | BYTE | B#16#0 | Channel error vector |
| 220.0 | BYTE8 | BYTE | B#16#0 | Error counter 0 |
| 221.0 | BYTE9 | BYTE | B#16#0 | Error counter 1 |
| 222.0 | BYTE10 | BYTE | B#16#0 | Error counter 2 |
| 223.0 | BYTE11 | BYTE | B#16#0 | Error counter 3 |
| 224.0 | BYTE12 | BYTE | B#16#0 | Error counter 4 |
| 225.0 | BYTE13 | BYTE | B#16#0 | Error counter 5 |
| 226.0 | BYTE14 | BYTE | B#16#0 | Error counter 6 |
| 227.0 | BYTE15 | BYTE | B#16#0 | Error counter 7 |

### CONTROL_SIGNALS (S7-300, S7-400)

#### CONTROL_SIGNALS

| Address | Parameters | Data type | Initial value | Description |
| --- | --- | --- | --- | --- |
| 21.0 … 7 | CTRL_DQ0 … 7 | BOOL | FALSE | Enable for digital outputs 0 ... 7 |
| 22.0 … 7 | SET_DQ0 … 7 | BOOL | FALSE | Trigger for digital outputs 0 ... 7 |
| 23.0 … 7 | SW_GATE0 … 7 | BOOL | FALSE | Software gate counters 0 ... 7 |

### CHECKBACK_SIGNALS (S7-300, S7-400)

#### CHECKBACK_SIGNALS

| Address | Parameters | Data type | Initial value | Description |
| --- | --- | --- | --- | --- |
| 36.1 | STS_TFB | BOOL | FALSE | TRUE: Programming device (PG) mode is active, control by CPU is not possible  FALSE: Programming device (PG) mode deselected |
| 36.4 | DATA_ERR | BOOL | FALSE | TRUE: Data error occurred  FALSE: No data error |
| 36.7 | PARA | BOOL | FALSE | TRUE: Counter module parameters are assigned, all other CHECKBACK_SIGNALS are valid  FALSE: Counter module parameters not assigned |
| 37.0 … 7 | STS_CMP0 … 7 | BOOL | FALSE | Status comparators 0 ... 7  You need to evaluate the status following the call of the CNT2_CTR instruction because the status is subsequently reset. |
| 38.0 … 7 | STS_UFLW0 … 7 | BOOL | FALSE | Status of low limit violated counters 0 ... 7  You need to evaluate the status following the call of the CNT2_CTR instruction because the status is subsequently reset. |
| 39.0 … 7 | STS_OFLW0 … 7 | BOOL | FALSE | Status of high limit violated counters 0 ... 7  You need to evaluate the status following the call of the CNT2_CTR instruction because the status is subsequently reset. |
| 40.0 … 7 | STS_DIR0 … 7 | BOOL | FALSE | Count direction status of counters 0 ... 7  You need to evaluate the status following the call of the CNT2_CTR instruction because the status is subsequently reset. |
| 41.0 … 7 | STS_DI0 … 7 | BOOL | FALSE | Status of digital inputs 0 ... 7 |
| 42.0 … 7 | STS_DQ0 … 7 | BOOL | FALSE | Status of digital outputs 0 ... 7 |
| 43.0 … 7 | STS_GATE0 … 7 | BOOL | FALSE | Internal gate status of counters 0 ... 7 |
| 44 | USER_STAT_DWORD0 | WORD | W#16#0 | Count/measured value, depending on the parameter assignment |
| 46 | USER_STAT_DWORD1 | WORD | W#16#0 | Count/measured value, depending on the parameter assignment |
| 48 | USER_STAT_DWORD2 | WORD | W#16#0 | Count/measured value, depending on the parameter assignment |
| 50 | USER_STAT_DWORD3 | WORD | W#16#0 | Count/measured value, depending on the parameter assignment |

### Write job (S7-300, S7-400)

#### Write command

Initiate a new write command by entering it in JOB_WR.NO. The following write jobs are permissible:

| JOB_WR.NO  (DBB0) | Entry in CNT2_CHANTYPE | Address in the counter DB | Meaning for the count mode | Meaning for the measuring mode |
| --- | --- | --- | --- | --- |
| 0 | None | None | No write command / last write command finished |  |
| 10 | LOAD_VAL0 | 52 | Load counter 0 directly | Load low limit 0 |
| 11 | LOAD_VAL1 | 56 | Load counter 1 directly | Load low limit 1 |
| 12 | LOAD_VAL2 | 60 | Load counter 2 directly | Load low limit 2 |
| 13 | LOAD_VAL3 | 64 | Load counter 3 directly | Load low limit 3 |
| 14 | LOAD_VAL4 | 68 | Load counter 4 directly | Load low limit 4 |
| 15 | LOAD_VAL5 | 72 | Load counter 5 directly | Load low limit 5 |
| 16 | LOAD_VAL6 | 76 | Load counter 6 directly | Load low limit 6 |
| 17 | LOAD_VAL7 | 80 | Load counter 7 directly | Load low limit 7 |
| 20 | LOAD_PREPARE_VAL0 | 84 | Load counter 0 in preparation | Load high limit 0 |
| 21 | LOAD_PREPARE_VAL1 | 88 | Load counter 1 in preparation | Load high limit 1 |
| 22 | LOAD_PREPARE_VAL2 | 92 | Load counter 2 in preparation | Load high limit 2 |
| 23 | LOAD_PREPARE_VAL3 | 96 | Load counter 3 in preparation | Load high limit 3 |
| 24 | LOAD_PREPARE_VAL4 | 100 | Load counter 4 in preparation | Load high limit 4 |
| 25 | LOAD_PREPARE_VAL5 | 104 | Load counter 5 in preparation | Load high limit 5 |
| 26 | LOAD_PREPARE_VAL6 | 108 | Load counter 6 in preparation | Load high limit 6 |
| 27 | LOAD_PREPARE_VAL7 | 112 | Load counter 7 in preparation | Load high limit 7 |
| 30 | CMP_VAL0 | 116 | Load comparator 0 |  |
| 31 | CMP_VAL1 | 120 | Load comparator 1 |  |
| 32 | CMP_VAL2 | 124 | Load comparator 2 |  |
| 33 | CMP_VAL3 | 128 | Load comparator 3 |  |
| 34 | CMP_VAL4 | 132 | Load comparator 4 |  |
| 35 | CMP_VAL5 | 136 | Load comparator 5 |  |
| 36 | CMP_VAL6 | 140 | Load comparator 6 |  |
| 37 | CMP_VAL7 | 144 | Load comparator 7 |  |
| 40 | LOAD_VAL0 to LOAD_VAL3 | 52 to 67 | Load counters 0 to 3 directly | Load low limit 0 to 3 |
| 41 | LOAD_VAL4 to LOAD_VAL7 | 68 to 83 | Load counters 4 to 7 directly | Load low limit 4 to 7 |
| 42 | LOAD_VAL0 to LOAD_VAL7 | 52 to 83 | Load counters 0 to 7 directly | Load low limit 0 to 7 |
| 50 | LOAD_PREPARE_VAL0 to LOAD_PREPARE_VAL3 | 84 to 99 | Load counters 0 to 3 in preparation | Load high limit 0 to 3 |
| 51 | LOAD_PREPARE_VAL4 to LOAD_PREPARE_VAL7 | 100 to 111 | Load counters 4 to 7 in preparation | Load high limit 4 to 7 |
| 52 | LOAD_PREPARE_VAL0 to LOAD_PREPARE_VAL7 | 84 to 111 | Load counters 0 to 7 in preparation | Load high limit 0 to 7 |
| 60 | CMP_VAL0 to CMP_VAL3 | 116 to 131 | Load comparators 0 to 3 |  |
| 61 | CMP_VAL4 to CMP_VAL7 | 132 to 147 | Load comparators 4 to 7 |  |
| 62 | CMP_VAL0 to CMP_VAL7 | 116 to 147 | Load comparators 0 to 7 |  |

### Status of the write job (S7-300, S7-400)

#### Status of a write job

The status of a write job is indicated in the counter DB (DBB1 data byte).

| Bit in JOB_WR  (DBX1.) | Meaning |
| --- | --- |
| .BUSY, 0 | = 1: Write job active. The CNT2WRPN instruction sets this bit as soon as you execute a write job (JOB_WR.NO > 0 and JOB_WR.IMPOSS = 0). The CNT2WRPN instruction deletes this bit as soon as the write job is completed (JOB_WR.NO = 0). |
| .DONE, 1 | = 1: Write job finished. The CNT2WRPN instruction sets this bit as soon as a write job is completed (regardless of errors). The CNT2WRPN instruction deletes the bit when a new write job begins. You can also delete this bit in the user program. |
| .IMPOSS, 2 | = 1: The write job cannot be processed (counter module parameters are not assigned, the call is active or programming device (PG) mode is active). You can leave the write job (JOB_WR) pending or delete it. The CNT2WRPN instruction deletes the bit if the conditions indicated above are fulfilled. |
| .UNKOWN, 3 | = 1: Write job unknown. Your specified write job (JOB_WR) is not in the valid range (see the error message). The CNT2WRPN instruction deletes this bit as soon as a valid number is entered in JOB_WR. The unknown number is retained until this happens. |

Error events are indicated in the binary result bit (BR = 0). Possible errors are:

- Unknown write job (see JOB_WR.UNKOWN).
- Error in data transmission with the WRREC instruction. Error information is available at the RET_VAL output parameter.
- The module checks for data errors in the transmitted data transferred and interprets the data. If a data error occurs, the CHECKBACK_SIGNALS.DATA_ERR bit is set to 1 in the counter DB.

### Read job (S7-300, S7-400)

#### Read job

Initiate a new read job by entering it in JOB_RD.NO. The following read jobs are permissible:

| JOB_RD.NO  (DBB2) | Entry in CNT2_CHANTYPE | Address in the counter DB | Meaning |
| --- | --- | --- | --- |
| 0 | None | None | No read job / last read job finished |
| 100 | ACT_CNTV0  ACT_MSRV0  ACT_CNTV1  ACT_MSRV1  ACT_CNTV2  ACT_MSRV2  ACT_CNTV3  ACT_MSRV3 | 148 | Current counter value 0 to 3 and measurement result 0 to 3 |
| 101 | ACT_CNTV4  ACT_MSRV4  ACT_CNTV5  ACT_MSRV5  ACT_CNTV6  ACT_MSRV6  ACT_CNTV7  ACT_MSRV7 | 180 | Current counter value 4 to 7 and measurement result 4 to 7 |

### Status of the write job (S7-300, S7-400)

#### Status of a read job

The status of a read job is indicated in the counter DB (DBB3 data byte)

| Bit in JOB_RD  (DBX3.) | Description |
| --- | --- |
| .BUSY, 0 | = 1: Read job active. The CNT2RDPN instruction sets this bit as soon as you execute a read job (JOB_RD.NO > 0 and JOB_RD.IMPOSS = 0). The CNT2RDPN instruction deletes this bit as soon as the read job is completed (JOB_RD.NO = 0). |
| .DONE, 1 | = 1: Read job finished. The CNT2RDPN instruction sets this bit as soon as a read job is completed (regardless of errors). The CNT2RDPN instruction deletes the bit when a new read job begins. You can also delete this bit in the user program. |
| .IMPOSS, 2 | = 1: The read job cannot be processed (counter module parameters are not assigned, the call is active or programming device (PG) mode is active). You can leave the read job (JOB_RD.NO) pending or delete it. The CNT2RDPN instruction deletes the bit if the conditions indicated above are fulfilled. |
| .UNKOWN, 3 | = 1: Read job unknown. Your specified read job (JOB_RD) is not in the valid range (see Error evaluation). The CNT2RDPN instruction deletes this bit as soon as a valid number is entered in JOB_RD.NO. The unknown number is retained until this happens. |

Error events are indicated in the binary result bit (BR = 0). Possible errors are:

- Unknown read job (see JOB_RD.UNKOWN).
- Error in data transmission with the RDREC instruction. Error information is available at the RET_VAL output parameter.
