---
title: "Filter_DT1 (S7-1200, S7-1500)"
package: ProgFBPIDDT1enUS
topics: 8
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Filter_DT1 (S7-1200, S7-1500)

This section contains information on the following topics:

- [Compatibility with CPU and FW (S7-1200, S7-1500)](#compatibility-with-cpu-and-fw-s7-1200-s7-1500)
- [Description of Filter_DT1 (S7-1200, S7-1500)](#description-of-filter_dt1-s7-1200-s7-1500)
- [Operating principle Filter_DT1 (S7-1200, S7-1500)](#operating-principle-filter_dt1-s7-1200-s7-1500)
- [Input parameter Filter_DT1 (S7-1200, S7-1500)](#input-parameter-filter_dt1-s7-1200-s7-1500)
- [Output parameter Filter_DT1 (S7-1200, S7-1500)](#output-parameter-filter_dt1-s7-1200-s7-1500)
- [Static tags Filter_DT1 (S7-1200, S7-1500)](#static-tags-filter_dt1-s7-1200-s7-1500)
- [ErrorBits parameter (S7-1200, S7-1500)](#errorbits-parameter-s7-1200-s7-1500)

## Compatibility with CPU and FW (S7-1200, S7-1500)

The following table shows which version of Filter_DT1 can be used on which CPU:

| CPU | FW | Filter_DT1 |
| --- | --- | --- |
| S7-1200 | as of V4.2 | V1.0 |
| S7-1500-based CPUs | as of version V2.0 | V1.0 |

## Description of Filter_DT1 (S7-1200, S7-1500)

### Description

The instruction Filter_DT1 is a differentiator with a first-order lag, also referred to as DT1 element.

You can use Filter_DT1 for the following purposes:

- High-pass filter to attenuate low frequency components in a signal.
- Differentiator to calculate the derivation of a signal, such as the speed from position values.
- Feedforward control to lessen the effect of measurable disturbances on the process.

You can specify the following filter parameters:

- Derivative action time (Td)
- Lag time constant (Lag)

> **Note**
>
> **Differences between a continuous-time DT1 element and Filter_DT1**
>
> Because Filter_DT1 is executed in a PLC program, Filter_DT1 is a discrete-time implementation of a DT1 element. Discrete-time systems cannot have the same properties as the corresponding continuous-time model. Depending on the cycle time, discrete-time systems can emulate a continuous-time system well: The smaller and more constant the cycle time, the smaller the conformity error between the properties of Filter_DT1 and the properties of a continuous-time DT1 element. The properties of a continuous-time DT1 element are the transfer function, the time response and the frequency response which are described below.
>
> For a good simulation of the frequency response, a maximum cycle time of one-tenth of the shortest period duration of the input signal components is recommended. For example, a signal with frequency components of up to 50 Hz has a minimum period duration of 20 ms. To achieve good simulation of the frequency response, a maximum cycle time of 2 ms is recommended for this example.

### Transfer function of a DT1 element

The following formula shows the transfer function of a DT1 element, whereby s is equal to the Laplace operator:

![Transfer function of a DT1 element](images/166088112395_DV_resource.Stream@PNG-de-DE.png)

### Time response of a DT1 element

The step response is the response of the output value to a step change of the input value.

The step response for a step change of the input value from 0 to ΔInput can be calculated using the following formula:

![Time response of a DT1 element](images/166088117515_DV_resource.Stream@PNG-de-DE.png)

The following figure shows the step response of a DT1 element:

![Time response of a DT1 element](images/166088148235_DV_resource.Stream@PNG-de-DE.png)

To disable the lag, set the Lag parameter to the minimum value CycleTime.Value / 2. In this case, changes to the input value are multiplied by Td / CycleTime.Value and output at the Output parameter. After one cycle, the output value is 0.0.

The following figure shows the step response in case of Lag = CycleTime.Value / 2:

![Time response of a DT1 element](images/166088153355_DV_resource.Stream@PNG-de-DE.png)

### Frequency response of a DT1 element

The frequency response of a transfer element is described by the amplitude response and the phase response.

The amplitude response describes the gain of a signal through the transfer element depending on the angular frequency of the signal.

The following equation describes the amplitude response of a DT1 element:

![Frequency response of a DT1 element](images/166088158475_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| |G(ω)| | Signal gain as a function of the angular frequency |
| ω | Angular frequency |

The following figure shows the amplitude response of a DT1 element:

![Frequency response of a DT1 element](images/166088189195_DV_resource.Stream@PNG-de-DE.png)

The phase response describes the phase offset of a signal through the transfer element depending on the angular frequency of the signal.

The following equation describes the phase response of a DT1 element:

![Frequency response of a DT1 element](images/166088194315_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| φ(ω) | Phase offset as a function of the angular frequency |
| ω | Angular frequency |

The following figure shows the phase response of a DT1 element:

![Frequency response of a DT1 element](images/166088163595_DV_resource.Stream@PNG-de-DE.png)

### Call

In an OB or FC, Filter_DT1 is called as single-instance DB. In an FB, Filter_DT1 can be called as a single-instance DB, as a multi-instance DB, and as a parameter instance DB.

When the instruction is called, no technology object is created. No parameter assignment interface or commissioning interface is available. You assign the Filter_DT1 parameters directly using the instance DB and commission Filter_DT1 using a watch table of the user program in the CPU or HMI.

### Startup

The tags in the static area of Filter_DT1 are not retentive. These tags are initialized with the start values after each operating state transition of the CPU from STOP to RUN. If you change the actual values in online mode and these values are to be retained after the operating state transition of the CPU, back up these values in the start values of the data block.

Specify the initialization value for the Output parameter at the StartMode tag.

During the first call of Filter_DT1 after the

- Operating state transition of the CPU

or

- Execution of "Load start values as actual values" (only with "All values" option, not with "Only setpoints" option)

the initialization value is output at the Output parameter.

For subsequent calls, Filter_DT1 calculates the output value, starting from this initialization value, based on the input value and the filter configuration.

The following table shows the dependency between the StartMode tag and the Output parameter. The values in the Output column are output at the Output parameter after the operating state transition of the CPU.

| StartMode | Output | Example |
| --- | --- | --- |
| 0 | Value of the Input parameter | ![Startup](images/166088168715_DV_resource.Stream@PNG-de-DE.png) |
| 1 | Value of the SubstituteOutput parameter | ![Startup](images/166088173835_DV_resource.Stream@PNG-de-DE.png) |
| 2 | Remains unchanged  Output parameter is retentive  Default setting  Is used when StartMode is not in the range 0...3 | ![Startup](images/166088178955_DV_resource.Stream@PNG-de-DE.png) |
| 3 | 0.0 | ![Startup](images/166088184075_DV_resource.Stream@PNG-de-DE.png) |

The following applies in addition for all values of the StartMode tag:

- The initialization value is limited to the value range of the data type REAL. Only then is the initialization value output at the Output parameter.
- If the initialization value is not a valid REAL value, the substitute output value is output at the Output parameter. The substitute output value is configured by the ErrorMode tag. The substitute output value is limited to the value range of the data type REAL before it is output at the Output parameter. If the substitute output value is also not a valid REAL value, 0.0 is output at the Output parameter. For subsequent calls, the instruction calculates the output value starting from this substitute output value.
- The StartMode tag is only effective when the Reset = FALSE parameter is set at the first call of the instruction and at the same time no error with error message ErrorBits ≥ 16#0002_0000 is pending. If the Reset = TRUE parameter is set, the value of the SubstituteOutput parameter is output at the Output parameter. If an error with error message ErrorBits ≥ 16#0002_0000 is pending, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter.

### Responses in the event of an error

The Filter_DT1 instruction detects different errors that can occur during the calculation of the output value. The result of this calculation can be output at the output despite a pending error. If an error prevents correct calculation of the output value, a substitute output value is output at the output.

Specify the substitute output value that is output if an error occurs that prevents correct calculation of the output value at the ErrorMode tag.

The following table shows the dependency between the ErrorMode tag and the substitute output value that is output by the Filter_DT1 at the Output parameter:

| ErrorMode | Output |
| --- | --- |
| 0 | Value of the Input parameter |
| 1 | Value of the SubstituteOutput parameter |
| 2 | The last valid filter output value  0.0, if no valid filter output value exists  Default setting  Is used when ErrorMode is not in the range 0...3 |
| 3 | 0.0 |

The following applies in addition for all values of the ErrorMode tag:

- If the substitute output value is not a valid REAL value, 0.0 is output as output value.
- The substitute output value is limited to the value range of the data type REAL. Only then is the substitute output value output at the Output parameter.
- The ErrorMode tag is only effective when the Reset = FALSE parameter is set. If the Reset = TRUE parameter is set, the value of the SubstituteOutput parameter is output at the Output parameter.

The Error parameter indicates if an error is pending. When the error is no longer pending, Error is set to FALSE. The ErrorBits parameter shows which errors have occurred. ErrorBits is retentive and is reset only by a positive edge at the Reset or ErrorAck parameter.

## Operating principle Filter_DT1 (S7-1200, S7-1500)

### Reset response

Filter_DT1 behaves as follows depending on the Reset parameter:

- If the Reset =TRUE parameter is set, the value of the SubstituteOutput parameter is output at the Output parameter.
- If the Reset = FALSE parameter is set, the value that is output at the Output parameter is calculated by the filter algorithm.
- When the Reset parameter is set from FALSE to TRUE, the value at the Output parameter changes directly to the value of the SubstituteOutput parameter. An output jump can occur during this transition. In addition, the ErrorBits parameter is reset.
- When the Reset parameter is set from TRUE to FALSE, the filtering algorithm is added so that the transition is bumpless.

### Enable behavior EN/ENO

If one of the following conditions is met, enable output ENO is set to FALSE.

- Enable input EN is set to TRUE and the Output parameter is specified by a substitute output value in case of error messages ErrorBits ≥ 16#0001_0000.
- Enable input EN is set to FALSE.

Otherwise, the enable output ENO is set to TRUE.

### Measuring the cycle time automatically

To calculate the output value, Filter_DT1 needs the time that has expired since the last call of Filter_DT1.

By default, the cycle time is measured automatically and output as of the second call at the CycleTime.Value tag. Filter_DT1 measures the cycle time for each call of the instruction and can therefore be used in non-isochronous call cycles, e.g. in OB1.

Note that conditional calls of the instruction, active breakpoints, or the loading of snapshots as actual values during automatic measurement of the cycle time will extend the cycle time value. A cycle time that is too long is identified as error with error message ErrorBits = 16#0008_0000.

If measurement of the cycle time returns no valid result, Filter_DT1 calculates the current output value with the last valid cycle time. In addition, Filter_DT1 outputs an error message at the ErrorBits parameter.

When you disable automatic measurement of the cycle time by setting the CycleTime.EnableMeasurement tag = FALSE, you must enter the cycle time manually at the CycleTime.Value tag. Filter_DT1 checks the CycleTime.Value tag for validity at each call.

### Automatic measurement of the cycle time with breakpoints

When breakpoints are active between two calls of Filter_DT1, automatic measurement of the cycle time results in the actual time that has elapsed between two calls. When one breakpoint is active, the CPU is in HOLD operating state.

> **Note**
>
> The active breakpoints extend the time period between two calls of Filter_DT1.
>
> The longer the time period between two calls, the greater the change of the output value at the Output parameter.
>
> Furthermore, it is possible that the longer time intervals violate the conditions Lag ≥ CycleTime.Value/2 or Td ≥ CycleTime.Value. An error is then detected with the error message ErrorBits = 16#0008_0000 .

If you do not need the calculation of the output value based on the actual time with active breakpoints, follow these steps:

- Disable automatic measurement of the cycle time by setting the CycleTime.EnableMeasurement tag = FALSE.
- Enter the cycle time manually at the CycleTime.Value tag.

## Input parameter Filter_DT1 (S7-1200, S7-1500)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Input | REAL | 0.0 | Input value |
| SubstituteOutput | REAL | 0.0 | SubstituteOutput is used as the substitute output value when  - Reset = TRUE   or   - An error with error message ErrorBits ≥ 16#0001_0000 prevents the correct calculation of the output value, and ErrorMode is configured to the value 1. |
| ErrorAck | BOOL | FALSE | Deletes the error messages  - Edge FALSE -> TRUE   ErrorBits is reset. |
| Reset | BOOL | FALSE | Performs a restart of the instruction  - Edge FALSE -> TRUE   ErrorBits is reset. - As long as Reset is set to TRUE, the substitute output value SubstituteOutput is output at the output. - As long as Reset is set to FALSE, the calculation of the output value is performed. |

## Output parameter Filter_DT1 (S7-1200, S7-1500)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Output | REAL | 0.0 | Output value  The output value is retentive. |
| ErrorBits | DWORD | DW#16#0 | The [ErrorBits parameter](#errorbits-parameter-s7-1200-s7-1500) shows which error messages are pending. ErrorBits is retentive and is reset upon a positive edge at Reset or ErrorAck. |
| Error | BOOL | FALSE | When Error is set to TRUE, at least one error is currently pending. |

## Static tags Filter_DT1 (S7-1200, S7-1500)

| Tag | Data type | Default | Description |
| --- | --- | --- | --- |
| Td | REAL | 25.0 | Derivative action time in seconds  Permissible value range: Td ≥ CycleTime.Value |
| Lag | REAL | 5.0 | Lag time constant in seconds  Permissible value range: Lag ≥ CycleTime.Value/2 |
| ErrorMode | INT | 2 | Selection of the substitute output value following an error  - 0 = Input - 1 = SubstituteOutput - 2 = Last valid filter output value - 3 = 0.0   Permissible value range: 0 to 3 |
| StartMode | INT | 2 | Selecting the output value for the first call of the instruction  - 0 = Input - 1 = SubstituteOutput - 2 = Last output value - 3 = 0.0   Permissible value range: 0 to 3 |
| CycleTime | AuxFct_CycleTime | - | Cycle time data |
| CycleTime.Value | REAL | 0.1 | Cycle time in seconds (time interval between two calls)  Permissible value range: CycleTime.Value > 0.0 |
| CycleTime.EnableMeasurement | BOOL | TRUE | Automatic measurement of the cycle time  - FALSE = Deactivated - TRUE = Activated |

## ErrorBits parameter (S7-1200, S7-1500)

If several errors are pending simultaneously, the values of the ErrorBits are displayed with binary addition. The display of ErrorBits = 16#0000_0003, for example, indicates that the errors 16#0000_0001 and 16#0000_0002 are pending simultaneously.

For Filter_DT1, the errors output at the ErrorBits parameter are divided into two categories:

- Errors with error messages ErrorBits < 16#0001_0000
- Errors with error messages ErrorBits ≥ 16#0001_0000

### Errors with error messages ErrorBits < 16#0001_0000

If one or more errors with error messages ErrorBits < 16#0001_0000 are pending, Filter_DT1 reacts as follows:

- The output value is determined as follows despite this error:

  - When Reset = FALSE, output value calculation by the filter algorithm
  - When Reset = TRUE, output of SubstituteOutput
- The output parameter Error is set.
- The enable output ENO is not changed.

The output parameter Error is deleted as soon as there are no longer any errors.

| ErrorBits  (DW#16#...) | Description |
| --- | --- |
| 0000_0000 | No error is pending. |
| 0000_0001 | **Cause of error and response to error:**   The Output parameter was limited to -3.402823e+38 or +3.402823e+38.   **Solution:**   If the value determined by the filter function is output at the output (Reset = FALSE and ErrorBits < 16#0001_0000), check the following tags used in the filter calculation:  - Input - Td - Lag - CycleTime.Value   When ErrorBits ≥ 16#0001_0000 and Reset = FALSE, the substitute output value is limited on its output. In this case, check the following parameters depending on the set value at the tag ErrorMode:  - Input - SubstituteOutput   When Reset = TRUE, check the SubstituteOutput parameter. |
| 0000_0002 | **Cause of error:**   The measurement of the cycle time yields in an invalid value while the output value is being calculated (Reset = FALSE).    **Response to error:**   If a valid value of the cycle time has already been measured, Filter_DT1 calculates the output value based on the last value of the CycleTime.Value tag.   If no valid value of the cycle time was previously measured, Filter_DT1 still outputs the output value configured with the StartMode tag at the Output parameter. |

### Errors with error messages ErrorBits ≥ 16#0001_0000

If one or more errors with error messages ErrorBits ≥ 16#0001_0000 are pending, Filter_DT1 reacts as follows:

- The output value cannot be determined as expected. The substitute output value is output instead.
- The output parameter Error is set.
- The enable output ENO is set to FALSE.

As soon as there are no longer errors with error messages ErrorBits ≥ 16#0001_0000, Filter_DT1 reacts as follows:

- The output value is determined as follows:

  - When Reset = FALSE, output value calculation by the filter algorithm
  - When Reset = TRUE, output of SubstituteOutput
- The enable output ENO is set to TRUE.

The output parameter Error is deleted as soon as there are no longer any errors.

| ErrorBits  (DW#16#...) | Description |  |  |
| --- | --- | --- | --- |
| 0001_0000 | **Cause of error:**   The SubstituteOutput parameter or a different tag that is being used as output value has no valid REAL value.    **Response to error:**   The output is set to 0.0.   **Solution:**   Make sure that the tag used as output value is a valid REAL value (≠NaN e.g. 16#7FFF_FFFF). The tag that is used as output value depends on Reset and ErrorMode: |  |  |
| **Reset** | **ErrorMode** | **Output value** |  |
| FALSE | 0 | Input |  |
| FALSE | 1 | SubstituteOutput |  |
| TRUE | - | SubstituteOutput |  |
| 0002_0000 | **Cause of error:**   The Input parameter has no valid REAL value while the calculation of the output value is being performed (Reset = FALSE).   **Response to error:**   The substitute output value that is configured at the ErrorMode tag is output at the Output parameter.  When ErrorMode = 0, 0.0 is used as output value.   **Solution:**   Make sure that the parameter Input is a valid REAL value (≠NaN e.g. 16#7FFF_FFFF). |  |  |
| 0004_0000 | **Cause of error:**   The calculation of the output value yields an invalid REAL value for the Output parameter.   **Response to error:**   The substitute output value that is configured at the ErrorMode tag is output at the Output parameter.   **Solution:**   Check all tags involved in the calculation of the output value:  - Input - Td - Lag - CycleTime.Value   These tags have valid values. The calculation of the output value fails in this combination of tags. |  |  |
| 0008_0000 | **Cause of error:**   The Lag or Td tag has an invalid value, while the calculation of the output value is being performed (Reset = FALSE).   **Response to error:**   The substitute output value that is configured at the ErrorMode tag is output at the Output parameter.   **Solution:**   Ensure that the following conditions for the values of the Td and Lag tags are met:  - CycleTime.Value ≤ Td ≤ 3.402823e+38 - CycleTime.Value/2 ≤ Lag ≤ 3.402823e+38 - The values are valid REAL values (≠ NaN, for example 16#7FFF_FFFF)   Additional information:  Note that the conditions CycleTime.Value/2 ≤ Lag and CycleTime.Value ≤ Td may be violated in the following scenarios:  - The time interval between two calls of Filter_DT1 is longer than 2 * Lag or Td, for example, due to conditional calls in the program sequence or active breakpoints. - A snapshot of the Filter_DT1 instance DB is loaded into the CPU as actual values, and the snapshot was created more than 2 * Lag or Td ago.    In these scenarios, an error message ErrorBits = 16#0008_0000 is detected during automatic measurement of the cycle time. |  |  |
| 0020_0000 | **Cause of error:**   The tag (configured with StartMode) for the initialization of the Output parameter at the first call of the instruction does not have a valid REAL value.   **Response to error:**   The substitute output value is output with the first call of the instruction at the Output parameter that is configured at the ErrorMode tag. For subsequent calls, Filter_DT1 calculates the output value starting from this substitute output value.   **Solution:**   Make sure that the tag for initializing the parameter Output is a valid REAL value (≠ NaN e.g. 16#7FFF_FFFF). When Reset = FALSE is set, the initialization takes effect with the first call of the instruction after the operating state transition of the CPU from STOP to RUN. The tag that is used for the initialization of the Output parameter depends on StartMode:  - StartMode = 1: SubstituteOutput - StartMode = 2: Output |  |  |
| 0040_0000 | **Cause of error:**   The CycleTime.Value tag has an invalid value, while the calculation of the output value is being performed (Reset = FALSE).   **Response to error:**   The substitute output value that is configured at the ErrorMode tag is output at the Output parameter.   **Solution:**   Ensure that the following conditions are met:  - 0.0 < CycleTime.Value ≤ 3.402823e+38 - CycleTime.Value is a valid REAL value (≠ NaN e.g. 16#7FFF_FFFF)    **Additional information:**   To automatically calculate the value of the CycleTime.Value tag, set the CycleTime.EnableMeasurement tag to TRUE. |  |  |
