---
title: "LAD (S7-1200, S7-1500)"
package: ProgKOP2MenUS
topics: 192
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# LAD (S7-1200, S7-1500)

This section contains information on the following topics:

- [Bit logic operations (S7-1200, S7-1500)](#bit-logic-operations-s7-1200-s7-1500)
- [Timer operations (S7-1200, S7-1500)](#timer-operations-s7-1200-s7-1500)
- [Counter operations (S7-1200, S7-1500)](#counter-operations-s7-1200-s7-1500)
- [Comparator operations (S7-1200, S7-1500)](#comparator-operations-s7-1200-s7-1500)
- [Math functions (S7-1200, S7-1500)](#math-functions-s7-1200-s7-1500)
- [Move operations (S7-1200, S7-1500)](#move-operations-s7-1200-s7-1500)
- [Conversion operations (S7-1200, S7-1500)](#conversion-operations-s7-1200-s7-1500)
- [Program control operations (S7-1200, S7-1500)](#program-control-operations-s7-1200-s7-1500)
- [Word logic operations (S7-1200, S7-1500)](#word-logic-operations-s7-1200-s7-1500)
- [Shift and rotate (S7-1200, S7-1500)](#shift-and-rotate-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-4)

## Bit logic operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [---| |---: Normally open contact (S7-1200, S7-1500)](#normally-open-contact-s7-1200-s7-1500)
- [---| / |---: Normally closed contact (S7-1200, S7-1500)](#normally-closed-contact-s7-1200-s7-1500)
- [--|NOT|--: Invert RLO (S7-1200, S7-1500)](#not---invert-rlo-s7-1200-s7-1500)
- [---( )---: Assignment (S7-1200, S7-1500)](#assignment-s7-1200-s7-1500)
- [--( / )--: Negate assignment (S7-1200, S7-1500)](#negate-assignment-s7-1200-s7-1500)
- [---( R )---: Reset output (S7-1200, S7-1500)](#r-----reset-output-s7-1200-s7-1500)
- [---( S )---: Set output (S7-1200, S7-1500)](#s-----set-output-s7-1200-s7-1500)
- [SET_BF: Set bit field (S7-1200, S7-1500)](#set_bf-set-bit-field-s7-1200-s7-1500)
- [RESET_BF: Reset bit field (S7-1200, S7-1500)](#reset_bf-reset-bit-field-s7-1200-s7-1500)
- [SR: Set/reset flip-flop (S7-1200, S7-1500)](#sr-setreset-flip-flop-s7-1200-s7-1500)
- [RS: Reset/set flip-flop (S7-1200, S7-1500)](#rs-resetset-flip-flop-s7-1200-s7-1500)
- [--|P|--: Scan operand for positive signal edge (S7-1200, S7-1500)](#p---scan-operand-for-positive-signal-edge-s7-1200-s7-1500)
- [--|N|--: Scan operand for negative signal edge (S7-1200, S7-1500)](#n---scan-operand-for-negative-signal-edge-s7-1200-s7-1500)
- [--(P)--: Set operand on positive signal edge (S7-1200, S7-1500)](#p---set-operand-on-positive-signal-edge-s7-1200-s7-1500)
- [--(N)--: Set operand on negative signal edge (S7-1200, S7-1500)](#n---set-operand-on-negative-signal-edge-s7-1200-s7-1500)
- [P_TRIG: Scan RLO for positive signal edge (S7-1200, S7-1500)](#p_trig-scan-rlo-for-positive-signal-edge-s7-1200-s7-1500)
- [N_TRIG: Scan RLO for negative signal edge (S7-1200, S7-1500)](#n_trig-scan-rlo-for-negative-signal-edge-s7-1200-s7-1500)
- [R_TRIG: Detect positive signal edge (S7-1200, S7-1500)](#r_trig-detect-positive-signal-edge-s7-1200-s7-1500)
- [F_TRIG: Detect negative signal edge (S7-1200, S7-1500)](#f_trig-detect-negative-signal-edge-s7-1200-s7-1500)

### ---|   |---: Normally open contact (S7-1200, S7-1500)

#### Description

The activation of the normally open contact depends on the signal state of the associated operand. When the operand has signal state "1", the normally open contact closes and the signal state at the output is set to the signal state of the input.

When the operand has signal state "0", the normally open contact is not activated and the signal state at the output of the instruction is reset to "0".

Two or more normally open contacts are linked bit-by-bit by AND when connected in series. With a series connection, power flows when all contacts are closed.

The normally open contacts are linked by OR when connected in parallel. With a parallel connection, power flows when one of the contacts is closed.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Operand whose signal state is queried. |

#### Example

The following example shows how the instruction works.

Create a global data block with the following content for this purpose:

| Name of the block: SLI_gDB_NOContact |  |
| --- | --- |
| Name | Data type |
| start1 | BOOL |
| start2 | BOOL |
| start3 | BOOL |
| startOut | BOOL |

Write the following program code:

![Example](images/95017608075_DV_resource.Stream@PNG-de-DE.png)

Operand "SLI_gDB_NOContact".startOut is set when one of the following conditions is fulfilled:

- The operands "SLI_gDB_NOContact".start1 and "SLI_gDB_NOContact".start2 have the signal state "1".
- The operand "SLI_gDB_NOContact".start3 has the signal state "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---| / |---: Normally closed contact (S7-1200, S7-1500)

#### Description

The activation of the normally closed contact depends on the signal state of the associated operand. When the operand has signal state "1", the normally closed contact opens and the signal state at the output of the instruction is reset to "0".

When the operand has signal state "0", the normally closed contact is not enabled and the signal state of the input is transferred to the output.

Two or more normally closed contacts are linked bit-by-bit by AND when connected in series. With a series connection, power flows when all contacts are closed.

The normally closed contacts are linked by OR when connected in parallel. With a parallel connection, power flows when one of the contacts is closed.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Operand whose signal state is queried. |

#### Example

The following example shows how the instruction works:

![Example](images/95018417803_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" operand is set when one of the following conditions is fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The operand "TagIn_3" has the signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### --|NOT|--: Invert RLO (S7-1200, S7-1500)

#### Description

You use the "Invert RLO" instruction to invert the signal state of the result of logic operation (RLO). If the signal state is "1" at the input of the instruction, the output of the instruction has signal state "0". If the signal state is "0" at the input of the instruction, the output has the signal state "1".

#### Example

The following example shows how the instruction works:

![Example](images/95018122251_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut" is reset when one of the following conditions is fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The signal state of the operands "TagIn_2" and "TagIn_3" is "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---(   )---: Assignment (S7-1200, S7-1500)

#### Description

You can use the "Assignment" instruction to set the bit of a specified operand. If the result of logic operation (RLO) at the input of the coil has signal state "1", the specified operand is set to signal state "1". If the signal state is "0" at the input of the coil, the bit of the specified operand is reset to "0".

The instruction does not influence the RLO. The RLO at the input of the coil is sent directly to the output.

#### Parameter

The following table shows the parameters of the "Assignment" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Output | BOOL | I, Q, M, D, L | Operand to which the RLO is assigned. |

#### Example

The following example shows how the instruction works:

![Example](images/21213371147_DV_resource.Stream@PNG-de-DE.png)

The "TagOut_1" operand is set when one of the following conditions is fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The signal state of the operand "TagIn_3" is "0".

The "TagOut_2" operand is set when one of the following conditions is fulfilled:

- Operands "TagIn_1", "TagIn_2", and "TagIn_4" have signal state "1".
- The signal state of the "TagIn_3" operand is "0" and the signal state of the "TagIn_4" operand is "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### --( / )--: Negate assignment (S7-1200, S7-1500)

#### Description

The "Negate assignment" instruction inverts the result of logic operation (RLO) and assigns it to the specified operand. When the RLO at the input of the coil is "1", the operand is reset. When the RLO at the input of the coil is "0", the operand is set to signal state "1".

#### Parameter

The following table shows the parameters of the "Negate assignment" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Output | BOOL | I, Q, M, D, L | Operand to which the RLO is assigned. |

#### Example

The following example shows how the instruction works:

![Example](images/21213359371_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut_1" is reset when one of the following conditions is fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The signal state of the operand "TagIn_3" is "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( R )---: Reset output (S7-1200, S7-1500)

#### Description

You can use the "Reset output" instruction to reset the signal state of a specified operand to "0".

The instruction is only executed if the result of logic operation (RLO) at the input of the coil is "1". If power flows to the coil (RLO = "1"), the specified operand is reset to "0". If the RLO at the input of the coil is "0" (no signal flow to the coil), the signal state of the specified operand remains unchanged.

#### Parameter

The following table shows the parameters of the "Reset output" instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand&gt; | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L, T, C | Operand that is reset when RLO = "1". |

#### Example

The following example shows how the instruction works:

![Example](images/19975173643_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut" is reset when one of the following conditions is fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The signal state of the operand "TagIn_3" is "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( S )---: Set output (S7-1200, S7-1500)

#### Description

You can use the "Set output" instruction to set the signal state of a specified operand to "1".

The instruction is only executed if the result of logic operation (RLO) at the input of the coil is "1". If power flows to the coil (RLO = "1"), the specified operand is set to "1". If the RLO at the input of the coil is "0" (no signal flow to the coil), the signal state of the specified operand remains unchanged.

#### Parameter

The following table shows the parameters of the "Set output" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Output | BOOL | I, Q, M, D, L | Operand which is set with RLO = "1". |

#### Example

The following example shows how the instruction works:

![Example](images/19975558155_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" operand is set when one of the following conditions is fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The signal state of the operand "TagIn_3" is "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SET_BF: Set bit field (S7-1200, S7-1500)

#### Description

You use the "Set bit field" instruction to set several bits starting from a certain address.

You determine the number of bits to be set using the value of &lt;Operand1&gt;. The address of the first bit to be set is defined by &lt;Operand2&gt;. If the value of &lt;Operand1&gt; may not be greater than the number of bits in a selected byte. If this value is greater, the instruction is not executed and the error message "Range violation for index &lt;Operand1&gt;" is displayed. The bits remain set until they are explicitly reset by another instruction.

Specify &lt;Operand1&gt; at the operand placeholder below the instruction. Specify &lt;Operand2&gt; at the operand placeholder above the instruction.

The instruction is only executed if the result of logic operation (RLO) at the input of the coil is "1". If the RLO at the input of the coil is "0", the instruction does not execute.

#### Bit fields of the type PLC data type, STRUCT or ARRAY

With structures of the type PLC data type, STRUCT or ARRAY, the number of bits contained in the structure represents the maximum number of bits that can be reset:

- If you specify the value "20" at &lt;Operand1&gt;, for example, and the structure only contains 10 bits, then only these 10 bits are set.
- If you specify the value "5" at &lt;Operand1&gt;, for example, and the structure contains 10 bits, then exactly 5 bits are set.

#### Parameter

The following table shows the parameters of the "Set bit field" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | UINT | Constant | Number of bits to be set |
| &lt;Operand2&gt; | Output | BOOL | I, Q, M  In the case of a DB or an IDB, an element of an ARRAY[..] of BOOL | Pointer to the first bit to be set. |

#### Example

The following example shows how the instruction works:

![Example](images/30536680587_DV_resource.Stream@PNG-de-DE.png)

If the operands "TagIn_1" and "TagIn_2" have the signal state "1", 5 bits are set starting at the address of the operand "MyDB".MyBoolArray[4].

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### RESET_BF: Reset bit field (S7-1200, S7-1500)

#### Description

You use the "Reset bit field" instruction to reset several bits starting from a certain address.

You specify the number of bits to be reset using the value of &lt;Operand1&gt;. The address of the first bit to be reset is defined by &lt;Operand2&gt;. If the value of &lt;Operand 1&gt; may not be greater than the number of bits in a selected byte. If this value is greater, the instruction is not executed and the error message "Range violation for index &lt;Operand 1&gt;" is displayed. The bits remain set until they are explicitly reset by another instruction.

Specify &lt;Operand1&gt; at the operand placeholder below the instruction. Specify &lt;Operand2&gt; at the operand placeholder above the instruction.

The instruction is only executed if the result of logic operation (RLO) at the input of the coil is "1". If the RLO at the input of the coil is "0", the instruction does not execute.

#### Bit fields of the type PLC data type, STRUCT or ARRAY

With structures of the type PLC data type, STRUCT or ARRAY, the number of bits contained in the structure represents the maximum number of bits that can be set:

- If you specify the value "20" at &lt;Operand1&gt;, for example, and the structure only contains 10 bits, then only these 10 bits are reset.
- If you specify the value "5" at &lt;Operand1&gt;, for example, and the structure contains 10 bits, then exactly 5 bits are reset.

#### Parameter

The following table shows the parameters of the "Reset bit field" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | UINT | Constant | Number of bits to be reset |
| &lt;Operand2&gt; | Output | BOOL | I, Q, M  With a DB or an instance DB, an element of an ARRAY[..] of BOOL | Pointer to the first bit to be reset. |

#### Example

The following example shows how the instruction works:

![Example](images/30528651915_DV_resource.Stream@PNG-de-DE.png)

If the operands "TagIn_1" and "TagIn_2" have the signal state "1", 5 bits are reset starting at the address of the operand "MyDB".MyBoolArray[4]

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SR: Set/reset flip-flop (S7-1200, S7-1500)

#### Description

Use the instruction "Set/reset flip-flop" to set or reset the bit of the specified operand, depending on the signal state of the inputs S and R1. If the signal state is "1" at input S and "0" at input R1, the specified operand is set to "1". If the signal state is "0" at input S and "1" at input R1, the specified operand will be reset to "0".

Input R1 takes priority over input S. When the signal state is "1" on both inputs S and R1, the signal state of the specified operand is reset to "0".

The instruction is not executed if the signal state at the two inputs S and R1 is "0". The signal state of the operand then remains unchanged.

The current signal state of the operand is transferred to output Q and can be queried there.

#### Parameter

The following table shows the parameters of the "Set/reset flip-flop" instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| S | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Enable setting |
| R1 | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable resetting |
| &lt;Operand&gt; | InOut | BOOL | I, Q, M, D, L | I, Q, M, D, L | Operand that is set or reset. |
| Q | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Signal state of the operand |

#### Example

The following example shows how the instruction works:

![Example](images/19982180747_DV_resource.Stream@PNG-de-DE.png)

The operands "TagSR" and "TagOut" are set when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The operand "TagIn_2" has the signal state "0".

The operands "TagSR" and "TagOut" are reset when one of the following conditions is fulfilled:

- The operand "TagIn_1" has signal state "0" and the operand "TagIn_2" has signal state "1".
- The operands "TagIn_1" and "TagIn_2" have signal state "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### RS: Reset/set flip-flop (S7-1200, S7-1500)

#### Description

You can use the "Reset/set flip-flop" instruction to reset or set the bit of a specified operand based on the signal state of the inputs R and S1. If the signal state is "1" at input R and "0" at input S1, the specified operand will be reset to "0". If the signal state is "0" at input R and "1" at input S1, the specified operand is set to "1".

Input S1 takes priority over input R. When the signal state is "1" at both inputs R and S1, the signal state of the specified operand is set to "1".

The instruction is not executed if the signal state at the two inputs R and S1 is "0". The signal state of the operand then remains unchanged.

The current signal state of the operand is transferred to output Q and can be queried there.

#### Parameter

The following table shows the parameters of the "Reset/set flip-flop" instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| R | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Enable resetting |
| S1 | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Enable setting |
| &lt;Operand&gt; | InOut | BOOL | I, Q, M, D, L | I, Q, M, D, L | Operand that is reset or set. |
| Q | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Signal state of the operand |

#### Example

The following example shows how the instruction works:

![Example](images/19984114827_DV_resource.Stream@PNG-de-DE.png)

The operands "TagRS" and "TagOut" are reset when the following conditions are fulfilled:

- The operand "TagIn_1" has the signal state "1".
- The operand "TagIn_2" has the signal state "0".

The operands "TagRS" and "TagOut" are set when one of the following conditions is fulfilled:

- The operand "TagIn_1" has signal state "0" and the operand "TagIn_2" has signal state "1".
- The operands "TagIn_1" and "TagIn_2" have signal state "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### --|P|--: Scan operand for positive signal edge (S7-1200, S7-1500)

#### Description

You can use the "Scan operand for positive signal edge" instruction to determine if there is a "0" to "1" change in the signal state of a specified operand (&lt;Operand1&gt;). The instruction compares the current signal state of &lt;Operand1&gt; with the signal state of the previous scan, which is saved in an edge memory bit (&lt;Operand2&gt;). If the instruction detects a change in the result of logic operation (RLO) from "0" to "1", there is a positive, rising edge.

The following figure shows the change in the signal state in case of a negative and a positive signal edge:

![Description](images/83119371915_DV_resource.Stream@PNG-en-US.png)

The positive signal edge is queried each time the instruction executes. When a positive signal edge is detected, &lt;Operand1&gt; is set to signal state "1" for one program cycle. In all other cases, the operand has the signal state "0".

Specify the operand to be queried (&lt;Operand1&gt;) in the operand placeholder above the instruction. Specify the edge memory bit (&lt;Operand2&gt;) in the operand placeholder below the instruction.

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameter

The following table shows the parameters of the "Scan operand for positive signal edge" instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Signal to be scanned |
| &lt;Operand2&gt; | InOut | BOOL | I, Q, M, D, L | I, Q, M, D, L | Edge memory bit in which the signal state of the previous query is saved. |

#### Example

The following example shows how the instruction works:

![Example](images/19984205323_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut" is set when the following conditions are fulfilled:

- The operands "TagIn_1", "TagIn_2", and "TagIn_3" have signal state "1".
- There is a rising edge at operand "TagIn_4". The signal state of the previous scan is stored in the edge memory bit "Tag_M".
- The signal state of the operand "TagIn_5" is "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### --|N|--: Scan operand for negative signal edge (S7-1200, S7-1500)

#### Description

You can use the "Scan operand for negative signal edge" instruction to determine if there is a "1" to "0" change in the signal state of a specified operand (&lt;Operand1&gt;). The instruction compares the current signal state of &lt;Operand1&gt; with the signal state of the previous scan that is saved in an edge memory bit &lt;Operand2&gt;. If the instruction detects a change in the result of logic operation (RLO) from "1" to "0", there is a negative, falling edge.

The following figure shows the change in the signal state in case of a negative and a positive signal edge:

![Description](images/83119371915_DV_resource.Stream@PNG-en-US.png)

The negative signal edge is queried each time the instruction executes. When a negative signal edge is detected, &lt;Operand1&gt; is set to signal state "1" for one program cycle. In all other cases, the operand has the signal state "0".

Specify the operand to be queried (&lt;Operand1&gt;) in the operand placeholder above the instruction. Specify the edge memory bit (&lt;Operand2&gt;) in the operand placeholder below the instruction.

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameter

The following table shows the parameters of the "Scan operand for negative signal edge" instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, T, C or constant | Signal to be scanned |
| &lt;Operand2&gt; | InOut | BOOL | I, Q, M, D, L | I, Q, M, D, L | Edge memory bit in which the signal state of the previous query is saved. |

#### Example

The following example shows how the instruction works:

![Example](images/22496215307_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut" is set when the following conditions are fulfilled:

- The operands "TagIn_1", "TagIn_2", and "TagIn_3" have signal state "1".
- There is a negative signal edge at operand "TagIn_4". The signal state of the previous scan is stored in the edge memory bit "Tag_M".
- The signal state of the operand "TagIn_5" is "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### --(P)--: Set operand on positive signal edge (S7-1200, S7-1500)

#### Description

You can use the "Set operand on positive signal edge" instruction to set a specified operand (&lt;Operand1&gt;) when there is a "0" to "1" change in the result of logic operation (RLO). The instruction compares the current RLO with the RLO from the previous query, which is saved in the edge memory bit (&lt;Operand2&gt;). If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge.

The positive signal edge is queried each time the instruction executes. When a positive signal edge is detected, &lt;Operand1&gt; is set to signal state "1" for one program cycle. In all other cases, the operand has the signal state "0".

You specify the operand (&lt;Operand1&gt;) to be set in the operand placeholder above the instruction. Specify the edge memory bit (&lt;Operand2&gt;) in the operand placeholder below the instruction.

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameter

The following table shows the parameters of the instruction "Set operand on positive signal edge":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Output | BOOL | I, Q, M, D, L | Operand which is set by a positive edge. |
| &lt;Operand2&gt; | InOut | BOOL | I, Q, M, D, L | Edge memory bit |

#### Example

The following example shows how the instruction works:

![Example](images/19986653067_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut" is set for one program cycle, when the signal state at the input of the coil switches from "0" to "1" (positive signal edge). In all other cases, the operand "TagOut" has the signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### --(N)--: Set operand on negative signal edge (S7-1200, S7-1500)

#### Description

You can use the "Set operand on negative signal edge" instruction to set a specified operand (&lt;Operand1&gt;) when there is a "1" to "0" change in the result of logic operation (RLO). The instruction compares the current RLO with the RLO from the previous query, which is saved in the edge memory bit (&lt;Operand2&gt;). If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge.

The negative signal edge is queried each time the instruction executes. When a negative signal edge is detected, &lt;Operand1&gt; is set to signal state "1" for one program cycle. In all other cases, the operand has the signal state "0".

You specify the operand (&lt;Operand1&gt;) to be set in the operand placeholder above the instruction. Specify the edge memory bit (&lt;Operand2&gt;) in the operand placeholder below the instruction.

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameter

The following table shows the parameters of the instruction "Set operand on negative signal edge":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Output | BOOL | I, Q, M, D, L | Operand which is set by a negative edge. |
| &lt;Operand2&gt; | InOut | BOOL | I, Q, M, D, L | Edge memory bit |

#### Example

The following example shows how the instruction works:

![Example](images/19987628683_DV_resource.Stream@PNG-de-DE.png)

Operand "TagOut" is set for one program cycle, when the signal state at the input of the coil switches from "1" to "0" (negative signal edge). In all other cases, the operand "TagOut" has the signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### P_TRIG: Scan RLO for positive signal edge (S7-1200, S7-1500)

#### Description

Use the "Scan RLO for positive signal edge" instruction to query a "0" to "1" change in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query, which is saved in an edge memory bit (&lt;operand&gt;). If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge.

The positive signal edge is queried each time the instruction executes. As soon as a positive single edge is detected, the output Q of the instruction returns the signal state "1" for the length of a program cycle. In all other cases, the output returns the signal state "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameter

The following table shows the parameters of the instruction "Scan RLO for positive signal edge":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L or constant | Current RLO |
| &lt;Operand&gt; | InOut | BOOL | M, D | Edge memory bit in which the RLO of the previous query is saved. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

![Example](images/41979456523_DV_resource.Stream@PNG-de-DE.png)

The RLO of the previous query is saved in the edge memory bit "Tag_M". If a "0" to "1" change is detected in the signal state of the RLO, the program jumps to jump label CAS1.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### N_TRIG: Scan RLO for negative signal edge (S7-1200, S7-1500)

#### Description

Use the "Scan RLO for negative signal edge" instruction to query a "1" to "0" change in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query, which is saved in an edge memory bit (&lt;operand&gt;). If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge.

The negative signal edge is queried each time the instruction executes. As soon as a negative single edge is detected, the output Q of the instruction returns the signal state "1" for the length of a program cycle. In all other cases, the signal state at the output of the instruction is "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.

#### Parameter

The following table shows the parameters of the "Scan RLO for negative signal edge" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L or constant | Current RLO |
| &lt;Operand&gt; | InOut | BOOL | M, D | Edge memory bit in which the RLO of the previous query is saved. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

![Example](images/19988872203_DV_resource.Stream@PNG-de-DE.png)

The RLO of the previous query is saved in the edge memory bit "Tag_M". If a "1" to "0" change is detected in the signal state of the RLO, the program jumps to jump label CAS1.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### R_TRIG: Detect positive signal edge (S7-1200, S7-1500)

#### Description

With the "Detect positive signal edge" instruction, you can detect a state change from "0" to "1" at the CLK input. The instruction compares the current value at the CLK input with the state of the previous query (edge memory bit) that is saved in the specified instance. If the instruction detects a state change at the CLK input from "0" to "1", a positive signal edge is generated at the Q output, i.e., the output has the value TRUE or "1" for exactly one cycle.

In all other cases, the signal state at the output of the instruction is "0".

#### Parameter

The following table shows the parameters of the "Detect positive signal edge" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| CLK | Input | BOOL | I, Q, M, D, L or constant | Incoming signal, the edge of which is to be queried. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

![Example](images/41979487371_DV_resource.Stream@PNG-de-DE.png)

The previous state of the tag at the CLK input is stored in the "R_TRIG_DB" tag. If a change in the signal state from "0" to "1" is detected in the "TagIn_1" and "TagIn_2" operands or in the "TagIn_3" operand, the "TagOut_Q" output has signal state "1" for one cycle.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### F_TRIG: Detect negative signal edge (S7-1200, S7-1500)

#### Description

With the "Detect negative signal edge" instruction, you can detect a state change from "1" to "0" at the CLK input. The instruction compares the current value at the CLK input with the state of the previous query (edge memory bit) that is saved in the specified instance. If the instruction detects a state change at the CLK input from "1" to "0", a negative signal edge is generated at the Q output, i.e., the output has the value TRUE or "1" for exactly one cycle.

In all other cases, the signal state at the output of the instruction is "0".

> **Note**
>
> **Behavior after CPU startup**
>
> The IEC61131 standard describes that the instruction "F_TRIG" sets the output "Q" to TRUE for one cycle if the input "CLK" has the value FALSE at CPU startup.
>
> In order for "F_TRIG" to show the behavior described in the standard after a CPU startup, the "Stat_Bit" instance must be initialized with TRUE.

#### Parameter

The following table shows the parameters of the "Detect negative signal edge" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| CLK | Input | BOOL | I, Q, M, D, L or constant | Incoming signal, the edge of which is to be queried. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

![Example](images/41982801163_DV_resource.Stream@PNG-de-DE.png)

The previous state of the tag at the CLK input is stored in the "F_TRIG_DB" tag. If a change in the signal state from "1" to "0" is detected in the "TagIn_1" and "TagIn_2" operands or in the "TagIn_3" operand, the "TagOut_Q" output has signal state "1" for one cycle.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Timer operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [TP: Generate pulse (S7-1200, S7-1500)](#tp-generate-pulse-s7-1200-s7-1500)
- [TON: Generate on-delay (S7-1200, S7-1500)](#ton-generate-on-delay-s7-1200-s7-1500)
- [TOF: Generate off-delay (S7-1200, S7-1500)](#tof-generate-off-delay-s7-1200-s7-1500)
- [TONR: Time accumulator (S7-1200, S7-1500)](#tonr-time-accumulator-s7-1200-s7-1500)
- [---( TP )---: Start pulse timer (S7-1200, S7-1500)](#tp-----start-pulse-timer-s7-1200-s7-1500)
- [---( TON )---: Start on-delay timer (S7-1200, S7-1500)](#ton-----start-on-delay-timer-s7-1200-s7-1500)
- [---( TOF )---: Start off-delay timer (S7-1200, S7-1500)](#tof-----start-off-delay-timer-s7-1200-s7-1500)
- [---( TONR )---: Time accumulator (S7-1200, S7-1500)](#tonr-----time-accumulator-s7-1200-s7-1500)
- [---( RT )---: Reset timer (S7-1200, S7-1500)](#rt-----reset-timer-s7-1200-s7-1500)
- [---( PT )---: Load time duration (S7-1200, S7-1500)](#pt-----load-time-duration-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500)

### TP: Generate pulse (S7-1200, S7-1500)

#### Description

You can use the "Generate pulse" instruction to set the Q output for a programmed duration. The instruction is started when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. Output Q is set for the duration PT, regardless of the subsequent course of the input signal. While the time PT is running, the detection of a new positive signal edge at the IN input has no influence on the signal state at the Q output.

You can scan the current time value at the ET output. The timer value starts at T#0s and ends when the value of the time duration PT is reached. When the time PT has elapsed and the signal state at input IN is "0", the ET output is reset. If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time PT has expired.

The "Generate pulse" instruction can be placed within or at the end of the network. It requires a preceding logic operation.

Each call of the "Generate pulse" instruction must be assigned to an IEC timer in which the instance data is stored.

#### For S7-1200 CPU

An IEC timer is a structure of the data type IEC_TIMER or TP_TIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TP_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TP_TIME or TP_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TP_TIME, TP_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Generate pulse" is updated according to the following rules:

- IN input

  The "Generate pulse" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is started. After the "Generate pulse" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate pulse" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Generate pulse" instruction:

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, P, or constant | Start input |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | I, Q, M, D, L, P or constant | Duration of the pulse  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L, P | Pulse output |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L | I, Q, M, D, L, P | Current time value |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate pulse" instruction:

![Pulse timing diagram](images/11678050187_DV_resource.Stream@PNG-en-US.png)

#### Example

The following example shows how the instruction works:

![Example](images/73422807307_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Start | Signal transition "0" =&gt; "1" |
| PT | Tag_PresetTime | T#10s |
| Q | Tag_Status | TRUE |
| ET | Tag_ElapsedTime | from T#0s =&gt; T#10s |

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started and the "Tag_Status" operand is set to "1". The current time value is stored in the "Tag_ElapsedTime" operand. When the time expires, the "Tag_Status" operand is reset to signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of controlling room temperature](Creating%20LAD%20programs.md#example-of-controlling-room-temperature)

### TON: Generate on-delay (S7-1200, S7-1500)

#### Description

You can use the "Generate on-delay" instruction to delay setting of the Q output by the programmed time PT. The instruction is started when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. When the time PT has elapsed, the output Q has the signal state "1". Output Q remains set as long as the start input is still "1". When the signal state at the start input changes from "1" to "0", the Q output is reset. The timer function is started again when a new positive signal edge is detected at the start input.

The current time value can be queried at the ET output. The timer value starts at T#0s and ends when the value of the time duration PT is reached. The ET output is reset as soon as the signal state at the IN input changes to "0". If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time PT has expired.

The "Generate on-delay" instruction can be placed within or at the end of the network. It requires a preceding logic operation.

Each call of the "Generate on-delay" instruction must be assigned to an IEC timer in which the instance data is stored.

#### For S7-1200 CPU

An IEC timer is a structure of the data type IEC_TIMER or TON_TIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TON_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

An IEC timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TON_TIME or TON_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TON_TIME, TON_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Generate on-delay" is updated according to the following rules:

- IN input

  The "Generate on-delay" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is started. After the "Generate on-delay" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate on-delay" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Generate on-delay" instruction:

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, P, or constant | Start input |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | I, Q, M, D, L, P or constant | Duration of the on-delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L, P | Output that is set when the time PT expires. |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L | I, Q, M, D, L, P | Current time value |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate on-delay" instruction:

![Pulse timing diagram](images/40088237707_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

![Example](images/73425897995_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Start | Signal transition "0" =&gt; "1" |
| PT | Tag_PresetTime | T#10s |
| Q | Tag_Status | FALSE; after 10 s =&gt; TRUE |
| ET | Tag_ElapsedTime | from T#0s =&gt; T#10s |

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started. When the time duration expires, the "Tag_Status" operand is set to the signal state "1". The Tag_Status operand remains set to "1" as long as the Tag_Start operand has signal state "1". The current time value is stored in the "Tag_ElapsedTime" operand. When the signal state at the operand "Tag_Start" changes from "1" to "0", the "Tag_Status" operand is reset.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TOF: Generate off-delay (S7-1200, S7-1500)

#### Description

You can use the "Generate off-delay" instruction to reset the Q output by the programmed time PT. The Q output is set when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). When the signal state at input IN changes back to "0" (negative signal edge), the programmed time PT starts. Output Q remains set as long as the time duration PT is running. When the PT time duration expires, the Q output is reset. If the signal state at input IN changes to "1" before the PT time duration expires, the timer is reset. The signal state at the output Q continues to be "1".

The current time value can be queried at the ET output. The timer value starts at T#0s and ends when the value of the time duration PT is reached. When the PT time duration expires, the ET output remains set to the current value until input IN changes back to "1". If input IN switches to "1" before the duration PT has expired, the ET output is reset to the value T#0s. If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time has expired.

The "Generate off-delay" instruction can be placed within or at the end of the network. It requires a preceding logic operation.

Each call of the "Generate off-delay" instruction must be assigned to an IEC timer in which the instance data is stored.

#### For S7-1200 CPU

An IEC timer is a structure of the data type IEC_TIMER or TOF_TIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TOF_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

An IEC timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TOF_TIME or TOF_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TOF_TIME, TOF_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Generate off-delay" is updated according to the following rules:

- IN input

  The "Generate off-delay" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge and the time measurement is started. After the "Generate off-delay" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate off-delay" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Generate off-delay" instruction:

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, P, or constant | Start input |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | I, Q, M, D, L, P or constant | Duration of the off delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L, P | Output that is reset when the time PT expires. |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L | I, Q, M, D, L, P | Current time value |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate off-delay" instruction:

![Pulse timing diagram](images/10383011595_DV_resource.Stream@PNG-en-US.png)

#### Example

The following example shows how the instruction works:

![Example](images/73426121483_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Start | Signal transition "0" =&gt; "1"; signal transition "1" =&gt; "0" |
| PT | Tag_PresetTime | T#10s |
| Q | Tag_Status | TRUE |
| ET | Tag_ElapsedTime | from T#10s =&gt; T#0s |

When the signal state of the operand "Tag_Start" changes from "0" to "1", the "Tag_Status" operand is set to signal state "1". When the signal state of the "Tag_Start" operand changes from "1" to "0", the time programmed for the PT parameter is started. As long as the time is running, the "Tag_Status" operand remains set to TRUE. When the time has expired, the "Tag_Status" operand is reset to FALSE. The current time value is stored in the "Tag_ElapsedTime" operand.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TONR: Time accumulator (S7-1200, S7-1500)

#### Description

The instruction "Time accumulator" is used to accumulate time values within a period set by the parameter PT. When the signal state at the IN input changes from "0" to "1" (positive signal edge), the time measurement is executed and the time PT starts. While the time PT is running, the time values are accumulated that are recorded when the IN input has signal state "1". The accumulated time is written to the ET output and can be queried there. When the duration PT expires, the output Q has signal state "1". The Q parameter remains set to "1", even when the signal state at the IN parameter changes from "1" to "0" (negative signal edge).

The R input resets the ET and Q outputs regardless of the signal state of the start input.

The "Time accumulator" instruction can be placed within or at the end of the network. It requires a preceding logic operation.

Each call of the "Time accumulator" instruction must be assigned an IEC timer in which the instance data is stored.

#### For S7-1200 CPU

An IEC Timer is a structure of the data type IEC_TIMER or TONR_TIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TONR_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

An IEC timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TONR_TIME or TONR_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TONR_TIME, TONR_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Time accumulator" is updated according to the following rules:

- IN input

  The "Time accumulator" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is continued. If the instruction in the RLO detects a change from "1" to "0", there is a negative signal edge and the time measurement is interrupted. After the "Time accumulator" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- R input

  The signal "1" at input R resets the time measurement and blocks it. Edges at the IN input are ignored. The signal "0" at input R enables time measurement again.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Time accumulator" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Time accumulator" instruction:

| Parameters | Declaration | Data type |  | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 | S7-1200 | S7-1500 |  |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, P, or constant | Start input |
| R | Input | BOOL | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L, P or constant | Reset input |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | I, Q, M, D, L, P or constant | Maximum duration of time recording  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L | I, Q, M, D, L, P | Output that is set when time PT expires. |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L | I, Q, M, D, L, P | Accumulated time |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Time accumulator" instruction:

![Pulse timing diagram](images/136610072843_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

![Example](images/73428451339_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Start | Signal transition "0" =&gt; "1" |
| PT | Tag_PresetTime | T#10s |
| Q | Tag_Status | FALSE; after 10 s =&gt; TRUE |
| ET | Tag_ElapsedTime | Signal transition from "0" =&gt; "1"  The time T#10s expires.  After 5 s signal transition from "1" =&gt; "0":  The time at the "Tag_ElapsedTime" operand remains at T#5s.  After approx. 2 s, renewed signal transition from "0" =&gt; "1":  The time at the "Tag_ElapsedTime" operand continues to run at T#5s. |

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started. The time continues to run as long as the "Tag_Start" operand has the signal state "1". When the signal state of the "Tag_Start" operand changes from "1" to "0", the time stops and the current time value at the Tag_ElapsedTime operand is recorded. When the signal state at the "Tag_Start" operand changes again from "0" to "1", the time continues to run starting at the time value that was recorded at the transition from "1" to "0". When the time value specified for the PT parameter is reached, the "Tag_Status" operand is set to the signal state "1". The current time value is stored in the "Tag_ElapsedTime" operand.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( TP )---: Start pulse timer (S7-1200, S7-1500)

#### Description

Use the "Start pulse timer" instruction to start an IEC timer with a specified duration as pulse. The IEC timer is started when the result of logic operation (RLO) changes from "0" to "1" (positive signal edge). The IEC timer runs for the specified time regardless of any subsequent changes in the RLO. The run of the IEC timer is also not affected by the detection of a new positive signal edge. As long as the IEC timer is running, the querying of the timer status for "1" returns the signal state "1". When the IEC timer has expired, the timer status returns the signal state "0".

The current timer status is stored in the Q structure component of the IEC timer. You can use a normally open contact to query timer status for "1" or a normally closed contact for "0".

Specify the duration of the pulse under the instruction at &lt;Operand1&gt; (duration) and specify the IEC time to be started above the instruction at &lt;Operand2&gt; (IEC time).

The execution of the "Start pulse timer" instruction can be placed only at the end of the network. It requires a preceding logic operation.

> **Note**
>
> You can start and query the IEC timer at various execution levels, as each querying of the outputs Q or ET updates the IEC_TIMER structure.

#### For S7-1200 CPU

The instruction "Start pulse timer" stores its data in a structure of the data type IEC_TIMER or TP_TIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TP_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

The instruction "Start pulse timer" stores its data in a structure of the data type IEC_TIMER, IEC_LTIMER, TP_TIME or TP_LTIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TP_TIME, TP_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Start pulse timer" is updated according to the following rules:

- IN input

  The "Start pulse timer" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is started. After the "Start pulse timer" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Start pulse timer" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Start pulse timer" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Time duration&gt; | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | Duration with which the IEC timer runs. |
| &lt;IEC timer&gt; | InOut | IEC_TIMER, TP_TIME | IEC_TIMER, IEC_LTIMER, TP_TIME, TP_LTIME | D, L | IEC timer that is started. |

You can find additional information on valid data types under "See also".

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction:

![Pulse timing diagram](images/11678050187_DV_resource.Stream@PNG-en-US.png)

#### Example

The following example shows how the instruction works:

![Example](images/19384480267_DV_resource.Stream@PNG-de-DE.png)

The "Start pulse timer" instruction is executed when the signal state of the operand "Tag_Input" changes from "0" to "1". The timer "DB1".MyIEC_TIMER is started for the time stored in the operand "TagTime".

![Example](images/21444297995_DV_resource.Stream@PNG-de-DE.png)

As long as the timer "DB1". MyIEC_TIMER is running, the timer status ("DB1".MyIEC_TIMER.Q) has signal state "1" and the operand "Tag_Output" is set. When the IEC timer has expired, the signal state of the time status changes back to "0" and the "Tag_Output" operand is reset.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( TON )---: Start on-delay timer (S7-1200, S7-1500)

#### Description

Use the "Start on-delay timer" instruction to start an IEC timer with a specified duration as on-delay. The IEC timer is started when the result of logic operation (RLO) changes from "0" to "1" (positive signal edge). The IEC timer runs for the specified time. The output returns the signal state "1" if the RLO at the input of the instruction has the signal state "1". If the RLO changes to "0" before the time expires, the IEC timer is reset. In this case, querying the timer status returns signal state "0". The IEC timer restarts when the next positive signal edge is detected at the input of the instruction.

The current timer status is stored in the "Q" structure component of the IEC timer. You can use a normally open contact to query timer status for "1" or a normally closed contact for "0".

The "Start on-delay timer" instruction can be placed only at the end of the network. It requires a preceding logic operation.

Specify the duration of the ON delay under the instruction at &lt;Operand1&gt; (duration) and specify the IEC time to be started above the instruction at &lt;Operand2&gt; (IEC time).

> **Note**
>
> You can start and query the IEC timer at various execution levels, as each querying of the outputs Q or ET updates the IEC_TIMER structure.

#### For S7-1200 CPU

The instruction "Start on-delay timer" stores its data in a structure of the data type IEC_TIMER or TON_TIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TON_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

The "Start on-delay timer" instruction stores its data in a structure of the data type IEC_TIMER, IEC_LTIMER, TON_TIME or TON_LTIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TON_TIME, TON_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Start on-delay timer" is updated according to the following rules:

- IN input

  The "Start on-delay timer" instruction compares the current RLO with the RLO from the previous query, which is saved in the "IN" parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time is started. After the "Start on-delay timer" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Start on-delay timer" instruction are used to calculate the time values for Q and ET. Note that the time calculation is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the timer is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Start on-delay timer" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Time duration&gt; | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | Duration with which the IEC timer runs. |
| &lt;IEC timer&gt; | InOut | IEC_TIMER, TON_TIME | IEC_TIMER, IEC_LTIMER, TON_TIME, TON_LTIME | D, L | IEC timer that is started. |

You can find additional information on valid data types under "See also".

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction:

![Pulse timing diagram](images/40088237707_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

![Example](images/21443210891_DV_resource.Stream@PNG-de-DE.png)

The "Start on-delay timer" instruction is executed when the signal state of the operand "Tag_Input" changes from "0" to "1". The "MyIEC_TIMER timer is started for the time stored in the "TagTime" operand.

![Example](images/21443213707_DV_resource.Stream@PNG-de-DE.png)

If the timer "MyIEC_TIMER" has expired and the operand "Tag_Input" has the signal state "1", querying the timer status ("MyIEC_TIMER).Q) returns signal state "1" and the "Tag_Output" operand is set. When the signal state of the operand "Tag_Input" changes to "0", the querying of the timer status returns the signal state "0" and the operand "Tag_Output" is reset.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( TOF )---: Start off-delay timer (S7-1200, S7-1500)

#### Description

Use the "Start off-delay timer" instruction to start an IEC timer with a specified duration as on-delay. The query of the timer status returns the signal state "1" if the result of logic operation (RLO) at the input of the instruction has the signal state "1". When the RLO changes from "1" to "0" (negative signal edge), the IEC timer starts with the specified time. The timer status remains at signal state "1" as long as the IEC timer is running. When the timer has run out and the RLO at the input of the instruction has the signal state "0", the timer status is set to the signal state "0". If the RLO changes to "1" before the time expires, the IEC timer is reset and the timer status remains at signal state "1".

The current timer status is stored in the Q structure component of the IEC timer. You can use a normally open contact to query timer status for "1" or a normally closed contact for "0".

Specify the duration of the OFF delay under the instruction at &lt;Operand1&gt; (duration) and specify the IEC time to be started above the instruction at &lt;Operand2&gt; (IEC time).

The "Start off-delay timer" instruction can be placed only at the end of the network. It requires a preceding logic operation.

> **Note**
>
> You can start and query the IEC timer at various execution levels, as each querying of the outputs Q or ET updates the IEC_TIMER structure.

#### For S7-1200 CPU

The instruction "Start off-delay timer" stores its data in a structure of the data type IEC_TIMER or TOF_TIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TOF_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

The "Start off-delay timer" instruction stores its data in a structure of the data type IEC_TIMER, IEC_LTIMER, TOF_TIME or TOF_LTIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TOF_TIME, TOF_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Start off-delay timer" is updated according to the following rules:

- IN input

  The "Start off-delay timer" instruction compares the current RLO with the RLO from the previous query, which is saved in the "IN" parameter in the instance data. If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge and the time measurement is started. After the "Start off-delay timer" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the "IN" parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Start off-delay timer" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Start off-delay timer" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Time duration&gt; | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | Duration with which the IEC timer runs. |
| &lt;IEC timer&gt; | InOut | IEC_TIMER, TOF_TIME | IEC_TIMER, IEC_LTIMER, TOF_TIME, TOF_LTIME | D, L | IEC timer that is started. |

You can find additional information on valid data types under "See also".

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction:

![Pulse timing diagram](images/10383011595_DV_resource.Stream@PNG-en-US.png)

#### Example

As long as timer #MyIEC_TIMER is running, the query of the time status (#MyIEC_TIMER.Q) returns the signal state "1" and operand "Tag_Output" is set. If the timer has expired and the operand "Tag_Input" has the signal state "0", the query of the timer status returns the signal state "0". If the signal state of the operand "Tag_Input" changes to "1" before timer #MyIEC_TIMER expires, the timer is reset. When the signal state of the operand "Tag_Input" is "1", the query of the timer status returns the signal state "1".

The following example shows how the instruction works:

![Example](images/21444282123_DV_resource.Stream@PNG-de-DE.png)

The "Start off-delay timer" instruction is executed when the signal state of the operand "Tag_Input" changes from "1" to "0". The timer #MyIEC_TIMER is started for the time stored in the operand "TagTime".

![Example](images/21535542795_DV_resource.Stream@PNG-de-DE.png)

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( TONR )---: Time accumulator (S7-1200, S7-1500)

#### Description

You can use the "Time accumulator" instruction to record how long the signal is at the input of instruction "1". The time measurement is started when the result of logic operation (RLO) changes from "0" to "1" (positive signal edge). The time is recorded as long at the RLO is "1". If the RLO changes to "0", time recording is stopped. If the RLO changes back to "1", the time recording is continued. The query of the timer status for "1" returns the signal state "1" if the recorded time exceeds the value of the specified duration and the RLO at the input of coil is "1".

The current timer status is stored in the "Q" structure component of the IEC timer. You can use a normally open contact to query timer status for "1" or a normally closed contact for "0".

The timer status "Q" and the currently recorded timer "ET" can be reset to "0" using the "Reset timer" instruction.

Specify the duration under the instruction at &lt;Operand1&gt; (duration) and specify the IEC time to be started above the instruction at &lt;Operand2&gt; (IEC time).

The "Time accumulator" instruction can be placed only at the end of the network. It requires a preceding logic operation.

> **Note**
>
> You can start and query the IEC timer at various execution levels, as each querying of the outputs Q or ET updates the IEC_TIMER structure.

#### For S7-1200 CPU

The "Time accumulator" instruction stores its data in a structure of the data type IEC_TIMER or TONR_TIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TONR_TIME or IEC_TIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### For S7-1500 CPU

The "Time accumulator" instruction stores its data in a structure of the data type IEC_TIMER, IEC_LTIMER, TONR_TIME or TONR_LTIME. You can declare the structure as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TONR_TIME, TONR_LTIME, IEC_TIMER or IEC_LTIMER in the "Static" section of a block (for example, #MyIEC_TIMER)

#### Updating the actual values in the instance data

The instance data from "Time accumulator" is updated according to the following rules:

- IN input

  The "Time accumulator" instruction compares the current RLO with the RLO from the previous query, which is saved in the "IN" parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is continued. If the instruction in the RLO detects a change from "1" to "0", there is a negative signal edge and the time measurement is interrupted. After the "Time accumulator" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- R input

  The signal "1" at input R resets the time measurement and blocks it. Edges at the IN input are ignored. The signal "0" at input R enables time measurement again.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Time accumulator" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Time accumulator" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Time duration&gt; | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | Duration with which the IEC timer runs. |
| &lt;IEC timer&gt; | InOut | IEC_TIMER, TONR_TIME | IEC_TIMER, IEC_LTIMER, TONR_TIME, TONR_LTIME | D, L | IEC timer that is started. |

You can find additional information on valid data types under "See also".

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction:

![Pulse timing diagram](images/136610072843_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

![Example](images/21444574859_DV_resource.Stream@PNG-de-DE.png)

The "Time accumulator" instruction executes on a positive signal edge in the RLO. The time is recorded as long as the operand "Tag_Input" has the signal state "1".

![Example](images/21443213707_DV_resource.Stream@PNG-de-DE.png)

If the recorded time exceeds the value of the operand "TagTime", then the query of the timer status ("MyIEC_TIMER".Q) will return the signal state "1" and the operand "Tag_Output" will be set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( RT )---: Reset timer (S7-1200, S7-1500)

#### Description

You can use the "Reset timer" instruction to reset an IEC timer to "0". The instruction is only executed if the result of logic operation (RLO) at the input of the coil is "1". If current is flowing to the coil (RLO is "1"), the structure components of the timer in the specified data block are reset to "0". If the RLO at the input of the instruction is "0", the timer remains unchanged.

The instruction does not influence the RLO. The RLO at the input of the coil is sent directly to the output of the coil.

You assign the "Reset timer" instruction an IEC timer that has been declared in the program.

#### Updating of the actual values

The instruction data is updated only when the instruction is called and not each time the assigned IEC timer is accessed. Querying the data is only identical from the call of the instruction to the next call of the instruction.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the timer is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Reset timer" instruction":

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;IEC timer&gt; | Output | IEC_TIMER, TP_TIME, TON_TIME, TOF_TIME, TONR_TIME | IEC_TIMER, IEC_LTIMER, TP_TIME, TP_LTIME, TON_TIME, TON_LTIME, TOF_TIME, TOF_LTIME, TONR_TIME, TONR_LTIME | D, L | IEC timer that is reset. |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/40116179083_DV_resource.Stream@PNG-de-DE.png)

The "Generate on-delay" instruction executes when the signal state of the "Tag_Input_1" operand changes from "0" to "1". The timer stored in the "TON_DB" instance data block starts running for the time duration specified by operand "Tag_PT".

![Example](images/40116175115_DV_resource.Stream@PNG-de-DE.png)

If operands "Tag_Input_2" and "Tag_Input_3" have the signal state "1", the "Reset timer" instruction is executed and the timer stored in the "TON_DB" data block.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ---( PT )---: Load time duration (S7-1200, S7-1500)

#### Description

You can use the "Load time duration" instruction to set the time for an IEC timer. The instruction is executed in every cycle when the result of logic operation (RLO) at the input of the instruction has the signal state "1". The instruction writes the specified time to the structure of the specified IEC timer.

Specify the duration that is loaded under the instruction at &lt;Operand1&gt; (duration) and specify the IEC time to be started above the instruction at &lt;Operand2&gt; (IEC time).

You assign an IEC timer declared in the program to the "Load time duration" instruction.

> **Note**
>
> If the specified IEC timer is running while the instruction executes, the instruction overwrites the current time of the specified IEC timer. This can change the timer status of the IEC timer.

#### Updating of the actual values

The instruction data is updated only when the instruction is called and each time the assigned IEC timer is accessed. The query on Q or ET (for example, "MyTimer".Q or "MyTimer".ET) updates the IEC_TIMER structure.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the timer is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameter

The following table shows the parameters of the "Load time duration" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Time duration&gt; | Input | TIME | TIME, LTIME | I, Q, M, D, L or constant | Duration with which the IEC timer runs. |
| &lt;IEC timer&gt; | Output | IEC_TIMER, TP_TIME, TON_TIME, TOF_TIME, TONR_TIME | IEC_TIMER, IEC_LTIMER, TP_TIME, TP_LTIME, TON_TIME, TON_LTIME, TOF_TIME, TOF_LTIME, TONR_TIME, TONR_LTIME | D, L | IEC timer, the duration of which is set. |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/40116179083_DV_resource.Stream@PNG-de-DE.png)

The "Generate on-delay" instruction executes when the signal state of the "Tag_Input_1" operand changes from "0" to "1". The IEC timer stored in the instance data block "TON_DB" is started with the time duration that is specified by the operand "Tag_PT".

![Example](images/19386360843_DV_resource.Stream@PNG-de-DE.png)

The "Load time duration" instruction is executed when the operand "Tag_Input_2" has the signal state "1". The instruction writes the time duration "Tag_PT_2" in the instance data block "TON_DB" and at the same time overwrites the value of the operand "Tag_PT" within the data block. The signal state of the timer status may therefore change at the next query or when "MyTimer".Q or "MyTimer".ET are accessed.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Legacy (S7-1500)

This section contains information on the following topics:

- [S_PULSE: Assign pulse timer parameters and start (S7-1500)](#s_pulse-assign-pulse-timer-parameters-and-start-s7-1500)
- [S_PEXT: Assign extended pulse timer parameters and start (S7-1500)](#s_pext-assign-extended-pulse-timer-parameters-and-start-s7-1500)
- [S_ODT: Assign on-delay timer parameters and start (S7-1500)](#s_odt-assign-on-delay-timer-parameters-and-start-s7-1500)
- [S_ODTS: Assign retentive on-delay timer parameters and start (S7-1500)](#s_odts-assign-retentive-on-delay-timer-parameters-and-start-s7-1500)
- [S_OFFDT: Assign off-delay timer parameters and start (S7-1500)](#s_offdt-assign-off-delay-timer-parameters-and-start-s7-1500)
- [---( SP ): Start pulse timer (S7-1500)](#sp-start-pulse-timer-s7-1500)
- [---( SE ): Start extended pulse timer (S7-1500)](#se-start-extended-pulse-timer-s7-1500)
- [---( SD ): Start on-delay timer (S7-1500)](#sd-start-on-delay-timer-s7-1500)
- [---( SS ): Start retentive on-delay timer (S7-1500)](#ss-start-retentive-on-delay-timer-s7-1500)
- [---( SF ): Start off-delay timer (S7-1500)](#sf-start-off-delay-timer-s7-1500)

#### S_PULSE: Assign pulse timer parameters and start (S7-1500)

##### Description

The "Assign pulse timer parameters and start" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV) as soon as the signal state at input S is "1". If the signal state at input S changes to "0" before the programmed duration expires, the timer is stopped. In this case, the signal state at output Q is "0".

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down towards zero. The time base indicates the time period with which the time value is changed. The current time value is output BI-coded at output BI and BCD-coded at output BCD.

If the timer is running and the signal state at input R changes to "1" then the current time value and the time base are also set to zero. If the timer is not running, the signal state "1" at the R input has no effect.

The "Assign pulse timer parameters and start" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

The instruction data is updated at every access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> For an example of how a time cell can be structured, refer to See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction "Assign pulse timer parameters and start":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L or constant | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Preset time value |
| R | Input | BOOL | I, Q, M, T, C, D, L, P or constant | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (BI-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the instruction "Assign pulse timer parameters and start":

![Pulse timing diagram](images/44570617355_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/41586173451_DV_resource.Stream@PNG-en-US.png)

The timer "Timer_1" is started when the signal state of the operand "TagIn_1" changes from "0" to "1". The timer expires with the time value of the operand "TagIn_Number" as long as the operand "TagIn_1" has the signal state "1". If the signal state of the operand "TagIn_1" changes from "1" to "0" before the timer expires, the timer "Timer_1" is stopped. The operand "TagOut" is reset to "0" in this case.

The operand "TagOut" has the signal state "1" as long as the timer is running and the operand "TagIn_1" has the signal state "1". When the timer expires or is reset, the operand "TagOut" is reset to "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### S_PEXT: Assign extended pulse timer parameters and start (S7-1500)

##### Description

The "Assign extended pulse timer parameters and start" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV), even if the signal state at input S changes to "0". As long as the timer is running, the output Q has the signal state "1". When the timer expires, the output Q is reset to "0". If the signal state at input S changes from "0" to "1" while the timer is running, the timer is restarted with the duration programmed at input TV.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down towards zero. The time base indicates the time period with which the time value is changed. The current time value is output BI-coded at output BI and BCD-coded at output BCD.

If the timer is running and the signal state at input R changes to "1" then the current time value and the time base are also set to zero. If the timer is not running, the signal state "1" at the R input has no effect.

The "Assign extended pulse timer parameters and start" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

The instruction data is updated at every access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> For an example of how a time cell can be structured, refer to See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction "Assign extended pulse timer parameters and start":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L or constant | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Preset time value |
| R | Input | BOOL | I, Q, M, T, C, D, L, P or constant | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (BI-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign extended pulse timer parameters and start" instruction:

![Pulse timing diagram](images/37962718219_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/41590081675_DV_resource.Stream@PNG-en-US.png)

The timer "Timer_1" is started when the signal state of the operand "TagIn_1" changes from "0" to "1". The timer expires with the time value of the operand "TagIn_Number" without being affected by a negative edge at input S. If the signal state of the operand "TagIn_1" changes from "0" to "1" before the timer expires, the timer is restarted.

The operand "TagOut" has the signal state "1" as long as the timer is running. When the timer expires or is reset, the operand "TagOut" is reset to "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### S_ODT: Assign on-delay timer parameters and start (S7-1500)

##### Description

The "Assign on-delay timer parameters and start" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV) as soon as the signal state at input S is "1". If the timer expires correctly and input S still has signal state "1" then output Q returns signal state "1". If the signal state at input S changes from "1" to "0" while the timer is running, the timer is stopped. In this case, output Q is reset to signal state "0".

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down towards zero. The time base indicates the time period with which the time value is changed. The current time value is output BI-coded at output BI and BCD-coded at output BCD.

If the time is running and the signal state at input R changes from "0" to "1" then the current time value and the time base are also set to zero. In this case, the signal state at output Q is "0". The timer is reset if the signal state is "1" at the R input even if the timer is not running and the RLO at input S is "1".

Specify the timer of the instruction in the placeholder above the box. The timer must be declared with the data type TIMER.

The "Assign on-delay timer parameters and start" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

The instruction data is updated at every access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> For an example of how a time cell can be structured, refer to See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign on-delay timer parameters and start" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L or constant | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Preset time value |
| R | Input | BOOL | I, Q, M, T, C, D, L, P or constant | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (BI-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/44570621323_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/41590428811_DV_resource.Stream@PNG-en-US.png)

The timer "Timer_1" is started when the signal state of the operand "TagIn_1" changes from "0" to "1". The timer expires with the time value of the operand "TagIn_Number". If the timer expires and the operand has the signal state "1", the operand "TagOut" is set to "1". If the signal state of the operand "TagIn_1" changes from "1" to "0" before the timer expires, the timer is stopped. The operand "TagOut" has the signal state "0" in this case.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### S_ODTS: Assign retentive on-delay timer parameters and start (S7-1500)

##### Description

The "Assign retentive on-delay timer parameters and start" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV), even if the signal state at input S changes to "0". If the timer expires, the "Q" output returns signal state "1" regardless of the signal state at input "S". If the signal state at input S changes from "0" to "1" while the timer is running, the timer is restarted with the duration programmed at input (TV).

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down towards zero. The time base indicates the time period with which the time value is changed. The current time value is output BI-coded at output BI and BCD-coded at output BCD.

Signal state "1" at input R resets the current time value and time base to "0" regardless of the signal state at start input S. In this case, the signal state at output Q is "0".

The "Assign retentive on-delay timer parameters and start" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

The instruction data is updated at every access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> For an example of how a time cell can be structured, refer to See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign retentive on-delay timer parameters and start" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L or constant | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Preset time value |
| R | Input | BOOL | I, Q, M, T, C, D, L, P or constant | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (BI-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign retentive on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/37962862987_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/41590687499_DV_resource.Stream@PNG-en-US.png)

The timer "Timer_1" is started when the signal state of the operand "TagIn_1" changes from "0" to "1". The timer expires with the time value of the operand "TagIn_Number", even if the signal state of the operand "TagIn_1" changes to "0". When the timer expires, the operand "TagOut" is set to "1". If the signal state of the operand "TagIn_1" changes from "0" to "1" while the timer is running, the timer is restarted.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### S_OFFDT: Assign off-delay timer parameters and start (S7-1500)

##### Description

The "Assign off-delay timer parameters and start" instruction starts a programmed timer when a change from "1" to "0" (negative signal edge) is detected in the result of logic operation (RLO) at input S. The timer expires with the programmed duration (TV). As long as the timer is running or input S returns signal state "1", then output Q has signal state "1". When the timer expires and the signal state at input S is "0", output Q is reset to the signal state "0". If the signal state at input S changes from "0" to "1" while the timer is running, the timer is stopped. The timer is only restarted after a falling signal edge is detected at input S.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down towards zero. The time base indicates the time period with which the time value is changed. The current time value is output BI-coded at output BI and BCD-coded at output BCD.

Signal state "1" at input R resets the current time value and time base to "0". In this case, the signal state at output Q is "0".

The "Assign off-delay timer parameters and start" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

The instruction data is updated at every access. It can therefore happen that the query of the data at the start of the cycle returns different values than at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> For an example of how a time cell can be structured, refer to See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Assign off-delay timer parameters and start" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Timer&gt; | InOut/Input | TIMER | T | Time of the instruction  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L or constant | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L or constant | Preset time value |
| R | Input | BOOL | I, Q, M, T, C, D, L, P or constant | Reset input |
| BI | Output | WORD | I, Q, M, D, L, P | Current time value (BI-coded) |
| BCD | Output | WORD | I, Q, M, D, L, P | Current time value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the timer |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign off-delay timer parameters and start" instruction:

![Pulse timing diagram](images/37962894859_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

![Example](images/41592648459_DV_resource.Stream@PNG-en-US.png)

The timer "Timer_1" is started when the signal state of the operand "TagIn_1" changes from "1" to "0". The timer expires with the time value of the operand "TagIn_Number". The operand "TagOut" is set to "1" when the timer is running and when the operand "TagIn_1" has the signal state "0". If the signal state of the operand "TagIn_1" changes from "0" to "1" while the timer is running, the timer is reset.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( SP ): Start pulse timer (S7-1500)

##### Description

The "Start pulse timer" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO). The timer runs with the specified duration as long as the RLO has the signal state "1". As long as the timer is running, the query of timer status "1" returns the signal state "1". If there is a change from "1" to "0" in the RLO before the time value has elapsed, the timer stops. In this case, the querying of the timer status for "1" returns the signal state "0".

The duration is made up internally of a time value and a time base. When the instruction is started, the programmed time value is counted down to zero. The time base indicates the time period with which the time value is changed.

Specify the duration with which the time will run down at the operand placeholder &lt;Operand1&gt; (duration) and specify the time to be started above the instruction in &lt;Operand2&gt;.

The "Start pulse timer" instruction requires a preceding logic operation for edge evaluation and can only be placed at the right side of the network.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> For an example of how a time cell can be structured, refer to See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction "Start pulse timer":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | S5TIME, WORD | I, Q, M, D, L or constant | Duration with which the timer expires. |
| &lt;Operand2&gt; | InOut/Input | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41592752779_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer expires with the time value of the "TagIn_Number" operand as long as the signal state of the "TagIn_1" operand is "1". If the signal state of the operand "TagIn_1" changes from "1" to "0" before the timer expires, the timer is stopped. As long as the timer is running, the "TagOut" operand returns signal state "1". A signal state change of the operand "TagIn_2" from "0" to "1" resets the timer, which stops the timer and sets the current time value to "0".

The figure below shows the timer diagram of the example:

![Example](images/96176015627_DV_resource.Stream@PNG-en-US.png)

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( SE ): Start extended pulse timer (S7-1500)

##### Description

The "Start extended pulse timer" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO). The timer runs for the specified time period even when the RLO changes to signal state "0". As long as the timer is running, the query of timer status "1" returns the signal state "1". If the RLO changes from "0" to "1" while the timer is running, the timer is restarted with the programmed time period. The querying of the timer status for "1" returns the signal state "0" when the timer expires.

The duration is made up internally of a time value and a time base. When the instruction is started, the programmed time value is counted down to zero. The time base indicates the time period with which the time value is changed.

Specify the duration with which the time will run down at the operand placeholder &lt;Operand1&gt; (duration) and specify the time to be started above the instruction in &lt;Operand2&gt;.

The "Start extended pulse timer" instruction requires a preceding logic operation for edge evaluation and can only be placed at the right side of the network.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)

##### Parameters

The following table shows the parameters of the "Start extended pulse timer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | S5TIME, WORD | I, Q, M, D, L or constant | Duration with which the timer expires. |
| &lt;Operand2&gt; | InOut/Input | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41593432459_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "0" to "1". The timer expires with the time value of the operand "TagIn_Number" without being affected by a negative signal edge in the RLO. As long as the timer is running, the "TagOut" operand returns signal state "1". If the signal state of the operand "TagIn_1" changes again from "0" to "1" before the timer expires, the timer is restarted.

The figure below shows the timer diagram of the example:

![Example](images/96203152267_DV_resource.Stream@PNG-en-US.png)

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( SD ): Start on-delay timer (S7-1500)

##### Description

The "Start on-delay timer" instruction starts a programmed timer when the signal state "1" is detected at the start input. As long as this signal state remains "1", the timer expires with the specified duration. When the timer expires and the signal state at the start input is still "1", the query for timer status also returns "1". If the signal at the start input is "0", the timer is reset. In this case, querying the timer status returns the signal state "0". As soon as the signal at the start input changes to "1" again, the timer starts running again.

The signal state of the timer output is identical to the signal state of the start input. The start input is directly interconnected to the output and is not linked to the timer.

The duration is made up internally of a time value and a time base and is programmed at parameter TV. When the instruction is started, the programmed time value is counted down towards zero.

Specify the duration with which the time will run down at the operand placeholder &lt;Operand1&gt; (duration) and specify the time to be started above the instruction in &lt;Operand2&gt;.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)

##### Parameters

The following table shows the parameters of the "Start on-delay timer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | S5TIME, WORD | I, Q, M, D, L or constant | Duration with which the timer expires. |
| &lt;Operand2&gt; | InOut/Input | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41594560139_DV_resource.Stream@PNG-en-US.png)

Network 1:

"#Timer_1" starts when the signal state of the "#TagIn_1" operand changes from "0" to "1". The timer expires with the value of operand "#TagIn_Number". If the signal state of the "#TagIn_1" operand changes from "1" to "0" before the timer expires, the timer is reset.

Network 2:

When the timer has expired, the #TagIn_1 operand at the start input has signal state "1" and the timer was not reset, the #TagOut operand is "1".

Network 3:

When the signal state of the #TagIn_2 operand has signal state "1", the timer #Timer_1 and the output #TagOut are reset.

If you want to restart #Timer_1, the signal state at the #TagIn_2 operand must be "0" and the signal state at the start input #TagIn_1 must change from "0" to "1".

The figure below shows the timer diagram of the example:

![Example](images/96205144843_DV_resource.Stream@PNG-en-US.png)

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( SS ): Start retentive on-delay timer (S7-1500)

##### Description

The "Start retentive on-delay timer" instruction starts a programmed timer when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO). The timer expires with the specified duration, even if the RLO changes to the signal state "0". When the timer expires, the querying of the timer status for "1" returns the signal state "1". After expiry of the timer, the timer can only be restarted if it is explicitly reset.

The duration is made up internally of a time value and a time base. When the instruction is started, the programmed time value is counted down towards zero. The time base indicates the time period with which the time value is changed.

Specify the duration with which the time will run down at the operand placeholder &lt;Operand1&gt; (duration) and specify the time to be started above the instruction in &lt;Operand2&gt;.

The "Start retentive on-delay timer" instruction requires a preceding logic operation for edge evaluation and can only be placed at the right side of the network.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)

##### Parameters

The following table shows the parameters of the "Start retentive on-delay timer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | S5TIME, WORD | I, Q, M, D, L or constant | Duration with which the timer expires. |
| &lt;Operand2&gt; | InOut/Input | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41594830219_DV_resource.Stream@PNG-en-US.png)

The timer "Timer_1" is started when the signal state of the operand "TagIn_1" changes from "0" to "1". The timer expires with the time value of the operand "TagIn_Number". When the timer expires, the operand "TagOut" is set to "1". If the signal state of the operand "TagIn_1" changes from "0" to "1" while the timer is running, the timer is restarted. If the signal state of the operand "TagIn_2" is "1", the timer "Timer_1" is reset, which stops the timer and sets the current time value to "0".

The figure below shows the timer diagram of the example:

![Example](images/96208371851_DV_resource.Stream@PNG-en-US.png)

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( SF ): Start off-delay timer (S7-1500)

##### Description

The "Start off-delay timer" instruction starts a programmed timer when a change from "1" to "0" (negative signal edge) is detected in the result of logic operation (RLO). The timer expires with the specified duration. As long as the timer is running, the query of timer status "1" returns the signal state "1". If the RLO changes from "0" to "1" while the timer is running, the timer is reset. The timer is always restarted when the RLO changes from "1" to "0".

The duration is made up internally of a time value and a time base. When the instruction is started, the programmed time value is counted down towards zero. The time base indicates the time period with which the time value is changed.

The queries of the timer status for "1" return the query result "1" if the signal state of the result of logic operation is "1" at the execution of the instruction. If the RLO is "0", queries of the timer status for "1" return the query result "0".

Specify the duration with which the time will run down at the operand placeholder &lt;Operand1&gt; (duration) and specify the time to be started above the instruction in &lt;Operand2&gt;.

The "Start off-delay timer" instruction requires a preceding logic operation for edge evaluation and can only be placed at the right side of the network.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> For an example of how a time cell can be structured, refer to See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction "Start off-delay timer":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | S5TIME, WORD | I, Q, M, D, L or constant | Duration with which the timer expires. |
| &lt;Operand2&gt; | InOut/Input | TIMER | T | Timer which is started.  The number of timers depends on the CPU. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41595522699_DV_resource.Stream@PNG-en-US.png)

"Timer_1" starts when the signal state of the "TagIn_1" operand changes from "1" to "0". The timer expires with the time value of the operand "TagIn_Number". As long as the timer is running, the "TagOut" operand is set to "1". If the signal state at the "TagIn_1" operand changes from "1" to "0" while the timer is running, the timer is restarted. If the signal state of the "TagIn_2" operand is "1", "Timer_1" is reset, i.e. the timer is stopped and the current time value is set to "0".

The figure below shows the timer diagram of the example:

![Example](images/96211911435_DV_resource.Stream@PNG-en-US.png)

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

## Counter operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [CTU: Count up (S7-1200, S7-1500)](#ctu-count-up-s7-1200-s7-1500)
- [CTD: Count down (S7-1200, S7-1500)](#ctd-count-down-s7-1200-s7-1500)
- [CTUD: Count up and down (S7-1200, S7-1500)](#ctud-count-up-and-down-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-1)

### CTU: Count up (S7-1200, S7-1500)

#### Description

You can use the "Count up" instruction to increment the value at output CV. When the signal state at the CU input changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value at the CV output is incremented by one. The counter value is incremented each time a positive signal edge is detected, until it reaches the high limit for the data type specified at the output CV. When the high limit is reached, the signal state at the CU input no longer has an effect on the instruction.

You can query the counter status in the Q output. The signal state at the Q output is determined by the PV parameter. If the current counter value is greater than or equal to the value of the PV parameter, the Q output is set to signal state "1". In all other cases, the Q output has signal state "0".

The value at the CV output is reset to zero when the signal state at input R changes to "1". As long as the R input has signal state "1", the signal state at the CU input has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

#### For S7-1200 CPU

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER | - CTU_SINT / CTU_USINT - CTU_INT / CTU_UINT - CTU_DINT / CTU_UDINT - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER |

#### For S7-1500 CPU

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER | - CTU_SINT / CTU_USINT - CTU_INT / CTU_UINT - CTU_DINT / CTU_UDINT - CTU_LINT / CTU_ULINT - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER |

You can declare an IEC counter as follows:

- Declaration of a data block of system data type IEC_&lt;Counter&gt; (for example, "MyIEC_COUNTER")
- Declaration as a local tag of the type CTU_&lt;Data type&gt; or IEC_&lt;Counter&gt; in the "Static" section of a block (for example #MyIEC_COUNTER)

When you set up the IEC counter in a separate data block (single instance), the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive. For additional information on setting retentivity in an instance data block, refer to "See also".

When you set up the IEC counter as local tag (multi-instance) in a function block with "optimized block access", it is defined as retentive in the block interface.

The execution of the "Count up" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

#### Parameters

The following table shows the parameters of the "Count up" instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| CU | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Count input |
| R | Input | BOOL | I, Q, M, D, L, P or constant | I, Q, M, T, C, D, L, P or constant | Reset input |
| PV | Input | Integers | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Value at which the output Q is set. |
| Q | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Counter status |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | I, Q, M, D, L, P | Current counter value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/20058240523_DV_resource.Stream@PNG-de-DE.png)

When the signal state of the "TagIn_1" operand changes from "0" to "1", the "Count up" instruction is executed and the current counter value of the "Tag_CV" operand is incremented by one. With each additional positive signal edge, the counter value is incremented until the high limit of the data type (INT = 32767) is reached.

The value of the PV parameter is adopted as the limit for determining the "TagOut" output. The "TagOut" output has signal state "1" as long as the current counter value is greater than or equal to the value of the "Tag_PV" operand. In all other cases, the "TagOut" output has signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the retentivity of local tags](Declaring%20the%20block%20interface.md#setting-the-retentivity-of-local-tags)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CTD: Count down (S7-1200, S7-1500)

#### Description

You can use the "Count down" instruction to decrement the value at output CV. When the signal state at the CD input changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value at the CV output is decremented by one. Each time a positive signal edge is detected, the counter value is decremented until it reaches the low limit of the specified data type. When the low limit is reached, the signal state at the CD input no longer has an effect on the instruction.

You can query the counter status in the Q output. If the current counter value is less than or equal to zero, the Q output is set to signal state "1". In all other cases, the Q output has signal state "0".

The value at the CV output is set to the value of the PV parameter when the signal state at the LD input changes to "1". As long as the LD input has signal state "1", the signal state at the CD input has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count down" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

#### For S7-1200 CPU

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER | - CTD_SINT / CTD_USINT - CTD_INT / CTD_UINT - CTD_DINT / CTD_UDINT - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER |

#### For S7-1500 CPU

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER | - CTD_SINT / CTD_USINT - CTD_INT / CTD_UINT - CTD_DINT / CTD_UDINT - CTD_LINT / CTD_ULINT - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER |

You can declare an IEC counter as follows:

- Declaration of a data block of system data type IEC_&lt;Counter&gt; (for example, "MyIEC_COUNTER")
- Declaration as a local tag of the type CTD_&lt;Data type&gt; or IEC_&lt;Counter&gt; in the "Static" section of a block (for example #MyIEC_COUNTER)

When you set up the IEC counter in a separate data block (single instance), the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive. For additional information on setting retentivity in an instance data block, refer to "See also".

When you set up the IEC counter as local tag (multi-instance) in a function block with "optimized block access", it is defined as retentive in the block interface.

The execution of the "Count down" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

#### Parameters

The following table shows the parameters of the "Count down" instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| CD | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Count input |
| LD | Input | BOOL | I, Q, M, D, L, P or constant | I, Q, M, T, C, D, L, P or constant | Load input |
| PV | Input | Integers | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Value to which the CV output is set with LD = 1. |
| Q | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Counter status |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | I, Q, M, D, L, P | Current counter value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/30497782155_DV_resource.Stream@PNG-de-DE.png)

When the signal state of the "TagIn_1" operand changes from "0" to "1", the instruction is executed and the value at the "Tag_CV" output is decremented by one. With each additional positive signal edge, the counter value is decremented until the low limit of the specified data type (INT = -32768) is reached.

The "TagOut" output has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "TagOut" output has signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Setting the retentivity of local tags](Declaring%20the%20block%20interface.md#setting-the-retentivity-of-local-tags)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CTUD: Count up and down (S7-1200, S7-1500)

#### Description

You can use the "Count up and down" instruction to increment and decrement the counter value at the CV output. If the signal state at the CU input changes from "0" to "1" (positive signal edge), the current counter value is incremented by one and stored at the CV output. If the signal state at the CD input changes from "0" to "1" (positive signal edge), the counter value at the CV output is decremented by one. If there is a positive signal edge at the CU and CD inputs in one program cycle, the current counter value at the CV output remains unchanged.

The counter value can be incremented until it reaches the high limit of the data type specified at the CV output. When the high limit is reached, the counter value is no longer incremented on a positive signal edge. The counter value is no longer decremented once the low limit of the specified data type has been reached.

When the signal state at the LD input changes to "1", the counter value at the CV output is set to the value of the PV parameter. As long as the LD input has signal state "1", the signal state at the CU and CD inputs has no effect on the instruction.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has signal state "1", a change in the signal state of the CU, CD and LD inputs has no effect on the "Count up and down" instruction.

You can query the status of the up counter at the QU output. If the current counter value is greater than or equal to the value of the PV parameter, the QU output is set to signal state "1". In all other cases, the QU output has signal state "0".

You can query the status of the down counter at the QD output. If the current counter value is less than or equal to zero, the QD output is set to signal state "1". In all other cases, the QD output has signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up and down" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

#### For S7-1200 CPU

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER | - CTUD_SINT / CTUD_USINT - CTUD_INT / CTUD_UINT - CTUD_DINT / CTUD_UDINT - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER |

#### For S7-1500 CPU

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER | - CTUD_SINT / CTUD_USINT - CTUD_INT / CTUD_UINT - CTUD_DINT / CTUD_UDINT - CTUD_LINT / CTUD_ULINT - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER |

You can declare an IEC counter as follows:

- Declaration of a data block of system data type IEC_&lt;Counter&gt; (for example, "MyIEC_COUNTER")
- Declaration as a local tag of the type CTUD_&lt;Data type&gt; or IEC_&lt;Counter&gt; in the "Static" section of a block (for example #MyIEC_COUNTER)

When you set up the IEC counter in a separate data block (single instance), the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive. For additional information on setting retentivity in an instance data block, refer to "See also".

When you set up the IEC counter as local tag (multi-instance) in a function block with "optimized block access", it is defined as retentive in the block interface.

The execution of the "Count up and down" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

#### Parameters

The following table shows the parameters of the "Count up and down" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| CU | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Count up input |
| CD | Input | BOOL | I, Q, M, D, L or constant | I, Q, M, D, L or constant | Count down input |
| R | Input | BOOL | I, Q, M, D, L, P or constant | I, Q, M, T, C, D, L, P or constant | Reset input |
| LD | Input | BOOL | I, Q, M, D, L, P or constant | I, Q, M, T, C, D, L, P or constant | Load input |
| PV | Input | Integers | I, Q, M, D, L, P or constant | I, Q, M, D, L, P or constant | Value at which the QU output is set / value to which the CV output is set when LD = 1. |
| QU | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Status of the up counter |
| QD | Output | BOOL | I, Q, M, D, L | I, Q, M, D, L | Status of the down counter |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | I, Q, M, D, L, P | Current counter value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/30497149451_DV_resource.Stream@PNG-de-DE.png)

If the signal state at the "TagIn_1" or "TagIn_2" input changes from "0" to "1" (positive signal edge), the "Count up and down" instruction is executed. When there is a positive signal edge at the "TagIn_1" input, the current counter value is incremented by one and stored at the "Tag_CV" output. When there is a positive signal edge at the "TagIn_2" input, the counter value is decremented by one and stored at the "Tag_CV" output. When there is a positive signal edge at the CU input, the counter value is incremented until it reaches the high limit of 32767. If input CD has a positive signal edge, the counter value is decremented until it reaches the low limit of INT = -32768.

The "TagOut" output has signal state "1" as long as the current counter value is greater than or equal to the value at the "Tag_PV" input. In all other cases, the "TagOut" output has signal state "0".

The "TagOut_QD" output has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "TagOut_QD" output has signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Setting the retentivity of local tags](Declaring%20the%20block%20interface.md#setting-the-retentivity-of-local-tags)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of detecting the fill level of a storage area](Creating%20LAD%20programs.md#example-of-detecting-the-fill-level-of-a-storage-area)

### Legacy (S7-1500)

This section contains information on the following topics:

- [S_CU: Assign parameters and count up (S7-1500)](#s_cu-assign-parameters-and-count-up-s7-1500)
- [S_CD: Assign parameters and count down (S7-1500)](#s_cd-assign-parameters-and-count-down-s7-1500)
- [S_CUD: Assign parameters and count up / down (S7-1500)](#s_cud-assign-parameters-and-count-up-down-s7-1500)
- [---( SC ): Set counter value (S7-1500)](#sc-set-counter-value-s7-1500)
- [---( CU ): Count up (S7-1500)](#cu-count-up-s7-1500)
- [---( CD ): Count down (S7-1500)](#cd-count-down-s7-1500)

#### S_CU: Assign parameters and count up (S7-1500)

##### Description

You can use the "Assign parameters and count up" instruction to increment the value of a counter. If the signal state at the CU input changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. The current counter value is output as a hexadecimal value at output CV and BCD-coded at output CV_BCD. The counter value can be incremented until the limit of "999" is reached. When the limit is reached, the counter value is no longer incremented on a positive signal edge.

When the signal state at input S changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if RLO at input CU is "1", the counter will count accordingly in the next scan cycle, even when no change has been detected in the signal edge.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has the signal state "1", processing of the signal state of the CU and S inputs has no effect on the counter value.

The signal state at output Q is "1" if the counter value is greater than zero. If the counter value is equal to zero, output Q has the signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

The "Assign parameters and count up" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Assign parameters and count up" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter of the instruction  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L or constant | Count up input |
| S | Input | BOOL | I, Q, M, D, L, T, C or constant | Input for presetting counter |
| PV | Input | WORD | I, Q, M, D, L or constant | Preset counter value (C#0 to C#999) |
| R | Input | BOOL | I, Q, M, D, L, T, C or constant | Reset input |
| BI | Output | WORD, S5TIME, DATE | I, Q, M, D, L | Current counter value (hexadecimal) |
| BCD | Output | WORD, S5TIME, DATE | I, Q, M, D, L | Current counter value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/11927108107_DV_resource.Stream@PNG-en-US.png)

When the signal state at the "TagIn_1" input changes from "0" to "1" (positive signal edge) and the current counter value is less than "999", the counter value is incremented by one. When the signal state at input "TagIn_2" changes from "0" to "1", the counter value is set to the value of the operand "TagPresetValue". The counter value is reset to "0" when the "TagIn_3" operand has signal state "1".

The current counter value is saved as a hexadecimal value in the operand "TagValue_1" and BCD-coded in the operand "TagValue_2".

The "TagOut" output has the signal state "1" as long as the current counter value is not equal to "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### S_CD: Assign parameters and count down (S7-1500)

##### Description

You can use the "Assign parameters and count down" instruction to decrement the value of a counter. If the signal state at the CD input changes from "0" to "1" (positive signal edge), the counter value is decremented by one. The current counter value is output as a hexadecimal value at output CV and BCD-coded at output CV_BCD. The counter value is decremented until the low limit of "0" is reached. When the low limit is reached, the counter value is no longer decremented on a positive signal edge.

When the signal state at input S changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if RLO at input CD is "1", the counter will count accordingly in the next scan cycle, even when no change has been detected in the signal edge.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has the signal state "1", processing of the signal state of the CD and S inputs has no effect on the counter value.

The signal state at output Q is "1" if the counter value is greater than zero. If the counter value is equal to zero, output Q has the signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

The "Assign parameters and count down" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Assign parameters and count down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter of the instruction  The number of counters depends on the CPU. |
| CD | Input | BOOL | I, Q, M, D, L or constant | Count down input |
| S | Input | BOOL | I, Q, M, D, L, T, C or constant | Input for presetting counter |
| PV | Input | WORD | I, Q, M, D, L or constant | Preset counter value (C#0 to C#999) |
| R | Input | BOOL | I, Q, M, D, L, T, C or constant | Reset input |
| BI | Output | WORD, S5TIME, DATE | I, Q, M, D, L | Current counter value (hexadecimal) |
| BCD | Output | WORD, S5TIME, DATE | I, Q, M, D, L | Current counter value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/11927236107_DV_resource.Stream@PNG-en-US.png)

When the signal state at the "TagIn_1" input changes from "0" to "1" (positive signal edge) and the current counter value is greater than "0", the counter value is decremented by one. When the signal state at input "TagIn_2" changes from "0" to "1", the counter value is set to the value of the operand "TagPresetValue". The counter value is reset to "0" when the "TagIn_3" operand has signal state "1".

The current counter value is saved as a hexadecimal value in the operand "TagValue_1" and BCD-coded in the operand "TagValue_2".

The "TagOut" output has the signal state "1" as long as the current counter value is not equal to "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### S_CUD: Assign parameters and count up / down (S7-1500)

##### Description

You can use the "Assign parameters and count up / down" instruction to increment or decrement the value of a counter. If the signal state at the CU input changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. If the signal state at the CD input changes from "0" to "1" (positive signal edge), the counter value is decremented by one. The current counter value is output as a hexadecimal value at output CV and BCD-coded at output CV_BCD. If there is a positive signal edge at the CU and CD inputs in one program cycle, the counter value remains unchanged.

The counter value can be incremented until the high limit of "999" is reached. When the high limit value is reached, the counter value is no longer incremented on a positive signal edge. When the low limit "0" is reached, the counter value is not decremented any further.

When the signal state at input S changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if RLO is "1" at the inputs CU and CD, the counter counts accordingly in the next scan cycle, even if no change in the signal edge was detected.

The counter value is set to zero when the signal state at the R input changes to "1". As long as the R input has the signal state "1", processing of the signal state of the CU, CD and S inputs has no effect on the counter value.

The signal state at output Q is "1" if the counter value is greater than zero. If the counter value is equal to zero, output Q has the signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

The "Assign parameters and count up / down" instruction requires a preceding logic operation for edge evaluation and can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the "Assign parameters and count up / down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter of the instruction  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L or constant | Count up input |
| CD | Input | BOOL | I, Q, M, D, L, T, C or constant | Count down input |
| S | Input | BOOL | I, Q, M, D, L, T, C or constant | Input for presetting counter |
| PV | Input | WORD | I, Q, M, D, L or constant | Preset counter value (C#0 to C#999) |
| R | Input | BOOL | I, Q, M, D, L, T, C or constant | Reset input |
| BI | Output | WORD, S5TIME, DATE | I, Q, M, D, L | Current counter value (hexadecimal) |
| BCD | Output | WORD, S5TIME, DATE | I, Q, M, D, L | Current counter value (BCD format) |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/11926872971_DV_resource.Stream@PNG-en-US.png)

If the signal state at the "TagIn_1"" or "TagIn_2" input changes from "0" to "1" (positive signal edge), the "Assign parameters and count up / down" instruction is executed. When there is a positive signal edge at the "TagIn_1" input and the current counter value is less than "999", the counter value is incremented by one. When there is a positive signal edge at the "TagIn_2" input and the current counter value is greater than "0", the counter value is decremented by one.

When the signal state at input "TagIn_3" changes from "0" to "1", the counter value is set to the value of the operand "TagPresetValue". The counter value is reset to "0" when the "TagIn_4" operand has signal state "1".

The current counter value is saved as a hexadecimal value in the operand "TagValue_1" and BCD-coded in the operand "TagValue_2".

The "TagOut" output has the signal state "1" as long as the current counter value is not equal to "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( SC ): Set counter value (S7-1500)

##### Description

You can use the "Set counter value" instruction to set the value of a counter. The instruction is executed when the result of logic operation (RLO) at the input changes from "0" to "1". When the instruction is executed, the counter is set to the specified counter value.

At the operand placeholder &lt;Operand1&gt; below the instruction, specify the duration with which counter is preset and specify the counter above the instruction in &lt;Operand2&gt;.

The "Set counter value" instruction needs a preceding logic operation for the edge evaluation and can only be placed on the right edge of the network.

##### Parameters

The following table lists the parameters of the "Set counter value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | WORD | I, Q, M, D, L or constant | Value with which the counter is preset in the BCD format.  (C#0 to C#999) |
| &lt;Operand2&gt; | InOut/Input | COUNTER | C | Counter that is preset. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/30423359499_DV_resource.Stream@PNG-en-US.png)

the counter "Counter_1" starts with the value "100" when the signal state of the "TagIn" operand changes from "0" to "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( CU ): Count up (S7-1500)

##### Description

With the "Count up" instruction you can increment the value of the specified counter by one if there is a positive signal edge in the result of logic operation (RLO). The counter value can be incremented until the limit of "999" is reached. When the limit is reached, the counter value is no longer incremented on a positive signal edge.

The "Count up" instruction requires a preceding logic operation for edge evaluation and can only be placed at the right side of the network.

##### Parameters

The following table shows the parameters of the "Count up" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter whose value is incremented. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41332747275_DV_resource.Stream@PNG-en-US.png)

When the signal state of the "TagIn_1" operand changes from "0" to "1" (positive signal edge), the counter "Counter_1" is preset with the value "100".

The value of the counter "Counter_1" is incremented by one when the signal state of the operand "TagIn_2" changes from "0" to "1".

When the operand "TagIn_3" has the signal state "1", the value of the counter "Counter_1" is reset to "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

#### ---( CD ): Count down (S7-1500)

##### Description

With the "Count down" instruction you can increment the value of the specified counter by one if there is a positive signal edge in the result of logic operation (RLO). The counter value can be decremented until the limit of "0" is reached. When the limit is reached, the counter value is no longer changed on a positive signal edge.

The "Count down" instruction requires a preceding logic operation for edge evaluation and can only be placed at the right side of the network.

##### Parameters

The following table shows the parameters of the "Count down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Counter&gt; | InOut/Input | COUNTER | C | Counter whose value is decremented. |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/41332909323_DV_resource.Stream@PNG-en-US.png)

When the signal state of the "TagIn_1" operand changes from "0" to "1" (positive signal edge), the counter "Counter_1" is preset with the value "100".

The value of the counter "Counter_1" is decremented by one when the signal state of the operand "TagIn_2" changes from "0" to "1".

When the operand "TagIn_3" has the signal state "1", the value of the counter "Counter_1" is reset to "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)

## Comparator operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [CMP ==: Equal (S7-1200, S7-1500)](#cmp-equal-s7-1200-s7-1500)
- [CMP &lt;&gt;: Not equal (S7-1200, S7-1500)](#cmp-not-equal-s7-1200-s7-1500)
- [CMP &gt;=: Greater or equal (S7-1200, S7-1500)](#cmp-greater-or-equal-s7-1200-s7-1500)
- [CMP &lt;=: Less or equal (S7-1200, S7-1500)](#cmp-less-or-equal-s7-1200-s7-1500)
- [CMP &gt;: Greater than (S7-1200, S7-1500)](#cmp-greater-than-s7-1200-s7-1500)
- [CMP &lt;: Less than (S7-1200, S7-1500)](#cmp-less-than-s7-1200-s7-1500)
- [IN_RANGE: Value within range (S7-1200, S7-1500)](#in_range-value-within-range-s7-1200-s7-1500)
- [OUT_RANGE: Value outside range (S7-1200, S7-1500)](#out_range-value-outside-range-s7-1200-s7-1500)
- [----I OK I----: Check validity (S7-1200, S7-1500)](#i-ok-i-----check-validity-s7-1200-s7-1500)
- [----I NOT_OK I----: Check invalidity (S7-1200, S7-1500)](#i-not_ok-i-----check-invalidity-s7-1200-s7-1500)
- [VARIANT (S7-1200, S7-1500)](#variant-s7-1200-s7-1500)

### CMP ==: Equal (S7-1200, S7-1500)

#### Description

You can use the "Equal" instruction to determine if a first comparison value (&lt;Operand1&gt;) is equal to a second comparison value (&lt;Operand2&gt;).

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify the first comparison value (&lt;Operand1&gt;) at the operand placeholder above the instruction. Specify the second comparison value (&lt;Operand2&gt;) at the operand placeholder below the instruction.

If IEC check is enabled, the operands to be compared must be of the same data type. If IEC check is not enabled, the width of the operands must be the same.

#### Comparison of floating-point numbers

If you want to compare the data types REAL or LREAL, then instead of the instruction "CMP ==: Equal" we recommend using the instruction "IN_RANGE: Value within range".

When floating-point numbers are compared, the operands to be compared must have the same data type regardless of the setting for the IEC Check.

The special bit patterns of invalid floating-point numbers (NaN) that are the outcome of undefined results (e.g. root of -1) are not comparable. This means that if one of the operands has the value NaN, the instruction "CMP ==: Equal" has the result FALSE.

#### Comparison of character strings

The individual characters are compared by means of their code (for example, 'a' is greater than 'A') during the comparison of the strings. The comparison is performed from left to right. The first character to be different decides the result of the comparison.

The following table shows examples of string comparisons:

| &lt;Operand1&gt; | &lt;Operand2&gt; | RLO of the instruction |
| --- | --- | --- |
| 'AA' | 'AA' | 1 |
| 'Hello World' | 'HelloWorld' | 0 |
| 'AA' | 'aa' | 0 |
| 'aa' | 'aaa' | 0 |

You can also compare individual characters of a string. The number of the character to be compared is specified in square brackets next to the operand name. "MyString[2]", for example, compares the second character of the "MyString" string.

> **Note**
>
> **Status still displayed despite "inactive" instruction**
>
> Under the following requirements:
>
> - Prior to the instruction "CMP ==: Equal" (with data type STRING, WSTRING or VARIANT), a condition (e.g. of a NO contact) is queried in the network.
> - "Monitoring on" is switched on.
> - A new result of the condition resets the network to FALSE. The instruction "CMP ==: Equal" will become inactive.
>
> Result:
>
> For the instruction "CMP ==: Equal" (data type STRING, WSTRING or VARIANT), the previous status is still shown in the network.
>
> When you switch "Monitoring on" off and on again or scroll to a different network, the correct status of the instruction "CMP ==: Equal" (data type STRING, WSTRING or VARIANT) is displayed. The instruction "CMP ==: Equal" is shown as grayed out in the network in the inactive status.

#### Comparison of timers, date and time

Bit patterns of invalid timers, date and times, e.g. DT#2015-13-33-25:62:99.999_999_999, cannot be compared. This means that if one of the operands has an invalid value, the instruction "CMP ==: Equal" has the result FALSE.

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

#### Comparing tags of WORD data type to tags of the S5TIME data type

Both tags are converted to the TIME data type when comparing a tag of WORD data type to a tag of S5TIME data type. The WORD tag is interpreted as an S5TIME value. If one of the two tags cannot be converted, the comparison is not performed and the result is FALSE. If the conversion is successful the comparison is performed based on the selected comparison instruction.

#### Comparison of hardware data types

To be able to compare the operands of the PORT data type, you need to select the WORD data type from the drop-down list in the instruction box.

If you want to compare the two hardware data types HW_IO and HW_DEVICE, you must first create a tag of data type HW_ANY in the section "Temp" of the block interface and then copy the LADDR (of data type HW_DEVICE) to the tag. It is then possible to compare HW_ANY and HW_IO.

#### Comparison of structures

> **Note**
>
> **Availability of comparison of structures**
>
> The option to compare structures is available for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0.

You can compare the values of two structured operands when both tags are of the same structure data type. When structures are compared, the operands to be compared must have the same data type regardless of the setting for the IEC Check. An exception is comparisons in which one of the two operands is a VARIANT or an ANY. If the data type is not yet known when the program is created, you can use the VARIANT data type. In this case you can also compare the operand with a structured tag of any data type. You can also compare two tags of the data type VARIANT or ANY with each other.

You can select the data type VARIANT for the comparison of structures from the drop-down list in the instruction box. Tags from the following data types are possible:

- PLC data type (UDT)
- STRUCT (either the structure of the STRUCT data type must be contained in a PLC data type or the two structures to be compared must be two elements of an ARRAY of STRUCT. Instance data blocks and tags of anonymous structures are not permitted.)
- Data blocks derived from a PLC data type.
- Tag to which ANY is pointing
- Tag to which VARIANT is pointing

The following requirements must be met to compare two tags of the data type ARRAY with VARIANT selected:

- The elements must each have the same data type.
- The two ARRAYs must have the same dimension.
- All dimensions must have the same number of elements. The exact ARRAY limits do not have to match.

> **Note**
>
> **ARRAY of BOOL**
>
> When you compare two operands of the data type ARRAY of BOOL with each other, you have selected the data type VARIANT from the drop-down list, and the number of elements cannot be divided by 8, the fill bits are compared as well. This may affect the comparison result.

If an element within the structures that you want to compare is an invalid STRING/WSTRING, an invalid time or date or an invalid floating-point number, the comparison result in the RLO (result of logic operation) will return the signal state "0".

The table below shows an example of a comparison of structures:

| &lt;Operand1&gt; |  |  | &lt;Operand2&gt; |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A &lt;PLC data type&gt; |  | Tag value | Tag of data type A &lt;PLC data type&gt; |  | Tag value | 1 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

| &lt;Operand1&gt; |  |  | &lt;Operand2&gt; |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A &lt;PLC data type&gt; |  | Tag value | Tag of data type B &lt;PLC data type&gt; |  | Tag value | 0 |
|  | BOOL | FALSE |  | BOOL | TRUE |  |
| INT | 2 | INT | 3 |  |  |  |

| &lt;Operand1&gt; |  |  | &lt;Operand2&gt; |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A &lt;PLC data type&gt; |  | Tag value | VARIANT (supplied with tag of data type A) |  | Tag value | 1 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

#### Parameters

The following table shows the parameters of the instruction "Equal":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of &lt;data type&gt; with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P or constant | First comparison value |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of &lt;data type&gt; with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P or constant | Second value to compare |
| As detailed above, the data types ARRAY, STRUCT (in a PLC data type), VARIANT, ANY and PLC data type (UDT) are only available as of firmware version 2.0 or 4.2. |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/59235594763_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" = "Tag_Value2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CMP <>: Not equal (S7-1200, S7-1500)

#### Description

You can use the "Not equal" instruction to determine if a first comparison value (&lt;Operand1&gt;) is not equal to a second comparison value (&lt;Operand2&gt;).

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify the first comparison value (&lt;Operand1&gt;) at the operand placeholder above the instruction. Specify the second comparison value (&lt;Operand2&gt;) at the operand placeholder below the instruction.

If IEC check is enabled, the operands to be compared must be of the same data type. If IEC check is not enabled, the width of the operands must be the same.

#### Comparison of floating-point numbers

If you want to compare the data types REAL or LREAL, then instead of the instruction "CMP &lt;&gt;: Not equal" we recommend using the instruction "OUT_RANGE: Value outside range".

If floating-point numbers are being compared, the operands to be compared must be of the same data type regardless of the IEC check setting.

The special bit patterns of invalid floating-point numbers (NaN) that are the outcome of undefined results (e.g. root of -1) are not comparable. This means that if one of the operands has the value NaN, the instruction "CMP &lt;&gt;: Not equal" has the result FALSE.

#### Comparison of character strings

The individual characters are compared by means of their code (for example, 'a' is greater than 'A') during the comparison of the strings. The comparison is performed from left to right. The first character to be different decides the result of the comparison.

The following table shows examples of string comparisons:

| &lt;Operand1&gt; | &lt;Operand2&gt; | RLO of the instruction |
| --- | --- | --- |
| 'AA' | 'aa' | 1 |
| 'Hello World' | 'HelloWorld' | 1 |
| 'AA' | 'AA' | 0 |
| 'aa' | 'aaa' | 1 |

You can also compare individual characters of a string. The number of the character to be compared is specified in square brackets next to the operand name. "MyString[2]", for example, compares the second character of the "MyString" string.

> **Note**
>
> **Status still displayed despite "inactive" instruction**
>
> Under the following requirements:
>
> - Prior to the instruction "CMP &lt;&gt;: Not equal" (with data type STRING, WSTRING or VARIANT), a condition (e.g. of a NO contact) is queried in the network.
> - "Monitoring on" is switched on.
> - A new result of the condition resets the network to FALSE. The instruction "CMP &lt;&gt;: Not equal" will become inactive.
>
> Result:
>
> For the instruction "CMP &lt;&gt;: Not equal" (data type STRING, WSTRING or VARIANT), the previous status is still shown in the network.
>
> When you switch "Monitoring on" off and on again or scroll to a different network, the correct status of the instruction "CMP &lt;&gt;: Not equal" (data type STRING, WSTRING or VARIANT) is displayed. The instruction "CMP &lt;&gt;: Not equal" is shown as grayed out in the network in the inactive status.

#### Comparison of timers, date and time

Bit patterns of invalid timers, date and times, e.g. DT#2015-13-33-25:62:99.999_999_999, cannot be compared. This means that if one of the operands has an invalid value, the instruction "CMP &lt;&gt;: Not equal" has the result TRUE.

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

#### Comparing tags of WORD data type to tags of the S5TIME data type

Both tags are converted to the TIME data type when comparing a tag of WORD data type to a tag of S5TIME data type. The WORD tag is interpreted as an S5TIME value. If one of the two tags cannot be converted, the comparison is not performed and the result is FALSE. If the conversion is successful the comparison is performed based on the selected comparison instruction.

#### Comparison of hardware data types

To be able to compare the operands of the PORT data type, you need to select the WORD data type from the drop-down list in the instruction box.

If you want to compare the two hardware data types HW_IO and HW_DEVICE, you must first create a tag of data type HW_ANY in the section "Temp" of the block interface and then copy the LADDR (of data type HW_DEVICE) to the tag. It is then possible to compare HW_ANY and HW_IO.

#### Comparison of structures

> **Note**
>
> **Availability of comparison of structures**
>
> The option to compare structures is available for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0.

You can compare the values of two structured operands when both tags are of the same structure data type. When structures are compared, the operands to be compared must have the same data type regardless of the setting for the IEC Check. An exception is comparisons in which one of the two operands is a VARIANT or an ANY. If the data type is not yet known when the program is created, you can use the VARIANT data type. In this case you can also compare the operand with a structured tag of any data type. You can also compare two tags of the data type VARIANT or ANY with each other.

You can select the data type VARIANT for the comparison of structures from the drop-down list in the instruction box. The following data types are possible:

- PLC data type
- STRUCT (the structure of the data type STRUCT must be contained in a PLC data type (UDT) or the two structures to be compared are two elements of an ARRAY of STRUCT. Anonymous structures are not permitted.)
- Tag to which ANY is pointing
- Tag to which VARIANT is pointing

The following requirements must be met to compare two tags of the data type ARRAY with VARIANT selected:

- The elements must each have the same data type.
- The two ARRAYs must have the same dimension.
- All dimensions must have the same number of elements. The exact ARRAY limits do not have to match.

> **Note**
>
> **ARRAY of BOOL**
>
> When you compare two operands of the data type ARRAY of BOOL with each other, you have selected the data type VARIANT from the drop-down list, and the number of elements cannot be divided by 8, the fill bits are compared as well. This may affect the comparison result.

If an element within the structures that you want to compare is an invalid STRING/WSTRING, an invalid time or date or an invalid floating-point number, the comparison result in the RLO (result of logic operation) will return the signal state "0".

The table below shows an example of a comparison of structures:

| &lt;Operand1&gt; |  |  | &lt;Operand2&gt; |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A &lt;PLC data type&gt; |  | Tag value | Tag of data type A &lt;PLC data type&gt; |  | Tag value | 0 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

| &lt;Operand1&gt; |  |  | &lt;Operand2&gt; |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A &lt;PLC data type&gt; |  | Tag value | Tag of data type B &lt;PLC data type&gt; |  | Tag value | 1 |
|  | BOOL | FALSE |  | BOOL | TRUE |  |
| INT | 2 | INT | 3 |  |  |  |

| &lt;Operand1&gt; |  |  | &lt;Operand2&gt; |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A &lt;PLC data type&gt; |  | Tag value | VARIANT (supplied with tag of data type A) |  | Tag value | 0 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

#### Parameters

The following table shows the parameters of the "Not equal" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of &lt;data type&gt; with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P, or constant | First comparison value |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time, ARRAY of &lt;data type&gt; with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P, or constant | Second value to compare |
| As detailed above, the data types ARRAY, STRUCT (in a PLC data type), VARIANT, ANY and PLC data type (UDT) are only available as of firmware version 2.0 or 4.2. |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/20059646731_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &lt;&gt; "Tag_Value2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CMP >=: Greater or equal (S7-1200, S7-1500)

#### Description

You can use the "Greater or equal" instruction to determine if a first comparison value (&lt;Operand1&gt;) is greater than or equal to a second comparison value (&lt;Operand2&gt;). Both values to be compared must be of the same data type.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify the first comparison value (&lt;Operand1&gt;) at the operand placeholder above the instruction. Specify the second comparison value (&lt;Operand2&gt;) at the operand placeholder below the instruction.

#### Comparison of character strings

The individual characters are compared by means of their code (for example, 'a' is greater than 'A') during the comparison of the strings. The comparison is performed from left to right. The first character to be different decides the result of the comparison. If the left part of the longer string is identical to the shorter string, the longer string is considered greater.

The following table shows examples of string comparisons:

| &lt;Operand1&gt; | &lt;Operand2&gt; | RLO of the instruction |
| --- | --- | --- |
| 'BB' | 'AA' | 1 |
| 'AAA' | 'AA' | 1 |
| 'Hello World' | 'Hello World' | 1 |
| 'Hello World' | 'HelloWorld' | 0 |
| 'AA' | 'aa' | 0 |
| 'AAA' | 'a' | 0 |

You can also compare individual characters of a string. The number of the character to be compared is specified in square brackets next to the operand name. "MyString[2]", for example, compares the second character of the "MyString" string.

> **Note**
>
> **Status still displayed despite "inactive" instruction**
>
> Under the following requirements:
>
> - Prior to the instruction "CMP &gt;=: Greater or equal" (with data type STRING, WSTRING or VARIANT), a condition (e.g. of a NO contact) is queried in the network.
> - "Monitoring on" is switched on.
> - A new result of the condition resets the network to FALSE. The instruction "CMP &gt;=: Greater or equal" will become inactive.
>
> Result:
>
> For the instruction "CMP &gt;=: Greater or equal" (data type STRING, WSTRING or VARIANT), the previous status is still shown in the network.
>
> When you switch "Monitoring on" off and on again or scroll to a different network, the correct status of the instruction "CMP &gt;=: Greater or equal" (data type STRING, WSTRING or VARIANT) is displayed. The instruction "CMP &gt;=: Greater or equal" is shown as grayed out in the network in the inactive status.

#### Comparison of timers, date and time

When time values are compared, the RLO of the instruction is "1" if the point of time at &lt;Operand1&gt; is greater (more recent) than or equal to the point of time at &lt;Operand2&gt;.

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

#### Comparing tags of WORD data type to tags of the S5TIME data type

Both tags are converted to the TIME data type when comparing a tag of WORD data type to a tag of S5TIME data type. The WORD tag is interpreted as an S5TIME value. If one of the two tags cannot be converted, the comparison is not performed and the result is FALSE. If the conversion is successful the comparison is performed based on the selected comparison instruction.

#### Parameters

The following table shows the parameters of the "Greater or equal" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/20060888075_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &gt;= "Tag_Value2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of detecting the fill level of a storage area](Creating%20LAD%20programs.md#example-of-detecting-the-fill-level-of-a-storage-area)

### CMP <=: Less or equal (S7-1200, S7-1500)

#### Description

You can use the "Less or equal" instruction to determine if a first comparison value (&lt;Operand1&gt;) is less than or equal to a second comparison value (&lt;Operand2&gt;). Both values to be compared must be of the same data type.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify the first comparison value (&lt;Operand1&gt;) at the operand placeholder above the instruction. Specify the second comparison value (&lt;Operand2&gt;) at the operand placeholder below the instruction.

#### Comparison of character strings

The individual characters are compared by means of their code (for example, 'a' is greater than 'A') during the comparison of the strings. The comparison is performed from left to right. The first character to be different decides the result of the comparison. If the left part of the longer string is identical to the shorter string, the shorter string is considered smaller.

The following table shows examples of string comparisons:

| &lt;Operand1&gt; | &lt;Operand2&gt; | RLO of the instruction |
| --- | --- | --- |
| 'AA' | 'aa' | 1 |
| 'AAA' | 'a' | 1 |
| 'Hello World' | 'Hello World' | 1 |
| 'HelloWorld' | 'Hello World' | 0 |
| 'BB' | 'AA' | 0 |
| 'AAA' | 'AA' | 0 |

You can also compare individual characters of a string. The number of the character to be compared is specified in square brackets next to the operand name. "MyString[2]", for example, compares the second character of the "MyString" string.

> **Note**
>
> **Status still displayed despite "inactive" instruction**
>
> Under the following requirements:
>
> - Prior to the instruction "CMP &lt;=: Less or equal" (with data type STRING, WSTRING or VARIANT), a condition (e.g. of a NO contact) is queried in the network.
> - "Monitoring on" is switched on.
> - A new result of the condition resets the network to FALSE. The instruction "CMP &lt;=: Less or equal" will become inactive.
>
> Result:
>
> For the instruction "CMP &lt;=: Less or equal" (data type STRING, WSTRING or VARIANT), the previous status is still shown in the network.
>
> When you switch "Monitoring on" off and on again or scroll to a different network, the correct status of the instruction "CMP &lt;=: Less or equal" (data type STRING, WSTRING or VARIANT) is displayed. The instruction "CMP &lt;=: Less or equal" is shown as grayed out in the network in the inactive status.

#### Comparison of timers, date and time

When time values are compared, the RLO of the instruction is "1" if the point of time at &lt;Operand1&gt; is less (less recent) than or equal to the point of time at &lt;Operand2&gt;.

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

#### Comparing tags of WORD data type to tags of the S5TIME data type

Both tags are converted to the TIME data type when comparing a tag of WORD data type to a tag of S5TIME data type. The WORD tag is interpreted as an S5TIME value. If one of the two tags cannot be converted, the comparison is not performed and the result is FALSE. If the conversion is successful the comparison is performed based on the selected comparison instruction.

#### Parameters

The following table shows the parameters of the "Less or equal" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/20067800715_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &lt;= "Tag_Value2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CMP >: Greater than (S7-1200, S7-1500)

#### Description

You can use the "Greater than" instruction to determine if a first comparison value (&lt;Operand1&gt;) is greater than a second comparison value (&lt;Operand2&gt;). Both values to be compared must be of the same data type.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify the first comparison value (&lt;Operand1&gt;) at the operand placeholder above the instruction. Specify the second comparison value (&lt;Operand2&gt;) at the operand placeholder below the instruction.

#### Comparison of character strings

The individual characters are compared by means of their code (for example, 'a' is greater than 'A') during the comparison of the strings. The comparison is performed from left to right. The first character to be different decides the result of the comparison. If the left part of the longer string is identical to the shorter string, the longer string is considered greater.

The following table shows examples of string comparisons:

| &lt;Operand1&gt; | &lt;Operand2&gt; | RLO of the instruction |
| --- | --- | --- |
| 'BB' | 'AA' | 1 |
| 'AAA' | 'AA' | 1 |
| 'AA' | 'aa' | 0 |
| 'AAA' | 'a' | 0 |

You can also compare individual characters of a string. The number of the character to be compared is specified in square brackets next to the operand name. "MyString[2]", for example, compares the second character of the "MyString" string.

> **Note**
>
> **Status still displayed despite "inactive" instruction**
>
> Under the following requirements:
>
> - Prior to the instruction "CMP &gt;: Greater than" (with data type STRING, WSTRING or VARIANT), a condition (e.g. of a NO contact) is queried in the network.
> - "Monitoring on" is switched on.
> - A new result of the condition resets the network to FALSE. The instruction "CMP &gt;: Greater than" will become inactive.
>
> Result:
>
> For the instruction "CMP &gt;: Greater than" (data type STRING, WSTRING or VARIANT), the previous status is still shown in the network.
>
> When you switch "Monitoring on" off and on again or scroll to a different network, the correct status of the instruction "CMP &gt;: Greater than" (data type STRING, WSTRING or VARIANT) is displayed. The instruction "CMP &gt;: Greater than" is shown as grayed out in the network in the inactive status.

#### Comparison of timers, date and time

When time values are compared, the RLO of the instruction is "1" if the point of time at &lt;Operand1&gt; is greater (more recent) than the point of time at &lt;Operand2&gt;.

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

#### Comparing tags of WORD data type to tags of the S5TIME data type

Both tags are converted to the TIME data type when comparing a tag of WORD data type to a tag of S5TIME data type. The WORD tag is interpreted as an S5TIME value. If one of the two tags cannot be converted, the comparison is not performed and the result is FALSE. If the conversion is successful the comparison is performed based on the selected comparison instruction.

#### Parameters

The following table shows the parameters of the "Greater than" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/20069798027_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &gt; "Tag_Value2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CMP <: Less than (S7-1200, S7-1500)

#### Description

You can use the "Less than" instruction to determine if a first comparison value (&lt;Operand1&gt;) is less than a second comparison value (&lt;Operand2&gt;). Both values to be compared must be of the same data type.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify the first comparison value (&lt;Operand1&gt;) at the operand placeholder above the instruction. Specify the second comparison value (&lt;Operand2&gt;) at the operand placeholder below the instruction.

#### Comparison of character strings

The individual characters are compared by means of their code (for example, 'a' is greater than 'A') during the comparison of the strings. The comparison is performed from left to right. The first character to be different decides the result of the comparison. If the left part of the longer string is identical to the shorter string, the shorter string is considered smaller.

The following table shows examples of string comparisons:

| &lt;Operand1&gt; | &lt;Operand2&gt; | RLO of the instruction |
| --- | --- | --- |
| 'AA' | 'aa' | 1 |
| 'AAA' | 'a' | 1 |
| 'BB' | 'AA' | 0 |
| 'AAA' | 'AA' | 0 |

You can also compare individual characters of a string. The number of the character to be compared is specified in square brackets next to the operand name. "MyString[2]", for example, compares the second character of the "MyString" string.

> **Note**
>
> **Status still displayed despite "inactive" instruction**
>
> Under the following requirements:
>
> - Prior to the instruction "CMP &lt;: Less than" (with data type STRING, WSTRING or VARIANT), a condition (e.g. of a NO contact) is queried in the network.
> - "Monitoring on" is switched on.
> - A new result of the condition resets the network to FALSE. The instruction "CMP &lt;: Less than" will become inactive.
>
> Result:
>
> For the instruction "CMP &lt;: Less than" (data type STRING, WSTRING or VARIANT), the previous status is still shown in the network.
>
> When you switch "Monitoring on" off and on again or scroll to a different network, the correct status of the instruction "CMP &lt;: Less than" (data type STRING, WSTRING or VARIANT) is displayed. The instruction "CMP &lt;: Less than" is shown as grayed out in the network in the inactive status.

#### Comparison of timers, date and time

When time values are compared, the RLO of the instruction is "1" if the point of time at &lt;Operand1&gt; is less (less recent) than the point of time at &lt;Operand2&gt;.

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

#### Comparing tags of WORD data type to tags of the S5TIME data type

Both tags are converted to the TIME data type when comparing a tag of WORD data type to a tag of S5TIME data type. The WORD tag is interpreted as an S5TIME value. If one of the two tags cannot be converted, the comparison is not performed and the result is FALSE. If the conversion is successful the comparison is performed based on the selected comparison instruction.

#### Parameters

The following table shows the parameters of the "Less than" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | First comparison value |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, character strings, timers, date and time | I, Q, M, D, L, P, or constant | Second value to compare |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

#### Example

The following example shows how the instruction works:

![Example](images/95017991947_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled if "Tag_Value1" &lt; "Tag_Value2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of detecting the fill level of a storage area](Creating%20LAD%20programs.md#example-of-detecting-the-fill-level-of-a-storage-area)

### IN_RANGE: Value within range (S7-1200, S7-1500)

#### Description

You can use the "Value within range" instruction to query whether of the value at input VAL is within a specific value range.

You specify the limits of the value range with the MIN and MAX inputs. The "Value within range" instruction compares the value at the VAL input with the values of the MIN and MAX inputs and sends the result to the box output. If the value at input VAL satisfies the comparison MIN &lt;= VAL or VAL &lt;=MAX, the box output has the signal state "1". If the comparison is not fulfilled, the box output has the signal state "0".

If the box input has the signal state "0", the "Value within range" instruction is not executed.

The comparison function can only execute if the values to be compared are of the same data type and the box input is interconnected.

#### Parameters

The following table shows the parameters of the "Value within range" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| Box input | Input | BOOL | I, Q, M, D, L or constant | Result of the previous logic operation |
| MIN | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | Low limit of the value range |
| VAL | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | Comparison value |
| MAX | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | High limit of the value range |
| Box output | Output | BOOL | I, Q, M, D, L | Result of the comparison |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also":

#### Example

The following example shows how the instruction works:

![Example](images/40116684427_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The value of the operand "Tag_Value" is within the value range that is specified by the current values of the operands "Tag_Min" and "Tag_Max" (MIN &lt;= VAL or VAL &lt;= MAX).
- The operand "TagIn_3" has the signal state "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### OUT_RANGE: Value outside range (S7-1200, S7-1500)

#### Description

You can use the "Value outside range" instruction to query whether of the value at input VAL is outside a specific value range.

You specify the limits of the value range with the MIN and MAX inputs. The "Value outside range" instruction compares the value at input VAL with the values of the inputs MIN and MAX and sends the result to the box output. If the value at input VAL satisfies the comparison MIN &gt; VAL or VAL &gt;MAX, the box output has the signal state "1". The box output also has the signal state "1" if a specified operand with the REAL data type shows an invalid value.

The box output returns the signal state "0", if the value at input VAL does not satisfy the MIN &gt; VAL or VAL &gt; MAX condition.

If the box input has the signal state "0", the "Value outside range" instruction is not executed.

The comparison function can only execute if the values to be compared are of the same data type and the box input is interconnected.

#### Parameters

The following table shows the parameters of the "Value outside range" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| Box input | Input | BOOL | I, Q, M, D, L or constant | Result of the previous logic operation |
| MIN | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | Low limit of the value range |
| VAL | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | Comparison value |
| MAX | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | High limit of the value range |
| Box output | Output | BOOL | I, Q, M, D, L | Result of the comparison |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/40116881163_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The value of the operand "Tag_Value" is outside the value range that is specified by the values of the operands "Tag_Min" and "Tag_Max" (MIN &gt; VAL or VAL &gt; MAX).
- The operand "TagIn_3" has the signal state "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ----I OK I----: Check validity (S7-1200, S7-1500)

#### Description

You can use the "Check validity" instruction to check if the value of an operand (&lt;operand&gt;) is a valid floating-point number. The query is started in each program cycle when the signal state at the input of the instruction is "1".

The output of the instruction has signal state "1" when the value of the operand is a valid floating-point number at the time of the query and the input of the instruction has signal state "1". In all other cases, the signal state at the output of the "Check validity" instruction is "0".

You can use the "Check validity" instruction together with the EN mechanism. If you connect the instruction box to an EN enable input, the enable input is set only when the result of the validity query of the value is positive. You can use this function to ensure that an instruction is enabled only when the value of the specified operand is a valid floating-point number.

#### Parameters

The following table shows the parameters of the "Check validity" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L | Value to be queried. |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20070632843_DV_resource.Stream@PNG-de-DE.png)

When the values of the operands "Tag_Value1" and "Tag_Value2" show valid floating-point numbers, the "Multiply" instruction is executed. The value of operand "Tag_Value1" is multiplied by the value of operand "Tag_Value2". The product of the multiplication is then written in the operand "Tag_Result". If the instruction is executed without errors, the TagOut operand at the "ENO" enable output is set to signal state "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ----I NOT_OK I----: Check invalidity (S7-1200, S7-1500)

#### Description

You can use the "Check invalidity" instruction to check if the value of an operand (&lt;operand&gt;) is an invalid floating-point number. The query is started in each program cycle when the signal state at the input of the instruction is "1".

The output of the instruction has signal state "1" when the value of the operand is an invalid floating-point number at the time of the query and the input of the instruction has signal state "1". In all other cases, the signal state at the output of the "Check invalidity" instruction is "0".

#### Parameters

The following table shows the parameters of the instruction "Check invalidity":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L | Value to be queried. |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20071119371_DV_resource.Stream@PNG-de-DE.png)

When the value of operand "TagIn_Value" is an invalid floating-point number, the instruction "Move value" is not executed. The "TagOut" operand at the ENO enable output is set to the signal state "0".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### VARIANT (S7-1200, S7-1500)

This section contains information on the following topics:

- [EQ_Type: Compare data type for EQUAL with the data type of a tag (S7-1200, S7-1500)](#eq_type-compare-data-type-for-equal-with-the-data-type-of-a-tag-s7-1200-s7-1500)
- [NE_Type: Compare data type for UNEQUAL with the data type of a tag (S7-1200, S7-1500)](#ne_type-compare-data-type-for-unequal-with-the-data-type-of-a-tag-s7-1200-s7-1500)
- [EQ_ElemType: Compare data type of an ARRAY element for EQUAL with the data type of a tag (S7-1200, S7-1500)](#eq_elemtype-compare-data-type-of-an-array-element-for-equal-with-the-data-type-of-a-tag-s7-1200-s7-1500)
- [NE_ElemType: Compare data type of an ARRAY element for UNEQUAL with the data type of a tag (S7-1200, S7-1500)](#ne_elemtype-compare-data-type-of-an-array-element-for-unequal-with-the-data-type-of-a-tag-s7-1200-s7-1500)
- [IS_NULL: Check for EQUALS NULL pointer (S7-1200, S7-1500)](#is_null-check-for-equals-null-pointer-s7-1200-s7-1500)
- [NOT_NULL: Check for UNEQUALS NULL pointer (S7-1200, S7-1500)](#not_null-check-for-unequals-null-pointer-s7-1200-s7-1500)
- [IS_ARRAY: Check for ARRAY (S7-1200, S7-1500)](#is_array-check-for-array-s7-1200-s7-1500)
- [EQ_TypeOfDB: Compare data type of an indirectly addressed DB for EQUAL with a data type (S7-1200, S7-1500)](#eq_typeofdb-compare-data-type-of-an-indirectly-addressed-db-for-equal-with-a-data-type-s7-1200-s7-1500)
- [NE_TypeOfDB: Compare data type of an indirectly addressed DB for UNEQUAL with a data type (S7-1200, S7-1500)](#ne_typeofdb-compare-data-type-of-an-indirectly-addressed-db-for-unequal-with-a-data-type-s7-1200-s7-1500)

#### EQ_Type: Compare data type for EQUAL with the data type of a tag (S7-1200, S7-1500)

##### Description

You can use the "Compare data type for EQUAL with the data type of a tag" instruction to query the data type of a tag to which a VARIANT points. You are comparing the data type of the tag (&lt;Operand1&gt;), which you declared in the block interface, with the data type of a tag (&lt;Operand2&gt;) for "Equal to".

&lt;Operand1&gt; must have the VARIANT data type. &lt;Operand2&gt; can be an elementary data type or a PLC data type.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify &lt;Operand1&gt; at the operand placeholder above the instruction. Specify &lt;Operand2&gt; at the operand placeholder below the instruction.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CMP ==". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CMP ==: Equal](#cmp-equal-s7-1200-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type for EQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | First operand |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Second operand |

##### Example

The following example shows how the instruction works:

![Example](images/59781724939_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the #Tag_Operand1 operand is equal to "Tag_Operand2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### NE_Type: Compare data type for UNEQUAL with the data type of a tag (S7-1200, S7-1500)

##### Description

You can use the "Compare data type for UNEQUAL with the data type of a tag" instruction to query the data type which a tag does not have to which a VARIANT points. You are comparing the data type of the tag (&lt;Operand1&gt;), which you declared in the block interface, with the data type of a tag (&lt;Operand2&gt;) for "Not equal to".

&lt;Operand1&gt; must have the VARIANT data type. &lt;Operand2&gt; can be an elementary data type or a PLC data type.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify &lt;Operand1&gt; at the operand placeholder above the instruction. Specify &lt;Operand2&gt; at the operand placeholder below the instruction.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CMP &lt;&gt;". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CMP &lt;&gt;: Not equal](#cmp-not-equal-s7-1200-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type for UNEQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | First operand |
| &lt;Operand2&gt; | Input | Bit sequences, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Second operand |

##### Example

The following example shows how the instruction works:

![Example](images/59783922187_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the #Tag_Operand1 operand is not equal to "Tag_Operand2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### EQ_ElemType: Compare data type of an ARRAY element for EQUAL with the data type of a tag (S7-1200, S7-1500)

##### Description

You can use the "Compare data type of an ARRAY element for EQUAL with the data type of a tag" instruction to query the data type of a tag to which a VARIANT points. You are comparing the data type of the tag (&lt;Operand1&gt;), which you declared in the block interface, with the data type of a tag (&lt;Operand2&gt;) for "Equal to".

&lt;Operand1&gt; must have the VARIANT data type. &lt;Operand2&gt; can be an elementary data type or a PLC data type.

If the data type of the VARIANT tag (&lt;Operand1&gt;) is an ARRAY, the data type of the ARRAY elements is compared.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify &lt;Operand1&gt; at the operand placeholder above the instruction. Specify &lt;Operand2&gt; at the operand placeholder below the instruction.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CMP ==". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CMP ==: Equal](#cmp-equal-s7-1200-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type of an ARRAY element for EQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | First operand |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Second operand |

##### Example

The following example shows how the instruction works:

![Example](images/59784164107_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the #Tag_Operand1 operand is equal to "Tag_Operand2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### NE_ElemType: Compare data type of an ARRAY element for UNEQUAL with the data type of a tag (S7-1200, S7-1500)

##### Description

You can use the "Compare data type of an ARRAY element for UNEQUAL with the data type of a tag" instruction to query which data type a tag does not have to which a VARIANT points. You are comparing the data type of the tag (&lt;Operand1&gt;), which you declared in the block interface, with the data type of a tag (&lt;Operand2&gt;) for "Not equal to".

&lt;Operand1&gt; must have the VARIANT data type. &lt;Operand2&gt; can be an elementary data type or a PLC data type.

If the data type of the VARIANT tag (&lt;Operand1&gt;) is an ARRAY, the data type of the ARRAY elements is compared.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify &lt;Operand1&gt; at the operand placeholder above the instruction. Specify &lt;Operand2&gt; at the operand placeholder below the instruction.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CMP &lt;&gt;". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CMP &lt;&gt;: Not equal](#cmp-not-equal-s7-1200-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type of an ARRAY element for UNEQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | First operand |
| &lt;Operand2&gt; | Input | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Second operand |

##### Example

The following example shows how the instruction works:

![Example](images/59784546827_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the #Tag_Operand1 operand is not equal to "Tag_Operand2".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### IS_NULL: Check for EQUALS NULL pointer (S7-1200, S7-1500)

##### Description

You can use the instruction "Check for EQUALS NULL pointer" to query whether the VARIANT or the reference points to a NULL pointer and therefore does not point to an object.

The &lt;operand&gt; must have the data type VARIANT or REF_TO &lt;data type&gt;.

> **Note**
>
> **VARIANT tag points to an ANY pointer**
>
> If the VARIANT tag points to an ANY pointer, the instruction always returns the result RLO = "0" even if the ANY pointer is NULL.

##### Parameters

The following table shows the parameters of the "Check for EQUALS NULL pointer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | VARIANT or REF_TO &lt;data type&gt; | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand that is compared for EQUALS NULL |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/59786610187_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the #Tag_Operand operand does not point to an object.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### NOT_NULL: Check for UNEQUALS NULL pointer (S7-1200, S7-1500)

##### Description

You can use the instruction "Check for UNEQUALS NULL pointer" to query whether the VARIANT or the reference does not point to a NULL pointer and therefore points to an object.

The &lt;operand&gt; must have the data type VARIANT or REF_TO &lt;data type&gt;.

> **Note**
>
> **VARIANT tag points to an ANY pointer**
>
> If the VARIANT tag points to an ANY pointer, the instruction always returns the result RLO = "1" even if the ANY pointer is NULL.

##### Parameters

The following table shows the parameters of the "Check for UNEQUALS NULL pointer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | VARIANT or REF_TO &lt;data type&gt; | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand that is compared for UNEQUALS NULL |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/59787044107_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the #Tag_Operand operand points to an object.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### IS_ARRAY: Check for ARRAY (S7-1200, S7-1500)

##### Description

You can use the "Check for ARRAY" instruction to query whether the VARIANT points to a tag of the ARRAY data type.

The &lt;operand&gt; must have the VARIANT data type.

##### Parameters

The following table shows the parameters of the "Check for ARRAY" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand that is queried for ARRAY |

For additional information on valid data types, refer to "See also".

> **Note**
>
> **Checking an ARRAY data block**
>
> If you use the IS_ARRAY instruction with an ArrayDB and generate the VARIANT input parameter via DB_ANY_TO_VARIANT , a symbolic use of the ArrayDB must be present elsewhere in the program as an actual parameter of a formal parameter of the data type VARIANT. To work correctly, it is sufficient if the point of use is downloaded. It is not necessary to execute it.

##### Example

The following example shows how the instruction works:

![Example](images/59790616331_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the "#Tag_VARIANTToArray" operand is of the ARRAY data type.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  

  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### EQ_TypeOfDB: Compare data type of an indirectly addressed DB for EQUAL with a data type (S7-1200, S7-1500)

##### Description

The "Compare data type of an indirectly addressed DB for EQUAL with a data type" instruction is used to query which data type of the data block has that the tag of the DB_ANY data type addresses. You compare the data type of the DB addressed by the tag &lt;Operand1&gt; either with the data type of another tag or directly with a data type (&lt;Operand2&gt;) for "Equal".

&lt;Operand1&gt; must have the DB_ANY data type. &lt;Operand2&gt;, for example, can be a PLC data type, a system data type, an axis or an FB.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify &lt;Operand1&gt; at the operand placeholder above the instruction. Specify &lt;Operand2&gt; at the operand placeholder below the instruction.

##### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | DB_ANY | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | First operand |
| &lt;Operand2&gt; | Input | TYPE_ID | I, Q, M, D, L | I, Q, M, D, L, P | Second operand |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/99620159755_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the data type of the #InputDBAny operand addressed DB is equal with the TO_SpeedAxis data type.

The "TagOut" output is not set when the following conditions are fulfilled:

- The number of the data block is "0".
- The data block does not exist.
- The data block is an ARRAY DB.
- The data block contains a tag of the data type UDT (PLC data type).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Using the DB_ANY data type (S7-1200, S7-1500)](Programming%20recommendations%20%28S7-1200%2C%20S7-1500%29.md#using-the-db_any-data-type-s7-1200-s7-1500)

#### NE_TypeOfDB: Compare data type of an indirectly addressed DB for UNEQUAL with a data type (S7-1200, S7-1500)

##### Description

The "Compare data type of an indirectly addressed DB for UNEQUAL with a data type" instruction is used to query which data type the data block does not have, that the tag of the DB_ANY data type addresses. You compare the data type of the DB addressed by the tag (&lt;Operand1&gt;) either with the data type of another tag or directly with the data type (&lt;Operand2&gt;) for "Not equal".

&lt;Operand1&gt; must have the DB_ANY data type. &lt;Operand2&gt;, for example, can be a PLC data type, a system data type, an axis or an FB.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0". The RLO of the instruction is logically combined with the RLO of the entire rung as follows:

- By AND, when the comparison instruction is connected in series.
- By OR, when the comparison instruction is connected in parallel.

Specify &lt;Operand1&gt; at the operand placeholder above the instruction. Specify &lt;Operand2&gt; at the operand placeholder below the instruction.

##### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Operand1&gt; | Input | DB_ANY | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | First operand |
| &lt;Operand2&gt; | Input | TYPE_ID | I, Q, M, D, L | I, Q, M, D, L, P | Second operand |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

![Example](images/99632685707_DV_resource.Stream@PNG-de-DE.png)

The "TagOut" output is set when the following conditions are fulfilled:

- The operands "TagIn_1" and "TagIn_2" have signal state "1".
- The condition of the comparison instruction is fulfilled, i.e. the data type of the #InputDBAny operand addressed DB is unequal with the TO_SpeedAxis data type.

The "TagOut" output is not set when the following conditions are fulfilled:

- The number of the data block is "0".
- The data block does not exist.
- The data block is an ARRAY DB.
- The data block contains a tag of the data type UDT (PLC data type).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Using the DB_ANY data type (S7-1200, S7-1500)](Programming%20recommendations%20%28S7-1200%2C%20S7-1500%29.md#using-the-db_any-data-type-s7-1200-s7-1500)

## Math functions (S7-1200, S7-1500)

This section contains information on the following topics:

- [CALCULATE: Calculate (S7-1200, S7-1500)](#calculate-calculate-s7-1200-s7-1500)
- [ADD: Add (S7-1200, S7-1500)](#add-add-s7-1200-s7-1500)
- [SUB: Subtract (S7-1200, S7-1500)](#sub-subtract-s7-1200-s7-1500)
- [MUL: Multiply (S7-1200, S7-1500)](#mul-multiply-s7-1200-s7-1500)
- [DIV: Divide (S7-1200, S7-1500)](#div-divide-s7-1200-s7-1500)
- [MOD: Return remainder of division (S7-1200, S7-1500)](#mod-return-remainder-of-division-s7-1200-s7-1500)
- [NEG: Create twos complement (S7-1200, S7-1500)](#neg-create-twos-complement-s7-1200-s7-1500)
- [INC: Increment (S7-1200, S7-1500)](#inc-increment-s7-1200-s7-1500)
- [DEC: Decrement (S7-1200, S7-1500)](#dec-decrement-s7-1200-s7-1500)
- [ABS: Form absolute value (S7-1200, S7-1500)](#abs-form-absolute-value-s7-1200-s7-1500)
- [MIN: Get minimum (S7-1200, S7-1500)](#min-get-minimum-s7-1200-s7-1500)
- [MAX: Get maximum (S7-1200, S7-1500)](#max-get-maximum-s7-1200-s7-1500)
- [LIMIT: Set limit value (S7-1200, S7-1500)](#limit-set-limit-value-s7-1200-s7-1500)
- [SQR: Form square (S7-1200, S7-1500)](#sqr-form-square-s7-1200-s7-1500)
- [SQRT: Form square root (S7-1200, S7-1500)](#sqrt-form-square-root-s7-1200-s7-1500)
- [LN: Form natural logarithm (S7-1200, S7-1500)](#ln-form-natural-logarithm-s7-1200-s7-1500)
- [EXP: Form exponential value (S7-1200, S7-1500)](#exp-form-exponential-value-s7-1200-s7-1500)
- [SIN: Form sine value (S7-1200, S7-1500)](#sin-form-sine-value-s7-1200-s7-1500)
- [COS: Form cosine value (S7-1200, S7-1500)](#cos-form-cosine-value-s7-1200-s7-1500)
- [TAN: Form tangent value (S7-1200, S7-1500)](#tan-form-tangent-value-s7-1200-s7-1500)
- [ASIN: Form arcsine value (S7-1200, S7-1500)](#asin-form-arcsine-value-s7-1200-s7-1500)
- [ACOS: Form arccosine value (S7-1200, S7-1500)](#acos-form-arccosine-value-s7-1200-s7-1500)
- [ATAN: Form arctangent value (S7-1200, S7-1500)](#atan-form-arctangent-value-s7-1200-s7-1500)
- [FRAC: Return fraction (S7-1200, S7-1500)](#frac-return-fraction-s7-1200-s7-1500)
- [EXPT: Exponentiate (S7-1200, S7-1500)](#expt-exponentiate-s7-1200-s7-1500)

### CALCULATE: Calculate (S7-1200, S7-1500)

#### Description

The "Calculate" instruction is used to define and execute an expression for the calculation of mathematical operations or complex logic operations depending on the selected data type.

You can select the data type of the instruction from the "???" drop-down list of the instruction box. Depending on the data type selected, you can combine the functions of certain instructions to perform a complex calculation. The expression to be calculated is specified via a dialog you can open via the "Calculator" icon at the top of the instruction box. The expression can contain names of input parameters and the syntax of the instructions. Operand names and operand addresses cannot be specified.

In its initial state, the instruction box contains at least 2 inputs (IN1 and IN2). The number of inputs can be extended. The inserted inputs are numbered in ascending order in the box.

The values of the inputs are used to execute the specified expression. Not all of the defined inputs have to be used in the expression. The result of the instruction is transferred to the output OUT.

> **Note**
>
> If one of the mathematical operations fails in the expression, no result is transferred to the output OUT and the enable output ENO returns the signal state "1".

If you use inputs in the expression that are not available in the box, they are inserted automatically. This requires that there are no gaps in the numbering of the inputs to be newly defined in the expression. For example, you cannot use the IN4 input in the expression unless the IN3 input has been defined.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The result of the "Calculate" instruction is outside the range permitted for the data type specified at the OUT output.
- A floating-point number has an invalid value.
- An error occurred during execution of one of the instructions in the expression.

The following table shows the instructions that can be executed together in the expression of the instruction "Calculate", depending on the selected data type:

| Data type | Instruction | Syntax | Example |
| --- | --- | --- | --- |
| Bit strings | AND: AND logic operation | AND | IN1 AND IN2 OR IN3 |
| OR: OR logic operation | OR |  |  |
| XOR: EXCLUSIVE OR logic operation | XOR |  |  |
| INV: Create ones complement | NOT |  |  |
| SWAP: Swap <sup>1)</sup> | SWAP |  |  |
| Integers | ADD: Add | + | (IN1 + IN2) * IN3;  (ABS(IN2)) * (ABS(IN1)) |
| SUB: Subtract | - |  |  |
| MUL: Multiply | * |  |  |
| DIV: Divide | / |  |  |
| MOD: Return remainder of division | MOD |  |  |
| INV: Create ones complement | NOT |  |  |
| NEG: Create twos complement | -(in1) |  |  |
| ABS: Form absolute value | ABS( ) |  |  |
| Floating-point numbers | ADD: Add | + | ((SIN(IN2) * SIN(IN2) + (SIN(IN3) * SIN(IN3)) / IN3));  (SQR(SIN(IN2)) + (SQR(COS(IN3)) / IN2)) |
| SUB: Subtract | - |  |  |
| MUL: Multiply | * |  |  |
| DIV: Divide | / |  |  |
| EXPT: Exponentiate | ** |  |  |
| ABS: Form absolute value | ABS( ) |  |  |
| SQR: Form square | SQR( ) |  |  |
| SQRT: Form square root | SQRT( ) |  |  |
| LN: Form natural logarithm | LN( ) |  |  |
| EXP: Form exponential value | EXP( ) |  |  |
| FRAC: Return fraction | FRAC( ) |  |  |
| SIN: Form sine value | SIN( ) |  |  |
| COS: Form cosine value | COS( ) |  |  |
| TAN: Form tangent value | TAN( ) |  |  |
| ASIN: Form arcsine value | ASIN( ) |  |  |
| ACOS: Form arccosine value | ACOS( ) |  |  |
| ATAN: Form arctangent value | ATAN( ) |  |  |
| NEG: Create twos complement | -(in1) |  |  |
| TRUNC: Truncate numerical value | TRUNC( ) |  |  |
| ROUND: Round numerical value | ROUND( ) |  |  |
| CEIL: Generate next higher integer from floating-point number | CEIL( ) |  |  |
| FLOOR: Generate next lower integer from floating-point number | FLOOR( ) |  |  |
| <sup>1)</sup> Not possible for data type BYTE. |  |  |  |

#### Parameters

The following table shows the parameters of the "Calculate" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P, or constant | First available input |
| IN2 | Input | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P, or constant | Second available input |
| INn | Input | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P, or constant | Additionally inserted inputs |
| OUT | Output | Bit strings, integers, floating-point numbers | I, Q, M, D, L, P | Output to which the end result is to be transferred. |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/65851639179_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value_1 | 4 |
| IN2 | Tag_Value_2 | 4 |
| IN3 | Tag_Value_3 | 3 |
| IN4 | Tag_Value_4 | 2 |
| OUT | Tag_Result | 12 |

If the "Tag_Input" input has the signal state"1", the "Calculate" instruction is executed. The value of operand "Tag_Value_1" is added to the value of operand "Tag_Value_2". The sum is multiplied with the value of operand "Tag_Value_3". The product is divided by the value of operand "Tag_Value_4". The quotient is transferred as end result to the operand "Tag_Result" at the OUT output of the instruction. If the instruction is executed without errors, the enable output ENO and operand "Tag_Output" are set to "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Using the "Calculate" instruction (S7-1200, S7-1500)](Creating%20LAD%20programs.md#using-the-calculate-instruction-s7-1200-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of calculating an equation](Creating%20LAD%20programs.md#example-of-calculating-an-equation)

### ADD: Add (S7-1200, S7-1500)

#### Description

You can use the "Add" instruction to add the value at input IN1 and the value at input IN2 and query the sum at output OUT (OUT := IN1+IN2).

In its initial state, the instruction box contains at least 2 inputs (IN1 and IN2). The number of inputs can be extended. The inserted inputs are numbered in ascending order in the box. When the instruction is executed, the values of all available input parameters are added. The sum is stored at the OUT output.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The result of the instruction is outside the range permitted for the data type specified at the OUT output.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Add" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | First number to be added |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Second number to be added |
| INn | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Optional input values that are added. |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Sum |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

For additional information on valid data types, refer to "See also":

#### Example

The following example shows how the instruction works:

![Example](images/20074008971_DV_resource.Stream@PNG-de-DE.png)

If operand "TagIn" has the signal state "1", the "Add" instruction is executed. The value of operand "Tag_Value1" is added to the value of operand "Tag_Value2". The result of the addition is stored in operand "Tag_Result". If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Selecting a data type](Creating%20LAD%20programs.md#selecting-a-data-type)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SUB: Subtract (S7-1200, S7-1500)

#### Description

You can use the "Subtract" instruction to subtract the value at input IN2 from the value at input IN1 and query the difference at output OUT (OUT := IN1-IN2).

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The result of the instruction is outside the range permitted for the data type specified at the OUT output.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Subtract" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Minuend |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Subtracting |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Difference |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074021515_DV_resource.Stream@PNG-de-DE.png)

If operand "TagIn" has the signal state "1", the "Subtract" instruction is executed. The value of operand "Tag_Value2" is subtracted from the value of operand "Tag_Value1". The result of the subtraction is stored in operand "Tag_Result". If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MUL: Multiply (S7-1200, S7-1500)

#### Description

You can use the "Multiply" instruction to multiply the value at input IN1 with the value at input IN2 and query the product at output OUT (OUT := IN1*IN2).

The number of inputs can be expanded in the instruction box. The added inputs are numbered in ascending order in the box. When the instruction is executed, the values of all available input parameters are multiplied. The product is stored at the OUT output.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN input has the signal state "0".
- The result is outside the range permitted for the data type specified at output OUT.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Multiply" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Multiplier |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Number being multiplied |
| INn | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Optional input values that can be multiplied. |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Product |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074072459_DV_resource.Stream@PNG-de-DE.png)

If operand "TagIn" has the signal state "1", the "Multiply" instruction is executed. The value of operand "Tag_Value1" is multiplied by the value of operand "Tag_Value2". The result of the multiplication is stored in operand "Tag_Result". If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### DIV: Divide (S7-1200, S7-1500)

#### Description

You can use the "Divide" instruction to divide the value at input IN1 by the value at input IN2 and query the quotient at output OUT (OUT := IN1/IN2).

Enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The result of the instruction is outside the range permitted for the data type specified at the OUT output.
- A floating-point number has an invalid value.

> **Note**
>
> **Division by the value "0"**
>
> The division of a dividend (IN1) by a divisor (IN2) with the value "0" sets the enable output (ENO) to signal state "TRUE".
>
> On division by "0", the quotient value (OUT) is influenced by the data type as follows:
>
> - The data type is INT or LREAL: Quotient value (OUT) is "0".
> - The data type is REAL: Quotient value (OUT) is the maximum value "2143289344".
>
>   Exception: If the dividend and the divisor have the value "0", the quotient is "nan" (not a number).

#### Parameters

The following table shows the parameters of the "Divide" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Dividend |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Divisor |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Quotient value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074187403_DV_resource.Stream@PNG-de-DE.png)

If operand "TagIn" has the signal state "1", the "Divide" instruction is executed. The value of operand "Tag_Value1" is divided by the value of operand "Tag_Value2". The result of the division is stored in the operand "Tag_Result". If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[LAD programming examples](Creating%20LAD%20programs.md#lad-programming-examples)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MOD: Return remainder of division (S7-1200, S7-1500)

#### Description

You can use the "Return remainder of division" instruction to divide the value at input IN1 by the value at input IN2 and query the remainder of division at output OUT.

#### Parameters

The following table shows the parameters of the "Return remainder of division" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers | I, Q, M, D, L, P, or constant | Dividend |
| IN2 | Input | Integers | I, Q, M, D, L, P, or constant | Divisor |
| OUT | Output | Integers | I, Q, M, D, L, P | Remainder of division |

You can select the data type of the instruction from the "Auto (???)" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074238347_DV_resource.Stream@PNG-de-DE.png)

If operand "TagIn" has the signal state "1", the "Return remainder of division" instruction is executed. The value of operand "Tag_Value1" is divided by the value of operand "Tag_Value2". The remainder of division is stored in operand "Tag_Result". If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### NEG: Create twos complement (S7-1200, S7-1500)

#### Description

You can use the "Create twos complement" instruction to change the sign of the value at the IN input and query the result at the OUT output. If there is a positive value at input IN, for example, the negative equivalent of this value is sent to output OUT.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The result of the instruction is outside the range permitted for the data type specified at the OUT output.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Create twos complement" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | SINT, INT, DINT, floating-point numbers | SINT, INT, DINT, LINT, floating-point numbers | I, Q, M, D, L, P, or constant | Input value |
| OUT | Output | SINT, INT, DINT, floating-point numbers | SINT, INT, DINT, LINT, floating-point numbers | I, Q, M, D, L, P | Twos complement of the input value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074263691_DV_resource.Stream@PNG-de-DE.png)

If operand "TagIn" has the signal state "1", the "Create twos complement" instruction is executed. The sign of the value at input "TagIn_Value" is changed and the result is provided at output "TagOut_Value". If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### INC: Increment (S7-1200, S7-1500)

#### Description

You can use the "Increment" instruction to change the value of the operand at the IN/OUT parameter to the next higher value and query the result. The "Increment" instruction is only started when the signal state at the EN enable input is "1". If no overflow error occurs during the execution, the ENO enable output also has the signal state "1".

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Increment" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN/OUT | InOut | Integers | I, Q, M, D, L | Value to be incremented. |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074340235_DV_resource.Stream@PNG-de-DE.png)

If operands "TagIn_1" and "TagIn_2" have the signal state "1", the value of operand "Tag_InOut" is incremented by one and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### DEC: Decrement (S7-1200, S7-1500)

#### Description

You can use the "Decrement" instruction to change the value of the operand at the IN/OUT parameter to the next lower value and query the result. The "Decrement" instruction is only started when the signal state at the EN enable input is "1". If the range of values of the selected data type is not exceeded during processing, the ENO output also has the signal state "1".

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Decrement" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN/OUT | InOut | Integers | I, Q, M, D, L | Value to be decremented. |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074416779_DV_resource.Stream@PNG-de-DE.png)

If operands "TagIn_1" and "TagIn_2" have the signal state "1", the value of operand "Tag_InOut" is decremented by one and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ABS: Form absolute value (S7-1200, S7-1500)

#### Description

You can use the "Form absolute value" instruction to calculate the absolute value of the value specified at input IN. The result of the instruction is sent to the OUT output and can be queried there.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Form absolute value" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | SINT, INT, DINT, floating-point numbers | SINT, INT, DINT, LINT, floating-point numbers | I, Q, M, D, L, P, or constant | Input value |
| OUT | Output | SINT, INT, DINT, floating-point numbers | SINT, INT, DINT, LINT, floating-point numbers | I, Q, M, D, L, P | Absolute value of the input value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20074454923_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | -6.234 |
| OUT | TagOut_Value | 6.234 |

If operand "TagIn" has the signal state "1", the "Form absolute value" instruction is executed. The instruction calculates the absolute value of the value at input "TagIn_Value" and sends the result to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MIN: Get minimum (S7-1200, S7-1500)

#### Description

The "Get minimum" instruction compares the values at the available inputs and writes the lowest value to the OUT output. The number of inputs can be expanded at the instruction box by additional inputs. The inputs are numbered in ascending order in the box.

A minimum of two and a maximum of 100 inputs must be specified for the execution of the instruction.

The ENO enable output has the signal state "0" if one of the following conditions is fulfilled:

- Enable input EN has the signal state "0".
- The implicit conversion of the data types fails during execution of the instruction.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get minimum" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P, or constant | First input value |
| IN2 | Input | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P, or constant | Second input value |
| INn | Input | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P, or constant | Additionally inserted inputs whose values are to be compared |
| OUT | Output | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P | Result |
| If the IEC check is not activated, you can also use tags with the data types TIME, LTIME, TOD, LTOD, DATE and LDT by selecting a bit string or integer with the same length as the data type of the instruction. (for example, instead of TIME =&gt; DINT, UDINT or DWORD = 32 bits). |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/40117536651_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | TagOut_Value | 12222 |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The instruction compares the values of the specified operands and copies the lowest value ("TagIn_Value1") to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MAX: Get maximum (S7-1200, S7-1500)

#### Description

The "Get maximum" instruction compares the values at the available inputs and writes the highest value to the OUT output. The number of inputs can be expanded at the instruction box by additional inputs. The inputs are numbered in ascending order in the box.

A minimum of two and a maximum of 100 inputs must be specified for the execution of the instruction.

The ENO enable output has the signal state "0" if one of the following conditions is fulfilled:

- Enable input EN has the signal state "0".
- The implicit conversion of the data types fails during execution of the instruction.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get maximum" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P, or constant | First input value |
| IN2 | Input | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P, or constant | Second input value |
| INn | Input | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P, or constant | Additionally inserted inputs whose values are to be compared |
| OUT | Output | Integers, floating-point numbers, DTL, DT | I, Q, M, D, L, P | Result |
| If the IEC check is not activated, you can also use tags with the data types TIME, LTIME, TOD, LTOD, DATE and LDT by selecting a bit string or integer with the same length as the data type of the instruction. (for example, instead of TIME =&gt; DINT, UDINT or DWORD = 32 bits). |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/40117541643_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | TagOut_Value | 14444 |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The instruction compares the values of the specified operands and copies the highest value ("TagIn_Value2") to output "TagOut_Value". If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### LIMIT: Set limit value (S7-1200, S7-1500)

#### Description

You can use the "Set limit value" instruction to limit the value at input IN to the values at the inputs MN and MX. If the value at the IN input meets the condition MN &lt;= IN &lt;= MX, it is copied to the OUT output. If the condition is not fulfilled and the input value IN is below the low limit MN, the output OUT is set to the value of the MN input. If the high limit MX is exceeded, output OUT is set to the value of the input MX.

If the value at the MN input is greater than at the MX input, the result is the value specified at the IN parameter and the enable output ENO is "0".

The ENO enable output has the signal state "0" if one of the following conditions is fulfilled:

- Enable input EN has the signal state "0".
- The specified tags are not of the same data type.
- An operand has an invalid value.
- The value at the MN input is greater than the value of the MX input.

#### Parameters

The following table shows the parameters of the "Set limit value" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| MN | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL, DT | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DTL, DT | I, Q, M, D, L, P, or constant | Low limit |
| IN | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL, DT | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DTL, DT | I, Q, M, D, L, P, or constant | Input value |
| MX | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL, DT | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DTL, DT | I, Q, M, D, L, P, or constant | High limit |
| OUT | Output | Integers, floating-point numbers, TIME, TOD, DATE, DTL, DT | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DTL, DT | I, Q, M, D, L, P | Result |
| The data types TOD, LTOD, DATE, and LDT can only be used if the IEC test is not enabled. |  |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/40036185099_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MN | Tag_MN | 12000 |
| IN | Tag_Value | 8000 |
| MX | Tag_MX | 16000 |
| OUT | Tag_Result | 12000 |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. The value of operand "Tag_Value" is compared with the values of operands "Tag_MN" and "Tag_MX". Since the value of operand "Tag_Value" is less than the low limit, the value of operand "Tag_MN" is copied to the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SQR: Form square (S7-1200, S7-1500)

#### Description

The instruction "Form square" is used to square the value of a floating-point number at input IN and to write the result to output OUT.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form square":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Square of the input value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43550569483_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 5.0 |
| OUT | Tag_Result | 25.0 |

If the operand "TagIn" has the signal state "1", the "Form square" instruction is executed. The instruction squares the value of the operand "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Inserting LAD elements](Creating%20LAD%20programs.md#inserting-lad-elements)
  
[Editing LAD elements](Creating%20LAD%20programs.md#editing-lad-elements)
  
[Inserting operands into LAD instructions](Creating%20LAD%20programs.md#inserting-operands-into-lad-instructions)
  
[Selecting the data type of a LAD element](Creating%20LAD%20programs.md#selecting-the-data-type-of-a-lad-element)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)

### SQRT: Form square root (S7-1200, S7-1500)

#### Description

The instruction "Form square root" is used form the square root from the value of the floating-point number at input IN and to write the result to output OUT. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, output OUT returns an invalid floating-point number. If the value at input IN is "0", the result is also "0".

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.
- The value at input IN is negative.

#### Parameters

The following table shows the parameters of the instruction "Form square root":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Square root of the input value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43554111755_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 25.0 |
| OUT | Tag_Result | 5.0 |

If the operand "TagIn" has the signal state "1", the "Form square root" instruction is executed. The instruction calculates the square root of the operand "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Inserting LAD elements](Creating%20LAD%20programs.md#inserting-lad-elements)
  
[Editing LAD elements](Creating%20LAD%20programs.md#editing-lad-elements)
  
[Inserting operands into LAD instructions](Creating%20LAD%20programs.md#inserting-operands-into-lad-instructions)
  
[Selecting the data type of a LAD element](Creating%20LAD%20programs.md#selecting-the-data-type-of-a-lad-element)
  
[System memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#system-memory-areas-s7-1200)

### LN: Form natural logarithm (S7-1200, S7-1500)

#### Description

You can use the "Form natural logarithm" instruction to calculate the natural logarithm to base e (e = 2.718282) of the value at input IN. The result is sent to output OUT and can be queried there. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, output OUT returns an invalid floating-point number.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.
- The value at input IN is negative.

#### Parameters

The following table shows the parameters of the instruction "Form natural logarithm":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Natural logarithm of the input value |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/23912098571_DV_resource.Stream@PNG-de-DE.png)

If the operand "TagIn" has the signal state "1", the "Form natural logarithm" instruction is executed. The instruction forms the natural logarithm of the value at input "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### EXP: Form exponential value (S7-1200, S7-1500)

#### Description

You can use the "Form exponential value" instruction to calculate the exponent from the base e (e = 2.718282) and the value specified at input IN. The result is provided at output OUT and can be queried there (OUT = e<sup>IN</sup>).

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form exponential value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Input value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Exponential value of input value IN |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/23912462859_DV_resource.Stream@PNG-de-DE.png)

If the operand "TagIn" has the signal state "1", the "Form exponential value" instruction is executed. The instruction forms the exponent from base e and the value of the operand "Tag_Value" and sends the result to output "Tag_Result". If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SIN: Form sine value (S7-1200, S7-1500)

#### Description

Use the "Form sine value" instruction to calculate the sine of the angle. The size of the angle is specified in radians at the IN input. The result of the instruction is sent to the OUT output and can be queried there.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the "Form sine value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Size of angle in radians |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Sine of the specified angle |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43498911755_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | +1.570796 (π/2) |
| OUT | Tag_Result | 1.0 |

If operand "TagIn" has the signal state "1", the "Form sine value" instruction is executed. The instruction calculates the sine of the angle specified at the "Tag_Value" input and stores the result in the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### COS: Form cosine value (S7-1200, S7-1500)

#### Description

Use the "Form cosine value" instruction to calculate the cosine of the angle. The size of the angle is specified in radians at the IN input. The result of the instruction is sent to the OUT output and can be queried there.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the "Form cosine value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Size of angle in radians |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Cosine of the specified angle |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43497295371_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | +1.570796 (π/2) |
| OUT | Tag_Result | 0 |

If operand "TagIn" has the signal state "1", the "Form cosine value" instruction is executed. The instruction calculates the cosine of the angle specified at the "Tag_Value" input and stores the result in the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TAN: Form tangent value (S7-1200, S7-1500)

#### Description

Use the "Form tangent value" instruction to calculate the tangent of the angle. The size of the angle is specified in radians at the IN input. The result of the instruction is sent to the OUT output and can be queried there.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the "Form tangent value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Size of angle in radians |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Tangent of the specified angle |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/11437824011_DV_resource.Stream@PNG-en-US.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | +3.141593 (π) |
| OUT | Tag_Result | 0 |

If the "TagIn" operand has signal state "1", the instruction is executed. The instruction calculates the tangent of the angle specified at the "Tag_Value" input and stores the result in the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ASIN: Form arcsine value (S7-1200, S7-1500)

#### Description

You can use the "Form arcsine value" instruction to calculate the size of the angle from the arcsine value specified at input IN, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified at the IN input. The calculated angle size is output in radians at the OUT output and can range in value from -π/2 to +π/2.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.
- The value at the IN input is outside the permitted value range (-1 to +1).

#### Parameters

The following table shows the parameters of the "Form arcsine value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Sine value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43498417163_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1.0 |
| OUT | Tag_Result | +1.570796 (π/2) |

If operand "TagIn" has the signal state "1", the "Form arcsine value" instruction is executed. The instruction calculates the size of the angle corresponding to the sine value at the "Tag_Value" input. The result of the instruction is stored in the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ACOS: Form arccosine value (S7-1200, S7-1500)

#### Description

You can use the "Form arccosine value" instruction to calculate the size of the angle from the cosine value specified at input IN, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified at the IN input. The calculated angle size is output in radians at the OUT output and can range in value from 0 to +π.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.
- The value at the IN input is outside the permitted value range (-1 to +1).

#### Parameters

The following table shows the parameters of the "Form arccosine value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Cosine value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43498728459_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 0 |
| OUT | Tag_Result | +1.570796 (π/2) |

If operand "TagIn" has the signal state "1", the "Form arccosine value" instruction is executed. The instruction calculates the size of the angle corresponding to the cosine value at the "Tag_Value" input. The result of the instruction is stored in the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ATAN: Form arctangent value (S7-1200, S7-1500)

#### Description

You can use the "Form arctangent value" instruction to calculate the size of the angle from the tangent value specified at input IN, which corresponds to this value. It is only permitted to specify valid floating-point numbers (or -NaN/+NaN) at input IN. The calculated angle size is output in radians at the OUT output and can range in value from -π/2 to +π/2.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- The value at the IN input is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the instruction "Form arctangent value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Tangent value |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43499066635_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1.0 |
| OUT | Tag_Result | +0.785398 (π/4) |

If the operand "TagIn" has the signal state "1", the "Form arctangent value" instruction is executed. The instruction calculates the size of the angle corresponding to the tangent value at input "Tag_Value". The result of the instruction is stored in the "Tag_Result" output. If the instruction is executed without errors, the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Invalid floating-point numbers](Data%20types.md#invalid-floating-point-numbers)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### FRAC: Return fraction (S7-1200, S7-1500)

#### Description

You can use the "Return fraction" instruction to determine the decimal places of the value at the IN input. The result of the query is stored at output OUT and can be queried there. If the input IN has e.g. the value 1.125, the output OUT has the value 0.125.

The enable output ENO has the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at the IN input is not a valid floating-point number.

#### Parameters

The following table shows the parameters of the "Return fraction" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Value, whose decimal places are to be determined. |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Decimal places of the value at the IN input |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43555645067_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1.125 |
| OUT | Tag_Result | 0.125 |

If operands "TagIn_1" and "TagIn_2" have the signal state "1", the "Return fraction" instruction is started. The decimal places from the value of operand "Tag_Value" are copied to operand "Tag_Result". If the instruction is executed without errors, the ENO output has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### EXPT: Exponentiate (S7-1200, S7-1500)

#### Description

You can use the "Exponentiate" instruction to raise the value at the IN1 input to a power specified with the value at the IN2 input. The result of the instruction is provided at the OUT output and can be queried there (OUT =IN1<sup>IN2</sup>).

The IN1 input can only be assigned valid floating-point numbers. Integers can also be assigned to the IN2 input.

Enable output ENO has the signal state "0" if one of the following conditions applies:

- The EN enable input has the signal state "0".
- Errors occur during execution of the instruction, for example, an overflow occurs.

#### Parameters

The following table shows the parameters of the "Exponentiate" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| IN1 | Input | Floating-point numbers | I, Q, M, D, L, P, or constant | Base value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P, or constant | Value with which the base value is exponentiated |
| OUT | Output | Floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/43555905675_DV_resource.Stream@PNG-de-DE.png)

If operands "TagIn_1" and "TagIn_2" have the signal state "1", the "Exponentiate" instruction is started. The value of operand "Tag_Value1" is raised to a power specified with the value of operand "Tag_Value2". The result is stored in the "Tag_Result" output. If the instruction is executed without errors, the ENO enable output has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Move operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [MOVE: Move value (S7-1200, S7-1500)](#move-move-value-s7-1200-s7-1500)
- [Deserialize: Deserialize (S7-1200, S7-1500)](#deserialize-deserialize-s7-1200-s7-1500)
- [Serialize: Serialize (S7-1200, S7-1500)](#serialize-serialize-s7-1200-s7-1500)
- [MOVE_BLK: Move block (S7-1200, S7-1500)](#move_blk-move-block-s7-1200-s7-1500)
- [MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)](#move_blk_variant-move-block-s7-1200-s7-1500)
- [UMOVE_BLK: Move block uninterruptible (S7-1200, S7-1500)](#umove_blk-move-block-uninterruptible-s7-1200-s7-1500)
- [FILL_BLK: Fill block (S7-1200, S7-1500)](#fill_blk-fill-block-s7-1200-s7-1500)
- [UFILL_BLK: Fill block uninterruptible (S7-1200, S7-1500)](#ufill_blk-fill-block-uninterruptible-s7-1200-s7-1500)
- [SCATTER: Parse the bit sequence into individual bits (S7-1200, S7-1500)](#scatter-parse-the-bit-sequence-into-individual-bits-s7-1200-s7-1500)
- [SCATTER_BLK: Parse elements of an ARRAY of bit sequence into individual bits (S7-1200, S7-1500)](#scatter_blk-parse-elements-of-an-array-of-bit-sequence-into-individual-bits-s7-1200-s7-1500)
- [GATHER: Merge individual bits into a bit sequence (S7-1200, S7-1500)](#gather-merge-individual-bits-into-a-bit-sequence-s7-1200-s7-1500)
- [GATHER_BLK: Merge individual bits into multiple elements of an ARRAY of bit sequence (S7-1200, S7-1500)](#gather_blk-merge-individual-bits-into-multiple-elements-of-an-array-of-bit-sequence-s7-1200-s7-1500)
- [AssignmentAttempt: Attempt assignment to a reference (S7-1500)](#assignmentattempt-attempt-assignment-to-a-reference-s7-1500)
- [SWAP: Swap (S7-1200, S7-1500)](#swap-swap-s7-1200-s7-1500)
- [ARRAY DB (S7-1500)](#array-db-s7-1500)
- [VARIANT (S7-1200, S7-1500)](#variant-s7-1200-s7-1500-1)
- [Symbolic move (S7-1500)](#symbolic-move-s7-1500)
- [ARRAY[*] (S7-1200, S7-1500)](#array-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-2)

### MOVE: Move value (S7-1200, S7-1500)

#### Description

You use the "Move value" instruction to transfer the content of the operand at the IN input to the operand at the OUT1 output. The transfer is always made in the direction of ascending address.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The data type at the IN parameter does not correspond to the specified data type at the OUT1 parameter.

The following table lists the possible transfers for the S7-1200 CPU series:

| Source (IN) | Destination (OUT1) |  |
| --- | --- | --- |
| With IEC check | Without IEC check |  |
| BYTE | BYTE, WORD, DWORD | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE ,TOD, CHAR |
| WORD | WORD, DWORD | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE, TOD, CHAR |
| DWORD | DWORD | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, REAL, TIME, DATE, TOD, CHAR |
| SINT | SINT | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE, TOD |
| USINT | USINT, UINT, UDINT | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE, TOD |
| INT | INT | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE, TOD |
| UINT | UINT, UDINT | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE, TOD |
| DINT | DINT | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE, TOD |
| UDINT | UDINT | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME, DATE, TOD |
| REAL | REAL | DWORD, REAL |
| LREAL | LREAL | LREAL |
| TIME | TIME | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TIME |
| DATE | DATE | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, DATE |
| TOD | TOD | BYTE, WORD, DWORD, SINT, USINT, INT, UINT, DINT, UDINT, TOD |
| DTL | DTL | DTL |
| CHAR | CHAR | BYTE, WORD, DWORD, CHAR, Character of a string<sup>1)</sup> |
| WCHAR | WCHAR | BYTE, WORD, DWORD, CHAR, WCHAR, character of a character string<sup>1)</sup> |
| Character of a string<sup>1)</sup> | Character of a string | CHAR, WCHAR, character of a string |
| ARRAY<sup>2)</sup> | ARRAY | ARRAY |
| STRUCT | STRUCT | STRUCT |
| PLC data type (UDT) | PLC data type (UDT) | PLC data type (UDT) |
| IEC_TIMER | IEC_TIMER | IEC_TIMER |
| IEC_SCOUNTER | IEC_SCOUNTER | IEC_SCOUNTER |
| IEC_USCOUNTER | IEC_USCOUNTER | IEC_USCOUNTER |
| IEC_COUNTER | IEC_COUNTER | IEC_COUNTER |
| IEC_UCOUNTER | IEC_UCOUNTER | IEC_UCOUNTER |
| IEC_DCOUNTER | IEC_DCOUNTER | IEC_DCOUNTER |
| IEC_UDCOUNTER | IEC_UDCOUNTER | IEC_UDCOUNTER |

The following table lists the possible transfers for the S7-1500 CPU series:

| Source (IN) | Destination (OUT1) |  |
| --- | --- | --- |
| With IEC check | Without IEC check |  |
| BYTE | BYTE, WORD, DWORD, LWORD | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE ,TOD, LTOD, CHAR |
| WORD | WORD, DWORD, LWORD | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, S5TIME, TIME, LTIME, LDT, DATE, TOD, LTOD, CHAR |
| DWORD | DWORD, LWORD | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, REAL, TIME, LTIME, LDT, DATE, TOD, LTOD, CHAR |
| LWORD | LWORD | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, LREAL, TIME, LTIME, LDT, DATE, TOD, LTOD, CHAR |
| SINT | SINT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD, LTOD |
| USINT | USINT, UINT, UDINT, ULINT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD, LTOD |
| INT | INT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD, LTOD |
| UINT | UINT, UDINT, ULINT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD. LTOD |
| DINT | DINT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD, LTOD |
| UDINT | UDINT, ULINT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD, LTOD |
| LINT | LINT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD, LTOD |
| ULINT | ULINT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME, LTIME, LDT, DATE, TOD, LTOD |
| REAL | REAL | DWORD, REAL |
| LREAL | LREAL | LWORD, LREAL |
| S5TIME | S5TIME | WORD, S5TIME |
| TIME | TIME | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TIME |
| LTIME | LTIME | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, LTIME |
| DATE | DATE | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, DATE |
| DT | DT | DT |
| LDT | LDT | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, LDT |
| TOD | TOD | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, TOD |
| LTOD | LTOD | BYTE, WORD, DWORD, LWORD, SINT, USINT, INT, UINT, DINT, UDINT, LINT, ULINT, LTOD |
| DTL | DTL | DTL |
| CHAR | CHAR | BYTE, WORD, DWORD, LWORD, CHAR, Character of a string<sup>1)</sup> |
| WCHAR | WCHAR | BYTE, WORD, DWORD, LWORD, CHAR, WCHAR, Character of a string<sup>1)</sup> |
| Character of a string<sup>1)</sup> | Character of a string | CHAR, WCHAR, character of a string |
| ARRAY<sup>2)</sup> | ARRAY | ARRAY |
| STRUCT | STRUCT | STRUCT |
| COUNTER | COUNTER, WORD, INT | WORD, DWORD, INT, UINT, DINT, UDINT |
| TIMER | TIMER, WORD, INT | WORD, DWORD, INT, UINT, DINT, UDINT |
| PLC data type (UDT) | PLC data type (UDT) | PLC data type (UDT) |
| IEC_TIMER | IEC_TIMER | IEC_TIMER |
| IEC_LTIMER | IEC_LTIMER | IEC_LTIMER |
| IEC_SCOUNTER | IEC_SCOUNTER | IEC_SCOUNTER |
| IEC_USCOUNTER | IEC_USCOUNTER | IEC_USCOUNTER |
| IEC_COUNTER | IEC_COUNTER | IEC_COUNTER |
| IEC_UCOUNTER | IEC_UCOUNTER | IEC_UCOUNTER |
| IEC_DCOUNTER | IEC_DCOUNTER | IEC_DCOUNTER |
| IEC_UDCOUNTER | IEC_UDCOUNTER | IEC_UDCOUNTER |
| IEC_LCOUNTER | IEC_LCOUNTER | IEC_LCOUNTER |
| IEC_ULCOUNTER | IEC_ULCOUNTER | IEC_ULCOUNTER |
| REF() | There is no data type conversion. The transferred tag must correspond exactly to the target data type.  References to technology objects must point to a technology object of the same type or a derived type. |  |

<sup>1)</sup> You can also use the "Move value" instruction to transfer individual characters of a string to operands of the CHAR or WCHAR data type. The number of the character to be transferred is specified in square brackets next to the operand name. "MyString[2]", for example, transfers the second character of the "MyString" string. The transfer of the operand of the data type CHAR or WCHAR to the individual character of a string is also possible. You can also replace a specific character of a string with the character of another string.

<sup>2) </sup>Transferring entire arrays (ARRAY) is possible only when the array components of the operands at input IN and at output OUT1 are of the same data type.

If the bit length of the data type at input IN exceeds the bit length of the data type at output OUT1, the higher-order bits of the source value are lost. If the bit length of the data type at input IN is less than the bit length of the data type at output OUT1, the higher-order bits of the destination value will be overwritten with zeros.

In its initial state, the instruction box contains 1 output (OUT1). The number of outputs can be extended. The added outputs are numbered in ascending order on the box. During the execution of the instruction, the content of the operand at the input IN is transferred to all available outputs. The instruction box cannot be extended if structured data types (DTL, STRUCT, ARRAY) or characters of a string are transferred.

You can also use the "Move block" (MOVE_BLK) and "Move block uninterruptible" (UMOVE_BLK) instructions to move operands of the ARRAY data type. Operand of the data type STRING or WSTRING can be copied with the instruction "Move character string" (S_MOVE).

#### Parameter

The following table shows the parameters of the "Move value" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN | Input | Bit strings, integers, floating-point numbers, timers, date and time, CHAR, WCHAR, STRUCT, ARRAY, IEC data types, PLC data type (UDT) | Bit strings, integers, floating-point numbers, timers, date and time, CHAR; WCHAR, STRUCT, ARRAY, TIMER, COUNTER, IEC data type, PLC data type (UDT) | I, Q, M, D, L or constant | Source value |
| OUT1 | Output | Bit strings, integers, floating-point numbers, timers, date and time, CHAR, WCHAR, STRUCT, ARRAY, IEC data types, PLC data type (UDT) | Bit strings, integers, floating-point numbers, timers, date and time, CHAR; WCHAR, STRUCT, ARRAY, TIMER, COUNTER, IEC data type, PLC data type (UDT) | I, Q, M, D, L | Operands to which in the source value is transferred. |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/59522520843_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_Value | 0011 1111 1010 1111 |
| OUT1 | TagOut_Value | 0011 1111 1010 1111 |

If the "TagIn" operand returns signal state "1", the instruction is executed. The instruction copies the contents of operand "TagIn_Value" to operand "TagOut_Value" and sets output "TagOut" to signal state "1".

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

> **Note**
>
> **You can find more information on the MOVE instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> [https://support.industry.siemens.com/cs/ww/en/view/42603881](https://support.industry.siemens.com/cs/ww/en/view/42603881)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[MOVE_BLK: Move block (S7-1200, S7-1500)](#move_blk-move-block-s7-1200-s7-1500)
  
[UMOVE_BLK: Move block uninterruptible (S7-1200, S7-1500)](#umove_blk-move-block-uninterruptible-s7-1200-s7-1500)
  
[S_MOVE: Move character string (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#s_move-move-character-string-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Deserialize: Deserialize (S7-1200, S7-1500)

#### Description

You can use the "Deserialize" instruction to convert back the sequential representation of a PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt; and to fill its entire contents. You can use the instruction to convert multiple serialized data areas back to their deserialized representation form.

If you only want to convert back a single sequential representation of a PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt;, you can also directly use the instruction "TRCV: Receive data via communication connection".

The memory area "SRC_ARRAY" in which the sequential representation of a PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt; is located must have the ARRAY of BYTE or ARRAY of CHAR data type and be declared with standard access in version 1.0. The capacity of the standard memory area is 64 KB. Make sure that there is enough memory space prior to the conversion. Optimized memory areas are also permitted as of version 2.0.

When the "SRC_ARRAY" memory area is filled using the "Serialize" instruction, any required filling bytes are automatically inserted. If you fill the "SRC_ARRAY" memory area by other means, you need to insert any required filling bytes yourself. Filling bytes are ignored during deserialization, regardless of whether "SRC_ARRAY" is in an optimized or a standard memory area.

It is recommended to define the low limit of the ARRAY with "0", because then the index within ARRAY corresponds to the value of the POS parameter, e.g. ARRAY[0] = POS 0. The description and example below have been formed based on this.

#### Size of the memory area

The alignment rules mean that simple structures in the optimized memory area do not contain filling bytes. This results in a structure in the optimized memory area being smaller than in the standard memory area. ARRAYs of structures and nested structures contain filling bytes. There is no general rule as to the memory area in which a composed structure requires more space.

Applies to CPUs of the S7-1500 series:

For a block with the block property "Optimized block access", the BOOL has a length of 1 byte. A structure that consists largely of the data type BOOL can therefore be larger in the optimized memory area than in the standard memory area. Composed structures with a low proportion of BOOL data types are smaller in the optimized memory area than in the standard memory area.

> **Note**
>
> **Serialize several structures on a CPU S7-1200**
>
> If you want to serialize several structures in a buffer on a CPU S7-1200 and want to communicate with them (for example, with a control system or a CPU S7-1500), then you must check whether the return value (index at the POS parameter) is even. If this is not the case, then you must increment the return value by 1 before serializing the second structure because the first structure is not filled with a filling byte.
>
> Example:
>
> Structure consisting of 1 DWORD and 1 BYTE
>
> The start address for the next serialized structure in the buffer is 5. Add +1 so that the start address is even.

#### Optimized memory area

To deserialize larger structures, you can declare the memory area for sequential representation with optimized access for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0. The content of the sequential representation remains unchanged, as for a standard memory area. Only symbolic access to the bytes in the ARRAY is possible.

#### Parameters

The following table shows the parameters of the "Deserialize" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| SRC_ARRAY | Input | ARRAY[*] of BYTE <sup>1)</sup>  or  ARRAY of CHAR | I, Q, D, block interface of an FB (the sections Input, Output, Static and Temp are possible).  No I/O data | ARRAY of BYTE or ARRAY of CHAR in which the data stream which is to be deserialized is saved.  S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| DEST_VARIABLE | InOut | all data types | I, Q, D, block interface of an FB,  No I/O data | Tag to which the deserialized data is to be written.   S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| POS | InOut | DINT | I, Q, M, D, L | The operand at the POS parameter stores the index of the first byte based on the number of bytes occupied by the converted customer data. The POS parameter is calculated zero-based. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| <sup>1)</sup> Possible for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0. |  |  |  |  |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B0 | The memory areas for the SRC_ARRAY and DEST_VARIABLE parameters overlap. |
| 8136 | The tag at the SRC_ARRAY parameter is not in a block with standard access. |
| 8150 | The VARIANT data type at the SRC_ARRAY parameter contains a ZERO pointer. |
| 8151 | No valid reference at the SRC_ARRAY parameter |
| 8153 | There is not enough free memory available at the SRC_ARRAY parameter. |
| 8154 | Invalid data type at the SRC_ARRAY parameter |
| 8250 | A NULL pointer was transferred at parameter DEST_VARIABLE |
| 8251 | No valid reference at the DEST_VARIABLE parameter |
| 8382 | The value at the POS parameter is outside the limits of the array. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 4.2 (S7-1200) and 2.0 (S7-1500):**

The following error code has a different meaning:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8136 | Access to the memory area at the SRC_ARRAY parameter is invalid. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 2.8 (S7-1500):**

To improve the performance of the "Deserialize" instruction (Version 2.1), do not provide the SRC_ARRAY and DEST_VARIABLE parameters with a VARIANT pointer but with a specific data type instead.

Note that the error response to the instruction changes as a result: In individual error scenarios, the CPU does not output any error codes but changes to STOP with an access error. To avoid this, use the local error handling with the instructions "GET_ERROR" and "GET_ERR_ID".

**Special features as of firmware version 2.2 (S7-1200/S7-1500):**

With the "Deserialize" instruction (version 2.2), it is no longer permissible to interconnect an element of a technology object (e.g. TO_SpeedAxis.Statusword) to input or output parameters (SRC_ARRAY/DEST_VARIABLE).

**Special features as of firmware version 2.1 (S7-1200/S7-1500):**

The optimized version of the "Deserialize" instruction (as of version V2.1) requires more work memory than its predecessor version due to the complexity of the processed data.

#### Example

The following table shows the declaration of the operands:

| Operand | Data type | Declaration |
| --- | --- | --- |
| DeliverPos | INT | In the "Input" section of the block interface of an FB or FC. |
| BufferPos | DINT | In the "Temp" section of the block interface of an FB or FC. |
| Error | INT |  |
| Label | STRING[4] |  |

The following table shows the declarations of the PLC data types:

| Name of the PLC data types | Name | Data type |
| --- | --- | --- |
| Article | Number | DINT |
| Declaration | STRING |  |
| Colli | INT |  |
| Client | Title | INT |
| First name | STRING[10] |  |
| Surname | STRING[10] |  |

The following table shows the declaration of the data blocks:

| Name of the data blocks | Name | Data type |
| --- | --- | --- |
| Target | Client | "Client" (PLC data type) |
| Article | Array[0..10] of "Article" (PLC data type) |  |
| Bill | Array[0..10] of INT |  |
| Buffer | Field | Array[0..294] of BYTE |

The following example shows how the instruction works:

Network 1:

![Example](images/59387046283_DV_resource.Stream@PNG-de-DE.png)

The "Move value" instruction moves the value "0" to the #BufferPos operand. The "Deserialize" instruction deserializes the sequential representation of the customer data from the "Buffer" tag and writes it to the "Target" tag. The #BufferPos operand stores the index of the first byte based on the number of bytes occupied by the converted customer data.

Network 2:

![Example](images/59389184139_DV_resource.Stream@PNG-de-DE.png)

The "Deserialize" instruction deserializes the sequential representation of the separator sheet, which was stored in the sequential representation after the customer data, from the "Buffer" tag and writes the characters to the #Label operand. The characters are compared using comparison instructions "arti" and "Bill". If the comparison for "arti" = TRUE, these are article data that have been deserialized and written to the "Target" tag. If the comparison for "Bill" = TRUE, these are billing data that have been deserialized and written to the "Target" tag.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of PLC data types (UDT)](Data%20types.md#basics-of-plc-data-types-udt)
  
[Structure of an ARRAY tag](Data%20types.md#structure-of-an-array-tag)
  
[Structure of a STRUCT tag](Data%20types.md#structure-of-a-struct-tag)
  
[Structure of a STRING tag](Data%20types.md#structure-of-a-string-tag)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Serialize: Serialize (S7-1200, S7-1500)

#### Description

You can use the "Serialize" instruction to convert several PLC data types (UDT), STRUCT or ARRAY of &lt;data type&gt; to a sequential representation without losing parts of their structure.

You use the instruction to temporarily save multiple structured data items from your program in a buffer, which should preferably be in a global data block, and send them to another CPU. The memory area in which the converted data is stored must have the ARRAY of BYTE or ARRAY of CHAR data type and be declared with standard access in version 1.0. Optimized data is also permitted as of version 2.0. Fill data of the source data area is undefined in the target array. These can be fill bytes or fill bits of a data area (e.g. ARRAY, STRUCT or PLC data type (UDT)) as well as the characters of a string currently not in use.

The capacity of the standard memory area is 64 KB. Structures that are larger than 64 KB in accordance with the rules for standard memory areas cannot be serialized if the operand at the DEST_ARRAY parameter is located in a standard memory area.

It is recommended to define the low limit of the ARRAY with "0", because then the index within ARRAY corresponds to the value of the POS parameter, e.g. ARRAY[0] = POS 0. The description and example below have been formed based on this.

The operand at the POS parameter contains information about the number of bytes used by the data.

If you want to send a single PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt;, you can directly call the instruction "TSEND: Send data via communication connection".

> **Note**
>
> **Comparison of structures**
>
> To compare structures, they have to be serialized first. Use the "CMP" instruction instead.
>
> You can find additional information in the section "Comparator".

#### Size of the memory area

The alignment rules mean that simple structures in the optimized memory area do not contain filling bytes. This results in a structure in the optimized memory area being smaller than in the standard memory area. ARRAYs of structures and nested structures contain filling bytes. There is no general rule as to the memory area in which a composed structure requires more space.

Applies to CPUs of the S7-1500 series:

For a block with the block property "Optimized block access", the length of the data type BOOL depends on the data type that follows. This means if a BYTE follows, for example, the data type BOOL has a length of 1 byte. When a WORD follows, for example, the data type BOOL has a length of 2 bytes. A structure that consists largely of the data type BOOL can therefore be larger in the optimized memory area than in the standard memory area. Composed structures with a low proportion of BOOL data types are smaller in the optimized memory area than in the standard memory area.

We therefore recommend that the source data area for the serialization starts with the large data types and ends with Boolean elements. This greatly reduces the filling with filling bits.

> **Note**
>
> **Serialize several structures on a CPU S7-1200**
>
> If you want to serialize several structures in a buffer on a CPU S7-1200 and want to communicate with them (for example, with a control system or a CPU S7-1500), then you must check whether the return value (index at the POS parameter) is even. If this is not the case, then you must increment the return value by 1 before serializing the second structure because the first structure is not filled with a filling byte.
>
> Example:
>
> Structure consisting of 1 DWORD and 1 BYTE
>
> The start address for the next serialized structure in the buffer is 5. Add +1 so that the start address is even.

#### Optimized memory area

To serialize larger structures, you can declare the memory area with optimized access for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0. The sequential representation remains unchanged, as for a standard memory area.

#### Parameters

The following table shows the parameters of the instruction "Serialize":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| SRC_VARIABLE | Input | all data types | I, Q, D, block interface of an FB,  No I/O data | Tag to be serialized.   S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| DEST_ARRAY | InOut | ARRAY of BYTE or ARRAY of CHAR | I, Q, D, block interface of an FB (the sections Input, Output, Static and Temp are possible).  No I/O data | ARRAY in which the generated data stream is stored.  S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| POS | InOut | DINT | I, Q, M, D, L | The operand at the POS parameter stores the index of the first byte based on the total number of bytes that the converted customer data has occupied. The POS parameter is calculated zero-based. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B0 | The memory areas for the SRC_VARIABLE and DEST_ARRAY parameters overlap. |
| 8150 | The VARIANT data type at the SRC_VARIABLE parameter contains a ZERO pointer. |
| 8151 | No valid reference at the SRC_VARIABLE parameter |
| 8236 | The tag at the SRC_ARRAY parameter is not in a block with standard access. |
| 8250 | A NULL pointer was transferred at parameter DEST_ARRAY. |
| 8251 | No valid reference at the DEST_ARRAY parameter |
| 8253 | The tag at the parameter DEST_ARRAY does not provide enough memory space for the content of the tag at the parameter SRC_VARIABLE. Due to the input value of the tag at parameter POS the available memory space is reduced. The input value of the parameter POS decides where to begin within the tag at the parameter DEST_ARRAY. |
| 8254 | Invalid data type at the DEST_ARRAY parameter |
| 8382 | The value at the POS parameter is outside the limits of the array. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 4.2 (S7-1200) and 2.0 (S7-1500):**

The following error code has a different meaning:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8236 | Access to the memory area at the DEST_ARRAY parameter is invalid. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 2.8 (S7-1500):**

To improve the performance of the "Serialize" instruction (Version 2.1), do not provide the SRC_VARIABLE and DEST_ARRAY parameters with a VARIANT pointer but with a specific data type instead.

Note that the error response to the instruction changes as a result: In individual error scenarios, the CPU does not output any error codes but changes to STOP with an access error. To avoid this, use the local error handling with the instructions "GET_ERROR" and "GET_ERR_ID".

**Special features as of firmware version 2.2 (S7-1200/S7-1500):**

With the "Serialize" instruction (version 2.2), it is no longer permissible to interconnect an element of a technology object (e.g. TO_SpeedAxis.Statusword) to input or output parameters (SRC_VARIABLE/DEST_ARRAY).

**Special features as of firmware version 2.1 (S7-1200/S7-1500):**

The optimized version of the "Serialize" instruction (as of version V2.1) requires more work memory than its predecessor version due to the complexity of the processed data.

#### Example

The following example shows how the instruction works:

Network 1:

![Example](images/57071772299_DV_resource.Stream@PNG-de-DE.png)

The "Move value" instruction moves the value "0" to the #BufferPos operand. The "Serialize" instruction serializes the customer data from the "Source" tag and writes the sequential representation to the "Buffer" tag. The index of the next unwritten byte of the "Buffer".Field operand is saved in the #BufferPos operand.

Network 2:

![Example](images/59318630923_DV_resource.Stream@PNG-de-DE.png)

A kind of separator sheet is inserted now to make it easier to deserialize the sequential representation later. The "Move character string" instruction moves the "arti" characters to the #Label operand. The "Serialize" instruction writes these characters after the customer data to the "Buffer" tag. The value of the #BufferPos operand is incremented accordingly.

Network 3:

![Example](images/59327168779_DV_resource.Stream@PNG-de-DE.png)

The "Serialize" instruction serializes the data of a specific article, which is calculated in runtime, from the "Source" tag and writes it in sequential representation to the "Buffer" tag after the "arti" characters.

The following table shows the declaration of the operands:

| Operand | Data type | Declaration |
| --- | --- | --- |
| DeliverPos | INT | In the "Input" section of the block interface |
| BufferPos | DINT | In the "Temp" section of the block interface |
| Error | INT | In the "Temp" section of the block interface |
| Label | STRING[4] | In the "Temp" section of the block interface |

The following table shows the declarations of the PLC data types:

| Name of the PLC data types | Name | Data type |
| --- | --- | --- |
| Article | Number | DINT |
| Declaration | STRING |  |
| Colli | INT |  |
| Client | Title | INT |
| First name | STRING[10] |  |
| Surname | STRING[10] |  |

The following table shows the declaration of the data blocks:

| Name of the data blocks | Name | Data type |
| --- | --- | --- |
| Source | Client | "Client" (PLC data type) |
| Article | Array[0..10] of "Article" (PLC data type) |  |
| Buffer | Field | Array[0..294] of BYTE |

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of PLC data types (UDT)](Data%20types.md#basics-of-plc-data-types-udt)
  
[Structure of an ARRAY tag](Data%20types.md#structure-of-an-array-tag)
  
[Structure of a STRUCT tag](Data%20types.md#structure-of-a-struct-tag)
  
[Structure of a STRING tag](Data%20types.md#structure-of-a-string-tag)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MOVE_BLK: Move block (S7-1200, S7-1500)

#### Description

You use the "Move block" instruction to move the content of a memory area (source range) to another memory area (target range). The number of elements to be moved to the target range is specified at input COUNT. The width of the elements to be moved is defined by the width of the element at input IN.

The instruction can only be executed if the source range and the target range have the same data type.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- More data is moved than is made available at input IN or output OUT.

When a ARRAY of BOOL is copied, the enable output ENO for an overflow is set to "1" until the byte limit of the ARRAY structure is exceeded. If the byte limit of the ARRAY structure is exceeded by the value at the COUNT input, the ENO enable output is reset to "0".

> **Note**
>
> **Use of ARRAYs**
>
> The instruction copies the contents from the defined element n elements (n = depending on the value at the parameter COUNT) from the source range to the target range, starting at the specified index.

#### Parameters

The following table shows the parameters of the "Move block" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| EN | Input | BOOL | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | BOOL | I, Q, M, D, L | Enable output |
| IN<sup> 1)</sup> | Input | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | The first element of the source area that is being copied |
| COUNT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P or constant | Number of elements to be moved from the source range to the target range. |
| OUT<sup> 1)</sup> | Output | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | The first element of the target range to which the contents of the source range are being copied |
| <sup>1)</sup> The specified data types can only be used as elements of an ARRAY structure. |  |  |  |  |  |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

![Example](images/20110729611_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN | a_array[2] | The data type of the "a_array" operand is Array [0..5] of INT. It consists of six elements of data type INT. |
| COUNT | Tag_Count | 3 |
| OUT | b_array[1] | The data type of the "b_array" operand is Array [0..6] of INT. It consists of seven elements of data type INT. |

If the operands "TagIn_1" and "TagIn_2" have signal state "1", the instruction is executed. Starting from the third element, the instruction selects three INT elements from the #a_array tag and copies their contents to the #b_array output tag, beginning with the second element. If the instruction is executed without errors, the enable output ENO has the signal state "1" and the "TagOut" output is set.

For more information and the program code to the above named example, refer to: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

> **Note**
>
> **You can find more information on the MOVE_BLK instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> [https://support.industry.siemens.com/cs/ww/en/view/42603881](https://support.industry.siemens.com/cs/ww/en/view/42603881)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basic information on LAD](Creating%20LAD%20programs.md#basic-information-on-lad)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)

#### Description

You use the "Move block" instruction to move the content of a memory area (source range) to another memory area (target range). You can copy a complete ARRAY or elements of an ARRAY to another ARRAY of the same data type. The size (number of elements) of source and destination ARRAY may be different. You can copy multiple or single elements within an ARRAY.

The number of elements that are to be copied must not exceed the selected source range or target range.

If you use the instruction at the time the block is being created, the ARRAY does not yet have to be known, as the source and the target are transferred per VARIANT.

Counting at the parameters SRC_INDEX and DEST_INDEX always begins with the low limit "0", regardless of the later declaration of the ARRAY.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- More data is copied than is made available.

#### Parameters

The following table shows the parameters of the "Move block" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| SRC | Input<sup> 2)</sup> | VARIANT (which points to an ARRAY or an individual ARRAY element), ARRAY of &lt;Data_type&gt; | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Source block from which to copy |
| COUNT | Input | UDINT | I, Q, M, D, L or constant | Number of elements which are copied  Assign the value "1" to the parameter COUNT, if no ARRAY is specified at parameter SRC or at parameter DEST. |
| SRC_INDEX | Input | DINT | I, Q, M, D, L or constant | Defines the first element to be copied:  - The SRC_INDEX parameter is calculated zero-based. If an ARRAY is specified at parameter SRC, the integer at parameter SRC_INDEX specifies the first element within the source area from which it is to be copied. Independent of the declared ARRAY limits. - If no ARRAY is specified at parameter SRC or only one single element of an ARRAY is specified, then assign the value "0" at parameter SRC_INDEX. |
| DEST_INDEX | Input | DINT | I, Q, M, D, L or constant | Defines the start of the destination memory area:  - The DEST_INDEX parameter is calculated zero-based. If an ARRAY is specified at parameter DEST, the integer at parameter DEST_INDEX specifies the first element within the target range that is to be copied into. Independent of the declared ARRAY limits. - If no ARRAY is specified at parameter DEST, then assign the value "0" at parameter DEST_INDEX. |
| DEST | Output <sup>1)</sup> | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Destination area into which the contents of the source block are copied. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |
| 1) The DEST parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface.  2) With the SRC parameter, the data types BOOL and ARRAY of BOOL are not permitted. |  |  |  |  |

You can find additional information on valid data types under "See also".

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data types do not correspond. Instead of an ARRAY of Struct, use an ARRAY of PLC data type (UDT). |
| 8151 | Access to the SRC parameter is not possible. |
| 8152 | The operand at the SRC parameter is not typed. |
| 8153 | Code generation error at the SRC parameter |
| 8154 | The operand at the SRC parameter has the data type BOOL. |
| 8281 | The COUNT parameter has an invalid value |
| 8382 | The first element to be copied, defined via SRC_INDEX, is outside the source array. |
| 8383 | The first element to be copied, defined via SRC_INDEX, is within the source array, and the last element to be copied, defined via SRC_INDEX + COUNT, is outside the source array. |
| 8482 | The first target element defined via DEST_INDEX is outside the target array. |
| 8483 | The first target element defined via DEST_INDEX is within the target array, and the last target element defined via DEST_INDEX + COUNT is outside the target array. |
| 8534 | The DEST parameter is write protected |
| 8551 | Access to the DEST parameter is not possible. |
| 8552 | The operand at the DEST parameter is not typed. |
| 8553 | Code generation error at the DEST parameter |
| 8554 | The operand at the DEST parameter has the data type BOOL. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

![Example](images/51933942923_DV_resource.Stream@PNG-de-DE.png)

The following table shows how the instruction works using specific operand values:

| Parameter | Declaration in the block interface | Operand | Value |
| --- | --- | --- | --- |
