---
title: "Polyline (S7-1200, S7-1500)"
package: ProgFBPIDPolylineenUS
topics: 8
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Polyline (S7-1200, S7-1500)

This section contains information on the following topics:

- [Compatibility with CPU and FW (S7-1200, S7-1500)](#compatibility-with-cpu-and-fw-s7-1200-s7-1500)
- [Description Polyline (S7-1200, S7-1500)](#description-polyline-s7-1200-s7-1500)
- [Operating principle Polyline (S7-1200, S7-1500)](#operating-principle-polyline-s7-1200-s7-1500)
- [Input parameters of Polyline (S7-1200, S7-1500)](#input-parameters-of-polyline-s7-1200-s7-1500)
- [Output parameters of Polyline (S7-1200, S7-1500)](#output-parameters-of-polyline-s7-1200-s7-1500)
- [Static tags of Polyline (S7-1200, S7-1500)](#static-tags-of-polyline-s7-1200-s7-1500)
- [ErrorBits parameter (S7-1200, S7-1500)](#errorbits-parameter-s7-1200-s7-1500)

## Compatibility with CPU and FW (S7-1200, S7-1500)

The following table shows which version of Polyline can be used on which CPU:

| CPU | FW | Polyline |
| --- | --- | --- |
| S7-1200 | as of V4.2 | V1.0 |
| S7-1500-based CPUs | as of version V2.0 | V1.0 |

## Description Polyline (S7-1200, S7-1500)

### Description

The Polyline instruction maps input value Input onto output value Output using a characteristic curve. The characteristic curve is defined as a polyline with maximum 50 points. Linear interpolation is performed between the points. You can fit the polyline to the desired characteristic curve using the number and configuration of the points.

The Polyline instruction can be used, for example, to linearize non-linear characteristics of sensors or actuators.

### Interpolation calculation

Polyline calculates the output value at the Output parameter for the input value at the Input parameter that lies between point values x<sub>i</sub> and x<sub>i+1</sub>with a linear interpolation. The linear interpolation is calculated according to the following formula:

![Interpolation calculation](images/166087480075_DV_resource.Stream@PNG-de-DE.png)

With parameter Reset = TRUE, an alternative output value can also be specified using the SubstituteOutput parameter.

### Polyline data

The value pairs for the polyline are contained in the Static area of the instruction.

> **Note**
>
> - The minimum number of value pairs to be configured is 2.
> - The maximum number of value pairs to be configured is 50.
> - For a valid configuration, the x values must be specified in ascending order.

To allow the polyline data to be changed without the changes taking effect immediately, the value pairs of the polyline are duplicated and contained in the following structures:

- UserData

  The polyline data in this structure can be edited.

  Make use of this structure to specify or change the polyline data. Changes in this structure do not affect the interpolation calculation until the check and duplication of the data to the WorkingData structure is initiated. This happens by setting Validate = TRUE or automatically during the first processing of Polyline after the operating state transition of the CPU from STOP to RUN.

  The preassignment of values in this structure does not represent a valid configuration. To use the values for the interpolation calculation, change the tags to valid values.
- WorkingData

  The polyline data in this structure cannot be edited. This data is used for the interpolation calculation. Do not manually change the data in this structure.

Both structures have the same data type and thus the same content:

- NumberOfUsedPoints

  Number of points used for the interpolation calculation.
- Point

  The array with 50 elements contains value pairs of points Point[i].x and Point[i].y with index "i" from 1 to 50.

The following figure shows a polyline with four points.

![Polyline data](images/166087485195_DV_resource.Stream@PNG-de-DE.png)

### Call

Polyline is called in an OB as a single-instance DB, Polyline is called in an FC as a single-instance DB or parameter instance DB; Polyline can be called as a single-instance DB, as a multi-instance DB and as a parameter instance DB in an FB.

When the instruction is called, no technology object is created. Polyline configuration is available in the Inspector window of the programming editor.

### Startup

The tags in the UserData and WorkingData structures are not retentive. These tags are initialized with the start values after each operating state transition of the CPU from STOP to RUN.

If you change the actual values in the UserData structure in online mode and these values are to be retained after the operating state transition of the CPU from STOP to RUN, back up these values in the start values of the data block.

At the first call of the Polyline instruction after the operating state transition of the CPU from STOP to RUN, the data in the UserData structure is automatically checked for validity. If the check is successful, the data is transferred to the WorkingData structure.

### Responses in the event of an error

The Polyline instruction detects different errors that may occur during interpolation calculation. The result of the interpolation calculation can be output at the output despite a pending error. If an error prevents correct calculation of the interpolation result, a substitute output value is output at the output.

You specify the substitute output value that is output if an error occurs that prevents correct calculation of the interpolation result as follows at the ErrorMode tag:

| ErrorMode | Output |
| --- | --- |
| 0 | Value of the Input parameter |
| 1 | Value of the SubstituteOutput parameter |
| 2 | The last valid result of interpolation calculation  0.0 if there is no valid result |

The following applies in addition for all values of the ErrorMode tag:

- If the substitute output value is not a valid REAL value, 0.0 is output as output value.
- The substitute output value is limited to the value range of the data type REAL. Only then is the substitute output value output at the Output parameter.
- The ErrorMode tag is only effective when the Reset = FALSE parameter is set. If the Reset = TRUE parameter is set, the value of the SubstituteOutput parameter is output at the Output parameter.

The Error parameter indicates if an error is pending. When the error is no longer pending, Error is set to FALSE. The ErrorBits parameter shows which errors have occurred. ErrorBits is retentive and is reset only by a positive edge at the Reset or ErrorAck parameter.

## Operating principle Polyline (S7-1200, S7-1500)

### Polyline data

To change the polyline, you edit the values in the UserData structure. The values are then checked for validity and transferred to the WorkingData structure. Only in the WorkingData structure are the values used for the interpolation calculation.

The values are checked and transferred when

- You set the Validate parameter to TRUE while the Reset parameter is set to FALSE.
- Polyline is called for the first time after the change of operating state of the CPU from STOP to RUN while the Reset parameter is set to FALSE.

  If Polyline has already been called, for example in OB100, another automatic check of the values is not performed at the subsequent calls.

If the polyline data in the UserData structure is invalid, the previous polyline data in the WorkingData structure remains unchanged and a corresponding error message is output. If the check was performed for the first time, no valid values are available in the WorkingData structure and a corresponding error message is output. In this case, the Output parameter is specified with the substitute output value that you configure with the ErrorMode tag.

The check and transfer of the values from the UserData structure requires more CPU processing time than the interpolation calculation. In time-critical applications, the first execution of Polyline can be in startup OB 100. In this way, the time-consuming one-time check and transfer of the polyline data can be completed before the cyclic application program sections.

### Validity of the polyline data

When the values in the UserData structure are checked, they must meet the following conditions so that a valid polyline is available for the interpolation calculation:

- 2 ≤ UserData.NumberOfUsedPoints ≤ 50
- UserData.Point[j].x < UserData.Point[j+1].x with index j = 1..(UserData.NumberOfUsedPoints – 1)
- -3.402823e+38 ≤ UserData.Point[i].x ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints
- -3.402823e+38 ≤ UserData.Point[i].y ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints
- UserData.Point[i].x and UserData.Point[i].y are valid REAL values (≠ NaN) with index i = 1..UserData.NumberOfUsedPoints

If one or more conditions are not met during the check, the values in the UserData structure are not transferred to the WorkingData structure. A corresponding error message is output at the [ErrorBits](#errorbits-parameter-s7-1200-s7-1500) parameter.

The preassignment of values in the UserData structure does not represent a valid configuration. Change the tags to valid values so that the tags can be used for the interpolation calculation.

> **Note**
>
> If more than the maximum number of 50 points are needed for your application, use two or more instances of Polyline.

### Calculating the output value

If the input value at the Input parameter is below the first x-value or above the last x-value of the utilized points, configure the preassignment of the Output parameter with the following settings at the OutOfRangeMode tag:

- OutOfRangeMode = 0

  The output value is extrapolated with the slope of the first or last two points.

  ![Calculating the output value](images/166087490315_DV_resource.Stream@PNG-de-DE.png)

  If the OutOfRangeMode tag lies outside the permissible value range of 0 to 1, the default preassignment 0 becomes effective.
- OutOfRangeMode = 1

  The output value is limited to the y-value of the first or last point.

  ![Calculating the output value](images/166087495435_DV_resource.Stream@PNG-de-DE.png)

The Output parameter has a permissible value range of a REAL data type of -3.402823e+38 to 3.402823e+38. The output value at the Output parameter is checked for validity each time the Polyline instruction is executed. If the interpolation calculation yields an invalid REAL value, the output value is replaced with the setting at the ErrorMode tag.

### Enable behavior EN/ENO

If one of the following conditions is met, enable output ENO is set to FALSE.

- Enable input EN is set to TRUE and the Output parameter is specified by a substitute output value in case of error messages ErrorBits ≥ 16#0001_0000.
- Enable input EN is set to FALSE.

Otherwise, the enable output ENO is set to TRUE.

### Currently utilized points

The NextXIndex index outputs the index of the next higher x-value for the current input value. You can use this to determine the points that are being used for the current interpolation calculation.

WorkingData.Point[NextXIndex-1].x < Input ≤ WorkingData.Point[NextXIndex].x

Example:

- If the value of the Input parameter is between WorkingData.Point[3].x and WorkingData.Point[4].x, the NextXIndex tag has the value 4.
- If the value of the Input parameter is less than WorkingData.Point[1].x, the NextXIndex tag has the value 1.
- If the value of the Input parameter is greater than WorkingData.Point[WorkingData.NumberOfUsedPoints].x and is thus greater than the last x-value of the polyline, the NextXIndex tag has the value of the WorkingData.NumberOfUsedPoints + 1 tag. Consequently, maximum permissible value of the NextXIndex tag is 51.

## Input parameters of Polyline (S7-1200, S7-1500)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Input | REAL | 0.0 | Input value |
| SubstituteOutput | REAL | 0.0 | SubstituteOutput is used as the substitute output value when  - Reset = TRUE   or   - An error with error message ErrorBits ≥ 16#0001_0000 prevents correct calculation of the interpolation result, and the configured value of ErrorMode is 1 . |
| Validate | BOOL | FALSE | If Validate is set to TRUE, the polyline data in UserData is checked for validity and transferred to WorkingData. |
| ErrorAck | BOOL | FALSE | Deletes the error messages  - Edge FALSE -> TRUE   ErrorBits is reset |
| Reset | BOOL | FALSE | Performs a restart of the instruction  - Edge FALSE -> TRUE   ErrorBits is reset. - As long as Reset is set to TRUE, the substitute output value SubstituteOutput is output at the output. - As long as Reset is set to FALSE, the interpolation calculation is performed. |

## Output parameters of Polyline (S7-1200, S7-1500)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Output | REAL | 0.0 | Output value |
| Error | BOOL | FALSE | When Error is set to TRUE, at least one error is currently pending. |
| ErrorBits | DWORD | DW#16#0 | The [ErrorBits parameter](#errorbits-parameter-s7-1200-s7-1500) shows which error messages are pending. ErrorBits is retentive and is reset at a positive edge at Reset or ErrorAck . |

## Static tags of Polyline (S7-1200, S7-1500)

| Tag | Data type | Default | Description |
| --- | --- | --- | --- |
| UserData | AuxFct_PointTable | - | Input area for polyline data  The polyline data in the UserData structure can be edited.  Changes in this structure do not affect the interpolation calculation until the check and duplication of the data to the WorkingData structure is initiated. |
| UserData.NumberOfUsedPoints | INT | 0 | Number of points used for the interpolation calculation  Permissible value range: 2 to 50 |
| UserData.Point | Array[1..50] of AuxFct_Point | - | Points for the interpolation calculation  The array with 50 elements of data type AuxFct_Point contains the value pairs of the points. |
| UserData.Point[i] | AuxFct_Point | - | Point for the interpolation calculation  An element with index "i" from the "Point" array. |
| UserData.Point[i].x | REAL | 0.0 | x-value of the point  Permissible value range: Point[i].x < Point[i+1].x |
| UserData.Point[i].y | REAL | 0.0 | y-value of the point |
| WorkingData | AuxFct_PointTable | - | Display area of the currently active polyline data  The polyline data in the WorkingData structure cannot be edited. It is used for the interpolation calculation. |
| WorkingData.NumberOfUsedPoints | INT | 0 | Number of points used for the interpolation calculation  Permissible value range: 2 to 50 |
| WorkingData.Point | Array[1..50] of AuxFct_Point | - | Points for the interpolation calculation  The array with 50 elements of type AuxFct_Point contains the value pairs of the points. |
| WorkingData.Point[i] | AuxFct_Point | - | Point for the interpolation calculation  An element with index "i" from the "Point" array. |
| WorkingData.Point[i].x | REAL | 0.0 | x-value of the point  Permissible value range: Point[i].x < Point[i+1].x |
| WorkingData.Point[i].y | REAL | 0.0 | y-value of the point |
| ErrorMode | INT | 0 | Selection of the substitute output value following an error  - 0 = Input - 1 = SubstituteOutput - 2 = Last valid output value   Permissible value range: 0 to 2 |
| OutOfRangeMode | INT | 0 | Selection of the output value if the input value lies outside the defined x-values  - 0 = Maintain slope - 1 = y-value of the first/last point   Permissible value range: 0 to 1 |
| NextXIndex | INT | 2 | Index of the next x-value  Used for monitoring the index of the breakpoints that are being used for the current interpolation calculation.  The following condition applies:  WorkingData.Point[NextXIndex-1].x < Input ≤ WorkingData.Point[NextXIndex].x  Do not change this value manually. |

## ErrorBits parameter (S7-1200, S7-1500)

If several errors are pending simultaneously, the values of the ErrorBits are displayed with binary addition. The display of ErrorBits = 16#0000_0003, for example, indicates that the errors 16#0000_0001 and 16#0000_0002 are pending simultaneously.

For Polyline, the errors output at the ErrorBits parameter are divided into two categories:

- Errors with error messages ErrorBits < 16#0001_0000
- Errors with error messages ErrorBits ≥ 16#0001_0000

### Errors with error messages ErrorBits < 16#0001_0000

If one or more errors with error messages ErrorBits < 16#0001_0000 are pending, Polyline reacts as follows:

- The output value is determined as follows despite this error:

  - When Reset = FALSE, interpolation calculation
  - When Reset = TRUE, output of SubstituteOutput
- The output parameter Error is set.
- The enable output ENO is not changed.

The output parameter Error is deleted as soon as there are no longer any errors.

| ErrorBits  (DW#16#...) | Description |
| --- | --- |
| 0000_0000 | No error is pending. |
| 0000_0001 | **Cause of error and response to error:**   The Output parameter was limited to -3.402823e+38 or +3.402823e+38.   **Solution:**   If the interpolation value is output at the output (Reset = FALSE and ErrorBits < 16#0001_0000), check the following tags used in the interpolation calculation:  - Input - WorkingData.Point[i].x - WorkingData.Point[i].y   When ErrorBits ≥ 16#0001_0000 and Reset = FALSE, the substitute output value is limited on its output. In this case, check the following parameters depending on the set value at the ErrorMode tag:  - Input - SubstituteOutput   When Reset = TRUE, check the SubstituteOutput parameter. |
| 0000_0002 | **Cause of error:**   One or more tags in the UserData structure have invalid values while the polyline data is checked (Validate = TRUE and Reset = FALSE).   **Response to error:**   The polyline data in the UserData structure is not transferred to the WorkingData structure so that the changes made in the UserData structure will not become effective.  The Polyline FB continues the interpolation calculation with the unchanged and valid polyline data in the WorkingData structure.   **Solution:**   Ensure that the following conditions are met when the Validate parameter is set to TRUE:  - 2 ≤ UserData.NumberOfUsedPoints ≤ 50 - UserData.Point[j].x < UserData.Point[j+1].x with index j = 1..(UserData.NumberOfUsedPoints - 1) - -3.402823e+38 ≤ UserData.Point[i].x ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints - -3.402823e+38 ≤ UserData.Point[i].y ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints - UserData.Point[i].x and UserData.Point[i].y are valid REAL values (≠ NaN) with index i = 1..UserData.NumberOfUsedPoints |

### Errors with error messages ErrorBits ≥ 16#0001_0000

If one or more errors with error messages ErrorBits ≥ 16#0001_0000 are pending, Polyline reacts as follows:

- The output value cannot be determined as expected. The substitute output value is output instead.
- The output parameter Error is set.
- The enable output ENO is set to FALSE.

As soon as there are no longer errors with error messages ErrorBits ≥ 16#0001_0000, Polyline reacts as follows:

- The output value is determined as follows:

  - When Reset = FALSE, interpolation calculation
  - When Reset = TRUE, output of SubstituteOutput
- The enable output ENO is set to TRUE.

The output parameter Error is deleted as soon as there are no longer any errors.

| ErrorBits  (DW#16#...) | Description |  |  |
| --- | --- | --- | --- |
| 0001_0000 | **Cause of error:**   The SubstituteOutput or Input parameter that is being used as the output value has no valid REAL value.    **Response to error:**   The output is set to 0.0.   **Solution:**   Make sure that the parameter used as output value is a valid REAL value (≠ NaN e.g. 16#7FFF_FFFF). The parameter that is used as output value depends on Reset and ErrorMode: |  |  |
| **Reset** | **ErrorMode** | **Output value** |  |
| FALSE | 0 | Input |  |
| FALSE | 1 | SubstituteOutput |  |
| TRUE | - | SubstituteOutput |  |
| 0002_0000 | **Cause of error:**   The Input parameter has no valid REAL value, while the interpolation calculation is being performed (Reset = FALSE).   **Response to error:**   The substitute output value that is configured at the ErrorMode tag is output at the Output parameter.  When ErrorMode = 0, 0.0 is used as output value.   The NextXIndex tag is not updated as long as the Input parameter has an invalid REAL value   **Solution:**   Make sure that the parameter Input is a valid REAL value (≠ NaN e.g. 16#7FFF_FFFF). |  |  |
| 0004_0000 | **Cause of error:**   The interpolation calculation yields an invalid REAL value for the Output parameter.   **Response to error:**   The substitute output value that is configured at the ErrorMode tag is output at the Output parameter.  The NextXIndex tag can have an invalid value as long as this error is pending.   **Solution:**   Check the REAL values in the WorkingData structure for validity.   **Additional information:**   If you want to change the polyline data, first edit the UserData structure and then set parameter Validate = TRUE. Do not manually change the data of the WorkingData structure. |  |  |
| 0008_0000 | **Cause of error:**   One or more tags in the UserData structure have invalid values while the polyline data is checked.   **Response to error:**   The polyline data in the UserData structure is not transferred to the WorkingData structure so that the values in the UserData structure do not become effective.   FB Polyline does not output the interpolation value at the Output parameter because no valid polyline data is contained in the WorkingData structure. The substitute output value that is configured at the ErrorMode tag is output at the Output parameter.   **Solution:**   Ensure that the following conditions are met when the polyline data is checked:  - 2 ≤ UserData.NumberOfUsedPoints ≤ 50 - UserData.Point[j].x < UserData.Point[j+1].x with index j = 1..(UserData.NumberOfUsedPoints – 1) - -3.402823e+38 ≤ UserData.Point[i].x ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints - -3.402823e+38 ≤ UserData.Point[i].y ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints - UserData.Point[i].x and UserData.Point[i].y are valid REAL values (≠ NaN) with index i = 1..UserData.NumberOfUsedPoints    **Additional information:**   The polyline data in the UserData structure is checked when  - The Validate parameter is set to TRUE while the Reset parameter is set to FALSE   or  - Polyline is called for the first time with parameter Reset = FALSE after the operating state transition of the CPU from STOP to RUN.   Note that all tags in the UserData and WorkingData structures are not retentive. These tags are initialized with the start values after each operating state transition of the CPU from STOP to RUN. |  |  |
