---
title: "S7-1200/1500 CPUs (S7-1200, S7-1500)"
package: TFTraceS71215enUS
topics: 31
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# S7-1200/1500 CPUs (S7-1200, S7-1500)

This section contains information on the following topics:

- [Recordable variables (S7-1200, S7-1500)](#recordable-variables-s7-1200-s7-1500)
- [Lifetime of the installed trace configuration and recorded values (S7-1200, S7-1500)](#lifetime-of-the-installed-trace-configuration-and-recorded-values-s7-1200-s7-1500)
- [Recording levels (S7-1200, S7-1500)](#recording-levels-s7-1200-s7-1500)
- [Time synchronization with Motion Control (S7-1200, S7-1500)](#time-synchronization-with-motion-control-s7-1200-s7-1500)
- [Quantity structure (S7-1200, S7-1500)](#quantity-structure-s7-1200-s7-1500)
- [Long-term trace recording (S7-1500)](#long-term-trace-recording-s7-1500)
- [Long-term project trace recording (S7-1200, S7-1500)](#long-term-project-trace-recording-s7-1200-s7-1500)
- [CPU load through trace recording (S7-1200, S7-1500)](#cpu-load-through-trace-recording-s7-1200-s7-1500)
- [Project trace (S7-1500)](#project-trace-s7-1500)
- [Software user interface of the configuration (S7-1200, S7-1500)](#software-user-interface-of-the-configuration-s7-1200-s7-1500)
- [Configuration (S7-1200, S7-1500)](#configuration-s7-1200-s7-1500)

## Recordable variables (S7-1200, S7-1500)

### Device-dependent recording of tags

The following list shows the operand areas from which tags can be recorded:

- Process image input
- Process image output
- Bit memory
- Data blocks
- I/O devices

The recording of tags that are in the InOut area of a function block is not supported.

### Data types

A selection of elementary and composite data types can be recorded. The availability of the individual data types depends on the device used:

For more information, see the help under "Overview of valid data types".

The following table lists the supported data types:

| Data types | Note |
| --- | --- |
| **Binary numbers** |  |
| BOOL | - |
| **Bit strings** |  |
| BYTE | - |
| WORD | - |
| DWORD | - |
| LWORD <sup>1)</sup> | Symbolic name required |
| **Integers** |  |
| SINT | - |
| USINT | - |
| INT | - |
| UINT | - |
| DINT | - |
| UDINT | - |
| LINT<sup> 1)</sup> | Symbolic name required |
| ULINT <sup>1)</sup> | Symbolic name required |
| **Floating-point numbers** |  |
| REAL | - |
| LREAL | Symbolic name required |
| **Timers** |  |
| TIME | - |
| LTIME <sup>1)</sup> | - |
| **Date and time** |  |
| DATE | - |
| TOD | - |
| LTOD <sup>1)</sup> | - |
| LDT <sup>1)</sup> | - |
| 1) Not supported by S7-1200. |  |

## Lifetime of the installed trace configuration and recorded values (S7-1200, S7-1500)

Installed trace configurations are retained after POWER OFF. The recording is activated again after the restart of the CPU.

Recorded values are lost during the restart.

> **Note**
>
> **Downloading a configuration to the device in the "STOP" operating state**
>
> Note that after downloading a configuration in the "STOP" operating state, you must check the installed traces and, if required, reactivate them or transfer them again.

> **Note**
>
> If trigger tags that affect the address are changed, the trace configuration must also be transferred to the device again.
>
> This is the case for example, when a data block is shortened or extended or the data type is changed.

## Recording levels (S7-1200, S7-1500)

All runtime levels can be used for the recording cycle. The cyclic execution levels are offered for selection via the button ![Figure](images/171756387083_DV_resource.Stream@PNG-de-DE.png). In non-periodic recording levels, the recording time is undefined.

> **Note**
>
> The measured values are recorded at the end of the OB after the processing of the user program.

> **Note**
>
> **Trace sample event with Motion Control**
>
> The time reference for the measured values is determined differently if a Motion Control organization block is configured as trace sample event and the device is time synchronized via IRT. This behavior is described in [Time synchronization with Motion Control](#time-synchronization-with-motion-control-s7-1200-s7-1500).

---

**See also**

[Time synchronization of SIMATIC S7 CPUs](https://support.industry.siemens.com/cs/ww/en/view/82203451)

## Time synchronization with Motion Control (S7-1200, S7-1500)

With Motion Control, a time reference to the cycle limits of the application cycle is required for the analysis. For this reason, the time reference for the measured values in the configuration of Motion Control organization blocks is determined differently than trace sample event. The synchronized (absolute) time from the start of the current application cycle is always stored as the time for the measured value. The tags of the technology objects are always consistently related to cycle limits.

The described behavior applies to the following Motion Control organization blocks:

- MC‑Servo [OB91]
- MC‑PreServo [OB67]
- MC‑PostServo [OB95]
- MC‑Interpolator [OB92]
- MC PreInterpolator [OB68]

The devices must communicate via IRT.

The following figure shows the stored times of the measured values with an application cycle of 3 and MC interpolator as configured trace sample event:

![Figure](images/171756391051_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| T0 to T6 | IRT cycle |
| T0 | Start of application cycle n |
| T3 | Start of application cycle n+1 |
| T6 | Start of application cycle n+2 |

> **Note**
>
> **OB61-OB63 as trace sample event**
>
> With these OBs as configured trace sample event, the system time is used independently of the communication. The recording behavior is the same as for devices without IRT communication.
>
> To facilitate the evaluation with absolute time, synchronize the clock times of the devices.

> **Note**
>
> **Measured values with identical timers**
>
> An overflow of the recording level (such as MC-Interpolator OB in the example above) can result in measured values with identical time stamp.

## Quantity structure (S7-1200, S7-1500)

The following table shows the maximum quantity structure that you can record using the trace and logic analyzer function:

| Device | Maximum number of installed traces | Maximum number of signals per trace configuration |
| --- | --- | --- |
| **S7-1200 (as of firmware version V4.0)** | 2<sup>1</sup> | 16 |
| **S7-1500, ET 200SP, CPU 1513pro-2 PN, CPU 1516pro-2 PN, S7-1500 Software Controller, S7-1500 Drive Controller**, **ET 200SP Open Controller** | Minimum 4<sup>2</sup>  (depending on the CPU type) | 16 |
| **S7-1500, ET 200SP, CPU 1513pro-2 PN, CPU 1516pro-2 PN, S7-1500 Software Controller, S7-1500 Drive Controller, ET 200SP Open Controller**   **(as of firmware version V3.0)** | Minimum 4<sup>2</sup>  (depending on the CPU type) | 64 |
| <sup>1)</sup> The S7-1200 does not support long-term trace   <sup>2)</sup> In STEP 7 as of V18, the S7-1500 supports maximum two long-term traces which are recorded at the same time. |  |  |

> **Note**
>
> **Maximum number of signals per trace configuration exceeded**
>
> Signals that exceed the maximum number of signals in the trace are marked in the configuration.
>
> You cannot load a trace configuration with more than the maximum number of signals into the device.
>
> The maximum number of signals is exceeded during the following actions:
>
> - Copy: A trace configuration with more than 16 signals is copied into a device that only supports 16 signals per trace configuration.
> - Device replacement: A device in which a trace configuration with more than 16 signals is created is replaced with a device that supports a maximum of 16 signals per trace configuration.
>
> To load the trace configuration into the device, delete the excess, selected signals.

The same quantity structures apply for the project trace as for the devices.

**Example CPU 1516-3 PN/DP**

- Maximum of 7281 samples for 16 signals from PLC tags of the DWORD data type
- Maximum of 21844 samples for 16 signals from PLC tags of the BOOL data type
- Maximum of 58250 samples for 1 signal from a PLC tag of the BOOL data type

You can also find more information in the form of FAQs under the ID [102781176](http://support.automation.siemens.com/WW/view/en/102781176).

## Long-term trace recording (S7-1500)

### Requirement

You need at least 4 GB free space on your hard disk for recording a long-term trace.

### Starting the recording

The csv file is saved in the target path with the following name:

<name of the CPU>_<name of the long-term trace>_<time stamp>_<running serial number>.csv

Structure of the time stamp:

<YYYYMMDD>_<HHMMSS>_<ms(3 places)>

**Example**

PLC_1_Long-term Trace_20220721_120422_356_0001.csv

### Behavior during operation

As soon as the recording of the long-term trace in a csv file has reached a file size of 2 GB, a new csv file is created. The new csv file has the same time stamp as the file that has overflowed and the running serial number is incremented by 1. The recording is continued without any break.

You can use the "Monitoring on/off" button to interrupt the recording. If you click the "Monitoring on/off" button again, a new csv file is created. The new csv file has the same time stamp as the csv file of the interrupted recording and the running serial number is incremented by 1. The recording is continued.

**Example**

Overflowed/Canceled recording

PLC_1_Long-term Trace_20220721_120422_356_0001.csv

Continued recording:

PLC_1_Long-term Trace_20220721_120422_356_0002.csv

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| **Inconsistent data when opening the .csv file during the recording**  Opening the csv file during the recording, for example, with Excel, can result in inconsistent data. The csv file can become unusable.  Do not open the csv file during the recording. |  |

### Canceling the recording

After a recording has been canceled, a new csv file is created with the current time stamp when a new recording is started.

**Example**

Interrupted recording

PLC_1_Long-term Trace_20220721_120422_356_0001.csv

New recording

PLC_1_Long-term Trace_20220721_121212_999_0001.csv

### Output formats of the data types in the csv file

> **Note**
>
> **Displaying the values in Excel**
>
> If you open the csv file directly with a double-click, Excel can show the values wrongly formatted.
>
> To display the values correctly, always import the data from the csv file.

The table below provides an overview of the data formats in which the data types in the csv file are output:

| Data type | Output format |  | Example |  |
| --- | --- | --- | --- | --- |
| Bool | True = 1  False = 0 |  | 1 |  |
| Int | Full decimal number |  | -12 |  |
| Int | -123 |  |  |  |
| DInt | -1234 |  |  |  |
| LInt | -123456 |  |  |  |
| USInt | 12 |  |  |  |
| UInt | 123 |  |  |  |
| UDInt | 1234 |  |  |  |
| ULInt | 123456 |  |  |  |
| Real | Scientific notation | Hexadecimal for Infinite/Denormal/NaN | 3.713193E+29 | 16#7F80_0000 |
| LReal |  |  |  |  |
| Byte | Full decimal number |  | 12 |  |
| Word | 123 |  |  |  |
| DWord | 1234 |  |  |  |
| Lword | 12345 |  |  |  |
| Date | YYYY-MM-DD |  | 1970-01-01 |  |
| Time | Seconds without measurement unit |  | 62.78 |  |
| LTime | 0.00307 |  |  |  |
| Time Of Day | HH:MM:SS.ms (ms up to 3 places) |  | 00:00:54.078 |  |
| Long Time Of Day | HH:MM:SS.ms (ms up to 9 places) |  | 00:00:00.000033566 |  |
| Long Date Time | YYYY-MM-DD-HH:MM:SS.ms (ms up to 9 places) |  | 1970-01-01-00:00:00.000033566 |  |

### Unsupported data types

The following data types are not supported by the csv file:

- Date_And_Time
- Date_And_LTime
- Char
- WChar
- String
- S5Count
- S5Time

## Long-term project trace recording (S7-1200, S7-1500)

### Requirement

To record a long-term project trace you need at least 4 GB free space on your hard disk.

### Starting the recording

The csv file is saved in the target path with the following name:

<Name of CPU>_<Name of long-term project trace>_<Time stamp>_<Consecutive number>.csv

Structure of the time stamp:

<YYYYMMDD>_<HHMMSS>_<ms(3 places)>

**Example**

PLC_1_Long-term Trace_20220721_120422_356_0001.csv

### Behavior during operation

As soon as the recording of the long-term project trace in a csv file has reached a file size of 2 GB, a new csv file is created. The new csv file has the same time stamp as the file that has overflowed and the running serial number is incremented by 1. The recording is continued without any break.

You can use the "Monitoring on/off" button to interrupt the recording. If you click the "Monitoring on/off" button again, a new csv file is created. The new csv file has the same time stamp as the csv file of the interrupted recording and the running serial number is incremented by 1. The recording is continued.

**Example**

Overflowed/Canceled recording

PLC_1_Long-term Trace_20220721_120422_356_0001.csv

Continued recording:

PLC_1_Long-term Trace_20220721_120422_356_0002.csv

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| **Inconsistent data when opening the .csv file during the recording**  Opening the csv file during the recording, for example, with Excel, can result in inconsistent data. The csv file can become unusable.  Do not open the csv file during the recording. |  |

### Canceling the recording

After a recording has been canceled, a new csv file is created with the current time stamp when a new recording is started.

**Example**

Interrupted recording

PLC_1_Long-term Trace_20220721_120422_356_0001.csv

New recording

PLC_1_Long-term Trace_20220721_121212_999_0001.csv

### Output formats of the data types in the csv file

> **Note**
>
> **Displaying the values in Excel**
>
> If you open the csv file directly with a double-click, Excel can show the values wrongly formatted.
>
> To display the values correctly, always import the data from the csv file.

The table below provides an overview of the data formats in which the data types in the csv file are output:

| Data type | Output format |  | Example |  |
| --- | --- | --- | --- | --- |
| Bool | True = 1  False = 0 |  | 1 |  |
| Int | Full decimal number |  | -12 |  |
| Int | -123 |  |  |  |
| DInt | -1234 |  |  |  |
| LInt | -123456 |  |  |  |
| USInt | 12 |  |  |  |
| UInt | 123 |  |  |  |
| UDInt | 1234 |  |  |  |
| ULInt | 123456 |  |  |  |
| Real | Scientific notation | Hexadecimal for Infinite/Denormal/NaN | 3.713193E+29 | 16#7F80_0000 |
| LReal |  |  |  |  |
| Byte | Full decimal number |  | 12 |  |
| Word | 123 |  |  |  |
| DWord | 1234 |  |  |  |
| Lword | 12345 |  |  |  |
| Date | YYYY-MM-DD |  | 1970-01-01 |  |
| Time | Seconds without measurement unit |  | 62.78 |  |
| LTime | 0.00307 |  |  |  |
| Time Of Day | HH:MM:SS.ms (ms up to 3 places) |  | 00:00:54.078 |  |
| Long Time Of Day | HH:MM:SS.ms (ms up to 9 places) |  | 00:00:00.000033566 |  |
| Long Date Time | YYYY-MM-DD-HH:MM:SS.ms (ms up to 9 places) |  | 1970-01-01-00:00:00.000033566 |  |

### Unsupported data types

The following data types are not supported by the csv file:

- Date_And_Time
- Date_And_LTime
- Char
- WChar
- String
- S5Count
- S5Time

## CPU load through trace recording (S7-1200, S7-1500)

An activated trace recording increases the runtime of the respective recording level that can result in an execution level overflow with high utilization of the CPU.

Remedy for execution level overflow:

- **Change the trace configuration**

  1) Configure fewer tags and signals.

  2) Then increase the number of tags and signals up to the maximum number of signals step-by-step without an execution level overflow.
- **Select a slower recording level**

## Project trace (S7-1500)

Note the required firmware version of the devices for the support of the project trace and the long-term project trace.

The following table lists the devices supported by the project trace and long-term project trace.

| Device | Support as of firmware |
| --- | --- |
| SIMATIC S7-1500, ET 200SP, CPU 1513pro-2 PN and CPU 1516pro-2 PN CPUs | V2.8 |
| SIMATIC S7-1500 Software Controller | V2.8 |
| SIMATIC Drive Controller | V2.8 |
| ET 200SP Open Controller | V20.8 |

## Software user interface of the configuration (S7-1200, S7-1500)

This section contains information on the following topics:

- [Layout of the trace user interface (S7-1200, S7-1500)](#layout-of-the-trace-user-interface-s7-1200-s7-1500)
- [Layout of the long-term trace user interface (S7-1500)](#layout-of-the-long-term-trace-user-interface-s7-1500)
- [Layout of the project trace user interface (S7-1500)](#layout-of-the-project-trace-user-interface-s7-1500)
- [Structure of the interface for long-term project trace (S7-1200, S7-1500)](#structure-of-the-interface-for-long-term-project-trace-s7-1200-s7-1500)
- [User interface - Signals (S7-1200, S7-1500)](#user-interface---signals-s7-1200-s7-1500)
- [Recording conditions (S7-1200, S7-1500)](#recording-conditions-s7-1200-s7-1500)

### Layout of the trace user interface (S7-1200, S7-1500)

The settings options differ depending on the configured device.

#### Display in the "Configuration" tab of the working area

The following figure shows an example of the display:

![Display in the "Configuration" tab of the working area](images/171759156235_DV_resource.Stream@PNG-en-US.png)

The area navigation provides the following entries for selection:

- Configuration

  - [Signals](#user-interface---signals-s7-1200-s7-1500)
  - [Recording conditions](#recording-conditions-s7-1200-s7-1500)

#### Displaying and changing properties of a trace configuration

A trace is selected in the project tree and displayed in the "Configuration" tab.

You change the trace configuration offline. Online, the trace configuration is displayed ready-only.

---

**See also**

[Trace configuration - overview (S7-1200, S7-1500)](#trace-configuration---overview-s7-1200-s7-1500)

### Layout of the long-term trace user interface (S7-1500)

The settings options differ depending on the configured device.

#### Display in the "Configuration" tab of the working area

The following figure shows an example of the display:

![Display in the "Configuration" tab of the working area](images/171759160843_DV_resource.Stream@PNG-en-US.png)

The area navigation provides the following entries for selection:

- Configuration

  - [Signals](#user-interface---signals-s7-1200-s7-1500)
  - [Recording conditions](#user-interface---signals-s7-1200-s7-1500)

#### Displaying and changing properties of a long-term trace configuration

A long-term trace is selected in the project tree and displayed in the "Configuration" tab.

You can change the long-term trace configuration offline. Online, the trace configuration is displayed ready-only.

---

**See also**

[Recording conditions (S7-1200, S7-1500)](#recording-conditions-s7-1200-s7-1500)

### Layout of the project trace user interface (S7-1500)

The device-dependent trace configuration is displayed in the Inspector window when a device is selected in the configuration tab of the "Participating devices" table.

#### Configuration in the "Properties" tab of the Inspector window

The following figure shows an example of the display for a selected device:

![Configuration in the "Properties" tab of the Inspector window](images/171759190411_DV_resource.Stream@PNG-en-US.png)

The area navigation provides the following entries for selection:

- Configuration

  - [Signals](#user-interface---signals-s7-1200-s7-1500)
  - [Recording conditions](#recording-conditions-s7-1200-s7-1500)

### Structure of the interface for long-term project trace (S7-1200, S7-1500)

The device-dependent trace configuration is displayed in the Inspector window when a device is selected in the Configuration tab of the "Participating devices" table.{"Long-term project trace interface"}

#### Configuration in the "Properties" tab of the Inspector window

The following figure shows an example of the display for a selected device:

![Configuration in the "Properties" tab of the Inspector window](images/167880437003_DV_resource.Stream@PNG-en-US.png)

The area navigation provides the following entries for selection:

- Configuration

  - [Signals](#user-interface---signals-s7-1200-s7-1500)
  - [Recording conditions](#user-interface---recording-conditions-s7-1200-s7-1500)

### User interface - Signals (S7-1200, S7-1500)

The "Signals" area shows a table in which the signals to be recorded are configured for the selected trace configuration.

Signals can also be inserted in the table using drag-and-drop.   
The signals can be sorted using drag-and-drop.

#### Setting options and displays in "Signals"

The following figure shows an example of the display:

![Setting options and displays in "Signals"](images/171759195019_DV_resource.Stream@PNG-en-US.png)

The following table shows the settings and displays:

| Column | Icon | Description |
| --- | --- | --- |
| - | ![Setting options and displays in "Signals"](images/171755289355_DV_resource.Stream@PNG-de-DE.png) | Display of the signal icon for a selected signal. |
| "Name" | - | Input field for the name or address of the signal.   **Examples:**   - "Data_block_1".pressure - M0.0 - DB1.DBW3 |
| - | ![Setting options and displays in "Signals"](images/171755945099_DV_resource.Stream@PNG-de-DE.png) | Button to open the signal selection table.  The button is displayed when the table line is selected.  Clicking the icon opens a table which offers possible signals for selection. The selected signal is displayed in the input field. |
| "Data type" | - | Text field with display of the data type for the signal. |
| "Address" | - | Input field for the address of the signal.  The field remains empty with optimized / type correct tags. |
| "Comment" | - | Input field for a comment on the signal. |

#### Shortcut menu commands

The following table shows the shortcut menu commands of the table:

| Shortcut menu command | Description |
| --- | --- |
| "Cut" | Cannot be selected |
| "Copy" | Copies the contents of the selected lines to the clipboard. |
| "Paste" | Pastes the contents of the clipboard to the selected line. The existing contents are overwritten. |
| "Delete" | Deletes the selected lines from the table or deletes the content of the selected cell. |
| "Rename" | Switches the selected cell to the editing mode. |

---

**See also**

[Layout of the trace user interface (S7-1200, S7-1500)](#layout-of-the-trace-user-interface-s7-1200-s7-1500)
  
[Selecting signals (S7-1200, S7-1500)](#selecting-signals-s7-1200-s7-1500)
  
[Data types for trigger tags (S7-1200, S7-1500)](#data-types-for-trigger-tags-s7-1200-s7-1500)

### Recording conditions (S7-1200, S7-1500)

This section contains information on the following topics:

- [User interface - Recording conditions (S7-1200, S7-1500)](#user-interface---recording-conditions-s7-1200-s7-1500)
- [Data types for trigger tags (S7-1200, S7-1500)](#data-types-for-trigger-tags-s7-1200-s7-1500)
- [Trigger event (S7-1200, S7-1500)](#trigger-event-s7-1200-s7-1500)

#### User interface - Recording conditions (S7-1200, S7-1500)

The "Recording conditions" area shows the trigger condition for the selected trace configuration and in which cycle, how fast and how long the recording is made.

##### Sampling

The following figure shows an example of the settings for the sampling:

![Sampling](images/171759199243_DV_resource.Stream@PNG-en-US.png)

The following table explains the settings and displays:

| Setting/display |  | Description |
| --- | --- | --- |
| "Trace sample event" |  |  |
|  | Recording level entry field | Selection of the trace sample event.  See [Recording levels](#recording-levels-s7-1200-s7-1500) |
| Address of the OB text field | Detailed information on the selected trace sample event. |  |
| "Record every" |  |  |
|  | Reduction entry field | Input of the reduction in relation to the reduction ratio and the unit. |
| Reduction ratio drop-down list | Selection of the reduction ratio unit  The following settings are possible:  - "Cycle" - "s" for seconds   The setting depends on the recording level selected in "Trace sample event". |  |
| Sampling time text field | Display of the sampling time, taking into account the configured reduction and the selected unit (only for constant bus cycle time OBs). |  |
| "Max. recording duration" |  |  |
|  | Max. recording duration text field | Displays the calculated maximum recording duration.  The "Max. recording duration" depends on how many signals are recorded and the data type of these signals. |
| "Use max. recording duration" | Set the recording duration to the maximum value.  When the checkbox is activated, the recording duration is set to the maximum possible recording duration. The set reduction in the "Record every" input field is taken into account. If more signals are added, the recording duration will be adjusted.  More information can also be found in the form of FAQs under the ID [102781176](http://support.automation.siemens.com/WW/view/en/102781176). |  |
| "Recording duration" |  |  |
|  | Recording duration entry field | Input of the recording duration in relation to the selected unit.  If the "Recording duration = max. recording duration" checkbox is activated, entries are overwritten by the value displayed in "Max. recording duration". |
| Unit drop-down list | Selection of the unit for the recording duration.  The following settings are possible:  - "Samples"   The maximum number of samples recorded is the number for which parameters are assigned under recording duration. - "s" for seconds   The setting depends on the recording level selected in "Trace sample event". |  |
| Calculated recording duration text field | Display of the calculated recording duration (only for constant bus cycle time OBs) |  |

##### Trigger

The following figure shows an example of the settings for the trigger:

![Trigger](images/171759216651_DV_resource.Stream@PNG-en-US.png)

The following table explains the settings and displays:

| Setting/display |  |  | Description |
| --- | --- | --- | --- |
| "Trigger mode" |  |  | Selection of the trigger mode. |
|  | Trigger mode drop-down list |  | The following settings are possible:  - "Record immediately"   Recording is started immediately after the activation in the device.    The global trigger is triggered immediately, regardless of the operating state of the device. - "Trigger on tag"   The recording is made as soon as the installed trace is activated and the configured trigger condition is fulfilled. - "Monitor without trigger" (traces)   The recording takes place as soon as the installed trace is activated and is not automatically terminated. After termination by the user, there are a maximum of as many measured values in the device as were configured under recording duration.   This trigger mode is particularly suitable for monitoring slow signals and is only available for traces. - "Trigger from another device" (project trace)   The global trigger for the start of the trace is triggered by another device.   This trigger mode is only available for a project trace. |
| Text field |  | - |  |
| "Trigger tag" |  |  | The "Trigger tag" specifies a signal that triggers the recording. |
|  | Trigger tag entry field |  | Enter a signal.   **Examples:**   - "DataBlock_1".Temperature - M0.0 - DB1.DBW3   See also [Data types for trigger tags](#data-types-for-trigger-tags-s7-1200-s7-1500). |
|  | ![Trigger](images/171755945099_DV_resource.Stream@PNG-de-DE.png) | Opens the signal selection table.  Clicking the symbol opens a table offering possible signals for selection as trigger tag. The selected signal is displayed in the input field. |  |
| Trigger tag address text field |  | Display of the trigger tag address.  With purely symbolic signals the field remains empty. |  |
| "Event" |  |  | The events that can be used on this trigger tag are offered for selection according to the data type of the trigger tag.  The event can be configured provided a valid signal is entered as trigger tag. |
|  | Trigger events drop-down list |  | Event selection for which the trigger tag is checked.  The entries in the drop-down list are described in Section [Trigger event](#trigger-event-s7-1200-s7-1500). |
| Text field |  | - |  |
| "Value" |  |  | Configuration of the selected event.  The configuration options differ depending on the format of the trigger tag and the selected event.  See [Trigger event](#trigger-event-s7-1200-s7-1500). |
| "Pretrigger" |  |  | "Pretrigger" defines the number of samples that are already recorded before the actual trigger condition is fulfilled.  If the trigger event occurs immediately or shortly after the recording has been activated, this may result in a shorter recording duration.  Examples of "Recording duration (a)" = 20 samples and "Pretrigger (b)" = 5 samples:  - Case 1: Trigger event occurs 50 samples after activation of the recording   Actual recording duration (a) = 20 samples - Case 2: Trigger event occurs 2 samples after activation of the recording   Actual recording duration (a) = 17 samples |
|  | Duration entry field |  | Input of the duration in relation to the selection in the drop-down list. |
| Unit drop-down list |  | Selection of the unit  The following settings are possible:  - "Samples" - "s" for seconds   The setting depends on the recording level selected in "Trace sample event". |  |
| Resulting pretrigger duration text field |  | Display of the calculated "Pretrigger" duration   The duration is displayed when recording in constant bus cycle time OBs. |  |

##### Measurements on device (memory card)

The following figure shows an example of the settings for the saving of installed measurements:

![Measurements on device (memory card)](images/171759221259_DV_resource.Stream@PNG-en-US.png)

Saving measurements on device (memory card) is not possible with project traces.

> **Note**
>
> **Deleting measurements on device (memory card) (S7-1200)**
>
> Do not delete any measurements on the device as long as a trace in the device still generates new measurements on the memory card.

> **Note**
>
> **Available memory in the device (memory card)**
>
> The memory in the device (memory card) is partly used by system-relevant functions or reserved for that purpose.
>
> Thus it is not possible for the entire memory to be used for saving measurements.
>
> For further information please refer to the [Function Manual Structure and Use of the CPU Memory](https://support.industry.siemens.com/cs/us/en/view/59193101).

> **Note**
>
> **Memory requirements upon restart**
>
> Following a device reboot the maximum number of measurements saved in the device is the number configured under "Number of measurements".
>
> With repeated restarts note that the measurements already saved are not overwritten and the "Number of measurements" configured in the device is saved once again.

The following table explains the settings and displays:

| Setting/display | Description |
| --- | --- |
| "Saving of installed measurements (memory card)" | Repeat measurement automatically and store in the device retentively  This setting is only possible with "Trigger on tag" trigger mode.  The measurements are stored on the "primary" memory card.  For traces which have been saved in the device (memory card), the ![Measurements on device (memory card)](images/171754952843_DV_resource.Stream@PNG-de-DE.png) function for automatically repeating the recording is not available.    **Note**   Only completed measurements are stored in the device. Any recording deactivated by the user is not saved on the device.   **This function is available with the following firmware versions:**   - S7-1200 as of V4.2 - S7-1500 as of V2.0   The function is not supported by CPU S7-1500 R/H. |
| "Number of measurements" | Enter the number of reserved measurements on the memory card for this trace configuration.  The CPU supports a maximum of 999 measurements on the memory card. |
| "Memory requirements" | Display of the expected memory requirement for all measurements |
| ![Measurements on device (memory card)](images/171756396171_DV_resource.Stream@PNG-de-DE.png) | Displaying memory usage  Shows the tab with the memory usage |
| "Behavior if number reached" | Selection for the behavior once "Number of measurements" is reached  The following settings are possible:  - "Deactivating a recording"   The measurements are repeated until the "Number of measurements on the card" is reached. - "Overwrite oldest recording"   The measurements are saved in a ring buffer and repeated until the user deactivates the recording. Once the number of measurements exceeds the "Number of measurements on the card" the oldest measurement on the card is overwritten in each case.    **Note**    Note that write processes that are repeated frequently may damage the card. |

##### Long-term trace

The following figure shows an example of the settings for the saving of installed measurements:

![Long-term trace](images/171759225867_DV_resource.Stream@PNG-en-US.png)

The following table explains the settings and displays:

| Setting/display | Description |
| --- | --- |
| "Target path" | Display of the folder used for recording the long-term traces.   [Configuring the recording cycle and target path for long-term trace](#configuring-the-recording-cycle-and-target-path-for-long-term-trace-s7-1500)    [Long-term trace recording](#long-term-trace-recording-s7-1500) |

#### Data types for trigger tags (S7-1200, S7-1500)

The following table shows the supported data types for the trigger tag:

| Memory requirement and format of the number | Data type |
| --- | --- |
| 1 byte | BOOL |
| 8-bit integers | SINT, USINT, BYTE |
| 16-bit integers | INT, UINT, WORD, DATE |
| 32-bit integers | DINT, UDINT, DWORD, TIME, TOD |
| 64-bit integers <sup>1)</sup> | LINT, ULINT, LWORD, LTIME, LTOD, LDT |
| 32-bit floating-point numbers | REAL |
| 64-bit floating-point numbers | LREAL |
| 1) Not supported by S7-1200. |  |

#### Trigger event (S7-1200, S7-1500)

Depending on the selection in the drop-down list, the further settings differ for the "event".

The individual events are described below.

##### "=TRUE"

Supported data types: [Bit](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording starts when the state of the trigger is TRUE.

##### "=FALSE"

Supported data types: [Bit](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording starts when the state of the trigger is FALSE.

##### "Rising edge"

Supported data types: [Bit](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording is started when the trigger state changes from FALSE to TRUE.  
After activation of the installed trace, at least two cycles are required to identify the edge.

##### "Rising signal"

Supported data types: [Integers and floating-point numbers](#data-types-for-trigger-tags-s7-1200-s7-1500) (no times, date and time of day)

The recording is started when the rising value of the trigger reaches or exceeds the value configured for this event.  
After activation of the installed trace, at least two cycles are required to identify the edge.

##### "Falling edge"

Supported data types: [Bit](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording is started when the trigger state changes from TRUE to FALSE.  
After activation of the installed trace, at least two cycles are required to identify the edge.

##### "Falling signal"

Supported data types: [Integers and floating-point numbers](#data-types-for-trigger-tags-s7-1200-s7-1500) (no times, date and time of day)

The recording is started when the falling value of the trigger reaches or falls below the value configured for this event.  
After activation of the installed trace, at least two cycles are required to identify the edge.

##### "In the range"

Supported data types: [Integers and floating-point numbers](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording starts as soon as the value of the trigger is in the value range configured for this event.

##### "Outside of the range"

Supported data types: [Integers and floating-point numbers](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording starts as soon as the value of the trigger is outside the value range configured for this event.

##### "Value change"

All data types are supported.

The value is checked for change when the recording is activated. The recording starts when the value of the trigger changes.

This trigger event is supported as of V13 SP1. Older versions of the TIA Portal cannot interpret the trigger. Note that no explicit information is output in this case. This can occur, for example, when the trace is transferred from a CPU to TIA Portal V13 SP1 or lower or a trace configuration is imported.

##### "= value"

Supported data types: [Integers](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording starts when the value of the trigger is equal to the value configured for this event.

##### "<> value"

Supported data types: [Integers](#data-types-for-trigger-tags-s7-1200-s7-1500)

The recording starts when the value of the trigger is not equal to the value configured for this event.

##### "= bit pattern"

Supported data types: [Integers and floating-point numbers](#data-types-for-trigger-tags-s7-1200-s7-1500) (no times, date and time of day)

The recording starts when the value of the trigger matches the bit pattern configured for this event.

The following figure shows the setting options for a "bit pattern":

!["= bit pattern"](images/171759281035_DV_resource.Stream@PNG-en-US.png)

It is possible to switch between the icons by clicking the respective button.

The following table shows the icons:

| Icon | Description |
| --- | --- |
| !["= bit pattern"](images/171756566539_DV_resource.Stream@PNG-de-DE.png) | Bit is not evaluated |
| !["= bit pattern"](images/171756570123_DV_resource.Stream@PNG-de-DE.png) | Bit is checked for FALSE |
| !["= bit pattern"](images/171756573707_DV_resource.Stream@PNG-de-DE.png) | Bit is checked for TRUE |

##### "<> bit pattern"

Supported data types: [Integers and floating-point numbers](#data-types-for-trigger-tags-s7-1200-s7-1500) (no times, date and time of day)

The recording starts when the value of the trigger does not match the bit pattern configured for this event.

---

**See also**

[Configuring the trigger conditions (S7-1200, S7-1500)](#configuring-the-trigger-conditions-s7-1200-s7-1500)
  
[Recordable variables (S7-1200, S7-1500)](#recordable-variables-s7-1200-s7-1500)

## Configuration (S7-1200, S7-1500)

This section contains information on the following topics:

- [Trace configuration - overview (S7-1200, S7-1500)](#trace-configuration---overview-s7-1200-s7-1500)
- [Long-term trace configuration – overview (S7-1500)](#long-term-trace-configuration-overview-s7-1500)
- [Configuring long-term project trace - Overview (S7-1200, S7-1500)](#configuring-long-term-project-trace---overview-s7-1200-s7-1500)
- [Select participating devices (S7-1200, S7-1500)](#select-participating-devices-s7-1200-s7-1500)
- [Selecting signals (S7-1200, S7-1500)](#selecting-signals-s7-1200-s7-1500)
- [Configuring the recording cycle and duration (S7-1200, S7-1500)](#configuring-the-recording-cycle-and-duration-s7-1200-s7-1500)
- [Configuring the trigger conditions (S7-1200, S7-1500)](#configuring-the-trigger-conditions-s7-1200-s7-1500)
- [Configure installed measurements (memory card) (S7-1200, S7-1500)](#configure-installed-measurements-memory-card-s7-1200-s7-1500)
- [Configuring the recording cycle and target path for long-term trace (S7-1500)](#configuring-the-recording-cycle-and-target-path-for-long-term-trace-s7-1500)
- [Configuring recording cycle and target path for long-term project trace (S7-1200, S7-1500)](#configuring-recording-cycle-and-target-path-for-long-term-project-trace-s7-1200-s7-1500)

### Trace configuration - overview (S7-1200, S7-1500)

The configuration of the recording conditions and the signals to be recorded is device-specific.

#### Requirement

A trace configuration has been created and opened in the working area of the "Configuration" tab.

#### Procedure

The following table shows the procedure for configuring.

| Step | Description |
| --- | --- |
| 1 | Documentation of the configuration (optional)  Enter a comment and an author for the configuration in the Inspector window. |
| 2 | [Selecting signals](#selecting-signals-s7-1200-s7-1500)   Select the signals to be recorded in the "Signals" area. |
| 3 | [Configuring the recording cycle and duration](#configuring-the-recording-cycle-and-duration-s7-1200-s7-1500)   Select a recording time, a cycle and the duration in the "Recording conditions" area. |
| 4 | [Configuring the trigger conditions](#configuring-the-trigger-conditions-s7-1200-s7-1500)   In the "Recording conditions" area, select whether the recording is to be performed immediately or depending on a trigger condition. |
| 5 | [Configure installed measurements (memory card)](#configure-installed-measurements-memory-card-s7-1200-s7-1500)   In the "Recording conditions" area, select whether the recording is to be saved on the device (memory card). |

---

**See also**

[Layout of the trace user interface (S7-1200, S7-1500)](#layout-of-the-trace-user-interface-s7-1200-s7-1500)

### Long-term trace configuration – overview (S7-1500)

The configuration of the recording conditions and the signals to be recorded is device-specific.

#### Requirement

A long-term trace configuration has been created and opened in the working area of the "Configuration" tab.

#### Procedure

The following table shows the procedure for configuring.

| Step | Description |
| --- | --- |
| 1 | [Selecting signals](#selecting-signals-s7-1200-s7-1500)   Select the signals to be recorded in the "Signals" area. |
| 2 | [Configuring the recording cycle and target path for long-term trace](#configuring-the-recording-cycle-and-target-path-for-long-term-trace-s7-1500)   In the "Recording conditions" tab, define the recording cycle and change the target path, if necessary. |

---

**See also**

[Configuring the recording cycle and duration (S7-1200, S7-1500)](#configuring-the-recording-cycle-and-duration-s7-1200-s7-1500)

### Configuring long-term project trace - Overview (S7-1200, S7-1500)

The configuration of the recording conditions and the signals to be recorded is device-specific.

#### Procedure

The following table shows the procedure for configuring.

| Step | Description |
| --- | --- |
| 1 | [Select participating devices](#select-participating-devices-s7-1200-s7-1500)   In the area "Participating devices" area, select the devices for the long-term project trace configuration |
| 2 | [Selecting signals](#selecting-signals-s7-1200-s7-1500)   Select the signals to be recorded in the "Signals" area. |
| 3 | [Configuring recording cycle and target path for long-term project trace](#configuring-recording-cycle-and-target-path-for-long-term-project-trace-s7-1200-s7-1500)   In the "Recording conditions" tab, define the recording cycle and change the target path, if necessary. |

### Select participating devices (S7-1200, S7-1500)

#### Requirement

- At least two devices are created that support the project or long-term project trace
- A project or long-term project trace is created

#### Procedure

To select participating devices for a project or long-term project trace, proceed as follows:

1. Select the project or long-term project trace in the project tree.

2. In the ''Participating devices'' interface, select the devices you want to use for the project or long-term project trace.

### Selecting signals (S7-1200, S7-1500)

#### Requirement

- A trace, project trace, long-term trace or long-term project trace configuration is created and opened.
- The "Signals" area is open in the "Configuration" tab.

#### Procedure

To configure the signals to be recorded, proceed as follows:

1. Select a signal. The following options are available:

   - In the "Name" column, click the ![Procedure](images/171755945099_DV_resource.Stream@PNG-de-DE.png) button and select a tag.
   - Enter the symbolic tag name in the cell in the "Name" column.
   - Enter the address directly in the "Address" column.
   - Drag a signal to the table using drag-and-drop.
2. Click in the "Comment" column and enter a comment for the signal.
3. Repeat the procedure from step 1 until all the signals to be recorded have been entered in the table.

---

**See also**

[User interface - Signals (S7-1200, S7-1500)](#user-interface---signals-s7-1200-s7-1500)
  
[Layout of the trace user interface (S7-1200, S7-1500)](#layout-of-the-trace-user-interface-s7-1200-s7-1500)

### Configuring the recording cycle and duration (S7-1200, S7-1500)

#### Requirement

- A trace configuration has been created and opened.
- The "Recording conditions" area is open in the "Configuration" tab.

#### Procedure

To configure the cycle and the duration of a recording, proceed as follows:

1. Click ![Procedure](images/171755945099_DV_resource.Stream@PNG-de-DE.png) for the recording time.
2. Select an [OB for the recording time](#recording-levels-s7-1200-s7-1500).
3. Select a unit for the reduction factor in the drop-down list for "Record every".
4. Enter the factor for the reduction in the input field for "Record every".
5. Select a unit in the drop-down list for "Recording duration".
6. Specify the recording duration.   
   The following options are available:

   - Enter a value for the duration in the input field for "Recording duration".
   - Activate the "Use max. recording duration" checkbox.

---

**See also**

[Layout of the trace user interface (S7-1200, S7-1500)](#layout-of-the-trace-user-interface-s7-1200-s7-1500)
  
[Recording conditions (S7-1200, S7-1500)](#recording-conditions-s7-1200-s7-1500)

### Configuring the trigger conditions (S7-1200, S7-1500)

#### Requirements

- A trace configuration has been created and opened.
- The "Recording conditions" area is open in the "Configuration" tab.

#### "Record immediately" trigger condition

To start the recording immediately, proceed as follows:

1. Select the "Record immediately" entry in the drop-down list for "Trigger mode".

   The input fields for the trigger tag are hidden.

#### "Trigger on tag" trigger condition

To start the recording depending on a condition, proceed as follows:

1. Select the "Trigger on tag" entry in the drop-down list for "Trigger mode".
2. Select a trigger tag. The following options are available:

   - Click !["Trigger on tag" trigger condition](images/171755945099_DV_resource.Stream@PNG-de-DE.png) for the trigger tag and select a tag.
   - Enter the address or the symbolic name of the tag directly in the input field for the trigger tag.

   A drop-down list with events and input fields is displayed. The display depends on the data type of the tag.
3. Configure the event.
4. Select a unit for the pretrigger in the drop-down list for "Pretrigger".
5. In order to record a period before the trigger event, enter a value greater than 0 in the input field for the pretrigger.

> **Note**
>
> **Cyclic test of the trigger condition**
>
> The trigger condition is checked in every cycle irrespective of the setting in "Record every". To reliably identify the trigger, the trigger signal must be present for at least one full cycle.

---

**See also**

[Layout of the trace user interface (S7-1200, S7-1500)](#layout-of-the-trace-user-interface-s7-1200-s7-1500)
  
[Trigger event (S7-1200, S7-1500)](#trigger-event-s7-1200-s7-1500)

### Configure installed measurements (memory card) (S7-1200, S7-1500)

#### Requirement

- A trace configuration has been created and opened.
- The "Recording conditions" area is open in the "Configuration" tab.
- The "Trigger on tag" trigger mode is set.
- The firmware on the device supports the recording of an installed measurement.

#### Procedure

Proceed as follows to save the installed measurement (on the memory card):

1. Select the "Save measurements on device (memory card)" check box.
2. Enter the number of measurements that ought to be saved on the card in the "Number of measurements" entry field.
3. Set the desired behavior once the "Number of measurements" has been reached in the “Behavior if number reached" drop-down list.

> **Note**
>
> **No evaluation of the trigger during saving**
>
> No new trigger can be evaluated as long as the recording is saved.

---

**See also**

[Recording conditions (S7-1200, S7-1500)](#recording-conditions-s7-1200-s7-1500)

### Configuring the recording cycle and target path for long-term trace (S7-1500)

#### Requirement

- A long-term trace configuration has been created and opened.
- The "Recording conditions" area is open in the "Configuration" tab.

#### Procedure

To configure the cycle of a recording, proceed as follows:

1. Click the ![Procedure](images/171755945099_DV_resource.Stream@PNG-de-DE.png) button for the trace sample event.
2. Select an OB for the trace sample event.
3. Enter the factor for the reduction in the import field for "Record every".
4. Select a unit for the reduction factor in the drop-down list for "Record every".

The default target path is the folder of the STEP 7 project.

To change the target path, follow these steps:

1. Click the ![Procedure](images/171756679691_DV_resource.Stream@PNG-de-DE.png) button for the target path.  
   The "Select folder" window opens.
2. In the folder structure, navigate to the target folder or enter the target path under "Folder".
3. Click "Select folder".

### Configuring recording cycle and target path for long-term project trace (S7-1200, S7-1500)

You can change the target path either individually for each participating device or simultaneously for all participating devices.

#### Requirements

- A long-term project trace configuration has been created and opened.
- At least one CPU has been created as a participating device.

#### Configuring recording cycle and target path for a participating device

To reach the configuration of a participating device, first select the device in the "Participating devices" table. You can find the configuration for this device in the Inspector window under "Properties" > "General" > "<Name of CPU>" > "Configuration".

To configure the cycle of a recording for a participating device of a long-term project trace, proceed as follows:

1. Click on the![Configuring recording cycle and target path for a participating device](images/171755945099_DV_resource.Stream@PNG-de-DE.png)button for the recording point.
2. Select an OB for the trace sample event.
3. Enter the factor for the reduction in the import field for "Record every".
4. Select a unit for the reduction factor in the drop-down list for "Record every".

The default target path is the folder of the STEP 7 project.

1. Click the![Configuring recording cycle and target path for a participating device](images/171756679691_DV_resource.Stream@PNG-de-DE.png) button for the target path.  
   The "Select folder" window opens.
2. In the folder structure, navigate to the target folder or enter the target path under "Folder".
3. Click "Select folder".

#### Changing the target path for all participating devices

Requirements: No participating device has been selected.

You can find the configuration for the target path in the Inspector window under "Properties" > "General".

To change the target path for all participating devices of a long-term project trace, follow these steps:

1. Click the![Changing the target path for all participating devices](images/171756679691_DV_resource.Stream@PNG-de-DE.png) button in the "Target path:" row.  
   The "Select folder" window opens.
2. In the folder structure, navigate to the target folder or enter the target path under "Folder".
3. Click "Select folder".
