---
title: "S7-1500 CM/CP"
package: COMblocSimNetCMCP1500enUS
topics: 11
source: Siemens TIA Portal Information System (offline help, en-US)
---


# S7-1500 CM/CP

This section contains information on the following topics:

- [Industrial Ethernet](#industrial-ethernet)

## Industrial Ethernet

This section contains information on the following topics:

- [Instructions for FTP services](#instructions-for-ftp-services)

### Instructions for FTP services

This section contains information on the following topics:

- [FTP_CMD for FTP services](#ftp_cmd-for-ftp-services)
- [Structure and use of the file DB - FTP client mode](#structure-and-use-of-the-file-db---ftp-client-mode)

#### FTP_CMD for FTP services

This section contains information on the following topics:

- [Overview of FTP_CMD](#overview-of-ftp_cmd)
- [Input parameter - FTP_CMD](#input-parameter---ftp_cmd)
- [Job blocks for FTP_CMD](#job-blocks-for-ftp_cmd)
- [Output parameters and status information FTP_CMD](#output-parameters-and-status-information-ftp_cmd)

##### Overview of FTP_CMD

###### Meaning

Using the FTP_CMD instruction, you can establish FTP connections and transfer files from and to an FTP server.

> **Note**
>
> **Block versions**
>
> You can use the version V2.x of FTP_CMD in a station only in conjunction with a CPU and a CP V2.x V2.x.
>
> As soon as the station obtains a CPU V1.x or CP V1.x, you must use FTP_CMD in the older version V1.x (e.g. V1.4). To do this, change the version of the "SIMATIC NET CP" library to V3.4. You can then select an older version of the block.

Data transfer is possible using FTP or FTPS (secure SSL connections).

> **Note**
>
> **FTPS: Comparing certificates**
>
> FTPS requires a comparison of the certificates between FTP server and FTP client. If the FTP server is configured outside the STEP 7 project of the FTP client, the certificate needs to be imported from the FTP server. Import the certificate of the FTP server as a trusted certificate in the certificate manager.

###### How it works

The FTP_CMD instruction references a job block (ARG) in which the FTP command is specified. Depending on the type of FTP command (CMD), this job block uses different data structures for parameter assignment. Suitable data types (UDTs) are available for these various structures.

The following diagram shows the call structure:

![How it works](images/43151232907_DV_resource.Stream@PNG-en-US.png)

###### Job blocks

The following data structures are used for the job blocks:

- Connection establishment

  Various data structures are available for the connection establishment using the following types of access:

  - FTP_CONNECT_IPV4: Connection establishment with IP addresses according to IPv4
  - FTP_CONNECT_IPV6: Connection establishment with IP addresses according to IPv6
  - FTP_CONNECT_NAME: Connection establishment with server name (DNS)
- Data transfer

  For the data transfer, two different data structures are available:

  - FTP_FILENAME: Data structure for access to a complete file
  - FTP_FILENAME_PART: Data structure for read access to a data area

###### Data transfer in the File_DB

The data transfer is achieved using data blocks containing a header for job data and the area for the user data. The data block is specified in the job buffer.

###### Requirements in the CPU configuration

Use the following settings to allow FTP access:

- For all data blocks being used as file DBs, disable the "Optimized block access" attribute.
- Only when using a CPU V1.x and a CP V1.1.x:  
  Disable the "Disable PUT/GET communication" option in the configuration data of the CPU under "Properties &gt; General &gt; Protection" (PUT/GET must be released).

###### Validity

The FTP_CMD instruction can be used with the following module types:

- CP 1543‑1
- CP 1545‑1

###### Call interface

Call interface in FBD representation

![Call interface](images/42274857227_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Input parameter - FTP_CMD](#input-parameter---ftp_cmd)
  
[Output parameters and status information FTP_CMD](#output-parameters-and-status-information-ftp_cmd)
  
[Structure of the data blocks (file DBs) for FTP services - FTP client mode](#structure-of-the-data-blocks-file-dbs-for-ftp-services---ftp-client-mode)

##### Input parameter - FTP_CMD

###### Explanation of the input parameters

You supply the FTP_CMD instruction with the following input parameters:

Formal parameters of the FTP_CMD instruction - input parameters

| Parameter | Declaration | Data type | Memory area | Meaning / remarks |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | E, A, M, DB, L | Starts the send job on a rising edge. |
| ID ***** | INPUT | INT | 1, 2 ... 64 | The FTP jobs are handled on FTP connections. The parameter identifies the connection being used. |
| CMD ***** | INPUT | BYTE | See following table "Commands". | FTP command to be executed when the instruction is called. You will find value ranges for the FTP command types after the table.  The FTP command specified here must be specified identically in the job block (ARG parameter).  If a command is not supported by the CP firmware, an error message with STATUS = 8F6B<sub>H</sub> is output. |
| ARG ***** | INPUT | VARIANT | See following table "Commands". | Job block  References the data area with the execution parameters suitable for the FTP command.  Specific data types (UDT) are used depending on the FTP command. The UDTs are shown below.  The ANY data type is not permitted for the pointer to be specified here! |
| ***** The values of the input parameters "ID" and "CMD" overwrite the value of the input parameter "ARG". |  |  |  |  |

###### FTP commands in the "CMD" parameter

The following table shows you the significance of the commands of the "CMD" parameter and which UDTs you use to supply the job blocks.

Command types

| CMD (command type) | Relevant job blocks / UDT | Meaning / handling |
| --- | --- | --- |
| 0 (NOOP) | ***** | The called FB does not execute any actions. The status codes are set as follows when these parameters are supplied:  DONE=1; ERROR=0; STATUS=0 |
| 1 (CONNECT) | FTP_CONNECT_IPV4   FTP_CONNECT_IPV6  FTP_CONNECT_NAME | FTP connection establishment  With this command, the FTP client establishes an FTP connection to an FTP server (port 21).  The connection is available under the connection ID specified here for all further FTP commands. Data is then exchanged with the FTP server specified for this user. |
| 2 (STORE) | FTP_FILENAME | This function call transfers a data block (file DB) from the FTP client (S7-CPU) to the FTP server.  Caution: If the file (file DB) already exists on the FTP server, it will be overwritten. |
| 3 (RETRIEVE) | FTP_FILENAME | This function call transfers a file from the FTP server to the FTP client (S7-CPU).  Caution: If the data block (file DB) on the FTP client already contains a file, it will be overwritten. |
| 4 (DELETE) | FTP_FILENAME | With this function call, you delete a file on the FTP server. |
| 5 (QUIT) | ***** | With this function call, you close the FTP connection specified in "ID". |
| 6 (APPEND) | FTP_FILENAME | Similar to "STORE", the "APPEND" command saves a file on the FTP server. With "APPEND", the file on the FTP server is, however, not overwritten. The new content is appended to the existing file.  If the file (file DB) does not exist on the FTP server, it will be created. |
| 7 (RETR_PART) | FTP_FILENAME_PART | Using the "RETR_PART" command (retrieve part) , you can request a section of a file from the FTP server.   If very large files are involved, this allows you to restrict the read to the part you currently require.  To do this, you need to know the structure of the file.   Enter the required part of the file using the two parameters "OFFSET" and "LEN" in FB40. |
| ***** With the command types 0 (NOOP) and 5 (QUIT) a freely selectable job block (UDT) must be specified. This is not evaluated. |  |  |

##### Job blocks for FTP_CMD

###### Meaning

You supply the FTP_CMD instruction with a job block using the ARG parameter. The structure depends on the FTP command type. By using the default data types (UDT), the instruction recognizes the type of the job block. Below, you will find the relevant data types (UDTs) for the following job blocks:

- FTP connection establishment with IP address according to IPv4
- FTP connection establishment with IP address according to IPv6
- FTP connection establishment with server name
- Write and read access and other FTP commands
- FTP command RETR_PART

###### Job block for FTP connection establishment with IP address according to IPv4

For FTP connection establishment with IP address according to IPv4, the following data structure is used.

FTP_CONNECT_IPV4

| Parameter | Type | Range of values | Meaning / remarks |
| --- | --- | --- | --- |
| InterfaceID | HW_ANY |  | Module start address  When you call an instruction, you transfer the module start address of the CP in the LADDR parameter.   You will find the module start address of the CP in the configuration of the CP under: "Properties&gt;Addresses&gt;Inputs" |
| ID | CONN_OUC | 1, 2...64 | The FTP jobs are handled on FTP connections. The parameter identifies the connection being used. |
| ConnectionType | BYTE | 0 | Connection type "FTP" |
| ActiveEstablishment | BOOL | TRUE | TRUE = active connection establishment |
| FTPCmd | BYTE | 1 | FTP command "CONNECT"  FTP command that executes when the instruction is called. You can find the value ranges for the command types in the section [Input parameter - FTP_CMD](#input-parameter---ftp_cmd).  Note:  The FTP command specified here must be specified identically in the CMD input parameter. |
| CertIndex | BYTE | 0 = FTP  1 = FTPS | Here, choose between the protocol types FTP or FTPS.  Note on FTPS:  If the FTP server is configured outside the STEP 7 project of the FTP client, the certificate needs to be imported from the FTP server. |
| UserName | STRING[32] | ’benutzer’ | User name for the login on the FTP server |
| Password | STRING[32] | ’passwort’ | Password for the login on the FTP server |
| FTPserverIPaddr | IP_V4 | ADDR(1) ... ADDR(4) | IP address of the FTP server as Array[1..4] of Byte, where 1 byte specifies one block of the address.  Example: ADDR(1) specifies the first address block (the first byte of the address). |

###### Job block for FTP connection establishment with IP address according to IPv6

For FTP connection establishment with IP address according to IPv6, the following data structure is used.

FTP_CONNECT_IPV6

| Parameter | Type | Range of values | Meaning / remarks |
| --- | --- | --- | --- |
| InterfaceID | HW_ANY |  | Module start address  When you call an instruction, you transfer the module start address of the CP in the LADDR parameter.   You will find the module start address of the CP in the configuration of the CP under: "Properties&gt;Addresses&gt;Inputs" |
| ID | CONN_OUC | 1, 2...64 | The FTP jobs are handled on FTP connections. The parameter identifies the connection being used. |
| ConnectionType | BYTE | 0 | Connection type "FTP" |
| ActiveEstablishment | BOOL | TRUE | TRUE = active connection establishment |
| FTPCmd | BYTE | 1 | FTP command "CONNECT"  FTP command that executes when the instruction is called. You can find the value ranges for the command types in the section [Input parameter - FTP_CMD](#input-parameter---ftp_cmd).  Note:  The FTP command specified here must be specified identically in the CMD input parameter. |
| CertIndex | BYTE | 0 = FTP  1 = FTPS | Here, choose between the protocol types FTP or FTPS.  Note on FTPS:  If the FTP server is configured outside the STEP 7 project of the FTP client, the certificate needs to be imported from the FTP server. |
| UserName | STRING[32] | 'user' | User name for the login on the FTP server |
| Password | STRING[32] | 'password' | Password for the login on the FTP server |
| FTPserverIPaddr | IP_V6 | ADDR(1) ... ADDR(16) | IP address of the FTP server as Array[1..16] of Byte, where 2 bytes specify one block of the address.  Example: ADDR(1) + ADDR(2) specify the first address block. |

###### Job block for FTP connection establishment with server name

For FTP connection establishment specifying the server name, the following data structure is used. The server name is assigned to an IP address using DNS.

FTP_CONNECT_NAME

| Parameter | Type | Range of values | Meaning / remarks |
| --- | --- | --- | --- |
| InterfaceID | HW_ANY |  | Module start address  When you call an instruction, you transfer the module start address of the CP in the LADDR parameter.   You will find the module start address of the CP in the configuration of the CP under: "Properties&gt;Addresses&gt;Inputs" |
| ID | CONN_OUC | 1, 2...64 | The FTP jobs are handled on FTP connections. The parameter identifies the connection being used. |
| ConnectionType | BYTE | 0 | Connection type "FTP" |
| ActiveEstablishment | BOOL | TRUE | TRUE = active connection establishment |
| FTPcmd | BYTE | 1 | FTP command "CONNECT"  FTP command that executes when the instruction is called. You can find the value ranges for the command types in the section [Input parameter - FTP_CMD](#input-parameter---ftp_cmd).  Note:  The FTP command specified here must be specified identically in the CMD input parameter. |
| CertIndex | BYTE | 0 = FTP  1 = FTPS | Here, choose between the protocol types FTP or FTPS.  Note on FTPS:  If the FTP server is configured outside the STEP 7 project of the FTP client, the certificate needs to be imported from the FTP server. |
| UserName | STRING[32] | ’benutzer’ | User name for the login on the FTP server |
| Password | STRING[32] | ’passwort’ | Password for the login on the FTP server |
| FTPserverName | STRING[254] |  | IP address of the FTP server |

###### Job block for write and read access and other FTP commands

The following data structure is used for the FTP commands store, retrieve, delete and append.

FTP_FILENAME

| Parameter | Type | Range of values | Meaning / remarks |
| --- | --- | --- | --- |
| InterfaceID | HW_ANY |  | Module start address  When you call an instruction, you transfer the module start address of the CP in the LADDR parameter.   You will find the module start address of the CP in the configuration of the CP under: "Properties&gt;Addresses&gt;Inputs" |
| ID | CONN_OUC | 1, 2...64 | The FTP jobs are handled on FTP connections. The parameter identifies the connection being used. |
| ConnectionType | BYTE | 0 | Connection type "FTP" |
| ActiveEstablishment | BOOL | TRUE | TRUE = active connection establishment |
| FTPcmd | BYTE | 2, 3, 4, 6 | FTP command "STORE / RETRIEVE / DELETE / APPEND"  FTP command that executes when the instruction is called. You can find the value ranges for the command types in the section [Input parameter - FTP_CMD](#input-parameter---ftp_cmd).  Note:  The FTP command specified here must be specified identically in the CMD input parameter. |
| CertIndex | BYTE | 0 = FTP  1 = FTPS | Here, choose between the protocol types FTP or FTPS.  Note on FTPS:  If the FTP server is configured outside the STEP 7 project of the FTP client, the certificate needs to be imported from the FTP server. |
| DataBlockNumber | UINT |  | The data block specified here contains the file DB to be read / written. |
| LenFilename | UINT | 0...1000 | The "LenFilename" parameter for specifying the total length of the file name is not evaluated.  Instead the length information in the string of the "Filename" parameter is evaluated. |
| Filename | ARRAY[0..3] OF STRING[254] |  | File name of the destination or source file.  The four strings for the file name are concatenated and transferred to the server as a complete string. |

###### Job block for the RETR_PART FTP command

The following data structure is used for the RETR_PART FTP command.

FTP_FILENAME_PART

| Parameter | Type | Range of values | Meaning / remarks |
| --- | --- | --- | --- |
| InterfaceID | HW_ANY |  | Module start address  When you call an instruction, you transfer the module start address of the CP in the LADDR parameter.  You will find the module start address of the CP in the configuration of the CP under: "Properties&gt;Addresses&gt;Inputs" |
| ID | CONN_OUC | 1, 2...64 | The FTP jobs are handled on FTP connections. The parameter identifies the connection being used. |
| ConnectionType | BYTE | 0 | Connection type "FTP" |
| ActiveEstablishment | BOOL | TRUE | TRUE = active connection establishment |
| FTPcmd | BYTE | 7 | FTP command "RETR_PART"  FTP command that executes when the instruction is called. You can find the value ranges for the command types in the section [Input parameter - FTP_CMD](#input-parameter---ftp_cmd).  The FTP command specified here must be specified identically in the CMD input parameter. |
| CertIndex | BYTE | 0 = FTP  1 = FTPS | Here, choose between the protocol types FTP or FTPS.  Note on FTPS: If the FTP server is configured outside the STEP 7 project of the FTP Client, the certificate must be imported from the FTP server. |
| Offset | DWORD |  | Offset in bytes starting at which the file will be read. |
| Length | DWORD |  | Sublength in bytes that is read starting at the value specified in "OFFSET".  Special features:  - If "DW#16#FFFFFFFF" is specified, the available rest of the file will be read.   Result OK (DONE = 1, STATUS = 0) if no other error occurred. - When OFFSET &gt; length of the original file:   Length of the destination file (ACT_LENGTH in file DB): 0 bytes on the CPU.   Result OK (DONE = 1, STATUS = 0) if no other error occurred. - When OFFSET + LEN &gt; length of the original file (and LEN ≠ 0xFFFFFFFF):   Length of the destination file (ACT_LENGTH in file DB): Available bytes starting at "OFFSET".   Result OK (DONE = 1, STATUS = 0) if no other error occurred. |
| DataBlockNumber | UINT |  | The data block specified here contains the file DB to be read / written. |
| LenFilename | UINT | 0...1000 | The "LenFilename" parameter for specifying the total length of the file name is not evaluated.  Instead the length information in the string of the "Filename" parameter is evaluated. |
| Filename | ARRAY[0..3] OF STRING[254] |  | File name of the destination or source file. |

##### Output parameters and status information FTP_CMD

###### Parameters BUSY, DONE and ERROR

You control the execution status with the parameters BUSY, DONE, ERROR and STATUS. The BUSY parameter indicates the processing status. With the DONE parameter, you check whether or not a job was correctly executed. The ERROR parameter is set if errors occur during execution of "FTP_CMD". Error information is output in the STATUS parameter.

The following table shows the relationship between the parameters BUSY, DONE and ERROR:

| BUSY | DONE | ERROR | Description |
| --- | --- | --- | --- |
| 1 | - | - | The job is being processed. |
| 0 | 1 | 0 | The job was completed successfully. |
| 0 | 0 | 1 | The job was terminated with an error. The cause of the error is specified in the STATUS parameter. |
| 0 | 0 | 0 | No new job was assigned. |

###### Evaluating status codes

> **Note**
>
> **Evaluation**
>
> - Evaluation for BUSY = 0
>
>   Do not evaluate the status displays until BUSY = 0.
> - Status 8Fxx<sub>H</sub>
>
>   For entries coded with status 8Fxx<sub>H</sub>, refer to the information in the STEP 7 Standard and System Functions reference manual. The chapter describing error evaluation with the RET_VAL output parameter contains detailed information.

FTP_CMD: Meaning of the STATUS parameter in conjunction with DONE and ERROR

| DONE | ERROR | STATUS | Meaning |
| --- | --- | --- | --- |
| 0 | 0 | 0000<sub>H</sub> | No job is being executed. |
| 1 | 0 | 0000<sub>H</sub> | the job was completed without error. |
| 0 | 0 | 7001<sub>H</sub> | The job was initiated for the first time. |
| 0 | 0 | 7002<sub>H</sub> | Job still running. |
| 0 | 1 | 80C4<sub>H</sub> | Communication error (occurs temporarily, it is usually best to repeat the job in the user program). |
| 0 | 1 | 8183<sub>H</sub> | The configuration does not match the job parameters. |
| 0 | 1 | 8401<sub>H</sub> | Unknown error  Possible causes:  - A timeout was detected on the connection. - The FTP server has aborted the connection.   Remedy: Send the QUIT and CONNECT commands again to re-establish the connection. |
| 0 | 1 | 8402<sub>H</sub> | The connection has an error status.  The timeout of the connection may have been exceeded or the FTP server may have terminated the connection.  Remedy: Send the QUIT and CONNECT commands to re-establish the connection. |
| 0 | 1 | 8403<sub>H</sub> | Login has failed. |
| 0 | 1 | 8404<sub>H</sub> | FTP server is not obtainable. |
| 0 | 1 | 8405<sub>H</sub> | Transfer has failed. |
| 0 | 1 | 8406<sub>H</sub> | Timeout for current action |
| 0 | 1 | 8407<sub>H</sub> | File was not found on the FTP server. |
| 0 | 1 | 8408<sub>H</sub> | Transfer not possible. |
| 0 | 1 | 8409<sub>H</sub> | File could not be fetched. |
| 0 | 1 | 8410<sub>H</sub> | Setting the TCP port for the data connection has failed. |
| 0 | 1 | 8411<sub>H</sub> | Offset information does not match. |
| 0 | 1 | 8412<sub>H</sub> | Error changing the specified directory |
| 0 | 1 | 8413<sub>H</sub> | Error receiving data |
| 0 | 1 | 8414<sub>H</sub> | Error sending data |
| 0 | 1 | 8415<sub>H</sub> | Specified CMD (command type) was rejected by the client. |
| 0 | 1 | 8416<sub>H</sub> | Connection was closed by the FTP server. |
| 0 | 1 | 8418<sub>H</sub> | Error in the user data.  Possible causes:  - File name is empty. - Data length is "0". - etc. |
| 0 | 1 | 8419<sub>H</sub> | There is no socket resource available to open a data connection. |
| 0 | 1 | 8420<sub>H</sub> | There is no socket resource available to open a control connection. |
| 0 | 1 | 8421<sub>H</sub> | Error opening the file DB to be read |
| 0 | 1 | 8422<sub>H</sub> | Error opening the file DB to be written |
| 0 | 1 | 8423<sub>H</sub> | Connection establishment to the FTP server has failed. |
| 0 | 1 | 8424<sub>H</sub> | Internal error |
| 0 | 1 | 8425<sub>H</sub> | Format error in the domain name |
| 0 | 1 | 8426<sub>H</sub> | There are too many DNS queries pending. |
| 0 | 1 | 8427<sub>H</sub> | The specified DNS server could not assign the specified domain name. |
| 0 | 1 | 8428<sub>H</sub> | There is no connection resource available. |
| 0 | 1 | 8429<sub>H</sub> | Unknown channel ID |
| 0 | 1 | 8430<sub>H</sub> | The file DB is too short. |
| 0 | 1 | 8431<sub>H</sub> | Error when writing to the file DB. |
| 0 | 1 | 8432<sub>H</sub> | Error when reading from the file DB. |
| 0 | 1 | 8433<sub>H</sub> | Error when accessing the file DB. |
| 0 | 1 | 8434<sub>H</sub> | Action was aborted. |
| 0 | 1 | 8435<sub>H</sub> | Channel will be reset. |
| 0 | 1 | 8436<sub>H</sub> | Unexpected server reply |
| 0 | 1 | 8437<sub>H</sub> | Certificate could not be verified. |
| 0 | 1 | 8438<sub>H</sub> | Unknown error occurred. |
| 0 | 1 | 8439<sub>H</sub> | The FTP command causes an error. The cause must be looked for on the FTP server (REST command). |
| 0 | 1 | 8440<sub>H</sub> | The FTP server does not support the requested SSL protocol. |
| 0 | 1 | 8446<sub>H</sub> | After the FTP password was sent to the FTP server, an unexpected code was returned by the FTP server. |
| 0 | 1 | 8451<sub>H</sub> | An error was signaled when attempting to change the transmission mode from binary to ASCII. |
| 0 | 1 | 8455<sub>H</sub> | A memory request has failed on the CM/CP. |
| 0 | 1 | 8460<sub>H</sub> | A problem has occurred handling SSL/TLS. |
| 0 | 1 | 8469<sub>H</sub> | Interface error  The specified output interface could not be used.  Remedy:  Set the interface to be used for outgoing connections. |
| 0 | 1 | 8475<sub>H</sub> | The SSL certificate or the SSH md5 fingerprint was not considered trusted. |
| 0 | 1 | 8476<sub>H</sub> | Nothing was received from the FTP server. In the current status, an incorrect response must be assumed. |
| 0 | 1 | 8477<sub>H</sub> | The specified "Crypto engine" (cryptographic module) was not found. |
| 0 | 1 | 8478<sub>H</sub> | The attempt to set the selected SSL "Crypto engine" as the default failed. |
| 0 | 1 | 8480<sub>H</sub> | A problem has occurred with the certificate of the FTP client. |
| 0 | 1 | 8481<sub>H</sub> | The specified number could not be used. |
| 0 | 1 | 8482<sub>H</sub> | The FTP server uses a coding that is not supported. |
| 0 | 1 | 8484<sub>H</sub> | The maximum file size was exceeded. |
| 0 | 1 | 8485<sub>H</sub> | The file DB was modified while being processed to be sent or the file DB is incorrectly structured. |
| 0 | 1 | 8489<sub>H</sub> | Data could not be sent. There is not enough memory available for the action on the FTP server. |
| 0 | 1 | 8492<sub>H</sub> | The file already exists. The file will not be overwritten. |
| 0 | 1 | 8496<sub>H</sub> | A problem occurred reading the SSL CA certificate. |
| 0 | 1 | 8497<sub>H</sub> | An unexpected error occurred in the SSH session. |
| 0 | 1 | 8498<sub>H</sub> | It was not possible to terminate the SSL connection. |
| 0 | 1 | 8499<sub>H</sub> | The socket is not ready for sending/receiving. Wait until it is ready and try again. |
| 0 | 1 | 8501<sub>H</sub> | The SSL certificate check by the FTP server has failed. |
| 0 | 1 | 8507<sub>H</sub> | A timeout has occurred establishing the connection during the active FTP session while waiting for the FTP server. |
| 0 | 1 | 8F54<sub>H</sub> | The "EXIST" bit in the file DB header is not set. |
| 0 | 1 | 8F55<sub>H</sub> | Header status bit: Locked |
| 0 | 1 | 8F56<sub>H</sub> | The NEW bit in the file DB header was not reset |
| 0 | 1 | 8F6B<sub>H</sub> | Possible causes:  - Bad value for the CMD parameter Values from 0 to 15 are permitted. - An FB40 command is not supported.   Possible cause: Incorrect firmware of the CP   Remedy: Firmware update (with older CPs, use the functions FC 40...FC 44 instead of FB 40.) |
| 0 | 1 | 8F7F<sub>H</sub> | Internal error, for example, illegal ANY reference. |

#### Structure and use of the file DB - FTP client mode

This section contains information on the following topics:

- [Structure of the data blocks (file DBs) for FTP services - FTP client mode](#structure-of-the-data-blocks-file-dbs-for-ftp-services---ftp-client-mode)
- [FILE_DB_HEADER data block as template - FTP client mode](#file_db_header-data-block-as-template---ftp-client-mode)

##### Structure of the data blocks (file DBs) for FTP services - FTP client mode

###### How it works

To transfer data with FTP, create data blocks (file DBs) on the CPU of your S7 station. These data blocks must have certain structure to allow them to be handled as transferable files by the FTP services. They consist of the following sections:

- Section 1: File DB header (has a fixed length of 20 bytes)
- Section 2: User data as "Array [..] of Byte" or "Array [..] of Char" (has a variable length and structure)

###### Requirements in the CPU configuration

**CP 1543‑1 with firmware version &lt; V2**

Use the following settings to allow FTP access:

- In the configuration data of the CPU in "Properties &gt; General &gt; Protection": Disable the "Disable PUT/GET communication" option.
- For all data blocks being used as file DBs, disable the "Optimized block access" attribute.

These settings are no longer necessary for the CP 1543‑1 as of firmware version V2.

###### File DB header for FTP client mode

The file DB header described here is identical to the file DB header described for server mode.

| Parameter | Type | Value / meaning | Supply |
| --- | --- | --- | --- |
| EXIST | BOOL | The EXIST bit indicates whether the user data area contains valid data.  The retrieve FTP command executes the job only when EXIST=1.  - 0: The file DB does not contain valid user data (file does not exist). - 1: The file DB contains valid user data (file exists). | The DELETE FTP command sets EXIST=0.  The STORE FTP command sets EXIST=1. |
| LOCKED | BOOL | The LOCKED bit is used to restrict access to the file DB.  - 0: The file DB can be accessed. - 1: The file DB is locked. | The "STORE" and "RETRIEVE" FTP commands set LOCKED=1 when they are executed if the bit was previously at 0.  The user program on the S7 CPU can also set or reset LOCKED during write access to achieve data consistency.  This results in mutual locking between the user program and FTP handling to ensure consistency.  Recommended sequence in the user program:  1. Check LOCKED bit (if = 0) 2. Set WRITEACCESS bit = 0 3. Check LOCKED bit (if = 0) 4. Set LOCKED bit = 1 5. Write data 6. Set LOCKED bit = 0 |
| NEW | BOOL | The NEW bit indicates whether data has been modified since the last read access.  - 0: The content of the file DB is unchanged since the last write access. The user program of the S7 CPU has registered the last modification. - 1: The user program of the S7 CPU has not yet registered the last write access. | After execution, the "RETRIEVE" FTP command sets NEW=1.  After reading the data, the user program in the S7 CPU must set NEW=0 to allow a new "RETRIEVE" command. |
| WRITE_ACCESS | BOOL | - 0: The user program has write access rights for the file DBs on the S7 CPU. - 1: The user program has no write access rights for the file DBs on the S7 CPU. | During the configuration of the DB, the bit is set to an initialization value.  Recommendation:  Whenever possible, the bit should remain unchanged! In special situations, adaptation during operation is possible. |
| ACT_LENGTH | DINT | Current length of the user data area. The content of this field is only valid when EXIST = 1. | The current length is updated following write access. |
| MAX_LENGTH | DINT | Maximum length of the user data area (length of the entire DB less 20 bytes header). | The maximum length should be specified during configuration of the DB. The value can also be modified by the user program during operation. |
| FTP_REPLY_CODE | INT | Unsigned integer (16-bit) containing the last reply code from FTP as a binary value.  The content of this field is only valid when EXIST = 1. | Updated by the FTP protocol handler with the FTP command processing of the server. |
| DATE_TIME | DATE_AND_TIME | Date and time of the last modification to the file.  The content of this field is only valid when EXIST = 1. | The current date is updated following a write access.  If the function for forwarding the time of day is used, the entry corresponds to the time that was passed on.  If the function for forwarding the time of day is not used, a relative time is entered. The reference is the startup time of the CP (initialization value: ​01.01.1994 00:00h). |

##### FILE_DB_HEADER data block as template - FTP client mode

###### Meaning

The file DB header described here is identical for the FTP client mode and FTP server mode.

The data type FILE_DB_HEADER is predefined for creating a file DB header.

###### How it works

To transfer data with FTP, create data blocks (file DBs) on the CPU of your S7 station. These data blocks must have certain structure to allow them to be handled as transferable files by the FTP services. They consist of the following sections:

- Section 1: File DB header (has a fixed length of 20 bytes)
- Section 2: User data (has a variable length and structure)

###### Follow the steps outlined below:

1. In the CPU on which you create the user program with the FTP instructions, create a data block of the type "Global DB".

   > **Note**
   >
   > **Add new block - type selection**
   >
   > When you create new data blocks, the "FILE_DB_HEADER" block type is also available under the "Type" entry in the drop-down list. Do not use this option!
   >
   > A DB of the "FILE_DB_HEADER" type only contains the header structure and cannot be expanded by the area required for storing user data.

   - Only for CP 1543‑1 with firmware version &lt; V2:

     Open the properties dialog of the newly created data block (shortcut menu), disable the "Optimized block access" attribute and then close the properties dialog.
2. In the block editor of the DB, select the line you want to use as the start line for the file DB.
3. From the drop-down list in the "Data type" column, select a structure element of the type "FILE_DB_HEADER" or enter the type "FILE_DB_HEADER" using the keyboard.

   Result: A data structure with the header structure required for the file DB is created.
4. Set the "WRITE_ACCESS" parameter to "true" to enable access.
5. Enter a value for the length of the user data at the "MAX_LENGTH" parameter, see next item.
6. Below this, create a data field of the type "Array [..] of Byte" or "Array [..] of Char" for the user data to be sent.

   The size of the field must match the specification of MAX_LENGTH in the header.

###### FILE_DB_HEADER data block - example and template for the file DB header

In the declaration view, you will see the following structure:

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 0.0 |  | STRUCT |  |  |
| +0.0 | bit08 | BOOL | FALSE | reserved |
| +0.1 | bit09 | BOOL | FALSE | reserved |
| +0.2 | bit10 | BOOL | FALSE | reserved |
| +0.3 | bit11 | BOOL | FALSE | reserved |
| +0.4 | bit12 | BOOL | FALSE | reserved |
| +0.5 | bit13 | BOOL | FALSE | reserved |
| +0.6 | bit14 | BOOL | FALSE | reserved |
| +0.7 | bit15 | BOOL | FALSE | reserved |
| +1.0 | EXIST | BOOL | FALSE | If TRUE: File DB contains valid data. |
| +1.1 | LOCKED | BOOL | FALSE | If TRUE: File DB is blocked due to a change to the content. |
| +1.2 | NEW | BOOL | FALSE | If TRUE: The content of the File DB is new and must not be overwritten. |
| +1.3 | WRITE_ACCESS | BOOL | FALSE | If TRUE: The FTP server has write access. |
| +1.4 | bit04 | BOOL | FALSE | reserved |
| +1.5 | bit05 | BOOL | FALSE | reserved |
| +1.6 | bit06 | BOOL | FALSE | reserved |
| +1.7 | bit07 | BOOL | FALSE | reserved |
| +2.0 | ACT_LENGTH | DINT | L#0 | Current length of the content in bytes (not including 20 bytes for the header) |
| +6.0 | MAX_LENGTH | DINT | L#0 | Maximum length of the content in bytes (not including 20 bytes for the header) |
| +10.0 | FTP_REPLY_CODE | INT | 0 | Updated by the FTP protocol handler with the FTP command processing, last response information from the FTP server. |
| +12.0 | DATE_TIME | DATE_AND_TIME | DT#00-1-1-0:0:0.000 | Date and time of the last change to the content of the file DB. |
| =20.0 |  | END_STRUCT |  |  |
