---
title: "S7-300/400-CP"
package: COMblocSimNetCP300400enUS
topics: 35
source: Siemens TIA Portal Information System (offline help, en-US)
---


# S7-300/400-CP

This section contains information on the following topics:

- [CP 443-1 OPC UA](#cp-443-1-opc-ua)

## CP 443-1 OPC UA

This section contains information on the following topics:

- [Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)
- [Time monitoring of the blocks](#time-monitoring-of-the-blocks)
- [UA_Connect](#ua_connect)
- [UA_NamespaceGetIndex](#ua_namespacegetindex)
- [UA_NodeGetHandleList](#ua_nodegethandlelist)
- [UA_NodeReleaseHandleList](#ua_nodereleasehandlelist)
- [UA_Disconnect](#ua_disconnect)
- [UA_ReadList](#ua_readlist)
- [UA_WriteList](#ua_writelist)
- [Data types](#data-types)
- [UDTs for the CP 443-1 OPC UA](#udts-for-the-cp-443-1-opc-ua)
- [Error numbers](#error-numbers)

### Program blocks for the OPC UA client

#### Overview of the program blocks for the OPC UA client function

The function blocks listed below are available in the library "SIMATIC NET CP" for the OPC UA client function of the CP. Use the blocks on the CPU.

Some blocks require special user-defined PLC data types (UDTs) that you will find in the following below the relevant program block. The UDTs are available as pre-assembled data types. To do this under the entry "PLC data types" of the station create a new data type and in the "data type" box, type in the name of the UDT. for example "UA_SessionConnectInfo". The required parameters will then be created automatically in the declaration table of the UDT.

- **UA_Connect**

  Establishes a connection for a session with an OPC UA server.

  - UA_SessionConnectInfo

    Contains connection information for the block parameter "SessionConnectInfo".
  - UA_UserIdentityToken

    Contains the data of the user authentication for the block parameter "UserIdentityToken".
- **UA_NamespaceGetIndex**

  Fetches the name space index of a name space URI.
- **UA_NodeGetHandleList**

  Registers node IDs on the connected server and fetches the node handles in the form of a list.

  - UA_NodeID

    Contains the parameters for identifying the target node for the block parameter "NodeID".
- **UA_NodeReleaseHandleList**

  Releases the node handles of the used list on the server.
- **UA_Disconnect**

  Terminates the connection of a current session with an OPC UA server.
- **UA_ReadList**

  Using the list of node handles, reads the data from nodes of the connected server.

  - UA_NodeAdditionalInfo

    Specifies the item attribute and the index range for the block parameter "NodeAddInfos".
  - UA_IndexRange

    Specifies the start and end index for the block parameter "IndexRange”.
  - UA_AnyPointer

    References the memory area of the CPU in which the process data for the block parameter "Variables" is stored.
  - UA_TimeStamps

    Contains the time stamps of the elements of the data area of the block parameter "Variables".
- **UA_WriteList**

  Using the list of node handles, writes data to nodes of the connected server.

  - UA_NodeAdditionalInfo

    Specifies the item attribute and the index range for the block parameter "NodeAddInfos".
  - UA_IndexRange

    Specifies the start and end index for the block parameter "IndexRange”.
  - UA_AnyPointer

    References the memory area of the CPU in which the process data for the block parameter "Variables" is stored.

#### Additionally required system functions (SFC)

The following system functions are required for the full functionality of the program blocks for the OPC UA client:

- BLKMOV (SFC20)
- TIME_TCK (SFC64)

For its function, UA_Connect also requires:

- LGC_GADR (SFC49)
- RDSYSST (SFC51)

**Creating SFCs**

Create the system functions by opening an organization block in the block directory of the CPU, for example OB1.

In the block catalog that is displayed by opening OB1, expand the corresponding block group.

Find the SFCs in the following block order:

- BLKMOV (SFC20): "Simple instructions" group > "Move" folder
- TIME_TCK (SFC64): "Extended instructions" group > "Day and time" folder
- LGC_GADR (SFC 49): "Extended instructions" > "Addressing" folder
- RDSYSST (SFC 51): "Extended instructions" group > "Diagnostics" folder

Drag the SFCs to the network of the organization block and supply the parameters of the SFC.

#### Calling the program blocks and their interaction

> **Note**
>
> **General notes on the program blocks and instance DBs**
>
> Create the function blocks with "Default access method". In the assigned instance data blocks leave the option "Retentivity" disabled.
>
> Each program block must be called cyclically until the status parameter "Done" or "Error" changes to 1.
>
> Within a session only a single block can be called at any one time. Different blocks can only be processed one after another in a session.

With UA_Connect you establish a connection from the CP as OPC UA client to a UA server and open a session. The block must be called for every connection to a UA server. When necessary for more than one connection to a UA server, the block can be called more than once with different instance data blocks (IDBs). You can use this, for example, to read via one connection and to write via another connection or to read or write different data via multiple connections.

For connections to more than one UA server, the UA_Connect block must be called several times with different input parameters. As a UA client, the CP can establish connections to up to five UA servers.

To query the name space index of a name space URI of the UA server, call a UA_NamespaceGetIndex within a session. To query multiple name space URIs you can call the block more than once with different input parameters.

To create a handle list as preparation for the read and write services call up UA_NodeGetHandleList. The block is called separately with suitable information at the "NodeIDs" input parameter for each target node.

Following this you can use the blocks UA_ReadList and UA_WriteList to read and write the data of the items. You can call these two blocks as often as necessary within a session.

![Calling the client program blocks and their interaction](images/87641314571_DV_resource.Stream@PNG-en-US.png)

Calling the client program blocks and their interaction

If the connection is no longer required, release the handles on the server again using the block UA_NodeReleaseHandleList. This deletes the handles on the server.

The connection is terminated with UA_Disconnect and the session is ended.

---

**See also**

[Time monitoring of the blocks](#time-monitoring-of-the-blocks)
  
[UA_Connect](#ua_connect)
  
[UA_NamespaceGetIndex](#ua_namespacegetindex)
  
[UA_NodeGetHandleList](#ua_nodegethandlelist)
  
[UA_NodeReleaseHandleList](#ua_nodereleasehandlelist)
  
[UA_Disconnect](#ua_disconnect)
  
[UA_ReadList](#ua_readlist)
  
[UA_WriteList](#ua_writelist)

### Time monitoring of the blocks

#### Parameters for the time response of the blocks

To control and monitor the time response of the program blocks, the the following three parameters are available:

- Timeout

  Input parameter in all blocks for the OPC UA client
- SessionTimeout

  Input parameter in the block UA_Connect
- MonitorConnection

  Input parameter in the block UA_Connect

Since the parameters influence the running of the OPC UA communication as a whole, below notes on these parameters precede the block description.

#### Timeout

With this input parameter you monitor every block call. If a block call cannot be completed within the configured maximum permissible time, the status parameter "Error" is set to 1 and processing aborted.

#### SessionTimeout

With this input parameter you monitor the duration of a session without data traffic without the block "UA_Disconnect" being called to terminate a connection.

The minimum value of SessionTimeout" is 30 seconds. If the value is exceeded, the connection is terminated.

The parameter allows a server to reduce bound resources if the client does not use the session for a longer period of time.

An adequate time, however, ensures that the session is not terminated immediately if, for example, data cannot be transferred immediately due to network disruptions.

The value of "SessionTimeout" should generally be higher than the values of "Timeout" for the "UA_Connect" blocks used.

#### MonitorConnection

With this input parameter the status of a connection without data traffic is checked. When this connection monitoring time elapses, a frame is sent to check the status of the connection to the server.

To ensure that the session is not terminated immediately using the "SessionTimeout" parameter when there is no data traffic and the connection monitoring time is addressed, it is recommended that you select a value for "MonitorConnection" that is lower than half of "SessionTimeout".

---

**See also**

[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

### UA_Connect

This section contains information on the following topics:

- [Function](#function)
- [Parameter](#parameter)

#### Function

##### Function of the block

With the UA_Connect block you establish a connection from the CP as OPC UA client to a UA server and open a session.

As the target address, you specify the URL of the UA server at the "ServerEndpointUrl” parameter.

You store the connection information at the "SessionConnectInfo” parameter in a data block.

UA_Connect also requires the system functions LGC_GADR (SFC 49) and RDSYSST (SFC 51).

---

**See also**

[Parameter](#parameter)
  
[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

#### Parameter

##### Block parameters

The following table explains the formal parameters of the program block.

Parameters of the block UA_Connect

| Parameter | Declaration | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- | --- |
| Execute | IN | BOOL | 0, 1 | A rising edge 0 → 1 at the parameter starts processing of the block. |
| ServerEndpointUrl | IN | STRING | Max. 254 characters | Address (URL) of the connection partner (server). Only IPv4 addresses are permitted. |
| SessionConnectInfo | IN | UDT | See "Meaning" | Connection information, see [UASessionConnectInfo](#uasessionconnectinfo). |
| Timeout | IN | TIME | 5000 .. 120000 | Maximum time for establishing the connection in milliseconds. If the value is exceeded, processing of the block is aborted with error number B0007001.  If a value is entered outside the permitted range, the default value of 60000 (60 seconds) is used. |
| ConnectionHdl | OUT | DWORD | 1 .. 5 | Unique identifier of an established connection  It is required by other blocks as an input parameter. |
| Done | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block execution aborted, not yet completed or not yet started - 1: Block processing completed without errors |
| Busy | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block not being processed - 1: Block currently executing |
| Error | OUT | BOOL | 0, 1 | Error code  - 0: No error - 1: An error has occurred. See "" parameter "ErrorID". |
| ErrorID | OUT | DWORD | See "Meaning" | Output of the error number when "Error" = 1.  For the significance of the numbers, refer to the section [Error numbers](#error-numbers).  Note: If the error code B000F002 is output, the OPC UA session is not yet established. Call the block again. |

### UA_NamespaceGetIndex

This section contains information on the following topics:

- [Function](#function-1)
- [Parameter](#parameter-1)

#### Function

##### Function of the block

With the UA_NamespaceGetIndex block you fetch the name space index of the name space URI of the connected UA server.

---

**See also**

[Parameter](#parameter-1)
  
[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

#### Parameter

##### Block parameters

The following table explains the formal parameters of the program block.

Parameters of the block UA_NamespaceGetIndex

| Parameter | Declaration | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- | --- |
| Execute | IN | BOOL | 0, 1 | A rising edge 0 → 1 at the parameter starts processing of the block. As long as Execute = 1, the other input parameters cannot be changed. |
| ConnectionHdl | IN | DWORD | 1 .. 5 | Connection identifier supplied by UA_Connect |
| NamespaceUri | IN | STRING | Max. 254 characters | Specifies the address (name space URI) of the target server  Example of the name space of the CPU symbols in the S7‑400 with CP 443‑1 OPC UA: http://www.siemens.com/simatic-classic-s7-opcua |
| Timeout | IN | TIME | 5000 .. 120000 | Maximum time for establishing the connection in milliseconds. If the value is exceeded, processing of the block is aborted with error number B0007001.  If a value is entered outside the permitted range, the default value of 60000 (60 seconds) is used. |
| NamespaceIndex | OUT | WORD | 0 .. 65535 | Output of the name space index of the name space specified by the "NamespaceUri" parameter.  The namespace indexes 0 and 1 are reserved and specified by the OPC Foundation. |
| Done | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block execution aborted, not yet completed or not yet started - 1: Block processing completed without errors |
| Busy | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block not being processed - 1: Block currently executing |
| Error | OUT | BOOL | 0, 1 | Error code  - 0: No error - 1: An error has occurred. See "" parameter "ErrorID". |
| ErrorID | OUT | DWORD | See "Meaning" | Output of the error number when "Error" = 1.  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |

### UA_NodeGetHandleList

This section contains information on the following topics:

- [Function](#function-2)
- [Parameter](#parameter-2)

#### Function

##### Function of the block

With the UA_NodeGetHandleList block, you register nodeIDs on the connected UA server.

The UA server returns the handles. These are output by the block with the "NodeHdls" parameter. You access the items of the node handles with the blocks "UA_ReadList" and "UA_WriteList" at their input parameter "NodeHdls".

The nodeIDs of the target server that you specify in the "NodeIDs" input parameter must be known to you. You store these in a UDT "UANodeIDs".

The number of target nodes at the input parameter "NodeIDCount" is always 1 so you need to call the block separately for each nodeID

---

**See also**

[Parameter](#parameter-2)
  
[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

#### Parameter

##### Block parameters

The following table explains the formal parameters of the program block.

Parameters of the block UA_NodeGetHandleList

| Parameter | Declaration | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- | --- |
| Execute | IN | BOOL | 0, 1 | A rising edge 0 → 1 at the parameter starts processing of the block. |
| ConnectionHdl | IN | DWORD | 1 .. 5 | Connection identifier supplied by UA_Connect |
| NodeIDCount | IN | WORD | 1 | Number of elements in the data area von "NodeIDs". The number of must be 1. |
| NodeIDs | IN | ARRAY of UDT | See "Meaning" | Structure of the parameters of the target node of the OPC server.  The number of nodeIDs (1) must be identical to the number at the output parameter "NodeHdls".  For information on the structure of the UDT, see [UANodeID](#uanodeid). |
| Timeout | IN | TIME | 5000 .. 120000 | Maximum time for establishing the connection in milliseconds. If the value is exceeded, processing of the block is aborted with error number B0007001.  If a value is entered outside the permitted range, the default value of 60000 (60 seconds) is used. |
| NodeHdls | OUT | ARRAY of DWORD | 0 .. 4 294 967 295 | Array of the handles that the OPC UA server assigns as the reply to the client's query. The handles serve to uniquely identify the item on the server.  The handles remain valid until they are released by calling the UA_NodeReleaseHandleList block, in other words become invalid.  When a session is terminated, the CP cancels all registered node handles of this session.  The parameter is used for the input parameter "NodeHdls" of the "UA_ReadList" and "UA_WriteList" blocks. |
| Done | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block execution aborted, not yet completed or not yet started - 1: Block processing completed without errors |
| Busy | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block not being processed - 1: Block currently executing |
| Error | OUT | BOOL | 0, 1 | Error code  - 0: No error - 1: An error has occurred. See "" parameter "ErrorID". |
| ErrorID | OUT | DWORD | See "Meaning" | Output of the error number when "Error" = 1.  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |
| NodeErrorIDs | OUT | ARRAY of DWORD | See "Meaning" | Contains the error numbers for all elements of the data area of "NodeIDs".  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |

### UA_NodeReleaseHandleList

This section contains information on the following topics:

- [Function](#function-3)
- [Parameter](#parameter-3)

#### Function

##### Function of the block

With the UA_NodeReleaseHandleList block you release the node handles of the current session on the connected UA server. This deletes the list.

The input parameter "NodeHdls" references the data block to which the handles of the output parameter "NodeHdls" of the "UA_NodeGetHandleList" block are written.

The number of handles at the input parameter "NodeHdlCount" is always 1 so you need to call the block separately for each handle.

---

**See also**

[Parameter](#parameter-3)
  
[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

#### Parameter

##### Block parameters

The following table explains the formal parameters of the program block.

Parameters of the block UA_NodeReleaseHandleList

| Parameter | Declaration | S7 data type | Range of values | Meaning / remarks |
| --- | --- | --- | --- | --- |
| Execute | IN | BOOL | 0, 1 | A rising edge 0 → 1 at the parameter starts processing of the block. |
| ConnectionHdl | IN | DWORD | 1 .. 5 | Connection identifier supplied by UA_Connect |
| NodeHdlCount | IN | WORD | 1 | Number of elements in the data area von "NodeHdls". The number of must be 1. |
| NodeHdls | IN | ARRAY of DWORD | 0 .. 4 294 967 295 | Array of the IDs of the handles to be canceled.  If execution of the block is successful, the handles are canceled on the server and therefore become invalid. |
| Timeout | IN | TIME | 5000 .. 120000 | Maximum time for establishing the connection in milliseconds. If the value is exceeded, processing of the block is aborted with error number B0007001.  If a value is entered outside the permitted range, the default value of 60000 (60 seconds) is used. |
| Done | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block execution aborted, not yet completed or not yet started - 1: Block processing completed without errors |
| Busy | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block not being processed - 1: Block currently executing |
| Error | OUT | BOOL | 0, 1 | Error code  - 0: No error - 1: An error has occurred. See "" parameter "ErrorID". |
| ErrorID | OUT | DWORD | See "Meaning" | Output of the error number when "Error" = 1.  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |
| NodeErrorIDs | OUT | ARRAY of DWORD | See "Meaning" | Contains error codes for all elements of the data area of "NodeHdls". |

### UA_Disconnect

This section contains information on the following topics:

- [Function](#function-4)
- [Parameter](#parameter-4)

#### Function

##### Function of the block

With the UA_Disconnect block you terminate an existing connection between the CP as OPC UA client and a UA server. This ends the existing session.

---

**See also**

[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

#### Parameter

##### Block parameters

The following table explains the formal parameters of the program block.

Parameters of the block UA_Disconnect

| Parameter | Declaration | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- | --- |
| Execute | IN | BOOL | 0, 1 | A rising edge 0 → 1 at the parameter starts processing of the block. |
| ConnectionHdl | IN | DWORD | 1 .. 5 | Connection identifier supplied by UA_Connect |
| Timeout | IN | TIME | 5000 .. 120000 | Maximum time for establishing the connection in milliseconds. If the value is exceeded, processing of the block is aborted with error number B0007001.  If a value is entered outside the permitted range, the default value of 60000 (60 seconds) is used. |
| Done | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block execution aborted, not yet completed or not yet started - 1: Block processing completed without errors |
| Busy | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block not being processed - 1: Block currently executing |
| Error | OUT | BOOL | 0, 1 | Error code  - 0: No error - 1: An error has occurred. See "" parameter "ErrorID". |
| ErrorID | OUT | DWORD | See "Meaning" | Output of the error number when "Error" = 1.  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |

### UA_ReadList

This section contains information on the following topics:

- [Function](#function-5)
- [Parameter](#parameter-5)

#### Function

##### Function of the block

With the UA_ReadList block you read data from the connected UA server.

You program the attributes to be read in a UDT "UANodeAdditionalInfo" that is referenced by the input parameter "NodeAddInfos".

The handles required at the input parameter "NodeHdls" are read from array of the output parameter "NodeHdls" of the "UA_NodeGetHandleList" block.

The number of nodeIDs at the input parameter "NodeIDCount" is always 1 so you need to call the block separately for each target node.

---

**See also**

[Parameter](#parameter-5)
  
[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

#### Parameter

##### Block parameters

The following table explains the formal parameters of the program block.

Parameters of the block UA_ReadList

| Parameter | Declaration | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- | --- |
| Execute | IN | BOOL | 0, 1 | A rising edge 0 → 1 at the parameter starts processing of the block. |
| ConnectionHdl | IN | DWORD | 1 .. 5 | Connection identifier supplied by UA_Connect |
| NodeHdlCount | IN | WORD | 1 | Number of elements in the target area to be read. The number of must be 1. |
| NodeHdls | IN | ARRAY of DWORD | 1 | Array of the handles of the target nodes (items) of the OPC UA server. The handles are read from array of the output parameter "NodeHdls" of the "UA_NodeGetHandleList" block. |
| NodeAddInfos | IN | ARRAY of UDT | See "Meaning" | Specifies the attribute of the items to be read and the index range. For information on the structure of the UDT, see [UANodeAdditionalInfo](#uanodeadditionalinfo). |
| Timeout | IN | TIME | 5000 .. 120000 | Maximum time for establishing the connection in milliseconds. If the value is exceeded, processing of the block is aborted with error number B0007001.  If a value is entered outside the permitted range, the default value of 60000 (60 seconds) is used. |
| Variables | IN_OUT | UDT | See "Meaning" | Reference to the data to be read. For information on the structure of the UDT, see [UAAnyPointer](#uaanypointer).  For the supported data types of the process data, refer to the section [Data types](#data-types). |
| Done | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block execution aborted, not yet completed or not yet started - 1: Block processing completed without errors |
| Busy | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block not being processed - 1: Block currently executing |
| Error | OUT | BOOL | 0, 1 | Error code  - 0: No error - 1: An error has occurred. See "ErrorID" parameter. |
| ErrorID | OUT | DWORD | See "Meaning" | Output of the error number when "Error" = 1.  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |
| NodeErrorIDs | OUT | ARRAY of DWORD | See "Meaning" | Contains error numbers for all elements of the data area of "Variables".  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |
| TimeStamps | OUT | UDT | See "Meaning" | Contains time stamps for all elements of the data area of "Variables". For information on the structure of the UDT, see [UATimeStamp](#uatimestamp). |

### UA_WriteList

This section contains information on the following topics:

- [Function](#function-6)
- [Parameter](#parameter-6)

#### Function

##### Function of the block

With the UA_WriteList block you write data to the connected UA server.

You program the attributes to be written in a UDT "UANodeAdditionalInfo" that is referenced by the input parameter "NodeAddInfos".

The handles required at the input parameter "NodeHdls" are read from array of the output parameter "NodeHdls" of the "UA_NodeGetHandleList" block.

The number of nodeIDs at the input parameter "NodeIDCount" is always 1 so you need to call the block separately for each target node.

---

**See also**

[Parameter](#parameter-6)
  
[Program blocks for the OPC UA client](#program-blocks-for-the-opc-ua-client)

#### Parameter

##### Block parameters

The following table explains the formal parameters of the program block.

Parameters of the block UA_WriteList

| Parameter | Declaration | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- | --- |
| Execute | IN | BOOL | 0, 1 | A rising edge 0 → 1 at the parameter starts processing of the block. |
| ConnectionHdl | IN | DWORD | 1 .. 5 | Connection identifier supplied by UA_Connect |
| NodeHdlCount | IN | WORD | 1 | Number of elements in the target area to be written to. The number of must be 1. |
| NodeHdls | IN | ARRAY of DWORD | 1 | Array of the handles of the target nodes (items) of the OPC UA server. The handles are read from array of the output parameter "NodeHdls" of the "UA_NodeGetHandleList" block. |
| NodeAddInfos | IN | ARRAY of UDT | See "Meaning" | Specifies the attribute of the items to be written and the index range. For information on the structure of the UDT, see [UANodeAdditionalInfo](#uanodeadditionalinfo). |
| Timeout | IN | TIME | 5000 .. 120000 | Maximum time for establishing the connection in milliseconds. If the value is exceeded, processing of the block is aborted with error number B0007001.  If a value is entered outside the permitted range, the default value of 60000 (60 seconds) is used. |
| Variables | IN_OUT | UDT | See "Meaning" | Reference to the data to be written. For information on the structure of the UDT, see [UAAnyPointer](#uaanypointer).  For the supported data types of the process data, refer to the section [Data types](#data-types). |
| Done | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block execution aborted, not yet completed or not yet started - 1: Block processing completed without errors |
| Busy | OUT | BOOL | 0, 1 | Status parameter for block processing  - 0: Block not being processed - 1: Block currently executing |
| Error | OUT | BOOL | 0, 1 | Error code  - 0: No error - 1: An error has occurred. See "" parameter "ErrorID". |
| ErrorID | OUT | DWORD | See "Meaning" | Output of the error number when "Error" = 1.  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |
| NodeErrorIDs | OUT | ARRAY of DWORD | See "Meaning" | Contains error numbers for all elements of the data area of "Variables".  For the significance of the numbers, refer to the section [Error numbers](#error-numbers). |

### Data types

#### Data types and memory areas

The CP 443‑1 OPC UA supports the data types listed below for process data.

The corresponding symbols on the CPU are permitted for the operand areas listed. The memory areas have the following abbreviations. The short forms in brackets are abbreviations depending on the mnemonics set (German/English).

- I = Process input image (E/I)
- Q = Process output image (A/Q)
- PI = I/O area inputs (PE/PI)
- PQ = I/O area outputs (PA/PQ)
- M = Memory bit
- DB = Data block / system data block / instance data block

I/O areas are only supported by the OPC UA server.

Data types

| Size [bit], type | Area | Data type |  |  | Remark | Operand area of the CPU |
| --- | --- | --- | --- | --- | --- | --- |
| SIMATIC S7 | IEC 61131‑3 | OPC UA |  |  |  |  |
| 1 | 0 .. 255 | BOOL | BOOL | Boolean | 0 = false  1 .. 255 = true | I, Q, PI, PQ, M, DB |
| **Numbers** |  |  |  |  |  |  |
| 8, UInt8 | 0 .. 255 | BYTE | BYTE, USINT | Byte |  | I, Q, PI, PQ, M, DB |
| 8, UInt8 | 0 .. 255 | CHAR | CHAR | Byte | ASCII characters 32 .. 255 | I, Q, PI, PQ, M, DB |
| 16, UInt16 | 0 .. 65535 | WORD | WORD, UINT | UInt16 |  | I, Q, PI, PQ, M, DB |
| 16, Int16 | -32768 .. 32767 | INT | INT | Int16 |  | I, Q, PI, PQ, M, DB |
| 32, UInt32 | 0 .. 4294967295 | DWORD | DWORD, UDINT | UInt32 |  | I, Q, PI, PQ, M, DB |
| 32, Int32 | 2147483648 .. 2147483647 | DINT | DINT | Int32 |  | I, Q, PI, PQ, M, DB |
| 32, Float | ±1.175 495e-38 .. 3.402823e+38 | REAL | REAL | Float |  | DB |
| **Time and date** |  |  |  |  |  |  |
| 16, UInt16 | 0 .. 999 | S5TIME | TIME | UInt16 | SIMATIC time  For the coding see online help of STEP 7. | DB |
| 16, UInt16 | D#1990‑1‑1 .. D#2168‑12‑31  (0 .. 65378) | DATE | DATE | UInt16 | IEC date [d] | DB |
| 32, UInt32 | TOD#0:0:0.0 .. TOD#23:59:59.999  (0 .. 86399999) | TIME_OF_     DAY (TOD) | TIME_OF_     DAY | UInt32 | Time of day [ms] | DB |
| 32, UInt32 | -24D_20H_31M_     23S_648MS .. T#24D_20H_31M_     23S_647MS  (-2147483648 .. 2147483647) | TIME | TIME | UInt32 | IEC time [ms] | DB |
| **Complex data types** |  |  |  |  |  |  |
| 64 | 1990‑1‑1-0:0:0.0 .. 2089‑12‑31-23:59:59.999 | DATE_AND_     TIME | DT DATE_     AND_TIME | UInt32+ UInt32 | Date and time of day  For the coding see online help of STEP 7. | DB |
| 254 * 8 |  | STRING ***** | STRING | String | Max. 254 bytes user data | DB |
|  |  | ARRAY ***** |  |  | Multidimensional field of elementary or complex data types | DB |
|  |  | UDT ***** |  |  | User-defined data type for specific parameter groups | DB |
| ***** For the coding see below. |  |  |  |  |  |  |

You will find a general description of the coding of the data types in the STEP 7 online help.

**Special features of complex data types**

With the complex data types used by the OPC UA function of the CP. the special coding rules apply that are described below.

#### STRING

A STRING can contain a maximum of 254 characters.

ASCII characters from the range 32 (0x20) .. 255 (0xFF) are permitted.

Of these, the following characters are not permitted: 127 (0x7F), 129 (0x81), 141 (0x8D), 143 (0x8F), 144 (0x90), 157 (0x9D)

**Special features of the OPC UA server**

The characters are coded in the format UTF-8 in the OPC UA server of the CP.

**Special features of the OPC UA client**

With process data with the data type STRING that are referenced by the "UAAnyPointer", the data type "2" (BYTE) is specified.

As the repetition factor in the UAAnyPointer always select the maximum value of 256 (0x100); 254 for the user data + 2 for the header.

#### ARRAY

**Special features of the OPC UA client**

The client program blocks support only the transfer of one dimensional arrays from the memory area "DB".

The transfer of the data type "ARRAY of BOOL" is not supported by the client program blocks.

With a ARRAY of STRING, with the limits of the dimension of every string element the maximum length (256) must be specified "n" times, where "n" is the number of strings in the array.

**Special features of the OPC UA server**

The data type "ARRAY of BOOL" is readable in all cases.

The data type "ARRAY of BOOL" can only be written when the length is a multiple of 8.

#### UDT

You can find the structure of the UDTs required by the program blocks for the OPC UA client function in the section [UDTs for the CP 443-1 OPC UA](#udts-for-the-cp-443-1-opc-ua).

#### Parameter types

The parameter types "TIMER" and "COUNTER" are only supported for the OPC UA server of the CP.

### UDTs for the CP 443-1 OPC UA

This section contains information on the following topics:

- [UASessionConnectInfo](#uasessionconnectinfo)
- [UAUserIdentityToken](#uauseridentitytoken)
- [UANodeID](#uanodeid)
- [UANodeAdditionalInfo](#uanodeadditionalinfo)
- [UAIndexRange](#uaindexrange)
- [UATimeStamp](#uatimestamp)
- [UAAnyPointer](#uaanypointer)

#### UASessionConnectInfo

##### UASessionConnectInfo

The following table shows the meaning of the connection information for the parameter "SessionConnectInfo" of the UA_Connect block.

Parameters of UDT UASessionConnectInfo

| Parameter | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- |
| SessionName | STRING | 0 .. 254 characters | Name of the session  If the string remains empty, the following is entered by the system as the session name:  <Connection>+<decimal value of "ConnectionHdl"> |
| ApplicationName | STRING | 0 .. 254 characters | The parameter is given the application name of the CP (OPC UA client) configured In HW Config by STEP 7. |
| SecurityMsgMode | WORD | 0 .. 3 | Security process  - 0 = Best possible procedure - 1 = No security process - 2 = Authenticate - 3 = Authenticate and encrypt |
| SecurityPolicy | WORD | 0 .. 4 | Securityprofile  - 0 = Best possible security profile - 1 = No security profile - 2 = Basic128Rsa15 - 3 = Basic256 - 4 = Basic256Sha256 |
| CertificateStore | STRING | 0 .. 254 characters | Certificate store of the CP (OPC UA client)  The parameter is inserted by STEP 7. |
| ClientCertificateName | STRING | 0 .. 254 characters | Name of the client certificate  The parameter is inserted by STEP 7. |
| ServerUri | STRING | 0 .. 254 characters | Server address (URI) that is also stored in the server certificate.  The parameter my only be left empty for sessions without a security process.  Example: urn:<ApplicationName>:GUID |
| CheckServerCertificate | BOOL | 0, 1 | Comparison (check) of the certificate sent by the server with the server certificate stored in the certificate store of the client CP:  - 0 = No check - 1 = Check    **Note**  The settings of this parameter are overwritten by the security settings in the configuration. If you enable the check (1) but the security functions are disabled in the configuration of the CP, connection establishment is aborted with an error message. Recommendation: Leave the parameter at the default setting (0) since the security functions are enabled by the configuration of the CP. |
| TransportProfile | WORD | 1 | 1 = UATP_UATcp  According to the PLCopen specification, only this transport profile is supported. |
| UserIdentityToken | UDT | See "Meaning" | Data of the user authentication, see [UAUserIdentityToken](#uauseridentitytoken). |
| VendorSpecificParameter | WORD | See "Meaning" | Entry of the logical address of the CP 443-1 OPC UA. You will find this in STEP 7 properties dialog of the CP as an input address in the "Addresses" tab. |
| SessionTimeout | TIME | 30000 .. 86 400 000 | Maximum time that a session remains established when there is no data traffic (milliseconds).  If the value is exceeded, the session (connection) is aborted. In this case, you will need to re-establish the connection by calling UA_Connect.  If you program values outside the permitted range of values (30 seconds ... 1 day), the value 1200000 (20 minutes) is used. |
| MonitorConnection | TIME | 5000 .. 86 400 000 | Connection monitoring time (milliseconds)  Time without data traffic after which the client checks the connection to the server by sending a frame.  Default setting: 15000 (15 seconds) |
| LocaleIDs | ARRAY[1..5] of String[6] | Examples: en‑US, de‑DE, zh‑CHS ... | Optional language and regional identifier acc. to RFC 3066.  0 = no or unknown LocaleID. |

#### UAUserIdentityToken

##### UAUserIdentityToken

The following table shows the meaning of the user authentication data that supplies the UserIdentityToken parameter of the UDT "UASessionConnectInfo".

Parameters of UDT UAUserIdentityToken

| Parameter | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- |
| UserIdentity TokenType | WORD | 0, 1 | 0 = No authentication  1 = Authentication  When the communications partner (server) demands authentication with a user name and password, set this parameter to 1 and the two following according to the requirements of the server. |
| TokenParam1 | STRING | 1 .. 254 characters | User name |
| TokenParam2 | STRING | 1 .. 254 characters | Password |

#### UANodeID

##### UANodeID

The following table shows the meaning of the parameters of UANodeID to identify the target node on the OPC UA server. UANodeID supplies the parameter "NodeIDs" of the UA_NodeGetHandleList" block.

Parameters of UDT UANodeID

| Parameter | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- |
| NamespaceIndex | WORD | 0 .. 65535 | Index of the name space of the server |
| Identifier | STRING | Max. 254 | Specifies the nodeID in the name space index. |
| IdentifierType | WORD | 1 .. 2 | Specifies the format and the area of application (generally the server) of the node ID. Supported types:  - 1: UAIdentifierType_String String identifiers distinguish upper and lower case. - 2: UAIdentifierType_Numeric Numeric identifier |

#### UANodeAdditionalInfo

##### UANodeAdditionalInfo

Specifies the attribute of the item and the index range for the block parameter "NodeAddInfos".

Parameters of UDT UANodeAdditionalInfo

| Parameter | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- |
| AttributeID | WORD | 13 | Attribute of the items Only attribute 13 (UAAI_Value) for the value of the item is supported. |
| IndexRangeCount | WORD | 0 .. 1 | Number of index ranges  The value is unimportant with elementary data types.  For items data type ARRAY the following applies:  - 0: A single index The entire array is read/written - 1: A subsection of an array defined by "IndexRange". |
| IndexRange | UDT | See “Meaning” | Area of the array for the parameter IndexRangeCount. For information on the structure of the UDT, see [UAIndexRange](#uaindexrange). |

#### UAIndexRange

##### UAIndexRange

Specifies the start and end index for the parameter "IndexRange” of the UDT "UANodeAdditionalInfo".

Parameters of UDT UAIndexRange

| Parameter | Data type | Range of values | Meaning |
| --- | --- | --- | --- |
| StartIndex | WORD | 0 .. 65535 | Index as of which reading will take place. |
| EndIndex | WORD | 0 .. 65535 | Index up to which reading will take place. |

**Rules:**

If IndexRangeCount = 1 is used, the following rules apply to programming the index range:

- StartinIndex and EndIndex must be assigned.
- For access to more than one element the StartIndex must be lower than the EndIndex.

  If this is not the case, this causes an error with the number 80360000.
- If you want to read a single element of an array, enter the same value for the StartIndex and EndIndex.
- To be able to access all elements of the array, the StartIndex and EndIndex must be assigned based on the total number of elements of the array.

  If values are specified outside the size of the array, this causes an error with the number 80370000.

**Example of assigning "StartIndex" and EndIndex" with arrays.**

From an array with a size of 10 elements (no. 1 .. 10) the elements 3 to 5 need to be read. The two indexes are programmed as follows:

- StartIndex = 2 (element no. 3)
- EndIndex = 4 (element no. 5)

#### UATimeStamp

##### UATimeStamp

The UDT contains the time stamps of the elements of the data area in milliseconds. UATimeStamp supplies the parameter "TimeStamps" of the block "UA_ReadList".

Parameters of UDT UATimeStamp

| Parameter | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- |
| TimestampL | WORD | see below | Least significant word (bits 0..15) |
| TimestampH | WORD | see below | Most significant word (bits 16..31) |

Range of values of the entire double word:

TOD#0:0:0.0 .. TOD#23:59:59.999 (0 .. 86 399 999 milliseconds)

#### UAAnyPointer

##### UAAnyPointer

The UDT "UAAnyPointer" is referenced by the "Variables" parameter of the program block.

The UDT references the memory area of the process data in the CPU. To do this process data in the operand areas "inputs" or "outputs" must be copied to a data block.

Store the UDT in a data block.

Parameters of UDT UAAnyPointer

| Parameter | S7 data type | Range of values | Meaning |
| --- | --- | --- | --- |
| SyntaxID | WORD | 10 | The value for the syntax ID is always 10. |
| DataType | WORD | See "Meaning" | Data type of the target node For the range of values see below, table "Coding of the data type". |
| RepetitionFactor | WORD | 0 .. 65535 | Repetition factor  For further information, refer to the STEP 7 online help. |
| DB_Number | WORD | 0 .. 65535 | Number of the data block (DB)  If you specify a DB, then enter under "MemArea": b#16#84 |
| MemArea | WORD | See "Meaning" | Memory area  If you specify a memory area, enter a zero in "DB_Number".  For the range of values of the memory area see below, table "Coding of the memory area". |
| ByteOffset | WORD | Depends on the memory area, see "Meaning" | Byte offset in the specified memory area, as of which the data is accessed. |
| BitOffset | WORD | 0 .. 7 | Bit offset in the specified memory area |

**Data type**

The following table explains the coding of the data type in the "DataType" parameter of the UDT UAAnyPointer.

Coding of the data type

| Hexadecimal code | S7 data type | Description |
| --- | --- | --- |
| b#16#01 | BOOL | Bit |
| b#16#02 | BYTE | Byte (8 bits) |
| b#16#03 | CHAR | Character (8 bits) |
| b#16#04 | WORD | Word (16 bits) |
| b#16#05 | INT | Integer (16 bits) |
| b#16#06 | DWORD | Word (32 bits) |
| b#16#07 | DINT | Integer (32 bits) |
| b#16#08 | REAL | Floating-point number (32 bits) |
| b#16#09 | DATE | Date |
| b#16#0A | TIME_OF_DAY (TOD) | Time of day |
| b#16#0B | TIME | Time |
| b#16#0C | S5TIME | Data type S5TIME |
| b#16#0E | DATE_AND_TIME (DT) | Date and time (64 bits) |
| b#16#02 ***** | STRING | Character string |

***** The string uses the lower-level data type BYTE. Refer to the special features in the section [Data types](#data-types).

**Memory area**

The following table explains the coding of the memory area in the "MemArea" parameter of the UDT UAAnyPointer.

Coding of the memory area

| Hexadecimal code | Area | Description |
| --- | --- | --- |
| b#16#80 | P | Memory area of the I/O |
| b#16#81 | E | Memory area of the inputs |
| b#16#82 | A | Memory area of the outputs |
| b#16#83 | M | Memory area of the bit memory |
| b#16#84 | DB | Data block |

### Error numbers

#### Evaluation of the output parameters

The output parameters Done (BOOL), Error (BOOL) and ErrorID (DWORD) of the OPC UA client program blocks are updated each time the block is called. Evaluate the states of the output parameters in the user program.

**Example:**

After it is called, the program block UA_Connect returns the following values at the three output parameters.

- Done = 1
- Error = 0
- ErrorID = 00000000

Meaning: The job was completed successfully.

#### Meaning of the error numbers (hexadecimal) of ErrorID

Meaning of ErrorID in conjunction with Done and Error

| Done | Error | ErrorID (hex) | Name | Meaning |
| --- | --- | --- | --- | --- |
| 1 | 0 | 00000000 |  | The block execution was completed successfully. |
| **CP-specific error numbers** |  |  |  |  |
| 0 | 1 | B0006001 |  | Missing positive edge for the program block call |
| 0 | 1 | B0007001 |  | Timeout |
| 0 | 1 | B0008004 |  | Invalid NodeIDCount |
| 0 | 1 | B0008086 |  | Invalid node handle |
| 0 | 1 | B0008087 |  | The maximum number of connections (5) has been reached. |
| 0 | 1 | B0008090 |  | Wrong logical address. Connection establishment aborted. |
| 0 | 1 | B0008093 |  | The logical address cannot be processed. An impermissible module is being used. |
| 0 | 1 | B00080A1 |  | The node handle was not set up for this connection. |
| 0 | 1 | B00080C3 |  | The connection resources of the CPU are temporarily exhausted. |
| 0 | 1 | B0009085 |  | The maximum memory space for items (64000 bytes) of the OPC UA client has been exceeded. |
| 0 | 1 | B000800A |  | The OPC client was not enabled in the configuration. |
| 0 | 1 | B0008723 |  | The read/write job references a non-existent data area in a DB. |
| 0 | 1 | B000F001 |  | Two function blocks were called in one cycle. |
| 0 | 1 | B000F002 |  | OPC UA session not yet established. Call the UA_Connect block again. |
| 0 | 1 | B000F003 |  | Communication error |
| 0 | 1 | B000F004 |  | Invalid value for the parameter "SyntaxID" in the UDT "UAAnyPointer" |
| 0 | 1 | B000F005 |  | Invalid data type in UAAnyPointer |
| 0 | 1 | B000F006 |  | Invalid value for the parameter "RepetitionFactor" in the UDT "UAAnyPointer" |
| 0 | 1 | B000F007 |  | Invalid operand area of UAAnyPointer |
| 0 | 1 | B000F010 |  | Invalid operand area in a read or write job: Arrays of inputs, arrays of outputs, arrays of memory bits, arrays of local data and arrays of local data of the predecessor block are not permitted. |
| 0 | 1 | B000F011 |  | The bit offset must be zero. |
| 0 | 1 | B0010001 |  | Wrong data packet in UA_Connect |
| 0 | 1 | B0010002 |  | Invalid URL of a server end point |
| 0 | 1 | B0010003 |  | Invalid value for Timeout |
| 0 | 1 | B0010004 |  | Invalid value for SessionTimeout |
| 0 | 1 | B0010005 |  | Invalid value for MonitorConnection |
| 0 | 1 | B0010006 |  | Invalid transport profile |
| 0 | 1 | B0010007 |  | Invalid server URL |
| 0 | 1 | B0010008 |  | Invalid Security procedure |
| 0 | 1 | B0010009 |  | Invalid Security profile |
| 0 | 1 | B001000A |  | Invalid value for UserIdentityToken |
| 0 | 1 | B001000B |  | Invalid application name |
| 0 | 1 | B0010101 |  | Invalid format of the server end point URL. It must start with "opc.tcp://". |
| 0 | 1 | B0010102 |  | The path of the server end point URL is not supported. |
| 0 | 1 | B0010103 |  | The client must not connect itself to the server of its own CP. |
| 0 | 1 | B0010104 |  | Invalid port |
| 0 | 1 | B0010105 |  | Invalid address. DNS is not supported. |
| 0 | 1 | B0020001 |  | Wrong data packet in UA_NameSpaceGetIndex |
| 0 | 1 | B0030001 |  | Wrong data packet in UA_NodeGetHandleList |
| 0 | 1 | B0030002 |  | Invalid NodeID Identifier |
| 0 | 1 | B0030003 |  | Max. number of items (64000) exceeded |
| 0 | 1 | B0030004 |  | Unsupported attribute "ValueRank" of a tag. The ValueRank values 1 (one dimensional array) and ‑1 (scalar) are supported. |
| 0 | 1 | B0040001 |  | Wrong data packet in UA_NodeReleaseHandleList |
| 0 | 1 | B0050001 |  | Wrong data packet in UA_Disconnect |
| 0 | 1 | B0050002 |  | UA_Disconnect cannot be called, because there is no connection. |
| 0 | 1 | B0060001 |  | Wrong data packet in UA_ReadList |
| 0 | 1 | B0060002 |  | The length of the data to be read exceeds the maximum of 64000. |
| 0 | 1 | B0060003 |  | Invalid range of IndexRangeCount |
| 0 | 1 | B0060004 |  | Invalid IndexRange. StartIndex must not be higher than EndIndex and EndIndex must not be higher than the array length. |
| 0 | 1 | B0060005 |  | Invalid AttributeID |
| 0 | 1 | B0060006 |  | The read data area is too small.  Correct the data in the UDT "UAIndexRange". |
| 0 | 1 | B0060007 |  | Invalid string length. The value (user data) must be 254. |
| 0 | 1 | B0060008 |  | Invalid value of the node. The value cannot be read into the S7 tag. |
| 0 | 1 | B0060010 |  | Invalid operand area in a read or write job: Arrays of inputs, arrays of outputs, arrays of memory bits, arrays of local data and arrays of local data of the predecessor block are not permitted. |
| 0 | 1 | B0070001 |  | Wrong data packet in UA_WriteList |
| 0 | 1 | B0070002 |  | The length of the data to be written exceeds the maximum. |
| 0 | 1 | B0070003 |  | Invalid range of IndexRangeCount |
| 0 | 1 | B0070004 |  | Invalid IndexRange. StartIndex must not be higher than EndIndex and EndIndex must not be higher than the array length. |
| 0 | 1 | B0070005 |  | Invalid AttributeID |
| 0 | 1 | B0070006 |  | The data area is outside the permitted area. |
| 0 | 1 | B0070009 |  | Invalid character in the string |
| **Error numbers according to IEC 61131‑3 for OPC UA** |  |  |  |  |
| 0 | 1 | 002D0000 | GoodSubscription Transferred | The subscription was transferred to another session. |
| 0 | 1 | 002E0000 | GoodCompletes Asynchronously | The processing will complete asynchronously. |
| 0 | 1 | 002F0000 | GoodOverload | Sampling has slowed down due to resource limitations. |
| 0 | 1 | 00300000 | GoodClamped | The value written was accepted but was clamped. |
| 0 | 1 | 00960000 | GoodLocalOverride | The value has been overridden. |
| 0 | 1 | 00A20000 | GoodEntryInserted | The data or event was successfully inserted into the historical database. |
| 0 | 1 | 00A30000 | GoodEntryReplaced | The data or event field was successfully replaced in the historical database. |
| 0 | 1 | 00A50000 | GoodNoData | No data exists for the requested time range or event filter. |
| 0 | 1 | 00A60000 | GoodMoreData | The data or event field was successfully replaced in the historical database. |
| 0 | 1 | 00A70000 | GoodCommunicationEvent | The communication layer has raised an event. |
| 0 | 1 | 00A80000 | GoodShutdownEvent | The system is shutting down. |
| 0 | 1 | 00A90000 | GoodCallAgain | The operation is not finished and needs to be called again. |
| 0 | 1 | 00AA0000 | GoodNonCriticalTimeout | A non-critical timeout occurred. |
| 0 | 1 | 00BA0000 | GoodResultsMayBe Incomplete | The server should have followed a reference to a node in a remote server but did not. The result set may be incomplete. |
| 0 | 1 | 406C0000 | UncertainReferenceOutOf Server | One of the references to follow in the relative path references to a node in the address space in another server. |
| 0 | 1 | 408F0000 | UncertainNoCommunication LastUsableValue | Communication to the data source has failed. The variable value is the last value that had a good quality. |
| 0 | 1 | 40900000 | UncertainLastUsableValue | Whatever was updating this value has stopped doing so. |
| 0 | 1 | 40910000 | UncertainSubstituteValue | The value is an operational value that was manually overwritten. |
| 0 | 1 | 40920000 | UncertainInitialValue | The value is an initial value for a variable that normally receives its value from another variable. |
| 0 | 1 | 40930000 | UncertainSensorNotAccurate | The value is at one of the sensor limits. |
| 0 | 1 | 40940000 | UncertainEngineeringUnits Exceeded | The value is outside of the range of values defined for this parameter. |
| 0 | 1 | 40950000 | UncertainSubNormal | The value is derived from multiple sources and has less than the required number of Good sources. |
| 0 | 1 | 40A40000 | UncertainDataSubNormal | The value is derived from multiple values and has less than the required number of Good values. |
| 0 | 1 | 40BC0000 | UncertainReferenceNot Deleted | The server was not able to delete all target references. |
| 0 | 1 | 40C00000 | UncertainNotAllNodes Available | The list of references may not be complete because the underlying system is not available. |
| 0 | 1 | 80010000 | BadUnexpectedError | An unexpected error occurred |
| 0 | 1 | 80020000 | BadInternalError | An internal error occurred as a result of a programming or configuration error. |
| 0 | 1 | 80030000 | BadOutOfMemory | Not enough memory to complete the operation. |
| 0 | 1 | 80040000 | BadResourceUnavailable | An operating system resource is not available |
| 0 | 1 | 80050000 | BadCommunicationError | A low level communication error occurred. |
| 0 | 1 | 80060000 | BadEncodingError | Encoding halted because of invalid data in the objects being serialized. |
| 0 | 1 | 80070000 | BadDecodingError | Decoding halted because of invalid data in the stream. |
| 0 | 1 | 80080000 | BadEncodingLimits­Exceeded | The message encoding/decoding limits imposed by the stack have been exceeded. |
| 0 | 1 | 80B80000 | BadRequestTooLarge | The resources (memory) of the CPU are temporarily occupied |
| 0 | 1 | 80B90000 | BadResponseTooLarge | The response message size exceeds limits set by the client. |
| 0 | 1 | 80B90000 | BadUnknownResponse | An unrecognized response was received from the server. |
| 0 | 1 | 800A0000 | BadTimeout | The operation timed out. |
| 0 | 1 | 800B0000 | BadServiceUnsupported | The server does not support the requested service. |
| 0 | 1 | 800C0000 | BadShutdown | The operation was cancelled because the application is shutting down. |
| 0 | 1 | 800D0000 | BadServerNotConnected | The operation could not complete because the client is not connected to the server. |
| 0 | 1 | 800E0000 | BadServerHalted | The server has stopped and cannot process any requests. |
| 0 | 1 | 800F0000 | BadNothingToDo | There was nothing to do because the client passed a list of operations with no elements. |
| 0 | 1 | 80100000 | BadTooManyOperations | The request could not be processed because it specified too many operations. |
| 0 | 1 | 80110000 | BadDataTypeIdUnknown | The extension object cannot be (de)serialized because the data type id is not recognized. |
| 0 | 1 | 80120000 | BadCertificateInvalid | The certificate provided as a parameter is not valid. |
| 0 | 1 | 80130000 | BadSecurityChecksFailed | The certificate provided as a parameter is not valid. |
| 0 | 1 | 80140000 | BadCertificateTimeInvalid | The Certificate has expired or is not yet valid. |
| 0 | 1 | 80150000 | BadCertificateIssuer TimeInvalid | An Issuer Certificate has expired or is not yet valid. |
| 0 | 1 | 80160000 | BadCertificateHost NameInvalid | The HostName used to connect to a Server does not match a HostName in the Certificate. |
| 0 | 1 | 80170000 | BadCertificateUriInvalid | The URI specified in the Application Description does not match the URI in the Certificate. |
| 0 | 1 | 80180000 | BadCertificateUseNotAllowed | The Certificate may not be used for the requested operation. |
| 0 | 1 | 80190000 | BadCertificateIssuerUse NotAllowed | The Issuer Certificate may not be used for the requested operation. |
| 0 | 1 | 801A0000 | BadCertificateUntrusted | The Certificate is not trusted. |
| 0 | 1 | 801B0000 | BadCertificateRevocation Unknown | It was not possible to determine if the Certificate has been revoked. |
| 0 | 1 | 801C0000 | BadCertificateIssuer RevocationUnknown | It was not possible to determine if the Issuer  Certificate has been revoked. |
| 0 | 1 | 801D0000 | BadCertificateRevoked | The Certificate has been revoked. |
| 0 | 1 | 801E0000 | BadCertificateIssuerRevoked | The Issuer Certificate has been revoked. |
| 0 | 1 | 801F0000 | BadUserAccessDenied | User does not have permission to perform the requested operation. |
| 0 | 1 | 80200000 | BadIdentityTokenInvalid | The user identity token is not valid. |
| 0 | 1 | 80210000 | BadIdentityTokenRejected | The user identity token is valid but the server has rejected it. |
| 0 | 1 | 80220000 | BadSecureChannelIdInvalid | The specified secure channel is no longer valid. |
| 0 | 1 | 80230000 | BadInvalidTimestamp | The timestamp is outside the range allowed by the server. |
| 0 | 1 | 80240000 | BadNonceInvalid | The nonce does appear to be not a random value or it is not the correct length. |
| 0 | 1 | 80250000 | BadSessionIdInvalid | The session id is not valid. |
| 0 | 1 | 80260000 | BadSessionClosed | The session was closed by the client. |
| 0 | 1 | 80270000 | BadSessionNotActivated | The session cannot be used because ActivateSession has not been called. |
| 0 | 1 | 80280000 | BadSubscriptionIdInvalid | The subscription id is not valid. |
| 0 | 1 | 802A0000 | BadRequestHeaderInvalid | The header for the request is missing or invalid. |
| 0 | 1 | 802B0000 | BadTimestampsTo ReturnInvalid | The timestamps to return parameter is invalid. |
| 0 | 1 | 802C0000 | BadRequestCancelled ByClient | The request was cancelled by the client. |
| 0 | 1 | 80310000 | BadNoCommunication | Communication with the data source is defined, but not established, and there is no last known value available. |
| 0 | 1 | 80320000 | BadWaitingForInitialData | Waiting for the server to obtain values from the underlying data source. |
| 0 | 1 | 80330000 | BadNodeIdInvalid | The syntax of the node id is not valid. |
| 0 | 1 | 80340000 | BadNodeIdUnknown | The node id refers to a node that does not exist in the server address space. |
| 0 | 1 | 80350000 | BadAttributeIdInvalid | The attribute is not supported for the specified Node. |
| 0 | 1 | 80360000 | BadIndexRangeInvalid | The syntax of the index range parameter is invalid. |
| 0 | 1 | 80370000 | BadIndexRangeNoData | No data exists within the range of indexes specified. |
| 0 | 1 | 80380000 | BadDataEncodingInvalid | The data encoding is invalid. |
| 0 | 1 | 80390000 | BadDataEncoding Unsupported | The server does not support the requested data encoding for the node. |
| 0 | 1 | 803A0000 | BadNotReadable | The access level does not allow reading or subscribing to the Node. |
| 0 | 1 | 803B0000 | BadNotWritable | The access level does not allow writing to the Node. |
| 0 | 1 | 803C0000 | BadOutOfRange | The value was out of range. |
| 0 | 1 | 803D0000 | BadNotSupported | The requested operation is not supported. |
| 0 | 1 | 803E0000 | BadNotFound | A requested item was not found or a search operation ended without success. |
| 0 | 1 | 803F0000 | BadObjectDeleted | The object cannot be used because it has been deleted. |
| 0 | 1 | 80400000 | BadNotImplemented | Requested operation is not implemented. |
| 0 | 1 | 80410000 | BadMonitoringModeInvalid | The monitoring mode is invalid. |
| 0 | 1 | 80420000 | BadMonitoredItemIdInvalid | The monitoring item id does not refer to a valid monitored item. |
| 0 | 1 | 80430000 | BadMonitoredItem FilterInvalid | The monitored item filter parameter is not valid. |
| 0 | 1 | 80440000 | BadMonitoredItem FilterUnsupported | The server does not support the requested monitored item filter. |
| 0 | 1 | 80450000 | BadFilterNotAllowed | A monitoring filter cannot be used in combination with the attribute specified. |
| 0 | 1 | 80460000 | BadStructureMissing | A mandatory structured parameter was missing or null. |
| 0 | 1 | 80470000 | BadEventFilterInvalid | The event filter is not valid. |
| 0 | 1 | 80480000 | BadContentFilterInvalid | The content filter is not valid. |
| 0 | 1 | 80490000 | BadFilterOperandInvalid | The operand used in a content filter is not valid. |
| 0 | 1 | 804A0000 | BadContinuation PointInvalid | The continuation point provide is longer valid. |
| 0 | 1 | 804B0000 | BadNoContinuationPoints | The operation could not be processed because all continuation points have been allocated. |
| 0 | 1 | 804C0000 | BadReferenceTypeIdInvalid | The operation could not be processed because all continuation points have been allocated. |
| 0 | 1 | 804D0000 | BadBrowseDirectionInvalid | The browse direction is not valid. |
| 0 | 1 | 804E0000 | BadNodeNotInView | The node is not part of the view. |
| 0 | 1 | 804F0000 | BadServerUriInvalid | The ServerUri is not a valid URI. |
| 0 | 1 | 80500000 | BadServerNameMissing | No ServerName was specified |
| 0 | 1 | 80510000 | BadDiscoveryUrlMissing | No DiscoveryUrl was specified. |
| 0 | 1 | 80520000 | BadSempahoreFileMissing | The semaphore file specified by the client is not valid. |
| 0 | 1 | 80530000 | BadRequestTypeInvalid | The security token request type is not valid. |
| 0 | 1 | 80540000 | BadSecurityModeRejected | The security mode does not meet the requirements set by the Server. |
| 0 | 1 | 80550000 | BadSecurityPolicyRejected | The security policy does not meet the requirements set by the Server. |
| 0 | 1 | 80560000 | BadTooManySessions | The server has reached its maximum number of sessions. |
| 0 | 1 | 80570000 | BadUserSignatureInvalid | The user token signature is missing or invalid. |
| 0 | 1 | 80580000 | BadApplicationSignature Invalid | The signature generated with the client certificate is missing or invalid. |
| 0 | 1 | 80590000 | BadNoValidCertificates | The client did not provide at least one software certificate that is valid and meets the profile requirements for the server. |
| 0 | 1 | 805A0000 | BadRequestCancelled ByRequest | The request was cancelled by the client with the Cancel service. |
| 0 | 1 | 805B0000 | BadParentNodeIdInvalid | The parent node id does not to refer to a valid node. |
| 0 | 1 | 805C0000 | BadReferenceNotAllowed | The reference could not be created because it violates constraints imposed by the data model. |
| 0 | 1 | 805D0000 | BadNodeIdRejected | The requested node id was reject because it was either invalid or server does not allow node ids to be specified by the client. |
| 0 | 1 | 805F0000 | BadNodeClassInvalid | The node class is not valid. |
| 0 | 1 | 80600000 | BadBrowseNameInvalid | The browse name is invalid. |
| 0 | 1 | 80610000 | BadBrowseNameDuplicated | The browse name is not unique among nodes that share the same relationship with the parent. |
| 0 | 1 | 80620000 | BadNodeAttributesInvalid | The node attributes are not valid for the node class. |
| 0 | 1 | 80630000 | BadTypeDefinitionInvalid | The type definition node id does not reference an appropriate type node. |
| 0 | 1 | 80640000 | BadSourceNodeIdInvalid | The source node id does not reference a valid node. |
| 0 | 1 | 80650000 | BadTargetNodeIdInvalid | The target node id does not reference a valid node. |
| 0 | 1 | 80660000 | BadDuplicateReference NotAllowed | The reference type between the nodes is already defined. |
| 0 | 1 | 80670000 | BadInvalidSelfReference | The server does not allow this type of selfreference on this node. |
| 0 | 1 | 80680000 | BadReferenceLocalOnly | The reference type is not valid for a reference to a remote server. |
| 0 | 1 | 80690000 | BadNoDeleteRights | The server will not allow the node to be deleted. |
| 0 | 1 | 806A0000 | BadServerIndexInvalid | The server index is not valid. |
| 0 | 1 | 806B0000 | BadViewIdUnknown | The view id does not refer to a valid view node. |
| 0 | 1 | 806D0000 | BadTooManyMatches | The requested operation has too many matches to return. |
| 0 | 1 | 806E0000 | BadQueryTooComplex | The requested operation requires too many resources in the server. |
| 0 | 1 | 806F0000 | BadNoMatch | The requested operation has no match to return. |
| 0 | 1 | 80700000 | BadMaxAgeInvalid | The max age parameter is invalid. |
| 0 | 1 | 80710000 | BadHistoryOperationInvalid | The history details parameter is not valid. |
| 0 | 1 | 80720000 | BadHistoryOperation Unsupported | The server does not support the requested operation. |
| 0 | 1 | 80730000 | BadWriteNotSupported | The server not does support writing the combination of value, status and timestamps provided. |
| 0 | 1 | 80740000 | BadTypeMismatch | The value supplied for the attribute is not of the same type as the attribute's value. |
| 0 | 1 | 80750000 | BadMethodInvalid | The method id does not refer to a method for the specified object. |
| 0 | 1 | 80760000 | BadArgumentsMissing | The client did not specify all of the input arguments for the method. |
| 0 | 1 | 80770000 | BadTooManySubscriptions | The server has reached its maximum number of subscriptions. |
| 0 | 1 | 80780000 | BadTooManyPublish Requests | The server has reached the maximum number of queued publish requests. |
| 0 | 1 | 80790000 | BadNoSubscription | There is no subscription available for this session. |
| 0 | 1 | 807A0000 | BadSequenceNumber Unknown | The sequence number is unknown to the server. |
| 0 | 1 | 807B0000 | BadMessageNotAvailable | The requested notification message is no longer available. |
| 0 | 1 | 807C0000 | BadInsufficientClientProfile | The Client of the current Session does not support one or more Profiles that are necessary for the Subscription. |
| 0 | 1 | 80BF0000 | BadStateNotActive | The sub-state machine is not currently active. |
| 0 | 1 | 807D0000 | BadTcpServerTooBusy | The server cannot process the request because it is too busy. |
| 0 | 1 | 807E0000 | BadTcpMessageTypeInvalid | The type of the message specified in the header invalid. |
| 0 | 1 | 807F0000 | BadTcpSecureChannel Unknown | The SecureChannelId and/or TokenId are not currently in use. |
| 0 | 1 | 80800000 | BadTcpMessageTooLarge | The size of the message specified in the header is too large. |
| 0 | 1 | 80810000 | BadTcpNotEnough Resources | There are not enough resources to process the request. |
| 0 | 1 | 80820000 | BadTcpInternalError | An internal error occurred. |
| 0 | 1 | 80830000 | BadTcpEndpointUrlInvalid | The Server does not recognize the QueryString specified. |
| 0 | 1 | 80840000 | BadRequestInterrupted | The request could not be sent because of a network interruption. |
| 0 | 1 | 80850000 | BadRequestTimeout | Timeout occurred while processing the request. |
| 0 | 1 | 80860000 | BadSecureChannelClosed | The secure channel has been closed. |
| 0 | 1 | 80870000 | BadSecureChannelToken Unknown | The token has expired or is not recognized. |
| 0 | 1 | 80880000 | BadSequenceNumberInvalid | The sequence number is not valid. |
| 0 | 1 | 80890000 | BadConfigurationError | There is a problem with the configuration that affects the usefulness of the value. |
| 0 | 1 | 808A0000 | BadNotConnected | The variable should receive its value from another variable, but has never been configured to do so. |
| 0 | 1 | 808B0000 | BadDeviceFailure | There has been a failure in the device/data source that generates the value that has affected the value. |
| 0 | 1 | 808C0000 | BadSensorFailure | There has been a failure in the sensor from which the value is derived by the device/data source. |
| 0 | 1 | 808D0000 | BadOutOfService | The source of the data is not operational. |
| 0 | 1 | 808E0000 | BadDeadbandFilterInvalid | The dead band filter is not valid. |
| 0 | 1 | 80970000 | BadRefreshInProgress | This Condition refresh failed, a Condition refresh operation is already in progress. |
| 0 | 1 | 80980000 | BadConditionAlreadyDisabled | This condition has already been disabled. |
| 0 | 1 | 80990000 | BadConditionDisabled | Property not available, this condition is disabled. |
| 0 | 1 | 809A0000 | BadEventIdUnknown | The specified event id is not recognized. |
| 0 | 1 | 809B0000 | BadNoData | No data exists for the requested time range or event filter. |
| 0 | 1 | 809D0000 | BadDataLost | Data is missing due to collection started/stopped/lost. |
| 0 | 1 | 809E0000 | BadDataUnavailable | Expected data is unavailable for the requested time range due to an unmounted volume an off-line archive or tape or similar reason for temporary unavailability. |
| 0 | 1 | 809F0000 | BadEntryExists | The data or event was not successfully inserted because a matching entry exists. |
| 0 | 1 | 80A00000 | BadNoEntryExists | The data or event was not successfully updated because no matching entry exists. |
| 0 | 1 | 80A10000 | BadTimestampNotSupported | The client requested history using a timestamp format the server does not support (i. e. requested ServerTimestamp when server only supports SourceTimestamp). |
| 0 | 1 | 80AB0000 | BadInvalidArgument | One or more arguments are invalid. |
| 0 | 1 | 80AC0000 | BadConnectionRejected | Could not establish a network connection to remote server. |
| 0 | 1 | 80AD0000 | BadDisconnect | The server has disconnected from the client. |
| 0 | 1 | 80AE0000 | BadConnectionClosed | The network connection has been closed. |
| 0 | 1 | 80AF0000 | BadInvalidState | The operation cannot be completed because the object is closed uninitialized or in some other invalid state. |
| 0 | 1 | 80B00000 | BadEndOfStream | Cannot move beyond end of the stream. |
| 0 | 1 | 80B10000 | BadNoDataAvailable | No data is currently available for reading from a non-blocking stream. |
| 0 | 1 | 80B20000 | BadWaitingForResponse | The asynchronous operation is waiting for a response. |
| 0 | 1 | 80B30000 | BadOperationAbandoned | The asynchronous operation was abandoned by the caller. |
| 0 | 1 | 80B40000 | BadExpectedStreamToBlock | The stream did not return all data requested (possibly because it is a non-blocking stream). |
| 0 | 1 | 80B50000 | BadWouldBlock | Non-blocking behavior is required and the operation would block. |
| 0 | 1 | 80B60000 | BadSyntaxError | A value had an invalid syntax. |
| 0 | 1 | 80B70000 | BadMaxConnections Reached | The operation could not be finished because all available connections are in use. |
| 0 | 1 | 80BB0000 | BadEventNot Acknowledgeable | The event cannot be acknowledged. |
| 0 | 1 | 80BD0000 | BadInvalidTimestamp Argument | The defined timestamp to return was invalid. |
| 0 | 1 | 80BE0000 | BadProtocolVersion Unsupported | The applications do not have compatible protocol versions. |
| 0 | 1 | 80C10000 | BadFilterOperatorInvalid | An unrecognized operator was provided in a filter. |
| 0 | 1 | 80C20000 | BadFilterOperator Unsupported | A valid operator was provided, but the server does not provide support for this filter operator. |
| 0 | 1 | 80C30000 | BadFilterOperandCount Mismatch | The number of operands provided for the filter operator was less than expected for the operand provided. |
| 0 | 1 | 80C40000 | BadFilterElementInvalid | The referenced element is not a valid element in the content filter. |
| 0 | 1 | 80C50000 | BadFilterLiteralInvalid | The referenced literal is not a valid value. |
| 0 | 1 | 80C90000 | BadViewTimestampInvalid | The view timestamp is not available or not supported. |
| 0 | 1 | 80CA0000 | BadViewParameterMismatch | The view parameters are not consistent with each other. |
| 0 | 1 | 80CB0000 | BadViewVersionInvalid | The view version is not available or not supported. |
| 0 | 1 | 80CC0000 | BadConditionAlready Enabled | This condition has already been enabled. |
| 0 | 1 | 80CD0000 | BadDialogNotActive | The dialog condition is not active. |
| 0 | 1 | 80CF0000 | BadConditionBranch AlreadyAcked | The condition branch has already been acknowledged. |
| 0 | 1 | 80D00000 | BadConditionBranch AlreadyConfirmed | The condition branch has already been confirmed. |
| 0 | 1 | 80D10000 | BadConditionAlreadyShelved | The condition has already been shelved. |
| 0 | 1 | 80D20000 | BadConditionNotShelved | The condition is not currently shelved. |
| 0 | 1 | 80D30000 | BadShelvingTimeOutOfRange | The shelving time not within an acceptable range. |
| 0 | 1 | 80D40000 | BadAggregateListMismatch | The requested number of Aggregates does not match the requested number of NodeIds. |
| 0 | 1 | 80D50000 | BadAggregateNotSupported | The requested Aggregate is not support by the server. |
| 0 | 1 | 80D60000 | BadAggregateInvalidInputs | The aggregate value could not be derived due to invalid data inputs. |
| 0 | 1 | 80DB0000 | BadTooManyMonitoredItems | The request could not be processed because there are too many monitored items in the subscription. |
| 0 | 1 | 80D70000 | BadBoundNotFound | No data found to provide upper or lower bound value. |
| 0 | 1 | 80D80000 | BadBoundNotSupported | The server cannot retrieve a bound for the variable. |
| 0 | 1 | 00D90000 | GoodDataIgnored | The request specifies fields which are not valid for the EventType or cannot be saved by the historian. |
| 0 | 1 | 80DA0000 | BadAggregateConfiguration Rejected | The aggregate configuration is not valid for specified node. |
| **Error numbers of PLCOpen for OPC UA** |  |  |  |  |
| 0 | 1 | A0000001 | PLCopenUA_Bad_FW_ PermanentError | Internal, permanent error. |
| 0 | 1 | A0000002 | PLCopenUA_Bad_FW_ TempError | Temp. Error; FB could retry to reach FW. |
| 0 | 1 | A0000003 | PLCopenUA_Bad_ ConnectionError | Connection could not be established. |
| 0 | 1 | A0000004 | PLCopenUA_Bad_ HostNotFound | The requested hostname could not be found. |
| 0 | 1 | A0000005 | PLCopenUA_Bad_ AlreadyConnected | Connection was already established. |
| 0 | 1 | A0000006 | PLCopenUA_Bad_ SecurityFailed | Connection failed due to security setup. |
| 0 | 1 | A0000007 | PLCopenUA_Bad_ Suspended | Connection is suspended. |
| 0 | 1 | A0000008 | PLCopenUA_Bad_ ConnectionInvalidHdl | Provided ConnectionHdl is not known. |
| 0 | 1 | A0000009 | PLCopenUA_Bad_ NSNotFound | A namespace with the requested name cannot be found on server. |
| 0 | 1 | A000000A | PLCopenUA_Bad_ ResultTooLong | Target PLC variable is too short for retrieved data. |
| 0 | 1 | A000000B | PLCopenUA_Bad_ InvalidType | Invalid or unsupported Type. |
| 0 | 1 | A000000C | PLCopenUA_Bad_ NodeInvalidHdl | Provided NodeHdl is not known. |
| 0 | 1 | A000000D | PLCopenUA_Bad_ MethodInvalidHdl | Provided MethodHdl is not known. |
| 0 | 1 | A000000E | PLCopenUA_Bad_ ReadFailed | Read failed for unknown reason. |
| 0 | 1 | A000000F | PLCopenUA_Bad_ WriteFailed | Write failed for unknown reason. |
| 0 | 1 | A0000010 | PLCopenUA_Bad_ CallFailed | Method Call failed for unknown reason. |
| 0 | 1 | A0000011 | PLCopenUA_Bad_ InParamFailed | Method Call Input parameter conversion failed. |
| 0 | 1 | A0000012 | PLCopenUA_Bad_ OutParamFailed | Method Call Output parameter conversion failed. ATTENTION: this means the MethodCall was executed successfully but the returned values could not be converted. |
| 0 | 1 | A0000013 | PLCopenUA_Bad_ SubscriptionInvalidHdl | Provided SubscriptionHdl is not known. |
| 0 | 1 | A0000014 | PLCopenUA_Bad_ MonitoredItemInvalidHdl | Provided MonitoredItemHdl is not known. |
