---
title: "SCL (S7-1200, S7-1500)"
package: ProgSCL2MenUS
topics: 154
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# SCL (S7-1200, S7-1500)

This section contains information on the following topics:

- [Bit logic operations (S7-1200, S7-1500)](#bit-logic-operations-s7-1200-s7-1500)
- [Timer operations (S7-1200, S7-1500)](#timer-operations-s7-1200-s7-1500)
- [Counter operations (S7-1200, S7-1500)](#counter-operations-s7-1200-s7-1500)
- [Comparator operations (S7-1200, S7-1500)](#comparator-operations-s7-1200-s7-1500)
- [Math functions (S7-1200, S7-1500)](#math-functions-s7-1200-s7-1500)
- [Move operations (S7-1200, S7-1500)](#move-operations-s7-1200-s7-1500)
- [Conversion operations (S7-1200, S7-1500)](#conversion-operations-s7-1200-s7-1500)
- [Program control operations (S7-1200, S7-1500)](#program-control-operations-s7-1200-s7-1500)
- [Word logic operations (S7-1200, S7-1500)](#word-logic-operations-s7-1200-s7-1500)
- [Shift and Rotate (S7-1200, S7-1500)](#shift-and-rotate-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-4)

## Bit logic operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [R_TRIG: Detect positive signal edge (S7-1200, S7-1500)](#r_trig-detect-positive-signal-edge-s7-1200-s7-1500)
- [F_TRIG: Detect negative signal edge (S7-1200, S7-1500)](#f_trig-detect-negative-signal-edge-s7-1200-s7-1500)

### R_TRIG: Detect positive signal edge (S7-1200, S7-1500)

#### Description

With the "Detect positive signal edge" instruction, you can detect a state change from "0" to "1" at the CLK input. The instruction compares the current value at the CLK input with the state of the previous query (edge memory bit) that is saved in the specified instance. If the instruction detects a state change at the CLK input from "0" to "1", a positive signal edge is generated at the Q output, i.e., the output has the value TRUE or "1" for exactly one cycle.

In all other cases, the signal state at the output of the instruction is "0".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L | Incoming signal, the edge of which is to be queried |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

SCL

"R_TRIG_DB"(CLK := "TagIn",

Q =&gt; "TagOut");

The previous state of the tag at the CLK input is stored in the "R_TRIG_DB" tag. If a change in the signal state from "0" to "1" is detected in the "TagIn" operand, the "TagOut" output has signal state "1" for one cycle.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### F_TRIG: Detect negative signal edge (S7-1200, S7-1500)

#### Description

With the "Detect negative signal edge" instruction, you can detect a state change from "1" to "0" at the CLK input. The instruction compares the current value at the CLK input with the state of the previous query (edge memory bit) that is saved in the specified instance. If the instruction detects a state change at the CLK input from "1" to "0", a negative signal edge is generated at the Q output, i.e., the output has the value TRUE or "1" for exactly one cycle.

In all other cases, the signal state at the output of the instruction is "0".

> **Note**
>
> **Behavior after CPU startup**
>
> The IEC61131 standard describes that the instruction "F_TRIG" sets the output "Q" to TRUE for one cycle if the input "CLK" has the value FALSE at CPU startup.
>
> In order for "F_TRIG" to show the behavior described in the standard after a CPU startup, the "Stat_Bit" instance must be initialized with TRUE.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L | Incoming signal, the edge of which is to be queried |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

SCL

"F_TRIG_DB"(CLK := "TagIn",

Q =&gt; "TagOut");

The previous state of the tag at the CLK input is stored in the "F_TRIG_DB" tag. If a change in the signal state from "1" to "0" is detected in the "TagIn" operand, the "TagOut" output has signal state "1" for one cycle.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Timer operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [Calling IEC timers (S7-1200, S7-1500)](#calling-iec-timers-s7-1200-s7-1500)
- [TP: Generate pulse (S7-1200, S7-1500)](#tp-generate-pulse-s7-1200-s7-1500)
- [TON: Generate on-delay (S7-1200, S7-1500)](#ton-generate-on-delay-s7-1200-s7-1500)
- [TOF: Generate off-delay (S7-1200, S7-1500)](#tof-generate-off-delay-s7-1200-s7-1500)
- [TONR: Time accumulator (S7-1200, S7-1500)](#tonr-time-accumulator-s7-1200-s7-1500)
- [RESET_TIMER: Reset timer (S7-1200, S7-1500)](#reset_timer-reset-timer-s7-1200-s7-1500)
- [PRESET_TIMER: Load time duration (S7-1200, S7-1500)](#preset_timer-load-time-duration-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500)

### Calling IEC timers (S7-1200, S7-1500)

#### Description

You have the option of declaring the IEC timer as single or multiple instance and calling it in the program code.

The following syntax options are available for the declaration of an IEC timer as multi-instance within a structure in the block interface:

#### IEC timer as ARRAY element

Declaration in the block interface:

![IEC timer as ARRAY element](images/83665698187_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyARRAY[1].TOF(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

Declaration in the block interface:

![IEC timer as ARRAY element](images/83667102987_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyARRAY[#index](IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

#### IEC timer within an anonymous structure

Declaration in the block interface:

![IEC timer within an anonymous structure](images/83667111819_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyStruct.FirstTime.TOF(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

Declaration in the block interface:

![IEC timer within an anonymous structure](images/83667210251_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyStruct.FirstTime(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

#### IEC timer in the global data block

Declaration in the data block:

![IEC timer in the global data block](images/83667795083_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyGlobalDB".Timer.FirstTime.TOF(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

Declaration in the data block:

![IEC timer in the global data block](images/83667803915_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyGlobalDB".Timer.SecondTime(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

#### IEC timer as elements in the block interface

Declaration in the block interface:

![IEC timer as elements in the block interface](images/83668119947_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#Timer.FirstTime.TOF(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

Declaration in the block interface:

![IEC timer as elements in the block interface](images/83668154379_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#Timer.SecondTime(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

#### IEC timer within an ARRAY DB

Declaration in the ARRAY DB:

![IEC timer within an ARRAY DB](images/83668163211_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyARRAYDB"."THIS"[0].FirstTime.TOF(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

Declaration in the ARRAY DB:

![IEC timer within an ARRAY DB](images/83668402443_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyARRAYDB"."THIS"[0].SecondTime(IN := &lt;Operand&gt;, PT := &lt;Operand&gt;)

### TP: Generate pulse (S7-1200, S7-1500)

#### Description

You can use the "Generate pulse" instruction to set the parameter Q for a programmed duration. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. The Q parameter is set for the duration PT, independent of the further course of the input signal. While the duration PT is running, the detection of a new positive signal edge at the IN input has no influence on the signal state at the Q output.

You can query the current time value set in the ET parameter. The timer value starts at T#0s and ends when the value of the time duration PT is reached. When the time duration PT is reached and the signal state at the IN parameter is "0", the ET parameter is reset.

> **Note**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time has expired.

Each call of the "Generate pulse" instruction must be assigned to an IEC timer in which the instance data is stored.

For information on calling IEC timers within structures (multi-instance), please refer to: [Calling IEC timers](#calling-iec-timers-s7-1200-s7-1500)

#### For CPUs of the S7-1200 series

An IEC timer is a structure of the data type IEC_TIMER or TP_TIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER (for example, "MyIEC_TIMER_DB")
- Declaration as local tag of the data type TP_TIME in the "Static" section of a program block (for example, #MyIEC_TIMER_Instance)

#### For CPUs of the S7-1500 series

An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TP_TIME or TP_LTIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_LTIMER_DB")
- Declaration as local tag of the data type TP_TIME or TP_LTIME in the "Static" section of a program block (for example, #MyIEC_LTIMER_Instance)

#### IEC timer as instance data block of system data type IEC_&lt;Timer&gt; (Shared DB)

You can declare the IEC timer as a data block as follows:

&lt;IEC_Timer_DB&gt;.TP();

#### IEC timer as local tag from the block interface (multi-instance)

You can declare the IEC timer as a local tag as follows:

#myLocal_Timer();

#### Updating the actual values in the instance data

The instance data from "Generate pulse" is updated according to the following rules:

- IN input

  The "Generate pulse" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is started. After the "Generate pulse" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate pulse" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
|  |  | S7-1200 | S7-1500 |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L, P | Start input |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L, P | Duration of the pulse.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L, P | Operand that is set for the PT duration. |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L, P | Current timer value |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate pulse" instruction:

![Pulse timing diagram](images/22241088267_DV_resource.Stream@PNG-en-US.png)

#### Example

The following example shows how the instruction works:

SCL

"TP_DB".TP(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started and the "Tag_Status" operand is set to "1". The current time value is stored in the "Tag_ElapsedTime" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TON: Generate on-delay (S7-1200, S7-1500)

#### Description

You can use the "Generate on-delay" instruction to delay the setting of the Q parameter for the programmed duration PT. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. When the PT duration has expired, the Q parameter returns signal state "1". The Q parameter remains set as long as the start input is still "1". If the signal state of the IN parameter changes from "1" to "0", the parameter Q will be reset. The timer function is restarted when a new positive signal edge is detected at the IN parameter.

The current time value can be queried in the ET parameter. The time value starts at T#0s and ends when the value of the time duration PT is reached. The ET parameter is reset as soon as the signal state of the IN parameter changes to "0".

> **Note**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time PT has expired.

Each call of the "Generate on-delay" instruction must be assigned to an IEC timer in which the instance data is stored.

For information on calling IEC timers within structures (multi-instance), please refer to: [Calling IEC timers](#calling-iec-timers-s7-1200-s7-1500)

#### For CPUs of the S7-1200 series

An IEC timer is a structure of the data type IEC_TIMER or TON_TIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER (for example, "MyIEC_TIMER_DB")
- Declaration as local tag of the data type TON_TIME in the "Static" section of a program block (for example, #MyIEC_TIMER_Instance)

#### For CPUs of the S7-1500 series

An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TON_TIME or TON_LTIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER_DB")
- Declaration as local tag of the data type TON_TIME or TON_LTIME in the "Static" section of a program block (for example, #MyIEC_TIMER_Instance)

#### IEC timer as instance data block of system data type IEC_&lt;Timer&gt; (Shared DB)

You can declare the IEC timer as a data block as follows:

&lt;IEC_Timer_DB&gt;.TON();

#### IEC timer as local tag from the block interface (multi-instance)

You can declare the IEC timer as a local tag as follows:

#myLocal_Timer();

#### Updating the actual values in the instance data

The instance data from "Generate on-delay" is updated according to the following rules:

- IN input

  The "Generate on-delay" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is started. After the "Generate on-delay" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate on-delay" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L, P | Start input |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L, P | Duration of the on delay.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L, P | Operand that is set when the timer PT expires. |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L, P | Current timer value |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate on-delay" instruction:

![Pulse timing diagram](images/40117546635_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

SCL

"TON_DB".TON(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started. When the time duration expires, the "Tag_Status" operand is set to the signal state "1". The Tag_Status operand remains set to "1" as long as the Tag_Start operand has signal state "1". The current time value is stored in the "Tag_ElapsedTime" operand. When the signal state at the operand "Tag_Start" changes from "1" to "0", the "Tag_Status" operand is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TOF: Generate off-delay (S7-1200, S7-1500)

#### Description

You can use the "Generate off-delay" instruction to reset the Q output by the programmed time PT. The Q output is set when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). When the signal state at input IN changes back to "0" (negative signal edge), the programmed time PT starts. Output Q remains set as long as the time duration PT is running. When the PT time duration expires, the Q output is reset. If the signal state at input IN changes to "1" before the PT time duration expires, the timer is reset. The signal state at the output Q continues to be "1".

The current time value can be queried in the ET parameter. The timer value starts at T#0s and ends when the value of the time duration PT is reached. When the time duration PT expires, the ET parameter remains set to the current value until the IN parameter changes back to "1". If the IN parameter changes to "1" before the time PT has expired, the ET parameter is reset to the value T#0s.

> **Note**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time has expired.

Each call of the "Generate off-delay" instruction must be assigned to an IEC timer in which the instance data is stored.

For information on calling IEC timers within structures (multi-instance), please refer to: [Calling IEC timers](#calling-iec-timers-s7-1200-s7-1500)

#### For CPUs of the S7-1200 series

An IEC timer is a structure of the data type IEC_TIMER or TOF_TIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER (for example, "MyIEC_TIMER_DB")
- Declaration as local tag of the data type TOF_TIME in the "Static" section of a program block (for example, #MyIEC_TIMER_Instance)

#### For CPUs of the S7-1500 series

An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TOF_TIME or TOF_LTIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER_DB")
- Declaration as local tag of the data type TOF_TIME or TOF_LTIME in the "Static" section of a program block (for example, #MyIEC_TIMER_Instance)

#### IEC timer as instance data block of system data type IEC_&lt;Timer&gt; (Shared DB)

You can declare the IEC timer as a data block as follows:

&lt;IEC_Timer_DB&gt;.TOF();

#### IEC timer as local tag from the block interface (multi-instance)

You can declare the IEC timer as a local tag as follows:

#myLocal_Timer();

#### Updating the actual values in the instance data

The instance data from "Generate off-delay" is updated according to the following rules:

- IN input

  The "Generate off-delay" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge and the time measurement is started. After the "Generate off-delay" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate off-delay" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L, P | Start input |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L, P | Duration of the off delay.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L, P | Operand that is reset when the time PT expires. |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L, P | Current timer value |

#### Pulse timing diagram

The following figure shows the pulse diagram of the "Generate off-delay" instruction:

![Pulse timing diagram](images/40118206219_DV_resource.Stream@PNG-en-US.png)

#### Example

The following example shows how the instruction works:

SCL

"TOF_DB".TOF(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

With a change in the signal state of the "Tag_Start" operand from "0" to "1", the "Tag_Status" operand is set. When the signal state of the "Tag_Start" operand changes from "1" to "0", the time programmed for the PT parameter is started. As long as the time is running, the "Tag_Status" operand remains set. When the time has expired, the "Tag_Status" operand is reset. The current time value is stored in the "Tag_ElapsedTime" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TONR: Time accumulator (S7-1200, S7-1500)

#### Description

The instruction "Time accumulator" is used to accumulate time values within a period set by the parameter PT. When the signal state at the IN parameter changes to "1", the time measurement is executed and the time PT is started. While the time duration PT is running, the time values that are recorded when the IN parameter has signal state "1" are accumulated. If the signal state at the "IN" input changes to "0", the time measurement is interrupted. If the signal state at the "IN" input changes back to "1", the time measurement is restarted. The accumulated time is output in the ET parameter and can be queried there. When the time duration PT is reached, the Q parameter has signal state "1". The Q parameter remains set to "1", even when the signal state at the IN parameter changes to "0".

The R parameter resets the ET and Q parameters regardless of the signal state at the IN parameter.

Each call of the "Time accumulator" instruction must be assigned an IEC timer in which the instance data is stored.

For information on calling IEC timers within structures (multi-instance), please refer to: [Calling IEC timers](#calling-iec-timers-s7-1200-s7-1500)

#### For CPUs of the S7-1200 series

An IEC Timer is a structure of the data type IEC_TIMER or TONR_TIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER (for example, "MyIEC_TIMER_DB")
- Declaration as local tag of the data type TONR_TIME in the "Static" section of a program block (for example, #MyIEC_TIMER_Instance)

#### For CPUs of the S7-1500 series

An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TONR_TIME or TONR_LTIME that you can declare as follows:

- Declaration of an instance data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER_DB")
- Declaration as local tag of the data type TONR_TIME or TONR_LTIME in the "Static" section of a program block (for example, #MyIEC_TIMER_Instance)

#### IEC timer as instance data block of system data type IEC_&lt;Timer&gt; (Shared DB)

You can declare the IEC timer as a data block as follows:

&lt;IEC_Timer_DB&gt;.TONR();

#### IEC timer as local tag from the block interface (multi-instance)

You can declare the IEC timer as a local tag as follows:

#myLocal_Timer();

#### Updating the actual values in the instance data

The instance data from "Time accumulator" is updated according to the following rules:

- IN input

  The "Time accumulator" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is continued. If the instruction in the RLO detects a change from "1" to "0", there is a negative signal edge and the time measurement is interrupted. After the "Time accumulator" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- R input

  The signal "1" at input R resets the time measurement and blocks it. Edges at the IN input are ignored. The signal "0" at input R enables time measurement again.

  > **Note**
  >
  > **Initialize parameter R**
  >
  > In order to initialize parameter R, you have to define a tag which you interconnect and then initialize in the "Time accumulator" instruction.
  >
  > Example:
  >
  > `#IEC_Timer_0_Instance(IN:=#Start,`
  >
  > `R:=#Reset,`
  >
  > `PT:=_time_in_,`
  >
  > `Q=>_bool_out_,`
  >
  > `ET=>_time_out);`
  >
  > `#Reset := TRUE;`
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Time accumulator" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | BOOL | BOOL | I, Q, M, D, L, P | Start input |
| R | Input | BOOL | BOOL | I, Q, M, D, L, P | Reset of the ET and Q parameters |
| PT | Input | TIME | TIME, LTIME | I, Q, M, D, L, P | Maximum duration of time recording.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | BOOL | I, Q, M, D, L, P | Operand that remains set when the timer PT has expired. |
| ET | Output | TIME | TIME, LTIME | I, Q, M, D, L, P | Accumulated time |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Time accumulator" instruction:

![Pulse timing diagram](images/136610072843_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

SCL

"TONR_DB".TONR(IN := "Tag_Start",

R := "Tag_Reset",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_Time");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started. While the time is running, the time values are accumulated that are recorded when the "Tag_Start" operand has signal state "1". The accumulated time is stored in the "Tag_Time" operand. When the time value specified for the PT parameter is reached, the "Tag_Status" operand is set to the signal state "1". The current time value is stored in the "Tag_Time" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### RESET_TIMER: Reset timer (S7-1200, S7-1500)

#### Description

You can use the "Reset timer" instruction to reset an IEC timer to "0". The structure components of the timer in the specified data block are reset to "0".

#### Updating of the actual values

The instruction does not influence the RLO. At the TIMER parameter, the "Reset timer" instruction is assigned an IEC timer declared in the program. The instruction must be programmed in an IF instruction. The instruction data is updated only when the instruction is called and not each time the assigned IEC timer is accessed. Querying the data is only identical from the call of the instruction to the next call of the instruction.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the timer is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;IEC timer&gt; | Output | IEC_TIMER, TP_TIME, TON_TIME, TOF_TIME, TONR_TIME | IEC_TIMER, IEC_LTIMER, TP_TIME, TP_LTIME, TON_TIME, TON_LTIME, TOF_TIME, TOF_LTIME, TONR_TIME, TONR_LTIME | D, L | IEC timer that is reset |

#### Example

The following example shows how the instruction works:

SCL

IF #started = false THEN

"TON_DB".TON(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

#started := true;

END_IF;

 

IF "TON_DB".ET &lt; T#25s THEN

RESET_TIMER(TIMER := "TON_DB");

#started := false;

END_IF;

When the tag #started has the signal state "0", the instruction "Generate on-delay" is executed when there is positive signal edge on the operand "Tag_Start". The IEC timer stored in the instance data block "TON_DB" is started with the time duration that is specified by the operand "Tag_PresetTime". The operand "Tag_Status" is set if the time duration specified by the operand "Tag_PresetTime" has expired. The parameter Q remains set as long as the operand "Tag_Start" still has the signal state "1". When the signal state of the start input changes from "1" to "0", the operand on the Q parameter is reset.

If the expired time of the IEC timer "TON_DB" is less than 25s, the "Reset timer" instruction is executed and the timer stored in the "TON_DB" instance data block is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### PRESET_TIMER: Load time duration (S7-1200, S7-1500)

#### Description

You can use the "Load time duration" instruction to set the time for an IEC timer. The instruction is executed in every cycle when the result of logic operation (RLO) at the input of the instruction has the signal state "1".

You assign an IEC timer declared in the program to the "Load time duration" instruction. The instruction writes the specified time to the structure of the specified IEC timer.

The instruction does not influence the RLO.

> **Note**
>
> If the specified IEC timer is running while the instruction executes, the instruction overwrites the current time of the specified IEC timer. This can change the timer status of the IEC timer.

#### Updating of the actual values

The instruction data is updated only when the instruction is called and each time the assigned IEC timer is accessed. The query on Q or ET (for example, "MyTimer".Q or "MyTimer".ET) updates the IEC_TIMER structure.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the timer is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Time duration&gt; | Input | TIME | TIME, LTIME | I, Q, M, D, L | Duration with which the IEC timer runs. |
| &lt;IEC timer&gt; | Output | IEC_TIMER, TP_TIME, TON_TIME, TOF_TIME, TONR_TIME | IEC_TIMER, IEC_LTIMER, TP_TIME, TP_LTIME, TON_TIME, TON_LTIME, TOF_TIME, TOF_LTIME, TONR_TIME, TONR_LTIME | D, L | IEC timer whose duration of which is set. |

#### Example

The following example shows how the instruction works:

SCL

IF #started = false THEN

"TON_DB".TON(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

#started := true;

#preset = true

END_IF;

 

IF "TON_DB".ET &lt; T#10s AND #preset = true THEN

PRESET_TIMER(PT := T#25s,

TIMER := "TON_DB");

#preset := false;

END_IF;

When the tag #started has the signal state "0" and the operand "Tag_Start" has a positive signal edge, the instruction "Generate on-delay" is executed. The IEC timer stored in the instance data block "TON_DB" is started with the time duration that is specified by the operand "Tag_PresetTime". The operand "Tag_Status" is set if the time duration PT specified by the operand "Tag_PresetTime" has expired. The parameter Q remains set as long as the operand "Tag_Start" still has the signal state "1". When the signal state of the start input changes from "1" to "0", the operand on the Q parameter is reset.

The instruction "Load time duration" is executed when the expired time of the IEC timer "TON_DB" is less than 10s and the tag #preset has the signal state "1". The instruction writes the time duration that is specified at the parameter PT in the instance data block "TON_DB", thereby overwriting the time value of the operand "Tag_PresetTime" within the instance data block. The signal state of the timer status may therefore change at the next query or when "TON_DB".Q or "TON_DB".ET are accessed.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Legacy (S7-1500)

This section contains information on the following topics:

- [S_PULSE: Assign pulse timer parameters and start (S7-1500)](#s_pulse-assign-pulse-timer-parameters-and-start-s7-1500)
- [S_PEXT: Assign extended pulse timer parameters and start (S7-1500)](#s_pext-assign-extended-pulse-timer-parameters-and-start-s7-1500)
- [S_ODT: Assign on-delay timer parameters and start (S7-1500)](#s_odt-assign-on-delay-timer-parameters-and-start-s7-1500)
- [S_ODTS: Assign retentive on-delay timer parameters and start (S7-1500)](#s_odts-assign-retentive-on-delay-timer-parameters-and-start-s7-1500)
- [S_OFFDT: Assign off-delay timer parameters and start (S7-1500)](#s_offdt-assign-off-delay-timer-parameters-and-start-s7-1500)

#### S_PULSE: Assign pulse timer parameters and start (S7-1500)

##### Description

The "Assign pulse timer parameters and start" instruction starts the time programmed in the T_NO parameter when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) of the S parameter. The timer runs for the programmed time (TV) as long as the signal state of the S parameter is "1".

When the signal state of the S parameter changes to "0" before the programmed time has expired, the timer is stopped and the Q parameter is reset to "0".

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

If the timer is running and the signal state at input R changes to "1" then the current time value and the time base are also set to zero. If the timer is not running, the signal state "1" at the R input has no effect.

Parameter Q returns signal state "1" as long as the timer is running and the signal state at parameter S is "1". When the signal state of the S parameter changes to "0" before the programmed time has expired, the Q parameter returns signal state "0". If the timer is reset by parameter R or if the timer has expired then parameter Q also returns signal state "0".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign pulse timer parameters and start" instruction:

![Pulse timing diagram](images/44600830987_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_PULSE(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

BI =&gt; "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". The timer counts down with the time value of the operand "Tag_Number" until operand "Tag_1" returns signal state "1".

If the signal state at the S parameter changes to "0" before the programmed time has elapsed, the "Tag_Status" operand is reset to "0". If the timer is reset by the R parameter or if the timer has expired, the "Tag_Status" operand also returns signal state "0".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### S_PEXT: Assign extended pulse timer parameters and start (S7-1500)

##### Description

The "Assign extended pulse timer parameters and start" instruction starts a programmed timer when a positive signal edge is detected at the S parameter. The timer runs for the programmed time (TV) even if the signal state at the S parameter changes to "0". As long as the timer runs, parameter Q returns the signal state "1".

When the timer has expired, parameter Q is reset to "0". If the signal state at the S parameter changes from "0" to "1" while the timer is running, the timer is restarted with the time programmed in the TV parameter.

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

If the timer is running and the signal state at parameter R changes to "1" then the current time value and the time base are also set to zero. If the timer is not running then signal state "1" at parameter R has no effect.

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign extended pulse timer parameters and start" instruction:

![Pulse timing diagram](images/44600822283_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_PEXT(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

BI =&gt; "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". As long as the timer runs, operand "Tag_Status" returns the signal state "1". When the timer has expired, operand "Tag_Status" is reset to "0". If the signal state at the S input changes from "0" to "1" while the timer is running, the timer is restarted with the time "Tag_Number".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### S_ODT: Assign on-delay timer parameters and start (S7-1500)

##### Description

The "Assign on-delay timer parameters and start" instruction starts a programmed timer as on-delay when a positive signal edge is detected at the S parameter. The timer runs for the programmed time (TV) as long as the signal state of the S parameter is "1".

If the timer expires correctly and parameter S still has signal state "1" then parameter Q returns signal state "1". If the signal state at the S parameter changes from "1" to "0" while the timer is running, the timer is stopped. In this case, output Q is reset to signal state "0".

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

If the time is running and the signal state at input R changes from "0" to "1" then the current time value and the time base are also set to zero. In this case, the signal state at parameter Q is "0". The timer is reset if the signal state at the R parameter is "1", even if the timer is not running and the result of logic operation (RLO) at the S parameter is "1".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/44600963339_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_ODT(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

BI =&gt; "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". The timer runs for the duration "Tag_Number" as long as the signal state of operand "Tag_1" is "1".

If the timer expires correctly and operand "Tag_Status" has signal state "1" then operand "Tag_Status" is reset to "1". If the signal state of the "Tag_1" operand changes from "1" to "0" while the timer is running, the timer is stopped. In this case, operand "Tag_Status" returns signal state "0".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### S_ODTS: Assign retentive on-delay timer parameters and start (S7-1500)

##### Description

The "Assign retentive on-delay timer parameters and start" instruction starts a programmed timer when a positive signal edge is detected at the S parameter. The timer runs for the programmed time (TV) even if the signal state at the S parameter changes to "0".

When the timer expires, the "Q" parameter returns signal state "1" regardless of the signal state of the "S" parameter. If the signal state at the S parameter changes from "0" to "1" while the timer is running, the timer is restarted with the programmed time TV.

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

Signal state "1" at parameter R resets the current time value and time base to "0", independent of the signal state at parameter S. In this case, the signal state at parameter Q is "0".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign retentive on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/44600967691_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_ODTS(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

BI =&gt; "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". The timer runs for the duration "Tag_Number".

If the timer expires, operand "Tag_Status" returns signal state "1" independent of the signal state of operand "Tag_1". If the signal state of the "Tag_1" operand changes from "0" to "1" while the timer is running, the timer is restarted with the time "Tag_Number".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### S_OFFDT: Assign off-delay timer parameters and start (S7-1500)

##### Description

The "Assign off-delay timer parameters and start" instruction starts a programmed timer when a negative signal edge is detected at the S parameter. The timer runs for the programmed time (TV). As long as the timer is running or parameter S returns signal state "1", then parameter Q has signal state "1".

If the timer expires and the signal state is "0" then parameter Q is reset to signal state "0". If the signal state at parameter S changes from "0" to "1" while the timer is running, the timer is stopped. The timer is only restarted after a falling signal edge is detected at parameter S.

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

Signal state "1" at parameter R resets the current time value and time base to "0". In this case, the signal state at parameter Q is "0".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign off-delay timer parameters and start" instruction:

![Pulse timing diagram](images/44600826635_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_OFFDT(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

BI =&gt; "Tag_Value");

The timer "Timer_1" is started when the signal state of the operand "Tag_1" changes from "1" to "0". The timer runs for the duration "Tag_Number". As long as the timer is running or operand "Tag_1" returns signal state "1", then operand "Tag_Status" has signal state "1".

If the timer expires and the signal state of operand "Tag_1" is "0" then operand "Tag_Status" is reset to signal state "0". If the signal state of the "Tag_1" operand changes from "0" to "1" while the timer is running, the timer is reset. The timer is only restarted after a falling edge is detected at parameter S.

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-1500)](STL%20%28S7-1500%29.md#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

## Counter operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [Calling IEC counters (S7-1200, S7-1500)](#calling-iec-counters-s7-1200-s7-1500)
- [CTU: Count up (S7-1200, S7-1500)](#ctu-count-up-s7-1200-s7-1500)
- [CTD: Count down (S7-1200, S7-1500)](#ctd-count-down-s7-1200-s7-1500)
- [CTUD: Count up and down (S7-1200, S7-1500)](#ctud-count-up-and-down-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-1)

### Calling IEC counters (S7-1200, S7-1500)

#### Description

You have the option of declaring the IEC counter as single or multiple instance and calling it in the program code.

The following syntax options are available for the declaration of an IEC counter as multi-instance within a structure in the block interface:

#### IEC counter as ARRAY element

Declaration in the block interface:

![IEC counter as ARRAY element](images/83669650187_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyARRAY[1].CTU(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

Declaration in the block interface:

![IEC counter as ARRAY element](images/83669659019_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyARRAY[#index](CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

#### IEC counter within an anonymous structure

Declaration in the block interface:

![IEC counter within an anonymous structure](images/83670572683_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyStruct.FirstTime.CTU(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

Declaration in the block interface:

![IEC counter within an anonymous structure](images/83670333451_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#MyStruct.FirstTime(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

#### IEC counter in the global data block

Declaration in the data block:

![IEC counter in the global data block](images/83670581515_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyGlobalDB".Counter.FirstCount.CTU(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

Declaration in the data block:

![IEC counter in the global data block](images/83670923147_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyGlobalDB".Counter.SecondCount(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

#### IEC counter as element in the block interface

Declaration in the block interface:

![IEC counter as element in the block interface](images/83671086091_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#Counter.FirstCount.CTU(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

Declaration in the block interface:

![IEC counter as element in the block interface](images/83671094923_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

#Counter.SecondCount(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

#### IEC counter within an ARRAY DB

Declaration in the ARRAY DB:

![IEC counter within an ARRAY DB](images/83671807755_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyARRAYDB"."THIS"[0].FirstCount.CTU(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

Declaration in the ARRAY DB:

![IEC counter within an ARRAY DB](images/83672226187_DV_resource.Stream@PNG-de-DE.png)

Program code:

SCL

"MyARRAYDB"."THIS"[0].SecondCount(CU := &lt;Operand&gt;, PV := &lt;Operand&gt;)

### CTU: Count up (S7-1200, S7-1500)

#### Description

You can use the "Count up" instruction to increment the value at the CV parameter. When the signal state of the parameter CU changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the parameter CV is incremented by one. The counter value is incremented each time a positive signal edge is detected, until it reaches the high limit of the data type specified at the CV parameter. When the high limit is reached, the signal state of the CU parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. The signal state of the Q parameter is determined by the PV parameter. When the current counter value is greater than or equal to the value of the PV parameter, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0". You can also specify a constant for the PV parameter.

The value of the CV parameter is reset to zero when the signal state at the R parameter changes to "1". As long as the signal state of the R parameter is "1", the signal state of the CU parameter has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

#### For CPUs of the S7-1200 series

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER | - CTU_SINT / CTU_USINT - CTU_INT / CTU_UINT - CTU_DINT / CTU_UDINT |

#### For CPUs of the S7-1500 series

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER | - CTU_SINT / CTU_USINT - CTU_INT / CTU_UINT - CTU_DINT / CTU_UDINT - CTU_LINT / CTU_ULINT |

You can declare an IEC counter as follows:

- Declaration of an instance data block of system data type IEC_&lt;Counter&gt; (for example, "MyIEC_COUNTER_DB")
- Declaration as local tag of the data type CTUD_&lt;DatenType&gt; in the "Static" section of a program block (for example, #MyIEC_COUNTER_Instance)

When you set up the IEC counter in a separate data block (single instance), the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive.

When you set up the IEC counter as local tag (multi-instance) in a function block with "optimized block access", it is defined as retentive in the block interface.

#### IEC counter as data block of system data type IEC_&lt;Counter&gt; (Shared DB)

You can declare the IEC counter as a data block as follows:

&lt;IEC_Counter_DB&gt;.CTU();

#### IEC counter as local tag from the block interface (multi-instance)

You can declare the IEC counter as a local tag as follows:

#myLocal_Counter();

For information on calling IEC counters within structures (multi-instance), please refer to: [Calling IEC counters](#calling-iec-counters-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count input |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| PV | Input | Integers | I, Q, M, D, L, P | Value at which the Q output is set |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

SCL

"IEC_COUNTER_DB".CTU(CU := "Tag_Start",

R := "Tag_Reset",

PV := "Tag_PresetValue",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_CounterValue");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the "Count up" instruction is executed and the current counter value of the "Tag_CounterValue" operand is incremented by one. With each additional positive signal edge, the counter value is incremented until the high limit of the specified data type (INT = 32767) is reached.

The "Tag_Status" output has signal state "1" as long as the current counter value is greater than or equal to the value of the "Tag_PresetValue" operand. In all other cases, the "Tag_Status" output has signal state "0". The current counter value is stored in the "Tag_CounterValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CTD: Count down (S7-1200, S7-1500)

#### Description

The "Count down" instruction is used to decrement the value at the parameter CV. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the CV parameter is decremented by one. Each time a positive signal edge is detected, the counter value is decremented until it reaches the low limit of the specified data type. When the low limit is reached, the signal state of the CD parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. If the current counter value is less than or equal to zero, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0". You can also specify a constant for the PV parameter.

The value of the CV parameter is set to the value of the PV parameter when the signal state of the LD parameter changes to "1". As long as the signal state of the LD parameter is "1", the signal state of the CD parameter has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count down" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

#### For CPUs of the S7-1200 series

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER | - CTD_SINT / CTD_USINT - CTD_INT / CTD_UINT - CTD_DINT / CTD_UDINT |

#### For CPUs of the S7-1500 series

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER | - CTD_SINT / CTD_USINT - CTD_INT / CTD_UINT - CTD_DINT / CTD_UDINT - CTD_LINT / CTD_ULINT |

You can declare an IEC counter as follows:

- Declaration of an instance data block of system data type IEC_&lt;Counter&gt; (for example, "MyIEC_COUNTER_DB")
- Declaration as local tag of the data type CTD_&lt;DatenType&gt; in the "Static" section of a program block (for example, #MyIEC_COUNTER_Instance)

When you set up the IEC counter in a separate data block (single instance), the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive.

When you set up the IEC counter as local tag (multi-instance) in a function block with "optimized block access", it is defined as retentive in the block interface.

#### IEC counter as data block of system data type IEC_&lt;Counter&gt; (Shared DB)

You can declare the IEC counter as a data block as follows:

&lt;IEC_Counter_DB&gt;.CTD();

#### IEC counter as local tag from the block interface (multi-instance)

You can declare the IEC counter as a local tag as follows:

#myLocal_Counter();

For information on calling IEC counters within structures (multi-instance), please refer to: [Calling IEC counters](#calling-iec-counters-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CD | Input | BOOL | I, Q, M, D, L | Count input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | Integers | I, Q, M, D, L, P | Value to which the CV output is set with LD = 1. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

SCL

"IEC_SCOUNTER_DB".CTD(CD := "Tag_Start",

LD := "Tag_Load",

PV := "Tag_PresetValue",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_CounterValue");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the instruction is executed and the value of the "Tag_CounterValue" operand is decremented by one. With each additional positive signal edge, the counter value is decremented until it reaches the low limit of the specified data type (-128).

The operand "Tag_Status" has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "Tag_Status" output has signal state "0". The current counter value is stored in the "Tag_CounterValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CTUD: Count up and down (S7-1200, S7-1500)

#### Description

Use the "Count up and down" instruction to increment or decrement the counter value at the CV parameter. When the signal state of the CU parameter changes from "0" to "1" (positive signal edge), the current counter value of the CV parameter is incremented by one. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the counter value of the CV parameter is decremented by one. If there is a positive signal edge at the CU and CD inputs in a program cycle, the current counter value of the CV parameter remains unchanged.

The counter value can be incremented until it reaches the high limit of the data type specified at the CV parameter. When the high limit is reached, the counter value is no longer incremented on a positive signal edge. The counter value is no longer decremented once the low limit of the specified data type has been reached.

When the signal state of the LD parameter changes to "1", the counter value of the CV parameter is set to the value of the PV parameter. As long as the LD parameter has signal state "1", the signal state of the CU and CD parameters has no effect on the instruction.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has signal state "1", a change in the signal state of the CU, CD and LD parameters has no effect on the "Count up and down" instruction.

You can query the status of the up counter at the QU parameter. When the current counter value is greater than or equal to the value of the PV parameter, the QU parameter is set to signal state "1". In all other cases, the signal state of the QU parameter is "0". You can also specify a constant for the PV parameter.

You can query the status of the down counter at the QD parameter. If the current counter value is less than or equal to zero, the QD parameter is set to signal state "1". In all other cases, the signal state of the QD parameter is "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up and down" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

#### For CPUs of the S7-1200 series

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER | - CTUD_SINT / CTUD_USINT - CTUD_INT / CTUD_UINT - CTUD_DINT / CTUD_UDINT |

#### For CPUs of the S7-1500 series

| Data block of system data type IEC_&lt;Counter&gt; (Shared DB) | Local tag |
| --- | --- |
| - IEC_SCOUNTER / IEC_USCOUNTER - IEC_COUNTER / IEC_UCOUNTER - IEC_DCOUNTER / IEC_UDCOUNTER - IEC_LCOUNTER / IEC_ULCOUNTER | - CTUD_SINT / CTUD_USINT - CTUD_INT / CTUD_UINT - CTUD_DINT / CTUD_UDINT - CTUD_LINT / CTUD_ULINT |

You can declare an IEC counter as follows:

- Declaration of an instance data block of system data type IEC_&lt;Counter&gt; (for example, "MyIEC_COUNTER_DB")
- Declaration as local tag of the data type CTUD_&lt;DatenType&gt; in the "Static" section of a program block (for example, #MyCTUD_COUNTER_Instance)

When you set up the IEC counter in a separate data block (single instance), the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive.

When you set up the IEC counter as local tag (multi-instance) in a function block with "optimized block access", it is defined as retentive in the block interface.

#### IEC counter as data block of system data type IEC_&lt;Counter&gt; (Shared DB)

You can declare the IEC counter as a data block as follows:

&lt;IEC_Counter_DB&gt;.CTUD();

#### IEC counter as local tag from the block interface (multi-instance)

You can declare the IEC counter as a local tag as follows:

#myLocal_Counter();

For information on calling IEC counters within structures (multi-instance), please refer to: [Calling IEC counters](#calling-iec-counters-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | Integers | I, Q, M, D, L, P | Value at which the QU output is set / value to which the CV output is set when LD = 1. |
| QU | Output | BOOL | I, Q, M, D, L | Status of the up counter |
| QD | Output | BOOL | I, Q, M, D, L | Status of the down counter |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

SCL

"IEC_COUNTER_DB".CTUD(CU := "Tag_Start1",

CD := "Tag_Start2",

LD := "Tag_Load",

R := "Tag_Reset",

PV := "Tag_PresetValue",

QU =&gt; "Tag_CU_Status",

QD =&gt; "Tag_CD_Status",

CV =&gt; "Tag_CounterValue");

If the "Tag_Start1" operand has a positive signal edge in the signal state, the current counter value is incremented by one and stored in the "Tag_CounterValue" operand. If the "Tag_Start2" operand has a positive signal edge in the signal state, the counter value is decremented by one and is also stored in the "Tag_CounterValue" operand. The counter value is incremented on the positive signal edge of the CU parameter until it reaches the high limit of the specified data type (INT). If the CD parameter has a positive signal edge, the counter value is decremented until it reaches the low limit of the specified data type (INT).

The operand "Tag_CU_Status" has signal state "1" as long as the current counter value is greater than or equal to the value of the operand "Tag_PresetValue". In all other cases, the "Tag_CU_Status" output has signal state "0".

The operand "Tag_CD_Status" has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "Tag_CD_Status" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Legacy (S7-1500)

This section contains information on the following topics:

- [S_CU: Assign parameters and count up (S7-1500)](#s_cu-assign-parameters-and-count-up-s7-1500)
- [S_CD: Assign parameters and count down (S7-1500)](#s_cd-assign-parameters-and-count-down-s7-1500)
- [S_CUD: Assign parameters and count up / down (S7-1500)](#s_cud-assign-parameters-and-count-up-down-s7-1500)

#### S_CU: Assign parameters and count up (S7-1500)

##### Description

You can use the "Assign parameters and count up" instruction to increment the value of a counter. When the signal state of the CU parameter changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. The current counter value is provided at the parameter CV. The counter value is incremented until the limit of "999" is reached. When the limit value is reached, the counter value is no longer incremented on a positive signal edge.

When the signal state of the S parameter changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if the result of logic operation (RLO) at the CU input is "1", the counter counts once in the next cycle, even when no signal edge change is detected.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has the signal state "1", a change in the signal state of the parameters CU and S has no effect on the counter value.

The signal state at parameter Q is "1" if the counter value is greater than zero. When the counter value equals zero, parameter Q returns signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| C_NO | Input | COUNTER, INT | C | Counter operations  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| S | Input | BOOL | I, Q, M, D, L | Input for presetting the counter |
| PV | Input | WORD | I, Q, M, D, L | Preset counter value (C#0 to C#999) in BCD format |
| R | Input | BOOL | I, Q, M, D, L | Reset input |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |
| CV | Output | WORD | I, Q, M, D, L | Current counter value |
| Function value |  | WORD | I, Q, M, D, L | Current counter value in BCD format |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_CU(C_NO := "Counter_1",

CU := "Tag_Start",

S := "Tag_1",

PV := "Tag_PresetValue",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_Value");

If the signal state of the "Tag_Start" parameter changes from "0" to "1" (positive signal edge) and the current counter value is less than "999", the counter value is incremented by one. If the signal state of the "Tag_1" input changes from "0" to "1", the counter value in BCD format is set to the value of the "Tag_PresetValue" operand. The counter value is reset to "0" when the "Tag_Reset" operand has signal state "1".

The current counter value is stored in hexadecimal form in the operand "Tag_Value".

The "Tag_Status" output has the signal state "1" as long as the current counter value is not equal to "0". The current counter value is returned in the "Tag_Value" operand and as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### S_CD: Assign parameters and count down (S7-1500)

##### Description

You can use the "Assign parameters and count down" instruction to decrement the value of a counter. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the current counter value is decreased by one. The current counter value is provided at the parameter CV. The counter value is decreased until the low limit of "0" is reached. When the low limit is reached, the counter value is no longer decreased on a positive signal edge.

When the signal state of the S parameter changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if the result of logic operation (RLO) at the CD parameter is "1", the counter counts once in the next cycle, even when no signal edge change is detected.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has the signal state "1", a change in the signal state of the parameters CD and S has no effect on the counter value.

The signal state at parameter Q is "1" if the counter value is greater than zero. When the counter value equals zero, parameter Q returns signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| C_NO | Input | COUNTER, INT | C | Counter operations  The number of counters depends on the CPU. |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| S | Input | BOOL | I, Q, M, D, L | Input for presetting the counter |
| PV | Input | WORD | I, Q, M, D, L | Preset counter value (C#0 to C#999) in BCD format |
| R | Input | BOOL | I, Q, M, D, L | Reset input |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |
| CV | Output | WORD | I, Q, M, D, L | Current counter value |
| Function value |  | WORD | I, Q, M, D, L | Current counter value in BCD format |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_CD(C_NO := "Counter_1",

CD := "Tag_Start",

S := "Tag_1",

PV := "Tag_PresetValue",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_Value");

When the signal state of the "Tag_Start" operand changes from "0" to "1" (positive signal edge) and the current counter value is greater than "0", the counter value is decreased by one. If the signal state of the "Tag_1" operand changes from "0" to "1", the counter value in BCD format is set to the value of the "Tag_PresetValue" operand. The counter value is reset to "0" when the "Tag_Reset" operand has signal state "1".

The current counter value is stored in the "Tag_Value" operand.

The "Tag_Status" operand returns signal state "1" as long as the current counter value is not equal to "0". The current counter value is returned in the "Tag_Value" operand and as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### S_CUD: Assign parameters and count up / down (S7-1500)

##### Description

You can use the "Assign parameters and count up / down" instruction to increment and decrement the value of a counter. When the signal state of the CU parameter changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the counter value is decreased by one. The current counter value is provided at the parameter CV. If there is a positive signal edge at the parameters CU and CD in one program cycle, the counter value remains unchanged.

The counter value is incremented until the high limit of "999" is reached. When the high limit is reached, the counter value is no longer incremented on a positive signal edge. When the low limit "0" is reached, the counter value is not decremented any further.

When the signal state of the S parameter changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if the result of logic operation (RLO) of the CU and CD parameters is "1", the counter will count once in the next cycle, even if no signal edge change was detected.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the parameter R has the signal state "1", processing of the signal state of the parameters CU, CD and S has no effect on the counter value.

The signal state at parameter Q is "1" if the counter value is greater than zero. When the counter value equals zero, parameter Q returns signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| C_NO | Input | COUNTER, INT | C | Counter operations  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| S | Input | BOOL | I, Q, M, D, L | Input for presetting the counter |
| PV | Input | WORD | I, Q, M, D, L | Preset counter value (C#0 to C#999) in BCD format |
| R | Input | BOOL | I, Q, M, D, L | Reset input |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |
| CV | Output | WORD | I, Q, M, D, L | Current counter value (hexadecimal) |
| Function value |  | WORD | I, Q, M, D, L | Current counter value in BCD format |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_CD(C_NO := "Counter_1",

CU := "Tag_CU",

CD := "Tag_CD",

S := "Tag_1",

PV := "Tag_PresetValue",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_Value");

When a positive signal edge is detected in the signal state of the "Tag_CU" operand and the current counter value is less than "999", the counter value is incremented by one. When a positive signal edge is detected in the signal state of the "Tag_CD" operand and the current counter value is greater than "0", the counter value is decremented by one.

If the signal state of the "Tag_1" operand changes from "0" to "1", the counter value in BCD format is set to the value of the "Tag_PresetValue" operand. The counter value is reset to "0" when the "Tag_Reset" operand has signal state "1".

The current counter value is stored in the "Tag_Value" operand.

The "Tag_Status" operand returns signal state "1" as long as the current counter value is not equal to "0". The current counter value is returned in the "Tag_Value" operand and as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

## Comparator operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [TypeOf: Check data type of a VARIANT or ResolvedSymbol tag (S7-1200, S7-1500)](#typeof-check-data-type-of-a-variant-or-resolvedsymbol-tag-s7-1200-s7-1500)
- [TypeOfElements: Check data type of an ARRAY element of a VARIANT tag (S7-1200, S7-1500)](#typeofelements-check-data-type-of-an-array-element-of-a-variant-tag-s7-1200-s7-1500)
- [IS_ARRAY: Check for ARRAY (S7-1200, S7-1500)](#is_array-check-for-array-s7-1200-s7-1500)
- [TypeOfDB: Query data type of a DB (S7-1500)](#typeofdb-query-data-type-of-a-db-s7-1500)

### TypeOf: Check data type of a VARIANT or ResolvedSymbol tag (S7-1200, S7-1500)

#### Description

You can use the "Check data type of a VARIANT or ResolvedSymbol tag" instruction to check the data type of a tag to which a VARIANT or a ResolvedSymbol is pointing. You can compare the data type of the that you have declared in the block interface either to the data type of another tag or directly with a data type to determine whether they are "Equal" or "Not equal".

The comparison operand can be an elementary data type or a PLC data type.

You can only use the "Check data type of a VARIANT or ResolvedSymbol tag" instruction within an IF or CASE instruction.

> **Note**
>
> **Symbolic access during runtime**
>
> You need the system data type "ResolvedSymbol"" to access tags in the PLC program by an external application during runtime. You can find additional information under: [Symbolic access during runtime](#symbolic-access-during-runtime-s7-1500)

#### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Binary numbers, integers, floating-point numbers, times, date and time, character strings, VARIANT, ResolvedSymbol | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand to query |

You can find additional information on valid data types under "See also".

#### Example

The following example shows the comparison of a VARIANT with another tag:

SCL

`IF`
`TypeOf`(`#TagVARIANT`) = `TypeOf`("`TagBYTE`") `THEN`

...;

`END_IF`;

The following example shows the comparison of a VARIANT with a data type:

SCL

`IF`
`TypeOf`(`#TagVARIANT`) = `BYTE``THEN`

...;

`END_IF`;

The following example shows the comparison of a "resolvedSymbol"

SCL

CASE TypeOf(ResolvedSymbol[100]) OF

`INT:`

`...;`

`END_CASE`;

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of programming a queue (FIFO) (S7-1200, S7-1500)](Data%20types.md#example-of-programming-a-queue-fifo-s7-1200-s7-1500)

### TypeOfElements: Check data type of an ARRAY element of a VARIANT tag (S7-1200, S7-1500)

#### Description

You can use the "Check data type of an ARRAY element of a VARIANT tag" instruction to query the data type of a tag to which a VARIANT tag is pointing. You compare the data type of a tag to the data type of the tag that you have declared in the block interface to determine whether they are "Equal" or "Not equal".

The operand must have the VARIANT data type. The comparison operand can be an elementary data type or a PLC data type.

If the data type of the VARIANT tag is an ARRAY, the data type of the ARRAY elements is compared.

You can only use the "Check data type of an ARRAY element of a VARIANT tag" instruction within an IF or CASE instruction.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand to query |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

SCL

IF TypeOfElements("Tag_Variant") = TypeOF("GlobalDB".Product[1]) THEN

"Tag_Variant" := "GlobalDB".Product[1] * 3;

END_IF;

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| "GlobalDB".Product[1] | 1.5 |
| Tag_Variant | 4.5 |

If the tag to which the VARIANT points and the "GlobalDB".Product[1] operand have the REAL data type, the "GlobalDB".Product[1] operand is then multiplied by 3 and the result is written to the "Tag_Variant" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of programming a queue (FIFO) (S7-1200, S7-1500)](Data%20types.md#example-of-programming-a-queue-fifo-s7-1200-s7-1500)

### IS_ARRAY: Check for ARRAY (S7-1200, S7-1500)

#### Description

You can use the "Check for ARRAY" instruction to query whether the VARIANT points to a tag of the ARRAY data type.

You can only use the "Check for ARRAY" instruction within an IF instruction.

#### Parameters

The following table shows the parameters of the "Check for ARRAY" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;operand&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand that is queried for ARRAY |
| Function value |  | UDINT | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

> **Note**
>
> **Checking an ARRAY data block**
>
> If you use the IS_ARRAY instruction with an ArrayDB and generate the VARIANT input parameter via DB_ANY_TO_VARIANT , a symbolic use of the ArrayDB must be present elsewhere in the program as an actual parameter of a formal parameter of the data type VARIANT. To work correctly, it is sufficient if the point of use is downloaded. It is not necessary to execute it.

#### Example

The following example shows how the instruction works:

SCL

IF IS_ARRAY(#Tag_VARIANTToArray) THEN

"Tag_Result" := CountOfElements(#Tag_VARIANTToArray);

END_IF;

If the tag to which the VARIANT points is an ARRAY, the number of ARRAY elements is output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Example of programming a queue (FIFO) (S7-1200, S7-1500)](Data%20types.md#example-of-programming-a-queue-fifo-s7-1200-s7-1500)

### TypeOfDB: Query data type of a DB (S7-1500)

#### Description

The "Query data type of a DB" instruction is used to query which data type the data block has that the tag of the DB_ANY data type addresses. You can compare the data type of the DB addressed by the tag &lt;Operand&gt; either with the data type of another tag or directly with a data type for "Equal" or "Not equal".

The tag must have the DB_ANY data type. The comparison operand, for example, can be a PLC data type, a system data type, an axis or an FB.

You can only use the "Query data type of a DB" instruction within an IF or CASE instruction.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | DB_ANY | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand to query |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

SCL

IF TypeOfDB(#InputDBAny) = TO_SpeedAxis THEN

"TagOut" := 1;

END_IF;

The "TagOut" output is set if the data type of the #InputDBAny operand addressed DB is equal to the TO_SpeedAxis data type.

The "TagOut" output is not set when the following conditions are fulfilled:

- The number of the data block is "0".
- The data block does not exist.
- The data block is an ARRAY DB.
- The data block contains a tag of the data type UDT (PLC data type).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Using the DB_ANY data type (S7-1200, S7-1500)](Programming%20recommendations%20%28S7-1200%2C%20S7-1500%29.md#using-the-db_any-data-type-s7-1200-s7-1500)

## Math functions (S7-1200, S7-1500)

This section contains information on the following topics:

- [ABS: Form absolute value (S7-1200, S7-1500)](#abs-form-absolute-value-s7-1200-s7-1500)
- [MIN: Get minimum (S7-1200, S7-1500)](#min-get-minimum-s7-1200-s7-1500)
- [MAX: Get maximum (S7-1200, S7-1500)](#max-get-maximum-s7-1200-s7-1500)
- [LIMIT: Set limit value (S7-1200, S7-1500)](#limit-set-limit-value-s7-1200-s7-1500)
- [SQR: Form square (S7-1200, S7-1500)](#sqr-form-square-s7-1200-s7-1500)
- [SQRT: Form square root (S7-1200, S7-1500)](#sqrt-form-square-root-s7-1200-s7-1500)
- [LN: Form natural logarithm (S7-1200, S7-1500)](#ln-form-natural-logarithm-s7-1200-s7-1500)
- [EXP: Form exponential value (S7-1200, S7-1500)](#exp-form-exponential-value-s7-1200-s7-1500)
- [SIN: Form sine value (S7-1200, S7-1500)](#sin-form-sine-value-s7-1200-s7-1500)
- [COS: Form cosine value (S7-1200, S7-1500)](#cos-form-cosine-value-s7-1200-s7-1500)
- [TAN: Form tangent value (S7-1200, S7-1500)](#tan-form-tangent-value-s7-1200-s7-1500)
- [ASIN: Form arcsine value (S7-1200, S7-1500)](#asin-form-arcsine-value-s7-1200-s7-1500)
- [ACOS: Form arccosine value (S7-1200, S7-1500)](#acos-form-arccosine-value-s7-1200-s7-1500)
- [ATAN: Form arctangent value (S7-1200, S7-1500)](#atan-form-arctangent-value-s7-1200-s7-1500)
- [FRAC: Return fraction (S7-1200, S7-1500)](#frac-return-fraction-s7-1200-s7-1500)

### ABS: Form absolute value (S7-1200, S7-1500)

#### Description

Use the "Form absolute value" instruction to calculate the absolute value of an input value and to save the result in the specified operands.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;expression&gt; | Input | SINT, INT, DINT, floating-point numbers | SINT, INT, DINT, LINT, floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | SINT, INT, DINT, floating-point numbers | SINT, INT, DINT, LINT, floating-point numbers | I, Q, M, D, L, P | Absolute value of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := ABS("Tag_Value");

"Tag_Result2" := ABS("Tag_Value1"*"Tag_Value2");

The absolute value of the input value is returned in the format of the input value as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | -2 |
| Tag_Result1 | 2 |
| Tag_Value1 | 4 |
| Tag_Value2 | -1 |
| Tag_Result2 | 4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MIN: Get minimum (S7-1200, S7-1500)

#### Description

The "Get minimum" instruction compares the values of the available inputs and returns the lowest value as the result.

A minimum of two and a maximum of 32 inputs can be specified at the instruction.

The result is invalid if any of the following conditions are met:

- The implicit conversion of the data types fails during execution of the instruction.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get minimum" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Second input value |
| INn | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Additionally inserted inputs whose values are to be compared |
| Function value |  | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Result of the instruction |
| The data types TOD, LTOD, DATE, and LDT can only be used if the IEC test is not enabled. |  |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := MIN(IN1 := "Tag_Value1",

IN2 := "Tag_Value2",

IN3 := "Tag_Value3");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 12222 |
| IN2 | Tag_Value2 | 14444 |
| IN3 | Tag_Value3 | 13333 |
| Function value | Tag_Result | 12222 |

The instruction compares the values of the available inputs and copies the lowest value ("Tag_Value1") to operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MAX: Get maximum (S7-1200, S7-1500)

#### Description

The "Get maximum" instruction compares the values of the available inputs and returns the greatest value as the result.

A minimum of two and a maximum of 32 inputs can be specified at the instruction.

The result is invalid if any of the following conditions are met:

- The implicit conversion of the data types fails during execution of the instruction.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get maximum" instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Second input value |
| INn | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Additionally inserted inputs whose values are to be compared |
| Function value |  | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Result of the instruction |
| The data types TOD, LTOD, DATE, and LDT can only be used if the IEC test is not enabled. |  |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := MAX(IN1 := "Tag_Value1",

IN2 := "Tag_Value2",

IN3 := "Tag_Value3");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 12 222 |
| IN2 | Tag_Value2 | 14 444 |
| IN3 | Tag_Value3 | 13 333 |
| Function value | Tag_Result | 14 444 |

The instruction compares the values of the specified operands and copies the greatest value ("Tag_Value2") to the operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### LIMIT: Set limit value (S7-1200, S7-1500)

#### Description

The "Set limit value" instruction limits the value of the parameter IN to the values of the parameters MN and MX. The value of the parameter MN may not be greater than the value of the parameter MX.

If the value of the IN parameter fulfills the condition MN &lt;= IN &lt;= MX, it is returned as the result of the instruction. If the condition is not fulfilled and the IN input value is less than the MN low limit, the value of the MN parameter is returned as the result. If the high limit MX is exceeded, the value of the MX parameter is returned as the result.

If the value at the MN input is greater than at the MX input, the result is the value specified at the IN parameter and the enable output ENO is "0".

The instruction is only executed if the operands of all parameters are of the same data type.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| MN | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Low limit |
| IN | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Input value |
| MX | Input | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | High limit |
| Function value |  | Integers, floating-point numbers, TIME, TOD, DATE, DTL | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT, DT, DTL | I, Q, M, D, L, P | Result of the instruction |
| The data types TOD, LTOD, DATE, and LDT can only be used if the IEC test is not enabled. |  |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := LIMIT(MN := "Tag_Minimum",

IN := "Tag_Value",

MX := "Tag_Maximum");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MN | Tag_Minimum | 12 000 |
| IN | Tag_Value | 8 000 |
| MX | Tag_Maximum | 16 000 |
| Function value | Tag_Result | 12 000 |

The value of operand "Tag_Value" is compared with the values of operands "Tag_Minimum" and "Tag_Maximum". Because the value of the operand "Tag_Value" is less than the low limit value, the value of operand "Tag_Minimum" will be copied to operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SQR: Form square (S7-1200, S7-1500)

#### Description

Use the "Form square" instruction to square the input value and save the result in the specified operand.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Square of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := SQR("Tag_Value");

"Tag_Result2" := SQR((SQR("Tag_Value1"))*"Tag_Value2");

The square of the input value is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 2.5 |
| Tag_Result1 | 6.25 |
| Tag_Value1 | 6.0 |
| Tag_Value2 | 2.0 |
| Tag_Result2 | 5184.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SQRT: Form square root (S7-1200, S7-1500)

#### Description

Use the "Form square root" instruction to calculate the square root of the input value and save the result in the specified operand. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, the instruction returns an invalid floating-point number. If the input value is "0", the result is also "0".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Square root of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := SQRT("Tag_Value");

"Tag_Result2" := SQRT((SQR("Tag_Value1"))+"Tag_Value2");

The square root of the input value is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 4.0 |
| Tag_Result1 | 2.0 |
| Tag_Value1 | 3.0 |
| Tag_Value2 | 16.0 |
| Tag_Result2 | 5.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### LN: Form natural logarithm (S7-1200, S7-1500)

#### Description

You can use the "Form natural logarithm" instruction to calculate the natural logarithm to base e (e=2.718282) from the input value. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, the instruction returns an invalid floating-point number.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Natural logarithm of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := LN("Tag_Value");

"Tag_Result2" := LN("Tag_Value1"+"Tag_Value2");

The result of the instruction is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 2.5 |
| Tag_Result1 | 0.916 |
| Tag_Value1 | 1.5 |
| Tag_Value2 | 3.2 |
| Tag_Result2 | 1.548 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### EXP: Form exponential value (S7-1200, S7-1500)

#### Description

The "Form exponential value" instruction calculates the exponent from the base e (e = 2.718282) and the input value and saves the result in the specified operand.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Exponential value of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := EXP("Tag_Value");

"Tag_Result2" := EXP("Tag_Value1"/"Tag_Value2");

The result of the instruction is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 20.5 |
| Tag_Result1 | 799 902 200 |
| Tag_Value1 | 15.5 |
| Tag_Value2 | 30.2 |
| Tag_Result2 | 1.671 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SIN: Form sine value (S7-1200, S7-1500)

#### Description

Use the "Form sine value" instruction to calculate the sine of the input value. The input value must be given in radians.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value (size of an angle in radians) |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SIN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | +1.570796 (π/2) |
| Tag_Result | 1.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### COS: Form cosine value (S7-1200, S7-1500)

#### Description

Use the "Form cosine value" instruction to calculate the cosine of the input value. The input value must be given in radians.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value (size of an angle in radians) |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := COS("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | +1.570796 (π/2) |
| Tag_Result | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TAN: Form tangent value (S7-1200, S7-1500)

#### Description

Use the "Form tangent value" instruction to calculate the sine of the input value. The input value must be given in radians.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value (size of an angle in radians) |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := TAN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | +3.141593 (π) |
| Tag_Result | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ASIN: Form arcsine value (S7-1200, S7-1500)

#### Description

You can use the "Form arcsine value" instruction to calculate the size of the angle from a sine value, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified as input values. The calculated angle size is given in radians and can range in value from -π/2 to +π/2.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Sine value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ASIN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 1.0 |
| Tag_Result | +1.570796 (π/2) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ACOS: Form arccosine value (S7-1200, S7-1500)

#### Description

You can use the "Form arccosine value" instruction to calculate the size of the angle from a cosine value, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified as input values. The calculated angle size is given in radians and can range in value from 0 to +π.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Cosine value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ACOS("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 0 |
| Tag_Result | +1.570796 (π/2) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ATAN: Form arctangent value (S7-1200, S7-1500)

#### Description

You can use the "Form arctangent value" instruction to calculate the size of the angle from a tangent value, which corresponds to this value. It is only permitted to specify valid floating-point numbers (or -NaN/+NaN) as input value. The calculated angle size is given in radians and can range in value from -π/2 to +π/2.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Tangent value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ATAN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 1.0 |
| Tag_Result | +0.785398 (π/4) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Invalid floating-point numbers](Data%20types.md#invalid-floating-point-numbers)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### FRAC: Return fraction (S7-1200, S7-1500)

#### Description

The result of the instruction "Return fraction" returns the decimal places of a value. Input value 1.125, for example, returns the value 0.125.

Use the following syntax to change the data type of the instruction:

FRAC_&lt;data type&gt;();

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| _&lt;Data type&gt; |  | Floating-point numbers  Default: REAL | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Decimal places of the input value |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := FRAC("Tag_Value");

"Tag_Result2" := FRAC_LREAL("Tag_Value");

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 1.125 |
| Tag_Result1 | 0.125 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Invalid floating-point numbers](Data%20types.md#invalid-floating-point-numbers)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Move operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [Deserialize: Deserialize (S7-1200, S7-1500)](#deserialize-deserialize-s7-1200-s7-1500)
- [Serialize: Serialize (S7-1200, S7-1500)](#serialize-serialize-s7-1200-s7-1500)
- [MOVE_BLK: Move block (S7-1200, S7-1500)](#move_blk-move-block-s7-1200-s7-1500)
- [MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)](#move_blk_variant-move-block-s7-1200-s7-1500)
- [UMOVE_BLK: Move block uninterruptible (S7-1200, S7-1500)](#umove_blk-move-block-uninterruptible-s7-1200-s7-1500)
- [FILL_BLK: Fill block (S7-1200, S7-1500)](#fill_blk-fill-block-s7-1200-s7-1500)
- [UFILL_BLK: Fill block uninterruptible (S7-1200, S7-1500)](#ufill_blk-fill-block-uninterruptible-s7-1200-s7-1500)
- [SCATTER: Parse the bit sequence into individual bits (S7-1200, S7-1500)](#scatter-parse-the-bit-sequence-into-individual-bits-s7-1200-s7-1500)
- [SCATTER_BLK: Parse elements of an ARRAY of bit sequence into individual bits (S7-1200, S7-1500)](#scatter_blk-parse-elements-of-an-array-of-bit-sequence-into-individual-bits-s7-1200-s7-1500)
- [GATHER: Merge individual bits into a bit sequence (S7-1200, S7-1500)](#gather-merge-individual-bits-into-a-bit-sequence-s7-1200-s7-1500)
- [GATHER_BLK: Merge individual bits into multiple elements of an ARRAY of bit sequence (S7-1200, S7-1500)](#gather_blk-merge-individual-bits-into-multiple-elements-of-an-array-of-bit-sequence-s7-1200-s7-1500)
- [AssignmentAttempt: Attempt assignment to a reference (S7-1500)](#assignmentattempt-attempt-assignment-to-a-reference-s7-1500)
- [SWAP: Swap (S7-1200, S7-1500)](#swap-swap-s7-1200-s7-1500)
- [ARRAY DB (S7-1500)](#array-db-s7-1500)
- [Read/write access (S7-1200, S7-1500)](#readwrite-access-s7-1200-s7-1500)
- [VARIANT (S7-1200, S7-1500)](#variant-s7-1200-s7-1500)
- [Symbolic move (S7-1500)](#symbolic-move-s7-1500)
- [ARRAY[*] (S7-1200, S7-1500)](#array-s7-1200-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-2)

### Deserialize: Deserialize (S7-1200, S7-1500)

#### Description

You can use the "Deserialize" instruction to convert back the sequential representation of a PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt; and to fill its entire contents. You can use the instruction to convert multiple serialized data areas back to their deserialized representation form.

If you only want to convert back a single sequential representation of a PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt;, you can also directly use the instruction "TRCV: Receive data via communication connection".

The memory area "SRC_ARRAY" in which the sequential representation of a PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt; is located must have the ARRAY of BYTE or ARRAY of CHAR data type and be declared with standard access in version 1.0. The capacity of the standard memory area is 64 KB. Make sure that there is enough memory space prior to the conversion. Optimized memory areas are also permitted as of version 2.0.

When the "SRC_ARRAY" memory area is filled using the "Serialize" instruction, any required filling bytes are automatically inserted. If you fill the "SRC_ARRAY" memory area by other means, you need to insert any required filling bytes yourself. Filling bytes are ignored during deserialization, regardless of whether "SRC_ARRAY" is in an optimized or a standard memory area.

It is recommended to define the low limit of the ARRAY with "0", because then the index within ARRAY corresponds to the value of the POS parameter, e.g. ARRAY[0] = POS 0. The description and example below have been formed based on this.

#### Size of the memory area

The alignment rules mean that simple structures in the optimized memory area do not contain filling bytes. This results in a structure in the optimized memory area being smaller than in the standard memory area. ARRAYs of structures and nested structures contain filling bytes. There is no general rule as to the memory area in which a composed structure requires more space.

Applies to CPUs of the S7-1500 series:

For a block with the block property "Optimized block access", the BOOL has a length of 1 byte. A structure that consists largely of the data type BOOL can therefore be larger in the optimized memory area than in the standard memory area. Composed structures with a low proportion of BOOL data types are smaller in the optimized memory area than in the standard memory area.

> **Note**
>
> **Serialize several structures on a CPU S7-1200**
>
> If you want to serialize several structures in a buffer on a CPU S7-1200 and want to communicate with them (for example, with a control system or a CPU S7-1500), then you must check whether the return value (index at the POS parameter) is even. If this is not the case, then you must increment the return value by 1 before serializing the second structure because the first structure is not filled with a filling byte.
>
> Example:
>
> Structure consisting of 1 DWORD and 1 BYTE
>
> The start address for the next serialized structure in the buffer is 5. Add +1 so that the start address is even.

#### Optimized memory area

To deserialize larger structures, you can declare the memory area for sequential representation with optimized access for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0. The content of the sequential representation remains unchanged, as for a standard memory area. Only symbolic access to the bytes in the ARRAY is possible.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_ARRAY | Input | ARRAY[*] of BYTE <sup>1)</sup>  or  ARRAY of CHAR | I, Q, D, block interface of an FB (the sections Input, Output, Static and Temp are possible).  No I/O data | ARRAY of BYTE or ARRAY of CHAR in which the data stream which is to be deserialized is saved.  S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| DEST_VARIABLE | InOut | all data types | I, Q, D, block interface of an FB  No I/O data | Tag to which the deserialized data is to be written.   S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| POS | InOut | DINT | I, Q, M, D, L | The operand at the POS parameter stores the index of the first byte based on the number of bytes occupied by the converted customer data. The POS parameter is calculated zero-based. |
| Function value |  | INT | I, Q, M, D, L | Error information |
| <sup>1)</sup> Possible for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0. |  |  |  |  |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B0 | The memory areas for the SRC_ARRAY and DEST_VARIABLE parameters overlap. |
| 8136 | The tag at the SRC_ARRAY parameter is not in a block with standard access. |
| 8150 | The VARIANT data type at the SRC_ARRAY parameter contains a ZERO pointer. |
| 8151 | No valid reference at the SRC_ARRAY parameter |
| 8153 | There is not enough free memory available at the SRC_ARRAY parameter. |
| 8154 | Invalid data type at the SRC_ARRAY parameter |
| 8250 | A NULL pointer was transferred at parameter DEST_ARRAY. |
| 8251 | No valid reference at the DEST_VARIABLE parameter |
| 8382 | The value at the POS parameter is outside the limits of the array. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 4.2 (S7-1200) and 2.0 (S7-1500):**

The following error code has a different meaning:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8136 | Access to the memory area at the SRC_ARRAY parameter is invalid. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 2.8 (S7-1500):**

To improve the performance of the "Deserialize" instruction (Version 2.1), do not provide the SRC_ARRAY and DEST_VARIABLE parameters with a VARIANT pointer but with a specific data type instead.

Note that the error response to the instruction changes as a result: In individual error scenarios, the CPU does not output any error codes but changes to STOP with an access error. To avoid this, use the local error handling with the instructions "GET_ERROR" and "GET_ERR_ID".

**Special features as of firmware version 2.2 (S7-1200/S7-1500):**

With the "Deserialize" instruction (version 2.2), it is no longer permissible to interconnect an element of a technology object (e.g. TO_SpeedAxis.Statusword) to input or output parameters (SRC_ARRAY/DEST_VARIABLE).

**Special features as of firmware version 2.1 (S7-1200/S7-1500):**

The optimized version of the "Deserialize" instruction (as of version V2.1) requires more work memory than its predecessor version due to the complexity of the processed data.

#### Example

The following table shows the declaration of the operands:

| Operand | Data type | Declaration |
| --- | --- | --- |
| DeliverPos | INT | In the "Input" section of the block interface of an FB or FC. |
| BufferPos | DINT | In the "Temp" section of the block interface of an FB or FC. |
| Error | INT |  |
| Label | STRING[4] |  |

The following table shows the declarations of the PLC data types:

| Name of the PLC data types | Name | Data type |
| --- | --- | --- |
| Article | Number | DINT |
| Declaration | STRING |  |
| Colli | INT |  |
| Client | Title | INT |
| First name | STRING[10] |  |
| Surname | STRING[10] |  |

The following table shows the declaration of the data blocks:

| Name of the data blocks | Name | Data type |
| --- | --- | --- |
| Target | Client | "Client" (PLC data type) |
| Article | Array[0..10] of "Article" (PLC data type) |  |
| Bill | Array[0..10] of INT |  |
| Buffer | Field | Array[0..294] of BYTE |

The following example shows how the instruction works:

SCL

#Tag_RetVal := Deserialize(SRC_ARRAY := "Buffer".Field,

DEST_VARIABLE := "Target".Client,

POS := #BufferPos);

 

#Tag_RetVal := Deserialize(SRC_ARRAY := "Buffer".Field,

DEST_VARIABLE := #Label,

POS := #BufferPos);

 

IF #Label = 'arti' THEN

#Tag_RetVal := Deserialize(SRC_ARRAY := "Buffer".Field,

DEST_VARIABLE := "Target".Article[#DeliverPos],

POS := #BufferPos);

ELSIF #Label = 'Bill' THEN

#Tag_RetVal := Deserialize(SRC_ARRAY := "Buffer".Field,

DEST_VARIABLE := "Target".Bill[#DeliverPos],

POS := #BufferPos);

;

ELSE

;

END_IF;

The "Deserialize" instruction deserializes the sequential representation of the customer data from the "Buffer" tag and writes it to the "Target" tag. The #BufferPos operand stores the index of the first byte based on the number of bytes occupied by the converted customer data.

The "Deserialize" instruction deserializes the sequential representation of the separator sheet, which was stored in the sequential representation after the customer data, from the "Buffer" tag and writes the characters to the #Label operand. The characters are compared using comparison instructions "arti" and "Bill". If the comparison for "arti" = TRUE, these are article data that have been deserialized and written to the "Target" tag. If the comparison for "Bill" = TRUE, these are billing data that have been deserialized and written to the "Target" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of PLC data types (UDT)](Data%20types.md#basics-of-plc-data-types-udt)
  
[Structure of an ARRAY tag](Data%20types.md#structure-of-an-array-tag)
  
[Structure of a STRUCT tag](Data%20types.md#structure-of-a-struct-tag)
  
[Structure of a STRING tag](Data%20types.md#structure-of-a-string-tag)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Serialize: Serialize (S7-1200, S7-1500)

#### Description

You can use the "Serialize" instruction to convert several PLC data types (UDT), STRUCT or ARRAY of &lt;data type&gt; to a sequential representation without losing parts of their structure.

You use the instruction to temporarily save multiple structured data items from your program in a buffer, which should preferably be in a global data block, and send them to another CPU. The memory area in which the converted data is stored must have the ARRAY of BYTE or ARRAY of CHAR data type and be declared with standard access in version 1.0. Optimized data is also permitted as of version 2.0. Fill data of the source data area is undefined in the target array. These can be fill bytes or fill bits of a data area (e.g. ARRAY, STRUCT or PLC data type (UDT)) as well as the characters of a string currently not in use.

The capacity of the standard memory area is 64 KB. Structures that are larger than 64 KB in accordance with the rules for standard memory areas cannot be serialized if the operand at the DEST_ARRAY parameter is located in a standard memory area.

It is recommended to define the low limit of the ARRAY with "0", because then the index within ARRAY corresponds to the value of the POS parameter, e.g. ARRAY[0] = POS 0. The description and example below have been formed based on this.

The operand at the POS parameter contains information about the number of bytes used by the converted data.

If you want to send a single PLC data type (UDT), STRUCT or ARRAY of &lt;data type&gt;, you can directly call the instruction "TSEND: Send data via communication connection".

> **Note**
>
> **Comparison of structures**
>
> To compare structures, they have to be serialized first. Use a comparison expression instead.
>
> You can find additional information here: [Relational expressions](Creating%20SCL%20programs.md#relational-expressions)

#### Size of the memory area

The alignment rules mean that simple structures in the optimized memory area do not contain filling bytes. This results in a structure in the optimized memory area being smaller than in the standard memory area. ARRAYs of structures and nested structures contain filling bytes. There is no general rule as to the memory area in which a composed structure requires more space.

Applies to CPUs of the S7-1500 series:

For a block with the block property "Optimized block access", the length of the data type BOOL depends on the data type that follows. This means if a BYTE follows, for example, the data type BOOL has a length of 1 byte. When a WORD follows, for example, the data type BOOL has a length of 2 bytes. A structure that consists largely of the data type BOOL can therefore be larger in the optimized memory area than in the standard memory area. Composed structures with a low proportion of BOOL data types are smaller in the optimized memory area than in the standard memory area.

We therefore recommend that the source data area for the serialization starts with the large data types and ends with Boolean elements. This greatly reduces the filling with filling bits.

> **Note**
>
> **Serialize several structures on a CPU S7-1200**
>
> If you want to serialize several structures in a buffer on a CPU S7-1200 and want to communicate with them (for example, with a control system or a CPU S7-1500), then you must check whether the return value (index at the POS parameter) is even. If this is not the case, then you must increment the return value by 1 before serializing the second structure because the first structure is not filled with a filling byte.
>
> Example:
>
> Structure consisting of 1 DWORD and 1 BYTE
>
> The start address for the next serialized structure in the buffer is 5. Add +1 so that the start address is even.

#### Optimized memory area

To serialize larger structures, you can declare the memory area with optimized access for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0. The sequential representation remains unchanged, as for a standard memory area.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_VARIABLE | Input | all data types | I, Q, D, block interface of an FB,  No I/O data | Tag to be serialized.   S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| DEST_ARRAY | InOut | ARRAY of BYTE or ARRAY of CHAR | I, Q, D, block interface of an FB (the sections Input, Output, Static and Temp are possible).  No I/O data | ARRAY in which the generated data stream is stored.  S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| POS | InOut | DINT | I, Q, M, D, L | The operand at the POS parameter stores the index of the first byte based on the total number of bytes that the converted customer data has occupied. The POS parameter is calculated zero-based. |
| Function value |  | INT | I, Q, M, D, L | Error information |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B0 | The memory areas for the SRC_VARIABLE and DEST_ARRAY parameters overlap. |
| 8150 | The VARIANT data type at the SRC_VARIABLE parameter contains a ZERO pointer. |
| 8151 | No valid reference at the SRC_VARIABLE parameter |
| 8236 | The tag at the SRC_ARRAY parameter is not in a block with standard access. |
| 8250 | A NULL pointer was transferred at parameter DEST_ARRAY. |
| 8251 | No valid reference at the DEST_ARRAY parameter |
| 8253 | The tag at the parameter DEST_ARRAY does not provide enough memory space for the content of the tag at the parameter SRC_VARIABLE. Due to the input value of the tag at parameter POS the available memory space is reduced. The input value of the parameter POS decides where to begin within the tag at the parameter DEST_ARRAY. |
| 8254 | Invalid data type at the DEST_ARRAY parameter |
| 8382 | The value at the POS parameter is outside the limits of the array. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 4.2 (S7-1200) and 2.0 (S7-1500):**

The following error code has a different meaning:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8236 | Access to the memory area at the DEST_ARRAY parameter is invalid. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 2.8 (S7-1500):**

To improve the performance of the "Serialize" instruction (Version 2.1), do not provide the SRC_VARIABLE and DEST_ARRAY parameters with a VARIANT pointer but with a specific data type instead.

Note that the error response to the instruction changes as a result: In individual error scenarios, the CPU does not output any error codes but changes to STOP with an access error. To avoid this, use the local error handling with the instructions "GET_ERROR" and "GET_ERR_ID".

**Special features as of firmware version 2.2 (S7-1200/S7-1500):**

With the "Serialize" instruction (version 2.2), it is no longer permissible to interconnect an element of a technology object (e.g. TO_SpeedAxis.Statusword) to input or output parameters (SRC_VARIABLE/DEST_ARRAY).

**Special features as of firmware version 2.1 (S7-1200/S7-1500):**

The optimized version of the "Serialize" instruction (as of version V2.1) requires more work memory than its predecessor version due to the complexity of the processed data.

#### Example

The following example shows how the instruction works:

SCL

#Tag_RetVal := Serialize(SRC_VARIABLE := "Source".Client,

DEST_ARRAY := "Buffer".Field,

POS := #BufferPos);

 

#Label := STRING_TO_WSTRING('arti');

 

#Tag_RetVal := Serialize(SRC_VARIABLE := #Label,

DEST_ARRAY := "Buffer".Field,

POS := #BufferPos);

 

#Tag_RetVal := Serialize(SRC_VARIABLE := "Source".Article[#DeliverPos],

DEST_ARRAY := "Buffer".Field,

POS := #BufferPos);

The "Serialize" instruction serializes the customer data from the "Source" tag and writes the sequential representation to the "Buffer" tag. The index of the next unwritten byte of the "Buffer".Field operand is saved in the #BufferPos operand.

A kind of separator sheet is inserted now to make it easier to deserialize the sequential representation later. The "Move character string" instruction moves the "arti" characters to the #Label operand. The "Serialize" instruction writes these characters after the customer data to the "Buffer" tag. The value of the #BufferPos operand is incremented accordingly.

The "Serialize" instruction serializes the data of a specific article, which is calculated in runtime, from the "Source" tag and writes it in sequential representation to the "Buffer" tag after the "arti" characters.

The following table shows the declaration of the operands:

| Operand | Data type | Declaration |
| --- | --- | --- |
| DeliverPos | INT | In the "Input" section of the block interface |
| BufferPos | DINT | In the "Temp" section of the block interface |
| Error | INT | In the "Temp" section of the block interface |
| Label | STRING[4] | In the "Temp" section of the block interface |

The following table shows the declarations of the PLC data types:

| Name of the PLC data types | Name | Data type |
| --- | --- | --- |
| Article | Number | DINT |
| Declaration | STRING |  |
| Colli | INT |  |
| Client | Title | INT |
| First name | STRING[10] |  |
| Surname | STRING[10] |  |

The following table shows the declaration of the data blocks:

| Name of the data blocks | Name | Data type |
| --- | --- | --- |
| Source | Client | "Client" (PLC data type) |
| Article | Array[0..10] of "Article" (PLC data type) |  |
| Buffer | Field | Array[0..294] of BYTE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of PLC data types (UDT)](Data%20types.md#basics-of-plc-data-types-udt)
  
[Structure of an ARRAY tag](Data%20types.md#structure-of-an-array-tag)
  
[Structure of a STRUCT tag](Data%20types.md#structure-of-a-struct-tag)
  
[Structure of a STRING tag](Data%20types.md#structure-of-a-string-tag)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MOVE_BLK: Move block (S7-1200, S7-1500)

#### Description

You can use the "Move block" instruction to move the content of a memory area (source range) to another memory area (target range). The number of elements to be moved to the target range is specified with the COUNT parameter. The width of the elements to be moved is defined by the width of the first element in the source area.

The instruction can only be executed if the source range and the target range have the same data type.

The value of the OUT output is invalid if the following condition is met:

- More data is moved than is made available at the IN parameter or OUT parameter.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction copies the contents from the defined element n elements (n = depending on the value at the parameter COUNT) from the source range to the target range, starting at the specified index.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN<sup> 1)</sup> | Input | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | The first element of the source area that is being copied |
| COUNT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P | Number of elements to be copied from the source range to the target range |
| OUT<sup> 1)</sup> | Output | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | The first element of the target range to which the contents of the source range are being copied |
| <sup>1)</sup> The specified data types can only be used as elements of an ARRAY structure. |  |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

MOVE_BLK(IN := #a_array[2],

COUNT := "Tag_Count",

OUT =&gt; #b_array[1]);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | a_array[2] | The data type of the "a_array" operand is ARRAY[0..5] of INT. It consists of six elements of data type INT. |
| COUNT | Tag_Count | 3 |
| OUT | b_array[1] | The data type of the "b_array" operand is ARRAY[0..6] of INT. It consists of seven elements of data type INT. |

Starting from the third element, the instruction selects three INT elements from the #a_array tag and copies their contents to the #b_array output tag, beginning with the second element.

> **Note**
>
> **You can find more information on the MOVE_BLK instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> [https://support.industry.siemens.com/cs/ww/en/view/42603881](https://support.industry.siemens.com/cs/ww/en/view/42603881)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)

#### Description

You use the "Move block" instruction to move the content of a memory area (source range) to another memory area (target range). You can copy a complete ARRAY or elements of an ARRAY to another ARRAY of the same data type. The size (number of elements) of source and destination ARRAY may be different. You can copy multiple or single elements within an ARRAY.

The number of elements that are to be copied must not exceed the selected source range or target range.

If you use the instruction at the time the block is being created, the ARRAY does not yet have to be known, as the source and the target are transferred per VARIANT.

Counting at the parameters SRC_INDEX and DEST_INDEX always begins with the low limit "0", regardless of the later declaration of the ARRAY.

The instruction is not executed if more data is copied than is made available.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input<sup> 2)</sup> | VARIANT (which points to an ARRAY or an individual ARRAY element), ARRAY of &lt;Data_type&gt; | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Source block from which to copy |
| COUNT | Input | UDINT | I, Q, M, D, L | Number of elements which are copied  Assign the value "1" to the parameter COUNT, if no ARRAY is specified at parameter SRC or at parameter DEST. |
| SRC_INDEX | Input | DINT | I, Q, M, D, L | Defines the first element to be copied:  - The SRC_INDEX parameter is calculated zero-based. If an ARRAY is specified at parameter SRC, the integer at parameter SRC_INDEX specifies the first element within the source area from which it is to be copied. Independent of the declared ARRAY limits. - If no ARRAY is specified at parameter SRC or only one single element of an ARRAY is specified, then assign the value "0" at parameter SRC_INDEX. |
| DEST_INDEX | Input | DINT | I, Q, M, D, L | Defines the start of the destination memory area:  - The DEST_INDEX parameter is calculated zero-based. If an ARRAY is specified at parameter DEST, the integer at parameter DEST_INDEX specifies the first element within the target range that is to be copied into. Independent of the declared ARRAY limits. - If no ARRAY is specified at parameter DEST, then assign the value "0" at parameter DEST_INDEX. |
| DEST | Output <sup>1)</sup> | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Destination area into which the contents of the source block are copied. |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |
| 1) The DEST parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface.  2) With the SRC parameter, the data types BOOL and ARRAY of BOOL are not permitted. |  |  |  |  |

You can find additional information on valid data types under "See also".

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data types do not correspond. Instead of an ARRAY of Struct, use an ARRAY of PLC data type (UDT). |
| 8151 | Access to the SRC parameter is not possible. |
| 8152 | The operand at the SRC parameter is not typed. |
| 8153 | Code generation error at the SRC parameter |
| 8154 | The operand at the SRC parameter has the data type BOOL. |
| 8281 | The COUNT parameter has an invalid value |
| 8382 | The first element to be copied, defined via SRC_INDEX, is outside the source array. |
| 8383 | The first element to be copied, defined via SRC_INDEX, is within the source array, and the last element to be copied, defined via SRC_INDEX + COUNT, is outside the source array. |
| 8482 | The first target element defined via DEST_INDEX is outside the target array. |
| 8483 | The first target element defined via DEST_INDEX is within the target array, and the last target element defined via DEST_INDEX + COUNT is outside the target array. |
| 8534 | The DEST parameter is write protected |
| 8551 | Access to the DEST parameter is not possible. |
| 8552 | The operand at the DEST parameter is not typed. |
| 8553 | Code generation error at the DEST parameter |
| 8554 | The operand at the DEST parameter has the data type BOOL. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := MOVE_BLK_VARIANT(SRC := #SrcField,

COUNT := "Tag_Count",

SRC_INDEX := "Tag_Src_Index",

DEST_INDEX := "Tag_Dest_Index",

DEST =&gt; #DestField);

The following table shows how the instruction works using specific operand values:

| Parameters | Declaration in the block interface | Operand | Value |
| --- | --- | --- | --- |
| SRC | Input | #SrcField | The local operand #SrcField uses a PLC data type that was still unknown at the time when the block was programmed. (ARRAY[0..10] of "MOVE_UDT") |
| COUNT | Input | Tag_Count | 2 |
| SRC_INDEX | Input | Tag_Src_Index | 3 |
| DEST_INDEX | Input | Tag_Dest_Index | 3 |
| DEST | InOut | #DestField | The local operand #DestField uses a PLC data type that was still unknown at the time when the block was programmed. (ARRAY[10..20] of "MOVE_UDT") |

Two elements are moved from the source range, starting from the fourth element of the ARRAY [0..10] of MOVE_UDT, to the target range. The copies are pasted in the ARRAY [10..20] of MOVE_UDT starting from the fourth element.

> **Note**
>
> **You can find more information on the MOVE_BLK_VARIANT instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> [https://support.industry.siemens.com/cs/ww/en/view/42603881](https://support.industry.siemens.com/cs/ww/en/view/42603881)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[VariantGet: Read out VARIANT tag value (S7-1200, S7-1500)](#variantget-read-out-variant-tag-value-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### UMOVE_BLK: Move block uninterruptible (S7-1200, S7-1500)

#### Description

You use the "Move block uninterruptible" instruction to move the content of a memory area (source range) to another memory area (target range). The instruction cannot be interrupted. The number of elements to be moved to the target range is specified with the COUNT parameter. The width of the elements to be moved is defined by the width of the first element in the source area.

The instruction can only be executed if the source range and the target range have the same data type.

> **Note**
>
> The move operation cannot be interrupted by other operating system activities. This is why the interrupt reaction times of the CPU increase during the execution of the "Move block uninterruptible" instruction.

The value of the OUT output is invalid if the following condition is met:

- More data is moved than is made available at the IN parameter or OUT parameter.

You can use the "Move block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction copies the contents from the defined element n elements (n = depending on the value at the parameter COUNT) from the source range to the target range, starting at the specified index.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN<sup> 1)</sup> | Input | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | The first element of the source area that is being copied |
| COUNT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P | Number of elements to be copied from the source range to the target range |
| OUT<sup> 1)</sup> | Output | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | The first element of the target range to which the contents of the source range are being copied |
| <sup>1)</sup> The specified data types can only be used as elements of an ARRAY structure. |  |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

UMOVE_BLK(IN := #a_array[2],

COUNT := "Tag_Count",

OUT =&gt; #b_array[1]);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | a_array[2] | The data type of the "a_array" operand is ARRAY[0..5] of INT. It consists of six elements of data type INT. |
| COUNT | Tag_Count | 3 |
| OUT | b_array[1] | The data type of the "b_array" operand is ARRAY[0..6] of INT. It consists of seven elements of data type INT. |

Starting from the third element, the instruction selects three INT elements from the #a_array tag and copies their contents to the #b_array output tag, beginning with the second element. The move operation cannot be interrupted by other operating system activities.

> **Note**
>
> **You can find more information on the UMOVE_BLK instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> [https://support.industry.siemens.com/cs/ww/en/view/42603881](https://support.industry.siemens.com/cs/ww/en/view/42603881)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### FILL_BLK: Fill block (S7-1200, S7-1500)

#### Description

You can use the "Fill block" instruction to fill a memory area (target range) with the value of the IN input. The target range is filled beginning with the address specified at the OUT output. The number of repeated copy operations is specified with the COUNT parameter. When the instruction is executed, the value at the input IN is moved to the target range as often as specified by the value of the COUNT parameter.

The instruction can only be executed if the source range and the target range have the same data type.

The maximum number of elements changed is the number of elements in the ARRAY or structure. If you copy more data than there are elements at the OUT output, you will get an unintended result.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction reads the content from the selected element from the source range and copies this content n-times (n = depending on the value at the parameter COUNT) to the destination, starting at the specified index.

#### Filling structures

As well as the elements of an ARRAY, you can also fill multiple elements of a structure (STRUCT, PLC data type) with the same value. The structure whose elements you want to fill must only contain individual elements of the same elementary data type. The structure itself can, however, be embedded in another structure.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Binary numbers, integers, floating-point numbers, timers, TOD, DATE, CHAR, WCHAR | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | I, Q, M, D, L, P | Element used to fill the target range |
| COUNT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P | Number of repeated move operations |
| OUT | Output | Binary numbers, integers, floating-point numbers, timers, TOD, DATE, CHAR, WCHAR | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | Address in target range from which filling starts |

For additional information on valid data types, refer to "See also".

#### Example with an ARRAY

The following example shows how the instruction works when you want to fill an ARRAY:

SCL

FILL_BLK(IN := #FillValue,

COUNT := "Tag_Count",

OUT =&gt; #TargetArea[1]);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | FillValue | The data type of the operand is INT. |
| COUNT | Tag_Count | 3 |
| OUT | TargetArea | The data type of the operand TargetArea is ARRAY[1..5] of INT. It consists of five elements of data type INT. |

The instruction copies the value of the operand #FillValue to the #TargetArea output tag three times, starting with the first element.

#### Examples with a structure

The following examples show how the instruction works when you want to fill a structure:

Create a global data block with the following elements:

| Data_block_1 |  |  |  |  | Data type |
| --- | --- | --- | --- | --- | --- |
| MyStruct1 |  |  |  |  | STRUCT |
|  | Member_1 |  |  |  | INT |
| Member_2 |  |  |  | INT |  |
| Member_3 |  |  |  | INT |  |
| Member_4 |  |  |  | INT |  |
| MyStruct2 |  |  |  |  | STRUCT |
|  | SubArray |  |  |  | ARRAY[1..2] of STRUCT |
|  | SubArray[1] |  |  | STRUCT |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |
| SubArray[2] |  |  | STRUCT |  |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |

Generate the following program code to address the MyStruct1 tag:

SCL

FILL_BLK(IN := 10,

COUNT := 2,

OUT =&gt; "Data_block_1".MyStruct1.Member_2);

Generate the following program code to address the MyStruct2 tag:

SCL

FILL_BLK(IN := 10,

COUNT := 2,

OUT =&gt; "Data_block_1".MyStruct2.SubArray[1].NestedStruct.Member_2);

In each of the two examples, the value 10 of the IN parameter is copied twice to the operand at the OUT parameter, starting with the element Member_2. This means that the value 10 is copied to the elements Member_2 and Member_3. The other two elements, Member_1 and Member_4, are not changed.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### UFILL_BLK: Fill block uninterruptible (S7-1200, S7-1500)

#### Description

You can use the "Fill block uninterruptible" instruction to fill a memory area (target range) with the value of the IN input. The instruction cannot be interrupted. The target range is filled beginning with the address specified at the OUT output. The number of repeated copy operations is specified with the COUNT parameter. When the instruction is executed, the value at the input IN is moved to the target range as often as specified by the value of the COUNT parameter.

The instruction can only be executed if the source range and the target range have the same data type.

> **Note**
>
> The move operation cannot be interrupted by other operating system activities. This is why the alarm reaction times of the CPU increase during the execution of the "Fill block uninterruptible" instruction.

The maximum number of elements changed is the number of elements in the ARRAY or structure. If you copy more data than there are elements at the OUT output, you will get an unintended result.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction reads the content from the selected element from the source range and copies this content n-times (n = depending on the value at the parameter COUNT) to the destination, starting at the specified index.

You use the "Fill block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

#### Filling structures

As well as the elements of an ARRAY, you can also fill multiple elements of a structure (STRUCT, PLC data type) with the same value. The structure whose elements you want to fill must only contain individual elements of the same elementary data type. The structure itself can, however, be embedded in another structure.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | I, Q, M, D, L, P | Element used to fill the target range |
| COUNT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P | Number of repeated move operations |
| OUT | Output | Binary numbers, integers, floating-point numbers, timers, TOD, DATE, CHAR, WCHAR | Binary numbers, integers, floating-point numbers, timers, DATE, CHAR, WCHAR, TOD, LTOD | D, L | Address in target range from which filling starts |

For additional information on valid data types, refer to "See also".

#### Example with an ARRAY

The following example shows how the instruction works when you want to fill an ARRAY:

SCL

UFILL_BLK(IN := #FillValue,

COUNT := "Tag_Count",

OUT =&gt; #TargetArea[1]);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | FillValue | The data type of the operand is INT. |
| COUNT | Tag_Count | 3 |
| OUT | TargetArea | The data type of the operand TargetArea is ARRAY[1..5] of INT. It consists of five elements of data type INT. |

The instruction copies the value of the operand #FillValue to the #TargetArea output tag three times, starting with the first element. The move operation cannot be interrupted by other operating system activities.

#### Examples with a structure

The following examples show how the instruction works when you want to fill a structure:

Create a global data block with the following elements:

| Data_block_1 |  |  |  |  | Data type |
| --- | --- | --- | --- | --- | --- |
| MyStruct1 |  |  |  |  | STRUCT |
|  | Member_1 |  |  |  | INT |
| Member_2 |  |  |  | INT |  |
| Member_3 |  |  |  | INT |  |
| Member_4 |  |  |  | INT |  |
| MyStruct2 |  |  |  |  | STRUCT |
|  | SubArray |  |  |  | ARRAY[1..2] of STRUCT |
|  | SubArray[1] |  |  | STRUCT |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |
| SubArray[2] |  |  | STRUCT |  |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |

Generate the following program code to address the MyStruct1 tag:

SCL

UFILL_BLK(IN := 10,

COUNT := 2,

OUT =&gt; "Data_block_1".MyStruct1.Member_2);

Generate the following program code to address the MyStruct2 tag:

SCL

UFILL_BLK(IN := 10,

COUNT := 2,

OUT =&gt; "Data_block_1".MyStruct2.SubArray[1].NestedStruct.Member_2);

In each of the two examples, the value 10 of the IN parameter is copied twice to the operand at the OUT parameter, starting with the element Member_2. This means that the value 10 is copied to the elements Member_2 and Member_3. The other two elements, Member_1 and Member_4, are not changed.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SCATTER: Parse the bit sequence into individual bits (S7-1200, S7-1500)

#### Description

The "Parse the bit sequence into individual bits" instruction parses a tag of the BYTE, WORD, DWORD or LWORD data type into individual bits and saves them in an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> With the "Parse the bit sequence into individual bits" instruction, the use of a multidimensional ARRAY of BOOL is not permitted.

> **Note**
>
> **Length of the ARRAY, STRUCT or PLC data type**
>
> The ARRAY, the anonymous STRUCT or the PLC data type must have exactly the number of elements that is specified by the bit sequence.
>
> This means for the data type BYTE, for example, the ARRAY, STRUCT or the PLC data type must have exactly 8 elements (WORD = 16, DWORD = 32 and LWORD = 64).

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version &gt;4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

This way you can, for example, parse a status word, and read and change the status of the individual bits using the index. Using GATHER, you can merge the bits once again into a bit sequence.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The ARRAY, STRUCT or PLC data type does not provide enough BOOL elements.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | BYTE, WORD, DWORD | BYTE, WORD, DWORD, LWORD | I, Q, M, D, L | Bit sequence that is parsed.  The values must not be located in the I/O area or in the DB of a technology object. |
| OUT | Output | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | I, Q, M, D, L | ARRAY, STRUCT or PLC data type in which the individual bits are stored |

You can find additional information on valid data types under "See also".

#### Example with an ARRAY

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceWord | Input | WORD |
| DestinationArray | Output | ARRAY[0..15] of BOOL |

The following example shows how the instruction works:

SCL

SCATTER(IN := #SourceWord,

OUT =&gt; #DestinationArray);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceWord | WORD (16 bits) |
| OUT | DestinationArray | The operand "DestinationArray" is of the data type ARRAY[0..15] of BOOL. It consists of 16 elements and is therefore just as large as the WORD that is to be parsed. |

The operand #SourceWord of the data type WORD is parsed into its individual bits (16) and assigned to the individual elements of the #DestinationArray operand.

#### Example with a PLC data type (UDT)

Create the following PLC data type "myBits":

![Example with a PLC data type (UDT)](images/100514277003_DV_resource.Stream@PNG-en-US.png)

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceWord | Input | WORD |
| DestinationUDT | Output | "myBits" |

The following example shows how the instruction works:

SCL

SCATTER(IN := #SourceWord,

OUT =&gt; #DestinationUDT);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceWord | WORD (16 bits) |
| OUT | DestinationUDT | The "DestinationUDT" operand has the PLC data type (UDT). It consists of 16 elements and is therefore just as large as the WORD that is to be parsed. |

The #SourceWord operand of the data type WORD is parsed into its individual bits (16) and assigned to the individual elements of the #DestinationArray operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SCATTER_BLK: Parse elements of an ARRAY of bit sequence into individual bits (S7-1200, S7-1500)

#### Description

The "Parse elements of an ARRAY of bit sequence into individual bits" instruction parses one or more elements of an ARRAY of BYTE, WORD, DWORD or LWORD into individual bits and saves them in an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements. At the COUNT_IN parameter you specify how many elements of the source ARRAY are going to be parsed. The source ARRAY at the IN parameter may have more elements than specified at the COUNT_IN parameter. The ARRAY of BOOL, the anonymous STRUCT or the PLC data type must have sufficient elements to save the bits of the parsed bit sequences. However, the destination memory area may also be larger.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> If the ARRAY is a multi-dimensional ARRAY of BOOL, the padding bits of the dimensions contained are counted as well even if they were not explicitly declared and are not accessible.
>
> Example 1: An ARRAY[1..10,0..4,1..2] of BOOL is handled like an ARRAY[1..10,0..4,1..8] of BOOL or like an ARRAY[0..399] of BOOL.
>
> Example 2: At the IN parameter, an ARRAY[0..5] of WORD (sourceArrayWord[2]) is interconnected. The COUNT_IN parameter has the value "3". At the OUT parameter, an ARRAY[0..1,0..5,0..7] of BOOL (destinationArrayBool[0,0,0]) is interconnected. Both the array at the IN parameter and at the OUT parameter has a size of 96 bits. The ARRAY of WORD is parsed into 48 individual bits.

> **Note**
>
> **If the ARRAY low limit of the target ARRAY is not "0", note the following:**
>
> For performance reasons the index must always start at a BYTE, WORD, DWORD or LWORD limit. This means the index must be calculated starting at the low limit of the ARRAY. The following formula is used as basis for this calculation:
>
> Valid indices = ARRAY low limit + n(number of bit sequences) × number of bits of the desired bit sequence
>
> For an ARRAY[-2..45] of BOOL and the bit sequence WORD the calculation looks as follows:
>
> - Valid index (-2) = -2 + 0 × 16
> - Valid index (14) = -2 + 1 × 16
> - Valid index (30) = -2 + 2 × 16
>
> You can find an example described below.

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version &gt;4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

This way you can, for example, parse status words, and read and change the status of the individual bits using the index. Using GATHER, you can merge the bits once again into a bit sequence.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The source ARRAY has fewer elements than specified at the COUNT_IN parameter.
- The index of the destination ARRAY does not start at a BYTE, WORD, DWORD or LWORD limit. In this case, no result is written to the ARRAY of BOOL.
- The ARRAY[*] of BOOL, STRUCT or PLC data type does not provide the required number of elements.

  - S7-1500-CPU: In this case as many bit sequences as possible are parsed and written to the ARRAY of BOOL, the anonymous STRUCT or the PLC data type. The remaining bit sequences are no longer taken into account.
  - S7-1200-CPU: There is no copying procedure.

> **Note**
>
> **S7-1200-CPU: Enable output ENO = 0**
>
> When the enable output ENO has signal state "0", no data are written to the output parameter OUT.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD  - LWORD | I, Q, M, D, L | ARRAY of &lt;bit sequence&gt; that is parsed.  The values must not be located in the I/O area or in the DB of a technology object. |
| COUNT_IN | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Counter for the number of elements of the source ARRAY that are going to be parsed.  The value must not be in the I/O area or in the database of a technology object. |
| OUT | Output | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | I, Q, M, D, L | ARRAY, STRUCT or PLC data type in which the individual bits are stored |

You can find additional information on valid data types under "See also".

#### Example of a destination ARRAY with the low limit "0"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayWord | Input | ARRAY[0..5] of WORD |
| CounterInput | UDINT |  |
| DestinationArrayBool | Output | ARRAY[0..95] of BOOL |

The following example shows how the instruction works:

SCL

SCATTER_BLK(IN := #SourceArrayWord[2],

COUNT_IN := #CounterInput,

OUT =&gt; #DestinationArrayBool[0]);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayWord[2] | ARRAY[0..5] of WORD (96 bits can be parsed.) |
| COUNT_IN | CounterInput = 3 | UDINT3 (3 WORDs or 48 bits are to be parsed. This means at least 48 bits must be available in the destination ARRAY.) |
| OUT | DestinationArrayBool[0] | The operand "DestinationArrayBool" is of the data type ARRAY[0..95] of BOOL. This means it provides 96 BOOL elements. |

The 3rd, 4th and 5th WORD of the #SourceArrayWord operand is parsed into its individual bits (48) and as of the 1st element assigned to the individual elements of the #DestinationArrayBool operand.

#### Example of a destination ARRAY with the low limit "-2"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayWord | Input | ARRAY[0..5] of WORD |
| CounterInput | UDINT |  |
| DestinationArrayBool | Output | ARRAY[-2..93] of BOOL |

The following example shows how the instruction works:

SCL

SCATTER_BLK(IN := #SourceArrayWord[2],

COUNT_IN := #CounterInput,

OUT =&gt; #DestinationArrayBool[14]);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayWord[2] | ARRAY[0..5] of WORD (96 bits can be parsed.) |
| COUNT_IN | CounterInput = 3 | UDINT3 (3 WORDs or 48 bits are to be parsed. This means at least 48 bits must be available in the destination ARRAY.) |
| OUT | DestinationArrayBool[14] | The operand "DestinationArrayBool" is of the data type ARRAY[-2..93] of BOOL. This means it provides 96 BOOL elements. |

The 3rd, 4th and 5th WORD of the #SourceArrayWord operand is parsed into its individual bits (48) and as of the 16th Element assigned to the individual elements of the #DestinationArrayBool operand.​

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### GATHER: Merge individual bits into a bit sequence (S7-1200, S7-1500)

#### Description

The "Merge individual bits into a bit sequence" instruction merges the bits from an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements into a bit sequence. The bit sequence is saved in a tag of the data type BYTE, WORD, DWORD or LWORD.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> With the "Merge individual bits into a bit sequence" instruction, the use of a multidimensional ARRAY of BOOL is not permitted.

> **Note**
>
> **Length of the ARRAY, STRUCT or PLC data type**
>
> The ARRAY, STRUCT or the PLC data type must have exactly the number of elements that is specified by the bit sequence.
>
> This means for the data type BYTE, for example, the ARRAY, anonymous STRUCT or the PLC data type must have exactly 8 elements (WORD = 16, DWORD = 32 and LWORD = 64).

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version &gt;4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The ARRAY, anonymous STRUCT or the PLC data type (UDT) has fewer or more BOOL elements than specified by the bit sequence. In this case the BOOL elements are not transferred.
- Fewer than the necessary number of bits are available.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | I, Q, M, D, L | ARRAY, STRUCT or PLC data type, the bits of which are merged into a bit sequence.  The values must not be located in the I/O area or in the DB of a technology object. |
| OUT | Output | BYTE, WORD, DWORD | BYTE, WORD, DWORD, LWORD | I, Q, M, D, L | Merged bit sequence, saved in a tag |

You can find additional information on valid data types under "See also".

#### Example with an ARRAY

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArray | Input | ARRAY[0..15] of BOOL |
| DestinationWord | Output | WORD |

The following example shows how the instruction works:

SCL

GATHER(IN := #SourceArray,

OUT =&gt; #DestinationWord);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArray | The operand "SourceArray" is of the data type ARRAY[0..15] of BOOL. It consists of 16 elements and is therefore just as large as the WORD in which the bits are to be merged. |
| OUT | DestinationWord | WORD (16 bits) |

The bits of the #SourceArray operand are merged into a WORD.

#### Example with a PLC data type (UDT)

Create the following PLC data type "myBits":

![Example with a PLC data type (UDT)](images/100514277003_DV_resource.Stream@PNG-en-US.png)

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceUDT | Input | "myBits" |
| DestinationWord | Output | WORD |

The following example shows how the instruction works:

SCL

GATHER(IN := #SourceUDT,

OUT =&gt; #DestinationWord);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceUDT | The "SourceUDT" operand has the PLC data type (UDT). It consists of 16 elements and is therefore just as large as the WORD in which the bits are to be merged. |
| OUT | DestinationWord | WORD (16 bits) |

The bits of the #SourceUDT operand are merged into a WORD.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### GATHER_BLK: Merge individual bits into multiple elements of an ARRAY of bit sequence (S7-1200, S7-1500)

#### Description

The "Merge individual bits into multiple elements of an ARRAY of bit sequence" instruction merges the bits from an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements into one or multiple elements of an ARRAY of &lt;bit sequence&gt;. At the COUNT_OUT parameter you specify how many elements of the destination ARRAY are going to be written. With this step you also implicitly specify how many elements of the ARRAY of BOOL, the anonymous STRUCT or the PLC data type are required. The destination ARRAY at the OUT parameter may have more elements than specified at the COUNT_OUT parameter. The ARRAY of &lt;bit sequence&gt; must have sufficient elements to save the bits that are going to be merged. However, the destination ARRAY may also be larger.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> If the ARRAY is a multi-dimensional ARRAY of BOOL, the padding bits of the dimensions contained are counted as well even if they were not explicitly declared and are not accessible.
>
> Example 1: An ARRAY[1..10,0..4,1..2] of BOOL is handled like an ARRAY[1..10,0..4,1..8] of BOOL or like an ARRAY[0..399] of BOOL.
>
> Example 2: At the OUT parameter, an ARRAY[0..5] of WORD (sourceArrayWord[2]) is interconnected. The COUNT_IN parameter has the value "3". At the IN parameter, an ARRAY[0..1,0..5,0..7] of BOOL (destinationArrayBool[0,0,0]) is interconnected. Both the array at the IN parameter and at the OUT parameter has a size of 96 bits. 48 individual bits are merged from the ARRAY of BOOL.

> **Note**
>
> **If the ARRAY low limit of the source ARRAY is not "0", note the following:**
>
> For performance reasons the index must always start at a BYTE, WORD, DWORD or LWORD limit. This means the index must be calculated starting at the low limit of the ARRAY. The following formula is used as basis for this calculation:
>
> Valid indices = ARRAY low limit + n(number of bit sequences) × number of bits of the desired bit sequence
>
> For an ARRAY[-2..45] of BOOL and the bit sequence WORD the calculation looks as follows:
>
> - Valid index (-2) = -2 + 0 × 16
> - Valid index (14) = -2 + 1 × 16
> - Valid index (30) = -2 + 2 × 16
>
> You can find an example described below.

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1200 series as of firmware version &gt;4.2, and for a CPU of the S7-1500 series as of firmware version 2.1.

The enable output ENO returns signal state "0" if one of the following conditions applies:

- Enable input EN has signal state "0".
- The index of the source ARRAY does not start at a BYTE, WORD, DWORD or LWORD limit. In this case, no result is written to the ARRAY of &lt;bit sequence&gt;.
- The ARRAY[*] of &lt;bit sequence&gt; does not provide the required number of elements.

  - S7-1500-CPU: In this case as many bit sequences as possible are merged and written to the ARRAY of &lt;bit sequence&gt;. The remaining bits are no longer taken into account.
  - S7-1200-CPU: There is no copying procedure.

> **Note**
>
> **S7-1200-CPU: Enable output ENO = 0**
>
> When the enable output ENO has signal state "0", no data are written to the output parameter OUT.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | I, Q, M, D, L | ARRAY of BOOL, STRUCT or PLC data type whose bits are merged (source ARRAY)  The values must not be located in the I/O area or in the DB of a technology object. |
| COUNT_OUT | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Counter how many elements of the target ARRAY are to be described.  The value must not be in the I/O area or in the database of a technology object. |
| OUT | Output | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD  - LWORD | I, Q, M, D, L | ARRAY of &lt;bit sequence&gt; to which the bits are saved (destination ARRAY) |

You can find additional information on valid data types under "See also".

#### Example of a source ARRAY with the low limit "0"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayBool | Input | ARRAY[0..95] of BOOL |
| CounterOutput | UDINT |  |
| DestinationArrayWord | Output | ARRAY[0..5] of WORD |

The following example shows how the instruction works:

SCL

GATHER_BLK(IN := #SourceArrayBool[0],

COUNT_OUT := #CounterOutput,

OUT =&gt; #DestinationArrayWord[2]);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayBool[0] | The operand "SourceArrayBool" is of the data type ARRAY[0..95] of BOOL. This means it provides 96 BOOL elements that can merged into words once again. |
| COUNT_OUT | CounterOutput = 3 | UDINT3 (3 words are to be written. This means 48 bits must be available in the source ARRAY.) |
| OUT | DestinationArrayWord[2] | The operand "DestinationArrayWord" is of the data type ARRAY[0..5] of WORD. This means 6 WORD elements are available. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. As of the 1st element of the #SourceArrayBool operand, 48 bits are merged in the #DestinationArrayWord operand. The starting point in the destination ARRAY is the 3rd element. This means that the first 16 bits are written into the 3rd word, the second 16 nits into the 4th word and the third 16 bits into the 5th word of the destination ARRAY. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

#### Example of a source ARRAY with the low limit "-2"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayBool | Input | ARRAY[-2..93] of BOOL |
| CounterOutput | UDINT |  |
| DestinationArrayWord | Output | ARRAY[0..5] of WORD |

The following example shows how the instruction works:

SCL

GATHER_BLK(IN := #SourceArrayBool[14],

COUNT_OUT := #CounterOutput,

OUT =&gt; #DestinationArrayWord[2]);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayBool[14] | The operand "SourceArrayBool" is of the data type ARRAY[-2..93] of BOOL. Because the starting point is the 16th element, only 80 BOOL elements that can be merged into words again are available. |
| COUNT_OUT | CounterOutput = 3 | UDINT3 (3 words are to be written. This means 48 bits must be available in the source ARRAY.) |
| OUT | DestinationArrayWord[2] | The operand "DestinationArrayWord" is of the data type ARRAY[0..5] of WORD. This means 6 WORD elements are available. |

If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is executed. Starting with the 16th element of the #SourceArrayBool operand, 48 bits are merged into the #DestinationArrayWord operand. The starting point in the destination ARRAY is the 3rd element. This means the first 16 bits of the source ARRAY are ignored. The second 16 Bits are written into the 3rd word, the third 16 bits into the 4th word and the fourth 16 bits into the 5th word of the destination ARRAY. The remaining 64 bits of the source ARRAY are not taken into account either. If an error occurs during the execution of the instruction, the operand #EnableOut returns the signal state "0" at the enable output ENO.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### AssignmentAttempt: Attempt assignment to a reference (S7-1500)

#### Description

With the "AssignmentAttempt" instruction, you attempt an assignment to a reference tag.

The following assignment attempts are possible:

- Assignment attempt of a VARIANT to a reference
- Assignment attempt of a DB_ANY to the reference of a technology object

> **Note**
>
> **SCL: Assignment attempt with NULL**
>
> In SCL, you can also assign NULL in the assignment attempt to specifically set the reference to NULL:
>
> `#myReference ?= NULL;  // set #myReference to NULL in any case`

#### Assignment attempt of a VARIANT to a reference

The data type of a reference tag is determined at the time of declaration. However, the data type of a VARIANT tag is determined during runtime. An implicit data type conversion is not permitted with reference tags. To assign the two data types to each other therefore, use the assignment attempt. With the assignment attempt, a check is made at runtime to find out whether the assigned tag is of the correct data type. If this is the case, the instruction is executed. If the instruction is executed successfully, there is a valid reference in the target tag, otherwise a NULL.

After the assignment attempt, you can check if the attempt was successful and, depending on the result, continue processing the program. In LAD and FBD, you can use the enable output "ENO" for the check. "ENO" returns the signal state "1" if the assignment attempt was successful. Only then are the subsequent instructions executed in the network.

In STL and SCL, you can use the instructions "IS_NULL" or "NOT_NULL", for example, to check the success of an assignment attempt. See the examples below.

The following rules apply to the assignment attempt of VARIANT. VARIANT tags that do not match these rules return the value "NULL" at runtime.

- The VARIANT must point to an address in an optimized memory area.
- The VARIANT must not point to an address in a temporary memory area.
- If you want to assign a VARIANT to a reference to an ARRAY, the following rules apply:

  - The VARIANT tag must point to an ARRAY whose limits exactly match those of the declared reference. A VARIANT tag which points to an ARRAY [0..9] does not match a tag REF_TO ARRAY[1..10].
  - Moreover, you should compile the blocks that form the value of the VARIANT tag once in a CPU of the S7-1500 series, firmware version V2.5.
- The assignment attempt of a VARIANT to the reference of a technology object is not possible.
- In SCL, assignment attempts cannot be used in multiple assignments (a := b := c;).

#### Assignment attempt of a DB_ANY to the reference of a technology object

A reference to a technology object always points to a specific technology object, e.g. REF_TO TO_SpeedAxis. If you want to assign a technology object via a tag of the type DB_ANY during runtime, you need to check whether the technology object matches the declared reference. To do this, use the assignment attempt. With the assignment attempt, a check is made during runtime to find out whether the technology object has the declared type. If this is the case, the assignment is performed. If this is executed successfully, there is a valid reference in the target tag, otherwise a NULL.

The following rules apply to the assignment attempt of a DB_ANY to the reference of a technology object:

- The DB_ANY must point to a technology object in an optimized memory area.
- Two technology objects of the same type can be assigned to each other.
- A derived type can be assigned to its base type.
- A basic type cannot be assigned to its derived type

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input | VARIANT  DB_ANY  NULL | - Block interface of an FC:   Input, Output, InOut, Temp - Block interface of an FB:   Input, InOut, Temp | Pointer to the source tag whose address will be read out or NULL |
| DST | Output | With SRC = VARIANT, reference to:  - Bit sequences, except BOOL, - Integers, - Floating-point numbers, - Character strings, - PLC data types (UDT), - System data types (SDT), - ARRAYs of the named data types   With SRC = DB_ANY, reference to:  - Technology object | - Block interface of an FC:   Input, Output, Temp - Block interface of an FB:   Temp | Reference to which the address of the source tag will be transferred |

You can select the data type of the instruction from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

The interface of the block was programmed as follows:

![Example](images/156595434635_DV_resource.Stream@PNG-de-DE.png)

In the program code an attempt is made to assign "myVariant" to the reference tag "myReference". If "myVariant" has the data type "Int" at runtime, "myReference" contains a valid reference to the source tag of the VARIANT, otherwise NULL. If the next query for "NOT_NULL" is true, it means that the assignment was successful and the value "10" can be written to the target tag.

![Example](images/156608305547_DV_resource.Stream@PNG-de-DE.png)

An attempt is also made to assign "myDB" to the "myReferenceTO" reference tag. If "myDB" points to a technology object of the "Positioning Axis" type in runtime, "myReferenceTO" contains a valid reference, otherwise a NULL. When the assignment was successful, the enable output "ENO" has the signal state "1" and the value "1" can be written to the target tag within the technology object.

![Example](images/156608463371_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Basic information about references (S7-1500)](References%20%28S7-1500%29.md#basic-information-about-references-s7-1500)
  
[Assignment attempt to a reference (S7-1500)](References%20%28S7-1500%29.md#assignment-attempt-to-a-reference-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### SWAP: Swap (S7-1200, S7-1500)

#### Description

You can use the "Swap" instruction to change the arrangement of the bytes of an input value and save the result in the specified operand.

The following figure shows how the bytes of an operand of the DWORD data type are swapped using the "Swap" instruction:

![Description](images/21756334347_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| &lt;Expression&gt; | Input | WORD, DWORD | WORD, DWORD, LWORD | I, Q, M, D, L, P | Input value |
| Function value |  | WORD, DWORD | WORD, DWORD, LWORD | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SWAP("Tag_Value");

The result of the instruction is returned as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 0000 1111 0101 0101 |
| Tag_Result | 0101 0101 0000 1111 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ARRAY DB (S7-1500)

This section contains information on the following topics:

- [ReadFromArrayDB: Read from array data block (S7-1500)](#readfromarraydb-read-from-array-data-block-s7-1500)
- [WriteToArrayDB: Write to array data block (S7-1500)](#writetoarraydb-write-to-array-data-block-s7-1500)
- [ReadFromArrayDBL: Read from array data block in load memory (S7-1500)](#readfromarraydbl-read-from-array-data-block-in-load-memory-s7-1500)
- [WriteToArrayDBL: Write to array data block in load memory (S7-1500)](#writetoarraydbl-write-to-array-data-block-in-load-memory-s7-1500)

#### ReadFromArrayDB: Read from array data block (S7-1500)

##### Description

The instruction "Read from ARRAY data block" is used to read the element from a data block of the ARRAY DB block type to which the index references, and write the value of the element to the target range.

An ARRAY data block is a data block that consists of exactly one ARRAY of &lt;Data type&gt;. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| DB | Input | DB_ANY | I, Q, M, D, L | Data block that is read |
| INDEX | Input | DINT | I, Q, M, D, L, P | Element in the DB that is read. The specification can be a constant, a global tag or an indexed value. |
| VALUE | Output <sup>1)</sup> | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Value that is read and output |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Result of the instruction |
| 1) The VALUE parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 80B5 | The copying was interrupted. |
| 8132 | The data block does not exist, is too short, write protected, or is located in load memory. |
| 8135 | The ARRAY data block contains invalid values. |
| 8154 | The data block has the incorrect data type. |
| 8282 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8450 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8452 | Code generation error |
| 8453 | There are two possible causes of the error:  - The size of the VALUE parameter does not match the element length in the ARRAY data block. - The two tags are not in a memory area with optimized access. For additional information on the memory area access types, refer to: [Basics of block access](Programming%20basics.md#basics-of-block-access) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"TagResult" := ReadFromArrayDB(DB := "ArrayDB",

INDEX := 2,

VALUE =&gt; "TargetField");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type Array [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | TargetField | The "TargetField" operand is a global tag of the data type INT. |

The 2nd element is read from "ArrayDB" and written to the "TargetField" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### WriteToArrayDB: Write to array data block (S7-1500)

##### Description

The instruction "Write to ARRAY data block" is used to write the element to which the index references to a data block of the ARRAY DB block type.

An ARRAY data block is a data block that consists of exactly one ARRAY of &lt;Data type&gt;. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| DB | Input | DB_ANY | I, Q, M, D, L | Data block to which data is written |
| INDEX | Input | DINT | I, Q, M, D, L, P | Element in the DB to which data is written. The specification can be a constant, a global tag or an indexed value. |
| VALUE | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Value to be written |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 80B5 | The copying was interrupted. |
| 8132 | The data block does not exist, is too short, or is located in load memory. |
| 8134 | The data block is write protected. |
| 8135 | The data block is not an ARRAY data block. |
| 8154 | The data block has the incorrect data type. |
| 8282 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8350 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8352 | Code generation error |
| 8353 | There are two possible causes of the error:  - The size of the VALUE parameter does not match the element length in the ARRAY data block. - The two tags are not in a memory area with optimized access. For additional information on the memory area access types, refer to: [Basics of block access](Programming%20basics.md#basics-of-block-access) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"TagResult" := WriteToArrayDB(DB := "ArrayDB",

INDEX := 2,

VALUE := "SourceField");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type Array [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | SourceField | The "SourceField" operand is a global tag of the data type INT. |

The value of the "SourceField" operand is written to the 2nd element of the ARRAY DB.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### ReadFromArrayDBL: Read from array data block in load memory (S7-1500)

##### Description

The instruction "Read from ARRAY data block in load memory" is used to read the element ti which the index references from a data block of the ARRAY DB block type in the load memory and write it to the target range.

An ARRAY data block is a data block that consists of exactly one ARRAY of &lt;Data type&gt;. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

If the ARRAY data block has been designated with the block attribute "Only store in load memory", it will only be stored in the load memory.

The instruction is executed when a positive signal edge is detected at the REQ parameter. The BUSY parameter then has the signal state "1". The instruction is terminated if a negative signal edge is detected at the BUSY parameter. The DONE parameter has the signal state "1" for one program cycle and the read value is output at the VALUE parameter within this cycle. With all other program cycles, the value at the VALUE parameter is not changed.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L | REQ = "1": Begin with the reading of the ARRAY DB |
| DB <sup>1)</sup> | Input | DB_ANY | I, Q, M, D, L | ARRAY data block that is read. |
| INDEX | Input | DINT | I, Q, M, D, L, P | Element in the DB that is read. The specification can be a constant, a global tag or an indexed value. |
| VALUE<sup> 1)</sup> | InOut | VARIANT | D (element of a global data block)  L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Pointer to the DB in the work memory that is to be read and the value of which is to be written.  No local constants or tags from the TEMP section must be used. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = "1": The array DB is still being read |
| DONE | Output | BOOL | I, Q, M, D, L | DONE = "1": The instruction was executed successfully |
| ERROR | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during execution of the instruction, an error code is output at the ERROR parameter. |
| <sup>1)</sup> The data blocks must be created with the "Optimized" block property. |  |  |  |  |

##### ERROR parameter

The following table shows the meaning of the values of the ERROR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8230 | The data block number is incorrect. |
| 8231 | The data block does not exist. |
| 8232 | The data block is too short, or is not located in load memory. |
| 8235 | The data block is not an ARRAY DB. |
| 8254 | The data block has the incorrect data type. |
| 8382 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8750 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8751 | Code generation error |
| 8752 | Code generation error |
| 8753 | The size of the VALUE parameter does not match the element length in the ARRAY data block. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

You can find descriptions of the error codes triggered by the instructions "READ_DBL" and "WRIT_DBL" in the corresponding descriptions of the instructions.

##### Example

The following example shows how the instruction works:

SCL

"ReadFromArrayDBL_DB"(REQ := "TagReg",

DB := "ArrayDB",

INDEX := 2,

VALUE := "TargetField",

BUSY =&gt; "TagBusy",

DONE =&gt; "TagDone",

ERROR =&gt; "TagError");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| REQ | TagReq | BOOL |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type ARRAY [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | TargetField | The "TargetField" operand is a global tag of the data type INT. |
| BUSY | TagBusy | BOOL |
| DONE | TagDone | BOOL |

The instruction is executed when a positive signal edge is detected at the "TagReq" operand. The 2nd element is read from "ArrayDB" and output at the "VALUE" parameter. As soon as a negative signal edge is detected at the "TagBusy" operand, the instruction is terminated and the value at the VALUE parameter is no longer changed. After the instruction has been processed, the "TagDone" operand has the signal state TRUE.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#read_dbl-read-from-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#writ_dbl-write-to-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### WriteToArrayDBL: Write to array data block in load memory (S7-1500)

##### Description

The instruction "Write to ARRAY data block in load memory" is used to write the element to which the index references to a data block of the ARRAY DB block type in load memory.

An ARRAY data block is a data block that consists of exactly one ARRAY of &lt;Data type&gt;. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

If the ARRAY data block has been designated with the block attribute "Only store in load memory", it will only be stored in the load memory.

The instruction is executed when a positive signal edge is detected at the REQ parameter. The BUSY parameter then has the signal state "1". If a negative signal edge is detected at the BUSY parameter, the instruction is terminated and the value at the VALUE parameter is written to the data block. The DONE parameter then has the signal state "1" for one program cycle.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L | REQ = "1": Start writing to the array DB |
| DB <sup>1)</sup> | Input | DB_ANY | I, Q, M, D, L | ARRAY data block to which data is written |
| INDEX | Input | DINT | I, Q, M, D, L, P | Element in the DB to which data is written. The specification can be a constant, a global tag or an indexed value. |
| VALUE<sup> 1)</sup> | Input | VARIANT | D (element of a global data block)  L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Pointer to the DB in the work memory that is to be read and the value of which is to be written.  No local constants or tags from the TEMP section must be used. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = "1": The array DB is still being written |
| DONE | Output | BOOL | I, Q, M, D, L | DONE = "1": The instruction was executed successfully |
| ERROR | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during execution of the instruction, an error code is output at the ERROR parameter. |
| <sup>1)</sup> The data blocks must be created with the "Optimized" block property. |  |  |  |  |

##### ERROR parameter

The following table shows the meaning of the values of the ERROR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8230 | The data block number is incorrect. |
| 8231 | The data block does not exist. |
| 8232 | The data block is too short, or is not located in load memory. |
| 8234 | The data block is write protected. |
| 8235 | The data block is not an ARRAY DB. |
| 8254 | The data block has the incorrect data type. |
| 8382 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8450 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8751 | Code generation error |
| 8752 | Code generation error |
| 8753 | The size of the VALUE parameter does not match the element length in the ARRAY data block. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

You can find descriptions of the error codes triggered by the instructions "READ_DBL" and "WRIT_DBL" in the corresponding descriptions of the instructions.

##### Example

The following example shows how the instruction works:

SCL

"WriteToArrayDBL_DB"(REQ := "TagReg",

DB := "ArrayDB",

INDEX := 2,

VALUE := "SourceField",

BUSY =&gt; "TagBusy",

DONE =&gt; "TagDone",

ERROR =&gt; "TagError");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| REQ | TagReq | BOOL |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type ARRAY [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | SourceField | The "SourceField" operand is a global tag of the data type INT. |
| BUSY | TagBusy | BOOL |
| DONE | TagDone | BOOL |

The instruction is executed when a positive signal edge is detected at the "TagReq" operand. As soon as a negative signal edge is detected at the "TagBusy" operand, the instruction is terminated and the value at the VALUE parameter is written to the 2nd element of "ArrayDB". After the instruction has been processed, the "TagDone" operand has the signal state TRUE.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#read_dbl-read-from-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#writ_dbl-write-to-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

### Read/write access (S7-1200, S7-1500)

This section contains information on the following topics:

- [PEEK: Read memory address (S7-1200, S7-1500)](#peek-read-memory-address-s7-1200-s7-1500)
- [PEEK_BOOL: Read memory bit (S7-1200, S7-1500)](#peek_bool-read-memory-bit-s7-1200-s7-1500)
- [POKE: Write memory address (S7-1200, S7-1500)](#poke-write-memory-address-s7-1200-s7-1500)
- [POKE_BOOL: Write memory bit (S7-1200, S7-1500)](#poke_bool-write-memory-bit-s7-1200-s7-1500)
- [POKE_BLK: Write memory area (S7-1200, S7-1500)](#poke_blk-write-memory-area-s7-1200-s7-1500)
- [READ_LITTLE: Read data in little endian format (S7-1200, S7-1500)](#read_little-read-data-in-little-endian-format-s7-1200-s7-1500)
- [WRITE_LITTLE: Write data in little endian format (S7-1200, S7-1500)](#write_little-write-data-in-little-endian-format-s7-1200-s7-1500)
- [READ_BIG: Read data in big endian format (S7-1200, S7-1500)](#read_big-read-data-in-big-endian-format-s7-1200-s7-1500)
- [WRITE_BIG: Write data in big endian format (S7-1200, S7-1500)](#write_big-write-data-in-big-endian-format-s7-1200-s7-1500)

#### PEEK: Read memory address (S7-1200, S7-1500)

##### Description

The "Read memory address" instruction is used to read a memory address from a standard memory area without specifying a data type.

Use the following syntax to change the data type of the instruction:

PEEK_&lt;data type&gt;();

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors:

SCL

#Peeker := PEEK(AREA := 16#84,

DBNUMBER := 1,

BYTEOFFSET := 2,

ENO =&gt; ENO);

IF NOT ENO THEN;

#Peeker := 16#ffff;

END_IF;

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#1: Peripheral input (S7-1500 only) |
| DBNUMBER | Input | DINT, DB_ANY | D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to read from  Only the 16 least significant bits are used. |
| _&lt;data type&gt; |  | Bit strings default: BYTE | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Bit strings | I, Q, M, D | Result of the instruction |

> **Note**
>
> If you read the memory address from the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := PEEK(AREA := "Tag_Area",

DBNUMBER := "Tag_DBNumber",

BYTEOFFSET := "Tag_Byte");

SCL

"Tag_Result2" := PEEK_WORD(AREA := "Tag_Area",

DBNUMBER := "Tag_DBNumber",

BYTEOFFSET := "Tag_Byte");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| Function value | Tag_Result1 | Byte value "20" |
| Function value | Tag_Result2 | Word value "20" |

The instruction reads the value of address "20" from the "Tag_Byte" operand at data block "5" and returns the result as a function value at the "Tag_Result" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### PEEK_BOOL: Read memory bit (S7-1200, S7-1500)

##### Description

The "Read memory bit" instruction is used to read a memory bit from a standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors:

SCL

#Peeker_BOOL := PEEK_BOOL(AREA := 16#84,

DBNUMBER := 1,

BYTEOFFSET := 2,

BITOFFSET := 1,

ENO =&gt; ENO);

IF NOT ENO THEN;

#Peeker_BOOL := 0;

END_IF;

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#1: Peripheral input (S7-1500 only) |
| DBNUMBER | Input | DINT, DB_ANY | D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to read from  Only the 16 least significant bits are used. |
| BITOFFSET | Input | INT | I, Q, M, D | Bit to be read from |
| Function value |  | BOOL | I, Q, M, D | Result of the instruction |

> **Note**
>
> If you read the memory bit from the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := PEEK_BOOL(AREA := "Tag_Area",

DBNUMBER := "Tag_DBNumber",

BYTEOFFSET := "Tag_Byte",

BITOFFSET := "Tag_Bit");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| BITOFFSET | Tag_Bit | 3 |
| Function value | Tag_Result | 3 |

The instruction reads the value of memory bit "3" from the "Tag_Bit" operand at byte "20" of data block "5" and returns the result at the "Tag_Result" operand as function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### POKE: Write memory address (S7-1200, S7-1500)

##### Description

The "Write memory address" instruction is used to write a memory address to a standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors:

SCL

POKE(AREA := 16#84,

DBNUMBER := 1,

BYTEOFFSET := 2,

VALUE := BYTE#7,

ENO =&gt; ENO);

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#2: Peripheral output (S7-1500 only) |
| DBNUMBER | Input | DINT, DB_ANY | D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to be written  Only the 16 least significant bits are used. |
| VALUE | Input | Bit sequences | I, Q, M, D | Value to be written |

> **Note**
>
> If you write the memory address to the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

SCL

POKE(AREA := "Tag_Area",

DBNUMBER := "Tag_DBNumber",

BYTEOFFSET := "Tag_Byte",

VALUE := "Tag_Value");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| VALUE | Tag_Value | 16#11 |

The instruction overwrites the memory address "20" in the data block "5" with value "16#11".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### POKE_BOOL: Write memory bit (S7-1200, S7-1500)

##### Description

The "Write memory bit" instruction is used to write a memory bit to a standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors:

SCL

POKE(AREA := 16#84,

DBNUMBER := 1,

BYTEOFFSET := 2,

BITOFFSET := 4,

VALUE := TRUE,

ENO =&gt; ENO);

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#2: Peripheral output (S7-1500 only) |
| DBNUMBER | Input | DINT, DB_ANY | D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to be written  Only the 16 least significant bits are used. |
| BITOFFSET | Input | INT | I, Q, M, D | Bit to be written |
| VALUE | Input | BOOL | I, Q, M, D | Value to be written |

> **Note**
>
> If you write the memory bit to the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

SCL

POKE_BOOL(AREA := "Tag_Area",

DBNUMBER := "Tag_DBNumber",

BYTEOFFSET := "Tag_Byte",

BITOFFSET := "Tag_Bit",

VALUE := "Tag_Value");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| BITOFFSET | Tag_Bit | 3 |
| VALUE | Tag_Value | M0.0 |

The instruction overwrites the memory bit "3" in data block "5" in byte "20" with the value "M0.0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### POKE_BLK: Write memory area (S7-1200, S7-1500)

##### Description

The "Write memory area" instruction is used to write a memory area to a different standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors:

SCL

POKE_BLK(AREA_SRC := 16#84,

DBNUMBER_SRC := 1,

BYTEOFFSET_SRC := 2,

AREA_DEST := 16#84,

DBNUMBER_DEST := 11,

BYTEOFFSET_DEST := 22,

COUNT := 3,

ENO =&gt; ENO);

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA_SRC | Input | BYTE | I, Q, M, D | The following areas can be selected in the source memory area:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB |
| DBNUMBER_SRC | Input | DINT, DB_ANY <sup>1)</sup> | D | Number of the data block in the source memory area, if AREA = DB, otherwise "0" |
| BYTEOFFSET_SRC | Input | DINT | I, Q, M, D | Address in the source memory area to be written  Only the 16 least significant bits are used. |
| AREA_DEST | Input | BYTE | I, Q, M, D | The following areas can be selected in the destination memory area:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB |
| DBNUMBER_DEST | Input | DINT, DB_ANY <sup>1)</sup> | D | Number of the data block in the destination memory area, if AREA = DB, otherwise "0" |
| BYTEOFFSET_DEST | Input | DINT | I, Q, M, D | Address in the destination memory area to be written  Only the 16 least significant bits are used. |
| COUNT | Input | DINT | I, Q, M, D | Number of bytes which are copied |
| <sup>1)</sup> The data types of the parameters DBNUMBER_SRC and DBNUMBER_DEST must have the same data type. In other words, both tags must be either data type DINT or data type DB_ANY. |  |  |  |  |

> **Note**
>
> If you write the memory address to the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

SCL

POKE_BLK(AREA_SRC := "Tag_Source_Area",

DBNUMBER_SRC := "Tag_Source_DBNumber",

BYTEOFFSET_SRC := "Tag_Source_Byte");

AREA_DEST := "Tag_Destination_Area",

DBNUMBER_DEST := "Tag_Destination_DBNumber",

BYTEOFFSET_DEST := "Tag_Destination_Byte",

COUNT := "Tag_Count");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA_SRC | Tag_Source_Area | 16#84 |
| DBNUMBER_SRC | Tag_Source_DBNumber | 5 |
| BYTEOFFSET_SRC | Tag_Source_Byte | 20 |
| AREA_DEST | Tag_Destination_Area | 16#83 |
| DBNUMBER_DEST | Tag_Destination_DBNumber | 0 |
| BYTEOFFSET_DEST | Tag_Destination_Byte | 30 |
| COUNT | Tag_Count | 100 |

The instruction writes 100 byte from data block "5" starting with address "20" in the memory area of the bit memory starting at address "30".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### READ_LITTLE: Read data in little endian format (S7-1200, S7-1500)

##### Description

The instruction "Read data in little endian format" is used to read data from a memory area and to write this to a single tag in the little endian byte sequence. With the little endian format, the byte with the least significant bits is saved first, which means at the lowest memory address.

The parameters SRC_ARRAY and DEST_VARIABLE are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at parameter DEST_VARIABLE has to be an elementary data type. The VARIANT at the SRC_ARRAY parameter points to the memory area to be read from, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which reading starts.

> **Note**
>
> **Reading tag of data type VARIANT or BOOL**
>
> If you want to read a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to read a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 V4.0 and higher | S7-1500 |  |  |  |  |
| SRC_ARRAY | Input | ARRAY of BYTE | ARRAY of BYTE | I, Q, M, D, L | Memory area to be read from |
| DEST_VARIABLE | Output | Bit strings, integers, floating-point numbers, TOD, DATE, CHAR, WCHAR | Bit strings, integers, floating-point numbers, LDT, TOD, LTOD, DATE, CHAR, WCHAR | I, Q, M, D, L | Read value |
| POS | InOut | DINT | DINT | I, Q, M, D, L | Determines the position at which the reading starts. The POS parameter is calculated zero-based. |
| Function value (RET_VAL) |  | INT | INT | I, Q, M, D, L | Error information |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

SCL

#TagResult := READ_LITTLE(SRC_ARRAY := #SourceField,

DEST_VARIABLE =&gt; #DINTVariable,

POS := #TagPos);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_ARRAY | #SourceField | ARRAY[0..3] of BYTE  := 16#1A, 16#2B, 16#3C, 16#4D |
| DEST_VARIABLE | #DINTVariable | 1295788826  16#4D3C2B1A |
| POS | #TagPos | 0 =&gt; 4 |

The instruction reads the integer 1_295_788_826 from the #SourceField memory area and writes it to the #DINTVariable operand in little endian format. The data type at the DEST_VARIABLE parameter specifies how many bytes are read. The quantity 4 is stored in the #TagPos operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Deserialize: Deserialize (S7-1200, S7-1500)](#deserialize-deserialize-s7-1200-s7-1500)
  
[Serialize: Serialize (S7-1200, S7-1500)](#serialize-serialize-s7-1200-s7-1500)
  
[Addressing areas of a tag with slice access (S7-1200, S7-1500)](Programming%20basics.md#addressing-areas-of-a-tag-with-slice-access-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### WRITE_LITTLE: Write data in little endian format (S7-1200, S7-1500)

##### Description

You use the "Write data in little endian format" instruction to write the data of a single tag in the little endian byte sequence to a memory area. With the little endian format, the byte with the least significant bits is saved first, which means at the lowest memory address.

The parameters SRC_VARIABLE and DEST_ARRAY are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at the SRC_VARIABLE parameter must point to an elementary data type. The VARIANT at the DEST_ARRAY parameter points to the memory area to which the data is written, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which writing starts.

> **Note**
>
> **Writing tag of data type VARIANT or BOOL**
>
> If you want to write a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to write a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 V4.0 and higher | S7-1500 |  |  |  |  |
| SRC_VARIABLE | Input | Bit strings, integers, floating-point numbers, TOD, DATE, CHAR, WCHAR | Bit strings, integers, floating-point numbers, LDT, TOD, LTOD, DATE, CHAR, WCHAR | I, Q, M, D, L | Tag whose data are written |
| DEST_ARRAY | InOut | ARRAY of BYTE | ARRAY of BYTE | I, Q, M, D, L | Memory area to which the data are written |
| POS | InOut | DINT | DINT | I, Q, M, D, L | Determines the position at which the writing starts. The POS parameter is calculated zero-based. |
| Function value (RET_VAL) |  | INT | INT | I, Q, M, D, L | Error information |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

SCL

#TagResult := WRITE_LITTLE(SRC_VARIABLE := #DINTVariable,

DEST_ARRAY := #TargetField,

POS := #TagPos);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_VARIABLE | #DINTVariable | 1295788826  16#4D3C2B1A |
| DEST_ARRAY | #TargetField | ARRAY[0..10] of BYTE  = 16#1A, 16#2B, 16#3C, 16#4D |
| POS | #TagPos | 0 =&gt; 4 |

The instruction writes the integer 1_295_788_826 from the #DINTVariable operand to the #TargetField memory area in little endian format. The data type at the SRC_VARIABLE parameter specifies how many bytes are written. The quantity 4 is stored in the #TagPos operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Deserialize: Deserialize (S7-1200, S7-1500)](#deserialize-deserialize-s7-1200-s7-1500)
  
[Serialize: Serialize (S7-1200, S7-1500)](#serialize-serialize-s7-1200-s7-1500)
  
[Addressing areas of a tag with slice access (S7-1200, S7-1500)](Programming%20basics.md#addressing-areas-of-a-tag-with-slice-access-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### READ_BIG: Read data in big endian format (S7-1200, S7-1500)

##### Description

The instruction "Read data in little endian format" is used to read data from a memory area and to write this to a single tag in the big endian byte sequence. With the big endian format, the byte with the most significant bits is saved first, which means at the lowest memory address.

The parameters SRC_ARRAY and DEST_VARIABLE are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at parameter DEST_VARIABLE has to be an elementary data type. The VARIANT at the SRC_ARRAY parameter points to the memory area to be read from, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which reading starts.

> **Note**
>
> **Reading tag of data type VARIANT or BOOL**
>
> If you want to read a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to read a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 V4.0 and higher | S7-1500 |  |  |  |  |
| SRC_ARRAY | Input | ARRAY of BYTE | ARRAY of BYTE | I, Q, M, D, L | Memory area to be read from |
| DEST_VARIABLE | Output | Bit strings, integers, floating-point numbers, TOD, DATE, CHAR, WCHAR | Bit strings, integers, floating-point numbers, LDT, TOD, LTOD, DATE, CHAR, WCHAR | I, Q, M, D, L | Read value |
| POS | InOut | DINT | DINT | I, Q, M, D, L | Determines the position at which the reading starts. The POS parameter is calculated zero-based. |
| Function value (RET_VAL) |  | INT | INT | I, Q, M, D, L | Error information |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

SCL

#TagResult := READ_BIG(SRC_ARRAY := #SourceField,

DEST_VARIABLE =&gt; #DINTVariable,

POS := #TagPos);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_ARRAY | #SourceField | ARRAY[0..10] of BYTE  := 16#1A, 16#2B, 16#3C, 16#4D |
| DEST_VARIABLE | #DINTVariable | 439041101  16#1A2B3C4D |
| POS | #TagPos | 0 =&gt; 4 |

The instruction reads the integer 439_041_101 from the #SourceField memory area and writes it to the #DINTVariable operand in big endian format. The data type at the DEST_VARIABLE parameter specifies how many bytes are read. The quantity 4 is stored in the #TagPos operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Deserialize: Deserialize (S7-1200, S7-1500)](#deserialize-deserialize-s7-1200-s7-1500)
  
[Serialize: Serialize (S7-1200, S7-1500)](#serialize-serialize-s7-1200-s7-1500)
  
[Addressing areas of a tag with slice access (S7-1200, S7-1500)](Programming%20basics.md#addressing-areas-of-a-tag-with-slice-access-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### WRITE_BIG: Write data in big endian format (S7-1200, S7-1500)

##### Description

You use the "Write data in big endian format" instruction to write the data of a single tag in the big endian byte sequence to a memory area. With the big endian format, the byte with the most significant bits is saved first, which means at the lowest memory address.

The parameters SRC_VARIABLE and DEST_ARRAY are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at the SRC_VARIABLE parameter must point to an elementary data type. The VARIANT at the DEST_ARRAY parameter points to the memory area to which the data is written, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which writing starts.

> **Note**
>
> **Writing tag of data type VARIANT or BOOL**
>
> If you want to write a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to write a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 V4.0 and higher | S7-1500 |  |  |  |  |
| SRC_VARIABLE | Input | Bit strings, integers, floating-point numbers, TOD, DATE, CHAR, WCHAR | Bit strings, integers, floating-point numbers, LDT, TOD, LTOD, DATE, CHAR, WCHAR | I, Q, M, D, L | Tag whose data are written |
| DEST_ARRAY | InOut | ARRAY of BYTE | ARRAY of BYTE | I, Q, M, D, L | Memory area to which the data are written |
| POS | InOut | DINT | DINT | I, Q, M, D, L | Determines the position at which the writing starts. The POS parameter is calculated zero-based. |
| Function value (RET_VAL) |  | INT | INT | I, Q, M, D, L | Error information |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

SCL

#TagResult := WRITE_BIG(SRC_VARIABLE := #DINTVariable,

DEST_ARRAY := #TargetField,

POS := #TagPos);

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_VARIABLE | #DINTVariable | 439041101  16#1A2B3C4D |
| DEST_ARRAY | #TargetField | ARRAY[0..10] of BYTE  = 16#1A, 16#2B, 16#3C, 16#4D |
| POS | #TagPos | 0 =&gt; 4 |

The instruction writes the integer 439_041_101 from the #DINTVariable operand to the #TargetField memory area in big endian format. The data type at the SRC_VARIABLE parameter specifies how many bytes are written. The quantity 4 is stored in the #TagPos operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Deserialize: Deserialize (S7-1200, S7-1500)](#deserialize-deserialize-s7-1200-s7-1500)
  
[Serialize: Serialize (S7-1200, S7-1500)](#serialize-serialize-s7-1200-s7-1500)
  
[Addressing areas of a tag with slice access (S7-1200, S7-1500)](Programming%20basics.md#addressing-areas-of-a-tag-with-slice-access-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### VARIANT (S7-1200, S7-1500)

This section contains information on the following topics:

- [VariantGet: Read out VARIANT tag value (S7-1200, S7-1500)](#variantget-read-out-variant-tag-value-s7-1200-s7-1500)
- [VariantPut: Write VARIANT tag value (S7-1200, S7-1500)](#variantput-write-variant-tag-value-s7-1200-s7-1500)
- [CountOfElements: Get number of ARRAY elements (S7-1200, S7-1500)](#countofelements-get-number-of-array-elements-s7-1200-s7-1500)

#### VariantGet: Read out VARIANT tag value (S7-1200, S7-1500)

##### Description

You can use the "Read out VARIANT tag value" instruction to read the value of the tag to which the VARIANT at the SRC parameter points and write it in the tag at the DST parameter.

The SRC parameter has the VARIANT data type. Any data type except for VARIANT can be specified at the DST parameter.

The data type of the tag specified at the DST parameter must match the data type to which the VARIANT points.

> **Note**
>
> To copy structures and ARRAYs, you can use the "MOVE_BLK_VARIANT instruction: Move block" instruction. For additional information, refer to "See also".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| SRC | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | Tag to be read |
| DST | Output | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY elements, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

VariantGet(SRC := #TagIn_Source,

DST =&gt; "TagOut_Dest");

The value of the tag to which the VARIANT at the "#TagIn_Source" operand points, is read and written to the "TagOut_Dest" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)](#move_blk_variant-move-block-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### VariantPut: Write VARIANT tag value (S7-1200, S7-1500)

##### Description

You can use the "Write VARIANT tag value" instruction to write the value of the tag at the SRC parameter to the memory at the DST parameter to which the VARIANT points.

The DST parameter has the VARIANT data type. Any data type except for VARIANT can be specified at the SRC parameter.

The data type of the tag at the SRC parameter must match the data type to which the VARIANT points.

> **Note**
>
> To copy structures and ARRAYs, you can use the "MOVE_BLK_VARIANT instruction: Move block" instruction. For additional information, refer to "See also".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area |  | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| SRC | Input | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY elements, PLC data types | I, Q, M, D, L | I, Q, M, D, L, P | Tag to be read |
| DST | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) |  | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

VariantPut(SRC := "TagIn_Source",

DST := #TagIn_Dest);

The value of the "TagIn_Source" operand is written to the tag to which the VARIANT at the #TagIn_Dest operand points.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[MOVE_BLK_VARIANT: Move block (S7-1200, S7-1500)](#move_blk_variant-move-block-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### CountOfElements: Get number of ARRAY elements (S7-1200, S7-1500)

##### Description

You use the "Get number of ARRAY elements" instruction to query how many ARRAY elements a tag to which VARIANT points has.

If it is a single-dimensional ARRAY, the number of ARRAY elements is output as the result. (The difference between the high and low limit +1). If it is a multi-dimensional ARRAY, the number of all dimensions is output as the result.

If you want to query the elements of an ARRAY DB, you should use the instructions "ReadFromArrayDB" or "WriteFromArrayDB", because here a more precise error evaluation for the number of elements is possible.

> **Note**
>
> **Instances**
>
> The VARIANT pointer can point to no instance and therefore also to no multi-instance or an ARRAY of multi-instances.

> **Note**
>
> **ARRAY within a data block**
>
> If you want to query the number of the elements of an ARRAY which is located in a data block, the block attribute "Data block write-protected in the device" must not be activated in this block. Otherwise, the RET_VAL parameter returns the result "0", irrespective of how many elements the ARRAY contains.

The result is also "0" if the VARIANT tag is not an ARRAY.

If the VARIANT points to an ARRAY of BOOL, the fill elements are included in the count. (For example, 8 is returned for an ARRAY[0..1] of BOOL).

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Tag to be queried |
| Function value |  | UDINT | I, Q, M, D, L | Result of the instruction |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

SCL

IF IS_ARRAY(#Tag_VARIANTToArray) THEN

"Tag_Result" := CountOfElements(#Tag_VARIANTToArray);

END_IF;

If the tag to which the VARIANT points is an ARRAY, the number of ARRAY elements is output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Symbolic move (S7-1500)

This section contains information on the following topics:

- [Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
- [ResolveSymbols: Resolve several symbols (S7-1500)](#resolvesymbols-resolve-several-symbols-s7-1500)
- [System data type ResolvedSymbol (S7-1500)](#system-data-type-resolvedsymbol-s7-1500)
- [MoveToResolvedSymbol: Write value into resolved symbol (S7-1500)](#movetoresolvedsymbol-write-value-into-resolved-symbol-s7-1500)
- [MoveFromResolvedSymbol: Read value from resolved symbol (S7-1500)](#movefromresolvedsymbol-read-value-from-resolved-symbol-s7-1500)
- [MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer (S7-1500)](#moveresolvedsymbolstobuffer-read-values-from-resolved-symbols-and-write-them-into-buffer-s7-1500)
- [MoveResolvedSymbolsFromBuffer: Read values from buffer and write them into resolved symbols (S7-1500)](#moveresolvedsymbolsfrombuffer-read-values-from-buffer-and-write-them-into-resolved-symbols-s7-1500)

#### Symbolic access during runtime (S7-1500)

##### Application

The "Symbolic access during runtime" function gives external applications access to the tags in the PLC program during runtime. External applications can be, for example, HMI applications, OPC UA functions or other communication functions. The tags can be read or written.

Read or write access is not programmed statically when the program is being created. In fact, access takes place dynamically during runtime. Users enter the symbolic tag names they wish to access manually or program-controlled during runtime.

The "Symbolic access during runtime" function can process optimized as well as non-optimized data. This means it is more flexible and efficient than an ANY pointer that can only access non-optimized data.

The function enables, for example, the tracing of tags through external devices or applications.

##### Constraints

The following constraints apply to the symbolic access during runtime:

- The symbolic access is only available for S7-1500 as of firmware version V3.0.
- The tags must have the attribute "Accessible from HMI/OPC UA/Web API" or "Writable from HMI/OPC UA/Web API".

The following table shows the data you can access:

| Access to | V1.0 | V1.1 |
| --- | --- | --- |
| PLC tags (I, Q, M) | ✓ | ✓ |
| Data blocks | - | - |
| Elements of data blocks | ✓ | ✓ |
| Technology objects | - | - |
| Elements of technology objects | - | - |
| Data blocks   based on a PLC data type/system data type | - | ✓ |
| Elementary data types | ✓ | ✓ |
| ARRAY and STRUCT | ✓ Access to individual elements | ✓ Access to individual elements  ✓ Access to the entire structure |
| STRING and WSTRING | - | ✓ |
| DTL | - | ✓ |
| PLC data types and system data types | - | ✓ |
| Hardware data types | ✓ | ✓ |
| IEC timers and counters | - | ✓ |
| I/O (Tag name: P) | - | - |
| Timers (T) and counters (T or C) | - | - |
| Elements in the load memory | - | - |
| Write-protected elements | - | - |
| References | - | - |
| Pointer, Any, Remote, Block_FB, Block_FC, Multi-FB | - | - |
| Data in fail-safe programs | - When accessing fail-safe program parts, the CPU switches to STOP. | - When accessing fail-safe program parts, the CPU switches to STOP. |

##### Principle of operation

Two steps are necessary to access tags during runtime:

1. The symbolic tag names that are entered via HMI, for example, must be "resolved". This means that references to the respective tags are created in the PLC program. References are typed pointers by which you can address the tags in the PLC program. To resolve the symbolic tags, use the asynchronous instruction "ResolveSymbols".
2. Special Move instructions are available to read or write the tag values. The Move instructions are synchronous instructions. They address the tags using the previously generated references.

![Principle of operation](images/155444321163_DV_resource.Stream@PNG-en-US.png)

##### Example of step 1

The following example shows how the symbolic tag names are resolved with the instruction "ResolveSymbols":

- At the parameter "nameList", specify an Array of WSTRING that contains the tag names you wish to resolve.
- At the parameter "referenceList", specify an Array of ResolvedSymbol (SDT) in which the references to the tags are saved.
- The two Arrays must have the same limits.

As a result, you receive a reference for each symbolic tag name at the parameter "referenceList". The reference is contained in a structure of the system data type "ResolvedSymbol".

See also:

[ResolveSymbols: Resolve several symbols](#resolvesymbols-resolve-several-symbols-s7-1500)

[System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

![Example of step 1](images/151349372555_DV_resource.Stream@PNG-de-DE.png)

##### Example of step 2

The following example shows you how to read the tag values with the instruction "MoveResolvedSymbolsToBuffer" and write them to a buffer:

- At the parameter "src", specify the Array of ResolvedSymbol (SDT) that contains the references to the resolved tags.
- At the parameter "dst", specify an Array of BYTE . It serves as a target buffer to which the tag values are written.

When you execute the instruction "MoveResolvedSymbolsToBuffer", the tag values are read using the references and written to the target buffer.

See also:

[MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer](#moveresolvedsymbolstobuffer-read-values-from-resolved-symbols-and-write-them-into-buffer-s7-1500)

![Example of step 2](images/166579849867_DV_resource.Stream@PNG-de-DE.png)

#### ResolveSymbols: Resolve several symbols (S7-1500)

##### Description

With the "Resolve several symbols" instruction, you resolve multiple symbolic tag names. As a result, you receive references to the tags. References are typed pointers that give you read or write access to the tags.

At the parameter "nameList", specify an Array of WSTRING . Here, the tag names that are to be resolved are transferred during runtime. The array can be in an optimized or non-optimized memory area.

At the parameter "referenceList", specify an Array of ResolvedSymbol (SDT) in which the references are to be saved. The array must be in an optimized memory area. The two Arrays must have the same limits.

The symbolic tag names are transferred in the format WSTRING and must not exceed a length of 254 UTF-16 characters. Enter the fully qualified name including the namespace. The qualifier # for local tags is not supported. Elements in arrays are supported but they must specify a fixed index for access to an element. Accesses with variable index, e.g., `myArray[myIndexTag]`, are not supported.

Example of a fully-qualified name:

`myNamespace.mySubnamespace.myDataBlock.myArray[7,12,1]`

Using the "firstIndex" and "lastIndex" parameters, you can also only resolve some of the symbols from the list. If you wish to resolve the entire list of symbols, the "firstIndex" parameter can specify the low limit and the "lastIndex" parameter can specify the high limit.

The instruction is executed asynchronously. The execution starts with a rising signal edge at the "execute" parameter. You cannot make any changes at the "nameList" and "referenceList" parameters while the instruction is running (Busy = 1).

Before the symbols are resolved, the values are reset in the Array at the "referenceList" parameter within the specified Array limits ("firstIndex" and "lastIndex").

After the instruction is complete, the "done" parameter has the value = 1 for one cycle. The array at the "referenceList" parameter is filled with the references to the tags.

After a falling signal edge at the "execute" parameter, the instance of "ResolveSymbol" is no longer considered active.

> **Note**
>
> **Configuration limits**
>
> A maximum of 10 "ResolveSymbols" instructions can be active at the same time. In total, all active instances of the instruction can resolve a maximum of 2,000 symbols.

##### Parameters

The following table shows the parameters of the "Resolve several symbols" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| execute | Input | BOOL | I, Q, M, D, L | With a rising signal edge, execution of the instruction is started. |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first tag name to be resolved. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last tag name to be resolved. |
| done | Output | BOOL | I, Q, M, D, L | Done = 1  Execution of the instruction is complete. |
| busy | Output | BOOL | I, Q, M, D, L | Busy = 1  The instruction is currently being executed. |
| error | Output | BOOL | I, Q, M, D, L | ERROR = 1  Error occurred during processing. The error message is output at the STATUS parameter. |
| status | Output | INT | I, Q, M, D, L | Block status / error number (see "STATUS parameter") |
| nameList | InOut | Array of WSTRING | D | List of tag names to be resolved. |
| referenceList | InOut | Array of ResolvedSymbol | D | List of references |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### STATUS parameter

The following table shows the meaning of the values of the "STATUS" parameter:

| Error code (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 7000 | No job processing active. |
| 7001 | Start of asynchronous job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call: Instruction already active; BUSY = 1. |
| 80B3 | The value at the "firstIndex" parameter is greater than the value at the "lastIndex" parameter. |
| 80B4 | The ARRAY limits of "referenceList" and "nameList" have different limits. |
| 80C3 | The maximum possible number of simultaneously active "ResolveSymbols" instructions has already been reached, or the maximum possible number of 2000 simultaneously resolvable symbols has been reached. |
| 8282 | The value at the "firstIndex" parameter is outside the limits of the ARRAY. |
| 8382 | The value at the "lastIndex" parameter is outside the limits of the ARRAY. |
| 8820 | A name in the list of tags that you specified at the "nameList" parameter is invalid. |
| 8831 | The ARRAY of WSTRING that you specified as the actual parameter for "nameList" does not exist. |
| 8833 | The ARRAY of WSTRING that you specified as the actual parameter for "nameList" is only in the load memory and cannot be addressed by the instruction. |
| 8854 | The actual parameter for "nameList" is not of the data type "ARRAY of WSTRING". |
| 8931 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" does not exist. |
| 8933 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is only in the load memory and cannot be addressed by the instruction. |
| 8934 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is write-protected. |
| 8936 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is not in an optimized global data block. |
| 8954 | The actual parameter for "referenceList" is not of the data type "ARRAY of WSTRING". |

##### Example

The following example shows how the instruction works:

SCL

"ResolveSymbols_DB"(execute := #Input_Execute,

firstIndex := 0,

lastIndex := 9,

done =&gt; #Output_Done,

busy =&gt; #Output_Busy,

error =&gt; _bool_out_,

status =&gt; _int_out_,

nameList := "MySrcDB".InOut_Symbols,

referenceList := "MyTargetDB".InOut_ResolvedSymbols);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| nameList | InOut_Symbols | Array[0..99] of WSTRING |
| referenceList | InOut_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| firstIndex | - | 0 |
| lastIndex | - | 9 |
| execute | Input_Execute | BOOL |
| busy | Output_Busy | BOOL |
| done | Output_Done | BOOL |

If the operand "#Input_Execute" changes to signal state "1", execution of the instruction has begun. The tag names at the parameter "nameList" are resolved and the references to the tags are written in the operand "#InOut_ResolvedSymbols" at the parameter "referenceList". After the instruction is complete, the "done" parameter has the value = 1 for one cycle.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### System data type ResolvedSymbol (S7-1500)

##### Description

The system data type "ResolvedSymbol" is required to execute the "Symbolic access during runtime" function. It saves references to tags in the PLC program as well as status information for generating the references. The system data type must be in an optimized memory area.

As of FW version 3.0, the system data type "ResolvedSymbol" can be declared as an element of a PLC data type.

> **Note**
>
> **Query data type of a referenced tag**
>
> You can use the "TypeOf" instruction to query the data type of a tag that is referenced by "ResolvedSymbol".
>
> See also: [TypeOf: Check data type of a VARIANT or ResolvedSymbol tag](#typeof-check-data-type-of-a-variant-or-resolvedsymbol-tag-s7-1200-s7-1500)

##### Structure of the system data type

The system data type "ResolvedSymbol" has the following visible elements:

| Parameter name | Data type | Description |
| --- | --- | --- |
| resolved | BOOL | Provide information on whether the symbol was successfully resolved:  - resolved = FALSE + status = 0  =&gt; No attempt has been made yet to resolve the symbol. - resolved = FALSE + status &lt;&gt; 0  =&gt; The resolution of the symbol failed The value of the status parameter indicates the structure level within the tag that could not be resolved. A negative value means that the symbol could not be resolved, e.g. due to range violations.  A positive value means that the tag is not accessible or not writable by HMI/OPC UA or Web API. - resolved = TRUE + status = 0  =&gt; Symbol was successfully resolved. - resolved = TRUE + status &lt;&gt; 0  =&gt; Symbol was successfully resolved but the DB was overwritten by a subsequent loading in "RUN". |
| status | INT |  |

The element "resolved" indicates whether a symbol was successfully resolved. The status parameter has the value "0" and the "ResolvedSymbol" structure contains reliable information only if the symbol has been successfully resolved.

In addition to these two parameters, the system data type contains internal parameters that save the information on data type, length and address of the tags. However, you cannot access these parameters.

If the resolution of the symbol was faulty, the "status" parameter returns the following values:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 8021 | The WSTRING for the symbolic tag name is empty. |
| 8022 | The WSTRING for the symbolic tag name contains invalid characters. |
| 8023 | The data type declaration of the referenced tag is missing. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8054 | The data type of the referenced tag is not supported. |
| 80B4 | The project is inconsistent. |

##### Invalid references in the system data type "ResolvedSymbol"

The references in the SDT "ResolvedSymbol" can become invalid if the referenced tags are overwritten by a loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.

The following example shows how you can interrupt the execution of a Move instruction in case of an error and resolve the symbol once again:

![Invalid references in the system data type "ResolvedSymbol"](images/155063369995_DV_resource.Stream@PNG-de-DE.png)

Before calling the „MoveResolvedSymbolsToBuffer“ instruction, a check is performed to determine whether the symbol was resolved successfully and „MoveResolvedSymbolsToBuffer“ can be executed.

Even if a symbol was resolved successfully, errors can occur when executing „MoveResolvedSymbolToBuffer“, for example, when a tag is overwritten by a loading in RUN. In this case, the return value „err“ provides the number of failed copy processes.

If a failed copy process is recognized, the subsequent IF instruction sets "EnableMove" to FALSE so that "MoveResolvedSymbolsToBuffer" is no longer executed.

Afterwards, a check is performed with a FOR instruction to determine which symbols supply an error code. For these symbols, the error code is copied to the "status" parameter.

At the same time, the „resolved“ parameter is set to FALSE. Now you have to resolve the symbol with the asynchronously operating „ResolveSymbols“ instruction again.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### MoveToResolvedSymbol: Write value into resolved symbol (S7-1500)

##### Description

Use the "Write value into resolved symbol" instruction to read the value of a tag and write it to a target tag that is referenced by a resolved symbol.

The SRC parameter has the data type VARIANT. It points to the tag that is read.

The DST parameter has the data type ResolvedSymbol. It points to a tag in the PLC program that is written. The tag must have been resolved before with the "ResolveSymbols" instruction.

Source and target tag must have the same data type.

> **Note**
>
> **Query data type of a referenced tag**
>
> Before you execute "Write value into resolved symbol", you can use the instruction "TypeOf" to query the data type of the tag that is referenced by ResolvedSymbol.
>
> See also: [TypeOf: Check data type of a VARIANT or ResolvedSymbol tag](#typeof-check-data-type-of-a-variant-or-resolvedsymbol-tag-s7-1200-s7-1500)

##### Parameters

The following table shows the parameters of the instruction "Write value to resolved symbol":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input | Variant | I, Q, M, D, L | Source tag |
| DST | Input | ResolvedSymbol | D, L | Target tag that is referenced by the resolved symbol. |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8031 | The reference points to a data block that does not exist. It may have been overwritten by a loading in "RUN". |
| 80B4 | The data types of source and target tag do not match. |

##### Example

The following example shows how the instruction works:

SCL

MoveToResolvedSymbol(SRC := "MySrcDB".Input_Variant,

DST =&gt; "MyTargetDB".Output_ResolvedSymbol);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| SRC | Input_Variant | Variant |
| DST | Output_ResolvedSymbol | ResolvedSymbol |

The value of the tag at the "SRC" parameter is read and written to the tag that is referenced by the parameter "DST".

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### MoveFromResolvedSymbol: Read value from resolved symbol (S7-1500)

##### Description

Use the "Read value from resolved symbol" instruction to read the value of a tag that is referenced by a resolved symbol and write it to a target tag.

The "SRC" parameter has the data type ResolvedSymbol. It points to a tag in the PLC program that is read. The tag must have been resolved before with the "ResolveSymbols" instruction.

The "DST" parameter has the data type VARIANT. It points to a tag that is written.

Source and target tag must have the same data type.

> **Note**
>
> **Query data type of a referenced tag**
>
> Before you execute "Write value into resolved symbol", you can use the instruction "TypeOf" to query the data type of the tag that is referenced by ResolvedSymbol.
>
> See also: [TypeOf: Check data type of a VARIANT or ResolvedSymbol tag](#typeof-check-data-type-of-a-variant-or-resolvedsymbol-tag-s7-1200-s7-1500)

##### Parameters

The following table shows the parameters of the instruction "Read value from resolved symbol":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input | ResolvedSymbol | D, L | Source tag that is referenced by the resolved symbol. |
| DST | Output | Variant | I, Q, M, D, L | Target tag: |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8031 | The reference points to a data block that does not exist. It may have been overwritten by a loading in "RUN". |
| 80B4 | The data types of source and target tag do not match. |

##### Example

The following example shows how the instruction works:

SCL

MoveFromResolvedSymbol(SRC := "MySrcDB".Input_ResolvedSymbol,

DST =&gt; "MyTargetDB".Output_Variant);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| SRC | Input_ResolvedSymbol | ResolvedSymbol |
| DST | Output_Variant | Variant |

The value of the tag that is referenced by the "SRC" parameter is read and written to the tag at the "DST" parameter.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer (S7-1500)

##### Description

With the "Read values from resolved symbols and write them into buffer" instruction, you read values from several resolved symbols and write them into a memory area (Array of BYTE). In this way, you can prepare values of resolved symbols for further use, such as sending using communication instructions, e.g. TSEND.

The "src" parameter is an Array of ResolvedSymbol (SDT). It contains references to tags that were previously resolved with the instruction "ResolveSymbols". At the parameter "dst", specify an Array of BYTE. It serves as a target buffer to which the tag values are written. The two arrays must have the same limits.

Use the parameters "firstIndex" and "lastIndex" to restrict the list of values that are to be copied during this call of the instruction. During a later call, you can copy the values of other resolved symbols. If you do not wish to restrict the list, the value at the "firstIndex" parameter must correspond to the low limit of the list and the value at the "lastIndex" parameter must correspond to the high limit of the list.

The value at the "mode" parameter defines the memory format at the "dst" parameter.

With offsets, you determine where the values of the resolved symbols are stored in the destination buffer. You specify the offsets at the "dstOffsets" (Array of DINT) parameter. Each offset is a bit offset and determines the first bit from which the value is written to the buffer. You can store several values of the BOOL data type in one byte. Values of all other data types must start at a bit position divisible by 8.

If the "src[i]" parameter references a tag of the REAL data type, the value at the "dstOffsets[i]" parameter is 88 and 2#1 at the "mode" parameter, for example, then the "Read values from resolved symbols and write them into buffer" instruction copies the value into the bytes 11 to 14, starting with the least significant byte.

If the "src[i]" parameter references a tag of the BOOL data type and the value at the "dstOffsets[i]" parameter is 29, for example, then the "Read values from resolved symbols and write them into buffer" instruction copies the value into byte 3, offset 5 of the destination memory.

The arrays at "dstOffsets" and "src" must have the same limits to ensure that "dstOffsets[i]" contains the offset for "src[i]".

This way, you can define the structure of the target buffer very specifically. However, note that the instruction does not verify whether the specified offsets overlap. An error is not signaled in this case and the content of the target buffer is indeterminate.

The content of the target buffer also depends on whether the values are read from an optimized or non-optimized memory area. Both memory areas have different rules for fill bytes. For more information on fill bytes, refer to "See also".

The "status" parameter is an Array of INT. It must have the same limits as the "src" and "dstOffsets" parameters to ensure that "status[i]" contains the status for "src[i]".

For WSTRING and STRING, the current length of the source string is copied. If the source string is shorter than the destination string, the remaining characters of the destination string remain unchanged.

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

##### Parameters

The following table shows the parameters of the "Read values from resolved symbols and write them into buffer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first resolved symbol to be copied. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last resolved symbol to be copied. |
| src | Input | Array of ResolvedSymbol | D, L | List of resolved symbols |
| dstOffsets | Input | Array of DINT | I, Q, M, D, L | Contains a bit offset for each element in the destination buffer |
| mode | Input | DWORD | I, Q, M, D, L, C | Memory format:  - 2#0 = Big-Endian - 2#1 = Little-Endian |
| dst | InOut | Array of BYTE | D, L | Target buffer to which the values of the resolved symbols are copied |
| status | InOut | Array of INT | D, L | Contains a copy status for each resolved symbol |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### Status parameter

The following table shows the meaning of the values of the Status[i] parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 8020 | The symbol was not resolved. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8031 | src[i]: The data block does not exist. |
| 8033 | src[i]: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8054 | src[i]: The data type of the referenced tag is not supported. |
| 8082 | dstOffsets[i]: The offset is located outside the ARRAY limits of the dst parameter. |
| 8085 | dstOffsets[i]: The offset does not start at a bit position divisible by 8. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B3 | The value at the "firstIndex" parameter is greater than the value at the "lastIndex" parameter. |
| 80B4 | The parameters "src", "dstOffset" and "status" have different ARRAY limits. |
| 8182 | The value at the "firstIndex" parameter is outside the limits of the ARRAY. |
| 8282 | The value at the "lastIndex" parameter is outside the limits of the ARRAY. |
| 8331 | src: The data block does not exist. |
| 8333 | src: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8354 | scr: Invalid data type. |
| 8431 | dstOffsets: The data block does not exist. |
| 8433 | dstOffsets: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8436 | dstOffsets: The ARRAY is not in an optimized memory area. |
| 8454 | dstOffsets: Invalid data type. |
| 8631 | dst: The data block does not exist. |
| 8633 | dst: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8634 | dst: The data block is write-protected. |
| 8636 | dst: The data block is not in an optimized memory area. |
| 8653 | dst: The memory area addressed by VARIANT is too small. |
| 8654 | dst: Invalid data type. |
| 8731 | status: The data block does not exist. |
| 8733 | status: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8734 | status: The data block is write-protected. |
| 8754 | status: Invalid data type. |

##### Example

The following example shows how the instruction works:

SCL

MoveResolvedSymbolsToBuffer(firstIndex := 2,

lastIndex := 7,

src := "MySrcDB".Input_ResolvedSymbols,

dstOffsets := #Input_Offset,

mode := 2#0

dst := "MyTargetDB".InOut_Buffer,

status := #InOut_Status);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| firstIndex | - | 2 |
| lastIndex | - | 7 |
| src | Input_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| dstOffsets | Input_Offset | Array[0..99] of Dint |
| mode | - | 2#0 |
| dst | InOut_Buffer | Array[0..99] of Byte |
| status | InOut_Status | Array[0..99] of Int |

The values of the resolved symbols in the array "Input_ResolvedSymbols" are written in Big-Endian format to the target buffer "#InOut_Buffer" at the "dst" parameter.

Using the two constants at the "firstIndex" and "lastIndex" parameters, you restrict the number of tags whose values are to be copied.

The operand "Input_Offset" contains an offset for each value to be written. Based on the offset, it is determined where the value of the resolved symbol is written in the target buffer.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

#### MoveResolvedSymbolsFromBuffer: Read values from buffer and write them into resolved symbols (S7-1500)

##### Description

With the "Read values from buffer and write them into resolved symbols" instruction, you read values from a memory area (Array of BYTE) and write them into the values of several resolved symbols. In this way, you can process a memory area that you have received from a communication instruction, such as TRCV.

The "src" parameter is an Array of BYTE. It serves as the source buffer from which the values are read. The "dst" parameter is an Array of ResolvedSymbol (SDT). It contains references to tags that were previously resolved with the instruction "ResolveSymbols". By using the references, the tags are to be written with the values from the source buffer. The two arrays must have the same dimensions.

By using the parameters "firstIndex" and "lastIndex", you restrict the selection of tags in the list of resolved symbols whose values are to be written. If you do not wish to restrict the list, the value at the "firstIndex" parameter must correspond to the low limit of the list and the value at the "lastIndex" parameter must correspond to the high limit of the list.

The value at the "mode" parameter defines the memory format at the "src" parameter.

With offsets, you determine from where the value of the resolved symbol is read and copied in the source buffer. You specify the offsets at the "srcOffsets" (Array of DINT) parameter. Each offset is a bit offset and determines the first bit from which the value is read from the buffer. You can store several values of the BOOL data type in one byte. Values of all other data types must start at a bit position divisible by 8.

If, for example, the "dst[i]" parameter references a tag of the REAL data type, the value at the "srcOffsets[i]" parameter is 88 and at the "mode" parameter 2#1, the instruction reads the values from bytes 11 to 14, starting with the least significant byte.

If, for example, the "src[i]" parameter references a tag of the BOOL data type, the value at the "srcOffsets[i]" parameter is 29, the instruction reads the value at byte 3, offset 5 of the source buffer.

The arrays at "srcOffsets" and "dst" must have the same limits to ensure that "srcOffsets[i]" contains the offset for "dst[i]".

This allows you to specify exactly which values are copied from the target buffer. However, note that the instruction does not verify whether the specified offsets overlap. An error is not signaled in this case and the read value can be random.

The "status" parameter is an Array of INT. It must have the same limits as the "dst" and "srcOffsets" parameters to ensure that "status[i]" contains the status for "dst[i]".

For WSTRING and STRING, the current length of the source string is copied. If the source string is longer than the destination string, the remaining characters of the source string are not copied.

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

##### Parameters

The following table shows the parameters of the "Read values from buffer and write them into resolved symbols" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first resolved symbol in the target buffer that is to be written. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last resolved symbol in the target buffer that is to be written. |
| mode | Input | DWORD | I, Q, M, D, L, C | Memory format  - 2#0 = Big-Endian - 2#1 = Little-Endian |
| src | Input | Array of BYTE | D, L | Source buffer from which the values are read |
| srcOffsets | Input | Array of DINT | D, L | Offsets of the values in the source buffer |
| dst | InOut | Array of ResolvedSymbol | D, L | Target buffer that contains the references to the resolved symbols |
| status | InOut | Array of INT | D, L | Contains a copy status for each value to be written |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### Status parameter

The following table shows the meaning of the values of the Status[i] parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 8020 | The symbol was not resolved. |
| 8021 | The WSTRING for the symbolic tag name is empty. |
| 8022 | The WSTRING for the symbolic tag name contains invalid characters. |
| 8023 | The data type declaration of the referenced tag is missing. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8054 | The reference points to a tag with invalid data type. |
| 80B4 | The project is inconsistent. |
| 8031 | dst[i]: The data block does not exist. |
| 8033 | dst[i]: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8034 | dst[i]: The data block is write-protected. |
| 8054 | dst[i]: The data type of the referenced tag is not supported. |
| 8082 | srcOffset[i]: The offset is located outside the ARRAY limits of the src parameter. |
| 8085 | srcOffset[i]: The offset does not start at a bit position divisible by 8. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B3 | The value at the firstIndex parameter is greater than the value at the lastIndex parameter. |
| 80B4 | The parameters dst, srcOffsets and status have different ARRAY limits. |
| 8182 | The value at the firstIndex parameter is outside the limits of the ARRAY. |
| 8282 | The value at the lastIndex parameter is outside the limits of the ARRAY. |
| 8431 | src: The data block does not exist. |
| 8433 | src: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8454 | src: Invalid data type. |
| 8531 | srcOffsets: The data block does not exist. |
| 8533 | srcOffsets: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8554 | srcOffsets: Invalid data type. |
| 8631 | dst: The data block does not exist. |
| 8633 | dst: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8634 | dst: The data block is write-protected. |
| 8636 | dst: The data block is not in an optimized memory area. |
| 8654 | dst: Invalid data type. |
| 8731 | status: The data block does not exist. |
| 8733 | status: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8734 | status: The data block is write-protected. |
| 8736 | status: The data block is not in an optimized memory area. |
| 8754 | status: Invalid data type. |

##### Example

The following example shows how the instruction works:

SCL

MoveResolvedSymbolsFromBuffer(firstIndex := 2,

lastIndex := 7,

mode := 2#0,

src := "MySrcDB".Input_Buffer,

srcOffsets := #Input_Offset,

dst := "MyTargetDB".InOut_ResolvedSymbols,

status := #InOut_Status);

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| firstIndex | - | 2 |
| lastIndex | - | 7 |
| mode | - | 2#0 |
| src | Input_Buffer | Array[0..99] of Byte |
| srcOffsets | Input_Offset | Array[0..99] of Dint |
| dst | InOut_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| status | InOut_Status | Array[0..99] of Int |

The values of the tags from the source buffer "Input_Buffer" are read in Big-Endian format and written to the resolved symbols via the references in "#InOut_ResolvedSymbols".

The two constants at the "firstIndex" and "lastIndex" parameters restrict the number of tags in the target buffer whose values are to be written. Based on the offset in the operand "Input_Offset", it is determined from where the value in the source buffer is being read.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

### ARRAY[*] (S7-1200, S7-1500)

This section contains information on the following topics:

- [LOWER_BOUND: Read out low ARRAY limit (S7-1200, S7-1500)](#lower_bound-read-out-low-array-limit-s7-1200-s7-1500)
- [UPPER_BOUND: Read out high ARRAY limit (S7-1200, S7-1500)](#upper_bound-read-out-high-array-limit-s7-1200-s7-1500)

#### LOWER_BOUND: Read out low ARRAY limit (S7-1200, S7-1500)

##### Description

You can declare tags of the data type ARRAY[*] in the block interface of a function block or function. For these local tags, you can read out the limits of the ARRAY. You will need to specify the required dimension at the DIM parameter.

The "Read out ARRAY low limit" instruction is used to read out the variable low limit of the ARRAY.

> **Note**
>
> **Availability of the instruction**
>
> The instruction is available for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ARR | Input | ARRAY​[*] | FB =&gt; Section InOut  FC =&gt; Sections Input and InOut | ARRAY of which the variable low limit is to be read. |
| DIM | Input | UDINT | I, Q, M, D, L, P or constant | Dimension of the ARRAY of which the variable low limit is to be read. |
| Function value |  | DINT | I, Q, M, D, L, P | Result |

##### Example

The following example shows how the instruction works:

SCL

"Result" := LOWER_BOUND(ARR := #ARRAY_A,

DIM := 2);

The instruction reads out the variable low limit of the ARRAY #ARRAY_A from the second dimension. If the instruction is executed without errors, the result is written to operand "Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on ARRAY](Data%20types.md#basic-information-on-array)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### UPPER_BOUND: Read out high ARRAY limit (S7-1200, S7-1500)

##### Description

You can declare tags of the data type ARRAY[*] in the block interface of a function block or function. For these local tags, you can read out the limits of the ARRAY. You will need to specify the required dimension at the DIM parameter.

The instruction "Read out ARRAY high limit" is used to read out the variable high limit of the ARRAY.

> **Note**
>
> **Availability of the instruction**
>
> The instruction is available for a CPU of the S7-1200 series as of firmware version &gt;= 4.2, and for a CPU of the S7-1500 series as of firmware version &gt;= 2.0.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ARR | Input | ARRAY​[*] | FB =&gt; Section InOut  FC =&gt; Sections Input and InOut | ARRAY of which the variable high limit is to be read. |
| DIM | Input | UDINT | I, Q, M, D, L, P or constant | Dimension of the ARRAY of which the variable high limit is to be read. |
| Function value |  | DINT | I, Q, M, D, L, P | Result |

##### Example

The following example shows how the instruction works:

SCL

"Result" := UPPER_BOUND(ARR := #ARRAY_A,

DIM := 2);

The instruction reads out the variable high limit of the ARRAY #ARRAY_A from the second dimension. If the instruction is executed without errors, the result is written to operand "Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on ARRAY](Data%20types.md#basic-information-on-array)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Legacy (S7-1500)

This section contains information on the following topics:

- [BLKMOV: Move block (S7-1500)](#blkmov-move-block-s7-1500)
- [UBLKMOV: Move block uninterruptible (S7-1500)](#ublkmov-move-block-uninterruptible-s7-1500)
- [FILL: Fill block (S7-1500)](#fill-fill-block-s7-1500)

#### BLKMOV: Move block (S7-1500)

##### Description

You can use the "Move block" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use VARIANT to define the source and destination areas.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can also use this tag in memory areas "with optimized block access".

The following figure shows the principle of the move operation:

![Description](images/44632696203_DV_resource.Stream@PNG-en-US.png)

##### Consistency of source and destination data

Note that while the instruction "Move block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

##### Interruptibility

There is no limit to the nesting depth.

##### Memory areas

You can use the "Move block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination areas must not overlap. If the source and destination areas have different lengths, only the length of the smaller area will be moved.

If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a block of data type BOOL is moved, the tag must be addressed absolutely and the specified length of the area must be divisible by 8, otherwise the instruction cannot be executed.

##### Rules for moving character strings

You can use the "Move block" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved.

If you want to move the information on the maximum and actual length of a character string, specify the areas in bytes in the SRCBLK and DSTBLK parameters. Alternatively, you can use the "Serialize" / "Deserialize" instructions.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | VARIANT | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| DSTBLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L, P | Error information |
| 1) The DSTBLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the SRCBLK parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the DSTBLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"Tag_RetVal" := BLKMOV(SRCBLK := P#M100.0 BYTE 10,

DSTBLK =&gt; P#DB1.DBX0.0 BYTE 10);

The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### UBLKMOV: Move block uninterruptible (S7-1500)

##### Description

You can use the "Move block uninterruptible" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use VARIANT to define the source and destination areas.

The move operation cannot be interrupted by other operating system activities. As a result, the interrupt reaction time of the CPU can increase during the execution of the "Move block uninterruptible" instruction.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can also use this tag in memory areas "with optimized block access".

##### Memory areas

You can use the "Move block uninterruptible" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination area must not overlap during the execution of the "Move block uninterruptible" instruction. If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a source or destination area defined as a formal parameter is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, no data is transferred.

If a block of data type BOOL is moved, the tag must be addressed absolutely and the specified length of the area must be divisible by 8, otherwise the instruction cannot be executed.

You can use the "Move block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

##### Rules for moving character strings

You can use the "Move block uninterruptible" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved. If areas of the STRING data type are moved, specify "1" as the area length.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | VARIANT | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| DSTBLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L, P | Error information |
| 1) The DSTBLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8091 | The source or target area is only available in the load memory. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the SRCBLK parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the DSTBLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"Tag_RetVal" := UBLKMOV(SRCBLK := P#M100.0 BYTE 10,

DSTBLK =&gt; P#DB1.DBX0.0 BYTE 10);

The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### FILL: Fill block (S7-1500)

##### Description

You can use the "Fill block" instruction to fill a memory area (destination area) with the content of another memory area (source area). The "Fill block" instruction moves the content of the source area to the destination area until the destination area is completely written. The move operation takes place in the direction of ascending addresses.

You use VARIANT to define the source and destination areas.

> **Note**
>
> **You can also define the source and destination areas using the ANY data type**
>
> If you use the ANY data type, you must observe the following in connection with the STRING data type:
>
> - In the case of an assignment of STRING (source area) using ANY after STRING (destination area), the content of the STRING is copied to the destination area repeatedly until it is full.
>
>   Source area: 'STEP7-SCL-TIA-Portal'
>
>   Destination area: 'STEP7-SCL-TIA-PortalSTEP7-SCL-TIA-PortalSTEP7-SCL'
> - In the case of an assignment of WSTRING (source area) using ANY after WSTRING (destination area), the entire WSTRING including type information is copied only once to the destination area.
>
>   Source area: WSTRING#'STEP7-SCL-TIA-Portal'
>
>   Destination area: WSTRING#'STEP7-SCL-TIA-Portal'

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can also use this tag in memory areas "with optimized block access".
>
> For blocks with the "Optimized block access" attribute, you can use the "FILL_BLK instruction: Fill block" instruction.

The following figure shows the principle of the move operation:

![Description](images/44633901451_DV_resource.Stream@PNG-en-US.png)

Example: The contents of the range MW100 to MW118 are to be preassigned with the contents of the memory words MW14 to MW20.

##### Consistency of source and destination data

Note that while the instruction "Fill block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

##### Memory areas

You can use the "Fill block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination areas must not overlap. If the destination area to be preset is not an integer multiple of the length of the BVAL input parameter, the destination area is nevertheless written up to the last byte.

If the destination area to be preset is smaller than the source area, the function only copies as much data as can be written to the destination area.

If the destination or source area actually present is smaller than the assigned memory area for the source or destination area (BVAL, BLK parameters), no data is transferred.

If the ANY pointer (source or destination) is of the data type BOOL, it must be addressed absolutely and the length specified must be divisible by 8; otherwise the instruction is not executed.

If the destination area is STRING data type, the instruction writes the entire string including the administration information.

##### Rules for moving structures

When you transfer a structure as an input parameter you must bear in mind that the length of a structure is always oriented to an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| BVAL | Input | VARIANT | I, Q, M, D, L, P | Specification of the memory area (source area), the content of which is used to fill the destination area at the BLK parameter. |
| BLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specification of the memory area that will be filled with the content of the source area. |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L, P | Error information |
| 1) The BLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

##### BVAL parameter

When you transfer a structure as an input parameter, remember that the length of a structure is always based on an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the BVAL parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the BLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"Tag_RetVal" := FILL(BVAL := P#M14.0 WORD 4,

BLK =&gt; P#M100.0 WORD 10);

The instruction copies the source area from MW14 to MW20 and fills the destination area from MW100 to MW118 with the content of the 4 words contained in the memory area in the BVAL parameter.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

## Conversion operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [CONVERT: Convert value (S7-1200, S7-1500)](#convert-convert-value-s7-1200-s7-1500)
- [ROUND: Round numerical value (S7-1200, S7-1500)](#round-round-numerical-value-s7-1200-s7-1500)
- [CEIL: Generate next higher integer from floating-point number (S7-1200, S7-1500)](#ceil-generate-next-higher-integer-from-floating-point-number-s7-1200-s7-1500)
- [FLOOR: Generate next lower integer from floating-point number (S7-1200, S7-1500)](#floor-generate-next-lower-integer-from-floating-point-number-s7-1200-s7-1500)
- [TRUNC: Truncate numerical value (S7-1200, S7-1500)](#trunc-truncate-numerical-value-s7-1200-s7-1500)
- [SCALE_X: Scale (S7-1200, S7-1500)](#scale_x-scale-s7-1200-s7-1500)
- [NORM_X: Normalize (S7-1200, S7-1500)](#norm_x-normalize-s7-1200-s7-1500)
- [REF: Create a reference to a tag (S7-1500)](#ref-create-a-reference-to-a-tag-s7-1500)
- [VARIANT (S7-1200, S7-1500)](#variant-s7-1200-s7-1500-1)
- [Legacy (S7-1500)](#legacy-s7-1500-3)

### CONVERT: Convert value (S7-1200, S7-1500)

#### Description

Use the "Convert value" instruction to program explicit conversions. When the instruction is inserted, the "CONVERT" dialog opens. You specify the source data type and the destination data type of the conversion in this dialog. The source value is read and converted to the specified destination data type.

#### Conversion options for bit strings

BYTE and WORD bit strings cannot be selected in the instruction box. However, it is possible to specify an operand of data type DWORD or LWORD at a parameter of the instruction if the lengths of the input and output operands match. The operand is then interpreted by the data type of a bit string according to the data type of the input or output parameter and is implicitly converted. The data type DWORD is for example interpreted as DINT/UDINT and LWORD as LINT/ULINT. These conversion options are also available to you when "IEC check" is enabled.

> **Note**
>
> For CPUs of the S7-1500 series: The data types DWORD and LWORD can only be converted to or from data type REAL or LREAL.
>
> During the conversion, the bit pattern of the source value is transferred unchanged, right-justified, to the target data type. If no errors occur during the conversion, the signal state of enable output ENO = 1; if an error occurs during processing, the signal state of the enable output ENO = 0.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Source type&gt; | Input | Binary numbers, integers, floating-point numbers, times, date and time, character strings, BCD16, BCD32 | I, Q, M, D, L, P or constant | Value to be converted. |
| &lt;Destination type&gt; | Output | Binary numbers, integers, floating-point numbers, times, date and time, character strings, BCD16, BCD32 | I, Q, M, D, L, P or constant | Result of the conversion |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_INT" := REAL_TO_INT("Tag_REAL");

The following table shows how the instruction works using specific operand values:

| Operand | Data type | Value |
| --- | --- | --- |
| Tag_REAL | REAL | 20.56 |
| Tag_INT | INT | 21 |

During the conversion, the value of the "Tag_REAL" operand will be rounded to the nearest integer and saved in the "Tag_INT" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ROUND: Round numerical value (S7-1200, S7-1500)

#### Description

The "Round numerical value" instruction is used to round the value at input IN to the nearest integer. The instruction interprets the value at input IN as a floating-point number and converts it into an integer or floating-point number. If the input value is exactly between an even and odd number, the even number is selected.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value to be rounded. |
| Function value |  | Integers, floating-point numbers | I, Q, M, D, L, P | Result of the rounding |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ROUND("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 1.50000000 | -1.50000000 |
| Tag_Result | 2 | -2 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CEIL: Generate next higher integer from floating-point number (S7-1200, S7-1500)

#### Description

Use the "Generate next higher integer from floating-point number" instruction to round the value to the nearest integer. The instruction interprets the input value as floating-point number and converts it to the next higher integer. The function value can be greater than or equal to the input value.

Use the following syntax to change the data type of the instruction:

CEIL_&lt;data type&gt;();

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| _&lt;Data type&gt; |  | Integers, floating-point numbers Default: DINT | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Integers, floating-point numbers | I, Q, M, D, L | Input value rounded up |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := CEIL("Tag_Value");

"Tag_Result2" := CEIL_REAL("Tag_Value");

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 0.5 | -0.5 |
| Tag_Result1 | 1 | 0 |
| Tag_Result2 | 1.0 | 0.0 |

The result of the instruction is returned in the operand "Tag_Resultxy" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### FLOOR: Generate next lower integer from floating-point number (S7-1200, S7-1500)

#### Description

Use the "Generate next lower integer from floating-point number" instruction to round the value of a floating point number to the next lower integer. The instruction interprets the input value as floating-point number and converts it to the next lower integer. The function value can be equal or less than the input value.

Use the following syntax to change the data type of the instruction:

FLOOR_&lt;data type&gt;();

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| _&lt;Data type&gt; |  | Integers, floating-point numbers Default: DINT | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Integers, floating-point numbers | I, Q, M, D, L | Input value rounded |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := FLOOR("Tag_Value");

"Tag_Result2" := FLOOR_REAL("Tag_Value");

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 0.5 | -0.5 |
| Tag_Result1 | 0 | -1 |
| Tag_Result2 | 0.0 | -1.0 |

The result of the instruction is returned in the operand "Tag_Resultxy" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### TRUNC: Truncate numerical value (S7-1200, S7-1500)

#### Description

The "Truncate numerical value" instruction is used to generate an integer from the input value without rounding. The instruction selects only the integer part of the input value and returns this part without decimal places as the function value.

Use the following syntax to change the data type of the instruction:

TRUNC_&lt;data type&gt;();

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L | Input value |
| _&lt;Data type&gt; |  | Integers, floating-point numbers Default: DINT | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Integers, floating-point numbers | I, Q, M, D, L | Integer component of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := TRUNC("Tag_Value1");

"Tag_Result2" := TRUNC("Tag_Value2"+"Tag_Value3");

"Tag_Result3" := TRUNC_SINT("Tag_Value4");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value1 | -1.5 |
| Tag_Result1 | -1 |
| Tag_Value2 | 2.1 |
| Tag_Value3 | 3.2 |
| Tag_Result2 | 5 |
| Tag_Result3 | 2 |
| Tag_Value4 | 2.4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SCALE_X: Scale (S7-1200, S7-1500)

#### Description

Use the "Scale" instruction to scale a floating-point number by mapping it to a specific value range. You specify the value range with the MIN and MAX parameters. The result of the scaling is an integer.

Use the following syntax to change the data type of the instruction:

SCALE_X_&lt;data type&gt;();

The following figure shows an example of how values can be scaled:

![Description](images/21807644811_DV_resource.Stream@PNG-en-US.png)

The "Scale" instruction works with the following equation:

OUT = [VALUE ∗ (MAX – MIN)] + MIN

> **Note**
>
> For more information on the conversion of analog values, refer to the respective manual.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input MIN is greater than or equal to the value at input MAX.
- The value of a specified floating-point number is outside the range of the normalized numbers according to IEEE-754.
- An overflow occurs.
- The value at input VALUE is NaN (Not a number = result of an invalid arithmetic operation).

> **Note**
>
> **Use enable input (EN) and enable output (ENO)**
>
> The parameters EN and ENO are not generated automatically when creating the instruction ("SCALE_X") in the SCL programming language.
>
> For additional information on EN/ENO, refer to "See also".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| MIN | Input | Integers, floating-point numbers | I, Q, M, D, L | Low limit of the value range |
| VALUE | Input | Floating-point numbers | I, Q, M, D, L | Value to be scaled. If you enter a constant, you must declare it. |
| MAX | Input | Integers, floating-point numbers | I, Q, M, D, L | High limit of the value range |
| _&lt;Data type&gt; |  | Integers, floating-point numbers Default: INT | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Integers, floating-point numbers | - | Result of scaling |

For additional information on valid data types, refer to "See also".

For additional information on declaring constants, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := SCALE_X(MIN := "Tag_Value1",

VALUE := "Tag_Real",

MAX := "Tag_Value2");

"Tag_Result2" := SCALE_X_REAL(MIN := "Tag_Value1",

VALUE := "Tag_Real",

MAX := "Tag_Value2");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Real | 0.5 |
| Tag_Value1 | 10 |
| Tag_Value2 | 30 |
| Tag_Result1 | 20 |
| Tag_Result2 | 20.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Declaring global constants](Declaring%20PLC%20tags.md#declaring-global-constants-1)
  
[Overview of the EN/ENO mechanism in SCL](Programming%20basics.md#overview-of-the-eneno-mechanism-in-scl)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### NORM_X: Normalize (S7-1200, S7-1500)

#### Description

You can use the instruction "Normalize" to normalize the value of the tag at the VALUE input by mapping it to a linear scale. You can use the MIN and MAX parameters to define the limits of a value range that is applied to the scale. The result at the OUT output is calculated and stored as a floating-point number depending on the location of the value to be normalized within this value range. If the value to be normalized equals the value at input MIN, the instruction returns the result "0.0". If the value to be normalized equals the value at input MAX, the instruction returns the result "1.0".

Use the following syntax to change the data type of the instruction:

NORM_X_&lt;data type&gt;();

The following figure shows an example of how values can be normalized:

![Description](images/21809282187_DV_resource.Stream@PNG-en-US.png)

The "Normalize" instruction works with the following equation:

OUT = (VALUE – MIN) / (MAX – MIN)

> **Note**
>
> For more information on the conversion of analog values, refer to the respective manual.

Enable output ENO returns the signal state "0" if one of the following conditions applies:

- Enable input EN has the signal state "0".
- The value at input MIN is greater than or equal to the value at input MAX.
- The value of a specified floating-point number is outside the range of the normalized numbers according to IEEE-754.
- The value at input VALUE is NaN (result of an invalid arithmetic operation).

> **Note**
>
> **Use enable input (EN) and enable output (ENO)**
>
> The parameters EN and ENO are not generated automatically when creating the instruction ("NORM_X") in the SCL programming language.
>
> For additional information on EN/ENO, refer to "See also".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN | Input | BOOL | I, Q, M, D, L or constant | Enable input |
| ENO | Output | BOOL | I, Q, M, D, L | Enable output |
| MIN<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L | Low limit of the value range |
| VALUE<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L | Value to be normalized. |
| MAX<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L | High limit of the value range |
| _&lt;Data type&gt; |  | Floating-point numbers Default: REAL | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Floating-point numbers | I, Q, M, D, L | Result of the normalization |
| <sup>1)</sup> If you use constants in these three parameters, you only need to declare one of them. |  |  |  |  |

For additional information on valid data types, refer to "See also".

For additional information on declaring constants, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := NORM_X(MIN := "Tag_Value1",

VALUE := "Tag_InputValue",

MAX := "Tag_Value2");

"Tag_Result2" := NORM_X_LREAL(MIN := "Tag_Value1",

VALUE := "Tag_InputValue",

MAX := "Tag_Value2");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InputValue | 20 |
| Tag_Value1 | 10 |
| Tag_Value2 | 30 |
| Tag_Result1 | 0.5 |
| Tag_Result2 | 0.5 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Declaring global constants](Declaring%20PLC%20tags.md#declaring-global-constants-1)
  
[Overview of the EN/ENO mechanism in SCL](Programming%20basics.md#overview-of-the-eneno-mechanism-in-scl)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### REF: Create a reference to a tag (S7-1500)

#### Description

The keyword "REF()" is used to specify the tag to which a previously declared reference will point. As parameter, specify the tag to be referenced.

> **Note**
>
> **Declaration of references**
>
> Before you use the keyword "REF()", you must first declare a reference in the block interface.
>
> See also:
>
> [Declaring references](References%20%28S7-1500%29.md#declaring-references-s7-1500)

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Bit sequences, except BOOL,  Integers,   Floating-point numbers,  Character strings,  PLC data types (UDT),  System data types (SDT),  ARRAYs of the named data types | DB tag (optimized),   Block interface of an FB (optimized) | Tag to which the reference will point |
| Function value |  | The data type of the function value corresponds to that of the declared reference tag. | Block interface of an FC: Input, Output, Temp  Block interface of an FB: Temp | Address of the referenced tag |

You will find additional information on valid data types under "See also".

#### Rules

The following rules apply to referencing:

- The data type of the tag that you specify in brackets must correspond exactly to the data type of the declared reference. This means that a reference with data type "REF_TO Int" can only point to a tag of data type "Int". No data type conversion is made.
- The tag that you specify as the parameter for "REF()" must be located in an optimized memory area.
- A reference must not refer to the following data:

  - Temporary data (TEMP)
  - Global tags from the PLC tag table
  - Block parameters
  - Constants
  - Write-protected tags

The following applies to references to arrays:

- The array limits and dimensions of the reference and the referenced tag must be identical.
- Array[*] is not supported.
- References to ARRAY DBs that are based on a PLC data type must be created as follows:

  `REF("my_ArrayDB_UDT".THIS)`

  `REF("my_ArrayDB_UDT"."THIS"[i])`

#### Example

In the interface of the block the temporary tags "#myRefInt", "#myRefType" and "#myRefArray" were declared.

![Example](images/101170255883_DV_resource.Stream@PNG-de-DE.png)

In the program code these references are assigned concrete tags:

SCL

#myRefInt := REF(#a);

#myRefType := REF("myDB".myUDT);

#myRefType := REF("myArrayDB_UDT"."THIS"[1]);

#myRefARRAY := REF("myDB".myArray);

---

**See also**

[Basic information about references (S7-1500)](References%20%28S7-1500%29.md#basic-information-about-references-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### VARIANT (S7-1200, S7-1500)

This section contains information on the following topics:

- [VARIANT_TO_DB_ANY: Convert VARIANT to DB_ANY (S7-1200, S7-1500)](#variant_to_db_any-convert-variant-to-db_any-s7-1200-s7-1500)
- [DB_ANY_TO_VARIANT: Convert DB_ANY to VARIANT (S7-1200, S7-1500)](#db_any_to_variant-convert-db_any-to-variant-s7-1200-s7-1500)

#### VARIANT_TO_DB_ANY: Convert VARIANT to DB_ANY (S7-1200, S7-1500)

##### Description

You use the "Convert VARIANT to DB_ANY" instruction to query the data block number that the operand that is specified at the IN parameter addresses. This can be an instance data block or an ARRAY data block. The operand at the IN parameter has the data type VARIANT, which means you do not need to know the data type of the data block whose number is to be queried when the program is created. The data block number is read during runtime and written to the operand specified at the RET_VAL parameter.

##### Requirements

If the requirements are met, the instruction is executed. If the requirements are not met, "0" is output as data block number.

| The output tag... | homed... | Conversion options |
| --- | --- | --- |
| VARIANT | ... a data block which is an instance data block of a PLC data type or a system data type (SDT). | The output tag can be converted to a data block number. |
| VARIANT | ... a data block which is an ARRAY DB. | The output tag can be converted to a data block number. |
| VARIANT | ... a tag with an elementary data type. | It is not possible to convert the output tag to a database number because a data block can never comprise only one elementary data type. |
| VARIANT | ... a structure within a data block. | It is not possible to convert the output tags to a database number because it is only a part within the data block. |

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Tag to be read. (The function value of the "DB_ANY_TO_VARIANT" instruction). You can use a local or global tag at the IN parameter. |
| ERR | Output | INT | I, Q, M, D, L | Error information |
| Function value (RET_VAL) |  | DB_ANY | I, Q, M, D, L | Result: Number of the DB |

For additional information on valid data types, refer to "See also".

##### ERR parameter

The following table shows the meaning of the values of the ERR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 252C | The VARIANT data type at the IN parameter has the value "0" and the CPU changes to STOP mode. |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8130 | The IN parameter has the data type ANY. |
| 8131 | The data block does not exist, is too short, or is located in load memory. |
| 8132 | The data block is too short and not an ARRAY data block. |
| 8150 | The data type VARIANT at parameter IN provides the value "0". To receive this error message, the "Handle errors within block" block property must be activated. Otherwise the CPU changes to STOP mode and sends the error code 16#252C. |
| 8153 | The VARIANT data type at the IN parameter does not point to the start of an ARRAY data block or the length of the VARIANT does not match that of the data block. |
| 8154 | The data block has the incorrect data type. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"OutputDBNumber" := VARIANT_TO_DB_ANY(IN := #tempVARIANT,

ERR := "Tag_Error");

The following table shows how the instruction works using specific operand values:

| Parameters | Declaration in the block interface | Operand | Value |
| --- | --- | --- | --- |
| IN | Input | tempVARIANT | - |
| &lt;function value&gt; | Output | OutputDBNumber | 11 |

The number of a data block that is specified at the tempVARIANT operand is read. Because the operand has the data type VARIANT, you do not need to know the data type of the tag during program creation. The number is written to the "OutputDBNumber" tag which has the data type DB_ANY.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### DB_ANY_TO_VARIANT: Convert DB_ANY to VARIANT (S7-1200, S7-1500)

##### Description

The "Convert DB_ANY to VARIANT" instruction is used to generate a VARIANT tag from a data block that meets the requirements listed below. The operand at the IN parameter has the data type DB_ANY, which means that the data block does not have to be known when the program is created. The data block number is read during runtime.

##### Requirements

If the requirements are met, the instruction is executed. If the requirements are not met or the data block does not exist, the value NULL is output at the RET_VAL parameter. All other accesses with the RET_VAL tag fail.

| The input tag of data type ... | homed... | Conversion options |
| --- | --- | --- |
| DB_ANY | ...a data block which is an instance data block of a PLC data type or a system data type (SDT). | Conversion is possible |
| DB_ANY | ...a data block which is an ARRAY DB. | Conversion is possible |
| DB_ANY | ...a data block which is an instance data block of a function block or a global data block. | Conversion is not possible |

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DB_ANY | I, Q, M, D, L | Data block whose number is read. You can use a local or global tag at the IN parameter. |
| ERR | Output | INT | I, Q, M, D, L | Error information |
| Function value (RET_VAL) <sup>1)</sup> |  | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Number of the data block |
| 1) The RET_VAL parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

##### ERR parameter

The following table shows the meaning of the values of the ERR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8130 | The number of the data block is "0" |
| 8131 | The data block does not exist, is too short, or is located in load memory. |
| 8132 | The data block is too short and not an ARRAY data block. |
| 8134 | The data block is write protected. |
| 8154 | The data block has the incorrect data type. |
| 8155 | The data block has an unknown data type. <sup>1)</sup> |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

<sup>1)</sup> The reason for the error code #8155 to be output is:

A PLC data type (UDT1) was declared and a data block (DB2) of the data type "UDT1" was created. The tag table contains a tag (3) of the data type DB_ANY. Next the instruction "DB_ANY_TO_VARIANT" was called in a program block (4) and supplied with the tag (3) at the IN parameter. During execution the instruction "DB_ANY_TO_VARIANT" returns the error code 16#8155.

Follow these steps to resolve the error code:

1. Create a function (FC5) and declare a tag of the data type VARIANT at the InOut interface.
2. Create an additional function (FC6) and call FC5 in it.
3. Create a tag (7) of the data type "UDT1" in FC6 in the Temp interface.
4. Supply the InOut interface of the FC5 with tag (7).
5. Compile and download the two blocks (FC5 and FC6) to your CPU. You do not need to call these blocks (FC5 and FC6) in the user program.

Result:

The error code 16#8155 is no longer output because the user program is now familiar with the data type.

This procedure is not necessary if you call one of the two instructions "VariantGet" or "VariantPut" after calling the instruction "DB_ANY_TO_VARIANT".

##### Example

The following example shows how the instruction works:

SCL

#tempVARIANT := DB_ANY_TO_VARIANT(IN := "InputDB",

ERR := "Tag_Error");

The following table shows how the instruction works using specific operand values:

| Parameters | Declaration in the block interface | Operand | Value |
| --- | --- | --- | --- |
| IN | Input | InputDB | 11 |
| &lt;function value&gt; | Temp | tempVARIANT | - |

The number of any data block that is specified at the "InputDB" operand is used to generate a tag of data type VARIANT that addresses the data block. Because the operand at the IN parameter has the DB_ANY data type, the data block that will be used during runtime does not have to be known when the program is created (neither the name nor the number of the data block). Because the operand at the RET_VAL parameter has the data type VARIANT, you do not need to know the data type of the data block when the program is created.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### Legacy (S7-1500)

This section contains information on the following topics:

- [SCALE: Scale (S7-1500)](#scale-scale-s7-1500)
- [UNSCALE: Unscale (S7-1500)](#unscale-unscale-s7-1500)

#### SCALE: Scale (S7-1500)

##### Description

Use the "Scale" instruction to convert the integer at the IN parameter into a floating-point number that can be scaled in physical units between a low limit value and a high limit value. You can use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is scaled. The result of the instruction is output at the OUT parameter.

The "Scale" instruction works with the following equation:

OUT = [((FLOAT (IN) – K1)/(K2–K1)) ∗ (HI_LIM–LO_LIM)] + LO_LIM

The values of the "K1" and "K2" constants are determined by the signal state on the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case, the constant "K1" has the value -27648.0 and the constant "K2" the value +27648.0.
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case, the constant "K1" has the value 0.0 and the constant "K2" the value +27648.0.

When the value at the IN parameter is greater than the value of the constant "K2", the result of the instruction is set to the value of the high limit (HI_LIM) and an error is output.

When the value at the IN parameter is less than the value of the constant "K1", the result of the instruction is set to the value of the low limit value (LO_LIM) and an error is output.

When the indicated low limit value is greater than the high limit value (LO_LIM &gt; HI_LIM), the result is scaled inversely proportionate to the input value.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | INT | I, Q, M, D, L, P | Input value to be scaled. |
| HI_LIM | Input | REAL | I, Q, M, D, L, P | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| Function value (RET_VAL) |  | WORD | I, Q, M, D, L, P | Error information |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the parameter IN is greater than 27 648 or is less than 0 (unipolar) or -27 648 (bipolar). |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"Tag_ErrorCode" := SCALE(IN := "Tag_InputValue",

HI_LIM := "Tag_HighLimit",

LO_LIM := "Tag_LowLimit",

BIPOLAR := "Tag_Bipolar",

OUT =&gt; "Tag_Result");

The error information is returned in the operand "Tag_ErrorCode" as a function value.

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_Result | 50.03978588 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

#### UNSCALE: Unscale (S7-1500)

##### Description

You use the "Unscale" instruction to unscale the floating-point number in the IN parameter into physical units between a low limit and a high limit and convert it into an integer. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is unscaled. The result of the instruction is output at the OUT parameter.

The "Unscale" instruction works with the following equation:

OUT = [((IN–LO_LIM)/(HI_LIM–LO_LIM)) ∗ (K2–K1)] + K1

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case, the constant "K1" has the value -27648.0 and the constant "K2" the value +27648.0.
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case, the constant "K1" has the value 0.0 and the constant "K2" the value +27648.0.

When the value at parameter IN is not within the limits defined by HI_LIM and LO_LIM, an error is output and the result is set to the nearest limit.

When the indicated low limit value is greater than the high limit value (LO_LIM &gt; HI_LIM), the result is scaled in reverse proportion to the input value.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P | Input value to be unscaled to an integer value. |
| HI_LIM | Input | REAL | I, Q, M, D, L, P | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | INT | I, Q, M, D, L, P | Result of the instruction |
| Function value (RET_VAL) |  | WORD | I, Q, M, D, L, P | Error information |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the high limit (HI_LIM) or less than the value of the low limit (LO_LIM). |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

##### Example

The following example shows how the instruction works:

"Tag_ErrorCode" := UNSCALE(IN := "Tag_InputValue",

HI_LIM := "Tag_HighLimit"​​,

LO_LIM := "Tag_LowLimit"​,

BIPOLAR := "Tag_Bipolar",

OUT =&gt; "Tag_Result");

The error information is returned in the operand "Tag_ErrorCode" as a function value.

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_Result | 22 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

## Program control operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [IF: Run conditionally (S7-1200, S7-1500)](#if-run-conditionally-s7-1200-s7-1500)
- [CASE: Create multiway branch (S7-1200, S7-1500)](#case-create-multiway-branch-s7-1200-s7-1500)
- [FOR: Run in counting loop (S7-1200, S7-1500)](#for-run-in-counting-loop-s7-1200-s7-1500)
- [WHILE: Run if condition is met (S7-1200, S7-1500)](#while-run-if-condition-is-met-s7-1200-s7-1500)
- [REPEAT: Run if condition is not met (S7-1200, S7-1500)](#repeat-run-if-condition-is-not-met-s7-1200-s7-1500)
- [CONTINUE: Recheck loop condition (S7-1200, S7-1500)](#continue-recheck-loop-condition-s7-1200-s7-1500)
- [EXIT: Exit loop immediately (S7-1200, S7-1500)](#exit-exit-loop-immediately-s7-1200-s7-1500)
- [GOTO: Jump (S7-1200, S7-1500)](#goto-jump-s7-1200-s7-1500)
- [RETURN: Exit block (S7-1200, S7-1500)](#return-exit-block-s7-1200-s7-1500)
- [(*...*): Insert a comment section (S7-1200, S7-1500)](#insert-a-comment-section-s7-1200-s7-1500)
- [(/*...*/): Insert multilingual comment (S7-1200, S7-1500)](#insert-multilingual-comment-s7-1200-s7-1500)
- [REGION: Structure program code (S7-1200, S7-1500)](#region-structure-program-code-s7-1200-s7-1500)
- [Runtime control (S7-1200, S7-1500)](#runtime-control-s7-1200-s7-1500)

### IF: Run conditionally (S7-1200, S7-1500)

#### Description

The instruction "Run conditionally" branches the program flow depending on a condition. The condition is an expression with Boolean value (TRUE or FALSE). Logical expression or comparative expressions can be stated as conditions.

When the instruction is executed, the stated expressions are evaluated. If the value of an expression is TRUE, the condition is fulfilled; if the value is FALSE, it is not fulfilled.

#### Parameters

Depending on the type of branch, you can program the following forms of the instruction:

- Branch through IF:

  IF &lt;condition&gt; THEN &lt;instructions&gt;

  END_IF;

If the condition is satisfied, the instructions programmed after the THEN are executed. If the condition is not satisfied, the execution of the program continues with the next instruction after the END_IF.

- Branch through IF and ELSE:

  IF &lt;condition&gt; THEN &lt;instructions1&gt;

  ELSE &lt;Instructions0&gt;

  END_IF;

If the condition is satisfied, the instructions programmed after the THEN are executed. If the condition is not satisfied, the instructions programmed after the ELSE are executed. Then the execution of the program continues with the next instruction after the END_IF.

- Branch through IF, ELSIF and ELSE:

  IF &lt;condition1&gt; THEN &lt;instructions1&gt;

  ELSIF &lt;condition2&gt; THEN &lt;instruction2&gt;

  ELSE &lt;Instructions0&gt;

  END_IF;

If the first condition (&lt;Condition1&gt;) is satisfied, the instructions (&lt;Instructions1&gt;) after the THEN are executed. After execution of the instructions, the execution of the program continues after the END_IF.

If the first condition is not satisfied, the second condition (&lt;Condition2&gt;) is checked. If the second condition (&lt;Condition2&gt;) is fulfilled, the instructions (&lt;Instructions2&gt;) after the THEN are executed. After execution of the instructions, the execution of the program continues after the END_IF.

If none of the conditions are fulfilled, the instructions (&lt;Instructions0&gt;) after ELSE are executed followed by the execution of the program after END_IF.

You can nest as many combinations of ELSIF and THEN as you like within the IF instruction. The programming of an ELSE branch is optional.

The syntax of the IF instruction consists of the following parts:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Condition&gt; | BOOL | I, Q, M, D, L | Expression to be evaluated |
| &lt;Instructions&gt; | - | - | Instructions to be executed with satisfied condition. An exception are instructions programmed after the ELSE. These are executed if no condition within the program loop is satisfied. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

IF "Tag_1" = 1

THEN "Tag_Value" := 10;

ELSIF "Tag_2" = 1

THEN "Tag_Value" := 20;

ELSIF "Tag_3" = 1

THEN "Tag_Value" := 30;

ELSE "Tag_Value" := 0;

END_IF;

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_1 | 1 | 0 | 0 | 0 |
| Tag_2 | 0 | 1 | 0 | 0 |
| Tag_3 | 0 | 0 | 1 | 0 |
| Tag_Value | 10 | 20 | 30 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CASE: Create multiway branch (S7-1200, S7-1500)

#### Description

The instruction "Create multiway branch" executes one of several instruction sequences depending on the value of an expression.

The value of the expression must be an integer or a bit string. When the CASE instruction is executed, the value of the expression (tag) is compared with the values of several constants. If the value of the expression (tag) agrees with the value of a constant the condition is fulfilled and the instructions that are programmed directly after this constant are executed. The constants can assume various values.

You can declare the instruction as follows:

CASE &lt;Tag&gt; OF

&lt;Constant1&gt;: &lt;Instructions1&gt;;

&lt;Constant2&gt;: &lt;Instructions2&gt;;

&lt;ConstantX&gt;: &lt;InstructionsX&gt;; // X &gt;= 3

ELSE &lt;Instructions0&gt;;

END_CASE;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Tag&gt; | Bit strings, integers | I, Q, M, D, L | Value which is compared to the programmed constant values. |
| &lt;Constant&gt;  Local and global constants can be programmed. | Bit strings | - | The constants can assume the following values in case of a bit string:  - A binary number (for example, 2#10) - An octal number (for example, 8#77) - A hexadecimal number (for example 16#AD) - An untypified constant (for example, 1000)   In the case of a typified byte tag, byte constants (for example, BYTE#2) must be programmed.  In the case of a typified Word tag, byte or word constants (for example, BYTE#2, WORD# 2) can be programmed.  In the case of a typified DWord tag, byte, Word, or DWord constants (for example, BYTE#2, WORD#2, DWORD#2) can be programmed.  In case of a typified LWord tag, byte, Word, DWord or LWord constants (for example, BYTE#2, WORD#2, DWORD#2, LWORD#2) can be programmed. |
| Integers | The constants can assume the following values in case of an integer:  - An integer (for example, 5) - A range of integers (for example 15...20) - An enumeration consisting of integers and ranges (for example, 10, 11, 15...20) |  |  |
| &lt;Instruction&gt; | - | - | Any instruction that is executed when the value of the expression agrees with the value of a constant. An exception are instructions programmed after the ELSE. These instructions are executed if the values do not agree. |

For additional information on valid data types, refer to "See also".

If the value of the expression agrees with the value of the first constant (&lt;Constant1&gt;), the instructions (&lt;Instructions1&gt;) which are programmed directly after the first constant are executed. Program execution subsequently resumes after the END_CASE.

If the value of the expression does not agree with the value of the first constant (&lt;Constant1&gt;), this value is compared to the value of the constant which is programmed next. In this way, the CASE instruction is executed until the values agree. If the value of the expression does not correspond to any of the programmed constant values, the instructions (&lt;Instructions0&gt;) which are programmed after the ELSE are executed. ELSE is an optional part of the syntax and can be omitted.

The CASE instruction can also be nested by replacing an instruction block with CASE. END_CASE represents the end of the CASE instruction.

#### Example

The following example shows how the instruction works:

SCL

CASE "Tag_Value" OF

0 :

"Tag_1" := 1;

1,3,5 :

"Tag_2" := 1;

6...10 :

"Tag_3" := 1;

16,17,20...25 :

"Tag_4" := 1;

ELSE

"Tag_5" := 1;

END_CASE;

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Tag_Value | 0 | 1, 3 , 5 | 6, 7, 8, 9, 10 | 16, 17, 20, 21, 22, 23, 24, 25 | 2 |
| Tag_1 | 1 | - | - | - | - |
| Tag_2 | - | 1 | - | - | - |
| Tag_3 | - | - | 1 | - | - |
| Tag_4 | - | - | - | 1 | - |
| Tag_5 | - | - | - | - | 1 |
| 1: The operand is set to the signal state "1".  -: The signal state of the operand remains unaltered. |  |  |  |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### FOR: Run in counting loop (S7-1200, S7-1500)

#### Description

The instruction "Run in counting loop" causes repeated execution of a program loop until a loop variable lies within a specified value range.

Program loops can also be nested. Within a program loop, you can program additional program loops with other loop variables.

The current continuous run of a program loop can be ended by the instruction "Recheck loop condition" (CONTINUE). The instruction "Exit loop immediately" (EXIT) ends the entire loop execution. For additional information on this topic, refer to "See also".

> **Note**
>
> **Information on the number of runs and the run tag**
>
> The number of runs cannot be changed while the program is running.
>
> For performance reasons, the run tag should be declared in the block interface in the "Temp" section. It is not possible to change the run tag from within the loop.
>
> The following example program would therefore generate a syntax error and cannot be compiled:
>
> `FOR #i := 1 TO 10 DO`
>
> `#i := #i + 1;`
>
> `END_FOR;`

#### Limits for FOR statements

To program "safe" FOR statements that do not run endlessly, observe the following rules and limits:

FOR &lt;Run_tag&gt; := &lt;Start_value&gt; TO &lt;End_value&gt; BY &lt;Increment&gt; DO &lt;Instructions&gt;;

END_FOR;

| If ... | ... then | Note |
| --- | --- | --- |
| Start value &lt; End value | End value &lt; (PMAX increment) | Run tag runs in positive direction |
| Start value &gt; End value AND increment &lt; O | End value &gt; (NMAX increment) | Run tag runs in negative direction |

> **Note**
>
> **Using the data types and direction of movement**
>
> A combination of signed and unsigned integers in a FOR statements is not possible.
>
> When using unsigned integers it is not possible to program a loop with a negative direction.

**Limits**

Different limits apply to the possible data types:

| Data type | PMAX | NMAX |
| --- | --- | --- |
| Run tag of type SINT | 127 | -128 |
| Run tag of type INT | 32767 | -32768 |
| Run tag of type DINT | 2147483647 | -2147483648 |
| Run tag of type LINT | 9223372036854775807 | -9223372036854775808 |
| Run tag of type USINT | 255 | - |
| Run tag of type UINT | 65535 | - |
| Run tag of type UDINT | 4294967295 | - |
| Run tag of type ULINT | 18446744073709551615 | - |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |
| &lt;Run tag&gt; | SINT, INT, DINT, USINT, UINT, UDINT | SINT, INT, DINT, LINT, USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Operand whose value is evaluated with the loop execution. The data type of the loop variable determines the data type of the other parameters. |
| &lt;Start value&gt; | SINT, INT, DINT, USINT, UINT, UDINT | SINT, INT, DINT, LINT, USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Expression whose value is allocated at the start of the loop execution of the loop variables. |
| &lt;End value&gt; | SINT, INT, DINT, USINT, UINT, UDINT | SINT, INT, DINT, LINT, USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Expression whose value defines the last run of the program loop. The value of the loop variable is checked before each loop:  - End value not reached: The instructions according to DO are executed - End value is reached: The FOR loop is executed one last time - End value exceeded: The FOR loop is completed   An alteration to the end value is not permitted during execution of the instruction. |
| &lt;Increment&gt; | SINT, INT, DINT, USINT, UINT, UDINT | SINT, INT, DINT, LINT, USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Expression by whose value the loop variable is increased (positive increment) or decreased (negative increment) after each loop. Specification of the increment is optional. If no increment is given, the value of the loop variable is increased by 1 after each loop.  An alteration of the increment is not permitted during execution of the instruction. |
| &lt;Instructions&gt; | - | - |  | Instructions which are carried out with each loop, as long as the value of the loop variable lies within the value range. The value range is defined by the start and end values. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

FOR i := 2 TO 8 BY 2

DO "a_array[i] := "Tag_Value"*"b_array[i]";

END_FOR;

The operand "Tag_Value" is multiplied with the elements (2, 4, 6, 8) of the ARRAY tag "b_array". The result is read in to the elements (2, 4, 6, 8) of the ARRAY tag "a_array".

---

**See also**

[CONTINUE: Recheck loop condition (S7-1200, S7-1500)](#continue-recheck-loop-condition-s7-1200-s7-1500)
  
[EXIT: Exit loop immediately (S7-1200, S7-1500)](#exit-exit-loop-immediately-s7-1200-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### WHILE: Run if condition is met (S7-1200, S7-1500)

#### Description

The instruction "Run if condition is met" causes a program loop to be repeatedly executed as long as the implementation condition is satisfied. The condition is an expression with Boolean value (TRUE or FALSE). Logical expression or comparative expressions can be stated as conditions.

When the instruction is executed, the stated expressions are evaluated. If the value of an expression is TRUE, the condition is satisfied; if the value is FALSE, it is not satisfied.

Program loops can also be nested. Within a program loop, you can program additional program loops with other loop variables.

The current continuous run of a program loop can be ended by the instruction "Recheck loop condition" (CONTINUE). The instruction "Exit loop immediately" (EXIT) ends the entire loop execution. For additional information on this topic, refer to "See also".

You can declare the instruction as follows:

WHILE &lt;Condition&gt; DO &lt;Instructions&gt;;

END_WHILE;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Condition&gt; | BOOL | I, Q, M, D, L | Expression which is evaluated before each loop. |
| &lt;Instructions&gt; | - |  | Instructions to be executed with satisfied condition. If the condition has not been satisfied, program execution continues after END_WHILE. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

WHILE

"Tag_Value1" &lt;&gt; "Tag_Value2"

DO "Tag_Result"

:= "Tag_Input";

END_WHILE;

As long as the values of the operands "Tag_Value1" and "Tag_Value2" do not match, the value of the operand "Tag_Input" is allocated to the operand "Tag_Result".

---

**See also**

[EXIT: Exit loop immediately (S7-1200, S7-1500)](#exit-exit-loop-immediately-s7-1200-s7-1500)
  
[CONTINUE: Recheck loop condition (S7-1200, S7-1500)](#continue-recheck-loop-condition-s7-1200-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### REPEAT: Run if condition is not met (S7-1200, S7-1500)

#### Description

The instruction "Run if condition is not met" causes a program loop to be repeatedly executed until a termination condition is met. The condition is an expression with Boolean value (TRUE or FALSE). Logical expression or comparative expressions can be stated as conditions.

When the instruction is executed, the stated expressions are evaluated. If the value of an expression is TRUE, the condition is fulfilled; if the value is FALSE, it is not fulfilled.

The instructions are executed once, even if the termination condition is fulfilled.

Program loops can also be nested. Within a program loop, you can program additional program loops with other loop variables.

The current continuous run of a program loop can be ended by the instruction "Recheck loop condition" (CONTINUE). The instruction "Exit loop immediately" (EXIT) ends the entire loop execution. For additional information on this topic, refer to "See also".

You can declare the instruction as follows:

REPEAT &lt;instructions&gt;;

UNTIL &lt;condition&gt; END_REPEAT;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Instructions&gt; | - |  | Instructions that are executed as long as the programmed condition has the value FALSE. The instructions are executed once, even if the termination condition is fulfilled. |
| &lt;Condition&gt; | BOOL | I, Q, M, D, L | Expression which is evaluated after each loop. If the expression has the value FALSE, the program loop is executed once again. If the expression has the value TRUE, the program loop continues after END_REPEAT. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

REPEAT "Tag_Result"

:= "Tag_Value";

UNTIL "Tag_Error"

END_REPEAT;

As long as the value of the operand "Tag_Error" has the signal state "0", the value of the operand "Tag_Value" is allocated to the operand "Tag_Result".

---

**See also**

[CONTINUE: Recheck loop condition (S7-1200, S7-1500)](#continue-recheck-loop-condition-s7-1200-s7-1500)
  
[EXIT: Exit loop immediately (S7-1200, S7-1500)](#exit-exit-loop-immediately-s7-1200-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### CONTINUE: Recheck loop condition (S7-1200, S7-1500)

#### Description

The "Recheck loop condition" instruction ends the current program run of a FOR, WHILE or REPEAT loop.

After execution of the instruction, the conditions for the continuation of the program loop are evaluated again. The instruction affects the program loop which directly contains the instruction.

#### Example

The following example shows how the instruction works:

SCL

FOR i

:= 1 TO 15 BY 2 DO

IF (i &lt; 5) THEN

CONTINUE;

END_IF;

"DB10".Test[i] := 1;

END_FOR;

For additional information on valid data types, refer to "See also".

If the condition i &lt; 5 is satisfied, the subsequent value allocation ("DB10".Test[i] := 1) will not be executed. The run variable (i) is increased by the increment of "2" and checked to see whether its current value lies in the programmed value range. If the run variable lies in the value range, the IF condition is evaluated again.

If the condition i &lt; 5 is not satisfied, the subsequent value allocation ("DB10".Test[i] := 1) will be executed and a new loop started. In this case, the run variable is also increased by the increment "2" and checked.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### EXIT: Exit loop immediately (S7-1200, S7-1500)

#### Description

The instruction "Exit loop immediately" cancels the execution of a FOR, WHILE or REPEAT loop at any point regardless of conditions. The execution of the program is continued after the end of the loop (END_FOR, END_WHILE, END_REPEAT).

The instruction affects the program loop which directly contains the instruction.

#### Example

The following example shows how the instruction works:

SCL

FOR i := 15 TO 1 BY -2 DO

IF (i &lt; 5)

THEN EXIT;

END_IF;

"DB10".Test[i] := 1;

END_FOR;

For additional information on valid data types, refer to "See also".

If the condition i &lt; 5 is satisfied, then the execution of the loop will be canceled. Program execution resumes after the END_FOR.

If the condition i &lt; 5 is not satisfied, the subsequent value allocation ("DB10".Test[i] :=1) will be executed and a new loop started. The run tag (i) is decreased by the increment of "-2" and it is checked whether its current value lies in the programmed value range. If the (i) run variable lies within the value range, the IF condition is evaluated again.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### GOTO: Jump (S7-1200, S7-1500)

#### Description

Use the instruction "Jump" to resume the execution of a program at a given point marked with a jump label.

The jump labels and the instruction "Jump" must be in the same block. The name of a jump label can only be assigned once within a block. Each jump label can be the target of several jump instructions.

A jump from the "outside" into a program loop is not permitted, but a jump from a loop to the "outside" is possible.

Adhere to the following grammatical rules for jump labels:

- Letters (a to z, A to Z)
- A combination of letters and numbers. Check that the order is correct, i.e. first the letters, then the numbers (a - z, A - Z, 0 - 9).
- Special characters or a combination of letters and numbers must not be used in reverse order, i.e. first the numbers and then the letters (0-9, a - z, A - Z).

You can declare the instruction as follows:

GOTO &lt;jump label&gt;;

...

&lt;Jump label&gt;: &lt;Instructions&gt;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| &lt;jump label&gt; | - | Jump label to be jumped to |
| &lt;instructions&gt; | - | Instructions which are executed after the jump. |

#### Example

The following example shows how the instruction works:

SCL

CASE "Tag_Value" OF

1 : GOTO MyLABEL1;

2 : GOTO MyLABEL2;

3 : GOTO MyLABEL3;

ELSE GOTO MyLABEL4;

END_CASE;

MyLABEL1: "Tag_1" := 1;

MyLABEL2: "Tag_2" := 1;

MyLABEL3: "Tag_3" := 1;

MyLABEL4: "Tag_4" := 1;

Depending on the value of the "Tag_Value" operand, the execution of the program will resume at the point identified by the corresponding jump label. If the operand "Tag_Value" has the value 2, for example, program execution will resume at the jump label "MyLABEL2". The program line identified by the jump label "MyLABEL1" will be skipped in this case.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### RETURN: Exit block (S7-1200, S7-1500)

#### Description

The instruction "Exit block" exits the program execution in the currently edited block and continues in the calling block.

The instruction can be omitted at the end of the block.

#### Example

The following example shows how the instruction works:

SCL

IF "Tag_Error" &lt;&gt;0 THEN RETURN;

END_IF;

If the signal state of the "Tag_Error" operand is not zero, execution of the program ends in the block currently being processed.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### (*...*): Insert a comment section (S7-1200, S7-1500)

#### Description

You can use the "Insert a comment section" instruction to add a comment section. The text inside the parentheses "(*...*)" is handled as a comment.

#### Example

The following example shows how the instruction works:

SCL

(*This is a comment section.*)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### (/*...*/): Insert multilingual comment (S7-1200, S7-1500)

#### Description

With the instruction "Insert multilingual comment" you insert a comment that you can translate into other project languages. A multilingual comment is started with "(/*" and ended with "*/)" and forms a unit. This means you can always only mark or select the entire comment and not parts of it. Multilingual comments cannot be nested into one another but you can use them within line comments and comment sections. By contrast, you cannot use line comments or simple comment sections within multilingual comments because everything between "(/*" and "*/)" is interpreted as normal text.

#### Example

The following example shows how the instruction works:

SCL

(/*This is a comment that can be translated into other project languages.*/)

---

**See also**

[Inserting comments](Creating%20SCL%20programs.md#inserting-comments)

### REGION: Structure program code (S7-1200, S7-1500)

#### Description

You can use the instruction "Structure program code" to structure the program code in an SCL block by dividing it into different areas.

For additional information on working with areas, please refer to:[Working with regions](Creating%20SCL%20programs.md#working-with-regions)

You can declare the instruction as follows:

REGION &lt;Name&gt;

&lt;Instructions&gt;

END_REGION

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| REGION | - | - | Keyword with which the area starts |
| &lt;Name&gt; | - | - | Text designating the REGION |
| &lt;Instructions&gt; | - | - | Program code that is preceded and succeeded by the REGION |
| END_REGION | - | - | Keyword with which the area ends |

#### Example

The following example shows how the instruction works:

SCL

REGION Feeder System

// Structures the source code for the feeder system

IF "Variable_1" = 0 THEN

"Variable_2" := 10;

END_IF;

END_REGION

The Feeder System area comprises the complete program code.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### Runtime control (S7-1200, S7-1500)

This section contains information on the following topics:

- [ENDIS_PW: Locking and unlocking passwords of the CPU access levels (S7-1200, S7-1500)](#endis_pw-locking-and-unlocking-passwords-of-the-cpu-access-levels-s7-1200-s7-1500)
- [PC systems (S7-1200, S7-1500)](PC%20systems%20%28ProgSCLShtDWN15enUS%29.md#pc-systems)
- [RE_TRIGR: Restart cycle monitoring time (S7-1200, S7-1500)](#re_trigr-restart-cycle-monitoring-time-s7-1200-s7-1500)
- [STP: Exit program (S7-1200, S7-1500)](#stp-exit-program-s7-1200-s7-1500)
- [GET_ERROR: Get error locally (S7-1200, S7-1500)](#get_error-get-error-locally-s7-1200-s7-1500)
- [GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
- [INIT_RD: Initialize all retain data (S7-1500)](#init_rd-initialize-all-retain-data-s7-1500)
- [WAIT: Configure time delay (S7-1500)](#wait-configure-time-delay-s7-1500)
- [RUNTIME: Measure program runtime (S7-1200, S7-1500)](#runtime-measure-program-runtime-s7-1200-s7-1500)

#### ENDIS_PW: Locking and unlocking passwords of the CPU access levels (S7-1200, S7-1500)

##### Description

With the instruction ENDIS_PW (enable / disable password) you lock the passwords for the individual access levels of your CPU or release them again.

By locking the passwords, existing legitimized connections can be terminated.

If you call ENDIS_PW with signal state "1" at the parameter REQ, the effect of the instruction depends on the signal state at the input parameters F_PWD, FULL_PWD, R_PWD and HMI_PWD:

If you call ENDIS_PW with signal state "0" at the parameter REQ, it is displayed for each access level of your CPU whether the associated password is currently locked (associated output parameter has the value "0") or is released (associated output parameter has the value "1"). When calling ENDIS_PW with REQ=0 no passwords are locked or released.

- If the signal state "0" is pending, the password of the associated access level is locked. (If it was already locked, it remains locked.)
- If the signal state "1" is pending, the password of the associated access level is released. (If it was already released, it remains released.)

Each password can be locked or released independently of the other passwords. In this way, you can lock all passwords with the exception of the fail-safe password. In this case you limit the access to your fail-safe CPU to a few users.

The output parameters F_PWD_ON, FULL_PWD_ON, R_PWD_ON and HMI_PWD_ON display the current status of password permissibility for the individual access levels after the instruction has finished processing, namely independently of the state of the REQ parameter when the instruction is called.

Input parameters which belong to access levels for which you have not configured a password, must have the signal state TRUE (if you do not observe this rule, RET_VAL has a value different to "0".). After processing ENDIS_PW the associated output parameter has the value TRUE.

The same applies for the parameter F_PWD. Since the fail-safe password is only configurable for an F-CPU, the associated input parameter F_PWD in a standard CPU must always be interconnected with the signal state TRUE.

If the ENDIS_PW instruction returns an error, its call has no effect, meaning that all passwords can be used after the ENDIS_PW call in the same way as before the ENDIS_PW call.

##### Additional access protection for S7-1500 CPUs with display

In addition to the access protection via the ENDIS_PW instruction, you can also lock or release the passwords at the display of the individual access levels (local lock of the password) at the S7-1500 CPUs with display. The password lock can be set separately on the display for each access level.

The CPU saves the last change made to the password status - independently of whether it was made through a call of ENDIS_PW or through an input on the display.

You determine the currently valid password status for the individual access levels by calling the ENDIS_PW instruction with REQ=0.

##### Users and operating system actions and their effects on the existing password lock

The table below shows the effects of different user and operating system actions on a previously set password lock.

| User or operating system action | Password status after the action |
| --- | --- |
| CPU reset to factory settings | The password is enabled. |
| Memory reset | The password is still locked. |
| The password on the display of the S7-1500-CPU is released | The password is enabled. |
| Call of ENDIS_PW with F_PWD=1 or FULL_PWD=1 or R_PWD=1 or HMI_PWD=1 | The password is enabled. |
| Set the S7-1500 CPU into STOP mode by means of the mode selector switch or the "STOP" mode selector key. | The password is enabled. |
| Then set the S7-1500 CPU into RUN mode by means of the mode selector switch or the "RUN" mode selector key. | The password is locked again.  Note: If something goes wrong with the action "set into operating state RUN" and the CPU falls back again into the STOP operating state, the password is also locked again. |
| In the case of an S7-1200 CPU, insert an empty transfer card or an empty program card. | The password is enabled. |
| Formatting of the WinAC memory partition by WinAC panel | The password is enabled. |
| Transition from POWER OFF to POWER ON | - S7-1200-CPU: The password is enabled. - S7-1500-CPU: The password is still locked. |
| Operating state transitions, e.g. operating state transition to STOP (caused by an error, by the STP instruction or by communication). | The password is still locked. |

> **Note**
>
> **Locking the HMI password through ENDIS_PW**
>
> If you have locked the HMI password by calling ENDIS_PW, the HMI systems cannot access your CPU anymore. Operating and observing your CPU via HMI systems is thus not possible anymore.

> **Note**
>
> **Already legitimized connections**
>
> Existing connections which were legitimized before calling ENDIS_PW can be terminated through the execution of ENDIS_PW. This depends on the current password status for the individual access levels and the values at the inputs x_PWD.
>
> Example: A connection that is authorized with read access is terminated by calling ENDIS_PW with REQ = 1 and R_PWD = 0.

##### Preventing unintentional lockout on an S7-1500 CPU

You have the following two possibilities to prevent an unintentional lockout at an S7-1500 CPU:

- By calling ENDIS_PW you can release accidentally locked passwords on the display of the CPU again. (This is obviously only possible for S7-1500-CPUs with display.)
- Set the CPU into the operating mode STOP with the mode selector switch or the "STOP" mode selector key. This ends the password lock. The subsequent transition to the RUN operating mode (using the mode selector switch or the "RUN" mode selector key) sets the password lock again.

##### Preventing unintentional lockout of an S7-1200 CPU

Existing password locks are removed during the transition POWER OFF - POWER ON at an S7-1200 CPU. This means that it is possible and advisable to prevent unintentional lockout with the help of specific program sequences within your program.

To do so, program a time control either by means of a cyclic interrupt OB or a timer in the OB 1. This gives you the option of calling the ENDIS_PW instruction in the respective OB (for example OB 1 or OB 35) relatively quickly after a transition from POWER OFF to POWER ON. Call the instruction in the startup OB (OB 100) in order to keep as short as possible the time window in which the application is not active and thus ensure that no restrictions exist in the password legitimation. This procedure offers you the greatest possible protection against unauthorized access.

If there has been an accidental lockout, you can skip the call in the startup OB (by querying an input parameter, for example) and you have the set time (for example, 10 seconds up to 1 minute) to establish a connection to the CPU before the lock becomes active once again.

If there is no timer in your program code and a lockout has occurred, insert an empty transfer card or an empty program card into the CPU. The empty transfer card or program card deletes the internal load memory of the CPU. You must then download the user program once again from STEP 7 to the CPU.

##### Procedure for lost passwords with an S7-1200 CPU

If you have lost the password for a password-protected S7-1200 CPU, delete the password-protected program with an empty transfer card or program card. The empty transfer card or program card deletes the internal load memory of the CPU. You can then load a new user program from STEP 7 Basic in the CPU.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Inserting an empty transfer card**  When you insert a transfer card in a CPU during runtime, the CPU goes to STOP mode. If operating states are unstable, controllers may fail and thus cause the uncontrolled operation of the controlled devices. This leads to an unforeseen operation of the automation system which can cause deadly or serious injuries and/or damage to property.  Once you have pulled the transfer card, the content of the transfer card is available in the internal load memory. Make sure that the card does not include a program at this point. |  |

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Inserting an empty program card**  When you insert a program card in a CPU during runtime, the CPU goes to STOP mode. If operating states are unstable, controllers may fail and thus cause the uncontrolled operation of the controlled devices. This leads to an unforeseen operation of the automation system which can cause deadly or serious injuries and/or damage to property.  Make sure that the program card is empty. The internal load memory is copied to the empty program card. Once you have pulled the previously empty program card, the internal load memory is empty. |  |

You must remove the transfer card or program card before you put the CPU into RUN mode.

##### Parameters

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | - REQ=0: Determine current password status for the individual access levels in your CPU - REQ=1: Lock or release passwords for the individual access levels of your CPU |
| F_PWD | Input | BOOL | I, Q, M, D, L or constant | - F_PWD = 0: Lock password of the access level "Full access including fail-safe (no protection)" - F_PWD = 1: Release password of the access level "Full access including fail-safe (no protection)" |
| FULL_PWD | Input | BOOL | I, Q, M, D, L or constant | - FULL_PWD = 0: Lock password of the access level "Full access (no protection)" - FULL_PWD = 1: Release password of the access level "Full-access (no protection)" |
| R_PWD | Input | BOOL | I, Q, M, D, L or constant | - R_PWD = 0: Lock password of the access level "Read access" - R_PWD = 1: Release password of the access level "Read access" |
| HMI_PWD | Input | BOOL | I, Q, M, D, L or constant | - HMI_PWD = 0: Lock password of the access level "HMI access" - HMI_PWD = 1: Release password of the access level "HMI access" |
| F_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Full access including fail-safe (no protection)":  - F_PWD_ON = 0: Password locked - F_PWD_ON = 1: Password released |
| FULL_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Full access (no protection)":  - FULL_PWD_ON = 0: Password locked - FULL_PWD_ON = 1: Password released |
| R_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Read access":  - R_PWD_ON = 0: Password locked - R_PWD_ON = 1: Password released |
| HMI_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "HMI access":  - HMI_PWD_ON = 0: Password locked - HMI_PWD_ON = 1: Password released |
| RET_VAL | Output | WORD | I, Q, M, D, L | Error information |

You can find additional information on valid data types under "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8090 | The instruction ENDIS_PW is not supported. |
| 80D0 | - F-CPU: No password was configured for the access level "Full access including fail-safe (no protection)". The signal state of F_PWD must be TRUE. - Standard CPU: The signal state of F_PWD must be TRUE. |
| 80D1 | No password was configured for the access level "Full access (no protection)". The signal state of FULL_PWD must be TRUE. |
| 80D2 | No password was configured for the access level "Read access". The signal state of R_PWD must be TRUE. |
| 80D3 | No password was configured for the access level "HMI access". The signal state of HMI_PWD must be TRUE. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ENDIS_PW(REQ := 0,

F_PWD := 0,

FULL_PWD := 0,

R_PWD := 1,

HMI_PWD := 0,

F_PWD_ON =&gt; "Status_F_PWD",

FULL_PWD_ON =&gt; "Status_FULL_PWD",

R_PWD_ON =&gt; "Status_R_PWD",

HMI_PWD_ON =&gt; "Status_HMI_PWD");

The following table shows how the instruction works using specific operand values:

| Operand | Data type | Value |
| --- | --- | --- |
| REQ | BOOL | 0 |
| F_PWD | BOOL | 0 |
| FULL_PWD | BOOL | 0 |
| R_PWD | BOOL | 1 |
| HMI_PWD | BOOL | 0 |
| Status_F_PWD | BOOL | 0 |
| Status_FULL_PWD | BOOL | 0 |
| Status_R_PWD | BOOL | 1 |
| Status_HMI_PWD | BOOL | 0 |

The instruction is executed because the REQ operand has the signal state "1". The R_PWD operand has the signal state "1", which means that read access is allowed when the assigned password is entered. The R_PWD_ON status operand also has the signal state "1", thereby signaling that the R_PWD operand is activated.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### RE_TRIGR: Restart cycle monitoring time (S7-1200, S7-1500)

##### Description

The "Restart cycle monitoring time" instruction is used to restart the cycle monitoring time of the CPU. The cycle monitoring time then restarts with the time you have set in the CPU configuration.

The instruction executes completely within a time span (10 times the maximum program cycle), regardless of the number of calls. Once this time has expired, the program cycle can no longer be prolonged.

##### Calling the instruction

The following call conditions apply:

- The following applies to a CPU of the S7-1200 series:

  In firmware versions &lt;= 2.2, you can call the instruction only in a program cycle organization block of priority 1. This corresponds to the lowest priority of all organization blocks. If the instruction is called in an organization block with a higher priority, the instruction is not executed and the result (BR bit, enable output ENO) is always "0".

  In firmware versions &gt;= 2.2, you can call the instruction regardless of the priority in all organization blocks.
- The following applies to a CPU of the S7-1500 series:

  You can call the instruction regardless of the priority in all organization blocks.

##### Parameters

The "Restart cycle monitoring time" instruction has no parameters and supplies no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### STP: Exit program (S7-1200, S7-1500)

##### Description

You use the "Exit program" instruction to set the CPU to STOP mode and therefore to terminate the execution of the program. The effects of changing from RUN to STOP depend on the CPU configuration.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### GET_ERROR: Get error locally (S7-1200, S7-1500)

##### Description

The "Get error locally" instruction is used to query the occurrence of errors within a program block. This normally involves programming or access errors. If the system reports an error during the execution of the program block, detailed information is output at the &lt;Operand&gt; on the first error to occur during the execution of the block since the last execution of the instruction.

The error information can only be saved in operands of the "ErrorStruct" system data type. The "ErrorStruct" system data type specifies the exact structure in which the information about the error is stored. Using additional instructions, you can evaluate this structure and program an appropriate response. If several errors occur in the program block, the error information about the next error to occur is output by the instruction only after the first error that occurred has been remedied.

> **Note**
>
> **&lt;Operand&gt;**
>
> The &lt;Operand&gt; is only changed if error information is present. To set the operand back to "0" after handling the error, you have the following options:
>
> - Declare the operand in the "Temp" section of the block interface.
> - Reset the operand to "0" before calling the instruction.

> **Note**
>
> **Activation of the local error handling**
>
> As soon as you insert the instruction in the program code of a program block, the local error handling is activated and default system reactions are ignored when errors occur.

##### Options for error handling

You can find an overview of the options for error handling here: [Overview of mechanisms for error handling](Programming%20basics.md#overview-of-mechanisms-for-error-handling)

For a detailed example of local error handling that contains several error handling options, refer to: [Example of how to handle program execution errors](Programming%20basics.md#example-of-how-to-handle-program-execution-errors)

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Operand&gt; | ErrorStruct | D, L | Information about errors that have occurred |

##### Data type "ErrorStruct"

The "ErrorStruct" data type can be inserted in a global data block or in the block interface. You can insert the data type more then once if you assign a different name for the data structure each time. The data structure and the name of individual structure elements cannot be changed. If you save the error information in a global data block, it can also be read out by other program blocks.

The following table shows the structure of the "ErrorStruct" data type:

| Structure component |  | Data type | Description |
| --- | --- | --- | --- |
| ERROR_ID |  | WORD | Error ID |
| FLAGS |  | BYTE | Shows whether the error occurred during a program block call.  16#01: Error during a program block call  16#00: No error during a program block call |
| REACTION |  | BYTE | Default reaction:  0: Ignore (write error)  1: Continue with substitute value "0" (read error)  2: Skip instruction (system error) |
| CODE_ADDRESS |  | CREF | Information about the address and type of the program block |
|  | BLOCK_TYPE | BYTE | Program block type in which the error occurred:  1: Organization block (OB)  2: Function (FC)  3: Function block (FB) |
|  | CB_NUMBER | UINT | Number of the code block |
|  | OFFSET | UDINT | Reference to the internal memory |
| MODE |  | BYTE | Information about the address of an operand |
| OPERAND_NUMBER |  | UINT | Operand number of the machine command |
| POINTER_NUMBER_LOCATION |  | UINT | (A) Internal pointer |
| SLOT_NUMBER_SCOPE |  | UINT | (B) Storage area in internal memory |
| DATA_ADDRESS |  | NREF | Information about the address of an operand |
|  | AREA | BYTE | (C) Memory area:  L: 16#40...16#7F, 16#86, 16#87, 16#8E, 16#8F, 16#C0...16#FF   I: 16#81   Q: 16#82   M: 16#83   DB: 16#40, 16#84, 16#85, 16#8A, 16#8B   PI: 16#01   PQ: 16#02   Technological objects: 16#04 |
|  | DB_NUMBER | UINT | (D) Number of the data block |
|  | OFFSET | UDINT | (E) Relative address of the operand |

##### Structure component "ERROR_ID"

The following table shows the values that can be output at the structure component "ERROR_ID":

| ID* (hexadecimal) | ID* (decimal) | Description |
| --- | --- | --- |
| 0 | 0 | No error |
| 2503 | 9475 | Invalid pointer |
| 2520 | 9504 | Invalid STRING |
| 2522 | 9506 | Read error: Operand outside the valid range |
| 2523 | 9507 | Write error: Operand outside the valid range |
| 2524 | 9508 | Read error: Invalid operand |
| 2525 | 9509 | Write error: Invalid operand |
| 2528 | 9512 | Read error: Data alignment |
| 2529 | 9513 | Write error: Data alignment |
| 252C | 9516 | Invalid pointer |
| 2530 | 9520 | Write error: Data block |
| 2533 | 9523 | Invalid reference used |
| 2538 | 9528 | Access error: DB does not exist |
| 2539 | 9529 | Access error: Wrong DB used |
| 253A | 9530 | Global data block does not exist |
| 253C | 9532 | Faulty information or the function does not exist |
| 253D | 9533 | System function does not exist |
| 253E | 9534 | Faulty information or the function block does not exist |
| 253F | 9535 | System block does not exist |
| 2550 | 9552 | Access error: DB does not exist |
| 2551 | 9553 | Access error: Wrong DB used |
| 2575 | 9589 | Error in the program nesting depth |
| 2576 | 9590 | Error in the local data distribution |
| 2577 | 9591 | The block property "Parameter passing via registers" is not selected. |
| 25A0 | 9632 | Internal error in TP |
| 25A1 | 9633 | Tag is write-protected |
| 25A2 | 9634 | Invalid numerical value of tag |
| 2942 | 10562 | Read error: Input |
| 2943 | 10563 | Write error: Output |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |  |

##### Example

The following example shows how the instruction works:

SCL

LABEL: #TagOut := #Field[#index] * REAL#40.5;

 

GET_ERROR(#Error);

 

IF #Error.REACTION = 1 THEN

GOTO LABEL;

;

END_IF;

An error occurred accessing the #Field[#index] tag. The #TagOut operand returns the signal state "1" despite the read/access error and the multiplication is performed with the value "0.0". If this error scenario occurs, we recommend that you program the "Get error locally" instruction after the multiplication to get the error. The error information supplied by the "Get error locally" instruction is evaluated with a comparison. If the #Error.REACTION structure component has the value "1", there is a read/access error and the program execution begins again at the jump label LABEL.

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Use of the instructions GET_ERROR and GET_ERR_ID](Programming%20basics.md#use-of-the-instructions-get_error-and-get_err_id)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)

##### Description

The "Get error ID locally" instruction is used to query the occurrence of errors within a block. This is usually to access error. If the system reports during the block processing errors within the block execution since the last execution of the instruction, the instruction outputs the error ID of the first error that occurred.

The error ID can only be saved in operands of the WORD data type. If several errors occur in the block, the error ID of the next error to occur in the instruction is output only after the first error that occurred has been remedied.

> **Note**
>
> The &lt;Operand&gt; is only changed if error information is present. To set the operand back to "0" after handling the error, you have the following options:
>
> - Declare the operand in the "Temp" section of the block interface.
> - Reset the operand to "0" before calling the instruction.

The output of the "Get error ID locally" instruction is only set if error information is present. If one of these conditions is not fulfilled, the remaining program execution is not affected by the "Get error ID locally" instruction.

You can find an example of how you can implement the instruction in combination with other troubleshooting options under "See also".

> **Note**
>
> The "Get error ID locally" instruction enables local error handling within a block. If the "Get error ID locally" instruction is inserted in the program code of a block, any predefined system reactions are ignored if errors occur.

##### Options for error handling

You can find an overview of the options for error handling here: [Overview of mechanisms for error handling](Programming%20basics.md#overview-of-mechanisms-for-error-handling)

For a detailed example of local error handling that contains several error handling options, refer to: [Example of how to handle program execution errors](Programming%20basics.md#example-of-how-to-handle-program-execution-errors)

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| Function value | WORD | D, L | Error ID |

##### Error ID

The following table shows the values that can be output:

| ID* (hexadecimal) | ID* (decimal) | Description |
| --- | --- | --- |
| 0 | 0 | No error |
| 2503 | 9475 | Invalid pointer |
| 2520 | 9504 | Invalid STRING |
| 2522 | 9506 | Read error: Operand outside the valid range |
| 2523 | 9507 | Write error: Operand outside the valid range |
| 2524 | 9508 | Read error: Invalid operand |
| 2525 | 9509 | Write error: Invalid operand |
| 2528 | 9512 | Read error: Data alignment |
| 2529 | 9513 | Write error: Data alignment |
| 252C | 9516 | Invalid pointer |
| 2530 | 9520 | Write error: Data block |
| 2533 | 9523 | Invalid reference used |
| 2538 | 9528 | Access error: DB does not exist |
| 2539 | 9529 | Access error: Wrong DB used |
| 253A | 9530 | Global data block does not exist |
| 253C | 9532 | Faulty information or the function does not exist |
| 253D | 9533 | System function does not exist |
| 253E | 9534 | Faulty information or the function block does not exist |
| 253F | 9535 | System block does not exist |
| 2550 | 9552 | Access error: DB does not exist |
| 2551 | 9553 | Access error: Wrong DB used |
| 2575 | 9589 | Error in the program nesting depth |
| 2576 | 9590 | Error in the local data distribution |
| 2577 | 9591 | The block property "Parameter passing via registers" is not selected. |
| 25A0 | 9632 | Internal error in TP |
| 25A1 | 9633 | Tag is write-protected |
| 25A2 | 9634 | Invalid numerical value of tag |
| 2942 | 10562 | Read error: Input |
| 2943 | 10563 | Write error: Output |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |  |

##### Example

The following example shows how the instruction works:

SCL

#TagOut := #Field[#index] * REAL#40.5;

 

#TagID := GET_ERR_ID();

 

IF #TagID = 16#2522 THEN

MOVE_BLK(IN := #TagArrayIn[0],

COUNT := 1,

OUT =&gt; #TagArrayOut[1]);

END_IF;

An error occurred accessing the #Field[#index] tag. The #TagOut operand returns the signal state "1" despite the read/access error and the multiplication is performed with the value "0.0". If this error scenario occurs, we recommend that you program the "Get error ID locally" instruction after the multiplication to get the error. The error ID supplied by the "Get error ID locally" instruction is evaluated with a comparison. If the #TagID operand returns ID 16#2522, there is a read/access error and the value "100.0" of the #TagArrayIn[0] operand is written to the #TagArrayOut[1] operand.

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of the EN/ENO mechanism](Programming%20basics.md#basics-of-the-eneno-mechanism)
  
[Use of the instructions GET_ERROR and GET_ERR_ID](Programming%20basics.md#use-of-the-instructions-get_error-and-get_err_id)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### INIT_RD: Initialize all retain data (S7-1500)

##### Description

The "Initialize all retain data" instruction is used to reset the retentive data of all data blocks, bit memories and SIMATIC timers and counters at the same time. The instruction can only be executed within a startup OB because the execution exceeds the program cycle duration.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | BOOL | I, Q, M, D, L | If the input "REQ" has the signal state "1", all retentive data are reset. |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B5 | The instruction cannot be executed because it was not programmed within a startup OB. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := INIT_RD("Tag_REQ");

If the operand "Tag_REQ" has the signal state "1", the instruction is executed. All retentive data of all data blocks, bit memories and SIMATIC timers and counters are reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### WAIT: Configure time delay (S7-1500)

##### Description

The "Configure time delay" instruction pauses the program execution for a specific period of time. You indicate the period of time in microseconds on the WT parameter of the instruction.

You can configure time delays from -32768 up to 32767 microseconds (μs). The smallest possible delay time depends on the CPU and corresponds to the execution time of the instruction.

The execution of the instruction can be interrupted by higher priority events and does not return any error information.

> **Note**
>
> **Negative delay time**
>
> If you specify a negative delay time at parameter WT, the enable output ENO, or the RLO and the BR bit, will return the signal state FALSE. A negative delay time does not affect the CPU. The following instructions linked to enable output ENO are not executed in LAD or FBD.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| WT | Input | INT | I, Q, M, D, L, P or constant | Time delay in microseconds (μs) |

##### Example of the influence of the planned delay time

In the following example, you will see the influence of the delay time of the instruction "WAIT" in various scenarios.

The following figure is a schematic representation of the scenarios:

![Example of the influence of the planned delay time](images/109025533323_DV_resource.Stream@PNG-en-US.png)

Remaining time = The period between the end of the planned delay time (via "WAIT") until the end of the interrupt OB

Excess time = The period between the end of the interrupt OB and the end of the planned delay time (via "WAIT").

**Case 1:**

The "WAIT" instruction is called in an OB1. The "WAIT" instruction can be interrupted by higher-priority OBs or higher-priority processes (e.g. System Threads). However, the delay time of the "WAIT" instruction is neither changed nor deferred.

**Cases 2 and 3:**

Processing of the program in OB1 is resumed after a time delay of 20 ms. This time delay is calculated by calling the "WAIT" instruction in OB1 (see OB1 with WAIT). Within these 20 ms, an interrupt OB can run its own program code. The send clock of the CPU is not changed.

**Case 4:**

Processing of the program in OB1 is resumed after the higher-priority process has ended. The 20 ms delay time in OB1 has elapsed, but the higher-priority process still needs to be ended. The send clock of the CPU is increased.

> **Note**
>
> **Order of execution of system or communication processes (System Threads)**
>
> The System Threads usually use the priority "15". There are also System Threads with a higher priority than "26", but these processes cause a lower CPU load. System Threads are not displayed in the figure.

**Runtime measurement of the OB1 using the "RT_INFO" instruction:**

Case 2: 20 ms - 8 ms - System Threads = &lt;12 ms. Send clock: ~20 ms.

Case 3: 20 ms - 11 ms - System Threads - &lt;9 ms. Send clock: ~20 ms.

Case 4: 20 ms - 15 ms - System Threads - &lt;7 ms. Send clock: ~22 ms.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

#### RUNTIME: Measure program runtime (S7-1200, S7-1500)

##### Description

The "Measure program runtime" instruction is used to measure the runtime of the entire program, individual blocks or command sequences.

If you want to measure the runtime of your entire program, call the instruction "Measure program runtime" in OB1. Measurement of the runtime is started with the first call and the output RET_VAL returns the runtime of the program after the second call. The measured runtime includes all CPU processes that can occur during the program execution, for example, interruptions caused by higher-level events or communication. The instruction "Measure program runtime" reads an internal counter of the CPU and writes the value to the in/out parameter. The instruction calculates the current program runtime according to the internal counter frequency and writes it to output RET_VAL.

If you want to measure the runtime of individual blocks or individual command sequences, you need three separate networks. Call the instruction "Measure program runtime" in an individual network within your program. You set the starting point of the runtime measurement with this first call of the instruction. Then you call the required program block or the command sequence in the next network. In another network, call the "Measure program runtime" instruction a second time and assign the same memory to the in/out parameter as you did during the first call of the instruction. The "Measure program runtime" instruction in the third network reads an internal CPU counter and calculates the current runtime of the program block or the command sequence according to the internal counter frequency and writes it to the output RET_VAL.

The "Measure program runtime" instruction uses an internal high-frequency counter to calculate the time. If the counter overruns, the instruction returns values &lt;= 0.0. This can occur up to once per minute for S7-1200 CPUs with firmware version &lt;V4.2. Ignore these runtime values.

> **Note**
>
> The runtime of a command sequence cannot be determined exactly, because the sequence of instructions within a command sequence is changed during optimized compilation of the program.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | InOut | LREAL | I, Q, M, D, L | The content is for internal purposes only. |
| Function value |  | LREAL | I, Q, M, D, L | Returns the measured runtime in seconds |

##### Example

The following example shows the how the instruction works based on the runtime calculation of a program block:

SCL

"Tag_Result" := RUNTIME("Tag_Memory");

"Best_before_date_DB" ();

"Tag_Result" := RUNTIME("Tag_Memory");

The starting point for the runtime measurement is set with the first call of the instruction and buffered as reference for the second call of the instruction in the "TagMemory" operand.

The "Best_before_date" program block FB1 is called.

When the program block FB1 has been processed, the instruction is executed a second time. The second call of the instruction calculates the runtime of the program block and writes the result to the output "Tag_Result".

You can find a more detailed example of how you can measure the total cycle time of a program in the Siemens Industry Online Support under the following entry ID: [87668055](https://support.industry.siemens.com/cs/ww/en/view/87668055)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Word logic operations (S7-1200, S7-1500)

This section contains information on the following topics:

- [DECO: Decode (S7-1200, S7-1500)](#deco-decode-s7-1200-s7-1500)
- [ENCO: Encode (S7-1200, S7-1500)](#enco-encode-s7-1200-s7-1500)
- [SEL: Select (S7-1200, S7-1500)](#sel-select-s7-1200-s7-1500)
- [MUX: Multiplex (S7-1200, S7-1500)](#mux-multiplex-s7-1200-s7-1500)
- [DEMUX: Demultiplex (S7-1200, S7-1500)](#demux-demultiplex-s7-1200-s7-1500)

### DECO: Decode (S7-1200, S7-1500)

#### Description

The instruction "Decode" sets a bit specified by the input value in the output value.

The instruction "Decode" reads the value of the parameter IN and sets the bit in the output value, whose bit position corresponds to the read value. The other bits in the output value are filled with zeroes. If the value of the IN parameter is greater than 31, a modulo 32 instruction is executed.

Use the following syntax to change the data type of the instruction:

DECO_&lt;data type&gt;();

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | UINT | I, Q, M, D, L, P | Position of the bit in the output value which is set. |
| _&lt;Data type&gt; |  | Bit strings default: DWORD | - | Data type of the function value:  1. You can specify the data type of the instruction explicitly using "_". 2. If you do not specify the data type explicitly, it will be determined by the utilized tags or type-coded constants. 3. If you neither specify the data type explicitly nor specify defined tags or type-coded constants, the default data type will be used. |
| Function value |  | Bit strings | I, Q, M, D, L, P | Current output value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := DECO(IN := "Tag_Value");

"Tag_Result2" := DECO_BYTE(IN := "Tag_Value2");

The following figure shows how the instruction works using specific operand values:

![Example](images/21854147979_DV_resource.Stream@PNG-de-DE.png)

The instruction reads the number "3" from the value of the operand "Tag_Value" and sets the third bit to the value of the operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ENCO: Encode (S7-1200, S7-1500)

#### Description

The instruction "Encode" reads the bit number of the lowest-value bit set in the input value and issues this as a result.

The "Encode" instruction selects the least significant bit of the value at the IN parameter and writes this bit number to the operand at the OUT parameter. If the IN parameter has the value DW#16#00000001 or DW#16#00000000, the value "0" is output at the OUT output.

If, in an SCL block in the block properties, the "Set ENO automatically" option is selected and the "Encode" instruction is used, the ENO delivers the signal state 0 if the parameter IN delivers the value DW#16#00000000.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings | I, Q, M, D, L, P | Input value |
| Function value |  | INT | I, Q, M, D, L, P | Bit number of the bit in the input value that is read out. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ENCO(IN := "Tag_Value");

The following figure shows how the instruction works using specific operand values:

![Example](images/21855183755_DV_resource.Stream@PNG-de-DE.png)

The instruction reads the lowest-value set bit of the operand "Tag_Value" and writes the bit position "3" in the operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SEL: Select (S7-1200, S7-1500)

#### Description

The instruction "Select" selects one of the parameters IN0 or IN1 depending on a switch (G parameter) and issues its content as a result. When the parameter G has the signal status "0", the value at parameter IN0 is moved. When the parameter G has the signal status "1", the value at parameter IN1 is moved and returned as a function value.

The instruction is only executed if the tags of all parameters have the same data type class.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| G | Input | BOOL | BOOL | I, Q, M, D, L | Switch |
| IN0 | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, timers, strings, DATE, TOD, LTOD, DT, LDT | I, Q, M, D, L, P | First input value |
| IN1 | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, timers, strings, DATE, TOD, LTOD, DT, LDT | I, Q, M, D, L, P | Second input value |
| Function value |  | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, timers, strings, DATE, TOD, LTOD, DT, LDT | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SEL(G := "Tag_Value",

IN0 := "Tag_0",

IN1 := "Tag_1");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 0 | 1 |
| Tag_0 | W#16#0000 | W#16#4C |
| Tag_1 | W#16#FFFF | D#16#5E |
| Tag_Result | W#16#0000 | D#16#5E |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### MUX: Multiplex (S7-1200, S7-1500)

#### Description

The "Multiplex" instruction copies the value of a selected input parameter and issues it. You can use the parameter K to determine the number of the input parameter whose value will be moved. Numbering starts at IN0 and is incremented continuously with each new input. You can declare a maximum of 32 inputs.

Numerical data types and time data types are permitted at the inputs. All tags with assigned parameters must be of the same data type.

The function value is invalid if any of the following requirements are met:

- Errors occurred during execution of the instruction.
- If the input at the K parameter is located outside the available inputs and the INELSE input is not used, the function value is invalid.

> **Note**
>
> **K parameter has a negative integer**
>
> If a tag with a valid data type is specified at the input parameters and the K parameter has a negative integer, the value of the tag is changed.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| K | Input | Integers | Integers | I, Q, M, D, L, P | Specifies the parameter whose content is to be transferred.  - If K = 0 =&gt; Parameter IN0 - If K = 1 =&gt; Parameter IN1, etc. |
| IN0 | Input | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, TOD, LTOD, DATE, timers, DT, LDT | I, Q, M, D, L, P | First input value |
| IN1 | Input | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, TOD, LTOD, DATE, timers, DT, LDT | I, Q, M, D, L, P | Second input value |
| INn | Input | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, TOD, LTOD, DATE, timers, DT, LDT | I, Q, M, D, L, P | Optional input values |
| INELSE | Input | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, TOD, LTOD, DATE, timers, DT, LDT | I, Q, M, D, L, P | Specifies the value to be copied when K &lt;&gt; n. |
| Function value |  | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, TOD, LTOD, DATE, timers, DT, LDT | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := MUX(K := "Tag_Number",

IN0 := "Tag_1",

IN1 := "Tag_2",

INELSE := "Tag_3");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Number | 1 | 4 |
| Tag_1 | DW#16#00000000 | DW#16#00000000 |
| Tag_2 | DW#16#003E4A7D | DW#16#003E4A7D |
| Tag_3 | DW#16#FFFF0000 | DW#16#FFFF0000 |
| Tag_Result | DW#16#003E4A7D | DW#16#FFFF0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### DEMUX: Demultiplex (S7-1200, S7-1500)

#### Description

The "Demultiplex" instruction transfers the value of the input parameter IN to a selected output parameter. The selection of the input parameter takes place independent of the parameter value K. The K parameter specifies the output parameter number to which the value of the input parameter IN is transferred. The other output parameters are not changed. Numbering starts at OUT0 and continues consecutively with each new output. You can declare a maximum of 32 output parameters.

If the value of the K parameter is greater than the number of output parameters, the content of the IN input parameter is copied to the OUTELSE output parameter and the signal state "0" is assigned to the enable output ENO.

The function value is invalid if any of the following requirements are met:

- The value of the K parameter is greater than the number of available outputs.
- Errors occurred during execution of the instruction.

> **Note**
>
> **K parameter &lt; 0 or K &gt; available outputs**
>
> If you specify at the K parameter a value that is outside the available outputs (K &lt; 0 or K &gt; available outputs), the value of the IN input parameter is output at the OUTELSE output parameter.​

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| K | Input | Integers | Integers | I, Q, M, D, L, P | Specifies the output to which the input value (IN) will be copied.  - If K = 0 =&gt; Parameter OUT0 - If K = 1 =&gt; Parameter OUT1, etc. |
| IN | Input | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, timers, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P | Input value |
| OUT0 | Output | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, timers, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P | First output |
| OUT1 | Output | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, timers, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P | Second output |
| OUTn | Output | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, timers, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P | Optional outputs |
| OUTELSE | Output | Binary numbers, integers, floating-point numbers, timers, STRING, CHAR, WCHAR, TOD, DATE, DT | Binary numbers, integers, floating-point numbers, strings, timers, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P | Output to which the value at input IN is copied if K &gt; n. |

For additional information on available data types, refer to "See also".

> **Note**
>
> **Data types of parameters**
>
> Make sure that the input parameter "IN" and all output parameters ("OUT0", "OUT1", etc. and "OUTELSE") have the same data type. Otherwise the data types are implicitly converted and the parameter values may be changed. This also applies to the output parameters that are currently not specified at the "K" parameter.

#### Example

The following example shows how the instruction works:

SCL

DEMUX(K := "Tag_Number",

IN := "Tag_Value",

OUT0 := "Tag_1",

OUT1 := "Tag_2",

OUTELSE := "Tag_3");

The following tables show how the instruction works using specific operand values:

Input values of the "Demultiplex" instruction before the network execution

| Parameters | Operand | Values |  |
| --- | --- | --- | --- |
| K | Tag_Number | 2 | 4 |
| IN | Tag_Value | DW#16#FFFFFFFF | DW#16#003E4A7D |

Output values of the "Demultiplex" instruction after the network execution

| Parameters | Operand | Values |  |
| --- | --- | --- | --- |
| OUT0 | Tag_1 | Unchanged | Unchanged |
| OUT1 | Tag_2 | DW#16#FFFFFFFF | Unchanged |
| OUTELSE | Tag_3 | Unchanged | DW#16#003E4A7D |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Shift and Rotate (S7-1200, S7-1500)

This section contains information on the following topics:

- [SHR: Shift right (S7-1200, S7-1500)](#shr-shift-right-s7-1200-s7-1500)
- [SHL: Shift left (S7-1200, S7-1500)](#shl-shift-left-s7-1200-s7-1500)
- [ROR: Rotate right (S7-1200, S7-1500)](#ror-rotate-right-s7-1200-s7-1500)
- [ROL: Rotate left (S7-1200, S7-1500)](#rol-rotate-left-s7-1200-s7-1500)

### SHR: Shift right (S7-1200, S7-1500)

#### Description

The "Shift right" instruction shifts the contents of the IN parameter bit-by-bit to the right and returns it as a function value. The parameter N is used to specify the number of bit positions by which the specified value should be shifted.

If the value of the N parameter is "0", the value of the IN parameter is given as a result.

If the value of the N parameter is greater than the number of available bit places, then the value of the IN parameter is shifted to the right by the available number of bit places.

The freed bit positions in the left area of the operand are filled by zeroes when values without signs are shifted. If the specified value has a sign, the free bit positions are filled with the signal state of the sign bit.

The following figure shows how the content of an integer data type operand is shifted by four bit positions to the right:

![Description](images/45467720587_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Value to be shifted |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Number of bits by which the value (IN) is shifted |
| Function value |  | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SHR(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 3 |
| Function value | Tag_Result | 0000 0111 1111 0101 |

The content of the "Tag_Value" operand is shifted by three bit positions to the right. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### SHL: Shift left (S7-1200, S7-1500)

#### Description

The "Shift left" instruction shifts the contents of the IN parameter bit-by-bit to the left and returns it as a function value. The parameter N is used to specify the number of bit positions by which the specified value should be shifted.

If the value of the N parameter is "0", the value of the IN parameter is given as a result.

If the value of the N parameter is greater than the number of bit places, the value of the IN parameter is shifted to the left by the available number of bit places.

The bit positions freed by the shift are filled with zeros in the result value.

The following figure shows how the content of an operand of the WORD data type is shifted six bit positions to the left:

![Description](images/21666056971_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Value to be shifted |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Number of bits by which the value (IN) is shifted |
| Function value |  | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SHL(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 4 |
| Function value | Tag_Result | 1111 1010 1111 0000 |

The value of the "Tag_Value" operand is shifted by four bit places to the left. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ROR: Rotate right (S7-1200, S7-1500)

#### Description

The "Rotate right" instruction rotates the content of the IN parameter bit-by-bit to the right and assigns the result to the specified operand. The parameter N is used to specify the number of bit places by which the specified value should be rotated. The bit positions freed by rotating are filled with the bit positions that are pushed out.

If the value of the N parameter is "0", the value at input IN is given as a result.

If the value at the N parameter is greater than the number of available bit positions, the operand value at the IN input is still rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the right:

![Description](images/45467976075_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Value to be rotated |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Number of bit positions by which the value (IN) is rotated |
| Function value |  | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ROR(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 0000 1111 1001 0101 |
| N | Tag_Number | 5 |
| Function value | Tag_Result | 1010 1000 0111 1100 |

The content of the "Tag_Value" operand is rotated by five bit positions to the right. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

### ROL: Rotate left (S7-1200, S7-1500)

#### Description

The "Rotate left" instruction rotates the contents of the IN parameter bit-by-bit to the left and returns it as a function value. The parameter N is used to specify the number of bit places by which the specified value should be rotated. The bit positions freed by rotating are filled with the bit positions that are pushed out.

If the value of the N parameter is "0", the value at input IN is given as a result.

If the value at the N parameter is greater than the number of available bit positions, the operand value at the IN input is still rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the left:

![Description](images/21666080523_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Value to be rotated |
| N | Input | USINT, UINT, UDINT | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Number of bit positions by which the value (IN) is rotated |
| Function value |  | Bit strings, integers | Bit strings, integers | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ROL(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1010 1000 1111 0110 |
| N | Tag_Number | 5 |
| Function value | Tag_Result | 0001 1110 1101 0101 |

The content of the operand "Tag_Value" is rotated five bit places to the left. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#memory-areas-s7-1200)

## Legacy (S7-1500)

This section contains information on the following topics:

- [DRUM: Implement sequencer (S7-1500)](#drum-implement-sequencer-s7-1500)
- [DCAT: Discrete control-timer alarm (S7-1500)](#dcat-discrete-control-timer-alarm-s7-1500)
- [MCAT: Motor control-timer alarm (S7-1500)](#mcat-motor-control-timer-alarm-s7-1500)
- [IMC: Compare input bits with the bits of a mask (S7-1500)](#imc-compare-input-bits-with-the-bits-of-a-mask-s7-1500)
- [SMC: Compare scan matrix (S7-1500)](#smc-compare-scan-matrix-s7-1500)
- [LEAD_LAG: Lead and lag algorithm (S7-1500)](#lead_lag-lead-and-lag-algorithm-s7-1500)
- [SEG: Create bit pattern for seven-segment display (S7-1500)](#seg-create-bit-pattern-for-seven-segment-display-s7-1500)
- [BCDCPL: Create tens complement (S7-1500)](#bcdcpl-create-tens-complement-s7-1500)
- [BITSUM: Count number of set bits (S7-1500)](#bitsum-count-number-of-set-bits-s7-1500)

### DRUM: Implement sequencer (S7-1500)

#### Description

You can use the "Implement sequencer" instruction to assign the programmed values of the OUT_VAL parameter of the corresponding step to the programmed output bits (OUT1 to OUT16) and the output word (OUT_WORD). The specific step must thereby satisfy the conditions of the programmed enable mask on the S_MASK parameter while the instruction remains at this step. The instruction advances to the next step if the event for the step is true and the programmed time for the current step elapses, or if the value at the JOG parameter changes from "0" to "1". The instruction is reset when the signal state of the RESET parameter changes to "1". The current step is hereby equated to the preset step (DSP).

The amount of time spent on a step is determined by the product of the preset timebase (DTBP) and the preset counter value (S_PRESET) for each step. At the start of a new step, this calculated value is loaded into the DCC parameter, which contains the time remaining for the current step. If, for example the value at the DTBP parameter is "2" and the preset value for the first step is "100" (100 ms), the DCC parameter has the value "200" (200 ms).

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1". The event bits are initialized with a signal state of "1".

When the sequencer is on the last programmed step (LST_STEP) and the time for this step has expired, the signal state on the Q parameter is set to "1"; otherwise it is set to "0". When the parameter Q is set, the instruction remains on the step until it is reset.

In the configurable mask (S_MASK) you can select the individual bits in the output word (OUT_WORD) and set or reset the output bits (OUT1 to OUT16) by means of the output values (OUT_VAL). When a bit of the configurable mask has a signal state of "1", the OUT_VAL value sets/resets the corresponding bit. If the signal state of a bit of the configurable mask is "0", the corresponding bit is left unchanged. All the bits of the configurable mask for all 16 steps are initialized with a signal state of "1".

The output bit on the OUT1 parameter corresponds to the least significant bit of the output word (OUT_WORD). The output bit on the OUT16 parameter corresponds to the most significant bit of the output word (OUT_WORD).

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" indicates a reset condition. |
| JOG | Input | BOOL | I, Q, M, D, L | When the signal state changes from "0" to "1", the instruction advances to the next step. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP | Input | BYTE | I, Q, M, D, L | Maximum step number (for example: LST_STEP = 16#08; a maximum of 8 steps is possible.) |
| EVENT(i),  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit (i);  Initial signal state is "1". |
| OUT(j),  1 ≤ j ≤ 16 | Output | BOOL | I, Q, M, D, L | Output bit (j) |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Word address to which the sequencer writes the output values. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | JOG parameter history bit |
| EOD | Static | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| DSP | Static | BYTE | I, Q, M, D, L, P | Preset step of the sequencer |
| DSC | Static | BYTE | I, Q, M, D, L, P | Current step of the sequencer |
| DCC | Static | DWORD | I, Q, M, D, L, P | Current counter value of the sequencer |
| DTBP | Static | WORD | I, Q, M, D, L, P | Preset timebase of the sequencer |
| PrevTime | Static | TIME | I, Q, M, D, L | Previous system time |
| S_PRESET | Static | ARRAY[1..16] of WORD | I, Q, M, D, L | Preset counter value for each step [1 to 16] where one clock pulse = 1 ms. |
| OUT_VAL | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Output values for each step [1 to 16, 0 to 15]. |
| S_MASK | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Configurable mask for each step [1 to 16, 0 to 15]. Initial signal states are "1". |

For additional information on valid data types, refer to "See also".

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* | Explanation |
| --- | --- |
| W#16#0000 | No error |
| W#16#000B | The value at the LST_STEP parameter is less than 1 or greater than 16. |
| W#16#000C | The value at the DSC parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| W#16#000D | The value at the DSP parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT1 to OUT16) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"DRUM_DB"(RESET := "Tag_Reset"

JOG := "Tag_Input_Jog"

DRUM_EN := "Tag_Input_DrumEN"

LST_STEP := "Tag_Number_LastStep"

EVENT1 := "MyTag_Event_1"

EVENT2 := "MyTag_Event_2"

EVENT3 := "MyTag_Event_3"

EVENT4 := "MyTag_Event_4"

EVENT5 := "MyTag_Event_5"

EVENT6 := "MyTag_Event_6"

EVENT7 := "MyTag_Event_7"

EVENT8 := "MyTag_Event_8"

EVENT9 := "MyTag_Event_9"

EVENT10 := "MyTag_Event_10"

EVENT11 := "MyTag_Event_11"

EVENT12 := "MyTag_Event_12"

EVENT13 := "MyTag_Event_13"

EVENT14 := "MyTag_Event_14"

EVENT15 := "MyTag_Event_15"

EVENT16 := "MyTag_Event_16"

OUT1 =&gt; "MyTag_Output_1"

OUT2 =&gt; "MyTag_Output_2"

OUT3 =&gt; "MyTag_Output_3"

OUT4 =&gt; "MyTag_Output_4"

OUT5 =&gt; "MyTag_Output_5"

OUT6 =&gt; "MyTag_Output_6"

OUT7 =&gt; "MyTag_Output_7"

OUT8 =&gt; "MyTag_Output_8"

OUT9 =&gt; "MyTag_Output_9"

OUT10 =&gt; "MyTag_Output_10"

OUT11 =&gt; "MyTag_Output_11"

OUT12 =&gt; "MyTag_Output_12"

OUT13 =&gt; "MyTag_Output_13"

OUT14 =&gt; "MyTag_Output_14"

OUT15 =&gt; "MyTag_Output_15"

OUT16 =&gt; "MyTag_Output_16"

Q =&gt; "Tag_Output_Q"

OUT_WORD =&gt; "Tag_OutputWord"

ERR_CODE =&gt; "Tag_ErrorCode");

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_DrumEN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | TRUE |
| OUT3 | MyTag_Output_3 | M4.2 | TRUE |
| OUT4 | MyTag_Output_4 | M4.3 | TRUE |
| OUT5 | MyTag_Output_5 | M4.4 | TRUE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | TRUE |
| OUT8 | MyTag_Output_8 | M4.7 | TRUE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | TRUE |
| OUT12 | MyTag_Output_12 | M5.3 | TRUE |
| OUT13 | MyTag_Output_13 | M5.4 | TRUE |
| OUT14 | MyTag_Output_14 | M5.5 | TRUE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | FALSE |
| OUT3 | MyTag_Output_3 | M4.2 | FALSE |
| OUT4 | MyTag_Output_4 | M4.3 | FALSE |
| OUT5 | MyTag_Output_5 | M4.4 | FALSE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | FALSE |
| OUT8 | MyTag_Output_8 | M4.7 | FALSE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | FALSE |
| OUT12 | MyTag_Output_12 | M5.3 | FALSE |
| OUT13 | MyTag_Output_13 | M5.4 | FALSE |
| OUT14 | MyTag_Output_14 | M5.5 | FALSE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are changed in the instance data block "DRUM_DB" of the instruction after the execution of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### DCAT: Discrete control-timer alarm (S7-1500)

#### Description

You can use the "Discrete control-timer alarm" to count the time from the point at which the CMD parameter issues the command to open or close. The time is accumulated until the preset time (PT) is exceeded or the information is received that the device was opened or closed (O_FB or C_FB) within the specified time. If the preset time is exceeded before the information on the opening or closing of the device is received, the corresponding alarm is activated. If the signal state of the command input changes before the preset time, the time is restarted.

The "Discrete control-timer alarm" instruction has the following reactions to the input conditions:

- When the signal state of the CMD parameter changes from "0" to "1", the signal states of the parameters Q, CMD_HIS, ET (only if ET is &lt; PT) OA and CA are influenced as follows:

  - The Q and CMD_HIS parameters are set to "1".
  - The ET, OA, and CA parameters are reset to "0".
- When the signal state on the parameter CMD changes from "1" to "0", the parameters Q, ET (only if ET &lt; PT), OA, CA and CMD_HIS are reset to "0".
- When the signal state of the parameters CMD and CMD_HIS is "1" and the parameter O_FB is set to "0", the time difference (ms) since the last execution of the instruction is added to the value at the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state at the OA parameter is set to "1". If the value of the ET parameter does not exceed the value of the PT parameter, the signal state of the OA parameter is reset to "0". The value at the parameter CMD_HIS is reset to the value of the parameter CMD.
- When the signal state of the parameters CMD, CMD_HIS and O_FB are set to "1" and the parameter C_FB has the value "0", the signal state of the parameter OA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the parameter O_FB changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and C_FB have the value "0", the time difference (ms) since the last execution of the instruction is added to the value of the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state of the parameter CA is reset to "1". If the value at the parameter PT is not exceeded, the parameter CA has the signal state "0". The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and O_FB have the signal state "0" and the parameter C_FB is set to "1", the parameter CA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the C_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters O_FB and C_FB simultaneously have the signal state "1", the signal states of both alarm outputs are set to "1".

The "Discrete control-timer alarm" instruction has no error information.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CMD | Input | BOOL | I, Q, M, D, L | A signal state of "0" indicates a "close" command.  A signal state of "1" indicates an "open" command. |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| Q | Output | BOOL | I, Q, M, D, L | Shows the status of the parameter CMD |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| ET | Static | DINT | D, L | Currently elapsed time, where one count = 1 ms. |
| PT | Static | DINT | D, L | Preset timer value, where one clock pulse = 1 ms. |
| PREV_TIME | Static | DWORD | D, L | Previous system time |
| CMD_HIS | Static | BOOL | D, L | CMD history bit |

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### Example

In the following example the parameter CMD changes from "0" to "1". After the execution of the instruction the parameter Q is set to "1" and the two alarm outputs OA and CA have the signal state "0". The CMD_HIS parameter of the instance data block is set to the signal state "1" and the ET parameter is reset to "0".

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"DCAT_DB"(CMD := "Tag_Input_CMD",

O_FB := "Tag_Input_O_FB",

C_FB := "Tag_Input_C_FB",

Q =&gt; "Tag_Output_Q",

OA =&gt; "Tag_Output_OA",

CA =&gt; "Tag_Output_CA");

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| CMD | Tag_Input_CMD | TRUE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| Q | Tag_Output_Q | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#12 |
| PT | DBD8 | L#222 |
| CMD_HIS | DBX16.0 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| Q | Tag_Output_Q | TRUE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| CMD_HIS | DBX16.0 | TRUE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### MCAT: Motor control-timer alarm (S7-1500)

#### Description

The "Motor control-timer alarm" instruction is used to accumulate the time from the point at which one of the command inputs (opening or closing) is switched on. The time is accumulated until the preset time is exceeded or the relevant feedback input indicates that the device has executed the requested operation within the specified time. If the preset time is exceeded before the feedback is received, the corresponding alarm is triggered.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory space | Description |
| --- | --- | --- | --- | --- |
| O_CMD | Input | BOOL | I, Q, M, D, L | "Open" command input |
| C_CMD | Input | BOOL | I, Q, M, D, L | "Close" command input |
| S_CMD | Input | BOOL | I, Q, M, D, L | "Stop" command input |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| OO | Output | BOOL | I, Q, M, D, L | "Open" output |
| CO | Output | BOOL | I, Q, M, D, L | "Close" output |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| Q | Output | BOOL | I, Q, M, D, L | A signal state of "0" indicates an error condition. |
| ET | Static | DINT | D, L | Currently elapsed time, where one count = 1 ms |
| PT | Static | DINT | D, L | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | D, L | Previous system time |
| O_HIS | Static | BOOL | D, L | "Open" history bit |
| C_HIS | Static | BOOL | D, L | "Close" history bit |

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### Execution of the "Motor control-timer alarm" instruction

The following table shows the reactions of the "Motor control-timer alarm" instruction to the various input conditions:

| Input parameters |  |  |  |  |  |  |  |  | Output parameters |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ET | O_HIS | C_HIS |  | O_CMD | C_CMD | S_CMD | O_FB | C_FB | OO | CO | OA | CA | ET | O_HIS | C_HIS | Q | Status |
| X | 1 | 1 |  | X | X | X | X | X | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | X | 1 | 1 | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | 1 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | X | X |  | 1 | 1 | X | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | 0 | X |  | 1 | 0 | 0 | X | X | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 1 | Start opening |
| &lt;PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 1 | 0 | 0 | 0 | INC | 1 | 0 | 1 | Open |
| X | 1 | 0 |  | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | PT | 1 | 0 | 1 | Opened |
| &gt;=PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 0 | 0 | 1 | 0 | PT | 1 | 0 | 0 | Opening alarm |
| X | X | 0 |  | 0 | 1 | 0 | X | X | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | Start closing |
| &lt;PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 1 | 0 | 0 | INC | 0 | 1 | 1 | Close |
| X | 0 | 1 |  | 0 | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | PT | 0 | 1 | 1 | Closed |
| &gt;=PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 0 | 0 | 1 | PT | 0 | 1 | 0 | Closing alarm |
| X | 0 | 0 |  | 0 | 0 | 0 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stopped |
| Legend: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INC |  |  | Add the time difference (ms) since the last processing of the FB to ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PT |  |  | PT is set to the same value as ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X |  |  | Cannot be used |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &lt;PT |  |  | ET &lt; PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &gt;=PT |  |  | ET &gt;= PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| If the input parameters O_HIS and C_HIS both have the signal state "1", they are immediately set to signal state "0". In this case, the last row in the table (X) mentioned above is valid. Because it is therefore not possible to check whether the input parameters O_HIS and C_HIS have the signal state "1", the output parameters are set as follows in this case:   OO = FALSE  CO = FALSE  OA = FALSE  CA = FALSE  ET = PT  Q = TRUE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"MCAT_DB"(O_CMD := "Tag_Iput_O_CMD",

C_CMD := "Tag_Input_C_CMD",

S_CMD := "Tag_Input_S_CMD",

O_FB := "Tag_Input_O_FB",

C_FB := "Tag_Input_C_FB",

OO =&gt; "Tag_OutputOpen",

CO =&gt; "Tag_OutputClosed",

OA =&gt; "Tag_Output_OA",

CA =&gt; "Tag_Output_CA",

Q =&gt; "Tag_Output_Q");

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| O_CMD | Tag_Input_O_CMD | TRUE |
| C_CMD | Tag_Input_C_CMD | FALSE |
| S_CMD | Tag_Input_S_CMD | FALSE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| OO | Tag_OutputOpen | FALSE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | FALSE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#2 |
| PT | DBD8 | L#22 |
| O_HIS | DBX16.0 | TRUE |
| C_HIS | DBX16.1 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OO | Tag_OutputOpen | TRUE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | TRUE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| O_HIS | DBX16.0 | TRUE |
| CMD_HIS | DBX16.1 | FALSE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### IMC: Compare input bits with the bits of a mask (S7-1500)

#### Description

You can use the "Compare input bits with the bits of a mask" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of a mask. Up to 16 steps with masks can be programmed. The value of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. In the CMP_STEP parameter, you specify the step number of the mask that is used for the comparison. All programmed values are compared in the same manner. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE.

If a match is found in the comparison, the signal state of the OUT parameter is set to "1". Otherwise the OUT parameter is set to "0".

If the value of the CMP_STEP parameter is greater than 15, the instruction is not executed. An error message is output at the ERR_CODE parameter.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| CMP_STEP | Input | BYTE | I, Q, M, D, L, P | The step number of the mask used for the comparison. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| CMP_VAL | Static | ARRAY OF WORD | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000A | The value at the CMP_STEP parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### SMC: Compare scan matrix (S7-1500)

#### Description

You can use the "Compare scan matrix" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bit of the comparison masks for each step. Processing starts at step 1 and is continued until the last programmed step (LAST) or until a match is found. The input bit of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. All programmed values are compared in the same manner. If a match is found the signal state of the OUT parameter is set to "1" and the step number with the matching mask is written in the OUT_STEP parameter. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE. If more than one step has a matching mask, only the first one found is indicated in the OUT_STEP parameter. If no match is found, the signal state of the OUT parameter is set to "0". In this case the value at the OUT_STEP parameter is greater by "1" than the value at the LAST parameter.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| OUT_STEP | Output | BYTE | I, Q, M, D, L, P | Contains the step number with the matching mask or the step number which is greater by "1" than the value of the LAST parameter, provided no match is found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LAST | Static | BYTE | I, Q, M, D, L, P | Specifies the step number of the last step to be scanned for a matching mask. |
| CMP_VAL | Static | ARRAY OF WORD | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000E | The value at the LAST parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### LEAD_LAG: Lead and lag algorithm (S7-1500)

#### Description

You can use the "Lead and lag algorithm" instruction to process signals with an analog tag. The gain value at the GAIN parameter must be greater than zero. The result of the "Lead and lag algorithm" instruction is calculated using the following equation:

![Description](images/50811330187_DV_resource.Stream@PNG-de-DE.png)

The "Lead and lag algorithm" instruction supplies plausible results only when processing is in fixed program cycles. The same units must be specified at the parameters LD_TIME, LG_TIME and SAMPLE_T. At LG_TIME &gt; 4 + SAMPLE_T, the instruction approaches the following function:

OUT = GAIN * ((1 + LD_TIME * s) / (1 + LG_TIME * s)) * IN

When the value of the GAIN parameter is less than or equal to zero, the calculation is not performed and an error information is output on the ERR_CODE parameter.

You can use the instruction "Lead and lag algorithm" in conjunction with loops as a compensator in dynamic feed-forward control. The instruction consists of two operations. The "Lead" operation shifts the phase of output OUT so that the output leads the input. The "Lag" operation, on the other hand, shifts the output so that the output lags behind the input. Because the "Lag" operation is equivalent to an integration, it can be used as a noise suppressor or as a low-pass filter. The "Lead" operation is equivalent to a differentiation and can therefore be used as a high-pass filter. The two instructions together (Lead and Lag) result in the output phase lagging behind the input at lower frequencies and leading it at higher frequencies. This means that the "Lead and lag algorithm" instruction can be used as a band pass filter.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P | The input value of the current sample time (cycle time) to be processed.  Constants can also be specified at the IN parameter. |
| SAMPLE_T | Input | INT | I, Q, M, D, L, P | Sample time  Constants can also be specified at the SAMPLE_T parameter. |
| OUT | Output | REAL | I, Q, M, D, L | Result of the instruction |
| ERR_CODE | Output | WORD | I, Q, M, D, L | Error information |
| LD_TIME | Static | REAL | I, Q, M, D, L, P | Lead time in the same unit as sample time. |
| LG_TIME | Static | REAL | I, Q, M, D, L, P | Lag time in the same unit as sample time |
| GAIN | Static | REAL | I, Q, M, D, L, P | Gain as % / % (the ratio of the change in output to a change in input as a steady state). |
| PREV_IN | Static | REAL | I, Q, M, D, L, P | Previous input |
| PREV_OUT | Static | REAL | I, Q, M, D, L, P | Previous output |

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0009 | The value at the GAIN parameter is less than or equal to zero. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"LEAD_LAG_DB"(IN := "Tag_Input",

SAMPLE_T := "Tag_Input_SAMPLE_T",

OUT =&gt; "Tag_Output_Result",

ERR_CODE =&gt; "Tag_ErrorCode");

The following tables show how the instruction works using specific values.

**Before processing**

In this example the following values are used for the input parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Input | 2.0 |
| SAMPLE_T | Tag_Input_SAMPLE_T | 10 |

The following values are saved in the "LEAD_LAG_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| LD_TIME | DBD12 | 2.0 |
| LG_TIME | DBD16 | 2.0 |
| GAIN | DBD20 | 1.0 |
| PREV_IN | DBD24 | 6.0 |
| PREV_OUT | DBD28 | 6.0 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output_Result | 2.0 |

The following values are saved in the instance data block "LEAD_LAD_DB" of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| PREV_IN | DBD24 | 2.0 |
| PREV_OUT | DBD28 | 2.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### SEG: Create bit pattern for seven-segment display (S7-1500)

#### Description

The "Create bit pattern for seven-segment display" instruction is used to convert each of the four hexadecimal digits of the specified source word (IN) into an equivalent bit pattern for a 7-segment display. The result of the instruction is output in the double word on the OUT parameter.

The following relation exists between the hexadecimal digits and the assignment of the 7 segments (a, b, c, d, e, f, g):

|  |  |  |  |
| --- | --- | --- | --- |
| **Input digit**   (Binary) | **Assignment of the segments**    **‑ g f e d c b a** | **Display**   (Hexadecimal) | **Seven-segment display** |
| 0000 | 00111111 | 0 | ![Description](images/7307290891_DV_resource.Stream@PNG-de-DE.png) |
| 0001 | 00000110 | 1 |  |
| 0010 | 01011011 | 2 |  |
| 0011 | 01001111 | 3 |  |
| 0100 | 01100110 | 4 |  |
| 0101 | 01101101 | 5 |  |
| 0110 | 01111101 | 6 |  |
| 0111 | 00000111 | 7 |  |
| 1000 | 01111111 | 8 |  |
| 1001 | 01100111 | 9 |  |
| 1010 | 01110111 | A |  |
| 1011 | 01111100 | B |  |
| 1100 | 00111001 | C |  |
| 1101 | 01011110 | D |  |
| 1110 | 01111001 | E |  |
| 1111 | 01110001 | F |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | WORD | I, Q, M, D, L, P | Source word with four hexadecimal digits |
| OUT | Output | DWORD | I, Q, M, D, L, P | Bit pattern for the seven-segment display |
| Function value |  | VOID |  | Empty function value |

#### Example

The following example shows how the instruction works:

SCL

SEG(IN := "Tag_Input",

OUT =&gt; "Tag_Output");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
|  |  | Hexadecimal | Binary |
| IN | Tag_Input | W#16#1234 | 0001 0010 0011 0100 |
| OUT | Tag_Output | DW16#065B4F66 | 00000110 01011011 01001111 01100110  Display: 1234 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### BCDCPL: Create tens complement (S7-1500)

#### Description

The "Create tens complement" instruction is used to create the tens complement of a seven-digit BCD number specified by the operand. This instruction uses the following mathematical formula to calculate:

10000000 (as BCD)

– 7-digit BCD value

----------------------------------------

Tens complement (as BCD)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Bit strings | I, Q, M, D, L, P | 7-digit BCD number |
| Function value |  | DWORD | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := BCDCPL("Tag_Input");

The following table shows how the instruction functions using specific values:

| Operand | Value* |
| --- | --- |
| Tag_Input | DW#16#01234567 |
| Tag_Result | DW#16#08765433 |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)

### BITSUM: Count number of set bits (S7-1500)

#### Description

The "Count number of set bits" instruction is used to count the number of bits of an operand that are set to the signal state "1".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | DWORD | I, Q, M, D, L, P | Operand whose set bits are counted |
| Function value |  | INT | I, Q, M, D, L, P | Result of the instruction |

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := BITSUM("Tag_Input");

The following table shows how the instruction functions using specific values:

| Operand | Value* |
| --- | --- |
| Tag_Input | DW#16#12345678 |
| Tag_Result | W#16#000D (13 bits) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
