---
title: "STL (S7-300, S7-400)"
package: ProgAWL34enUS
topics: 242
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# STL (S7-300, S7-400)

This section contains information on the following topics:

- [IEC timers (S7-300, S7-400)](#iec-timers-s7-300-s7-400)
- [IEC Counters (S7-300, S7-400)](#iec-counters-s7-300-s7-400)
- [Math functions (S7-300, S7-400)](#math-functions-s7-300-s7-400)
- [Move operations (S7-300, S7-400)](#move-operations-s7-300-s7-400)
- [Conversion operations (S7-300, S7-400)](#conversion-operations-s7-300-s7-400)
- [Program control operations (S7-300, S7-400)](#program-control-operations-s7-300-s7-400)
- [Word logic operations (S7-300, S7-400)](#word-logic-operations-s7-300-s7-400)
- [Additional instructions (S7-300, S7-400)](#additional-instructions-s7-300-s7-400)
- [STL Mnemonic (S7-300, S7-400)](#stl-mnemonic-s7-300-s7-400)

## IEC timers (S7-300, S7-400)

This section contains information on the following topics:

- [TP: Generate pulse (S7-300, S7-400)](#tp-generate-pulse-s7-300-s7-400)
- [TON: Generate on-delay (S7-300, S7-400)](#ton-generate-on-delay-s7-300-s7-400)
- [TOF: Generate off-delay (S7-300, S7-400)](#tof-generate-off-delay-s7-300-s7-400)

### TP: Generate pulse (S7-300, S7-400)

#### Description

You can use the "Generate pulse" instruction to set an operation for a programmed duration. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The time programmed in the (PT) parameter begins when the instruction starts. The Q parameter is set for the period of time PT, regardless of the subsequent changes in the signal of the IN parameter. Even when a new positive signal edge is detected, the signal state of the Q parameter is not affected as long as the time duration PT is active.

You can query the current time value at the ET output. The time value starts at T#0s and ends when the value of the time PT is reached. When the time PT has elapsed and the signal state at input IN is "0", the ET output is reset.

Use the "Call block" (CALL) instruction in the program code to call the "Generate pulse" instruction.

Each call of the "Generate pulse" instruction must be assigned to an IEC timer in which the instruction data is stored. You can declare an IEC timer as follows:

- Declaration of a data block of the type TP (for example, "TP_DB")
- Declaration as a local tag of the type TP in the "Static" section of a block (for example, #MyTP_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens automatically, in which you can specify whether the IEC timer is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate pulse" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate pulse" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

#### Parameters

The following table shows the parameters of the "Generate pulse" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the pulse.  The value specified at the PT parameter must be positive |
| Q | Output | BOOL | I, Q, M, D, L | Pulse output |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

#### Pulse timing diagram

The following figure shows the behavior of the "Generate pulse" instruction after the start:

![Pulse timing diagram](images/16634461963_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TP, "TP_DB" | // The instruction is called. The "TP_DB" data block is assigned to the instruction. |
| IN := "Tag_Start" | // The instruction is executed on a rising signal edge of the operand. |
| PT := "Tag_PresetTIME" | // Duration of the pulse |
| Q := "Tag_Output" | // The operand is set for the duration that was specified by the "Tag_PresetTIME" operand. |
| ET := "Tag_Elapsed" | // Current timer value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)

### TON: Generate on-delay (S7-300, S7-400)

#### Description

You can use the "Generate on-delay" instruction to delay a positive signal edge by the time set for PT. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. When the time PT has expired, the Q parameter has signal state "1". The operand of the Q parameter remains set as long as the IN start input is still "1". When the signal state at the start input changes from "1" to "0", the Q parameter is reset. The timer function is started again when a new positive signal edge is detected at the start input.

You can query the current time value at the ET output. The time value starts at T#0s and ends when the value of the time PT is reached. When the time PT has elapsed and the signal state at input IN is "0", the ET output is reset.

In the program code, you call the "Generate on-delay" instruction with the "Call block" (CALL) instruction.

Each call of the "Generate on-delay" instruction must be assigned to an IEC timer in which the instruction data is stored. You can declare an IEC timer as follows:

- Declaration of a data block of the type TON (for example, "TON_DB")
- Declaration as a local tag of the type TON in the "Static" section of a block (for example, #MyTON_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens automatically, in which you can specify whether the IEC timer is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate on-delay" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate on-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

#### Parameters

The following table shows the parameters of the "Generate on-delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the on-delay  The value specified at the PT parameter must be positive |
| Q | Output | BOOL | I, Q, M, D, L | Signal state that is delayed by the time PT |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

#### Pulse timing diagram

The following figure shows the behavior of the "Generate on-delay" instruction after the start:

![Pulse timing diagram](images/40088237707_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TON, "TON_DB" | // The instruction is called. The "TON_DB" data block is assigned to the instruction. |
| IN := "Tag_Start" | // The instruction is executed on a rising signal edge of the operand. |
| PT := "Tag_PresetTIME" | // Specifies the time by which the rising signal edge of the IN parameter is delayed. |
| Q := "Tag_Output" | // The operand is set if the duration PT that was specified by the "Tag_PresetTIME" tag has expired.  // The Q parameter remains set as long as the "Tag_Start" variable is "1".  // When the signal state at the start input changes from "1" to "0", the operand of the Q parameter is reset. |
| ET := "Tag_ElapsedTIME" | // Current timer value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)

### TOF: Generate off-delay (S7-300, S7-400)

#### Description

You can use the "Generate off-delay" instruction to delay a negative signal edge by the time set for PT. The operand of the Q parameter is set when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). When the signal state of the IN parameter changes back to "0", the programmed time PT starts. The operand of the Q parameter remains set as long the time duration PT is running. When the time PT expires, the Q parameter is reset. If the signal state of the IN parameter changes to "1" before time PT expires, the timer is reset. The signal state of the Q parameter remains set to "1".

You can query the current time value set in the ET parameter. The current timer value starts at T#0s and ends when the value of the time duration PT is reached. When the time PT expires, the ET parameter remains set to the current value until the IN parameter changes back to "1".

In the program code, you call the "Generate off-delay" instruction with the "Call block" (CALL) instruction.

Each call of the "Generate off-delay" instruction must be assigned to an IEC Timer in which the instruction data is stored. You can declare an IEC timer as follows:

- Declaration of a data block of the type TOF (for example, "TOF_DB")
- Declaration as a local tag of the type TOF in the "Static" section of a block (for example, #MyTOF_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens automatically, in which you can specify whether the IEC timer is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate off-delay" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate off-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

#### Parameters

The following table shows the parameters of the "Generate off-delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the off delay  The value specified at the PT parameter must be positive |
| Q | Output | BOOL | I, Q, M, D, L | Signal state that is delayed by the time PT |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

#### Pulse timing diagram

The following figure shows the behavior of the "Generate off-delay" instruction after the start:

![Pulse timing diagram](images/10383011595_DV_resource.Stream@PNG-en-US.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TOF, "TOF_DB" | // The instruction is called. The "TOF_DB" data block is assigned to the instruction. |
| IN := "Tag_Start" | // The instruction is executed on a rising signal edge of the operand. |
| PT := "Tag_PresetTIME" | // Specifies the time by which the falling signal edge of the IN parameter is delayed. |
| Q := "Tag_Output" | // The operand is set when the instruction is started by a rising signal edge of the IN parameter.  // When the value at the IN parameter changes from "1" to "0", the "Tag_Output" operand remains set as long as the time specified by the "Tag_PresetTIME" tag is running.  // When the time of the PT parameter expires, the operand is reset. |
| ET := "Tag_ElapsedTIME" | // Current timer value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)

## IEC Counters (S7-300, S7-400)

This section contains information on the following topics:

- [CTU: Count up (S7-300, S7-400)](#ctu-count-up-s7-300-s7-400)
- [CTD: Count down (S7-300, S7-400)](#ctd-count-down-s7-300-s7-400)
- [CTUD: Count up and down (S7-300, S7-400)](#ctud-count-up-and-down-s7-300-s7-400)

### CTU: Count up (S7-300, S7-400)

#### Description

You can use the "Count up" instruction to increment the counter value at the CV parameter. When the signal state of the parameter CU changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the parameter CV is incremented by one. The counter value is increased each time a positive signal edge is detected, until it reaches the high limit of the data type INT. When the high limit is reached, the signal state of the CU parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. The signal state of the Q parameter is determined by the PV parameter. When the current counter value is greater than or equal to the value of the PV parameter, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0". You can also specify a constant for the PV parameter.

The value of the CV parameter is reset to zero when the signal state at the R parameter changes to "1". As long as the R parameter has signal state "1", the signal state of the CU parameter has no effect on the instruction.

In the program code, you call the "Count up" instruction with the "Call block" (CALL) instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up" instruction must be assigned an IEC Counter in which the instruction data is stored. You can declare an IEC Counter as follows:

- Declaration of a data block of the type CTU (for example, "CTU_DB")
- Declaration as a local tag of the type CTU in the "Static" section of a block (for example, #MyCTU_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC Counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "1" set for the R parameter of the instruction. If instances of the "Count up" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

#### Parameters

The following table shows the parameters of the "Count up" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count input |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| PV | Input | INT | I, Q, M, D, L, P or constant | Value at which the Q output is set |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CTU, "CTU_DB" | // The instruction is called. The "CTU_DB" data block is assigned to the instruction. |
| CU := "Tag_StartCTU" | // When the signal state of the "Tag_StartCTU" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is incremented by one.  // The counter value is incremented until the high limit of INT = 32767 is reached. |
| R := "Tag_ResetCounter" | // When the signal state of the "Tag_ResetCounter" operand changes to "1", the "Tag_CounterValue" operand is reset to "0". |
| PV := "Tag_PresetValue" | // The operand determines the value at which the operand of the Q parameter is set. |
| Q := "Tag_CounterStatus" | // The operand is set as long as the current counter value is greater than or equal to the value of the PV parameter. |
| CV := "Tag_CounterValue" | // Current counter value |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)

### CTD: Count down (S7-300, S7-400)

#### Description

You can use the "Count down" instruction to decrement the counter value of the CV parameter. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the CV parameter is decremented by one. Each time a positive signal edge is detected, the counter value is decremented until it reaches the low limit of the specified data type INT. When the low limit is reached, the signal state of the CD parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. If the current counter value is less than or equal to zero, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0".

The value of the CV parameter is set to the value of the PV parameter when the signal state of the LD parameter changes to "1". As long as the LD parameter has signal state "1", the signal state of the CD parameter has no effect on the instruction.

In the program code, you call the "Count down" instruction with the "Call block" (CALL) instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count down" instruction must be assigned an IEC Counter in which the instruction data is stored. You can declare an IEC Counter as follows:

- Declaration of a data block of the type CTD (for example, "CTD_DB")
- Declaration as a local tag of the type CTD in the "Static" section of a block (for example, #MyCTD_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC Counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized with the value "1" for the LD parameter of the instruction in a startup OB. In this case the desired initial value for the CV parameter is specified in the PV parameter. If instances of the "Count down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

#### Parameters

The following table shows the parameters of the "Count down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CD | Input | BOOL | I, Q, M, D, L | Count input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P or constant | Value to which the CV output is set with LD = 1. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CTD, "CTD_DB" | // The instruction is called. The "CTD_DB" data block is assigned to the instruction. |
| CD := "Tag_StartCTD" | // When the signal state of the "Tag_StartCTD" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is decremented by one.  // The counter value of the CV parameter is decremented until the low limit of INT = -32768 is reached. |
| LD := "Tag_LoadPV" | // When the signal state of the "Tag_LoadPV" operand changes to "1", the "Tag_CounterValue" operand is set to the value of the "Tag_PresetValue" operand. |
| PV := "Tag_PresetValue" | // Specifies the value to which the counter is set when the signal state is "1" in the LD parameter. |
| Q := "Tag_CounterStatus" | // The operand is set when the current counter value is less than or equal to zero. |
| CV := "Tag_CounterValue" | // Current counter value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)

### CTUD: Count up and down (S7-300, S7-400)

#### Description

Use the "Count up and down" instruction to increment or decrement the counter value at the CV parameter. When the signal state of the CU parameter changes from "0" to "1" (positive signal edge), the current counter value of the CV parameter is incremented by one. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the counter value of the CV parameter is decremented by one. If there is a positive signal edge at the CU and CD inputs in a program cycle, the current counter value of the CV parameter remains unchanged.

The counter value can be incremented until it reaches the high limit of the data type specified at the INT parameter. When the high limit is reached, the counter value is no longer incremented on a positive signal edge. When the low limit of the specified INT data type is reached, the counter value is not decremented any further.

When the signal state of the LD parameter changes to "1", the counter value of the CV parameter is set to the value of the PV parameter. As long as the LD parameter has signal state "1", the signal state of the CU and CD inputs has no effect on the instruction.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has signal state "1", a change in the signal state of the CU, CD and LD parameters has no effect on the "Count up and down" instruction.

You can query the status of the up counter at the QU parameter. When the current counter value is greater than or equal to the value of the PV parameter, the QU parameter is set to signal state "1". In all other cases, the signal state of the QU parameter is "0". You can also specify a constant for the PV parameter.

You can query the status of the down counter at the QD parameter. If the current counter value is less than or equal to zero, the QD parameter is set to signal state "1". In all other cases, the signal state of the QD parameter is "0".

In the program code, you call the "Count up and down" instruction with the "Call block" (CALL) instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up and down" instruction must be assigned an IEC Counter in which the instruction data is stored. You can declare an IEC Counter as follows:

- Declaration of a data block of the type CTUD (for example, "CTUD_DB")
- Declaration as a local tag of the type CTUD in the "Static" section of a block (for example, #MyCTUD_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC Counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up and down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, you must call the instances to be initialized with the following parameter values in a startup OB:

- When used as up counter, the value at the R parameter must be set to "1".
- When used as down counter, the value at the LD parameter must be set to "1". In this case you specify the desired initial value for the CV parameter in the PV parameter.

If instances of the "Count up and down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

#### Parameters

The following table shows the parameters of the "Count up and down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P or constant | Value at which the QU output is set. / Value to which the CV output is set when LD = 1. Value at which the QU output is set. / Value to which the CV output is set when LD = 1. |
| QU | Output | BOOL | I, Q, M, D, L | Status of the up counter |
| QD | Output | BOOL | I, Q, M, D, L | Status of the down counter |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CTUD, "CTUD_DB" | // The instruction is called. The "CTUD_DB" data block is assigned to the instruction. |
| CU := "Tag_StartCTU" | // When the signal state of the "Tag_StartCTU" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is incremented by one.  // The counter value is incremented on a rising edge of the CU parameter, until it reaches the high limit of INT = 32767. |
| CD := "Tag_StartCTD" | // When the signal state of the "Tag_StartCTD" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is decremented by one.  // The counter value of the CV parameter is decremented until the low limit of -32768 is reached. |
| R := "Tag_ResetCounter" | // When the signal state of the "Tag_ResetCounter" operand changes to "1", the "Tag_CounterValue" operand is reset to "0". |
| LD := "Tag_LoadPV" | // When the signal state of the "Tag_LoadPV" operand changes to "1", the "Tag_CounterValue" operand is set to the value of the "Tag_PresetValue" operand. |
| PV := "Tag_PresetValue" | // Specifies the value to which the counter is set when the signal state is "1" in the LD parameter. |
| QU := "Tag_CounterStatus" | // The operand is set as long as the current counter value is greater than or equal to the value of the PV parameter. |
| QD := "Tag_CounterStatus" | // The operand is set when the current counter value is less than or equal to zero. |
| CV := "Tag_CounterValue" | // Current counter value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)

## Math functions (S7-300, S7-400)

This section contains information on the following topics:

- [MIN: Get minimum (S7-300, S7-400)](#min-get-minimum-s7-300-s7-400)
- [MAX: Get maximum (S7-300, S7-400)](#max-get-maximum-s7-300-s7-400)
- [LIMIT: Set limit value (S7-300, S7-400)](#limit-set-limit-value-s7-300-s7-400)

### MIN: Get minimum (S7-300, S7-400)

#### Description

You use the "Get minimum" instruction to compare the values of the IN1, IN2, and IN3 inputs and write the lowest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The value of the OUT parameter is invalid if one of the following conditions is met:

- The specified operands are not of the same data type.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get minimum" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the parameters INn and OUT from the "???" drop-down list.

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MIN | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN1 := "TagIn_Value1" | // First input value is compared. |
| IN2 := "TagIn_Value2" | // Second input value to be compared. |
| IN3 := "TagIn_Value3" | // Third input value to be compared. |
| OUT := "Tag_Minimum" | The "Tag_Minimum" operand is written with the value of the "TagIn_Value1" operand because this has the lowest value. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | Tag_Minimum | 12222 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### MAX: Get maximum (S7-300, S7-400)

#### Description

You use the "Get maximum" instruction to compare the values of the IN1, IN2, and IN3 inputs and write the highest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The value of the OUT output is invalid if one of the following conditions is fulfilled:

- The specified operands are not of the same data type.
- An operand has an invalid value.

#### Parameters

The following table shows the parameters of the "Get maximum" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the parameters INn and OUT from the "???" drop-down list.

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MAX | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| value_type := Int | // Data type of the parameters IN and OUT |
| IN1 := "TagIn_Value1" | // First input value is compared. |
| IN2 := "TagIn_Value2" | // Second input value to be compared. |
| IN3 := "TagIn_Value3" | // Third input value to be compared. |
| OUT := "Tag_Maximum" | // The "Tag_Maximum" operand is written with the value of the "TagIn_Value2" operand because this has the highest value. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | Tag_Maximum | 14444 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### LIMIT: Set limit value (S7-300, S7-400)

#### Description

You use the "Set limit value" instruction to limit the value at input IN to the values at the inputs MN and MX. If the value at the IN input meets the condition MN <= IN <= MX, it is copied to the OUT output. If the condition is not fulfilled and the input value IN is below the low limit MN, output OUT is set to the value of the input MN. If the high limit MX is exceeded, the OUT output is set to the value of the MX input.

The instruction is only executed if all the tags at the inputs are of the same data type.

The value of the OUT output is invalid if one of the following conditions is fulfilled:

- The specified tags are not of the same data type.
- An operand has an invalid value.
- The value at the MN parameter is greater than the value of the MX parameter.

#### Parameters

The following table shows the parameters of the "Set limit value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MN | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Low limit |
| IN | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Input value |
| MX | Input | Integers, floating-point numbers | I, Q, M, D, L, P | High limit |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the parameters MN, IN, MX and OUT from the "???" drop-down list.

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL LIMIT | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| MN := "Tag_LowLimit" | // Low limit |
| IN := "Tag_InputValue" | // Input value |
| MX := "Tag_HighLimit" | // High limit |
| OUT := "Tag_Result" | // The "Tag_Result" operand is written with the value of the "Tag_LowLimit" operand because the value of the "Tag_InputValue" operand is outside the defined limit range. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MN | Tag_LowLimit | 12000 |
| IN | Tag_InputValue | 8000 |
| MX | Tag_HighLimit | 16000 |
| OUT | Tag_Result | 12000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

## Move operations (S7-300, S7-400)

This section contains information on the following topics:

- [BLKMOV: Move block (S7-300, S7-400)](#blkmov-move-block-s7-300-s7-400)
- [UBLKMOV: Move block uninterruptible (S7-300, S7-400)](#ublkmov-move-block-uninterruptible-s7-300-s7-400)
- [FILL: Fill block (S7-300, S7-400)](#fill-fill-block-s7-300-s7-400)

### BLKMOV: Move block (S7-300, S7-400)

#### Description

You can use the "Move block" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/43499200011_DV_resource.Stream@PNG-en-US.png)

#### Consistency of source and destination data

Make sure that the source data remain unchanged during the execution of the "Move block" instruction. Otherwise, consistency of the destination data cannot be guaranteed.

#### Interruptibility

As long as the source area is not part of a data block that only exists in the load memory, there is no limit to the nesting depth.

If, however, BLKMOV is interrupted while copying from a DB that is not runtime-relevant, the execution of BLKMOV can no longer be nested.

#### Memory areas

You can use the "Move block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output
- Data blocks not runtime-relevant

#### General rules for moving

The source and destination areas must not overlap. If the source and destination areas have different lengths, only the length of the smaller area will be moved.

If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If an area of the BOOL data type is copied, the specified length of the area must be divisible by 8, otherwise the instruction will not execute.

> **Note**
>
> If the actual source or destination area is smaller than a destination or source area specified by the parameter SRCBLK or DSTBLK, the response depends on the CPU type:
>
> - The following applies to S7-300 CPUs:
>
>   No data is transferred. Error code W#16#837F is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data is transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data is transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.

#### Rules for moving character strings

You can use the "Move block" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved.

If you want to move the information on the maximum and actual length of a character string, specify the areas in bytes in the SRCBLK and DSTBLK parameters. Alternatively, you can use the "Serialize" / "Deserialize" instructions.

#### Rules for moving data blocks that are not runtime-relevant

The source area can also be in a data block in load memory that is not runtime-relevant. Data blocks that are not runtime-relevant are indicated by the keyword UNLINKED.

If a data block that is not runtime-relevant is copied to work memory with the "Move block" instruction and loaded at the same time, for example, by the programming device, the execution of the instruction can be delayed for several milliseconds. This results in a longer OB cycle and may trip the cycle monitoring.

If a data block that is not runtime-relevant is moved with the "Move block" instruction and the move operation is interrupted, the execution of the instruction can no longer be continued.

If the "Read from data block in the load memory" instruction is available on your CPU, you must use this instruction to read data blocks that are not runtime-relevant from load memory. If you use the "Move block" instruction, error W#16#8092 is output.

#### Parameters

The following table shows the parameters of the "Move block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL BLKMOV | // The instruction is called. |
| SRCBLK := P#M100.0 BYTE 10 | // 10 Bytes starting from MB100 are moved. |
| RET_VAL := "Tag_ErrorCode" | // If an error occurs during the move operation, its error code is output in the variable "Tag_ErrorCode". |
| DSTBLK := P#M200.0 BYTE 10 | // The moved bytes are written to the 10 bytes starting from MB200 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### UBLKMOV: Move block uninterruptible (S7-300, S7-400)

#### Description

You can use the "Move block uninterruptible" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

The move operation cannot be interrupted by other operating system activities. As a result, the interrupt reaction time of the CPU can increase during the execution of the "Move block uninterruptible" instruction.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

#### Memory areas

You can use the "Move block uninterruptible" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

#### General rules for moving

The source and destination area must not overlap during the execution of the "Move block uninterruptible" instruction. If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a source or destination area defined as a formal parameter is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, no data is transferred.

If an area of the BOOL data type is copied, the specified length of the area must be divisible by 8, otherwise the instruction will not execute.

You can use the "Move block uninterruptible" instruction to move a maximum of 512 bytes. Note the CPU-specific restrictions for this.

> **Note**
>
> If the actual source or destination area is smaller than a destination or source area specified by the parameter SRCBLK or DSTBLK, the response depends on the CPU type:
>
> - The following applies to S7-300 CPUs:
>
>   No data is transferred. Error code W#16#837F is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data is transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data is transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.

#### Rules for moving character strings

You can use the "Move block uninterruptible" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved. If areas of the STRING data type are moved, specify "1" as the area length.

#### Parameters

The following table shows the parameters of the "Move block uninterruptible" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8091 | The source or target area is only available in the load memory. |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL UBLKMOV | // The instruction is called. |
| SRCBLK := P#M100.0 BYTE 10 | // 10 Bytes starting from MB100 are moved. |
| RET_VAL := "Tag_ErrorCode" | // If an error occurs during the move operation, its error code is output in the variable "Tag_ErrorCode". |
| DSTBLK := P#M200.0 BYTE 10 | // The moved bytes are written to the 10 bytes starting from MB200 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### FILL: Fill block (S7-300, S7-400)

#### Description

You can use the "Fill block" instruction to fill a memory area (destination area) with the content of another memory area (source area). The "Fill block" instruction moves the content of the source area to the destination area until the destination area is completely written. The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/43500633099_DV_resource.Stream@PNG-de-DE.png)

Example: The contents of the range MW100 to MW118 are to be preassigned with the contents of the memory words MW14 to MW20.

#### Consistency of source and destination data

Note that while the instruction "Fill block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

#### Memory areas

You can use the "Fill block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

#### General rules for moving

The source and destination areas must not overlap. If the destination area to be preset is not an integer multiple of the length of the BVAL input parameter, the destination area is nevertheless written up to the last byte.

If the destination area to be preset is smaller than the source area, the function only copies as much data as can be written to the destination area.

If the destination or source area actually present is smaller than the assigned memory area for the source or destination area (BVAL, BLK parameters), no data is transferred.

If the ANY pointer (source or destination) is of the data type BOOL, the specified length must be divisible by 8; otherwise the instruction will not execute.

If the destination area is STRING data type, the instruction writes the entire string including the administration information.

> **Note**
>
> If the actual source or destination area is smaller than a destination or source area specified by the parameter BVAL or BLK, the response depends on the CPU type:
>
> - The following applies to S7-300 CPUs:
>
>   No data is transferred. Error code W#16#837F is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data is transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data is transferred. Error code W#16#8122 or W#16#8323 is output at the RET_VAL parameter. This error code has to be evaluated in your user program.

#### Rules for moving structures

When you transfer a structure as an input parameter you must bear in mind that the length of a structure is always oriented to an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

#### Parameters

The following table shows the parameters of the "Fill block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| BVAL | Input | ANY | I, Q, M, D, L, P | Specification of the memory area (source area), the content of which is used to fill the destination area at the BLK parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| BLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specification of the memory area that will be filled with the content of the source area. |
| 1) The BLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL FILL | // The "Fill block" instruction is called. |
| BVAL := P#M14.0 WORD 4 | // The area from MW14 to MW20 is moved |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| BLK := P#M100.0 WORD 10 | // The memory area from MW100 to MW118 is filled with the content of 4 words that are contained in the memory area on the BVAL parameter |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Conversion operations (S7-300, S7-400)

This section contains information on the following topics:

- [SCALE: Scale (S7-300, S7-400)](#scale-scale-s7-300-s7-400)
- [UNSCALE: Unscale (S7-300, S7-400)](#unscale-unscale-s7-300-s7-400)

### SCALE: Scale (S7-300, S7-400)

#### Description

Use the "Scale" instruction to convert the integer at the IN parameter into a floating-point number that can be scaled in physical units between a low limit value and a high limit value. You can use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is scaled. The result of the instruction is output at the OUT parameter.

The "Scale" instruction works with the following equation:

OUT = [((FLOAT (IN) – K1)/(K2–K1)) ∗ (HI_LIM–LO_LIM)] + LO_LIM

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at the IN parameter is greater than the value of the constant "K2", the result of the instruction is set to the value of the high limit (HI_LIM) and an error is output.

When the value at the IN parameter is less than the value of the constant "K1", the result of the instruction is set to the value of the low limit value (LO_LIM) and an error is output.

When the indicated low limit value is greater than the high limit value (LO_LIM > HI_LIM), the result is scaled inversely proportionate to the input value.

#### Parameters

The following table shows the parameters of the "Scale" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | INT | I, Q, M, D, L, P or constant | Input value to be scaled |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the constant "K2" or less than the value of the constant "K1" |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SCALE | // The instruction is called. |
| IN := "Tag_InputValue" | // Specifies the value to be converted and scaled |
| HI_LIM := "Tag_HighLimit" | // High limit |
| LO_LIM := "Tag_LowLimit" | // Low limit |
| BIPOLAR := "Tag_Bipolar" | // Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| OUT := "Tag_OutputValue" | // Result of the instruction |

The following table shows the values of the various operands before execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 0.0 |

The following table shows the values of the various operands after execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 50.03978588 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### UNSCALE: Unscale (S7-300, S7-400)

#### Description

You use the "Unscale" instruction to unscale the floating-point number in the IN parameter into physical units between a low limit and a high limit and convert it into an integer. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is unscaled. The result of the instruction is output at the OUT parameter.

The "Unscale" instruction works with the following equation:

OUT = [((IN–LO_LIM)/(HI_LIM–LO_LIM)) ∗ (K2–K1) ] + K1

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at parameter IN is not within the limits defined by HI_LIM and LO_LIM, an error is output and the result is set to the nearest limit.

When the indicated low limit value is greater than the high limit value (LO_LIM > HI_LIM), the result is scaled in reverse proportion to the input value.

#### Parameters

The following table shows the parameters of the "Unscale" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P or constant | Input value to be unscaled to an integer value |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT | Output | INT | I, Q, M, D, L, P | Result of the instruction |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the high limit (HI_LIM) or less than the value of the low limit (LO_LIM). |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL UNSCALE | // The instruction is called. |
| IN := "Tag_InputValue" | // Specifies the value to be unscaled |
| HI_LIM := "Tag_HighLimit" | // High limit |
| LO_LIM := "Tag_LowLimit" | // Low limit |
| BIPOLAR := "Tag_Bipolar" | // Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| OUT := "Tag_OutputValue" | // Result of the instruction |

The following table shows the values of the various operands before execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 0.0 |

The following table shows the values of the various operands after execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 22 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Program control operations (S7-300, S7-400)

This section contains information on the following topics:

- [Runtime control (S7-300, S7-400)](#runtime-control-s7-300-s7-400)

### Runtime control (S7-300, S7-400)

This section contains information on the following topics:

- [COMPRESS: Compress CPU memory (S7-400)](#compress-compress-cpu-memory-s7-400)
- [RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)](#re_trigr-restart-cycle-monitoring-time-s7-300-s7-400)
- [STP: Exit program (S7-300, S7-400)](#stp-exit-program-s7-300-s7-400)
- [WAIT: Configure time delay (S7-300, S7-400)](#wait-configure-time-delay-s7-300-s7-400)
- [PROTECT: Change protection level (S7-300, S7-400)](#protect-change-protection-level-s7-300-s7-400)
- [CiR: Control CiR process (S7-400)](#cir-control-cir-process-s7-400)

#### COMPRESS: Compress CPU memory (S7-400)

##### Description

The "Compress CPU memory" instruction is used to compress the working memory of the CPU or the RAM load memory. During this compression the gaps caused by deleting or loading blocks are filled by pushing together the existing blocks.

The compression operation is started by calling the "Compress CPU memory" instruction. The compression operation is divided into several program cycles. The compression operation is monitored by the values of the individual parameters. If value "1" is on the BUSY parameter of the instruction, the compression operation is still being executed. The value "1" on the DONE parameter reports that the compression operation has been completed. Error information can be queried on the RET_VAL parameter.

If an externally started compression operation has already been executed, calling the "Compress CPU memory" instruction will cause an error display.

##### Checking the compression function

Calling the instruction "Compress CPU memory" once starts the compression function. However, you have no control over whether the compression is performed successfully.

If you want to check the compression function, follow the steps outlined below:

The "Compress CPU memory" instruction must be called in the cycle. First evaluate the RET_VAL parameter after every call. If it has value "0", the parameters BUSY and DONE has to be evaluated. If BUSY = "1" and DONE = "0", this indicates that the compression function is still active. The compression has not been completed successfully until BUSY changes to value "0" and DONE to the value "1". Compression is repeated if the "Compress CPU memory" instruction is called again afterwards.

##### Parameters

The following table shows the parameters of the "Compress CPU memory" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| BUSY | Output | BOOL | I, Q, M, D, L | Information on whether compression operation is active |
| DONE | Output | BOOL | I, Q, M, D, L | Information on whether compression operation is complete |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error  The status of the compression operation can be queried on the BUSY and DONE parameters. |
| 8091 | An externally started compression operation is already being executed. |
| 8092 | The instruction cannot be executed, because one of the following conditions applies:  - The "Delete block" function is active. - A programming device function is accessing one of the blocks to be moved. - An externally started compression operation is already being executed. - The H-CPU is running a link-up or update function. |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)

##### Description

The "Restart cycle monitoring time" instruction is used to restart the cycle monitoring time of the CPU. The cycle monitoring time then restarts with the time you have set in the CPU configuration.

The instruction "Restart cycle monitoring time" can be called in all blocks regardless of the priority .

If the instruction is called in a block with a higher priority, for example, a hardware interrupt or a diagnostic interrupt, the instruction will not be executed.

The "Restart cycle monitoring time" instruction executes completely within a time span (10 times the maximum program cycle), regardless of the number of calls. Once this time has expired, the program cycle can no longer be prolonged.

##### Parameters

The "Restart cycle monitoring time" instruction has no parameters and supplies no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### STP: Exit program (S7-300, S7-400)

##### Description

You use the "Exit program" instruction to set the CPU to STOP mode and therefore to terminate the execution of the program. The effects of changing from RUN to STOP depend on the CPU configuration.

##### Parameters

The "Exit program" instruction has no parameters and returns no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### WAIT: Configure time delay (S7-300, S7-400)

##### Description

You can use the "Configure time delay" instruction to pause the program execution for a specific period of time. You indicate the period of time in microseconds on the WT parameter of the instruction.

You can configure time delays from -32768 up to 32767 microseconds (μs). The smallest possible delay time depends on the CPU and corresponds to the execution time of the instruction.

The execution of the instruction can be interrupted by higher priority events and does not return any error information.

Applies to S7-300-CPUs:

For the S7-300-CPUs (except S7-318), the delay time programmed by the instruction is a minimum time. It is extended by the execution time of the nested priority classes and by system utilizations.

> **Note**
>
> **Negative delay time**
>
> If you specify a negative delay time at parameter WT, the enable output ENO, or the RLO and the BR bit, will return the signal state FALSE. A negative delay time does not affect the CPU. The following instructions linked to enable output ENO are not executed in LAD or FBD.

##### Parameters

The following table shows the parameters of the "Configure time delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| WT | Input | INT | I, Q, M, D, L, P or constant | Time delay in microseconds (μs) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### PROTECT: Change protection level (S7-300, S7-400)

##### Description

The instruction "Change protection level" is used to change the configured protection level "1" of the CPU.

The configured protection level "1" with selected option "Removable with password", means that you have to configure a password. This password enables you to write-access during operation the CPU which was read-only protected with the instruction "Change Protection Level" (e. g. Load).

You specify the protection level on the MODE parameter of the instruction. The current protection level of your CPU is displayed in the inspector window under "Properties > Protection".

The following table shows the meaning of the protection levels.

| Protection level | Meaning |
| --- | --- |
| 1 | All programming device functions are permitted. Any existing blocking of the password authentication is canceled by the instruction "Change protection level". |
| 2 | - The program and the configuration of the CPU cannot be changed. The program in the CPU can be read. - The functions for process control, process monitoring, and process communication are permitted. - All informational functions are permitted. - If you know the valid password you can cancel the set write protection. - Any existing blocking of the password authentication is canceled by the instruction "Change protection level". |
| 3 | - You cannot cancel the set read and write protection, even if you know the valid password. - If a valid connection exists at the time when the instruction "Change protection level" is called, the call of the instruction does not affect this connection. |

If you have configured protection level "2" or "3" for your CPU, using the instruction "Change protection level" has no effect.

You can use the SSL parts list with the SSL ID W#16#0232 and index W#16#0004 to check whether protection level "2" or "3" is still in effect after the execution of the "Change protection level" instruction.

> **Note**
>
> You can only use the "Change protection level" instruction to set a protection level that is equal to or higher than the protection level you have configured with STEP 7 "Configure hardware. You have, for example, configured protection level 3 and then called the instruction "Change protection level" with the MODE parameter = 12. This blocks the password authentication. If the instruction is called again with the parameter MODE = 0 or 1, protection level 3 is retained and the read and write protection canceled by entry of the valid password.

##### Effects of the operating state transitions on the protection level

The following table shows what effects the operating state transitions have on the protection level set with the "Change protection level" instruction.

| Action | Effects on the protection level |
| --- | --- |
| - Operating mode switch to STOP - Unbuffered POWER ON - Memory reset with operating mode switch - Configuration and/or programming changes in STOP mode of the S7-400 CPU | The protection level is set to "1". All programming device functions are permitted. |
| - Cold restart - Warm restart | The protection level is set by the operating system to "1". All programming device functions are permitted.  If required, you can set the protection level in your program to "2" or "3" by calling the "Change protection level" instruction. |
| Buffered POWER ON | Remains unchanged |
| Operating mode transition RUN/STARTUP/HOLD -> STOP (by calling the "Exit program" instruction (STP) due to program error without corresponding error OB, or by operator action) | Remains unchanged |
| S7-400: Restart by user action or automatically following POWER ON | Remains unchanged |

##### Parameters

The following table shows the parameters of the "Change protection level" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | WORD | I, Q, M, D, L or constant | Protection level  Possible values:  - W#16#0000: Setting protection level "1" - W#16#0001: Setting protection level "2" with password authentication - W#16#000C: Setting protection level "3" without password authentication   Constants can also be specified at the MODE parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L | If an error occurs during processing, information on the error is output. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error |
| 8090 | Invalid value at MODE parameter. |
| 80C3 | The required operating resources are currently occupied. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

##### Example

The CPU should always be protected against access in RUN mode. The protection should only be rescinded when the operating mode switch is at STOP. You can reach this functionality by calling the "Change protection level" instruction in a startup OB and executing the instruction with the value W#16#0001 (protection level "2") on the MODE parameter. This way, protection level "2" remains set even after a warm restart.

| STL | Explanation |
| --- | --- |
| CALL PROTECT | // The instruction is called. |
| MODE := "Tag_ProtectionLevel" | // Set protection level |
| RET_VAL := "Tag_ErrorCode" | // Error information |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting options for the level of protection (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#setting-options-for-the-level-of-protection-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### CiR: Control CiR process (S7-400)

##### Description

The "Control CiR process" instruction is used to influence the CiR process in the user program as follows:

- Disable CiR process. In this case, the download of a modified configuration from the programming device to the CPU is always rejected. The disable is maintained until you cancel it again with the "Control CiR process" instruction.
- You can disable the CiR process conditionally by specifying a high limit for the CiR synchronization time on the FRZ_TIME parameter. In this case, the download of a modified configuration from the programming device to the CPU is only accepted if the CiR synchronization time calculated in the CPU does not exceed the specified high limit.
- Enable CiR process. The high limit of the CiR synchronization time is set to the default value 1000 ms.
- Determine whether the CiR process is enabled or not. If the CiR process is enabled or conditionally enabled, you will get the current high limit for the CiR synchronization time in the A_FT parameter of the instruction.

> **Note**
>
> During the CiR synchronization period the outputs are frozen and the inputs are not evaluated.

##### Parameters

The following table shows the parameters of the "Control CiR process" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | BYTE | I, Q, M, D, L or constant | Job identifier  Valid values on the MODE parameter are:  - 0: Information function - 1: Enable CiR process - 2: Disable CiR process - 3: Disable CiR conditionally. You specify the high limit of the CiR synchronization time in FRZ_TIME. |
| FRZ_TIME | Input | TIME | I, Q, M, D, L or constant | High limit of the CiR synchronization time in milliseconds.   Permitted range of values: 60 ... 2500 ms (default: 1000 ms)  The FRZ_TIME parameter is only relevant when the value 3 is set on the MODE parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information  When the MODE parameter is "0", the RET_VAL parameter supplies information on the enabling of the CiR process. |
| A_FT | Output | TIME | I, Q, M, D, L | Currently valid high limit of the CiR synchronization time |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error  This error code can be output only if the value "1", "2" or "3" is set on the MODE parameter. |
| 0001 | CiR is enabled.   This error code can be output only if the value "0" is set on the MODE parameter. |
| 0002 | The CiR process is disabled.   This error code can be output only if the value "0" is set on the MODE parameter. |
| 0003 | CiR is disabled conditionally.   This error code can be output only if the value "0" is set on the MODE parameter. |
| 8001 | The CPU is not ready for a CiR operation. You are using an H CPU in an H-system (stand-alone), or you are working with a standard CPU in multicomputing mode. |
| 8002 | The value at the MODE parameter is invalid. |
| 8003 | The value at the FRZ_TIME parameter is invalid. |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

##### Example

The "Control CiR process" instruction can be used, for example, to ensure that no CiR process is initiated during periods in which maximum CPU performance is required to control the process.

To use the "Control CiR process" for this, the instruction must be called in the program before the start of the period with increased process activity and executed with the value "2" (disable CiR process) for the MODE parameter. The CiR process is then disabled.

To enable the CiR process again after the completion of the period with increased process activity, call the "Control CiR process" instruction again and execute it with the value "1" for the MODE parameter. Alternatively, you can also set the value 3 on the MODE parameter to disable the CiR process conditionally.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Word logic operations (S7-300, S7-400)

This section contains information on the following topics:

- [DECO: Decode (S7-300, S7-400)](#deco-decode-s7-300-s7-400)
- [ENCO: Encode (S7-300, S7-400)](#enco-encode-s7-300-s7-400)
- [SEL: Select (S7-300, S7-400)](#sel-select-s7-300-s7-400)

### DECO: Decode (S7-300, S7-400)

#### Description

The instruction "Decode" sets a bit specified by the input value in the output value.

The "Decode" instruction reads the value of the IN parameter and sets the bit in the OUT parameter whose bit position corresponds to the value read. The other bits in the output value are filled with zeroes. When the value at the IN parameter is greater than 31, a modulo-32 operation is executed.

#### Parameters

The following table shows the parameters of the "Decode" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | WORD, INT | I, Q, M, D, L, P or constant | Position of the bit in the output value which is set |
| OUT | Output | DWORD | I, Q, M, D, L, P | Output value |

You can select the data type of the IN parameter from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL DECO | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Input" | // Input value that specifies the bit to be set in the output value |
| OUT := "Tag_Output" | // Result |

The following table shows how the instruction functions using specific values:

![Example](images/51492948107_DV_resource.Stream@PNG-de-DE.png)

The instruction reads bit number "3" from the value of the operand "Tag_Input" and sets the third bit to the value of the operand "Tag_Output".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### ENCO: Encode (S7-300, S7-400)

#### Description

The instruction "Encode" is used to read the bit number of the least significant set bit in the input value and to output it at the parameter OUT.

The "Encode" instruction selects the least significant bit of the value at the IN parameter and writes this bit number to the operand at the OUT parameter. If the IN parameter has the value DW#16#00000001 or DW#16#00000000, the value "0" is output at the OUT parameter.

#### Parameters

The following table shows the parameters of the "Encode" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | INT | I, Q, M, D, L, P | Output value |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL ENCO | // The instruction is called. |
| IN := "Tag_Input" | // Input value the least significant bit of which is read. |
| OUT := "Tag_Output" | // Bit number of least significant bit set in the input value |

The following table shows how the instruction functions using specific values:

![Example](images/51493666315_DV_resource.Stream@PNG-de-DE.png)

The instruction selects the least significant set bit of the variable "Tag_Input" and writes its bit position "3" to the variable "Tag_Output".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### SEL: Select (S7-300, S7-400)

#### Description

Depending on a switch (input G), you use the "Select" instruction to select one of the inputs, IN0 or IN1, and copies its content to the OUT output. If the G input has signal state "0", the value at the IN0 input is moved. If the G input has the signal state "1", the value of the IN1 input is moved to the OUT output.

The instruction is only executed if the tags of all parameters have the same data type.

#### Parameters

The following table shows the parameters of the "Select" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| G | Input | BOOL | I, Q, M, D, L | Switch |
| IN0 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | First input value |
| IN1 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | Second input value |
| OUT | Output | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | Result |

You can select the data type of the parameters IN0, IN1 and OUT from the "???" drop-down list.

> **Note**
>
> **Parameter assignment**
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SEL | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| G := "Tag_Input_G" | // Signal state of the switch |
| IN0 := "Tag_Input0" | // First input value |
| IN1 := "Tag_Input1" | // Second input value |
| OUT := "Tag_Output" | // Value of the selected input |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value |
| --- | --- | --- |
| G | Tag_Input_G | 1 |
| IN0 | Tag_Input0 | W#16#0000 |
| IN1 | Tag_Input1 | W#16#FFFF |
| OUT | Tag_Output | W#16#FFFF |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

## Additional instructions (S7-300, S7-400)

This section contains information on the following topics:

- [SET: Set bit array (S7-300, S7-400)](#set-set-bit-array-s7-300-s7-400)
- [SETP: Set a bit array in the I/O area (S7-300, S7-400)](#setp-set-a-bit-array-in-the-io-area-s7-300-s7-400)
- [SETI: Set byte array (S7-300, S7-400)](#seti-set-byte-array-s7-300-s7-400)
- [RESET: Reset bit array (S7-300, S7-400)](#reset-reset-bit-array-s7-300-s7-400)
- [RESETP: Reset a bit array in the I/O area (S7-300, S7-400)](#resetp-reset-a-bit-array-in-the-io-area-s7-300-s7-400)
- [RESETI: Reset byte array (S7-300, S7-400)](#reseti-reset-byte-array-s7-300-s7-400)
- [REPL_VAL: Enter substitute value (S7-300, S7-400)](#repl_val-enter-substitute-value-s7-300-s7-400)
- [DRUM: Implement sequencer (S7-300, S7-400)](#drum-implement-sequencer-s7-300-s7-400)
- [DRUM_X: Implement sequencer (S7-300, S7-400)](#drum_x-implement-sequencer-s7-300-s7-400)
- [DCAT: Discrete control-timer alarm (S7-300, S7-400)](#dcat-discrete-control-timer-alarm-s7-300-s7-400)
- [MCAT: Motor control-timer alarm (S7-300, S7-400)](#mcat-motor-control-timer-alarm-s7-300-s7-400)
- [IMC: Compare input bits with the bits of a mask (S7-300, S7-400)](#imc-compare-input-bits-with-the-bits-of-a-mask-s7-300-s7-400)
- [SMC: Compare scan matrix (S7-300, S7-400)](#smc-compare-scan-matrix-s7-300-s7-400)
- [LEAD_LAG: Lead and lag algorithm (S7-300, S7-400)](#lead_lag-lead-and-lag-algorithm-s7-300-s7-400)
- [TONR_X: Time accumulator (S7-300, S7-400)](#tonr_x-time-accumulator-s7-300-s7-400)
- [WSR: Save data to shift register (S7-300, S7-400)](#wsr-save-data-to-shift-register-s7-300-s7-400)
- [SHRB: Shift bit to shift register (S7-300, S7-400)](#shrb-shift-bit-to-shift-register-s7-300-s7-400)
- [SEG: Create bit pattern for seven-segment display (S7-300, S7-400)](#seg-create-bit-pattern-for-seven-segment-display-s7-300-s7-400)
- [BCDCPL: Create tens complement (S7-300, S7-400)](#bcdcpl-create-tens-complement-s7-300-s7-400)
- [BITSUM: Count number of set bits (S7-300, S7-400)](#bitsum-count-number-of-set-bits-s7-300-s7-400)

### SET: Set bit array (S7-300, S7-400)

#### Description

You use the "Set bit array" instruction to set the signal state of the bits in a specified area to "1". You use the pointer on the S_BIT parameter to define the starting point of the range. If the pointer points to the memory area of the external I/O, the instruction is not executed. You specify the number of bits to be set in the specified area in the N parameter. When the N parameter has the value "0", calling the instruction has no effect.

The instruction is only executed when the MCR bit is "1". When the MCR bit has the signal state "0", the bits in the specified range are not changed.

> **Note**
>
> **Parameter N**
>
> You can also interconnect an element of a data block at parameter N.

#### Parameters

The following table shows the parameters of the "Set bit array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BIT | Input | POINTER | I, Q, M, D | Pointer to the first bit of the range whose bits are set.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Number of bits to be set |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SET | // The "Set bit array" instruction is called |
| S_BIT := P#M0.0 | // Pointer to the first bit to be set (M0.0) |
| N := 10 | // Number of bits to be set |

In the example the instruction sets 10 bits in the range from M0.0 to M1.2.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SETP: Set a bit array in the I/O area (S7-300, S7-400)

#### Description

The instruction "Set a bit array in the I/O area" sets the bits of an I/O area to the signal state "1". At the same time the corresponding bits in the process image outputs are also set parallel to the I/O bits.

You use the N and SA parameters to define the bit array that will be set. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to set the entire bit array. In this case an error information is output at the RET_VAL parameter.

The I/O area is set byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first and last bytes to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits at the value of the relevant bit in the process image output can lead, for example, to lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are set to the signal state "1".

The instruction "Set a bit array in the I/O area" must be called in an MCR area.

Calling the "Set a bit array in the I/O area" instruction has no effect if one of the following conditions applies:

- The N parameter has the value "0".
- The MCR bit has the signal state "0".

#### Parameters

The following table shows the parameters of the "Set a bit array in the I/O area" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| N | Input | INT | I, Q, M, D, L or constant | Number of bits to be set |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| SA | Output | POINTER | P | Pointer to the first bit to be set |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SETP | // The instruction is called. |
| N := 8 | // Number of bits to be set |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| SA := P#10.0 | // Pointer to the first bit to be set (Q10.0) |

In the example the instruction sets 8 bits in the I/O range corresponding to the outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)

### SETI: Set byte array (S7-300, S7-400)

#### Description

The "Set byte array" instruction sets the signal state of the bits in a specified area of bytes to "1". You define the start point of the array on the S_BYTE. You define the size of the array by specifying the number of bits to be set on the N parameter of the instruction.

> **Note**
>
> The value of the N parameter must be a multiple of the number eight (for example, 8, 16, 24, etc.).

The pointer specified on the S_BYTE parameter must reference the external I/O memory area (P). Since the "P" memory area is accessed as bytes, words, or double words, the pointer of the S_BYTE parameter must point to an operand that corresponds to a byte limit value, i.e., the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process-image output (Q) is reset to "0".

Calling the "Set byte array" instruction has no effect if one of the following conditions applies:

- The pointer on the S_BYTE parameter does not reference the external I/O memory area (P).
- The pointer on the S_BYTE parameter references an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.
- The MCR bit has the signal state "0".

#### Parameters

The following table shows the parameters of the "Set byte array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BYTE | Input | POINTER | P or constant | Points to the first byte of the array whose bits will be set  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Size of the array to be set  The array is specified by the number of bits as a multiple of eight (for example 8, 16, 24 etc.). |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SETI | // The instruction is called. |
| S_BYTE := P#2.0 | // Pointer to the first byte of the range (P2.0) |
| N := 16 | // Number of bits to be set |

In the example the instruction sets 2 bytes (16 bits) in the range from P2.0 to P3.7 (I/O outputs).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### RESET: Reset bit array (S7-300, S7-400)

#### Description

The "Reset bit array" instruction is used to reset the signal state of the bits in a specified range to "0". You use the pointer on the S_BIT parameter to define the starting point of the range. If the pointer points to the memory area of the external I/O, the instruction is not executed. You specify the number of bits to be reset in the specified range at the N parameter of the instruction. When the N parameter has the value "0", calling the instruction has no effect.

The instruction is only executed when the MCR bit is "1". When the MCR bit has the signal state "0", the bits in the specified range are not changed.

#### Parameters

The following table shows the parameters of the "Reset bit array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the first bit of the range whose bits will be reset.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Number of bits to be reset. |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL RESET | // The instruction is called. |
| S_BIT := P#M0.0 | // Pointer to the first bit (M0.0) to be reset |
| N := 10 | // Number of bits which are reset |

In the example the instruction resets 10 bits in the range from M0.0 to M1.2.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### RESETP: Reset a bit array in the I/O area (S7-300, S7-400)

#### Description

The "Reset a bit array in the I/O area" instruction is used to reset the bits of an I/O area to signal state "0". At the same time the corresponding bits in the process image outputs are also reset parallel to the I/O bits.

You use the N and SA parameters to define the bit array that will be reset. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to set the entire bit array. In this case an error information is output at the RET_VAL parameter.

The I/O area is reset byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first and last bytes to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits at the value of the relevant bit in the process image output can lead, for example, to lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are reset to the signal state "0".

The instruction "Reset a bit array in the I/O area" must be called in an MCR range.

Calling the "Reset a bit array in the I/O area" instruction has no effect if one of the following conditions applies:

- The N parameter has the value "0".
- The MCR bit has the signal state "0".

#### Parameters

The following table shows the parameters of the "Reset a bit array in the I/O area" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| N | Input | INT | I, Q, M, D, L or constant | Number of bits to be reset. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| SA | Output | POINTER | P | Pointer to the first bit to be reset. |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL RESETP | // The instruction is called. |
| N := 8 | // Number of bits to be reset |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| SA := P#10.0 | // Pointer to the first bit (Q10.0) to be reset |

In the example the instruction sets 8 bits in the I/O area corresponding to the outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)

### RESETI: Reset byte array (S7-300, S7-400)

#### Description

The "Reset byte array" instruction is used to reset the signal state of the bits in a specified range of bytes to "0". You use the pointer on the S_BYTE parameter to define the starting point of the range. You define the size of the range by specifying the number of bits to be reset on the N parameter of the instruction.

> **Note**
>
> The value of the N parameter must be a multiple of the number eight (for example, 8, 16, 24, etc.).

The pointer specified on the S_BYTE parameter must reference the external I/O memory area (P). Since the "P" memory area is accessed as bytes, words, or double words, the pointer of the S_BYTE parameter must point to an operand that corresponds to a byte limit value, i.e., the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process-image output (Q) is reset to "0".

Calling the "Reset byte array" instruction has no effect if one of the following conditions applies:

- The pointer on the S_BYTE parameter does not reference the external I/O memory area (P).
- The pointer on the S_BYTE parameter references an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.
- The MCR bit has the signal state "0".

#### Parameters

The following table shows the parameters of the "Reset byte array" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BYTE | Input | POINTER | P or constant | Points to the first byte of the range whose bits will be reset.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Size of the array whose bits are to be reset.  The array is specified by the number of bits as a multiple of eight (for example 8, 16, 24 etc.). |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL RESETI | // The instruction is called. |
| S_BYTE := P#2.0 | // Pointer to the first byte of the range (P2.0) |
| N := 16 | // Number of bits to be reset |

In the example the instruction resets 2 Bytes (16 bits) in the range from P2.0 to P3.7 (I/O outputs).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### REPL_VAL: Enter substitute value (S7-300, S7-400)

#### Description

Use the "Enter substitute value" instruction to enter a substitute value in accumulator 1 (ACCU 1) from a synchronous error organization block of the program level causing the error.

> **Note**
>
> You can only call the "Enter substitute value" instruction in a synchronous error organization block (OB 121, OB 122).

Use the "Enter substitute value" instruction when you can no longer read any value from a module. The OB 122 is started after each access to this module. By calling the "Enter substitute value" instruction you can have the substitute value loaded in accumulator 1 of the interrupted program level. The program execution is then continued with this substitute value. The information needed for selecting the substitute value (for example, the block in which the error occurred or the address affected) is located in the local tags of OB 122.

#### Parameters

The following table shows the parameters of the "Enter substitute value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| VAL | Input | DWORD | I, Q, M, D, L or constant | Substitute value |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 8080 | The instruction was not called from a synchronous error OB. |
| 8xyy | You can find additional information here: [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)

### DRUM: Implement sequencer (S7-300, S7-400)

#### Description

You use the "Implement sequencer" instruction to assign the programmed output bits (OUT1 to OUT16) and the output word (OUT_WORD) with the programmed values of the OUT_VAL parameter of the relevant step. The specific step must thereby satisfy the conditions of the programmed enable mask on the S_MASK parameter while the instruction remains at this step. The instruction advances to the next step if the event for the step is true and the programmed time for the current step elapses, or if the value at the JOG parameter changes from "0" to "1". The instruction is reset when the signal state of the RESET parameter changes to "1". The current step is hereby equated to the preset step (DSP).

The amount of time spent on a step is determined by the product of the preset timebase (DTBP) and the preset counter value (S_PRESET) for each step. At the start of a new step, this calculated value is loaded into the DCC parameter, which contains the time remaining for the current step. If, for example the value at the DTBP parameter is "2" and the preset value for the first step is "100" (100 ms), the DCC parameter has the value "200" (200 ms).

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1". The event bits are initialized with a signal state of "1".

When the sequencer is on the last programmed step (LST_STEP) and the time for this step has expired, the signal state on the Q parameter is set to "1"; otherwise it is set to "0". When the Q parameter is set, the instruction remains on the step until it is reset.

In the configurable mask (S_MASK) you can select the individual bits in the output word (OUT_WORD) and set or reset the output bits (OUT1 to OUT16) by means of the output values (OUT_VAL). When a bit of the configurable mask has a signal state of "1", the OUT_VAL value sets/resets the corresponding bit. If the signal state of a bit of the configurable mask is "0", the corresponding bit is left unchanged. All the bits of the configurable mask for all 16 steps are initialized with a signal state of "1".

The output bit on the OUT1 parameter corresponds to the least significant bit of the output word (OUT_WORD). The output bit on the OUT16 parameter corresponds to the most significant bit of the output word (OUT_WORD).

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Implement sequencer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | A signal state of "1" indicates a reset condition |
| JOG | Input | BOOL | I, Q, M, D, L | When the signal state changes from "0" to "1", the instruction advances to the next step. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Number of the last programmed step. |
| EVENT(i),  1<= i <=16 | Input | BOOL | I, Q, M, D, L | Event bit (i);  Initial signal state is "1". |
| OUT(j),  1 ≤ j ≤ 16 | Output | BOOL | I, Q, M, D, L | Output bit (j) |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Word address to which the sequencer writes the output values. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | JOG parameter history bit |
| EOD | Static | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| DSP | Static | BYTE | I, Q, M, D, L, P | Preset first step of the sequencer (1 to 16) |
| DSC | Static | BYTE | I, Q, M, D, L, P | Current step of the sequencer |
| DCC | Static | DWORD | I, Q, M, D, L, P | Remaining processing time for the current step |
| DTBP | Static | WORD | I, Q, M, D, L, P | Preset timebase of the sequencer |
| PrevTime | Static | TIME | I, Q, M, D, L or constant | System time of the previous call |
| S_PRESET | Static | ARRAY[1..16] of WORD | I, Q, M, D, L | Preset counter value for each step [1 to 16] where one clock pulse = 1 ms. |
| OUT_VAL | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Output values for each step [1 to 16, 0 to 15]. |
| S_MASK | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Configurable mask for each step [1 to 16, 0 to 15]. Initial signal states are "1". |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* | Explanation |
| --- | --- |
| W#16#0000 | No error |
| W#16#000B | The value at the LST_STEP parameter is less than 1 or greater than 16. |
| W#16#000C | The value at the DSC parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| W#16#000D | The value at the DSP parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT1 to OUT16) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL DRUM, "DRUM_DB" | // The instruction is called and the instance data block "DRUM_DB" is created. |
| RESET := "Tag_Reset" | // Reset input |
| JOG := "Tag_Input_Jog" | // On a rising edge, the instruction advances to the next step |
| DRUM_EN := "Tag_Input_DrumEN" | // The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP := "Tag_Number_LastStep" | // Number of the last programmed step |
| EVENT1 := "MyTag_Event_1" | // Event bit 1 |
| EVENT2 := "MyTag_Event_2" | // Event bit 2 |
| EVENT3 := "MyTag_Event_3" | // Event bit 3 |
| EVENT4 := "MyTag_Event_4" | // Event bit 4 |
| EVENT5 := "MyTag_Event_5" | // Event bit 5 |
| EVENT6 := "MyTag_Event_6" | // Event bit 6 |
| EVENT7 := "MyTag_Event_7" | // Event bit 7 |
| EVENT8 := "MyTag_Event_8" | // Event bit 8 |
| EVENT9 := "MyTag_Event_9" | // Event bit 9 |
| EVENT10 := "MyTag_Event_10" | // Event bit 10 |
| EVENT11 := "MyTag_Event_11" | // Event bit 11 |
| EVENT12 := "MyTag_Event_12" | // Event bit 12 |
| EVENT13 := "MyTag_Event_13" | // Event bit 13 |
| EVENT14 := "MyTag_Event_14" | // Event bit 14 |
| EVENT15 := "MyTag_Event_15" | // Event bit 15 |
| EVENT16 := "MyTag_Event_16" | // Event bit 16 |
| OUT1 := "MyTag_Output_1" | // Output bit 1 |
| OUT2 := "MyTag_Output_2" | // Output bit 2 |
| OUT3 := "MyTag_Output_3" | // Output bit 3 |
| OUT4 := "MyTag_Output_4" | // Output bit 4 |
| OUT5 := "MyTag_Output_5" | // Output bit 5 |
| OUT6 := "MyTag_Output_6" | // Output bit 6 |
| OUT7 := "MyTag_Output_7" | // Output bit 7 |
| OUT8 := "MyTag_Output_8" | // Output bit 8 |
| OUT9 := "MyTag_Output_9" | // Output bit 9 |
| OUT10 := "MyTag_Output_10" | // Output bit 10 |
| OUT11 := "MyTag_Output_11" | // Output bit 11 |
| OUT12 := "MyTag_Output_12" | // Output bit 12 |
| OUT13 := "MyTag_Output_13" | // Output bit 13 |
| OUT14 := "MyTag_Output_14" | // Output bit 14 |
| OUT15 := "MyTag_Output_15" | // Output bit 15 |
| OUT16 := "MyTag_Output_16" | // Output bit 16 |
| Q := "Tag_Output_Q" | // The signal state "1" indicates that the time for the last step has elapsed |
| OUT_WORD := "Tag_OutputWord" | // Word address to which the sequencer writes the output values |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_DrumEN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | TRUE |
| OUT3 | MyTag_Output_3 | M4.2 | TRUE |
| OUT4 | MyTag_Output_4 | M4.3 | TRUE |
| OUT5 | MyTag_Output_5 | M4.4 | TRUE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | TRUE |
| OUT8 | MyTag_Output_8 | M4.7 | TRUE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | TRUE |
| OUT12 | MyTag_Output_12 | M5.3 | TRUE |
| OUT13 | MyTag_Output_13 | M5.4 | TRUE |
| OUT14 | MyTag_Output_14 | M5.5 | TRUE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | FALSE |
| OUT3 | MyTag_Output_3 | M4.2 | FALSE |
| OUT4 | MyTag_Output_4 | M4.3 | FALSE |
| OUT5 | MyTag_Output_5 | M4.4 | FALSE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | FALSE |
| OUT8 | MyTag_Output_8 | M4.7 | FALSE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | FALSE |
| OUT12 | MyTag_Output_12 | M5.3 | FALSE |
| OUT13 | MyTag_Output_13 | M5.4 | FALSE |
| OUT14 | MyTag_Output_14 | M5.5 | FALSE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are changed in the instance data block "DRUM_DB" of the instruction after the execution of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### DRUM_X: Implement sequencer (S7-300, S7-400)

#### Description

You use the "Implement sequencer" instruction to implement a sequencer with a maximum of 16 steps. You specify the number of the first step on the DSP parameter. You specify the number of the last step on the LST_STEP parameter.

During each step, all 16 output bits OUT0 to OUT15 and the output parameter OUT_WORD (in which the output bits are collected together) are written. An output bit is assigned either the corresponding bit of the OUT_VAL array that you specified or the output bit of the preceding step. The value assigned depends on the value of the mask bit on the S_MASK parameter.

> **Note**
>
> The default of the mask bits is 0. If you want to change the current setting of one or more mask bits, make this change in the instance data block.

The "Implement sequencer" instruction advances to the next step when there is a rising signal edge on the JOG parameter. If the instruction is already in the last step, the Q and EOD tags are set when the JOG parameter has a positive signal edge. In this case the DCC parameter is set to the value "0". The instruction remains in the last step until the RESET parameter is set to the value "1".

You can also assign parameters so that switching to the next step is time dependent. To do this, the DRUM_EN parameter has to be set to the value "1". The transition to the next step is made when the event bit (EVENTi) belonging to the current step is set and the time specified for the current step has expired. The time for a step is the product of the (DTBP) time base and the time factor valid for the current step (S_PRESET).

> **Note**
>
> The execution time (DCC) remaining in the current step is reduced only when the corresponding event bit (EVENTi) is set.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

If the value "1" is set in the RESET parameter when the instruction is called, the sequencer goes to the step whose number is specified in the DSP parameter.

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1".

You can also move the next step at any time via the value at the JOG parameter.

When the instruction is called for the first time, you must set the value "1" on the RESET parameter.

When the sequencer is in the last step and the execution time specified for this step has expired, the parameters Q and EOD are set. The instruction remains in the last step until the RESET parameter changes to the value "1".

The instruction is executed only in the STARTUP and RUN modes.

The operating system resets the "Implement sequencer" instruction during a cold restart. During a warm restart, the instruction is not reset. If you want the "Implement sequencer" instruction to be initialized after a warm restart, you must call the instruction in OB 100 with the value "1" in the RESET parameter.

#### Parameters

The following table shows the parameters of the "Implement sequencer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" resets the sequencer. When the instruction is called for the first time, the RESET parameter must be set to "1". |
| JOG | Input | BOOL | I, Q, M, D, L | A rising edge (compared to the last call) switches the sequencer to the next step if it is not yet in the last step. The next step is enabled depending on the value you assigned to the DRUM_EN parameter. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | Control parameter that specifies whether time-dependent switching to the next step is possible. If the value is "1" a time-dependent switching to the next step is possible. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Number of the last step   Values from 1 to 16 are permitted. |
| EVENT(i),  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit (i) (belongs to step i) |
| OUTj,  0 ≤ j ≤ 15 | Output | BOOL | I, Q, M, D, L | Output bit (j)  (identical with bit no. j of OUT_WORD) |
| Q | Output | BOOL | I, Q, M, D, L | Status parameter that indicates whether the specified execution time of the last step has expired. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Output bits collected together in a tag |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | Not relevant to user (input parameter JOG of the preceding call) |
| EOD | Static | BOOL | I, Q, M, D, L | Identical with output parameter Q |
| DSP | Static | BYTE | I, Q, M, D, L, P or constant | Number of the first step  Values from 1 to 16 are permitted. |
| DSC | Static | BYTE | I, Q, M, D, L, P or constant | Number of the current step |
| DCC | Static | DWORD | I, Q, M, D, L, P | The execution time still remaining in the current step in milliseconds (ms) (only relevant if DRUM_EN = 1 and the corresponding event bit = 1) |
| DTBP | Static | WORD | I, Q, M, D, L, P or constant | The time base valid for all steps in milliseconds (ms) |
| PREV_TIME | Static | DWORD | I, Q, M, D, L or constant | (Not relevant for the user: system time of the previous call) |
| S_PRESET | Static | ARRAY of WORD | I, Q, M, D, L or constant | One-dimensional array with the time factors for each step.  Recommended selection of the indices: [1 to 16]  In this case, S_PRESET [x] has the time factor of step x. |
| OUT_VAL | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the values to be output in each step if they have not been masked out using S_MASK.  Recommended selection of the indices: [1 to 16, 0 to 15] In this case, OUT_VAL [x, y] has the value assigned to the output bit OUTy in step x. |
| S_MASK | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the mask bits for each step.  Recommended selection of the indices: [1 to 16, 0 to 15] In this case, S_MASK [x, y] contains the mask bit for the "y"the value to be output in step x.  Meaning of the mask bits:  - 0: The corresponding value of the previous step is assigned to the relevant output bit. - 1: The corresponding value from OUT_VAL is assigned to the relevant output bit. |

For additional information on valid data types, refer to "See also".

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8081 | Invalid value at parameter LST_STEP |
| 8082 | Invalid value on parameter DSC |
| 8083 | Invalid value on parameter DSP |
| 8084 | The product DCC = DTBP * S_PRESET[DSC] exceeds the value 2**31-1 (approximately 24.86 days). |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT0 to OUT15) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL DRUM_X, "DRUM_X_DB" | // The instruction is called and the instance data block "DRUM_DB" is created. |
| RESET := "Tag_Reset" | // Reset input |
| JOG := "Tag_Input_Jog" | // On a rising edge, the instruction advances to the next step |
| DRUM_EN := "Tag_Input_DrumEN" | // The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP := "Tag_Number_LastStep" | // Number of the last programmed step |
| EVENT1 := "MyTag_Event_1" | // Event bit 1 |
| EVENT2 := "MyTag_Event_2" | // Event bit 2 |
| EVENT3 := "MyTag_Event_3" | // Event bit 3 |
| EVENT4 := "MyTag_Event_4" | // Event bit 4 |
| EVENT5 := "MyTag_Event_5" | // Event bit 5 |
| EVENT6 := "MyTag_Event_6" | // Event bit 6 |
| EVENT7 := "MyTag_Event_7" | // Event bit 7 |
| EVENT8 := "MyTag_Event_8" | // Event bit 8 |
| EVENT9 := "MyTag_Event_9" | // Event bit 9 |
| EVENT10 := "MyTag_Event_10" | // Event bit 10 |
| EVENT11 := "MyTag_Event_11" | // Event bit 11 |
| EVENT12 := "MyTag_Event_12" | // Event bit 12 |
| EVENT13 := "MyTag_Event_13" | // Event bit 13 |
| EVENT14 := "MyTag_Event_14" | // Event bit 14 |
| EVENT15 := "MyTag_Event_15" | // Event bit 15 |
| EVENT16 := "MyTag_Event_16" | // Event bit 16 |
| OUT0 := "MyTag_Output_0" | // Output bit 0 |
| OUT1 := "MyTag_Output_1" | // Output bit 1 |
| OUT2 := "MyTag_Output_2" | // Output bit 2 |
| OUT3 := "MyTag_Output_3" | // Output bit 3 |
| OUT4 := "MyTag_Output_4" | // Output bit 4 |
| OUT5 := "MyTag_Output_5" | // Output bit 5 |
| OUT6 := "MyTag_Output_6" | // Output bit 6 |
| OUT7 := "MyTag_Output_7" | // Output bit 7 |
| OUT8 := "MyTag_Output_8" | // Output bit 8 |
| OUT9 := "MyTag_Output_9" | // Output bit 9 |
| OUT10 := "MyTag_Output_10" | // Output bit 10 |
| OUT11 := "MyTag_Output_11" | // Output bit 11 |
| OUT12 := "MyTag_Output_12" | // Output bit 12 |
| OUT13 := "MyTag_Output_13" | // Output bit 13 |
| OUT14 := "MyTag_Output_14" | // Output bit 14 |
| OUT15 := "MyTag_Output_15" | // Output bit 15 |
| Q := "Tag_Output_Q" | // The signal state "1" indicates that the time for the last step has elapsed |
| OUT_WORD := "Tag_OutputWord" | // Word address to which the sequencer writes the output values |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_Drum_EN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | TRUE |
| OUT2 | MyTag_Output_2 | M4.2 | TRUE |
| OUT3 | MyTag_Output_3 | M4.3 | TRUE |
| OUT4 | MyTag_Output_4 | M4.4 | TRUE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | TRUE |
| OUT7 | MyTag_Output_7 | M4.7 | TRUE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | TRUE |
| OUT11 | MyTag_Output_11 | M5.3 | TRUE |
| OUT12 | MyTag_Output_12 | M5.4 | TRUE |
| OUT13 | MyTag_Output_13 | M5.5 | TRUE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | FALSE |
| OUT2 | MyTag_Output_2 | M4.2 | FALSE |
| OUT3 | MyTag_Output_3 | M4.3 | FALSE |
| OUT4 | MyTag_Output_4 | M4.4 | FALSE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | FALSE |
| OUT7 | MyTag_Output_7 | M4.7 | FALSE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | FALSE |
| OUT11 | MyTag_Output_11 | M5.3 | FALSE |
| OUT12 | MyTag_Output_12 | M5.4 | FALSE |
| OUT13 | MyTag_Output_13 | M5.5 | FALSE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### DCAT: Discrete control-timer alarm (S7-300, S7-400)

#### Description

You can use the "Discrete control-timer alarm" to count the time from the point at which the CMD parameter issues the command to open or close. The time is accumulated until the preset time (PT) is exceeded or the information is received that the device was opened or closed (O_FB or C_FB) within the specified time. If the preset time is exceeded before the information on the opening or closing of the device is received, the corresponding alarm is activated. If the signal state of the command input changes before the preset time, the time is restarted.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

The "Discrete control-timer alarm" instruction has the following effects on the input conditions:

- When the signal state of the CMD parameter changes from "0" to "1", the signal states of the parameters Q, CMD_HIS, ET, OA and CA are influenced as follows:

  - The parameters Q and CMD_HIS are set to "1".
  - The parameters ET, OA and CA are reset to "0".
- When the signal state on the parameter CMD changes from "1" to "0", the parameters Q, ET, OA, CA and CMD_HIS are reset to "0".
- When the signal state of the CMD and CMD_HIS parameters is "1" and the parameter O_FB is set to "0", the time difference (ms) since the last execution of the instruction is added to the value at the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state at the OA parameter is set to "1". If the value of the ET parameter does not exceed the value of the PT parameter, the signal state of the OA parameter is reset to "0". The value at the parameter CMD_HIS is reset to the value of the parameter CMD.
- When the signal state of the parameters CMD, CMD_HIS and O_FB are set to "1" and the parameter C_FB has the value "0", the signal state of the parameter OA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the parameter O_FB changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and C_FB have the value "0", the time difference (ms) since the last execution of the instruction is added to the value of the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state of the parameter CA is reset to "1". If the value at the parameter PT is not exceeded, the parameter CA has the signal state "0". The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and O_FB have the signal state "0" and the parameter C_FB is set to "1", the parameter CA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the C_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters O_FB and C_FB simultaneously have the signal state "1", the signal states of both alarm outputs are set to "1".

The "Discrete control-timer alarm" instruction has no error information.

#### Parameters

The following table shows the parameters of the "Discrete control-timer alarm" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CMD | Input | BOOL | I, Q, M, D, L | A signal state of "0" indicates a "close" command.  A signal state of "1" indicates an "open" command. |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| Q | Output | BOOL | I, Q, M, D, L | Shows the status of the parameter CMD |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one count = 1 ms. |
| PT | Static | DINT | I, Q, M, D, L | Preset timer value, where one clock pulse = 1 ms. |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| CMD_HIS | Static | BOOL | I, Q, M, D, L | CMD history bit |

#### Example

In the following example the parameter CMD changes from "0" to "1". After the execution of the instruction the parameter Q is set to "1" and the two alarm outputs OA and CA have the signal state "0". The CMD_HIS parameter of the instance data block is set to the signal state "1" and the ET parameter is reset to "0".

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL DCAT, "DCAT_DB" | // The instruction is called and the instance data block "DCAT_DB" is created. |
| CMD := "Tag_Input_CMD" | // Opening or closing of device |
| O_FB := "Tag_Input_O_FB" | // Feedback when opening |
| C_FB := "Tag_Input_C_FB" | // Feedback when closing |
| Q := "Tag_Output_Q" | // Shows the status of the parameter CMD |
| OA := "Tag_Output_OA" | // Alarm output when opening |
| CA := "Tag_Output_CA" | // Alarm output when closing |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| CMD | Tag_Input_CMD | TRUE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| Q | Tag_Output_Q | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#12 |
| PT | DBD8 | L#222 |
| CMD_HIS | DBX16.0 | FALSE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| Q | Tag_Output_Q | TRUE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| CMD_HIS | DBX16.0 | TRUE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### MCAT: Motor control-timer alarm (S7-300, S7-400)

#### Description

The "Motor control-timer alarm" instruction is used to accumulate the time from the point at which one of the command inputs (opening or closing) is switched on. The time is accumulated until the preset time is exceeded or the relevant feedback input indicates that the device has executed the requested operation within the specified time. If the preset time is exceeded before the feedback is received, the corresponding alarm is triggered.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

#### Execution of the "Motor control-timer alarm" instruction

The following table shows the reactions of the "Motor control-timer alarm" instruction to the various input conditions:

| Input parameters |  |  |  |  |  |  |  |  | Output parameters |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ET | O_HIS | C_HIS |  | O_CMD | C_CMD | S_CMD | O_FB | C_FB | OO | CO | OA | CA | ET | O_HIS | C_HIS | Q | Status |
| X | 1 | 1 |  | X | X | X | X | X | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | X | 1 | 1 | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | 1 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | X | X |  | 1 | 1 | X | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | 0 | X |  | 1 | 0 | 0 | X | X | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 1 | Start opening |
| <PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 1 | 0 | 0 | 0 | INC | 1 | 0 | 1 | Open |
| X | 1 | 0 |  | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | PT | 1 | 0 | 1 | Opened |
| >=PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 0 | 0 | 1 | 0 | PT | 1 | 0 | 0 | Opening alarm |
| X | X | 0 |  | 0 | 1 | 0 | X | X | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | Start closing |
| <PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 1 | 0 | 0 | INC | 0 | 1 | 1 | Close |
| X | 0 | 1 |  | 0 | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | PT | 0 | 1 | 1 | Closed |
| >=PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 0 | 0 | 1 | PT | 0 | 1 | 0 | Closing alarm |
| X | 0 | 0 |  | 0 | 0 | 0 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stopped |
| Legend: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INC |  |  | Add the time difference (ms) since the last processing of the FB to ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PT |  |  | PT is set to the same value as ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X |  |  | Cannot be used |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| <PT |  |  | ET < PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| >=PT |  |  | ET >= PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| When the input parameters O_HIS and C_HIS both have the signal state "1", they are immediately set to the signal state "0". In this case, the last row in the table (X) mentioned above is valid. Because it is therefore not possible to check whether the input parameters O_HIS and C_HIS have the signal state "1", the output parameters are set as follows in this case:   OO = FALSE  CO = FALSE  OA = FALSE  CA = FALSE  ET = PT  Q = TRUE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

#### Parameters

The following table shows the parameters of the "Motor control-timer alarm" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| O_CMD | Input | BOOL | I, Q, M, D, L | "Open" command input |
| C_CMD | Input | BOOL | I, Q, M, D, L | "Close" command input |
| S_CMD | Input | BOOL | I, Q, M, D, L | "Stop" command input |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| OO | Output | BOOL | I, Q, M, D, L | "Open" output |
| CO | Output | BOOL | I, Q, M, D, L | "Close" output |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "0" indicates an error condition |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one count = 1 ms |
| PT | Static | DINT | I, Q, M, D, L | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| O_HIS | Static | BOOL | I, Q, M, D, L | "Open" history bit |
| C_HIS | Static | BOOL | I, Q, M, D, L | "Close" history bit |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL MCAT, "MCAT_DB" | // The instruction is called and the instance data block "MCAT_DB" is created. |
| O_CMD := "Tag_Input_O_CMD" | // "Open" command input |
| C_CMD := "Tag_Input_C_CMD" | // "Close" command input |
| S_CMD := "Tag_Input_S_CMD" | // "Stop" command input |
| O_FB := "Tag_Input_O_FB" | // Feedback when opening |
| C_FB := "Tag_Input_C_FB" | // Feedback when closing |
| OO := "Tag_OutputOpen" | // "Open" output |
| CO := "Tag_OutputClosed" | // "Close" output |
| OA := "Tag_Output_OA" | // Alarm output when opening |
| CA := "Tag_Output_CA" | // Alarm output when closing |
| Q := "Tag_Output_Q" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| O_CMD | Tag_Input_O_CMD | TRUE |
| C_CMD | Tag_Input_C_CMD | FALSE |
| S_CMD | Tag_Input_S_CMD | FALSE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| OO | Tag_OutputOpen | FALSE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | FALSE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#2 |
| PT | DBD8 | L#22 |
| O_HIS | DBX16.0 | TRUE |
| C_HIS | DBX16.1 | FALSE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OO | Tag_OutputOpen | TRUE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | TRUE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| O_HIS | DBX16.0 | TRUE |
| CMD_HIS | DBX16.1 | FALSE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### IMC: Compare input bits with the bits of a mask (S7-300, S7-400)

#### Description

You can use the "Compare input bits with the bits of a mask" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of a mask. Up to 16 steps with masks can be programmed. The value of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. In the CMP_STEP parameter, you specify the step number of the mask that is used for the comparison. All programmed values are compared in the same manner. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE.

If a match is found in the comparison, the signal state of the OUT parameter is set to "1". Otherwise the OUT parameter is set to "0".

If the value of the CMP_STEP parameter is greater than 15, the instruction is not executed. An error message is output at the ERR_CODE parameter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Compare input bits with the bits of a mask" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| CMP_STEP | Input | BYTE | I, Q, M, D, L, P or constant | The step number of the mask used for the comparison. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| CMP_VAL | Static | ARRAY of BOOL | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

For additional information on valid data types, refer to "See also".

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000A | The value at the CMP_STEP parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

In the following example all 16 input bits are compared with the mask for step 2. The signal state of the OUT parameter is set to TRUE, since the input bits match the mask for step 2.

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL IMC, "IMC_DB" | // The instruction is called and the instance data block "IMC_DB" is created. |
| IN_BIT0 := "Tag_Input_BIT0" | // Input bit 0 |
| IN_BIT1 := "Tag_Input_BIT1" | // Input bit 1 |
| IN_BIT2 := "Tag_Input_BIT2" | // Input bit 2 |
| IN_BIT3 := "Tag_Input_BIT3" | // Input bit 3 |
| IN_BIT4 := "Tag_Input_BIT4" | // Input bit 4 |
| IN_BIT5 := "Tag_Input_BIT5" | // Input bit 5 |
| IN_BIT6 := "Tag_Input_BIT6" | // Input bit 6 |
| IN_BIT7 := "Tag_Input_BIT7" | // Input bit 7 |
| IN_BIT8 := "Tag_Input_BIT8" | // Input bit 8 |
| IN_BIT9 := "Tag_Input_BIT9" | // Input bit 9 |
| IN_BIT10 := "Tag_Input_BIT10" | // Input bit 10 |
| IN_BIT11 := "Tag_Input_BIT11" | // Input bit 11 |
| IN_BIT12 := "Tag_Input_BIT12" | // Input bit 12 |
| IN_BIT13 := "Tag_Input_BIT13" | // Input bit 13 |
| IN_BIT14 := "Tag_Input_BIT14" | // Input bit 14 |
| IN_BIT15 := "Tag_Input_BIT15" | // Input bit 15 |
| CMP_STEP := "Tag_CMP_STEP" | // Step number of the mask |
| OUT := "Tag_Output" | // Indicates whether or not a match was found |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN_BIT0 | Tag_Input_BIT0 | TRUE |
| IN_BIT1 | Tag_Input_BIT1 | TRUE |
| IN_BIT2 | Tag_Input_BIT2 | FALSE |
| IN_BIT3 | Tag_Input_BIT3 | TRUE |
| IN_BIT4 | Tag_Input_BIT4 | TRUE |
| IN_BIT5 | Tag_Input_BIT5 | FALSE |
| IN_BIT6 | Tag_Input_BIT6 | TRUE |
| IN_BIT7 | Tag_Input_BIT7 | TRUE |
| IN_BIT8 | Tag_Input_BIT8 | FALSE |
| IN_BIT9 | Tag_Input_BIT9 | TRUE |
| IN_BIT10 | Tag_Input_BIT10 | TRUE |
| IN_BIT11 | Tag_Input_BIT11 | FALSE |
| IN_BIT12 | Tag_Input_BIT12 | TRUE |
| IN_BIT13 | Tag_Input_BIT13 | TRUE |
| IN_BIT14 | Tag_Input_BIT14 | FALSE |
| IN_BIT15 | Tag_Input_BIT15 | TRUE |
| CMP_STEP | Tag_CMP_STEP | B#16#02 |
| OUT | Tag_Output | FALSE |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

The following values for the mask of step 2 are saved in the instance data block "IMC_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| CMP_VAL [2,0] | DBX12.0 | TRUE |
| CMP_VAL [2,1] | DBX12.1 | TRUE |
| CMP_VAL [2,2] | DBX12.2 | FALSE |
| CMP_VAL [2,3] | DBX12.3 | TRUE |
| CMP_VAL [2,4] | DBX12.4 | TRUE |
| CMP_VAL [2,5] | DBX12.5 | FALSE |
| CMP_VAL [2,6] | DBX12.6 | TRUE |
| CMP_VAL [2,7] | DBX12.7 | TRUE |
| CMP_VAL [2,8] | DBX13.0 | FALSE |
| CMP_VAL [2,0] | DBX13.1 | TRUE |
| CMP_VAL [2,10] | DBX13.2 | TRUE |
| CMP_VAL [2,11] | DBX13.3 | FALSE |
| CMP_VAL [2,12] | DBX13.4 | TRUE |
| CMP_VAL [2,13] | DBX13.5 | TRUE |
| CMP_VAL [2,14] | DBX13.6 | FALSE |
| CMP_VAL [2,15] | DBX13.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output | TRUE |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SMC: Compare scan matrix (S7-300, S7-400)

#### Description

You can use the "Compare scan matrix" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bit of the comparison masks for each step. Processing starts at step 1 and is continued until the last programmed step (LAST) or until a match is found. The input bit of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. All programmed values are compared in the same manner. If a match is found the signal state of the OUT parameter is set to "1" and the step number with the matching mask is written in the OUT_STEP parameter. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE. If more than one step has a matching mask, only the first one found is indicated in the OUT_STEP parameter. If no match is found, the signal state of the OUT parameter is set to "0". In this case the value at the OUT_STEP parameter is greater by "1" than the value at the LAST parameter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Compare scan matrix" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT_STEP | Output | BYTE | I, Q, M, D, L, P | Contains the step number with the matching mask or the step number which is greater by "1" than the value of the LAST parameter, provided no match is found. |
| LAST | Static | BYTE | I, Q, M, D, L, P | Specifies the step number of the last step to be scanned for a matching mask. |
| CMP_VAL | Static | ARRAY of WORD | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

For additional information on valid data types, refer to "See also".

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000E | The value at the LAST parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

In this example, all 16 input bits are compared with the mask for steps 0 through 5 until a match is found. Only the masks for steps 0 through 2 are scanned, since the mask for step 2 matches the input bit.

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL SMC, "SMC_DB" | // The instruction is called and the instance data block "SMC_DB" is created. |
| IN_BIT0 := "Tag_Input_BIT0" | // Input bit 0 |
| IN_BIT1 := "Tag_Input_BIT1" | // Input bit 1 |
| IN_BIT2 := "Tag_Input_BIT2" | // Input bit 2 |
| IN_BIT3 := "Tag_Input_BIT3" | // Input bit 3 |
| IN_BIT4 := "Tag_Input_BIT4" | // Input bit 4 |
| IN_BIT5 := "Tag_Input_BIT5" | // Input bit 5 |
| IN_BIT6 := "Tag_Input_BIT6" | // Input bit 6 |
| IN_BIT7 := "Tag_Input_BIT7" | // Input bit 7 |
| IN_BIT8 := "Tag_Input_BIT8" | // Input bit 8 |
| IN_BIT9 := "Tag_Input_BIT9" | // Input bit 9 |
| IN_BIT10 := "Tag_Input_BIT10" | // Input bit 10 |
| IN_BIT11 := "Tag_Input_BIT11" | // Input bit 11 |
| IN_BIT12 := "Tag_Input_BIT12" | // Input bit 12 |
| IN_BIT13 := "Tag_Input_BIT13" | // Input bit 13 |
| IN_BIT14 := "Tag_Input_BIT14" | // Input bit 14 |
| IN_BIT15 := "Tag_Input_BIT15" | // Input bit 15 |
| OUT := "Tag_Output" | // Indicates whether or not a match was found. |
| OUT_STEP := "Tag_Output_STEP" | // Contains the step number with the relevant mask. |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN_BIT0 | Tag_Input_BIT0 | TRUE |
| IN_BIT1 | Tag_Input_BIT1 | TRUE |
| IN_BIT2 | Tag_Input_BIT2 | FALSE |
| IN_BIT3 | Tag_Input_BIT3 | TRUE |
| IN_BIT4 | Tag_Input_BIT4 | TRUE |
| IN_BIT5 | Tag_Input_BIT5 | FALSE |
| IN_BIT6 | Tag_Input_BIT6 | TRUE |
| IN_BIT7 | Tag_Input_BIT7 | TRUE |
| IN_BIT8 | Tag_Input_BIT8 | FALSE |
| IN_BIT9 | Tag_Input_BIT9 | TRUE |
| IN_BIT10 | Tag_Input_BIT10 | TRUE |
| IN_BIT11 | Tag_Input_BIT11 | FALSE |
| IN_BIT12 | Tag_Input_BIT12 | TRUE |
| IN_BIT13 | Tag_Input_BIT13 | TRUE |
| IN_BIT14 | Tag_Input_BIT14 | FALSE |
| IN_BIT15 | Tag_Input_BIT15 | TRUE |
| OUT | Tag_Output | FALSE |
| OUT_STEP | Tag_Output_STEP | B#16#00 |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

The following values for the mask of step 2 are saved in the instance data block "SMC_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| CMP_VAL [2,0] | DBX12.0 | TRUE |
| CMP_VAL [2,1] | DBX12.1 | TRUE |
| CMP_VAL [2,2] | DBX12.2 | FALSE |
| CMP_VAL [2,3] | DBX12.3 | TRUE |
| CMP_VAL [2,4] | DBX12.4 | TRUE |
| CMP_VAL [2,5] | DBX12.5 | FALSE |
| CMP_VAL [2,6] | DBX12.6 | TRUE |
| CMP_VAL [2,7] | DBX12.7 | TRUE |
| CMP_VAL [2,8] | DBX13.0 | FALSE |
| CMP_VAL [2,0] | DBX13.1 | TRUE |
| CMP_VAL [2,10] | DBX13.2 | TRUE |
| CMP_VAL [2,11] | DBX13.3 | FALSE |
| CMP_VAL [2,12] | DBX13.4 | TRUE |
| CMP_VAL [2,13] | DBX13.5 | TRUE |
| CMP_VAL [2,14] | DBX13.6 | FALSE |
| CMP_VAL [2,15] | DBX13.7 | TRUE |
| LAST | DB84 | B#16#05 |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output | TRUE |
| OUT_STEP | Tag_Output_STEP | B#16#02 |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### LEAD_LAG: Lead and lag algorithm  (S7-300, S7-400)

#### Description

You can use the "Lead and lag algorithm" instruction to process signals with an analog tag. The gain value at the GAIN parameter must be greater than zero. The result of the "Lead and lag algorithm" instruction is calculated using the following equation:

![Description](images/49016018315_DV_resource.Stream@PNG-de-DE.png)

The "Lead and lag algorithm" instruction supplies plausible results only when processing is in fixed program cycles. The same units must be specified at the parameters LD_TIME, LG_TIME and SAMPLE_T. At LG_TIME > 4 + SAMPLE_T, the instruction approaches the following function:

OUT = GAIN * ((1 + LD_TIME * s) / (1 + LG_TIME * s)) * IN

When the value of the GAIN parameter is less than or equal to zero, the calculation is not performed and an error information is output on the ERR_CODE parameter.

You can use the instruction "Lead and lag algorithm" in conjunction with loops as a compensator in dynamic feed-forward control. The instruction consists of two operations. The "Lead" operation shifts the phase of the OUT output so that the output leads the input. The "Lag" operation, on the other hand, shifts the output so that the output lags behind the input. Because the "Lag" operation is equivalent to an integration, it can be used as a noise suppressor or as a low-pass filter. The "Lead" operation is equivalent to a differentiation and can therefore be used as a high-pass filter. The two instructions together (Lead and Lag) result in the output phase lagging behind the input at lower frequencies and leading it at higher frequencies. This means that the "Lead and lag algorithm" instruction can be used as a band pass filter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks > System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the "Lead and lag algorithm" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P or constant | The input value of the current sample time (cycle time) to be processed. |
| SAMPLE_T | Input | INT | I, Q, M, D, L, P or constant | Sample time |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LD_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lead time in the same unit as sample time. |
| LG_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lag time in the same unit as sample time |
| GAIN | Static | REAL | I, Q, M, D, L, P or constant | Gain as % / % (the ratio of the change in output to a change in input as a steady state). |
| PREV_IN | Static | REAL | I, Q, M, D, L, P or constant | Previous input |
| PREV_OUT | Static | REAL | I, Q, M, D, L, P or constant | Previous output |

For additional information on valid data types, refer to "See also".

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0009 | The value at the GAIN parameter is less than or equal to zero. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL LEAD_LAG, "LEAD_LAG_DB" | // The instruction is called and the instance data block "LEAD_LAG_DB" is created. |
| IN := "Tag_Input" | // The input value of the current sample time (cycle time) to be processed. |
| SAMPLE_T := "Tag_Input_SAMPE_T" | // Sample time |
| OUT := "Tag_Output_Result" | // Result of the instruction |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example the following values are used for the input parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Input | 2.0 |
| SAMPLE_T | Tag_InputSampleTime | 10 |

The following values are saved in the "LEAD_LAG_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| LD_TIME | DBD12 | 2.0 |
| LG_TIME | DBD16 | 2.0 |
| GAIN | DBD20 | 1.0 |
| PREV_IN | DBD24 | 6.0 |
| PREV_OUT | DBD28 | 6.0 |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output_Result | 2.0 |

The following values are saved in the instance data block "LEAD_LAD_DB" of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| PREV_IN | DBD24 | 2.0 |
| PREV_OUT | DBD28 | 2.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Master Control Relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### TONR_X: Time accumulator (S7-300, S7-400)

#### Description

You use the "Time accumulator" instruction to accumulate time values within a period which you set using the PV input. The instruction is executed when the signal state on the TMR_EN start input changes from "0" to "1". Simultaneously, the timer runs for the duration set at the PV input. While the instruction is being executed, it adds the time value of the DELTA_T input to the time value of the InOut ET.

The following conditions must be met:

- The TMR_EN start input has the signal state "1".
- The time value at InOut ET is less than the time value at the PV parameter.
- The RESET input has the signal state "0".

The instruction is interrupted when the signal state on the TMR_EN start input changes from "1" to "0". As soon as the signal state changes back to "1", the instruction resumes execution.

The instruction is ended when the time value at InOut ET has reached the time value at the PV input. The Q output then has the signal state "1".

As long as the Q output has the signal state "1", the time value at InOut ET remains unchanged. The time value and the Q output are not reset to "0" until the RESET input is set to signal state "1".

Since the "Time accumulator" instruction uses the cycle time (DELTA_T) of the last cycle of the organization block (OB), the instruction may only be called in cyclic organization blocks.

> **Note**
>
> You have to move the cycle time of the organization block from the startup information to the global tag of the DELTA_T parameter.

#### Parameters

The following table shows the parameters of the "Time accumulator" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| TMR_EN (Timer Enable) | Input | BOOL | I, Q, M, D, L | Start input  Starts the instruction and the expiration of the preset time duration at the PV input |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| PV (Preset Value) | Input | DINT | I, Q, M, D, L, P or constant | Maximum duration of time recording |
| DELTA_T | Input | INT | I, Q, M, D, L or constant | Cycle time of organization block of the previous cycle |
| Q | Output | BOOL | I, Q, M, D, L | Output which is set when the preset time value is reached |
| ET (Elapsed Time) | InOut | DINT | I, Q, M, D, L | Accumulated time value  (Currently elapsed time value + time value of the DELTA_T input) |

For additional information on valid data types, refer to "See also".

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Time accumulator" instruction:

![Pulse timing diagram](images/65905837067_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TONR_X | // The instruction is called. |
| TMR_EN := "Tag_Start" | // Start input |
| RESET := "Tag_Reset" | // Reset input |
| PV := 10 | // Maximum duration of time recording |
| DELTA_T := 2 | // Cycle time of organization block of the previous cycle |
| ET := "Tag_Elapsed_Time" | // Accumulated time |
| Q := "Tag_Output" | // Indicates whether the time set for the PV parameter has been reached. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

### WSR: Save data to shift register (S7-300, S7-400)

#### Description

The "Save data to shift register" instruction is used to write a bit from a specified source to a shift register. Each element of the register is shifted into the next address. The data contained in the last address of the shift register is lost after the shift.

Each time the instruction is executed with the value "0" in the RESET parameter, new data are read from the source (S_DATA) and shifted to the start address (START) of the shift register. The LEN parameter specifies the number of elements to be shifted. You specify the data type of the elements on the E_TYPE parameter. The instruction is not executed if an invalid data type is specified on the E_TYPE parameter.

The register is deleted if the RESET parameter is set to "1" when the instruction is executed. The Q parameter is set to the signal state "1" when the shift register is filled with zeros or deleted.

#### Parameters

The following table shows the parameters of the "Save data to shift register" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_DATA | Input | POINTER | I, Q, M, D | Points to the source data element to be shifted to the start address (START).  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| START | Input | POINTER | I, Q, M, D | Points to the start address of the register.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| LEN | Input | WORD | I, Q, M, D, L, P | Number of elements to be shifted. |
| E_TYPE | Input | BYTE | I, Q, M, D, L, P | Specifies the data type of the elements to be shifted. The following data types are permitted:  - W#16#04 = WORD - B#16#05 = INT - B#16#06 = DWORD - B#16#07 = DINT - B#16#08 = REAL |
| Q | Output | BOOL | Q, M, D, L | Is set to "1" if RESET parameter is active (1) or all elements to be shifted have the value "0". |

#### Example

In the following example four elements of the data type WORD are shifted starting from the address specified on the START parameter. When the first element of the register has been shifted to the next address, the first address is filled with the data that the pointer references on the S_DATA parameter. The value of the last element in the register is lost in the process.

| STL | Explanation |
| --- | --- |
| CALL WSR | // The instruction is called. |
| RESET := "Tag_Input_Reset" | // Reset input |
| S_DATA := "Tag_Input_DataSource" | // Source element that is shifted to the start address. |
| START := "Tag_Input_StartAddress" | // Start address |
| LEN := "Tag_Input_LEN" | // Number of elements to be shifted |
| E_TYPE := "Tag_Input_ElementType" | // Data type of the elements |
| Q := "Tag_Output_Q" | // Status of the register |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_SourceData | P#DB2.DBX6.0  DW6 = W#16#1234 |
| START | Tag_Input_StartAddress | P#DB1.DBX0.0  DW0 = W#16#1111  DW2 = W#16#2222  DW4 = W#16#3333  DW6 = W#16#4444 |
| LEN | Tag_Input_LEN | W#16#04 |
| E_TYPE | Tag_Input_ElementType | W#16#04 |
| Q | Tag_Output_Q | 1 |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_SourceData | P#DB2.DBX6.0  DW6 = W#16#1234 |
| START | Tag_Input_StartAddress | P#DB1.DBX0.0  DW0 = W#16#1234  DW2 = W#16#1111  DW4 = W#16#2222  DW6 = W#16#3333 |
| LEN | Tag_Input_LEN | W#16#04 |
| E_TYPE | Tag_Input_ElementType | B#16#04 |
| Q | Tag_Output_Q | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

### SHRB: Shift bit to shift register (S7-300, S7-400)

#### Description

The "Shift bit to shift register" instruction is used to write a bit from a specified source (DATA) to a shift register. Each time the instruction is executed with a value "0" on the RESET parameter, new data are read from the source and shifted to the start address (S_BIT) of the shift register. All following bits are shifted by one. The bit contained at the last address (S_BIT + N) is lost after the shift. If the RESET parameter is set to "1" during the processing of the instruction, the addresses in the shift register are reset to "0" and not shifted.

#### Parameters

The following table shows the parameters of the "Shift bit to shift register" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| DATA | Input | BOOL | I, Q, M, D, L | Source bit |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the start bit of the shift register.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | WORD | I, Q, M, D, L, P | Number of bits to be shifted. |

#### Example

In the following example the N parameter is set to the value 14 ("E" in hexadecimal). As a result 14 bits starting from the address specified on the S_BIT parameter are shifted. After the bits have been shifted, the first address is filled with the data from the source on the DATA parameter. The last bit value is lost.

| STL | Explanation |
| --- | --- |
| CALL SHRB | // The instruction is called. |
| DATA := "Tag_Input_Data" | // Source bit that is shifted to start address |
| RESET := "Tag_Input_Reset" | // Reset input |
| S_BIT := "Tag_Input_BitSource" | // Start address |
| N := "Tag_Input_Number" | // Number of bits to be shifted |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| DATA | Tag_Input_Data | 0 |
| S_BIT | Tag_Input_BitSource | P#DB1.DBX1.4 |
| N | Tag_Input_Number | B#16#0E |

Before processing the instruction the following signal states are stored in the 14 bits of the register:

![Before processing](images/17885167627_DV_resource.Stream@PNG-de-DE.png)

#### After processing

After the processing of the instruction the following signal states are stored in the 14 bits of the register:

![After processing](images/17887009419_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

### SEG: Create bit pattern for seven-segment display (S7-300, S7-400)

#### Description

The "Create bit pattern for seven-segment display" instruction is used to convert each of the four hexadecimal digits of the specified source word (IN) into an equivalent bit pattern for a 7-segment display. The result of the instruction is output in the double word on the OUT parameter.

The following relation exists between the hexadecimal digits and the assignment of the 7 segments (a, b, c, d, e, f, g):

|  |  |  |  |
| --- | --- | --- | --- |
| **Input digit**   (Binary) | **Assignment of the segments**    **‑ g f e d c b a** | **Display**   (Hexadecimal) | **Seven-segment display** |
| 0000 | 00111111 | 0 | ![Description](images/17887394315_DV_resource.Stream@PNG-de-DE.png) |
| 0001 | 00000110 | 1 |  |
| 0010 | 01011011 | 2 |  |
| 0011 | 01001111 | 3 |  |
| 0100 | 01100110 | 4 |  |
| 0101 | 01101101 | 5 |  |
| 0110 | 01111101 | 6 |  |
| 0111 | 00000111 | 7 |  |
| 1000 | 01111111 | 8 |  |
| 1001 | 01100111 | 9 |  |
| 1010 | 01110111 | A |  |
| 1011 | 01111100 | B |  |
| 1100 | 00111001 | C |  |
| 1101 | 01011110 | D |  |
| 1110 | 01111001 | E |  |
| 1111 | 01110001 | F |  |

#### Parameters

The following table shows the parameters of the "Create bit pattern for seven-segment display" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | WORD | I, Q, M, D, L, P or constant | Source word with four hexadecimal digits |
| OUT | Output | DWORD | I, Q, M, D, L, P | Bit pattern for the seven-segment display |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SEG | // The instruction is called. |
| IN := "Tag_Input" | // Source word |
| OUT := "Tag_Output" | // Bit pattern for the seven-segment display |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| Hexadecimal | Binary |  |  |
| IN | Tag_Input | W#16#1234 | 0001 0010 0011 0100 |
| OUT | Tag_Output | DW#16#065B4F66 | 00000110 01011011 01001111 01100110  Display: 1234 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

### BCDCPL: Create tens complement (S7-300, S7-400)

#### Description

The "Create tens complement" instruction is used to create the tens complement of a seven-digit BCD number specified by the IN parameter. This instruction uses the following mathematical formula to calculate:

10000000 (as BCD)

– 7-digit BCD value

----------------------------------------

Tens complement (as BCD)

#### Parameters

The following table shows the parameters of the "Create tens complement" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | 7-digit BCD number |
| ERR_CODE | Output | DWORD | I, Q, M, D, L, P | Result of the instruction |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL BCDCPL | // The instruction is called. |
| IN := "Tag_Input" | // 7-digit BCD number |
| ERR_CODE := "Tag_Output" | // Tens complement of the specified BCD number |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#01234567 |
| ERR_CODE | Tag_Output | DW#16#08765433 |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

### BITSUM: Count number of set bits (S7-300, S7-400)

#### Description

The "Count number of set bits" instruction is used to count the number of bits of an operand that is set to the signal state "1". The operand whose bits are to be counted is specified on the IN parameter. The result of the instruction is output at the RET_VAL parameter.

#### Parameters

The following table shows the parameters of the "Count number of set bits" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Operand whose set bits are counted |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Number of set bits |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL BITSUM | // The instruction is called. |
| IN := "Tag_Input" | // Operand whose set bits are counted |
| RET_VAL := "Tag_Output" | // Number of set bits of the operand "Tag_Input" |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#12345678 |
| RET_VAL | Tag_Output | W#16#000D (13 bits) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## STL Mnemonic (S7-300, S7-400)

This section contains information on the following topics:

- [Bit logic operations (S7-300, S7-400)](#bit-logic-operations-s7-300-s7-400)
- [Timer operations (S7-300, S7-400)](#timer-operations-s7-300-s7-400)
- [Counter operations (S7-300, S7-400)](#counter-operations-s7-300-s7-400)
- [Comparator operations (S7-300, S7-400)](#comparator-operations-s7-300-s7-400)
- [Math functions (S7-300, S7-400)](#math-functions-s7-300-s7-400-1)
- [Load and transfer (S7-300, S7-400)](#load-and-transfer-s7-300-s7-400)
- [Conversion operations (S7-300, S7-400)](#conversion-operations-s7-300-s7-400-1)
- [Program control operations (S7-300, S7-400)](#program-control-operations-s7-300-s7-400-1)
- [Word logic operations (S7-300, S7-400)](#word-logic-operations-s7-300-s7-400-1)
- [Shift and rotate (S7-300, S7-400)](#shift-and-rotate-s7-300-s7-400)
- [Additional instructions (S7-300, S7-400)](#additional-instructions-s7-300-s7-400-1)

### Bit logic operations (S7-300, S7-400)

This section contains information on the following topics:

- [A: AND logic operation" (S7-300, S7-400)](#a-and-logic-operation-s7-300-s7-400)
- [AN: Negated AND logic operation (S7-300, S7-400)](#an-negated-and-logic-operation-s7-300-s7-400)
- [O: OR logic operation (S7-300, S7-400)](#o-or-logic-operation-s7-300-s7-400)
- [ON: Negated OR logic operation (S7-300, S7-400)](#on-negated-or-logic-operation-s7-300-s7-400)
- [X: EXCLUSIVE OR logic operation (S7-300, S7-400)](#x-exclusive-or-logic-operation-s7-300-s7-400)
- [XN: Negated EXCLUSIVE OR logic operation (S7-300, S7-400)](#xn-negated-exclusive-or-logic-operation-s7-300-s7-400)
- [O: OR logic operation of AND functions (S7-300, S7-400)](#o-or-logic-operation-of-and-functions-s7-300-s7-400)
- [A(: AND logic operation with branch (S7-300, S7-400)](#a-and-logic-operation-with-branch-s7-300-s7-400)
- [AN(: Negated AND logic operation with branch (S7-300, S7-400)](#an-negated-and-logic-operation-with-branch-s7-300-s7-400)
- [O(: OR logic operation with branch (S7-300, S7-400)](#o-or-logic-operation-with-branch-s7-300-s7-400)
- [ON(: Negated OR logic operation with branch (S7-300, S7-400)](#on-negated-or-logic-operation-with-branch-s7-300-s7-400)
- [X(: EXCLUSIVE OR logic operation with branch (S7-300, S7-400)](#x-exclusive-or-logic-operation-with-branch-s7-300-s7-400)
- [XN(: Negated EXCLUSIVE OR logic operation with branch (S7-300, S7-400)](#xn-negated-exclusive-or-logic-operation-with-branch-s7-300-s7-400)
- [): Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)
- [=: Assignment (S7-300, S7-400)](#assignment-s7-300-s7-400)
- [R: Reset (S7-300, S7-400)](#r-reset-s7-300-s7-400)
- [S: Set (S7-300, S7-400)](#s-set-s7-300-s7-400)
- [NOT: Invert RLO (S7-300, S7-400)](#not-invert-rlo-s7-300-s7-400)
- [SET: Set RLO to 1 (S7-300, S7-400)](#set-set-rlo-to-1-s7-300-s7-400)
- [CLR: Reset RLO to 0 (S7-300, S7-400)](#clr-reset-rlo-to-0-s7-300-s7-400)
- [SAVE: Save RLO in BR bit (S7-300, S7-400)](#save-save-rlo-in-br-bit-s7-300-s7-400)
- [FN: Scan RLO for negative signal edge (S7-300, S7-400)](#fn-scan-rlo-for-negative-signal-edge-s7-300-s7-400)
- [FP: Scan RLO for positive signal edge (S7-300, S7-400)](#fp-scan-rlo-for-positive-signal-edge-s7-300-s7-400)

#### A: AND logic operation" (S7-300, S7-400)

##### Description

Use the instruction "AND logic operation" to query whether the signal state of a binary operand is "1" and to AND the query result with the signal state of the result of logic operation (RLO). The query result is hereby identical with the signal state of the checked operand.

After execution of the instruction the RLO will be "1" if both linked signal states are also "1". If one of the linked signal states is "0", the RLO is "0" after executing the instruction.

If you use the instruction multiple times consecutively, all query results must be "1" for the common result of the logic operation to also be "1".

You can also use the instruction "AND logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "AND logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19218917899_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### AN: Negated AND logic operation (S7-300, S7-400)

##### Description

Use the instruction "Negated AND logic operation" to query whether the signal state of a binary operand is "0" and to AND the query result with the signal state of the result of logic operation (RLO). The result of the query is hereby the negated signal state of the checked operand. If the operand has signal state "0," the result of the query is "1". If the operand has signal state "1," the result of the query is "0".

After the instruction executes, the RLO is "1" if the result of the query and the RLO before the execution of the instruction have signal state "1".

After the instruction executes, the RLO is "0" if the result of the query or the RLO before the execution of the instruction have signal state "0".

You can also use the instruction "Negated AND logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "Negated AND logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19218922251_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### O: OR logic operation (S7-300, S7-400)

##### Description

Use the instruction "OR logic operation" to query whether the signal state of a binary operand is "1" and to OR the query result with the signal state of the result of logic operation (RLO). The query result is hereby identical with the signal state of the checked operand.

After the instruction executes, the RLO is "1" if one of the linked signal states is "1". If both linked signal states are "0", the RLO is "0" after the instruction executes.

If you use the instruction multiple times consecutively, it is sufficient that one of the results of the query is "1" for the common result of the logic operation to also be "1".

You can also use the instruction "OR logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19218980875_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### ON: Negated OR logic operation (S7-300, S7-400)

##### Description

Use the instruction "Negated OR logic operation" to query whether the signal state of a binary operand is "0" and to OR the query result with the signal state of the result of logic operation (RLO). The result of the query is hereby the negated signal state of the checked operand. If the operand has signal state "0," the result of the query is "1". If the operand has signal state "1," the result of the query is "0".

After the instruction executes, the RLO is "1" if the result of the query or the RLO before the execution of the instruction have signal state "1". If both linked signal states are "0", the RLO is also "0" after the instruction executes.

If you use the instruction multiple times consecutively, it is sufficient that one of the results of the query is "1" for the common result of the logic operation to also be "1".

You can also use the instruction "Negated OR logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "Negated OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is checked |

##### Example

The following example shows how the instruction works:

![Example](images/44976676619_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### X: EXCLUSIVE OR logic operation (S7-300, S7-400)

##### Description

Use the instruction "EXCLUSIVE OR logic operation" to query whether the signal state of a binary operand is "1" and to XOR the query result with the signal state of the result of logic operation (RLO). The query result is hereby identical with the signal state of the checked operand. After the instruction EXECUTES, the RLO is "1" if the linked signal states are not equal. The RLO is "0" if both signal states are the same.

If, for example, the RLO before execution of the instruction is "1" and the queried operand is "1", the RLO is reset to "0". If the RLO is "1" and the operand has signal state "0", the RLO is set to "1" after the instruction executes.

If you use the instruction several times consecutively, it is sufficient that one of the query results is "1" for the common RLO to be "1" as well. If all query results are "1" or "0" the RLO is reset to "0".

You can also use the instruction "EXCLUSIVE OR logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "EXCLUSIVE OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19219110923_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### XN: Negated EXCLUSIVE OR logic operation (S7-300, S7-400)

##### Description

Use the "Negated EXCLUSIVE OR logic operation" instruction to query whether the signal state of a binary operand is "0" and to OR the query result with the signal state of the result of logic operation (RLO). The result of the query is hereby the negated signal state of the checked operand. After the instruction EXECUTES, the RLO is "1" if the linked signal states are not equal. The RLO is "0" if both signal states are the same.

If, for example, the queried operand has signal state "0," the result of the query is "1". XORing the query result with an RLO "1" results in signal state "0". The logic operation with an RLO "0" results in signal state "1".

You can also use the "Negated EXCLUSIVE OR logic operation" instruction to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "Negated EXCLUSIVE OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19219143947_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### O: OR logic operation of AND functions (S7-300, S7-400)

##### Description

Use the instruction "OR logic operation of AND functions" to execute several AND logic operations before an OR logic operation. The overall result of the AND logic operations is stored and ORed with the current result of logic operation (RLO) and to any other signal queries.

##### Example

The following example shows how the instruction works:

![Example](images/44600817931_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### A(: AND logic operation with branch (S7-300, S7-400)

##### Description

Use the instruction "AND logic operation with branch" to execute the instructions of a parenthesized expression before an AND logic operation.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR and the status bit OR. The saved RLO is ANDed with the result of logic operation of the complete nested expression. If additional signal queries follow after the nested expression, these are also ANDed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

![Example](images/19219283723_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### AN(: Negated AND logic operation with branch (S7-300, S7-400)

##### Description

Use the "Negated AND logic operation with branch" instruction to execute the instructions of a parenthesized expression before an AND logic operation and to negate the complete result of the parenthesized expression.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR and the status bit OR. After the instructions in the parenthesized expression have executed, the RLO of the complete parenthesized expression is negated and ANDed with the saved RLO. If additional signal queries follow after the parenthesized expression, these are also ANDed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| AN( | // Start of the nested expression  // AND the RLO of the parenthesized expression and negate the complete result |
| O "Tag_Input_1" | // Query the signal state of the operand for "1" and OR with the current RLO. |
| O "Tag_Input_2" | // Query the signal state of the operand for "1" and OR with the current RLO. |
| ) | // End of the nested expression |
| AN "Tag_Input_3" | // Query the signal state of the operand for "0" and AND with the current RLO. |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### O(: OR logic operation with branch (S7-300, S7-400)

##### Description

Use the instruction "OR logic operation with branch" to execute the instructions of a parenthesized expression before an OR logic operation.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR and the status bit OR. After the instructions contained in the parenthesized expression have executed, the saved RLO is ORed with the RLO of the complete parenthesized expression. If additional signal queries follow after the parenthesized expression, these are also ORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| O( | // Start of the nested expression  // OR the RLO of the nested expression |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### ON(: Negated OR logic operation with branch (S7-300, S7-400)

##### Description

Use the "Negated OR logic operation with branch" instruction to execute the instructions of a parenthesized expression before an OR logic operation and to negate the complete result of the parenthesized expression.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR and the status bit OR. After the instructions in the parenthesized expression have executed, the RLO of the complete parenthesized expression is negated and ORed with the saved RLO. If additional signal queries follow after the parenthesized expression, these are also ORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ON( | // Start of the nested expression  // Link RLO of the nested expression by OR logic and negate the complete result. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### X(: EXCLUSIVE OR logic operation with branch (S7-300, S7-400)

##### Description

Use the instruction "EXCLUSIVE OR logic operation with branch" to execute the instructions of a parenthesized expression before an EXCLUSIVE OR logic operation.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR and the status bit OR. After the instructions in the parenthesized expression have executed, the saved RLO is XORed with the RLO of the complete parenthesized expression. If additional signal queries follow after the parenthesized expression, these are also XORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| X( | // Start of the nested expression  // Link RLO of the nested expression by EXCLUSIVE OR logic |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| X "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### XN(: Negated EXCLUSIVE OR logic operation with branch (S7-300, S7-400)

##### Description

Use the "Negated EXCLUSIVE OR logic operation with branch" instruction to execute the instructions of a parenthesized expression before an EXCLUSIVE OR logic operation and to negate the complete result of the parenthesized expression.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR and the status bit OR. After the instructions contained in the parenthesized expression have been executed, the RLO of the complete parenthesized expression will be negated and EXCLUSIVE ORed with the saved RLO. If additional signal queries follow after the parenthesized expression, these are also XORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| XN( | // Start of the nested expression  // Link RLO of the nested expression by EXCLUSIVE OR logic and negate the complete result |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| XN "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Querying status bits with bit logic operation instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-bit-logic-operation-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### ): Close branch (S7-300, S7-400)

##### Description

Use the "Close branch" instruction to specify the end of a parenthesized expression. After processing of the instruction the complete result of the nested expression is linked according to the instruction that was used to open the nested expression.

Use the following instructions to open a nested expression:

- A(: AND logic operation with branch
- AN(: Negated AND logic operation with branch
- O(: OR logic operation with branch
- ON(: Negated OR logic operation with branch
- X(: EXCLUSIVE OR logic operation with branch
- XN(: Negated EXCLUSIVE OR logic operation with branch

After the "Close branch" instruction, the CPU sets the binary result BR to the signal state that it had before the parenthesized expression.

##### Example

The following example shows how the instruction works:

![Example](images/19219283723_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Querying status bits in STL (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-in-stl-s7-300-s7-400)

#### =: Assignment (S7-300, S7-400)

##### Description

Use the "Assignment" instruction to assign the signal state of a result of logic operation (RLO) saved in the CPU to a specified operand. If the RLO has signal state "1", the operand is set. If the signal is "0", the operand is reset to "0".

The execution of the "Assignment" instruction is influenced by the Master Control Relay (MCR). When the MCR bit is set to "0", the specified operand is set to signal state "0".

##### Parameters

The following table shows the parameters of the "Assignment" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand to which the current RLO is assigned. |

##### Example

The following example shows how the instruction works:

![Example](images/19219444363_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### R: Reset (S7-300, S7-400)

##### Description

Use the "Reset" instruction to reset the signal state of a specified operand to "0".

The instruction is only executed when the current result of logic operation (RLO) is "1". After execution of the instruction the specified operand is reset to "0". If there is a current RLO of "0", the signal state of the specified operand remains unchanged.

The execution of the "Reset" instruction is influenced by the Master Control Relay (MCR). If the MCR bit is set to "0", the signal state of the specified operand remains unchanged.

##### Parameters

The following table shows the parameters of the "Reset" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand that is reset when RLO = "1". |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| R "Tag_Output" | // Reset the operand to "0" if RLO is "1" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### S: Set (S7-300, S7-400)

##### Description

Use the "Set" instruction to set the signal state of a specified operand to "1".

The instruction is only executed when the current result of logic operation (RLO) is "1". After the instruction executes, the specified operand is set to "1". If there is a current RLO of "0", the signal state of the specified operand remains unchanged.

The execution of the "Set" instruction is influenced by the Master Control Relay (MCR). If the MCR bit is set to "0", the signal state of the specified operand remains unchanged.

##### Parameters

The following table shows the parameters of the "Set" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand that is set when RLO = "1". |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| S "Tag_Output" | // Sets the operand to "1" if RLO = "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### NOT: Invert RLO (S7-300, S7-400)

##### Description

Use the "Invert RLO" instruction to invert the signal state of the result of logic operation (RLO). You can use the "Invert RLO" instruction anywhere, even within a logic operation.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the "Tag_Input_1" operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the "Tag_Input_2" operand for "1" and AND with the current RLO. |
| A "Tag_Input_3" | // Query the signal state of the "Tag_Input_3" operand for "1" and AND with the current RLO. |
| NOT | // Invert signal state of the RLO |
| = "Tag_Output" | // Assign signal state of the RLO to the "Tag_Output" operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Input_1 | 1 | 1 | 1 | 0 | 0 | 0 | 1 | 0 |
| Tag_Input_2 | 0 | 1 | 1 | 0 | 1 | 1 | 0 | 1 |
| Tag_Input_3 | 0 | 0 | 1 | 0 | 0 | 1 | 1 | 1 |
| Tag_Output | 1 | 1 | 0 | 1 | 1 | 1 | 1 | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### SET: Set RLO to 1 (S7-300, S7-400)

##### Description

Use the "Set RLO to 1" instruction to set the current result of logic operation (RLO) to signal state "1".

##### Example

The following example shows how the instruction works:

![Example](images/19219502987_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)

#### CLR: Reset RLO to 0 (S7-300, S7-400)

##### Description

Use the "Reset RLO to 0" instruction to set the current result of logic operation (RLO) to signal state "0".

##### Example

The following example shows how the instruction works:

![Example](images/19219502987_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### SAVE: Save RLO in BR bit (S7-300, S7-400)

##### Description

Use the "Save RLO in BR bit" instruction to save the result of logic operation (RLO) in the binary result (BR). When it executes, the instruction transfers the signal state of the current result of logic operation to the status bit BR. The instruction operates independent of the conditions and does not affect any other status bits.

> **Note**
>
> After executing the "Save RLO in BR bit" instruction, the BR bit can be modified again by the following instructions in the same or lower-level blocks.

Use the "Save RLO in BR bit" instruction to check the execution status of a block. If, for example, you use the instruction "Save RLO in BR bit" at the end of a block, the BR bit is set to the signal state of the current result of logic operation of the block.

The BR bit helps to implement the EN/ENO mechanism for block calls. For more information on this topic, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state of the Tag_Input operand for "1". |
| SAVE | // Transfer signal state of the RLO to the BR bit. |
| BEC | // End of block if RLO = "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Example of the simulation of the EN/ENO mechanism in STL (S7-1500)](Programming%20basics.md#example-of-the-simulation-of-the-eneno-mechanism-in-stl-s7-1500)

#### FN: Scan RLO for negative signal edge (S7-300, S7-400)

##### Description

Use the "Scan RLO for negative signal edge" instruction to query if a "1" to "0" change exists in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query saved in the edge memory bit (<Operand>). If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge.

The following figure shows the change in the RLO in case of a negative or positive signal edge:

![Description](images/83117930891_DV_resource.Stream@PNG-en-US.png)

The negative signal edge is queried each time the instruction executes. When a negative signal edge is detected, the RLO is set to signal state "1" for the length of one program cycle after the edge evaluation. In all other cases, the signal state of the RLO is "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.​

##### Parameters

The following table shows the parameters of the "Scan RLO for negative signal edge" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Edge memory bit in which the RLO of the previous query is saved. |

##### Example

The following example shows how the instruction works:

![Example](images/23336491019_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### FP: Scan RLO for positive signal edge (S7-300, S7-400)

##### Description

Use the "Scan RLO for positive signal edge" instruction to query if a "0" to "1" change exists in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query saved in the edge memory bit (<Operand>). If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge.

The following figure shows the change in the RLO in case of a negative or positive signal edge:

![Description](images/83117930891_DV_resource.Stream@PNG-en-US.png)

The positive signal edge is queried each time the instruction executes. When a positive signal edge is detected, the RLO is set to signal state "1" for the length of one program cycle after the edge evaluation. In all other cases, the signal state of the RLO is "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.​

##### Parameters

The following table shows the parameters of the instruction "Scan RLO for positive signal edge":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Edge memory bit in which the RLO of the previous query is saved. |

##### Example

The following example shows how the instruction works:

![Example](images/23340680715_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bit for bit logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-bit-logic-operations-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

### Timer operations (S7-300, S7-400)

This section contains information on the following topics:

- [FR: Enable timer (S7-300, S7-400)](#fr-enable-timer-s7-300-s7-400)
- [L: Load timer value (S7-300, S7-400)](#l-load-timer-value-s7-300-s7-400)
- [LC: Load BCD-coded timer value (S7-300, S7-400)](#lc-load-bcd-coded-timer-value-s7-300-s7-400)
- [R: Reset timer (S7-300, S7-400)](#r-reset-timer-s7-300-s7-400)
- [SP: Start pulse timer (S7-300, S7-400)](#sp-start-pulse-timer-s7-300-s7-400)
- [SE: Start extended pulse timer (S7-300, S7-400)](#se-start-extended-pulse-timer-s7-300-s7-400)
- [SD: Start on-delay timer (S7-300, S7-400)](#sd-start-on-delay-timer-s7-300-s7-400)
- [SS: Start retentive on-delay timer (S7-300, S7-400)](#ss-start-retentive-on-delay-timer-s7-300-s7-400)
- [SF: Start off-delay timer (S7-300, S7-400)](#sf-start-off-delay-timer-s7-300-s7-400)

#### FR: Enable timer (S7-300, S7-400)

##### Description

Use the instruction "Enable timer" to restart a timer. The instruction is executed with a positive edge and resets the internal edge trigger flag for the starting of a timer. During the processing of an instruction for starting the timer with a result of logic operation "1", the timer restarts even if no positive signal edge is present before the start instruction. If the result of logic operation is "0" before a start instruction, the resetting of the internal edge trigger flag does not affect the timer.

A change of the result of logic operation to "0" before the "Enable timer" instruction has no affect after the restart of the timer.

A valid time value in S5TIME format must be present in accumulator 1, even if the timer is not started during execution of a start function.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Enable timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Enabled timer |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_EnableInput" | // Query operand for "1" and link with the current RLO according to AND. |
| FR "MyTimer" | // If the signal edge is positive, enable timer. |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start pulse timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[L: Load timer value (S7-300, S7-400)](#l-load-timer-value-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### L: Load timer value (S7-300, S7-400)

##### Description

With the "Load timer value" instruction you load the timer value of a specified timer in accumulator 1. The dual-coded timer value is loaded without the timebase. Zeros are written to accumulator 1 instead of the timebase.

After the loading, the value in accumulator 1 corresponds to a positive number of the data type INT.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

The following figure is an example of how the time value is loaded in the accumulator:

![Description](images/19219784587_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the "Load timer value" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer whose current time value is loaded |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_EnableInput" | // Query operand for "1" and link with the current RLO according to AND. |
| FR "MyTimer" | // If the signal edge is positive, enable timer. |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start pulse timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### LC: Load BCD-coded timer value (S7-300, S7-400)

##### Description

With the "Load BCD-coded timer value" instruction you load a BCD-coded timer value of a specified timer that exists dual coded in accumulator 1. During loading the timebase is also transferred to Accumulator 1.

After loading, the value in accumulator 1 corresponds to a time duration in S5TIME format. The left word in accumulator 1 is padded with zeros.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

The following figure shows how the time value is loaded in the accumulator:

![Description](images/44600813579_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows how the parameters of the "Load BCD-coded timer value" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer whose current BCD-coded timer value is loaded |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_EnableInput" | // Query operand for "1" and link with the current RLO according to AND. |
| FR "MyTimer" | // If the signal edge is positive, enable timer. |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start pulse timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| LC "MyTimer" | // Load current BCD-coded timer value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](#l-load-timer-value-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### R: Reset timer (S7-300, S7-400)

##### Description

Use the "Reset timer" instruction to reset a specified timer to "0". The instruction is executed when the current result of logic operation (RLO) is "1". As long as the RLO is "1" before the instruction, the specified timer returns the value "0". The instruction also resets the time value and the time basis of the programmed period of time to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

> **Note**
>
> The "Reset timer" instruction does not reset the internal edge memory bit. To reset the internal edge memory bit, program the "Enable timer" instruction or execute an instruction to start the time with the signal state "0".

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Reset timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is reset |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](#l-load-timer-value-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### SP: Start pulse timer (S7-300, S7-400)

##### Description

Use the "Start pulse timer" instruction to start a specified timer on a positive signal edge. If a positive signal edge is detected, the instruction is executed and the timer started. The timer then runs down with the period of time specified in accumulator 1, as long as the result of logic operation (RLO) before the instruction remains "1". If the RLO changes to "0" before the end of the period of time, the timer is stopped. The queries of the timer status for "1" return the query result "1", as long as the period of time is running.

The timer can be restarted with a positive signal edge before the "Start pulse timer" instruction or using the "Enable timer" instruction. This restart can be effected provided the timer is not reset.

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start pulse timer" instruction, the time value is counted down according to the timebase. The timer runs until the count value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during execution of the instruction. If accumulator 1 does not contain a valid BCD value, the synchronous error handling (STOP or OB122) is performed. The status bit OV is not influenced.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Start pulse timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer that is started as pulse |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start pulse timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96174525707_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](#l-load-timer-value-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### SE: Start extended pulse timer (S7-300, S7-400)

##### Description

Use the "Start extended pulse timer" to start a specified timer on a positive signal edge. If a positive signal edge is detected, the instruction is executed and the timer started. The timer then runs down with the period of time specified in accumulator 1, as long as the result of logic operation changes to "0" before the instruction. The queries of the timer status for "1" return the query result "1", as long as the period of time is running.

With each positive signal edge, the instruction restarts the timer with the programmed time duration, even if the timer has still not run down.

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start extended pulse timer" instruction, the time value is counted down according to the timebase. The timer runs until the count value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during execution of the instruction. If accumulator 1 does not contain a valid BCD value, the synchronous error handling (STOP or OB 122) is performed. The status bit OV is not influenced.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](#l-load-timer-value-s7-300-s7-400)

##### Parameters

The following table shows the parameters of the "Start extended pulse timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is started as extended pulse |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SE "MyTimer" | // Start timer as extended pulse if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96202929803_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### SD: Start on-delay timer (S7-300, S7-400)

##### Description

The "Start on-delay timer" instruction starts a programmed timer when the signal state "1" is detected at the start input. As long as this signal state remains "1", the timer expires with the duration specified in accumulator 1. When the timer expires and the signal state at the start input is still "1", the query for timer status also returns "1". If the signal at the start input is "0", the timer is reset. In this case, querying the timer status returns the signal state "0". As soon as the signal at the start input changes to "1" again, the timer starts running again.

The signal state of the timer output is identical to the signal state of the start input. The start input is directly interconnected to the output and is not linked to the timer.

The duration in accumulator 1 is made up internally of a time value and a time base. When the instruction starts, the programmed time value counts down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during execution of the instruction. If the accumulator 1 does not include a valid BCD value and the RLO of the preceding logic operation returns the value "0", the status bit OV is set to "1". No synchronous error handling is started. If the accumulator 1 does include a valid BCD value, the status bit OV is reset to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](#l-load-timer-value-s7-300-s7-400)

##### Parameters

The following table shows the parameters of the "Start on-delay timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is started as on delay |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SD "MyTimer" | // Start on-delay timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to the operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96204530699_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### SS: Start retentive on-delay timer (S7-300, S7-400)

##### Description

Use the "Start retentive on-delay timer" instruction to start a specified timer on a positive signal edge. If a positive signal edge is detected, the instruction is executed and the timer started. The timer then runs with the period of time specified in accumulator 1, even if the result of logic operation (RLO) changes to "0" before the instruction. When the time has run out, queries of the timer status for "1" return the query result "1". The query result is not hereby affected by the signal state of the current result of logic operation before the instruction.

With each positive signal edge, the instruction restarts the timer with the programmed time duration, even if the timer has still not run down.

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start retentive on-delay timer" instruction, the time value is counted down according to the time base. The timer runs until the count value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during execution of the instruction. If accumulator 1 does not contain a valid BCD value, the synchronous error handling (STOP or OB 122) is performed. The status bit OV is not influenced.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](#l-load-timer-value-s7-300-s7-400)

##### Parameters

The following table shows the parameters of the "Start retentive on-delay timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer that is started as retentive on-delay |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SS "MyTimer" | // Start retentive on-delay timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to the operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96205639307_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### SF: Start off-delay timer (S7-300, S7-400)

##### Description

Use the "Start off-delay timer" instruction to start a specified timer on a positive signal edge. If a negative signal edge is detected, the instruction is executed and the timer started. The timer then runs down with the period of time specified in accumulator 1. If the result of logic operation (RLO) changes to "1" before the end of the period of time, the timer is reset. The timer is only restarted if a negative signal edge is detected during the processing of the instruction.

The queries of the timer status for "1" return the query result "1" if the signal state of the result of logic operation is "1" at the execution of the instruction or if the programmed time is running. If the time does not elapse or the RLO is "0", queries of the timer status for "1" return the query result "0".

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start off-delay timer" instruction, the time value is counted down according to the timebase. The timer runs until the count value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during execution of the instruction. If accumulator 1 does not contain a valid BCD value, the synchronous error handling (STOP or OB 122) is performed. The status bit OV is not influenced.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](#l-load-timer-value-s7-300-s7-400)

##### Parameters

The following table shows the parameters of the "Start off-delay timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is started as off delay |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SF "MyTimer" | // Start off-delay timer if there is a negative signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96210625163_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### Counter operations (S7-300, S7-400)

This section contains information on the following topics:

- [FR: Enable counter (S7-300, S7-400)](#fr-enable-counter-s7-300-s7-400)
- [L: Load counter (S7-300, S7-400)](#l-load-counter-s7-300-s7-400)
- [LC: Load BCD-coded counter value (S7-300, S7-400)](#lc-load-bcd-coded-counter-value-s7-300-s7-400)
- [R: Reset counter (S7-300, S7-400)](#r-reset-counter-s7-300-s7-400)
- [S: Set counter (S7-300, S7-400)](#s-set-counter-s7-300-s7-400)
- [CU: Count up (S7-300, S7-400)](#cu-count-up-s7-300-s7-400)
- [CD: Count down (S7-300, S7-400)](#cd-count-down-s7-300-s7-400)

#### FR: Enable counter (S7-300, S7-400)

##### Description

Use the "Enable counter" instruction to execute the instructions "Set counter", "Count up" and "Count down" without the presence of a positive signal edge. During processing, the instruction resets the internal edge flag to the signal state "0". The query before the corresponding count instruction must continue to have signal state "1".

The "Enable counter" instruction is executed when the result of logic operation (RLO) before the instruction changes from "0" to "1".

A counter does not have to be enabled for the count instruction to be executed.

##### Parameters

The following table shows the parameters of the "Enable counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter that is enabled. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query signal state for "1" and AND with the current "RLO. |
| FR "MyCounter" | // Enable counter |
| A "Tag_Input_2" | // Query signal state for "1" and AND with the current "RLO. |
| CD "MyCounter" | // Count down |
| A "MyCounter" | // Query counter status |
| = "Tag_Output" | // Assign query result to the operand. |

In the example the counter ("MyCounter") is enabled when the signal state of the operand "Tag_Input_1" changes from "0" to "1". When the operand "Tag_Input_2" has signal state "1", the count value is decremented by one when the counter is enabled. When the signal state of the address "Tag_Input_2" is "0", the count value remains unchanged. The count value is also decremented by one regardless of the counter enabling, when the signal state of the address "Tag_Input_2" changes from "0" to "1".

The query of the counter status has the result "1" when the counter reading is greater than zero. If the counter reading is equal to zero, the result of the query is "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### L: Load counter (S7-300, S7-400)

##### Description

With the "Load counter" instruction you transfer the current value of a specified counter in binary coding to the right word of accumulator 1. The loaded counter is then available as a 16-bit integer for additional processing.

The following figure shows how the instruction works:

![Description](images/19219734411_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the "Load counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter whose current value is loaded. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "MyCounter" | // Load current count value binary-coded in accumulator 1 |
| L "Tag_Value" | // Move the counter value to accumulator 2.  // Load value of the operand "Tag_Value" in accumulator 1 |
| >=I | // Query whether the count value is greater than or equal to the value of the address "Tag_Value" |
| = "Tag_Output" | // Assign query result to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### LC: Load BCD-coded counter value (S7-300, S7-400)

##### Description

With the "Load BCD-coded counter value" instruction you transfer the current value of a specified BCD-coded counter to the right word of accumulator 1. The loaded counter value is then available in BCD form for additional processing.

The following figure shows how the "Load BCD-coded counter value" instruction works:

![Description](images/20682593931_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the "Load BCD-coded counter value" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter whose current value is loaded. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LC "MyCounter" | // Load current BCD-coded counter value in accumulator 1. |
| T "Tag_Output" | // Transfer current counter value to the address "Tag_Output" and save. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### R: Reset counter (S7-300, S7-400)

##### Description

Use the "Reset counter" instruction to reset the current count value of a specified counter to "0".

The instruction is only executed when the result of logic operation (RLO) before the instruction has signal state "1". As long as the RLO before the "Reset counter" instruction is "1", the queries of the counter status for "1" return the result "0".

When a counter is reset, the internal edge memory bit for the instructions "Set counter", "Count up" and "Count down" is not reset.

##### Parameters

The following table shows the parameters of the "Reset counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter whose count value is reset to "0". |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current "RLO. |
| R "MyCounter" | // Reset counter |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### S: Set counter (S7-300, S7-400)

##### Description

Use the "Set counter" instruction to set a specified counter to the value contained in accumulator 1 at the time of the query.

The "Set counter" instruction is executed when the result of logic operation before the instruction changes from "0" to "1". The positive signal edge can also be achieved with the "Enable counter" instruction that resets the internal edge memory bit to "0".

To set a counter, accumulator 1 must contain a valid count value. Valid count values are values in BCD format with three decades. Only positive count values are permitted; the count instruction cannot process negative count values. If accumulator 1 does not contain a valid BCD value, the synchronous error handling (STOP or OB122) is performed. The status bit OV is not influenced.

##### Parameters

The following table shows the parameters of the "Set counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter that is set. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current "RLO. |
| L "Tag_CountValue" | // Load count value in accumulator 1. |
| S "MyCounter" | // Set counter to the value that is in accumulator 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### CU: Count up (S7-300, S7-400)

##### Description

Use the "Count up" instruction to increment the current count value by one when the result of logic operation (RLO) before the instruction changes from "0" to "1". The counter value continues to be incremented for each positive signal edge until the high limit of "999" is reached. When the limit is reached the RLO before the instruction no longer has any affect on the count value.

A positive signal edge is always required to execute the "Count up" instruction. The positive signal edge can also be achieved with the "Enable counter" instruction that resets the internal edge memory bit to "0".

##### Parameters

The following table shows the parameters of the "Count up" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter, whose count value is incremented by one on a positive edge. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current "RLO. |
| CU "MyCounter" | // Increment count value by one on a positive edge. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### CD: Count down (S7-300, S7-400)

##### Description

Use the "Count down" instruction to decrement the current count value by one when the result of logic operation (RLO) before the instruction changes from "0" to "1". The count value continues to be decremented for each positive signal edge until the low limit of "0" is reached. When the limit is reached the RLO before the instruction no longer has any affect on the count value. Counting does not occur when count value is negative.

A positive signal edge is always required to execute the "Count down" instruction. The positive signal edge can also be achieved with the "Enable counter" instruction that resets the internal edge memory bit to "0".

##### Parameters

The following table shows the parameters of the "Count down" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter, whose count value is decremented by one on a positive edge. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current "RLO. |
| CD "MyCounter" | // Decrement counter value by one on a positive edge. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting status bits in timer and counter instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-timer-and-counter-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

### Comparator operations (S7-300, S7-400)

This section contains information on the following topics:

- [? I: Compare 16-bit integers (S7-300, S7-400)](#i-compare-16-bit-integers-s7-300-s7-400)
- [? D: Compare 32-bit integers (S7-300, S7-400)](#d-compare-32-bit-integers-s7-300-s7-400)
- [? R: Compare floating-point numbers (S7-300, S7-400)](#r-compare-floating-point-numbers-s7-300-s7-400)

#### ? I: Compare 16-bit integers (S7-300, S7-400)

##### Description

With the "Compare 16-bit integers" instruction you compare the content of the right word in accumulator 2 with the content of the right word in accumulator 1. The contents of accumulators 1 and 2 are interpreted as 16-bit integers. The instruction performs the comparison depending on the specified comparison function.

The following table shows the available comparison functions and their meaning:

| Comparison function | Meaning |
| --- | --- |
| ==I | Compare 16-bit integers for "equivalence" |
| <>I | Compare 16-bit integers for "non-equivalence" |
| >I | Compare 16-bit integers for "greater than" |
| <I | Compare 16-bit integers for "less than" |
| >=I | Compare 16-bit integers for "greater than or equal to" |
| <=I | Compare 16-bit integers for "less than or equal to" |

The result of the comparison influences the result of logic operation (RLO) and the status bits CC 1 and CC 0. If the condition of the comparison is satisfied, the RLO is set to signal state "1". When the condition of the comparison is not met, the RLO is set to signal state "0".

The following table shows how the various comparison functions affect the RLO:

| Comparison function | RLO if  ACCU 2 > ACCU 1 | RLO if  ACCU 2 = ACCU 1 | RLO if  ACCU 2 < ACCU 1 |
| --- | --- | --- | --- |
| ==I | 0 | 1 | 0 |
| <>I | 1 | 0 | 1 |
| >I | 1 | 0 | 0 |
| <I | 0 | 0 | 1 |
| >=I | 1 | 1 | 0 |
| <=I | 0 | 1 | 1 |

The setting of status bits CC 1 and CC 0 depends on the relationship between the two values involved in the comparison.

The contents of accumulators 1 and 2 are not changed by execution of the comparison functions. After the processing of a comparison function you can evaluate the result of the logic operation with assignment and jump functions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load value of the operand "Tag_Input_1" in accumulator 1 |
| L "Tag_Input_2" | // Shift the contents of accumulator 1 (Tag_Input_1) to accumulator 2.  // Load value of the operand "Tag_Input_2" in accumulator 1 |
| >I | // Compare whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| = "Tag_Output" | // Assign result of the comparison to the operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |
| --- | --- | --- | --- |
| Tag_Input_1 | 10 | 10 | 5 |
| Tag_Input_2 | 5 | 10 | 10 |
| Tag_Output | 1 | 0 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### ? D: Compare 32-bit integers (S7-300, S7-400)

##### Description

Use the instruction "Compare 32-bit integers" to compare the contents of accumulator 2 (ACCU 2) with the contents of accumulator 1 (ACCU 1). The contents of accumulators 1 and 2 are interpreted as 32-bit integers. The instruction performs the comparison depending on the specified comparison function.

The following table shows the available comparison functions and their meaning:

| Comparison function | Meaning |
| --- | --- |
| ==D | Compare 32-bit integers for "equivalence" |
| <>D | Compare 32-bit integers for "non-equivalence" |
| >D | Compare 32-bit integers for "greater than" |
| <D | Compare 32-bit integers for "less than" |
| >=D | Compare 32-bit integers for "greater than or equal to" |
| <=D | Compare 32-bit integers for "less than or equal to" |

The result of the comparison influences the result of logic operation (RLO) and the status bits CC 1 and CC 0. If the condition of the comparison is satisfied, the RLO is set to signal state "1". If the condition of the comparison is not met, the RLO is reset to signal state "0".

The following table shows how the various comparison functions affect the RLO:

| Comparison function | RLO if  ACCU 2 > ACCU 1 | RLO if  ACCU 2 = ACCU 1 | RLO if  ACCU 2 < ACCU 1 |
| --- | --- | --- | --- |
| ==D | 0 | 1 | 0 |
| <>D | 1 | 0 | 1 |
| >D | 1 | 0 | 0 |
| <D | 0 | 0 | 1 |
| >=D | 1 | 1 | 0 |
| <=D | 0 | 1 | 1 |

The setting of status bits CC 1 and CC 0 depends on the relationship between the two values involved in the comparison.

The contents of accumulators 1 and 2 are not changed by execution of the comparison functions. After the processing of a comparison function, you can evaluate the result of the logic operation with assignment and jump functions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load value of the operand "Tag_Input_1" in accumulator 1 |
| L "Tag_Input_2" | // Contents of accumulator 1 (Tag_Input_1) shifted to accumulator 2.  // Load value of the operand "Tag_Input_2" in accumulator 1 |
| >D | // Compare whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| = "Tag_Output" | // Assign result of the comparison to the operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |
| --- | --- | --- | --- |
| Tag_Input_1 | 150 000 | 150 000 | 100 000 |
| Tag_Input_2 | 100 000 | 150 000 | 150 000 |
| Tag_Output | 1 | 0 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### ? R: Compare floating-point numbers (S7-300, S7-400)

##### Description

Use the instruction "Compare floating-point numbers" to compare the contents of accumulator 2 (ACCU 2) with the contents of accumulator 1 (ACCU 1). The contents of accumulators 1 and 2 are interpreted as floating-point numbers. For the comparison, accumulators 1 and 2 must contain valid floating-point numbers. The instruction performs the comparison depending on the specified comparison function.

The following table shows the available comparison functions and their meaning:

| Comparison function | Meaning |
| --- | --- |
| ==R | Compare floating-point numbers for "equivalence" |
| <>R | Compare floating-point numbers for "non-equivalence" |
| >R | Compare floating-point numbers for "greater than" |
| <R | Compare floating-point numbers for "less than" |
| >=R | Compare floating-point numbers for "greater than or equal to" |
| <=R | Compare floating-point numbers for "less than or equal to" |

The result of the comparison influences the result of logic operation (RLO) and the status bits CC 1 and CC 0. If the condition of the comparison is satisfied, the RLO is set to signal state "1". If the condition of the comparison is not met, the RLO is reset to signal state "0".

The following table shows how the various comparison functions affect the RLO:

| Comparison function | RLO if  ACCU 2 > ACCU 1 | RLO if  ACCU 2 = ACCU 1 | RLO if  ACCU 2 < ACCU 1 |
| --- | --- | --- | --- |
| ==R | 0 | 1 | 0 |
| <>R | 1 | 0 | 1 |
| >R | 1 | 0 | 0 |
| <R | 0 | 0 | 1 |
| >=R | 1 | 1 | 0 |
| <=R | 0 | 1 | 1 |

The setting of status bits CC 1 and CC 0 depends on the relationship between the two values involved in the comparison.

> **Note**
>
> During a comparison of invalid floating-point numbers, the CPU sets the result of logic operation to "0" and the status bits CC 0, CC 1, OVand OS to "1".

The contents of accumulators 1 and 2 are not changed by execution of the comparison functions. After the processing of a comparison function you can evaluate the result of the logic operation with assignment and jump functions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load value of the operand "Tag_Input_1" in accumulator 1 |
| L "Tag_Input_2" | // Shift the contents of accumulator 1 (Tag_Input_1) to accumulator 2.  // Load value of the operand "Tag_Input_2" in accumulator 1 |
| >R | // Compare whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| = "Tag_Output" | // Assign result of the comparison to the operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |
| --- | --- | --- | --- |
| Tag_Input_1 | 10 515 | 10 515 | 5 232 |
| Tag_Input_2 | 5 232 | 10 515 | 10 515 |
| Tag_Output | 1 | 0 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for comparison instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-comparison-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### Math functions (S7-300, S7-400)

This section contains information on the following topics:

- [Integers (S7-300, S7-400)](#integers-s7-300-s7-400)
- [Floating-point numbers (S7-300, S7-400)](#floating-point-numbers-s7-300-s7-400)
- [Advanced floating-point numbers (S7-300, S7-400)](#advanced-floating-point-numbers-s7-300-s7-400)

#### Integers (S7-300, S7-400)

This section contains information on the following topics:

- [+I: Add integers (16 bit) (S7-300, S7-400)](#i-add-integers-16-bit-s7-300-s7-400)
- [-I: Subtract integers (16 bit) (S7-300, S7-400)](#i-subtract-integers-16-bit-s7-300-s7-400)
- [*I: Multiply integers (16 bit) (S7-300, S7-400)](#i-multiply-integers-16-bit-s7-300-s7-400)
- [/I: Divide integers (16 bit) (S7-300, S7-400)](#i-divide-integers-16-bit-s7-300-s7-400)
- [+D: Add double integers (32 bit) (S7-300, S7-400)](#d-add-double-integers-32-bit-s7-300-s7-400)
- [-D: Subtract double integers (32 bit) (S7-300, S7-400)](#d-subtract-double-integers-32-bit-s7-300-s7-400)
- [*D: Multiply double integers (32 bit) (S7-300, S7-400)](#d-multiply-double-integers-32-bit-s7-300-s7-400)
- [/D: Divide double integers (32 bit) (S7-300, S7-400)](#d-divide-double-integers-32-bit-s7-300-s7-400)
- [+: Add constants (S7-300, S7-400)](#add-constants-s7-300-s7-400)
- [INC: Increment (S7-300, S7-400)](#inc-increment-s7-300-s7-400)
- [DEC: Decrement (S7-300, S7-400)](#dec-decrement-s7-300-s7-400)
- [MOD: Return remainder of division (S7-300, S7-400)](#mod-return-remainder-of-division-s7-300-s7-400)

##### +I: Add integers (16 bit) (S7-300, S7-400)

###### Description

Use the instruction "Add integers (16 bit)" to add the values in the right words of accumulators 1 and 2. The instruction interprets these values as 16-bit integers.

The instruction saves the sum in the right word of accumulator 1. The left word of accumulator 1 remains unchanged.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the sum is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for addition. |
| L "Tag_Value_2" | // Load second value for addition. |
| +I | // Add values |
| T "Tag_Result" | // Transfer sum to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### -I: Subtract integers (16 bit) (S7-300, S7-400)

###### Description

With the "Subtract integers (16 bit)" instruction you subtract the value of the right word of accumulator 1 from the value of the right word of accumulator 2. The instruction interprets the values of accumulators 1 and 2 as 16-bit integers.

The instruction saves the difference in the right word of accumulator 1. The left word of accumulator 1 remains unchanged.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the difference is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value of subtraction into accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load second value for addition in accumulator 1. |
| -I | // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Result" | // Transfer difference to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### *I: Multiply integers (16 bit) (S7-300, S7-400)

###### Description

Use the instruction "Multiply integers (16 bit)" to multiply the values in the right words of accumulators 1 and 2. The instruction interprets these values as 16-bit integers.

The instruction saves the product in accumulator 1 as 32-bit integer (DINT).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the product is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for multiplication. |
| L "Tag_Value_2" | // Load second value for multiplication. |
| *I | // Multiply values |
| T "Tag_Result" | // Transfer product to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### /I: Divide integers (16 bit) (S7-300, S7-400)

###### Description

With the "Divide integers (16 bit)" instruction you divide the contents of the right word in accumulator 2 by the contents of the right word in accumulator 1. The instruction interprets the values of the accumulators as 16-bit integers.

The instruction provides two results: the quotients and the remainder of the division. The quotient is the whole number result of the division. The instruction saves this in the right word of accumulator 1. The instruction saves the remainder of the division in the left word of accumulator 1. If the dividend is negative, the remainder of the division is also negative.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the quotient is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction reports the value as quotient and in each case the value zero as remainder. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| /I | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer the result to operand "Tag_Result". |

###### Before processing

The following table shows the contents of the right words in accumulators 1 and 2 before executing the "Divide integers (16 bit)" instruction:

| Accumulator | Value |
| --- | --- |
| Accumulator 2 | 13 |
| Accumulator 1 | 4 |

###### After processing

The following table shows the contents of accumulator 1 after executing the "Divide integers (16 bit)" instruction:

| Accumulator 1 | Value |
| --- | --- |
| Bit 0 to 15 (right word) | 3 |
| Bit 16 to 31 (left word) | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### +D: Add double integers (32 bit) (S7-300, S7-400)

###### Description

Use the "Add double integers (32 bit)" instruction to add the values in accumulators 1 and 2. The instruction interprets these values as 32-bit integers. The instruction saves the sum in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the sum is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for addition. |
| L "Tag_Value_2" | // Load second value for addition. |
| +D | // Add values |
| T "Tag_Result" | // Transfer sum to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### -D: Subtract double integers (32 bit) (S7-300, S7-400)

###### Description

With the "Subtract double integers (32 bit)" instruction you subtract the value of accumulator 1 from the value of accumulator 2. The instruction interprets the values of accumulators 1 and 2 as 32-bit double integers. The instruction saves the result of the subtraction in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the difference is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value of subtraction into accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load the second value of subtraction into accumulator 1. |
| -D | // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Result" | // Transfer difference to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### *D: Multiply double integers (32 bit) (S7-300, S7-400)

###### Description

Use the "Multiply double integers (32 bit)" instruction to multiply the values in accumulators 1 and 2. The instruction interprets these values as 32-bit integers. The instruction saves the product in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the product is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for multiplication. |
| L "Tag_Value_2" | // Load second value for multiplication. |
| *D | // Multiply values |
| T "Tag_Result" | // Transfer product to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### /D: Divide double integers (32 bit) (S7-300, S7-400)

###### Description

With the "Divide double integers (32 bit)" instruction you divide the value of accumulator 2 by the value of accumulator 1. The instruction interprets the values of accumulators 1 and 2 as 32-bit double integers. The instruction saves the result of the division (quotient) in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the quotient is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction reports the value zero as quotient. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| /D | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer quotients to the operand "Tag_Result". |

###### Before processing

The following table shows the contents of accumulators 1 and 2 before executing the "Divide double integers (32 bit)" instruction:

| Accumulator | Value |
| --- | --- |
| Accumulator 2 | 13 |
| Accumulator 1 | 4 |

###### After processing

The following table shows the contents of accumulator 1 after executing the "Divide double integers (32 bit)" instruction:

| Accumulator | Value |
| --- | --- |
| Accumulator 1 | 3 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### +: Add constants (S7-300, S7-400)

###### Description

With the "Add constants" instruction, you add the value of a specified constant to the contents of accumulator 1. You can specify the constant value as 16-bit integer or 32-bit double integer. The instruction stores the result in accumulator 1. When adding 16-bit integers, the instruction only influences the right word of accumulator 1.

To execute the addition of a 16-bit integer as DINT math function, enter "L#" before the constant. The "Add constants" instruction permits the use of negative numbers.

The instruction does not affect any status bits.

###### Parameters

The following table shows the parameters of the "Add constants" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | INT, DINT | Constants to be added |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| + 25 | // Increment the value of accumulator 1 by 25. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2" in accumulator 1 |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| + -100 | // Decrement the value of accumulator 1 by 100. |
| <I | // Check whether the value of accumulator 2 is less than the value of accumulator 1 |
| JC NEXT | // If the result of the query is "1", jump to jump label NEXT .  // If the result of the query is "0", execute the next instruction. |
| T "Tag_Result_2" | Transfer contents of accumulator 1 to the operand "Tag_Result_2". |
| L "Tag_Value_4" | // Load value of the operand "Tag_Value_4". |
| + L#20 | // Increment content of accumulator 1 by 20.  // The addition is done as a DINT calculation |
| T "Tag_Result_3" | // Transfer contents of accumulator 1 to the operand "Tag_Result_3". |
| NEXT: L "Tag_Value_5" | // Jump label "NEXT"  // Load value of the operand "Tag_Value_5". |
| +D | // Add values of accumulators 1 and 2. |
| T "Tag_Result_4" | // Transfer sum to the operand "Tag_Result_4". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### INC: Increment (S7-300, S7-400)

###### Description

Use the "Increment" instruction to increment the value in accumulator 1 by the value specified as parameter of the instruction. The specified value can be in a value range from 0 to 255. The value is incremented only in the right byte of accumulator 1. There is no transfer to the byte located on the left.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of accumulator 2, 3 and 4 remain unchanged.

If the parameter value is outside the permitted range of value, the result will be corrupted without generating an error message.

###### Parameters

The following table shows the parameters of the "Increment" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <constant> | 8-bit integer | Value by which the value is incremented. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| INC 5 | // Increment value of accumulator 1 by 5. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### DEC: Decrement (S7-300, S7-400)

###### Description

Use the "Decrement" instruction to decrement the value in accumulator 1 by the value specified as parameter of the instruction. The specified value can be in a value range from 0 to 255. The value is decremented only in the right byte of accumulator 1. There is no transfer to the byte located on the left.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of accumulator 2, 3 and 4 remain unchanged.

If the parameter value is outside the permitted range of value, the result will be corrupted without generating an error message.

###### Parameters

The following table shows the parameters of the "Decrement" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <constant> | 8-bit integer | Value by which the value is decremented. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| DEC 5 | // Decrement the value of accumulator 1 by 5. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### MOD: Return remainder of division (S7-300, S7-400)

###### Description

Use the "Return remainder of division" instruction to divide the value of accumulator 2 by the value of accumulator 1 and save the remainder of the division.

The instruction interprets the values of accumulators 1 and 2 as 32-bit integers. The instruction stores the remainder of the division in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the remainder of division is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction returns the value zero as result. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| MOD | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer remainder of division to the operand "Tag_Result". |

###### Before processing

The following table shows the contents of accumulators 1 and 2 before executing the instruction "Return remainder of division":

| Accumulator | Value |
| --- | --- |
| Accumulator 2 | 13 |
| Accumulator 1 | 4 |

###### After processing

The following table shows the contents of accumulator 1 after executing the instruction "Return remainder of division":

| Accumulator | Value |
| --- | --- |
| Accumulator 1 | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Floating-point numbers (S7-300, S7-400)

This section contains information on the following topics:

- [+R: Add floating-point numbers (S7-300, S7-400)](#r-add-floating-point-numbers-s7-300-s7-400)
- [-R: Subtract floating-point numbers (S7-300, S7-400)](#r-subtract-floating-point-numbers-s7-300-s7-400)
- [*R: Multiply floating-point numbers (S7-300, S7-400)](#r-multiply-floating-point-numbers-s7-300-s7-400)
- [/R: Divide floating-point numbers (S7-300, S7-400)](#r-divide-floating-point-numbers-s7-300-s7-400)
- [ABS: Form absolute value (S7-300, S7-400)](#abs-form-absolute-value-s7-300-s7-400)

##### +R: Add floating-point numbers (S7-300, S7-400)

###### Description

Use the "Add floating-point numbers" instruction to add the values contained in accumulators 1 and 2. The instruction interprets these values as floating-point numbers. The instruction saves the sum in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the sum is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for addition. |
| L "Tag_Value_2" | // Load second value for addition. |
| +R | // Add values |
| T "Tag_Result" | // Transfer sum to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### -R: Subtract floating-point numbers (S7-300, S7-400)

###### Description

With the "Subtract floating-point numbers" instruction you subtract the value of accumulator 1 from the value of accumulator 2. The instruction interprets the values of accumulators 1 and 2 as floating-point numbers. The instruction stores the difference in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the difference is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value of subtraction into accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load the second value of subtraction into accumulator 1. |
| -R | // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Result" | // Transfer difference to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### *R: Multiply floating-point numbers (S7-300, S7-400)

###### Description

Use the "Multiply floating-point numbers" instruction to multiply the values contained in accumulators 1 and 2. The instruction interprets these values as floating-point numbers. The instruction saves the product in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the product is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for multiplication. |
| L "Tag_Value_2" | // Load second value for multiplication. |
| *R | // Multiply values |
| T "Tag_Result" | // Transfer product to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### /R: Divide floating-point numbers (S7-300, S7-400)

###### Description

With the "Divide floating-point numbers" instruction you divide the value of accumulator 2 by the value of accumulator 1. The instruction interprets the values of accumulators 1 and 2 as floating-point numbers. The instruction saves the result of the division (quotient) in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the quotient is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction reports the value zero as quotient. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

In case of controllers with two accumulators the content of accumulator 2 remains unchanged after processing of the instruction.

In case of controllers with four accumulators the contents of accumulator 3 are copied to accumulator 2 and the contents of accumulator 4 are copied to accumulator 3. The contents of accumulator 4 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| /R | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer quotients to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### ABS: Form absolute value (S7-300, S7-400)

###### Description

Use the "Form absolute value" instruction to form the absolute value of the value in accumulator 1. The instruction interprets the contents of accumulator 1 as a floating-point number and sets the sign of the mantissa to "0". The result is stored in accumulator 1.

The "Form absolute value" instruction does not affect any status bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load floating-point number into accumulator 1 |
| ABS | // Form absolute value |
| T "Tag_Result" | // Transfer the result to operand "Tag_Result". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | `-1.5E+02` |
| Tag_Result | `1.5E+02` |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Advanced floating-point numbers (S7-300, S7-400)

This section contains information on the following topics:

- [SQR: Form square (S7-300, S7-400)](#sqr-form-square-s7-300-s7-400)
- [SQRT: Form square root (S7-300, S7-400)](#sqrt-form-square-root-s7-300-s7-400)
- [EXP: Form exponential value (S7-300, S7-400)](#exp-form-exponential-value-s7-300-s7-400)
- [LN: Form natural logarithm (S7-300, S7-400)](#ln-form-natural-logarithm-s7-300-s7-400)
- [SIN: Form sine value (S7-300, S7-400)](#sin-form-sine-value-s7-300-s7-400)
- [ASIN: Form arcsine value (S7-300, S7-400)](#asin-form-arcsine-value-s7-300-s7-400)
- [COS: Form cosine value (S7-300, S7-400)](#cos-form-cosine-value-s7-300-s7-400)
- [ACOS: Form arccosine value (S7-300, S7-400)](#acos-form-arccosine-value-s7-300-s7-400)
- [TAN: Form tangent value (S7-300, S7-400)](#tan-form-tangent-value-s7-300-s7-400)
- [ATAN: Form arctangent value (S7-300, S7-400)](#atan-form-arctangent-value-s7-300-s7-400)

##### SQR: Form square (S7-300, S7-400)

###### Description

Use the "Form square" instruction to calculate the square of a floating-point number located in accumulator 1. The result is stored in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| SQR | // Form square  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### SQRT: Form square root (S7-300, S7-400)

###### Description

Use the "Form square root" instruction to form the square root of the floating-point number located in accumulator 1. The result is stored in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value less than zero or an invalid floating-point number, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

If accumulator 1 has the value "0", the instruction returns the value "0".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| +R | // Add the values of accumulator 1 and 2.  // Store sum in accumulator 1. |
| SQRT | // Get square root |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### EXP: Form exponential value (S7-300, S7-400)

###### Description

Use the "Form exponential value" to form the exponent from the base e (e = 2.718282) and the floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| EXP | // Form exponential value  // Store result in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### LN: Form natural logarithm (S7-300, S7-400)

###### Description

Use the "Form natural logarithm" instruction to calculate the natural logarithm of the value in accumulator 1 to base e (e = 2.718282).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value less than or equal to zero, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| LN | // Form natural logarithm  // Store result in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### SIN: Form sine value (S7-300, S7-400)

###### Description

Use the "Form sine value" instruction to calculate the sine of the angle in accumulator 1. The angle must be specified in radian measure and exist as floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1". If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| SIN | // Form sine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### ASIN: Form arcsine value (S7-300, S7-400)

###### Description

Use the "Form arcsine value" instruction to calculate the size of the angle from the value in accumulator 1 that corresponds to this value. The value of the accumulator 1 must exist as floating-point number in a value range from "-1" to "1".

The result of the instruction is returned in radian measure and stored in accumulator 1. Depending on the value of accumulator 1, the result can be in a value range from -π/2 to +π/2 (π= 3.14159).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value that exceeds the permitted value range, the instruction writes an invalid floating-point number to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| ASIN | // Form arcsine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### COS: Form cosine value (S7-300, S7-400)

###### Description

Use the "Form cosine value" instruction to calculate the cosine of the angle in accumulator 1. The size of the angle must be specified in radian measure and exist as floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1". If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| COS | // Form cosine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### ACOS: Form arccosine value (S7-300, S7-400)

###### Description

Use the "Form arccosine value" instruction to calculate the size of the angle from the value in accumulator 1 that corresponds to this value. The value of the accumulator 1 must exist as floating-point number in a value range from "-1" to "1".

The result of the instruction is returned in radian measure and stored in accumulator 1. Depending on the value of accumulator 1, the result can be in a value range from "0" to "π" (π= 3.14159).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value that exceeds the permitted value range, the instruction writes an invalid floating-point number to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| ACOS | // Form arccosine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### TAN: Form tangent value (S7-300, S7-400)

###### Description

Use the "Form tangent value" instruction to calculate the tangent of the angle in accumulator 1. The size of the angle must be specified in radian measure and exist as floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1". If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| TAN | // Form tangent value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
