| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### ATAN: Form arctangent value (S7-300, S7-400)

###### Description

Use the "Form arctangent value" instruction to calculate the size of the angle from the value in accumulator 1 that corresponds to this value. The value of the accumulator 1 must exist as floating-point number.

The result of the instruction is returned in radian measure and stored in accumulator 1. Depending on the value of accumulator 1, the result can be in a value range from -π/2 to +π/2 (π= 3.14159).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value that exceeds the permitted value range, the instruction writes an invalid floating-point number to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of the other accumulators remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| ATAN | // Form arctangent value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### Load and transfer (S7-300, S7-400)

This section contains information on the following topics:

- [Load (S7-300, S7-400)](#load-s7-300-s7-400)
- [Transfer (S7-300, S7-400)](#transfer-s7-300-s7-400)

#### Load (S7-300, S7-400)

This section contains information on the following topics:

- [L: Load (S7-300, S7-400)](#l-load-s7-300-s7-400)
- [L STW: Load status word in accumulator 1 (S7-300, S7-400)](#l-stw-load-status-word-in-accumulator-1-s7-300-s7-400)
- [LAR1: Load AR1 with contents of accumulator 1 (S7-300, S7-400)](#lar1-load-ar1-with-contents-of-accumulator-1-s7-300-s7-400)
- [LAR1 <D>: Load AR1 with double word or area pointer (S7-300, S7-400)](#lar1-d-load-ar1-with-double-word-or-area-pointer-s7-300-s7-400)
- [LAR1 AR2: Load AR1 with contents of AR2 (S7-300, S7-400)](#lar1-ar2-load-ar1-with-contents-of-ar2-s7-300-s7-400)
- [LAR2: Load AR2 with contents of accumulator 1 (S7-300, S7-400)](#lar2-load-ar2-with-contents-of-accumulator-1-s7-300-s7-400)
- [LAR2 <D>: Load AR2 with double word or area pointer (S7-300, S7-400)](#lar2-d-load-ar2-with-double-word-or-area-pointer-s7-300-s7-400)

##### L: Load (S7-300, S7-400)

###### Description

With the "Load" instruction you load the content of a specified operand in accumulator 1. The operand that is to be loaded can be addressed as a byte, word or double word in one of the following memory areas:

- Process image of the inputs and outputs (I, Q)
- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)
- Pointer
- I/O (PI)
- Timer (T)
- Counter (C)

The memory area of accumulator 1 is organized in bytes and is 32 bits wide.

The instruction writes the content of an operand that is to be loaded in byte format right aligned in accumulator 1. The remaining Bytes in accumulator 1 are filled with "0".

The instruction writes the content of the operand to be loaded in word format to the right word of accumulator 1. The higher addressed byte is hereby transferred into the right byte (bits 0 to 7) of accumulator 1. The lower addressed byte is written to the left of it. The remaining bytes in the left word of accumulator 1 are filled with "0".

The instruction writes the content of the operand to be loaded in double word format to the 32 bits of accumulator 1. The highest addressed byte is hereby transferred into the right byte (bits 0 to 7) of accumulator 1. The lowest addressed byte is written in bits 24 to 31.

The following table shows, as an example, how the contents of accumulator 1 are changed by the loading of operands in byte, word and double word format:

| Instruction | Accumulator 1 |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . 24 | 23 . . . | . . . 16 | 15 . . . | . . . 8 | 7 . . . | . . . 0 |
| Loading of a byte: L MB10 | 0000 | 0000 | 0000 | 0000 | 0000 | 0000 | <MB10> |  |
| Loading of a word: L MW10 | 0000 | 0000 | 0000 | 0000 | <MB10> |  | <MB11> |  |
| Load a double word: L MD10 | <MB10> |  | <MB11> |  | <MB12> |  | <MB13> |  |

During the loading of the specified operand the previous contents of accumulator 1 are moved to accumulator 2. The "Load" instruction transfers the complete contents of accumulator 1 to accumulator 2. The previous content of accumulator 2 is lost during this.

In case of controllers with four accumulators, the contents of accumulators 3 and 4 are not influenced by the instruction.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Parameters

The following table shows the parameters of the "Load" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | Bit strings, integers, timers, REAL, DATE, TOD, CHAR | I, Q, PI, M, L, DB, DI, T, C, pointer, parameter | Operand whose contents are loaded. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| +R | // Add the values of accumulator 1 and 2.  // Store sum in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### L STW: Load status word in accumulator 1 (S7-300, S7-400)

###### Description

Use the "Load status word in accumulator 1" instruction to load the status word in accumulator 1. When it executes, the instruction writes the individual status bits in the right word of accumulator 1 The remaining bits of accumulator 1 are filled with "0".

The following table shows the contents of the accumulator after executing the "Load status word in accumulator 1" instruction:

|  | Accumulator 1 |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Bit number | 31-9 | 8 | 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| Content | 0 | BR | CC 1 | CC 0 | OV | OS | OR | STA | RLO | /FC |

The instruction is always executed independently of the signal state of the status bit.

> **Note**
>
> The controllers of the S7-300 series (except S7-318) do not load the status bits /FC, STA and OR into accumulator 1. These locations are written with "0".

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L STW | // Load status word in accumulator 1. |
| T "Tag_STW" | // Transfer the contents of accumulator 1 (status bits) to the operand "Tag_STW". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### LAR1: Load AR1 with contents of accumulator 1 (S7-300, S7-400)

###### Description

With the "Load AR1 with contents of accumulator 1" instruction you load address register 1 (AR1) with the contents of accumulator 1. The value of accumulator 1 must correspond to the format of a POINTER.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L P#10.0 | // Load pointer (P#10.0) in accumulator 1. |
| LAR1 | // Load address register 1 with contents of accumulator 1. |
| L MW [AR1,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR1,P#2.1] | // Check whether signal state of bit I12.1 is "1" and link AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### LAR1 <D>: Load AR1 with double word or area pointer (S7-300, S7-400)

###### Description

Use the "Load AR1 with double word or area pointer" instruction to load address register 1 (AR1) with the contents of a double word or an area internal or area crossing pointer. The contents of the double word must match the format of an area pointer.

The pointer and the double word can address one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Load AR1 with double word or area pointer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Input | DWORD, POINTER | D, M, L | Operand whose contents are loaded. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#10.0 | // Load address register 1 with contents of the area internal pointer P#10.0. |
| L MW [AR1,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR1,P#2.1] | // Check whether signal state of bit I12.1 is "1" and link AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |
| LAR1 MD20 | // Load address register 1 with contents of the MD20 (MD20 = P#30.0) |
| A I [AR1,P#2.1] | // Check whether signal state of bit I32.1 is "1" and link AND with current RLO. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### LAR1 AR2: Load AR1 with contents of AR2 (S7-300, S7-400)

###### Description

Use the "Load AR1 with contents of AR2" instruction to load the contents of address register 2 (AR2) into address register 1 (AR1).

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR2 P#20.0 | // Load address register 2 with contents of the area internal pointer P#20.0. |
| LAR1 AR2 | // Copy contents of address register 2 into address register 1. |
| L MW [AR1,P#4.0] | // Load MW24 in accumulator 1. |
| T "Tag_2" | // Transfer accumulator 1 to "Tag_2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### LAR2: Load AR2 with contents of accumulator 1 (S7-300, S7-400)

###### Description

With the "Load AR2 with contents of accumulator 1" instruction you load address register 2 (AR2) with the contents of accumulator 1. The value of accumulator 1 must correspond to the format of a POINTER.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L P#10.0 | // Load pointer (P#10.0) in accumulator 1. |
| LAR2 | // Load address register 2 with contents of accumulator 1. |
| L MW [AR2,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR2,P#2.1] | // Check whether signal state of bit I12.1 is "1" and link AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### LAR2 <D>: Load AR2 with double word or area pointer (S7-300, S7-400)

###### Description

Use the "Load AR2 with double word or area pointer" instruction to load address register 2 (AR2) with the contents of a double word or an area-internal or cross-area pointer. The contents of the double word must match the format of an area pointer (POINTER).

The pointer and the double word can address one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Syntax

Use the following syntax for the "Load AR2 with double word or area pointer" instruction:

LAR2 <D>

###### Parameters

The following table shows the parameters of the "Load AR2 with double word or area pointer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Input | DWORD, POINTER | D, M, L | Operand whose contents are loaded. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR2 P#10.0 | // Load address register 2 with contents of the area internal pointer P#10.0. |
| L MW [AR2,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR2,P#2.1] | // Check whether signal state of bit I12.1 is "1" and link AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |
| LAR2 MD20 | // Load address register 2 with contents of the MD20 (MD20 = P#30.0) |
| A I [AR2,P#2.1] | // Check whether signal state of bit I32.1 is "1" and link AND with current RLO. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### Transfer (S7-300, S7-400)

This section contains information on the following topics:

- [T: Transfer (S7-300, S7-400)](#t-transfer-s7-300-s7-400)
- [T STW: Transfer accumulator 1 to status word (S7-300, S7-400)](#t-stw-transfer-accumulator-1-to-status-word-s7-300-s7-400)
- [CAR: Switch AR1 and AR2 (S7-300, S7-400)](#car-switch-ar1-and-ar2-s7-300-s7-400)
- [TAR1: Transfer AR1 to accumulator 1 (S7-300, S7-400)](#tar1-transfer-ar1-to-accumulator-1-s7-300-s7-400)
- [TAR1 <D>: Transfer AR1 to double word (S7-300, S7-400)](#tar1-d-transfer-ar1-to-double-word-s7-300-s7-400)
- [TAR1 AR2: Transfer AR1 to AR2 (S7-300, S7-400)](#tar1-ar2-transfer-ar1-to-ar2-s7-300-s7-400)
- [TAR2: Transfer AR2 to accumulator 1 (S7-300, S7-400)](#tar2-transfer-ar2-to-accumulator-1-s7-300-s7-400)
- [TAR2 <D>: Transfer AR2 to double word (S7-300, S7-400)](#tar2-d-transfer-ar2-to-double-word-s7-300-s7-400)

##### T: Transfer (S7-300, S7-400)

###### Description

Use the "Transfer" instruction to transfer the contents of accumulator 1 in byte, word or double word format to a specified operand. The contents of accumulator 1 are not changed by this instruction. The specified operand must be addressed in one of the following memory areas:

- Process image of the inputs and outputs (I, Q)
- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)
- I/O (PQ)

The number of bytes to be transferred depends on the format of the specified operand. If the operand exists in byte format, the instruction transfers the contents of the bits 0 to 7 of accumulator 1.

If the operand exists in word format, the instruction transfers the contents of the word that is right-aligned in accumulator 1. The right byte of accumulator 1 is transferred to the higher addressed byte of the operand. The bits 8 to 15 of the accumulator 1 are transferred to the lower byte of the operand.

If the specified operand exists in double word format, the instruction transfers the entire content of accumulator 1. The right byte of accumulator 1 is transferred to the highest addressed byte of the operand. The bits 24 to 31 of accumulator 1 are transferred to the lowest addressed byte of the operand.

The following table shows an example of how the contents of accumulator 1 are transferred in byte, word and double word format:

| Instruction | Accumulator 1 |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Bits | 31 . . ... . 24 | 23 . . . . . . 16 |  | 15 . . .. . . 8 | 7 . . . . . . 0 |
| Contents of accumulator 1 | byte (n) | byte (n+1) |  | byte (n+2) | byte (n+3) |
| Transfer of a byte |  |  |  |  | byte (n+3) |
| Transfer of a word |  |  |  | byte (n+2) | byte (n+3) |
| Transferring a double word | byte (n) |  | byte (n+1) | byte (n+2) | byte (n+3) |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The execution of the "Transfer" instruction is influenced by the Master Control Relay (MCR). When the MCR bit is set to "0", the value "0" is transferred to the specified operand.

###### Parameters

The following table shows the parameters of the "Transfer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | Bit strings, integers, timers, REAL, DATE, TOD, CHAR | I, Q, PQ, M, L, DB, DI | Operand to which the contents of accumulator 1 are transferred. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result_1" | // Transfer product (contents of Accumulator 1) to the operand "Tag_Result_1". |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| +R | // Add the values of accumulator 1 and 2.  // Store sum in accumulator 1. |
| T "Tag_Result_2" | // Transfer sum (contents of Accumulator 1) to the operand "Tag_Result_2" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Master control relay (S7-300, S7-400)](Program%20flow%20control.md#master-control-relay-s7-300-s7-400-1)
  
[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### T STW: Transfer accumulator 1 to status word (S7-300, S7-400)

###### Description

Use the "Transfer accumulator 1 to status word" instruction to transfer bits 0 to 8 of accumulator 1 to the status word.

The following table shows the bits in accumulator 1 that will overwrite status bits with processing of the instruction:

|  | Accumulator 1 |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Bit number | 8 | 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| Status bits | BR | CC 1 | CC 0 | OV | OS | OR | STA | RLO | /FC |

The instruction is always executed independently of the signal state of the status bit.

> **Note**
>
> The bits of the status word /FC, STA and OR are not loaded by the "Transfer accumulator 1 to status word" instruction. Only bits 1, 4, 5, 6, 7 and 8 are loaded to the corresponding bit positions of the lower value word of accumulator 1.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_STW" | // Load value of the operand "Tag_STW" in accumulator 1. |
| T STW | // Transfer bits 0 to 8 of accumulator 1 to status word |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### CAR: Switch AR1 and AR2 (S7-300, S7-400)

###### Description

Use the instruction "Switch AR1 and AR2" to switch the contents of address registers 1 (AR1) and 2 (AR2).

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#10.0 | // Load address register 1 with contents of the area internal pointer P#10.0. |
| LAR2 P#20.0 | // Load address register 2 with contents of the area internal pointer P#20.0. |
| CAR | // Switch contents of the address registers. |
| L MD [AR1,P#2.0] | // Load MD22 in accumulator 1. |
| T MD [AR2,P#2.0] | // Transfer MD12 too accumulator 2. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### TAR1: Transfer AR1 to accumulator 1 (S7-300, S7-400)

###### Description

With the "Transfer AR1 to accumulator 1" instruction you transfer the contents of address register 1 (AR1) to accumulator 1. The content of accumulator 1 is moved to accumulator 2 during this.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#15.0 | // Load contents of the area-internal pointer P#15.0 into address register 1. |
| TAR1 | // Transfer contents of address register 1 (P#15.0) to accumulator 1. |
| T "Tag_Pointer" | // Transfer contents of accumulator 1 to the operand "Tag_Pointer". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### TAR1 <D>: Transfer AR1 to double word (S7-300, S7-400)

###### Description

Use the "Transfer AR1 to double word" instruction to transfer the contents of address register 1 (AR1) to a double word. The double word must hereby be addressed in one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Transfer AR1 to double word" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Output | DWORD | D, M, L | Operand to which the contents of accumulator 1 are transferred. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| TAR1 %DBD20 | // Transfer contents of address register 1 to data double word DBD20. |
| TAR1 %DID30 | // Transfer contents of address register 1 to instance double word DID30. |
| TAR1 %LD18 | // Transfer contents of address register 1 to local data double word LD18. |
| TAR1 %MD24 | // Transfer contents of address register 1 to memory double word MD24. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### TAR1 AR2: Transfer AR1 to AR2 (S7-300, S7-400)

###### Description

Use the "Transfer AR1 to AR2" instruction to copy the contents of address register 1 (AR1) to address register 2 (AR2).

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#10.4 | // Load contents of the area-internal pointer P#10.4 into address register 1. |
| TAR1 AR2 | // Transfer contents of address register 1 to address register 2. |
| A I [AR2,P#3.2] | // Check whether signal state of bit I13.6 is "1" and AND with current RLO. |
| = "Tag1" | // Set operand "Tag_1" to "1" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### TAR2: Transfer AR2 to accumulator 1 (S7-300, S7-400)

###### Description

With the "Transfer AR2 to accumulator 1" instruction you transfer the contents of address register 2 (AR2) to accumulator 1. The content of accumulator 1 is moved to accumulator 2 during this.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR2 P#20.0 | // Load address register 2 with contents of the area internal pointer P#20.0. |
| TAR2 | // Transfer contents of address register 2 (P#20.0) to accumulator 1. |
| T "Tag_Pointer" | // Transfer contents of accumulator 1 to the operand "Tag_Pointer". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### TAR2 <D>: Transfer AR2 to double word (S7-300, S7-400)

###### Description

Use the "Transfer AR2 to double word" instruction to transfer the contents of address register 2 (AR2) to a double word. The double word must hereby be addressed in one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Transfer AR2 to double word" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Output | DWORD | D, M, L | Operand to which the contents of accumulator 2 are transferred. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| TAR2 %DBD20 | // Transfer contents of address register 2 to data double word DBD20. |
| TAR2 %DID30 | // Transfer contents of address register 2 to instance double word DID30. |
| TAR2 %LD18 | // Transfer contents of address register 2 to local data double word LD18. |
| TAR2 %MD24 | // Transfer contents of address register 2 to memory double word MD24. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

### Conversion operations (S7-300, S7-400)

This section contains information on the following topics:

- [BTI: Convert BCD to integer (16 bit) (S7-300, S7-400)](#bti-convert-bcd-to-integer-16-bit-s7-300-s7-400)
- [ITB: Convert integer (16 bit) to BCD (S7-300, S7-400)](#itb-convert-integer-16-bit-to-bcd-s7-300-s7-400)
- [BTD: Convert BCD to integer (32 bit) (S7-300, S7-400)](#btd-convert-bcd-to-integer-32-bit-s7-300-s7-400)
- [ITD: Convert integer (16 bit) to integer (32 bit) (S7-300, S7-400)](#itd-convert-integer-16-bit-to-integer-32-bit-s7-300-s7-400)
- [DTB: Convert integer (32 bit) to BCD (S7-300, S7-400)](#dtb-convert-integer-32-bit-to-bcd-s7-300-s7-400)
- [DTR: Convert integer (32 bit) to floating-point number (S7-300, S7-400)](#dtr-convert-integer-32-bit-to-floating-point-number-s7-300-s7-400)
- [INVI: Create ones complement integer (16 bit) (S7-300, S7-400)](#invi-create-ones-complement-integer-16-bit-s7-300-s7-400)
- [INVD: Create ones complement double integer (32 bit) (S7-300, S7-400)](#invd-create-ones-complement-double-integer-32-bit-s7-300-s7-400)
- [NEGI: Negate integer (16 bit) (S7-300, S7-400)](#negi-negate-integer-16-bit-s7-300-s7-400)
- [NEGD: Negate integer (32 bit) (S7-300, S7-400)](#negd-negate-integer-32-bit-s7-300-s7-400)
- [NEGR: Negate floating-point number (S7-300, S7-400)](#negr-negate-floating-point-number-s7-300-s7-400)
- [CAW: Switch bytes in the right word of accumulator 1 (S7-300, S7-400)](#caw-switch-bytes-in-the-right-word-of-accumulator-1-s7-300-s7-400)
- [CAD: Switch all bytes in accumulator 1 (S7-300, S7-400)](#cad-switch-all-bytes-in-accumulator-1-s7-300-s7-400)
- [RND: Round numerical value (S7-300, S7-400)](#rnd-round-numerical-value-s7-300-s7-400)
- [TRUNC: Truncate numerical value (S7-300, S7-400)](#trunc-truncate-numerical-value-s7-300-s7-400)
- [RND+: Generate next higher integer from floating-point number (S7-300, S7-400)](#rnd-generate-next-higher-integer-from-floating-point-number-s7-300-s7-400)
- [RND-: Generate next lower integer from floating-point number (S7-300, S7-400)](#rnd--generate-next-lower-integer-from-floating-point-number-s7-300-s7-400)

#### BTI: Convert BCD to integer (16 bit) (S7-300, S7-400)

##### Description

Use the "Convert BCD to integer (16 bit)" instruction to convert the value in the right word of accumulator 1 to a 16-bit integer. The instruction interprets the word that is to be converted as a three-digit binary coded decimal (BCD).

The bits 1 to 11 of accumulator 1 indicate the value that will be converted. Values in the range from "-999" to "+999" are permitted.

The sign of the result value is read from bit 15 of accumulator 1. If the signal state of the bit is "0", the sign is positive. If the signal state of the bit is "1," the sign is negative. Bits 12 through 14 are not used in the conversion.

If the BCD code contains a pseudo tetrad, the CPU reports a programming error and opens the organization block "OB121". If the organization block OB121 is not present, the CPU changes to STOP mode.

The result of the conversion is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load BCD in accumulator 1. |
| BTI | // Convert BCD to 16-bit integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44984884107_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### ITB: Convert integer (16 bit) to BCD (S7-300, S7-400)

##### Description

Use the "Convert integer (16 bit) to BCD" instruction to convert the value in the right word of accumulator 1 to a three-digit binary-coded decimal (BCD). The instruction interprets the value that is to be converted as a 16-bit integer.

The bits 0 to 11 of accumulator 1 indicate the value that will be converted. Values in the range from "-999" to "+999" are permitted. If the value to be converted is outside this range, the bits OV and OS are set to signal state "1". In this case the conversion is not executed.

The sign of the result value is read from bits 12 through 15 of accumulator 1. If the signal state of the bits is "0", the sign is positive. If the signal state of all four bits is "1", the sign is negative.

The result of the conversion is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (16 bit) in accumulator 1. |
| ITB | // Convert integer to BCD. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44985237259_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### BTD: Convert BCD to integer (32 bit) (S7-300, S7-400)

##### Description

Use the "Convert BCD to integer (32 bit)" to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a seven-digit binary coded binary coded decimal (BCD).

The bits 0 to 27 of accumulator 1 indicate the value that will be converted. Values in the range from "-9999999" through "+9999999" are permitted.

The sign of the result value is read from bit 31 of accumulator 1. If the signal state of the bit is "0", the sign is positive. If the signal state of the bit is "1," the sign is negative. Bits 28 through 30 are not used in the conversion.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

If the BCD code contains a pseudo tetrad, the CPU reports a programming error and opens the organization block "OB121". If the organization block OB121 is not present, the CPU changes to stop mode.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load BCD in accumulator 1. |
| BTD | // BCD is converted to 32-bit integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44988892299_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### ITD: Convert integer (16 bit) to integer (32 bit) (S7-300, S7-400)

##### Description

Use the "Convert integer (16 bit) to integer (32 bit)" instruction to convert the value in the right word of accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a 16-bit integer.

Bits 0 through 15 are not used in the conversion. The bits 16 through 31 of the result value are filled with the signal state of the bit 15.

The result value is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (16 bit) in accumulator 1. |
| ITD | // Convert integer (16 bit) to integer (32 bit). |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows the contents of accumulator 1 before and after processing of the instruction:

| Status | Accumulator 1 |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . . | . . . . | . . . 16 | 15 . . . | . . . . | . . . . | . . . 0 |
| Before processing | XXXX | XXXX | XXXX | XXXX | 1111 | 1111 | 1111 | 0110 |
| After processing | 1111 | 1111 | 1111 | 1111 | 1111 | 1111 | 1111 | 0110 |
|  | X: The signal state of the bits is irrelevant for the conversion |  |  |  |  |  |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### DTB: Convert integer (32 bit) to BCD (S7-300, S7-400)

##### Description

Use the "Convert integer (32 bit) to BCD" instruction to convert the value in accumulator 1 to a seven-digit binary coded decimal (BCD). The instruction interprets the value that is to be converted as a 32-bit integer.

The bits 0 to 27 of accumulator 1 indicate the value that will be converted. Values in the range from "-9999999" through "+9999999" are permitted. If the value to be converted is outside this range, the bits OV and OS are set to signal state "1". In this case the conversion is not executed.

The sign of the result value is read from bits 28 through 31 of accumulator 1. If the signal state of the bits is "0", the sign is positive. If the signal state of all four bits is "1", the sign is negative.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (32 bit) to accumulator 1 |
| DTB | // Convert integer (32 bit) to BCD |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44990083467_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### DTR: Convert integer (32 bit) to floating-point number (S7-300, S7-400)

##### Description

Use the "Convert integer (32 bit) to floating-point number" instruction to convert the value in accumulator 1 to a floating-point number. The instruction interprets the value that is to be converted as a 32-bit integer.

Because a 32-bit integer has a higher accuracy than a floating-point number, the result of the conversion is rounded off to the next integer.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (32 bit) to accumulator 1 |
| DTR | // Convert integer (32 bit) to floating-point number. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44990292235_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### INVI: Create ones complement integer (16 bit) (S7-300, S7-400)

##### Description

Use the "Create ones complement integer (16 bit)" instruction to negate the value in the right word of accumulator 1 bit for bit.

When executed, the instruction inverts the signal state of each individual bit in the right word of accumulator 1. The ones are replaced with zeros and the zeros with ones.

The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| INVI | // Create ones complement |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
|  | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0110 | 0011 | 1010 | 1110 |
| Tag_Output | 1001 | 1100 | 0101 | 0001 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### INVD: Create ones complement double integer (32 bit) (S7-300, S7-400)

##### Description

Use the "Create ones complement double integer (32 bit)" to negate the value in accumulator 1 bit for bit.

During execution, the instruction inverts the signal state of each individual bit in accumulator 1. The ones are replaced with zeros and the zeros with ones.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| INVD | // Create ones complement |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . . | . . . . | . . . 16 | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0110 | 1111 | 1000 | 1100 | 0110 | 0011 | 1010 | 1110 |
| Tag_Output | 1001 | 0000 | 0111 | 0011 | 1001 | 1100 | 0101 | 0001 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### NEGI: Negate integer (16 bit) (S7-300, S7-400)

##### Description

Use the "Negate integer (16 bit)" instruction to change the sign of the value in the right word of accumulator 1 by forming the twos complement. The instruction interprets the value of accumulator 1 as a 16-bit integer.

The processing of the instruction is equal to a multiplication with "-1". The result of the instruction is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

The "Negate integer (16 bit)" instruction affects the status bits CC 0, CC 1, OV and OS. The following table shows how the instruction influences the status bit depending on the result:

| Result: | CC 1 | CC 0 | OV | OS |
| --- | --- | --- | --- | --- |
| +1 to +32767 | 1 | 0 | 0 | - |
| 0 | 0 | 0 | 0 | - |
| -1 to -32767 | 0 | 1 | 0 | - |
| (-) 32768 | 0 | 1 | 1 | 1 |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| NEGI | // Negate integer (16 bit) |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
|  | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0101 | 1101 | 0011 | 1000 |
| Tag_Output | 1010 | 0010 | 1100 | 1000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### NEGD: Negate integer (32 bit) (S7-300, S7-400)

##### Description

Use the "Negate integer (32 bit)" instruction to change the sign of the value in accumulator 1 by forming the twos complement. The instruction interprets the value of accumulator 1 as a 32-bit integer.

The processing of the instruction is equal to a multiplication with "-1". The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The "Negate integer (32 bit)" instruction affects the status bits CC 0, CC 1, OV and OS. The following table shows how the instruction influences the status bit depending on the result:

| Result | CC 1 | CC 0 | OV | OS |
| --- | --- | --- | --- | --- |
| +1 to +2147483647 | 1 | 0 | 0 | - |
| 0 | 0 | 0 | 0 | - |
| -1 to -2147483647 | 0 | 1 | 0 | - |
| (-) 2147483648 | 0 | 1 | 1 | 1 |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| NEGD | // Negate integer (32 bit). |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Status | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . . | . . . . | . . . 16 | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1000 |
| Tag_Output | 1010 | 0000 | 1001 | 1011 | 1010 | 0010 | 1100 | 1000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting the status bits in instructions with integers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-integers-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### NEGR: Negate floating-point number (S7-300, S7-400)

##### Description

With the "Negate floating-point number" instruction you invert the signal state of bit 31 in accumulator 1. The instruction interprets the value of accumulator 1 as a floating-point number. The sign of the mantissa is in bit 31 of the floating-point number.

The processing of the instruction is equal to a multiplication with "-1". After the processing of the instruction, the sign of the mantissa is inverted.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The instruction does not affect any status bits.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| NEGR | // Negate floating-point number. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Input | 1.5E+02 |
| Tag_Output | -1.5E+02 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### CAW: Switch bytes in the right word of accumulator 1 (S7-300, S7-400)

##### Description

Use the "Switch bytes in the right word of accumulator 1" instruction to switch the sequence of the two right bytes in the right word of accumulator 1.

The following table shows the contents of accumulator 1 before and after processing of the instruction:

| Status | Bytes in accumulator 1 |  |  |  |
| --- | --- | --- | --- | --- |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value A | Value B | Value D | Value C |

The result of the instruction is saved in the right word of accumulator 1. The bytes in the left word of accumulator 1 are not influenced by the instruction and remain unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator. |
| CAW | // Switch bytes in the right word of accumulator 1. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Input | 0000 | 1111 | 0000 | 1111 |
| Tag_Output | 0000 | 1111 | 1111 | 0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### CAD: Switch all bytes in accumulator 1 (S7-300, S7-400)

##### Description

Use the "Switch all bytes in accumulator 1" instruction to switch the sequence of the bytes in accumulator 1.

The following table shows the contents of accumulator 1 before and after processing of the instruction:

| Status | Bytes in accumulator 1 |  |  |  |
| --- | --- | --- | --- | --- |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value D | Value C | Value B | Value A |

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value of the operand in accumulator 1. |
| CAD | // Switch bytes of accumulator 1. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Input | 1111 | 0000 | 0000 | 1111 | 0000 | 0000 | 1111 | 1111 |
| Tag_Output | 1111 | 1111 | 0000 | 0000 | 0000 | 1111 | 1111 | 0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

#### RND: Round numerical value (S7-300, S7-400)

##### Description

Use the "Round numerical value" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a floating-point number and round this to the next integer.

If the floating-point number is exactly between an even and odd number, the even number is selected as result.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| RND | // Round floating-point number to an integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 101.5 | -101.5 |
| Tag_Output | 102 | -102 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### TRUNC: Truncate numerical value (S7-300, S7-400)

##### Description

Use the "Truncate numerical value" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value to be converted as a floating-point number and returns its whole number as result.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| TRUNC | // Convert floating-point number to an integer of data type DINT. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 101.5 | -101.5 |
| Tag_Output | 101 | -101 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### RND+: Generate next higher integer from floating-point number (S7-300, S7-400)

##### Description

Use the "Generate next higher integer from floating-point number" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a floating-point number and rounds this number to the next higher integer. The result of the instruction is a number of the data type DINT that is greater than or equal to the floating-point number to be converted.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| RND+ | // Round floating-point number to next higher integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 100.5 | -100.5 |
| Tag_Output | 101 | -100 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### RND-: Generate next lower integer from floating-point number (S7-300, S7-400)

##### Description

Use the "Generate next lower integer from floating-point number" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a floating-point number and rounds this number to the next lower integer. The result of the instruction is a number of the data type DINT that is less than or equal to the floating-point number to be converted.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| RND- | // Round floating-point number to next lower integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 100.5 | -100.5 |
| Tag_Output | 100 | -101 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits in instructions with floating-point numbers (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-in-instructions-with-floating-point-numbers-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### Program control operations (S7-300, S7-400)

This section contains information on the following topics:

- [Jumps (S7-300, S7-400)](#jumps-s7-300-s7-400)
- [Data blocks (S7-300, S7-400)](#data-blocks-s7-300-s7-400)
- [Code blocks (S7-300, S7-400)](#code-blocks-s7-300-s7-400)

#### Jumps (S7-300, S7-400)

This section contains information on the following topics:

- [Jump label (S7-300, S7-400)](#jump-label-s7-300-s7-400)
- [JU: Unconditional jump (S7-300, S7-400)](#ju-unconditional-jump-s7-300-s7-400)
- [JC: Jump if RLO = 1 (S7-300, S7-400)](#jc-jump-if-rlo-1-s7-300-s7-400)
- [JCN: Jump if RLO = 0 (S7-300, S7-400)](#jcn-jump-if-rlo-0-s7-300-s7-400)
- [JCB: Jump if RLO = 1 and save RLO (S7-300, S7-400)](#jcb-jump-if-rlo-1-and-save-rlo-s7-300-s7-400)
- [JNB:: Jump if RLO = 0 and save RLO (S7-300, S7-400)](#jnb-jump-if-rlo-0-and-save-rlo-s7-300-s7-400)
- [JBI: Jump if BR = 1 (S7-300, S7-400)](#jbi-jump-if-br-1-s7-300-s7-400)
- [JNBI: Jump if BR = 0 (S7-300, S7-400)](#jnbi-jump-if-br-0-s7-300-s7-400)
- [JO: Jump if OV = 1 (S7-300, S7-400)](#jo-jump-if-ov-1-s7-300-s7-400)
- [JOS: Jump if OS = 1 (S7-300, S7-400)](#jos-jump-if-os-1-s7-300-s7-400)
- [JZ: Jump if the result is zero (S7-300, S7-400)](#jz-jump-if-the-result-is-zero-s7-300-s7-400)
- [JN: Jump if the result is not zero (S7-300, S7-400)](#jn-jump-if-the-result-is-not-zero-s7-300-s7-400)
- [JP: Jump if the result is greater than zero (S7-300, S7-400)](#jp-jump-if-the-result-is-greater-than-zero-s7-300-s7-400)
- [JM: Jump if the result is less than zero (S7-300, S7-400)](#jm-jump-if-the-result-is-less-than-zero-s7-300-s7-400)
- [JPZ: Jump if the result is greater than or equal to zero (S7-300, S7-400)](#jpz-jump-if-the-result-is-greater-than-or-equal-to-zero-s7-300-s7-400)
- [JMZ: Jump if the result is less than or equal to zero (S7-300, S7-400)](#jmz-jump-if-the-result-is-less-than-or-equal-to-zero-s7-300-s7-400)
- [JUO: Jump if the result is invalid (S7-300, S7-400)](#juo-jump-if-the-result-is-invalid-s7-300-s7-400)
- [JL: Define jump list (S7-300, S7-400)](#jl-define-jump-list-s7-300-s7-400)
- [LOOP: Loop (S7-300, S7-400)](#loop-loop-s7-300-s7-400)

##### Jump label (S7-300, S7-400)

###### Description

Use a jump label to specify the place in the program at which the program execution should resume after a jump. The name of the jump label can consist of up to 128 letters, numbers or underscores.

The jump label and the instruction in which the jump label is specified must be located in the same block. The name of a jump label can only be assigned once in a block. Each jump label can jump to several locations.

Both forward and backward jumps are possible. The maximum jump distance is -32768 or +32767 words of program code. The actual maximum number of instructions you can jump over depends on the mix of the statements used in your program (one, two, or three-word instructions).

If you use the MCR functions, the jump label must be located in the same MCR range as the jump instruction.

Adhere to the following grammatical rules for jump labels:

- Letters (a to z, A to Z)
- A combination of letters and numbers. Check that the order is correct, i.e. first the letters, then the numbers (a - z, A - Z, 0 - 9).
- Special characters or a combination of letters and numbers must not be used in reverse order, i.e. first the numbers and then the letters (0-9, a - z, A - Z).

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2" |
| JC MyLABEL | // With a scan result "1" jump to jump label "MyLABEL" and continue with program processing  // If the result of the query is "0", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output" | // Load contents of accumulator 1 in operand "Tag_Output". |
| MyLABEL:A "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Query whether operand "Tag_Input_4" is "1" |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JU: Unconditional jump (S7-300, S7-400)

###### Description

Use the "Unconditional jump" instruction to interrupt the linear program execution and continue at the point that is marked by the specified jump label. The instruction is always executed independently of conditions.

The "Unconditional jump" instruction does not affect the status bits.

###### Parameters

The following table shows the parameters of the "Unconditional jump" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2" |
| JC MyLABEL_1 | // With a scan result "1" jump to jump label "MyLABEL_1" and continue with program processing  // If the result of the query is "0", continue linear program execution. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output_1" | // Load contents of accumulator 1 in operand "Tag_Output_1". |
| JU MyLABEL_2 | // Jump to jump label "MyLABEL_2" and resume execution of the program there. |
| MyLABEL_1: L "Tag_Input_4" | // Jump label  // Load content of the operand "Tag_Input_4" in accumulator 1. |
| T "Tag_Output_2" | // Load contents of accumulator 1 in operand "Tag_Output_2". |
| MyLABEL_2: A "Tag_Input_5" | // Jump label "MyLABEL_2"  // Query whether operand "Tag_Input_5" is "1" |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### JC: Jump if RLO = 1 (S7-300, S7-400)

###### Description

Use the "Jump if RLO = 1" instruction to interrupt linear program execution depending on the result of logic operation and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed when the current RLO is "1". If the current RLO before the instruction is "0", the jump is not executed and the program is resumed with the next instruction.

The "Jump if RLO = 1" instruction sets the RLO and the status bit STA to "1" and the status bits OR and /FC to "0" both when the condition is met and when it is not met.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 1" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2" |
| JC MyLABEL | // If RLO = "1", jump to jump label "MyLABEL" and continue program execution there.  // If the RLO = "0", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output_1" | // Load contents of accumulator 1 in operand "Tag_Output_1". |
| MyLABEL: L "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Load content of the operand "Tag_Input_4" in accumulator 1. |
| T "Tag_Output_2" | // Transfer contents of accumulator 1 to the operand "Tag_Output_2". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### JCN: Jump if RLO = 0 (S7-300, S7-400)

###### Description

Use the "Jump if RLO = 0" instruction to interrupt the linear program execution depending on the result of logic operation (RLO) and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed when the current RLO is "0". If the current RLO before the instruction is "1", the jump is not executed and the program is resumed with the next instruction.

The "Jump if RLO = 0" instruction sets the RLO and the status bit STA to "1" and the status bits OR and /FC to "0" both when the condition is met and when it is not met.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 0" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query whether the value of operand "Tag_Input_1" is "1" and AND. |
| A "Tag_Input_2" | // Query whether the value of operand "Tag_Input_2" is "1" and AND. |
| JCN MyLABEL | // If RLO = "0", jump to jump label "MyLABEL" and continue program execution there.  // If the RLO = "1", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output" | // Load contents of accumulator 1 in operand "Tag_Output". |
| MyLABEL: A "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Query whether the value of operand "Tag_Input_4" is "1" and AND with the RLO |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### JCB: Jump if RLO = 1 and save RLO (S7-300, S7-400)

###### Description

Use the "Jump if RLO = 1 and save RLO" instruction to interrupt the linear program execution depending on the result of logic operation (RLO) and resume it at the point marked by the specified jump label. At the same time, the signal state of the current RLO is copied to the binary result (BR).

The jump to the specified jump label is only executed when the current RLO is "1". In this case the instruction set the binary result to "1".

If the current RLO before the instruction is "0", the jump is not executed and the program is resumed with the next instruction. In this case the instruction assigns the signal state "0" to the binary result.

The "Jump if RLO = 1 and save RLO" instruction sets the RLO and the status bit STA to "1" and the status bits OR and /FC to "0" both when the condition is met and when it is not met.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 1 and save RLO" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2" |
| JCB MyLABEL | // Copy current RLO to BR.  // If RLO = "1", jump to jump label "MyLABEL" and continue program execution there.   // If the RLO = "0", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output_1" | // Load contents of accumulator 1 in operand "Tag_Output_1". |
| MyLABEL: L "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Load content of the operand "Tag_Input_4" in accumulator 1. |
| T "Tag_Output_2" | // Load contents of accumulator 1 in operand "Tag_Output_2". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### JNB:: Jump if RLO = 0 and save RLO (S7-300, S7-400)

###### Description

Use the "Jump if RLO = 0 and save RLO" instruction to interrupt the linear program execution depending on the result of logic operation (RLO) and resume it at the point marked by the specified jump label. At the same time, the signal state of the current result of logic operation is copied to the binary result (BR).

The jump to the specified jump label is only executed when the current RLO is "0". In this case the instruction sets the binary result to "0".

If the current RLO before the instruction is "1", the jump is not executed and the program is resumed with the next instruction. In this case the instruction assigns the signal state "1" to the binary result.

The "Jump if RLO = 0 and save RLO" instruction sets the RLO and the status bit STA to "1" and the status bits OR and /FC to "0" both when the condition is met and when it is not met.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 0 and save RLO" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query whether the value of operand "Tag_Input_1" is "1" and AND. |
| A "Tag_Input_2" | // Query whether the value of operand "Tag_Input_2" is "1" and AND. |
| JNB MyLABEL | // Copy current RLO to BR.  // If RLO = "0", jump to jump label "MyLABEL" and continue program execution there.  // If the RLO = "1", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output" | // Transfer contents of accumulator 1 to the operand "Tag_Output". |
| MyLABEL: A "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Query whether the value of operand "Tag_Input_4" is "1" and AND with the RLO |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### JBI: Jump if BR = 1 (S7-300, S7-400)

###### Description

Use the "Jump if BR = 1" instruction to interrupt linear program execution depending on the binary result and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit BR is "1". If the status bit BR is "0", the jump is not executed and the program resumes with the next instruction.

The "Jump if BR = 1" instruction sets the status bit STA to "1" and the status bits OR and /FC to "0" both when the condition is met and when it is not met.

###### Parameters

The following table shows the parameters of the "Jump if BR = 1" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| SET | // Set RLO at the start of block to "1" |
| SAVE | // Transfer signal state of the RLO to the BR bit. |
| .... | // Any program |
| AN OV | // Query OV bit at end of block. |
| SAVE | // If there is an overflow, set BR bit to "0".  // Set BR to "1" if there is no overflow. |
| JBI END | // If BR = "1", jump to jump label END.  // If BR = "0", execute the next instruction. |
| R "Tag_Output_1" | // Reset operand "Tag_Output_1" to "0". |
| END: S "Tag_Output_2" | // Set operand "Tag_Output_2" to "1" |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JNBI: Jump if BR = 0 (S7-300, S7-400)

###### Description

Use the "Jump if BR = 0" instruction to interrupt the linear program execution depending on the binary result (BR) and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit BR is "0". If the status bit BR before the instruction is "1", the jump is not executed and the program resumes with the next instruction.

The "Jump if BR = 0" instruction sets the status bit STA to "1" and the status bits OR and /FC to "0" both when the condition is met and when it is not met.

###### Parameters

The following table shows the parameters of the "Jump if BR = 0" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| SET | // Set RLO at the start of block to "1" |
| SAVE | // Transfer signal state of the RLO to the BR bit. |
| .... | // Any program |
| AN OV | // Query OV bit at end of block. |
| SAVE | // If there is an overflow, set BR bit to "0".  // Set BR to "1" if there is no overflow. |
| JNBI END | // If BR = "0", jump to jump label END.  // If BR = "1", execute the next instruction. |
| S "Tag_Output" | // Set operand "Tag_Output" to "1" |
| END: BE | // End block |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JO: Jump if OV = 1 (S7-300, S7-400)

###### Description

Use the "Jump if OV = 1" instruction to interrupt linear program execution depending on the status bit OV and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit OV is "1". The status bit OV is set if, for example, the result of a calculation is outside the permitted range or an invalid value is returned during the comparison of floating-point numbers.

If the status bit OV is "0", the jump is not executed and the program continues with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if OV = 1" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value |
| L "Tag_Value_2" | // Load value |
| *I | // Multiply values |
| JO OVER | // If the status bit OV has signal state "1", jump to jump label "OVER" and continue program execution there.  // If the signal state of the status bit OV is "0", execute the next instruction. |
| T "Tag_Result" | // Transfer the result of the multiplication to the operand "Tag_Result". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| OVER: SET | // Continue program execution at this point if the condition (OV = "1") is satisfied.  // Set RLO to signal state "1" |
| R "Tag_Output" | // Reset operand "Tag_Output" to "0". |
| NEXT: A "MyTag_1" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_1" is "1" and AND. |
| A "MyTag_2" | // Query whether the value of operand "MyTag_2" is "1" and AND. |
| S "Tag_Output_2" | // If RLO = 1, set the "Tag_Output_2" operand to "1". |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JOS: Jump if OS = 1 (S7-300, S7-400)

###### Description

Use the "Jump if OS = 1" instruction to interrupt linear program execution depending on the status bit OS and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit OS is "1". The status bit OS is always set when a number range overflow sets the status bit OV to "1". In contrast to status bit OV, the status bit OS remains set even if a result is subsequently in the permitted number range.

If the status bit OS is "0", the jump is not executed and the program continues with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if OS = 1" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value |
| L "Tag_Value_2" | // Load value |
| *I | // Multiply loaded values.  // Store product in accumulator 1. |
| L "Tag_Value_3" | // Load value |
| +I | // Add loaded value to the product.  // Store product in accumulator 1. |
| L "Tag_Value_4" | // Load value |
| -I | // Subtract loaded value from the calculated sum.  // Store product in accumulator 1. |
| JOS OVER | // If there is an overflow in one of the three preceding instructions, the status bit OS is set to "1"  // If the signal state of the status bit OS is "1", the program resumes at the jump label "OVER".  // If the signal state of the status bit OS is "0", the next instruction is executed |
| T "Tag_Result" | // Transfer the result of the entire calculation to the operand "Tag_Result" |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| OVER: SET | // Continue program execution at this point if the condition (OV = "1") is satisfied.  // Set RLO to signal state "1" |
| R "Tag_Output" | // Reset operand "Tag_Output" to "0". |
| NEXT: A "MyTag_1" | // Jump label "NEXT"   // Query whether the value of operand "MyTag_1" is "1" and AND. |
| A "MyTag_2" | // Query whether the value of operand "MyTag_2" is "1" and AND. |
| S "Tag_Output_2" | // If RLO = 1, set the "Tag_Output_2" operand to "1". |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JZ: Jump if the result is zero (S7-300, S7-400)

###### Description

Use the "Jump if the result is zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bits CC 0 and CC 1 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, accumulator 1 has the value "0".
- A negative overflow occurs when executing the "Add integers (16 bit)" (+I) or "Add double integers (32 bit)" (+D) instruction.
- The value gradually drops below the permitted range when processing an arithmetic instruction (floating-point arithmetic) with overflow.
- The content of accumulator 2 is equal to the content of accumulator 1 after the execution of a comparison instruction.
- The content of accumulator 1 is zero after the execution of a word logic operation.
- The value of the last shifted out bit is "0" after the execution of a shift instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is zero" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand "Tag_Value". |
| SRW 1 | // Shift the contents of the right word in accumulator 1 one place to the right. |
| JZ ZERO | // If the signal state of the last bit shifted is "0", jump to jump label "OVER" and continue with program processing from there  // If the signal state of the last bit shifted is "1", execute the next instruction. |
| L "MyTag_1" | // Load value of the operand "MyTag_1" in accumulator 1 |
| INC 1 | // Add right-hand byte of accumulator 1 with the value "1". |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| ZERO: L "MyTag_2" | // Jump label "ZERO"  // Load value of the operand "MyTag_2" in accumulator 1 |
| INC 1 | // Add right-hand byte of accumulator 1 with the value "1". |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JN: Jump if the result is not zero (S7-300, S7-400)

###### Description

Use the "Jump if the result is not zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal states of the status bits CC 0 and CC 1 are different. The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is not equal to zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, -I, *I, +D, -D, *D).
- A positive overflow occurs when executing a math instruction with integers (+I, -I, *I, /I, +D, -D, *D, /D, NEGI, NEGD).
- A positive or negative overflow occurs when processing an arithmetic instruction with floating-point numbers.
- The content of accumulator 2 is not equal to the content of accumulator 1 after the execution of a comparison instruction.
- The content of accumulator 1 is not zero after the execution of a word logic operation.
- The value of the last shifted out bit is "1" after the execution of a shift instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is not zero" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Valu_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| XOW | // Apply EXCLUSIVE OR logic operation |
| JN NOZERO | // If the value in accumulator 1 is not equal to zero, the jump to the "NOZERO" jump label is performed and program processing continues from there.  // If the value in accumulator 1 is equal to zero, the next instruction will be processed. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| NOZERO: AN "MyTag_2" | // Jump label "NOZERO"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1" |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JP: Jump if the result is greater than zero (S7-300, S7-400)

###### Description

Use the "Jump if the result is greater than zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is executed only if the signal state of status bit CC 0 is "0" and CC 1 is "1". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is greater than zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, -I, *I, +D, -D, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (*I, /I, *D, /D).
- A positive overflow occurs when processing an arithmetic instruction with floating-point numbers.
- After the execution of a comparison instruction, the content of accumulator 2 is greater than the content of accumulator 1.
- The contents of accumulator 1 are not zero after the execution of a word logic operation.
- The value of the last shifted out bit is "1" after the execution of a shift instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is greater than zero" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JP POSITIVE | // At a positive result value in accumulator "1" jump to jump label "POSITIVE" and continue program processing from there  // If the result in accumulator 1 is negative, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| POSITIVE: AN "MyTag_2" | // Jump label "POSITIVE"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JM: Jump if the result is less than zero (S7-300, S7-400)

###### Description

Use the "Jump if the result is less than zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is executed only if the signal state of status bit CC 0 is "1" and CC 1 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is less than zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (*I, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (+I, -I, +D, -D, NEGI, NEGD).
- A negative overflow occurs when processing an arithmetic instruction with floating-point numbers.
- After the execution of a comparison instruction, the content of accumulator 2 is less than the content of accumulator 1.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is less than zero" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JM NEGATIVE | // At a negative result value in accumulator "1" jump to jump label "NEGATIVE" and continue program processing from there  // If the result in accumulator 1 is positive, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| NEGATIVE: AN "MyTag_2" | // Jump label "NEGATIVE"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JPZ: Jump if the result is greater than or equal to zero (S7-300, S7-400)

###### Description

Use the "Jump if the result is greater than or equal to zero" instruction to interrupt linear program execution depending on the status bit CC 0 and continue it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bit CC 0 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is greater than or equal to zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, -I, *I, +D, -D, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (*I, /I, *D, /D).
- A positive overflow occurs when processing an arithmetic instruction with floating-point numbers.
- The value gradually drops below the permitted range when processing an arithmetic instruction (floating-point arithmetic) with overflow.
- After the execution of a comparison instruction, the content of accumulator 2 is greater than or equal to the content of accumulator 1.
- An instruction for word logic operation was executed.
- A shift instruction was executed.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is greater than or equal to zero" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JPZ REGULAR | // At a positive result value or null in accumulator "1" jump to jump label "REGULAR" and continue program processing from there  // If the result in accumulator 1 is negative, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| REGULAR: AN "MyTag_2" | // Jump label "REGULAR"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JMZ: Jump if the result is less than or equal to zero (S7-300, S7-400)

###### Description

Use the "Jump if the result is less than or equal to zero" instruction to interrupt linear program execution depending on the status bit CC 1 and continue it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bit CC 1 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is less than or equal to zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, *I, +D, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (+I, -I, +D, -D, NEGI, NEGD).
- A negative overflow occurs when processing an arithmetic instruction with floating-point numbers.
- The value gradually drops below the permitted range when processing an arithmetic instruction (floating-point arithmetic) with overflow.
- After the execution of a comparison instruction, the content of accumulator 2 is less than or equal to the content of accumulator 1.
- The value of accumulator 1 is equal to zero after processing a word logic.
- The value of the last shifted bit is equal to zero after processing a write instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is less than or equal to zero" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JMZ MyLABEL | // At a negative result value or null in accumulator "1" jump to jump label "MyLABEL" and continue program processing from there  // If the result in accumulator 1 is positive, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO = "1", set the operand "Tag_Output_1" to "1" |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| MyLABEL: AN "MyTag_2" | // Jump label "MyLABEL"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO="1" set the operand "Tag_Output_2" to "1" |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JUO: Jump if the result is invalid (S7-300, S7-400)

###### Description

Use the "Jump if the result is invalid" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bits CC 0 and CC 1 is "1". The situation occurs when one of the following conditions applies:

- It is divided by zero with a mathematical instruction (/I, /D, MOD).
- When processing an arithmetic instruction with floating-point numbers an overflow occurs and the result value is an invalid floating-point number.
- When processing a comparative instruction with floating-point numbers an invalid floating-point number was used or occurred as a result value.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is invalid" instruction:

| Parameters | Description |
| --- | --- |
| <jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| /I | // Divide value of the operand "Tag_Value_1" by value of the operand "Tag_Value_2". |
| JUO ERROR | // At a division by zero, jump to jump label "ERROR" and continue with program processing from there  // Otherwise execute next instruction. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand "Tag_Result". |
| A "MyTag_1" | // Query whether the value of operand "MyTag_1" is "1" and AND. |
| R "MyTag_1" | // If RLO = "1", reset the operand "MyTag_1" to "0" |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| ERROR: AN "MyTag_1" | // Jump label "ERROR"  // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "MyTag_1" | // If RLO is "1", set the operand "MyTag_1" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Setting status bits (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-s7-300-s7-400)

##### JL: Define jump list (S7-300, S7-400)

###### Description

Use the instruction "Define jump list" to program a list that consists of several entries of the instruction "Unconditional jump" (JU). The list begins directly after the instruction "Define jump list" and may contain up to 255 entries. The numbering of the jump functions in the list begins at zero. The jump list must be programmed without any gaps. The end of the jump list is marked by a jump label that is specified for the "Define jump list" instruction.

Which jump function of the list executes, depends on the value in the right byte of accumulator 1. If, for example, the accumulator 1 has the value "0", the first jump function executes. If the value in accumulator 1 is "1", the second jump function executes. If the value in accumulator 1 is greater than the number of list entries, the "Define jump list" instruction references the end of the list.

The "Jump distributor" instruction is processed independently of conditions and does not affect the status bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load jump number in accumulator 1. |
| JL END | // Start of the jump list |
| JU MyLABEL_1 | // If the value is "0", execute in accumulator 1 and jump to jump label "MyLABEL_1" |
| JU MyLABEL_2 | // If the value is "1", execute in accumulator 1 and jump to jump label "MyLABEL_2" |
| JU MyLABEL_3 | // If the value is "2", execute in accumulator 1 and jump to jump label "MyLABEL_3" |
| END: L "MyTag_1" | // End of the jump list  // Load content of the operand "MyTag_1" in accumulator 1. |
| L "MyTag_2" | // Load content of the operand "MyTag_2" in accumulator 1. |
| +I | // Add values |
| T "Tag_Output_2" | // Load contents of accumulator 1 in operand "Tag_Output_2". |
| MyLABEL_1: ... | // Jump label "MyLABEL_1" |
| .... | // Any program |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| MyLABEL_2: ... | // Jump label "MyLABEL_2" |
| .... | // Any program |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| MyLABEL_3: ... | // Jump label "MyLABEL_3" |
| .... | // Any program |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| NEXT: ... | // Jump label "NEXT" |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### LOOP: Loop (S7-300, S7-400)

###### Description

Use the "Loop" instruction to program loops in the program.

The instruction interprets the right word of accumulator 1 as an unsigned 16-bit integer in the range from 0 to 65535. During execution the instruction first decrements the content of accumulator 1 by one. If the value in accumulator 1 after the decrement is not zero, the jump is executed at the specified jump label. If the value is zero, the jump is not executed and the processing of the program is resumed with the next instruction. The value in accumulator 1 therefore specifies the number of program loops that have to be executed. This number has to be saved in a loop counter.

The operand <number> contains the number of the loop cycles. The operand <Loop counter> contains the number of the loop cycles still to be executed. At the end of the program loop, the content of the loop counter is loaded in accumulator 1 and decremented by one by the instruction. The jump to the jump label at the start of the program loop is executed if the value in the accumulator is not equal to zero after the decrement.

The "Loop" instruction does not affect any status bits.

> **Note**
>
> If the loop counter is not preset or is preset with the value "0", the loop counter is decremented further and further into the negative, resulting in an endless loop that can change the CPU to STOP mode.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load number of time loop will execute into the right word of accumulator 1. |
| START: T "Tag_Counter" | // Start of the jump list  // Transfer contents of accumulator 1 to the loop counter. |
| L "MyTag_1" | // Load value of the operand "MyTag_1". |
| L "MyTag_2" | // Load value of the operand "MyTag_2". |
| *D | // Multiply values |
| T "MyTag_1" | // Transfer the result of the multiplication to the operand "MyTag_1". |
| L "Tag_Counter" | // Load value of the loop counter into accumulator 1. |
| LOOP START | // Decrement value in accumulator 1 by one.  // Jump to the start of the program loop if the value is not equal to zero.  // If the value is zero, execute the next instruction. |
| L "MyTag_2" | // Load value of the operand "MyTag_2". |
| L 100 | // Load the value 100. |
| >I | // Compare whether the value of the operand "MyTag_2" is greater than 200. |
| = "MyTag_3" | // Write comparison result to the operand "MyTag_3". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Querying status bits with jump instructions (S7-300, S7-400)](Program%20flow%20control.md#querying-status-bits-with-jump-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Data blocks (S7-300, S7-400)

This section contains information on the following topics:

- [OPN: Open global data block (S7-300, S7-400)](#opn-open-global-data-block-s7-300-s7-400)
- [OPNDI: Open instance data block (S7-300, S7-400)](#opndi-open-instance-data-block-s7-300-s7-400)
- [CDB: Swap data block register (S7-300, S7-400)](#cdb-swap-data-block-register-s7-300-s7-400)
- [L DBLG: Load the length of a global data block into accumulator 1 (S7-300, S7-400)](#l-dblg-load-the-length-of-a-global-data-block-into-accumulator-1-s7-300-s7-400)
- [L DBNO: Load the number of a global data block into accumulator 1 (S7-300, S7-400)](#l-dbno-load-the-number-of-a-global-data-block-into-accumulator-1-s7-300-s7-400)
- [L DILG: Load the length of an instance data block into accumulator 1 (S7-300, S7-400)](#l-dilg-load-the-length-of-an-instance-data-block-into-accumulator-1-s7-300-s7-400)
- [L DINO: Load the number of an instance data block into accumulator 1 (S7-300, S7-400)](#l-dino-load-the-number-of-an-instance-data-block-into-accumulator-1-s7-300-s7-400)

##### OPN: Open global data block (S7-300, S7-400)

###### Description

You can open a global data block (DB) with the "Open global data block" instruction. The number of the data block is transferred to the DB register. Subsequent DB commands access the relevant blocks depending on the content of the register.

The "Open global data block" instruction is processed without any conditions and does not affect either the result of logic operation or the accumulator contents.

###### Parameters

The following table shows the parameters of the "Open global data block" instruction:

| Operand | Declaration | Data block type | Description |
| --- | --- | --- | --- |
| <data block> | - | DB | Data block that will be opened. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block. |
| L %DBW0 | // Load data word DBW0 of the opened global data block into accumulator 1. |
| T "MyTag" | // Transfer contents of accumulator 1 to the operand "MyTag_1". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### OPNDI: Open instance data block (S7-300, S7-400)

###### Description

With the "Open instance data block" instruction, you open an instance data block (DI). The number of the data block is transferred to the DI register. Subsequent DI commands access the relevant blocks depending on the content of the register.

The "Open instance data block" instruction is processed without any conditions and does not affect either the result of logic operation or the accumulator contents.

###### Parameters

The following table shows the parameters of the "Open instance data block" instruction:

| Operand | Declaration | Data block type | Description |
| --- | --- | --- | --- |
| <data block> | - | DI | Data block that will be opened. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPNDI "InstanceDataBlock" | // Open instance data block |
| L %DIW0 | // Load data word DIW0 of the opened instance data block into accumulator 1. |
| T "MyTag" | // Transfer contents of accumulator 1 to the operand "MyTag". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### CDB: Swap data block register (S7-300, S7-400)

###### Description

Use the "Swap data block register" instruction to swap the contents of the data block register. The instruction executes regardless of conditions and does not affect the status bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block |
| OPNDI "InstanceDataBlock" | // Open instance data block |
| CDB | // Swap data block register  // The DB register points to "InstanceDataBlock" and the DI register points to "GlobalDataBlock". |
| L %DIW0 | // Load DW0 from "GlobalDataBlock" into accumulator 1. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### L DBLG: Load the length of a global data block into accumulator 1 (S7-300, S7-400)

###### Description

With the "Load the length of a global data block into accumulator 1" instruction you load the length of a global data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no global data block was opened via the data block register prior to the processing of the instruction, the value "0" is loaded into accumulator 1. The length of the data block is equal to the number of the data bytes.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block |
| L DBLG | // Load the length of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| <D | // Compare whether the length of the data block is less than the value of the operand "MyTag_1". |
| = "MyTag_2" | // Write query result to the "MyTag_2" operand. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### L DBNO: Load the number of a global data block into accumulator 1 (S7-300, S7-400)

###### Description

With the "Load the number of a global data block into accumulator 1" instruction you load the number of a global data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no global data block was opened via the data block register prior to the processing of the instruction, the value "0" is loaded into accumulator 1.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block |
| L DBNO | // Load the number of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| ==I | // Compare whether the number of the data block is equal to the value of the operand "MyTag_1". |
| = "MyTag_2" | // Write query result to the "MyTag_2" operand. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### L DILG: Load the length of an instance data block into accumulator 1 (S7-300, S7-400)

###### Description

With the "Load the length of an instance data block into accumulator 1" instruction you load the length of an instance data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no instance data block was opened via the data block register prior to the instruction executing, the value "0" is loaded into accumulator 1. The length of the data block is equal to the number of the data bytes.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPNDI "InstanceDataBlock" | // Open instance data block |
| L DILG | // Load the length of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| <I | // Compare whether the length of the data block is less than the value of the operand "MyTag_1". |
| = "MyTag_2" | // Write query result to the "MyTag_2" operand. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### L DINO: Load the number of an instance data block into accumulator 1 (S7-300, S7-400)

###### Description

With the "Load the number of an instance data block into accumulator 1" instruction you load the number of an instance data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no instance data block was opened via the data block register prior to the instruction executing, the value "0" is loaded into accumulator 1.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPNDI "InstanceDataBlock" | // Open instance data block |
| L DINO | // Load the number of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| ==I | // Compare whether the number of the data block is equal to the value of the operand "MyTag_1". |
| = "MyTag_2" | // Assign query result to the "MyTag_2" operand. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Code blocks (S7-300, S7-400)

This section contains information on the following topics:

- [BE: Block end (S7-300, S7-400)](#be-block-end-s7-300-s7-400)
- [BEC: Conditional block end (S7-300, S7-400)](#bec-conditional-block-end-s7-300-s7-400)
- [BEU: Unconditional block end (S7-300, S7-400)](#beu-unconditional-block-end-s7-300-s7-400)
- [CALL: Call block (S7-300, S7-400)](#call-call-block-s7-300-s7-400)
- [CC: Conditional block call (S7-300, S7-400)](#cc-conditional-block-call-s7-300-s7-400)
- [UC: Unconditional block call (S7-300, S7-400)](#uc-unconditional-block-call-s7-300-s7-400)

##### BE: Block end (S7-300, S7-400)

###### Description

Use the "Block end" instruction to end the block currently being processed and go to the point in the program where the block is called. The program processing is then resumed with the instruction that is located directly after the block call.

When the block ends the current result of logic operation is transferred to the calling block.

The "Block end" instruction is executed independently of conditions. If the processing of the instruction is skipped by a jump instruction, the current program execution does not end but instead resumes at the jump destination within the block.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| SIN | // Form sine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand "Tag_Result". |
| BE | // End block |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### BEC: Conditional block end (S7-300, S7-400)

###### Description

Use the "Conditional block end" instruction to end the block currently being processed depending on the result of logic operation (RLO) and to go to point in the program where the block is called.

If the RLO is "1", the instruction is executed. The block currently being processed is terminated and the program processing is resumed in the calling block. The program processing is then resumed with the instruction that is located directly after the block call.

When the block ends the current result of logic operation is transferred to the calling block. The MCR dependency establishes itself in the calling block in the same way as it was before the block call. The data blocks that were open when the block was called are re-opened.

If the RLO is "0" when the instruction is processed, the instruction is not executed. In this case the CPU sets the RLO to "1" and executes the next instruction.

If the processing of the instruction is skipped by a jump instruction, the current program execution does not end but instead resumes at the jump destination within the block.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A "Tag_Input" | // Query the value of operand "Tag_Input" for "1" and AND with the RLO. |
| BEC | // End block if condition satisfied (RLO = "1").  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand "Tag_Result". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### BEU: Unconditional block end (S7-300, S7-400)

###### Description

Use the "Unconditional block end" instruction to end the block currently being processed and go to the point in the program where the block is called. The program processing is then resumed with the instruction that is located directly after the block call.

When the block ends the current result of logic operation is transferred to the calling block. The MCR dependency establishes itself in the calling block in the same way as it was before the block call. The data blocks that were open when the block was called are re-opened.

The "Unconditional block end" instruction is executed independently of conditions. In contrast to the "Block end" instruction, you can program the "Unconditional block end" instruction more than once in a block. If the processing of the instruction is skipped by a jump instruction, the current program execution does not end but instead resumes at the jump destination within the block.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A "Tag_Input" | // Query the value of operand "Tag_Input" for "1" and AND with the RLO. |
| JC NEXT | // If the condition is satisfied (RLO = "1"), continue program execution at jump label"NEXT".  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |
| BEU | // End block |
| NEXT: T "Tag_Result" | // Jump label "NEXT"  // Transfer contents of accumulator 1 to the operand "Tag_Result". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### CALL: Call block (S7-300, S7-400)

###### Description

Use the "Call block" instruction to call the following block types in the program:

- Functions
- Function blocks

The "Call block" instruction executes without any conditions. After processing of the instruction, program execution is resumed in the called block.

You can feed a called block with data. The data is transferred via the block parameters. The parameters of the called block are listed according to the call instruction in the called block. You can assign the required current parameters to these parameters. During execution of the "Call block" instruction, the data is transferred to the called block. By transferring the data, the content of the status word and the address and data block registers are changed.

Those parameters of a function block that are not fed with parameters, retain their current value. All parameters must be fed when functions are called. If a called block has no parameters, no parameter list is displayed.

If the called block requires an instance data block, give it to the block, separated by a comma when called. The specified data block must be created before the call.

When the called block is processed, the CPU switches back to the calling block and resumes the processing of this block after the call instruction.

The MCR dependency establishes itself in the calling block in the same way as it was before the block call. The data blocks that were open when the block was called are re-opened.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL "MyFunction"   Input_1 := "Tag_Input_1",   Input_2 := "Tag_Input_2"   Output_1 := "Tag_Output_1"   Output_2 := "Tag_Output_1" | // Call function "MyFunction"  // Assign actual parameters |
| CALL "MyFunctionBlock", "MyFB_DB"   Value_1 := "Tag_Value_1"   Value_2 := "Tag_Value_2"   Output := "Tag_Output" | // Call function block "MyFunctionBlock"  // Assign actual parameters |
| CALL "LIMIT"   MN := "Tag_LowLimit"   IN := "Tag_InputValue"   MX := "Tag_HighLimit"   OUT := "Tag_Output" | // Call "Set limit value" instruction  // Assign actual parameters |
| CALL "CTU", "CTU_DB"   CU := "Tag_StartCTU"   R := "Tag_ResetCounter"   PV := "Tag_PresetValue"   Q := "Tag_CounterStatus"   CV := "Tag_CounterValue" | // Call "Count up" counter  // Assign actual parameters |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### CC: Conditional block call (S7-300, S7-400)

###### Description

Use the "Conditional block call" instruction to call functions (FCs) and function blocks (FBs) depending on the result of logic operation (RLO).

The instruction is only executed if the current result of logic operation (RLO) before execution of the instruction is "1". After processing of the instruction, program execution is resumed in the called block. When the called block is processed, the CPU switches back to the calling block and resumes the processing of this block after the call instruction.

The status bits OS and /FC are reset to "0" when there is a block change. The status bits CC 0, CC 1 and OV are not affected.

The MCR dependency establishes itself in the calling block in the same way as it was before the block call. The data blocks that were open when the block was called are re-opened.

The contents of the accumulators and the address registers are not changed by the "Conditional block call" instruction.

If the current RLO is "0", the instruction as well as the block call are not executed and the RLO is set to "1".

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the value of operand "Tag_Input_1" for "1" and AND with the current RLO. |
| CC "MyFunction" | // If condition is satisfied (RLO = "1"), call the function MyFunction.  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |
| A "Tag_Input_2" | // Query the value of operand "Tag_Input_2" for "1" and AND with the current RLO. |
| CC "MyFunctionBlock" | // If condition is satisfied (RLO = "1"), call the function block MyFunctionBlock.  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### UC: Unconditional block call (S7-300, S7-400)

###### Description

You can use the "Unconditional block call" instruction to call functions (FCs) and function blocks (FBs) that have no parameters and no instance data blocks.

The instruction is executed regardless of conditions. After processing of the instruction, program execution is resumed in the called block. When the called block is processed, the CPU switches back to the calling block and resumes the processing of this block after the call instruction.

The status bits OS and /FC are reset to "0" when there is a block change. The status bits CC 0, CC 1 and OV are not affected.

The MCR dependency establishes itself in the calling block in the same way as it was before the block call. The data blocks that were open when the block was called are re-opened.

The contents of the accumulators and the address registers are not changed by the "Unconditional block call" instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the value of operand "Tag_Input_1" for "1" and AND with the current RLO. |
| UC "MyFunction" | // Call function "MyFunction". |
| A "Tag_Input_2" | // Query the value of operand "Tag_Input_2" for "1" and AND with the current RLO. |
| UC "MyFunctionBlock" | // Call function block "MyFunctionBlock". |

---

**See also**

[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### Word logic operations (S7-300, S7-400)

This section contains information on the following topics:

- [AW: AND logic operation word by word (S7-300, S7-400)](#aw-and-logic-operation-word-by-word-s7-300-s7-400)
- [OW: OR logic operation word by word (S7-300, S7-400)](#ow-or-logic-operation-word-by-word-s7-300-s7-400)
- [XOW: EXCLUSIVE OR logic operation word by word (S7-300, S7-400)](#xow-exclusive-or-logic-operation-word-by-word-s7-300-s7-400)
- [AD: AND logic operation double word by double word (S7-300, S7-400)](#ad-and-logic-operation-double-word-by-double-word-s7-300-s7-400)
- [OD: OR logic operation double word by double word (S7-300, S7-400)](#od-or-logic-operation-double-word-by-double-word-s7-300-s7-400)
- [XOD: EXCLUSIVE OR logic operation double word by double word (S7-300, S7-400)](#xod-exclusive-or-logic-operation-double-word-by-double-word-s7-300-s7-400)

#### AW: AND logic operation word by word (S7-300, S7-400)

##### Description

Use the instruction "AND logic operation word by word" to AND the value of the right word in accumulator 1 with the value of the right word in accumulator 2 or a specified constant bit by bit. The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 remain unchanged.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 15 are linked in the same manner.

The result bit has signal state "1" if both of the bits in the logic operation also have signal state "1". If one of the two bits of the logic operation has signal state "0", the corresponding result bit is reset.

The following table shows how the result is formed by an AND word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 0 | 0 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "AND logic operation word by word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | WORD | Value that is ANDed with the value in the right word of accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into the right word of accumulator 1. |
| AW W#16#F6B5 | // AND the value of the right word in accumulator 1 with the constant (W#16#F6B5).  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into the right word of accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" into the right word of accumulator 1. |
| AW | // AND the value of the right word in accumulator 2 ("Tag_Value_2") with the value of the right word in accumulator 1 ("Tag_Value_3")   // Save the result in the right word of accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1001 | 0011 | 1011 |
| Constant (W#16#F6B5) | 1111 | 0110 | 1011 | 0101 |
| Tag_Result_1 | 0101 | 0000 | 0011 | 0001 |
|  |  |  |  |  |
| Tag_Value_2 | 0110 | 1100 | 0010 | 1010 |
| Tag_Value_3 | 1101 | 1010 | 1001 | 0011 |
| Tag_Result_2 | 0100 | 1000 | 0000 | 0010 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### OW: OR logic operation word by word (S7-300, S7-400)

##### Description

Use the instruction "OR logic operation word by word" to OR the value of the right word in accumulator 1 with the value of the right word in accumulator 2 or a specified constant bit by bit. The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 remain unchanged.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 15 are linked in the same manner.

The result bit has signal state "1" when at least one of the two bits in the logic operation has signal state "1". If both bits of the logic operation have signal state "0", the corresponding result bit is reset to "0".

The following table shows how the result is formed by an OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "OR logic operation word by word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | WORD | Value that is ORed with the value in the right word of accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into the right word of accumulator 1. |
| OW W#16#F6B5 | // OR the value of the right word in accumulator 1 with the constant (W#16#F6B5).  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into the right word of accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" into the right word of accumulator 1. |
| OW | // OR the value of the right word in accumulator 2 ("Tag_Value_2") with the value of the right word in accumulator 1 ("Tag_Value_3")  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1001 | 0011 | 1011 |
| Constant (W#16#F6B5) | 1111 | 0110 | 1011 | 0101 |
| Tag_Result_1 | 1111 | 1111 | 1011 | 1111 |
|  |  |  |  |  |
| Tag_Value_2 | 0110 | 1100 | 0010 | 1010 |
| Tag_Value_3 | 1101 | 1010 | 1001 | 0011 |
| Tag_Result_2 | 1111 | 1110 | 1011 | 1011 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### XOW: EXCLUSIVE OR logic operation word by word (S7-300, S7-400)

##### Description

Use the instruction "EXCLUSIVE OR logic operation word by word" to EXCLUSIVE OR the value of the right word in accumulator 1 with the value of the right word in accumulator 2 or a specified constant bit by bit. The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 remain unchanged.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 15 are linked in the same manner.

The result bit has signal state "1" if the signal state of the two bits to be linked is different. If both of the bits of the logic operation have the same signal state, the corresponding result bit is reset to "0".

The following table shows how the result is formed by an EXCLUSIVE OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 0 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "EXCLUSIVE OR logic operation word by word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | WORD | Value that is XORed with the value in the right word of accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into the right word of accumulator 1. |
| XOW W#16#F6B5 | // XOR the value of the right word in accumulator 1 with the constant (W#16#F6B5).  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into the right word of accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" into the right word of accumulator 1. |
| XOW | // XOR the value of the right word in accumulator 2 ("Tag_Value_2") with the value of the right word in accumulator 1 ("Tag_Value_3")  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1001 | 0011 | 1011 |
| Constant (W#16#F6B5) | 1111 | 0110 | 1011 | 0101 |
| Tag_Result_1 | 1010 | 1111 | 1000 | 1110 |
|  |  |  |  |  |
| Tag_Value_2 | 0110 | 1100 | 0010 | 1010 |
| Tag_Value_3 | 1101 | 1010 | 1001 | 0011 |
| Tag_Result_2 | 1011 | 0110 | 1011 | 1001 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### AD: AND logic operation double word by double word (S7-300, S7-400)

##### Description

Use the instruction "AND logic operation double word by double word" to AND the contents of accumulator 1 with the contents of accumulator 2 bit by bit. The result is stored in accumulator 1.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 31 are linked in the same manner.

The result bit has signal state "1" if both of the bits in the logic operation also have signal state "1". If one of the two bits of the logic operation has signal state "0", the corresponding result bit is reset.

The following table shows how the result is formed by an AND word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 0 | 0 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the instruction "AND logic operation double word by double word":

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | DWORD | Value that is ANDed with the value in accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into accumulator 1. |
| AD DW#16#39C657AC | // Link the value in accumulator 1 with the constant (DW#16#39C657AC) according to AND.  // Store result in accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1. |
| AD | // AND the value of accumulator 2 Tag_Value_2 with the value of accumulator 1 ("Tag_Value_3")  // Store result in accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Constant (DW#16#39C657AC) | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_1 | 0001 | 1001 | 0100 | 0100 | 0001 | 0101 | 0010 | 1000 |
|  |  |  |  |  |  |  |  |  |
| Tag_Value_2 | 0110 | 0101 | 0100 | 0011 | 0101 | 1101 | 0010 | 1011 |
| Tag_Value_3 | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_2 | 0010 | 0001 | 0100 | 0010 | 0101 | 0101 | 0010 | 1010 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### OD: OR logic operation double word by double word (S7-300, S7-400)

##### Description

Use the instruction "OR logic operation double word by double word" to OR the contents of accumulator 1 with the contents of accumulator 2 bit by bit. The result is stored in accumulator 1.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 31 are linked in the same manner.

The result bit has signal state "1" when at least one of the two bits in the logic operation has signal state "1". If both bits of the logic operation have signal state "0", the corresponding result bit is reset to "0".

The following table shows how the result is formed by an OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "OR logic operation double word by double word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | DWORD | Value that is ORed with the value in accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into accumulator 1. |
| OD DW#16#39C657AC | // Link the value in accumulator 1 with the constant (DW#16#39C657AC) according to OR.  // Store result in accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1. |
| OD | // OR the value of accumulator 2 Tag_Value_2 with the value of accumulator 1 ("Tag_Value_3")  // Store result in accumulator 1 |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Constant (DW#16#39C657AC) | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_1 | 0111 | 1111 | 1110 | 0110 | 1101 | 1111 | 1011 | 1111 |
|  |  |  |  |  |  |  |  |  |
| Tag_Value_2 | 0110 | 0101 | 0100 | 0011 | 0101 | 1101 | 0010 | 1011 |
| Tag_Value_3 | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_2 | 0111 | 1101 | 1100 | 0111 | 0101 | 1111 | 1110 | 1111 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### XOD: EXCLUSIVE OR logic operation double word by double word (S7-300, S7-400)

##### Description

Use the instruction "EXCLUSIVE OR logic operation double word by double word" to XOR the contents of accumulator 1 with the contents of accumulator 2 bit by bit. The result is stored in accumulator 1.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 31 are linked in the same manner.

The result bit has signal state "1" if the signal state of the two bits to be linked is different. If both of the bits of the logic operation have the same signal state, the corresponding result bit is reset to "0".

The following table shows how the result is formed by an EXCLUSIVE OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 0 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "EXCLUSIVE OR logic operation double word by double word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | DWORD | Value that is XORed with the value in accumulator 1 |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into accumulator 1. |
| XOD DW#16#39C657AC | // Link the value in accumulator 1 with the constant (DW#16#39C657AC) according to XOR.  // Store result in accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1. |
| XOD | // XOR the value of accumulator 2 Tag_Value_2 with the value of accumulator 1 ("Tag_Value_3")  // Store result in accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Constant (DW#16#39C657AC) | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_1 | 0110 | 0110 | 1010 | 0010 | 1100 | 1010 | 1001 | 0111 |
|  |  |  |  |  |  |  |  |  |
| Tag_Value_2 | 0110 | 0101 | 0100 | 0011 | 0101 | 1101 | 0010 | 1011 |
| Tag_Value_3 | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_2 | 0101 | 1100 | 1000 | 0101 | 0000 | 1010 | 1000 | 0111 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bit for word logic operations (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### Shift and rotate (S7-300, S7-400)

This section contains information on the following topics:

- [Shift (S7-300, S7-400)](#shift-s7-300-s7-400)
- [Rotate (S7-300, S7-400)](#rotate-s7-300-s7-400)

#### Shift (S7-300, S7-400)

This section contains information on the following topics:

- [SSI: Shift word by word with sign (S7-300, S7-400)](#ssi-shift-word-by-word-with-sign-s7-300-s7-400)
- [SSD: Shift double word by double word with sign (S7-300, S7-400)](#ssd-shift-double-word-by-double-word-with-sign-s7-300-s7-400)
- [SLW: Shift left word by word (S7-300, S7-400)](#slw-shift-left-word-by-word-s7-300-s7-400)
- [SRW: Shift right word by word (S7-300, S7-400)](#srw-shift-right-word-by-word-s7-300-s7-400)
- [SLD: Shift left double word by double word (S7-300, S7-400)](#sld-shift-left-double-word-by-double-word-s7-300-s7-400)
- [SRD: Shift right double word by double word (S7-300, S7-400)](#srd-shift-right-double-word-by-double-word-s7-300-s7-400)

##### SSI: Shift word by word with sign (S7-300, S7-400)

###### Description

Use the instruction "Shift word by word with sign" to shift the right word (bits 0 to 15) of accumulator 1 bit by bit to the right. During the shifting, positions that become free are padded with the signal state of bit 15 (sign bit for INT numbers). The bits 16 to 31 of accumulator 1 remain unchanged. The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SSI <number>: The number of shifts is specified by the operand <number>. Values between 0 and 15 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SSI: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  If the specified number of places shifted is greater than 15, all bits in the right word of accumulator 1 are padded with the signal state of bit 15.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC 1 is set to "0".

###### Parameters

The following table shows the parameters of the instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SSI 6 | // Shift bits 0 to 15 of accumulator 1 six places to the right.  // Fill the now empty bit places with the state of bit 15. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 3 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SSI | // Shift bits 0 to 15 of accumulator 1 three places to the right.  // Fill the now empty bit places with the state of bit 15. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0101 | 1111 | 0110 | 0100 | 1111 | 1110 | 0111 | 0100 |
| Tag_Value_2 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0010 | 1011 |
| Tag_Result_2 | 0101 | 1111 | 0110 | 0100 | 0000 | 1011 | 1010 | 0101 |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### SSD: Shift double word by double word with sign (S7-300, S7-400)

###### Description

Use the instruction "Shift double word by double word with sign" to shift the complete contents of accumulator 1 bit by bit to the right. During the shifting, positions that become free are padded with the signal state of bit 31 (sign bit for DINT numbers). The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SSD <number>: The number of shifts is specified by the operand <number>. Values between 0 and 31 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SSD: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 31, all bits of accumulator 1 are padded with the signal state of bit 31.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC 1 is set to "0".

###### Parameters

The following table shows the parameters of the instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SSD 7 | // Shift bits 0 to 31 of accumulator 1 seven places to the right.  // Fill the now empty bit places with the state of bit 31. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SSD | // Shift bits 0 to 31 of accumulator 1 four places to the right.  // Fill the now empty bit places with the state of bit 31. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 1000 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 1111 | 1111 | 0001 | 1110 | 1100 | 1000 | 1011 | 1010 |
| Tag_Value_2 | 0010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 0000 | 0010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### SLW: Shift left word by word (S7-300, S7-400)

###### Description

Use the "Shift left word by word" instruction to shift the right word (bits 0 to 15) of accumulator 1 bit by bit to the left. The bit places that become free are padded with zeros. The bits 16 to 31 of accumulator 1 remain unchanged. The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SLW <Number>: The number of shifts is specified by the operand <number>. Values between 0 and 15 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SLW: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

If the specified number of places shifted is greater than 15, all bits in the right word of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC 1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift left word by word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SLW 5 | // Shift bits 0 to 15 of accumulator 1 five places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SLW | // Shift bits 0 to 15 of accumulator 1 four places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0101 | 1111 | 0110 | 0100 | 1010 | 0111 | 0110 | 0000 |
| Tag_Value_2 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0010 | 1011 |
| Tag_Result_2 | 0101 | 1111 | 0110 | 0100 | 1101 | 0010 | 1011 | 0000 |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### SRW: Shift right word by word (S7-300, S7-400)

###### Description

Use the "Shift right word by word" instruction to shift the right word (bits 0 to 15) of accumulator 1 bit by bit to the right. The bit places that become free are padded with zeros. The bits 16 to 31 of accumulator 1 remain unchanged. The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SRW <Number>: The number of shifts is specified by the operand <number>. Values between 0 and 15 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SRW: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  If the specified number of places shifted is greater than 15, all bits in the right word of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC 1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift right word by word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SRW 6 | // Shift bits 0 to 15 of accumulator 1 six places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SRW | // Shift bits 0 to 15 of accumulator 1 four places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0101 | 1111 | 0110 | 0100 | 0000 | 0001 | 0111 | 0100 |
| Tag_Value_2 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0010 | 1011 |
| Tag_Result_2 | 0101 | 1111 | 0110 | 0100 | 0000 | 0101 | 1101 | 0010 |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### SLD: Shift left double word by double word (S7-300, S7-400)

###### Description

Use the "Shift left double word by double word" instruction to shift the complete contents of accumulator 1 bit by bit to the left. The bit places that become free are padded with zeros. The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SLD <number>: The number of shifts is specified by the operand <number>. Values between 0 and 31 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SLD: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 31, all bits of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift left double word by double word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SLD 5 | // Shift bits 0 to 31 of accumulator 1 five places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SLD | // Shift bits 0 to 31 of accumulator 1 four places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 1110 | 1100 | 1000 | 1011 | 1010 | 0111 | 0110 | 0000 |
| Tag_Value_2 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 | 0000 |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### SRD: Shift right double word by double word (S7-300, S7-400)

###### Description

Use the instruction "Shift right double word by double word" to shift the complete contents of accumulator 1 bit by bit to the right. The bit places that become free are padded with zeros. The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SRD <number>: The number of shifts is specified by the operand <number>. Values between 0 and 31 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SRD: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 31, all bits of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC 1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift right double word by double word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SRD 7 | // Shift bits 0 to 31 of accumulator 1 seven places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SRD | // Shift bits 0 to 31 of accumulator 1 four places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0000 | 0000 | 1011 | 1110 | 1100 | 1000 | 1011 | 1010 |
| Tag_Value_2 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 0000 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Rotate (S7-300, S7-400)

This section contains information on the following topics:

- [RLD: Rotate left double word by double word (S7-300, S7-400)](#rld-rotate-left-double-word-by-double-word-s7-300-s7-400)
- [RRD: Rotate right double word by double word (S7-300, S7-400)](#rrd-rotate-right-double-word-by-double-word-s7-300-s7-400)
- [RLDA: Rotate left by status bit CC 1 (S7-300, S7-400)](#rlda-rotate-left-by-status-bit-cc-1-s7-300-s7-400)
- [RRDA: Rotate right by status bit CC 1 (S7-300, S7-400)](#rrda-rotate-right-by-status-bit-cc-1-s7-300-s7-400)

##### RLD: Rotate left double word by double word (S7-300, S7-400)

###### Description

Use the "Rotate left double word by double word" instruction to rotate the complete contents of accumulator 1 bit by bit to the left. During processing the instruction shifts bit 0 to 31 of accumulator 1 bit by bit to the left and pads the places that become free during writing with the pushed out bit places. The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be rotated:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- RLD <number>: The number of rotations is specified by the operand <number>. Values between 0 and 32 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- RLD: The number of rotations is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 32, the rotation number is calculated with a modulo division by 32. If, for example, the rotate number is 34, the bits of accumulator 1 are rotated by 2 bit places.

If the specified rotate number is 32, the contents of accumulator 1 remain unchanged.

If the specified rotate number is equal to zero, the instruction is still executed. The status bit CC 1 is set to "0".

###### Parameters

The following table shows the parameters of the instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places to be rotated. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| RLD 4 | // Rotate bits 0 to 31 of accumulator 1 four places to the left |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 6 | // Load number of places to be rotated in accumulator 1. |
| L "Tag_Value_2" | // Move number of places to be rotated to right byte of accumulator 2  // Load value of the operand in accumulator 1. |
| RLD | // Rotate bits 0 to 31 of accumulator 1 six places to the left |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | **0101** | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 | **0101** |
| Tag_Value_2 | **1010** | **10**00 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 0010 | 1000 | 1010 | 0110 | 1111 | 0011 | 01**10** | **1010** |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### RRD: Rotate right double word by double word (S7-300, S7-400)

###### Description

Use the "Rotate right double word by double word" instruction to rotate the complete contents of accumulator 1 bit by bit to the right. During processing the instruction shifts bits 0 to 31 of accumulator 1 bit by bit to the right and pads the places that become free during writing with the pushed out bit places. The instruction is executed regardless of the RLO. The status bit CC 1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be rotated:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- RRD <number>: The number of rotations is specified by the operand <number>. Values between 0 and 32 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- RRD: The number of rotations is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 32, the rotation number is calculated with a modulo division by 32. If, for example, the rotate number is 34, the bits of accumulator 1 are rotated by 2 bit places.

If the specified rotate number is 32, the contents of accumulator 1 remain unchanged.

If the specified rotate number is equal to zero, the instruction is still executed. The status bit CC 1 is set to "0".

###### Parameters

The following table shows the parameters of the instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places to be rotated. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| RRD 4 | // Rotate bits 0 to 31 of accumulator 1 four places to the right. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 6 | // Load number of places to be rotated in accumulator 1. |
| L "Tag_Value_2" | // Move number of places to be rotated to right byte of accumulator 2  // Load value of the operand in accumulator 1. |
| RRD | // Rotate bits 0 to 31 of accumulator 1 six places to the right. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | **1011** |
| Tag_Result_1 | **1011** | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 |
| Tag_Value_2 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 11**00** | **1101** |
| Tag_Result_2 | **0011** | **01**10 | 1010 | 0010 | 1000 | 1010 | 0110 | 1111 |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### RLDA: Rotate left by status bit CC 1 (S7-300, S7-400)

###### Description

You can use the "Rotate left by status bit CC 1" instruction to shift the contents of accumulator 1 one bit to the left. The bit places (0) that become free during shifting are padded with the signal state of status bit CC 1. Status bit CC 1 receives the signal state of the shifted out bit (31).

The instruction is executed regardless of the RLO. It resets the status bit CC 0 to "0".

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| RLDA | // Rotate bits 0 to 31 of accumulator 1 one place to the left  // Fill bit 1 with the signal state of status bit CC 1.  // Write the shifted-out bit to the status bit CC 1. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | CC 1 | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value | **1** | **0**101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result | **0** | 1011 | 1110 | 1100 | 1000 | 1011 | 1010 | 0111 | 011**1** |

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### RRDA: Rotate right by status bit CC 1 (S7-300, S7-400)

###### Description

Use the "Rotate right by status bit CC 1" instruction to shift the contents of accumulator 1 one bit to the right. The bit places (31) that become free during shifting are padded with the signal state of status bit CC 1. Status bit CC 1 receives the signal state of the shifted out bit (0).

The instruction is executed regardless of the RLO. It resets the status bit CC 0 to "0".

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| RRDA | // Rotate bits 0 to 31 of accumulator 1 one place to the right  // Fill bit 31 with the signal state of status bit CC 1.  // Write the shifted-out bit to the status bit CC 1. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | CC 1 | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value | **1** | **0**101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result | **0** | **1**010 | 1111 | 1011 | 0010 | 0010 | 1110 | 1001 | 1101 |

Status bit CC 1 has the value "1" because the bit 0 of the "Tag_Value" operand also has the value "1".

---

**See also**

[Address areas of the CPUs (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#address-areas-of-the-cpus-s7-300-s7-400)
  
[Setting the status bits for shift and rotate instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-the-status-bits-for-shift-and-rotate-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

### Additional instructions (S7-300, S7-400)

This section contains information on the following topics:

- [Accumulators (S7-300, S7-400)](#accumulators-s7-300-s7-400)
- [Address register (S7-300, S7-400)](#address-register-s7-300-s7-400)
- [Master Control Relay (S7-300, S7-400)](#master-control-relay-s7-300-s7-400)
- [Null instructions (S7-300, S7-400)](#null-instructions-s7-300-s7-400)

#### Accumulators (S7-300, S7-400)

This section contains information on the following topics:

- [TAK: Swap content of accumulators 1 and 2 (S7-300, S7-400)](#tak-swap-content-of-accumulators-1-and-2-s7-300-s7-400)
- [PUSH: Shift content to the next higher accumulator (S7-300, S7-400)](#push-shift-content-to-the-next-higher-accumulator-s7-300-s7-400)
- [POP: Shift content to the next lower accumulator (S7-300, S7-400)](#pop-shift-content-to-the-next-lower-accumulator-s7-300-s7-400)
- [ENT: Shift accumulators 2 and 3 to the next higher accumulator (S7-300, S7-400)](#ent-shift-accumulators-2-and-3-to-the-next-higher-accumulator-s7-300-s7-400)
- [LEAVE: Shift accumulators 3 and 4 to the next lower accumulator (S7-300, S7-400)](#leave-shift-accumulators-3-and-4-to-the-next-lower-accumulator-s7-300-s7-400)

##### TAK: Swap content of accumulators 1 and 2 (S7-300, S7-400)

###### Description

Use the instruction "Swap content of accumulators 1 and 2" to switch the contents accumulator 1 with the contents of accumulator 2. In case of controllers with four accumulators, the contents of accumulators 3 and 4 are not influenced by the instruction.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| JC NEXT | // If condition is satisfied (RLO = "1"), jump to jump label NEXT.  // If the condition is not satisfied (RLO = "0"), execute the next instruction. |
| TAK | // Swap the contents of accumulators 1 and 2. |
| NEXT: -I | // Jump label "NEXT"  // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Output" | // Transfer contents of accumulator 1 to the operand "Tag_Output". |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### PUSH: Shift content to the next higher accumulator (S7-300, S7-400)

###### Description

Use the "Shift content to the next higher accumulator" instruction to move the contents of the accumulators 1 to 3 to the next higher accumulator.

In case of controllers with 2 accumulators, only the contents of accumulator 1 are copied to accumulator 2.

In controls with 4 accumulators, the content of accumulator 1 is moved to accumulator 2; the content of accumulator 2 is moved to accumulator 3 and the content of accumulator 3 to accumulator 4. The content of accumulator 4 will be lost.

The content of accumulator 1 is not influenced by the instruction and remains unchanged after processing the instruction.

The following table shows the contents of accumulators 1 to 4 before and after the processing of the instruction:

| Status | Accumulator |  |  |  |
| --- | --- | --- | --- | --- |
| 1 | 2 | 3 | 4 |  |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value A | Value A | Value B | Value C |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| PUSH | // Shift contents of accumulators 1 to 3 to the next higher accumulator. |
| L "Tag_Value_2" | // Load value of the operand in accumulator 1. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### POP: Shift content to the next lower accumulator (S7-300, S7-400)

###### Description

Use the "Shift content to the next lower accumulator" instruction to move the contents of the accumulators 4 to 2 to the next lower accumulator.

In controls with 2 accumulators the content of accumulator 2 will be moved to accumulator 1.

In controls with 4 accumulators, the content of accumulator 4 is moved to accumulator 3; the content of accumulator 3 is moved to accumulator 2 and the content of accumulator 2 to accumulator 1. The content of accumulator 1 will be lost.

The content of accumulator 4 is not influenced by the instruction and remains unchanged after processing the instruction.

The following table shows the contents of accumulators 1 to 4 before and after the processing of the instruction:

| Status | Accumulator |  |  |  |
| --- | --- | --- | --- | --- |
| 1 | 2 | 3 | 4 |  |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value B | Value C | Value D | Value D |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| T "Tag_Value_1" | // Transfer contents of accumulator 1 to the operand "Tag_Value_1". |
| POP | // Shift content of accumulators 4 to 2 to the next lower accumulator |
| T "Tag_Value_2" | // Transfer contents of accumulator 1 to the operand "Tag_Value_2". |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### ENT: Shift accumulators 2 and 3 to the next higher accumulator (S7-300, S7-400)

###### Description

With the "Shift accumulators 2 and 3 to the next higher accumulator" you shift the contents of accumulator 3 to accumulator 4 and the contents of accumulator 2 to accumulator 3. The content of accumulators 1 and 2 remains unchanged.

The following table shows the contents of accumulators 1 to 4 before and after the processing of the instruction:

| Status | Accumulator |  |  |  |
| --- | --- | --- | --- | --- |
| 1 | 2 | 3 | 4 |  |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value A | Value B | Value B | Value C |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product (intermediate result) in accumulator 1. |
| L "Tag_Value_3" | // Shift the content of accumulator 1 (intermediate result) to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| ENT | // Copy the content of accumulator 2 (intermediate result) to accumulator 3.  // Copy the content of accumulator 3 to accumulator 4. |
| L "Tag_Value_4" | // Move the contents of accumulator 1 ("Tag_Value_3") to accumulator 2.  // Load value of the operand "Tag_Value_4" in accumulator 1 |
| +R | // Add the values of accumulator 1 and 2.  // Store sum in accumulator 1.  // Transfer the value of accumulator 3 (intermediate result) to accumulator 2. |
| LEAVE | // Shift the content of accumulator 3 (intermediate result) to accumulator 2.  // Shift the contents of accumulator 4 to accumulator 3. |
| /R | // Divide the values of accumulator 1 and 2.  // Store result in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### LEAVE: Shift accumulators 3 and 4 to the next lower accumulator (S7-300, S7-400)

###### Description

With the "Shift accumulators 3 and 4 to the next lower accumulator" you shift the content of accumulator 3 to accumulator 2 and the content of accumulator 4 to accumulator 3. The content of accumulators 1 and 4 remains unchanged.

Instructions for arithmetic calculations include the functionality of the "Shift accumulators 3 and 4 to the next lower accumulator" instruction.

The following table shows the contents of accumulators 1 to 4 before and after the processing of the instruction:

| Status | Accumulator |  |  |  |
| --- | --- | --- | --- | --- |
| 1 | 2 | 3 | 4 |  |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value A | Value C | Value D | Value D |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| AD | // AND the value of accumulator 2 Tag_Value_1 with the value of accumulator 1 ("Tag_Value_2")  // Store result in accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 (intermediate result) to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| ENT | // Copy the content of accumulator 2 (intermediate result) to accumulator 3.  // Copy the content of accumulator 3 to accumulator 4. |
| L "Tag_Value_4" | // Move the contents of accumulator 1 ("Tag_Value_3") to accumulator 2.  // Load value of the operand "Tag_Value_4" in accumulator 1 |
| AD | // AND the value of accumulator 2 Tag_Value_3 with the value of accumulator 1 ("Tag_Value_4")  // Store result in accumulator 1. |
| LEAVE | // Shift the contents of accumulator 3 (intermediate result) to accumulator 2.  // Shift the contents of accumulator 4 to accumulator 3. |
| OD | // OR the value of accumulator 2 with the value of accumulator 1  // Store result in accumulator 1. |
| T "Tag_Result" | // Transfer the result to operand "Tag_Result". |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Address register (S7-300, S7-400)

This section contains information on the following topics:

- [+AR1: Add accumulator 1 to AR1 (S7-300, S7-400)](#ar1-add-accumulator-1-to-ar1-s7-300-s7-400)
- [+AR2: Add accumulator 1 to AR2 (S7-300, S7-400)](#ar2-add-accumulator-1-to-ar2-s7-300-s7-400)

##### +AR1: Add accumulator 1 to AR1 (S7-300, S7-400)

###### Description

With the "Add accumulator 1 to AR1" instruction you add a value to the content of address register 1. The type of pointer located in address register 1 and the operand range remain as they are.

The following options are available for specifying the value to be added:

- Specification via a constant: The instruction adds the value of the constant to address register 1. The value of the constant must correspond to the format of a range-internal pointer (POINTER).
- Specification via the value of the right word in the accumulator 1: The instruction interprets the value of the right word in accumulator 1 as a 16-bit integer and extends it with the correct sign to 24 bits. The instruction then adds value of accumulator 1 to address register 1. Values from -32768 to +32767 are permitted.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Add accumulator 1 to AR1" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | POINTER | Value that is added to address register 1. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| +AR1 P#10.0 | // Add pointer to address register 1. |
| L "Tag_Value" | // Load value of the operand "Tag_Value" into the right word of accumulator 1. |
| +AR1 | // Add value of accumulator 1 to address register 1. |
| TAR1 %MD24 | // Transfer contents of address register 1 to double word MD24. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### +AR2: Add accumulator 1 to AR2 (S7-300, S7-400)

###### Description

With the "Add accumulator 1 to AR2" instruction you add a value to the content of address register 2. The type of pointer located in address register 2 and the operand range remain as they are.

The following options are available for specifying the value to be added:

- Specification via a constant: The instruction adds the value of the constant to address register 2. The value of the constant must correspond to the format of a range-internal pointer (POINTER).
- Specification via the value of the right word in the accumulator 1: The instruction interprets the value of the right word in accumulator 1 as a 16-bit integer and extends it with the correct sign to 24 bits. The instruction then adds value of accumulator 1 to address register 2. Values from -32768 to +32767 are permitted.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

> **Note**
>
> Address register AR2 is used when processing multi-instances. If you program the "Add accumulator 1 to AR2" instruction, you must first "save" the contents of address register 2 and reload it later.

###### Parameters

The following table shows the parameters of the "Add accumulator 1 to AR2" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | POINTER | Value that is added to address register 1. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| +AR2 P#10.0 | // Add pointer to address register 2. |
| L "Tag_Value" | // Load value of the operand "Tag_Value" into the right word of accumulator 1. |
| +AR2 | // Add value of accumulator 1 to address register 2. |
| TAR2 %MD24 | // Transfer contents of address register 1 to double word MD24. |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Master Control Relay (S7-300, S7-400)

This section contains information on the following topics:

- [MCR(: Open MCR ranges (S7-300, S7-400)](#mcr-open-mcr-ranges-s7-300-s7-400)
- [)MCR: Close MCR ranges (S7-300, S7-400)](#mcr-close-mcr-ranges-s7-300-s7-400)
- [MCRA: Enable MCR range (S7-300, S7-400)](#mcra-enable-mcr-range-s7-300-s7-400)
- [MCRD: Disable MCR range (S7-300, S7-400)](#mcrd-disable-mcr-range-s7-300-s7-400)

##### MCR(: Open MCR ranges (S7-300, S7-400)

###### Description

Use the "Open MCR ranges" instruction to switch the MCR dependency of an MCR range on and off depending on the result of logic operation (RLO).

Use the instructions "Enable MCR range" (MCRA) and "Disable MCR range" (MCRD) to specify the start and end of an MCR range. Within the defined MCR range you can switch the MCR dependency on and off for one or more program sections.

> **Note**
>
> Read the information in the section "Important notes on using the MCR functionality" in "See also".

The MCR dependency is switched on when the RLO is "1" before processing of the instruction. If the RLO is "0" before the instruction, the MCR dependency is switched off. The end of the MCR dependent program section is programmed using the instruction "Close MCR range". The program section between the two instructions is affected by the MCR. Only the MCR-dependent instructions (for example, the "Transfer" instruction (T)) are affected.

You can also nest the switching on and off of MCR dependency by programming the "Open MCR ranges" instruction in an MCR-dependent program section. You can nest the instruction up to 8 levels deep. The MCR dependency of the higher-level program section hereby controls the MCR dependencies in all lower-level program sections. If the MCR dependency is switched off in the higher-level program section, this MCR dependency cannot be switched on in any of the lower-level MCR dependent program sections.

If you call a block within an MCR range, the MCR dependency is disabled in the called block. When the block is exited, the MCR dependency is set so that it is the same as before the block call.

The instructions "Open MCR ranges" and "Close MCR ranges" must always be programmed in pairs. If one of the two instructions is not programmed, an MCR stack error is triggered.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| MCRA | // Start of the MCR range |
| A "Tag_Input_1" | // Query operand for "1" and link with the current RLO according to AND. |
| MCR( | // Start of the MCR dependency  // If signal state of RLO is "1", switch on MCR dependency.  // If signal state of RLO is "0", switch off MCR dependency. |
| A "Tag_Input_2" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_1" | // If MCR dependency is switched off, reset operand to "0".  // If MCR dependency is switched on, set or reset operand depending on RLO |
| A "Tag_Input_3" | // Query operand for "1" and link with the current RLO according to AND. |
| MCR( | // Nesting of MCR dependency |
| A "Tag_Input_4" | // Query operand for "1" and link with the current RLO according to AND. |
| A "Tag_Input_5" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_2" | // If MCR dependency is switched off, reset operand to "0".  // If MCR dependency is switched on, set or reset operand depending on RLO |
| )MCR | // End of the nesting |
| L "Tag_InputValue_1" | // Load value of the operand in accumulator 1. |
| T "Tag_OutputValue_1" | // If MCR dependency is switched off, write the value "0" to the operand.  // If MCR dependency is switched on, transfer the contents of accumulator 1 to the operand. |
| )MCR | // End of the MCR dependency |
| A "Tag_Input_6" | // Query operand for "1" and link with the current RLO according to AND. |
| MCR( | // Start of the MCR dependency  // If signal state of RLO is "1", switch on MCR dependency.  // If signal state of RLO is "0", switch off MCR dependency. |
| L "Tag_InputValue_2" | // Load value of the operand in accumulator 1. |
| T "Tag_OutputValue_2" | // If MCR dependency is switched off, write the value "0" to the operand.  // If MCR dependency is switched on, transfer the contents of accumulator 1 to the operand. |
| )MCR | // End of the MCR dependency |
| MCRD | // End of the MCR range |
| A "Tag_Input_7" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_3" | // Set or reset operand depending on RLO |

---

**See also**

[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### )MCR: Close MCR ranges (S7-300, S7-400)

###### Description

The "Close MCR ranges" instruction completes an MCR dependent program section. In this case the instruction deletes the RLO from the last entry in the MCR stack.

> **Note**
>
> Read the information in the section "Important notes on using the MCR functionality" in "See also".

Use the instruction "Open MCR ranges" to program the MCR dependency. The instructions "Open MCR ranges" and "Close MCR ranges" must always be programmed in pairs. If one of the two instructions is not programmed, an MCR stack error is triggered.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| MCRA | // Start of the MCR range |
| A "Tag_Input_1" | // Query operand for "1" and link with the current RLO according to AND. |
| MCR( | // Start of the MCR dependency  // If signal state of RLO is "1", switch on MCR dependency.  // If signal state of RLO is "0", switch off MCR dependency. |
| A "Tag_Input_2" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_1" | // If MCR dependency is switched off, reset operand to "0".  // If MCR dependency is switched on, set or reset operand depending on RLO |
| L "Tag_InputValue" | // Load value of the operand in accumulator 1. |
| T "Tag_OutputValue" | // If MCR dependency is switched off, write the value "0" to the operand.  // If MCR dependency is switched on, transfer the contents of accumulator 1 to the operand. |
| )MCR | // End of the MCR dependency |
| MCRD | // End of the MCR range |
| A "Tag_Input_3" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_2" | // Set or reset operand depending on RLO |

---

**See also**

[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### MCRA: Enable MCR range (S7-300, S7-400)

###### Description

Use the instruction "Enable MCR range" to specify the start of an MCR range. Within this range you can switch MCR dependency on and off using the following instructions:

- MCR(: Open MCR ranges
- )MCR: Close MCR ranges

You specify the end of the MCR range with the instruction "Disable MCR range" (MCRD). The instructions for defining the start and the end of an MCR range must always be used in pairs.

> **Note**
>
> Read the information in the section "Important notes on using the MCR functionality" in "See also".

If you call a block within an MCR range, the MCR dependency is disabled in the called block. When a block is exited, the MCR dependency is set so that it is the same as before the block call.

The instruction is executed regardless of the status bits and without affecting these bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| MCRA | // Start of the MCR range |
| A "Tag_Input_1" | // Query operand for "1" and link with the current RLO according to AND. |
| MCR( | // Start of the MCR dependency  // If signal state of RLO is "1", switch on MCR dependency.  // If signal state of RLO is "0", switch off MCR dependency. |
| A "Tag_Input_2" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_1" | // If MCR dependency is switched off, reset operand to "0".  // If MCR dependency is switched on, set or reset operand depending on RLO |
| L "Tag_InputValue" | // Load value of the operand in accumulator 1. |
| T "Tag_OutputValue" | // If MCR dependency is switched off, write the value "0" to the operand.  // If MCR dependency is switched on, transfer the contents of accumulator 1 to the operand. |
| )MCR | // End of the MCR dependency |
| MCRD | // End of the MCR range |
| A "Tag_Input_3" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_2" | // Set or reset operand depending on RLO |

---

**See also**

[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### MCRD: Disable MCR range (S7-300, S7-400)

###### Description

Use the instruction "Disable MCR range" to specify the end of an MCR range.

You specify the start of the MCR range with the instruction "Enable MCR range" (MCRA). The instructions for defining the start and the end of an MCR range must always be used in pairs.

> **Note**
>
> Read the information in the section "Important notes on using the MCR functionality" in "See also".

Within an MCR range you can program the MCR dependency with the help of the following instructions:

- MCR(: Open MCR ranges
- )MCR: Close MCR ranges

If you call a block within an MCR range, the MCR dependency is disabled in the called block. When a block is exited, the MCR dependency is set so that it is the same as before the block call.

The instruction is executed regardless of the status bits and without affecting these bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| MCRA | // Start of the MCR range |
| A "Tag_Input_1" | // Query operand for "1" and link with the current RLO according to AND. |
| MCR( | // Start of the MCR dependency  // If signal state of RLO is "1", switch on MCR dependency.  // If signal state of RLO is "0", switch off MCR dependency. |
| A "Tag_Input_2" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_1" | // If MCR dependency is switched off, reset operand to "0".  // If MCR dependency is switched on, set or reset operand depending on RLO |
| L "Tag_InputValue" | // Load value of the operand in accumulator 1. |
| T "Tag_OutputValue" | // If MCR dependency is switched off, write the value "0" to the operand.  // If MCR dependency is switched on, transfer the contents of accumulator 1 to the operand. |
| )MCR | // End of the MCR dependency |
| MCRD | // End of the MCR range |
| A "Tag_Input_3" | // Query operand for "1" and link with the current RLO according to AND. |
| = "Tag_Output_2" | // Set or reset operand depending on RLO. |

---

**See also**

[Important notes on using MCR functions (S7-300, S7-400)](Program%20flow%20control.md#important-notes-on-using-mcr-functions-s7-300-s7-400)
  
[Setting status bits in program control operation instructions (S7-300, S7-400)](Program%20flow%20control.md#setting-status-bits-in-program-control-operation-instructions-s7-300-s7-400)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

#### Null instructions (S7-300, S7-400)

This section contains information on the following topics:

- [BLD: Program display (null instruction) (S7-300, S7-400)](#bld-program-display-null-instruction-s7-300-s7-400)
- [NOP 0: Null instruction (S7-300, S7-400)](#nop-0-null-instruction-s7-300-s7-400)
- [NOP 1: Null instruction (S7-300, S7-400)](#nop-1-null-instruction-s7-300-s7-400)

##### BLD: Program display (null instruction) (S7-300, S7-400)

###### Description

The instruction "Program display (null instruction)" does not execute any function and does not affect the status bits. The instruction is used to recognize code sequences during a parameter transfer or with LAD/FBD networks. It is created automatically when a LAD or FBD program is displayed in STL. The parameter value is the number of the instruction and is generated by the programming device.

###### Parameters

The following table shows the parameters of the "Program display (null instruction)" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <number> | WORD | Number of the instruction |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### NOP 0: Null instruction (S7-300, S7-400)

###### Description

If "Null instruction" has a parameter 0, it does not execute any function and does not affect the status bits. The instruction code contains a bit pattern with 16 zeros. The instruction is only relevant for the programming device when a program is displayed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A | // Query the signal state of the operand for "1" and AND with the current RLO. |
| JC NEXT | // If condition is satisfied (RLO = "1"), jump to jump label NEXT.  // If the condition is not satisfied (RLO = "0"), execute the next instruction. |
| TAK | // Swap the contents of accumulators 1 and 2. |
| NEXT: NOP 0 | // Jump label "NEXT" |

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)

##### NOP 1: Null instruction (S7-300, S7-400)

###### Description

If "Null instruction" has a parameter 1, it does not execute any function and does not affect the status bits. The instruction code contains a bit pattern with 16 ones. The instruction is only relevant for the programming device when a program is displayed.

---

**See also**

[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
