---
title: "USS (S7-300, S7-400)"
package: ProgFBCMUSS34enUS
topics: 9
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# USS (S7-300, S7-400)

This section contains information on the following topics:

- [Overview of USS communication (S7-300, S7-400)](#overview-of-uss-communication-s7-300-s7-400)
- [Requirements for using the USS protocol (S7-300, S7-400)](#requirements-for-using-the-uss-protocol-s7-300-s7-400)
- [USS_Port_Scan / USS_Port_Scan_31: Communication by means of a USS network (S7-300, S7-400)](#uss_port_scan-uss_port_scan_31-communication-by-means-of-a-uss-network-s7-300-s7-400)
- [USS_Drive_Control / USS_Drive_Control_31: Preparing and displaying data for the drive (S7-300, S7-400)](#uss_drive_control-uss_drive_control_31-preparing-and-displaying-data-for-the-drive-s7-300-s7-400)
- [USS_Read_Param / USS_Read_Param_31: Read data from drive (S7-300, S7-400)](#uss_read_param-uss_read_param_31-read-data-from-drive-s7-300-s7-400)
- [USS_Write_Param / USS_Write_Param_31: Change data in drive (S7-300, S7-400)](#uss_write_param-uss_write_param_31-change-data-in-drive-s7-300-s7-400)
- [General information on drive setup (S7-300, S7-400)](#general-information-on-drive-setup-s7-300-s7-400)
- [Error messages (S7-300, S7-400)](#error-messages-s7-300-s7-400)

## Overview of USS communication (S7-300, S7-400)

### USS communication

The USS instructions control the operation of drives which support the protocol of the universal serial interface (USS). You can communicate with several drives by means of RS485 connections and the USS instructions with the PtP communication modules. Each RS 485 port can typically operate up to 16 drives. Some communication modules can even operate up to 31 drives.

The USS protocol uses a master-slave network for communication via a serial bus. The master uses an address parameter to send data to a selected slave. A slave cannot send without having first received a send request. Communication between individual slaves is not possible. USS communication takes place in half-duplex mode. The figure below shows a network diagram for a sample application with 16 drives.

![Wiring example with S7-1500 communication module](images/44361467275_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| ① | CPU |
| ② | CM |
| ③ | USS drives in a USS network |

Wiring example with S7-1500 communication module

> **Note**
>
> **Communicating with a drive via RS232**
>
> You can basically also use CM PtP RS232 BA and CM PtP RS232 HF for communication with a drive. However, only **one** drive can be connected to an RS232 port.
>
> **Communicating with a drive via RS422**
>
> You can basically also use the RS422 interface of the CM PtP RS422/485 BA and CM PtP RS422/485 HF for communication with a drive. However, only **one** drive can be connected to an RS422 port.

### USS instructions in your program

- USS_Port_Scan: The instruction USS_Port_Scan allows you to communicate via a communication module with up to 16 drives using a USS network (must be called cyclically).

  There is only one USS_Port_Scan instruction per PtP communication port in the program, and it controls transmission to all drives.
- USS_Drive_Control: The instruction USS_Drive_Control allows you to prepare the send data from USS_Port_Scan for a drive and display its receive data.

  USS_Drive_Control configures the data to be sent and evaluates the data received in a previous request from USS_Port_Scan.
- USS_Read_Param: The instruction USS_Read_Param allows you to read parameters from a drive.
- USS_Write_Param: The instruction USS_Write_Param allows you to change parameters in a drive.

## Requirements for using the USS protocol (S7-300, S7-400)

The four USS instructions use 2 FBs and 2 FCs to support the USS protocol. For each USS network, one instance data block (DB) is used for USS_Port_Scan and one instance data block for all calls of USS_Drive_Conrol.

![USS program sequence](images/51402705291_DV_resource.Stream@PNG-en-US.png)

USS program sequence

All drives (max. 16) that are connected to one RS485 port are part of the same USS network. All drives that are connected to another RS485 port are part of a different USS network. Each USS network is managed using a unique instance data block for all USS_Drive_Control instructions and one further instance data block for the USS_Port_Scan instruction. All instructions that are part of a USS network must share this instance data block for USS_Drive_Conrol. The USS_Port_Scan, USS_Read_Param and USS_Write_Param instructions have the USS_DB parameter for this function. This parameter must be connected to the (static) USS_DB parameter of the instance DB of the USS_Drive_Control instruction.

- The instructions USS_Drive_Control and USS_Port_Scan are function blocks (FB). If you add the USS_Drive_Control or USS_Port_Scan instruction to the programming editor, you are prompted to assign a DB for this FB in the "Call options" dialog. If it is the first USS_Drive_Control instruction in this program for this USS network, you can apply the DB standard assignment (or change the name, if necessary) and the new DB is created for you. If, however, it is not the first USS_Drive_Control instruction for this drive, you need to select the DB which has already been assigned to this USS network from the drop-down list in the "Call options" dialog.
- The USS_Write_Param and USS_Read_Param instructions are functions (FCs). No DB is assigned when you add these FCs in the editor. If you add these FCs or the USS_Port_Scan instruction in the editor, you need to assign the USS_DB parameter of the corresponding USS_Drive_Control instance DB to the USS_DB input of these instructions. Double-click the parameter field and click the symbol to display the available DBs. Enter a period "." and select the USS_DB parameter from the drop-down list.
- The USS_Port_Scan function controls communication between the CPU and the drives via the point-to-point RS485 communication port. A communication with the drive is processed every time you call this function. Your program must call this function fast enough so that the drives do not signal a timeout. To ensure a constant time response for frame communication, you should call this instruction in a cyclic interrupt OB.
- The USS_Drive_Control instruction gives your program access to a specified drive in the USS network. Its inputs and outputs correspond to the states and operating functions of the drive. If there are 16 drives in your network, you must call USS_Drive_Control at least 16 times in your program, i.e. once for each drive.

  You should only call the USS_Drive_Control instruction from a cyclic OB.
- The operating parameters of the drive are read and written with the USS_Read_Param and USS_Write_Param functions. These parameters control the internal operation of the drive. See the drive manual for a definition of these parameters. Your program may include any number of these functions, but only one read or write request may be active for a drive at any particular time. You may only call the USS_Read_Param and USS_Write_Param functions from the cycle OB of a main program.

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **USS instruction calls**  Only ever call USS_Drive_Control, USS_Read_Param or USS_Write_Param from a cycle OB of the main program. The USS_Port_Scan instruction function can be called from any OB, but it is usually called from a cyclic interrupt OB.  Do not use the USS_Drive_Control, USS_Read_Param or USS_Write_Param instruction in an OB with a higher priority than the corresponding USS_Port_Scan instruction. For example, do not add USS_Port_Scan to the main program or USS_Read_Param to a cyclic interrupt OB. You may encounter unexpected errors if the execution of USS_Port_Scan is interrupted by another instruction. |  |

> **Note**
>
> **Parameter ID value**
>
> You need to configure the use of 4 PIV words (ParameterIDValue) for the drives.

### Calculating time for communication with the drive

Communication with the drive takes place asynchronously to the cycle of the CPU. The CPU usually runs through several cycles before communication with a drive is complete.

To ensure that the watchdog set for the drive is not triggered, the send frames must be sent to the drive within the watchdog time. You must allow for the number of any retries which may be needed to complete the transaction if communication errors occur. By default, up to 2 retries are made for each transaction with the USS protocol.  
The maximum time interval between two send frames is calculated as follows:

N * (5 * cycle time + frame runtime + timeout of the receive frame max.) * (number of transmission attempts)

| Symbol | Meaning |
| --- | --- |
| N | Number of drives in this network |
| Factor 5 | 5 cycles are typically needed for sending and receiving frames. |
| Cycle time | Max. cycle time of the cyclic interrupt OB in which the USS_Port_Scan instruction is called. |
| Frame runtime | Frame time = (number of characters per frame) * (11 Bit per character) / (data transmission rate in Bit/s) |
| Number of transmission attempts | Number of retries + 1 |
| Timeout of the receive frame | RCVTIME (if no response is received from the drive) |
| Timeout of the receive frame max. | RCVTIME + MSGTIME (if an incomplete answer is received shortly before the expiration of RCVTIME and monitoring of MSGTIME has expired **or**  if a response is still being processed at the expiration of RCVTIME, the timeout is extended by the MSGTIME) |

The following times apply for "Received frame timeout" (ms):

| Bit/s | 115200 | 57600 | 38400 | 19200 | 9600 | 4800 | 2400 | 1200 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| **Receive_Conditions.END.RCVTIME** | 25 | 29 | 33 | 56 | 72 | 100 | 100 | 100 |
| **Receive_Conditions.END.MSGTIME** | 25 | 29 | 33 | 56 | 72 | 124 | 240 | 460 |

Timeout of the receive frame max. = (Receive_Conditions.END.RCVTIME (0.072 s) + Receive_Conditions.END.MSGTIME (0.072 s))

Example:

5 drives  
Data transmission rate = 9600 bps  
28 characters per frame  
Cycle time = 0.020 s  
Number of retries = 2

Time interval = 5 * ((5*0.02) + ((1*28*11)/9600) + 0.072 + 0.072) * (2+1) = 4.14 (seconds)

The time monitoring of the drive must be set to about 4 seconds in this case.

> **Note**
>
> **Option for performance optimization**
>
> When performance optimization is activated, the frame length and the baud rate are decisive for the maximum time interval between two send frames of the OB cycle (Send_P2P und Receive_P2P).

---

**See also**

[Error messages (S7-300, S7-400)](#error-messages-s7-300-s7-400)

## USS_Port_Scan / USS_Port_Scan_31: Communication by means of a USS network (S7-300, S7-400)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is only possible from firmware version V2.1 of the module.

> **Note**
>
> **Using the USS_Port_Scan_31 instruction**
>
> It is only possible to use the USS_Port_Scan_31 instruction on an S7-1500 CPU.

### Description

The USS_Port_Scan instruction processes the communication by means of a USS network for max. 16 drives.

The USS_Port_Scan_31 instruction processes the communication by means of a USS network for max. 31 drives.

STEP 7 automatically creates the instance DB when you add the instruction.

### Parameters

| Parameter | Declaration | Data type |  | Standard | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200/1500 | S7-300/400/ WinAC |  |  |  |  |
| PORT | IN | Port | Word | 0 | Specifies the communication module which is used for the communication:   - For S7-1500/S7-1200: "HW identifier" from the device configuration. The symbolic port name is assigned in the "System constants" tab of the PLC tag table and can be applied from there. - For S7-300/S7-400: "Input address" from the device configuration. In the S7-300/400/WinAC systems the PORT parameter is assigned the input address assigned in HWCN. |
| BAUD | IN | DInt |  | 9600 | Data transmission rate for USS communication  The following are valid:  - 1200 bps - 2400 bps - 4800 bps - 9600 bps - 19200 bps - 38400 bps - 57600 bps - 115200 bps |
| USS_DB | INOUT | USS_BASE |  | – | The USS_DB parameter must be connected to the (static) USS_DB parameter of the instance DB which is generated and initialized when you add a USS_Drive_Control / USS_Drive_Control_31 instruction to your program. |
| COM_RST | INOUT | --- | Bool | FALSE | Initialization of the USS_Port_Scan / USS_Port_Scan_31 instruction  The instruction is initialized with TRUE. The instruction then resets COM_RST to FALSE.  Note: The parameter is only available for S7-300/400 instructions. |
| ERROR | OUT | Bool |  | FALSE | If TRUE, this output indicates that an error has occurred and that the STATUS output is valid.  You may need to check the value of the static tag USS_DB. w_USSExtendedError in the instance DB of the USS_Drive_Control / USS_Drive_Control_31 instruction. |
| STATUS | OUT | Word |  | 0 | Error code (see [Error messages](#error-messages-s7-300-s7-400)). |

There is only one USS_Port_Scan / USS_Port_Scan_31 instruction per PtP communication port in the program and each call of this instruction controls a transmission to or from all drives in this network. All USS functions assigned to one USS network and one PtP communication port must use the same instance DB.

Your program must execute the USS_Port_Scan / USS_Port_Scan_31 instruction often enough to prevent a timeout in the drive (see [Requirements for using the USS protocol](#requirements-for-using-the-uss-protocol-s7-300-s7-400) "Calculating time for communication with the drive").

The USS_Port_Scan / USS_Port_Scan_31 instruction is usually called from a cyclic interrupt OB to prevent drive timeouts and to make the last USS data updates available for calls of USS_Drive_Control / USS_Drive_Control_31 .

### USS_Port_Scan / USS_Port_Scan_31 data block tags

The table below shows the public static tags in the instance DB of USS_Port_Scan / USS_Port_Scan_31 that you can use in your program.

Static tags in the instance DB

| Tag | Data type | Standard | Description |
| --- | --- | --- | --- |
| MODE | USInt | 4 | Operating mode  Valid operating modes are:   - 0 = Full duplex (RS232) - 1 = Full duplex (RS422) four-wire mode (point-to-point) - 2 = Full duplex (RS 422) four-wire mode (multipoint master; CM PtP (ET 200SP)) - 3 = Full duplex (RS 422) four-wire mode (multipoint slave; CM PtP (ET 200SP)) - 4 = Half duplex (RS485) two-wire mode <sup>1)</sup> |
| LINE_PRE | USInt | 2 | Receive line initial state  Valid initial states are:  - 0 = "No" initial state <sup>1)</sup> - 1 = signal R(A)=5 V, signal R(B)=0 V (break detection):  Break detection is possible with this initial state.  Can only be selected with: "Full duplex (RS422) four-wire mode (point-to-point connection)" and "Full duplex (RS422) four-wire mode (multipoint slave)". - 2 = signal R(A)=0 V, signal R(B)=5 V:  This default setting corresponds to the idle state (no active send operation). No break detection is possible with this initial state. |
| BRK_DET | USInt | 0 | Activate diagnostics interrupt:  - 0 - not activated - 1 - activated |
| RETRIES_MAX | SInt/Byte | 2 | Number of retries when communication errors occur.  You can use this parameter to set the number of send retries for a request frame if the response frame is not received within the set time. |
| EN_DIAG_ALARM | Bool | 0 | Activate diagnostics interrupt:  - 0 - not activated - 1 - activated |
| EN_SUPPLY_VOLT | Bool | 0 | Enable diagnostics for missing supply voltage L+  - 0 - not activated - 1 - activated |
| <sup>1)</sup> Required setting for the use of PROFIBUS cables with CM 1241 for RS485 |  |  |  |

Version 2.5 is functionally identical to version 2.4 and its version number was only incremented due to internal measures.

### Instruction versions

**USS_Port_Scan:**

Version 2.5 is functionally identical to version 2.4 and its version number was only incremented due to internal measures.

**USS_Port_Scan_31**:

Version 1.2 is functionally identical to version 1.1 and its version number was only incremented due to internal measures.

## USS_Drive_Control / USS_Drive_Control_31: Preparing and displaying data for the drive  (S7-300, S7-400)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is only possible from firmware version V2.1 of the module.

> **Note**
>
> **Using the USS_Drive_Control_31 instruction**
>
> It is only possible to use the USS_Drive_Control_31 instruction on an S7-1500 CPU.

### Description

The USS_Drive_Control instruction prepares send data for max. 16 drives and evaluates the response data of the drives.

The USS_Drive_Control_31 instruction prepares send data for max. 31 drives and evaluates the response data of the drives.

You need to use a separate instance of the instruction for each drive, and all USS functions assigned to one USS network and one PtP communication port must use the same instance DB. You must enter the DB name when you add the first USS_Drive_Control / USS_Drive_Control_31 instruction. You then refer to this DB that was created when the first instruction was added.

STEP 7 automatically creates the DB when you add the instruction.

### Parameters

| Parameters | Declaration | Data type |  | Standard | Description |
| --- | --- | --- | --- | --- | --- |
| S7- 1200/1500 | S7-300/400/ WinAC |  |  |  |  |
| RUN | IN | Bool |  | FALSE | Start bit of the drive: If this parameter is TRUE, this input allows you to operate the drive with the preset speed. If RUN changes to FALSE during operation of the drive, the motor coasts to a standstill. This behavior differs from disconnection of the power supply (OFF2) and braking of the motor (OFF3). |
| OFF2 | IN | Bool |  | FALSE | "Coast to standstill" bit: If this parameter is FALSE, this bit causes the drive to coast to a standstill without braking. |
| OFF3 | IN | Bool |  | FALSE | Fast stop bit: If this parameter is FALSE, this bit causes a fast stop by braking the drive. |
| F_ACK | IN | Bool |  | FALSE | Error acknowledgment bit: This bit resets the error bit of a drive. The bit is set after clearing the error and the drive detects this way that the previous error no longer has to be reported. |
| DIR | IN | Bool |  | FALSE | Direction control of the drive: This bit is set if the drive is to run forward (if SPEED_SP is positive; see table "Interaction of SPEED_SP and DIR parameters"). |
| DRIVE | IN | USInt | Byte | 1 | Address of the drive: This input is the address of the USS drive. The valid range is between drive 1 and drive 16. |
| PZD_LEN | IN | USInt | Byte | 2 | Word length: This is the number of PZD data words. Valid values are 2, 4, 6 or 8 words. |
| SPEED_SP | IN | Real |  | 0.0 | Speed setpoint: This is the speed of the drive as a percentage of the configured frequency. A positive value means that the drive runs forward (if DIR is true). The valid range is 200.00 to -200.00. |
| CTRL3 | IN | Word |  | 0 | Control word 3: Value that is written to a user-defined parameter of the drive. You have to configure it in the drive (optional parameter). |
| CTRL4 | IN | Word |  | 0 | Control word 4: Value that is written to a user-defined parameter of the drive. You have to configure it in the drive (optional parameter). |
| CTRL5 | IN | Word |  | 0 | Control word 5: Value that is written to a user-defined parameter of the drive. You have to configure it in the drive (optional parameter). |
| CTRL6 | IN | Word |  | 0 | Control word 6: Value that is written to a user-defined parameter of the drive. You have to configure it in the drive (optional parameter). |
| CTRL7 | IN | Word |  | 0 | Control word 7: Value that is written to a user-defined parameter of the drive. You have to configure it in the drive (optional parameter). |
| CTRL8 | IN | Word |  | 0 | Control word 8: Value that is written to a user-defined parameter of the drive. You have to configure it in the drive (optional parameter). |
| COM_RST | IN/OUT | --- | Bool | FALSE | Initialization of the USS_Drive_Control / USS_Drive_Control_31 instruction  The instruction is initialized with TRUE. The instruction then resets COM_RST to FALSE.  Note: The parameter is only available for S7-300/400 instructions. |
| NDR | OUT | Bool |  | FALSE | New data available: If this parameter is TRUE, the bit signals that data of a new communication request is available at the output. |
| ERROR | OUT | Bool |  | FALSE | Error occurred: If TRUE, this indicates that an error has occurred and that the STATUS output is valid. All other outputs are set to zero in the event of an error. Communication errors are only signaled at the ERROR and STATUS outputs of the USS_Port_Scan / USS_Port_Scan_31 instruction. |
| STATUS | OUT | Word |  | 0 | Error code (see [Error messages](#error-messages-s7-300-s7-400)). |
| RUN_EN | OUT | Bool |  | FALSE | Operation enabled: This bit signals if the drive is running. |
| D_DIR | OUT | Bool |  | FALSE | Drive direction: This bit signals if the drive is running forward.  - FALSE – forward - TRUE – backward |
| INHIBIT | OUT | Bool |  | FALSE | Drive blocked: This bit signals the status of the block bit for the drive.  - FALSE – not blocked - TRUE – blocked |
| FAULT | OUT | Bool |  | FALSE | Drive error: This bit signals that an error occurred in the drive. You must remedy the fault and set the F_ACK bit to clear this bit. |
| SPEED | OUT | Real |  | 0.0 | Actual value drive speed (scaled value of STATUS 2 of the drive): This is the speed of the drive as a percentage of the configured speed. |
| STATUS1 | OUT | Word |  | 0 | STATUS 1 of the drive  This value includes fixed status bits of a drive. |
| STATUS3 | OUT | Word |  | 0 | STATUS 3 of the drive   This value includes a user-definable status word of the drive. |
| STATUS4 | OUT | Word |  | 0 | STATUS 4 of the drive   This value includes a user-definable status word of the drive. |
| STATUS5 | OUT | Word |  | 0 | STATUS 5 of the drive  This value includes a user-definable status word of the drive. |
| STATUS6 | OUT | Word |  | 0 | STATUS 6 of the drive  This value includes a user-definable status word of the drive. |
| STATUS7 | OUT | Word |  | 0 | STATUS 7 of the drive  This value includes a user-definable status word of the drive. |
| STATUS8 | OUT | Word |  | 0 | STATUS 8 of the drive  This value includes a user-definable status word of the drive. |

When the initial execution of USS_Drive_Control / USS_Drive_Control_31 takes place, the drive specified by the USS address (DRIVE parameter) is initialized in the instance DB. After initialization, subsequent USS_Port_Scan / USS_Port_Scan_31 instructions can start communication with the drive from this drive number.

If you change the drive number, you must first place the CPU in STOP and then back in RUN to initialize the instance DB. The input parameters are configured in the USS send buffer and any outputs are read from a "previous" valid response buffer. USS_Drive_Control / USS_Drive_Control_31 only configures the data to be sent and evaluates data received in a previous request.

You can control the drive's direction of rotation by using the D_IR input (Bool) or the sign (positive or negative) at the SPEED_SP input (Real). The table below explains how these inputs work together to determine the direction of rotation of the drive, provided the motor rotates forward.

Interaction of SPEED_SP and DIR parameters

| SPEED_SP | DIR | Direction of rotation of the drive |
| --- | --- | --- |
| Value > 0 | 0 | Backward |
| Value > 0 | 1 | Forward |
| Value < 0 | 0 | Forward |
| Value < 0 | 1 | Backward |

### USS_Drive_Control / USS_Drive_Control_31 data block tags

The table below shows the public static tags in the instance DB of USS_Drive_Control / USS_Drive_Control_31 that you can use in your program.

Static tags in the instance DB

| Tag | Data type | Standard | Description |
| --- | --- | --- | --- |
| USS_DB. w_USSExtendedError | Word | 16#0 | USS Drive Extended Error Code - drive-specific value   The meaning of the error message depends on which instruction reported an error **first** (ERROR = TRUE). The following cases are distinguished:  - USS_Write_Param / USS_Write_Param_31: You can find the meaning of the error code in the description of the drive. - USS_Read_Param / USS_Read_Param_31: You can find the meaning of the error code in the description of the drive. - USS_Port_Scan / USS_Port_Scan_31: Number of the drive affected by the error message. |

### Instruction versions

**USS_Drive_Control:**

Version 2.0 is functionally identical to version 1.2 and its version number was only incremented due to internal measures.

**USS_Drive_Control_31:**

Version 2.0 is functionally identical to version 1.0 and its version number was only incremented due to internal measures.

## USS_Read_Param / USS_Read_Param_31: Read data from drive (S7-300, S7-400)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is only possible from firmware version V2.1 of the module.

> **Note**
>
> **Using the USS_Read_Param_31 instruction**
>
> It is only possible to use the USS_Read_Param_31 instruction on an S7-1500 CPU.

### Description

The USS_Read_Param instruction reads a parameter from one of max. 16 drives.

The USS_Read_Param_31 instruction reads a parameter from one of max. 31 drives.

All USS functions assigned to one USS network and one PtP communication port must use the instance data block of the USS_Drive_Control / USS_Drive_Control_31 instruction. USS_Read_Param / USS_Read_Param_31 must be called from a cycle OB of the main program.

### Parameters

| Parameters | Declaration | Data type |  | Standard | Description |
| --- | --- | --- | --- | --- | --- |
| S7- 1200/1500 | S7- 300/400/ WinAC |  |  |  |  |
| REQ | IN | Bool |  | – | A positive edge at REQ creates a new read request. |
| DRIVE | IN | USInt | Byte | – | Address of the drive: DRIVE is the address of the USS drive. The valid range is between drive 1 and drive 16. |
| PARAM | IN | UInt |  | – | Parameter number: PARAM specifies the drive parameter to write. The range for this parameter is between 0 and 2047. With some drives, the most significant byte of the INDEX parameter can be used to access parameter values greater than 2047. Additional information on access to an extended range is available in your drive manual. |
| INDEX | IN | UInt |  | – | Parameter index: INDEX specifies the drive parameter index to which to write. It is a 16-bit value in which the least significant bit is the actual index value with a range of (0 to 255). The drive can also use the most significant byte, which is drive-specific. Additional information is available in your drive manual. |
| USS_DB | INOUT | USS_BASE |  | – | The USS_DB parameter must be connected to the (static) USS_DB parameter of the instance DB which is generated and initialized when you add a USS_Drive_Control / USS_Drive_Control_31 instruction to your program. |
| DONE<sup>1</sup> | OUT | Bool |  | FALSE | If this parameter is TRUE, the previously requested value of the read parameter is available at the VALUE output. This bit is set when the USS_Drive_Control / USS_Drive_Control_31 instruction recognizes the read response of the drive. This bit is reset the next time USS_Read_Param / USS_Read_Param_31 is called. |
| ERROR | OUT | Bool |  | FALSE | ERROR = TRUE: An error has occurred and the STATUS output is valid. All other outputs are set to zero in the event of an error. Communication errors are only signaled at the ERROR and STATUS outputs of the USS_Port_Scan / USS_Port_Scan_31 instruction.  You may need to check the value of the static tag USS_DB. w_USSExtendedError in the instance DB of the USS_Drive_Control / USS_Drive_Control_31 instruction. |
| STATUS | OUT | UInt |  | 0 | Error code (see [Error messages](#error-messages-s7-300-s7-400)). |
| VALUE | OUT | Variant   (Word, Int, UInt, DWord, DInt, UDInt, Real) | Any   (Word, Int, DWord, DInt, Real) | – | This is the value of the parameter that was read and is only valid if the DONE bit is true. |
| <sup>1</sup> The DONE bit indicates that valid data was read out of the referenced motor drive and transmitted to the CPU. It does not indicate that the instruction is cabable of immediately read an additional parameter. An empty read request must be sent to the motor drive and acknowledged by the instruction before the parameter channel is freed up for use by the respective drive. The immediate call of USS_Read_Param / USS_Read_Param_31 or USS_Write_Param / USS_Write_Param_31 for the specific motor drive results in error 16#818A. |  |  |  |  |  |

### Instruction versions

**USS_Read_Param:**

Version 1.5 is functionally identical to version 1.4 and its version number was only incremented due to internal measures.

**USS_Read_Param_31:**

Version 1.1 is functionally identical to version 1.0 and its version number was only incremented due to internal measures.

## USS_Write_Param / USS_Write_Param_31: Change data in drive (S7-300, S7-400)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is only possible from firmware version V2.1 of the module.

> **Note**
>
> **Using the USS_Write_Param_31 instruction**
>
> It is only possible to use the USS_Write_Param_31 instruction on an S7-1500 CPU.

> **Note**
>
> **For EEPROM write instructions (EEPROM in a USS drive):**
>
> Keep the number of EEPROM write operations to a minimum in order to maximize the EEPROM service life.

### Description

The USS_Write_Param instruction changes a parameter in one of max. 16 drives.

The USS_Write_Param_31 instruction changes a parameter in one of max. 31 drives.

All USS functions assigned to one USS network and one PtP communication port must use the instance data block of the USS_Drive_Control / USS_Drive_Control_31.

USS_Write_Param / USS_Write_Param_31 must be called from the cycle OB of a main program.

### Parameters

Data types for the parameters

| Parameters | Declaration | Data type |  | Standard | Description |
| --- | --- | --- | --- | --- | --- |
| S7- 1200/1500 | S7-300/400/ WinAC |  |  |  |  |
| REQ | IN | Bool |  | – | A positive edge at REQ creates a new write request. |
| DRIVE | IN | USInt | Byte | – | Address of the drive: DRIVE is the address of the USS drive. The valid range is between drive 1 and drive 16. |
| PARAM | IN | UInt |  | – | Parameter number: PARAM specifies the drive parameter to write. The range for this parameter is between 0 and 2047. With some drives, the most significant byte of the INDEX parameter can be used to access parameter values greater than 2047. Additional information on access to an extended range is available in your drive manual. |
| INDEX | IN | UInt |  | – | Parameter index: INDEX specifies the drive parameter index to which to write. It is a 16-bit value in which the least significant bit is the actual index value with a range of (0 to 255). The drive can also use the most significant byte, which is drive-specific. Additional information is available in your drive manual. |
| EEPROM | IN | Bool |  | – | Save in EEPROM of the drive: If TRUE, the transaction of a parameter for writing to the drive is saved in the EEPROM of the drive. If FALSE, the written value is saved only temporarily and is lost the next time you switch on the drive. |
| VALUE | IN | Variant   (Word, Int, UInt, DWord, DInt, UDInt, Real) | Any  (Word, Int, DWord, DInt, Real) | – | Value of the parameter in which you want to write. It must be valid with a positive edge of REQ. |
| USS_DB | INOUT | USS_BASE |  | – | The USS_DB parameter must be connected to the (static) USS_DB parameter of the instance DB which is generated and initialized when you add a USS_Drive_Control / USS_Drive_Control_31 instruction to your program. |
| DONE<sup>1</sup> | OUT | Bool |  | FALSE | If TRUE, the VALUE input is written to the drive. This bit is set when the USS_Drive_Control / USS_Drive_Control_31 instruction recognizes the write response of the drive. This bit is reset the next time USS_Write_Param / USS_Write_Param_31 is called. |
| ERROR | OUT | Bool |  | FALSE | If TRUE, an error has occurred and the STATUS output is valid. All other outputs are set to zero in the event of an error. Communication errors are only signaled at the ERROR and STATUS outputs of the USS_Port_Scan / USS_Port_Scan_31 instruction.  You may need to check the value of the static tag USS_DB. w_USSExtendedError in the instance DB of the USS_Drive_Control / USS_Drive_Control_31 instruction. |
| STATUS | OUT | UInt |  | 0 | Error code (see [Error messages](#error-messages-s7-300-s7-400)). |
| <sup>1</sup> The DONE bit indicates that valid data was read out of the referenced motor drive and transmitted to the CPU. It does not indicate that the USS library is able to read out an additional parameter immediately. An empty write request must be sent to the motor drive and acknowledged by the instruction before the parameter channel is freed up for use by the respective drive. The immediate call of USS_Read_Param / USS_Read_Param_31 or USS_Write_Param / USS_Write_Param_31 FC for the specific motor drive results in error 0x818A. |  |  |  |  |  |

### Instruction versions

**USS_Write_Param:**

Version 1.6 is functionally identical to version 1.5 and its version number was only incremented due to internal measures.

**USS_Write_Param_31:**

Version 1.1 is functionally identical to version 1.0 and its version number was only incremented due to internal measures.

## General information on drive setup (S7-300, S7-400)

### Requirements for the drive setup

- You need to configure the use of 4 PIV words (**P**arameter**I**D**V**alue) for the drives.
- The drives can be configured for 2, 4, 6 or 8 PZD words (**P**ro**c**ess **d**ata area).
- The number of PZD words in the drive must correspond to the PZD_LEN input of the USS_Drive_Control instruction of the drive.
- Make sure that the data transmission rate of all drives corresponds to the BAUD input of the USS_Port_Scan instruction.
- Make sure that the drive is set up for USS communication.
- Make sure that it is specified in the drive that the frequency setpoint is provided by the USS interface.
- Make sure that the drive address is specified (areas: 1-16).   
  This address must correspond to the DRIVE input at the USS_Drive_Control block of the drive.
- Make sure that the RS485 network is terminated correctly.

### Connection and setup of SINAMICS V20 drive

An application example for operation of a SINAMICS V20 at an S7-1200 is available on the [Internet.](http://support.automation.siemens.com/WW/view/en/63696870)

### Connecting the SINAMICS V20 drive

Connection example of a SIEMENS G120(C) drive to a USS network. Connection examples for other drives are available in the manual of the respective drive.

The connection of a SINAMICS G120(C) drive to the USS network takes place via plug-in connection. The connection is short-circuit proof and isolated.

![USS connection](images/52814431755_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| 1 | 0 V reference potential |
| 2 | RS485N, receiving and sending (-) |
| 3 | RS485N, receiving and sending (+) |
| 4 | Cable shield |
| 5 | Not used |

USS connection

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Different reference voltages**  If you connect devices that do not have the same reference voltage, you may create unwanted currents in the connection cable. These unwanted currents may cause communication errors or damages in the devices.   Make sure that all devices you connect with a communication cable either have the same reference conductor in the circuit or are electrically disconnected to prevent the occurrence of unwanted currents.   Make sure that the shield is connected to the ground or pin 1 of the bus connector on the drive.   Make sure that wiring terminal 2 (GND) of the G120(C) is connected to the ground. |  |

If the RS485 master (e.g., S7-1200 CPU with CM1241 communication module) is connected by means of a PROFIBUS connector, wire the bus cables as follows:

![Connection of communication module](images/52828904587_DV_resource.Stream@PNG-de-DE.png)

Connection of communication module

If the RS485 master is a terminating station in the network or a point-to-point connection, you must use terminals A1 and B1 (not A2 and B2) of the PROFIBUS connector, as these terminals provide termination settings (for example, with the DP plug connector 6ES7972‑0BB52‑0XA0).

If the G120(C) is configured as terminating station in the network, you must set the switch for the bus terminating resistor to "ON".

![Connection of terminating stations](images/52819082635_DV_resource.Stream@PNG-en-US.png)

Connection of terminating stations

### Setup of a G120(C) drive

Before you connect a drive to the S7-1500 or ET 200SP, make sure that the drive has the following system parameters.

| Step | Instruction | Operating Instructions |  |
| --- | --- | --- | --- |
| G120 <sup>1)</sup> | G120C <sup>2)</sup> |  |  |
| 1 | Perform a basic commissioning of the drive with the Operator Panel BOP‑2.  The converter offers different defaults (macros) for its inputs and outputs and the fieldbus interface. In the ninth step of the basic commissioning (MAC PAR p15), select macro 21 for USS communication. This determines the default for the following parameters:  - Data transmission rate (p2020): 38400 bps - Number of PZD (p2022): 2 - Number of PIV (p2023): variable   Note:  You can also conduct basic commissioning with the STARTER commissioning software or with SINAMICS Startdrive. | Chapter 4.4.3 | Chapter 6.4.1 |
| 2 | Specify the USS address of the converter with the address switch on the control unit of the G120 or on the G120(C).  - Valid address range: 1 … 30   Note:  Yon can also set the USS address with the parameter p2021 or with STARTER or SINAMICS Startdrive. | Chapter 6.2.2.1 | Chapter 8.4.2.1 |
| With the following steps you are accessing the parameters directly with the BOP-2 by entering their numbers and modifying their values. | Chapter 4.4.2 | Chapter 6.4.2 |  |
| 3 | Adapt the following communication-related converter parameters of your application:  - Data transmission rate (p2020), of ≠ 38400 bps (Make sure that setting is identical with the BAUD parameter of the USS_Port_Scan communication instruction.) - Number of PZD (p2022), if ≠ 2 (Make sure that the setting is identical with the PZD_LEN parameter of the USS_Drive_Control communication instruction.) - Number of PIV (p2023) = 4 (Change the value set to "variable" (127) with macro 21 by default to "4" (required by instructions USS_Read_Param and USS_Write_Param.) - Fieldbus SS monitoring time [ms] (p2040) | Chapter 6.2.2.2 | Chapter 8.4.2.1 |
| 4 | Specify the source for the speed setpoint.  - n_set Eval (p1000[0]) = 6   (The speed setpoint is provided by the USS bus.) |  |  |
| 5 | Set the reference value for speed and frequency.  - n_reference f_reference (p2000) = (6,00 min<sup>-1</sup> to 210000,00 min<sup>-1</sup>)   (all relative speeds or frequencies refer to this reference value. The reference value corresponds to 100% or 4000<sub>hex</sub> (word) or 4000 0000<sub>hex</sub> (double word). The following applies:  f<sub>reference_value</sub> (in Hz) = n<sub>reference_value</sub> (in ((min<sup>-1</sup>) / 60) x number of pole pairs)) |  |  |
| 6 | Transfer the parameters to the non-volatile memory.  - Save par (p0971) = 1 |  |  |

1) [G120](http://support.automation.siemens.com/WW/view/en/62089662)

2) [G120(C)](http://support.automation.siemens.com/WW/view/en/61462568)

## Error messages (S7-300, S7-400)

### Overview of USS error messages

| Error code | Description | Remedy |
| --- | --- | --- |
| 16#0000 | No error | ‑ |
| 16#8180 | Length error in response of drive | Check the response frame of the drive. |
| 16#8181 | Data type error | Check the parameter VALUE. |
| Parameter number error | Permissible value range of the parameter PARAM: 0 to 2047 |  |
| 16#8182 | Data type error: "Double word" or "Real" may not be returned for the "Word" request. | Check the response frame of the drive. |
| 16#8183 | Data type error: "Word" may not be returned for the "Double word" or "Real" request. | Check the response frame of the drive. |
| 16#8184 | Checksum error in response of drive | Check the drive and the communication connection. |
| 16#8185 | Addressing error | Valid drive address range: 1 to 16 |
| 16#8186 | Setpoint error | Valid setpoint range: -200% to +200% |
| 16#8187 | Incorrect drive number returned | Check the response frame of the drive. |
| 16#8188 | Invalid PZD length | Permitted PZD lengths: 2, 4, 6, 8 words |
| 16#8189 | The module does not support this data transmission rate. | Select a valid data transmission rate for the module. |
| 16#818A | A different request for this drive is currently active. | Repeat the parameter read or write command later. |
| 16#818B | The drive does not respond. | Check the drive. |
| 16#818C | The drive responds with an error message to a parameter request. | Check the response frame of the drive.   Check the parameter request.  Check if the instructions USS_Read_Param, USS_Write_Param or USS_Port_Scan have reported an error. If they have, check the value of the static tag USS_DB. w_USSExtendedError of the USS_Drive_Control instruction. |
| 16#818D | The drive responds with an access error message to a parameter request. | Check the response frame of the drive.   Check the parameter request. |
| 16#818E | The drive was not initialized. | Check the user program and make sure that the USS_Drive_Control instruction is called for this drive. |
| 16#8280 | Negative acknowledgment when reading module | Check the input at the PORT parameter.  You can find more detailed information on error causes in the static parameters Port_Config.RDREC.STATUS, Send_Config.RDREC.STATUS , Receive_Config.RDREC.STATUS , Send_P2P.RDREC.STATUS or Receive_P2P.RDREC.STATUS, and in the description of the SFB RDREC. |
| 16#8281 | Negative acknowledgment when writing module | Check the input at the PORT parameter.  You can find more detailed information on error causes in the static parameters Port_Config.WRREC.STATUS, Send_Config.WRREC.STATUS , Receive_Config.WRREC.STATUS , Send_P2P.RDREC.STATUS or Receive_P2P.RDREC.STATUS, and in the description of the SFB WRREC. |
| **Error codes, general** |  |  |
| 16#8FFF | The module is not ready temporarily due to a reset. | Repeat the request. |
| <sup>1)</sup> Only with instructions for S7-300/400 CPUs |  |  |
