---
title: "Using FM 350-2 (S7-300, S7-400)"
package: TFHWCFM350_2enUS
topics: 49
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 350-2 (S7-300, S7-400)

This section contains information on the following topics:

- [FM 350-2 front connector terminal assignment (S7-300, S7-400)](#fm-350-2-front-connector-terminal-assignment-s7-300-s7-400)
- [Configuring FM 350-2 (S7-300, S7-400)](#configuring-fm-350-2-s7-300-s7-400)
- [Using FM 350-2 from the user program (S7-300, S7-400)](#using-fm-350-2-from-the-user-program-s7-300-s7-400)
- [FM 350-2: Online &amp; Diagnostics (S7-300, S7-400)](#fm-350-2-online-diagnostics-s7-300-s7-400)

## FM 350-2 front connector terminal assignment (S7-300, S7-400)

### Front connector

You connect the following to the 40-pin front connector:

- Count signals
- Digital inputs
- Digital outputs
- Encoder supply and module power supply

The figure below shows the front of the module, the front connector and the inside of the front panel with terminal assignment.

![Front connector](images/22588454283_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| ① | Front of the module |
| ② | Front connectors |
| ③ | Inside of the front panel cover |

### Front Connector Assignments

The following table shows the terminal assignment for the front connector of the FM 350-2.

| Terminal | Name | Input/output | Function |
| --- | --- | --- | --- |
| 1 | - | - | Not connected |
| 2 | - | - | Not connected |
| 3 | A0 | Input | Channel 0 count input NAMUR / BERO |
| 4 | A1 | Input | Channel 1 count input NAMUR / BERO |
| 5 | A2 | Input | Channel 2 count input NAMUR / BERO |
| 6 | A3 | Input | Channel 3 count input NAMUR / BERO |
| 7 | B0 | Input | Channel 0 direction input BERO |
| 8 | B1 | Input | Channel 1 direction input BERO |
| 9 | B2 | Input | Channel 2 direction input BERO |
| 10 | B3 | Input | Channel 3 direction input BERO |
| 11 | I0 | Input | Channel 0 hardware gate input BERO |
| 12 | I1 | Input | Channel 1 hardware gate input BERO |
| 13 | I2 | Input | Channel 2 hardware gate input BERO |
| 14 | I3 | Input | Channel 3 hardware gate input BERO |
| 15 | Q0 | Output | Channel 0 digital output 0.5 A |
| 16 | Q1 | Output | Channel 1 digital output 0.5 A |
| 17 | Q2 | Output | Channel 2 digital output 0.5 A |
| 18 | Q3 | Output | Channel 3 digital output 0.5 A |
| 19 | P8V2 | Output | 8.2 V NAMUR encoder supply |
| 20 | P8V2 | Output | 8.2 V NAMUR encoder supply |
| 21 | L+ | Input | 24 V module supply |
| 22 | M | Input | Ground module supply |
| 23 | A4 | Input | Channel 4 count input NAMUR / BERO |
| 24 | A5 | Input | Channel 5 count input NAMUR / BERO |
| 25 | A6 | Input | Channel 6 count input NAMUR / BERO |
| 26 | A7 | Input | Channel 7 count input NAMUR / BERO |
| 27 | B4 | Input | Channel 4 direction input BERO |
| 28 | B5 | Input | Channel 5 direction input BERO |
| 29 | B6 | Input | Channel 6 direction input BERO |
| 30 | B7 | Input | Channel 7 direction input BERO |
| 31 | I4 | Input | Channel 4 hardware gate input BERO |
| 32 | I5 | Input | Channel 5 hardware gate input BERO |
| 33 | I6 | Input | Channel 6 hardware gate input BERO |
| 34 | I7 | Input | Channel 7 hardware gate input BERO |
| 35 | Q4 | Output | Channel 4 digital output 0.5 A |
| 36 | Q5 | Output | Channel 5 digital output 0.5 A |
| 37 | Q6 | Output | Channel 6 digital output 0.5 A |
| 38 | Q7 | Output | Channel 7 digital output 0.5 A |
| 39 | P8V2 | Output | 8.2 V NAMUR encoder supply |
| 40 | P8V2 | Output | 8.2 V NAMUR encoder supply |

> **Note**
>
> The circuits for the counter inputs (encoder supply, encoder signals) are isolated from the ground of the CPU.
>
> All inputs are not isolated from each other but are isolated from the S7 300 bus.

You will find more information on structure and wiring in the [Commissioning and Hardware Installation Manual](http://support.automation.siemens.com/WW/view/en/1105178) for the FM 350‑2 counter module.

### 24 V voltage supply

Connect a direct voltage of 24 V to the L+ and M terminals for the FM 350-2 voltage supply.

### 8.2 V DC encoder power supply

The module generates a voltage of 8.2 V (max. 200 mA) from the 24 V supply voltage. This voltage is available at the terminals P8V2 (pins 19, 20, 39, and 40) for the voltage supply to the NAMUR encoders and is resistant to short circuits.

The encoder supply is monitored for 8.2 V.

### Encoder Signals A0 to A7, B0 to B7

You can connect four different types of encoder:

- NAMUR encoders pursuant to DIN 19234 (with diagnostics):

  The signals are wired to terminals A0 to A7.
- 24 V incremental encoder:

  The signals A0/B0 to A7/B7 are connected via the terminals so labeled.
- 24 V pulse encoder with direction level:

  The count signals are wired to terminals A0 to A7. The directional signals are wired to terminals B0 to B7.
- 24 V initiators:

  The signals are connected to terminals A0 to A7.

  > **Note**
  >
  > An external 24 V DC voltage supply line must be used for the 24 V encoder supply.

### Digital Inputs I0 to I7 (Hardware Gates)

You can use the digital inputs I0 to I7 for the gate control of the counter.

One digital input is available for each count channel with which you can start and stop the corresponding counter.

The digital inputs are operated at a rated voltage of 24 V.

### Digital Outputs Q0 to Q7

The FM 350-2 can trigger control processes directly through digital outputs Q0 to Q7.

One digital output is available per counter.

The digital outputs are powered by the FM 350-2 24 V voltage supply.

The digital outputs are current-sourcing switches and support a load current of 0.5 A. These outputs are protected against overload and short circuit-proof.

> **Note**
>
> Relays and contactors can be connected directly without external circuitry.

## Configuring FM 350-2 (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying channels (S7-300, S7-400)](#specifying-channels-s7-300-s7-400)
- [Channel n operating modes (S7-300, S7-400)](#channel-n-operating-modes-s7-300-s7-400)
- [Channel n encoder (S7-300, S7-400)](#channel-n-encoder-s7-300-s7-400)
- [Channel n outputs (S7-300, S7-400)](#channel-n-outputs-s7-300-s7-400)
- [Channel n enable hardware interrupts (S7-300, S7-400)](#channel-n-enable-hardware-interrupts-s7-300-s7-400)

### Specifying channels (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting channel settings (S7-300, S7-400)](#selecting-channel-settings-s7-300-s7-400)
- [Enabling counter input for NAMUR encoders (S7-300, S7-400)](#enabling-counter-input-for-namur-encoders-s7-300-s7-400)
- [NAMUR Signals (S7-300, S7-400)](#namur-signals-s7-300-s7-400)
- [Selecting feedback interface assignment (S7-300, S7-400)](#selecting-feedback-interface-assignment-s7-300-s7-400)
- [Mapping the count and measurement values of all channels in the expanded user data (S7-300, S7-400)](#mapping-the-count-and-measurement-values-of-all-channels-in-the-expanded-user-data-s7-300-s7-400)
- [Copying channels (S7-300, S7-400)](#copying-channels-s7-300-s7-400)

#### Selecting channel settings (S7-300, S7-400)

##### Channel setting

This is the field in which you set the function of the module channels:

- Single counter: Each channel in the selected group operates as a separate counter.
- Dosing counter: 4 counter channels are combined to form one dosing channel. This channel can control up to 4 dosing units.

You can make the following selections:

- Channels 0 to 7 as single counters
- Channel 0 as dosingcounter, channels 4..7 as single counters
- Channels 0..3 as single counters, channel 4 as dosingcounter
- Channel 0 as dosing counter and channel 4 as dosing counter

#### Enabling counter input for NAMUR encoders (S7-300, S7-400)

##### NAMUR encoder

This is the field in which you define the counter inputs to which a NAMUR encoder is to be connected.

You can make the following selections:

- Counter input channel 0 to 3 NAMUR

  and/or
- Counter input channel 4 to 7 NAMUR

See also: "[NAMUR signals](#namur-signals-s7-300-s7-400)" and "[Enabling hardware monitoring for NAMUR encoders](#enabling-hardware-monitoring-for-namur-encoders-s7-300-s7-400)"

#### NAMUR Signals (S7-300, S7-400)

##### NAMUR encoder

The encoder supplies one count signal in accordance with DIN 19234 and this must be connected to terminal A0 to A7 of the front connector.

You can wire a directional signal (24 V) to terminal B0 to B7 of the relevant counter. If your encoder does not return a corresponding signal, you can also generate and interconnect a relevant identifier within the S7 system, or use a suitable process signal.

The diagram below shows the time profile of a NAMUR encoder with directional level.

| Symbol | Meaning |
| --- | --- |
| Signal A0 to A7    Signal B0 to B7 as direction level    Up count pulses    Down count pulses | ![NAMUR encoder](images/24970881675_DV_resource.Stream@PNG-de-DE.png)       ![NAMUR encoder](images/26249291019_DV_resource.Stream@PNG-en-US.png)       ![NAMUR encoder](images/24973372427_DV_resource.Stream@PNG-de-DE.png)       ![NAMUR encoder](images/24973379979_DV_resource.Stream@PNG-de-DE.png) |

You can enable inputs A0 to A3, A4 to 7, or all inputs for NAMUR encoder connections.

##### How are the Signals Monitored?

You can assign parameters for the FM 350‑2 so the module monitors A0 to A7 for wire break and short circuit. This also indirectly results in the 8.2 V encoder supply being monitored. This is only possible with NAMUR encoders.

If a wire break or short circuit is detected, the group error LED lights up, you can also assign a diagnostic interrupt to be triggered.

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| Danger of property damage.  Using another encoder on a FM 350‑2 channel which was parameterized for the connection of a NAMUR encoder can damage the module.  You should only connect NAMUR encoders to FM 350‑2 channels parameterized for the connection of a NAMUR encoder. |  |

#### Selecting feedback interface assignment (S7-300, S7-400)

##### Feedback interface assignment, bytes 8 to 15

This is the field in which you select how bytes 8 to 15 of the feedback interface are assigned.

The following options are available for variables USER_STAT_WORD_0 to USER_STAT_WORD_3:

- Data type

  - WORD
  - DWORD
- Channel

  - Channels 0 to 7
- Value

  - Counter value
  - Measured value
- Word

  - Either the low word or the high word of a value or both can be stored. You have direct access to these values.

#### Mapping the count and measurement values of all channels in the expanded user data (S7-300, S7-400)

##### Mapping of all count and measurement values in the user data image

Under certain conditions, all count and measurement values can be mapped in the user data image (use of expanded user data).

The following basic conditions apply to use of expanded user data:

- Configure the module "6ES7350-2AH01-0AE0 E" from the module catalog.
- The check box "Use extended user data interface" must be selected.
- The extended user data can only be used on a distributed basis behind an IM 153‑2 V5.0 (article number 6ES7153‑2BA01‑0XB0 V5.0) or higher.
- 40 bytes of input data are now available.
- The update cycle of the extended user data differs from the update cycle of the first 16 bytes of input data. The update cycle of the extended user data is approximately 100 to 200 ms depending on the PROFIBUS DP cycle time.

The structure of the first 16 bytes in the user data is the same as before in each operating mode. The additional 24 bytes are defined by the operating mode.

Depending on the operating mode, the values (count or measurement value) of channels 2 to 7 are stored in the expanded user data. These values are preassigned to "0". The input data are occupied with 0 as long as valid values have not been detected.

Structure of the extended user data as defined by the operating mode:

| Byte | Counting modes | Measuring modes | Dosing mode  (two dosing counters) |
| --- | --- | --- | --- |
| 0..15 | Same as previous – structure can be influenced via parameter assignment | Same as previous – structure can be influenced via parameter assignment | Same as previous – structure can be influenced via parameter assignment |
| 16..19 | Count value channel 2 | Measurement value channel 2 | 0 |
| 20..23 | Count value channel 3 | Measurement value channel 3 | 0 |
| 24..27 | Count value channel 4 | Measurement value channel 4 | Dosing counter channel 4 |
| 28..31 | Count value channel 5 | Measurement value channel 5 | 0 |
| 32..35 | Count value channel 6 | Measurement value channel 6 | 0 |
| 36..39 | Count value channel 7 | Measurement value channel 7 | 0 |

#### Copying channels (S7-300, S7-400)

##### Copying channels

You can copy the parameters of one channel to one or more other channels.

1. Select the channel whose parameters are to be copied (source channel).
2. Select the channels to which the parameters are to be copied (target channel).
3. Press the "Copy" button.

### Channel n operating modes (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting an operating mode (S7-300, S7-400)](#selecting-an-operating-mode-s7-300-s7-400)
- [Specifying the high count limit (S7-300, S7-400)](#specifying-the-high-count-limit-s7-300-s7-400)
- [Specifying measuring time (S7-300, S7-400)](#specifying-measuring-time-s7-300-s7-400)
- [Using a hardware gate (S7-300, S7-400)](#using-a-hardware-gate-s7-300-s7-400)
- [Selecting gate function (S7-300, S7-400)](#selecting-gate-function-s7-300-s7-400)
- [Selecting main count direction (S7-300, S7-400)](#selecting-main-count-direction-s7-300-s7-400)

#### Selecting an operating mode (S7-300, S7-400)

##### Description

You define counter module functionality by specifying an operating mode.

| Mode | Description |
| --- | --- |
| [Count continuously](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-continuously-s7-300-s7-400)  (with or without gate) | The counter module counts from the current counter reading continuously. |
| [Count once](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-once-s7-300-s7-400)  (with hardware or software gate) | When the gate opens, the counter module counts from zero up to the parameterized high count limit or from the parameterized high count limit to zero. |
| [Count periodically](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-periodically-s7-300-s7-400)  (with hardware or software gate) | The counter module counts between zero and the parameterized high count value when the gate is opened. |
| [Frequency measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#frequency-measurement-s7-300-s7-400)  (with hardware or software gate) | The counter module detects the incoming pulses in a parameterized time window of n x 10 ms and uses this data to determine the current frequency. |
| [Rotational speed measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#rotational-speed-measurement-s7-300-s7-400)  (with hardware or software gate) | The counter module detects the incoming pulses in a parameterized time window of n x 10 ms and determines the speed on the basis of the parameterized number of pulses per encoder revolution. |
| [Period measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#period-measurement-s7-300-s7-400)  (with hardware or software gate) | The counter module detects the incoming pulses in a parameterized time window of n x 10 ms and uses this data to determine the period. |
| [Dosing](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#dosing-only-for-fm-350-2-s7-300-s7-400)  (with hardware or software gate) | In this mode, four count channels are grouped together to form a dosingchannel. This mode functions in exactly the same way as the "Count once" mode. |

The default setting is the "Count continuously" operating mode.

#### Specifying the high count limit (S7-300, S7-400)

##### Description

By configuring an high count limit together with a main count direction (up or down), you can reduce the maximum counting range. The parameterized counting range is then between 0 and the high count limit parameterized.

The high count limit can be any value between &gt; 1 and the high count range limit.

#### Specifying measuring time (S7-300, S7-400)

##### Description

If you have selected a measuring mode, the module will update the measured values on a cyclic basis. The integration time is the product of the measuring time x 10ms. You set the measuring time as the factor n.

Detailed descriptions of the value ranges for the measuring time can be found under "[Measuring basics](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#measuring-basics-s7-300-s7-400)".

#### Using a hardware gate (S7-300, S7-400)

##### Using a hardware gate

You can decide when or not the channel is to count with a hardware gate.

If counting is to be done with a hardware gate, check the check box "Use hardware gate".

#### Selecting gate function (S7-300, S7-400)

##### Description

When configuring the hardware and software gates, you can specify whether the internal gate is to cancel or interrupt counting.

- [Cancel counting](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#cancel-and-interrupt-function-of-the-gate-s7-300-s7-400): The counting process restarts from the beginning after gate stop and restart.
- [Interrupt counting](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#cancel-and-interrupt-function-of-the-gate-s7-300-s7-400): The counting process starts from the last counter value after gate stop and restart.

#### Selecting main count direction (S7-300, S7-400)

##### Description

By configuring a [main count direction](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#main-count-direction-s7-300-s7-400) (up or down), you can limit the maximum counting range by setting an high count limit. The parameterized counting range is then between 0 and the high count limit parameterized.

A main count direction can only be selected in the "Count once", " Count periodically" and "Dosing" modes.

You can select the following behavior:

- Up
- Down

### Channel n encoder (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting the encoder signal type (S7-300, S7-400)](#selecting-the-encoder-signal-type-s7-300-s7-400)
- [Encoder: 24 V incremental (S7-300, S7-400)](#encoder-24-v-incremental-s7-300-s7-400)
- [Encoder: 24 V pulse and direction (S7-300, S7-400)](#encoder-24-v-pulse-and-direction-s7-300-s7-400)
- [Selecting the count direction (S7-300, S7-400)](#selecting-the-count-direction-s7-300-s7-400)
- [Entering pulses per encoder revolution (S7-300, S7-400)](#entering-pulses-per-encoder-revolution-s7-300-s7-400)
- [Setting hysteresis (S7-300, S7-400)](#setting-hysteresis-s7-300-s7-400)
- [Enabling hardware monitoring for NAMUR encoders (S7-300, S7-400)](#enabling-hardware-monitoring-for-namur-encoders-s7-300-s7-400)

#### Selecting the encoder signal type (S7-300, S7-400)

##### Selecting the signal type

1. Select the type of signal for the encoder used.

   In line with your selection and the operating mode, any option not possible for this specific encoder will be disabled. A disabled option is identified by grayed font in the corresponding selection window.
2. Select the options to be used with the selected encoder.

You can select the signal type for one of the following encoders:

- [Encoder: 24 V differential signal](#encoder-24-v-incremental-s7-300-s7-400) (24 V track A+B phase shifted)
- [Encoder: 24 V pulse and direction](#encoder-24-v-pulse-and-direction-s7-300-s7-400)

#### Encoder: 24 V incremental (S7-300, S7-400)

##### 24 V incremental encoder

Select signal type "24 V track A+B phase shifted" to use a 24 V incremental encoder with signals A* and B*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| [Signal evaluation](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#signal-evaluation-s7-300-s7-400) | Single | Only one edge of signal A is evaluated. |
| Double | Both edges of signal A are evaluated. |  |
| Quadruple | Both edges of signal A, and B are evaluated. |  |
| [Count direction](#selecting-the-count-direction-s7-300-s7-400) | Normal | To adapt the count direction to the process |
| Inverted | To adapt the count direction to the process |  |

#### Encoder: 24 V pulse and direction (S7-300, S7-400)

##### 24 V pulse generator

Select signal type "24 V pulse and direction" to use a 24 V pulse generator with count signal A* and direction signal B*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| Signal evaluation | – | Not relevant |
| [Count direction](#selecting-the-count-direction-s7-300-s7-400) | Inverted | To adapt the count direction to the process |
| Normal | To adapt the count direction to the process |  |

#### Selecting the count direction (S7-300, S7-400)

##### Changing the count direction

You can change the count direction using the "Count direction normal" and "Count direction inverted" parameters without having to modify the wiring.

Assigning the parameter "[Main count direction down](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#main-count-direction-s7-300-s7-400)" does **not** automatically reverse the count direction.

#### Entering pulses per encoder revolution (S7-300, S7-400)

##### Pulses per encoder revolution

For "[Rotational speed measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#rotational-speed-measurement-s7-300-s7-400)" mode, you must also configure the pulses per encoder revolution.

The value for the number of pulses per encoder revolution can be found on the rating plate, or in the technical data of your encoder.

#### Setting hysteresis (S7-300, S7-400)

##### Function principle of the hysteresis

An encoder can stop at a certain position and then "oscillate" around this position. This state causes the counter level to fluctuate around a specific value. If there is a comparison value within this fluctuation range, for example, the associated output is switched on and off in accordance with the rhythm of the fluctuations. The FM 350‑2 has configurable hysteresis to prevent this switching in response to small fluctuations.

Values between 0 and 255 can be set for hysteresis.

The effect of hysteresis is as follows in accordance with the value parameterized:

| Hysteresis | Effect |
| --- | --- |
| Hysteresis value n = 0, 1 | The hysteresis has no effect (switched off)  The output reacts to the slightest change in the counter value. |
| 2 ≤ Hysteresis value n ≤ 255 | The hysteresis takes effect.  The output does not react until the counter value is offset by n units to the comparison value. |

The hysteresis applies to both high limit violated and low limit violated.

#### Enabling hardware monitoring for NAMUR encoders (S7-300, S7-400)

##### How are the signals from NAMUR encoders monitored?

FM 350‑2 can monitor A0 to A7 for wire break and short circuit. This also indirectly results in the 8.2 V encoder supply being monitored.

Select the check box "Hardware monitoring for NAMUR encoders" if FM 350‑2 is to monitor the encoder signals.

### Channel n outputs (S7-300, S7-400)

This section contains information on the following topics:

- [Comparison values and outputs (S7-300, S7-400)](#comparison-values-and-outputs-s7-300-s7-400)
- [Behavior of the outputs in counting modes (S7-300, S7-400)](#behavior-of-the-outputs-in-counting-modes-s7-300-s7-400)

#### Comparison values and outputs (S7-300, S7-400)

##### Description

You can store eight comparison values on the FM 350‑2, each for one of the eight digital outputs (comparison value 0: Q0, comparison value 1: Q1, etc.). The relevant output can be set depending on the counter level and the comparison value.

You can assign four comparison values for each dosing channel of the FM 350‑2 in "[Dosing](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#dosing-only-for-fm-350-2-s7-300-s7-400)" mode.

##### Comparison values

The comparison values are entered during parameter assignment.

When the CPU is in RUN mode you can enter the comparison values in the data block of the CNT2_WR / CNT2WRPN instruction (CMP_VAL0…7) and transfer them to the FM 350‑2 using jobs 30 to 37 or 60 to 62. The count is not affected by this.

The comparison values must lie within the count range of the respective operating mode; the count range limits cannot be used.

If you want to set the comparison value to the initial or final value in an operating mode with a main count direction, the digital outputs will behave as follows:

| Parameterized behavior of digital outputs | Response of assigned digital outputs |
| --- | --- |
| On when counter value &gt;= comparison value | The output is always switched on irrespective of the counter value |
| On when counter value &lt;= comparison value | The output is always switched off irrespective of the counter value |

##### Enabling the Outputs

Before the outputs can be set, you must first enable them by setting the relevant bits in the counter DB. If you reset one of these bits, the associated output will be switched off immediately. The bits are transferred between the data block and the module by the CNT2_CTR instruction.

| Output | ...is enabled by |
| --- | --- |
| Q0…7 | CTRL_DQ0…7 |

##### Output switch-off

The outputs are switched off by the following events regardless of the parameter assignment:

- Module watchdog triggered (internal error)
- Removal of the enable bits (CTRL_DQ0...7 for Q0...7 in the DB)

##### Controlling the outputs

Irrespective of output switching via the comparators, you can set and reset the outputs when they are enabled by CTRL_DQ0…7 using the SET_DQ0…7 control signals.

The following applies to the relationship between controlling and switching: Controlling has priority over switching using the comparators. This means:

- The output can be used as a digital output if switching using the comparator is not set for the output.
- You can continue to control the outputs using SET_DQ0…7 if you have selected a compare function for the outputs. You can use this setup in the user program to simulate the effect of the compare functions:

  - The output is set with the positive edge of SET_DQ0…7.
  - A SET_DQ0…7 negative edge resets the output.

  Note that the comparators are still active and can set or reset the output if the comparison result changes.

  > **Note**
  >
  > An output set with SET_DQ0…7 cannot be reset with the comparator.

#### Behavior of the outputs in counting modes (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying the behavior of the outputs (S7-300, S7-400)](#specifying-the-behavior-of-the-outputs-s7-300-s7-400)
- [No comparison (S7-300, S7-400)](#no-comparison-s7-300-s7-400)
- [On when counter value &gt;= comparison value (S7-300, S7-400)](#on-when-counter-value-comparison-value-s7-300-s7-400)
- [On when counter value &lt;= comparison value (S7-300, S7-400)](#on-when-counter-value-comparison-value-s7-300-s7-400-1)
- [Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)
- [Enabling substitute value '1' at CPU STOP (S7-300, S7-400)](#enabling-substitute-value-1-at-cpu-stop-s7-300-s7-400)

##### Specifying the behavior of the outputs  (S7-300, S7-400)

###### Behavior of the outputs DQ0 to DQ7

Select the required behavior for the output in question. Activate the corresponding option button:

- [No comparison](#no-comparison-s7-300-s7-400)
- [On when counter value &gt;= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400)
- [On when counter value &lt;= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400-1)

> **Note**
>
> To activate the settings, enter values for comparison values in the DB with the counter data and transfer them to the module with the instruction CNT2_WR / CNT2WRPN; you must also set the CTRL_DQ0…7 bits in the DB in order to enable the outputs. See also "[Comparison values and outputs](#comparison-values-and-outputs-s7-300-s7-400)".

> **Note**
>
> You cannot configure the outputs in "Frequency Measurement", "Rotational Speed Measurement" or "Period Duration Measurement" mode.

###### Output default setting

The default setting for the outputs is deactivated.

##### No comparison (S7-300, S7-400)

###### No comparison

The output remains deactivated and is not influenced by the events comparison value, zero pass, jump from final value to initial value (high limit violated) or jump from initial value to final value (low limit violated).

##### On when counter value >= comparison value (S7-300, S7-400)

###### On when counter value &gt;= comparison value

The output is set to 1 if the counter is in the range between the comparison value and the final value.

Setting the counter to a value between the comparison value and final value sets the output to 1.

The hatched area in the graphic below means that the output is set in this range.

![On when counter value >= comparison value](images/18020829451_DV_resource.Stream@PNG-en-US.png)

**Constraint:**

The following constraint applies if you want to configure an output "On when counter value &gt;= comparison value": The time between reaching the comparison value and the initial or final value must be longer than the outputs' minimum switching time (switching time: 300 µs). The control pulses at the outputs will otherwise be lost.

---

**See also**

[Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)

##### On when counter value <= comparison value (S7-300, S7-400)

###### On when counter value &lt;= comparison value

The output is set to 1 if the counter is in the range between the comparison value and the initial value.

Setting the counter to a value between the comparison value and initial value sets the output to 1.

The hatched area in the graphic below means that the output is set in this range.

![On when counter value &lt;= comparison value](images/18022334347_DV_resource.Stream@PNG-en-US.png)

**Constraint:**

The following constraint applies if you want to configure an output "On when counter value &lt;= comparison value": The time between reaching the comparison value and the initial or final value must be longer than the outputs' minimum switching time (switching time: 300 µs). The control pulses at the outputs will otherwise be lost.

---

**See also**

[Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)

##### Effect of the hysteresis (S7-300, S7-400)

###### Function of hysteresis with parameter assignment "On when counter value &gt;= comparison value or &lt;= comparison value"

The example in the figure below demonstrates the effect of hysteresis. The diagram shows the differences between the behavior of an output at a set hysteresis of 0 (= switched off) and a hysteresis of 3. In the example, the comparison value = 5

Parameter assignment in this example is as follows:

- Main count direction: "Up"
- Output response: "On when counter value &gt;= comparison value"

The hysteresis is set when the comparison condition (counter value = 5) is fulfilled. When the hysteresis is active, the comparison result remains unchanged.

If the count value overshoots/undershoots the range of the hysteresis (at counter value 2 or 8 in the example) the hysteresis ceases to be active. The comparator switches again according to its comparison conditions, i.e., in the example at counter value 5.

![Function of hysteresis with parameter assignment "On when counter value >= comparison value or &lt;= comparison value"](images/18023315851_DV_resource.Stream@PNG-en-US.png)

> **Note**
>
> If the counter value is equal to the comparison value, and hysteresis is active, FM 350‑2 resets the output when the count direction changes at the comparison value (see the diagram below).

![Function of hysteresis with parameter assignment "On when counter value >= comparison value or &lt;= comparison value"](images/18023579659_DV_resource.Stream@PNG-en-US.png)

##### Enabling substitute value '1' at CPU STOP (S7-300, S7-400)

###### Substitute value "1" at CPU STOP

If you selected the "Substitute value" option under "Reaction to CPU STOP" in the module's basic parameters and the CPU goes into STOP, the module will return the parameterized substitute values at the digital outputs. Check the checkbox for DQ0, for example, and the output Q0 will be set at CPU STOP.

You can set up to four substitute values in "Dosing" mode and one in each of the other counting modes.

After the CPU transition from STOP to RUN, the substitute values are retained at the digital outputs until the next value is input.

The outputs are reset if you change the "Reaction to CPU STOP" basic parameter.

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| Danger of damage to equipment.  Parameterized substitute values are always output when the CPU goes into STOP mode even if the gate is closed and even at outputs that are not enabled.  Only configure substitute values which will not lead to a dangerous system status if output. |  |

### Channel n enable hardware interrupts (S7-300, S7-400)

This section contains information on the following topics:

- [Enabling hardware interrupt trigger (S7-300, S7-400)](#enabling-hardware-interrupt-trigger-s7-300-s7-400)
- [Events to trigger a hardware interrupt in counting modes (S7-300, S7-400)](#events-to-trigger-a-hardware-interrupt-in-counting-modes-s7-300-s7-400)
- [Events to trigger a hardware interrupt in measuring modes (S7-300, S7-400)](#events-to-trigger-a-hardware-interrupt-in-measuring-modes-s7-300-s7-400)
- [OB 40 start information (S7-300, S7-400)](#ob-40-start-information-s7-300-s7-400)

#### Enabling hardware interrupt trigger (S7-300, S7-400)

##### Introduction

The FM 350‑2 allows you to set which events are to trigger a hardware interrupt during operation.

##### What is a hardware interrupt?

If you want to set a response to a specific event independently of the CPU cycle, the FM 350‑2 can initiate a hardware interrupt. The CPU then interrupts the cyclical program and processes the hardware interrupt OB.

##### Enabling the hardware interrupt

Hardware interrupts are enabled in two steps:

1. When configuring the hardware, you enable the interrupts for the module in the basic parameters and choose whether the module is to trigger diagnostic and/or hardware interrupts.
2. You then select the relevant events under "Enable hardware interrupts":

   - [Events to trigger a hardware interrupt in counting modes](#events-to-trigger-a-hardware-interrupt-in-counting-modes-s7-300-s7-400)
   - [Events to trigger a hardware interrupt in measuring modes](#events-to-trigger-a-hardware-interrupt-in-measuring-modes-s7-300-s7-400)

##### Hardware Interrupt OB, e.g. OB40

If a hardware interrupt occurs, the user program is interrupted, the data is transferred from the module to the [start information of OB40](#ob-40-start-information-s7-300-s7-400) and OB40 is called. The hardware interrupt is acknowledged by exiting OB 40.

If no hardware interrupt has been programmed, the CPU goes into STOP mode. If you then switch back to RUN, the hardware interrupt requirements will be deleted.

##### Lost hardware interrupt

If an event occurs which is supposed to trigger a hardware interrupt but there is an identical, previous event which has not yet been acknowledged, no further hardware interrupt will be triggered; the hardware interrupt will be lost. This may lead to the "Hardware interrupt lost" diagnostic interrupt depending on parameter assignment.

If there is less that 2 ms between two events which should trigger a hardware interrupt, the second hardware interrupt will be lost without a diagnostic interrupt being triggered.

##### Default setting

No hardware interrupts are enabled in the default setting.

#### Events to trigger a hardware interrupt in counting modes (S7-300, S7-400)

##### Which events can trigger a hardware interrupt in counting modes?

The following events can trigger a hardware interrupt in counting modes during operation of the FM 350‑2:

- The hardware gate opening
- The hardware gate closing
- High and low limit violation
- Reaching a comparison value

  Enter the comparison value in the text box. The comparison values must lie within the count range of the respective operating mode; the count range limits cannot be used.

Select the check box for the relevant events.

You can select a number of different events to trigger a hardware interrupt depending on the operating mode set. You must observe the relevant basic conditions for hardware interrupts on reaching a comparison value (for "[On when counter value &gt;= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400)" and "[On when counter value &lt;= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400-1)").

#### Events to trigger a hardware interrupt in measuring modes (S7-300, S7-400)

##### Which events can trigger a hardware interrupt in measuring modes?

The following events can trigger a hardware interrupt in measuring modes during operation of the FM 350‑2:

- The hardware gate opening
- The hardware gate closing
- End of measurement
- Violating low limit

  Enter the low limit in the text box. Information on the value ranges for the low limits can be found under "[Measuring basics](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#measuring-basics-s7-300-s7-400)".
- Exceeding high limit

  Enter the high limit in the text box. Information on the value ranges for the high limits can be found under "[Measuring basics](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#measuring-basics-s7-300-s7-400)".

Select the check box for the relevant events.

You can select a number of different events to trigger a hardware interrupt depending on the operating mode set.

#### OB 40 start information (S7-300, S7-400)

##### OB 40 start information

The temporary variable OB40_POINT_ADDR is described in the start information of OB 40.

The OB40_POINT_ADDR variable (bytes 8 to 11) comprises 4 bytes. The information on the event that triggered the hardware interrupt is entered in these bytes.

The table below shows which bits are set for which interrupt. Any bits not listed are irrelevant and are zero.

**Operating mode: Count continuously, count once, count periodically**

| Channel | Byte | Bit 7 | Bit 6 | Bit 5 | Bit 4 | Bit 3 | Bit 2 | Bit 1 | Bit 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 0 | 8 |  |  |  |  | Comparison value reached | High and low limit violation | Hardware gate closed | Hardware gate opened |
| 1 | Comparison value reached | High and low limit violation | Hardware gate closed | Hardware gate opened |  |  |  |  |  |
| 2 to 7 | 9 to 11 | See byte 8 |  |  |  |  |  |  |  |

**Operating mode: Frequency measurement, rotational speed measurement, period measurement**

| Channel | Byte | Bit 7 | Bit 6 | Bit 5 | Bit 4 | Bit 3 | Bit 2 | Bit 1 | Bit 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 0 | 8 |  |  |  |  | High limit violated / low limit violated | End of measurement | Hardware gate closed | Hardware gate opened |
| 1 | High limit violated / low limit violated | End of measurement | Hardware gate closed | Hardware gate opened |  |  |  |  |  |
| 2 to 7 | 9 to 11 | See byte 8 |  |  |  |  |  |  |  |

**Operating mode: Dosing**

| Channel | Byte | Bit 7 | Bit 6 | Bit 5 | Bit 4 | Bit 3 | Bit 2 | Bit 1 | Bit 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 0 | 8 | – | High and low limit violation | Comparison value 4 reached | Comparison value 3 reached | Comparison value 2 reached | Comparison value 1 reached | Hardware gate closed | Hardware gate opened |
| 4 | 10 | See byte 8 |  |  |  |  |  |  |  |

## Using FM 350-2 from the user program (S7-300, S7-400)

### Integrating the FM 350-2 into a user program

Instructions are available for integrating the FM 350-2 into a user program. These enable you to handle the desired functions with ease.

The instructions CNT2WRPN, CNT2RDPN and CNT2_CTR can be called in the CPU user program. They ensure communication between the CPU and the FM 350-2.

All data associated with a channel of the module are in the DB of the instruction CNT2_CTR, CNT2WRPN or CNT2RDPN ([counter DB](FM%20350-2%20Counting%20%28S7-300%2C%20S7-400%29.md#counter-data-block-s7-300-s7-400)). Use the command "Program blocks &gt; Add new block" to add a CNT2_CHANTYPE type data block to your project.

The DIAG_RD instruction is also available for FM 350-2. This operation allows you to transfer the diagnostic information to the counter DB.

---

**See also**

[CNT2WRPN (S7-300, S7-400)](FM%20350-2%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt2wrpn-s7-300-s7-400)
  
[CNT2RDPN (S7-300, S7-400)](FM%20350-2%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt2rdpn-s7-300-s7-400)
  
[CNT2_CTR (S7-300, S7-400)](FM%20350-2%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt2_ctr-s7-300-s7-400)
  
[DIAG_RD (S7-300, S7-400)](FM%20350-2%20Counting%20%28S7-300%2C%20S7-400%29.md#diag_rd-s7-300-s7-400)

## FM 350-2: Online & Diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [FM 350-2 group error LED fault display (S7-300, S7-400)](#fm-350-2-group-error-led-fault-display-s7-300-s7-400)
- [Channel-specific diagnostics (S7-300, S7-400)](#channel-specific-diagnostics-s7-300-s7-400)

### FM 350-2 group error LED fault display (S7-300, S7-400)

#### Where the error is indicated

If the red group error LED lights up, either a fault has occurred in the module (internal fault) or cable connections (external fault), or there is a parameter assignment error.

#### Which Errors are Indicated?

The table below shows the error types displayed by the group error LED.

| Type of Error | Cause of error | Remedy |
| --- | --- | --- |
| Internal errors | Watchdog tripped | Module replacement |
| Lost hardware interrupt | acknowledged by hardware interrupt processing |  |
| External errors | No module parameters | Assign parameters and transfer |
| Parameter assignment error |  |  |
| External channel errors | Encoder supply short-circuited or overloaded | Correct connection |
| Fault in NAMUR encoder signals (wire break, short circuit, cable missing) | Correct connection |  |

### Channel-specific diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [Triggering diagnostics interrupts (S7-300, S7-400)](#triggering-diagnostics-interrupts-s7-300-s7-400)
- [Diagnostic data record DS0 and DS1 (S7-300, S7-400)](#diagnostic-data-record-ds0-and-ds1-s7-300-s7-400)
- [Assignment of diagnostic data record DS0 (S7-300, S7-400)](#assignment-of-diagnostic-data-record-ds0-s7-300-s7-400)
- [Assignment of diagnostic data record DS1 (S7-300, S7-400)](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400)
- [Data error (S7-300, S7-400)](#data-error-s7-300-s7-400)
- [Error codes in the diagnostics buffer (S7-300, S7-400)](#error-codes-in-the-diagnostics-buffer-s7-300-s7-400)

#### Triggering diagnostics interrupts (S7-300, S7-400)

##### What is a diagnostic interrupt?

You can determine reactions to internal or external errors in the user program by configuring a diagnostic interrupt which interrupts the CPU cyclic program and calls the diagnostic interrupt OB 82.

##### What events can trigger a diagnostic interrupt?

The following events can trigger a diagnostic interrupt:

- Channel error in parameterized channel
- No module parameter assignment
- Error in module parameter assignment
- Watchdog reacts
- Hardware interrupt lost
- Signal line monitoring NAMUR encoder reports error
- Fault in 8.2 V NAMUR encoder supply

##### Enabling a diagnostic interrupt

When configuring the hardware, you enable the interrupts for the module in the basic parameters and choose whether the module is to trigger diagnostic and/or hardware interrupts.

##### Responses to a diagnostic interrupt

When an event occurs that could trigger a diagnostic interrupt:

- The diagnostics information is stored in the [diagnostic data records DS0 and DS1](#diagnostic-data-record-ds0-and-ds1-s7-300-s7-400) in the module.
- The group error LED lights up.

  The group error LED goes out when the error is eliminated.
- The diagnostic interrupt OB (OB 82) is called.
- The diagnostic data record DS0 is entered in the start information of the diagnostic interrupt OB.
- The count continues unchanged if an OB 82 has been programmed. If no OB 82 has been programmed, the CPU will go into STOP mode.

##### Default setting

No diagnostic interrupts are enabled in the default setting.

#### Diagnostic data record DS0 and DS1 (S7-300, S7-400)

##### Diagnostic data record DS0 and DS1

The information about which event triggered a diagnostic interrupt is stored in the diagnostic data records DS0 and DS1. The diagnostic data record DS0 comprises four bytes. DS1 comprises 16 bytes; the first four bytes are identical to DS0.

##### Reading a data record from the module

[Diagnostic data record DS0](#assignment-of-diagnostic-data-record-ds0-s7-300-s7-400) is automatically transferred to the start information when the diagnostic OB is called. These four bytes are written to the local date (bytes 8 to 11) of OB 82.

You can read out the [diagnostic data record DS1](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400) (and thus also the content of the DS0) from the module with the instruction DIAG_RD. This only makes sense if an error is reported in a channel in the DS0.

#### Assignment of diagnostic data record DS0 (S7-300, S7-400)

##### Assignment of the diagnostic data record DS0 and the start information

The following table shows the assignment of the diagnostic data record DS0 in the start information. Any bits not listed are irrelevant and are zero.

| Byte | Bit | Meaning | Note | Event no. |
| --- | --- | --- | --- | --- |
| 0 | 0 | Module fault | Is set for each diagnostic event | 8:x:00 |
| 1 | Internal error | Is set for every internal error | 8:x:01 |  |
| 2 | External error | Set for all external errors | 8:x:02 |  |
| 3 | Error in one channel | See [DS1, byte 4](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400) for further details | 8:x:03 |  |
| 6 | No parameter assignment | Assign parameters | 8:x:06 |  |
| 7 | Parameter assignment faults | See [Data errors](#data-error-s7-300-s7-400) for a more detailed breakdown | 8:x:07 |  |
| 1 | 0 ... 3 | Type class | Is always assigned the value 8 |  |
| 4 | Channel information | Is always assigned the value 1 |  |  |
| 2 | 3 | Watchdog reacts | Module defective, or heavy interference | 8:x:33 |
| 3 | 6 | Hardware interrupt lost | Check the configuration. A hardware interrupt has been detected and cannot be reported because an identical event has not yet been acknowledged by the CPU. | 8:x:46 |

#### Assignment of diagnostic data record DS1 (S7-300, S7-400)

##### Assignment of diagnostic data record DS1

Diagnostic data record DS1 consists of 16 bytes. The first 4 bytes are identical to diagnostic data record DS0. The following table shows the assignment of the remaining bytes. Any bits not listed are irrelevant and are zero. DIAG_RD writes this data record to the DB of the instruction CNT2_CTR, starting at DW212.

| Byte | Bit | Meaning | Note | Event no. |
| --- | --- | --- | --- | --- |
| 4 | 0 ... 6 | Channel type | Always assigned the value 76H |  |
|  | 7 | Other channel types | Is always assigned the value 0 |  |
| 5 | 0 ... 7 | Diagnostic information length | Is always assigned the value 8 |  |
| 6 | 0 ... 7 | Number of channels | Is always assigned the value 8 |  |
| 7 | 0 | Channel fault vector | Channel bit |  |
| 8  (channel 0) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |
| 9  (channel 1) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |
| 10  (channel 2) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |
| 11  (channel 3) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |
| 12  (channel 4) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |
| 13  (channel 5) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |
| 14  (channel 6) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |
| 15  (channel 7) | 4 | Fault in the 8.2 V encoder supply | NAMUR encoder | 8:x:94 |
| 6 | NAMUR encoder signal line | Short circuit / wire break | 8:x:96 |  |

#### Data error (S7-300, S7-400)

##### Where do data errors occur?

Checks are performed when jobs are given to the module by the programming device or by means of the [CNT2WRPN](FM%20350-2%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt2wrpn-s7-300-s7-400) instruction. The module reports any errors returned in this check.

Incorrect jobs are not accepted by the module.

##### Where are data errors displayed?

Data errors are displayed in the parameter assignment interface.

The CHECKBACK_SIGNALS, DATA_ERR = 1 bit is set in the counter DB if an error is located when jobs are checked.

##### How are data errors acknowledged?

Correct the jobs in accordance with the specifications. Transfer the corrected jobs to the FM 350‑2 again.

##### FM 350-2 diagnostics buffer

Entries in the FM 350‑2 diagnostics buffer are displayed in the parameter assignment interface.

#### Error codes in the diagnostics buffer (S7-300, S7-400)

##### Error codes

The error numbers and corresponding error descriptions are listed below. An error with an error ID is entered in the diagnostics buffer in the following form:

16#Fx83 yyzz

Where:

- yy = ID for the error class, for example 04 for a channel parameter assignment error.
- zz = Error number, for example 18 for the error "invalid main count direction"

| Channel parameter assignment error | Error number | Description |
| --- | --- | --- |
| 04 | 01 | Job not allowed, because the channel is being used for proportioning |
| 04 | 18 | Illegal main count direction |
| 04 | 19 | Bad count range |
| 04 | 1A | Comparison value is not in the achievable count range |
| 04 | 1B | Illegal output response |
| 04 | 1C | Hardware interrupt enable not possible |
| 04 | 1D | Invalid parameter assignment for hardware monitoring |
| 04 | 1E | Invalid parameter assignment for hardware gate |
| 04 | 1F | Signal selection not possible |
| 04 | 20 | Bad signal selection |
| 04 | 21 | Value for hysteresis too high |
| 04 | 22 | Substitute value illegal |
| 04 | 23 | Reaction on closing gate illegal |
| 04 | 24 | Reserved parameter set to value other than 0 |
| 04 | 25 | Reserved parameter set to value other than 0 |
| 04 | 26 | Reserved parameter set to value other than 0 |
| 04 | 27 | Bad encoder selection |
| 04 | 28 | Counter input diagnostics only possible with NAMUR encoder |
| 04 | 29 | Value to load not in permitted count range |
| 04 | 2B | The counting range cannot be extended |
| 04 | 2C | Comparison value 1 is not in the count range |
| 04 | 2D | Comparison value 2 is not in the count range |
| 04 | 2E | Comparison value 3 is not in the count range |
| 04 | 2F | Comparison value 4 is not in the count range |
| 04 | 30 | Invalid low limit for frequency or rotational speed |
| 04 | 31 | Invalid high limit for frequency or rotational speed |
| 04 | 32 | Low limit &gt;= high limit |
| 04 | 33 | Illegal integration time |
| 04 | 34 | Pulses per encoder rotation illegal |
| 04 | 35 | Invalid low limit for period |
| 04 | 36 | Invalid high limit for period |

| Module parameters assignment error | Error number | Description |
| --- | --- | --- |
| 05 | 0A | Illegal interrupt generation |
| 05 | 0B | Illegal interrupt selection |
| 05 | 0C | Illegal reaction with active output disable |
| 05 | 0D | Reserved parameter set to value other than 0 |
| 05 | 18 | Time stamp illegal |
| 05 | 19 | Illegal encoder signal selection |
| 05 | 1A | Illegal channel mode |
| 05 | 1B | Invalid distribution of CHECKBACK_SIGNALS.USER_STAT in the data block |

| Data error | Error number | Description |
| --- | --- | --- |
| 06 | 18 | Illegal main count direction |
| 06 | 19 | Bad count range |
| 06 | 1A | Comparison value is not in the achievable count range |
| 06 | 1B | Illegal output response |
| 06 | 1C | Hardware interrupts cannot be enabled |
| 06 | 1D | Invalid parameter assignment for hardware monitoring |
| 06 | 1E | Invalid parameter assignment for hardware gate |
| 06 | 1F | Signal selection not possible |
| 06 | 20 | Bad signal selection |
| 06 | 21 | Value for hysteresis too high |
| 06 | 22 | Substitute value illegal |
| 06 | 23 | Reaction on closing gate illegal |
| 06 | 24 | Reserved parameter set to value other than 0 |
| 06 | 25 | Reserved parameter set to value other than 0 |
| 06 | 26 | Reserved parameter set to value other than 0 |
| 06 | 27 | Bad encoder selection |
| 06 | 28 | Counter input diagnostics only possible with NAMUR encoder |
| 06 | 29 | Value to load not in permitted count range |
| 06 | 2B | The counting range cannot be extended |
| 06 | 2C | Comparison value 1 is not in the count range |
| 06 | 2D | Comparison value 2 is not in the count range |
| 06 | 2E | Comparison value 3 is not in the count range |
| 06 | 2F | Comparison value 4 is not in the count range |
| 06 | 30 | Invalid low limit for frequency or rotational speed |
| 06 | 31 | Invalid high limit for frequency or rotational speed |
| 06 | 32 | Low limit &gt;= high limit |
| 06 | 33 | Illegal integration time |
| 06 | 34 | Pulses per encoder rotation illegal |
| 06 | 35 | Invalid low limit for period |
| 06 | 36 | Invalid high limit for period |

| Message | Error number | Description |
| --- | --- | --- |
| 0F | 01 | End of module start-up |
| 0F | 02 | No parameters on the module |
| 0F | 03 | Module has the default parameter settings |
| 0F | 04 | Module parameters set |
| 0F | 05 | PG mode is set |
| 0F | 06 | PG mode is deselected |
| 0F | 07 | PG mode has failed |
| 0F | 08 | PG mode is set, no job from the CPU permitted |
| 0F | 09 | Bad job sequence |

| Diagnostic error | Error number | Description |
| --- | --- | --- |
| 80 | 04 | Missing external auxiliary supply |
| 80 | 05 | Front connector missing |
| 80 | 06 | Module parameters not set |
| 80 | 07 | Bad parameters on module |
| 80 | 30 | Wrong/missing user module |
| 80 | 31 | Communication error |
| 80 | 32 | STOP mode |
| 80 | 33 | Time monitoring responded |
| 80 | 34 | Internal module power supply failed |
| 80 | 35 | Battery 1 flat |
| 80 | 36 | Total backup failed |
| 80 | 41 | Processor failure |
| 80 | 42 | EPROM fault |
| 80 | 43 | RAM error |
| 80 | 44 | ADC/DAC fault |
| 80 | 45 | Fuse fault |
| 80 | 46 | Hardware interrupt was lost |
| 80 | 90 | Bad encoder signal A on channel |
| 80 | 91 | Bad encoder signal B on channel |
| 80 | 92 | Bad encoder signal N on channel |
| 80 | 93 | Bad value between channels |
| 80 | 94 | Fault in 5.2 V or NAMUR encoder supply in channel |
| 80 | 95 | Fault in the 24 V encoder supply |
| 80 | 96 | NAMUR encoder short circuit/wire break at channel |
