---
title: "Using FM 455 (S7-300, S7-400)"
package: TFHWCFM455enUS
topics: 59
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 455 (S7-300, S7-400)

This section contains information on the following topics:

- [Configuring FM 455 (S7-300, S7-400)](#configuring-fm-455-s7-300-s7-400)
- [Parameter assignment FM 455 (S7-300, S7-400)](#parameter-assignment-fm-455-s7-300-s7-400)
- [Commissioning FM 455 (S7-300, S7-400)](#commissioning-fm-455-s7-300-s7-400)
- [FM 455: Diagnostics with LED display (S7-300, S7-400)](#fm-455-diagnostics-with-led-display-s7-300-s7-400)

## Configuring FM 455 (S7-300, S7-400)

This section contains information on the following topics:

- [Configuring the hardware (S7-300, S7-400)](#configuring-the-hardware-s7-300-s7-400)

### Configuring the hardware (S7-300, S7-400)

#### Procedure

Configuration assumes that you have set up a project in which you can save the parameter assignment. The following briefly explains the most important steps.

1. Start the TIA portal and open the device configuration.
2. Select one module rack.
3. Select one controller module from your module catalog.
4. Move the controller module to the appropriate place on the module rack.
5. From the configuration table, note the input address of the module, for example 512.

   The value that you read is displayed in decimal format.

## Parameter assignment FM 455 (S7-300, S7-400)

This section contains information on the following topics:

- [Module parameters (S7-300, S7-400)](#module-parameters-s7-300-s7-400)
- [Analog input parameter (S7-300, S7-400)](#analog-input-parameter-s7-300-s7-400)
- [Deviation (S7-300, S7-400)](#deviation-s7-300-s7-400)
- [Control algorithms (S7-300, S7-400)](#control-algorithms-s7-300-s7-400)
- [Controller output (S7-300, S7-400)](#controller-output-s7-300-s7-400)

### Module parameters (S7-300, S7-400)

#### Procedure

When assigning parameters you set the module parameters.

1. Double-click on the "Parameter setting" in the device view of the module. In the Inspector window, select the "Properties" tab.

   **Result:** The properties are displayed in the inspector window.
2. Configure the basic parameters and the remaining parameters of the module.
3. Configure the remaining device parameters in the Design view.
4. Save the parameters entered with "Project&gt; Save".
5. Translate the project with "Edit &gt; Translate".
6. Load the configuration data with the CPU in STOP mode by selecting "Online &gt; Device load..."

   **Result:** The data stored in the memory of the CPU are then transferred directly to the module.
7. Carry out a CPU start-up.

### Analog input parameter (S7-300, S7-400)

This section contains information on the following topics:

- [Evaluation of analog inputs (S7-300, S7-400)](#evaluation-of-analog-inputs-s7-300-s7-400)
- [Filter functions (S7-300, S7-400)](#filter-functions-s7-300-s7-400)
- [Scaling (S7-300, S7-400)](#scaling-s7-300-s7-400)

#### Evaluation of analog inputs (S7-300, S7-400)

##### Procedure

To select a sensor type, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Digital input &gt; input [No]&gt; Evaluation of analog inputs".
3. Enter the following parameters:

   - Analog input resolution
   - Sensor type analog input

     For different sensor types the option "open-circuit monitoring" will be enabled. The option may be activated depending on requirements.
   - Junction temperature
4. Save the parameters entered with "Project&gt; Save".

#### Filter functions (S7-300, S7-400)

##### Procedure

To set the filter functions, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Analog input &gt; input [No]&gt; Filter functions".
3. Enter the following parameters:

   - To filter on a time constant you should enable the "Signal filter" option.

     If the "signal filter" option is selected, the time constant filter can be set.
   - Filter time constant

     Can only be set if the "signal filter" option is enabled.
   - To linearize the encoder signal you should activate the "square root filter" option.
   - To linearize the encoder signal characteristics you should activate the "polygon filter" option.
4. Save the parameters entered with "Project&gt; Save".

##### Signal filter

Filter 1. order, whose time behavior is set through the time constants.

##### Square root filter

Used to linearize encoder signals in which the actual value is present as a physical quantity, which is square in relation to the measured process variable.

##### Polygon filter

Used to linearize encoder characteristics.

The 13 selectable points are selectable in:

- mA at current input
- mV with voltage input

#### Scaling (S7-300, S7-400)

##### Procedure

To convert the input signal into a physical unit, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Analog input &gt; input [No]&gt; Scaling".
3. Enter the following parameters:

   - High value
   - Low value
4. Save the parameters entered with "Project&gt; Save".

##### Scaling

To convert the input signal into another physical unit through linear interpolation between the initial value (low value) and the ending value (high value).

### Deviation (S7-300, S7-400)

This section contains information on the following topics:

- [Implementing a constant or a cascade controller (S7-300, S7-400)](#implementing-a-constant-or-a-cascade-controller-s7-300-s7-400)
- [Implementing three component controllers (S7-300, S7-400)](#implementing-three-component-controllers-s7-300-s7-400)
- [Implementing ratio or mixture controllers (S7-300, S7-400)](#implementing-ratio-or-mixture-controllers-s7-300-s7-400)
- [Setting the alarm generation (S7-300, S7-400)](#setting-the-alarm-generation-s7-300-s7-400)

#### Implementing a constant or a cascade controller (S7-300, S7-400)

##### Constant or cascade controller

In the controller structure of constant or cascade controllers the effective current value is equal to the actual value A.

##### Selecting the controller type

To implement a constant or cascade controller, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]".
3. In the "Encoder type" section select the "Constant or cascade controller".
4. Save the parameters entered with "Project&gt; Save".

##### Processing setpoints

To edit setpoints, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; Channel [No]&gt; Deviation".
3. Set in the different areas the corresponding parameters:

   - Setpoint source

     Select the source of the setpoint.
   - Safety setpoint

     Set your safety setpoints here. Set also the response to a CPU fault and the startup behavior.
   - Setpoint ramp

     Set the start-up time.
   - Setpoint limit

     Select the high and low setpoint limits.
4. Save the parameters entered with "Project&gt; Save".

##### Selecting a signal source for actual value A

To select the signal source for the actual value A, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; Channel [No]&gt; Deviation".
3. In the "Control value" section select the corresponding source. The following choices are available:

   - Zero
   - Processed analog input
4. Save the parameters entered with "Project&gt; Save".

#### Implementing three component controllers (S7-300, S7-400)

##### Three-term controller

In the controller structure of a three-term controller, the effective actual value is obtained by totaling the three actual values A, B and C and then adding an adjustable offset. The actual values B and C can also be evaluated using factors.

##### Selecting the controller type

Proceed as follows to implement a three-term controller:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller&gt; channel [No]".
3. In the "Controller type" section, select the "Three-term controller" option.
4. Save the parameters entered with "Project &gt; Save".

##### Processing setpoints

Proceed as follows to adjust the setpoint processing mode:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller &gt; Channel [No] &gt; System deviation".
3. In the "Setpoint source" section, select the source from which the setpoint is to be obtained.
4. In the "Safety setpoint" section, enter a value to be utilized upon CPU fault and start up as a safety value.
5. Select the behavior of the controller module for "Reaction to CPU errors" and "Start-up behavior". You may select from amongst the following options:

   - Setpoint = last valid setpoint: the setpoint will be assigned the last valid setpoint upon occurrence of the event. The last valid setpoint will remain unchanged.
   - Setpoint = safety setpoint: the setpoint will be assigned the safety setpoint upon the occurrence of the event. This enables secured emergency operation.
6. In the "setpoint ramp" section, set the rise time to be adhered to upon a setpoint change to reduce overshoot.
7. In the "Setpoint limits" section, set both an high and a low limit for the setpoint.
8. Save the parameters entered with "Project &gt; Save".

##### Selecting a signal source for actual values A, B and C

Proceed as follows to set the signal sources for the actual values A, B and C:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller &gt; Channel [No] &gt; System deviation".
3. Select the signal source for each actual value in the "Manipulated value" section. You can select whether you use no signal ("zero") as a source or one of the processed analog inputs.
4. Save the parameters entered with "Project &gt; Save".

##### Determining factors for actual values B and C and the offset value

Proceed as follows to set the signal sources for the actual values A, B and C:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller &gt; Channel [No] &gt; System deviation".
3. In the"Total" section, set the necessary weighting factor for the actual values B and C.
4. Set the required "offset" value to be added to the actual values.
5. Save the parameters entered with "Project &gt; Save".

#### Implementing ratio or mixture controllers (S7-300, S7-400)

##### Selecting the controller type

Proceed as follows to implement a ratio or blending controller:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller&gt; channel [No]".
3. Select the "Ratio or blending controller" in the "Controller type" section.
4. Save the parameters entered with "Project &gt; Save".

##### Processing setpoints

Proceed as follows to adjust the setpoint processing mode:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller &gt; Channel [No] &gt; System deviation".
3. In the "Setpoint source" section, select the source from which the setpoint is to be obtained.
4. In the "Safety setpoint" section, enter a value to be utilized upon CPU fault and start up as a safety value.
5. Select the behavior of the controller module for "Reaction to CPU errors" and "Start-up behavior". You may select from amongst the following options:

   - Setpoint = last valid setpoint: the setpoint will be assigned the last valid setpoint upon occurrence of the event. The last valid setpoint will remain unchanged.
   - Setpoint = safety setpoint: the setpoint will be assigned the safety setpoint upon the occurrence of the event. This enables secured emergency operation.
6. In the "setpoint ramp" section, set the rise time to be adhered to upon a setpoint change to reduce overshoot.
7. In the "Setpoint limits" section, set both an high and a low limit for the setpoint.
8. Save the parameters entered with "Project &gt; Save".

##### Selecting the signal source for actual values A and D

Proceed as follows to set the signal sources for actual values A and D:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller &gt; Channel [No] &gt; System deviation".
3. Select the signal source for each actual value in the "Manipulated value" section. You can choose whether to use no signal ("zero") as a source or one of the processed analog inputs. For the actual value D, you may also select the manipulated value of one of the controllers.
4. Save the parameters entered with "Project &gt; Save".

##### Determining multipliers

Proceed as follows to set the signal sources for actual values A and D:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller &gt; Channel [No] &gt; System deviation".
3. Select the desired offset in the "Multiply" section.
4. Save the parameters entered with "Project &gt; Save".

For ratio controllers, the actual value A is used as control variable while the actual value D stores the ratio magnitude. The setpoint input value is used as a ratio factor. Multiplying it by the actual value of D and adding the adjustable offset will yield the effective setpoint value. If actual value D is off, only the offset will be added to the setpoint.

#### Setting the alarm generation (S7-300, S7-400)

##### Procedure

Proceed as follows to set interrupt generation:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller &gt; Channel [No] &gt; System deviation".
3. Select the necessary options in the "Generate interrupt" section:

   - Enter the signal for which the alarm is to be set in the "Limit monitor for" section.
   - In "Alarm high limit", set the high limit beyond which the alarm is to be triggered.
   - In "Warning high limit", set the value beyond which the "approaching high limit" warning is to be issued.
   - In "Warning low limit", set the value below which the "approaching low limit" warning is to be issued.
   - In "Alarm low limit", set the low limit below which the alarm is to be triggered.
   - You can set hysteresis under "Hysteresis" to prevent the monitor flickering.
4. Save the parameters entered with "Project &gt; Save".

### Control algorithms (S7-300, S7-400)

This section contains information on the following topics:

- [Implementing a P control (S7-300, S7-400)](#implementing-a-p-control-s7-300-s7-400)
- [Implementing a PI control (S7-300, S7-400)](#implementing-a-pi-control-s7-300-s7-400)
- [Implementing an I control (S7-300, S7-400)](#implementing-an-i-control-s7-300-s7-400)
- [Implementing a PID control (S7-300, S7-400)](#implementing-a-pid-control-s7-300-s7-400)
- [Implementing a PD control (S7-300, S7-400)](#implementing-a-pd-control-s7-300-s7-400)
- [Implementing a Fuzzy temperature controller (S7-300, S7-400)](#implementing-a-fuzzy-temperature-controller-s7-300-s7-400)
- [Suppressing the deviation noise component (S7-300, S7-400)](#suppressing-the-deviation-noise-component-s7-300-s7-400)
- [Switching disturbances (S7-300, S7-400)](#switching-disturbances-s7-300-s7-400)
- [Setting the feedback P portion (S7-300, S7-400)](#setting-the-feedback-p-portion-s7-300-s7-400)
- [Attenuating the D portion for setpoint changes (S7-300, S7-400)](#attenuating-the-d-portion-for-setpoint-changes-s7-300-s7-400)
- [Reversing the controller effect (S7-300, S7-400)](#reversing-the-controller-effect-s7-300-s7-400)

#### Implementing a P control (S7-300, S7-400)

##### Procedure

To implement a P control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "P" option.

   All configurable options for a P control will be activated and all other options disabled.
5. Save the parameters entered with "Project&gt; Save".

#### Implementing a PI control (S7-300, S7-400)

##### Procedure

To implement a PI control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "PI" option.

   All configurable options for a PI control will be activated and all other options disabled.
5. Save the parameters entered with "Project&gt; Save".

#### Implementing an I control (S7-300, S7-400)

##### Procedure

To implement an I control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "I" option.

   All configurable options for an I control will be activated and all other options disabled.
5. Save the parameters entered with "Project&gt; Save".

#### Implementing a PID control (S7-300, S7-400)

##### Procedure

To implement a PID control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "PID" option.

   All configurable options for a PID control will be activated and all other options disabled.
5. Save the parameters entered with "Project&gt; Save".

#### Implementing a PD control (S7-300, S7-400)

##### Procedure

To implement a PD control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "PD" option.

   All configurable options for a PD control will be activated and all other options disabled.
5. Save the parameters entered with "Project&gt; Save".

#### Implementing a Fuzzy temperature controller (S7-300, S7-400)

##### Procedure

To implement a fuzzy temperature control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "Type" section select the "Fuzzy temperature controller module" option.

   All configurable options for a fuzzy temperature controller module will be activated and all other options disabled.
4. Save the parameters entered with "Project&gt; Save".

#### Suppressing the deviation noise component (S7-300, S7-400)

##### Procedure

To suppress the noise component in the deviation, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "General" section, set the "Dead zone width" parameter.
4. Save the parameters entered with "Project&gt; Save".

#### Switching disturbances (S7-300, S7-400)

##### Procedure

To switch a disturbance, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. From the "Disturbance source" list in the "General" section select the disturbance source.

   Select the entry "zero" to perform no disturbance switching.
4. Enter the "Disturbance factor" value you wish to use as a disturbance weight factor.

   A value &lt;0 weakens the disturbance whereas a value&gt; 0 increases the disturbance. A value of 1 keeps the disturbance unchanged.
5. Save the parameters entered with "Project&gt; Save".

#### Setting the feedback P portion (S7-300, S7-400)

##### Procedure

To implement a constant or cascade controller, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "P portion" section select the "In feedback" option.

   If the option is enabled, the P portion is set in feedback.
4. Save the parameters entered with "Project&gt; Save".

#### Attenuating the D portion for setpoint changes (S7-300, S7-400)

##### Selecting the controller type

To implement a constant or cascade controller, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "D portion" section enter the D portion source in the "D portion" option.
4. In the "Differentiation factor" section, set the D portion factor.
5. Save the parameters entered with "Project&gt; Save".

#### Reversing the controller effect (S7-300, S7-400)

##### Principle

Controller reversal may be achieved by setting a negative proportional gain thus moving from "increasing deviation value = increasing correction value" to "increasing deviation value = decreasing correction value".

##### Procedure

To reverse the controller effect, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; Controller algorithm".
3. In the "General" section, set a proportional gain of opposite sign.

   As an example, if the current setting shows a positive proportional gain and you wish to reverse the controller effect, set a negative proportional gain.
4. Save the parameters entered with "Project&gt; Save".

### Controller output (S7-300, S7-400)

This section contains information on the following topics:

- [Implementing a continuous controller (S7-300, S7-400)](#implementing-a-continuous-controller-s7-300-s7-400)
- [Realizing a step controller without position feedback (S7-300, S7-400)](#realizing-a-step-controller-without-position-feedback-s7-300-s7-400)
- [Realizing a step controller with position feedback (S7-300, S7-400)](#realizing-a-step-controller-with-position-feedback-s7-300-s7-400)
- [Realizinga pulse controller (S7-300, S7-400)](#realizinga-pulse-controller-s7-300-s7-400)
- [Assigning parameters for the functions of the controller output (S7-300, S7-400)](#assigning-parameters-for-the-functions-of-the-controller-output-s7-300-s7-400)

#### Implementing a continuous controller (S7-300, S7-400)

A continuous controller can be created only with an analog module.

##### Procedure

1. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
2. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
3. [Changing the tracking](#changing-the-tracking-s7-300-s7-400)
4. [Setting control value limits](#setting-control-value-limits-s7-300-s7-400)
5. [Controlling two actuators - split range](#controlling-two-actuators---split-range-s7-300-s7-400)
6. [Selecting the output signal and the signal type](#selecting-the-output-signal-and-the-signal-type-s7-300-s7-400)

#### Realizing a step controller without position feedback (S7-300, S7-400)

A step controller without position feedback can be realized only with a digital module.

##### Procedure

1. Select controller output step controller without position feedback
2. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
3. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
4. [Using the pulse shaper step controller](#using-the-pulse-shaper-step-controller-s7-300-s7-400)

#### Realizing a step controller with position feedback (S7-300, S7-400)

A step controller with position feedback can be realized only with a digital module.

##### Procedure

1. Select controller output step controller with position feedback
2. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
3. [Changing the tracking](#changing-the-tracking-s7-300-s7-400)
4. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
5. [Setting control value limits](#setting-control-value-limits-s7-300-s7-400)
6. [Setting position feedback](#setting-position-feedback-s7-300-s7-400)
7. [Using the pulse shaper step controller](#using-the-pulse-shaper-step-controller-s7-300-s7-400)

#### Realizinga pulse controller (S7-300, S7-400)

A pulse controller can be realized only with a digital module.

##### Procedure

1. Select controller output pulse controller
2. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
3. [Changing the tracking](#changing-the-tracking-s7-300-s7-400)
4. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
5. [Setting control value limits](#setting-control-value-limits-s7-300-s7-400)
6. Prepare the analog-to-digital signal conversion
7. [Converting analog into digital signal](#converting-analog-into-digital-signal-s7-300-s7-400)

#### Assigning parameters for the functions of the controller output (S7-300, S7-400)

This section contains information on the following topics:

- [Changing an external control value (S7-300, S7-400)](#changing-an-external-control-value-s7-300-s7-400)
- [Changing the tracking (S7-300, S7-400)](#changing-the-tracking-s7-300-s7-400)
- [Setting position feedback (S7-300, S7-400)](#setting-position-feedback-s7-300-s7-400)
- [Setting the safety control value (S7-300, S7-400)](#setting-the-safety-control-value-s7-300-s7-400)
- [Setting control value limits (S7-300, S7-400)](#setting-control-value-limits-s7-300-s7-400)
- [Controlling two actuators - split range (S7-300, S7-400)](#controlling-two-actuators---split-range-s7-300-s7-400)
- [Using the pulse shaper step controller (S7-300, S7-400)](#using-the-pulse-shaper-step-controller-s7-300-s7-400)
- [Converting analog into digital signal (S7-300, S7-400)](#converting-analog-into-digital-signal-s7-300-s7-400)
- [Selecting the output signal and the signal type (S7-300, S7-400)](#selecting-the-output-signal-and-the-signal-type-s7-300-s7-400)

##### Changing an external control value (S7-300, S7-400)

###### Procedure

For changing the external control variable, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; controller output".
3. In the "External control variable" select the option to activate the external control variable. You may choose from the following options:

   - Activation of the function module.
   - Activation of a function module or one of the digital inputs.
4. Save the parameters entered with "Project&gt; Save".

##### Changing the tracking (S7-300, S7-400)

###### Procedure

To change the tracking proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; controller output".
3. In the "Tracking" section select the option to activate the external control variable. You may choose from the following options:

   - Activation of the function module.
   - Activation of a function module or one of the digital inputs.
4. In the "Tracking" section select the source of the signal you wish to track. You may choose from the following options:

   - Zero, while no source is used.
   - One of the analog inputs.
5. Save the parameters entered with "Project&gt; Save".

##### Setting position feedback (S7-300, S7-400)

###### Procedure

To set the position feedback, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to 'Digital Output&gt; output [No.] ".
3. In the "Position feedback input" section select the "Source" option to choose the signal for position feedback.

   - Zero: no position feedback.
   - One of the processed analog inputs.
4. Save the parameters entered with "Project&gt; Save".

##### Setting the safety control value (S7-300, S7-400)

###### Procedure

To set the safety control value, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; controller output".
3. In the "safety control value" section select the value that should be used as a safety control value.
4. Under "Activation" select the option to activate the external control variable. You may choose from the following options:

   - Activation of the function module.
   - Activation of a function module or one of the digital inputs.
5. Under "Action on module start" select the option which should be executed as the module starts. You may choose from the following options:

   - Control mode: sets the module immediately into control mode upon startup.
   - Safety manipulated value: initially, the safety manipulated value is controlled.
6. Under "Action on controller interference of the actual value A" select the option which should be executed as a controller interference of the actual value A occurs.
7. Under "Action on input controller interference" select the option which should be executed as an input controller interference occurs.
8. Save the parameters entered with "Project&gt; Save".

##### Setting control value limits (S7-300, S7-400)

###### Procedure

To set control value limits you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; controller output".
3. In the "Output signal limit" enter the following values:

   - High value: illustrates the high limit for the output signal.
   - Low value: illustrates the low limit for the output signal.
4. Save the parameters entered with "Project&gt; Save".

##### Controlling two actuators - split range (S7-300, S7-400)

###### Procedure

To control two actuators you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller&gt; channel [No]&gt; controller output".
3. In the "Split range" section select the option "Enable" to effectively control two actuators.
4. Set the following values for both the input and output signals A and for the input and output signals B:

   - Low input signal.
   - High input signal.
   - Low output signal.
   - High output signal.
5. Save the parameters entered with "Project&gt; Save".

##### Using the pulse shaper step controller (S7-300, S7-400)

###### Procedure

To configure the pulse shaper you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to 'Digital Output&gt; output [No.] ".
3. In the "Pulse shaper" area, enter the following parameters:

   - Engine operating time.
   - Minimum pulse duration.
   - Minimum break duration.
4. Select the best acceptable option for the high and the low values:

   - From the function module.
   - From the function module or one of the digital inputs.
5. Save the parameters entered with "Project&gt; Save".

##### Converting analog into digital signal (S7-300, S7-400)

###### Procedure

To convert an analog signal into a digital signal you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate to the "Digital output&gt; channel [No.]" in the design view.
3. In the "Pulse shaper" area, enter the following parameters:

   - Minimum pulse duration.
   - Minimum break duration.
4. Save the parameters entered with "Project&gt; Save".

##### Selecting the output signal and the signal type (S7-300, S7-400)

###### Procedure

To select the output signal and the signal type you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate to the "Digital output&gt; channel [No]" in the design view.
3. Under the option "Source" select the signal you wish to use as output signal. You may choose among the following options:

   - Zero: no source for the output signal.
   - One of the analog inputs.
   - One of the control values for controller A or B.
4. Under the option "Signal type" select the type for the output signal you wish to use.
5. Save the parameters entered with "Project&gt; Save".

## Commissioning FM 455 (S7-300, S7-400)

This section contains information on the following topics:

- [Creating and supplying instance DBs (S7-300, S7-400)](#creating-and-supplying-instance-dbs-s7-300-s7-400)
- [Commissioning the controller (S7-300, S7-400)](#commissioning-the-controller-s7-300-s7-400)
- [Tuning PID parameters manually (S7-300, S7-400)](#tuning-pid-parameters-manually-s7-300-s7-400)
- [Fuzzy system identification (S7-300, S7-400)](#fuzzy-system-identification-s7-300-s7-400)
- [Downloading tuned parameters in device (S7-300, S7-400)](#downloading-tuned-parameters-in-device-s7-300-s7-400)
- [Working with the trend view (S7-300, S7-400)](#working-with-the-trend-view-s7-300-s7-400)
- [Changing parameters with the HMI (S7-300, S7-400)](#changing-parameters-with-the-hmi-s7-300-s7-400)
- [Measuring the motor transition time (S7-300, S7-400)](#measuring-the-motor-transition-time-s7-300-s7-400)

### Creating and supplying instance DBs (S7-300, S7-400)

#### Procedure

To meet the requirements for commissioning, follow these steps:

1. Create a user program that calls up the PID_FM_455 instruction cyclically in a cyclic interrupt OB.
2. Set READ_VAR = TRUE cyclically in the user program.
3. Create an individual instance DB of the PID_FM_455 instruction for each controller channel.
4. Enter the module address for each instance DB in the PID_FM_455.MOD_ADDR parameter.

   Use the start address that you specified when configuring your hardware as the module address of the FM 455.
5. Enter the number of the controller channel (1 to 16) in the PID_FM_455.CHANNEL parameter.
6. If you use the PID_PAR_455 instruction, enter the number of the controller channel in the PID_PAR_455.CHANNEL parameter.
7. Check to ensure that the "Sensor type analog input" of this channel is selected.

   If the analog input is not processed, all PID parameters are set to zero and a manipulated variable is not calculated.

**Note**

**Multi-instance DBs**

If you use multi-instance DBs in your project, you must commission the FM via a watch table.

---

**See also**

[Description PID_FM_455 (S7-300, S7-400)](FM%20455%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#description-pid_fm_455-s7-300-s7-400)
  
[Description PID_PAR_455 (S7-300, S7-400)](FM%20455%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#description-pid_par_455-s7-300-s7-400)

### Commissioning the controller (S7-300, S7-400)

#### Introduction

You tune the PID parameters as follows:

- PID/PI controllers (step controller, continuous controller, pulse controller): Manually
- Fuzzy temperature controller: Automatically
- Step controller: Automatically with instruction TUN_ES
- Continuous controller: Automatically with instruction TUN_EC
- Pulse controller: Automatically with instruction TUN_EC

#### Procedure

Proceed as follows to tune a controller:

1. Put the CPU in RUN mode.
2. If you are using a step controller, measure the motor actuating time.
3. Tune the PID parameters with one of the options listed above.
4. Monitor the control loop with the trend view.

---

**See also**

[Description TUN_ES (S7-300, S7-400)](PID%20Self%20Tuner%20%28S7-300%2C%20S7-400%29.md#description-tun_es-s7-300-s7-400)
  
[Description TUN_EC (S7-300, S7-400)](PID%20Self%20Tuner%20%28S7-300%2C%20S7-400%29.md#description-tun_ec-s7-300-s7-400)
  
[Measuring the motor transition time (S7-300, S7-400)](#measuring-the-motor-transition-time-s7-300-s7-400)

### Tuning PID parameters manually (S7-300, S7-400)

#### Requirement

You have selected the "PID controller" control algorithm during parameter assignment.

#### Procedure

To set a PID/PI controller manually, proceed as follows:

1. Select the instance DB of the channel you want to tune.
2. Click the "Start" icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value, and manipulated variable are recorded.
3. Enter values for the proportional action, integral action, derivative action and delay.
4. Click the icon ![Procedure](images/13477958795_DV_resource.Stream@PNG-de-DE.png) "Send PID parameters to FM" in the "Tuning" group.
5. Select the "Change setpoint" check box in the "Current values" group.
6. Enter a new setpoint.
7. Clear the check box "Manual mode", if necessary, and click the icon ![Procedure](images/13477958795_DV_resource.Stream@PNG-de-DE.png) in the "Current values" group.

   The controller works with the new parameters and controls the new setpoint.
8. Check the quality of the PID parameters based on the trend characteristics.
9. Repeat steps 3 to 8 until you are satisfied with the controller results.

### Fuzzy system identification (S7-300, S7-400)

This section contains information on the following topics:

- [Requirements on process with fuzzy temperature controller (S7-300, S7-400)](#requirements-on-process-with-fuzzy-temperature-controller-s7-300-s7-400)
- [Process of fuzzy system identification (S7-300, S7-400)](#process-of-fuzzy-system-identification-s7-300-s7-400)
- [Performing fuzzy system identification (S7-300, S7-400)](#performing-fuzzy-system-identification-s7-300-s7-400)

#### Requirements on process with fuzzy temperature controller  (S7-300, S7-400)

##### Requirement

The process should fulfill the following requirements in order to achieve optimal control using the fuzzy temperature controller:

- At bath heatings the liquid to be heated has to be mixed thoroughly.
- In case of bath-in-bath control systems both liquids have to be mixed thoroughly. At the same time good heat transitions between all the heat-transferring media have to be ensured. In the case of materials with poor heat-transferring properties large transfer surfaces should ensure good heat transportation.
- In case of room temperature control systems thorough mixing (for example with fans) has to be ensured.
- The controlling system gain may not exceed the factor of 3.
- The delay time may not exceed 3% of the recovery time.
- The temperature to be controlled should change by a maximum of 1‰ of the specified maximum temperature at the maximum manipulated value output within the sampling time of the controller.

##### Classification of the Controlled Systems

A controlled system or a process to be controlled is characterized by parameters such as the heat output, the heating mass or the heating capacity of the medium to be heated. With regard to the fuzzy controller a difference is made between "critical" and "non-critical" temperature controlled systems as follows: The control system becomes increasingly critical:

- The greater the heat output,
- the greater the heating capacity of the heating,
- The lower the heating capacity of the medium to be heated,
- the greater the heat transition resistance,
- the smaller the heat transfer surface.

After a manipulated value step change has been applied to the controlled system, it reacts with a step response. The controlled system can also be classified on the basis of this step response: The control system becomes increasingly critical the greater the ratio t<sub>u</sub> / t<sub>g</sub> is and the greater the controlled system gain is. With t<sub>u</sub> / t<sub>g</sub> &lt; 1/10 you have a non-critical control section.

---

**See also**

[Characteristic values of the control section](PID%20control.md#characteristic-values-of-the-control-section)

#### Process of fuzzy system identification (S7-300, S7-400)

##### Process of parameter tuning with fuzzy temperature controller

Parameter optimization is based on a self-optimizing fuzzy controller.

The identification of the controlled system begins with a monitoring phase during which no heat output takes place. The duration of the monitoring phase is as follows:

- Monitoring phase continuous controller: Approx. 1 min
- Monitoring phase step controller: Approx. 1 min + 1/2 x actuating time of final control element

This time is used in order to determine temperature trends in the heating medium. Afterwards the maximum heating output of 100% is output. This is visible at the LMN output parameter in the instance DB of the PID_FM instruction.

The range of the first 4% of the temperature increase of the setpoint value range is used for the identification, whereby information about the process response is obtained at 1% and 4% respectively of the temperature increase on the basis of the time that has passed.

The identification is complete when the heating output becomes less than 100%. This behavior can be used, for example, to deactivate the identification via the user program. After the identification phase the controller continues to operate with the determined parameters.

If the setpoint value step change is not adjusted and if the heating output remains permanently at zero, the identification has been terminated unsuccessfully, meaning that the controller cannot control the connected controlled system.

##### Controller behavior with different control sections

Problems do not arise in case of an "uncritical" controlled system, neither during identification nor during controlling.

The identification of a controlled system that is "too critical" is cancelled. Controlling of an identified "critical" controlled system is carried out very "carefully" or slowly.

#### Performing fuzzy system identification (S7-300, S7-400)

##### Requirement

You have selected the "Fuzzy controller" control algorithm during parameter assignment.

You have to ensure as far as possible that the controlled system has settled (no heating-up or cooling-down process) or is changing slowly and monotonously before the identification is carried out. The criterion can be that the temperature change is to approach a straight during a period of one minute. At faster processes this requirement is particularly relevant.

Since the manipulated variable zero is output for approx. one minute by the controller at the beginning of identification, the temperature to be controlled has to lie near the ambient temperature.

##### Starting fuzzy system identification

Follow these steps to tune a fuzzy controller:

1. Select the instance DB of the channel you want to tune.
2. Click the "Start" icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value, and manipulated variable are recorded.
3. Enter a new setpoint (SP_OP) in the "Tuning" group.

   The new setpoint must meet the following conditions:

   - Setpoint step change &gt; 5%
   - New setpoint &gt; process value + setpoint high limit x 0.12
4. Click ![Starting fuzzy system identification](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Fuzzy process identification" in the "Tuning" group.

##### Result

The new setpoint (SP_OP), SP_OP_ON = TRUE and FUZID_ON = TRUE are sent to the FM. Starting the fuzzy system identification. The IDSTATUS parameter of the CH_DIAG instruction provides information on the identification state. You see in the status display field if a fuzzy system identification is activated or running.

##### Deactivating fuzzy system identification

As long as the bit FUZID_ON = TRUE, the next identification is started whenever the setpoint step change is sufficiently large.

Proceed as follows to turn off the tuning mode:

1. Enter FUZID_ON in a watch table.
2. Set FUZID_ON = FALSE.

**Note**

Deactivation of the tuning mode FUZID_ON = FALSE before identification has been completed does not stop the identification. An identification process that has been started continues to run under all circumstances – with the exception of a negative setpoint value step change.

##### Repeating Fuzzy system identification

A renewed identification is carried out with each additional setpoint step change ≥12% unless the identification has been deactivated again with FUZID_ON = FALSE.

It is also possible to restart the identification by reducing and then increasing the setpoint by 12&gt; %.

##### Canceling fuzzy system identification

Identification can be canceled in the following cases:

- By the controller if a "critical" controlled system is identified. After canceling the controller is in the error state. This state is indicated by the fact that the manipulated variable is reset permanently by the controller. This is also not changed by deactivating the optimization. The error state is deleted by starting a new identification.

  Information about the state of the identification is available through the IDSTATUS parameter of the CH_DIAG FB. More information on this can be found at the end of this section under "Controller State Information".
- By the operator by generating a negative setpoint value step change, whereby the setpoint value must lie below that of Condition 2 (see above "How To Start identification").

Proceed as follows to cancel tuning:

1. Enter a new setpoint that is less than the current process value and meets the same conditions as for the start of fuzzy system identification.
2. Click ![Canceling fuzzy system identification](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Fuzzy process identification" in the "Tuning" group.

---

**See also**

[Parameter IDSTATUS (S7-300, S7-400)](FM%20455%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#parameter-idstatus-s7-300-s7-400)

### Downloading tuned parameters in device (S7-300, S7-400)

#### Introduction

You can proceed as follows to prevent the parameters on the FM from being overwritten with the system data the next time you start up the CPU:

- You download the tuned PID parameters from the instance DB of the PID_FM to the FM after each startup of the FM with LOAD_PAR=TRUE.
- Download the PID parameters to the SDB.

  > **Note**
  >
  > The PI, PID and SAVE parameter records cannot be stored in the SDB.

#### Procedure

Proceed as follows to download the parameters to the SDB:

1. Click on the icon ![Procedure](images/46478751371_DV_resource.Stream@PNG-de-DE.png) "Transfer online data to an offline project".

   The PID parameters are saved in the parameter setting of the FM.
2. Stop CPU.
3. Click ![Procedure](images/31289963147_DV_resource.Stream@PNG-de-DE.png) "Download to device".

### Working with the trend view (S7-300, S7-400)

#### Monitoring

1. Double click in the device view under the "Commissioning" module.
2. Navigate in the project view to "Trend view".
3. Select the instance DB you wish to monitor. The channel to which the instance DB has been assigned will be displayed.
4. Specify the update cycle in which the trend view is to record.
5. Click on "Measurement on" to start measuring.
6. Click on "Measurement off" to stop measuring.

#### Procedure

To adjust the scale, proceed as follows:

1. Double click on "Commissioning" in the device view of the module.
2. Navigate to "Trend view" in the configuration view.
3. To change the time axis:

   - Click on the arrow-button next to the date to open a calendar. Select a date from the calendar. To lock the selection, click on the blue lock. This possibility exists for the beginning and end dates.
   - Click on the time scale. The mouse pointer will be illustrated as a left/right arrow. Press the mouse and drag it to the left or right.

     If the beginning or end time is locked, the time scaling will change.

     If neither the beginning nor the end time is locked, the specified period will change, the scaling remains the same.
4. To change the value axis:

   - Click on the input field for the value displayed above or below. Enter your desired value here. To lock the selection, click on the blue lock. This possibility exists for the high and low value.
   - Click on the value scale. The mouse pointer will be illustrated as an up/down arrow. Press the mouse and drag it up or down.

     If the high or low value is locked, the scaling of the value axis will change.

     If neither the high nor the low value is locked, the specified range will change, the scaling remains the same.

### Changing parameters with the HMI (S7-300, S7-400)

#### Procedure

Proceed as follows to change the controller parameters of the instruction PID_FM with the HMI:

1. Write the parameter you want to change from the HMI to an auxiliary DB on the CPU (see ①).
2. Set PID_FM.COM_RST to TRUE.

   The instruction performs an initialization run. The parameters are synchronized between FM and CPU (see ②).
3. Transfer the parameters you want to changed from the auxiliary DB to the instance DB of the instruction PID_FM (see ③).
4. Set PID_FM.LOAD_PAR to TRUE.

   The changed parameters are transferred to the FM (see ④).

It is necessary to store the parameters in an auxiliary DB because PID_FM after the start of the CPU with COM_RST = TRUE reads those parameters from the module that the CPU has previously transferred from the system data to the FM.

![Procedure](images/18222080395_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Mode of operation PID_FM_455 (S7-300, S7-400)](FM%20455%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#mode-of-operation-pid_fm_455-s7-300-s7-400)

### Measuring the motor transition time (S7-300, S7-400)

#### Introduction

The motor transition time has to be as accurate as possible for good controller results. The data in the actuator documentation contains average values for this type of actuator. The value for the specific actuator used may differ.

You can measure the motor transition time during commissioning if you are using actuators with position feedback or endstop signals. The motor transition time cannot be measured if neither position feedback nor endstop signals are available.

#### Requirement

- The configured motor transition time must be half the size of the real transition time. The actuator is moved for a maximum of twice the transition time in one direction.
- The position feedback must be interconnected for actuators with analog position feedback.
- The endstop signals must be interconnected for actuators with endstop signals.

#### Actuators with analog position feedback

Proceed as follows to measure motor transition time with position feedback:

1. Select the instance DB for which you want to measure the motor transition time.
2. Select the "Use position feedback" check box.
3. Enter the position to which the actuator is to be moved in the "Target position" input field.

   The current position feedback (starting position) will be displayed. Click the ![Actuators with analog position feedback](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start transition time measurement" icon.

#### Result

The actuator is moved from the starting position to the target position. Time measurement starts immediately and ends when the actuator reaches the target position. The motor transition time is calculated according to the following equation:

Motor transition time = (output value high limit – output value low limit) × Measuring time / AMOUNT (target position – starting position).

The progress and status of transition time measurement are displayed. The measured transition time is displayed in the field "Measured transition time". Once transition time measurement is complete, the manual mode of the transition signals is switched on (LMNSOPON = TRUE). The actuator will stop being moved.

#### Actuators with endstop signals

Proceed as follows to measure motor transition time with endstop signals:

1. Select the instance DB for which you want to measure the motor transition time.
2. Select the "Use actuator endstop signals" check box.
3. Click the ![Actuators with endstop signals](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start transition time measurement" icon.

#### Result

The actuator is moved first to the low endstop, then to the high endstop and then back to the low endstop. Time measurement will start once the actuator has reached the lower endstop and will end when the actuator reaches the lower endstop for the second time. The motor transition time is equal to the time measured divided by two.

The progress and status of transition time measurement are displayed. The measured transition time is displayed in the field "Measured transition time". Once transition time measurement is complete, the manual mode of the transition signals is switched on (LMNSOPON = TRUE). The actuator will stop being moved.

#### Loading measured transition time

1. Click ![Loading measured transition time](images/46478751371_DV_resource.Stream@PNG-de-DE.png) "Transfer online data to an offline project" to save the measured motor transition time locally in the project.

   The measured transition time is saved in the parameter setting of the FM.
2. Click ![Loading measured transition time](images/31289963147_DV_resource.Stream@PNG-de-DE.png) "Download to device" to activate all changes the next time you start the CPU.

#### Cancelling transition time measurement

When you cancel the transition time measurement, the manual mode of the actuator signals is switched on (LMNSOPON = TRUE) and the manual mode with manipulated value specification is switched off (LMNOP_ON = FALSE). The actuator will stop being moved.

---

**See also**

[In/out parameters PID_FM_455 (S7-300, S7-400)](FM%20455%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#inout-parameters-pid_fm_455-s7-300-s7-400)

## FM 455: Diagnostics with LED display (S7-300, S7-400)

This section contains information on the following topics:

- [Error Display via the Error LEDs (S7-300, S7-400)](#error-display-via-the-error-leds-s7-300-s7-400)
- [Triggering diagnostic interrupts (S7-300, S7-400)](#triggering-diagnostic-interrupts-s7-300-s7-400)
- [Diagnostic data record DS0 and DS1 (S7-300, S7-400)](#diagnostic-data-record-ds0-and-ds1-s7-300-s7-400)
- [Measuring transducer fault (S7-300, S7-400)](#measuring-transducer-fault-s7-300-s7-400)
- [List of RET_VALU messages (S7-300, S7-400)](#list-of-ret_valu-messages-s7-300-s7-400)

### Error Display via the Error LEDs (S7-300, S7-400)

#### Where are the errors displayed?

The red LED INTF indicates an internal fault on the module.

The red LED EXTF indicates an external fault, for example fault on the connections.

If the yellow LED flashes, then the firmware has been deleted. This status can only occur in the case of faulty hardware or if the loading procedure of the firmware is aborted.

#### Which errors are displayed?

The following faults are indicated by the error LEDs lighting up:

| Type of error | Diagnostic message | Possible cause | Correction |
| --- | --- | --- | --- |
| Internal errors | Module defective | Hardware error | Replace module |
| Time monitoring (watchdog) tripped | Hardware error | Replace module |  |
| EEPROM content is invalid | Failure of the supply voltage when configuring | Reconfigure module |  |
| External errors | Incorrect parameters in module | Incorrect parameters have been transferred to the module | Reconfigure module |
| Errors with the analog inputs or analog outputs | Analog input hardware error | Replace module |  |
| Analog input, wire breakage | Remedy wire break |  |  |
| Analog input measuring range violation (underrange) | Check the measuring signal |  |  |
| Analog input measuring range violation (overrange) | Check the measuring signal |  |  |
| Analog output wire break | Remedy wire break |  |  |
| Analog output short circuit | Eliminate the short-circuit |  |  |
| Missing external auxiliary supply | Left-hand front connector not plugged  24 V supply missing | Plug in the left-hand front connector   Restore 24 V supply |  |

#### Diagnostic interrupt in the case of errors

All errors can trigger a diagnostic interrupt if you have enabled the diagnostic interrupt in the respective parameterization screen. From the diagnostic data records DS0 and DS1 you can see which errors have caused the LED to light up. The assignment of the diagnostic data records DS0 and DS1 is described in chapter "[Triggering diagnostic interrupts](#triggering-diagnostic-interrupts-s7-300-s7-400)".

### Triggering diagnostic interrupts (S7-300, S7-400)

#### What is a diagnostic interrupt?

If a user program is to respond to an internal or external fault, you can set a diagnostics interrupt parameter that interrupts the cyclic program of the CPU and calls the diagnostics interrupt OB, OB8 82.

#### Which events may trigger a diagnostic interrupt?

The list shows which events can trigger a diagnostic interrupt:

- The module has not been configured or is incorrectly configured
- Module defective
- Wire break in analog inputs (4 to 20 mA)
- High limit violated and low limit violated with analog inputs
- Load break and short circuit at analog outputs
- Wire break at thermocouples and Pt 100

#### Default setting

The diagnostic interrupt is blocked by default.

#### Enabling the diagnostic interrupt

You disable or enable the diagnostics interrupt for the module in the “Basic parameters” dialog box.

#### Responses to an interrupt-triggering event

The following happens when an event occurs that could trigger a diagnostic interrupt:

- The diagnostic information is stored in diagnostic data records DS0 and DS1.
- One or both error LEDs light up.
- The diagnostic interrupt OB (OB 82) is called.
- The diagnostic record DS0 is entered in the start information of the diagnostic interrupt OB.
- If there is no hardware fault, the module continues to control.

If no OB 82 is programmed, the CPU goes to STOP.

### Diagnostic data record DS0 and DS1 (S7-300, S7-400)

#### Introduction

The information showing the event which has triggered a diagnostics interrupt is written to the diagnostics data records DS0 and DS1. The diagnostics data record DS0 comprises four bytes. DS1 comprises 27 bytes with the first four bytes being identical to DS0.

#### Read data record from the module

The diagnostic data record DS0 is automatically transferred to the start information when the diagnostic OB is called. There these four bytes are stored in the local data (byte 8 - 11) of the OB 82.

The diagnostic data record DS1 (and hence also the content of the DS0) can be read from the module using the "CH_DIAG_455" instruction. This only makes sense if an error is reported in a channel in the DS0.

#### How does the diagnostics text appear in the diagnostics buffer?

If you want to enter the diagnostics message in the diagnostics buffer, call the "WR_REC" instruction "Enter user-specific message in the diagnostics buffer" in the user program. The event number of the respective diagnostics report is specified on the input parameter EVENTN. The interrupt is entered in the diagnostics buffer with x = 1 as incoming and x = 0 as outgoing. Alongside the time of the entry, the diagnostics buffer also shows the respective diagnostics text that is specified in the "Meaning" column.

#### Assignment of the diagnostic data record DS0 in the start information

The following table shows the assignment of the diagnostic data record DS0 in the start information. Bits that are not listed are of no significance and are zero.

Assignment of the diagnostic data record DS0

| Byte | Bit | Meaning | Note | Event no. |
| --- | --- | --- | --- | --- |
| 0 | 0 | BG fault | Is set for every diagnostic event | 8:x:00 |
| 1 | Internal error | If set with all internal errors:  - Time watchdog tripped - EEPROM content invalid; module continues without controlling and waits for a new configuration by the CPU - EPROM fault - ADC/DAC fault - Analog input hardware error | 8:x:01 |  |
| 2 | External error | Is set with all external errors:  - Missing external auxiliary supply - Faulty parameters - Analog input wire break (only area 4 to 20 mA) - Analog input measuring range violation (underrange) - Analog input measuring range violation (overrange) - Analog output wire break - Analog output short circuit | 8:x:02 |  |
| 3 | Error in a channel | Refer to DS 1, as of byte 7 for a further breakdown | 8:x:03 |  |
| 4 | Missing external auxiliary supply | 24 V supply of the FM 455 failed | 8:x:04 |  |
| 6 | EEPROM content is invalid | Missing supply voltage during a write operation in EEPROM. The module starts with default parameters. | 8:x:03 |  |
| 7 | Faulty parameters | The module cannot make use of a parameter. Reason: Parameter unknown or invalid combination of parameters.  See menu **Target system &gt; Parameterization error display** | 8:x:07 |  |
| 1 | 0 ... 3 | Module class | Is always occupied with 8 | – |
| 4 | Channel-specific diagnosis | Is set when the module can provide additional channel information and a channel error exists (see DS 1 byte 7 to 12) | – |  |
| 2 | 0 | User module incorrect / missing | The position (A, B, C, D) of the coding key does not agree with the parameter assignment in the FM 455 | 8:x:30 |
| 3 | Time monitoring (watchdog) tripped | Hardware error | 8:x:33 |  |
| 3 | 2 | EPROM fault | Module defective | 8:x:42 |
| 4 | ADC/DAC fault | Module defective | 8:x:44 |  |

#### Diagnostics Data Record DS 1 of the FM 455

The length of diagnostic data record DS1 is 27 bytes. The first 4 bytes are identical with the diagnostic data record DS0. The following table illustrates the assignment of the remaining bytes. Bits that are not listed are of no significance and are zero.

Assignment of the Bytes 4 to 12 of the Diagnostics Data Record DS1 of the FM 455

| Byte | Bit | Meaning | Note |  | Event no. |
| --- | --- | --- | --- | --- | --- |
| 4 | 0 ... 7 | Channel type | Is always occupied with 75H |  | – |
| 5 | 0 ... 7 | Length of diagnostics information | Is always occupied with 8 |  | – |
| 6 | 0 ... 7 | Number of channels | 17 always assigned (16 controllers + 1 reference channel) |  | – |
| 7 | 0 … 7 | Channel error vector | One bit each is assigned to channels 1 to 8 |  | - |
| 8 | 0 … 7 | Channel error vector | One bit each is assigned to channels 9 to 16 |  | - |
| 9 | 0 | Error on the reference channel |  |  | - |
| 10 | 0 | Analog input hardware error | Channel-specific diagnostics channel 1 | – | 8:x:B0 |
| 1 | Parameterization error | The position (A, B, C, D) of the coding key does not agree with the parameter assignment in the FM 455 | 8:x:B1 |  |  |
| 2 | Analog input wire break (only area 4 to 20 mA) |  | 8:x:B2 |  |  |
| 3 | Unused |  | 8:x:B3 |  |  |
| 4 | Analog input measurement range low limit violated<sup>1</sup> |  | 8:x:B4 |  |  |
| 5 | Analog input measurement range high limit violated<sup>1</sup> |  | 8:x:B5 |  |  |
| 6 | Analog output wire break | Only for current output of continuous controller | 8:x:B6 |  |  |
| 7 | Analog output short circuit | Only with the current output of the C controller | 8:x:B7 |  |  |
| 11 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics - channel 2 |  | See above |
| 12 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics - channel 3 |  | See above |
| 13 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics - channel 4 |  | See above |
| 14 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 5 |  | See above |
| 15 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 6 |  | See above |
| 16 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 7 |  | See above |
| 17 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 8 |  | See above |
| 18 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 9 |  | See above |
| 19 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 10 |  | See above |
| 20 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 11 |  | See above |
| 21 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 12 |  | See above |
| 22 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 13 |  | See above |
| 23 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 14 |  | See above |
| 24 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 15 |  | See above |
| 25 | 0 ... 7 | See Byte 10 | Channel-specific diagnostics channel 16 |  | See above |
| 26 | 0 ... 7 | See Byte 10 | Diagnosis for reference channel |  | See above |
| <sup>1 </sup>refer to the chapter "[Measuring transducer fault](#measuring-transducer-fault-s7-300-s7-400)<sup>"</sup> |  |  |  |  |  |

#### What you should particularly note

The FM 455 is supplied with voltage solely via the left front connector.

In the following cases, the CPU therefore recognizes the "Module removed / cannot respond":

- if the left front connector of the FM 455 is not connected
- if there is no 24 V supply voltage on the left front connector

  > **Note**
  >
  > If, in the diagnostics buffer of the CPU, the entry "Module removed / cannot respond" is entered, check to see if the left front connector is connected and if the 24 V supply voltage of the FM 455 exists.

#### Additional information

For more information on the "RET_VALU" parameter, refer to [List of RET_VALU messages](#list-of-ret_valu-messages-s7-300-s7-400) and the "Extended instructions" section of the help system.

### Measuring transducer fault (S7-300, S7-400)

#### Measuring transducer fault

The following faults in measuring transducers can be recognized by the FM 455:

- Measuring range violation (underrange)
- Measuring range violation (overrange)
- Wire break (not with all measuring ranges)

Whenever one of these faults occurs, the group error ”External error” is set in the diagnostics data record DS0 and channel-specific error bits are set in the diagnostics data record DS1 (refer to the tables in the previous section). When these errors disappear, the respective bits are reset.

The following table shows at which limits in the individual measuring ranges the error bits are set or reset.

| Measuring range | Error bit   Low Measuring Range Limit violated at ... | Error bit   Measuring Range high limit violated at ... | Error bit  Wire Break Display |
| --- | --- | --- | --- |
| DS1: Byte 10 to 26, bit 4 | DS1: Byte 10 to 26, bit 5 | DS1: Byte 10 to 26, bit 2 |  |
| 0 to 20 mA | &lt; - 3.5 mA | &gt; 23.5 mA | – |
| 4 to 20 mA | Error bit = 1  at &lt; 3.6 mA  Error bit = 0  at &lt; 3.8 mA | &gt; 22.8 mA | Error bit = 1  at &lt; 3.6 mA  Error bit = 0  at &lt; 3.8 mA |
| 0 V to 10 V | &lt;- 1.175 V | &gt; 11.75 V | – |
| Pt 100  (-200 to 850 °C)  (-328 to 1562 °F) | &lt; 30.82 mV | &gt; 650.46 mV | Yes, parameter can be set,   Display: 650.46 mV |
| Pt 100  (-200 to 556 °C)  (-328 to 1032 °F) | &lt; 30.82 mV | &gt; 499.06 mV | Yes, parameter can be set,   Display: 499.06 mV |
| Pt 100  (-200 to 130 °C)  (-328 to 264 °F) | &lt; 30.82 mV | &gt; 254.12 mV | Yes, parameter can be set,   Display: 254.12 mV |
| Thermocouple element type B | &lt; 0 mV | &gt; 13.81 mV | Yes, parameter can be set, the last value will be stored. |
| Thermocouple element type J | &lt; - 8.1 mV | &gt; 69.54 mV | Yes, parameter can be set, the last value will be stored. |
| Thermocouple element type K | &lt; - 6.45 mV | &gt; 54.88 mV | Yes, parameter can be set, the last value will be stored. |
| Thermocouple element type R | &lt; - 0.23 mV | &gt; 21.11 mV | Yes, parameter can be set, the last value will be stored. |
| Thermocouple element type S | &lt; - 0.24 mV | &gt; 18.7 mV | Yes, parameter can be set, the last value will be stored. |
| Free thermocouple element | &lt; low input value of the polyline | &gt; high input value of the polyline | Yes, parameter can be set, the last value will be stored. |

### List of RET_VALU messages (S7-300, S7-400)

#### RET_VALU messages

| JOB_ERR (Hex) | JOB_ERR (Dec) | JOB_ERR (Int) | Meaning |
| --- | --- | --- | --- |
| 7000 | 28672 | -32624 | First call with REQ=0: no data transmission active; BUSY has the value 0. |
| 7001 | 28673 | -32624 | First call with REQ=1: data transmission initiated; BUSY has the value 1. |
| 7002 | 28674 | -32624 | Interim call (REQ irrelevant). Data transfer already active; BUSY has the value 1. |
| 8090 | 32912 | -32624 | Specified logical base address invalid: There is no assignment in the SDB1/SDB2x, or it is not a base address. |
| 80A0 | 32928 | -32608 | Negative acknowledgment when reading from the module. Module was removed during the read operation or the module is defective. |
| 80A1 | 32929 | -32607 | Negative acknowledgment when writing to the module. Module was removed during the write operation or the module is defective. |
| 80A2 | 32930 | -32606 | Protocol error at layer 2 |
| 80A3 | 32931 | -32605 | Protocol error involving user interface/user |
| 80A4 | 32932 | -32604 | Communication bus error |
| 80B1 | 32945 | -32591 | Incorrect length specification. FM_TYPE parameter in channel DB not set correctly for the module in use. |
| 80B2 | 32946 | -32590 | The configured slot is not being used. |
| 80B3 | 32947 | -32589 | Actual module type is not match configured module type. |
| 80C0 | 32960 | -32576 | Module data not ready for reading. |
| 80C1 | 32961 | -32575 | Data of a write job of the same type have not yet been processed by the module. |
| 80C2 | 32962 | -32574 | The module is currently processing the maximum possible number of jobs. |
| 80C3 | 32963 | -32573 | Required resources (memory etc.) currently occupied. |
| 80C4 | 32964 | -32572 | Communication error |
| 80C5 | 32965 | -32571 | Distributed I/O not available. |
| 80C6 | 32966 | -32570 | Priority class abort (restart or background). |
| 8522 | 34082 | -31454 | Channel DB or parameter DB too short. The data cannot be read off the DB. (Write job) |
| 8532 | 34098 | -31438 | DB number of the parameter DB too high (Write job) |
| 853A | 34106 | -31430 | Parameter DB not present. (write job) |
| 8544 | 34116 | -31420 | Error at n-th (n &gt; 1) read access to a DB after an error has occurred. (write job) |
| 8723 | 34595 | -30941 | Channel DB or parameter DB too short. The data cannot be written to the DB. (Read job) |
| 8730 | 34608 | -30928 | Parameter DB in the CPU is write protected. The data cannot be written to the DB (read job) |
| 8732 | 34610 | -30926 | DB number of the parameter DB too high (Read job) |
| 873A | 34618 | -30918 | Parameter DB does not exist. (read job) |
| 8745 | 34629 | -30907 | Error at n-th (n &gt; 1) write access to a DB after an error has occurred. (Read job) |
| 80ff | 33023 | -32513 | Incorrect index specification with block FMT_PAR |
| Errors 80A2..80A4 and 80Cx are temporary, i.e., they can be rectified automatically after a waiting time. Messages of the 7xxx form indicate temporary operating states of communication. |  |  |  |
