---
title: "Events (S7-300, S7-400)"
package: ProgEvents34enUS
topics: 12
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Events (S7-300, S7-400)

This section contains information on the following topics:

- [Events and event ID (S7-300, S7-400)](#events-and-event-id-s7-300-s7-400)
- [Event class 1 - standard OB events (S7-300, S7-400)](#event-class-1---standard-ob-events-s7-300-s7-400)
- [Event class 2 - synchronous errors (S7-300, S7-400)](#event-class-2---synchronous-errors-s7-300-s7-400)
- [Event class 3 - synchronous errors (S7-300, S7-400)](#event-class-3---synchronous-errors-s7-300-s7-400)
- [Event class 4 - stop events and other mode changes (S7-300, S7-400)](#event-class-4---stop-events-and-other-mode-changes-s7-300-s7-400)
- [Event class 5 - status runtime events (S7-300, S7-400)](#event-class-5---status-runtime-events-s7-300-s7-400)
- [Event class 6 - communication events (S7-300, S7-400)](#event-class-6---communication-events-s7-300-s7-400)
- [Event class 8 - diagnostic events for modules (S7-300, S7-400)](#event-class-8---diagnostic-events-for-modules-s7-300-s7-400)
- [Event class 9 - standard user events (S7-300, S7-400)](#event-class-9---standard-user-events-s7-300-s7-400)
- [Event classes A and B - free user events (S7-300, S7-400)](#event-classes-a-and-b---free-user-events-s7-300-s7-400)
- [Reserved event classes (S7-300, S7-400)](#reserved-event-classes-s7-300-s7-400)

## Events and event ID (S7-300, S7-400)

### Event

All events are numbered within the SIMATIC S7. This allows you to relate a message text to an event.

### Event ID

An event ID is assigned to every event. The event ID is structured as follows:

![Structure of the event ID.](images/63732940939_DV_resource.Stream@PNG-en-US.png)

Structure of the event ID.

### Event class

The event classes are as follows:

| Number | Event class |
| --- | --- |
| 1 | Standard OB events |
| 2 | Synchronous errors |
| 3 | Asynchronous errors |
| 4 | Mode transitions |
| 5 | Runtime events |
| 6 | Communication events |
| 7 | Events for fail-safe and fault-tolerant systems |
| 8 | Standardized diagnostics data on modules |
| 9 | Predefined user events |
| A, B | Freely definable events |
| C , D, E | Reserved |
| F | Reserved for modules not in central rack (for example, CPs or FMs) |

### Identifier

The identifier is used to distinguish the type of events. The four bits have the following significance:

| Bit no. in the event ID | Meaning |
| --- | --- |
| 8 | = 0: outgoing event  = 1 incoming event |
| 9 | = 1: Entry in diagnostics buffer |
| 10 | = 1: internal error |
| 11 | = 1: external error |

## Event class 1 - standard OB events (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event |
| --- | --- |
| W#16#1381 | Manual warm restart request |
| W#16#1382 | Automatic warm restart request |
| W#16#1383 | Request for manual hot restart |
| W#16#1384 | Request for automatic hot restart |
| W#16#1385 | Request for manual cold restart |
| W#16#1386 | Request for automatic cold restart |
| W#16#1387 | Master CPU: Request for manual cold restart |
| W#16#1388 | Master CPU: Request for automatic cold restart |
| W#16#138A | Master CPU: Manual warm restart request |
| W#16#138B | Master CPU: Automatic warm restart request |
| W#16#138C | Standby CPU: Request for manual restart |
| W#16#138D | Standby CPU: Request for automatic restart |

## Event class 2 - synchronous errors (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event | OB |
| --- | --- | --- |
| W#16#2521 | BCD conversion error | OB 121 |
| W#16#2522 | Area length error when reading | OB 121 |
| W#16#2523 | Area length error when writing | OB 121 |
| W#16#2524 | Area error when reading | OB 121 |
| W#16#2525 | Area error when writing | OB 121 |
| W#16#2526 | Timer number error | OB 121 |
| W#16#2527 | Counter number error | OB 121 |
| W#16#2528 | Alignment error when reading | OB 121 |
| W#16#2529 | Alignment error when writing | OB 121 |
| W#16#2530 | Write error when accessing the DB | OB 121 |
| W#16#2531 | Write error when accessing the DI | OB 121 |
| W#16#2532 | Block number error when opening a DB | OB 121 |
| W#16#2533 | Block number error when opening a DI | OB 121 |
| W#16#2534 | Block number error when calling an FC | OB 121 |
| W#16#2535 | Block number error when calling an FB | OB 121 |
| W#16#253A | DB not loaded | OB 121 |
| W#16#253C | FC not loaded | OB 121 |
| W#16#253D | SFC not loaded | OB 121 |
| W#16#253E | FB not loaded | OB 121 |
| W#16#253F | SFB not loaded | OB 121 |
| W#16#2942 | I/O access error, reading | OB 122 |
| W#16#2943 | I/O access error, writing | OB 122 |

## Event class 3 - synchronous errors (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event | OB |
| --- | --- | --- |
| W#16#3501 | Cycle time exceeded | OB 80 |
| W#16#3502 | User interface (OB or FRB) request error | OB 80 |
| W#16#3505 | Time-of-day interrupt(s) skipped due to new clock setting | OB 80 |
| W#16#3506 | Time-of-day interrupt(s) skipped when changing to RUN after  HOLD | OB 80 |
| W#16#3507 | Multiple OB request errors caused internal buffer overflow | OB 80 |
| W#16#3508 | Isochronous mode interrupt - time error | OB 80 |
| W#16#3509 | Loss of interrupt due to high interrupt load | OB 80 |
| W#16#350A | Resume RUN after CiR | OB 80 |
| W#16#350B | Technology synchronization interrupt - time error | OB 80 |
| W#16#3921/3821 | BATTF: failure on at least one backup battery of the central  rack/ problem eliminated  Note: the incoming event only occurs if one of the backup battery fails (if there are redundant backup batteries). If the other battery then fails, the event does not occur again. | OB 81 |
| W#16#3922/3822 | BAF: failure of backup voltage on central rack/ problem  eliminated | OB 81 |
| W#16#3923/3823 | 24 volt supply failure on central rack / problem eliminated | OB 81 |
| W#16#3925/3825 | BATTF: failure on at least one backup battery in a redundant  central rack/ problem eliminated | OB 81 |
| W#16#3926/3826 | BAF: failure of backup voltage on redundant central rack/  problem eliminated | OB 81 |
| W#16#3927/3827 | 24 volt supply failure on redundant central rack / problem  eliminated | OB 81 |
| W#16#3931/3831 | BATTF: failure of at least one backup battery of the expansion  rack/ problem eliminated | OB 81 |
| W#16#3932/3832 | BAF: failure of backup voltage on expansion rack/ problem  eliminated | OB 81 |
| W#16#3933/3833 | 24 volt supply failure on at least one expansion rack/ problem  eliminated | OB 81 |
| W#16#3942 | Diagnostic error interrupt (module/sub-module fault or maintenance required or both) | OB 82 |
| W#16#3842 | Diagnostic error interrupt (module/sub-module OK) | OB 82 |
| W#16#3951 | PROFINET IO module removed | OB 83 |
| W#16#3954 | PROFINET IO interface sub-module/sub-module removed | OB 83 |
| W#16#3854 | PROFINET IO interface sub-module/sub-module and matches the configured sub-module/sub-module | OB 83 |
| W#16#3855 | PROFINET IO interface sub-module/sub-module inserted, but does not match the configured sub-module/sub-module | OB 83 |
| W#16#3856 | PROFINET IO interface sub-module/sub-module inserted, but error in module parameter assignment | OB 83 |
| W#16#3857 | PROFINET IO submodule/module inserted, but with problem or maintenance | OB 83 |
| W#16#3858 | PROFINET IO submodule, access error corrected | OB 83 |
| W#16#3861 | Module/interface module inserted, module type OK | OB 83 |
| W#16#3961 | Module/interface module removed, cannot be addressed | OB 83 |
| W#16#3863 | Module/interface module inserted, but wrong  module type | OB 83 |
| W#16#3864 | Module/interface module inserted, but causing problem  (type ID unreadable) | OB 83 |
| W#16#3865 | Module inserted, but error in module parameter assignment | OB 83 |
| W#16#3866 | Module responds again, load voltage error corrected | OB 83 |
| W#16#3966 | Module not responding, load voltage error | OB 83 |
| W#16#3367 | Start module parameter reassignment | OB 83 |
| W#16#3267 | End of module parameter reassignment | OB 83 |
| W#16#3968 | Module parameter reassignment terminated with error | OB 83 |
| W#16#3571 | Nesting depth of nesting levels exceeded | OB 88 |
| W#16#3572 | Nesting depth of Master Control Relay exceeded | OB 88 |
| W#16#3573 | Nesting depth exceeded for synchronous errors | OB 88 |
| W#16#3574 | Nesting depth of block calls (U stack) exceeded | OB 88 |
| W#16#3575 | Nesting depth of block calls (B stack) exceeded | OB 88 |
| W#16#3576 | Error during allocation of local data | OB 88 |
| W#16#3578 | Unknown instruction | OB 88 |
| W#16#357A | Call statement with destination outside of the block | OB 88 |
| W#16#3981 | Interface error, incoming | - |
| W#16#3881 | Interface error, outgoing | - |
| W#16#3582 | Memory error in operating system detected and corrected | OB 84 |
| W#16#3583 | Accumulation of detected and corrected memory errors | OB 84 |
| W#16#3585 | Error in the PC operating system (only with Win AC controllers) | OB 84 |
| W#16#3986 | Performance of an H-Sync link affected | OB 84 |
| W#16#3587 | Multi-bit memory error detected and corrected | OB 84 |
| W#16#35A1 | User interface (OB or FRB) not found | OB 85 |
| W#16#35A2 | OB not loaded (started by SFC or operating system due to  configuration) | OB 85 |
| W#16#35A3 | Error when operating system accesses a block | OB 85 |
| W#16#35A4 | PROFINET Interface DB cannot be addressed | OB 85 |
| W#16#34A4 | PROFINET Interface DB can be addressed again | OB 85 |
| W#16#39B1 | I/O access error when updating the process image of the inputs | OB 85 |
| W#16#39B2 | I/O access error when transferring the process image to the  output modules | OB 85 |
| W#16#39B3/38B3 | I/O access error when updating the process image of the inputs | OB 85 |
| W#16#39B4/38B4 | I/O access error when updating the process image of the outputs | OB 85 |
| W#16#38C1 | Expansion rack operational again (1 to 21), outgoing | OB 86 |
| W#16#39C1 | Expansion rack failure (1 to 21), incoming | OB 86 |
| W#16#38C2 | Expansion rack operational again but mismatch between  setpoint and actual configuration | OB 86 |
| W#16#39C3 | Distributed I/O: master system failure incoming | OB 86 |
| W#16#39C4 | Distributed I/O: Station failure, incoming | OB 86 |
| W#16#38C4 | Distributed I/O: Station failure, outgoing | OB 86 |
| W#16#38C5 | Distributed I/O: Station return with problem | OB 86 |
| W#16#38C6 | Expansion unit return, but error in module parameter assignment | OB 86 |
| W#16#38C7 | DP: Station return, but error in module parameter  assignment | OB 86 |
| W#16#38C8 | DP: Station return, but difference between configured and actual configuration | OB 86 |
| W#16#39CA | PROFINET IO system failure | OB 86 |
| W#16#39CB | PROFINET IO station failure | OB 86 |
| W#16#38CB | PROFINET IO station return | OB 86 |
| W#16#38CC | PROFINET IO station return with problem or maintenance | OB 86 |
| W#16#39CD | PROFINET IO station return, but difference between configured and actual configuration | OB 86 |
| W#16#39CE | PROFINET IO station return, error in module parameter assignment | OB 86 |
| W#16#33CF/32CF | Failure/return of a PROFINET IO device resulting from deactivation/activation with the D_ACT_DP instruction | OB 86 |
| W#16#39F8/38F8 | Failure/return of some of the submodules of a PROFINET I-device | OB 86 |
| W#16#38F9 | Return of some of the submodules of a PROFINET I-device with a device configuration difference | OB 86 |
| W#16#35D2 | Diagnostics entries cannot be sent at present | OB 87 |
| W#16#35D3 | Synchronization frames cannot be sent | OB 87 |
| W#16#35D4 | Illegal time jump resulting from synchronization | OB 87 |
| W#16#35D5 | Error adopting the synchronization time | OB 87 |
| W#16#35E1 | Incorrect message frame ID in GD | OB 87 |
| W#16#35E2 | GD packet status cannot be entered in DB | OB 87 |
| W#16#35E3 | Frame length error in GD | OB 87 |
| W#16#35E4 | Illegal GD packet number received. | OB 87 |
| W#16#35E5 | Error while accessing DB in communication instructions for configured S7  connections | OB 87 |
| W#16#35E6 | GD total status cannot be entered in DB | OB 87 |

## Event class 4 - stop events and other mode changes (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event |
| --- | --- |
| W#16#4300 | Backed-up power on |
| W#16#4301 | Mode transition from STOP to STARTUP |
| W#16#4302 | Mode transition from STARTUP to RUN |
| W#16#4303 | STOP caused by stop switch being activated |
| W#16#4304 | STOP caused by STOP operation on programming device or because of STOP instruction |
| W#16#4305 | HOLD: breakpoint reached |
| W#16#4306 | HOLD: breakpoint exited |
| W#16#4307 | Memory reset started by PG operation |
| W#16#4308 | Memory reset started by switch setting |
| W#16#4309 | Memory reset started automatically (power on not backed up) |
| W#16#430A | HOLD exited, transition to STOP |
| W#16#430D | STOP caused by other CPU in multicomputing |
| W#16#430E | Memory reset executed |
| W#16#430F | STOP on the module due to STOP on a CPU |
| W#16#4510 | STOP violation of the CPU's data range |
| W#16#4318 | Start of CiR |
| W#16#4319 | CiR completed |
| W#16#4520 | DEFECT: STOP not possible |
| W#16#4521 | DEFECT: failure of instruction processing processor |
| W#16#4522 | DEFECT: failure of clock chip |
| W#16#4523 | DEFECT: failure of clock pulse generator |
| W#16#4524 | DEFECT: failure of timer update function |
| W#16#4525 | DEFECT: failure of multicomputing synchronization |
| W#16#4926 | DEFECT: failure of the watchdog for I/O access |
| W#16#4527 | DEFECT: failure of I/O access monitoring |
| W#16#4528 | DEFECT: failure of scan time monitoring |
| W#16#4530 | DEFECT: memory test error in internal memory |
| W#16#4931 | STOP or DEFECT: memory test error in memory sub-module |
| W#16#4532 | DEFECT: failure of core resources |
| W#16#4933 | Checksum error |
| W#16#4934 | DEFECT: memory not available |
| W#16#4935 | DEFECT: cancelled by watchdog/processor exceptions |
| W#16#4536 | DEFECT: mode switch defective |
| W#16#4540 | STOP: memory expansion of the internal work memory is not seamless. First  memory expansion too small or missing. |
| W#16#4541 | STOP caused by priority class sequence control system |
| W#16#4542 | STOP caused by object management system |
| W#16#4543 | STOP caused by test functions |
| W#16#4544 | STOP caused by diagnostics system |
| W#16#4545 | STOP caused by communication system |
| W#16#4546 | STOP caused by CPU memory management |
| W#16#4547 | STOP caused by process image management |
| W#16#4548 | STOP caused by I/O management |
| W#16#4949 | STOP caused by continuous hardware interrupt |
| W#16#454A | STOP caused by configuration: An OB deselected per configuration was loaded into the CPU during STARTUP |
| W#16#494D | STOP caused by I/O error |
| W#16#494E | STOP caused by power failure |
| W#16#494F | STOP caused by configuration error |
| W#16#4550 | DEFECT: internal system error |
| W#16#4555 | No hot restart possible, monitoring time elapsed |
| W#16#4556 | STOP: memory reset request from communication system / due to data inconsistency |
| W#16#4357 | Module watchdog started |
| W#16#4358 | All modules are ready for operation |
| W#16#4959 | One or more modules not ready for operation |
| W#16#4562 | STOP caused by programming error (OB not loaded or not possible) |
| W#16#4563 | STOP caused by I/O access error (OB not loaded or not possible) |
| W#16#4567 | STOP caused by H-event |
| W#16#4568 | STOP caused by time error (OB not loaded or not possible) |
| W#16#456A | STOP caused by diagnostic error interrupt (OB not loaded or not possible) |
| W#16#456B | STOP caused by removing/inserting module (OB not loaded or not  possible) |
| W#16#456C | STOP caused by CPU hardware error (OB not loaded or not possible,  or no FRB) |
| W#16#456D | STOP caused by program sequence error (OB not loaded or not  possible) |
| W#16#456E | STOP caused by communication error (OB not loaded or not possible) |
| W#16#456F | STOP caused by rack failure OB (OB not loaded or not possible) |
| W#16#4570 | STOP caused by hardware interrupt (OB not loaded or not possible) |
| W#16#4571 | STOP caused by nesting stack error |
| W#16#4572 | STOP caused by master control relay stack error |
| W#16#4573 | STOP caused by exceeding the nesting depth for synchronous errors |
| W#16#4574 | STOP caused by exceeding interrupt stack nesting depth in the  priority class stack |
| W#16#4575 | STOP caused by exceeding block stack nesting depth in the priority  class stack |
| W#16#4576 | STOP caused by error when allocating the local data |
| W#16#4578 | STOP caused by unknown opcode |
| W#16#457A | STOP caused by code length error |
| W#16#457B | STOP caused by DB not being loaded on on-board I/O |
| W#16#497C | STOP caused by integrated technology |
| W#16#457D | Reset/clear request because the version of the internal interface to the integrated technology was changed. |
| W#16#457F | STOP caused by STOP command |
| W#16#4580 | STOP: back-up buffer contents inconsistent (no transition to RUN) |
| W#16#4590 | STOP caused by overloading the internal functions |
| W#16#49A0 | STOP caused by parameter assignment error or non-permitted  difference between configured and actual configuration: Start-up disabled. |
| W#16#49A1 | STOP caused by parameter assignment error: memory reset  request |
| W#16#49A2 | STOP caused by error in parameter modification: Start-up disabled. |
| W#16#49A3 | STOP caused by error in parameter modification: memory reset  request |
| W#16#49A4 | STOP: inconsistency in configuration data |
| W#16#49A5 | STOP: Distributed I/O: inconsistency in the loaded configuration  information |
| W#16#49A6 | STOP: Distributed I/O: invalid configuration information |
| W#16#49A7 | STOP: Distributed I/O: no configuration information |
| W#16#49A8 | STOP: error indicated by the interface module for the distributed I/O |
| W#16#43B0 | Firmware update / backup was successful |
| W#16#49B1 | Firmware update data incorrect |
| W#16#49B2 | Firmware update: hardware version does not match firmware |
| W#16#49B3 | Firmware update: module type does not match firmware |
| W#16#43B4 | Error in firmware backup |
| W#16#43B6 | Firmware updates canceled by redundant modules |
| W#16#43D0 | LINK-UP aborted due to violation of coordination rules |
| W#16#43D1 | LINK-UP/UPDATE sequence aborted |
| W#16#49D2 | Standby CPU changed to STOP due to STOP on the master CPU during link-up |
| W#16#43D3 | STOP on standby CPU |
| W#16#49D4 | STOP on a master, since partner CPU is also a master (link-up error) |
| W#16#43D5 | LINK-UP rejected due to mismatched CPU memory configuration of the sub-PLC |
| W#16#43D6 | LINK-UP rejected due to mismatched system program of the sub-PLC |
| W#16#43D7 | LINK-UP rejected due to change in user program or in configuration |
| W#16#49D8 | STOP/trouble shooting mode/DEFECT: hardware fault detected due to other error |
| W#16#49D9 | STOP due to SYNC module error |
| W#16#49DA | STOP due to synchronization error between H-CPUs |
| W#16#43DC | Abort during link-up with switchover |
| W#16#43DD | LINK-UP rejected due to running test or other online functions |
| W#16#43DE | Updating aborted due to monitoring time being exceeded during the n-th attempt, new update attempt initiated |
| W#16#43DF | Updating aborted for the last time due to monitoring time being exceeded after completing the maximum amount of attempts. User intervention required. |
| W#16#43E0 | Change from solo mode after link-up |
| W#16#43E1 | Change from link-up after updating |
| W#16#43E2 | Change from updating to redundant mode |
| W#16#43E3 | Master CPU: change from redundant mode to solo mode |
| W#16#43E4 | Standby CPU: change from redundant mode after error-search mode |
| W#16#43E5 | Standby CPU: change from error-search mode after link-up or STOP |
| W#16#43E6 | Link-up aborted on the standby CPU |
| W#16#43E7 | Updating aborted on the standby CPU |
| W#16#43E8 | Standby CPU: change from link-up after startup |
| W#16#43E9 | Standby CPU: change from startup after updating |
| W#16#43F1 | Reserve-master switchover |
| W#16#43F2 | Coupling of incompatible H-CPUs blocked by system program |
| W#16#42F3 | Checksum error detected and corrected by the operating system |
| W#16#43F4 | Standby CPU: Connecting/updating disabled by means of the H_CTRL instruction in the master CPU |

## Event class 5 - status runtime events (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event |
| --- | --- |
| W#16#530D | New startup information in STOP mode |
| W#16#510F | A problem has occurred with WinLC. This problem caused the CPU to go into STOP mode or has caused a fault in the CPU. |
| W#16#5311 | Startup despite missing completed message from module(s) |
| W#16#5545 | Start of parameter reassignment as part of a plant modification during operation |
| W#16#5445 | End of parameter reassignment as part of a plant modification during operation |
| W#16#5961 | Parameter assignment error |
| W#16#5962 | Parameter assignment error with startup blocked |
| W#16#5963 | Parameter assignment error with memory reset request |
| W#16#5966 | Parameter assignment error when switching |
| W#16#5967 | Parameter assignment error: Unknown configuration data |
| W#16#5968/5868 | Emergency address of an Ethernet interface activated/deactivated |
| W#16#5969 | Parameter assignment error with startup blocked |
| W#16#596A | PROFINET IO: IP address of an IO device already present |
| W#16#596B | IP address of an existing Ethernet interface |
| W#16#596C | Name of an existing Ethernet interface |
| W#16#596D | The existing network configuration does not mach the system requirements or configuration. |
| W#16#5371 | Distributed I/O: end of the synchronization with a DP master |
| W#16#5979/5879 | Diagnostics alarm from DP interface: EXTF LED on/off |
| W#16#597C | DP Global Control command failed or moved |
| W#16#5380 | Diagnostics buffer entries from interrupt and asynchronous error events disabled |
| W#16#5581 | One or more licenses for runtime software are missing. |
| W#16#5481 | All licenses for runtime software are complete again. |
| W#16#558A | Difference between the Machine-Readable Product Code of the configured and inserted CPU |
| W#16#558B | Difference between the firmware version of the configured and inserted CPU |
| W#16#5966 | Parameter assignment error when switching |
| W#16#597C | DP Global Control command failed or moved |
| W#16#5395 | Distributed I/O: Reset of a DP master |
| W#16#5598 | Start of potential inconsistency with DP master systems due to CiR |
| W#16#5498 | End of potential inconsistency with DP master systems due to CiR |
| W#16#59A0 | Interrupt in the CPU cannot be assigned |
| W#16#59A1 | Configuration error in the integrated technology |
| W#16#53A2 | Download of technology firmware successful |
| W#16#59A3 | Error when downloading the integrated technology |
| W#16#53A4 | Download of technology DB not successful |
| W#16#55A5 | Version conflict: internal interface with integrated technology |
| W#16#55A6 | The maximum number of technology objects has been exceeded. |
| W#16#55A7 | A technology DB of this type is already present. |
| W#16#53FF | Reset to factory setting |

## Event class 6 - communication events (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event |
| --- | --- |
| W#16#6500 | Connection ID exists twice on module |
| W#16#6501 | Connection resources inadequate |
| W#16#6502 | Error in the connection description |
| W#16#6905/6805 | Resource problem with permanently configured connections/corrected |
| W#16#6510 | CFB structure error detected in instance DB when evaluating EPROM |
| W#16#6514 | GD packet number exists twice on the module |
| W#16#6515 | Inconsistent length specifications in GD configuration information |
| W#16#6316 | Interface error at power up of the AS |
| W#16#6521 | No memory sub-module and no internal memory available |
| W#16#6522 | Illegal module: replace sub-module and reset memory |
| W#16#6523 | Memory reset request due to error accessing module |
| W#16#6524 | Memory reset request due to error in block header |
| W#16#6526 | Memory reset request due to memory replacement |
| W#16#6527 | Memory replaced, therefore hot restart not possible |
| W#16#6528 | Object handling function in STOP/HOLD mode, no hot restart possible |
| W#16#6529 | No startup possible during the "load user program" function |
| W#16#652A | No startup because block exists twice in user memory |
| W#16#652B | No startup because block is too long for sub-module - replace sub-module Module replacement necessary |
| W#16#652C | No startup due to illegal OB on sub-module |
| W#16#6532 | No startup because illegal configuration information on sub-module |
| W#16#6533 | Memory reset request because of invalid sub-module content |
| W#16#6534 | No startup: block exists more than once on module |
| W#16#6535 | No startup: not enough memory to transfer block from module |
| W#16#6536 | No startup: module contains an illegal block number |
| W#16#6537 | No startup: module contains a block with an illegal length |
| W#16#6538 | Local data or write-protection ID (for DB) of a block illegal for CPU |
| W#16#6539 | Illegal command in block (detected by compiler) |
| W#16#653A | Memory reset request because local OB data on module too short |
| W#16#6543 | No startup: illegal block type |
| W#16#6544 | No startup: attribute "relevant for processing" illegal |
| W#16#6545 | Source language illegal |
| W#16#6546 | Maximum number of blocks of one block type reached |
| W#16#6547 | Parameter assignment error when assigning parameters to modules (not on I/O bus, cancel download) |
| W#16#6548 | Plausibility error during block check |
| W#16#6549 | Structure error in block |
| W#16#6550 | A block has an error in the CRC |
| W#16#6551 | A block has no CRC |
| W#16#6353 | Firmware update: Start of firmware download over the network |
| W#16#6253 | Firmware update: End of firmware download over the network |
| W#16#6560 | SCAN overflow |
| W#16#6981 | Interface error, incoming |
| W#16#6881 | Interface error, outgoing |
| W#16#6390 | Formatting of a Micro Memory Card executed |

## Event class 8 - diagnostic events for modules (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event | Module type |
| --- | --- | --- |
| W#16#8x00 | Module fault/OK | Any |
| W#16#8x01 | Internal error |  |
| W#16#8x02 | External error |  |
| W#16#8x03 | Channel fault |  |
| W#16#8x04 | External auxiliary voltage missing |  |
| W#16#8x05 | Front panel connector not plugged in |  |
| W#16#8x06 | No parameter assignment |  |
| W#16#8x07 | Incorrect parameters on module |  |
| W#16#8x30 | User module is missing or has an error |  |
| W#16#8x31 | Communication problem |  |
| W#16#8x32 | RUN/STOP mode (STOP: incoming, RUN: outgoing) |  |
| W#16#8x33 | Time monitoring responded (watchdog) |  |
| W#16#8x34 | Internal power supply failed |  |
| W#16#8x35 | BATTF: battery exhausted |  |
| W#16#8x36 | Entire backup failed |  |
| W#16#8x40 | Expansion rack failure |  |
| W#16#8x41 | Processor failure |  |
| W#16#8x42 | EPROM fault |  |
| W#16#8x43 | RAM fault |  |
| W#16#8x44 | ADC/DAC error |  |
| W#16#8x45 | Fuse tripped |  |
| W#16#8x46 | Hardware interrupt lost |  |
| W#16#8x50 | Configuration/parameter assignment error | Analog input |
| W#16#8x51 | Common mode error |  |
| W#16#8x52 | P short circuit |  |
| W#16#8x53 | M short circuit |  |
| W#16#8x54 | Wire break |  |
| W#16#8x55 | Reference channel error |  |
| W#16#8x56 | Measuring range undershoot |  |
| W#16#8x57 | Measuring range exceeded |  |
| W#16#8x60 | Configuration/parameter assignment error | Analog output |
| W#16#8x61 | Common mode error |  |
| W#16#8x62 | P short circuit |  |
| W#16#8x63 | M short circuit |  |
| W#16#8x64 | Wire break |  |
| W#16#8x66 | No load voltage |  |
| W#16#8x70 | Configuration/parameter assignment error | Digital input |
| W#16#8x71 | Ground fault |  |
| W#16#8x72 | P short circuit (sensor) |  |
| W#16#8x73 | M short circuit |  |
| W#16#8x74 | Wire break |  |
| W#16#8x75 | No sensor power supply |  |
| W#16#8x80 | Configuration/parameter assignment error | Digital output |
| W#16#8x81 | Ground fault |  |
| W#16#8x82 | P short circuit |  |
| W#16#8x83 | M short circuit |  |
| W#16#8x84 | Wire break |  |
| W#16#8x85 | Fuse tripped |  |
| W#16#8x86 | No load voltage |  |
| W#16#8x87 | excessive temperature |  |
| W#16#8xB0 | FM-count: Signal A defective | FM |
| W#16#8xB1 | FM-count: Signal B defective |  |
| W#16#8xB2 | FM-count: Signal N defective |  |
| W#16#8xB3 | FM-count: Transfer defective value between the channels |  |
| W#16#8xB4 | FM-count: Sensor supply 5.2 V defective |  |
| W#16#8xB5 | FM-count: Sensor supply 24 V defective |  |

## Event class 9 - standard user events (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event |
| --- | --- |
| W#16#9001 | Automatic mode |
| W#16#9101 | Manual mode |
| W#16#9x02 | OPEN/CLOSED, ON/OFF |
| W#16#9x03 | Manual command enable |
| W#16#9x04 | Unit protective command (OPEN/CLOSED) |
| W#16#9x05 | Process enable |
| W#16#9x06 | System protection command |
| W#16#9x07 | Process value monitoring responded |
| W#16#9x08 | Manipulated variable monitoring responded |
| W#16#9x09 | System deviation greater than permitted |
| W#16#9x0A | Limit position error |
| W#16#9x0B | Runtime error |
| W#16#9x0C | Command execution error (sequence control) |
| W#16#9x0D | Operating status running &gt; OPEN |
| W#16#9x0E | Operating status running &gt; CLOSED |
| W#16#9x0F | Command blocking |
| W#16#9x11 | Process status OPEN/ON |
| W#16#9x12 | Process status CLOSED/OFF |
| W#16#9x13 | Process status intermediate position |
| W#16#9x14 | Process status ON via AUTO |
| W#16#9x15 | Process status ON via manual |
| W#16#9x16 | Process status ON via protective command |
| W#16#9x17 | Process status OFF via AUTO |
| W#16#9x18 | Process status OFF via manual |
| W#16#9x19 | Process status OFF via protective command |
| W#16#9x21 | Function error on approach |
| W#16#9x22 | Function error on return |
| W#16#9x31 | Actuator (DE/WE) limit position OPEN |
| W#16#9x32 | Actuator (DE/WE) limit position not OPEN |
| W#16#9x33 | Actuator (DE/WE) limit position CLOSED |
| W#16#9x34 | Actuator (DE/WE) limit position not CLOSED |
| W#16#9x41 | Illegal status, tolerance time elapsed |
| W#16#9x42 | Illegal status, tolerance time not elapsed |
| W#16#9x43 | Interlock error, tolerance time = 0 |
| W#16#9x44 | Interlock error, tolerance time &gt; 0 |
| W#16#9x45 | No reaction |
| W#16#9x46 | Final status exited illegally, tolerance time = 0 |
| W#16#9x47 | Final status exited illegally, tolerance time &gt; 0 |
| W#16#9x50 | Upper limit of signal range USR |
| W#16#9x51 | Upper limit of measuring range UMR |
| W#16#9x52 | Lower limit of signal range LSR |
| W#16#9x53 | Lower limit of measuring range LMR |
| W#16#9x54 | Upper alarm limit UAL |
| W#16#9x55 | Upper warning limit UWL |
| W#16#9x56 | Upper tolerance limit UTL |
| W#16#9x57 | Lower tolerance limit LTL |
| W#16#9x58 | Lower warning limit LWL |
| W#16#9x59 | Lower alarm limit LAL |
| W#16#9x60 | GRAPH 7 step entering/leaving |
| W#16#9x61 | GRAPH 7 interlock error |
| W#16#9x62 | GRAPH 7 execution error |
| W#16#9x63 | GRAPH 7 error noted |
| W#16#9x64 | GRAPH 7 error acknowledged |
| W#16#9x70 | Trend exceeded in positive direction |
| W#16#9x71 | Trend exceeded in negative direction |
| W#16#9x72 | No reaction |
| W#16#9x73 | Final state exited illegally |
| W#16#9x80 | Limit value exceeded, tolerance time = 0 |
| W#16#9x81 | Limit value exceeded, tolerance time &gt; 0 |
| W#16#9x82 | Below limit value, tolerance time = 0 |
| W#16#9x83 | Below limit value, tolerance time &gt; 0 |
| W#16#9x84 | Gradient exceeded, tolerance time = 0 |
| W#16#9x85 | Gradient exceeded, tolerance time &gt; 0 |
| W#16#9x86 | Below gradient, tolerance time = 0 |
| W#16#9x87 | Below gradient, tolerance time &gt; 0 |
| W#16#9190/9090 | User parameter assignment error incoming/outgoing |
| W#16#91F0 | Overflow |
| W#16#91F1 | Underflow |
| W#16#91F2 | Division by 0 |
| W#16#91F3 | Illegal calculation operation |

## Event classes A and B - free user events (S7-300, S7-400)

### Description of the event IDs

| Event ID | Event |
| --- | --- |
| W#16#Axyz | Events available for user |
| W#16#Bxyz | Events available for user |

## Reserved event classes (S7-300, S7-400)

### Reserved

The following event classes are reserved for later expansions:

- C
- D
- E
- F reserved for modules not in central rack (e.g., CPs or FMs)
