---
title: "Extended instructions (S7-1200, S7-1500)"
package: ProgExtInstr2MenUS
topics: 258
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Extended instructions (S7-1200, S7-1500)

This section contains information on the following topics:

- [General notes on the extended instructions (S7-1200, S7-1500)](#general-notes-on-the-extended-instructions-s7-1200-s7-1500)
- [Date and time-of-day (S7-1200, S7-1500)](#date-and-time-of-day-s7-1200-s7-1500)
- [String + Char (S7-1200, S7-1500)](#string-char-s7-1200-s7-1500)
- [Process image (S7-1500)](#process-image-s7-1500)
- [Distributed I/O (S7-1200, S7-1500)](#distributed-io-s7-1200-s7-1500)
- [PROFIenergy (S7-1200, S7-1500)](#profienergy-s7-1200-s7-1500)
- [Module parameter assignment (S7-1500)](#module-parameter-assignment-s7-1500)
- [Interrupts (S7-1200, S7-1500)](#interrupts-s7-1200-s7-1500)
- [Alarms (S7-1200, S7-1500)](#alarms-s7-1200-s7-1500)
- [Diagnostics (S7-1200, S7-1500)](#diagnostics-s7-1200-s7-1500)
- [Pulse (S7-1200)](#pulse-s7-1200)
- [Recipes and data logging (S7-1200, S7-1500)](#recipes-and-data-logging-s7-1200-s7-1500)
- [Data block functions (S7-1200, S7-1500)](#data-block-functions-s7-1200-s7-1500)
- [Addressing (S7-1200, S7-1500)](#addressing-s7-1200-s7-1500)
- [File handling (S7-1200, S7-1500)](#file-handling-s7-1200-s7-1500)
- [Cryptography (S7-1500)](#cryptography-s7-1500)
- [R/H system (S7-1500)](#rh-system-s7-1500)
- [Safety extensions (S7-1200, S7-1500)](#safety-extensions-s7-1200-s7-1500)

## General notes on the extended instructions (S7-1200, S7-1500)

This section contains information on the following topics:

- [LADDR input parameter for instructions with I/O access (S7-1200, S7-1500)](#laddr-input-parameter-for-instructions-with-io-access-s7-1200-s7-1500)

### LADDR input parameter for instructions with I/O access (S7-1200, S7-1500)

#### Selection of the LADDR input parameter

Many extended instructions that access I/O devices have the LADDR input parameter. It is of the data type HW_IO and contains the hardware identifier of the hardware object to be processed by the instruction.

The hardware identifier is to be taken from the properties of the hardware object in the network view or from the "System constants" tab of the default tag table.

If you select a different value for the hardware identifier, you usually receive one of 0 different error codes, for example,

- 8090: The address specified at the LADDR parameter is invalid (WR_REC, RD_REC).
- 8091: Hardware component addressed using the LADDR parameter does not exist (LED).
- 8093: This instruction is not permitted for the hardware ID specified at LADDR (WR_REC, RD_REC).

However, there are CPU-internal objects whose hardware identifiers are not displayed, for example, in the "System constants" tab of the default tag table. If you randomly select such a hardware identifier and specify it at the LADDR parameter, it is neither guaranteed that an error code other than 0 is output nor that the instruction is executed correctly.

It is therefore highly recommended that you only assign values to the LADDR parameter that are displayed in the properties of the hardware object in the network view or in the "System constants" tab of the standard tag table.

## Date and time-of-day (S7-1200, S7-1500)

This section contains information on the following topics:

- [T_COMP: Compare time tags (S7-1500)](#t_comp-compare-time-tags-s7-1500)
- [T_CONV: Convert times and extract (S7-1200, S7-1500)](#t_conv-convert-times-and-extract-s7-1200-s7-1500)
- [T_ADD: Add times (S7-1200, S7-1500)](#t_add-add-times-s7-1200-s7-1500)
- [T_SUB: Subtract times (S7-1200, S7-1500)](#t_sub-subtract-times-s7-1200-s7-1500)
- [T_DIFF: Time difference (S7-1200, S7-1500)](#t_diff-time-difference-s7-1200-s7-1500)
- [T_COMBINE: Combine times (S7-1200, S7-1500)](#t_combine-combine-times-s7-1200-s7-1500)
- [Time-of-day functions (S7-1200, S7-1500)](#time-of-day-functions-s7-1200-s7-1500)

### T_COMP: Compare time tags (S7-1500)

#### Description

This instruction is used to compare the contents of two tags of the "Timers" or "Date and time" data type.

The instruction supports the comparison of the following data types: DATE, TIME, LTIME, TOD (TIME_OF_DAY), LTOD (LTIME_OF_DAY), DT (DATE_AND_TIME), LDT (DATE_AND_LTIME), DTL, S5Time.

The data types must be the same length and format to carry out the comparison.

The comparison result is output at the OUT parameter as a return value. For this purpose, the parameter OUT is set to "1" if the condition used for the comparison is satisfied.

The following comparison options are available:

| Symbol | Description |
| --- | --- |
| EQ | The return value has the signal state “1" if the time is the same at the parameters IN1 and IN2. |
| NE | The return value has the signal state “1" if the time at the parameter IN1 is not the same as that at the parameter IN2. |
| GE | The return value has the signal state "1" if the time at parameter IN1 is greater (more recent) than or equal to the time at parameter IN2 . |
| LE | The return value has the signal state "1" if the time at parameter IN1 is smaller (less recent) than or equal to the time at parameter IN2. |
| GT | The return value has the signal state "1" if the time at parameter IN1 is greater (more recent) than the time at parameter IN2. |
| LT | The return value has the signal state "1" if the time at parameter IN1 is smaller (older) than the time at parameter IN2 . |

#### Parameters

The following table shows the parameters of the "T_COMP" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | DATE, TIME, LTIME, TOD, LTOD, DT, LDT, DTL, S5Time | I, Q, M, D, L, P or constant | First value to be compared. |
| IN2 | Input | DATE, TIME, LTIME, TOD, LTOD, DT, LDT, DTL, S5Time | I, Q, M, D, L, P or constant | Second value to be compared. |
| OUT | Output | BOOL | I, Q, M, D, L, P | Return value |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you use the "Greater or equal" comparison option to compare two times with the LTIME data type.

Create three tags in a global data block for storing the data.

![Example](images/70900111755_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Select the "GE" comparison option.

![Example](images/69524575755_DV_resource.Stream@PNG-de-DE.png)

Since the time of the first value to be compared ("timeValue1") is greater than or equal to the second value ("timeValue2"), the return value ("value1GEvalue2") shows the signal state "TRUE".

![Example](images/69524584587_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### T_CONV: Convert times and extract (S7-1200, S7-1500)

#### Description

You use the instruction "T_CONV" to convert the data type of the IN input parameter to the data type that is output at the OUT output. You select the data formats for the conversion from the instruction boxes of the input and output.

#### Parameters

The following table shows the parameters of the instruction "T_CONV". If an input and output parameter of the same data type is used, the instruction copies the corresponding value.

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | Integers, TIME, date and time* | WORD, integers, timers, date and time* | I, Q, M, D, L, P or constant | Value to be converted |
| OUT | Return | Integers, TIME, date and time* | WORD, integers, timers, date and time* | I, Q, M, D, L, P | Result of the conversion |
| * The range of supported data types depends on the CPU. Please refer to the overviews of valid data types for information on the data types supported by the S7-1200 and S7-1500 modules. |  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you convert a time with the DATE AND TIME data type to a time with the LTIME OF DAY data type.

Create two tags in a global data block for storing the data.

![Example](images/69524887819_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows and select the data types.

![Example](images/69525050251_DV_resource.Stream@PNG-de-DE.png)

The value to be converted ("inputTime") is output at the output parameter as a new value ("returnTime"). The information for the date is lost.

![Example](images/69525059083_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### T_ADD: Add times (S7-1200, S7-1500)

#### Description

You use this instruction to add the time information in the IN1 input to the time information in the IN2 input. You can query the result in the OUToutput parameter. You can add the following formats:

- Addition of a time period to another time period.

  Example: Addition of a TIME data type to another TIME data type.
- Addition of a time period to a time.

  Example: Addition of a TIME data type to the DTL data type.

The data type for the value at input parameter IN1 and output parameter OUT is defined by the selection in the instruction boxes of the input and output. You can only specify time information in TIME format in the IN2 input parameter (for S7-1500 modules, also LTIME).

> **Note**
>
> **Overflow/underflow**
>
> The largest possible value of the OUT output parameter may be exceeded or the smallest possible value undershot during the calculation. Evaluate the enable output ENO to detect this.

#### Parameters

The following tables show the parameters of the "T_ADD" instruction, according to the possible conversions:

Addition of a time period to another time period

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | TIME | TIME, LTIME | I, Q, M, D, L, P or constant | First number to be added |
| IN2 | Input | TIME | TIME, LTIME | I, Q, M, D, L, P or constant | Second number to be added |
| OUT | Return | DINT, DWORD, TIME, TOD | TIME, LTIME, | I, Q, M, D, L, P | Result of addition  The data type selection depends on the data types selected for the IN1 and IN2 input parameters. |

Addition of a time period to a time

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | DTL, TOD | DT, TOD, LTOD, LDT, DTL | I, Q, M, D, L, P or constant | First number to be added  For LTIME at parameter IN2, only LTOD, LDT or DTL can be used. |
| IN2 | Input | TIME | TIME, LTIME | I, Q, M, D, L, P or constant | Second number to be added |
| OUT | Return | DINT, DWORD, TIME, TOD, UDINT, DTL | DT, DTL, LDT, TOD, LTOD | I, Q, M, D, L, P | Result of addition  The data type selection depends on the data types selected for the IN1 and IN2 input parameters. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you add a time duration with the TIME data type to a time of day with the TOD data type.

Create three tags in a global data block for storing the data.

![Example](images/69525157515_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. You select the data types for time of day ("timeValTOD") and time period ("timeValTIME").

![Example](images/69525243147_DV_resource.Stream@PNG-de-DE.png)

The time of day ("timeValTOD") and the time period ("timeValTIME") are added and the result is displayed as a time of day at output parameter OUT ("valueTimeResult").

![Example](images/69525303179_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### T_SUB: Subtract times (S7-1200, S7-1500)

#### Description

You use this instruction to subtract the time information in the IN2 input parameter from the time information in the IN1 input parameter. You can query the difference at the OUT output parameter. You can subtract the following formats:

- Subtraction of a time period from another time period

  Example: Subtraction of a time period of the data type TIME from another time period of the data type TIME. The result can be output to a tag with the TIME format.
- Subtraction of a time period from a time

  Example: Subtraction of a time period of the data type TIME from a time of the data type DTL. The result can be output to a tag with the DTL format.

You decide the formats of the values in the IN1 input parameter and the OUT output parameter by selecting the data types for the input and output parameters of the instruction.

> **Note**
>
> **Overflow/underflow**
>
> The largest possible value of the OUT output parameter may be exceeded or the smallest possible value undershot during the calculation. Evaluate the enable output ENO to detect this.

#### Parameters

The following tables show the parameters of the "T_SUB" instruction, according to the possible conversions:

Subtraction of a time period from another time period

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | TIME | TIME, LTIME | I, Q, M, D, L, P or constant | Minuend |
| IN2 | Input | TIME | TIME, LTIME | I, Q, M, D, L, P or constant | Subtrahend |
| OUT | Return | DINT, DWORD, TIME, TOD, UDINT | TIME, LTIME | I, Q, M, D, L, P | Result of subtraction |

Subtraction of a time period from a time

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | DTL, TOD | TOD, LTOD, DTL, DT, LDT | I, Q, M, D, L, P or constant | Minuend  For LTIME at parameter IN2, only LTOD, LDT or DTL are used. |
| IN2 | Input | TIME | TIME, LTIME | I, Q, M, D, L, P or constant | Subtrahend |
| OUT | Return | DTL, DINT, DWORD, TIME, TOD, UDINT | TOD, LTOD, DTL, DT, LDT | I, Q, M, D, L, P | Result of subtraction |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you subtract a time period with the TIME data type from a time of day with the TOD data type.

Create three tags in a global data block for storing the data.

![Example](images/69525312011_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. You select the data type for the time of day ("value1TOD") and the data type for the time period ("value2Time").

![Example](images/69525436043_DV_resource.Stream@PNG-de-DE.png)

The time of day ("value1TOD") and the time period ("value2Time") are subtracted and the result is displayed as a time of day at output parameter OUT ("value1MINvalue2").

![Example](images/69526251275_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### T_DIFF: Time difference (S7-1200, S7-1500)

#### Description

You use this instruction to subtract the time information in the IN2 input parameter from the time information in the IN1 input parameter. The result is sent at output parameter OUT.

- If the time information at the IN2 input parameter is greater than the time information at the IN1 input parameter, the result is output as a negative value at the OUT output parameter.
- If the result of the subtraction is outside the TIME number range, the enable output ENO is = "0". Depending on the data types used, you get either a truncated result or "0" (0:00).

  - If you select the minuend and subtrahend parameters of the DTL data type, the result has the TIME data type. It may not be greater than 24 days, otherwise the enable output ENO = "0" and the result is "0".
  - If you select the minuend and subtrahend parameters of the LDT data type, this restriction is avoided.

#### Parameters

The following table shows the parameters of the "T_DIFF" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | DTL, DATE, TOD | DTL, DATE, DT, TOD, LTOD, LDT | I, Q, M, D, L, P or constant | Minuend |
| IN2 | Input | DTL, DATE, TOD | DTL, DATE, DT, TOD, LTOD, LDT | I, Q, M, D, L, P or constant | Subtrahend |
| OUT | Return | TIME, INT | TIME, LTIME, INT | I, Q, M, D, L, P | Difference of input parameters |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Use of the "T_DIFF instruction in SCL**
>
> In SCL, the data type TIME is preset for the OUT parameter (see also: [Basic information on the data types of SCL instructions](Creating%20SCL%20programs.md#basic-information-on-the-data-types-of-scl-instructions) If you want to use the data type INT for OUT, you need to extend the instruction name T_DIFF by adding "_INT" (see also: [Changing the data type of an SCL instruction](Creating%20SCL%20programs.md#changing-the-data-type-of-an-scl-instruction)).

#### Example

In the following example, you calculate the difference between two times of day with the TOD data type. You specify the difference in the "TIME" data type.

Create three tags in a global data block for storing the data.

![Example](images/69526260107_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows and select the data types. With the first selection option, you specify the data type of the points in time. With the second selection option, you specify the data type of the difference.

![Example](images/69526537739_DV_resource.Stream@PNG-de-DE.png)

The first time of day ("todvalue1") and the second time of day ("todvalue2") are subtracted and the difference is displayed as a time period at output parameter OUT ("timevalueDIFF").

![Example](images/69526687371_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### T_COMBINE: Combine times (S7-1200, S7-1500)

#### Description

The instruction combines the value of a date with the value of a time, resulting in a combined date and time value.

- The date is input at the input parameter IN1. Use a value between 1990-01-01 and 2089-12-31 for the data type DATE (this is not checked).
- The time is input at the IN2 input value (TOD/LTOD data type).
- The combined data type for the date and time value is output at the OUT output value.

#### Parameters

The following table shows the parameters of the "T_COMBINE" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN1 | Input | DATE | DATE | I, Q, M, D, L, P or constant | Input tag of the date |
| IN2 | Input | TOD | TOD, LTOD | I, Q, M, D, L, P or constant | Input tag of the time |
| OUT | Return | DTL | DT, DTL, LDT | I, Q, M, D, L, P | Return value of the date and time |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Use of T_COMBINE in SCL programs**
>
> When you drag the instruction "T_COMBINE" from the "Instructions" task card to the SCL programming window, the internal instruction CONCAT_DATE_TOD or CONCAT_DATE_LTOD is displayed there.

#### Example

In the following example, you combine a time of day with the TOD data type and a date with the DATE data type. You specify the return value in the DT data type.

Create three tags in a global data block for storing the data.

![Example](images/69705680523_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows and select the data types. With the first selection option, you specify the data type of the time of day ("valueTOD"). With the second selection option, you specify the data type of the return value ("combTIME").

![Example](images/69705689355_DV_resource.Stream@PNG-de-DE.png)

The date ("valueDATE") is expanded by the specification of the time of day ("valueTOD") and the return value is displayed at output parameter OUT ("combTIME").

![Example](images/69862544267_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### Time-of-day functions (S7-1200, S7-1500)

This section contains information on the following topics:

- [WR_SYS_T: Set time-of-day (S7-1200, S7-1500)](#wr_sys_t-set-time-of-day-s7-1200-s7-1500)
- [RD_SYS_T: Read time-of-day (S7-1200, S7-1500)](#rd_sys_t-read-time-of-day-s7-1200-s7-1500)
- [RD_LOC_T: Read local time (S7-1200, S7-1500)](#rd_loc_t-read-local-time-s7-1200-s7-1500)
- [WR_LOC_T: Write local time (S7-1200, S7-1500)](#wr_loc_t-write-local-time-s7-1200-s7-1500)
- [SET_TIMEZONE: Set time zone (S7-1200, S7-1500)](#set_timezone-set-time-zone-s7-1200-s7-1500)
- [SNC_RTCB: Synchronize slave clocks (S7-1500)](#snc_rtcb-synchronize-slave-clocks-s7-1500)
- [TIME_TCK: Read system time (S7-1500)](#time_tck-read-system-time-s7-1500)
- [RTM: Runtime meters (S7-1200, S7-1500)](#rtm-runtime-meters-s7-1200-s7-1500)

#### WR_SYS_T: Set time-of-day (S7-1200, S7-1500)

##### Description

You use this instruction to set the date and time-of-day (module time) of the CPU clock. Enter the date and time-of-day at the input parameter IN . The value must be in the following range:

- With DT: min. DT#1990-01-01-0:0:0, max. DT#2089-12-31-23:59:59.999
- With LDT: min. LDT#1970-01-01-0:0:0.000000000, max. LDT#2200-12-31-23:59:59.999999999
- With DTL: min. DTL#1970-01-01-00:00:00.0, max. DTL#2200-12-31-23:59:59.999999999

You can query whether errors have occurred during execution of the instruction in the RET_VAL output parameter.

The "WR_SYS_T" instruction is not used to pass information about the local time zone or daylight saving time.

> **Note**
>
> **Module time of CPU clock**
>
> The CPU clock interprets the module time as the coordinated universal time (UTC). Accordingly, the module time is always stored without the factors "local time zone" or "summer time" in the CPU clock. The CPU clock then calculates the local time of the CPU clock based on the module time.
>
> The module time of the CPU clock is used as template for all time processes starting from the CPU. Examples of use:
>
> - Calculation of local time of CPU clock based on module time
> - Representation of the module time in local time under "Online &amp; Diagnostics"
> - Block properties
> - Entries in the diagnostics buffer of the CPU

##### Parameter

The following table shows the parameters of the "WR_SYS_T" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | DTL | DT **, DTL, LDT | I, Q, M, D, L, P or constant * | Date and time |
| RET_VAL | Return | INT | INT | I, Q, M, D, L, P | Status of the instruction |
| * The data types DT and DTL are not used for the following memory areas: input, output and bit memory.  ** When using the data type DT the milliseconds are not transferred to the CPU. |  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0000 | No error |
| 8080 | Error in date |
| 8081 | Error in time |
| 8082** | Invalid value specified for the month (byte 2 in DTL format). |
| 8083** | Invalid value specified for the day (byte 3 in DTL format). |
| 8084** | Invalid value specified for the hour (byte 5 in DTL format). |
| 8085** | Invalid value specified for the minute (byte 6 in DTL format). |
| 8086** | Invalid value specified for the second (byte 7 in DTL format). |
| 8087** | Invalid value specified for the nanosecond (bytes 8 to 11 in DTL format). |
| 80B0 | The real-time clock has failed |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |
| ** Only if the date and time are specified at the parameter IN in DTL format |  |

##### Example

In the following example, you set the date and time of the CPU clock. The data type used is DATE AND TIME.

Create three tags in a global data block for storing the data.

![Example](images/69985744523_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Select the DATE AND TIME data type.

![Example](images/69985753355_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "WR_SYS_T" instruction is executed. The module time of the CPU clock is overwritten with the time to be set ("inputTIME"). The output parameter RET_VAL ("returnValueT") indicates that processing took place without errors.

![Example](images/69985787787_DV_resource.Stream@PNG-de-DE.png)

You can establish whether the new module time ("inputTIME") has been correctly received by the CPU clock as follows:

- Using the display of an S7-1500 CPU: Navigate on the CPU display to "Settings &gt; Date &amp; Time &gt; General".
- Using TIA Portal: Read out the module time of the CPU clock using the "[RD_SYS_T](#rd_sys_t-read-time-of-day-s7-1200-s7-1500)" instruction.
- Using TIA Portal: Navigate to the "Online &amp; Diagnostics" entry of the CPU, and open the "Functions &gt; Set time of day" tab.

  The Coordinated Universal Time (UTC) is set for the module time of the CPU clock. Central European Time is set as local time in the TIA Portal in this example. Accordingly, an hour is added to the time to be set ("inputTIME") in the "Online &amp; Diagnostics" entry in the TIA Portal. Another hour is added when daylight saving time is used. The calculated local time is output in 12-hour clock format.

  ![Example](images/69985899019_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### RD_SYS_T: Read time-of-day (S7-1200, S7-1500)

##### Description

You use this instruction to read the current date and current time-of-day (module time) of the CPU clock.

The read dates are output at the OUT output parameter of the instruction. The provided value does not include information about the local time zone or daylight saving time.

> **Note**
>
> **Module time of CPU clock**
>
> The CPU clock interprets the module time as the coordinated universal time (UTC). Accordingly, the module time is always stored without the factors "local time zone" or "summer time" in the CPU clock. The CPU clock then calculates the local time of the CPU clock based on the module time.
>
> The module time of the CPU clock is used as template for all time processes starting from the CPU. Examples of use:
>
> - Calculation of local time of CPU clock based on module time
> - Representation of the module time in local time under "Online &amp; Diagnostics"
> - Block properties
> - Entries in the diagnostics buffer of the CPU

You can query whether errors have occurred during execution of the instruction in the RET_VALoutput.

##### Parameters

The following table shows the parameters of the "RD_SYS_T" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| RET_VAL | Return | INT | INT | I, Q, M, D, L, P | Status of the instruction |
| OUT | Output | DTL | DT, DTL, LDT | I, Q, M, D, L, P * | Date and time of CPU |
| * The data types DT and DTL cannot be used for the memory areas: input, output and bit memory. |  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0000 | No error |
| 8081 | The data read out cannot be saved because it is outside the permissible range for the selected data type of OUT parameter.  - With DT: min. DT#1990-01-01-0:0:0, max. DT#2089-12-31-23:59:59.999 - With LDT: min. LDT#1970-01-01-0:0:0.000000000, max. LDT#2262-04-11-23:47:16.854775807 - With DTL: min. DTL#1970-01-01-00:00:00.0, max. DTL#2262-04-11-23:47:16.854775807 |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

##### Example

In the following example, you read out the module time of the CPU clock. The data type used is DATE AND TIME.

Create two tags in a global data block for storing the data.

![Example](images/69985907851_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Select the DATE AND TIME data type.

![Example](images/69986083083_DV_resource.Stream@PNG-de-DE.png)

The module time of the CPU clock is read out and displayed at output parameter OUT ("outputTIME"). The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example](images/69986181515_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### RD_LOC_T: Read local time (S7-1200, S7-1500)

##### Description

You use this instruction to read the current local time from the CPU clock and output this at the OUT output. Information on the time zone and the start of daylight saving time and standard time, which you have set in the configuration of the CPU clock, is used to output the local time.

##### Parameters

The following table shows the parameters of the "RD_LOC_T" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| RET_VAL | Return | INT | INT | I, Q, M, D, L, P | Status of the instruction |
| OUT | Output | DTL | DT, LDT, DTL | I, Q, M, D, L, P * | Local time |
| * The data types DT and DTL cannot be used for the memory areas: input, output and bit memory. |  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0000 | No error |
| 0001 | No error. Local time is output as daylight saving time. |
| 8080 | Local time cannot be read. |
| 8081 | The current local time cannot be saved because it is outside the permissible range for the selected data type of OUT parameter.  - With DT: min. DT#1990-01-01-0:0:0, max. DT#2089-12-31-23:59:59.999 - With LDT: min. LDT#1970-01-01-0:0:0.000000000, max. LDT#2262-04-11-23:47:16.854775807 - With DTL: min. DTL#1970-01-01-00:00:00.0, max. DTL#2262-04-11-23:47:16.854775807 |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

##### Example

In the following example, you read out the local time of the CPU clock. The data type used is DATE AND TIME.

Create two tags in a global data block for storing the data.

![Example](images/69986190347_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Select the DATE AND TIME data type.

![Example](images/69986275979_DV_resource.Stream@PNG-de-DE.png)

The local time of the CPU clock is read out and displayed at output parameter OUT ("outputLocTIME"). Output parameter RET_VAL ("returnValue") indicates that processing took place without errors and the local time is output as daylight saving time with this call.

![Example](images/69986374411_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### WR_LOC_T: Write local time (S7-1200, S7-1500)

##### Description

The instruction "WR_LOC_T" is used to set the date and time of the CPU clock. Enter the date and time-of-day as local time at the input parameter LOCTIME.

The value must be in the following range:

- With DTL: min. DTL#1970-01-01-00:00:00.0, max. DTL#2200-12-31 23:59:59.999999999
- With LDT: min. LDT#1970-01-01-0:0:0.000000000, max. LDT#2200-12-31 23:59:59.999999999

The granularity of the time information for local time and system time is product-specific and is at least one millisecond. Input values at the LOCTIME parameter which are less than those supported by the CPU are rounded up during system time calculation.

You can query whether errors have occurred during execution of the instruction in the RET_VAL output parameter.

##### Parameters

The following table shows the parameters of the "WR_LOC_T" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| LOCTIME | Input | DTL | DTL, LDT | I, Q, M, D, L, P or constant * | Local time |
| DST | Input | BOOL | BOOL | I, Q, M, D, L, P, T, C or constant | **D**aylight **S**aving **T**ime  Is only evaluated during the "double hour" at changeover to standard time.  - TRUE = daylight saving time (first hour) - FALSE = standard time (second hour) |
| RET_VAL | Return | INT | INT | I, Q, M, D, L, P | Error message (see "RET_VAL parameter") |
| * The data type DTL cannot be used for the memory areas: input, output and bit memory. |  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter DST (**D**aylight **S**aving **T**ime)

The parameter DST is evaluated only during the changeover from daylight saving to standard time:

- Use of DST during changeover from daylight saving to standard time

  The clock is set back by <sup>(1)</sup> one hour at 3 a.m. This means there are two hours between 02:00:00:000000000 AM and 02:59:59:999999999 AM.

  For all times for LOCTIME that are between 02:00:00:000000000 AM and 02:59:59:999999999 AM, you therefore need to declare whether the time is before or after the time changeover. The DST parameter is used for this:

  - With DST=TRUE, the time is in the first of the two hours, i.e. still in daylight saving time.
  - With DST=FALSE, the time is in the second of the two hours, i.e. in standard time.

  For all times for LOCTIME that are outside the double hour, DST is irrelevant.
- Changeover from standard to daylight saving time  
  The parameter DST is not relevant for the changeover from standard to daylight saving time.   
  The clock is set forward by <sup>(1)</sup> one hour at 2 a.m. This means there is no hour between 02:00:00:000000000 AM and 02:59:59:999999999 AM.  
  If you specify a time within this hour at LOCTIME, the error code W#16#8089 is output.

<sup>(1)</sup>The description here assumes Central European Time (CET). The changeover time for CET is 2:00 AM (start of daylight saving), or 3:00 AM (end of daylight saving). Different changeover times may apply correspondingly to other time zones.

##### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0000 | No error. |
| 8080 | The LOCTIME parameter has an invalid value. |
| 8081 | Time value specified at the LOCTIME parameter is outside the valid value range:  - With DTL: min. DTL#1970-01-01-00:00:00.0, max. DTL#2200-12-31 23:59:59.999999999 - With LDT: min. LDT#1970-1-1-0:0:0.000000000, max. LDT#2200-12-31 23:59:59.999999999 |
| 8082** | Invalid value specified for the month (byte 2 in DTL format). |
| 8083** | Invalid value specified for the day (byte 3 in DTL format). |
| 8084** | Invalid value specified for the hour (byte 5 in DTL format). |
| 8085** | Invalid value specified for the minute (byte 6 in format DTL). |
| 8086** | Invalid value specified for the second (byte 7 in DTL format). |
| 8087** | Invalid value specified for the nanosecond (byte 8 to 11 in DTL format). |
| 8089 | Time value does not exist (hour already passed upon changeover to daylight saving time). |
| 80B0 | The real-time clock has failed. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |
| ** Only for local time information at the LOCTIME parameter in DTL format. |  |

##### Example

In the following example, you set the local time of the CPU clock. The data type used is DTL.

Create four tags in a global data block for storing the data.

![Example](images/69986383243_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Select the DTL data type.

![Example](images/69986443275_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "WR_LOC_T" instruction is executed. The local time of the CPU clock is overwritten with the time to be set ("inputLocTIME"). The output parameter RET_VAL ("returnValue") indicates that the process took place without errors. Input parameter DST ("dstValue") specifies that the time information refers to standard time. This parameter is only relevant for the "double hour" (see description "Parameter DST").

![Example](images/69986490507_DV_resource.Stream@PNG-de-DE.png)

You can establish whether the new local time ("inputLocTIME") has been correctly received by the CPU clock as follows:

- Using the display of an S7-1500 CPU: Navigate on the CPU display to "Settings &gt; Date &amp; Time &gt; General".
- Using TIA Portal: Read out the local time of the CPU clock using the "[RD_LOC_T](#rd_loc_t-read-local-time-s7-1200-s7-1500)" instruction.
- Using TIA Portal: Navigate to the "Online &amp; Diagnostics" entry of the CPU, and open the "Functions &gt; Set time of day" tab.

  The local time is output in a 12-hour clock format.

  ![Example](images/69986499339_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### SET_TIMEZONE: Set time zone (S7-1200, S7-1500)

##### Description

Use the instruction "SET_TIMEZONE" to set the parameter for the local time zone and the daylight saving / standard time changeover.

The settings which are carried out with the instruction "SET_TIMEZONE" correspond with the settings for the time-of-day in the properties of the CPU. Define the corresponding parameters in the system data type TimeTransformationRule for execution of the instruction "SET_TIMEZONE".

The local time is calculated based on the system time using the settings for the time zone and the daylight saving / standard time changeover. The system time of the CPU is the UTC time. The system time is used exclusively for communication within the system.

> **Note**
>
> **Calling the "SET_TIMEZONE" instruction**
>
> The instruction "SET_TIMEZONE" writes data internally to the load memory of the CPU. Accordingly, the change in time zone also applies after a power failure. Calling the instruction again is unnecessary.
>
> Call the instruction once every time the time zone has to be changed. For example, it is advisable to call "SET_TIMEZONE" in a startup OB.

> **Note**
>
> **Use with CPUs of the S7-1500 series**
>
> The "SET_TIMEZONE" instruction can only be used with a CPU of the S7-1500 series starting from firmware version V1.7.

##### Parameters

The following table shows the parameters of the "SET_TIMEZONE" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L, P or constant | - S7-1200: The function is executed on a positive edge of REQ. - S7-1500 and version of SET_TIMEZONE &lt; V2.0: When REQ=1, the function is executed. - S7-1500 and version of SET_TIMEZONE &gt;= V2.0: The function is executed on a positive edge of REQ.  The execution of the function means that the transfer of the time zone and writing of the load memory are started. |
| TimeZone | Input | TimeTransformationRule | D, L | You interconnect the TimeTransformationRule system data type (see below) at parameter TimeZone. |
| DONE | Output | BOOL | I, Q, M, D, L, P | Status parameter:  - 0: Job not yet started or still in progress - 1: Job completed without error |
| BUSY | Output | BOOL | I, Q, M, D, L, P | Status parameter:  - 0: Job not yet started or already completed - 1: Job not yet completed. A new job cannot be started. |
| ERROR | Output | BOOL | I, Q, M, D, L, P | Status parameter:  - 0: No error - 1: Error occurred |
| STATUS | Output | WORD | I, Q, M, D, L, P | Detailed error and status information is output at the parameter STATUS. The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter TimeZone

You store the parameters for the local time zone and the daylight saving/standard time changeover in the TimeTransformationRule system data type

You create the TimeTransformationRule by entering TimeTransformationRule as the data type in a data block or the local interface of a function block.

The structure of the TimeTransformationRule is as follows:

| Name |  | Data type | Description |
| --- | --- | --- | --- |
| TimeTransformationRule |  | STRUCT |  |
|  | Bias | INT | Time difference between the local time and the system time (UTC) in minutes. The value must be between -720 and +780 minutes (-12 to +13 hours).  The value (UTC -12 to +13 hours) corresponds to the time zones that you specify in the properties of the CPU. |
| DaylightBias | INT | Time difference between standard and daylight saving time in minutes. The value must be between 0 and 120 minutes.  - The value "0" deactivates the changeover between daylight saving time and standard time. The values for "DaylightStart..." and "StandardStart..." are set to "0". Only the value of Bias is evaluated (time difference local time/system time). - If the value is not "0", all tags of the TimeTransformationRule structure are evaluated. If an entry is invalid, error code 808F is output at parameter STATUS. |  |
| Specification of the time of day for changeover to daylight saving time. The following times always refer to the local time. |  |  |  |
| DaylightStartMonth | USINT | Month in which change is made to daylight saving time:  1 = January  2 = February  3 = March  ...  12 = December |  |
| DaylightStartWeek | USINT | Week in which change is made to daylight saving time.  1 = First occurrence of the weekday in the month  ...  5 = Last occurrence of the weekday in the month |  |
| DaylightStartWeekday | USINT | Weekday on which change is made to daylight saving time:   1 = Sunday  ...  7 = Saturday |  |
| DaylightStartHour | USINT | Hour in which change is made to daylight saving time |  |
| DaylightStartMinute | USINT | Minute in which change is made to daylight saving time |  |
| Specification of the time of day for changeover to standard time. The following times always refer to the local time. |  |  |  |
| StandardStartMonth | USINT | Month in which change is made to standard time:  1 = January  2 = February  3 = March  ...  12 = December |  |
| StandardStartWeek | USINT | Week in which change is made to standard time:   1 = First occurrence of the weekday in the month  ...  5 = Last occurrence of the weekday in the month |  |
| StandardStartWeekday | USINT | Weekday on which change is made to standard time:   1 = Sunday  ...  7 = Saturday |  |
| StandardStartHour | USINT | Hour in which change is made to standard time |  |
| StandardStartMinute | USINT | Minute in which change is made to standard time |  |
| TimeZoneName | STRING[80] | Not used: The configured character string is ignored and not written to the CPU-internal data. |  |

##### Parameter STATUS

| Error code*  (W#16#....) | Description |
| --- | --- |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ irrelevant): Instruction already active; BUSY has the value "1". |
| 808F | The structure, content or data types of the TimeTransformationRule at the TimeZone parameter are invalid or inconsistent. |
| 8092 | The "SET_TIMEZONE" instruction is not supported by your CPU type or this firmware version of your CPU. |
| 80C3 | Temporary resource error: The CPU is currently processing the maximum possible number of simultaneous block calls. "SET_TIMEZONE" cannot be executed until at least one of the block calls is finished. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

##### Example

> **Note**
>
> **Validity of the example**
>
> The following example applies in this form only to S7-1500 with instruction version &lt; V2.0.

In the following example, you set the parameters for the local time zone and the daylight saving/standard time changeover. You are advised to call the example in a startup OB.

Create the following for storing the data in a global data block: The "timezone" structure (with the TimeTransformationRule data type) and five additional tags.

> **Note**
>
> If you want to call the example in a startup OB: Set the start value of the tag "execute" to "TRUE".

![Example](images/87779219211_DV_resource.Stream@PNG-de-DE.png)

Create a local tag for the interconnection of the output parameter DONE.

![Example](images/87779210635_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect the parameters of the "SET_TIMEZONE" instruction as follows.

![Example](images/87779453323_DV_resource.Stream@PNG-de-DE.png)

Also, create the following additional interconnections:

**Network 2**: In case of error, you save the status in the "memErrStatus" tag.

![Example](images/87778608139_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: After successful processing, have the input parameter REQ ("execute") automatically reset as follows.

![Example](images/87778616971_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To ensure that the instruction "SET_TIMEZONE" is fully processed when called in a startup OB, use the instructions JMP (in network 4) and Label (see network 1).

![Example](images/87779464715_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> If you want to call the example in a startup OB, the CPU for processing the example must be in startup. Set the CPU to STOP mode before you load the example to the CPU. Then set the CPU to RUN mode.

If the input parameter REQ ("execute) returns the signal state "TRUE", the data for the time zone of the CPU clock is overwritten by the data to be set ("timezone"). That also means that:

- Output parameter BUSY ("modeBUSY") goes to signal state "TRUE". After processing, output parameter BUSY shows the value "FALSE" and output parameter DONE ("#statDone") shows the value "TRUE". The success status is saved to the "modeDONE" tag.
- The output parameter STATUS ("statusTime") indicates how processing is running*. (*The job processing begins (value "7001") and the instruction is then shown as already active (value "7002").)
- The output parameter ERROR ("modeERROR") indicates that processing is running without errors (signal state is "FALSE").

![Example](images/87779457035_DV_resource.Stream@PNG-de-DE.png)

Note: The "SET_TIMEZONE" instruction is level-triggered. The instruction is executed only when the input parameter REQ ("execute") returns the signal state "TRUE".

After successful processing of SET_TIMEZONE ("modeDONE" is "TRUE"), the input parameter REQ ("execute") is automatically reset to the value "FALSE". The value "16#7002" is queried for "statusTime" for this purpose. After the reset, the status value "16#7000" is output.

![Example](images/87779460747_DV_resource.Stream@PNG-de-DE.png)

You can establish whether the data to be set ("timezone") has been correctly received by the CPU clock as follows:

- Using the display of an S7-1500 CPU: Navigate on the CPU display to "Settings &gt; Date &amp; Time &gt; Daylight Saving Time".
- Using TIA Portal: Read out the local time of the CPU clock using the "[RD_LOC_T](#rd_loc_t-read-local-time-s7-1200-s7-1500)" instruction.
- Using TIA Portal: Read out the module time of the CPU clock using the "[RD_SYS_T](#rd_sys_t-read-time-of-day-s7-1200-s7-1500)" instruction.

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

#### SNC_RTCB: Synchronize slave clocks (S7-1500)

##### Definition: Synchronization of slave clocks

The synchronization of clock slaves refers to the transfer of the date and time-of-day from the clock master of a bus segment to all clock slaves of this bus segment.

##### Description

You use this instruction to synchronize all slave clocks present locally on the CPU or locally on a bus segment independent of the set synchronization interval (the external interface of a CP or CM belongs to a different bus segment). Successful synchronization is only possible if "SNC_RTCB" is called on a CPU whose real-time clock was assigned as the master clock for at least one bus segment.

##### Parameters

The following table shows the parameters of the "SNC_RTCB" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Output | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |
|  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred during synchronization. |
| 0001 | The existing clock was not assigned the master clock function for  any of the bus segments. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### TIME_TCK: Read system time (S7-1500)

##### Description

With the "TIME_TCK" instruction, you read the system time of the CPU. The system time is a time counter that counts from 0 to a maximum of 2147483647 ms. In case of an overflow, the system time is counted again starting with "0". The time scale and the accuracy of the system time is 1 ms. The system time is only influenced by the operating modes of the CPU. You can use the system time, for example, to measure the duration of processes by comparing the results of two "TIME_TCK" calls. The instruction does not provide any error information.

The following table provides an overview of how the system time changes depending on the operating modes of the CPU.

| Operating mode | System time ... |
| --- | --- |
| Startup | ... is constantly updated. |
| RUN | ... is constantly updated. |
| STOP | ... is stopped and retains the current value. |
| Warm restart | ... is deleted and restarts with "0". |

##### Parameters

The following table shows the parameters of the "TIME_TCK" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Return | TIME | I, Q, M, D, L | The RET_VAL parameter contains  the read system time in the range  from 0 to 2<sup>31</sup> -1 ms. |
|  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Example

In the following example, you read out the system time of the CPU. You specify the return value in the TIME data type.

Create one tag for storing the data in a global data block.

![Example](images/70078542219_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/70078551051_DV_resource.Stream@PNG-de-DE.png)

The system time of the CPU is read out and displayed at output parameter RET_VAL ("outputCPUtimer").

![Example](images/70079187083_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### RTM: Runtime meters (S7-1200, S7-1500)

##### Description

You can use this instruction to set, start, stop, and read out a 32-bit operating hours counter of your CPU.

Ensure that the operating hours counter can also be stopped or restarted during execution of the user program, which may render the saved values incorrect.

##### Parameters

The following table shows the parameters of the "RTM" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| NR | Input | RTM | I, Q, M, D, L or constant | Number of the operating hours counter  Numbering starts with 0.  For information on the number of operating hours counters of your CPU, refer to the technical specifications. |
| MODE | Input | BYTE | I, Q, M, D, L or constant | Job ID:  - 0: Read out (the status is then written to CQ and the current value to CV). After the operating hours counter has reached (2^31) - 1 hours, it stops at the highest value that can be displayed and outputs an "Overflow" error message. - 1: start (at the last counter value) - 2: stop - 4: set to the value specified in the parameter PV - 5: set to the value specified in the parameter PV and start - 6: set to the value specified in the parameter PV and stop |
| PV | Input | DINT | I, Q, M, D, L or constant | New value for the operating hours counter |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |
| CQ | Output | BOOL | I, Q, M, D, L | Status of the operating hours counter (1: running) |
| CV | Output | DINT | I, Q, M, D, L | Current value of the operating hours counter |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8080 | Wrong number for the operating hours counter |
| 8081 | A negative value was passed to the PV parameter. |
| 8082 | Overflow of the operating hours counter |
| 8091 | The MODE input parameter contains an invalid value. |
| General error information | See also: [Evaluating errors with GET_ERR_ID](SCL%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |

##### Example

In the following example, you set the operating hours counter of the CPU and read out the value after an hour.

Create six tags in a global data block for storing the data.

![Example](images/70094574091_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. At input parameter NR, specify the number of the operating hours counter of the CPU.

![Example](images/70096259723_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "RTM" instruction is executed. The operating hours counter of the CPU is set to the value to be set ("in_processValue") and started. After the start of the operating hours counter, set the value of input parameter MODE ("comandMODE") to "0". (To do so, click the parameter and select "Modify operand &gt; Set to 0".) As a result, the "RTM" instruction only reads the current value ("currentValue") of the operating hours counter without changing it. Output parameter CQ ("statusRTM") indicates after the start of the operating hours counter that the operating hours counter is running (value is "TRUE"). The output parameter RET_VAL ("returnValue") indicates that processing is running without errors.

![Example](images/70096268555_DV_resource.Stream@PNG-de-DE.png)

After an hour, output parameter CV ("currentValue") indicates the value "6".

![Example](images/70096290187_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

## String + Char (S7-1200, S7-1500)

This section contains information on the following topics:

- [S_MOVE: Move character string (S7-1200, S7-1500)](#s_move-move-character-string-s7-1200-s7-1500)
- [S_COMP: Compare character strings (S7-1500)](#s_comp-compare-character-strings-s7-1500)
- [S_CONV: Convert character string (S7-1200, S7-1500)](#s_conv-convert-character-string-s7-1200-s7-1500)
- [STRG_VAL: Convert character string to numerical value (S7-1200, S7-1500)](#strg_val-convert-character-string-to-numerical-value-s7-1200-s7-1500)
- [VAL_STRG: Convert numerical value to character string (S7-1200, S7-1500)](#val_strg-convert-numerical-value-to-character-string-s7-1200-s7-1500)
- [Strg_TO_Chars: Convert character string to Array of CHAR (S7-1200, S7-1500)](#strg_to_chars-convert-character-string-to-array-of-char-s7-1200-s7-1500)
- [Chars_TO_Strg: Convert Array of CHAR to character string (S7-1200, S7-1500)](#chars_to_strg-convert-array-of-char-to-character-string-s7-1200-s7-1500)
- [MAX_LEN: Determine the length of a character string (S7-1200, S7-1500)](#max_len-determine-the-length-of-a-character-string-s7-1200-s7-1500)
- [JOIN: Joining multiple character strings (S7-1500)](#join-joining-multiple-character-strings-s7-1500)
- [SPLIT: Splitting a character array into multiple character strings (S7-1500)](#split-splitting-a-character-array-into-multiple-character-strings-s7-1500)
- [ATH: Convert ASCII string to hexadecimal number (S7-1200, S7-1500)](#ath-convert-ascii-string-to-hexadecimal-number-s7-1200-s7-1500)
- [HTA: Convert hexadecimal number to ASCII string (S7-1200, S7-1500)](#hta-convert-hexadecimal-number-to-ascii-string-s7-1200-s7-1500)
- [LEN: Determine the length of a character string (S7-1200, S7-1500)](#len-determine-the-length-of-a-character-string-s7-1200-s7-1500)
- [CONCAT: Combine character strings (S7-1200, S7-1500)](#concat-combine-character-strings-s7-1200-s7-1500)
- [LEFT: Read the left character of a character string (S7-1200, S7-1500)](#left-read-the-left-character-of-a-character-string-s7-1200-s7-1500)
- [RIGHT: Read the right characters of a character string (S7-1200, S7-1500)](#right-read-the-right-characters-of-a-character-string-s7-1200-s7-1500)
- [MID: Read middle characters of a character string (S7-1200, S7-1500)](#mid-read-middle-characters-of-a-character-string-s7-1200-s7-1500)
- [DELETE: Delete characters in a character string (S7-1200, S7-1500)](#delete-delete-characters-in-a-character-string-s7-1200-s7-1500)
- [INSERT: Insert characters in a character string (S7-1200, S7-1500)](#insert-insert-characters-in-a-character-string-s7-1200-s7-1500)
- [REPLACE: Replace characters in a character string (S7-1200, S7-1500)](#replace-replace-characters-in-a-character-string-s7-1200-s7-1500)
- [FIND: Find characters in a character string (S7-1200, S7-1500)](#find-find-characters-in-a-character-string-s7-1200-s7-1500)
- [Runtime information (S7-1200, S7-1500)](#runtime-information-s7-1200-s7-1500)

### S_MOVE: Move character string (S7-1200, S7-1500)

#### Description

You can use this instruction to write the content of a character string (W)STRING from parameter IN to the data area that you specify at parameter OUT.

To copy tags of data type ARRAY, use the "MOVE_BLK" and "UMOVE_BLK" instructions.

#### Parameters

The following table shows the parameters of the "S_MOVE" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Source string |
| OUT | Output | STRING, WSTRING | D, L | Destination string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you copy the content of a character string from input parameter IN to another character string at output parameter OUT. The data type used is STRING.

Create two tags in a global data block for storing the data.

![Example](images/69705783819_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69705792651_DV_resource.Stream@PNG-de-DE.png)

The result of the character string to be copied ("stringValueIN") is output at output parameter OUT ("stringValueOUT").

![Example](images/69705827083_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### S_COMP: Compare character strings (S7-1500)

#### Description

The instruction compares the contents of two tags in the (W)STRING format and outputs the result of the comparison as a return value. The tags that are to be compared will be interconnected at the IN1 and IN2 inputs. You can only assign a symbolically defined tag for the input parameters.

Use the instruction box to select the comparison condition. If the comparison condition (for example, greater than or equal to) is satisfied, the signal state is set to "1" at the output parameter OUT .

Select one of the following comparison conditions:

| Symbol | Description |
| --- | --- |
| EQ | The return value has the signal state "1" if the string at the parameter IN1 is equal to the string at the parameter IN2 . |
| NE | The return value has the signal state "1" if the string at the parameter IN1 is not equal to the string at the parameter IN2 . |
| GT <sup>(1)</sup> | The return value has the signal state "1" if the string at the parameter IN1 is greater than the string at the parameter IN2 . |
| LT <sup>(1)</sup> | The return value has the signal state "1" if the string at the parameter IN1 is less than the string at the parameter IN2 . |
| GE <sup>(1)</sup> | The return value has the signal state "1" if the string at the parameter IN1 is greater than or equal to the string at the parameter IN2 . |
| LE <sup>(1)</sup> | The return value has the signal state "1" if the string at the parameter IN1 is less than or equal to the string at the parameter IN2 . |
| <sup>(1)</sup> The characters are compared by their ASCII code (for example, 'a' is greater than 'A'), starting from the left. The first character to be different decides the result of the comparison. If the left part of the longer string is identical to the shorter string, the longer string is considered greater. |  |

#### Parameters

The following table shows the parameters of the "S_COMP" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | STRING, WSTRING* | D, L or constant | Input tag in the STRING / WSTRING format. |
| IN2 | Input | STRING, WSTRING* | D, L or constant | Input tag in the STRING / WSTRING format. |
| OUT | Output | BOOL | I, Q, M, D, L | Result of comparison |
| * Define the maximum length of the character string if you use the data type STRING / WSTRING in the interface declaration for a temporary tag (you will find further information in the description of the data type). |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you use the "Equal" comparison option to compare two character strings with the "STRING" data type.

Create three tags in a global data block for storing the data.

![Example](images/69873736715_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Select the STRING data type and the EQ comparison option.

![Example](images/69705844747_DV_resource.Stream@PNG-de-DE.png)

Since the value of the first character string to be compared ("stringvalue1") is equal to the second character string ("stringvalue2"), the comparison result ("svalue1EQsvalue2") shows the signal state "TRUE".

![Example](images/69873740427_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### S_CONV: Convert character string (S7-1200, S7-1500)

#### Description

You use this instruction to convert the value at the IN input to the data format you have specified in the OUT output. You decide the output format of the conversion by selecting a data type for the OUT output parameter.

The following conversions are possible:

- Conversion of a string
- Conversion of a numerical value or character to a string
- Conversion of a character to a character

> **Note**
>
> **Explicit conversions**
>
> You can find more information on explicit conversions here:
>
> - For an S7-1200-CPU: [Explicit conversions](Data%20types.md#explicit-conversions-s7-1200)
> - For an S7-1500-CPU: [Explicit conversions](Data%20type%20conversion%20for%20S7-1500%20%28S7-1500%29.md#explicit-conversions-s7-1500)

#### Conversion of a string

- To a numerical value (integer or floating point):

  The conversion is performed for all characters of the character string specified in the IN input parameter. Permitted characters are the digits "0" to "9", the decimal point, and the plus and minus signs. The first character of the string may be a valid number or a sign. Leading spaces and exponential notations are ignored.
- To a character:

  When a character string is converted to a character, the first character of the character string is transferred to parameter OUT.
- To a string

#### Conversion of a numerical value or character to a string

- You decide the format of the numeric value to be converted by selecting a data type for the IN input. Specify a valid tag of the OUT data type at the (W)STRING output. The length of the character string after conversion depends on the value at the IN input.

  > **Note**
  >
  > **Content of the tag at the return value**
  >
  > In SCL, the returned string overwrites the content of the tag at the return value.
  >
  > In all other programming languages, the returned string is only inserted at the tag at the return value. For example, if the returned string is six characters long and the tag at the return value already contains 10 characters, the last four characters of the content of the tag remain at the return value along with the returned string.
- The conversion result is saved as a string starting at the third byte. The first byte of the string records the maximum length and the second byte the actual length of the character string. Positive numeric value are output without a sign.

  > **Note**
  >
  > **Signs in SCL**
  >
  > In SCL, the string is always shown with a leading sign.
- If the numeric value 0, which exists as an INT or UINT data type, is converted to a string (e.g. INT_TO_STRING(0)), the string in the result has a length of 6 characters.
- When a numeric value is converted to a string, the first characters of the string are padded with spaces. The number of spaces depends on the length of the numerical value.

  > **Note**
  >
  > **SCL-specific information**
  >
  > When a numerical value is converted to a string, the first characters of the string are **not** padded with spaces.
  >
  > If you want the first character of the string to be padded with spaces, use the "VAL_STRG" instruction.
- When a (W)CHAR character is converted, the character is written at the first position of the character string.

> **Note**
>
> **Exponential notation during conversion from floating-point numbers**
>
> Do not use exponential notation ("e" or "E") for the conversion from floating-point numbers with the instruction "S_CONV". Instead, use the "STRG_VAL" instruction for the conversion of floating-point numbers with exponential notation. Select the input format of the exponential notation via the FORMAT parameter of the instruction.

#### Parameters

The following tables show the parameters of the "S_CONV" instruction, according to the possible conversions:

Parameters for converting a character string to a numeric value:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Value to be converted |
| OUT | Output | CHAR, WCHAR, USINT, UINT, UDINT, ULINT, SINT, INT, DINT, LINT, REAL, LREAL | I, Q, M, D, L | Result of the conversion |

Parameters for converting a character string to a character string:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Value to be converted |
| OUT | Output | STRING, WSTRING | D, L | Result of the conversion (possible conversions: STRING to WSTRING and vice-versa) |

Parameters for converting a numerical value or character to a character string:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | CHAR, WCHAR, USINT, UINT, UDINT, ULINT, SINT, INT, DINT, LINT, REAL, LREAL | I, Q, M, D, L or constant | Value to be converted |
| OUT | Output | STRING, WSTRING | D, L | Result of the conversion |

Parameters for converting a character to a character:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | CHAR, WCHAR | I, Q, M, D, L or constant | Value to be converted |
| OUT | Output | CHAR, WCHAR | I, Q, M, D, L | Result of the conversion (possible conversions: CHAR to WCHAR and vice-versa) |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, convert a number with the INT data type to a character string with the STRING data type.

Create two tags in a global data block for storing the data.

![Example](images/69705862411_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. In doing so, select the data types. With the first selection option, you specify the data type of the value to be converted ("inputValueNBR"). With the second selection option, you specify the data type of the character string to be generated ("resultSTRING").

![Example](images/69705871243_DV_resource.Stream@PNG-de-DE.png)

The value to be converted ("inputValueNBR") is converted to the output format. Blank spaces are written to the empty places at the start of the character string. The result of the conversion is output at output parameter OUT ("resultSTRING") as a string.

![Example](images/69705944075_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[STRG_VAL: Convert character string to numerical value (S7-1200, S7-1500)](#strg_val-convert-character-string-to-numerical-value-s7-1200-s7-1500)

### STRG_VAL: Convert character string to numerical value (S7-1200, S7-1500)

#### Description

The "STRG_VAL" instruction converts a character string to an integer or a floating-point number:

- You specify the character string to be converted in the IN input parameter.
- You define the format of the output value by selecting a data type for the OUT output parameter.

Permitted characters for the conversion are the digits "0" to "9", the decimal point, the decimal comma, notations "E" and "e", and the plus and minus characters. The conversion is canceled if a invalid character is found.

#### Parameters

The following table shows the parameters of the "STRG_VAL" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | STRING, WSTRING | STRING, WSTRING | D, L or constant | Number string to be converted |
| FORMAT | Input | WORD | WORD | I, Q, M, D, L, P or constant | Input format of the characters |
| P | Input | UINT | UINT | I, Q, M, D, L, P or constant | Reference to the first character to be converted (first character = 1, the value "0" or a value &gt; length of the string is invalid) |
| OUT | Output | USINT, SINT, UINT, INT, UDINT, DINT, REAL, LREAL | USINT, SINT, UINT, INT, UDINT, DINT, ULINT, LINT, REAL, LREAL | I, Q, M, D, L, P | Result of the conversion |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter FORMAT

You use the FORMAT parameter to specify how the characters of a character string are to be interpreted. Exponential values are also converted and represented with the "STRG_VAL" instruction.

The following table shows the possible values of the FORMAT parameter and their meaning:

| Value  (W#16#....) | Notation | Decimal representation |
| --- | --- | --- |
| 0000 | Decimal fraction | "." |
| 0001 | "," |  |
| 0002 | Exponential | "." |
| 0003 | "," |  |
| 0004 to FFFF | Invalid values |  |

#### Parameter P

The conversion starts at the character whose position you specified in the P parameter. If, for example, the value "1" is specified in the P parameter, the conversion starts at the first character of the specified character string.

#### Example

The following table shows examples of the conversion of a character string to a numeric value:

| IN (STRING) | FORMAT (W#16#....) | OUT (data type) | OUT (value) | ENO status |
| --- | --- | --- | --- | --- |
| '123' | 0000 | INT/DINT | 123 | 1 |
| '-00456' | 0000 | INT/DINT | -456 | 1 |
| '123.45' | 0000 | INT/DINT | 123 | 1 |
| '67.89' | 0000 | INT/DINT | 68 | 1 |
| '+2345' | 0000 | INT/DINT | 2345 | 1 |
| '00123AB' | 0000 | INT/DINT | 123 | 1 |
| '123' | 0000 | REAL | 123.0 | 1 |
| '-00456' | 0001 | REAL | -456.0 | 1 |
| '+00456' | 0001 | REAL | 456.0 | 1 |
| '123.45' | 0000 | REAL | 123.45 | 1 |
| '123.45' | 0001 | REAL | 12345.0 | 1 |
| '123,45' | 0000 | REAL | 12345.0 | 1 |
| '123,45' | 0001 | REAL | 123.45 | 1 |
| '.00123AB' | 0001 | REAL | 123.0 | 1 |
| '1.23e-4' | 0000 | REAL | 1.23 | 1 |
| '1.23E-4' | 0000 | REAL | 1.23 | 1 |
| '1.23E-4' | 0002 | REAL | 1.23E-4 | 1 |
| '12,345.67' | 0000 | REAL | 12345.67 | 1 |
| '12,345.67' | 0001 | REAL | 12.345 | 1 |
| '3.4e39' | 0002 | REAL | W#16#7F800000 | 0 |
| '-3.4e39' | 0002 | REAL | W#16#FF800000 | 0 |
| '1.1754943e-38' | 0002 | REAL | 0.0 | 1 |
| '12345' | -/- | SINT | 0 | 0 |
| 'A123' | -/- | -/- | 0 | 0 |
| '' | -/- | -/- | 0 | 0 |
| '++123' | -/- | -/- | 0 | 0 |
| '+-123' | -/- | -/- | 0 | 0 |

#### Example

In the following example, you convert a number string with the STRING data type to a floating-point number with the REAL data type. The result will have a length of 32 bits and may have a sign due to the REAL data type.

Create four tags in a global data block for storing the data.

![Example](images/69705965707_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Using the left selection option, select the data type for the character string. Using the right selection option, select the data type for the floating-point number.

![Example](images/69705974539_DV_resource.Stream@PNG-de-DE.png)

The number string is converted starting from the first character according to the value "1" of parameter P ("pointerSTRG"). The period in the number string is interpreted as a thousands delimiter due to the value "0001" of parameter FORMAT ("resultSformat"). (The comma is the decimal separator for the value "0001".) The value to be converted ("inputSTRING") is output at output parameter OUT ("outputVAL") as a floating point number.

![Example](images/69705983371_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### VAL_STRG: Convert numerical value to character string (S7-1200, S7-1500)

#### Description

The "VAL_STRG" instruction is used to convert a numerical value into a character string.

- You specify the value to be converted in the IN input parameter. You decide the format of the numeric value by selecting a data type.
- You query the result of the conversion in the OUT output parameter.

Permitted characters for the conversion are the digits "0" to "9", the decimal point, the decimal comma, notations "E" and "e", and the plus and minus characters. The conversion is interrupted by invalid characters.

#### Parameter

The following table shows the parameters of the "VAL_STRG" instruction:

| Parameter | Declaration | Data type |  | Memory area | Description |
| --- | --- | --- | --- | --- | --- |
| S7-1200 | S7-1500 |  |  |  |  |
| IN | Input | USINT, SINT, UINT, INT, UDINT, DINT, REAL, LREAL | USINT, SINT, UINT, INT, UDINT, DINT, ULINT, LINT, REAL, LREAL | I, Q, M, D, L, P or constant | Value to be converted |
| SIZE | Input | USINT | USINT | I, Q, M, D, L, P or constant | Number of character positions |
| PREC | Input | USINT | USINT | I, Q, M, D, L, P or constant | Number of decimal places |
| FORMAT | Input | WORD | WORD | I, Q, M, D, L, P or constant | Output format of the characters |
| P | InOut | UINT | UINT | I, Q, M, D, L, P or constant | Character starting at which the result is written. |
| OUT | Output | STRING, WSTRING | STRING, WSTRING | D, L | Result of the conversion |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter P

With the P parameter, you specify the character in the string starting at which the result is written. If, for example, the value "2" is specified in the P parameter, the converted value is saved starting at the second character of the string.

#### SIZE and P parameters

Use the SIZE parameter to specify how many characters of the character string will be written. This is counted starting from the character specified in the P parameter. If the output value is shorter than the specified length, the result is written to the character string right-justified. The empty character positions are filled with blanks.

If SIZE has the value 0, all the necessary characters are written from the character position P.

#### Parameter FORMAT

Use the FORMAT parameter to specify how the numerical value is interpreted during conversion and written to the character string. You can specify only tags of the FORMAT data type in the USINT parameter.

The following table shows the possible values of the FORMAT parameter and their meaning:

| Value  (W#16#....) | Notation | Sign | Decimal representation |
| --- | --- | --- | --- |
| 0000 | Decimal fraction | "-" | "." |
| 0001 | "," |  |  |
| 0002 | Exponential | "." |  |
| 0003 | "," |  |  |
| 0004 | Decimal fraction | "+" and "-" | "." |
| 0005 | "," |  |  |
| 0006 | Exponential | "." |  |
| 0007 | "," |  |  |
| 0008 to FFFF | Invalid values |  |  |

> **Note**
>
> **Relevance of values 2, 3, 6 and 7 of the FORMAT parameter**
>
> The values 2, 3, 6 and 7 of the FORMAT parameter are only relevant if the parameter IN has data type REAL or LREAL.

#### Parameter PREC

Use the PREC parameter to define the number of decimal places when converting floating-point numbers. A maximum precision of seven numbers is supported for numerical values of the REAL data type. If the value to be converted is an integer, you use the PREC parameter to specify the position where the decimal point will be placed.

#### Example

The following table shows examples of the conversion of numeric values to a character string if the parameters OUT contains an empty string before the call of VAL_STRG.

| IN (value) | IN (data type) | P | SIZE | FORMAT (W#16#....) | PREC | OUT (STRING) | ENO status |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 123 | UINT | 16 | 10 | 0000 | 0 | `xxxxxxx123 C` | 1 |
| 0 | UINT | 16 | 10 | 0000 | 2 | `xxxxxx0.00 C` | 1 |
| 12345678 | UDINT | 16 | 10 | 0000 | 3 | `x12345.678 C` | 1 |
| 12345678 | UDINT | 16 | 10 | 0001 | 3 | `x12345.678 C` | 1 |
| 123 | INT | 16 | 10 | 0004 | 0 | `xxxxxx+123 C` | 1 |
| -123 | INT | 16 | 10 | 0004 | 0 | `xxxxxx-123 C` | 1 |
| -0.00123 | REAL | 16 | 10 | 0004 | 4 | `xxx-0.0012 C` | 1 |
| -0.00123 | REAL | 16 | 10 | 0006 | 4 | `-1.2300E-3 C` | 1 |
| -Inf <sup>1)</sup> | REAL | 16 | 10 | -/- | 4 | `xxxxxx-INF C` | 0 |
| +Inf <sup>2)</sup> | REAL | 16 | 10 | -/- | 4 | `xxxxxx+INF C` | 0 |
| NaN <sup>3)</sup> | REAL | 16 | 10 | -/- | 4 | `xxxxxxxNaN C` | 0 |
| 12345678 | UDINT | 16 | 6 | -/- | 3 | `xxxxxxxxxx C` | 0 |
| "x" represents blanks <sup>1)</sup>-Inf: Floating-point number representing a negative infinite value. <sup>2)</sup>+Inf: Floating-point number representing a positive infinite value. <sup>3)</sup>NaN: Value returned as the result of invalid math operations. |  |  |  |  |  |  |  |

#### Example

The following table shows examples of the conversion of numeric values to a character string when the parameter OUT contains an empty string prior to calling VAL_STRG.

In all cases, the parameters IN, SIZE, PREC, FORMAT and P have the same values: IN=123, SIZE=16, PREC=0, FORMAT=4, P=10. Only the default of OUT is different.

- OUT contains a string that is shorter than P.

  The CPU fills OUT after the existing string with spaces up to the (P-1)th position. As of position P OUT It is written taking into account leading spaces.

  | Symbol | Meaning |
  | --- | --- |
  | OUT before the call of VAL_STRG: | ABCDEFxxxxxxxxxx xxxxxxxxxxxxxxxx |
  | OUT after the call of VAL_STRG: | ABCDEFxxxxxxxxxx xxxxxx123xxxxxxx |
  | "x" represents a space |  |
- OUT contains a string that is longer than P+SIZE

  As of position P the CPU fills OUT with SIZE characters taking into account the leading spaces.

  | Symbol | Meaning |
  | --- | --- |
  | OUT before the call of VAL_STRG: | ABCDEFGHIJKLMNOP QRSTUVWXYZABCDEF |
  | OUT after the call of VAL_STRG: | ABCDEFGHIxxxxxxx xxxxxx123ZABCDEF |
  | "x" represents a space |  |
- OUT contains a string that is longer than P but shorter than P+SIZE

  As of position P the CPU fills OUT with SIZE characters taking into account the leading spaces.

  | Symbol | Meaning |
  | --- | --- |
  | OUT before the call of VAL_STRG: | ABCDEFGHIJKLMNOP xxxxxxxxxxxxxxxx |
  | OUT after the call of VAL_STRG: | ABCDEFGHIxxxxxxx xxxxxx123xxxxxxx |
  | "x" represents a space |  |

#### Example

In the following example, you convert a floating-point number with the REAL data type to a character string with the STRING data type.

Create six tags in a global data block for storing the data.

![Example](images/69706043403_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows. Select the data types:

- The left selection option is for the value to be converted.
- The right selection option is for the character string to be generated.

![Example](images/69706154635_DV_resource.Stream@PNG-de-DE.png)

The character string is written starting from the 16th character according to the value "16" of parameter P" ("pointer2STRG") . Starting from this point, the character string is 10 characters long, according to the "10" value of the SIZE parameter ("sizeSTRG"). The point of the value to be converted ("inputVAL") is interpreted as a decimal separator due to the value "0004" of parameter FORMAT ("resultV2Sformat"). Three decimal places are written to the string according to the value "3" of parameter PREC ("precVAL"). The sign of the value to be converted is stored as a character in the string and prefixes the numbers. The remaining 10 characters of the string are written as spaces in front of the sign. The character string is output at output parameter OUT ("outputSTRING").

![Example](images/69706163467_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### Strg_TO_Chars: Convert character string to Array of CHAR (S7-1200, S7-1500)

#### Description

With the "Strg_TO_Chars" instruction, you copy a character string of the data type STRING to an Array of CHAR or Array of BYTE or a character string of the data type WSTRING to an Array of WCHAR or Array of WORD. Only ASCII characters are valid for the copy process.

- Specify the character string at the input parameter STRG.
- The characters are written at the parameter CHARS to a Array of CHAR / BYTE / WCHAR / WORD data type.

  - The number of characters in the destination field must be at least the same as the number copied from the source string.
  - If the destination field contains fewer characters than the source string, the characters are written up to the maximum length of the destination field.
  - If the character string contains a "$00" or W#16#0000 character, this has no effect on the copy operation (see graphic).
  - The number of copied characters is output at parameter CNT.
- Use the parameter PCHARS to indicate from which position writing will begin in the destination field.

  - Example: If writing should take place starting from the third position, use the value "2" at parameter PCHARS:

    ![Description](images/79613952907_DV_resource.Stream@PNG-de-DE.png)
  - The default for PCHARS is "0". When PCHARS = 0, the low index limit of the array is used (e.g. CHAR[0] for an Array [0..5] of CHAR). This also applies if the low limit of the array is negative (e.g. CHAR[-5] for an Array [-5..5] of CHAR).

> **Note**
>
> **Use of the instruction with S7-1200 V2.0**
>
> S7-1200 up to Version 2.0 only supports Array [0 .. n] of CHAR / BYTE. Negative index limits (e.g. Array [-3..2] of CHAR) are not permissible. This restriction is not checked by the software.

#### Parameters

The following table shows the parameters of the "Strg_TO_Chars" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| STRG | Input | STRING, WSTRING | D, L or constant | Source of the copy operation |
| PCHARS | Input | DINT | I, Q, M, D, L, P or constant | Position in the structure Array of (W)CHAR / BYTE / WORD starting from which the characters of the character string are written. |
| CHARS | InOut | VARIANT | D, L | Destination of the copy operation  Copy the characters to a structure of the Array of (W)CHAR/ BYTE/ WORD data type. |
| CNT | Output | UINT | I, Q, M, D, L, P | Number of moved characters |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you copy characters of a character string with the STRING data type to a structure of the Array of CHAR data type.

Create four tags in a global data block for storing the data.

![Example](images/70305614987_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows and select the data type of the character string.

![Example](images/69706232331_DV_resource.Stream@PNG-de-DE.png)

A structure made up of individual characters is created due to the Array of CHAR data type. The CHARS structure ("myarrayCHARS") is ten characters long (Array ... [0..9]). According to the value "2" of parameter PCHARS ("pointerCHARS"), writing begins starting from the third character in the structure ("0" and "1" are empty, "2" contains the first character of the character string ("inputSTRG")). Once the characters of the string ("inputSTRG") are written to the structure ("myarrayCHARS"), the last character of the structure to be created is written empty. The number of characters of the character string that are moved is output at output parameter CNT ("countCHARS").

![Example](images/70312837899_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### Chars_TO_Strg: Convert Array of CHAR to character string (S7-1200, S7-1500)

#### Description

With the "Chars_TO_Strg" instruction you copy characters from an Array of CHAR or Array of BYTE to a character string of the data type STRING or from an ARRAY of WCHAR or Array of WORD to a character string of the data type WSTRING. For the copy operation only ASCII characters are valid.

- Specify the characters of the Array of (W)CHAR / BYTE / WORD that will be copied to a character string at the input parameter CHARS.
- The characters are written at the parameter STRG to a (W)STRING data type.

  - The number of characters in the string is at least the same number as were copied from the source field.
  - If the character string is shorter than the number of characters in the source field, the characters are written up to the maximum length of the string.
  - If the Array of CHAR / BYTE contains a "$00" character or if the Array of WCHAR / WORD contains a W#16#0000 character, the copy operation is only carried out up to the corresponding position (see graphic).
- Using the PCHARS parameter, specify the position of the source field as of which the characters will be copied. PCHARS = 0 is the default value and always specifies the lower index limit of the array even if this is negative.

  - Example: if copying is to start with the third character of the source field, use the value "2" at parameter PCHARS:

    ![Description](images/70312841611_DV_resource.Stream@PNG-de-DE.png)
  - If an index is specified at parameter PCHARS and the index is not contained in the copy source (e.g. "7" at Array [0..5] of CHAR) then the instruction is not executed.

> **Note**
>
> **Use of the instruction with S7-1200 V2.0**
>
> S7-1200 up to Version 2.0 only supports Array [0 .. n] of CHAR / BYTE. Negative index limits (e.g. Array [-3..2] of CHAR) are not permissible. This restriction is not checked by the software.

#### Parameters

The following table shows the parameters of the "Chars_TO_Strg" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CHARS | Input | VARIANT | D, L | Source of the copy operation  Array of (W)CHAR / BYTE / WORD from which the characters are copied. |
| PCHARS | Input | DINT | I, Q, M, D, L, P or constant | Position in the Array of (W)CHAR / BYTE / WORD starting at which the characters are copied. |
| CNT | Input | UINT | I, Q, M, D, L, P or constant | Number of characters to be copied. Use "0" to copy all characters. |
| STRG | Output | STRING, WSTRING | D, L | Destination of the copy operation  Character string with the (W)STRING data type. Observe the maximum length of the data types:  - STRING: 254 characters - WSTRING: 254 characters (default) / 16382 characters (maximum)   When using WSTRING, note that you must define a length &gt; 254 characters explicitly with square brackets (e.g., WSTRING[16382]). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you copy characters of a structure of the Array of CHAR data type to a character string with the STRING data type.

Create four tags in a global data block for storing the data.

![Example](images/70312845579_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows and select the data type of the character string.

![Example](images/70312849291_DV_resource.Stream@PNG-de-DE.png)

The CHARS structure ("inputArrayCHARS") is ten characters long (Array ... [0..9]). According to the value "2" of parameter PCHARS ("pointerCHARS"), characters are copied starting from the third position of the structure to the character string ("outputSTRG"). Starting from position "2", all characters of the structure ("inputArrayCHARS") are copied to the character string ("outputSTRG"), since parameter CNT ("countCHARS") has the value "0".

![Example](images/70313109003_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### MAX_LEN: Determine the length of a character string (S7-1200, S7-1500)

#### Description

A tag of the (W)STRING data type contains two lengths: the maximum length and the current length (this is the number of currently valid characters).

- The maximum length of the character string is specified for each tag in the STRING keyword in square brackets. The number of bytes occupied by a string is 2 greater than the maximum length.
- The maximum length of the character string is specified for each tag in the WSTRING keyword in square brackets. The number of words occupied by a character string is 2 greater than the maximum length.
- The current length represents the number of the character places actually used. The current length must be less than or equal to the maximum length.

You use the "MAX_LEN" instruction to determine the maximum length of the character string specified at the IN input parameter This is output as numerical value at the output par OUT.

> **Note**
>
> **Checking the character string**
>
> The "MAX_LEN" instruction does not check the character string at the parameter "IN".

If errors occur during processing of the instruction, the value "0" is output at the OUT parameter.

> **Note**
>
> **Reading out the current length**
>
> You use the "[LEN](#len-determine-the-length-of-a-character-string-s7-1200-s7-1500)" instruction to read out the current length of a string.

#### Parameter

The following table shows the parameters of the "MAX_LEN" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | - STRING - WSTRING | D, L or constant | Character string |
| OUT | Return | - INT - DINT | I, Q, M, D, L, P | Maximum number of characters |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you determine the maximum length of a character string with the STRING data type.

Create two tags in a global data block for storing the data.

![Example](images/69833503883_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69833507595_DV_resource.Stream@PNG-de-DE.png)

The maximum length of the specified character string ("inputSTRING") is determined and returned at output parameter OUT ("stringMLengthOUT") as a numerical value.

![Example](images/69833511307_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### JOIN: Joining multiple character strings (S7-1500)

This section contains information on the following topics:

- [JOIN: Join multiple strings (S7-1500)](#join-join-multiple-strings-s7-1500)
- [Program example for JOIN (S7-1500)](#program-example-for-join-s7-1500)

#### JOIN: Join multiple strings (S7-1500)

##### Description

The "JOIN" instruction connects multiple strings into an array.

To convert multiple strings into a single one, the instruction provides the following functions:

- **Format selection**

  You can use the first bit at the Mode parameter to specify whether the sequence of the source strings for an array should be in the format CSV or FSR.

  In the following example, two source strings are specified by the two columns of the table. The maximum number of characters amounts to 4 characters for the first source string, 13 characters for the second, 10 characters for the third and 14 characters for the fourth.

  | Symbol | Meaning |
  | --- | --- |
  | `1963` | `1974` |
  | `Miller` | `Jackson` |
  | `John` | `Peter` |
  | `Roadname` | `VeryLongRoadna` |

  - With CSV (Comma Separated Values), the contents of the source strings are written consecutively into the destination array and separated with a delimiter. (See examples below.)
  - With FSR (Fixed Size Records), a certain number of characters is defined in the destination array for each source string. If the characters of a source string do not need the space reserved for them in the destination array, the corresponding array elements are filled with delimiters. However, if the number of characters in a source string is greater than the space reserved for them, the corresponding array elements are filled from the front, and the excess characters of the source string are truncated (see example below).
- **Selection of the delimiter for the source strings**

  The RecSeparator parameter is used to select the delimiter that will be used for each string. Select a character based on the content of the input strings at the SrcStruct parameter. If the input strings contain a comma within a string, for example, do not use the comma as a delimiter. The data type that you use for the delimiter must correspond to the destination array at the DstArray parameter As a result, the delimiters can also be written to the array.
- **Selection of the delimiter for the end of all source strings**

  You can use the third bit of the Mode parameter to specify whether an additional character will be written as a delimiter at the end of the copied characters in the destination array (DstArray parameter). At the EndSeparator parameter, specify the character that will be used as a delimiter. Make sure to use a character other than the one set for the RecSeparator parameter (delimiter for individual strings). If the two delimiters are indistinguishable, you will obtain unexpected results if you reverse the conversion using the "SPLIT" instruction.
- **Selection of the source strings**

  You specify the source strings at the SrcStruct parameter. For the data type, you can use Array of STRING or Array of WSTRING or structures which only contain the STRING or WSTRING data type. This also applies to user data types or nested structures. You can use these as long as they exclusively contain the data type STRING or WSTRING respectively.
- **Specification of the number of joined strings**

  If you use an Array of STRING or Array of WSTRING at the SrcStruct parameter (source string) (no nested structures), you can use the Count parameter to specify the number of source strings that are joined to form a single string. If you use a data type other than Array of (W)STRING at the SrcStruct parameter, the Count parameter is ignored. It is only possible to connect a larger part of an array in this way.
- **Selection of a destination area for writing the array**

  You use the Array of (W)CHAR data type at the DstArray parameter. In this case, it is not possible to use the STRING or WSTRING data types, because the length is limited to 254 characters or 256 bytes for STRING.
- **Index of the position in the array (**
  **DestArray**
   **target parameter)**

  The conversion starts at this position. The instruction reads the Position parameter to determine the position at which the conversion is completed. This enables follow-up calls of the instruction for filling the array.

##### Parameter

The following table shows the parameters of the "JOIN" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| Mode | Input | DWORD | I, Q, M, D, L or constant | Specifies how the merger to string is performed (see "Mode" parameter). |
| RecSeparator | Input | VARIANT | I, Q, M, D, L | Delimiter for the source strings  - With CSV: Character that is used as a delimiter for the individual strings. - With FSR: Character that is used as a fill character for the individual strings. |
| EndSeparator | Input | VARIANT | I, Q, M, D, L | Delimiter for the end of the conversion  Delimiter that is written at the end of the characters if bit 3 = 1 has been set for the Mode parameter. |
| SrcStruct | Input | VARIANT | I, Q, M, D, L | Pointer to the source strings. |
| Count | Input | UDINT | I, Q, M, D, L or constant | Number of strings that were joined.  The Count parameter can only be used when an Array of (W)STRING has been used at the SrcStruct parameter. |
| DestArray | InOut | VARIANT | I, Q, M, D, L | Area in which the characters are written after the conversion.  Use the Array [0 .. x] of CHAR/WCHAR data type at the DestArray parameter. You can set the length (x) of the array based on the length of the source strings at the SrcStruct parameter. |
| Position | InOut | UDINT | I, Q, M, D, L | Index the position in the total string |
| Ret_Val | Return | INT | I, Q, M, D, L | Status of instruction (see table "RET_VAL parameter"). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter Mode

| Bit | Bit value "0" | Bit value "1" | Description |
| --- | --- | --- | --- |
| 0 | CSV format (Comma Separated Values) | FSR format (Fixed Size Record) | Selection of the format:  - With CSV, the source strings are separated by a delimiter in the destination array. - With FSR, the source strings are written into the destination array with the fill characters defined at the RecSeparator parameter. |
| 1 | - | - | Irrelevant for the "JOIN" instruction. |
| 2 | - | - | Reserved (irrelevant for bit value) |
| 3 | Write no additional delimiters. | Write character defined by the EndSeparator parameter at the end of the read characters. | Select whether an additional character will be written as a delimiter at the end of the characters in the array (DestArray parameter). |
| 4 | - | - | Irrelevant for the "JOIN" instruction. |

##### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error. |
| 8190 | Selection at the Mode parameter is not supported. |
| 8x20 | Source strings invalid. |
| 8x53 | VARIANT points to data structure that is too short. |
| 8x54 | Invalid data type |
| 8082 | The value at parameter Count is greater than the number of source character strings in SrcStruct. |
| 8882 | Position not in permissible range |
| 8xB4 | Different data types at parameters SrcStruct (source) and DestArray (destination) or at separators (parameters RecSeparator and EndSeparator). |
| 80B5 | Buffer overflow with the instruction. The characters are not completely output at parameter DestArray, or the value at parameter Position is outside of DestArray. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * Note the following for the error codes:  - The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". - The "x" in the second position of the listed error codes stands for the parameter that caused the error.   Example: Error code 8352 hex = error occurred at 3rd parameter (EndSeparator), see Parameter table. - If the error cannot be clearly assigned to a specific parameter, "0" is output.   Example: The CHAR data type is used for the delimiter (RecSeparator parameter). WCHAR is used as data type for the array at the DestArray parameter. Error code 80B4 is output in this case. |  |

##### Two examples for the JOIN instruction when the destination ARRAY should have the format CSV

- First example:

  The following source strings are available:

  - `1963`
  - `Miller`
  - `John`
  - `Roadname`

  If you select "," as the delimiter, calling JOIN provides the following destination array:

  `1963,Miller,John,Roadname`
- Second example:

  The following source strings are available:

  - `1974`
  - `Jackson`
  - `Peter`
  - `VeryLongRoadname`

  If you select "," as the delimiter, calling JOIN provides the following destination array:

  `1974,Jackson,Peter,VeryLongRoadname`

##### Two examples for the JOIN instruction when the destination ARRAY should have the format FSR

- First example:

  The following source strings are available:

  - `1963`
  - `Miller`
  - `John`
  - `Roadname`

  The number of reserved characters in the destination array amounts to 4 characters for the first source string, 13 characters for the second, 10 characters for the third and 14 characters for the fourth.

  If you select "," as the fill characters, calling JOIN provides the following destination array:

  `1963Miller,,,,,,,John,,,,,,Roadname,,,,,,`
- Second example:

  The following source strings are available:

  - `1974`
  - `Jackson`
  - `Peter`
  - `VeryLongRoadname`

  The number of reserved characters in the destination array amounts to 4 characters for the first source string, 13 characters for the second, 10 characters for the third and 14 characters for the fourth.

  If you select "," as the fill characters, calling JOIN provides the following destination array:

  `1974Jackson,,,,,,Peter,,,,,VeryLongRoadna`

##### Program example

You will find the example here: [Program example for JOIN](#program-example-for-join-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### Program example for JOIN (S7-1500)

In the following example, you join the three strings of an Array of STRING to form one string of an Array of CHAR.

##### Storage of data

Create the following tags for storing the data in a global data block:

![Storage of data](images/120276434955_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_encodeMode_JOIN": Interconnecting parameters

To merge the value at the MODE parameter of the "JOIN" instruction, create the FC "SLI_FC_encodeMode_JOIN". Create the following local tags in the FC:

![FC "SLI_FC_encodeMode_JOIN": Interconnecting parameters](images/120277152651_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To select the format, create the following interconnections.

![FC "SLI_FC_encodeMode_JOIN": Interconnecting parameters](images/120277186827_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: You create the following interconnections to use the separator at the end of the conversion.

![FC "SLI_FC_encodeMode_JOIN": Interconnecting parameters](images/120277195403_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters

To calculate the character length according to FSR or CSF format, create the FC "SLI_FC_calculateLength_JOIN". Create the following local tags in the FC:

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120276759691_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To count the array elements and calculate the array limit, create the following interconnections.

Part 1:

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120276781067_DV_resource.Stream@PNG-de-DE.png)

Part 2:

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120276789643_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Based on the FSR format, request the position value ("positionInDest") via the input parameter POSITION.

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120276862219_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: To calculate the character length according to FSR format, create the following interconnections.

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120276909195_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: Based on the CSV format, enter the content of the Array of STRING position value ("positionInDest") and request it via the input parameter POSITION.

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120276917771_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: Based on the CSV format, enter the character length of all character strings.

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120276977547_DV_resource.Stream@PNG-de-DE.png)

**Network 6**: Based on the CSV format, increment a counter and call Array of STRING several times.

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120277024523_DV_resource.Stream@PNG-de-DE.png)

**Network 7**: Based on the CSV format, calculate the required character length of the entire character string and the required array limit.

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120277033099_DV_resource.Stream@PNG-de-DE.png)

**Network 8**: Based on the CSV format, calculate the position at which the "JOIN" instruction should stop its execution.

![FC "SLI_FC_calculateLength_JOIN": Interconnecting parameters](images/120277105675_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_JOIN": Interconnecting parameters

Call the "JOIN" instruction in an FB. Create the following local tags in the FB:

![FB "SLI_FB_JOIN": Interconnecting parameters](images/120276605835_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect FCs "SLI_FC_encodeMode_JOIN" and "SLI_FC_calculateLength_JOIN" as follows.

![FB "SLI_FB_JOIN": Interconnecting parameters](images/120276669963_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the instruction "JOIN" as follows.

![FB "SLI_FB_JOIN": Interconnecting parameters](images/120276691339_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Reset the "execute" tag as follows.

![FB "SLI_FB_JOIN": Interconnecting parameters](images/120276699915_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_JOIN": Result of network 1

FC "SLI_FC_encodeMode_JOIN" obtains the mode to be used by the "JOIN" instruction to convert the strings from the input parameters FORMAT ("mode.format") and WRITEENDSEPARATOR ("mode.writeEndSeparator"). Accordingly, the conversion is to be performed in CSV format ("format" is FALSE) and a character is to be set at the end of the character string ("writeEndSeparator" is TRUE). The mode to be used is output at the output parameter MODE ("#statMode") of the FC "SLI_FC_encodeMode_JOIN".

The FC "SLI_FC_calculateLength_JOIN" calculates the string ("#joinLength") for sting conversion from the mode based on the input parameters SOURCEARRAY ("sourceArray"), ONESTRINGOFARRAY ("sourceStruct[0]") and MODE ("#statMode"). FC "SLI_FC_calculateLength_JOIN" calculates that the entire string is 18 characters long.

The position for stopping the execution of the "JOIN" instruction is output via the output parameter FINALPOSITION ("#finalPosition") of FC "SLI_FC_calculateLength_JOIN".

![FB "SLI_FB_JOIN": Result of network 1](images/120276648587_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_JOIN": Result of network 2

If the normally open contact ("execute") and the comparator supplies the signal state "TRUE", ("positionInDest" has a value less than "760"), the "JOIN" instruction is executed.

The "#finalPosition" tag displays a new value after the first execution of the "JOIN" instruction. This value is based on the current position value ("postionInDest") and the length of the entire string ("#joinLength").

The output parameter RET_VAL ("returnValue") of the "JOIN" instruction indicates that the processing in the example ran without errors. Since the execution of the "JOIN" instruction by the "execute" tag and the comparator ("#finalPosition") is restricted, there is no buffer overflow.

Based on the CSV format, the result appears as follows:

![FB "SLI_FB_JOIN": Result of network 2](images/120276567307_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_JOIN": Result of network 3

If the value of the "positionInDest" tag equals the value of the "#finalPosition" tag, the "execute" tag is reset. This ends the execution of "JOIN" instruction as soon as the entire character string has been converted to the determined length and output.

![FB "SLI_FB_JOIN": Result of network 3](images/120276443531_DV_resource.Stream@PNG-de-DE.png)

##### Alternative conversions

You can also convert the above mentioned Array of STRING with another mode.

**Conversion to CSV format / variant 2:**

Requirements:

- The tags "format" and "writeEndSeparator" have the value "FALSE".
- A length of characters is determined for the entire 17 character string.
- However, the tag that limits the call of the "JOIN" instruction ("#finalPosition") has the value "18" and the POSITION parameter ("postionInDest") has the value "0".

Accordingly, the entire character string is output twice in succession.

> **Note**
>
> The "JOIN" instruction attempts to fill a in Array[0..17] of CHAR with the value "18" of the "#finalPosition" tag. Since the entire character string has already filled the destination area (0..16 of the Array of CHAR) and no separator is to be set at the end, JOIN begins again to transfer the entire character string.

**Conversion to FSR format:**

Requirements:

- The tags "format" and "writeEndSeparator" have the value "TRUE".
- The maximum length of a character string (10) is determined based on the data type (STRING).

The unused digits of each string are filled with separators throughout the string. The entire character string, including the separator at the end, is then transferred to the Array of CHAR.

![Alternative conversions](images/120276597259_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### SPLIT: Splitting a character array into multiple character strings (S7-1500)

This section contains information on the following topics:

- [SPLIT: Splitting an array of characters into multiple strings (S7-1500)](#split-splitting-an-array-of-characters-into-multiple-strings-s7-1500)
- [Program example for SPLIT (S7-1500)](#program-example-for-split-s7-1500)

#### SPLIT: Splitting an array of characters into multiple strings (S7-1500)

##### Description

The "SPLIT" instruction converts an array (Array of CHAR / WCHAR) into several separate strings (Array of STRING / WSTRING or structure).

To convert the array into several strings, specify the following information:

- **Selection of array to be read**

  You specify the array to be read at the SrcArray parameter. Make sure that the data types used for the input and output parameters match any other parameters used. If you use an array with the CHAR data type at the SrcArray parameter, for example, you must use the CHAR data type for the delimiter (Rec/EndSeparator) and the structure must only contain strings with the STRING data type at the DestStruct parameter.
- **Format selection for the source array**

  You use the first bit of the Mode parameter to specify whether the array to be read has the CSV or FSR format.

  - With CSV (Comma Separated Values), characters in the source array that belong together are separated by a delimiter from the next characters that belong together.  
    Two examples of a source array:

    `1963,Miller,John,CitynameA,Roadname`

    `1974,Jackson,Peter,CitynameB,VeryLongRoadname`
  - With FSR (Fixed Size Records), a certain number of characters is defined for each item of logical information of the source array. Each item of information should fit into the space defined for it. When information does not need the space defined for it, it is filled with delimiters.

    Two examples of source arrays, whereby the length of the information is 4 characters for the first information item (year of birth), 13 characters for the second (last name), 10 characters for the third (first name), 9 characters for the fourth (city) and 16 characters for the fifth (street):

    `1963Miller,,,,,,,John,,,,,,CitynameARoadname,,,,,,,,`

    `1974Jackson,,,,,,Peter,,,,,CitynameBVeryLongRoadname`
- **Delimiter used for the array to be read**

  - If the array to be read has CSV format, use the RecSeparator parameter to specify which delimiter was used.
  - If the array to be read has FSR format, use the RecSeparator parameter to specify which fill character was used.
- **Selection of the delimiter for the end of the total string**

  Specify the delimiter after which the reading of the array should stop at the EndSeparator parameter. The "SPLIT" instruction stops at this position and outputs the string that has been found. Note that the EndSeparator delimiter is evaluated with higher priority than the RecSeparator delimiter. If the delimiter at the EndSeparator parameter was used in a string to be read (between two RecSeparator delimiters), all content after the EndSeparator delimiter is ignored.

  It is therefore highly recommended to select a character other than the RecSeparator delimeter for the EndSeparator delimeter in the array to be read.
- **Specification of the position starting at which the array is read**

  The conversion starts at this position in the array and the instruction reads the Position parameter to determine the position at which the conversion is completed. This enables follow-up calls of the instruction for filling the various strings at the DestStruct parameter.
- **Outputting the number of read strings**

  If you use an Array of STRING at the DestStruct parameter, you can use the Count parameter to output the number of read strings. Only strings with content are counted. If you use a data type other than Array of STRING at the DestStruct parameter, "0" is output at the Count parameter.

##### Parameters

The following table shows the parameters of the "SPLIT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| Mode | Input | DWord | I, Q, M, D, L or constant | Specifies how the split into multiple strings is performed (see "Mode" parameter). |
| RecSeparator | Input | Variant | I, Q, M, D, L | Delimiter or fill character   - With CSV: Character that was used in the array to be read to identify the individual strings. - With FSR: Character that has been used as a fill character in the array to be read. |
| EndSeparator | Input | Variant | I, Q, M, D, L | Delimiter used to define the end of the total string in the array to be read. |
| SrcArray | Input | Variant | I, Q, M, D, L | Pointer to the array to be read (Array of CHAR/WCHAR) |
| DestStruct | InOut | Variant | I, Q, M, D, L | Structure which includes the converted strings (Array of STRING / WSTRING). |
| Position | InOut | UDInt | I, Q, M, D, L | Position from which the array is to be read at the SrcArray parameter. |
| Ret_Val | Return | Int | I, Q, M, D, L | Result of instruction execution / error code (see table "Ret_Val parameter") |
| Count | Output | UDInt | I, Q, M, D, L | Number of strings that were found. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter "Mode"

| Bit | Bit value "0" | Bit value "1" | Description |
| --- | --- | --- | --- |
| 0 | CSV format (Comma Separated Values) | FSR format (Fixed Size Record) | Basic mode: Selection of CSV or FSR |
| 1 | - With CSV: Additional characters cause an error. - With FSR: Additional fill characters remain in string. | - With CSV: Additional characters are ignored. - With FSR: Additional fill characters are removed. | Use bit 1 to specify how you want to deal with additional characters:  - With CSV:    - If the bit is set, additional characters that do not fit in the destination string are ignored.      Example: The instruction writes to a string with a length of 16 characters (STRING[16] data type). No delimiter is contained in the source after the first 16 characters. If bit 1 is set, the extra characters are ignored and the instruction continues to read the array.   - If the bit is not set, the instruction stops in such a case and generates an error message at the Ret_Val parameter. - With FSR:   - If the bit is set, the fill characters located to the right of characters containing information are not written to the destination character string when the source array is transferred to the destination character strings (see example).   - If the bit is not set, the fill characters located to the right of characters containing information are written to the destination character string when the source array is transferred to the destination character strings (see example). |
| 2 | - | - | Reserved for use in future versions. |
| 3 | EndSeparator is not counted. | EndSeparator is counted. | Specification of whether EndSeparator is counted for Position parameter. |
| 4 | Leave unwritten strings (STRING) at length. | Set unwritten strings (STRING) to length "0". | Specification of whether unused strings (STRING) at the DestStruct parameter are set to the length "0". |

##### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error. |
| 0001 | Additional characters are ignored. |
| 0002 | Only with CSV:  - No separator EndSeparator was found in the array to be read (specified with SrcArray). Conversion was canceled for another reason, for example because DestStruct is completely full. - RecSeparator and EndSeparator are identical. |
| 8190 | Selection at the Mode parameter is not supported. |
| 8x20 | Source strings invalid. |
| 8x53 | VARIANT points to data structure that is too short. |
| 8x54 | Invalid data type |
| 8882 | Position not in permissible range |
| 8x84 | Additional characters found. |
| 8xB4 | Different data types at parameters SrcArray (source) and DestStruct (destination) or at separators (parameters RecSeparator and EndSeparator). |
| 80B5 | The array SrcArray to be read is too small. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * Note the following for the error codes:  - The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". - The "x" in the second position of the listed error codes stands for the parameter that caused the error.   Example: Error code 8352 hex = error occurred at 3rd parameter (EndSeparator), see Parameter table. - If the error cannot be clearly assigned to a specific parameter, "0" is output.   Example: The CHAR data type is used for the delimiter (RecSeparator parameter). WCHAR is used as data type for the array at the DestArray parameter. Error code 80B4 is output in this case. |  |

##### Two examples for the SPLIT instruction when the ARRAY to be read has the CSV format

In the first step, the source array is split into strings as specified by the delimiter (RecSeparator parameter, e.g. ",").

In the second step, the resulting strings after the split are stored in destination strings. You can use the DestStruct parameter to specify their length.

If the strings produced by the split have more characters than can fit in the destination string, the behavior of SPLIT after this point depends on the Mode parameter. With Mode=2#00, this results in an error: The associated error code is returned and no other destination strings are filled. With Mode=2#10, the surplus characters are ignored and the next destination string is filled with the characters after the next delimiter.

- First example:

  In this example, there are these two source arrays:

  - `1963,Miller,John,Roadname`
  - `1974,Jackson,Peter,VeryLongRoadname`

  The length of the destination string amounts to 4 characters for the first destination string, 13 characters for the second, 10 characters for the third and 14 characters for the fourth.

  The first call for SPLIT produces the following destination strings with Mode=2#10:

  - `1963`
  - `Miller`
  - `John`
  - `Roadname`

  The second call for SPLIT produces the following destination strings with Mode=2#10:

  - `1974`
  - `Jackson`
  - `Peter`
  - `VeryLongRoadna`
- Second example:

  In this example, the logical information in the source array is not in the order expected. There are these two source arrays:

  - `1963,Miller,Roadname,John`
  - `1974,Jackson,VeryLongRoadname,Peter`

  As in the first example, the length of the destination string amounts to 4 characters for the first destination string, 13 characters for the second, 10 characters for the third and 14 characters for the fourth.

  The first call for SPLIT produces the following destination strings with Mode=2#10:

  - `1963`
  - `Miller`
  - `Roadname`
  - `John`

  The second call for SPLIT produces the following destination strings with Mode=2#10:

  - `1974`
  - `Jackson`
  - `VeryLongRo`
  - `Peter`

##### Two examples for the SPLIT instruction when the ARRAY to be read has format FSR

The source array is split into strings as you specified in the DestStruct parameter for the length of the destination string.

With regard to the fill characters (RecSeparator parameter e.g. ","), the behavior of SPLIT depends on the Mode parameter: With Mode=2#01, the fill characters are entered in the destination strings; with Mode=2#11, they are not entered.

- First example:

  In this example, there are these two source arrays:

  - `1963Miller,,,,,,,John,,,,,,Roadname,,,,,,`
  - `1974Jackson,,,,,,Peter,,,,,VeryLongRoadname`

  The length of the destination string amounts to 4 characters for the first destination string, 13 characters for the second, 10 characters for the third and 14 characters for the fourth.

  The first call for SPLIT produces the following destination strings with Mode=2#01:

  - `1963`
  - `Miller,,,,,,,`
  - `John,,,,,,`
  - `Roadname,,,,,,`

  The second call for SPLIT produces the following destination strings with Mode=2#01:

  - `1974`
  - `Jackson,,,,,,`
  - `Peter,,,,,`
  - `VeryLongRoadna`
- Second example:

  In this example, the logical information in the source array is not in the order expected. There are these two source arrays:

  - `1963Miller,,,,,,,Roadname,,,,,,John,,,,,,`
  - `1974Jackson,,,,,,VeryLongRoadnamePeter,,,,,`

  As in the first example, the length of the destination string amounts to 4 characters for the first destination string, 13 characters for the second, 10 characters for the third and 14 characters for the fourth.

  The first call for SPLIT produces the following destination strings with Mode=2#11:

  - `1963`
  - `Miller`
  - `Roadname`
  - `,,,,John`

  Explanation: The SPLIT instruction lays templates over the source array, so to speak. The length of these templates is determined by the length of the destination strings. During transfer to the destination strings, only those commas to the right of characters with information content are interpreted as fill characters. The fill characters are not entered with Mode=2#11. In the first call, the commas are to the right of the "John" fill characters. The commas to the left of "John", however, are not fill characters, because the relevant "John" characters follow before the end of the corresponding destination string is reached. Therefore, the commas to the left of "John" appear in the destination string.

  The second call for SPLIT produces the following destination strings with Mode=2#11:

  - `1974`
  - `Jackson`
  - `VeryLongRo`
  - `adnamePeter`

##### Program example

You will find the example here: [Program example for SPLIT](#program-example-for-split-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[JOIN: Join multiple strings (S7-1500)](#join-join-multiple-strings-s7-1500)

#### Program example for SPLIT (S7-1500)

In the following example, you convert the string of an Array of CHAR into three separate strings of an Array of STRING.

> **Note**
>
> **More complex example**
>
> If you want to call the source area multiple times, use the modified version of this example ("SPLIT multiple calls") of the [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).
>
> FC "SLI_FC_calculateLength_SPLIT" of the modified version of this example takes into account the start position ("positionInSource") and also calculates a new breakpoint ("#finalPosition") for the execution of SPLIT.
>
> The modified version of the example also allows the conversion of multiple strings (from a single Array of CHAR) into multiple separate strings (an Array of STRING).

##### Storage of data

Create the following tags for storing the data in a global data block:

![Storage of data](images/120561283083_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> The source data must match the selected format for the conversion.

Source for the CSV format:

![Storage of data](images/120561291659_DV_resource.Stream@PNG-de-DE.png)

Source for the FSR format:

![Storage of data](images/120561351435_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_encodeMode_SPLIT": Interconnecting parameters

To merge the value of the MODE parameter of the "SPLIT" instruction, create the FC "SLI_FC_encodeMode_SPLIT". Create the following local tags in the FC:

![FC "SLI_FC_encodeMode_SPLIT": Interconnecting parameters](images/120575538699_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To select the format, create the following interconnections.

![FC "SLI_FC_encodeMode_SPLIT": Interconnecting parameters](images/120575611275_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To define how additional characters are handled, proceed as follows.

![FC "SLI_FC_encodeMode_SPLIT": Interconnecting parameters](images/120575658251_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: You specify whether the separator should be counted at the end of the character string as follows.

![FC "SLI_FC_encodeMode_SPLIT": Interconnecting parameters](images/120575666827_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To clear unused cells of the destination area, create the following interconnections.

![FC "SLI_FC_encodeMode_SPLIT": Interconnecting parameters](images/120575688203_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_calculateLength_SPLIT": Interconnecting parameters

To acquire the character length of the string in the source area, create the FC "SLI_FC_calculateLength_SPLIT". Create the following local tags in the FC:

![FC "SLI_FC_calculateLength_SPLIT": Interconnecting parameters](images/120575214219_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: You convert the character string into the STRING data type as follows and clean the character string of spaces.

Part 1:

![FC "SLI_FC_calculateLength_SPLIT": Interconnecting parameters](images/120575299595_DV_resource.Stream@PNG-de-DE.png)

Part 2:

![FC "SLI_FC_calculateLength_SPLIT": Interconnecting parameters](images/120575308171_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To calculate the character length, create the following interconnections.

Part 1:

![FC "SLI_FC_calculateLength_SPLIT": Interconnecting parameters](images/120575470347_DV_resource.Stream@PNG-de-DE.png)

Part 2:

![FC "SLI_FC_calculateLength_SPLIT": Interconnecting parameters](images/120575530123_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_SPLIT": Interconnecting parameters

Call the "SPLIT" instruction in an FB. Create the following local tags in the FB:

![FB "SLI_FB_SPLIT": Interconnecting parameters](images/120561475339_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect FCs "SLI_FC_encodeMode_SPLIT" and "SLI_FC_calculateLength_SPLIT" as follows.

![FB "SLI_FB_SPLIT": Interconnecting parameters](images/120561684491_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the instruction "SPLIT" as follows.

![FB "SLI_FB_SPLIT": Interconnecting parameters](images/120561808267_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Reset the "execute" tag as follows.

![FB "SLI_FB_SPLIT": Interconnecting parameters](images/120561816843_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_SPLIT": Result of network 1

FC "SLI_FC_encodeMode_SPLIT" obtains the mode to be used by the "SPLIT" instruction for the conversion from its input parameters. Accordingly, the conversion is to be performed in CSV format ("format" is FALSE). Additional characters should be ignored ("ignoreAdditionalChar" is TRUE) the separator at the end of the string should be included in the count ("countEndSeparator" is TRUE), and unused space in the destination area should remain untouched ("unusedStringsToZero" is FALSE). The mode to be used is output at the output parameter MODE ("#statMode").

The FC "SLI_FC_calculateLength_SPLIT" calculates the string ("#splitLength") based on the input parameters SOURCEARRAY ("sourceArray") and MODE ("#statMode") . Accordingly, the entire character string should be 18 characters in length.

![FB "SLI_FB_SPLIT": Result of network 1](images/120561483915_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_SPLIT": Result of network 2

If the normally open contact ("execute") supplies the signal state "TRUE", the "SPLIT" instruction is executed.

The input parameters RECSEPARATOR ("recSeparator") and ENDSEPARATOR ("endSeparator") are used to pass the separators for the source strings and the separator for the end of the conversion to the "SPLIT" instruction. Comma and semicolon are used as separators in the example.

A string of an Array of CHAR is sent in CSV format via the input parameter SRCARRAY ("sourceArrayCSV"). This string is converted into several strings and an Array of STRING is at the DSTSTRUCT parameter ("destArray").

The reading of the characters of the Array of CHAR begins according to the "0" value of the POSITION parameter ("positionInSource") from the first cell.

> **Note**
>
> **Start position**
>
> If you want to use a different start position ("positionInSource"), you must adjust the PCHARS parameter of the "CHARS_TO_Strg" instruction in FC "SLI_FC_calculateLength_SPLIT".
>
> Alternatively, you can also use the "SPLIT multiple calls" example.

At the end of the string conversion, the position ("positionInSource has the value 18") is output and points to the next cell in the Array of CHAR. The output parameter COUNT ("countOutputStrings") indicates the number ("3") of strings found.

The output parameter RET_VAL ("returnValue") indicates that the processing in the example ran without errors. Since the execution of the "SPLIT" instruction by the "execute" tag is restricted, there is no buffer overflow.

The result in CSV format appears as follows:

![FB "SLI_FB_SPLIT": Result of network 2](images/120561398411_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_SPLIT": Result of network 3

If the value of the "positionInSource" tag equals the value of the "#splitLength" tag, the "execute" tag is reset. This ends the execution of "SPLIT" instruction as soon as Array of CHAR has been read up to the position determined and the character string has been converted.

##### Alternative conversions

**Conversion of source data in CSV format / variant 2:**

The result in CSV format, but without counting the separator, appears as follows:

![Alternative conversions](images/120561406987_DV_resource.Stream@PNG-de-DE.png)

**Conversion of source data in FSR format:**

To convert the string of the source area "sourceArrayFSR", use the FSR format.

Requirements:

- The input parameters SRCARRAY (see SPLIT) and SOURCEARRAY (see FC "SLI_FC_calculateLength_SPLIT") are interconnected to the "sourceArrayFSR" tag.
- The tags "format" and "countEndSeparator" have the value "TRUE".

Objective: Additional character should not be inserted ("ignoreAdditionalChar" has the value "TRUE"). However, the goal is not achieved in the example.

The "SPLIT" instruction calculates each character string to be output as 12 characters long, based on the data type (STRING[12]) of the destination array ("destArray"). Since the character strings contained in the source area ("sourceArrayFSR"), including the fill characters, only have a length of 10 characters, two of the character strings are output in full (filled to 12 characters). This only removes the fill characters for the third character string, which has only fill characters at its end.

The unused cell of the array of the destination area ("destArray") is left untouched ("unusedStringsToZero" is FALSE). The output parameter RET_VAL ("returnValue") of the "SPLIT" instruction indicates that additional characters are ignored.

![Alternative conversions](images/120561453963_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### ATH: Convert ASCII string to hexadecimal number (S7-1200, S7-1500)

#### Description

You use the instruction "ATH" to convert the ASCII character string specified at the IN input parameter into a hexadecimal number. The result of the conversion is output to the OUT output parameter.

- You can reference the following data types using the pointer at the IN parameter (ASCII): STRING, WSTRING, CHAR, BYTE, Array of CHAR, Array of BYTE, WCHAR, Array of WCHAR, Array of WORD.
- You can reference the following data types using the pointer at the OUT parameter (hexadecimal): Array of CHAR, Array of BYTE, Array of WORD, STRING, BYTE, CHAR, WORD, INT, DWORD, DINT, SINT, USINT, UINT, UDINT. Only with S7-1500: Array of WCHAR, WSTRING, WCHAR, ULINT, LINT, LWORD

You specify the number of ASCII characters to be converted with the N parameter. A maximum of 32767 valid ASCII characters can be converted. Only digits "0" to "9", upper case letters "A" to "F", and lower case letters "a" to "f" can be interpreted. All other characters are converted to zeros.

Since 8 bits are required for the ASCII character and only 4 bits for the hexadecimal digit, the output word length is only half of the input word length. The ASCII characters are converted and positioned in the output in the same order as they are read in. Only the hexadecimal number is written, i.e. there is no initialization of the target range.

If there is an odd number of ASCII characters, the hexadecimal number is padded with zeros in the nibble to the right of the last converted hexadecimal number.

#### Parameter

The following table shows the parameters of the "ATH" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | VARIANT | D, L | Pointer to ASCII character string |
| N | Input | INT | I, Q, M, D, L or constant | Number of ASCII characters to be converted |
| RET_VAL | Return | WORD | I, Q, M, D, L | Status of the instruction |
| OUT | Output | VARIANT | I, Q, M, D, L | Hexadecimal number |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code  (W#16#....)* | Description |
| --- | --- |
| 0000 | No error |
| 0007 | Invalid character. Only the following ASCII characters may be used: Digits "0" to "9", upper case letters "A" to "F", lower case letters "a" to "f". |
| 8182 | Input buffer is too small for data in the N parameter. |
| 8120 | Invalid format in the IN parameter. |
| 8151 | Non-supported data type in the IN parameter. |
| 8482 | Output buffer is too small for data in the N parameter. |
| 8420 | Invalid format in the OUT parameter. |
| 8451 | Non-supported data type in the OUT parameter. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

#### ASCII characters and hexadecimal values

The following table shows the ASCII characters and the corresponding hexadecimal values:

| ASCII character | ASCII-coded hexadecimal value | Hexadecimal digit |
| --- | --- | --- |
| "0" | 30 | 0 |
| "1" | 31 | 1 |
| "2" | 32 | 2 |
| "3" | 33 | 3 |
| "4" | 34 | 4 |
| "5" | 35 | 5 |
| "6" | 36 | 6 |
| "7" | 37 | 7 |
| "8" | 38 | 8 |
| "9" | 39 | 9 |
| "A" | 41 | A |
| "B" | 42 | B |
| "C" | 43 | C |
| "D" | 44 | D |
| "E" | 45 | E |
| "F" | 46 | F |

#### Example

The following table shows examples of the conversion of ASCII character strings to hexadecimal numbers:

| Data type of IN | IN | N | OUT | ENO status |
| --- | --- | --- | --- | --- |
| STRING, WSTRING | '0a23' | 4 | - WORD#16#0A23 - UINT#10#2595 | 1 |
| STRING, WSTRING | ‘123aFx1a23’ | 10 | - LWORD#16#123AF01A_23000000 - ULINT#10#1 313 626 236 378 939 392 | 0 |
| STRING, WSTRING | ‘a23’ | 3 | WORD#16#A230 | 1 |
| STRING, WSTRING | ‘0a23’ | 4 | - WORD#[16#0A23, 16#0000] - BYTE#[16#0A, 16#23] | 1 |
| STRING, WSTRING | ‘aFbE’ | 1 | - CHAR#‘A’ - WCHAR#‘A’ | 1 |
| STRING, WSTRING | ‘0a23’ | 4 | - CHAR#[‘0’, ‘A’, ‘2’, ‘3’] - WCHAR#[‘0’, ‘A’, ‘2’, ‘3’] | 1 |
| STRING, WSTRING | ‘123aFC1a23’ | 10 | - STRING#‘123AFC1A23’ - WSTRING#‘123AFC1A23’ | 1 |
| ArrayOfCHAR, ArrayOfWCHAR | [‘a’, ‘B’, ‘E’, ‘3’] | 4 | WORD#16#ABE3 | 1 |
| ArrayOfBYTE | [16#39, 16#32, 16#35] | 3 | WORD#16#9250 | 1 |
| ArrayOfWORD | [16#1234, 16#0032, 16#0031, 16#0000] | 3 | WORD#16#0210 | 0 |
| ArrayOfWORD | [16#0031, 16#0032, 16#0033, 16#0034] | 4 | WORD#16#1234 | 1 |
| ArrayOfWORD | [16#AB31, 16#32AF, 16#4333, 16#0034] | 4 | WORD#16#0004 | 0 |
| ArrayOfWORD | [16#0031, 16#0032, 16#0033, 16#0034] | 4 | [16#1234, 16#0000, 16#0000, 16#0000] | 1 |
| ArrayOfWORD | [16#0034, 16#0035, 16#0036, 16#0037, 16#0041, 16#0042, 16#0043, 16#0044] | 8 | DWORD#16#4567_ABCD | 1 |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### HTA: Convert hexadecimal number to ASCII string (S7-1200, S7-1500)

#### Description

You use the instruction "HTA" to convert the hexadecimal number specified at the IN input into an ASCII character string. The result of the conversion is stored at the address specified in the OUT parameter.

- You can reference the following data types using the pointer in the IN parameter (hexadecimal): Array of CHAR, Array of BYTE, STRING, BYTE, CHAR, WORD, Array of WORD, INT, DWORD, Array of DWORD, DINT, SINT, USINT, UINT, UDINT. Only with S7-1500: Array of WCHAR, WSTRING, WCHAR, ULINT, LINT, LWORD, Array of LWORD
- You can reference the following data types using the pointer in the OUT parameter (ASCII): STRING, WSTRING, Array of CHAR, Array of WCHAR, Array of BYTE, Array of WORD

You specify the number of hexadecimal bytes to be converted with the N parameter. Since 8 bits are required for the ASCII character and only 4 bits for the hexadecimal digit, the output value is twice as long as the input value. Each nibble of the hexadecimal number is converted to a character while maintaining the original order.

A maximum of 32767 characters are written to the ASCII character string. The result of the conversion is represented by the digits "0" to "9" and upper-case letters "A" to "F".

If the complete result of the conversion cannot be displayed in the OUT parameter, the result is will only be partially written to the parameter.

If the address range for the result is greater than the result of the conversion, only the resulting ASCII string is written to the OUT parameter; an initialization of OUT does not take place.

#### Parameter

The following table shows the parameters of the "HTA" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | VARIANT | I, Q, M, D, L | Start address of the hexadecimal digits |
| N | Input | UINT | I, Q, M, D, L or constant | Number of hexadecimal bytes to be converted |
| RET_VAL | Return | WORD | I, Q, M, D, L | Error message |
| OUT | Output | VARIANT | D, L | Address at which the result is stored. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0000 | No error |
| 8182 | Input buffer is too small for data in the N parameter. |
| 8120 | Invalid format in the IN parameter. |
| 8151 | Non-supported data type in the IN parameter. |
| 8482 | Output buffer is too small for data in the N parameter. |
| 8420 | Invalid format in the OUT parameter. |
| 8451 | Non-supported data type in the OUT parameter. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

#### ASCII characters and hexadecimal values

The following table shows the ASCII characters and the corresponding hexadecimal values:

| Hexadecimal digit | ASCII-coded hexadecimal value | ASCII character |
| --- | --- | --- |
| 0 | 30 | "0" |
| 1 | 31 | "1" |
| 2 | 32 | "2" |
| 3 | 33 | "3" |
| 4 | 34 | "4" |
| 5 | 35 | "5" |
| 6 | 36 | "6" |
| 7 | 37 | "7" |
| 8 | 38 | "8" |
| 9 | 39 | "9" |
| A | 41 | "A" |
| B | 42 | "B" |
| C | 43 | "C" |
| D | 44 | "D" |
| E | 45 | "E" |
| F | 46 | "F" |

#### Example

The following table shows examples of the conversion of hexadecimal numbers to ASCII character strings:

| IN | N | OUT | Data type of OUT | ENO status |
| --- | --- | --- | --- | --- |
| - WORD#16#0123 - UINT#10#291 | 2 | '0123' | STRING, WSTRING | 1 |
| - DWORD#16#123AF012 - INT#10#305852434 | 4 | '123AF012' | STRING, WSTRING | 1 |
| WORD#16#ABE3 | 2 | CHAR#[‘A’, ‘B’, ‘E’, ‘3’] | ArrayOfCHAR, ArrayOfWCHAR | 1 |
| WORD#16#9250 | 2 | [16#39, 16#32, 16#35, 16#30] | ArrayOfBYTE | 1 |
| ArrayOfWORD#[16#123A, 16#0000, 16#ABCD, 16#0000] | 2 | [16#0031, 16#0032, 16#0033, 16#0041] | ArrayOfWORD | 1 |
| WORD#16#1234 | 2 | [16#0031, 16#0032, 16#0033, 16#0034] | ArrayOfWORD | 1 |
| DWORD#16#4567ABCD | 4 | [16#0034, 16#0035, 16#0036, 16#0037, 16#0041, 16#0042, 16#0043, 16#0044] | ArrayOfWORD | 1 |
| ArrayOfDWORD#[16#A800_0037, 16#0000_0041] | 1 | ‘A8’ | STRING, WSTRING | 1 |
| - CHAR#[‘0’, ‘A’, ‘2’, ‘3’] - WCHAR#[‘0’, ‘A’, ‘2’, ‘3’] | 2 | ‘3041’ | STRING, WSTRING | 1 |
| - STRING#‘123AFC1A23’ - WSTRING#‘123AFC1A23’ | 5 | ‘3132334146’ | STRING, WSTRING | 1 |
| - Char#‘A‘ - Byte#16#41 | 1 | ‘41’ | STRING, WSTRING | 1 |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### LEN: Determine the length of a character string (S7-1200, S7-1500)

#### Description

A tag of the (W)STRING data type contains two lengths: the maximum length and the current length (this is the number of currently valid characters).

- The maximum length of the character string is specified for each tag in the STRING keyword in square brackets. The number of bytes occupied by a string is 2 greater than the maximum length.
- The maximum length of the character string is specified for each tag in the WSTRING keyword in square brackets. The number of words occupied by a character string is 2 greater than the maximum length.
- The current length represents the number of the character places actually used. The current length must be less than or equal to the maximum length.

You use the instruction "LEN" to query the current length of the character string specified at the IN input parameter. This is output as numerical value at the output par OUT. An empty string ('') has the length zero.

If errors occur during processing of the instruction, the value "0" is output at the OUT parameter.

> **Note**
>
> **Reading out the maximum length**
>
> You use the "[MAX_LEN](#max_len-determine-the-length-of-a-character-string-s7-1200-s7-1500)" instruction to read out the maximum length of a string.

#### Parameter

The following table shows the parameters of the "LEN" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Character string |
| OUT | Return | INT | I, Q, M, D, L | Number of valid characters |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you determine the length of a character string with the STRING data type.

Create two tags in a global data block for storing the data.

![Example](images/69833612811_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69833685643_DV_resource.Stream@PNG-de-DE.png)

The number of actually occupied characters of the character string ("inputSTRING") is determined and returned as a numerical value at output parameter "OUT" ("stringLengthOUT").

![Example](images/69833694475_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### CONCAT: Combine character strings (S7-1200, S7-1500)

#### Description

You use the instruction "CONCAT" to combine the character string at the IN1 input parameter with the character string at the IN2 input parameter. The result is output at the OUT output parameter in (W)STRING format. If the resulting character string is longer than the tag specified in the OUT output parameter, then the resulting character string will be limited to the available length.

If errors occur during processing of the instruction and it is possible to write the OUT output parameter, an empty string will be output.

#### Parameters

The following table shows the parameters of the "CONCAT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | STRING, WSTRING | D, L or constant | Character string |
| IN2 | Input | STRING, WSTRING | D, L or constant | Character string |
| OUT | Return | STRING, WSTRING | D, L | Resulting character string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Using additional inputs in SCL

In SCL, you can extend the "CONCAT" instruction with additional inputs. The name of an additional input is comprised of "IN" and a consecutive number. This means, it is, for example, "IN3".

The following rules apply here:

- A total of up to 32 inputs is permitted.
- The first input must be "IN1".
- The additional inputs must be numbered consecutively without gaps.
- The order of the inputs must not be consecutive.

Here are some examples of valid SCL calls:

- CONCAT(IN1 := string_1, IN2 := string_2)
- CONCAT(IN1 := string_1, IN2 := string_2, … IN32 := string_32)
- CONCAT(IN1 := string_1, IN3 := string_3, IN2 := string_2)

#### Example

In the following example, you connect two character strings with the STRING data type.

Create three tags in a global data block for storing the data.

![Example](images/69833703307_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69833737739_DV_resource.Stream@PNG-de-DE.png)

The characters of the second character string ("inputstring2") are appended to the first character string ("inputstring1") and the result is output at output parameter OUT ("string1CONCstring2").

![Example](images/69833784971_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### LEFT: Read the left character of a character string (S7-1200, S7-1500)

#### Description

You use the instruction "LEFT" to extract a partial string beginning with the first character of the string at the IN input parameter. You specify the number of characters to be extracted in the L parameter. The extracted characters are output at the OUT output parameter in (W)STRING format.

If the number of characters to be extracted is greater than the current length of the character string, the OUT output parameter returns the input character string as a result. If the L parameter contains the value "0" or the input value is an empty string, an empty string will be returned. If the value in the L parameter is negative, an empty string will be output.

If errors occur during processing of the instruction and it is possible to write the OUT output parameter, an empty string will be output.

#### Parameters

The following table shows the parameters of the "LEFT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Character string |
| L | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Number of characters to be extracted |
| OUT | Return | STRING, WSTRING | D, L | Extracted partial string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you extract a partial character string with the STRING data type from a character string starting from the first character.

Create three tags in a global data block for storing the data.

![Example](images/69833793803_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69833892235_DV_resource.Stream@PNG-de-DE.png)

According to the value "4" of parameter L ("extractNumber"), you extract a four-character partial character string from the character string ("inputSTRING") starting from the first character from the left. The extracted partial character string is output at output parameter OUT ("outputExtractSTRING").

![Example](images/69833913867_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### RIGHT: Read the right characters of a character string (S7-1200, S7-1500)

#### Description

You use this instruction to extract the last L character in a character string in the input parameter IN. You specify the number of characters to be extracted in the L parameter. The extracted characters are output at the OUT output parameter in (W)STRING format.

If the number of characters to be extracted is greater than the current length of the character string, the OUT output parameter returns the input character string as a result. If the L parameter contains the value "0" or the input value is an empty string, an empty string will be returned. If the value in the L parameter is negative, an empty string will be output.

If errors occur during processing of the instruction and it is possible to write the OUT output parameter, an empty string is output.

#### Parameters

The following table shows the parameters of the "RIGHT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Character string |
| L | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Number of characters to be extracted |
| OUT | Return | STRING, WSTRING | D, L | Extracted partial string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you extract a partial character string with the STRING data type from a character string starting from the last character.

Create three tags in a global data block for storing the data.

![Example](images/69833922699_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69833957131_DV_resource.Stream@PNG-de-DE.png)

According to the value "4" of input parameter L ("extractNumber"), you extract a four-character partial character string from the character string ("inputSTRING") starting from the first character from the right. The extracted partial character string is output at output parameter OUT ("outputExtractSTRING").

![Example](images/69834042763_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### MID: Read middle characters of a character string (S7-1200, S7-1500)

#### Description

You use this instruction to extract a portion of the character string in the IN input parameter. With the P parameter, you specify the position of the first character to be extracted. With the L parameter, you define the length of the character string to be extracted. The extracted partial character string is output to the OUT output parameter.

Note the following rules when executing the instruction:

- If the number of characters to be extracted exceeds the current length of the character string in the IN input parameter, a partial character string will be output. The partial character string starts at the P character string and is continued until the end of the character string.
- If the character position specified in the P parameter falls outside the current character string length in the IN input parameter, an empty character string will be output in the OUT output parameter.
- If the value of the P or L parameter equals zero or is negative, an empty character string will be output in the OUT output parameter.

If errors occur during processing of the instruction and it is possible to write the OUT output parameter, an empty string will be output.

#### Parameters

The following table shows the parameters of the "MID" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Character string |
| L | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Length of the string to be extracted |
| P | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Position of the first character to be extracted (first character = 1) |
| OUT | Return | STRING, WSTRING | D, L | Extracted partial string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you extract a partial character string with the STRING data type from the middle of a character string.

Create four tags in a global data block for storing the data.

![Example](images/69834077195_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69834086027_DV_resource.Stream@PNG-de-DE.png)

According to the value "4" of input parameter L ("extractNumber"), you extract a four-character partial character string from the character string ("inputSTRING"). The extraction starts from the third character ("startingPoint" has the value "3") of the character string ("inputSTRING"). The extracted partial character string is output at output parameter OUT ("outputExtractSTRING").

![Example](images/69834107659_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### DELETE: Delete characters in a character string (S7-1200, S7-1500)

#### Description

You use this instruction to delete a portion of the character string in the IN input parameter. With the P parameter, you specify the position of the first character to be deleted. You specify the number of characters to be deleted in the L parameter. The remaining partial character string is output at the OUT output parameter in (W)STRING format.

Note the following rules when executing the instruction:

- If the value in the P parameter is less than or equals zero, an empty character string will be output in the OUT output parameter.
- If the value in the P parameter is greater than the current length of the character string in the IN input, the input character string will be returned in the OUT output parameter.
- If the value in the L parameter equals zero, the input character string will be returned in the OUT output parameter.
- If the number of characters to be deleted at the L parameter is greater than the length of the character string at the IN input parameter, the characters starting at the position specified by the P parameter are deleted. The string resulting from this is output.
- If the value in the L parameter is negative, an empty character string will be output.

If errors occur during processing of the instruction and it is possible to write the OUT output parameter, an empty string will be output.

#### Parameters

The following table shows the parameters of the "DELETE" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | STRING, WSTRING | D, L or constant | Character string |
| L | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Number of characters to be deleted |
| P | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Position of first character to be deleted |
| OUT | Return | STRING, WSTRING | D, L | Resulting character string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you delete characters from a character string with the STRING data type.

Create four tags in a global data block for storing the data.

![Example](images/69834129291_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69834138123_DV_resource.Stream@PNG-de-DE.png)

According to the value "4" of input parameter L ("deleteNumber"), you delete four characters from the character string ("inputSTRING") starting from the third character ("startingPoint" has the value "3"). The remaining character string is output at output parameter OUT ("outputResidualSTRING").

![Example](images/69834159755_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### INSERT: Insert characters in a character string (S7-1200, S7-1500)

#### Description

You use this instruction to insert the character string in the IN2 input parameter to the character string in the IN1 input parameter. With the P parameter, you specify the position of the character starting at which the characters are inserted. The result is output at the OUT output parameter in (W)STRING format.

Note the following rules when executing the instruction:

- If the value in the P parameter exceeds the current length of the character string in the IN1 input parameter, the character string of the IN2 input parameter will be appended to the character string of the IN1 input parameter.
- If the value in the P parameter is zero, the character string of the IN1 input parameter will be appended to the character string of the IN2 input parameter.
- If the value in the P parameter is negative, an empty character string will be output in the OUT output parameter.
- If the resulting character string is longer than the tag specified in the OUT output parameter, the resulting character string will be limited to the available length.

#### Parameters

The following table shows the parameters of the "INSERT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | STRING, WSTRING | D, L or constant | Character string |
| IN2 | Input | STRING, WSTRING | D, L or constant | String to insert |
| P | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Insert position |
| OUT | Return | STRING, WSTRING | D, L | Resulting character string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you insert a character string in another character string. The data type used is STRING.

Create four tags in a global data block for storing the data.

![Example](images/69834168587_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69834177419_DV_resource.Stream@PNG-de-DE.png)

The characters of the second character string ("input2_STRING") are inserted in the first character string ("input1_STRING"). According to the value "3" of parameter P ("startingPoint"), characters are inserted after the third character of the first character string ("input1_STRING"). The result is output at output parameter OUT ("outputStrg1AndStrg2").

![Example](images/69834199051_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### REPLACE: Replace characters in a character string (S7-1200, S7-1500)

#### Description

You use this instruction to replace a portion of the character string in the IN1 input with the character string in the IN2 input parameter. You specify the position of the first character to be replaced in the P parameter. You specify the number of characters to be replaced in the L parameter. The result is output at the OUT output parameter in (W)STRING format.

Note the following rules when executing the instruction:

- If the value in the P parameter is less than or equals zero, an empty character string will be output in the OUT output parameter.
- If the value in the L parameter is less than zero, an empty character string will be output in the OUT output parameter.
- If P equals one, the character string in the IN1 input will be replaced beginning with (and including) the first character.
- If the value in the P parameter exceeds the current length of the character string in the IN1 input parameter, the character string of the IN2 input parameter will be appended to the character string of the IN1 input parameter.
- If the resulting character string is longer than the tag specified in the OUT output parameter, the resulting character string will be limited to the available length.
- If the value at parameter L is zero, characters are not replaced but inserted. Similar conditions apply as with the instruction INSERT. See also: [INSERT: Insert characters in a character string](#insert-insert-characters-in-a-character-string-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "REPLACE" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | STRING, WSTRING | D, L or constant | String with characters to be replaced. |
| IN2 | Input | STRING, WSTRING | D, L or constant | String with characters to be inserted. |
| L | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Number of characters to be replaced |
| P | Input | BYTE, INT, SINT, USINT | I, Q, M, D, L or constant | Position of first character to be replaced |
| OUT | Return | STRING, WSTRING | D, L | Resulting character string |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you replace part of a character string with another character string. The data type used is STRING.

Create five tags in a global data block for storing the data.

![Example](images/69834220683_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/69834229515_DV_resource.Stream@PNG-de-DE.png)

The second character string ("input2_STRING") is added to the first character string ("input1_STRING") starting from the third character ("startingPoint" has the value "3"). According to the value "2" of parameter L ("replaceNumber"), the third and fourth characters of the first character string ("input1_STRING") are replaced in the process. The result is output at output parameter OUT ("outputNewSTRING").

![Example](images/69834238347_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### FIND: Find characters in a character string (S7-1200, S7-1500)

#### Description

You use this instruction to search through the character string at the IN1 input parameter for a specific character string.

- You specify the value to be searched for in the IN2 input parameter. The search is made from left to right.
- The position of the first occurrence is output in the OUT output parameter. If the search returns no match, the value "0" will be output in the OUT output parameter.

If an invalid character is specified at the IN2 parameter or if an error occurs during processing, the value "0" is output at the OUT parameter.

#### Parameters

The following table shows the parameters of the "FIND" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | STRING, WSTRING | D, L or constant | String searched through |
| IN2 | Input | STRING, WSTRING | D, L or constant | Character string that is searched for |
| OUT | Return | INT | I, Q, M, D, L | Character position |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Example

In the following example, you search for a character string in another character string. The data type used is STRING.

Create three tags in a global data block for storing the data.

![Example](images/70984053387_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/70984313099_DV_resource.Stream@PNG-de-DE.png)

The first character string ("inputSTRING") searches for the value "4a" of the second character string ("STRINGsearchedFor"). The character position ("4") at which the searched character string begins is output at output parameter OUT ("returnPosition").

![Example](images/70984316811_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### Runtime information (S7-1200, S7-1500)

This section contains information on the following topics:

- [GetSymbolName: Read out a tag on the input parameter (S7-1200, S7-1500)](#getsymbolname-read-out-a-tag-on-the-input-parameter-s7-1200-s7-1500)
- [Querying GetSymbolPath: actual parameter at beginning of a call path (S7-1200, S7-1500)](#querying-getsymbolpath-actual-parameter-at-beginning-of-a-call-path-s7-1200-s7-1500)
- [GetInstanceName: Read out name of the read instance (S7-1200, S7-1500)](#getinstancename-read-out-name-of-the-read-instance-s7-1200-s7-1500)
- [GetInstancePath: Query composite global name of the block instance (S7-1200, S7-1500)](#getinstancepath-query-composite-global-name-of-the-block-instance-s7-1200-s7-1500)
- [GetBlockName: Read out name of the block (S7-1200, S7-1500)](#getblockname-read-out-name-of-the-block-s7-1200-s7-1500)
- [GetSymbolForReference: Determine name of an indirectly addressed object (S7-1500)](#getsymbolforreference-determine-name-of-an-indirectly-addressed-object-s7-1500)

#### GetSymbolName: Read out a tag on the input parameter (S7-1200, S7-1500)

##### Description

With the "GetSymbolName" instruction, you use the input parameter of a block to read out the name of a tag interconnected at the VARIABLE parameter.

> **Note**
>
> **Direct call in an OB**
>
> The instruction "GetSymbolName" may not be called directly in an OB.

> **Note**
>
> **Negated tag and the input parameter of a block**
>
> An empty string is always returned if you use "GetSymbolName" for the input parameter of a block at which a negated tag is interconnected.

> **Note**
>
> **Increased code memory requirement**
>
> The use of GetSymbolName leads to an increased code memory requirement. The more frequently the instruction is called and the longer the actual symbols are, the greater the memory requirement.

> **Note**
>
> **Runtime increase**
>
> The use of "GetSymbolName" leads to a not negligible increase in the runtime of your program because of the preparation of symbol information. Therefore, it is strongly recommended that you do not call "GetSymbolName" cyclically. A useful call is, for example, the one for error detection when a process error occurs or in the startup routine.

If a block is used multiple times in the project and called each time by a different tag, you can use the "GetSymbolName" instruction to evaluate the name of the calling tag. The process value of the tag is irrelevant in this case.

- You specify the input parameters of the block interface at the VARIABLE parameter. Use only an interface parameter for this parameter and no PLC or data block tags.
- To limit the length of the read tag name, use the SIZE parameter. If the name has been truncated, this is indicated by the characters "..." (Unicode character 16#2026) appears at the end of the name. Note that this character has the length 1.

  An example to illustrate the meaning of the SIZE parameter. The following tag name is read out via the block interface: "MyPLCTag" (The double quotes at the start and end belong to the name.)

  | SIZE | GetSymbolName returns | Explanation |
  | --- | --- | --- |
  | 1 | '...' | - First character of WSTRING:' - Identifier that the name was truncated: ... - Last character of WSTRING:' |
  | 2 | '"...' | - First character of WSTRING:' - The first character of the name and identifier that the name was truncated:"... - Last character of WSTRING:' |
  | 3 | '"M...' | - First character of WSTRING:' - The first two characters of the name and identifier that the name was truncated: "M... - Last character of WSTRING:' |
  | 6 | '"MyPL...' | - First character of WSTRING:' - The first five characters of the name and identifier that the name was truncated: "MyPL... - Last character of WSTRING:' |
  | 0 | '"MyPLCTag"' | - First character of WSTRING:' - All characters of the name: "MyPLCTag" - Last character of WSTRING:' |
- The name read is output at the OUT parameter.

##### Parameter

The following table shows the parameters of the "GetSymbolName" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| VARIABLE | Input | PARAMETER | Parameter sections Input, Output, InOut | Selection of the local interface to which you want to read out the name of the input parameter supply. |
| SIZE | Input | DINT | I, Q, M, D, L | Limits the number of characters output at the OUT parameter.  - SIZE &gt; 0: GetSymbolName returns the first SIZE characters of the name. - SIZE = 0: GetSymbolName returns the entire name. - SIZE &lt; 0: GetSymbolName returns the last SIZE characters of the name. |
| OUT | Return | WSTRING | D, L | Output of the tag name of the input parameters supply |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Example

In the following example, you read out the name of a tag that is interconnected via the input parameter of a block.

Create two tags in a global data block for storing the data.

![Example](images/94018101771_DV_resource.Stream@PNG-de-DE.png)

Create an FC "SLI_FC_GetSymbolName". Create the following local tag in the block.

![Example](images/94648180235_DV_resource.Stream@PNG-de-DE.png)

Call the instruction "GetSymbolName" in the FC and interconnect "GetSymbolName" as follows.

![Example](images/94018109195_DV_resource.Stream@PNG-de-DE.png)

Create an FC "SLI_FC_FCCall_GetSymbolName". In the FC, call the FC "SLI_FC_GetSymbolName" and interconnect this as follows:

![Example](images/94648138123_DV_resource.Stream@PNG-de-DE.png)

The "GetSymbolName" instruction is executed in the "SLI_FC_GetSymbolName" block. Input parameter inputValue of the "SLI_FB_GetSymbolName" block is examined for its interconnection using input parameter VARIABLE of the instruction. In doing so, the "symbolVALUE" tag is read out and output as a character string at output parameter OUT ("MySymNAME"). According to the value of input parameter SIZE, the length of the character string is limited to 60 characters.

![Example](images/94018356107_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### Querying GetSymbolPath: actual parameter at beginning of a call path (S7-1200, S7-1500)

##### Description

Use the instruction "GetSymbolPath" to read the names of the parameters transferred at the beginning of a call path and passed via multiple block calls.

> **Note**
>
> **Direct call in an OB**
>
> The instruction "GetSymbolPath" may not be called directly in an OB.

> **Note**
>
> **Increased code memory requirement**
>
> The use of GetSymbolPath leads to an increased code memory requirement. The more frequently the instruction is called and the longer the actual symbols are, the greater the memory requirement.

> **Note**
>
> **Runtime increase**
>
> The use of "GetSymbolPath" leads to a not negligible increase in the runtime of your program because of the preparation of symbol information. In addition, the runtime increase depends largely on the number of blocks that are on the call stack at the time of the call of "GetSymbolPath": The runtime increase depends largely on the number of blocks that are on the call stack when "GetSymbolPath" is called.
>
> Therefore, it is strongly recommended that you do not call "GetSymbolPath" cyclically. A useful call is, for example, the one for error detection when a process error occurs or in the startup routine.

- At the parameter VARIABLE of the instruction, you specify the formal parameter names from which the name is to be read when the interconnected actual parameter is called during runtime.

  - If the tag of a data block is used to supply the input parameters, this tag - consisting of the name of the DB and access path to the structured tag, is output.
  - If a PLC tag is used to supply the input parameters, the name of the PLC tag is output.
  - If a constant is used to supply the input parameters, this constant is output.
- To limit the length of the read tag name, use the SIZE parameter. If the name has been truncated, this is indicated by the character "..." (Unicode character 16#2026) at the end of the name. Note that this character has the length 1.

  An example to illustrate the meaning of the SIZE parameter. The following tag name is read out by the block interface: "MyPLCTag" (The double quotes at the start and end belong to the name.)

  | SIZE | GetSymbolPath returns | Explanation |
  | --- | --- | --- |
  | 1 | '...' | - First character of WSTRING:' - Identifier that the name was truncated: ... - Last character of WSTRING:' |
  | 2 | '"...' | - First character of WSTRING:' - The first character of the name and identifier that the name was truncated:"... - Last character of WSTRING:' |
  | 3 | '"M...' | - First character of WSTRING:' - The first two characters of the name and identifier that the name was truncated: "M... - Last character of WSTRING:' |
  | 6 | '"MyPL...' | - First character of WSTRING:' - The first five characters of the name and identifier that the name was truncated: "MyPL... - Last character of WSTRING:' |
  | 0 | '"MyPLCTag"' | - First character of WSTRING:' - All characters of the name: "MyPLCTag" - Last character of WSTRING:' |

##### Parameter

The following table shows the parameters of the "GetSymbolPath" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| VARIABLE | Input | PARAMETER | Parameter sections Input, Output, InOut | Selection of the formal parameter for which you want to read out the name of the corresponding actual parameter at the beginning of the call path. |
| SIZE | Input | DINT | I, Q, M, D, L or constant | Limits the number of characters output at the OUT parameter.  - SIZE &gt; 0: GetSymbolPath returns the first SIZE characters of the name. - SIZE = 0: GetSymbolPath returns the entire name. - SIZE &lt; 0: GetSymbolPath returns the last SIZE characters of the name. |
| OUT | Output | WSTRING | D, L | Output of the tag name of the input parameters supply. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Example

The following example shows the use of GetSymbolPath over several call levels:

- The FB_Level_1 block is called from the organization block OB1. In turn, the FB_Level_2 block is called from this.
- GetSymbolPath is executed in the FB_Level_2 block to read the name of the parameter whose value is passed at the beginning of the call path to REQ2.
- At the REQ1 parameter, the MyStarterBit tag is interconnected as actual parameter. The bit is located in the MySTRUCT structure in the MyDatablock data block.

  This information is read by GetSymbolPath and output at the OUT parameter.

![Example](images/69068958347_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### GetInstanceName: Read out name of the read instance (S7-1200, S7-1500)

##### Description

You can use the "GetInstanceName" instruction to read the name of the instance data block within a function block.

> **Note**
>
> **Direct call in an OB**
>
> The instruction "GetInstanceName" may not be called directly in an OB.

> **Note**
>
> **Increased code memory requirement**
>
> The use of GetInstanceName leads to an increased code memory requirement. It becomes even greater the more frequently the instruction is called, the longer the name of the instance data block is and the less you limit the length.

> **Note**
>
> **Runtime increase**
>
> The use of "GetInstanceName" leads to a not negligible increase in the runtime of your program because of the preparation of symbol information. Therefore, it is strongly recommended that you do not call "GetInstanceName" cyclically. A useful call is, for example, the one for error detection when a process error occurs or in the startup routine.

- To limit the length of the read instance name, use the SIZE parameter. If the name has been truncated, this is indicated by the character "..." (Unicode character 16#2026) at the end of the name. Note that this character has the length 1.

  An example to illustrate the meaning of the SIZE parameter. The following instance name is read out via the block interface: "Level1_DB" (The double quotes at the start and end belong to the name.)

  | SIZE | Returns GetInstanceName | Explanation |
  | --- | --- | --- |
  | 1 | '...' | - First character of WSTRING:' - Identifier that the name was truncated: ... - Last character of WSTRING:' |
  | 2 | '"...' | - First character of WSTRING:' - The first character of the name and identifier that the name was truncated:"... - Last character of WSTRING:' |
  | 3 | '"L...' | - First character of WSTRING:' - The first two characters of the name and identifier that the name was truncated: "L... - Last character of WSTRING:' |
  | 6 | '"Leve...' | - First character of WSTRING:' - The first five characters of the name and identifier that the name was truncated: "Leve... - Last character of WSTRING:' |
  | 0 | '"Level1_DB"' | - First character of WSTRING:' - All characters of the name: "Level1_DB" - Last character of WSTRING:' |
- The name of the instance data block is written to the OUT parameter. If the name of the instance data block is longer than the maximum length of WSTRING, the name is truncated.

  For an element of an array of multiple instances, GetInstanceName does not return the numerical value for the index, but the symbol.

##### Parameter

The following table shows the parameters of the "GetInstanceName" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SIZE | Input | DINT | I, Q, M, D, L or constant | Limits the number of characters output at the OUT parameter.  - SIZE &gt; 0: GetInstanceName returns the first SIZE characters of the name. - SIZE = 0: GetInstanceName returns the entire name. - SIZE &lt; 0: GetInstanceName returns the last SIZE characters of the name. |
| OUT | Output | WSTRING | D, L | Read name of the instance data block |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Example

In the following example, you read out the name of an instance data block.

Create two tags in a global data block for storing the data.

![Example](images/94019058827_DV_resource.Stream@PNG-de-DE.png)

Create an FB "SLI_FB_GetInstanceName". Interconnect the parameters of the "GetInstanceName" instruction as follows.

![Example](images/94019062539_DV_resource.Stream@PNG-de-DE.png)

The "GetInstanceName" instruction is executed in the "SLI_FB_GetInstanceName" block. By means of the "GetInstanceName" instruction, the associated instance data block of the "SLI_FB_GetInstanceName" block is determined and output as a character string at output parameter OUT ("outputInstName"). According to the value "0" of parameter SIZE ("limitSIZE"), the length of the character string is unlimited.

![Example](images/94019066251_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### GetInstancePath: Query composite global name of the block instance (S7-1200, S7-1500)

##### Description

You use the "GetInstancePath" instruction to read the composed global name of the block instance within a function block. The composed global name of the block instance is the path of the complete call hierarchy when multi-instances are used.

> **Note**
>
> **Direct call in an OB**
>
> The instruction "GetInstancePath" may not be called directly in an OB.

> **Note**
>
> **Increased code memory requirement**
>
> The use of GetInstancePath leads to an increased code memory requirement. The longer the name and the higher the number of parameters, the greater the memory requirement.

> **Note**
>
> **Runtime increase**
>
> The use of "GetInstancePath" leads to a not negligible increase in the runtime of your program because of the preparation of symbol information. In addition, the runtime increase depends largely on the number of blocks that are on the call stack at the time of the call of "GetInstancePath": The runtime increase depends largely on the number of blocks that are on the call stack at the time of the call of "GetInstancePath".
>
> Therefore, it is strongly recommended that you do not call "GetInstancePath" cyclically. A useful call is, for example, the one for error detection when a process error occurs or in the startup routine.

In the following example, the "GetInstancePath" instruction is called in the FB_Level_3 function block.

- The FB_Level_3 function block stores its data in the calling FB_Level_2 function block.
- The FB_Level_2 function block in turn stores its data in the calling FB_Level_1 function block.
- The FB_Level_1 function block in turn stores its data in its instance data block IDB_LEVEL_1. Through the use of multi-instances, the instance data block of FB_Level_1 contains all data of the three function blocks.

![Description](images/69939839883_DV_resource.Stream@PNG-de-DE.png)

The "GetInstancePath" instruction returns the following values for this example:

| SIZE | GetInstancePath returns | Explanation |
| --- | --- | --- |
| 1 | '...' | - First character of WSTRING:' - Identifier that the name was truncated: ... - Last character of WSTRING:' |
| 2 | '"...' | - First character of WSTRING:' - The first character of the name and identifier that the name was truncated:"... - Last character of WSTRING:' |
| 3 | '"I...' | - First character of WSTRING:' - The first two characters of the name and identifier that the name was truncated: "I... - Last character of WSTRING:' |
| 6 | '"IDB_...' | - First character of WSTRING:' - The first five characters of the name and identifier that the name was truncated: "IDB_... - Last character of WSTRING:' |
| 0 | '"IDB_LEVEL_1".Level_2_  Instance.Level_3_Instance' | - First character of WSTRING:' - All characters of the name: "IDB_LEVEL_1".Level_2_Instance.Level_3_Instance - Last character of WSTRING:' |

For an element of an array of multi-instances, "GetInstancePath" does not return the numerical value for the index, but the symbol.

> **Note**
>
> **Use of "GetInstancePath" in function blocks with single instance**
>
> If the function block in which you call "GetInstancePath" saves data in its own instance data block, the name of the single instance is output as the global name. The result at parameter OUT corresponds in this case to the "[GetInstanceName](#getinstancename-read-out-name-of-the-read-instance-s7-1200-s7-1500)" instruction.

##### Parameter

The following table shows the parameters of the "GetInstancePath" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SIZE | Input | DINT | I, Q, M, D, L or constant | Limits the number of characters output at the OUT parameter.  - SIZE &gt; 0: GetInstancePath returns the first SIZE characters of the name. - SIZE = 0: GetInstancePath returns the entire name. - SIZE &lt; 0: GetInstancePath returns the last SIZE characters of the name. |
| OUT | Output | WSTRING | D, L | Read global name of the block instance.  If the global name of the block instance is longer than the maximum length of WSTRING (254 characters), the name is truncated. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Example

In the following you read out the assembled global names of the block instance.

Create one tag for storing the data in a global data block.

![Example](images/94019103755_DV_resource.Stream@PNG-de-DE.png)

Create an FB "SLI_FB_GIP_Level4" and call the instruction "GetInstancePath" in it.

![Example](images/94019250315_DV_resource.Stream@PNG-de-DE.png)

Create an FB "SLI_FB_GIP_Level3" and call the instruction "SLI_FB_GIP_Level4" in it.

![Example](images/94019241483_DV_resource.Stream@PNG-de-DE.png)

Create an FB "SLI_FB_GIP_Level2" and call the instruction "SLI_FB_GIP_Level3" in it.

![Example](images/94019232651_DV_resource.Stream@PNG-de-DE.png)

Create an FB "SLI_FB_GIP_Level1" and call the instruction "SLI_FB_GIP_Level2" in it.

![Example](images/94019223819_DV_resource.Stream@PNG-de-DE.png)

Create the following local tags in the function block "SLI_FB_GIP_Level1".

![Example](images/94019259147_DV_resource.Stream@PNG-de-DE.png)

Create a cycle OB ("OB123") and call the instruction "SLI_FB_GIP_Level1" in it. Interconnect the function block as follows.

![Example](images/94019267979_DV_resource.Stream@PNG-de-DE.png)

The instruction "GetInstancePath" is executed in the OB123. The instruction "GetInstancePath" reads out the instances of all function blocks, from the call of instruction in the FB "SLI_FB_GIP_Level4" to the call in the OB123. The names of the instances are output as strings at the output parameter OUT ("outputPath_Level4FB") of the instruction "GetInstancePath". The length of the character string is limited to 80 characters, according to the value of input parameter SIZE of the operation "GetInstancePath".

![Example](images/94019214987_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### GetBlockName: Read out name of the block (S7-1200, S7-1500)

##### Description

You can use the "GetBlockName" instruction to read the name of the block in which the instruction is called.

- If the length of the block name is to be limited to a certain number of characters, specify the max. length at the SIZE parameter. If the name has been truncated, this is indicated by the character "..." (Unicode character 16#2026) at the end of the name. Note that this character has the length 1.

  An example to illustrate the meaning of the SIZE parameter. The following block name is read out: "Level1_gbn" (The double quotes at the start and end belong to the name.)

  | SIZE | GetBlockName returns | Explanation |
  | --- | --- | --- |
  | 1 | '...' | - First character of WSTRING:' - Identifier that the name was truncated: ... - Last character of WSTRING:' |
  | 2 | '"...' | - First character of WSTRING:' - The first character of the name and identifier that the name was truncated:"... - Last character of WSTRING:' |
  | 3 | '"L...' | - First character of WSTRING:' - The first two characters of the name and identifier that the name was truncated:"... "L... - Last character of WSTRING:' |
  | 6 | '"Leve...' | - First character of WSTRING:' - The first five characters of the name and identifier that the name was truncated: "Leve... - Last character of WSTRING:' |
  | 0 | '"Level1_gbn"' | - First character of WSTRING:' - All characters of the name: "Level1_gbn" - Last character of WSTRING:' |
- The name of the block is written at the RET_VAL parameter. If the name of the block is longer than the maximum length of WSTRING, the name is truncated.

##### Parameter

The following table shows the parameters of the "GetBlockName" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SIZE | Input | DINT | I, Q, M, D, L or constant | Limits the number of characters output at the RET_VAL parameter.  - SIZE &gt; 0: GetBlockName returns the first SIZE characters of the name. - SIZE = 0: GetBlockName returns the entire name. - SIZE &lt; 0: GetBlockName returns the last SIZE characters of the name. |
| RET_VAL | Output | WSTRING | D, L | Read name of the program block |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Example

In the following example, you read out the block name.

Create two tags in a global data block for storing the data.

![Example](images/94047881355_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/94047885067_DV_resource.Stream@PNG-de-DE.png)

The "GetBlockName" instruction is executed in the "SLI_FC_GetBlockName" block. By means of the "GetBlockName" instruction, the name of the "SLI_FC_GetBlockName" block is read out and output as a character string at output parameter RET_VAL ("outputBlockName"). According to the value "0" of parameter SIZE ("limitSIZE"), the length of the character string is unlimited.

![Example](images/94648231051_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### GetSymbolForReference: Determine name of an indirectly addressed object (S7-1500)

##### Description

You use the "GetSymbolForReference" instruction to determine the name of an indirectly addressed object (i.e. an object that is addressed via a referencing data type).

> **Note**
>
> **Limitation of objects in firmware version V3.1 of S7-1500-CPUs**
>
> Only references of data type "DB_ANY" are permitted in firmware version V3.1 of the S7-1500 CPUs.

You use the 'size' parameter to define how the determined object name is shortened when its length exceeds the length of the associated 'symbol' parameter. When the determined name is shortened, the character "..." (Unicode character 16#2026) is additionally output. Note that this character has a length of 1 and hence shortens the returned symbol.

##### Functional description

"GetSymbolForReference" is an instruction that works asynchronously, that is, the job execution can extend over multiple calls. You start the job execution by creating a rising edge at the 'execute' parameter.

The output parameters busy, done, error and status indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

The following table shows the relationship between busy, done and error. Using this table, you can determine the current status of "GetSymbolForReference".

| busy | done | error | Description |
| --- | --- | --- | --- |
| true | false | false | The job is being processed. |
| false | true | false | The job was successfully completed. |
| false | false | true | The job ended with an error. The cause of the error can be found in the 'status' parameter. |
| false | false | false | The instruction was not assigned a new job. |

##### Parameters

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| execute | Input | Bool | Control parameter: The job is started on a rising edge. |
| objectRef | Input | Reference | Reference to the object whose name is to be determined. |
| size | Input | DInt | If the determined name is shorter than 'symbol', 'size' has no meaning.  If the determined name is longer than 'symbol', 'size' defines how the determined name is shortened:  - size &gt; 0: GetSymbolForReference returns the first 'size' characters of the name, followed by the character "..." - size = 0: GetSymbolForReference returns as many characters of the name as fit in 'symbol' followed by "…" - size &lt; 0: GetSymbolForReference returns the last (-1) * 'size' characters of the name, where the first output character is "...". |
| done | Output | Bool | Status parameter:  - 0: Job not yet started or still being executed. - 1: Job executed without errors. This value is only displayed for one cycle. |
| busy | Output | Bool | Status parameter:  - 1: The job is not yet complete. A new job cannot be initiated. - 0: The job is complete. |
| error | Output | Bool | Status parameter:  - error = 1: An error occurred during processing. 'status' provides detailed information on the type of error. |
| status | Output | Int | Status of the job processing or error information |
| reliability | Output | Int | Reserved for future use |
| symbol | InOut | WString | Determined name |

You can find additional information on valid data types under [Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)

##### Parameters 'error' and 'status'

| error | status (W#16#...) | Explanation |
| --- | --- | --- |
| 0 | 0000 | Job completed without errors |
| 0 | 7000 | No job processing active |
| 0 | 7001 | First call, start of job processing |
| 0 | 7002 | Intermediate call ('execute' irrelevant), job is being processed |
| 1 | 8230 | objectRef has the value zero |
| 1 | 8231 | The data block specified in objectRef does not exist or is too short. |

## Process image (S7-1500)

This section contains information on the following topics:

- [UPDAT_PI: Update the process image inputs (S7-1500)](#updat_pi-update-the-process-image-inputs-s7-1500)
- [UPDAT_PO: Update the process image outputs (S7-1500)](#updat_po-update-the-process-image-outputs-s7-1500)
- [SYNC_PI: Synchronize the process image inputs (S7-1500)](#sync_pi-synchronize-the-process-image-inputs-s7-1500)
- [SYNC_PO: Synchronize the process image outputs (S7-1500)](#sync_po-synchronize-the-process-image-outputs-s7-1500)

### UPDAT_PI: Update the process image inputs (S7-1500)

#### Description

With the instruction, you update a partial image partition of the inputs defined in the configuration.

If you have configured repeated signaling of I/O access errors for the system-side process image update, then the selected process image will be updated constantly.

Otherwise, the update can only be performed when the selected process image partition is not updated by the system; in other words if you have not assigned this process image partition to an interrupt OB.

> **Note**
>
> Each logical address that you have assigned to a process image partition of the inputs per configuration no longer belongs to the OB 1 process image of the inputs.   
> When you update a process image partition with "UPDAT_PI", you must not perform a simultaneous update with the "[SYNC_PI](#sync_pi-synchronize-the-process-image-inputs-s7-1500)" instruction.

System-side updating of the OB 1 process image of the inputs and the process image partitions of inputs that you have assigned to an interrupt OB takes place independently of "UPDAT_PI" calls.

#### Parameter

The following table shows the parameters of the "UPDAT_PI" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PART | Input | PIP | I, Q, M, D, L or constant | Number of the process image partition of the inputs to  be updated. Maximum value range (depending on the CPU):   1 &lt;= n &lt;= 31 (means process image partition n). |
| RET_VAL | Return | INT | I, Q, M, D, L, P | Error information |
| FLADDR | Output | WORD | I, Q, M, D, L, P | Address of the first byte to cause an error  if an access error has occurred. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Illegal value for PART parameter |
| 8091 | The specified process image partition was not yet defined. |
| 8092 | The process image partition is being updated by the system and must not be used for the PART parameter. |
| 8093 | The process image partition update is being processed in another OB. |
| 80A0 | An access error was detected when accessing the I/O. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

> **Note**
>
> If you use the instruction for process image partitions of DP standard slaves, the error codes of the "[DPRD_DAT](#dprd_dat-read-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction are also possible. This is the case if you have defined consistency areas greater than 32 bytes.

#### Example

In the following example, you update the process image partition "1" of the inputs defined in the configuration.

Create four tags in a global data block for storing the data.

![Example](images/81277791115_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/81278304011_DV_resource.Stream@PNG-de-DE.png)

You create an input module (DI) for your CPU, and configure the process image partition "1" under "Properties &gt; Input 0 - 15 &gt; I/O addresses". You also do not assign the process image partition to any OB.

![Example](images/81278269579_DV_resource.Stream@PNG-de-DE.png)

The number of the process image partition that is to be updated is stored in the input parameter PART ("part") of the instruction "UPDAT_PI". The specified process image partition is updated when the instruction "UPDAT_PI" is called.

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors. Processing without errors sets the coil ("updateOk") to "TRUE". Because no access error occurs, the error address ("errAddress") of the instruction "UPDAT_PI" shows the value "16#0000".

![Example](images/81278260747_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### UPDAT_PO: Update the process image outputs (S7-1500)

#### Description

You use the instruction to transfer the signal states of a process image partition of the outputs defined by configuration to the output modules.

If you have specified a consistency range for the selected process image partition, corresponding data is transferred as consistent data to the respective I/O module.

> **Note**
>
> Each logical address you have assigned to a process image partition of the outputs during configuration no longer belongs to the OB 1 process image of the outputs.   
> Outputs that you update with "UPDAT_PO" must not be updated simultaneously with the "[SYNC_PO](#sync_po-synchronize-the-process-image-outputs-s7-1500)" instruction.

The OB 1 process image of the outputs and the process image partitions of the outputs that you have assigned to an interrupt OB are transferred by the system to the output modules independently of "UPDAT_PO" calls.

#### Parameter

The following table shows the parameters of the "UPDAT_PO" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PART | Input | PIP | I, Q, M, D, L or constant | Number of the process image partition of the outputs to be transferred.   Maximum value range (depending on the CPU): 1 &lt;= n &lt;= 31  (means process image partition n) |
| RET_VAL | Return | INT | I, Q, M, D, L, P | Error information |
| FLADDR | Output | WORD | I, Q, M, D, L, P | Address of the first byte to cause an error  if an access error has occurred. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Illegal value for PART parameter |
| 8091 | The specified process image partition was not yet defined. |
| 8092 | The process image partition is being updated by the system and must not be used for the PART parameter. |
| 8093 | The process image partition update is being processed in another OB. |
| 80A0 | An access error was detected when accessing the I/O. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

> **Note**
>
> If you use the instruction for process image partitions of DP standard slaves, the error codes of the "[DPWR_DAT](#dpwr_dat-write-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction are also possible. This is the case if you have defined consistency areas greater than 32 bytes.

#### Example

In the following example, you update the process image partition "1" of the outputs defined in the configuration.

Create four tags in a global data block for storing the data.

![Example](images/81278376843_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/81279171339_DV_resource.Stream@PNG-de-DE.png)

You create an output module (DQ) for your CPU, and configure the process image partition "1" under "Properties &gt; Output 0 - 15 &gt; I/O addresses". You also do not assign the process image partition to any OB.

![Example](images/81279111307_DV_resource.Stream@PNG-de-DE.png)

The number of the process image partition that is to be updated is stored in the input parameter PART ("part") of the instruction "UPDAT_PO". The specified process image partition is updated when the instruction "UPDAT_PO" is called.

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors. Processing without errors sets the coil ("updateOk") to "TRUE". Because no access error occurs, the error address ("errAddress") of the instruction "UPDAT_PO" shows the value "16#0000".

![Example](images/81278385675_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### SYNC_PI: Synchronize the process image inputs (S7-1500)

#### Description

The "SYNC_PI" is used to update the process image partition of inputs in isochronous mode. A user program linked to a DP cycle or PN send cycle uses this instruction to update input data acquired in a process image partition of the inputs isochronously and consistently.

#### Call

"SYNC_PI" is interruptible and is only be called in OBs 61, 62, 63 and 64.

> **Note**
>
> The call of the "SYNC_PI" instruction is only permitted in OBs 61 to 64 if you have assigned the affected process image partition to the associated OB in the HW configuration. A process image partition that you update with "SYNC_PI" must not be updated simultaneously with the "[UPDAT_PI](#updat_pi-update-the-process-image-inputs-s7-1500)" instruction.

#### Parameter

The following table shows the parameters of the "SYNC_PI" instruction:

| Parameter | Declaration | Data type | Memory area | Value range | Description |
| --- | --- | --- | --- | --- | --- |
| PART | Input | PIP | I, Q, M, D, L or constant | 1 to 31 | Number of the process image partition of the inputs to be updated isochronously. |
| RET_VAL | Return | INT | I, Q, M, D, L, P | - | Error information |
| FLADDR | Output | WORD | I, Q, M, D, L, P |  | Address of the first byte to cause an error  if an access error has occurred. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code (W#16#...)* | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 0001 | Consistency warning. The update of the process image partition was distributed over two DP or PN cycles. However, the data in one submodule were consistently transferred. |
| 8090 | Illegal value at PART parameter or updating the specified process image partition of the inputs is not permitted in this OB. Perhaps the specified process image partition has not yet been defined or this process image partition has not yet been assigned an input module. The process image partition of the inputs was not updated. |
| 8092 | The process image partition is being updated by the system and must not be used for the PART parameter. |
| 8093 | The process image partition update is being processed in another OB. |
| 80A0 | During updating an access error was detected. The affected inputs were set to "0". |
| 80A1 | The update time is after the permitted access window. The process image partition of the inputs was not updated.  The DP or PN cycle is too short to ensure enough time for processing the instruction. You must therefore increase the TDP (also known as T_DC), Ti and To timers. |
| 80A2 | Access error with consistency warning  In the case of update of the specified process image partition an access error with simultaneous consistency warning was detected.  - The data of the incorrect inputs was not read by the I/O. In the process image partition of the inputs, the affected inputs are set to "0". - The update of the process image partition of the not involved by an access error input data was distributed over two DP and PN cycles. |
| 80C1 | The update time is before the permitted access window. The process image partition of the inputs was not updated. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

> **Note**
>
> If you use the "SYNC_PI" instruction for process image partitions of DP standard slaves, error codes of the "[DPRD_DAT](#dprd_dat-read-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction are also possible. This is the case if you have defined consistency areas greater than 32 bytes.

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### SYNC_PO: Synchronize the process image outputs (S7-1500)

#### Description

The instruction "SYNC_PO" is used to update a process image partition of outputs in isochronous mode. An application program linked to a DP cycle or a PN send cycle can use this instruction for the consistent isochronous transfer of the computed output data of a process image partition from outputs to the I/O devices.

#### Call

"SYNC_PO" is interruptible and should only be called in OBs 61, 62, 63 and 64.

> **Note**
>
> The call of the "SYNC_PO" instruction in OBs 61 to 64 is only permitted if you have assigned the affected process image partition to the associated OB in the HW configuration. A process image partition that you update with "SYNC_PO" must not be updated simultaneously with the "[UPDAT_PO](#updat_po-update-the-process-image-outputs-s7-1500)" instruction.

#### Parameter

The following table shows the parameters of the "SYNC_PO" instruction:

| Parameter | Declaration | Data type | Memory area | Value range | Description |
| --- | --- | --- | --- | --- | --- |
| PART | Input | PIP | I, Q, M, D, L or constant | 1 to 31 | Number of the process image partition of the outputs to be updated isochronously. |
| RET_VAL | Return | INT | I, Q, M, D, P | - | If an error occurs while the instruction is being executed, the return value contains an error code. |
| FLADDR | Output | WORD | I, Q, M, D, L, P | - | Address of the first byte that has caused the error. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code  (W#16#...)* | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 0001 | Consistency warning. The update of the process image partition was distributed over two DP or PN cycles. However, the data in one submodule were consistently transferred. |
| 8090 | Illegal value at PART parameter or updating of the specified process image partition of the outputs is not permitted in this OB. Perhaps the specified process image partition has not yet been defined or this process image partition has not yet been assigned an output module. Outputs were not transferred to the I/O. The process image partition of the outputs remains unchanged. |
| 8092 | The process image partition is being updated by the system and is not used for the PART parameter. |
| 8093 | The process image partition update is being processed in another OB. |
| 80A0 | In the case of update of the specified process image partition of the outputs an access error was detected. Incorrect outputs were not transferred to the I/O. During process image partition of the outputs, these outputs remain unchanged. |
| 80A1 | Access error with consistency warning  In the case of update of the specified process image partition of the outputs an access error with simultaneous consistency warning was detected.  - The data of the incorrect outputs were not transferred to the I/O. During process image partition of the outputs, the involved outputs remain unchanged. - The update of the process image partition of the not involved by an access error input data was distributed over two DP and PN cycles. |
| 80A2 | The update time is after the permitted access window. Outputs were not transferred to the I/O. The process image partition of the outputs remains unchanged. |
| 80C1 | The update time is before the permitted access window. Outputs were not transferred to the I/O. The process image partition of the outputs remains unchanged. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

> **Note**
>
> If you use the "SYNC_PO" instruction for process image partitions of DP standard slaves, error codes of the "[DPWR_DAT](#dpwr_dat-write-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction are also possible. This is the case if you have defined consistency areas greater than 32 bytes.

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

## Distributed I/O (S7-1200, S7-1500)

This section contains information on the following topics:

- [Overview of the types of data records (S7-1200, S7-1500)](#overview-of-the-types-of-data-records-s7-1200-s7-1500)
- [RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500)
- [WRREC: Write data record (S7-1200, S7-1500)](#wrrec-write-data-record-s7-1200-s7-1500)
- [GETIO: Read all inputs of a submodule (S7-1200, S7-1500)](#getio-read-all-inputs-of-a-submodule-s7-1200-s7-1500)
- [SETIO: Write all outputs of a submodule (S7-1200, S7-1500)](#setio-write-all-outputs-of-a-submodule-s7-1200-s7-1500)
- [Program example for GETIO &amp; SETIO (S7-1200, S7-1500)](#program-example-for-getio-setio-s7-1200-s7-1500)
- [GETIO_PART: Read inputs of a submodule (S7-1200, S7-1500)](#getio_part-read-inputs-of-a-submodule-s7-1200-s7-1500)
- [SETIO_PART: Write outputs of a submodule (S7-1200, S7-1500)](#setio_part-write-outputs-of-a-submodule-s7-1200-s7-1500)
- [Program example for GETIO_PART &amp; SETIO_PART (S7-1200, S7-1500)](#program-example-for-getio_part-setio_part-s7-1200-s7-1500)
- [RALRM: Receive interrupt (S7-1200, S7-1500)](#ralrm-receive-interrupt-s7-1200-s7-1500)
- [D_ACT_DP: Activate/deactivate DP slaves (S7-1200, S7-1500)](#d_act_dp-activatedeactivate-dp-slaves-s7-1200-s7-1500)
- [ReconfigIOSystem: Reconfigure IO system (S7-1200, S7-1500)](#reconfigiosystem-reconfigure-io-system-s7-1200-s7-1500)
- [Other (S7-1200, S7-1500)](#other-s7-1200-s7-1500)

### Overview of the types of data records (S7-1200, S7-1500)

#### Introduction

The data record as property of the hardware corresponds to the summary of data that reflects certain properties of the hardware. Each hardware can have numerous data records as properties. The data records can hereby be distinguished based on their use and their scope of information.

Below you can familiarize yourself with the types of data records and you will be guided through working with data records by assigning modules, systems and instructions.

The following information applies to the S7-1200 and S7-1500 automation systems as well as the ET 200MP and ET 200SP distributed I/O systems.

#### Types of data records

The following types of data records exist:

| Types |  | Uses |
| --- | --- | --- |
| Parameter data records | a) for input modules | Parameter data records contain the properties of the input/output function of the relevant I/O module. With the data record, you, for example, read out a wire break or change the input delay. Parameter data records can be read and written. |
| b) for technology modules or modules with the use of the technology function |  |  |
| a) for output modules |  |  |
| Control data records | a) to configure a central or distributed setup | The control data record contains the hardware configuration of the system or setup and allows reconfiguration of a module or an IO system via the user program. The control data record can be read and written. |
| b) to reconfigure an IO system |  |  |
| I&amp;M data records | a) for central setup or distributed setup via PROFINET IO | The I&amp;M data records contain the identification and maintenance data of a module (I&amp;M = Identification &amp; Maintenance). The data differs as follows:   - Identification data:   - depends on vendor data   - read-only   - You can, for example, read out the serial number. - Maintenance data   - depends on the system and the use of the device   - can be read and written.   - can be used to change the installation location of the module, for example. |
| b) for central setup or distributed setup via PROFIBUS DP |  |  |
| Diagnostics data records and configuration data records | a) for distributed setup via PROFINET IO | Diagnostics data records and configuration data records each have the same structure and vary only in content and size.  The data records can be distinguished as follows:  - Diagnostics data records:   - The diagnostics data records contain the diagnostics and monitoring data of a module.   - Channel diagnostics data records are generated if a channel is in an error state and / or has triggered an interrupt. A diagnostics data record of length 0 is returned if there is no fault/error.   - The structure and size of vendor-specific diagnostics data records depend on the vendor.   - Diagnostics data records are read-only. - Configuration data records:   - The configuration data records contain the data of the actual configuration or preset configuration of a module.   - Configuration data records are readable (actual configuration, preset configuration) and writable (preset configuration). |
| b) for distributed setup via PROFIBUS DP |  |  |

> **Note**
>
> The recipe data records used in WinCC are not properties of the module and have nothing to do with the data records being discussed here.

#### Use of a data record in the project

Before you use a data record in your project, please read the relevant manual for the data record structure and any requirements. The "Additional information" section references the respective manual.

#### Parameter data records

> **Note**
>
> **Reading out channels**
>
> The data records 0..X and 64..64+X contain channel-specific parameters. Accordingly for example the data record 0 contains the information of channel 0.
>
> The data record 128 contains the information of all channels of the relevant module from the hardware configuration.
>
> The RD_DPAR instruction can only be executed on an S7-1500 CPU or an ET 200 distributed I/O.

| Type: | Parameter data records (a) |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| **Relates to the module:** | Input module |  |  |  |  |
| **Location:** | Central setup (S7-1500) or ET 200MP |  | S7-1200 or ET 200SP (*) |  |  |
| **Instructions:** | RDREC, WRREC | RD_DPAR | RDREC, WRREC |  | RD_DPAR (not for S7-1200) |
| **Data record (DR):** | DR 0.X (DR = channel; X = the last channel of the input module) | DR 128 | DR 128 | *For ET 200SP Namur: DR 0.X (DR = channel; X = the last channel of the input module) or DR 128 | DR 128 |
| **HW ID:** | Use HW ID of the input module |  |  |  |  |
| **Example:** | For example, S7-1500 DI16x24VDC HF --&gt; channels 0..15; (e.g., use DR 13).   See also "[Use the program example of the parameter data record with WRREC &amp; RDREC](#use-the-program-example-of-the-parameter-data-record-with-wrrec-rdrec-s7-1200-s7-1500)". | For example, S7-1500 DI16x24VDC HF --&gt; DR 128.   See also "[Program example of RD_DPAR](#rd_dpar-read-module-data-record-s7-1500)". | 1st example: Use input module of an S7-1212C CPU --&gt; HW ID of CPU, DR 128 and RDREC / WRREC.  2nd example: Use ET 200SP DI8x24VDC HF --&gt; HW ID of DI module, DR 128 and RDREC / WRREC or RD_DPAR.   See also "[Program example of RD_DPAR](#rd_dpar-read-module-data-record-s7-1500)". |  |  |

| Type: | Parameter data records (b) |  |  |
| --- | --- | --- | --- |
| **Relates to the module:** | Technology modules or module with the use of the technology function |  |  |
| **Location:** | Central setup (S7-1500 or S7-1200)   or distributed setup (ET 200MP or ET 200SP) |  |  |
| **Instructions:** | RDREC, WRREC |  | RD_DPAR (not for S7-1200) |
| **Data record (DR):** | DR 128 | Alternatively, for DI modules of S7-1500:   DR 0.X (DR = channel; X = the last channel of the input module) | DR 128 |
| **HW ID:** | Use HW ID of the affected module / I/O module. |  |  |
| **Example:** | 1) Example: CPU S7-1511 PN; high speed counter of the S7-1500 DI16x24VDC HF --&gt; for example, DR 1; use HW ID of the DI module (HSC). Use WRREC/RDREC.  2) Example: TM Count 2x24V --&gt; DR 128; use HW ID of the TM. Use WRREC / RDREC or RD_DPAR.  3) Example: High speed counter of an S7-1200 CPU --&gt; DR 128; use HW ID of CPU and WRREC / RDREC. |  |  |

| Type: | Parameter data records (c) |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| **Relates to the module:** | Output module |  |  |  |  |
| **Location:** | Central setup (S7-1500) or ET 200MP |  | S7-1200 or ET 200SP (*) |  |  |
| **Instructions:** | RDREC, WRREC | RD_DPAR | RDREC, WRREC |  | RD_DPAR (not for S7-1200) |
| **Data record (DR):** | DR 64.64 + X (DR 64 = channel 0; X = the last channel of the output module) | DR 128 | DR 128 | *For ET 200SP Namur: DS 64..64 + X (DR 64 = channel 0; X = the last channel of the output module) or DR 128 | DR 128 |
| **HW ID:** | Use HW ID of the output module. |  |  |  |  |
| **Example:** | For example, DQ16x24VDC/0.5A ST --&gt; channels 0..15; (e.g. for channel 13 use the DR 77). | For example, DQ16x24VDC/0.5A ST --&gt; DR 128. | For example, ET 200SP DQ8x24VDC/0.5A ST --&gt; DR 128. |  |  |

> **Note**
>
> **Further data records**
>
> There may be more data records. E.g. for the input modules:
>
> - With the ET 200SP AI RTD there is the DR 237 for deactivating the wire break check.
> - With the ET 200SP AI Energy Meter ST there is the DR 142 for reading the measured data.

> **Note**
>
> **Interface module with PROFIBUS DP**
>
> If you use an interface module with PROFIBUS DP, you cannot read out parameter data records "0" and "1" from the downstream input/output module. Instead read out the content of the diagnostics data records "0" and "1".
>
> For example with output modules the "parameter data record 0" is the "DR 64" and the "parameter data record 1"is the "DR 65".

**Additional information**

You can find additional information on the parameter data record in the manual for the relevant I/O module (e.g. [S7-1500 DI16x24VDC HF](https://support.industry.siemens.com/cs/ww/en/view/59193001)).

#### Control data records

| Type: | Control data records |  |  |  |
| --- | --- | --- | --- | --- |
| **Relates to the module:** | All modules of the setup that are to be used |  |  | IO system and required IO devices |
| **Location:** | Central setup (S7-1200, S7-1500) | Distributed setup (e.g. ET 200MP, ET 200SP) |  | PROFINET IO |
| **Instructions:** | WRREC, RDREC | WRREC, RDREC | RDREC | ReconfigIOSystem |
| **Data record (DR):** | DR 196 | DR 196 | DR 197 (feedback data record) | DR "CTRLREC" (parameter of ReconfigIOSystem) |
| **HW ID:** | Use HW ID 33. | Use HW ID of the head [Head] of the IM of the distributed I/O. |  | Use HW ID of the PROFINET interface (IO controller).   Specify the corresponding HW IDs via CTRLREC according to the connections and IO devices that are to be set up. |
| **Example:** | For example, for CPU S7-1511-1 PN with DI16x24VDC HF.   See also "[Use the program example of the control data record with WRREC &amp; RDREC](#use-the-program-example-of-the-control-data-record-with-wrrec-rdrec-s7-1200-s7-1500)". | For example, DI16x24VDC HF, ET 200MP IM 155-5 PN ST --&gt; use the ID of "&lt;IO-device_V2.0[Head]&gt;".  The real setup contains an additional DI16x24VDC HF, which is not to be considered during the configuration. |  | For example, connect and activate an S7-1500 CPU (IO controller) with an ET 200MP (IO device) and an ET 200SP (as optional IO device).  See also "[Program example for ReconfigIOSystem](#program-example-for-reconfigiosystem-s7-1200-s7-1500)". |

**Additional information**

For more information on the control data record 196, refer to the system manual of the relevant automation system (e.g. "[S7-1500, ET 200MP Automation system](https://support.industry.siemens.com/cs/ww/en/view/59191792)").

For more information on the feedback data record 197, refer to the system manual of the relevant interface module (e.g. "[ET 200MP IM 155-5 PN HF](https://support.industry.siemens.com/cs/ww/en/view/89261636)").

You can find more information on the control data record "CTRLREC" with the instruction "[ReconfigIOSystem: Reconfigure IO system](#reconfigiosystem-reconfigure-io-system-s7-1500)".

#### I&amp;M data records

Note the following use of the I&amp;M data records:

- The data record "I&amp;M0" ("16#AFF0") is used to transfer general information about the module or device.
- The data record "I&amp;M1" ("16#AFF1") is used to transfer the function and installation location of the module or device.
- The data record "I&amp;M2" ("16#AFF2") is used to transfer the installation date of the module or device.
- The data record "I&amp;M3" ("16#AFF3") is used to transfer individual additional information about the module or device.
- The data record "I&amp;M4" ("16#AFF4") is used to transfer a security code of the module or device to an IO controller.

> **Note**
>
> The data record "I&amp;M0" ("16#AFF0") is supported by every module. All other I&amp;M data records are optional.

| Type: | I&amp;M data records |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| **Relates to the module:** | Device / module |  |  |  |  |  |
| **Location:** | Central setup or distributed setup via PROFINET IO   or PROFIBUS DP |  |  |  |  |  |
| **Instructions:** | RDREC, WRREC |  |  |  |  |  |
| **Data record (DR):** | DR 16#AFF0 | DR 16#AFF1 | DR 16#AFF2 | DR 16#AFF3 | DR 16#AFF4 | Alternatively, for distributed setup via PROFIBUS DP: DR 255 |
| **HW ID:** | Use HW ID of the module. |  |  |  |  |  |
| **Example:** | 1) Example: For CPU S7-1511-1 PN --&gt; DR 16#AFF0; use the HW ID of the CPU.   See also "[Program example of I&amp;M data record with read RDREC](#program-example-of-im-data-record-with-read-rdrec-s7-1200-s7-1500)". |  |  |  |  | 2) Example: For ET 200SP with IM 155-6 DP ST --&gt; DR 255; use the HW ID of the IM. |

**Additional information**

You can find additional information on the relevant I&amp;M data record:

- In the system manual of the relevant automation system (e.g. "[S7-1500, ET 200MP Automation system](https://support.industry.siemens.com/cs/ww/en/view/59191792)").
- In the programming manual "[SIMATIC NET PROFINET IO-Base user programming interface](https://support.industry.siemens.com/cs/ww/en/view/26435491)".

#### Diagnostics data records and configuration data records

| Type: | Diagnostics data records and configuration data records |  |  |  |
| --- | --- | --- | --- | --- |
| **Relates to the module:** | Device/module or submodule in the IO system |  |  |  |
| **Location:** | Distributed setup (PROFINET IO, PROFIBUS DP) |  |  |  |
| **Instructions:** | RDREC, WRREC | RDREC |  |  |
| **Data record (DR):** | Configuration (actual/preset): | Channel diagnostics: | Manufacturer-specific diagnostics via interface module: |  |
| Use DR for the relevant module.   See also the addressing level and DR for "[PROFINET IO](https://support.industry.siemens.com/cs/ww/en/view/19289930)". |  | For PROFINET IO:   See Interface module | For PROFIBUS DP:   DR 0, 1 |  |
| **HW ID:** | Use hardware ID of the relevant module (HW ID with "Hw_SubModule" data type). |  |  |  |
| **Example:** | For example, IO controller S7-1513-1 PN; use HW ID of the module on the slot level for the IO device (ET 200MP IM 155-5 PN HF). Read out the preset configuration with DR 16#C001. | For example, IO device (ET 200MP IM 155-5 PN HF) with DQ module causes a wire break. Use the hardware ID of the header module of the IO device. IO controller is S7-1513-1 PN. Use DR 16#E00A for channel diagnostics.   See also "[Read program example for diagnostic data record with RDREC](#read-program-example-for-diagnostic-data-record-with-rdrec-s7-1200-s7-1500)". | For example, PROFIBUS DP: ET 200MP with IM 155-5 DP ST; Read DI module --&gt; HW ID ("Hw_SubModule" data type) of the DI module and use DR 1 for diagnostics. |  |

**Additional information**

The addressing level, the setup and the important data records for diagnostics and configuration of PROFINET IO are available at:

- in the programming manual "[From PROFIBUS DP to PROFINET IO](https://support.industry.siemens.com/cs/ww/en/view/19289930)".

You can find additional and general information on channel diagnostics data records:

- in the online help of STEP 7 in "[Diagnostics of PROFINET devices](Special%20PROFINET%20configurations.md#profinet-device-diagnostics-s7-300-s7-400-s7-1500-pc)".
- in the function manual for PROFINET ("[PROFINET with STEP 7 V16](https://support.industry.siemens.com/cs/ww/en/view/49948856)").

You can find more information on manufacturer-specific diagnostics data records:

- in the Manual for the relevant interface module (for example, [ET 200MP IM 155-5 PN ST](https://support.industry.siemens.com/cs/ww/en/view/59193106)).

---

**See also**

[RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)
  
[WRREC: Write data record (S7-1200, S7-1500)](#wrrec-write-data-record-s7-1200-s7-1500-1)
  
[FAQ page of the Library of PLC Datatypes](https://support.industry.siemens.com/cs/ww/en/view/109482396)
  
[Sample Library for Instructions (S7-1200, S7-1500)](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

### RDREC: Read data record (S7-1200, S7-1500)

This section contains information on the following topics:

- [RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)
- [Program example of I&amp;M data record with read RDREC (S7-1200, S7-1500)](#program-example-of-im-data-record-with-read-rdrec-s7-1200-s7-1500)
- [Read program example for diagnostic data record with RDREC (S7-1200, S7-1500)](#read-program-example-for-diagnostic-data-record-with-rdrec-s7-1200-s7-1500)

#### RDREC: Read data record (S7-1200, S7-1500)

##### Description

You use the instruction "RDREC" to read the data record with the number INDEX from the module addressed using the ID. This can be a module in a central rack or a distributed module (PROFIBUS DP or PROFINET IO).

- Use the parameter ID to select from which module (DP/PROFINET IO) a data record is to be read. Use only the hardware identifier (HW ID) of the module for the ID parameter. You can find the hardware identifier of the module in "PLC tags &gt; System constants". For example, for an S7-1500 DI module: This is shown as &lt;Name of DI module&gt; with the data type "Hw_SubModule".
- Use the INDEX parameter to select which data record is read from the module. Which data records can be read with which data record number depends on the module. You will find additional information about this in the documentation for the respective module.
- The data records readable via "RDREC" have a different length. Use MLEN to specify the maximum number of data record bytes you want to read. If length "0" is selected at the parameter MLEN, the complete data record is written at the parameter RECORD.
- Select the target range RECORD at least MLEN bytes long. If you read out the full data record with MLEN=0, use the maximum length of the data record for RECORD. The structure (configuration, data types and length) that you use at the parameter RECORD, also depends on which data record is read out by which module.
- The value TRUE for the output parameter VALID indicates that the data record was successfully transferred to the target range RECORD. In this case, the LEN output parameter contains the length of the read data in bytes.
- If an error has occurred during transfer of the data record, this is indicated by the output parameter ERROR. In this case, the output parameter STATUS contains the error information.

> **Note**
>
> The interface of the "RDREC" instruction is identical to that in the "RDREC" FB defined in the standard "PROFIBUS and PROFINET Guideline Communication Function Blocks on PROFIBUS DP and PROFINET IO".

##### Functional description

"RDREC" is an instruction that works asynchronously, which means its execution extends over multiple calls. You start the data record transfer by calling "RDREC" with REQ = 1.

The job status is displayed via the output parameter BUSY and the two central bytes of output parameter STATUS. The two central bytes of STATUS correspond to the RET_VAL output parameter of the instructions that operate asynchronously.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500).

The transfer of the data record is complete when the output parameter BUSY has the value FALSE .

##### Calling RDREC in the SYNCUP system state of an S7-1500-R/H system

When you call the RDREC instruction in the SYNCUP system state of an S7-1500-R/H system, the error codes 0x7001 and 0x7002 are always returned. Even if an error occurs, for example, no other error code is provided when the data record source does not exist. In this case, the correct error code is only supplied after the SYNCUP has finished.

The dynamic behavior of the SYNCUP system state requires that you call RDREC cyclically.

##### Parameter

The following table shows the parameters of the "RDREC" instruction:

| Parameter | Declaration | Data type* | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L, T**, C** or constant | REQ = 1: Transfer data record |
| ID | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the hardware module (DP/PROFINET IO) The number is assigned automatically and is stored in the properties of the module or of the interface in the hardware configuration. |
| INDEX | Input | DINT | I, Q, M, D, L or constant | Data record number |
| MLEN | Input | UINT | I, Q, M, D, L or constant | Maximum length in bytes of the data record information to be read |
| VALID | Output | BOOL | I, Q, M, D, L | New data record was received and is valid. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The reading process is not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | ERROR = 1: An error occurred during the reading process. |
| STATUS | Output | DWORD | I, Q, M, D, L | Block status or error information |
| LEN | Output | UINT | I, Q, M, D, L | Length of the read data record information |
| RECORD | InOut | VARIANT | I, Q, M, D, L | Target range for the data record read.  If you are using the NREF system data type for the target range in a data block with optimized access, no values are written to the target range. |
| * There is no implicit conversion in STL, which is why the range of valid data types can be limited. During programming in STL, note the permissible data types in each case in the tooltip of the parameter  ** For S7-1500 only. |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> If you use "RDREC" to read a data record for PROFINET IO, then negative values in the INDEX, MLEN, and LEN parameters will be interpreted as an unsigned 16-bit integer.

##### Parameter STATUS

For interpretation of the STATUS parameter, see [Parameter STATUS](#parameter-status-s7-1200-s7-1500).

##### Special case for PC systems: Determining Windows status

The following scenario will help you determine the Windows status of your PC system:

- Call the instruction "RDREC" (SFB52) with a cyclical OB (e.g. OB1).

To determine the Windows status with the "RDREC" instruction, a data record index (0x7FFE) is defined for the software controller.

The "RDREC" instruction is called with the following input parameters:

| Parameter | Declaration | Data type | Memory area | Value/Description |
| --- | --- | --- | --- | --- |
| (HIC) ID | Input | HW_IO | I, Q, M, D, L or constant | 59 (Host Interface RID) |
| INDEX | Input | DINT | I, Q, M, D, L or constant | 0x7FFE |
| MLEN | Input | UINT | I, Q, M, D, L or constant | 9 |
| RECORD | InOut | VARIANT | I, Q, M, D, L | Address for each area of 9 bytes |

The data record for the Windows status is output by the eighth byte and can have the following content:

- 0x01: Windows running
- 0x02: Windows not running
- 0x03: Bluescreen

  > **Note**
  >
  > In case of a system crash, Windows no longer responds and shows a blue screen which indicates the reason for and the time of the system crash. By default, the blue screen remains visible permanently.
  >
  > The system is stopped after the system error and you can encounter the following scenarios:
  >
  > - Windows no longer sends signals to the configured software CPU
  > - No call of OB82
  > - A diagnostic entry is not created

##### Examples

You can find an example here: [Program example of I&amp;M data record with read RDREC](#program-example-of-im-data-record-with-read-rdrec-s7-1200-s7-1500).

You can find another example here: [Read program example for diagnostic data record with RDREC](#read-program-example-for-diagnostic-data-record-with-rdrec-s7-1200-s7-1500).

You can find additional information and the program code for the examples here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Basics of block access](Programming%20basics.md#basics-of-block-access)
  
[Overview of the types of data records (S7-1200, S7-1500)](#overview-of-the-types-of-data-records-s7-1200-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

#### Program example of I&M data record with read RDREC (S7-1200, S7-1500)

##### Introduction

In the following example, you read out the I&amp;M0 data record of a CPU S7-1500.

You can find additional information on the data records in the [Overview of the types of data records](#overview-of-the-types-of-data-records-s7-1200-s7-1500).

##### Requirement

Create nine tags and a structure in a global data block for storing the data.

You read the hardware identifier of the CPU in “PLC tags &gt; System constants. The CPU should be displayed there as &lt;Local&gt; with the data type “Hw_SubModule“. You store the hardware identifier via the input parameter ID ("id").

![Requirement](images/84845718795_DV_resource.Stream@PNG-de-DE.png)

Create the following local tags in an FB.

![Requirement](images/84845783691_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters

**Network 1**: Interconnect the parameters of the "RDREC" instruction as follows.

![Interconnect parameters](images/84845792523_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To save the status if an error occurs, interconnect the “status“ variable as follows

![Interconnect parameters](images/84845801355_DV_resource.Stream@PNG-de-DE.png)

##### Result

When the input parameter REQ ("start") returns the signal state "TRUE", the "RDREC" instruction is started. Via the input parameter ID ("id") the instruction "RDREC" calls the module. With the input parameter INDEX ("dataRecNbr") the I&amp;M0 data record of the CPU is called.

Over several calls the instruction "RDREC" reads out the I&amp;M0 data record and saves the data record using the parameter RECORD ("recordIM0").

Among other things the I&amp;M0 data record contains the following information.

- The vendor name ("VendorID_HL")
- The article (“OrderID“) &amp; device number (“IM_SerialNbr“)
- Hardware ("IM_HWrev") &amp; software information ("IMSWrev")
- IM version ("IM_Version") and the bandwidth supported I&amp;Mdata records ("IM_Supported")

![Result](images/84845749259_DV_resource.Stream@PNG-de-DE.png)

The length of the read data record is stored using the output parameter LEN ("len"). According to the value of the input parameter MLEN ("maxLen"), has the value “0“ the data record information that is to be read is unlimited.

During processing the output parameter BUSY ("busy") is set to "TRUE" and VALID ("checkedValid") to "FALSE". A successful reading result ("checkedValid" to "TRUE") is not output until processing is complete. The block status is displayed at the output parameter STATUS ("status"). Processing takes place without errors.

![Result](images/84845740427_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)

#### Read program example for diagnostic data record with RDREC (S7-1200, S7-1500)

##### Introduction

In the following example, you use RDREC to read the diagnostic data record "16#E00A" of an IO device. When a wire break is triggered, the error information is output as a diagnostic data record.

You can find additional information on the data records in the [Overview of the types of data records](#overview-of-the-types-of-data-records-s7-1200-s7-1500).

> **Note**
>
> **Number of diagnostic data records**
>
> Each slot of a module triggering an error generates its own data record for the IO device. Diagnostics can thus contain multiple records.
>
> The example is intended to read multiple hardware errors (channel errors) of multiple modules and copy them to the appropriate structure of a memory array. The memory arrays ("recordA", "recordB") can hold a maximum of six data records with a maximum of 16 channels each based on a specified setting.

![Introduction](images/89159430667_DV_resource.Stream@PNG-en-US.png)

##### Requirements

**Hardware installed**

The following hardware is required:

- An IO controller (e.g. S7-1513-1 PN)
- An IO device (e.g. ET 200MP IM 155-5 PN HF)
- One or more digital output modules of the HF type (for example, DQ 4x24VDC HF)

> **Note**
>
> **Trigger wire break**
>
> Make sure that the channels of the DQ module that are to trigger the wire break are not wired.

> **Note**
>
> **Procedure for configuration of the hardware**
>
> Configure the hardware as follows:
>
>
>
> 1. Connect the CPU and IO device over PROFINET and assign the CPU to the IO device as an IO controller.
> 2. Open the path "Properties &gt; Output 0-x &gt; Outputs &gt; Channel 0-y" for the respective DQ module.
> 3. Select each channel to be configured and select the "Wire break" option in the ""Diagnostics" area.

**PLC data types created**

You need the following PLC data types for the transfer and storage of data records:

- For the body content of the "A"/"0100" structure:

  ![Requirements](images/89078044427_DV_resource.Stream@PNG-de-DE.png)
- For the body content of the "B"/"0101" structure:

  ![Requirements](images/89078078859_DV_resource.Stream@PNG-de-DE.png)
- For the structure of type 1 in accordance with the value from "UserStructureIdentifier":

  Type 1 of the structure is used for basic channel diagnostics.

  ![Requirements](images/89078182155_DV_resource.Stream@PNG-de-DE.png)
- For the structure of type 2 in accordance with the value from "UserStructureIdentifier":

  Type 2 of the structure is used for extended channel diagnostics.

  ![Requirements](images/89078229387_DV_resource.Stream@PNG-de-DE.png)
- For the structure of type 3 in accordance with the value from "UserStructureIdentifier":

  Type 3 of the structure is used for manufacturer-specific channel diagnostics. The configuration of the structure is not defined in this example. For this example, a length of 28 bytes is assumed for type 3.

  ![Requirements](images/89078238219_DV_resource.Stream@PNG-de-DE.png)
- For the summary of the "A"/"0100" structure:

  ![Requirements](images/89078151691_DV_resource.Stream@PNG-de-DE.png)
- For the summary of the "B"/"0101" structure:

  ![Requirements](images/89078160523_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> **Size of the arrays**
>
> If you want to change the array sizes (for read memory, data record or channels), you need to do the following:
>
> - For channels: Adapt the size of the arrays ("Array[0..y] of USI_v..") in the PLC data types ("RECdiag_0100", "RECdiag_0101"). Adapt the "maxChannelPos" value in the gDB.
> - For data records: Adapt the size of the arrays ("recordA", "recordB") in the gDB. Adapt the "maxRecordPos" value in the gDB.
> - For the read memory ("recordBYTE"): Adapt the size of the array ("recordBYTE") and the value of "maxPosition" in the gDB. Note that the diagnostics data record "16#E00A" can have a maximum total of 4176 bytes.

**Watch table created**

To trigger a wire break, use the "Force" function of a watch table.

If you force the value "16#FFFF" for the "%QW0" output, for example, all channels with configured wire break using the output trigger a hardware error.

##### Storage of data

Create the following tags and structures for storing data in a global data block (gDB):

![Storage of data](images/89077684235_DV_resource.Stream@PNG-de-DE.png)

You read the hardware identifier of the head of the IO device and store the hardware identifier using the "id" tag. You can find the hardware identifier for the header module with "PLC tags &gt; System constants" and with an entry such as &lt;Head~IO_Device&gt;. The data type used is "HW_SubModule".

##### FC "SLI_FC_start_RDiag": Interconnect parameters

To start the "RDREC" instruction, based on a hardware fault, create the FC "SLI_FC_start_RDiag".

Create the following interconnection in the FC.

![FC "SLI_FC_start_RDiag": Interconnect parameters](images/89079117067_DV_resource.Stream@PNG-de-DE.png)

You call the FC "SLI_FC_start_RDiag" in a diagnostic interrupt OB (OB82).

##### FC "SLI_FC_reset_RDiag": Interconnect parameters

To reset process values after an error, create the FC "SLI_FC_reset_RDiag".

Create the following local tag in the FC.

![FC "SLI_FC_reset_RDiag": Interconnect parameters](images/89078035595_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FC.

**Network 1**: To reset the process values, create the following interconnections. Part 1:

![FC "SLI_FC_reset_RDiag": Interconnect parameters](images/89078957707_DV_resource.Stream@PNG-de-DE.png)

Part 2:

![FC "SLI_FC_reset_RDiag": Interconnect parameters](images/89078966539_DV_resource.Stream@PNG-de-DE.png)

Part 3:

![FC "SLI_FC_reset_RDiag": Interconnect parameters](images/89079000971_DV_resource.Stream@PNG-de-DE.png)

Part 4:

![FC "SLI_FC_reset_RDiag": Interconnect parameters](images/89079061003_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To reset the "reset" tag, create the following interconnections.

![FC "SLI_FC_reset_RDiag": Interconnect parameters](images/89079069835_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_chooseStruct_RDiag": Interconnect parameters

You create the FB "SLI_FB_chooseStruct_RDiag" to select the appropriate structure for the data record and to copy the data to the appropriate location in the array.

You can find additional information in the "Result" section ("Network 6") or in the comment field of the networks (see "Program code").

##### FB "SLI_FB_RDREC_Diag": Interconnect parameters

You create the FB "SLI_FC_start_RDiag" to call and process the "RDREC" instruction and all other subsequent processes.

Create the following local tags in the FB.

![FB "SLI_FB_RDREC_Diag": Interconnect parameters](images/89077949963_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FB:

**Network 1**: Call the FC "SLI_FC_reset_RDiag" and create the "Label" instruction with the name "RDREC".

![FB "SLI_FB_RDREC_Diag": Interconnect parameters](images/89078559115_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the parameters of the "RDREC" instruction as follows.

![FB "SLI_FB_RDREC_Diag": Interconnect parameters](images/89078734347_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: To save the status if a RDREC error occurs, interconnect the parameter as follows

![FB "SLI_FB_RDREC_Diag": Interconnect parameters](images/89078807179_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To end the processing of RDREC, create the following interconnections.

![FB "SLI_FB_RDREC_Diag": Interconnect parameters](images/89078880011_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: To jump back to network 1, create the following interconnections.

![FB "SLI_FB_RDREC_Diag": Interconnect parameters](images/89078888843_DV_resource.Stream@PNG-de-DE.png)

**Network 6**: Call the FB "SLI_FB_chooseStruct_RDiag" as follows.

![FB "SLI_FB_RDREC_Diag": Interconnect parameters](images/89078923275_DV_resource.Stream@PNG-de-DE.png)

You call the FB "SLI_FB_RDREC_Diag" in a cyclic OB (OB1).

##### Event FB "SLI_FB_RDREC_Diag"

**Network 1:**

If the NO contact ("reset") has the "TRUE" signal state, the process values of the FB "SLI_FB_chooseStruct_RDiag" and the process values of the global data block are reset.

**Network 2:**

When the input parameter REQ ("startRead") returns the signal state "TRUE", the "RDREC" instruction is started.

> **Note**
>
> **Calling "startRead"**
>
> In accordance with the call by OB82, "startRead" is set to "TRUE" every time a hardware error is detected. The successful calls of RDREC can be counted using the "countCalls" tag. After three triggered channel errors, the "countCalls" value is "3".

The "RDREC" instruction calls the header module of the IO device using the input parameter ID ("id"). The input parameter INDEX ("dataRecNbr") is used to call the "16#E00A" diagnostics data record of the IO device.

The "RDREC" instruction reads the diagnostic data over several calls and saves the data read (x data records) with the RECORD parameter ("recordBYTE"). The length of the read data is recorded in the LEN output parameter ("#lengthOut") and saved for further use with the "readLength" tag. In accordance with the value of the input parameter MLEN ("maxLength" has the value "0"), the length of the data to be read is not restricted.

During processing the output parameter BUSY ("busy") is set to "TRUE" and VALID ("checkedValid") to "FALSE". A successful reading result ("checkedValid" set to "TRUE") is not output until processing is complete; it is used by the FB "SLI_FB_chooseStruct_RDiag" as a start condition. To end processing of the FB "SLI_FB_chooseStruct_RDiag", the "checkedValid" tag is set to "FALSE".

The block status is displayed at the output parameter STATUS ("#statusExe"). In the example, processing takes place without errors.

![Event FB "SLI_FB_RDREC_Diag"](images/89077877131_DV_resource.Stream@PNG-de-DE.png)

**Network 3:**

When the NO contact ("error") supplies the signal state "TRUE", the status ("#statusExe") is saved if an error occurs ("memErrStatus"). The "checkedValid" and "startRead" tags are also reset. The processing of RDREC stops. The processing of the FB "SLI_FB_chooseStruct_RDiag" cannot be started.

**Network 4:**

When RDREC has been fully processed ("#statusExe" has the value "16#0070_0200"), "startRead" is set to "FALSE". The processing of RDREC stops.

**Network 5:**

If the NO contact ("startRead") has the signal state "TRUE", processing jumps to network 1 (with the "JMP" instruction) in accordance with the "RDREC" label.

**Network 6:**

If the "checkedValid" tag has the signal state "TRUE" and the "reset" tag has the signal state "FALSE", the sorting process is started in the FB "SLI_FB_chooseStruct_RDiag".

In the FB "SLI_FB_chooseStruct_RDiag", the structure type of the respective data record and the structure type corresponding to the UserStructureIdentifier are selected. The data of the data record is copied to the correct location in the appropriate array. In addition, processing may be repeated several times according to the size of the respective data record. The information of one or more channels is read in this case.

If the "length of the data record + preceding lengths " ("#allRecLEN") is less than the length of all read data ("readLength") at the end of processing the data record content, processing of the FB starts again from the top. Another data record is read, its contents compared and its data is copied to the correct location of the appropriate array.

The sorting process is completed by setting the local tags ("#readComplete", "#dbComplete", "#limitReach") and the global tag "checkedValid" to "FALSE".

The sorting process is documented based in the following tags:

- "data_sorting_done": This tag indicates that processing of the FB "SLI_FB_chooseStruct_RDiag" is complete and has ended. The "checkedValid" tag is reset, which means processing of the FB cannot be started again.
- "outputOverflow": This structure contains three tags, each of which records a different violation of array limits. For example, more data records might have been read than the corresponding array ("recordA" or "recordB") is capable of storing.
- "different_structs_used": If both "recordA" and "recordB" are used to store the diagnostic data records, the "different_structs_used" tag returns the value "TRUE".
- "countRecs": This tag counts the copied data records.
- "chooseStruct": This tag indicates the structure used last. The value "4" indicates that a data record was last stored in the "recordB" structure with the "USI Type 1" form.
- "posForRec": This tag stores the most recently used location in the array of the data records ("recordA" or "recordB"). The value "1" indicates that a data record was last stored in "recordB[1]" (see "chooseStruct").
- "posForChannel": This tag stores the most recently used location in the array of the channels ("USI_DetailsType[x]"). The value "0" indicates that a channel was stored in "recordB[1]/USI_DetailsType[0]" (see "chooseStruct" and "posForRec").

![Event FB "SLI_FB_RDREC_Diag"](images/89077833867_DV_resource.Stream@PNG-de-DE.png)

Below you can see the data record with the structure "B"/"0101" at position "0" ("recordB[0]") with two read channels.

The value "16#8000" from "ChannelLocation" shows diagnostics on the sub-module level. According to the value "16#0006" of "ChannelErrorType", there is a wire break at the channels 0 and 1 (see "ChannelNumber") of submodule 1 (see "SubSlotNumber"), of the module in slot 2 (see "SlotNumber").

![Event FB "SLI_FB_RDREC_Diag"](images/89077842699_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)

### WRREC: Write data record (S7-1200, S7-1500)

This section contains information on the following topics:

- [WRREC: Write data record (S7-1200, S7-1500)](#wrrec-write-data-record-s7-1200-s7-1500-1)
- [Use the program example of the parameter data record with WRREC &amp; RDREC (S7-1200, S7-1500)](#use-the-program-example-of-the-parameter-data-record-with-wrrec-rdrec-s7-1200-s7-1500)
- [Use the program example of the control data record with WRREC &amp; RDREC (S7-1200, S7-1500)](#use-the-program-example-of-the-control-data-record-with-wrrec-rdrec-s7-1200-s7-1500)

#### WRREC: Write data record (S7-1200, S7-1500)

##### Description

The instruction "WRREC" is used to transfer the RECORD data record to the component addressed using ID. This can be a module in a central rack or a distributed component (PROFIBUS DP or PROFINET IO).

- Use the ID parameter to select the module for which a data record is to be written. Use only the hardware identifier (HW ID) of the module for the ID parameter. You can find the hardware identifier of the module in "PLC tags &gt; System constants". For example, for an S7-1500 DI module: This is shown as &lt;Name of DI module&gt; with the data type "Hw_SubModule".
- Use the INDEX parameter to select which data record is written. The module determines which data records can be written with which data record number. You can find additional information on this in the manual for the relevant module.
- Use LEN to specify the length of the data record to be transmitted in bytes. Select the source area RECORD at least LEN bytes long.
- The value TRUE at output parameter DONE indicates that the data record has been successfully transferred.
- If an error has occurred during transfer of the data record, this is indicated by the output parameter ERROR. In this case, the output parameter STATUS contains the error information.

> **Note**
>
> The interface of the "WRREC" instruction is identical to that in the "WRREC" FB defined in the standard "PROFIBUS and PROFINET Guideline Communication Function Blocks on PROFIBUS DP and PROFINET IO".

##### Functional description

"WRREC" is an asynchronous instruction. Processing takes place across several calls. You start the data record transfer by calling "WRREC" with REQ = 1.

The job status is displayed via the output parameter BUSY and the two central bytes of output parameter STATUS. The two central bytes of STATUS correspond to the RET_VAL output parameter of the instructions that operate asynchronously.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500).

Note that you must assign the same value to the actual parameter of RECORD for all "WRREC" calls that belong to one and the same job. The same applies to the actual parameters of LEN.

The transfer of the data record is complete when the output parameter BUSY has the value FALSE.

##### Calling WRREC in the SYNCUP system state of an S7-1500-R/H system

When you call the WRREC instruction in the SYNCUP system state of an S7-1500-R/H system, the error codes 0x7001 and 0x7002 are always returned. Even if an error occurs, for example, no other error code is provided when the data record target does not exist. In this case, the correct error code is only supplied after the SYNCUP has finished.

The dynamic behavior of the SYNCUP system state requires that you call WRREC cyclically.

##### Parameter

The following table shows the parameters of the "WRREC" instruction:

| Parameter | Declaration | Data type** | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L, T*, C* or constant | REQ = 1: Transfer data record |
| ID | Input | HW_IO | I, Q, M, D, L or constant | ID number of the hardware component (DP/PROFINET IO)  The number is assigned automatically and is stored in the properties of the component or of the interface in the hardware configuration. |
| INDEX | Input | DINT | I, Q, M, D, L or constant | Data record number |
| LEN | Input | UINT | I, Q, M, D, L or constant | (hidden)  Maximum length of the data record to be transferred in bytes |
| DONE | Output | BOOL | I, Q, M, D, L | Data record was transferred |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The writing process is not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | ERROR = 1: An error occurred during the writing process. |
| STATUS | Output | DWORD | I, Q, M, D, L | Block status or error information  For interpretation of the STATUS parameter, see below. |
| RECORD | InOut | VARIANT | I, Q, M, D, L | Data record |
| * For S7-1500 only.  ** There is no implicit conversion in STL, which is why the range of valid data types can be limited. During programming in STL, note the valid data types. These are displayed in the parameter tooltip. |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> If you use "WRREC" to write a data record for PROFINET IO, negative values in the INDEX and LEN parameters will be interpreted as an unsigned 16-bit integer.

##### Parameter STATUS

For SIEMENS modules, the values DW#16#DF80E0xy, DF80E1xy and DF80E200 have the meaning specified in the following table. For the specified values of STATUS[3] and STATUS[4], STATUS is interpreted as ARRAY[1...4] of BYTE.

| Meaning | Error_Code_1  = STATUS[3]  (B#16# ...) | Error_Code_2  = STATUS[4]  (B#16# ...) | Detailed cause of the error |
| --- | --- | --- | --- |
| Invalid data record structure | E0 | 00 | No detailed information available |
| 01 | Version conflicts |  |  |
| 02 | Incorrect length in the header |  |  |
| 03 | Wrong block type in the header section (I&amp;M block header section) |  |  |
| 04 - FF | Reserved |  |  |
| Invalid user parameter | E1 | 00 | No detailed information available |
| 01 - FF | Incorrect parameter 1 … 255 |  |  |
| Incorrect parameter | E2 | 00 | Data record cannot be processed in this OB context. |

For the interpretation of all other values ​​of STATUS for SIEMENS modules and all values ​​of STATUS for non-SIEMENS modules see [Parameter STATUS](#parameter-status-s7-1200-s7-1500).

##### Examples

You can find an example here: [Use the program example of the parameter data record with WRREC &amp; RDREC](#use-the-program-example-of-the-parameter-data-record-with-wrrec-rdrec-s7-1200-s7-1500).

You can find another example here: [Use the program example of the control data record with WRREC &amp; RDREC](#use-the-program-example-of-the-control-data-record-with-wrrec-rdrec-s7-1200-s7-1500).

You can find additional information and the program code for the examples here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Overview of the types of data records (S7-1200, S7-1500)](#overview-of-the-types-of-data-records-s7-1200-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

#### Use the program example of the parameter data record with WRREC & RDREC (S7-1200, S7-1500)

##### Introduction

In the following example you read the parameter data record of a digital input module via RDREC and rewrite the data record via WRREC. When doing this you change the input delay.

You can find additional information on the data records in the [Overview of the types of data records](#overview-of-the-types-of-data-records-s7-1200-s7-1500).

##### Requirement

Create the following tags for storing the data in a global data block:

- two tags for general use and seven tags for WRREC:

  ![Requirement](images/84845810187_DV_resource.Stream@PNG-de-DE.png)
- a structure for the data record at WRREC:

  ![Requirement](images/84845819019_DV_resource.Stream@PNG-de-DE.png)
- eight tags for RDREC:

  ![Requirement](images/84845827851_DV_resource.Stream@PNG-de-DE.png)
- a structure for the data record at RDREC:

  ![Requirement](images/84845836683_DV_resource.Stream@PNG-de-DE.png)

Create the following local tags in an "SLI_FB_WRREC_Para" FB.

![Requirement](images/95819274891_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_itemisePara_WRREC_Para" FC

To transfer the values of a bit sequence (0..7) create the FC "SLI_itemisePara_WRREC_Para".

Create the following local tags in it.

![Interconnect parameters: "SLI_itemisePara_WRREC_Para" FC](images/95819698059_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: According to the example of network 1, create interconnections for all bits (0..7).

![Interconnect parameters: "SLI_itemisePara_WRREC_Para" FC](images/95819706891_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_FB_WRREC_Para" FB

Create the following interconnections in the "SLI_FB_WRREC_Para" FB.

**Network 1:** Interconnect the parameters of the "RDREC" instruction as follows.

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/84845928075_DV_resource.Stream@PNG-de-DE.png)

**Network 2:** Below interconnect all tags of the structure “#readBYTE“ with the structure “readParaRecord“. Part 1 of the network:

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/95819278603_DV_resource.Stream@PNG-de-DE.png)

Part 2 of the network: Interconnect the tags "ClearanceDiagnosis" and "InputDelay_ProcessEvent" according to the example below.

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/95819302539_DV_resource.Stream@PNG-de-DE.png)

**Network 3:** Then interconnect the tags for the error situation of RDREC.

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/84845971339_DV_resource.Stream@PNG-de-DE.png)

**Network 4:** Then interconnect the tags for ending RDREC.

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/84845980171_DV_resource.Stream@PNG-de-DE.png)

**Network 5:** Below interconnect all tags of the structure “writeParaRecord“ with the structure “#writeBYTE“. Part 1 of the network:

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/95819282315_DV_resource.Stream@PNG-de-DE.png)

Part 2 of the network:

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/95819286027_DV_resource.Stream@PNG-de-DE.png)

**Network 6:** Interconnect the parameters of the "WRREC" instruction as follows.

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/84846010635_DV_resource.Stream@PNG-de-DE.png)

**Network 7:** Then interconnect the tags for the error situation of WRREC.

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/84846019467_DV_resource.Stream@PNG-de-DE.png)

**Network 8:** Then interconnect the tags for ending WRREC and calling RDREC again.

![Interconnect parameters: "SLI_FB_WRREC_Para" FB](images/84846053899_DV_resource.Stream@PNG-de-DE.png)

##### Result of network 1:

You create an input module and read the hardware ID in the properties of the input module. You store the hardware identifier via the input parameter ID ("id"). Using the input parameter INDEX ("dataRecNbr") the data record with the number "3" of the module is called. The data record corresponds to the channel with the same name.

![Result of network 1:](images/84845871115_DV_resource.Stream@PNG-de-DE.png)

When the input parameter REQ ("startRead") returns the signal state "TRUE", the "RDREC" instruction is started. Via the input parameter ID ("id") the instruction "RDREC" calls the input module.

Over several calls the "RDREC" instruction reads out the data record and saves the data record using the parameter RECORD ("#readBYTE"). The length of the read data record is stored using the output parameter LEN ("#readLength"). According to the value of the input parameter MLEN ("maxReadLength"), the data record information that is to be read is limited to 4 bytes.

During processing the output parameter BUSY ("readBusy") is set to "TRUE" and VALID ("#readCheck") to "FALSE".

A successful reading result is output as follows when processing is complete.

- The output parameter VALID ("#readCheck") is set to "TRUE" and sets the tag "readCheckedValid" permanently to "TRUE".
- In addition to this the value of the local tag "#readLength" is stored permanently in the tag "readLength".

The block status is displayed at the output parameter STATUS ("readStatus"). Processing takes place without errors.

![Result of network 1:](images/84846353675_DV_resource.Stream@PNG-de-DE.png)

##### Result of network 2:

Using MOVE instructions and the FC SLI_itemisePara_WRREC_Para, the structure "#readBYTE" transfers the values of the tags to the tags of the structure "readParaRecord" with the same names. To improve understanding, the tags of the “readParaRecord“ structure are represented by descriptive names. The structure is described in the device manual of the module. For example "InputDelay_ProcessEvent" indicates an input delay of 3.2 ms. For the status of the channel (“ClearanceDiagnosis“) no disruption is output (bits 0 to 8 are “FALSE“.

![Result of network 2:](images/84845888779_DV_resource.Stream@PNG-de-DE.png)

##### Result of network 3:

When “readError“ supplies the signal status “TRUE“, the value of the tag “readStatus“ is stored in the tag “reMemErrStat“.

##### Result of network 4:

When the instruction “RDREC“ has been executed, “readStatus“ supplies the value “16#0070_0200“. After this a resetter sets the tag “startRead“ to “FALSE“

##### Result of network 5:

Using MOVE instructions and the FC SLI_itemisePara_WRREC_Para, the structure "writeParaRecord" transfers the values of the tags to the tags of the structure "#writeBYTE" with the same names. To improve understanding, the tags of the “writeParaRecord“ structure are represented by descriptive names.

##### Result of network 6:

When the input parameter REQ ("startWrite") returns the signal state "TRUE", the "WRREC" instruction is started.

The new data for the data record is stored at the RECORD (“#writeBYTE“) parameter. Over several calls, the instruction “WRREC“ writes the new data to the data record "3". According to the value of the input parameter LEN ("maxWriteLength"), the data record information that is to be written is limited to 4 bytes.

During processing the output parameter BUSY ("writeBusy") is set to "TRUE" and DONE ("#writeCheck") to "FALSE".

A successful writing result is output as follows when processing is complete.

- The output parameter DONE ("#writeCheck") is set to "TRUE".
- When "#writeCheck" supplies the signal state "TRUE" the tag "writeCheckedValid" is set permanently to "TRUE".

The block status is displayed at the output parameter STATUS ("writeStatus"). Processing takes place without errors.

![Result of network 6:](images/84845879947_DV_resource.Stream@PNG-de-DE.png)

##### Result of network 7:

When “writeError“ supplies the signal status “TRUE“, the value of the tag “writeStatus“ is stored in the tag “wrMemErrStat“.

##### Result of network 8:

When the instruction “WRREC“ has been executed, “writeStatus“ supplies the value “16#0070_0200“. After this the resetter sets the tag “startWrite“ to “FALSE“ The tag “startRead“ is set to “TRUE“ after which the instruction “RDREC“ is executed again. The structure “readParaRecord“ shows the newly written values of the data record. Since in “InputDelay_ProcessEvent“ the bit 0 supplies the signal state “TRUE“, the channel 3 now has an input delay off 0.1 ms.

![Result of network 8:](images/84845897611_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[WRREC: Write data record (S7-1200, S7-1500)](#wrrec-write-data-record-s7-1200-s7-1500-1)
  
[RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)

#### Use the program example of the control data record with WRREC & RDREC (S7-1200, S7-1500)

##### Introduction

In the following example, you write the control data record 196 using WRREC and check this by reading the data record out with RDREC. For the configuration select the central setup of an S7-1500

You can find additional information on the data records in the [Overview of the types of data records](#overview-of-the-types-of-data-records-s7-1200-s7-1500).

##### Requirement

> **Note**
>
> **Enabling configuration control**
>
> To be able to write the control data record, the configuration control (option handling) of the CPU must be enabled. You will find these in “CPU properties &gt; Configuration control”.

Create the following tags for storing the data in a global data block:

- three tags for general use and six for WRREC:

  ![Requirement](images/84846101131_DV_resource.Stream@PNG-de-DE.png)
- a structure for the data at WRREC (data record 196):

  ![Requirement](images/84846173963_DV_resource.Stream@PNG-de-DE.png)

  The data record is structured as follows:

  - "BlockLength" indicates the length of the data record in Byte.
  - "BlockID" indicates the data record number.
  - "Version" indicates the type of structure. A central structure is used for the example. In a central structure "Subversion" has the value "0".
  - "Slot_0" to "Slot_.." correspond to the slots used. The values of the slots indicate the numbering to be used.
- six tags for RDREC:

  ![Requirement](images/84846182795_DV_resource.Stream@PNG-de-DE.png)
- a structure for the data at RDREC:

  ![Requirement](images/84846191627_DV_resource.Stream@PNG-de-DE.png)

The instruction “WRREC“ for writing the control data recording must be called in a startup OB. In the startup OB create the following local tags for passing on the data.

![Requirement](images/84846244619_DV_resource.Stream@PNG-de-DE.png)

Create the following local tags in an FB. Call the FB in a program cycle OB (OB1).

![Requirement](images/84846235787_DV_resource.Stream@PNG-de-DE.png)

##### Interconnecting parameters in the startup OB

**Network 1**: Interconnect the parameters of the "WRREC" instruction as follows.

![Interconnecting parameters in the startup OB](images/84846318347_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Then interconnect the parameters for the error situation of WRREC.

![Interconnecting parameters in the startup OB](images/84846327179_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Then interconnect the parameters for ending WRREC.

![Interconnecting parameters in the startup OB](images/84846336011_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: This is followed by interconnecting the parameters for requesting the repeated call of WRREC.

![Interconnecting parameters in the startup OB](images/84846344843_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters in the FB

**Network 1**: Interconnect the parameters of the "RDREC" instruction as follows.

![Interconnect parameters  in the FB](images/84846253451_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Then interconnect the parameters for the error situation of RDREC.

![Interconnect parameters  in the FB](images/84846262283_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Then interconnect the parameters for ending RDREC.

![Interconnect parameters  in the FB](images/84846283915_DV_resource.Stream@PNG-de-DE.png)

##### General parameters

You store the hardware identifier of the configuration of the CPU (“33“) via the input parameter ID (“id“). You store the control data record ("196") using the input parameter INDEX ("dataRecNbr"). In accordance with the value of the tag "maxLength" (with the value "0"), the amount of data record information to be taken into account is unlimited.

> **Note**
>
> **Loading in the CPU and processing of the program in startup.**
>
>
>
> 1. Set the CPU to "STOP" mode. Then load the program in the CPU.
> 2. Set the project to "Online" mode.
> 3. Set the CPU to "RUN" mode. The "Startup" mode is worked through.

In "Startup” mode the CPU works through the program sections located in the startup OB.

##### Startup OB: Result of network 1

Since the input parameter REQ supplies the signal state "TRUE", the "WRREC" instruction is started. The normally closed contact (“configDone“) has the signal state "FALSE".

The data for the control data record is stored at the RECORD (“recConfigCtrl_WR“) parameter. To improve understanding, the tags of the “recConfigCtrl_WR“ structure are represented by clear names and have the same structure as described in the system manual..

![Startup OB: Result of network 1](images/84846209291_DV_resource.Stream@PNG-de-DE.png)

Over several calls, the instruction “WRREC“ writes the new data to the control data record. During processing of WRREC the output parameter BUSY ("busyWR") is set to "TRUE" and DONE ("#checkWR") to "FALSE".

A successful writing result is output as follows when processing is complete.

- The output parameter DONE ("#checkWR") is set to "TRUE" and sets the tag "checkedValid_WR" permanently to "TRUE".

The block status is displayed at the output parameter STATUS ("statusWR"). Processing takes place without errors.

![Startup OB: Result of network 1](images/84846200459_DV_resource.Stream@PNG-de-DE.png)

##### Startup OB: Result of network 2

If an error occurs when processing WRREC:

When “errorWR“ supplies the signal status “TRUE“, the value of the tag “statusWR“ is stored in the tag “memErrStatusWR“.

##### Startup OB: Result of network 3

When the instruction “WRREC“ has been executed, “statusWR“ supplies the value “16#0070_0200“. The tag "configDone" is then set to "TRUE". This ends the processing of WRREC.

##### Startup OB: Result of network 4

As long as the processing of the "WRREC" instruction has not yet ended ("configDone" has the value"FALSE" and "busyWR" has the value "TRUE") processing returns to network 1.

##### FB: Result of network 1

After processing the program sections located in the startup OB the CPU is in the “RUN“ mode.

When the input parameter EN ("configDone") supplies the signal state "TRUE", the "RDREC" instruction is released for processing. When the input parameter REQ ("startRead") returns the signal state "TRUE", the "RDREC" instruction is started.

Over several calls the "RDREC" instruction reads out the control data record and saves the data record using the parameter RECORD ("recConfigCtrl_RD").

![FB: Result of network 1](images/84846226955_DV_resource.Stream@PNG-de-DE.png)

The length of the read data record is stored using the output parameter LEN ("#readLength"). During processing of RDREC the output parameter BUSY ("busyRD") is set to "TRUE" and VALID ("#checkRD") to "FALSE".

A successful reading result is output as follows when processing is complete.

- The output parameter VALID ("#checkRD") is set to "TRUE". #checkRD then sets the tag "checkedValid_RD" permanently to "TRUE".
- In addition to this the value of the local tag "#lengthRD" is stored permanently in the tag "lengthRD".

The block status is displayed at the output parameter STATUS ("statusRD"). Processing takes place without errors.

![FB: Result of network 1](images/84846218123_DV_resource.Stream@PNG-de-DE.png)

##### FB: Result of network 2

If an error occurs when processing RDREC:

When “errorRD“ supplies the signal status “TRUE“, the value of the tag “statusRD“ is stored in the local tag “#memErrStatus“.

##### FB: Result of network 3

When the instruction “RDREC“ has been executed and has checked the data, “#checkRD“ supplies the value “TRUE“. The tag "startRead" is then set to "FALSE". Execution of the “RDREC“ instruction is then ended.

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Important information regarding configuration control (option handling) (S7-1500)](Configuring%20automation%20systems.md#important-information-regarding-configuration-control-option-handling-s7-1500)
  
[WRREC: Write data record (S7-1200, S7-1500)](#wrrec-write-data-record-s7-1200-s7-1500-1)
  
[RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)

### GETIO: Read all inputs of a submodule (S7-1200, S7-1500)

#### Description

You use the instruction "GETIO" to consistently read out all inputs of a submodule of a DP standard slave/PROFINET IO device. If there was no error during the data transmission, the data that has been read is entered in the destination area indicated by INPUTS .

The following applies to the destination area:

- If you have configured a length of exactly one byte for the selected component, the destination area must be at least one byte long.
- If you have configured a length of several bytes for the selected component, the destination area must be at least as long as the number of configured bytes.

If you read from a DP standard slave with a modular configuration or with several DP identifiers, you only access the data of one component/DP identifier at the configured start address with a "GETIO" call.

#### Parameter

The following table shows the parameters of the "GETIO" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Hardware ID of the submodule |
| STATUS | Output | DWORD | I, Q, M, D, L | Error information |
| LEN | Output | INT | I, Q, M, D, L | Amount of data read in bytes |
| INPUTS | InOut | VARIANT | I, Q, M, D, L | Destination area for the read data. It must be at least as long as what you have configured for the selected submodule.  We recommend that you only use the data type BYTE or ARRAY of BYTE . |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter STATUS

| Error code<sup> 1)</sup>  (DW#16#...) | Explanation |
| --- | --- |
| 00000000 <sup>2)</sup> | No error occurred |
| 40000000 <sup>3)</sup> | No error occurred |
| 40809000 | You have not specified a hardware ID as an address at parameter ID . |
| 40809200 | Non-supported data type at parameter INPUTS (Wchar or Array of Wchar or Wstring or Array of Wstring) |
| 40809300 | The submodule addressed via ID does not have inputs. |
| 4080A000 | An access error was detected when accessing the I/O. |
| 4080B100 | The length of the specified destination area at parameter INPUTS is shorter than the configured user data length. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| <sup>1)</sup> The error codes in the program editor are displayed as an integer or hexadecimal value. For information on switching the display formats, please refer to "See also".   <sup>2)</sup> The error code DW#16#00000000 only exists for S7-1500 CPUs.   <sup>3)</sup> The error code DW#16#40000000 only exists for S7-1200 CPUs. |  |

#### Example

You can find the example here: [Program example for GETIO &amp; SETIO](#program-example-for-getio-setio-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[DPRD_DAT: Read consistent data of a DP standard slave (S7-1200, S7-1500)](#dprd_dat-read-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### SETIO: Write all outputs of a submodule (S7-1200, S7-1500)

#### Description

With the "SETIO" instruction, you transfer data consistently from a source area to the outputs of a submodule and into the corresponding process image output.

The source area must be at least as long as what you have configured for the selected submodule.

In the case of a DP standard slave / PROFINET IO device with modular configuration or with several DP identifiers, you can only access one DP identifier / component per "SETIO" call.

#### Parameter

The following table shows the parameters of the "SETIO" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Hardware ID of the submodule |
| STATUS | Output | DWORD | I, Q, M, D, L | Error information |
| OUTPUTS | InOut | VARIANT | I, Q, M, D, L | Source range for the data to be written. It must be at least as long as what you have configured for the selected submodule.  We recommend that you only use the data type BYTE or ARRAY of BYTE. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter STATUS

| Error code <sup>1)</sup>  (DW#16#...) | Explanation |
| --- | --- |
| 00000000 <sup>2)</sup> | No error occurred |
| 40000000 <sup>3)</sup> | No error occurred |
| 40809000 | You have not specified a hardware ID as an address at parameter ID . |
| 40809200 | Non-supported data type at parameter OUTPUTS (Wchar or Array of Wchar or Wstring or Array of Wstring) |
| 40809300 | The submodule addressed via ID does not have outputs. |
| 4080A000 | An access error was detected when accessing the I/O. |
| 4080B100 | The length of the specified source area at the OUTPUTS parameter is shorter than the length of the outputs. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| <sup>1)</sup> The error codes in the program editor are displayed as an integer or hexadecimal value. For information on switching the display formats, please refer to "See also".   <sup>2)</sup> The error code DW#16#00000000 only exists for S7-1500 CPUs.   <sup>3)</sup> The error code DW#16#40000000 only exists for S7-1200 CPUs. |  |

#### Example

You can find the example here: [Program example for GETIO &amp; SETIO](#program-example-for-getio-setio-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[DPWR_DAT: Write consistent data of a DP standard slave (S7-1200, S7-1500)](#dpwr_dat-write-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### Program example for GETIO & SETIO (S7-1200, S7-1500)

#### Introduction

In the following example, you read out the channels of a digital input module via GETIO and write new values to the channels of a digital output module via SETIO. You then read out the changes via GETIO and via the digital input module.

#### Requirements

- An IO device/DP slave is created with a digital input module and a digital output module.

  > **Note**
  >
  > **Change with SETIO, read out changes with GETIO**
  >
  > The digital input module must be connected to the digital output module in order that the written value can be read via SETIO using GETIO
- To store the data, create nine tags and the two structures "readinputs" and "writeOutputs" in a global data block.

  Use the tag "id_Read" to store the hardware identifier of the digital input module. Use the tag "id_Write" to store the hardware identifier of the digital output module.

  > **Note**
  >
  > **Find hardware identifier**
  >
  > Use "PLC tags &gt; System constants" to find the hardware identifier. For example, for the digital input module, search for "Local~&lt;Name of the DI module&gt;", with the data type "HW_Submodule". The associated cell "value" contains the hardware identifier.

  ![Requirements](images/85825778443_DV_resource.Stream@PNG-de-DE.png)
- To forward the data, create the following local tags in an "SLI_FB_GETIO_SETIO" FB.

  ![Requirements](images/95820846731_DV_resource.Stream@PNG-de-DE.png)
- To change the channel states, set the following bits (channel 1 and 2) in the global data block to "TRUE":

  ![Requirements](images/85825831435_DV_resource.Stream@PNG-de-DE.png)

#### Interconnect parameters: "SLI_itemiseByte_gsIO" FC

To transfer the values of a bit sequence (0..7) create the FC "SLI_itemiseByte_gsIO".

Create the following local tags in it.

![Interconnect parameters: "SLI_itemiseByte_gsIO" FC](images/95820973323_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: According to the example of network 1, create interconnections for all bits (0..7).

![Interconnect parameters: "SLI_itemiseByte_gsIO" FC](images/95821071755_DV_resource.Stream@PNG-de-DE.png)

#### Interconnect parameters: "SLI_FB_GETIO_SETIO" FB

Create the following interconnections in the "SLI_FB_GETIO_SETIO" FB. On the IO device/DP slave, then call the FB "SLI_FB_GETIO_SETIO" in a program cycle OB (OB1).

**Network 1**: Interconnect the parameters of the "GETIO" instruction as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO" FB](images/85825796107_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Close the instruction "GETIO" as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO" FB](images/85825804939_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Create the interconnections according to the following example to convert the channel values of GETIO. All inputs and outputs (0..7) of the "SLI_itemiseByte_gsIO" FC are interconnected in this case.

![Interconnect parameters: "SLI_FB_GETIO_SETIO" FB](images/95820965643_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: Create the interconnections according to the following example to convert the channel values of SETIO. All inputs and outputs (0..7) of the "SLI_itemiseByte_gsIO" FC are interconnected in this case.

![Interconnect parameters: "SLI_FB_GETIO_SETIO" FB](images/95820969355_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: Interconnect the parameters of the "SETIO" instruction as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO" FB](images/85825888395_DV_resource.Stream@PNG-de-DE.png)

**Network 6**: Close the instruction "SETIO" as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO" FB](images/85825897227_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 1 (GETIO)

When the input parameter EN ("executeRead") returns the signal state "TRUE", the "GETIO" instruction is started. The instruction "GETIO" calls the input module via the input parameter ID ("id_Read"). The channels of the input module are read out via the input parameter INPUTS ("#readBYTE"). The length of the read channels in BYTE is recorded at the output parameter LEN ("lengthRead"). The value "2" references 16 input channels.

The block status is displayed at the output parameter STATUS ("statusRead"). Processing takes place without errors.

![Result of network 1 (GETIO)](images/85825769611_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 2 (GETIO)

When the instruction "GETIO" has been executed, the output parameter ENO ("doneRead") returns the signal state "TRUE". After this, the resetter sets the tag "executeRead" to "FALSE" and ends the processing of "GETIO".

#### Result of network 3 (GETIO)

Using the FC SLI_itemiseByte_gsIO, the structure "#readBYTE" transfers the values of the tags to the tags of the structure "readInputs". The values of the channels 0 to 7 and 8 to 15 are hereby converted from BYTE to array of BOOL.

To improve understanding, the tags of the "readInputs" structure are represented by descriptive names.

#### Result of network 4 (SETIO)

Using the FC SLI_itemiseByte_gsIO, the structure "writeOutputs" transfers the values of the tags to the tags of the structure "#writeBYTE". The values of the channels 0 to 7 and 8 to 15 are converted from array of BOOL to BYTE.

To improve understanding, the tags of the "writeOutputs" structure are represented by descriptive names.

#### Result of network 5 (SETIO)

When the input parameter EN ("executeWrite") returns the signal state "TRUE", the "SETIO" instruction is started. The instruction "SETIO" calls the output module via the input parameter ID ("id_Write"). New values are written to the channels of the output module via the input parameter OUTPUTS ("#writeBYTE").

The block status is displayed at the output parameter STATUS ("statusWrite"). Processing takes place without errors.

![Result of network 5 (SETIO)](images/85825861899_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 6 (SETIO)

When the instruction "SETIO" has been executed, the output parameter ENO ("doneWrite") returns the signal state "TRUE". After this, the resetter sets the tag "executeWrite" to "FALSE" and ends the processing of "SETIO".

#### Result of reprocessing of GETIO

If the tag "executeRead" is reset to "TRUE", the structure "readInputs" shows the new values on the channels of the input module after the execution of GETIO. The channels 1 and 2 ("Channel_0-7[1]..[2]") now return the signal state "TRUE".

![Result of reprocessing of GETIO](images/85825760779_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> **Changing the signal state of a channel**
>
> If a value is already assigned to a channel on which a signal state is to be changed (for example by a PLC tag), this pre-assignment can make a change by SETIO invalid. Make sure that the signal state of a channel to be changed is not already determined by other factors.

#### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[GETIO: Read all inputs of a submodule (S7-1200, S7-1500)](#getio-read-all-inputs-of-a-submodule-s7-1200-s7-1500)
  
[SETIO: Write all outputs of a submodule (S7-1200, S7-1500)](#setio-write-all-outputs-of-a-submodule-s7-1200-s7-1500)

### GETIO_PART: Read inputs of a submodule (S7-1200, S7-1500)

#### Description

You use the instruction "GETIO_PART" to consistently read out a related part of the inputs of a submodule.

Use the ID input parameter to select the submodule.

You use the OFFSET and LEN parameters to specify the subset of the submodule inputs to be read.

The length of the destination area must be larger than or equal to the number of bytes to be read:

- If there was no error during the data transmission, ERROR receives the value FALSE. The data that is read is written to the destination area defined at the INPUTS parameter.
- If there was an error during the data transmission, ERROR receives the value TRUE. The STATUS parameter contains the error information.
- If the destination area is greater than LEN, then the first LEN bytes of the destination area will be written. ERROR receives the value FALSE.

#### Parameter

The following table shows the parameters of the "GETIO_PART" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Hardware ID of the submodule |
| OFFSET | Input | INT | I, Q, M, D, L or constant | Number of the first byte of the submodule to be read (smallest possible value: 0) |
| LEN | Input | INT | I, Q, M, D, L or constant | Number of bytes to be read |
| STATUS | Output | DWORD | I, Q, M, D, L | Error information, if ERROR = TRUE |
| ERROR | Output | BOOL | I, Q, M, D, L | Error display: ERROR = TRUE, if an error occurs |
| INPUTS | InOut | VARIANT | I, Q, M, D, L | Target range for read data:  If the destination area is greater than LEN, the first LEN bytes of the destination area are written.  We recommend that you only use the data type BYTE or ARRAY of BYTE . |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter STATUS

| Error code <sup>1)</sup>   (DW#16#...) | Explanation |
| --- | --- |
| 00000000 <sup>2)</sup> | No error occurred |
| 40000000 <sup>3)</sup> | No error occurred |
| 40809000 | You have not specified a hardware ID as an address at parameter ID . |
| 40809200 | Non-supported data type at parameter INPUTS (Wchar or Array of Wchar or Wstring or Array of Wstring) |
| 40809300 | The submodule addressed via ID does not have inputs. |
| 4080A000 | An access error was detected when accessing the I/O. |
| 4080B100 | The length of the specified destination area at parameter INPUTS is shorter than the data length specified at LEN. |
| 4080B700 | The area spanned by OFFSET and LEN is not completely covered by the submodule. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| <sup>1)</sup> The error codes in the program editor are displayed as an integer or hexadecimal value. For information on switching the display formats, please refer to "See also".   <sup>2)</sup> The error code DW#16#00000000 only exists for S7-1500 CPUs.   <sup>3)</sup> The error code DW#16#40000000 only exists for S7-1200 CPUs. |  |

#### Example

You can find the example here: [Program example for GETIO_PART &amp; SETIO_PART](#program-example-for-getio_part-setio_part-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[DPRD_DAT: Read consistent data of a DP standard slave (S7-1200, S7-1500)](#dprd_dat-read-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### SETIO_PART: Write outputs of a submodule (S7-1200, S7-1500)

#### Description

With the "SETIO_PART" instruction, you write data consistently from a source area to outputs of a submodule and into the corresponding process image output.

You select the submodule with the input parameter ID.  
With the parameters OFFSET and LEN, you specify the subset of the submodule outputs and the process image output to be written.

The length of the source area must be greater than or equal to the number of bytes to be written:

- If there was no error during the data transmission, ERROR receives the value FALSE.
- If there was an error during the data transmission, ERROR receives the value TRUE. The STATUS parameter contains the error information.
- If the source area is greater than LEN, the first LEN bytes from OUTPUTS are transferred. ERROR receives the value FALSE.

#### Parameters

The following table shows the parameters of the "SETIO_PART" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Hardware ID of the submodule |
| OFFSET | Input | INT | I, Q, M, D, L or constant | Number of the first byte to be written in the submodule (smallest possible value: 0). |
| LEN | Input | INT | I, Q, M, D, L or constant | Number of bytes to be written |
| STATUS | Output | DWORD | I, Q, M, D, L | Error information, if ERROR = TRUE |
| ERROR | Output | BOOL | I, Q, M, D, L | Error display: ERROR = TRUE, if an error occurs. |
| OUTPUTS | InOut | VARIANT | I, Q, M, D, L | Source range for the data to be written:  If the source area is greater than LEN, the first LEN bytes are transferred from OUTPUTS.  We recommend that you only use the data type BYTE or ARRAY of BYTE. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter STATUS

| Error code <sup>1)</sup>   (DW#16#...) | Explanation |
| --- | --- |
| 00000000 <sup>2)</sup> | No error occurred |
| 40000000 <sup>3)</sup> | No error occurred |
| 40809000 | You have not specified a hardware ID as an address at parameter ID . |
| 40809200 | Non-supported data type at parameter OUTPUTS (Wchar or Array of Wchar or Wstring or Array of Wstring) |
| 40809300 | The submodule addressed via ID does not have outputs. |
| 4080A000 | An access error was detected when accessing the I/O. |
| 4080B100 | The length of the specified source area at parameter OUTPUTS is shorter than the data  length specified at LEN. |
| 4080B700 | The area spanned by OFFSET and LEN is not completely covered by the submodule. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| <sup>1)</sup> The error codes in the program editor are displayed as an integer or hexadecimal value. For information on switching the display formats, please refer to "See also".   <sup>2)</sup> The error code DW#16#00000000 only exists for S7-1500 CPUs.   <sup>3)</sup> The error code DW#16#40000000 only exists for S7-1200 CPUs. |  |

#### Example

You can find the example here: [Program example for GETIO_PART &amp; SETIO_PART](#program-example-for-getio_part-setio_part-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[DPWR_DAT: Write consistent data of a DP standard slave (S7-1200, S7-1500)](#dpwr_dat-write-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### Program example for GETIO_PART & SETIO_PART (S7-1200, S7-1500)

#### Introduction

In the following example, you read out the channels of a digital input module via GETIO_PART and write new values to some of the channels of a digital output module via SETIO_PART. You then read out the changes via GETIO_PART and via the digital input module.

#### Requirements

- An IO device/DP slave is created with a digital input module and a digital output module.

  > **Note**
  >
  > **Change with SETIO_PART, read out changes with GETIO_PART**
  >
  > The digital input module must be connected to the digital output module in order that the written value can be read via SETIO_PART using GETIO_PART
- To store the data, create 14 tags and the two structures "readinputs" and "writeOutputs" in a global data block.

  Use the tag "id_Read" to store the hardware identifier of the digital input module. Use the tag "id_Write" to store the hardware identifier of the digital output module.

  > **Note**
  >
  > **Find hardware identifier**
  >
  > Use "PLC tags &gt; System constants" to find the hardware identifier. For example, for the digital input module, search for "Local~&lt;Name of the DI module&gt;", with the data type "HW_Submodule". The associated cell "value" contains the hardware identifier.

  ![Requirements](images/86117802507_DV_resource.Stream@PNG-de-DE.png)
- To change the channel states, (for BYTE 0 and BYTE 1) set the following bits to "TRUE" in the global data block:

  ![Requirements](images/86117858571_DV_resource.Stream@PNG-de-DE.png)
- To forward the data, create the following local tags in an "SLI_FB_GETIO_SETIO_PART" FB.

  ![Requirements](images/95825354507_DV_resource.Stream@PNG-de-DE.png)

#### Interconnect parameters: "SLI_itemiseByte_gpspIO" FC

To transfer the values of a bit sequence (0..7) create the FC "SLI_itemiseByte_gpspIO".

Create the following local tags in it.

![Interconnect parameters: "SLI_itemiseByte_gpspIO" FC](images/95825403403_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: According to the example of network 1, create interconnections for all bits (0..7).

![Interconnect parameters: "SLI_itemiseByte_gpspIO" FC](images/95825450635_DV_resource.Stream@PNG-de-DE.png)

#### Interconnect parameters: "SLI_FB_GETIO_SETIO_PART" FB

Create the following interconnections in the "SLI_FB_GETIO_SETIO_PART" FB. On the IO device/DP slave, then call the FB "SLI_FB_GETIO_SETIO_PART" in a program cycle OB (OB1).

**Network 1**: Interconnect the parameters of the "GETIO_PART" instruction as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO_PART" FB](images/86117549323_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Close the instruction "GETIO_PART" as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO_PART" FB](images/86117558155_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Create the interconnections according to the following example to convert the channel values of GETIO_PART. All inputs and outputs (0..7) of the "SLI_itemiseByte_gpspIO" FC are interconnected in this case.

![Interconnect parameters: "SLI_FB_GETIO_SETIO_PART" FB](images/95825371019_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: Create the interconnections according to the following example to convert the channel values of SETIO_PART. All inputs and outputs (0..7) of the "SLI_itemiseByte_gpspIO" FC are interconnected in this case.

![Interconnect parameters: "SLI_FB_GETIO_SETIO_PART" FB](images/95825374731_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: Interconnect the parameters of the "SETIO_PART" instruction as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO_PART" FB](images/86118043531_DV_resource.Stream@PNG-de-DE.png)

**Network 6**: Close the instruction "SETIO_PART" as follows.

![Interconnect parameters: "SLI_FB_GETIO_SETIO_PART" FB](images/86118090763_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 1 (GETIO_PART)

When the input parameter EN ("executeRead") returns the signal state "TRUE", the "GETIO_PART" instruction is started. The instruction "GETIO_PART" calls the input module via the input parameter ID ("id_Read"). The channels of the input module are read out via the input parameter INPUTS ("#readBYTE").

Through the input parameter OFFSET ("firstByteRead") with the value "0", the instruction "GETIO_PART" starts to read channels of the input module starting from the "BYTE 0". Two BYTE (16 channels) are read out according to the value "2" of the input parameter LEN ("maxLengthRead"). In this example, this value corresponds to the channels 0 to 15.

The block status is displayed at the output parameter STATUS ("statusRead") and ERROR ("errorRead"). Processing takes place without errors.

![Result of network 1 (GETIO_PART)](images/86117489291_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 2 (GETIO_PART)

When the instruction "GETIO_PART" has been executed, the output parameter ENO ("doneRead") returns the signal state "TRUE". After this, the resetter sets the tag "executeRead" to "FALSE" and ends the processing of "GETIO_PART".

![Result of network 2 (GETIO_PART)](images/86108332427_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 3 (GETIO_PART)

Using the FC SLI_itemiseByte_gpspIO, the structure "#readBYTE" transfers the values of the tags to the tags of the structure "readInputs". The values of the channels 0 to 7 and 8 to 15 are hereby converted from BYTE to array of BOOL.

To improve understanding, the tags of the "readInputs" structure are represented by descriptive names.

#### Result of network 4 (SETIO_PART)

Using the FC SLI_itemiseByte_gpspIO, the structure "writeOutputs" transfers the values of the tags to the tags of the structure "#writeBYTE". The values of the channels 0 to 7 and 8 to 15 are converted from array of BOOL to BYTE.

To improve understanding, the tags of the "writeOutputs" structure are represented by descriptive names.

#### Result of network 5 (SETIO_PART)

When the input parameter EN ("executeWrite") returns the signal state "TRUE", the "SETIO_PART" instruction is started. The instruction "SETIO_PART" calls the output module via the input parameter ID ("id_Write"). New values are written to the channels of the output module via the input parameter OUTPUTS ("#writeBYTE").

Through the input parameter OFFSET ("firstByteWrite") with the value "0", the instruction "SETIO_PART" starts to write to channels of the output module starting from the "BYTE 0". Only one BYTE (8 channels) is written according to the value "1" of the input parameter LEN ("maxLengthWrite"). In this example, this value corresponds to the channels 0 to 7. The channel 9 set to the value "TRUE" (see "writeOutputs", "Channel_8-15[1]") is thus not taken into consideration during writing to the channels of the output module.

The block status is displayed at the output parameter STATUS ("statusWrite") and ERROR ("errorWrite"). Processing takes place without errors.

![Result of network 5 (SETIO_PART)](images/86117978635_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 6 (SETIO_PART)

When the instruction "SETIO_PART" has been executed, the output parameter ENO ("doneWrite") returns the signal state "TRUE". After this, the resetter sets the tag "executeWrite" to "FALSE" and ends the processing of "SETIO_PART".

![Result of network 6 (SETIO_PART)](images/86117969803_DV_resource.Stream@PNG-de-DE.png)

#### Result of reprocessing of GETIO_PART

If the tag "executeRead" is reset to "TRUE", the structure "readInputs" shows the new values on the channels of the input module after the execution of GETIO_PART. A change affects only the channels 0 to 7 according to the values of the tags "firstByteWrite" and "maxLengthWrite". The channels 1 and 2 ("Channel_0-7[1]..[2]") now return the signal state "TRUE". The signal state of channel 9 ("Channel_8-15[1]") is unchanged.

![Result of reprocessing of GETIO_PART](images/86108341259_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> **Changing the signal state of a channel**
>
> If a value is already assigned to a channel on which a signal state is to be changed (for example by a PLC tag), this pre-assignment can make a change by SETIO_PART invalid. Make sure that the signal state of a channel to be changed is not already determined by other factors.

#### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[GETIO_PART: Read inputs of a submodule (S7-1200, S7-1500)](#getio_part-read-inputs-of-a-submodule-s7-1200-s7-1500)
  
[SETIO_PART: Write outputs of a submodule (S7-1200, S7-1500)](#setio_part-write-outputs-of-a-submodule-s7-1200-s7-1500)

### RALRM: Receive interrupt (S7-1200, S7-1500)

This section contains information on the following topics:

- [Description RALRM (S7-1200, S7-1500)](#description-ralrm-s7-1200-s7-1500)
- [Parameter STATUS (S7-1200, S7-1500)](#parameter-status-s7-1200-s7-1500)
- [Parameter TINFO (S7-1200, S7-1500)](#parameter-tinfo-s7-1200-s7-1500)
- [Parameter AINFO (S7-1200, S7-1500)](#parameter-ainfo-s7-1200-s7-1500)
- [Destination area TINFO and AINFO (S7-1200, S7-1500)](#destination-area-tinfo-and-ainfo-s7-1200-s7-1500)
- [Program example for RALRM (S7-1200, S7-1500)](#program-example-for-ralrm-s7-1200-s7-1500)

#### Description RALRM (S7-1200, S7-1500)

##### Description

The instruction receives an interrupt with all corresponding information from an I/O module (centralized configuration) or from a module of a DP slave or PROFINET IO device. This information is made available at its output parameters.

The information in the output parameters contains the start information of the called OB as well as information of the interrupt source.

The configuration of the data structure of the target range AINFO corresponds to that for a central configuration of the PROFINET IO data structure.

Call "RALRM" only within the interrupt OB started by the CPU operating system as a result of the I/O interrupt that is to be examined.

> **Note**
>
> If you call "RALRM" in an OB whose start event is not an I/O interrupt, the instruction will provide correspondingly reduced information in its outputs.  
> Make sure to use different instance DBs when you call "RALRM" in different OBs. If you evaluate data resulting from an "RALRM" call outside of the associated interrupt OB, use a separate instance DB per OB start event.

> **Note**
>
> The interface of the "RALRM" instruction is identical to that in the "RALRM" FB defined in the standard "PROFIBUS and PROFINET Guideline Communication Function Blocks on PROFIBUS DP and PROFINET IO".

##### Calling RALRM

"RALRM" can be called in three operating modes (MODE parameter). These are explained in the table below.

| MODE | RALRM ... |
| --- | --- |
| 0 | ... shows the component that triggered the interrupt in the output parameter ID and sets the output parameter NEW to TRUE. |
| 1 | ... writes all output parameters, regardless of the component triggering the interrupt. |
| 2 | ... checks whether the component specified in the F_ID input parameter has triggered the interrupt.  - If not, NEW = FALSE - If yes, NEW = TRUE and all other output parameters are written. |

##### Parameters

The following table shows the parameters of the "RALRM" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | INT | I, Q, M, D, L or constant | Mode |
| F_ID | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the module. The number is assigned automatically and is stored in the hardware configuration properties of the component or interface. |
| MLEN | Input | UINT | I, Q, M, D, L or constant | Maximum length of the interrupt information to be received in bytes.  With MLEN = 0, all data specified at the AINFO parameter are read. |
| NEW | Output | BOOL | I, Q, M, D, L | A new interrupt was received. |
| [STATUS](#parameter-status-s7-1200-s7-1500) | Output | DWORD | I, Q, M, D, L | Error code |
| ID | Output | HW_IO | I, Q, M, D, L | Hardware identifier of the module from which the interrupt was received. |
| LEN | Output | UINT | I, Q, M, D, L | Length of the received interrupt information |
| [TINFO](#parameter-tinfo-s7-1200-s7-1500) | InOut | VARIANT | D, L | Target range for OB start and management information |
| [AINFO](#parameter-ainfo-s7-1200-s7-1500) | InOut | VARIANT | I, Q, M, D, L | Target range for header information and additional interrupt information  For AINFO , provide a length of at least MLEN bytes. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> If you select a [target range](#destination-area-tinfo-and-ainfo-s7-1200-s7-1500) TINFO or AINFO that is too short, RALRM does not enter the full information.

##### Special case for PC systems: Determining Windows status

The following scenario will help you determine the Windows status of your PC system:

- Call the instruction "RALRM" (SFB54) in OB82.

The "RALRM" instruction is called with the following input parameters:

| Parameter | Declaration | Data type | Memory area | Value/Description |
| --- | --- | --- | --- | --- |
| MODE | Input | INT | I, Q, M, D, L or constant | 2 |
| F_ID | Input | HW_IO | I, Q, M, D, L or constant | 59 (Host Interface RID) |
| MLEN | UINT | UINT | I, Q, M, D, L or constant | 0 |
| TINFO | InOut | VARIANT | D, L | Address for each area of 54 bytes |
| AINFO | InOut | VARIANT | I, Q, M, D, L | Address for each area of 54 bytes |

In the case of a software controller, you can also use RALRM to receive information on the status of Windows.   
Use bytes 50 and 51 from the parameter "AINFO" to receive detailed information on the status of Windows. If byte 50 shows the value W#16#40m, you can read out the following detailed information on the window status in byte 51:

- 0xA1: Bluescreen
- 0xA2: Windows running
- 0xA3: Windows not running

  > **Note**
  >
  > In case of a system crash, Windows no longer responds and shows a blue screen which indicates the reason for and the time of the system crash. By default, the blue screen remains visible permanently.
  >
  > The system is stopped after the system error and you can encounter the following scenario:
  >
  > - Windows no longer sends signals to the configured software CPU

##### Example

You can find the example here: [Program example for RALRM](#program-example-for-ralrm-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### Parameter STATUS (S7-1200, S7-1500)

##### Description

The STATUS output parameter contains error information. If it is interpreted as ARRAY[1...4] of BYTE, the error information has the following structure:

| Field element | Name | Meaning |
| --- | --- | --- |
| STATUS[1] | Function_Num | - B#16#00, if no error - Function ID from DPV1-PDU:   In the event of an error, B#16#80 is output (in the event of an error reading a data record B#16#DE and writing a data record B#16#DF).   If no DPV1 protocol element is used, then B#16#C0 will be output. |
| STATUS[2] | Error_Decode | Location of the error ID |
| STATUS[3] | Error_Code_1 | Error ID |
| STATUS[4] | Error_Code_2 | Manufacturer-specific extension of the error ID |

##### Field element STATUS[2]

STATUS[2] can have the following values:

| Error_Decode (B#16#...) | Source | Meaning |
| --- | --- | --- |
| 00 to 7F | CPU | No error or no warning |
| 80 | DPV1 | Error according to IEC 61158-6 |
| 81 to 8F | CPU | B#16#8x shows an error in the xth call parameter of the instruction. |
| FE, FF | DP profile | Profile-specific error |

##### Field element STATUS[3]

STATUS[3] can have the following values:

| Error_Decode (B#16#...) | Error_Code_1 (B#16#...) | Explanation according to DVP1 | Meaning |
| --- | --- | --- | --- |
| 00 | 00 | - | No error, no warning |
| 70 | 00 | reserved, reject | Initial call; no active data record transfer |
|  | 01 | reserved, reject | Initial call; data record transfer has started |
|  | 02 | reserved, reject | Intermediate call; data record transfer already active |
| 80 | 81 | - | The system data type at parameter TINFO does not match the call environment of the instruction.  The used system data type must match the organization block in the user program (example: for a time-delay interrupt OB you need the system data type TI_Delay). |
|  | 90 | reserved, pass | - Invalid logical start address - RDREC and WRREC instructions with an S7-1500-R/H CPU: No access to the data record because the partner CPU is in the STOP operating mode. |
|  | 91 | - | RDREC and WRREC: Index for CPU module is not permitted |
|  | 92 | reserved, pass | Illegal type for VARIANT pointer |
|  | 93 | reserved, pass | The DP component addressed via ID or F_ID is not configured. |
|  | 96 | - | The "[RALRM](#description-ralrm-s7-1200-s7-1500)" does not supply the OB start information, management information, header information, or additional interrupt information. For OBs 4x, 55, 56, 57, 82 and 83, you use the "[DPNRM_DG](#dpnrm_dg-read-diagnostics-data-from-a-dp-slave-s7-1200-s7-1500)" instruction to read the current diagnostic frame of the relevant DP slave asynchronously (address information from OB start information). |
|  | A0 | read error | Negative acknowledgment when reading the module |
|  | A1 | write error | Negative acknowledgment when writing  to the module |
|  | A2 | module failure | DP protocol error at layer 2 (e.g., slave failure or bus problems) |
|  | A3 | reserved, pass | General communication error or IO device / DP slave is unreachable |
|  | A4 | reserved, pass | Communication on PBUS+ disrupted |
|  | A5 | reserved, pass | – |
|  | A7 | reserved, pass | DP slave or module is occupied (temporary error) |
|  | A8 | version conflict | DP slave or module reports non-compatible versions |
|  | A9 | feature not supported | Function is not supported by DP slave or module |
|  | AA to AF | user specific | DP slave or module reports a manufacturer-specific error in its application. Please check the documentation from the manufacturer of the DP slave or module. |
|  | B0 | invalid index | Module does not recognize the data record PROFIBUS: Data record number ≥256 is not permitted |
|  | B1 | write length error | Error at length specification:  - With "[RALRM](#description-ralrm-s7-1200-s7-1500)": length error in [AINFO](#parameter-ainfo-s7-1200-s7-1500) - With "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)": length error in MLEN - With "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)": length error in LEN |
|  | B2 | invalid slot | - The configured slot is  not occupied. - For PROFINET IO and PROFIBUS DP: IO device / DP slave is unreachable |
|  | B3 | type conflict | Actual module type  does not match  specified module type |
|  | B4 | invalid area | DP slave or module reports access to an invalid area |
|  | B5 | state conflict | DP slave or module not ready |
|  | B6 | access denied | DP slave or module denies access |
|  | B7 | invalid range | DP slave or module reports an invalid range for a parameter or value |
|  | B8 | invalid parameter | DP slave or module reports an invalid parameter |
|  | B9 | invalid type | DP slave or module reports an invalid type  With "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)": buffer too small (subsets cannot be read)  With "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)": buffer too small (subsets cannot be written) |
|  | BA | - | S7-1500 R/H-CPU: The primary AR fails during reading or writing of a data record. The running job is acknowledged with 0x80BA and is not repeated automatically. |
|  | BB to BF | user specific | DP slave or module reports a manufacturer-specific error when accessing. Please check the documentation from the manufacturer of the DP slave or module. |
|  | C0 | read constrain conflict | With "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)": The data is only written when the CPU is in STOP mode. Note: this means that writing by the user program is not possible. You only write the data online with PG/PC.  With "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)": the module routes the data record, but either no data is present or the data can only be read when the CPU is in STOP mode. Note: if data can only be read when the CPU is in STOP mode, then an evaluation by the user program is not possible. Therefore, it is only possible to read the data online with PG/PC. |
|  | C1 | write constrain conflict | The data of the previous write job on the module for the same data record has not yet been processed by the module. |
|  | C2 | resource busy | The module is currently processing the maximum possible  number of jobs for a CPU. |
|  | C3 | resource unavailable | The required operating resources are currently occupied. |
|  | C4 | - | Internal temporary error. Job could not be executed.  Repeat the job. If this error occurs often, check your installation for sources of electrical interference. |
|  | C5 | - | DP slave or module not available. |
|  | C6 | - | Data record transfer was canceled due to priority class cancellation. |
|  | C7 | - | Job aborted due to warm or cold restart on the DP master. |
|  | C8 to CF | - | DP slave or module reports a manufacturer-specific resource error. Please check the documentation from the manufacturer of the DP slave or module. |
|  | Dx | user specific | DP slave specific. Refer to the description of the DP slave. |
|  | Ex | user specific | Vendor-specific. Please check the documentation of the module. |
| 81 | 00 to FF | - | Error in the initial call parameter (with "[RALRM](#description-ralrm-s7-1200-s7-1500)": MODE |
|  | 00 | - | Illegal operating mode |
| 82 | 00 to FF | - | Error in the second call parameter |
| : | : |  | : |
| 88 | 00 to FF | - | Error in the eighth call parameter (with "[RALRM](#description-ralrm-s7-1200-s7-1500)": [TINFO](#parameter-tinfo-s7-1200-s7-1500)) |
|  | 01 | - | Wrong syntax ID |
|  | 23 | - | Configuration limits exceeded or destination area too small |
|  | 24 | - | Wrong range ID |
|  | 32 | - | DB/DI no. out of user range |
|  | 3A | - | DB/DI no. is NULL for area ID DB/DI or specified DB/DI does not exist |
| 89 | 00 to FF | - | Error in the ninth call parameter (with "[RALRM](#description-ralrm-s7-1200-s7-1500)": [AINFO](#parameter-ainfo-s7-1200-s7-1500)) |
|  | 01 | - | Wrong syntax ID |
|  | 23 | - | Configuration limits exceeded or destination area too small |
|  | 24 | - | Wrong range ID |
|  | 32 | - | DB/DI no. out of user range |
|  | 3A | - | DB/DI no. is NULL for area ID DB/DI or specified DB/DI does not exist |
| 8A | 00 to FF | - | Error in the 10th call parameter |
| : | : |  | : |
| 8F | 00 to FF | - | Error in the 15th call parameter |
| FE, FF | 00 to FF | - | Profile-specific error |

#### Parameter TINFO (S7-1200, S7-1500)

##### Data structure of the destination area TINFO

The data structure of the destination area TINFO contains the start information of the organization block in which "RALRM" is currently being called.

The TINFO destination area can contain the start information with standard access or optimized access. The format of the start information in the TINFO destination area must always match the start information of the corresponding organization block.

- The start information of an OB with standard access is always stored in the first 20 bytes of the "Temp" section in the block interface. Use the "TI_Classic" data structure for this.
- The start information of an OB with optimized access is always written to the "Input" section. The start information is stored in data structures specific to the organization block. Use the data structure specific to the organization block.

Changing the block access (standard/optimized) also changes the block interface.

The following table provides an overview of the data structures that are used depending on the organization block at the TINFO parameter.

| Name of the data structure |  | S7-1200 CPUs as of version | S7-1500 CPUs as of version | Data structure used for: |
| --- | --- | --- | --- | --- |
| Data structure for organization blocks with standard access |  |  |  |  |
|  | TI_Classic | - | V1 | Organization blocks without optimized block access. |
| Data structure for organization blocks with optimized block access |  |  |  |  |
|  | TI_ProgramCycle | V2 | V1 | Cycle OB (program cycle) |
| TI_Startup | V2 | V1 | Startup OB (startup) |  |
| TI_Delay | V2 | V1 | Time delay interrupt |  |
| TI_Cyclic | V2 | V1 | Cyclic interrupt OB |  |
| TI_HWInterrupt | V2 | V1 | Hardware interrupt OB |  |
| TI_HWInterrupt_Extended | - | V2.0 | Hardware interrupt OB |  |
| TI_TimeError | V2 | V1 | Time error OB |  |
| TI_DiagnosticInterrupt | V2 | V1 | Diagnostic error interrupt OB |  |
| TI_PlugPullModule | V2 | V1 | Pull/plug of modules OB |  |
| TI_StationFailure | V2 | V1 | Rack or station failure OB |  |
| TI_ProgIOAccessError | V2 | V1 | - Programming error OB - I/O access error OB |  |
| TI_TimeOfDay | V2 | V1 | Time-of-day interrupt OB |  |
| TI_SynchCycle | - | V1 | Synchronous cycle interrupt OB |  |
| TI_Submodule | V2 | V1 | - Status interrupt OB - Update interrupt OB - OB for manufacturer or profile-specific interrupt |  |
| TI_CPURedundancyError_V2 | - | V2.6 | CPU redundancy error OB |  |
| TI_IORedundancyError_V2 | - | V3.0 | IO device redundancy error OB |  |

##### Data structure for organization blocks with standard access

The following shows the TI_Classic data structure:

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_Classic |  |  |  | Data structure for organization blocks without optimized block access. |
|  | Bytes 0 to 19: Start information of the OB in which "RALRM" is currently being called.* |  |  |  |
| EV_CLASS | BYTE | 0 | Event class  Example OB1:  - Bits 0-3: ID of the event (1 = incoming event) - Bits 4-7: Event class (1 = Event class 1) |  |
| EV_NUM | BYTE | 1 | Event number (depending on OB type)  Example OB1 (SCAN_1):  - SCAN_1 = 1 for first call - SCAN_1 = 3 for all additional calls |  |
| PRIORITY | BYTE | 2 | Priority class |  |
| NUM | BYTE | 3 | OB number |  |
| TYP2_3 | BYTE | 4 | Additional information   Different information is stored in the BYTES "TYP2_3" and "TYPE 1" depending on the OB type used.  What these are is described in the documentation for the organization blocks.  Example (OB1):  - TYP2_3: OB1_RESERVED_1 (reserved) - TYP1: OB1_RESERVED_2 (reserved) |  |
| TYP1 | BYTE | 5 |  |  |
| ZI1 | WORD | 6 to 7 | Additional information   Different information is stored in "ZI1" depending on the OB type used.  What these are is described in the documentation for the organization blocks.  Example (OB1):  - ZI1: OB1_PREV_CYCLE (runtime of previous cycle in ms) |  |
| ZI2_3 | DWORD | 8 to 11 | Additional information  Different information is stored in "ZI2_3" depending on the OB type used.  What these are is described in the documentation for the organization blocks.  Example (OB1):  - ZI2: OB1_MIN_CYCLE (minimum cycle time (ms) since the last startup) - ZI3: OB1_MAX_CYCLE (maximum cycle time (ms) since the last startup) |  |
| OB_DATE_TIME | DATE_AND_TIME (DT) | 12 to 19 | Date and time-of-day when the OB was called. |  |
| Bytes 20 and 21: Address information |  |  |  |  |
| address | WORD | 20 and 21 | Address information like S7-300/400 CPUs:  - In a central configuration, the rack number (0-31):     ![Data structure for organization blocks with standard access](images/63733947403_DV_resource.Stream@PNG-en-US.png) - For a distributed configuration with PROFIBUS DP:    - DP master system ID (1-31)   - Station number (0-127).    ![Data structure for organization blocks with standard access](images/63733951755_DV_resource.Stream@PNG-en-US.png) - In a distributed configuration with PROFINET IO:   - The last two positions in the PROFINET IO system ID (0-15). To obtain the complete PROFINET IO system ID, you must add 100 (decimal) to it.   - Station number (0-2047).    ![Data structure for organization blocks with standard access](images/75406018187_DV_resource.Stream@PNG-en-US.png) |  |
| Bytes 22 to 31: Management information |  |  |  |  |
| slv_prfl | BYTE | 22 | Slave profile like S7-300/400 CPUs:  - In a central configuration: 0 (data record 0 or data record 1) - In a distributed configuration:   - Bit 0 to 3: Slave  type     - 0000: DP (structure data record 0)     - 0001: DPS7 (structure data record 0 or data record 1)     - 0010: DPS7 V1 (structure data record 0 or data record 1)     - 0011: DPV1 (structure according to PROFIBUS DP standard) - 0100 – 0111: Reserved     - 1000: PROFINET IO (structure according to PROFINET IO standard)     - from 1001: Reserved   - Bit 4 to 7: Profile type (reserved) |  |
| intr_type | BYTE | 23 | Interrupt info type like S7-300/400 CPUs:  - In a central configuration: 0 - In a distributed configuration:    - Bit 0 to 3: Interrupt info type     - 0000: Interrupt comes from a configured remote module     - 0001: Interrupt comes from a non-DPV1 slav / non IO device or a slot that is not configured     - 0010: Interrupt generated in the CPU     - from 0011: Reserved   - Bit 4 to 7: Structure version     - 0000: Initial     - from 0001: Reserved |  |
| flags1 | BYTE | 24 | Flags of the PROFIBUS DP master interface module / PROFINET IO controller interface module like S7-300/400 CPUs:  - In a central configuration: 0 - In a distributed configuration:    - Bit 0 = 0: Interrupt originating from an integrated interface  module (PROFINET IO or PROFIBUS DP)   - Bit 0 = 1: Interrupt originating from an external interface module (PROFINET IO or PROFIBUS DP)   - Bit 1 to 7: Reserved |  |
| flags2 | BYTE | 25 | Flags of the PROFIBUS DP master interface module / PROFINET IO controller interface module like S7-300/400 CPUs:  - In a central configuration: 0 - For a distributed configuration with PROFIBUS DP:    - Bit 0: EXT_DIAG_FLAG from the diagnostics message frame, or 0 if this bit does not exist in the interrupt The bit is 1 if the DP slave is faulty.   - Bit 1 to 7: Reserved - In a distributed configuration with PROFINET IO:   - Bit 0: ARDiagnosisState or 0 if there is no information in the interrupt. The bit is 1 if the IO device is faulty.   - Bit 1 to 7: Reserved |  |
| id | UINT | 26 and 27 | Management information  - In a central configuration: 0 - For a distributed configuration with PROFIBUS DP: PROFIBUS ID number as unique identifier of the PROFIBUS DP slave - In a distributed configuration with PROFINET IO: PROFINET IO device ID number as unique identifier of the PROFINET IO device |  |
| manufacturer | UINT | 28 and 29 | Manufacturer ID (only in a distributed configuration with PROFINET IO). |  |
| instance | UINT | 30 and 31 | Ident number of the instance (only in a distributed configuration with PROFINET IO). |  |
| *The start information depends on the OB used. You can find the start information of each OB type at the interface or in the documentation of the OB. |  |  |  |  |

##### Data structures for organization blocks with optimized block access

The data structures for organization blocks with optimized block access have the following format:

- Bytes 0 to 3: Format of the start information, class and number of the called OB (same structure for all data structures).
- Bytes 4 to 19: Optimized start information (structure depends on the OB type). The data in bytes 4 to 19 correspond to the structure and content of the corresponding OB interface.
- Bytes 20 to 31: In addition, the address and management information for certain OBs. The data in bytes 20 to 31 correspond to the data of 20 to 31 bytes of the TI_Classic data structure.

The format of the data structures is described in the following tables.

All tables
Cycle OB: Data structure TI_ProgramCycle
Startup OB: Data structure TI_Startup
Time delay interrupt OB: Data structure TI_Delay
Cyclic interrupt OB: Data structure TI_Cyclic
Hardware interrupt OB: Data structure TI_HWInterrupt
Hardware interrupt OB: Data structure TI_HWInterrupt_Extended
Time error OB: Data structure TI_TimeError
Diagnostic interrupt OB: Data structure TI_DiagnosticInterrupt
Pull/plug interrupt OB: Data structure TI_PlugPullModule
Rack error OB: Data structure TI_StationFailure
Programming error OB / I/O access error OB: Data structure TI_ProgIOAccessError
Time-of-day interrupt OB: Data structure TI_TimeOfDay
Isochronous mode interrupt OB: Data structure TI_SynchCycle
Status interrupt OB / update interrupt OB for manufacturer or profile-specific interrupt: Data structure TI_Submodule
CPU redundancy error OB: Data structure TI_CPURedundancyError_V2
IO device redundancy error OB: Data structure TI_IORedundancyError_V2

**Cycle OB: Data structure** 
**TI_ProgramCycle**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_ProgramCycle |  |  |  | Data structure for cycle OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=1) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| Initial_Call | BOOL | 4 | = TRUE in the first call of this OB:  - Transition from STOP or HOLD to RUN - After reloading |  |
| Remanence | BOOL | 5 | = TRUE, if retentive data are available. |  |

**Startup OB: Data structure** 
**TI_Startup**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_Startup |  |  |  | Data structure for startup OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=100) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| LostRetentive | BOOL | 4 | =TRUE, if the contents of retentive data areas have been lost. |  |
| LostRTC | BOOL | 5 | =TRUE, if the time-of-day of the real-time clock has been lost. |  |

**Time delay interrupt OB: Data structure TI_Delay**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_Delay |  |  |  | Data structure for time delay interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=20) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| Sign | WORD | 4 | User ID: Input parameter SIGN from the call of the "[SRT_DINT](#srt_dint-start-time-delay-interrupt-s7-1200-s7-1500)" instruction. |  |

**Cyclic interrupt OB: Data structure** 
**TI_Cyclic**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_Cyclic |  |  |  | Data structure for cyclic interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=30) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| Initial_Call | BOOL | 4 | = TRUE in the first call of this OB  - At the transition from STOP or HOLD to RUN - After reloading |  |
| Event_Count | INT | 6 | Number of discarded start events since the last start of this OB. |  |

**Hardware interrupt OB: Data structure** 
**TI_HWInterrupt**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_HWInterrupt |  |  |  | Data structure for hardware interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=40) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| LADDR | HW_IO | 4 | Hardware identifier of the module that triggers the hardware interrupt. |  |
| USI | WORD | 6 | Identifier for future extensions (not user-relevant). |  |
| IChannel | USINT | 8 | Number of the channel that triggered the hardware interrupt. |  |
| EventType | BYTE | 9 | Identifier for the event type associated with the event triggering the interrupt (e.g., rising edge). You can find this ID in the description of the respective module. |  |
| address | WORD | 20 | See "address" parameter for the TI_Cassic. data structure |  |
| slv_prfl | BYTE | 22 | See "slv_prfl" parameter for the TI_Cassic data structure. |  |
| intr_type | BYTE | 23 | See "intr_type" parameter for the TI_Cassic data structure. |  |
| flags1 | BYTE | 24 | See "flags1" parameter for the TI_Cassic data structure. |  |
| flags2 | BYTE | 25 | See "flags2" parameter for the TI_Cassic data structure. |  |
| id | UNIT | 26 | See "id" parameter for the TI_Cassic data structure. |  |
| manufacturer | UNIT | 28 | See "manufacturer" parameter for the TI_Cassic data structure. |  |
| instance | UNIT | 30 | See "instance" parameter for the TI_Cassic data structure. |  |

**Hardware interrupt OB: Data structure** 
**TI_HWInterrupt_Extended**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_HWInterrupt_Extended |  |  |  | Data structure for hardware interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=40) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| LADDR | HW_IO | 4 | Hardware identifier of the module that triggers the hardware interrupt. |  |
| USI | WORD | 6 | Identifier for future extensions (not user-relevant). |  |
| IChannel | USINT | 8 | Number of the channel that triggered the hardware interrupt. |  |
| EventType | BYTE | 9 | Identifier for the event type associated with the event triggering the interrupt (e.g., rising edge). You can find this ID in the description of the respective module. |  |
| PointAddr | DWORD | 12 | - In the case of digital modules: Bit array containing the inputs on the module that triggered the hardware interrupt - In the case of analog modules: Bit array with the information as to which channel has exceeded which limit - In the case of CPs or IMs: Interrupt status of the module (not user-relevant) |  |
| address | WORD | 20 | See "address" parameter for the TI_Cassic. data structure |  |
| slv_prfl | BYTE | 22 | See "slv_prfl" parameter for the TI_Cassic data structure. |  |
| intr_type | BYTE | 23 | See "intr_type" parameter for the TI_Cassic data structure. |  |
| flags1 | BYTE | 24 | See "flags1" parameter for the TI_Cassic data structure. |  |
| flags2 | BYTE | 25 | See "flags2" parameter for the TI_Cassic data structure. |  |
| id | UNIT | 26 | See "id" parameter for the TI_Cassic data structure. |  |
| manufacturer | UNIT | 28 | See "manufacturer" parameter for the TI_Cassic data structure. |  |
| instance | UNIT | 30 | See "instance" parameter for the TI_Cassic data structure. |  |

**Time error OB: Data structure** 
**TI_TimeError**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_TimeError |  |  |  | Data structure for time error OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=80) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| Csg_OBnr | OB_ANY | 4 | Number of the OB that was being executed when the time error occurred. |  |
| Fault_ID | BYTE | 7 | Error code. Possible values:  - B#16#01: Cycle time exceeded - B#16#02: The requested OB is still being processed. - B#16#05: Expired time-of-day interrupt due to time jump. - B#16#06: Expired time-of-day interrupt upon re-entry into RUN after HOLD. - B#16#07: Overflow of the OB request buffer for the current priority class. - B#16#08: Isochronous mode interrupt - time error. - B#16#09: Interrupt loss due to high interrupt load - B#16#0B: Technology synchronization interrupt - time error |  |
| Csg_Prio | UNIT | 8 | Priority of the OB that was being executed when the time error occurred. |  |

**Diagnostic interrupt OB: Data structure** 
**TI_DiagnosticInterrupt**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_DiagnosticInterrupt |  |  |  | Data structure for diagnostic interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=82) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| LADDR | HW_ANY | 4 | Hardware identifier of the hardware object that triggered the diagnostic interrupt. |  |
| IO_State | WORD | 6 | Status of the hardware object:  - Bit 0: Good - Bit 1: Disabled - Bit 2: Maintenance required - Bit 3: Maintenance demanded - Bit 4: Error - Bit 5: Not accessible - Bit 6: Qualified - Bit 7: Not available |  |
| Channel | UINT | 8 | Channel number |  |
| MultiError | BOOL | 10 | =TRUE, if there is more than one error. |  |
| address | WORD | 20 | See "address" parameter for the TI_Cassic. data structure |  |
| slv_prfl | BYTE | 22 | See "slv_prfl" parameter for the TI_Cassic data structure. |  |
| intr_type | BYTE | 23 | See "intr_type" parameter for the TI_Cassic data structure. |  |
| flags1 | BYTE | 24 | See "flags1" parameter for the TI_Cassic data structure. |  |
| flags2 | BYTE | 25 | See "flags2" parameter for the TI_Cassic data structure. |  |
| id | UINT | 26 | See "id" parameter for the TI_Cassic data structure. |  |
| manufacturer | UINT | 28 | See "manufacturer" parameter for the TI_Cassic data structure. |  |
| instance | UINT | 30 | See "instance" parameter for the TI_Cassic data structure. |  |

**Pull/plug interrupt OB: Data structure** TI_PlugPullModule

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_PlugPullModule |  |  |  | Data structure for pull/plug interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=83) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| LADDR | HW_IO | 4 | Hardware identifier of the affected module or submodule |  |
| Event_Class | BYTE | 6 | - B#16#38: (Sub)module plugged - B#16#39: (Sub)module pulled or not responding |  |
| Fault_ID | BYTE | 7 | Error code  The following table shows the events that cause the start of the pull/plug interrupt OB.  - With Event_Class = B#16#38 - module/submodule plugged:   - B#16#54: Submodule plugged and matches configured submodule   - B#16#55: Submodule plugged, but does not match configured submodule   - B#16#56: Submodule plugged, but error in module parameter assignment   - B#16#57: Submodule or module plugged, but with a fault or maintenance   - B#16#58: Submodule access error corrected   - B#16#61: Module inserted - With Event_Class = B#16#39 - module/submodule pulled or not responding:   - B#16#51: Module pulled   - B#16#54: Submodule pulled   - B#16#61: Module pulled or not responding |  |
| address | WORD | 20 | See "address" parameter for the TI_Cassic. data structure |  |
| slv_prfl | BYTE | 22 | See "slv_prfl" parameter for the TI_Cassic data structure. |  |
| intr_type | BYTE | 23 | See "intr_type" parameter for the TI_Cassic data structure. |  |
| flags1 | BYTE | 24 | See "flags1" parameter for the TI_Cassic data structure. |  |
| flags2 | BYTE | 25 | See "flags2" parameter for the TI_Cassic data structure. |  |
| id | UINT | 26 | See "id" parameter for the TI_Cassic data structure. |  |
| manufacturer | UINT | 28 | See "manufacturer" parameter for the TI_Cassic data structure. |  |
| instance | UINT | 30 | See "instance" parameter for the TI_Cassic data structure. |  |

**Rack error OB: Data structure** 
**TI_StationFailure**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| **TI_StationFailure** |  |  |  | Data structure for rack error OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=86) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| LADDR | HW_IO | 4 | Hardware identifier of the defective hardware object. |  |
| Event_Class | BYTE | 6 | - B#16#32: Activation of a station with the "D_ACT_DP" instruction - B#16#33: Deactivation of a station with the "D_ACT_DP" instruction - B#16#38: Outgoing event - B#16#39: Incoming event |  |
| Fault_ID | BYTE | 7 | Error code  The error code is used to output the event that caused the start of the rack error OB.  - Event_Class = B#16#39, FAULT_ID = C3: Distributed I/O: Failure of a DP master system - Event_Class = B#16#38, FAULT_ID = C4: Failure of a DP station - Event_Class = B#16#39, FAULT_ID = CA: PROFINET IO system failure - Event_Class = B#16#39/38, FAULT_ID = CB: PROFINET IO station failure/station return - Event_Class = B#16#38, FAULT_ID = CC: PROFINET IO station return with problem or maintenance - Event_Class = B#16#38, FAULT_ID = CD: PROFINET IO station return, expected configuration different from actual configuration - Event_Class = B#16#38, FAULT_ID = CE: PROFINET IO station return, error in module parameter assignment - Event_Class = B#16#32/33, FAULT_ID = CF: Activation/deactivation of a PROFINET IO device with the "D_ACT_DP" instruction - Event_Class = B#16#39/38, FAULT_ID = F8: Failure/return of some of the submodules of a PROFINET I-device - Event_Class = B#16#38, FAULT_ID = F9: Return of some of the submodules of a PROFINET I-device with a device configuration difference |  |
| address | WORD | 20 | See "address" parameter for the TI_Cassic. data structure |  |
| slv_prfl | BYTE | 22 | See "slv_prfl" parameter for the TI_Cassic data structure. |  |
| intr_type | BYTE | 23 | See "intr_type" parameter for the TI_Cassic data structure. |  |
| flags1 | BYTE | 24 | See "flags1" parameter for the TI_Cassic data structure. |  |
| flags2 | BYTE | 25 | See "flags2" parameter for the TI_Cassic data structure. |  |
| id | UINT | 26 | See "id" parameter for the TI_Cassic data structure. |  |
| manufacturer | UINT | 28 | See "manufacturer" parameter for the TI_Cassic data structure. |  |
| instance | UINT | 30 | See "instance" parameter for the TI_Cassic data structure. |  |

**Programming error OB / I/O access error OB: Data structure** 
**TI_ProgIOAccessError**

| Parameter |  | Data type | Byte | Description* |
| --- | --- | --- | --- | --- |
| **TI_ProgIOAccessError** |  |  |  | Data structure for programming error OB and I/O access error OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class:  - =120 for programming error OB - =120 for I/O access error OB |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| BlockNr | UINT | 4 | Number of the block in which the programming error occurred. |  |
| Reaction | USINT | 6 | - 0: Ignore error - 1: Substitute bad value - 2: Skip command |  |
| Fault_ID | BYTE | 7 | Error code  - B#16#21: BCD conversion error - B#16#22: Area length error when reading - B#16#23: Area length error when writing - B#16#24: Area error when reading - B#16#25: Area error when writing - B#16#26: Error in timer no. - B#16#27: Error in counter no. - B#16#28: Read access to a byte, word or double word with a pointer, the bit address of which is not 0 - B#16#29: Write access to a byte, word or double word with a pointer, the bit address of which is not 0 - B#16#:30: Write access to a write-protected global DB - B#16#31: Write access to a write-protected instance DB - B#16#32: DB number error when accessing a global DB - B#16#33: DB number error when accessing an instance DB - B#16#34: Number error during FC call - B#16#35: Number error during FB call - B#16#42: I/O access error, reading - B#16#43: I/O access error, writing - B#16#3A: Access to a DB that is not loaded; the DB number is located in the permitted area - B#16#3C: Access to an FC that is not loaded; the FC number is within the permissible range - B#16#3D: Access to an instruction (SFC) that is not loaded; the SFC number is within the permissible range - B#16#3E: Access to an FB that is not loaded; the FB number is within the permissible range - B#16#3F: Access to an SFB that is not available; the SFB number is within the permissible range |  |
| BlockType | USINT | 8 | Type of block in which the error has occurred:  - 1: OB - 2: FC - 3: FB - 4: SFC - 5: SFB - 6: DB |  |
| Area | USINT | 9 | Memory area in which the incorrect access occurred:  - Local data: B#16#40 to 4E, 86, 87, 8E, 8F, C0 to CE - Process image input: B#16#01 - Process image output: B#16#02 - Technology DB: B#16#04 - I: B#16#81 - Q: B#16#82 - M: B#16#83 - DB: B#16#84, 85, 8A, 8B |  |
| DBNr | DB_ANY | 10 | DB no. if AREA = DB (global DB or instance DB)  Only relevant for programming error OB. |  |
| Csg_OBNr | OB_ANY | 12 | OB number:  - 121: Programming error OB - 122: I/O access error OB |  |
| Csg_Prio | USINT | 14 | OB priority |  |
| Width | USINT | 15 | Type of access during which the error occurred:  - Bit: B#16#00 - Byte: B#16#01 - Word: B#16#02 - DWord: B#16#03 - LWord: B#16#04 |  |
| * Only certain output values are possible depending on the OB (I/O access error OB or programming error OB) from which information is read. |  |  |  |  |

**Time-of-day interrupt OB: Data structure** 
**TI_TimeOfDay**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_TimeOfDay |  |  |  | Data structure for time-of-day interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=10) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| CaughtUp | BOOL | 4 | =TRUE if an OB call was executed subsequently because time was adjusted ahead |  |
| SecondTime | BOOL | 5 | =TRUE if an OB was called a second time because time was adjusted back. Note: SecondTime is set only once in situations in which the time is set back. |  |

**Isochronous mode interrupt OB: Data structure** 
**TI_SynchCycle**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_SynchCycle |  |  |  | Data structure for isochronous mode interrupt OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=61) |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| Initial_Call | BOOL | 4 | = TRUE in the first call of this OB:  - Transition from STOP or HOLD to RUN - After reloading |  |
| IO _System | USINT | 5 | Number of the distributed I/O system triggering the interrupt |  |
| Event_Count | INT | 6 | - = n: Number of lost cycles - = -1: An unknown number of cycles has been lost (e.g., because cycle has changed). |  |
| PIP_Input | BOOL | 10 | =TRUE: The associated process image of the inputs is up-to-date |  |
| PIP_Output | BOOL | 11 | =TRUE: The associated process image of the outputs was transferred to the outputs in good time after the last cycle |  |
| SyncCycleTime | LTIME | 16 | Calculated cycle time |  |

**Status interrupt OB / update interrupt OB for manufacturer or profile-specific interrupt: Data structure** 
**TI_Submodule**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_Submodule |  |  |  | Data structure for status interrupt OB / update interrupt OB for manufacturer or profile-specific interrupt |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class  - =55 for status interrupt OB - =56 for update interrupt OB - =57 for manufacturer or profile-specific interrupt OB |  |
| OB_Nr | UINT | 2 | OB number (1...32767). |  |
| LADDR | HW_IO | 4 | Hardware address of the component triggering the interrupt |  |
| Slot | UINT | 6 | Slot number of the component triggering the interrupt |  |
| Specifier | WORD | 8 | Interrupt specifier from the interrupt frame |  |
| address | WORD | 20 | See "address" parameter for the TI_Cassic. data structure |  |
| slv_prfl | BYTE | 22 | See "slv_prfl" parameter for the TI_Cassic data structure. |  |
| intr_type | BYTE | 23 | See "intr_type" parameter for the TI_Cassic data structure. |  |
| flags1 | BYTE | 24 | See "flags1" parameter for the TI_Cassic data structure. |  |
| flags2 | BYTE | 25 | See "flags2" parameter for the TI_Cassic data structure. |  |
| id | UINT | 26 | See "id" parameter for the TI_Cassic data structure. |  |
| manufacturer | UINT | 28 | See "manufacturer" parameter for the TI_Cassic data structure. |  |
| instance | UINT | 30 | See "instance" parameter for the TI_Cassic data structure. |  |

**CPU redundancy error OB: Data structure** 
**TI_CPURedundancyError_V2**

| Parameters |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_CPURedundancyError_V2 |  |  |  | Data structure for CPU redundancy error OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=72) |  |
| OB_Nr | UINT | 2 | OB number (1...32767) |  |
| LADDR | HW_ANY | 4 | Hardware identifier of the defective hardware object |  |
| Event_Class | BYTE | 6 | Event class and identifiers (B#16#73: Incoming event) |  |
| Fault_ID | BYTE | 7 | Error code |  |

**IO device redundancy error OB: Data structure** 
**TI_IORedundancyError_V2**

| Parameter |  | Data type | Byte | Description |
| --- | --- | --- | --- | --- |
| TI_IORedundancyError_V2 |  |  |  | Data structure for I/O devices redundancy error OB |
|  | SI_Format | USINT | 0 | Format of the start information:  - 16#FF: None - 16#FE: Optimized start information |
| OB_Class | USINT | 1 | OB class (=70) |  |
| OB_Nr | UINT | 2 | OB number (1...32767) |  |
| LADDR | HW_ANY | 4 | Hardware identifier of the defective hardware object |  |
| Event_Class | BYTE | 6 | Event class and identifiers (B#16#73: Incoming event) |  |
| Fault_ID | BYTE | 7 | Error code |  |
| Info1 | HW_ANY | 8 | Depends on the Fault-ID |  |
| Info2 | HW_ANY | 10 | Depends on the Fault-ID |  |
| - | - | 12 to 19 | 0 |  |
| address | WORD | 20 | Address information like S7-300/400 CPUs |  |
| slv_prfl | BYTE | 22 | Slave profile like S7-300/400 CPUs |  |
| intr_type | BYTE | 23 | Interrupt info type like S7-300/400 CPUs |  |
| flags1 | BYTE | 24 | Flags of the PROFIBUS DP master interface module / PROFINET IO controller interface module like S7-300/400 CPUs |  |
| flags2 | BYTE | 25 | Flags of the PROFIBUS DP master interface module / PROFINET IO controller interface module like S7-300/400 CPUs |  |
| id | UINT | 26 | Management information like S7-300/400 CPUs |  |
| manufacturer | UINT | 28 | Manufacturer ID (only in a distributed configuration with PROFINET IO) |  |
| instance | UINT | 30 | Ident number of the instance (only in a distributed configuration with PROFINET IO) |  |

#### Parameter AINFO (S7-1200, S7-1500)

##### Data structure of the destination area AINFO with interrupts from PROFIBUS DP

| Byte | Meaning |  |
| --- | --- | --- |
| 0 to 3 | Header information, for exact description, see below |  |
| 4 to 63 | Additional interrupt information: data for the respective interrupt: |  |
| Distributed: | ARRAY[0] to ARRAY[59] |  |

**Structure of the header information with interrupts from PROFIBUS DP**

| Byte | Data type | Meaning |  |  |
| --- | --- | --- | --- | --- |
| 0 | BYTE | Length of the received interrupt information in bytes |  |  |
| Central:  Distributed: | 4 to 224  4 to 63 |  |  |  |
| 1 | BYTE | Central: | Reserved |  |
| Distributed: | ID for the interrupt type |  |  |  |
| 1: 2: 3: 4: 5: 6: 31 | Diagnostics interrupt  Process interrupt  Pull interrupt Plug interrupt  Status interrupt  Update interrupt  Failure of an expansion device, DP master system or DP station |  |  |  |
| 32 to 126: | Manufacturer-specific interrupt |  |  |  |
| 2 | BYTE | Slot number of the component that triggered the interrupt |  |  |
| 3 | BYTE | Central: | Reserved |  |
| Distributed: | Specifier |  |  |  |
| Bits 0 and 1: | 0: No further information; 1: Slot faulty 2: Slot not faulty |  |  |  |
| Bit 2: | Add_Ack |  |  |  |
| Bits 3 to 7: | Sequence number |  |  |  |

##### Data structure of the destination area AINFO with interrupts from PROFINET IO or central I/O devices

| Byte | Meaning |
| --- | --- |
| 0 to 25 | Header information, for exact description, see below |
| 26 to 1431 | Additional interrupt information: Standardized diagnostics data for the respective interrupt: ARRAY[0] to ARRAY[1405]  Note: The additional interrupt information may also be omitted. |

**Structure of the header information with interrupts from PROFINET IO or central I/O devices**

| Byte | Data type | Meaning |
| --- | --- | --- |
| 0 and 1 | WORD | - Bits 0 to 7: Block type - Bits 8 to 15: Reserved |
| 2 and 3 | WORD | Block length |
| 4 and 5 | WORD | Version:  - Bits 0 to 7: low byte - Bits 8 to 15: high byte |
| 6 and 7 | WORD | ID for interrupt type:  - 1: Diagnostics interrupt (incoming or outgoing) - 2: Process interrupt - 3: Remove module interrupt - 4: Insert module interrupt - 5: Status interrupt - 6: Update interrupt - 7: Redundancy interrupt - 8: Controlled by supervisor - 9: Released by supervisor - 10: Configured module not inserted - 11: Return of the sub-module - 12: Diagnostics interrupt (outgoing) - 13: Slave-to-slave connection alarm - 14: Neighborhood change alarm - 15: Clock synchronization message (bus end) - 16: Clock synchronization alarm (device end) - 17: Network component alarm - 18: Time synchronization alarm (on bus side) - 19 to 29: Reserved - 30: Upload-and-Retrieval-Alarm - 31: Reserved - 32 to 127: Manufacturer-specific interrupt - 128 to 65535: Reserved |
| 8 to 11 | DWORD | API (Application Process Identifier) |
| 12 to 13 | WORD | Slot number of the component triggering the interrupt (value range 0 to 65535) |
| 14 to 15 | WORD | Submodule slot number of the component triggering the interrupt (value range 0 to 65535) |
| 16 to 19 | DWORD | Module identification; specific information on the source of the interrupt |
| 20 to 23 | DWORD | Submodule identification; specific information on the source of the interrupt |
| 24 to 25 | WORD | Interrupt specifier:  - Bits 0 to 10: Sequence number (value range 0 to 2047) - Bit 11: Channel diagnostics: 0: No channel diagnostics available 1: Channel diagnostic information exists - Bit 12: Status of manufacturer-specific diagnostics: 0: No manufacturer-specific status information available 1: Manufacturer-specific status information available - Bit 13: Status of diagnostics for sub-module: 0: No status information available, all errors have been corrected 1: At least one item of channel diagnostics and/or status information is available - Bit 14: Reserved - Bit 15: Application relationship diagnosis state:   - 0: None of the modules configured within this AR are reporting diagnostic information   - 1: At least one of the modules configured in this AR is reporting diagnostic information |

**Structure of the additional interrupt information for interrupts from PROFINET IO or central I/O**

The additional interrupt information for PROFINET IO depends on the format identifier. It can comprise multiple data blocks with the same or different format identifier. The following format identifiers are available:

- W#16#0000 to W#16#7FFF: Manufacturer-specific diagnostics

  | Byte | Data type | Meaning |
  | --- | --- | --- |
  | 0 to 1 | WORD | Format identifier for the structure of the following data serving as additional interrupt information  W#16#0000 to W#16#7FFF: Manufacturer-specific diagnostics |
  | 2 to n | BYTE | See manufacturer's manual. |
- W#16#8000: Channel diagnostics  
  Channel diagnostics is output in blocks of 6 bytes each. The additional interrupt information (without format identifier) is only output for disrupted channels.

  | Byte | Data type | Meaning |  |
  | --- | --- | --- | --- |
  | 0 to 1 | WORD | Format identifier for the structure of the following data serving as additional interrupt information  W#16#8000: Channel diagnostics |  |
  | 2 to 3 | WORD | Channel number of the component triggering the interrupt (value range: 0 to 65535): - W#16#0000 to W#16#7FFF: Channel number of the interface module/sub-module - W#16#8000: The generic substitute for the whole sub-module - W#16#8001 to W#16#FFFF: Reserved |  |
  | 4 | BYTE | Bits 0 to 2: | Reserved |
  | Bits 3 to 4: | Type of error: - 0: Reserved - 1: Incoming error - 2: Outgoing error - 3: Outgoing error, other errors present |  |  |
  | Bits 5 to 7: | Type of channel: - 0: Reserved - 1: Input channel - 2: Output channel - 3: Input/output channel |  |  |
  | 5 | BYTE | Data format: - B#16#00: Free data format - B#16#01: Bit - B#16#02: 2-bit - B#16#03: 4-bit - B#16#04: Byte - B#16#05: Word - B#16#06: Double word - B#16#07: 2 double words - B#16#08 to B#16#FF: Reserved |  |
  | 6 to 7 | WORD | Type of error: - W#16#0000: Reserved - W#16#0001: Short-circuit - W#16#0002: Undervoltage - W#16#0003: Overvoltage - W#16#0004: Overload - W#16#0005: Overtemperature - W#16#0006: Wire break - W#16#0007: High limit exceeded - W#16#0008: Low limit value exceeded - W#16#0009: Error - W#16#000A: Simulation active - W#16#000B to W#16#000E: Reserved - W#16#000F to W#16#001F: Manufacturer-specific. Please refer to the relevant manual. - W#16#0020 to W#16#00FF: Reserved - W#16#0100 to w#16#7FFF: Manufacturer-specific. Please refer to the relevant manual. - W#16#8000: Data transfer not possible - W#16#8001: Error at partner - W#16#8002: Media redundancy error - W#16#8003: Synchronization loss - W#16#8004: Isochronous mode error - W#16#8005: Multicast CR error - W#16#8006: Reserved - W#16#8007: Fiber-optic error - W#16#8008: Function failure of network component - W#16#8009: Time error - W#16#800A: DFP problem (DFP: dynamic frame packing) - W#16#800B: MRPD problem (MRPD: media redundancy with planned duplication) - W#16#800C: System redundancy error - W#16#800D to W#16#FFFF: Reserved Not all channels support every error type. For detailed information, refer to the description of the diagnostic data for the specific device. |  |

  > **Note**
  >
  > The section from "channel number" to "error type" can occur from 0 to n times.
- W#16#8001: MULTIPLE (different types of diagnostics information are transmitted). In this case, the additional interrupt information is transmitted as blocks of variable length.

  | Byte | Data type | Meaning |
  | --- | --- | --- |
  | 0 to 1 | WORD | Format identifier for the structure of the following data serving as additional interrupt information  W#16#8001: Manufacturer-specific diagnostics and/or channel diagnostics |
  | 2 to 3 | WORD | Block type |
  | 4 to 5 | WORD | Block length |
  | 6 | BYTE | Version: high byte |
  | 7 | BYTE | Version: low byte |
  | 8 to 11 | DWORD | API (only if low byte of version = 1) |
  | 12 to 13 | WORD | Slot number |
  | 14 to 15 | WORD | Subslot number |
  | 16 to 17 | WORD | Channel number |
  | 18 to 19 | WORD | Channel properties |
  | 20 to 21 | WORD | Format identifier: - W#16#0000 to W#16#7FFF: Manufacturer-specific diagnostics - W#16#8000: Channel diagnostics - W#16#8002: Extended channel diagnostics - W#16#8003: Stepped extended channel diagnostics - W#16#8004 to W#16#80FF: Reserved |
  | 22 to n | BYTE | Data depend on the format identifier |

  > **Note**
  >
  > The section starting from "block type" can occur from 1 to n times.
- W#16#8002: Extended channel diagnostics

  | Byte | Meaning |
  | --- | --- |
  | 0 to 1 | Format identifier W#16#8002 |
  | 2 to 3 | Channel number |
  | 4 to 5 | Channel properties |
  | 6 to 7 | Error type |
  | 8 to 9 | Additional error value |
  | 10 to 13 | Additional error information |
- W#16#8003: Stepped extended channel diagnostics

  | Byte | Meaning |
  | --- | --- |
  | 0 to 1 | Format identifier W#16#8003 |
  | 2 to 3 | Channel number |
  | 4 to 5 | Channel properties |
  | 6 to 7 | Error type |
  | 8 to 9 | Additional error value |
  | 10 to 13 | Additional error information |
  | 14 to 17 | Qualified channel qualifier |
- W#16#8100: Maintenance information

  | Byte | Meaning |
  | --- | --- |
  | 0 to 1 | Format identifier W#16#8100 |
  | 2 to 3 | Block type |
  | 4 to 5 | Block length |
  | 6 to 7 | Block version |
  | 8 to 9 | Reserved  Note: These two bytes are missing with central modules. These exist with distributed modules (according to the PROFINET standard). |
  | 10 to 13 | Maintenance status |

  > **Note**
  >
  > You can find more detailed information about the structure of the additional alarm information in the Programming Manual SIMATIC PROFINET IO from PROFIBUS DP to PROFINET IO and the current version of IEC 61158-6-10-1.

#### Destination area TINFO and AINFO (S7-1200, S7-1500)

##### Destination area TINFO and AINFO

Depending on the respective OB in which "[RALRM](#description-ralrm-s7-1200-s7-1500)" is called, the destination areas TINFO and AINFO are only partially written. Refer to the table below to find out which information is entered respectively.

| Interrupt type | OB class | TINFO OB start information | TINFO Management information | AINFO Header information | AINFO Additional interrupt information |  |
| --- | --- | --- | --- | --- | --- | --- |
| Process interrupt | 4x | Yes | Yes | Yes | Central: | No |
| Distributed: | As supplied by PROFIBUS DP slave/PROFINET IO device |  |  |  |  |  |
| Status interrupt | 55 | Yes | Yes | Yes | Yes | Yes |
| Update interrupt | 56 | Yes | Yes | Yes | Yes | Yes |
| Manufacturer-specific interrupt | 57 | Yes | Yes | Yes | Yes | Yes |
| I/O redundancy error | 70 | Yes | Yes | No | No | No |
| Diagnostics interrupt | 82 | Yes | Yes | Yes | Central: | Structure according to PROFINET IO standard |
| Distributed: | As supplied by PROFIBUS DP slave/PROFINET IO device |  |  |  |  |  |
| Insert/remove  interrupt | 83 | Yes | Yes | Yes | Central: | No |
| Distributed: | As supplied by PROFIBUS DP slave/PROFINET IO device |  |  |  |  |  |
| Special form of the remove module interrupt:  Controlled by supervisor | 83 | Yes | Yes | Yes | PROFINET IO only |  |
| Special form of the insert module interrupt:  Enabled by supervisor | 83 | Yes | Yes | Yes | PROFINET IO only |  |
| Unconfigured module inserted | 83 | Yes | Yes | Yes | PROFINET IO only |  |
| Rack failure/ station failure | 86 | Yes | Yes | No | No |  |
| ... all other OBs |  | Yes | No | No | No |  |

#### Program example for RALRM (S7-1200, S7-1500)

##### Introduction

In the following example, you generate a wire break via an input module and receive the interrupt, including associated information. The example applies to PROFINET IO and/or an S7-1500 CPU.

> **Note**
>
> **Place the example**
>
> The example must be stored in the setup in which the input module is to generate an interrupt (wire break).

##### Requirements

- An input module is created and the hardware identifier is read out in the properties of the input module. You store the hardware identifier via the input parameter F_ID ("alarmCheckID").
- To generate an interrupt, select the option "Wire break" for the input channels. This option is available under "Module parameters &gt; Channel template &gt; Inputs".

  ![Requirements](images/86246340875_DV_resource.Stream@PNG-de-DE.png)
- To store the data, create seven tags and the structures "TI_Diagnostic_Interrupt" and "Additional_Diag" in a global data block. Create the "TI_Diagnostic_Interrupt" structure with the "TI_DiagnosticInterrupt" data type.

  ![Requirements](images/86245567115_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters

Call the instruction "RALRM" in a diagnostic interrupt OB (OB82). Interconnect the parameters of the instruction as follows.

![Interconnect parameters](images/86246242443_DV_resource.Stream@PNG-de-DE.png)

##### Result of RALRM

> **Note**
>
> **Trigger wire break**
>
> To trigger the interrupt, pull one of the power cables of the input module's inputs and then reconnect the cable. Alternatively, you can also pull a potential bridge of the input module and reconnect it.

When you generate a wire break, the input module generates an interrupt. The diagnostic interrupt OB is then called and the instruction "RALRM" started.

The instruction "RALRM" calls the input module via the input parameter F_ID ("alarmCheckID"). The instruction "RALRM" checks whether the interrupt originates from the input module according to the value "2" of the input parameter MODE ("alarmMode"). If the interrupt originates from the input module ("alarmCheckID" and "alarmFromID" are identical), the output parameter NEW ("alarmReceived") is set to "TRUE" and the interrupt information is stored via the parameters TINFO ("TI_Diagnostivc_Interrupt") and AINFO ("Additional_Diag"). The hardware identifier of the module generating the interrupt (the input module) is displayed at the output parameter ID ("alarmFromID").

The length of the received interrupt information is recorded at the output parameter LEN ("alarmLength"). According to the value of the input parameter MLEN ("alarmMaxLength" has the value “0"), the information that is to be read for AINFO ("Additional_Diag") is unlimited.

The block status is displayed at the output parameter STATUS ("alarmStatus"). Processing takes place without errors.

![Result of RALRM](images/86246113547_DV_resource.Stream@PNG-de-DE.png)

The following sections contain the evaluation for TINFO and AINFO.

##### Details about parameter TINFO ("TI_Diagnostivc_Interrupt")

The OB start information and management information are stored at the parameter TINFO ("TI_Diagnostivc_Interrupt").

The generated interrupt includes the following information:

- OB start information: The OB82 uses optimized start information ("SI_Format" with the value "254").
- Management information:

  - The input module (see "LADDR") with the status "Error" (see the value of "IO_State") is read out.
  - An interrupt was recently recorded for the channel "15" (see the value of "Channel").
  - Multiple errors were recorded ("MutliError" with the value "TRUE").
  - An interrupt was recently recorded for station "0" (see the value of "address").
  - A structure was recorded according to the diagnostics data record 0 (see the value of "slv_prfl").
  - The interrupt was triggered by a configured, distributed module (see the value of "intr_type").

![Details about parameter TINFO ("TI_Diagnostivc_Interrupt")](images/86246173579_DV_resource.Stream@PNG-de-DE.png)

##### Details about parameter AINFO ("Additional_Diag")

The header information and additional information about the interrupt is stored at the parameter AINFO ("Additional_Diag").

> **Note**
>
> **Structure and scope of the interrupt information**
>
> This example is intended to show reception of a single hardware fault (wire break). Accordingly, only the interrupt information about one of the relevant channels is displayed when a multierror occurs.
>
> - To call the additional information for each channel individually, use a multiple call of RALRM: For each call, query the channel ("TI_Diagnostivc_Interrupt.Channel") and store the information of the tags "ChannelErrorType" to "ErrorCode" for each channel. See also "[FAQ for channel diagnostics with RALRM](https://support.industry.siemens.com/cs/ww/en/view/109480387)".
> - Depending on the application, note the structure to be stored at the parameter [AINFO](#parameter-ainfo-s7-1200-s7-1500).

The generated interrupt includes the following information:

- The OB used is a diagnostic interrupt OB ("InterruptType" with the value "1").
- The interrupt is reported for a module at the slot "2" ("SlotNumber") and for the channels 8 to 15 (BYTE 1, "SubSlotNumber").
- At least one item of channel diagnostics and/or status information is available for the submodule ("InterruptSpecifier" with the value "16#2000").
- In this example, the structure of the channel diagnostics is used ("FormatIdentifier" with the value "16#8000").
- The channel number of the component that triggered the interrupt is assigned to the submodule ("ChannelNumber" with the value "16#0008").
- An incoming error for an input channel ("ChannelErrorType" with the value "16#28") is diagnosed.
- The data format used is a bit ("DataFormat" with the value "16#01").
- A wire break was diagnosed ("ErrorCode" with the value "16#0006").

![Details about parameter AINFO ("Additional_Diag")](images/86246182411_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

##### Additional example

A more complex example is available here: "[FAQ for channel diagnostics with RALRM](https://support.industry.siemens.com/cs/ww/en/view/109480387)".

### D_ACT_DP: Activate/deactivate DP slaves (S7-1200, S7-1500)

#### Description

With the instruction "D_ACT_DP", you can deactivate and activate configured DP slaves/PROFINET IO devices in a targeted manner. In addition, you can determine whether each assigned DP slave or PROFINET IO device is currently activated or deactivated.

> **Note**
>
> **S7-1200 CPUs**
>
> In S7-1200 CPUs you can only use the instruction D_ACT_DP for PROFINET IO devices. You cannot use it for PROFIBUS DP slaves.

You cannot deactivate/activate an IE/PB Link PN IO type of gateway using the instruction "D_ACT_DP". If you nevertheless use "D_ACT_DP" on the gateway named, the CPU returns the value W#16#8093 (there is no hardware object that can be activated or deactivated for the address specified in LADDR).

As of firmware version V1.8 of the S7-1500 CPUs the following applies: You can use the "D_ACT_DP" instruction to deactivate/activate DP slaves that are connected to an IE/PB Link PN IO type of gateway.

As of firmware version V2.9 of the S7-1500 CPUs, the following applies: If you have configured the CPU as I-device, you can switch the I-device functionality off or on in the program of this CPU with the "D_ACT_DP" instruction. In the following description, the term "IO device" also includes these I-devices.

The instruction cannot be used on PROFIBUS PA field devices that are connected by a DP/PA link to a DP master system.

> **Note**
>
> Several runs through the cycle control point are required to perform the deactivation or activation job. Therefore, you do not wait for the end of such a job in a programmed loop.

#### Functional description

"D_ACT_DP" is an asynchronous instruction. Processing extends over multiple calls. You start the job by calling "D_ACT_DP" with REQ = 1.

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500).

#### Application

If you configure DP slaves/PROFINET IO devices in a CPU which are not actually present or not currently required, the CPU will nevertheless continue to access these DP slaves/PROFINET IO devices at regular intervals. After the slaves are deactivated, further CPU accessing will stop. With PROFIBUS DP, the fastest possible DP bus cycle can be achieved in this manner. The corresponding error events no longer occur.

#### Examples

From a machine OEM's point of view, there are numerous device options possible in series production of machines. However, each delivered machine includes only one combination of selected options.

Every one of these possible machine options is configured as a DP slave/PROFINET IO device by the manufacturer in order to create and maintain a common user program having all possible options. Use "D_ACT_DP" to deactivate all DP slaves/PROFINET IO devices not present at machine startup.

A similar situation exists for machine tools having numerous tooling options available but actually using only a few of them at any given time. These tools are implemented as DP slaves/PROFINET IO devices. With "D_ACT_DP", the user program activates the tools currently needed and deactivates those required later.

#### Identification of a job

If you have started a deactivation or activation job and you call "D_ACT_DP" again before the job is complete, the behavior of the instruction depends on whether or not the new call involves the same job. If the input parameter LADDR matches, the call will be interpreted as follow-on call.

#### Deactivating DP slaves/PROFINET IO devices

When you deactivate a DP slave/PROFINET IO device with "D_ACT_DP", its process outputs are set to the configured substitute values or to 0 (safe state). The assigned DP master/PROFINET IO controller does not continue to address this component. Deactivated DP slaves/PROFINET IO devices are not identified as faulty or missing by the error LEDs on the DP master/PROFINET IO controller or CPU.

The process image inputs of deactivated DP slaves/PROFINET IO devices is updated with 0. Therefore, it is treated just like failed DP slaves/PROFINET IO devices.

If you directly access the user data of a previously deactivated DP slave/PROFINET IO device from your program, the I/O access error OB is called and the corresponding start event is entered in the diagnostics buffer. If you attempt to access a deactivated DP slave/PROFINET IO device via an instruction (such as "[RD_REC](#rd_rec-read-data-record-from-io-s7-1500)"), you will receive the same error information in RET_VAL as for an unavailable DP slave/PROFINET IO device.

Deactivating a DP slave/PROFINET IO device does not start the program error OB, even if its inputs or outputs belong to the system-side process image to be updated.

If a DP station/PNIO station fails after you have deactivated it with "D_ACT_DP", the operating system does not detect the failure.

Applies to PROFIBUS DP: If you wish to deactivate DP slaves functioning as transmitters in slave-to-slave communication, we recommend that you first deactivate the receivers (listeners) that detect which input data the transmitter is transferring to its DP master. Deactivate the transmitter only after you have performed this step.

#### Activating DP slaves/PROFINET IO devices

When you reactivate a DP slave/PROFINET IO device with "D_ACT_DP", this component is configured and assigned parameters by the associated DP master/PROFINET IO controller (as with the return of a failed DP station/PROFINET IO station). This activation is complete when the component is able to transfer user data.

Activating a DP slave/PROFINET IO device does not start the program error OB, even if its inputs or outputs belong to the system-side process image to be updated.

If you try to activate a DP slave/PROFINET IO device with "D_ACT_DP" that cannot be accessed (for example, because it was physically separated from the bus), the instruction returns the error code W#16#80A7 after expiration of the configured parameter assignment time for distributed I/O. The DP slave/PROFINET IO device is activated and the fact that the activated DP slave/PROFINET IO device cannot be accessed results in a corresponding display in the system diagnostics.

If the DP slave/PROFINET IO device is accessible again afterwards, this results in standard system behavior (for example, a call of the OB configured for this purpose).

> **Note**
>
> Activating a DP slave/PROFINET IO device may be time-consuming. If you want to cancel a currently running activation job, start "D_ACT_DP" with the same value for LADDR and MODE =2. You repeat the call for "D_ACT_DP" with MODE = 2 until the successful cancellation of the activation job is displayed with RET_VAL =0.

If you wish to activate DP slaves which take part in the slave-to-slave communication, we recommend that you first activate the transmitters and then the receivers (listeners).

#### Parameters

The following table shows the parameters of the "D_ACT_DP" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | Level-triggered control parameter   REQ=1: Run activation or deactivation |
| MODE | Input | USINT | I, Q, M, D, L or constant | Job identifier Possible values:  - 0: Request information on whether the  addressed component is activated or  deactivated (output via RET_VAL parameter) - 1: Activate the DP slave/PROFINET IO device - 2: Deactivate the DP slave/PROFINET IO device |
| LADDR | Input | HW_DEVICE | I, Q, M, D, L or constant | Hardware identifier of the DP slave (HW_DPSlave)/PROFINET IO device (HW_Device)  The number can be taken from the "System constants" tab of the standard tag table.  If both the identifier for the device diagnostics as well as the ID for operating state transitions are both specified there, you must use the code for the device diagnostics. |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |
| BUSY | Output | BOOL | I, Q, M, D, L | Active code:  - BUSY=1: The job is still active. - BUSY=0: The job was terminated. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job completed without error. |
| 0001 | The DP slave/PROFINET IO device is active (this error code is possible only with MODE = 0.) |
| 0002 | The DP slave/PROFINET IO device is deactivated (this error code is possible only with MODE = 0.) |
| 7000 | First call with REQ= 0: The job specified with LADDR is not active; BUSY has the value "0". |
| 7001 | First call with REQ= 1. The job specified with LADDRwas triggered. BUSY has the value "1". |
| 7002 | Intermediate call (REQ  irrelevant). The activated job is still active; BUSY has the value "1". |
| 8090 | - You have not configured a module with the address specified in LADDR. - For firmware versions &lt; V2.9: You operate your CPU as I-slave / I-device and you have specified an address of this I-slave/I-device in LADDR.   Note: As of firmware version V2.9 of the S7-1500 CPU, it is possible to switch the I-device functionality on or off locally in the program of the I-device CPU with the "D_ACT_DP" instruction. |
| 8092 | The deactivation of the currently addressed DP slave/PROFINET IO device (MODE=2) cannot be canceled by being activated (MODE=1). Activate the component at a later time. |
| 8093 | The address specified in LADDR does not belong to any DP slave/PROFINET IO device that can be activated or deactivated or the MODE parameter is unknown. |
| 8094 | You have attempted to activate a device which is potential partner for a tool change port. However, another device is already activated on this tool change port at this time. The activated device will remain activated. |
| 80A0 | Error during the communication between the CPU and the IO controller. |
| 80A3 | The DP master/PROFINET IO controller concerned does not support this function. |
| 80A4 | The CPU does not support this function for external DP masters/PROFINET IO controller. |
| 80A7 | A timeout occurred during activation: The remote device is unreachable or you have set the configuration time for central and distributed I/O too short. The status of the remote device is "activated", but it is not reachable. It therefore does not supply I/O data. |
| 80AA | The DP Slave/PROFINET I/O device was successfully activated and supplies I/O data, but is not error-free: The DP slave / PROFINET IO device has missing or incorrect submodules. |
| 80AB | The DP Slave/PROFINET I/O device was successfully activated and supplies I/O data, but is not error-free: The DP slave/PROFINET IO device has at least one submodule with a parameter assignment error (Application Ready Pending). |
| 80AC | The DP Slave/PROFINET I/O device was successfully activated and supplies I/O data, but is not error-free: The DP slave/PROFINET I/O device has at least one submodule with a maintenance diagnostics (Own State Maintenance Required, Maintenance Demanded or Maintenance Error). |
| 80C3 | - Temporary resource error: The CPU is currently processing the maximum possible activation and deactivation jobs (8). - The CPU is busy receiving a modified configuration. Currently you can not activate/deactivate DP slaves/PROFINET IO devices. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Disabling I-device in the user program of the I-device CPU](Special%20PROFINET%20configurations.md#disabling-i-device-in-the-user-program-of-the-i-device-cpu)

### ReconfigIOSystem: Reconfigure IO system (S7-1200, S7-1500)

This section contains information on the following topics:

- [ReconfigIOSystem: Reconfigure IO system (S7-1500)](#reconfigiosystem-reconfigure-io-system-s7-1500)
- [Program example for ReconfigIOSystem (S7-1200, S7-1500)](#program-example-for-reconfigiosystem-s7-1200-s7-1500)

#### ReconfigIOSystem: Reconfigure IO system (S7-1500)

##### Description

You can use the "ReconfigIOSystem" instruction to transfer a data record to the PROFINET interface of the CPU. This data record ("CTRLREC" parameter) contains the following information for controlling the configuration:

- A list of optional IO devices to be activated
- A list of the partner ports to be specified, if you have set the "Partner is set in the user program" option in the port properties of IO devices

> **Note**
>
> The "ReconfigIOSystem" instruction uses the "D_ACT_DP" instruction internally in MODE 1 and MODE 3 to enable/disable IO devices. Therefore, observe the rules and notes in the description of this instruction.
>
> See also "[D_ACT_DP: Disable/enable distributed I/O devices](#d_act_dp-activatedeactivate-dp-slaves-s7-1200-s7-1500)".

##### Dependencies between instruction versions

Version V1.1 of instruction "ReconfigIOSystem" requires version V1.1 of the instruction "WRREC".

Version V1.0 of instruction "ReconfigIOSystem" requires version V1.1 of instruction "WRREC".

##### Functional description

"ReconfigIOSystem" is an asynchronous instruction. Processing takes place across several calls. You start the job by calling "ReconfigIOSystem" with REQ=1.

