The output parameters STATUS and BUSY indicate the status of the job.

> **Note**
>
> **Restrictions when "ReconfigIoSystem" is active**
>
> S7-1500 Motion Control technology data blocks of cannot be accessed as long as "ReconfigIOSystem" is active.

##### Parameters

The following table shows the parameters of the "ReconfigIOSystem" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | Edge-triggered control parameter  REQ=1: Perform data transfer |
| MODE | Input | UINT | I, Q, M, D, L or constant | You control how the instruction works with the MODE parameter. You can find a detailed functional description in the table below.   Possible values:  - 1: Disable all IO devices of the IO system for the conversion phase - 2: Reconfigure the IO system according to the data record settings (CTRLREC) - 3: Enable all IO devices of the IO system again after reconfiguration |
| LADDR | Input | HW_INTERFACE | I, Q, M, D, L or constant | Hardware identifier of the PROFINET interface (IO controller) |
| CTRLREC | Input | VARIANT | I, Q, M, D, L | Data record for controlling the actual configuration of the IO system |
| DONE | Output | BOOL | I, Q, M, D, L | 0: Instruction not yet completed  1: Instruction completed |
| BUSY | Output | BOOL | I, Q, M, D, L | Active code:  0: Instruction active  1: Instruction completed |
| ERROR | Output | BOOL | I, Q, M, D, L | 0: Instruction completed without error  1: Instruction completed with error |
| STATUS | Output | DWORD | I, Q, M, D, L | Result/error code |
| ERR_INFO | Output | WORD | I, Q, M, D, L | HW ID of the most recently determined IO device that caused an error. |

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter MODE

The following values are possible for the MODE input parameter:

| MODE | Description |
| --- | --- |
| 1 | All IO devices of the IO system can be disabled by calling the instruction with mode 1. The "ReconfigIOSystem" instruction uses the "D_ACT_DP" instruction internally. "ReconfigIOSystem" returns errors that are detected by D_ACT_DP in the following output parameters:   - STATUS (error code) - ERR_INFO (hardware identifier of the IO device causing the error).   In STATUS and ERR_INFO, the CPU enters the last determined error/HW identifier and in so doing overwrites an existing error code. For this reason, additional errors can be present besides the entered error. |
| 2 | For controlling the actual configuration of the IO system, the instruction transfers the data record to the PROFINET interface, which is addressed with LADDR. See the following section for information on the structure of the data record. See the following section about the STATUS parameter for error analysis. |
| 3 | All non-optional IO devices in the IO system and optional IO devices that are listed in the control data record CTRLREC are enabled.   The optional IO devices that are **not** listed in the CTRLREC data record remain disabled.  If IO devices that are part of docking units are listed in the CTRLREC control data record, the PN IO system reacts as follows:   - IO devices of the [docking units](Special%20PROFINET%20configurations.md#configuring-docking-units-in-a-docking-system-s7-300-s7-400-s7-1500) remain disabled when ReconfigIOSystem is called with Mode 3.    This reaction corresponds to the reaction of a configuration without configuration-controlled IO devices. IO devices of docking units are disabled by default and must be enabled in the user program. |

##### Structure of the control data record

You can use the control data record ("CTRLREC" parameter) to inform the PROFINET interface of the CPU which optionally configured IO devices are available in the real IO system configuration and which port interconnections are to be set.

This requires a configuration that allows IO system configuration to be adapted:

- The IO devices listed in the control data record must be enabled as "Optional IO device" (IO device properties: PROFINET interface [X1] &gt; Advanced options &gt; Interface options).
- The port interconnections listed in the control data record are only possible when the partner port is set to "Partner is set by the user program" for the appropriate ports.

The data type of parameter CTRLREC is "VARIANT". The "CTRLREC" control data record must have the following structure:

- Until version V1.1 of ReconfigIOSystem: Array of elements of the Word data type (for numerical addressing)
- As of version V1.2 of ReconfigIOSystem: Array of elements of the UInt data type (for symbolic or numerical addressing) or array of elements of the Word data type (for numerical addressing)

Below, the basic structural composition of "CTRLREC" is described with the Word element data type.

You read the required hardware identifiers directly in the "System constants" tab in the network view or in the device view. To do this, select the object in the network view (IO device) or in the device view (PROFINET interface).

Recommendation: Use the symbolic addressing of the HW identifiers by using the names of the HW identifiers.

| Name | Data type | Comment |
| --- | --- | --- |
| Version_High, Version_Low | Word | Version of the control data record(  High byte: 01  Low byte: 00 |
| Number_of_opt_Devices_used | Word | Number of optional IO devices that are used in the real IO system configuration. Optional IO devices that are not listed below remain disabled. |
| Activate_opt_Device_1 | UINT / Hw_Device | The optional IO devices that are present in the real configuration must be listed with their hardware identifiers.  Use the system constant of the IO device object.  Example: The IO device object has the name "IO-Device_4~IODevice" and its type is "Hw_Device". |
| Activate_opt_Device_2 | UINT / Hw_Device | 2nd optional IO device (e.g. with value 262) |
| ... | ... | ... |
| Activate_opt_Device_n | UINT / Hw_Device | nth optional IO device (e.g. with value 282) |
|  |  |  |
| Number_of_Port_Interconnections_used | Word | Number of port interconnections listed below. If you do not specify port interconnections, enter "0".  For all the ports for which you have configured "Partner is set by the user program" and that are not listed below, the CPU uses the "Any partner" setting. |
| Port_Interconnection_1_Local | UINT / Hw_Interface | 1st port interconnection, HW identifier of local port  Use the system constant of the port object.  Example: The port object has the name "IO-Device_2~PROFINET_interface~Port_2" and its type is "Hw_Interface". |
| Port_Interconnection_1_Remote | UINT / Hw_Interface | 1st port interconnection, HW identifier of partner port |
| Port_Interconnection_2_Local | UINT / Hw_Interface | 2nd port interconnection, HW identifier of local port |
| Port_Interconnection_2_Remote | UINT / Hw_Interface | 2nd port interconnection, HW identifier of partner port |
| ... | ... | ... |
| Port_Interconnection_n_Local | UINT / Hw_Interface | nth Port interconnection, hardware identifier local port |
| Port_Interconnectio_n_Remote | UINT / Hw_Interface | nth Port interconnection, hardware identifier local port |

##### Parameter STATUS

The STATUS output parameter contains error information. You can find a detailed list of possible error codes in the next section. If STATUS is interpreted as ARRAY[1...4] of BYTE, the error information has the following structure:

| Field element | Name | Meaning |
| --- | --- | --- |
| STATUS[1] | Function_Num | B#16#DF: Error writing data record, otherwise B#16#00. |
| STATUS[2] | Error_Decode | B#16#80 is output for an error (corresponding to IEC 61158-6 in the context of reading and writing data records). |
| STATUS[3] | Error_Code_1 | B#16#AA in the case of an error in the structure of the data record |
| STATUS[4] | Error_Code_2 | Manufacturer-specific error ID extension:  - B#16#00 Error in the data record (e.g. incorrect padding byte values (not equal to 0) - B#16#01 Reserved - B#16#02 At least one station number for an IO device in the data record is invalid (not configured, points to a non-optional IO device or has the value 0 for an IO controller) - B#16#03 At least one partner port specified in the data record is invalid:   Examples:   - Subslot address of a partner port is not available   - Partner port is configured incorrectly (the correct setting is: "Partner is set by the user program")   - Partner port belongs to an IO device that is disabled - B#16#10 Version of the CTRLREC control data record invalid (specified version is not supported) - B#16#11 The number of optional IO devices to be activated in the CTRLREC control data record is not supported - B#16#12 The number of specified interconnections ("Partner set in the user program") in the CTRLREC control data record is not supported - B#16#13 Internal conversion of the hardware identifier to device number failed. The ERR_INFO output parameter contains the hardware identifier of the device causing the error. - B#16#14 Consistency error: The length of the CTRLREC control data record does not match the information in the control data record. Example: 20 optional IO devices are specified, but the control data record only has a length of 10 bytes. |

##### Error codes (STATUS parameter)

| Error code | Description |
| --- | --- |
| 16#0000_0000 | Job completed without error |
| 16#0070_0000 | No job active |
| 16#0070_0100 | First call of the instruction |
| 16#0070_0200 | Following call of the instruction (instruction is still running, BUSY = 1) |
| 16#0080_8000 | MODE is not supported |
| 16#0084_5100 | Incorrect data type of CRTLREC data record.   Use an array of UInt or an array of Word. |
| 16#0080_9100 | The LADDR parameter does not address any PROFINET interface (does not exist or wrong type, e.g. PROFIBUS interface).  The PROFINET interface does not support configuration control of IO systems. |
| 16#0080_Cx00 | Temporary error, e.g., due to temporary lack of resources. |
| 16#DF80_AAxy | Error in the structure of the data record (MODE 2). For the meaning of "xy", see the definition of STATUS[4] Error_Code_2 above. |
| 16#DF80_B6xy | Configuration control not possible because either no optional IO device was configured or no port was assigned with "Partner is set in the user program". This configuration is a prerequisite for calling the instruction.  "xy" is irrelevant. |
| 16#0080_9400  16#0080_A000  16#0080_A700  16#0080_AA00  16#0080_AB00  16#0080_AC00 | Forwarded error codes of the internally called D_ACT_DP instruction.  For the meaning of these error codes, see "[D_ACT_DP](#d_act_dp-activatedeactivate-dp-slaves-s7-1200-s7-1500)".  The hardware identifiers of IO devices causing errors are entered in ERR_INFO (entry is consecutively overwritten by subsequent errors). If more than one IO device is involved, online diagnostics with STEP 7 is recommended.   With IRT configuration: The device numbers of the IO devices should follow from the IO controller in ascending order of their topological interconnection, see [here](Special%20PROFINET%20configurations.md#enabling-optional-io-devices-in-the-program). |

##### Example

You will find the example here: [Program example for ReconfigIOSystem](#program-example-for-reconfigiosystem-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Information about configuration control of IO systems](Special%20PROFINET%20configurations.md#information-about-configuration-control-of-io-systems)
  
[Customizing arrangement of IO devices in the program](Special%20PROFINET%20configurations.md#customizing-arrangement-of-io-devices-in-the-program)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Program example for ReconfigIOSystem (S7-1200, S7-1500)

##### Introduction

In the following example, you configure an IO system via the program using the control data record "CTRLREC". The target configuration should consist of an S7-1500 CPU, an IO device (for example ET 200MP) and an optional IO device (for example, ET 200SP). For this purpose, disable an existing IO system, transfer the configuration values to the PROFINET interface of the CPU and enable the IO devices.

You can find additional information on the data records in the [Overview of the types of data records](#overview-of-the-types-of-data-records-s7-1200-s7-1500).

##### Requirements

- An S7-1500 CPU has been created.
- Two ET 200 have been created.
- A PROFINET connection has been created and the hardware settings have been made:

  - IO device (for example, ET 200MP IM 155-5 PN HF)
  - optional IO device (for example, ET 200SP IM 155-6 PN ST
  - IO system is set up by the program

  ![Requirements](images/88082030219_DV_resource.Stream@PNG-de-DE.png)

  > **Note**
  >
  > **Hardware settings for an IO system to be set up by the program**
  >
  > Proceed as follows:
  >
  >
  > 1. Connect the two ET 200 via PROFINET with the CPU.
  > 2. Assign the two ET 200 as IO controllers to the CPU. Then open the CPU properties.
  > 3. Open the entry "PROFINET interface [X1] &gt; Advanced options &gt; Port X1 P1 &gt; Port interconnection &gt; Partner port". Select the option "Set Partner by user program". Do the same for "Port X1 P2".
  > 4. Open the properties of ET 200MP (...&gt; Port X1 P1) and select the option "Set Partner by user program" (see step 3).
  > 5. Open the properties of ET 200SP (...&gt; Port X1 P1) and perform the following settings:
  >
  >    - Select the option "Set Partner by user program" (see step 3).
  >    - Open "PROFINET interface [X1] &gt; Advanced options &gt; Interface options" and select the option "Optional IO device".

##### Storage of data

To store the data, create the two structures "operateMode" and "ctrlRec" and 13 additional tags in a global data block.

The structure "ctrlRec" contains the control data record "CTRLREC".

![Storage of data](images/88082828683_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> **You have to specify the values of the hardware identifiers ("laddr_interface", "ctrlRec") according to your system.**
>
> For example, determine the hardware identifier of the interface of the CPU ("laddr_interface") as follows:
>
> In the CPU, open the entry "PLC tags &gt; Show all tags &gt; System constants" and search for the name &lt;Local~PROFINET-Interface_1&gt; with the data type "Hw_Interface". The associated cell "value" contains the hardware identifier.

> **Note**
>
> **Pay attention to the interfaces used.**
>
> - The Port X1 P1 of the IO device (ET 200MP/"&lt;IO_device_1&gt;") is connected with the port X1 P1 of the CPU ("&lt;Local&gt;").
> - The Port X1 P1 of the optional IO device (ET 200SP/"&lt;IO_device_2&gt;") is connected with the port X1 P2 of the CPU ("&lt;Local&gt;"). You also require the hardware identifier of the device (data type "Hw_Device") from the optional IO device.

![Storage of data](images/88082987403_DV_resource.Stream@PNG-de-DE.png)

##### Interconnecting parameters in the FC "SLI_FC_start_reset_ReconfigIOS"

To start or reset the instruction "ReconfigIOSystem", create the FC "SLI_FC_start_reset_ReconfigIOS". To pass on the data, create the following local tags in the FC.

![Interconnecting parameters in the FC "SLI_FC_start_reset_ReconfigIOS"](images/88083043467_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To set the input parameter REQ ("getExecute"), interconnect the tag "start".

![Interconnecting parameters in the FC "SLI_FC_start_reset_ReconfigIOS"](images/88083580683_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To reset "start", create the following interconnections.

![Interconnecting parameters in the FC "SLI_FC_start_reset_ReconfigIOS"](images/88083627915_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: To reset all set process values, create the following interconnections. Part 1 of the network:

![Interconnecting parameters in the FC "SLI_FC_start_reset_ReconfigIOS"](images/88083649547_DV_resource.Stream@PNG-de-DE.png)

Part 2 of the network:

![Interconnecting parameters in the FC "SLI_FC_start_reset_ReconfigIOS"](images/88128475275_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To reset "reset", create the following interconnections.

![Interconnecting parameters in the FC "SLI_FC_start_reset_ReconfigIOS"](images/88083658379_DV_resource.Stream@PNG-de-DE.png)

##### Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"

To safely reconfigure the IO system, run through all three modes of "ReconfigIOSystem". You need to set an automatism for mode switchover in the FC "SLI_FC_switchMode_ReconfigIOS" so that you do not have to switch the modes of the "ReconfigIOSystem" instruction yourself.

**Network 1**: To save the information in the case of error, create the following interconnections.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083446027_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To automatically start the instruction "ReconfigIOSystem" in mode 2 or mode 3, create the following interconnections.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083454859_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Record the success of the processing of ReconfigIOSystem in mode 1 as follows.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083489291_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To safely switch from mode 1 to mode 2, create the following interconnections.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083498123_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: Record the success of the processing of ReconfigIOSystem in mode 2 as follows.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083506955_DV_resource.Stream@PNG-de-DE.png)

**Network 6**: To safely switch from mode 2 to mode 3, create the following interconnections.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083541387_DV_resource.Stream@PNG-de-DE.png)

**Network 7**: Record the success of the processing of ReconfigIOSystem in mode 3 as follows.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083550219_DV_resource.Stream@PNG-de-DE.png)

**Network 8**: To end the processing of ReconfigIOSystem, create the following interconnections.

![Interconnecting parameters in the FC "SLI_FC_switchMode_ReconfigIOS"](images/88083559051_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> Alternatively, you can switch from mode 3 to mode 1 after processing. For this purpose, enter the value "1" for the instruction "MOVE".

##### Interconnecting parameters in the FB "SLI_FB_ReconfigIOSystem"

Call the instruction "ReconfigIOSystem" in an FB ("SLI_FB_ReconfigIOSystem"). To pass on the data, create the following local tags in the FB. Create the tags "#recordAoWord" and "#recordStruct" as AT constructs. The tags must be the same size (as "ctrlRec").

![Interconnecting parameters in the FB "SLI_FB_ReconfigIOSystem"](images/88083034635_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To transfer the data record ("ctrlRec"), create the following interconnection.

![Interconnecting parameters in the FB "SLI_FB_ReconfigIOSystem"](images/88083129099_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the FC "SLI_FC_start_reset_ReconfigIOS" as follows.

![Interconnecting parameters in the FB "SLI_FB_ReconfigIOSystem"](images/88083176331_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Interconnect the instruction "ReconfigIOSystem" as follows.

![Interconnecting parameters in the FB "SLI_FB_ReconfigIOSystem"](images/88083185163_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: Interconnect the FC "SLI_FC_switchMode_ReconfigIOS" as follows.

![Interconnecting parameters in the FB "SLI_FB_ReconfigIOSystem"](images/88083437195_DV_resource.Stream@PNG-de-DE.png)

Call the FB ("SLI_FB_ReconfigIOSystem") in an OB1.

##### Result (FB "SLI_FB_ReconfigIOSystem")

**FB Network 1:**

The values of the data record ("ctrlRec") are transferred to an Array of WORD ("#recordAoWord") via a MOVE instruction. To improve understanding, the tags of the "ctrlRec" and "#recordStruct" structures are represented by descriptive names.

**FB Network 2:**

When the input parameter start ("start") returns the signal state "TRUE", the tag "getExecute" and the output parameter startDone ("startDone") are set to "TRUE". The processing of the instruction "ReconfigIOSystem" is started by the tag "getExecute" at "TRUE".

When the input parameter reset ("reset") returns the signal state "TRUE", the start command of "ReconfigIOSystem", the process values of the processing and the information of the fault scenario are reset.

**FB Network 3:**

When the input parameter REQ ("getExecute") returns the signal state "TRUE", the "ReconfigIOSystem" instruction is started. The instruction "ReconfigIOSystem" calls the interface of the CPU via the input parameter LADDR ("laddr_interface").

The mode for the operating mode is transferred to the instruction "ReconfigIOSystem" via the input parameter MODE ("operateMode.value"). ReconfigIOSystem disables all existing IO systems of the CPU according to the start value "1". The block status is displayed at the output parameter STATUS ("status"). In the example, processing takes place without errors.

The "ReconfigIOSystem" instruction only calls the data record at the input parameter CTRLREC ("#recordAoWord") in mode 2. The configuration values for the IO system of ReconfigIOSystem to be set up are communicated to the CPU (IO controller).

In mode 3, the "ReconfigIOSystem" instruction enables the IO system. The switchover of the input parameters REQ ("getExecute") and MODE ("operateMode.value") is implemented in network 4 ("SLI_FC_switchMode_ReconfigIOS").

![Result (FB "SLI_FB_ReconfigIOSystem")](images/88082850571_DV_resource.Stream@PNG-de-DE.png)

**FB Network 4:**

If the instruction "ReconfigIOSystem" was successfully processed in mode 1 (the tag "done" has the value "TRUE"), the tag "operateMode.Disable_all_IO_devices_done" is set to "TRUE". As a result, the input parameter REQ ("getExecute") is then reset to "FALSE". As soon as ReconfigIOSystem is inactive ("status" has the value "16#0070_0000"), the value "2" is passed to the tag "operateMode.value". ReconfigIOSystem is then in mode 2.

In mode 2, the input parameter REQ ("getExecute") is automatically set to "TRUE" if the following applies to the instruction "ReconfigIOSystem":

- ReconfigIOSystem is inactive ("busy" and "done" is "FALSE").
- No error occurs ("error" is "FALSE").
- The success state of mode 2 is not reached ("operateMode.Reconfigure_IO_system_done" is "FALSE").

If the instruction "ReconfigIOSystem" was successfully processed in mode 2 (the tag "done" has the value "TRUE"), the tag "operateMode.Reconfigure_IO_system_done" is set to "TRUE". Afterwards, the scenario is similar to with mode 1.

- The "getExecute" tag is reset to "FALSE".
- ReconfigIOSystem ("operateMode.value") is set to mode 3.

In mode 3 the input parameter REQ ("getExecute") is automatically set to "TRUE" if the same applies to the "ReconfigIOSystem" instruction as for mode 2 - with one exception:

- The success state of mode 3 is not reached ("operateMode.Enable_all_IO_devices_done" is "FALSE").

The success status in mode 3 (the tag "done" has the value "TRUE") is queried in the same way as for mode 2. After the successful processing ReconfigIOSystem remains in mode 3 ("operateMode.value" retains the value).

After the completed processing of the three modes, the "ReconfigIOSystem" instruction is inactive ("status" has the value "16#0070_0000"). The IO system is set up: An S7-1500 CPU with an IO device and an optional IO device. Both IO devices are activated.

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[ReconfigIOSystem: Reconfigure IO system (S7-1500)](#reconfigiosystem-reconfigure-io-system-s7-1500)

### Other (S7-1200, S7-1500)

This section contains information on the following topics:

- [RD_REC: Read data record from I/O (S7-1500)](#rd_rec-read-data-record-from-io-s7-1500)
- [WR_REC: Write data record to I/O (S7-1500)](#wr_rec-write-data-record-to-io-s7-1500)
- [DPRD_DAT: Read consistent data of a DP standard slave (S7-1200, S7-1500)](#dprd_dat-read-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)
- [DPWR_DAT: Write consistent data of a DP standard slave (S7-1200, S7-1500)](#dpwr_dat-write-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)
- [iDevice / iSlave (S7-1200, S7-1500)](#idevice-islave-s7-1200-s7-1500)
- [PROFIBUS (S7-1200, S7-1500)](#profibus-s7-1200-s7-1500)
- [ASi (S7-1500)](#asi-s7-1500)

#### RD_REC: Read data record from I/O (S7-1500)

##### Description

Use the instruction to read the data record with the number RECNUM from the addressed module. You start the read process by assigning the value "1" to the input parameter REQ during the call. If the read process is executed immediately, the instruction returns the value "0" at the output parameter BUSY . If BUSY has the value "1", reading is not yet complete.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500). The data record read is entered in the target range spanned by the RECORD parameter, providing the data transfer was free of errors.

> **Note**
>
> When you read out a data record with a number greater than one from an FM or a CP you have purchased prior to February 1997 (below referred to as "old modules"), "RD_REC" responds differently than it does in new modules. This special situation is covered in the section "Using old S7-300 FMs and CPs with data record numbers &gt;1" (see below).
>
> If a DPV1 slave is configured via GSD file (GSD rev. 3 and higher) and the DP interface of the DP master is set to "S7 compatible", then you may not read any data records from the I/O modules in the user program with "RD_REC". In this case, the DP master addresses the wrong slot (configured slot + 3).
>
> Remedy: Set the interface of the DP master to "DPV1".

##### Parameters

The following table shows the parameters of the "RD_REC" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Read request |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the module. |
| RECNUM | Input | BYTE | I, Q, M, D, L or constant | Data record number (permitted values: 0 to 240) |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. In addition: Length of the actually transferred data record in bytes (possible values: +1 to +240), if the target range is greater than the transferred data record and if no error occurred during the transfer. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The reading process is not yet complete. |
| RECORD | Output | VARIANT | I, Q, M, D, L | Target range for the data record read. With asynchronous execution of "RD_REC",  make sure that the actual parameters of RECORD have the same length information  for all calls. Only the BYTE data type is permitted.  Note: Note that for S7-300 CPUs, the parameter RECORD always requires the full specification of the DB parameters (for example, P#DB13.DBX0.0 byte 100). The omission of an explicit DB number is illegal for S7-300 CPUs and leads to an error message in the user program. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RECORD

> **Note**
>
> If you want to ensure that the entire data record is always read, select a target range with a length of 241 bytes. If the data transfer is without error, RET_VAL contains the actual data record length.

##### Using old S7-300 FMs and CPs with data record numbers &gt; 1

If you want to use the instruction "RD_REC" to read out a data record with a number greater than one from an old S7-300 FM or old S7-300 CP, remember the following points:

- If the target range is greater than the actual length of the required data record, no data is entered in RECORD . RET_VAL is written with W#16#80B1.
- If the target range is less than the actual length of the required data record, the CPU reads as many bytes beginning at the start of the record as are specified in the length information of RECORD and enters this number of bytes in RECORD . RET_VAL is written with "0".
- If the length specified in RECORD is the same as the actual length of the required data record, the CPU reads the data record and enters it in RECORD . RET_VAL is written with "0".

##### Parameter RET_VAL

- If an error occurred while the function was being executed, the return value contains an error code.
- If no error occurred during the transfer, RET_VAL contains the following:

  - 0, if the entire target range was filled with data from the selected data record (the data record can also be incomplete).
  - The length of the actually transferred data record in bytes (possible values: +1 to +240), if the target range is greater than the transferred data record.

    > **Note**
    >
    > If the general error W#16#8745 occurs, this only indicates that access to at least one byte of the process image was blocked. The data record was read by the module correctly and written to the I/O memory area.

When looking at the "real" error information (error codes W#16#8xyz) in the following table, two different cases are described:

- Temporary errors (error codes W#16#80A2 to 80A3, 80Cx):

  It is possible that this type of error is eliminated without user action. For this reason, it is advisable to call the instruction again (multiple calls, if necessary).

  Example of a temporary error: Resources required are currently in use (W#16#80C3).
- Permanent errors (error codes W#16#809x, 80A0, 80A1, 80Bx):

  This type of error does not correct itself. Once you have eliminated the error, the instruction needs to be called again. Example of a permanent error: Wrong length specification in RECORD (W#16#80B1).

  > **Note**
  >
  > If you transfer data records to a DPV1 slave with "[WR_REC](#wr_rec-write-data-record-to-io-s7-1500)" or if you read data records from a DPV1 slave with RD_REC and if this DPV1 slave operates in DPV1 mode, the DP master evaluates the error information it received from the slave as follows:
  >
  > If the error information lies within the range from W#16#8000 to W#16#80FF or W#16#F000 to W#16#FFFF, the DP master passes the error information to the instruction. If the error information is outside this range, the DP master passes the value W#16#80A2 to the instruction and suspends the slave.
  >
  > For a description of the error information originating from DPV1 slaves, refer to STATUS[3] [Parameter STATUS](#parameter-status-s7-1200-s7-1500).

##### Parameter RET_VAL for WR_REC and RD_REC

| Error code* (W#16#...) | Explanation | Restriction |
| --- | --- | --- |
| 0000 | No error | - |
| 7000 | First call with REQ=0: No data transfer active; BUSY has the value 0. | - |
| 7001 | First call with REQ=1: Data transfer started; BUSY has the value 1. | Distributed I/O |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value 1. | Distributed I/O |
| 8090 | Address specified at parameter ADDR is invalid. | - |
| 8092 | A type other than BYTE is specified in the ANY reference. | - |
| 8093 | This instruction is not permitted for the hardware ID specified at LADDR. | - |
| 80A0 | Negative acknowledgment when reading from the module: Module was removed during the reading process or is defective | With "RD_REC" only |
| 80A1 | Negative acknowledgment when writing to the module: Module was removed during the writing process or is  defective | With "[WR_REC](#wr_rec-write-data-record-to-io-s7-1500)" only |
| 80A2 | - DP protocol error at layer 2 (for example, slave failure or bus problems) - For ET 200S, data record cannot be read in DPV0 mode. | Distributed I/O |
| 80A3 | DP protocol error with user interface/user | Distributed I/O |
| 80A4 | Communication on PROFIBUS disrupted. | - |
| 80B0 | - Instruction not possible for module type. - The module does not recognize the data record. - Data record number 241 not permitted. - With "[WR_REC](#wr_rec-write-data-record-to-io-s7-1500)", data records 0 and 1 are not  permitted. | - |
| 80B1 | The length specified in parameter RECORD is incorrect. | - With "[WR_REC](#wr_rec-write-data-record-to-io-s7-1500)": Length incorrect - With "RD_REC"  (only when using old  S7-300 FMs and S7-300  CPs): specified length &gt; data record length - With DPNRM_DG: specified length &lt; data record length |
| 80B2 | The configured slot is  not occupied. | - |
| 80B3 | Actual module type  does not match  specified module type | - |
| 80B5 | DP slave or module is not ready. | - |
| 80B7 | DP slave or module reports an invalid range for a parameter or value. | With "RD_REC" only |
| 80C0 | With "[WR_REC](#wr_rec-write-data-record-to-io-s7-1500)": The data is only written when the CPU is in STOP mode. Note: this means that writing by the user program is not possible. You can only write the data online with PG/PC.  With "RD_REC": the module routes the data record, but either no data is present or the data can only be read when the CPU is in STOP mode. Note: if data can only be read when the CPU is in STOP mode, then an evaluation by the user program is not possible. In this case, you can only read the data online with PG/PC.  With "[DPNRM_DG](#dpnrm_dg-read-diagnostics-data-from-a-dp-slave-s7-1200-s7-1500)": No diagnostics data available. | With "[WR_REC](#wr_rec-write-data-record-to-io-s7-1500)" or "RD_REC" or "[DPNRM_DG](#dpnrm_dg-read-diagnostics-data-from-a-dp-slave-s7-1200-s7-1500)" |
| 80C1 | The data of the previous write job on the module for the same data record has not yet been processed by the module. | - |
| 80C2 | The module is currently processing the maximum possible  number of jobs for a CPU. | - |
| 80C3 | The required resources (memory, etc.) are currently  occupied. | - |
| 80C4 | Internal temporary error. Job could not be executed.  Repeat the job. If this error occurs often, check your installation for sources of electrical interference. | - |
| 80C5 | Distributed I/O not available. | Distributed I/O |
| 80C6 | Data record transfer stopped due to priority class abort (restart or background) | Distributed I/O |
| 80Ex | Manufacturer-specific. Please check the documentation of the module. | - |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) | - |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### WR_REC: Write data record to I/O (S7-1500)

##### Description

Use the instruction "WR_REC" to transfer the data record RECORD to the addressed module.

The data to be transferred are read from the RECORD parameter during the first call. If the transfer of the data record takes longer than the duration of one call, the contents of the RECORD parameter are no longer relevant for the subsequent instruction calls (for the same job).

You start the writing process by assigning the value "1" to the input parameter REQ during the call. If the writing process could be executed immediately, the instruction returns the value "0" at the output parameter BUSY. If BUSY has the value "1", writing is not yet complete.

##### Parameters

The following table shows the parameters of the instruction "WR_REC":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L, T, C or constant | REQ = 1: Write request |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the module. |
| RECNUM | Input | BYTE | I, Q, M, D, L or constant | Data record number |
| RECORD | Input | VARIANT | I, Q, M, D, L | Data record |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The writing process is not yet complete. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

See also: [RD_REC: Read data record from I/O](#rd_rec-read-data-record-from-io-s7-1500)

> **Note**
>
> If the general error W#16#8544 occurs, it only indicates that access to at least one byte of the I/O memory area containing the data record was denied. The data transfer was continued.

#### DPRD_DAT: Read consistent data of a DP standard slave (S7-1200, S7-1500)

##### Description

Use the instruction "DPRD_DAT" to read out consistent data from an I/O module.

The instruction can be used for the central modules as well as for the DP standard slaves and PROFINET IO devices.

You require "DPRD_DAT" because you can only read out a maximum of four continuous bytes using the load commands that access the I/O or the process image input table. If required, you can also read consistent data via the process image of the inputs. Refer to the related documentation to find out if your CPU supports this functionality. For additional information on consistent data of a DP standard slave/PROFINET IO device, refer to Section "[Data consistency](S7%20communication%20%28S7-1200%2C%20S7-1500%29.md#data-consistency-s7-1200-s7-1500)".

If necessary, use the instruction "DPRD_DAT" also for a data area of 1 byte or larger. For information on the maximum length of the data, refer to the documentation of your CPU (e.g. 64 bytes for an S7-1214).

- Use the parameter LADDR to select the module of the DP normslave/PROFINET IO device. If an access error occurs, the error code W#16#8090 is output.
- Use the RECORD parameter to define the target range for the read data:

  - The target range has to be at least as long as the inputs of the selected module. If the target range is longer than the inputs of the module, it is written from the front with the values of the inputs; with S7-1200 CPUs the remaining bytes of the target range remain unchanged, with S7-1500 CPUs the remaining bytes are filled with zeros. If you read from a DP standard slave with a modular configuration or with several DP identifiers, you can only access the data of a module of the configured hardware identifier per "DPRD_DAT" call. If the selected target range is too small, the error code RET_VAL is output at the 80B1 parameter.
  - The following data types can be used: BOOL, BYTE, CHAR, WCHAR, WORD, LWORD, DWORD, INT, UINT, USINT, SINT, LINT, ULINT, DINT, UDINT, REAL, LREAL. The use of these data types in a data structure of the type ARRAY or STRUCT is also permissible.
  - The STRING and WSTRING data types are not supported.
  - PLC data types (UDT) and system data types are supported.
- If there was no error during the data transmission, the data that has been read is entered in the target range defined at the RECORD parameter.

##### Parameters

The following table shows the parameters of the "DPRD_DAT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IO | I, Q, M, L or constant | Hardware ID of the module from which the data is to be read.  The hardware identifier can be found in the system constants. |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |
| RECORD | Output | VARIANT | I, Q, M, D, L | Target range for the user data that was read. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | - You have not configured a module for the specified hardware identifier or - You have ignored the restriction concerning the length of consistent data, or - you have not specified a hardware identifier as an address at parameter LADDR . |
| 8092 | Non-supported data type in the RECORD parameter. |
| 8093 | No DP module/PROFINET IO device from which you can read consistent data exists for the hardware identifier specified in LADDR . This error code also occurs if the module addressed by means of LADDR does not have inputs. |
| 80A0 | An access error was detected when accessing the I/O. |
| 80B1 | The length of the specified destination area at parameter RECORD is shorter than the configured user data length. |
| 80C0 | The data have not been read yet. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Parameter STATUS (S7-1200, S7-1500)](#parameter-status-s7-1200-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### DPWR_DAT: Write consistent data of a DP standard slave (S7-1200, S7-1500)

##### Description

Use the instruction "DPWR_DAT" to transfer the data at the parameters RECORD consistently to the addressed module of the central module or of the DP standard slave/PROFINET IO device and if necessary to the process image (i.e. if the affected address range of the DP standard slaves is projected as consistency range in a process image).

You require "DPWR_DAT" because you can only write a maximum of four continuous bytes using the transfer commands that access the I/O or process image output. If required, also write consistent data via the process image output. Refer to the related documentation to find out if your CPU supports this functionality. Do not use both possibilities concurrently when writing consistent data: Either use "DPWR_DAT" or write via the process image output table. For additional information on consistent data of a DP standard slave/PROFINET IO device, refer to Section "[Data consistency](S7%20communication%20%28S7-1200%2C%20S7-1500%29.md#data-consistency-s7-1200-s7-1500)". If the DP standard slave has a modular design, you only access one module of the DP slave.

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| **I/O access**  When using "DPWR_DAT", avoid accessing I/O areas that have process image partitions with OB6x connections (isochronous mode interrupts) assigned to them. |  |

If necessary, the instruction "DPRD_DAT" can also be used for a data area of 1 byte or larger. For information on the maximum length of the data, refer to the documentation of your CPU (e.g. 64 bytes for an S7-1214).

- Use the LADDR parameter to select the DP standard slave / PROFINET IO device. If an access error occurs on the addressed module, the error code 8090 is output.
- Use the RECORD parameter to define the source range of the data to be written:

  - The source range has to be at least as long as the outputs of the selected module. Only the outputs are transferred, the other bytes are not considered. If the source area at parameter RECORD is longer than the outputs of the configured module, only the data up to the maximum length of the outputs is transferred. If the source area at parameter RECORD is shorter than the outputs of the configured module, the error code 80B1 is output.
  - The following data types can be used: BOOL, BYTE, CHAR, WCHAR, WORD, LWORD, DWORD, INT, UINT, USINT, SINT, LINT, ULINT, DINT, UDINT, REAL, LREAL. The use of these data types in a data structure of the type ARRAY or STRUCT is also permissible.
  - The STRING and WSTRING data types are not supported.
  - PLC data types (UDT) and system data types are supported.

The data transfer is synchronous. Once the instruction is finished, the write process is completed.

##### Parameters

The following table shows the parameters of the "DPWR_DAT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IO | I, Q, M, L or constant | Hardware ID of the module to which the data is to be written.  The hardware identifier can be found in the system constants. |
| RECORD | Input | VARIANT | I, Q, M, D, L | Source area for the user data to be  written. |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | - You have not configured a module for the specified hardware identifier or - You have ignored the restriction concerning the length of consistent data, or - you have not specified a hardware identifier at parameter LADDR . |
| 8092 | Non-supported data type in the RECORD parameter. |
| 8093 | No DP module /PROFINET IO device to which you can write consistent data exists at the HW ID specified in LADDR . This error code also occurs if the DP standard slave / PROFINET IO device addressed via LADDR does not have outputs. |
| 80A1 | Access error detected while I/O devices were being accessed. |
| 80B1 | The length of the specified source range at the RECORD parameter is shorter than the outputs of the configured DP standard slave / PROFINET IO device. |
| 80C1 | The data of the previous write job have not yet been processed by the DP standard slave / PROFINET IO device. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Parameter STATUS (S7-1200, S7-1500)](#parameter-status-s7-1200-s7-1500)

#### iDevice / iSlave (S7-1200, S7-1500)

This section contains information on the following topics:

- [RCVREC: Receive data record (S7-1200, S7-1500)](#rcvrec-receive-data-record-s7-1200-s7-1500)
- [Program example for RCVREC via I-device (S7-1200, S7-1500)](#program-example-for-rcvrec-via-i-device-s7-1200-s7-1500)
- [PRVREC: Make data record available (S7-1200, S7-1500)](#prvrec-make-data-record-available-s7-1200-s7-1500)
- [Program example for PRVREC via I-device (S7-1200, S7-1500)](#program-example-for-prvrec-via-i-device-s7-1200-s7-1500)

##### RCVREC: Receive data record (S7-1200, S7-1500)

###### Description

An I-device can receive a data record from a superordinate controller. The receipt takes place in the user program with the instruction "RCVREC" (receive record).

The instruction has the following operating modes:

- Check whether the I-device has a request for a data record receipt.
- Make the data record available to the output parameters.
- Sending an answer to the superordinate controller.

You can determine the operating mode executed by the instruction using the input parameter MODE (see below).

The I-device must be in the RUN or STARTUP mode.

With MLEN, you specify the maximum number of bytes you want to receive. Select the target range RECORD at least MLEN bytes long.

If a data record was received (MODE=1 or MODE=2), the output parameter NEW will indicate that the data record was stored in RECORD. Note that RECORD has a sufficient length. The output parameter LEN contains the actual length of the data record received in bytes.

Set CODE1 and CODE2 to zero for the positive answer to the superordinate controller. If the received data record is rejected, enter Error Code 1 in CODE1 and Error Code 2 in CODE2 of the negative answer at the superordinate controller.

> **Note**
>
> If the I-device has received a request for a data record receipt, you must recognize the delivery of this request within a certain duration. After recognition, you must send an answer to the superordinate controller within this time period. Otherwise the I-device will experience a timeout error which causes the operating system of the I-device to send a negative answer to the superordinate controller. You can find the value for the duration in the description of [PRVREC](#prvrec-make-data-record-available-s7-1200-s7-1500).

The output parameter STATUS receives the error information after the occurrence of an error.

###### Operating modes

You can determine the operating mode of the instruction "RCVREC" with the input parameter MODE. This step will be explained in the following table.

| MODE | Meaning |
| --- | --- |
| 0 | Check whether a request for a data record receipt exists  If a data record from a higher-level controller exists on the I-device, the instruction will only write the output parameters NEW, SLOT, SUBSLOT, INDEX and LEN. If you call the instruction several times with MODE=0, then the output parameter will only refer to one and the same request. |
| 1 | Receiving a data record for any subslot of the I-device  If a data record from a superordinate controller exists on the I-device for any subslot of the I-device, the instruction will write the output parameter and transfer the data record to the parameter RECORD. |
| 2 | Receiving a data record for a specific subslot of the I-device  If a data record from a superordinate controller exists on the I-device for a specific subslot of the I-device, the instruction will write the output parameter and transfer the data record to the parameter RECORD. |
| 3 | Sending a positive answer to the superordinate controller  The instruction checks the request of the superordinate controller to receive a data record, accepts the existing data record and sends a positive acknowledgment to the superordinate controller. |
| 4 | Sending a negative answer to the superordinate controller  The instruction checks the request of the superordinate controller to receive a data record, rejects the existing data record and sends a negative acknowledgment to the superordinate controller. Enter the reason for the rejection in the input parameters CODE1 and CODE2. |

> **Note**
>
> After the receipt of a data record (NEW=1) you must call "RCVREC" twice to ensure complete processing. You must do this in the following order:
>
> - First call with MODE=1 or MODE=2 (must be completed within one second after request was received, otherwise the instruction of the requesting IO controller is acknowledged as negative, which means parameter STATUS (field element STATUS[3] corresponds to Error_code_1): C2 (Resource busy))
> - Second call with MODE=3 or MODE=4 (must be completed within 10 s after call with MODE=1 or MODE=2 . Once the wait time has expired, the higher-level IO controller receives the following error in the STATUS parameter of its requesting instruction (RDREC) : STATUS parameter (field element STATUS[3] corresponds to Error_code_1): A7 (Application busy))

###### Parameters

The following table shows the parameters of the "RCVREC" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | INT | I, Q, M, D, L or constant | Mode |
| F_ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Subslot in the transfer area of the I-device for the data record to be received (only relevant for MODE=2). The high word is always set to zero. |
| MLEN | Input | INT* | I, Q, M, D, L or constant | Maximum length of the data record to be received in bytes |
| CODE1 | Input | BYTE | I, Q, M, D, L or constant | "0" (for MODE=3) and/or Error Code 1 (for MODE=4) |
| CODE2 | Input | BYTE | I, Q, M, D, L or constant | "0" (for MODE=3) and/or Error Code 2 (for MODE=4) |
| NEW | Output | BOOL | I, Q, M, D, L | - MODE=0: New data record was received - MODE=1 or 2: Data record was transferred to RECORD |
| STATUS | Output | DWORD | I, Q, M, D, L | Error information |
| SLOT | Output | HW_SUBMODULE | I, Q, M, D, L | Identical to F_ID |
| SUBSLOT | Output | HW_SUBMODULE | I, Q, M, D, L | Identical to F_ID |
| INDEX | Output | UINT | I, Q, M, D, L | Number of the data record received |
| LEN | Output | UINT | I, Q, M, D, L | Length of the data record received |
| RECORD | InOut | VARIANT | I, Q, M, D, L | Target range for the data record received. |
| * Use the data type UINT in the STL programming language. |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### Parameter STATUS

For interpretation of the STATUS parameter, refer to section: [Parameter STATUS](#parameter-status-s7-1200-s7-1500)

###### Example

You will find the example here: [Program example for RCVREC via I-device](#program-example-for-rcvrec-via-i-device-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

##### Program example for RCVREC via I-device (S7-1200, S7-1500)

In the following example, you write a data record from the IO controller into the transfer area and receive the data record in the corresponding I-Device.

###### Requirements

- Two CPU S7-1500 with a firmware version &gt;=v1.8
- One of the CPUs is configured as an I-Device. The other CPU is defined as the higher-level IO controller. (See CPU Properties &gt; Operating Mode)
- If not already available: Create two transfer areas. The first transfer area serves for input data, the other for output data. Each transfer area should be 1024 bytes long. (See CPU Properties &gt; Operating Mode &gt; Transfer Area)

###### CPU 1 (IO controller): Storage of data

Create the following tags for storing the data in a global data block:

![CPU 1 (IO controller): Storage of data](images/120228057867_DV_resource.Stream@PNG-de-DE.png)

The data record appears as follows.

![CPU 1 (IO controller): Storage of data](images/120228514443_DV_resource.Stream@PNG-de-DE.png)

###### CPU 1 (IO controller) / FB "SLI_FB_WRREC_iDevice": Interconnecting parameters

Call the "WRREC" instruction in an FB. Create the following local tags in the FB:

![CPU 1 (IO controller) / FB "SLI_FB_WRREC_iDevice": Interconnecting parameters](images/120228608395_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Start the "WRREC" instruction as follows.

![CPU 1 (IO controller) / FB "SLI_FB_WRREC_iDevice": Interconnecting parameters](images/120228616971_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the instruction "WRREC" as follows.

![CPU 1 (IO controller) / FB "SLI_FB_WRREC_iDevice": Interconnecting parameters](images/135190694027_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Reset the "start" tag as follows.

![CPU 1 (IO controller) / FB "SLI_FB_WRREC_iDevice": Interconnecting parameters](images/120228646923_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: If an error occurs, save the status of WRREC as follows.

![CPU 1 (IO controller) / FB "SLI_FB_WRREC_iDevice": Interconnecting parameters](images/135190829963_DV_resource.Stream@PNG-de-DE.png)

###### CPU 2 (I-Device): Storage of data

Create the following tags for storing the data in a global data block:

![CPU 2 (I-Device): Storage of data](images/120228655499_DV_resource.Stream@PNG-de-DE.png)

###### CPU 2 (I-device) / FB "SLI_FB_setMode_RCVREC": Interconnecting parameters

To change the mode of the "RCVREC" instruction, create the FB "SLI_FB_setMode_RCVREC".

Create the following local tags in the FB:

![CPU 2 (I-device) / FB "SLI_FB_setMode_RCVREC": Interconnecting parameters](images/120228719755_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To switch the mode, create the following interconnections.

Part 1:

![CPU 2 (I-device) / FB "SLI_FB_setMode_RCVREC": Interconnecting parameters](images/120228728331_DV_resource.Stream@PNG-de-DE.png)

Part 2:

![CPU 2 (I-device) / FB "SLI_FB_setMode_RCVREC": Interconnecting parameters](images/120228736907_DV_resource.Stream@PNG-de-DE.png)

Part 3:

![CPU 2 (I-device) / FB "SLI_FB_setMode_RCVREC": Interconnecting parameters](images/120228771083_DV_resource.Stream@PNG-de-DE.png)

Part 4:

![CPU 2 (I-device) / FB "SLI_FB_setMode_RCVREC": Interconnecting parameters](images/120228779659_DV_resource.Stream@PNG-de-DE.png)

###### CPU 2 (I-device) / FB "SLI_FB_RCVREC_iDevice": Interconnecting parameters

Call the "RCVREC" instruction in an FB. Create the following local tags in the FB:

![CPU 2 (I-device) / FB "SLI_FB_RCVREC_iDevice": Interconnecting parameters](images/120228694027_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: The "SLI_FB_setMode_RCVREC" block should be interconnected as follows.

![CPU 2 (I-device) / FB "SLI_FB_RCVREC_iDevice": Interconnecting parameters](images/120228702603_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the instruction "PRVREC" as follows.

![CPU 2 (I-device) / FB "SLI_FB_RCVREC_iDevice": Interconnecting parameters](images/120228711179_DV_resource.Stream@PNG-de-DE.png)

###### CPU 1 / FB "SLI_FB_WRREC_iDevice": Result of network 1

If the "Scan operand for positive signal edge" instruction ("start") returns the "TRUE" signal state, the "memErrStatus" and "checkedValid" tags are reset.

###### CPU 1 / FB "SLI_FB_WRREC_iDevice": Result of network 2

If the normally open contact ("start") supplies the signal state "TRUE", the "WRREC" instruction is started. WRREC writes the data record stored at the RECORD parameter ("recordComm") over several cycles to the transfer area of the CPU (see "id" tag). The length of the data record to be written is unlimited, corresponding to the "0" value of the input parameter MLEN ("maxLength"). The success of the processing (VALID is TRUE) is stored via the "checkedValid" tag.

![CPU 1 / FB "SLI_FB_WRREC_iDevice": Result of network 2](images/120228599819_DV_resource.Stream@PNG-de-DE.png)

The IO controller informs the I-Device that it has written a new data record to the transfer area of the output data based on the input parameter ID ("id") of the "WRREC" instruction. This data record is then received by the I-Device via the "RCVREC" instruction.

###### CPU 1 / FB "SLI_FB_WRREC_iDevice": Result of network 3

When WRREC is finished with its processing but it is still running, the "start" tag is reset and WRREC is ended.

###### CPU 1 / FB "SLI_FB_WRREC_iDevice": Result of network 4

In case of an error of WRREC (the "error" tag has the value "TRUE"), the value of the "#statStatus" tag is transferred to the "memErrStatus" tag and the "start" tag is reset.

###### CPU 2 / FB "SLI_FB_RCVREC_iDevice": Result of network 1

The "newDataReceived" tag in FB "SLI_FB_setMode_RCVREC" determines whether the "0" mode applies or the "RCVREC" instruction should run in another mode.

###### CPU 2 / FB "SLI_FB_RCVREC_iDevice": Result of network 2

The "RCVREC" instruction is executed according to the mode specified by the MODE parameter ("mode"). If the output parameter NEW ("newDataReceived") supplies the signal state "TRUE" in the "0" mode, RCVREC is executed in a"1" mode and then in "3" mode.

RCVREC receives a data record via the transfer area of the I-device and saves it via the parameter RECORD ("recordComm").

![CPU 2 / FB "SLI_FB_RCVREC_iDevice": Result of network 2](images/120228672651_DV_resource.Stream@PNG-de-DE.png)

The length of the data read by RCVREC is output at the output parameter "LEN" ("#statRLength", "receivelength"). The length of the data is limited according to the value "0" of the input parameter MLEN ("maxLength").

The number of the data record of the received data, if known to the I-Device, is output at the output parameter "INDEX" ("dataRecNbr").

![CPU 2 / FB "SLI_FB_RCVREC_iDevice": Result of network 2](images/120228664075_DV_resource.Stream@PNG-de-DE.png)

###### Program code

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

##### PRVREC: Make data record available (S7-1200, S7-1500)

###### Description

An I-device can receive a request from a superordinate controller to make a data record available. The I-device makes the data record available in the user program with the instruction "PRVREC" (provide record).

The instruction has the following operating modes:

- Check whether the I-device has a request for making a data record available.
- Transfer the requested data record to the superordinate controller.
- Sending an answer to the superordinate controller.

You can determine the operating mode executed by the instruction using the input parameter MODE (see below).

The instruction PRVREC can only be executed in the I-device in the RUN or STARTUP mode.

If the I-device is in STOP mode, PRVREC cannot be executed and the higher-level IO controller receives the following error in the STATUS of its requesting instruction (RDREC):

STATUS parameter (field element STATUS[3] corresponds to Error_code_1): B5 (State conflict).

When the I-device is in STARTUP or RUN, the I-device has 1 second after receiving the read request to respond with PRVREC(MODE=1, …) or PRVREC(MODE=2, …). Otherwise the error C2 (Resource busy) is signaled to the higher-level IO controller.

After calling PRVREC (Mode=1/2), the I-device has 10 seconds to conclude the instruction with PRVREC (MODE=3) or PRVREC (MODE=4). Otherwise the error A7 (Application busy) is signaled to the higher-level IO controller.

Enter the maximum number of bytes the data record to be sent should have with LEN. Select the destination area RECORD at least LEN bytes long.

If a request to make a data record available exists, (MODE=0), the output parameter NEW will be set to TRUE.

If the request for making a data record available is accepted, write RECORD for the positive answer to the superordinate controller with the requested data record and write zero for CODE1 and CODE2. If the request for making a data record available is to be rejected, enter the negative answer to the superordinate controller in Error Code 1 of the CODE1 and in Error Code 2 of theCODE2.

The output parameter STATUS receives the error information after the occurrence of an error.

###### Operating modes

You can determine the operating mode of the instruction "PRVREC" with the input parameter MODE. This step will be explained in the following table.

| MODE | Meaning |
| --- | --- |
| 0 | Check whether a request for making a data record available exists  If a request from a higher-level controller for making a data record available exists on the I-device, the instruction will only write the output parameters NEW, SLOT, SUBSLOT, INDEX and RLEN. If you call the instruction several times with MODE=0, then the output parameter will only refer to one and the same request. |
| 1 | Receiving a request for making a data record available for any subslot of the I-device  If such a request from a superordinate controller for any subslot of the I-device exists on the I-device, the instruction will write the output parameter. |
| 2 | Receiving a request for making a data record available for a specific subslot of the I-device  If such a request from a superordinate controller for a specific subslot of the I-device exists on the I-device, the instruction will write the output parameter. |
| 3 | Make the data record available and send a positive answer to the superordinate controller  The instruction checks the request of the superordinate controller to make a data record available, makes the request data record available to RECORD and sends a positive acknowledgement to the superordinate controller. |
| 4 | Sending a negative answer to the superordinate controller  The instruction checks the request of the superordinate controller to make a data record available, rejects this request and sends a negative acknowledgement to the superordinate controller. Enter the reason for the rejection in the input parameters CODE1 and CODE2. |

> **Note**
>
> After the receipt of a request (NEW=1) you must call the instruction twice to ensure complete processing. You must do this in the following order:
>
> - First call with MODE=1 or MODE=2 (must be completed within one second after request was received, otherwise the instruction of the requesting IO controller is acknowledged as negative, which means parameter STATUS (field element STATUS[3] corresponds to Error_code_1): C2 (Resource busy))
> - Second call with MODE=3 or MODE=4 (must be completed within 10 s after call with MODE=1 or MODE=2 . Once the wait time has expired, the higher-level IO controller receives the following error in the STATUS parameter of its requesting instruction (RDREC) : STATUS parameter (field element STATUS[3] corresponds to Error_code_1): A7 (Application busy))

###### Tip

Program the first and second call directly one after the other.

Background: After the first call of the instruction with Mode 1 or Mode 2, the CPU cannot process an additional instance of the instruction, which means no additional data record job. Only after the second call was edited with Mode 3 or Mode 4, can the CPU process a different data record job. If an additional instance of the instruction is called after the first call with Mode 1 or Mode 2, the status returns the value 0xC080C300 (= error, Resource unavailable).

Example: You are using the function Asset Management data record as well as the PROFIenergy function in the I-device user program. Asset Management uses the instruction PRVREC and PROFIenergy uses the instruction PE_I_DEV. PE_I_DEV internally also uses the instructions PRVREC and RCVREC.

###### Parameters

The following table shows the parameters of the "PRVREC" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | INT | I, Q, M, D, L or constant | Mode |
| F_ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Subslot in the transfer area of the I-device for the data record to be sent (only relevant for MODE=2). The high word is always set to zero.  When you call PRVREC to supply an asset management data record to the IO controller (data record no. 0xF880), you must set F_ID = 0. The device is addressed with F_ID = 0. (Only relevant for MODE=2. Please note: When calling with MODE=0, the value 0 is returned for INDEX=0xF880 by PRVREC for SLOT and SUBSLOT.) |
| CODE1 | Input | BYTE | I, Q, M, D, L or constant | "0" (for MODE=3) and/or Error Code 1 (for MODE=4) |
| CODE2 | Input | BYTE | I, Q, M, D, L or constant | "0" (for MODE=3) and/or Error Code 2 (for MODE=4) |
| LEN | Input | UINT | I, Q, M, D, L or constant | Maximum length of the data record to be sent in bytes |
| NEW | Output | BOOL | I, Q, M, D, L | The new data record was requested by the superordinate controller. |
| STATUS | Output | DWORD | I, Q, M, D, L | Error information |
| SLOT | Output | HW_SUBMODULE | I, Q, M, D, L | Identical to F_ID |
| SUBSLOT | Output | HW_SUBMODULE | I, Q, M, D, L | Identical to F_ID |
| INDEX | Output | UINT | I, Q, M, D, L | Number of the data record to be sent |
| RLEN | Output | UINT | I, Q, M, D, L | Length of the data record to be sent |
| RECORD | InOut | VARIANT | I, Q, M, D, L | Data record made available |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### Parameter STATUS

For interpretation of the STATUS parameter, refer to section: [Parameter STATUS](#parameter-status-s7-1200-s7-1500)

###### Example

You will find the example here: [Program example for PRVREC via I-device](#program-example-for-prvrec-via-i-device-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

##### Program example for PRVREC via I-device (S7-1200, S7-1500)

In the following example, you provide a data record in an I-Device and read out the data record in the higher-level controller.

###### Requirements

- Two CPU S7-1500 with a firmware version &gt;=v1.8
- One of the CPUs is configured as an I-Device. The other CPU is defined as the higher-level IO controller. (See CPU Properties &gt; Operating Mode)
- If not already available: Create two transfer areas. The first transfer area serves for input data, the other for output data. Each transfer area should be 1024 bytes long. (See CPU Properties &gt; Operating Mode &gt; Transfer Area)

###### CPU 1 (IO controller): Storage of data

Create the following tags for storing the data in a global data block:

![CPU 1 (IO controller): Storage of data](images/120259971083_DV_resource.Stream@PNG-de-DE.png)

###### CPU 1 (IO controller) / FB "SLI_FB_RDREC_iDevice": Interconnecting parameters

Call the "RDREC" instruction in an FB. Create the following local tags in the FB:

![CPU 1 (IO controller) / FB "SLI_FB_RDREC_iDevice": Interconnecting parameters](images/120260598411_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Start the "RDREC" instruction as follows.

![CPU 1 (IO controller) / FB "SLI_FB_RDREC_iDevice": Interconnecting parameters](images/120260606987_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the instruction "RDREC" as follows.

![CPU 1 (IO controller) / FB "SLI_FB_RDREC_iDevice": Interconnecting parameters](images/135190550027_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Reset the "start" tag as follows.

![CPU 1 (IO controller) / FB "SLI_FB_RDREC_iDevice": Interconnecting parameters](images/120260752139_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: If an error occurs, save the status of RDREC as follows.

![CPU 1 (IO controller) / FB "SLI_FB_RDREC_iDevice": Interconnecting parameters](images/135190685963_DV_resource.Stream@PNG-de-DE.png)

###### CPU 2 (I-Device): Storage of data

Create the following tags for storing the data in a global data block:

![CPU 2 (I-Device): Storage of data](images/120260760715_DV_resource.Stream@PNG-de-DE.png)

###### CPU 2 (I-device) / FB "SLI_FB_setMode_PRVREC": Interconnecting parameters

To change the mode of the "PRVREC" instruction, create the FB "SLI_FB_setMode_PRVREC". Create the following local tags in the FB:

![CPU 2 (I-device) / FB "SLI_FB_setMode_PRVREC": Interconnecting parameters](images/120265714571_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To switch the mode, create the following interconnections.

Part 1:

![CPU 2 (I-device) / FB "SLI_FB_setMode_PRVREC": Interconnecting parameters](images/120265838347_DV_resource.Stream@PNG-de-DE.png)

Part 2:

![CPU 2 (I-device) / FB "SLI_FB_setMode_PRVREC": Interconnecting parameters](images/120265974923_DV_resource.Stream@PNG-de-DE.png)

Part 3:

![CPU 2 (I-device) / FB "SLI_FB_setMode_PRVREC": Interconnecting parameters](images/120265983499_DV_resource.Stream@PNG-de-DE.png)

Part 4:

![CPU 2 (I-device) / FB "SLI_FB_setMode_PRVREC": Interconnecting parameters](images/120266056075_DV_resource.Stream@PNG-de-DE.png)

###### CPU 2 (I-device) / FB "SLI_FB_PRVREC_iDevice": Interconnecting parameters

Call the "PRVREC" instruction in an FB ("SLI_FB_PRVREC_iDevice"). Create the following local tags in the FB:

![CPU 2 (I-device) / FB "SLI_FB_PRVREC_iDevice": Interconnecting parameters](images/120260901643_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: The "SLI_FB_setMode_PRVREC" block should be interconnected as follows.

![CPU 2 (I-device) / FB "SLI_FB_PRVREC_iDevice": Interconnecting parameters](images/120261063819_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the instruction "PRVREC" as follows.

![CPU 2 (I-device) / FB "SLI_FB_PRVREC_iDevice": Interconnecting parameters](images/120265705995_DV_resource.Stream@PNG-de-DE.png)

###### CPU 1 / FB "SLI_FB_RDREC_iDevice": Result of network 1

If the "Scan operand for positive signal edge" instruction ("start") returns the "TRUE" signal state, the "length", "memErrStatus" and "checkedValid" tags are reset.

###### CPU 1 / FB "SLI_FB_RDREC_iDevice": Result of network 2

If the normally open contact ("start") supplies the signal state "TRUE", the "RDREC" instruction is started. The IO controller informs the I-Device that it wants to read a data record based on the input parameter ID ("id") of the "RDREC" instruction. This data record is then provided by the I-Device via the "PRVREC" instruction via the transfer area of the input data.

RDREC reads the data record in several cycles and saves the values via the parameter RECORD ("recordComm").

![CPU 1 / FB "SLI_FB_RDREC_iDevice": Result of network 2](images/120260551435_DV_resource.Stream@PNG-de-DE.png)

The success of the processing the "RDREC" instruction (VALID parameter has the value "TRUE") is stored via the "checkedValid" tag. In addition, the length of the read data is stored in the "length" tag.

![CPU 1 / FB "SLI_FB_RDREC_iDevice": Result of network 2](images/120259979659_DV_resource.Stream@PNG-de-DE.png)

###### CPU 1 / FB "SLI_FB_RDREC_iDevice": Result of network 3

When RDREC is finished with its processing but it is still running, the "start" tag is reset and RDREC is ended.

###### CPU 1 / FB "SLI_FB_RDREC_iDevice": Result of network 4

In case of an error of RDREC (the "error" tag has the value "TRUE"), the value of the "#statStatus" tag is transferred to the "memErrStatus" tag and the "start" tag is reset.

###### CPU 2 / FB "SLI_FB_PRVREC_iDevice": Result of network 1

The "newDataCalled" tag in FB "SLI_FB_setMode_PRVREC" determines whether the "0" mode applies or the "PRVREC" instruction should run in another mode.

###### CPU 2 / FB "SLI_FB_PRVREC_iDevice": Result of network 2

The "PRVREC" instruction is executed according to the mode specified by the MODE parameter ("mode"). If the output parameter NEW ("newDataCalled") supplies the signal state "TRUE" in the "0" mode, PRVREC is executed in a"1" mode and then in "3" mode.

PRVREC transfers the data record stored at the parameter RECORD ("recordComm") to the transfer area of the I-device. The length of the data sent by the I-Device is output at the output parameter "RLEN" ("#statRLength", "length"). The length of data is unlimited according to the value "0" of the input parameter MLEN ("maxLength").

The number of the data record of the data to be sent, if known to the I-Device, is output at the output parameter "INDEX" ("dataRecNbr").

![CPU 2 / FB "SLI_FB_PRVREC_iDevice": Result of network 2](images/120260893067_DV_resource.Stream@PNG-de-DE.png)

###### Program code

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### PROFIBUS (S7-1200, S7-1500)

This section contains information on the following topics:

- [DPSYC_FR: Synchronize DP slaves / Freeze inputs (S7-1500)](#dpsyc_fr-synchronize-dp-slaves-freeze-inputs-s7-1500)
- [DPNRM_DG: Read diagnostics data from a DP slave (S7-1200, S7-1500)](#dpnrm_dg-read-diagnostics-data-from-a-dp-slave-s7-1200-s7-1500)
- [DP_TOPOL: Determine topology for DP master system (S7-1500)](#dp_topol-determine-topology-for-dp-master-system-s7-1500)

##### DPSYC_FR: Synchronize DP slaves / Freeze inputs (S7-1500)

###### Description

You use the instruction to synchronize one or more groups of DP slaves.

The function involves sending one of the control commands below, or a combination of them, to the relevant groups:

- SYNC (simultaneous output and freezing of output states on the DP slaves)
- UNSYNC (cancels the SYNC control command)
- FREEZE (freeze the input states on the DP slaves and read in the frozen inputs)
- UNFREEZE (cancels the FREEZE control command)

Before you send the control commands listed above, you must assign the DP slaves to groups per configuration. You must know which DP slave is assigned to which group, with which number and know the reactions of the various groups to SYNC/FREEZE.

> **Note**
>
> Note that the control commands SYNC and FREEZE also remain valid when you perform a warm/cold restart.
>
> Please note also that you may initiate only one SYNC/UNSYNC job or only one FREEZE/UNFREEZE job at a time.

###### Functional description

"DPSYC_FR" is an asynchronous instruction. Processing takes place across several calls. You start the job by calling "DPSYC_FR" with REQ=1.

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500).

###### Identification of a job

If you have triggered a SYNC/FREEZE job and called "DPSYC_FR" again before the first job was completed, the response of the instruction depends on whether the new call is for the same job. If the input parameters LADDR, GROUP and MODE match, the call is interpreted as a follow-on call.

###### Writing outputs of DP modules

The writing of outputs of DP modules is triggered as follows:

- By transfer commands to the DP I/O
- By writing the process image of the outputs to the modules (by the operating system at the end of OB 1 or by calling the instruction "[UPDAT_PO](#updat_po-update-the-process-image-outputs-s7-1500)")
- Calling the "[DPWR_DAT](#dpwr_dat-write-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction.

In normal operation, the DP master transfers the output bytes cyclically (within the cycle of the PROFIBUS DP bus) to the outputs of the DP slaves.

If you want to have certain output data (possibly distributed over several slaves) applied to the outputs to the process at exactly the same time, you can send the SYNC control command to the relevant DP master using the "DPSYC_FR" instruction.

###### What are the effects of SYNC?

With the SYNC control command, the DP slaves of the selected groups are switched to Sync mode. The DP master transfers the current output data and instructs the DP slaves involved to freeze their outputs. With the following output message frames, the DP slaves enter the output data in an internal buffer and the state of the outputs remains unchanged.

Following each SYNC control command, the DP slaves of the selected groups apply the output data of their internal buffer to the outputs on the process.

The outputs are only updated cyclically again when you send the UNSYNC control command using the "DPSYC_FR" instruction.

> **Note**
>
> If the DP slaves of the selected group(s) are not currently connected to the network or have failed when the control command was sent, they will not be switched to SYNC mode. This information will not be communicated in the return value of the instruction.

###### Reading input data of DP modules

The input data of the DP modules are read as follows:

- Using load commands to the DP I/O
- When the process image of the inputs is updated (by the operating system at the start of OB 1 or by calling the "[UPDAT_PI](#updat_pi-update-the-process-image-inputs-s7-1500)" instruction)
- By calling the "[DPRD_DAT](#dprd_dat-read-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction.

In normal operation, the DP master receives this input data cyclically (within the cycle of the PROFIBUS DP bus) from its DP slaves and makes them available to the CPU.

If you want to have certain input data (possibly distributed over several slaves) to be read from the process at exactly the same time, send the FREEZE control command to the relevant DP master using the "DPSYC_FR" instruction.

###### What are the effects of FREEZE?

With the FREEZE control command, the DP slaves involved are switched to Freeze mode. The DP master instructs the DP slaves involved to freeze the current state of the inputs. It then transfers the frozen data to the input area of the CPU.

Following each FREEZE control command, the DP slaves freeze the state of their inputs again.

The DP master receives the current state of the inputs cyclically again after you have sent the UNFREEZE control command with the "DPSYC_FR" instruction.

> **Note**
>
> If the DP slaves of the selected group(s) are not currently connected to the network or have failed when the control command has been sent, they will not be switched to FREEZE mode. This information will not be communicated in the return value of the instruction.

###### Data consistency

Because the DPSYC_FR functions are asynchronous and can be interrupted by higher priority classes, you should make sure that the process images are consistent with the actual inputs and outputs of the I/O when using the "DPSYC_FR" instruction.

This is guaranteed if you comply with the following consistency rules:

- Define suitable process image partitions for the "SYNC outputs" and the "FREEZE inputs" (only possible on the S7-400). Call the "[UPDAT_PO](#updat_po-update-the-process-image-outputs-s7-1500)" instruction immediately before each first call of a SYNC job. Call the "[UPDAT_PI](#updat_pi-update-the-process-image-inputs-s7-1500)" instruction immediately after the respective last call of a FREEZE job.
- As an alternative: Use only direct I/O access for outputs involved in a SYNC job and for inputs involved in a FREEZE job. Do not write to these outputs when a SYNC job is active and do not read in these inputs when a FREEZE job is active.

###### Use of DPWR_DAT and DPRD_DAT

If you use the "[DPWR_DAT](#dpwr_dat-write-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction, it must be complete before you send a SYNC job for the outputs involved.

If you use the "[DPRD_DAT](#dprd_dat-read-consistent-data-of-a-dp-standard-slave-s7-1200-s7-1500)" instruction, it must be complete before you send a FREEZE job for the inputs involved.

###### Startup and "DPSYC_FR"

The user alone must take responsibility for sending the SYNC and FREEZE control commands in the startup OBs.

If you want the outputs of one or more groups to be in SYNC mode when the user program starts, you must initialize these outputs during startup and completely execute the "DPSYC_FR" instruction with the SYNC control command.

If you want the inputs of one or more groups to be in FREEZE mode when the user program starts, you must execute the "DPSYC_FR" instruction with the FREEZE control command completely for these inputs during startup.

###### Parameters

The following table shows the parameters of the "DPSYC_FR" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | Level-triggered control parameter REQ = 1: Triggering of the SYNC/FREEZE job |
| LADDR | Input | HW_INTERFACE | I, Q, M, D, L or constant | Hardware identifier of the DP master interface  The number can be taken from the "System constants" tab of the standard tag table. |
| GROUP | Input | BYTE | I, Q, M, D, L or constant | Group selection  Bit 0 = 1: group 1 selected  Bit 1 = 1: group 2 selected  :  Bit 7 = 1: group 8 selected  You can select several groups per job. The value B#16#0 is invalid. |
| MODE | Input | BYTE | I, Q, M, D, L or constant | Job ID (coding complies with EN 50 170 Volume 2, PROFIBUS)  Bit 0: reserved (value 0)  Bit 1: reserved (value 0)  Bit 2:  - = 1: UNFREEZE will be executed - = 0: no meaning   Bit 3:  - = 1: FREEZE will be executed - = 0: no meaning   Bit 4:  - = 1: UNSYNC will be executed - = 0: no meaning   Bit 5:  - = 1: SYNC will be executed - = 0: no meaning   Bit 6: reserved (value 0)  Bit 7: reserved (value 0)    Possible values:  - with exactly one ID per job:   - B#16#04 (UNFREEZE)   - B#16#08 (FREEZE)   - B#16#10 (UNSYNC)   - B#16#20 (SYNC) - with more than one ID per job:   - B#16#14 (UNSYNC, UNFREEZE)   - B#16#18 (UNSYNC, FREEZE)   - B#16#24 (SYNC, UNFREEZE)   - B#16#28 (SYNC, FREEZE) |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code.  Make sure that you evaluate RET_VAL each time the block has been executed. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY=1:  The SYNC/FREEZE job is not yet complete. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### Parameter RET_VAL

> **Note**
>
> If you access DPV1 slaves, error information of these slaves can be forwarded from the DP master to the instruction. For a description of this error information, refer to STATUS[3], [STATUS](#parameter-status-s7-1200-s7-1500) parameter.

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job completed without error. |
| 7000 | First call with REQ= 0: The job specified with LADDR , GROUP and MODE is not active; BUSY has the value "0". |
| 7001 | First call with REQ= 1. The job specified with LADDR , GROUP and MODE was triggered; BUSY has the value "1". |
| 7002 | Intermediate call (REQ irrelevant). The activated SYNC/FREEZE job is still running; BUSY has  the value 1. |
| 8090 | The module selected with LADDR is not a DP master. |
| 8093 | This instruction is not permitted for the module selected with LADDR (configuration or version of the DP master). |
| 8094 | GROUP parameter is incorrect |
| 8095 | MODE parameter is incorrect |
| 80A4 | Communication on PROFIBUS disrupted. |
| 80B0 | The group selected with GROUP is not configured. |
| 80B1 | The group selected with GROUP is not assigned to this CPU. |
| 80B2 | The SYNC job specified with MODE is not permitted on the group selected  with GROUP. |
| 80B3 | The FREEZE job specified with MODE is not permitted on the group selected  with GROUP . |
| 80C2 | Temporary shortage of resources on the DP master: The DP master is  currently processing the maximum number of jobs for a CPU. |
| 80C3 | This SYNC/UNSYNC job cannot be activated at present because only one  SYNC/UNSYNC job can be triggered at a time. Check your user  program. |
| 80C4 | This FREEZE/UNFREEZE job cannot be activated at present because only one  FREEZE/UNFREEZE job can be triggered at a time. Check your user  program. |
| 80C5 | Short circuit directly at DP interface |
| 80C6 | Job aborted due to I/O disconnection by CPU |
| 80C7 | Job aborted due to warm or cold restart on the DP master |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

##### DPNRM_DG: Read diagnostics data from a DP slave (S7-1200, S7-1500)

###### Description

You use the "DPNRM_DG" instruction to read the current diagnostic data of a DP slave in the form specified in EN 50 170 Volume 2, PROFIBUS.

Refer to the following table for the basic structure of the slave diagnostic data and to the manuals of the DP slaves for further information.

| Byte | Meaning |
| --- | --- |
| 0 | Station status 1 |
| 1 | Station status 2 |
| 2 | Station status 3 |
| 3 | Master station number |
| 4 | Vendor ID (high byte) |
| 5 | Vendor ID (low byte) |
| 6 ... | Additional slave-specific diagnostic information |

The data that has been read is entered in the destination area indicated by RECORD following without error data transfer. You start the read process by assigning the value "1" to the REQ input parameter when the "DPNRM_DG" instruction is called.

###### Functional description

The read process is executed asynchronously. It can span several calls. The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

###### Parameters

The following table shows the parameters of the "DPNRM_DG" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Read request |
| LADDR | Input | HW_DPSLAVE | I, Q, M, D, L or constant | Hardware identifier of the DP slave  Note: The identifier must be specified in hexadecimal form. For example, hardware identifier 1022 means: LADDR:=W#16#3FE. |
| RET_VAL | Return | DINT, INT, LREAL, REAL | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. If no error has occurred, the length of  the data actually transferred is entered in RET_VAL . |
| RECORD | Output | VARIANT | I, Q, M, D, L | Destination area for the diagnostic data that were read. Only the data type BYTE is valid. The minimum length of the data record to be read or the destination area is 6. The maximum length of the data record to be read is 240. For standard  slaves, which have a diagnostic data length of more than 240 bytes up to a  maximum of 244 bytes, the first 240 bytes are transferred to the destination area. Then, the corresponding overflow bit is set in the data. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1:  The reading process is not yet complete. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

You can find information on data type conversion in the different programming languages under "[Overview of data type conversions](Data%20type%20conversion%20for%20S7-300%2C%20S7-400%20%28S7-300%2C%20S7-400%29.md#overview-of-data-type-conversions-s7-300-s7-400)".

###### Parameter RECORD

The CPU evaluates the actual length of the read diagnostic data:

If the length specified for RECORD

- is less than the number of data bytes supplied, the data is discarded. The corresponding error code is entered in RET_VAL.
- is greater than or equal to the number of data bytes supplied, the data is accepted in the destination area and the actual length is entered in RET_VAL as a positive value.

  > **Note**
  >
  > You must ensure that the actual parameters of RECORD correspond in all calls belonging to a job.
  >
  > A job is uniquely identified by the LADDR input parameter.

###### Standard slaves with more than 240 bytes of diagnostic data

With standard slaves on which the number of standard diagnostic data is between 241 and 244 bytes, note the following points:

If the length specified for RECORD

- is less than 240 bytes, the data is discarded and the corresponding error code is entered in RET_VAL.
- is greater than or equal to 240 bytes, the first 240 bytes of the standard diagnostic data is transferred to the destination area and the overflow bit is set in the data.

###### Parameter RET_VAL

- If an error occurred while the function was being executed, the return value contains an error code.
- If no errors have occurred during data transfer, RET_VAL contains the length of the data read in bytes as a positive number.

  > **Note**
  >
  > The amount of data read in a DP slave depends on its diagnostics status.

For the evaluation of the error information of the RET_VAL parameter, refer to the following table.

| Error code  (W#16#...) | Explanation | Restriction |
| --- | --- | --- |
| 7000 | First call with REQ = 0: No data transfer active; BUSY has the value "0". | - |
| 7001 | First call with REQ = 1: Data transfer triggered; BUSY has the value "1". | Distributed I/O |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". | Distributed I/O |
| 8090 | Address specified at parameter LADDR is invalid. | - |
| 8093 | This instruction is not permitted for the module selected by means of LADDR and IOID. | - |
| 80A2 | - DP protocol error at layer 2 (for example, slave failure or bus problems) - For ET 200S, data record cannot be read in DPV0 mode. | Distributed I/O |
| 80A3 | DP protocol error with user interface/user | Distributed I/O |
| 80A4 | Communication on PROFIBUS disrupted. | Distributed I/O |
| 80B0 | - Instruction not possible for module type. - The module does not recognize the data record. - Data record number 241 not permitted. - With "[WR_REC](#wrrec-write-data-record-s7-1200-s7-1500-1)", data records 0 and 1 are not  permitted. | - |
| 80B1 | The length specified in parameter RECORD is incorrect. | specified length &lt; data record length |
| 80B2 | The configured slot is  not occupied. | - |
| 80B3 | Actual module type  does not match  specified module type | - |
| 80C0 | There are no diagnostic data available. | - |
| 80C1 | The data of the previous write job on the module for the same data record has not yet been processed by the module. | - |
| 80C2 | The module is currently processing the maximum possible  number of jobs for a CPU. | - |
| 80C3 | The required resources (memory, etc.) are currently  occupied. | - |
| 80C4 | Internal temporary error. Job could not be executed.  Repeat the job. If this error occurs often, check your installation for sources of electrical interference. | - |
| 80C5 | Distributed I/O not available. | Distributed I/O |
| 80C6 | Data record transfer stopped due to priority class abort (restart or background) | Distributed I/O |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) | - |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Overview of data type conversions (S7-300, S7-400)](Data%20type%20conversion%20for%20S7-300%2C%20S7-400%20%28S7-300%2C%20S7-400%29.md#overview-of-data-type-conversions-s7-300-s7-400)

##### DP_TOPOL: Determine topology for DP master system (S7-1500)

###### Description

You use the instruction to trigger the topology determination for a selected DP master system. Calling the instruction will address all diagnostics repeaters on a DP master system.

> **Note**
>
> The topology can only be determined for one DP master system at a time.

Topology determination is the prerequisite for the detailed display of the error location if line errors occur. After configuration and after every change to the physical configuration of a DP master system, you must repeat the topology determination with "DP_TOPOL".

Changes to the physical configuration are:

- Changes in line lengths
- Adding or removing stations or components with repeater function
- Changing station addresses

If an error is reported by a diagnostics repeater, "DP_TOPOL" writes the DPR and DPRI outputs for the duration of one "DP_TOPOL pass. If errors are reported by multiple diagnostics repeaters of the selected DP master system, "DP_TOPOL" writes information on the first error-reporting diagnostics repeater to DPR and DPRI . You can read out the entire diagnostic information on the programming device or using the "[DPNRM_DG](#dpnrm_dg-read-diagnostics-data-from-a-dp-slave-s7-1200-s7-1500)" instruction. If no diagnostics repeater reports an error, the DPR and DPRI outputs have the value "0".

If you want to repeat a topology determination after an error occurs, you must first reset "DP_TOPOL". This is done by calling "DP_TOPOL" with REQ=0 and R=1.

###### Functional description

"DP_TOPOL" is an asynchronous instruction. Processing takes place across several calls. You start determining the bus topology by calling "DP_TOPOL" with REQ=1 . If you want to cancel the process, call "DP_TOPOL" with R=1 .

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

> **Note**
>
> Determining the topology may take several minutes.

###### Identification of a job

The input parameter DP_ID uniquely specifies a job.

If you call "DP_TOPOL" again before the topology is discovered, the manner in which the instruction reacts depends on whether the new call involves the same job: If the DP_ID parameter matches a job that has not yet been completed, then the call is interpreted as a follow-up call. The value W#16#7002 is entered in RET_VAL. On the other hand, if another job is involved, the CPU rejects it.

###### Parameters

The following table shows the parameters of the "DP_TOPOL" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ=1: Trigger topology determination |
| R | Input | BOOL | I, Q, M, D, L or constant | R=1: Cancel topology determination |
| DP_ID | Input | HW_IOSYSTEM | I, Q, M, D, L or constant | DP master system ID of those master systems for which the topology will be determined |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY=1: Topology determination is not yet complete. |
| DPR | Output | BYTE | I, Q, M, D, L | PROFIBUS address of the diagnostics repeater reporting the error. |
| DPRI | Output | BYTE | I, Q, M, D, L | Measuring segment diagnostics repeater reporting the error:  - Bit 0 = 1: Temporary faults on segment DP2 - Bit 1 = 1: Permanent faults on segment DP2 - Bit 4 = 1: Temporary faults on segment DP3 - Bit 5 = 1: Permanent faults on segment DP3 |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### Parameter RET_VAL

The "real" error information (error codes W#16#8xyz) can be divided into two classes:

- Temporary errors (error codes W#16#80A2 to 80A4, 80C3, 80C5):

  It is possible that this type of error is eliminated without user action. It is advisable to call "DP_TOPOL" again (multiple calls, if necessary).

  Example of a temporary error: Resources required are currently in use (W#16#80C3).
- Permanent errors (error codes W#16#8082, 80B0, 80B2):

  With this error type, you must resolve the error. A new call of "DP_TOPOL" is required once you have eliminated the error. Example of a permanent error: The DP master/CPU does not support this service. (W#16#80B0).

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job completed without error. |
| 7000 | First call with REQ=0. Topology determination is not triggered. BUSY has the value "0". |
| 7001 | First call with REQ=1. The request to execute topology determination was sent. BUSY has the value "1". |
| 7002 | Intermediate call (REQ  irrelevant): Topology determination is not yet complete. BUSY has the value "1". |
| 7010 | You have attempted to cancel topology determination. But there is no running job with the specified DP_ID. BUSY has the value "0". |
| 7011 | First call with R=1. The cancellation of the topology determination was triggered. BUSY has the value "1". |
| 7012 | Intermediate call: The cancellation of the topology determination is not yet complete. BUSY has the value "1". |
| 7013 | Final call: The topology determination was cancelled. BUSY has the value "0". |
| 8082 | No DP master system is configured with the specified DP_ID. |
| 80A2 | Error during topology determination; for more detailed information, refer to output parameters DPR and DPRI. |
| 80A3 | Error during topology determination: Monitoring time has elapsed (timeout). |
| 80A4 | Communication on PROFIBUS disrupted. |
| 80B0 | The DP master/CPU does not support this service. |
| 80B2 | Error during topology determination: No diagnostics repeater was found at the selected DP master system. |
| 80C3 | Resources required are currently in use. Possible cause: You have initiated a second topology determination (only one topology determination is permitted at one time). |
| 80C5 | The DP master system is currently not available. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### ASi (S7-1500)

This section contains information on the following topics:

- [ASI_CTRL: Control AS-i master behavior (S7-1500)](#asi_ctrl-control-as-i-master-behavior-s7-1500)

##### ASI_CTRL: Control AS-i master behavior (S7-1500)

This section contains information on the following topics:

- [Description of ASI_CTRL (S7-1500)](#description-of-asi_ctrl-s7-1500)
- [ASi commands (S7-1500)](#asi-commands-s7-1500)

###### Description of ASI_CTRL (S7-1500)

###### Description

Using the instruction "ASI_CTRL", the behavior of the AS-i master is controlled from the user program of the PLC. The instruction processes the command protocol automatically. It also enables parameter assignment on SIMATIC AS-i masters and reading out information data. The functions and operation of the command interface are detailed in the manual for the AS-i master.

Both centrally inserted AS-i masters and distributed AS-i masters via PROFIBUS DP are supported. Combinations with PROFINET IO (e.g. IE/PB Link PN IO) are also possible.

The schematic diagram below shows the functions of the "ASI_CTRL" instruction:

![Description](images/45096790923_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Start of processing at the REQ parameter. |
| ② | The program sends the required command to the AS-i master via the instruction "RDREC". |
| ③ | The AS-i master processes the command. |
| ④ | The current status of the AS-i master is stored in the input area of the binary data (logical start address). |
| ⑤ | The instruction "ASI_CTRL" cyclically queries and evaluates the 4 status bits. |
| ⑥ | Once command processing is complete, the command job is completed with "RDREC". Depending on the command, the data field of "RDREC" may contain the response data for the command or additional status information. |

###### Dependencies between instruction versions

Version V1.3 of instruction "ASI_CTRL" requires version V1.1 of instruction "WRREC".

Version V1.2 of instruction "ASI_CTRL" requires version V1.1 of instruction "WRREC".

###### Differences in the command call between IE/ AS-i Link and DP/AS-i Links

There are significant differences in how a controller exchanges commands with an AS-i master.

- **IE/AS-i Link** (PROFINET) used the data record interface. The different commands are called with either "Write data record" ("WRREC" instruction) or "Read data record" ("RDREC" instruction) by various data record numbers.
- **DP/AS-i Links** (PROFIBUS) use the command interface. All commands are called by data record number 2 with "Write data record" ("WRREC" instruction) plus "Read data record" ("RDREC" instruction). The type of command is defined by the data content in the write job.

###### Operation of the "ASI_CTRL" instruction

The instruction "ASI_CTRL" is an asynchronous function block. Processing takes place across several calls.

- A job is started with REQ = TRUE.
- The job status is displayed via the BUSY output parameters and the two central bytes of the output parameter STATUS.
- The BUSY parameter is set during job processing. Upon the first call, STATUS is assigned the value 00700100<sub>H</sub>. Upon all subsequent calls for this job, it is assigned the value 00700200<sub>H</sub>. When the job is complete, the result is output at the parameters DONE or ERROR.

  - If no errors have occurred, DONE is set. For jobs with response data from the AS-i master, this data is provided in the specified receive buffer. In such cases, the STATUS parameter also displays the volume of data supplied in bytes. For jobs without response data, the value 00000000<sub>H</sub> is entered in STATUS.
  - If an error occurs during job processing, ERROR is set. The content of the receive buffer is invalid in such a case. An error code is entered in the STATUS parameter for a more detailed description of the error which has occurred.

###### Number of command calls

If you use the instruction "ASI_CTRL" to send commands, you may not simultaneously send other commands to the same AS-i master with "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" or "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)". This also applies to multiple calls of the instruction for the same AS-i master.

The instruction "ASI_CTRL" cannot be run with interruptions. Calls therefore must not be programmed in program priority classes which interrupt each other (for example with calls in OB 1 and in OB 35).

###### Parameters

The following table shows the parameters of the "ASI_CTRL" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L, constant | REQ = TRUE starts a new job unless a job is already in progress. No edge evaluation takes place. |
| LADDR | Input | HW_IO | I, Q, M, D, L, constant | Hardware identifier of the AS-i master.   You can obtain the address from the module properties. |
| SD | Input | VARIANT | I, Q, M, D, L | Send buffer  The parameter refers to a memory area in which the command is to be specified (see "[ASi commands](#asi-commands-s7-1500)"). |
| RD | Input | VARIANT | I, Q, M, D, L | Receive buffer  This buffer is only relevant for commands which deliver answer data. The parameter refers to a memory area in which a command response is stored (see "[ASi commands](#asi-commands-s7-1500)"). |
| DONE | Output | BOOL | I, Q, M, D, L | DONE = TRUE: Job completed without errors. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = TRUE: Job in process. |
| ERROR | Output | BOOL | I, Q, M, D, L | ERROR = TRUE: Job aborted with error. |
| STATUS | Output | DWORD | I, Q, M, D, L | Job status / error code  See the "STATUS parameter" description. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **LADDR, SD and RD parameters**
>
> The parameters LADDR, SD and RD must not be changed in any block cycle when a job is in progress: they must remain constant.

###### Parameter STATUS

The following table shows the possible STATUS displays dependent upon DONE and ERROR.

| DONE | BUSY | ERROR | STATUS | Meaning |
| --- | --- | --- | --- | --- |
| 0 | 0 | 0 | 00700000<sub>H</sub> | First call with REQ = FALSE; no active job. |
| 0 | 1 | 0 | 00700100<sub>H</sub> | First call with REQ = TRUE; job has started. |
| 0 | 1 | 0 | 00700200<sub>H</sub> | Subsequent call (REQ irrelevant); job is still in progress. |
| 1 | 0 | 0 | 00000000<sub>H</sub> | Job completed without errors. No response data. |
| 1 | 0 | 0 | 0000xx00<sub>H</sub> | Job completed without errors. Number of xx bytes of response data. |
| 0 | 0 | 1 | C0818400<sub>H</sub> | Data type of formal operand RD invalid. |
| 0 | 0 | 1 | C0818500<sub>H</sub> | Error in communication with AS-i master (incorrect address configured at the LADDR parameter). |
| 0 | 0 | 1 | C0838100<sub>H</sub> | Incorrect AS-i slave address. |
| 0 | 0 | 1 | C0838200<sub>H</sub> | AS-i slave is not enabled (not in LAS). |
| 0 | 0 | 1 | C0838300<sub>H</sub> | Error at the AS interface (the SD parameter may have been set too small). |
| 0 | 0 | 1 | C0838400<sub>H</sub> | The command is not valid with the current AS-i master status. |
| 0 | 0 | 1 | C0838500<sub>H</sub> | There is an AS-i slave with the address "0". |
| 0 | 0 | 1 | C0838600<sub>H</sub> | The AS-i slave has invalid configuration data (I/O or ID codes). |
| 0 | 0 | 1 | C083A100<sub>H</sub> | The AS-i slave addressed has not been found at the AS interface. |
| 0 | 0 | 1 | C083A200<sub>H</sub> | There is an AS-i slave with the address "0". |
| 0 | 0 | 1 | C083A300<sub>H</sub> | There is already an AS-i slave with the new address at the AS interface. |
| 0 | 0 | 1 | C083A400<sub>H</sub> | The AS-i slave address cannot be deleted. |
| 0 | 0 | 1 | C083A500<sub>H</sub> | The AS-i slave address cannot be set. |
| 0 | 0 | 1 | C083A600<sub>H</sub> | The AS-i slave address cannot be permanently saved. |
| 0 | 0 | 1 | C083A700<sub>H</sub> | Error during reading of the extended ID1 code. |
| 0 | 0 | 1 | C083A800<sub>H</sub> | The target address is not plausible (e.g. a B slave address has been used for a standard slave). |
| 0 | 0 | 1 | C083B100<sub>H</sub> | A length error has occurred during string transfer. |
| 0 | 0 | 1 | C083B200<sub>H</sub> | A protocol error has occurred during string transfer. |
| 0 | 0 | 1 | C083F800<sub>H</sub> | Unknown job number or job parameter. |
| 0 | 0 | 1 | C083F900<sub>H</sub> | The AS-i master has detected an EEPROM error. |

---

**See also**

[RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)
  
[WRREC: Write data record (S7-1200, S7-1500)](#wrrec-write-data-record-s7-1200-s7-1500-1)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

###### ASi commands (S7-1500)

###### Description

The command interface allows the controller and AS-i master to exchange parameter assignment and information data.

These commands

- provide the complete functionality of the M4 master profile of the AS-i master specifications.
- enable the AS-i master to be completely configured from the controller.

  > **Note**
  >
  > **AS-i commands supported**
  >
  > Please see the manual of the relevant AS-i master for the AS-i commands supported and a detailed description.

###### General structure of the send buffer

The general structure of the send buffer for commands and job data is set out in the table below. The area for the command number must always be filled. The number of bytes for the job data can be found in the description of the command (see AS-i master documentation). In this case, "q" refers to the start address of the send buffer.

| Byte | Bit 7 | Bit 6 | Bit 5 | Bit 4 | Bit 3 | Bit 2 | Bit 1 | Bit 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Meaning |  |  |  |  |  |  |  |  |
| q + 0 | Command number |  |  |  |  |  |  |  |
| q + 1 | Job data |  |  |  |  |  |  |  |
| q + 2 | Job data |  |  |  |  |  |  |  |
| q + ... | Job data |  |  |  |  |  |  |  |

###### General structure of the receive buffer

The general structure of the receive buffer for the command response data is set out in the table below. The number of bytes for the response data depends on the command. Some commands do not return response data, and therefore only require the definition of a virtual receive buffer which is not filled with data. In this case, "n" refers to the start address of the receive buffer.

| Byte | Bit 7 | Bit 6 | Bit 5 | Bit 4 | Bit 3 | Bit 2 | Bit 1 | Bit 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Meaning |  |  |  |  |  |  |  |  |
| n + 0 | Response data |  |  |  |  |  |  |  |
| n + 1 | Response data |  |  |  |  |  |  |  |
| n + 2 | Response data |  |  |  |  |  |  |  |
| n + ... | Response data |  |  |  |  |  |  |  |

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Memory areas can be overwritten**  If the receive buffer of the "ASI_CTRL" instruction is too short, neighboring memory areas may be overwritten. The length specified in the ANY pointer of the RD parameter when the instruction "ASI_CTRL" is called is irrelevant. The required length for the receive buffer can be found in the description of the command.  The following applies for command numbers 39<sub>H</sub>, 41<sub>H</sub>, 42<sub>H</sub>, 43<sub>H</sub> and 44<sub>H</sub>:  The receive buffer must be 221 bytes long (bytes 0 to 220), even if the command returns less data. Depending on the command, the highest bytes in the receive buffer may be overwritten with zero values by the AS-i master. |  |

###### AS-i commands

A selection of possible AS-i commands is set out in the table below.

| Name | Parameter | Return | Coding |
| --- | --- | --- | --- |
| Set_permanent_parameter  (Set_Permanent_Parameter) | Slave address, parameter | – | 00 <sub>H</sub> |
| Get_permanent_parameter  (Get_Permanent_Parameter) | Slave address | Parameter | 01 <sub>H</sub> |
| Write_parameter  (Write_Parameter) | Slave address, parameter | Parameter echo | 02 <sub>H</sub> |
| Read_parameter  (Read_Parameter) | Slave address | Parameter value | 03 <sub>H</sub> |
| Store_actual_parameters  (Store_Actual_Parameters) | – | – | 04 H |
| Set_configuration_data | Slave address, configuration | – | 25 H |
| Get_configuration_data | Slave address | Set configuration data | 26 H |
| Store_actual_configuration  (Store_Actual_Configuration) | – | – | 07 <sub>H</sub> |
| Get_actual_configuration | Slave address | Actual configuration data | 28 <sub>H</sub> |
| Configure_LPS | LPS | – | 29 <sub>H</sub> |
| Set_offline_mode | Mode | – | 0A<sub>H</sub> |
| Select_auto-program | Mode | – | 0B <sub>H</sub> |
| Set_mode | Mode | – | 0C <sub>H</sub> |
| Change_AS–iSlave_address  (Change_AS–iSlave_Address) | Address1, Address2 | – | 0D <sub>H</sub> |
| Get_AS-iSlave_status | Slave address | Error record of the AS-i slave | 0F <sub>H</sub> |
| Read_lists_and_flags | – | LDS, LAS, LPS, flags | 30 <sub>H</sub> |
| Get_overall_configuration | – | Actual configuration data, current parameters, LAS, flags | 39 <sub>H</sub> |
| Set_overall_configuration | Overall configuration | – | 3A <sub>H</sub> |
| Write_parameter_list | Parameter list | – | 3C <sub>H</sub> |
| Read_parameter_echo_list | – | Parameter echo list | 33 <sub>H</sub> |
| Write_CTT2_request | Slave address  CTT2 string | CTT2 string | 44 <sub>H</sub> |
| Read_version_identifier | – | Version string | 14 <sub>H</sub> |
| Read_AS-i_slave | Slave address | ID code | 17 <sub>H</sub> |
| Read_AS-i_slave_extended_ID1 | Slave address | Extended ID1 code | 37 <sub>H</sub> |
| Write_AS-iSlave_extended_ID1 | Extended ID1 code | – | 3F <sub>H</sub> |
| Read_AS-iSlave_extended_ID2 | Slave address | Extended ID2 code | 38 <sub>H</sub> |
| Read_AS-iSlave_IO | Slave address | I/O configuration | 18 <sub>H</sub> |
| Read_I/O_error_list | – | LPF | 3E <sub>H</sub> |
| Write_AS–i-slave_parameter_string | Slave address, parameter string | – | 40 <sub>H</sub> |
| Read_AS–iSlave_parameter_string | Slave address | Parameter string | 41 <sub>H</sub> |
| Read_AS-iSlave_ID_string | Slave address | ID string | 42 <sub>H</sub> |
| Read_AS-iSlave_diagnostic_string | Slave address | Diagnostic string | 43 <sub>H</sub> |
| Read_AS-i_line_error_counter | – | – | 4A <sub>H</sub> |
| Read_and_clear_AS-i_line_error_counter | – | – | 4B <sub>H</sub> |
| Read_AS-iSlave_error_counter | Slave address | – | 4C <sub>H</sub> |
| Read_and_clear_AS-iSlave_error_counter | Slave address | – | 4D <sub>H</sub> |
| Additional command for DP/ AS-i F-Link: |  |  |  |
| AS–i_status/diag_of_F_slaves | – | Status/diagnostics of all AS-i safe slaves | 51 <sub>H</sub> |

> **Note**
>
> **Re-initializing the AS-i master command interface**
>
> Another command which is not mentioned in the table is command 77 <sub>H</sub>. This call serves to re-initialize the command interface of the AS-i master. Any command which the AS-i master specified is currently processing will be terminated.
>
> As of version V2.1.20 of DP/AS-i LINK Advanced, command 0E <sub>H</sub> is also available. This call is used to release or block the ground fault monitoring function for a line.

## PROFIenergy (S7-1200, S7-1500)

This section contains information on the following topics:

- [Description of PROFIenergy (S7-1200, S7-1500)](#description-of-profienergy-s7-1200-s7-1500)
- [IO controller (S7-1200, S7-1500)](#io-controller-s7-1200-s7-1500)
- [iDevice / iSlave (S7-1200, S7-1500)](#idevice-islave-s7-1200-s7-1500-1)

### Description of PROFIenergy (S7-1200, S7-1500)

#### PROFIenergy

PROFIenergy is a manufacturer- and device-neutral profile for energy management with PROFINET. To reduce electricity consumption during breaks in production and unplanned interruptions, it is possible to shut down equipment in a coordinated and centralized manner using PROFIenergy.

![PROFIenergy](images/42836536203_DV_resource.Stream@PNG-en-US.png)

The PROFINET devices/power modules are switched off via special commands in the user program of the PROFINET IO controller. No additional hardware is required. The PROFINET devices interpret the PROFIenergy commands directly.

#### PROFIenergy controller (PE controller)

The PE controller is a PLC that activates or deactivates the idle state of lower-level devices. Specific production components or complete production lines are deactivated and reactivated via the user program. Commands (e.g. "Start_Pause" and "End_Pause") are sent to the lower-level device using corresponding instructions (function blocks). The commands are sent via the PROFINET communication protocol.

#### PROFIenergy entity (PE entity)

The PE entity receives the PROFIenergy commands of the PE controller and executes these accordingly (for example, by returning a measured value or activating an energy saving mode). Implementation of the PE entity in a PROFIenergy-capable device is device- and manufacturer-specific.

The PE entity can, for example, be executed:

- Within the proxy of a submodule: The PE commands are valid for the addressed submodule and any existing lower-level submodules.
- Within the proxy of a module: The PE commands are valid for different submodules within the module.

  ![PROFIenergy entity (PE entity)](images/44776485003_DV_resource.Stream@PNG-en-US.png)
- For networked submodules without a proxy function: The PE commands in this case are only valid for the respective submodule.

#### PROFIenergy instructions

- Instructions for IO controller

  - The "[PE_START_END](#pe_start_end-start-and-exit-energy-saving-mode-s7-1200-s7-1500)" instruction represents the simplest way to activate or deactivate the idle state of the PROFINET devices (PROFIenergy commands "Start_Pause" and "End_Pause"). This is done using a positive and negative signal edge in the instruction.
  - The "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" instruction allows you to transmit all PROFIenergy commands, including "Start_Pause" and "End_Pause". With other commands, you can query the current status of the PROFINET devices or the behavior during breaks, for example.
  - The instruction "[PE_DS3_Write_ET200S](#pe_ds3_write_et200s-set-power-module-switching-behavior-s7-1200-s7-1500)" is used to define the switching characteristic of up to 8 slots of ET 200S. The instruction is not a PROFIenergy instruction; however, it supplements the PROFIenergy functions for an ET 200S.
- Instruction for iDevices

  The "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction allows you to implement PROFIenergy on iDevices as well. The instruction receives PROFIenergy commands on the iDevice and forwards these to the user program for processing. After processing the command, the user program calls the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction again in order to send the acknowledgement to the IO controller. For these replies, each command offers you a corresponding auxiliary block that supplies the response data to the instruction "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)".

#### PROFIenergy commands (PE commands)

The PE controller transmits PE commands to the PE entity. The PE command can be either a control command to switch a PE entity to the energy-saving mode, or a command to read a status or measured value:

- PI commands for control

  PROFIenergy supports two control commands that can be executed using either the "[PE_Start_End](#pe_start_end-start-and-exit-energy-saving-mode-s7-1200-s7-1500)" instruction or the "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" instruction:

  - Start_Pause: Starting a suitable energy-saving mode (PE Energy-saving mode)
  - End_Pause: Exiting the energy-saving mode (switch to PE_ready_to_operate mode)
- PI commands for reading a status or measured value

  Certain condition information can be read by the control system using the following status commands with the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)":

  - PE_Identify: Reading the list of PE commands supported by the PE entity.
  - PEM_Status: Reading the currently active mode of a PE entity (e.g. PE_ready_to_operate).
  - Query_Modes: Output of an overview of all supported energy-saving modes, including the time and energy information
  - Query_Measurement: Output of the measured values of a PE entity

#### Example applications

Examples for use of PROFIenergy instructions can be found in the Industry Online Support in the entry "[PROFIenergy - Saving Energy with SIMATIC S7](http://support.automation.siemens.com/WW/view/en/41986454)".

---

**See also**

[Service and Support](http://support.automation.siemens.com/)

### IO controller (S7-1200, S7-1500)

This section contains information on the following topics:

- [PE_START_END: Start and exit energy-saving mode (S7-1200, S7-1500)](#pe_start_end-start-and-exit-energy-saving-mode-s7-1200-s7-1500)
- [PE_CMD: Start and exit energy-saving mode / Read out status information (S7-1200, S7-1500)](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)
- [PE_DS3_Write_ET200S: Set power module switching behavior (S7-1200, S7-1500)](#pe_ds3_write_et200s-set-power-module-switching-behavior-s7-1200-s7-1500)
- [PE_WOL: Starting and stopping energy-saving mode via WakeOnLan (S7-1200, S7-1500)](#pe_wol-starting-and-stopping-energy-saving-mode-via-wakeonlan-s7-1200-s7-1500)
- [PROFIenergy commands (S7-1200, S7-1500)](#profienergy-commands-s7-1200-s7-1500)

#### PE_START_END: Start and exit energy-saving mode (S7-1200, S7-1500)

##### Description

The instruction "PE_START_END" is used to start and exit the energy-saving mode of a specified PE entity (e.g. ET 200S).

The instruction "PE_START_END" is used in the PE controller, preferably when only field devices from which energy data does not need to be read out are connected to the corresponding PE devices. Alternatively, the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" can be used to read energy data.

The energy-saving modes are configured in the user program of the PE controller. On completion of the "PE_START_END" instruction, the PE entity reports its current energy-saving mode and outputs this data at parameter PE_MODE_ID.

##### Write and read jobs of the "PE_START_END" instruction.

The instruction "PE_START_END" sends a PROFIenergy command internally as a write job to the PE entity using "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)". "PE_START_END" then waits for acknowledgment from the PE entity. The acknowledgment data record is read with the instruction "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" every 100 milliseconds. Until acknowledgment is received from the PE entity, the function repeats the read job for 10 seconds at intervals of 100 milliseconds. The response data of the PE entity is also read with the instruction "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)".

Below is a flowchart of the write and read jobs:

![Write and read jobs of the "PE_START_END" instruction.](images/42851540875_DV_resource.Stream@PNG-en-US.png)

##### Parameter

The following table shows the parameters of the "PE_START_END" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| START | Input | BOOL | I, Q, M, D, L or constant | Transmitting the PE command "Start_Pause" to the PE entity with the address set at parameter ID. |
| END | Input | BOOL | I, Q, M, D, L or constant | Transmitting the PE command "End_Pause" to the PE entity with the address set at parameter ID. |
| ID | Input | HW_ SUBMODULE | I, Q, M, D, L or constant | Address of the PE entity  Use the hardware ID of the head module for a PROFINET IO device. Refer to the system constants of the assigned IO controller for the hardware ID. The name of the head module is composed of the name of the IO device and the suffix [Head] (example: "IO_Device_1[Head]").  If the PE entity is an I-device, use the hardware identifier of a transfer area instead. |
| PAUSE_TIME | Input | TIME | I, Q, M, D, L, P or constant | Planned pause duration.  - Range:   T#1MS to T#24D20H31M23S647MS - Start value:   T#0MS |
| VALID | Output | BOOL | I, Q, M, D, L | PE command successfully sent. |
| BUSY | Output | BOOL | I, Q, M, D, L | PE command still being processed. |
| ERROR | Output | BOOL | I, Q, M, D, L | Error occurred during processing. The error message is output at the STATUS parameter. |
| STATUS | Output | DWORD | I, Q, M, D, L, P | Block status / error number (see "STATUS parameter") |
| PE_MODE_ID | Output | BYTE | I, Q, M, D, L, P | Identification number of energy-saving mode (energy-saving level for the duration of the pause). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter PAUSE_TIME

The parameter PAUSE_TIME is used to set the default duration of the energy-saving period at the PE entity. The PE entity checks whether the pause period is of sufficient length and whether it can be implemented. The minimum pause duration (Time_min_Pause) must be greater than the sum of the times the device needs to switch to energy-saving mode (Time_to_Pause) and to switch back to operating mode (Time_to_Operate).

![Parameter PAUSE_TIME](images/42960257419_DV_resource.Stream@PNG-de-DE.PNG)

ET 200S checks whether the scheduled pause duration is greater than or equal to the minimum pause duration (PM-E_Pause_Min) saved on the ET 200S. This is fixed at 10 seconds. If a shorter pause is used, the power modules (PM-E) of the ET 200S will remain on.

The module does not switch back on automatically at the end of the pause; it remains in OFF mode until the "END" command is sent. This prevents uncoordinated switch-on, which can cause undesired peak loads.

##### Parameter STATUS

Error information is output at the STATUS output parameter. If it is interpreted as ARRAY[1...4] of BYTE, the error information has the following structure:

| Field element | Name | Meaning |
| --- | --- | --- |
| STATUS[1] | Function_Num | Cause of the error  - B#16#**00**: No error - B#16#**DE**: Error while reading the data record - B#16#**DF**: Error while writing the data record - B#16#**C0**: Error message caused by the instruction or the communication instructions "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" and "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)" used internally. |
| STATUS[2] | Error_Decode | Location of the error ID  - **80**: DPV1 error as defined in IEC 61158-6 or application-specific - **FE**: DP/PNIO profiles - PROFIenergy-specific error |
| STATUS[3] | Error_Code_1 | Error ID  - When Error_Decode = **80**:   - **80**: Simultaneous positive edge at the input parameters START and END.   - **81**: Length conflict at the CMD_PARAM and CMD_PARAM_LEN parameters.   - **82-8F**: Other error messages (reserved) - When Error_Decode = **FE**:   - **01**: "Service Request ID" invalid   - **02**: Incorrect "Request_Reference"   - **03**: "Modifier" invalid   - **04**: "Data Structure Identifier RQ" invalid   - **05**: "Data Structure Identifier RS" invalid   - **06**: "PE energy-saving modes" are not supported   - **07**: "Response" is too long (maximum transmissible length exceeded)   - **08**: "Count" invalid   - **50**: No suitable "energy mode" is available.   - **51**: Time value specified is not supported.   - **52**: "PE_Mode_ID" invalid   - **53**: No switch to "PE energy-saving mode"     because the device is in operation   - **54**: Function not available at this time. Wrong device     configured or incorrect setup.   - **55** to **FF**: Reserved |
| STATUS[4] | Error_Code_2 | Manufacturer-specific extension of the error ID |

> **Note**
>
> **Error messages of the instructions RDREC and WRREC**
>
> The instruction "PE_START_END" uses the instructions "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)" and "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" for communication. Error messages for these instructions are output in the field elements STATUS[1] to STATUS[4].
>
> Please see the description of the corresponding [STATUS](#parameter-status-s7-1200-s7-1500) parameter for an explanation of the error codes of the "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)" and "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" instructions.

---

**See also**

[Description of PROFIenergy (S7-1200, S7-1500)](#description-of-profienergy-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### PE_CMD: Start and exit energy-saving mode / Read out status information (S7-1200, S7-1500)

##### Description

The instruction "PE_CMD" is used in the PE controller to start or terminate a pause in the energy-saving mode in the PE entity. Additional information and energy measurements are also read out from a PE entity using "PE_CMD".

The instruction is best used with PE controllers with assigned PE devices to which field devices are connected from which energy measurements are to be read out. If this is not the case, the instruction "[PE_START_END](#pe_start_end-start-and-exit-energy-saving-mode-s7-1200-s7-1500)" can also be used to start and end the pauses.

##### Transfer of the PROFIenergy commands (PE commands)

The instruction "PE_CMD" transfers a PROFIenergy command to a PE entity.

The instruction can also be used if additional commands are to be added to the PROFIenergy profile in future. The commands which can be used with the current PROFIenergy profile are listed in the description of the CMD and CMD_MODIFIER parameters (see the "CMD and CMD_MODIFIER parameters" table).

- The individual PE commands which are transferred to the PE entity using the instruction are assigned defined "Service_Request_IDs". The Service_Request_IDs 01 to 05 and 16 are assigned at the CMD parameter.
- The two PE commands 04 (Query_Modes) and 16 (Query_Measurement) are defined in more detail with the CMD_MODIFIER parameter.
- Additional values are transferred at the CMD_PARA parameter for individual PE commands (see the description of the individual PE commands). The parameter CMD_PARA_LEN defines the length of the data at the parameter CMD_PARA.

The commands are transferred without plausibility test. The response data of the PE entity is saved to the RESPONSE_DATA data area that is addressed by VARIANT pointer (for information about the response frame contents, refer to the description of the respective PE command).

##### Write and read jobs of the "PE_CMD" instruction.

The instruction "PE_CMD" uses "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)" internally to transmit a PROFIenergy command as a write job to the PE entity. "PE_CMD" then waits for the acknowledgment from the PE entity. The acknowledgment data record is read with the instruction "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" every 100 milliseconds. Until acknowledgment is received from the PE entity, the function repeats the read job for 10 seconds at intervals of 100 milliseconds. The response data of the PE entity is also read with the instruction "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)".

Below is a flowchart of the write and read jobs:

![Write and read jobs of the "PE_CMD" instruction.](images/42851540875_DV_resource.Stream@PNG-en-US.png)

##### Parameter

The following table shows the parameters of the "PE_CMD" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | Starts transferring the PE command upon a positive edge. |
| ID | Input | HW_ SUBMODULE | I, Q, M, D, L or constant | Address of the PE entity  Use the hardware ID of the head module for a PROFINET IO device. Refer to the system constants of the assigned IO controller for the hardware ID. The name of the head module is composed of the name of the IO device and the suffix [Head] (example: "IO_Device_1[Head]").  If the PE entity is an I-device, use the hardware identifier of a transfer area instead. |
| CMD | Input | BYTE | I, Q, M, D, L, P or constant | Service-Request-ID of the PROFIenergy command in accordance with the PROFIenergy profile (see "CMD and CMD_MODIFIER parameters").  Further service request IDs are possible following extensions of the PROFIenergy profile. |
| CMD_MODIFIER | Input | BYTE | I, Q, M, D, L, P or constant | PROFIenergy sub-command  (only when CMD=3 or CMD=16, see "CMD and CMD_MODIFIER parameters")  Further sub-commands are possible following extensions of the PROFIenergy profile. |
| CMD_PARA | Input | VARIANT | I, Q, M, D, L | Parameters for the PE commands:  - Get mode: PE_mode_ID - Get measurement values: List of Measurement_Ids   The complete Service Data Request is entered. |
| CMD_PARA_LEN | Input | INT | I, Q, M, D, L, P or constant | The actual length of the command parameters (&lt;= length defined in CMD_PARA; is verified by the instruction). |
| CMD_DATA_STRUCTURE_IDENTIFIER_RQ | Input | BYTE | I, Q, M, D, L, P or constant | Value of the Data Structure Identifier from the standard  Note: The parameter CMD_DATA_STRUCTURE_IDENTIFIER_RQ exists as of instruction version V2.0. |
| RESPONSE_DATA | InOut | VARIANT | I, Q, M, D, L | PROFIenergy information   May be complete response frame including block header, depending on the command.  Note: If the buffer is too small, only the number of bytes which is specified in the VARIANT pointer will be entered.  Note: You must delete the associated memory area before each call of PE_CMD. |
| VALID | Output | BOOL | I, Q, M, D, L | Command successfully sent. |
| BUSY | Output | BOOL | I, Q, M, D, L | Command still being processed. |
| ERROR | Output | BOOL | I, Q, M, D, L | Error occurred during processing. |
| STATUS | Output | DWORD | I, Q, M, D, L | Block status / error number (see "STATUS parameter"): |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameters CMD and CMD_MODIFIER

| CMD | CMD_ MODIFIER | PROFIenergy command | Description |
| --- | --- | --- | --- |
| 01 | 0 | [Start_Pause](#pi-command-start_pause-s7-1200-s7-1500) | Start energy-saving mode or switch to a different energy-saving mode. |
| 02 | 0 | [End_Pause](#pi-command-end_pause-s7-1200-s7-1500) | End energy-saving mode. |
| 03 | 1 | [Query_Modes - List of energy-saving modes](#pi-command-query_modes---list_energy_saving_modes-s7-1200-s7-1500) | Output the energy-saving modes supported. |
| 2 | [Query_Modes - Get mode](#pi-command-query_modes---get_mode-s7-1200-s7-1500) | Output attributes of the energy-saving mode currently enabled. |  |
| 04 | 0 | [PEM_Status](#pi-command-pem_status-s7-1200-s7-1500) | Query status of energy-saving mode. |
| 05 | 0 | [PE_Identify](#pi-command-pe_identify-s7-1200-s7-1500) | Read out the number and description of PE commands supported. |
| 16 | 1 | [Query_Measurement - Get_Measurement_List](#pi-command-query_measurement---get_measurement_list-s7-1200-s7-1500) | List of measured values supported by the PE entity. |
| 2 | [Query_Measurement - Get_Measurement_Values](#pi-command-query_measurement---get_measurement_values-s7-1200-s7-1500) | Output the measured values of the PE entity. |  |

##### Parameter STATUS

Error information is output at the STATUS output parameter. If it is interpreted as ARRAY[1...4] of BYTE, the error information has the following structure:

| Field element | Name | Meaning |
| --- | --- | --- |
| STATUS[1] | Function_Num | Cause of the error  - B#16#**00**: No error - B#16#**DE**: Error while reading the data record - B#16#**DF**: Error while writing the data record - B#16#**C0**: Error message from the internal communication instructions "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" and "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)". |
| STATUS[2] | Error_Decode | Location of the error ID  - **80**: DPV1 error as defined in IEC 61158-6 or application-specific - **FE**: DP/PNIO profiles - PROFIenergy-specific error |
| STATUS[3] | Error_Code_1 | Error ID  - When Error_Decode = **80**:   - **81**: Length conflict at the CMD_PARA and CMD_PARA_LEN parameters, or the maximum data record length (4095 bytes) was exceeded.   - **82-8F**: Other error messages (reserved) - When Error_Decode = **FE**:   - **01**: "Service Request ID" invalid   - **02**: Incorrect "Request_Reference"   - **03**: "Modifier" invalid   - **04**: "Data Structure Identifier RQ" invalid   - **05**: "Data Structure Identifier RS" invalid   - **06**: "PE energy-saving modes" are not supported   - **07**: "Response" is too long (maximum transmissible length exceeded)   - **08**: "Count" invalid   - **50**: A suitable energy-saving mode (energy mode) is not available.   - **51**: Time value specified is not supported.   - **52**: "PE_Mode_ID" invalid |
| STATUS[4] | Error_Code_2 | Manufacturer-specific extension of the error ID |

> **Note**
>
> **Error messages of the instructions RDREC and WRREC**
>
> The instruction "PE_CMD" uses the instructions "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)" and "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" for communication. Error messages for these instructions are output in the field elements STATUS[1] to STATUS[4].
>
> Please see the description of the corresponding [STATUS](#parameter-status-s7-1200-s7-1500) parameter for an explanation of the error codes of the "[WRREC](#wrrec-write-data-record-s7-1200-s7-1500-1)" and "[RDREC](#rdrec-read-data-record-s7-1200-s7-1500-1)" instructions.

---

**See also**

[Description of PROFIenergy (S7-1200, S7-1500)](#description-of-profienergy-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### PE_DS3_Write_ET200S: Set power module switching behavior (S7-1200, S7-1500)

##### Description

The instruction "PE_DS3_Write_ET200S" sends basic settings for power module switching behavior to the ET 200S. The switching behavior of up to 8 slots in the ET 200S (e.g. for power modules) is defined with the instruction "PE_DS3_Write_ET200S".

> **Note**
>
> This instruction is not part of the PROIenergy profile but instead supplements SIMATIC-specific functions.

##### Parameter

The following table shows the parameters of the "PE_DS3_Write_ET200S" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ENABLE | Input | BOOL | I, Q, M, D, L or constant | A positive edge triggers the transfer of the data record. Transfer the data record again following voltage OFF/ON. |
| ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Address of the ET 200S  Accept the address from the hardware configuration. |
| SLOT_NO_X | Input | INT | I, Q, M, D, L, P or constant | Slot number of switchable power module X. |
| FUNC_X | Input | INT | I, Q, M, D, L, P or constant | Function of the module in this slot. Use the parameter FUNC_X to define the switching behavior of the PM-E (power module of the ET 200S):  - FALSE:   - With "PAUSE_START":     -No effect on PM-E     -PM-E remains on   - With "PAUSE_STOP":     -Switches PM_E back on - TRUE:   - With "PAUSE_START":     -Switches PM_E off   - With "PAUSE_STOP":     -Switches PM-E back on |
| BUSY | Output | BOOL | I, Q, M, D, L | Transfer not yet complete. |
| DONE | Output | BOOL | I, Q, M, D, L | Transfer completed without errors. |
| ERROR | Output | BOOL | I, Q, M, D, L | Transfer completed with error. |
| STATUS | Output | DWORD | I, Q, M, D, L, P | Error number (see STATUS parameter of the instruction "[PE_Start_End](#pe_start_end-start-and-exit-energy-saving-mode-s7-1200-s7-1500)") |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

---

**See also**

[Description of PROFIenergy (S7-1200, S7-1500)](#description-of-profienergy-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### PE_WOL: Starting and stopping energy-saving mode via WakeOnLan (S7-1200, S7-1500)

This section contains information on the following topics:

- [Description PE_WOL (S7-1200, S7-1500)](#description-pe_wol-s7-1200-s7-1500)
- [Parameter COM_RST (S7-1200, S7-1500)](#parameter-com_rst-s7-1200-s7-1500)
- [Parameter START (S7-1200, S7-1500)](#parameter-start-s7-1200-s7-1500)
- [Parameter END (S7-1200, S7-1500)](#parameter-end-s7-1200-s7-1500)
- [PENERGY parameter (S7-1200, S7-1500)](#penergy-parameter-s7-1200-s7-1500)
- [Parameter STATUS (S7-1200, S7-1500)](#parameter-status-s7-1200-s7-1500-1)

##### Description PE_WOL (S7-1200, S7-1500)

###### Description

The "PE_WOL" instruction sends the PROFIenergy commands "Start_Pause" and "End_Pause" to multiple PROFIenergy-enabled devices in the PROFINET I/O systems.

Multiple PE devices can be coordinated via the instruction provided that the PE devices support the "Wake on LAN" function over a UDP connection.

The "PE_WOL" instruction can only be executed on a CPU with and integrated Ethernet interface. This CPU should be able to load blocks with a size of approx. 400 KB. If this CPU is connected via an Ethernet CP, it is not possible to use the block with PROFINET I/O systems.

The instruction "PE_WOL" is executed asynchronously.

The "PE_WOL" instruction only supports devices with a device number lower than 256. Devices with a higher device number are not taken into account.

###### Definition: Wake on LAN

Using Wake on LAN, deactivated devices can be reactivated through the receipt of a special Ethernet packet.

For this procedure to work, the data processing equipment must have a network controller that is capable of receiving such a packet.

This packet (Magic Packet™) has a special format. It contains the MAC address of the network adapter 15 times.

###### Selection of devices

The devices are selected using the user data block at the parameter PENERGY (Type: "PE_PLUS"). The user DB represents the database for processing multiple devices.

Prior to initialization of "PE_WOL", you must store at least the following information in the user DB:

- ID of the PROFINET I/O system
- Data of the connection which is used for "Wake On LAN".
- Port number which is used for "Wake On LAN".
- For each device

  - Pause time (PauseTime)
  - Switching of the device to the PE_SLEEP_MODE (EnableSleep)

You initialize the "PE_WOL" instruction with the COM_RST parameter. The jobs stored in the user DB are processed one after the other after initialization.

The graphic below illustrates how the PE command "Start_Pause" is transmitted to several devices:

![Selection of devices](images/60948921099_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| (1) | Step 1: The bit "CmdStartPause" of the devices to be shut down is set to "1" by the user. |
| (2) | Step 2: The diagnostic addresses of the devices to be shut down (CmdStartPause = "1") are linked to the queue. |
| (3) | Step 3: The bit "CmdStartPause" is reset automatically once the jobs have been linked. |
| (4) | Step 4: The instruction "PE_WOL" processes the jobs as soon as they are linked. |

A PROFIenergy command "CmdStartPause" or "CmdEndPause" can be sent for all recognized devices in the PROFINET IO system via the START and END parameters.

The status of the job processing as well as possible errors during processing are output by the STATUS parameter.

###### Operation of the instruction using the user DB

The instruction "PE_WOL" can only be operated via the user DB. A basic procedure applies in this case:

1. Selection of the command to be executed for a device:

   - START_PAUSE ("CmdStartPause" in user DB)
   - ENDE_PAUSE ("CmdEndPause" in user DB)
   - UPDATE_STATUS ("CmdUpdateStatus" in user DB)
2. Setting the bit for updating ("Update" in the header of the user DB)

   At least one CPU cycle should pass with an "Update" = False between two updates; otherwise, edge detection cannot be guaranteed.

###### Prioritizing the PE commands

The graphic below shows the chronological sequence of three possible commands.

![Prioritizing the PE commands](images/60948938251_DV_resource.Stream@PNG-de-DE.png)

These are processed one after the other, regardless of whether the previous command call was successful or completed with an error.

Only one command is executed if you set two commands, such as "CmdEndPause" and "CmdUpdateStatus" simultaneously. There is a prioritization within the block:

- The command "CmdStartPause" has the highest priority and is therefore always executed if selected.
- The command "CmdEndPause" has the second highest priority.
- The command "CmdUpdateStatus" has the lowest priority.

If all three commands are set at the same time, the commands that are not executed remain preselected. In this case, the next rising edge executes the next command.

###### Parameters

The following table shows the parameters of the "PE_WOL" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| [COM_RST](#parameter-com_rst-s7-1200-s7-1500) | Input | BOOL | I, Q, M, D, L | Resets the block and performs a re-initialization. As long as True is set here, the initialization is started but not yet fully completed.   Only the falling edge continues the initialization and switches to the normal operating mode after initialization. |
| [START](#parameter-start-s7-1200-s7-1500) | Input | BOOL | I, Q, M, D, L | A rising edge performs a "CmdStartPause" PROFIenergy command for all detected devices that support this function. |
| [END](#parameter-end-s7-1200-s7-1500) | Input | BOOL | I, Q, M, D, L | A rising edge performs a "CmdEndPause" PROFIenergy command for all detected devices that support this function. |
| [PENERGY](#penergy-parameter-s7-1200-s7-1500) | InOut | PE_PLUS | D | Pointer to the user DB that contains the database for processing multiple devices. |
| [STATUS](#parameter-status-s7-1200-s7-1500-1) | Output | DWORD | I, Q, M, D, L | Status/error number for the current status of the instruction (see "STATUS parameter"). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

---

**See also**

[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

##### Parameter COM_RST (S7-1200, S7-1500)

###### Sequence of the initialization routine

You start the initialization of the "PE_WOL" instruction with the COM_RST parameter.

The following flow diagram shows the initialization routine.

![Sequence of the initialization routine](images/60948767243_DV_resource.Stream@PNG-en-US.png)

##### Parameter START (S7-1200, S7-1500)

###### Sequence of the CmdStartPause command

The flow diagram shows the internally used functions and interaction with a device when executing the CmdStartPause command.

![Sequence of the CmdStartPause command](images/60948805003_DV_resource.Stream@PNG-en-US.png)

##### Parameter END (S7-1200, S7-1500)

###### Sequence of the CmdEndPause command

The flow diagram shows the internally used functions and interaction with a device when executing the CmdEndPause command.

![Sequence of the CmdEndPause command](images/60948842763_DV_resource.Stream@PNG-en-US.png)

##### PENERGY parameter (S7-1200, S7-1500)

###### Data block at the PENERGY parameter

The user DB for the "PE_WOL" PROFIenergy instruction represents a data base for processing multiple devices.

The data block is usually divided into two parts. These are:

- Header 110 bytes
- Device section for a maximum of 256 devices each with 100 bytes (Device). These include:

  - Device-specific data (Device)
  - PROFIenergy-specific data (PE)
  - Data for the job processing (Task)
  - User data (UserData)

The data block operates with optimized access.

###### Connection parameter "Connection"

The "PE_WOL" instruction reserves a connection resource in the area of "Open User Communication". This is used as a UDP connection. The following parameters must be defined in the data block for this:

- Connection ID ("Connection.id" parameter)

  The connection ID is an integer within the range of 1 to 4095. It is used to identify the communication resources allocated by the firmware, for example the send and receive buffers.   
  The connection ID must be unique throughout the CPU.
- Port number that is used for the "Wake on LAN" function ("Header.PortNo" parameter)

  Number of the UDP port via which a "Wake On LAN" packet is sent. These port numbers are part of the communication resources, which are identified and provided by the firmware through the connection ID. The default setting for port 2189 used here is currently not assigned by IANA. The port number is transferred to the connection configuration and applied to parameter "Connection.local_tsap_id[1]". The port number and the length of the remote port are defined using parameters "Connection.rem_tsap_id[1]" and "Connection.rem_tsap_id_LEN" and must be assigned manually.

###### Structure of the data block

The data block has the following structure:

| Name |  |  |  | Data type | Offset | Comment |
| --- | --- | --- | --- | --- | --- | --- |
| Header |  |  |  | PE_HEADER | - | Header information |
|  | Update <sup>(1)</sup> |  |  | BOOL | - | Signal for indicating a change in the data area.  - True= indicates a change by the user. - False = indicates the application of changes. |
| Initialized |  |  | BOOL | - | Signal indicating the completed initialization.  - True=Initialization finished. - False= indicates that the block is not initialized. |  |
| LinkUp |  |  | BOOL | - | Indicates successful configuration of the Ethernet interface.  - True=interface ready for use. - False=interface not yet configured. |  |
| LinkDown |  |  | BOOL | - | Indicates an unconfigured interface.  - True=interface is not yet configured. - False=interface is currently being configured or is now configured. |  |
| PROFINET_ID <sup>(1)</sup> |  |  | INT | - | ID of the PROFINET I/O system |  |
| Reserved |  |  | ARRAY [1..37] OF BYTE | - | Reserved |  |
| LastDeviceID |  |  | INT | - | Contains the highest Device-ID in this PROFINET I/O system. |  |
| PortNo <sup>(1)</sup> |  |  | WORD | - | Port number that is used for the "Wake on LAN" function (default= 2189). |  |
| Connection |  |  | TCON_Param | - | Contains the connection configuration of the "Wake on LAN" connection. |  |
|  |  |  | BLOCK_LENGTH | UInt | - | Length of the structure (always B#16#40). |
| ID <sup>(1)</sup> | CONN_OUC | - | Connection ID |  |  |  |
| CONNECTION_TYPE <sup>(1)</sup> | USINT | - | Connection type (UDP = B#16#13) |  |  |  |
| ACTIVE_EST <sup>(1)</sup> | BOOL | - | Active connection establishment (always passive for UDP) |  |  |  |
| LOCAL_DEVICE_ID <sup>(1)</sup> | USINT | - | Contains the interface ID (CPU dependent) |  |  |  |
| LOCAL_TSAP_ID_LEN <sup>(1)</sup> | USINT | - | Contains the length in bytes of the own/local UDP port |  |  |  |
| REM_SUBNET_ID_LEN <sup>(1)</sup> | USINT | - | Unused (always B#16#00) |  |  |  |
| REM_STADDR_LEN <sup>(1)</sup> | USINT | - | Contains the length of the remote IP address or B#16#00. |  |  |  |
| REM_TSAP_ID_LEN <sup>(1)</sup> | USINT | - | Contains the length in bytes of the remote UDP port. The length specification must be entered manually. |  |  |  |
| NEXT_STADDR_LEN <sup>(1)</sup> | USINT | - | Contains the length of the default router address (not relevant). |  |  |  |
| LOCAL_TSAP_ID <sup>(1)</sup> | ARRAY[1..16] OF BYTE | - | Contains your own local port number. The value is applied from parameter PortNo during initialization. |  |  |  |
| REM_SUBNET_ID <sup>(1)</sup> | ARRAY[1..6] OF USINT | - | Unused (always B#16#00) |  |  |  |
| REM_STADDR <sup>(1)</sup> | ARRAY[1..6] OF USINT | - | Contains the remote IP address. |  |  |  |
| REM_TSAP_ID <sup>(1)</sup> | ARRAY[1..16] OF BYTE | - | Contains the remote UDP port number. The port number must be entered manually. |  |  |  |
| NEXT_STADDR <sup>(1)</sup> | ARRAY[1..6] OF BYTE | - | Irrelevant |  |  |  |
| SPARE <sup>(1)</sup> | WORD | - |  |  |  |  |
| Device |  |  |  | ARRAY[1..256] OF PE_DEVICE | - | Array of devices |
|  | Device |  |  | PE_DEV | - | Contains data for each device |
|  |  | DeviceID |  | HW_DEVICE | - | Hardware identifier of the device. Assigned by the hardware configuration. |
| PE_EntityID |  | HW_IO | - | Hardware identifier of the PROFIenergy entity. Assigned by the hardware configuration. |  |  |
| MACAdr |  | ARRAY[1..6] OF BYTE | - | Contains the MAC address of the device. |  |  |
| IPAdr |  | ARRAY[1..4] OF BYTE | - | Contains the IP address of the device. |  |  |
| OrderID_MxLen |  | Byte | - | Contains the maximum length of the OrderID. |  |  |
| OrderId_ActLen |  | Byte | - | Contains the actual length of the OrderID. |  |  |
| OrderID_Data |  | ARRAY[1..20] OF CHAR | - | Contains the OrderID of the device. |  |  |
|  | PE |  |  | PE_PE | - | PROFIenergy-specific data. |
|  |  | ModeID |  | BYTE | - | PE_MODE_ID according to PROFIenergy specification. |
| Result |  | BYTE | - | PE ErrorCode according to PROFIenergy specification. |  |  |
| PauseTime <sup>(1)</sup> |  | TIME | - | Contains the idle time in ms. |  |  |
| TimeToPause |  | TIME | - | Contains the time it takes for the device to go into Pause mode. |  |  |
| TimeToOperate |  | TIME | - | Contains the time it takes for the device to go into operating mode. |  |  |
| MinSleepTime |  | TIME | - | Contains the minimum time of the device in PE_SLEEP_MODE. |  |  |
| SleepToOperate |  | TIME | - | Contains the time it takes for the device to go from PE_SLEEP_MODE into operating mode. |  |  |
| StatusOperate |  | BOOL | - | Indicates the operating mode of the device. |  |  |
| StatusPause |  | BOOL | - | Indicates the Pause mode of the device. |  |  |
| StatusSleep |  | BOOL | - | Indicates the PE_SLEEP_MODE of the device. |  |  |
| StatusTransitOK |  | BOOL | - | Indicates the transition from one energy state to another. |  |  |
| StatusInTransit |  | BOOL | - | Indicates a current state transition. |  |  |
| StatusTransitNOK |  | BOOL | - | Indicates that the state change was not successful. |  |  |
| StatusError |  | BOOL | - | Indicates an error with the device. |  |  |
| StatusRetryEx |  | BOOL | - | Indicates an unsuccessful execution of a command. No more attempts will be made to execute this command. |  |  |
| CmdStartPause <sup>(1)</sup> |  | BOOL | - | Places a START_PAUSE command for this device in the queue. |  |  |
| CmdEndPause <sup>(1)</sup> |  | BOOL | - | Places a END_PAUSE command for this device in the queue. |  |  |
| CmdUpdateStatus <sup>(1)</sup> |  | BOOL | - | Places a PEM_STATUS command for this device in the queue. |  |  |
| EnableSleep <sup>(1)</sup> |  | BOOL | - | Allows PE_SLEEP_MODE for this device.  - True= device should go to PE_SLEEP_MODE if idle time is sufficient - False=device may not go into PE_SLEEP_MODE. |  |  |
| Services |  | WORD | - | Shows all supported PROFIenergy services. |  |  |
|  | UserData <sup>(2)</sup> |  |  | ARRAY[1..24] OF BYTE | - | User-defined data |
|  | Task |  |  | PE_TASK | - | Job processing |
|  |  | Cmd |  | BYTE | - | Internal bits for job processing |
| CmdJ |  | BYTE | - | Internal bits for job processing |  |  |
| TimeStart |  | BOOL | - | Starts a delay time. |  |  |
| TimeStarted |  | BOOL | - | The delay time has just started. |  |  |
| TimeDone |  | BOOL | - | Shows the expiration of the delay time. |  |  |
| Done |  | BOOL | - | Indicates that this job has been completed. |  |  |
| DelayedCmd |  | BOOL | - | Indicates that a delayed command is still pending. |  |  |
| IsV1_0 |  | BOOL | - | Indicates that this device is a Spec. V1.0 device. |  |  |
| IsWakeOnLAN |  | BOOL | - | Indicates that this device is woken up by "Wake On LAN". |  |  |
| RetryCount |  | BYTE | - | Repetition counter for PE_COMMANDS |  |  |
| Duration |  | TIME | - | Contains the value for the delay in ms. |  |  |
| StartTime |  | TIME | - | Contains the start time for the delay time. |  |  |
| MachineState |  | INT | - | Contains the internal status of the job. |  |  |
| <sup>(1)</sup> To be filled in by the user.   <sup>(2)</sup> Available for use by the user. |  |  |  |  |  |  |

##### Parameter STATUS (S7-1200, S7-1500)

###### Parameter STATUS

The output value at the STATUS parameter is divided into three areas:

- Bits 31 to 24: MESSAGE
- Bits 23 to 16: LOCATION
- Bits 15 to 0: INFORMATION

You can learn the meaning of each error code for the three areas in the following tables:

All tables
Possible values for MESSAGE
Possible values for LOCATION
Possible values for INFORMATION

Possible values for MESSAGE

| Error code  (W#16#...) | Description |
| --- | --- |
| 00 | No error. |
| 50 | Instruction initialized. |
| 51 | Determining configuration of the PROFINET I/O system. |
| 52 | The instruction could not determine any configured devices in the PROFINET I/O system. |
| 53 | Determining the logical addresses of configured devices. |
| 54 | Reading interface information out of the devices. |
| 55 | Determining I&amp;M data (data record 0 only) of the configured devices. |
| 56 | Configuring PROFINET interface for sending the "Wake on LAN" MagicPaket™ via UDP. |
| 57 | Determining PROFIenergy capabilities of the connected devices. |
| 62 | Invalid PROFINET I/O system ID detected. The causative number is displayed in the INFORMATION field. |
| 70 | The instruction is initiated and processing jobs. The value in the INFORMATION field contains the number of currently active jobs. |
| 80 | The instruction has lost the initialization during processing of jobs. This generally occurs when either the instance DB or the user DB has been reloaded. |
| FF | Unknown error has occurred. |

Possible values for LOCATION

| Error code  (W#16#...) | Description |
| --- | --- |
| 00 | The instruction is either not initialized or it is idle. |
| 70 | The instruction is waiting for jobs. |
| 71 | The instruction has appended a job to the job list. |
| 72 | The instruction is preparing to send a job. |
| 73 | The instruction is sending a job to a device. |
| 74 | The instruction is waiting for a response from the device. |
| 75 | The instruction is evaluating the response of the device. |
| 76 | The instruction is removing the job from the job list. |
| FF | Unknown error has occurred. |

Possible values for INFORMATION

| Error code  (W#16#...) | Description |
| --- | --- |
| 0000 | No additional information available and no jobs active. |
| 0001 -00FF | 1 – 255 jobs are currently being processed. |
| 7000 | Re-initialization with COM_RST started but not yet completed. |
| 8001 | Error at 1st parameter |
| 8002 | Error at 2nd parameter |
| 8003 | Error at 3rd parameter |
| 8004 | Error at 4th parameters |
| 8005 | Error at 5th parameter This error is reported if there is no interconnection or an invalid interconnection to the user DB.  Possible causes:  - The user DB is too small. - The user DB is write-protected. - There is no user DB in the RAM. - The user DB is invalid for the employed CPU. |
| 8085 to 80CE | Error when configuring the connection. The error messages of the internally used TCON instruction are output.  The description of the error messages can be found in the table for the [STATUS](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#tcon-establish-communication-connection-s7-1200-s7-1500) parameter. |
| 8100 | An attempt has been made to place more than the maximum of 256 possible jobs. This is a temporary error, which is resolved by completing a few jobs. The placed jobs are not accepted and must be placed again. |
| 8200 | An attempt was made to send an invalid or an unsupported PROFIenergy command (PE_COMMAND). |
| 8400 | Connection ID outside the permitted range. Initialization aborted.  Check the ID of the connection configuration for "Wake on LAN". See data block at parameter PENERGY &gt; Header &gt; Connection &gt; ID. |
| 84xx | A communication error has occurred. The number of the device that generated the error is output to "xx". |
| 85xx | An error has been returned from device xx. The number of the device that generated the error is output to "xx". |
| 8600 | The requested wake-up method is currently not supported. |
| FFFF | Unknown error has occurred. |

---

**See also**

[PENERGY parameter (S7-1200, S7-1500)](#penergy-parameter-s7-1200-s7-1500)

#### PROFIenergy commands (S7-1200, S7-1500)

This section contains information on the following topics:

- [Structure of the message frames (S7-1200, S7-1500)](#structure-of-the-message-frames-s7-1200-s7-1500)
- [PI Command "Start_Pause" (S7-1200, S7-1500)](#pi-command-start_pause-s7-1200-s7-1500)
- [PI Command "End_Pause" (S7-1200, S7-1500)](#pi-command-end_pause-s7-1200-s7-1500)
- [PI command "Query_modes" - "List_Energy_Saving_Modes" (S7-1200, S7-1500)](#pi-command-query_modes---list_energy_saving_modes-s7-1200-s7-1500)
- [PI command "Query_modes" - "Get_Mode" (S7-1200, S7-1500)](#pi-command-query_modes---get_mode-s7-1200-s7-1500)
- [PI command "PEM_Status" (S7-1200, S7-1500)](#pi-command-pem_status-s7-1200-s7-1500)
- [PI command "PE_Identify" (S7-1200, S7-1500)](#pi-command-pe_identify-s7-1200-s7-1500)
- [PI Command "Query_Measurement" - "Get_Measurement_list" (S7-1200, S7-1500)](#pi-command-query_measurement---get_measurement_list-s7-1200-s7-1500)
- [PI Command "Query_Measurement" - "Get_Measurement_values" (S7-1200, S7-1500)](#pi-command-query_measurement---get_measurement_values-s7-1200-s7-1500)

##### Structure of the message frames (S7-1200, S7-1500)

###### Structure of the response frame in accordance with the PROFIenergy profile

The table below shows the basic structure of the response frame in accordance with the PROFIenergy profile. The response frame consists of a general section (Header) and a specific section (Service Data Response). The contents of the specific section of the response frame can be found in the description of the relevant PROFIenergy command.

| Block definition | Attributes | Value | Data type | Description |
| --- | --- | --- | --- | --- |
| BlockHeader | BlockType | 801 <sub>hex</sub> | WORD |  |
| BlockLength |  | WORD | Number of bytes without consideration of the fields BlockType and BlockLength. |  |
| BlockVersionHigh | 1 <sub>hex</sub> | BYTE |  |  |
| BlockVersionLow | 0 <sub>hex</sub> | BYTE |  |  |
| Response Header | Service_Request_ID | 1<sub>hex</sub> to FF <sub>hex</sub> | BYTE | ID of the PI command executed. The ID of the PE command processed by the PE entity is returned in the response frame:  - 01: Start_Pause - 02: End_Pause - 03: Query_Modes - 04: PEM_Status - 05: PE_Identify - 06 to 09: Reserved - 16: Query_Measurement - 11 to CF: Reserved - D0 to FF: Manufacturer-specific |
| Request_Reference | 1<sub>hex</sub> to FF <sub>hex</sub> | BYTE | Unique number to identify the query/response pair (returned by the server in the response). |  |
| Service Header Response | Status | 1<sub>hex</sub> to FF <sub>hex</sub> | BYTE | Information whether or not the PI command was executed:  - 00: Reserved - 01: Completed - 02: Completed with error - 03: Data incomplete - 04 to CF: Reserved - D0 to FF: Depends on the Service_Request_ID |
| Data_Structure_ Identifier_RS | 1<sub>hex</sub> to FF <sub>hex</sub> | BYTE | - 00: Reserved - 01 to FF: Data structure depends on the Service_Request_ID - 0xFF - Error |  |
| Service Data Response |  |  |  | Depends on the Service-Request-ID:  - For the service request IDs, see the CMD and CMD_MODIFIER parameters of the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)". - The specific contents of the response frame can be found in the description of the PE command (see for example the "[Start_Pause](#pi-command-start_pause-s7-1200-s7-1500)" command). |

##### PI Command "Start_Pause" (S7-1200, S7-1500)

###### Description

Use the PE command "Start_Pause" to start the energy-saving mode. The command Start_Pause can be used to:

- Switch the PE from "ready" state (PE_ready_to_operate) to an energy-saving mode (PE_energy_saving_mode).
- The PE entity can automatically switch between the energy-saving modes.

  Energy consumption can increase or decrease when you switch energy-saving mode.

###### Calling the PI command "Start_Pause"

The command "Start_Pause" is called with the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 1 | Call of PE command "Start_Pause". |
| CMD_MODIFIER | 0 | There are no additional specifications of the command call for command "Start_Pause". |
| CMD_PARA_LEN | 4 | Length of the CMD_PARA parameter of 4 bytes. |
| CMD_PARA | VARIANT | VARIANT pointer to the value for "Pause_Time" (TIME). |

###### Response frame (Service Data Response)

The following response frame data of the PE entity is written to the data block that is referenced at parameter RESPONSE_DATA (see instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| PE_Mode_ID | 1 to 255 | BYTE | Identification number of the energy-saving mode |
| Reserved | 0 | BYTE | - |
|  |  |  |  |

##### PI Command "End_Pause" (S7-1200, S7-1500)

###### Description

The PE command "End_Pause" is used to end the energy-saving mode of the PE entity.

###### Calling the PE command "End_Pause"

The command "End_Pause" is called with the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 2 | Call of PE command "End_Pause". |
| CMD_MODIFIER | 0 | There are no additional specifications of the command call for command "End_Pause". |
| CMD_PARA_LEN | 0 | Length of the CMD_PARA parameter of 0 bytes. |
| CMD_PARA | irrelevant | - |

###### Response frame (Service Data Response)

The following data of the PE entity response frame is written to the data block referenced at the RESPONSE_DATA parameter (see "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| Time_to_operate | - | DWORD | Expected time it takes to switch to the "PE_ready_to_operate" mode. |

##### PI command "Query_modes" - "List_Energy_Saving_Modes" (S7-1200, S7-1500)

###### Description

Use PE command "Query_modes" and sub-command (modifier) "List_Energy_Saving_Modes" to output all energy-saving modes (PE_Mode_ID) supported by the PE entity.

The query result is written in the form of a response frame to the data block referenced by theRESPONSE_DATA parameter.

###### Calling the PE command "Query_modes" - "List_Energy_Saving_Modes"

The command "List_Energy_Saving_Modes" is called with the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 3 | Call of PE command "Query_modes". |
| CMD_MODIFIER | 1 | Specification of the command call: Select the sub-command "List_Energy_Saving_Modes" to output the number and types of energy-saving modes supported. |
| CMD_PARA_LEN | 0 | Length of the CMD_PARA parameter of 0 bytes. |
| CMD_PARA | irrelevant | - |

###### Response frame (Service Data Response)

The following data of the PE entity response frame is written to the data block referenced at the RESPONSE_DATA parameter (see "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| Number_of_PE_ Mode_IDs | 1 | BYTE | The number of energy-saving modes. |
| PE_Mode_IDs | - | Array [...] of BYTE | Array with the IDs of the supported energy-saving modes. The meaning of the individual IDs depends on the PE entity. |
|  |  |  |  |

##### PI command "Query_modes" - "Get_Mode" (S7-1200, S7-1500)

###### Description

You use the PE command "Query_modes" and the sub-command (modifier) "Get_Mode" to output the attributes of the energy-saving mode which is currently enabled.

###### Calling the PE command "Query_modes" - "Get_Mode"

The call of the command with the instruction "PE_CMD" occurs with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 3 | Call of the PE command "Query_modes" |
| CMD_MODIFIER | 2 | Specification of the command call: Select the sub-command "Get_Mode" to output the status of the mode which is currently enabled |
| CMD_PARA_LEN | 1 | Length of the CMD_PARA parameter of 1 byte |
| CMD_PARA | VARIANT | VARIANT pointer to the value for PE_MODE_ID |

###### Response frame (Service Data Response)

The following data of the PE entity response frame is written to the data block referenced at the RESPONSE_DATA parameter (see "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| PE_Mode_ID | - 0   "PE_power_off" mode - 1...254  Energy-saving mode of the PE entity (manufacturer-specific) - 255   "PE_ready_to_operate" mode | BYTE | ID of the energy-saving mode currently enabled |
| PE_Mode_Attributes | Bit 0:  - = 0: Only static energy consumer and time values are available. - = 1: Dynamic energy consumer and time values are available.   Bit 1 to 7:  - Reserved | BYTE |  |
| Time_min_Pause <sup>1</sup> | Time difference without date | DWORD | Minimum pause time for the PI mode. The minimum pause time is the sum of the values of the following attributes:  - Time_to_Pause - Time_to_operate - Time_min_length_of_stay   See the description "PAUSE_TIME parameter" of the instruction "[PE_START_END: Start and exit energy-saving mode](#pe_start_end-start-and-exit-energy-saving-mode-s7-1200-s7-1500)". |
| Time_to_Pause <sup>1</sup> | Time difference without date | DWORD | Switch off time: Duration from call of energy-saving mode to start of energy-saving mode (transition duration of PE_ready_to_operate to PE_energy_saving_mode). The switch-off time depends on the PE entity. |
| Time_to_operate <sup>1</sup> | Time difference without date | DWORD | Switch-on time: Duration of the transition from energy-saving mode (PE_energy_saving_mode) to ready to operate mode (PE_ready_to_operate).  The PE entity calculates the duration dynamically in the output operation. |
| Time_min_length_ of_stay <sup>1</sup> |  | DWORD | Minimum duration of the energy-saving mode in the PE entity |
| Time_max_length_ of_stay <sup>1</sup> |  | DWORD | Maximum duration of the energy-saving mode in the PE entity |
| Mode_Power_ Consumption <sup>2</sup> |  | REAL | Power consumption of the PE entity in active energy-saving mode  Unit: kW |
| Energy_ Consumption_ to_pause <sup>2</sup> |  | REAL | Energy consumption of the PE entity during transition from ready-to-operate mode (PE_ready_to_operate) to energy-saving mode (PE_energy_saving_mode)  Unit: kWh |
| Energy_ Consumption_ to_operate <sup>2</sup> |  | REAL | Energy consumption of the PE entity during transition from energy-saving mode (PE_energy_saving_mode) to ready-to-operate mode (PE_ready_to_operate)   Unit: kWh |
| <sup>1</sup> If the duration is infinite, 0xFFFFFFFF is output. If the duration is zero, "0" is output.   <sup>2 </sup>If the data for energy and power consumption by the PE entity is not defined, "0.0" is output as value. |  |  |  |

##### PI command "PEM_Status" (S7-1200, S7-1500)

###### Description

The PE command "PEM_Status" is used to query the status of a PE entity energy-saving mode that is currently enabled.

###### Calling the PE command "PEM_Status"

The command "PEM_Status" is called with the instruction "PE_CMD" with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 4 | Call of PE command "PEM_Status". |
| CMD_MODIFIER | 0 | There are no other specifications of the command call for command "PEM_Status". |
| CMD_PARA_LEN | 0 | Length of the CMD_PARA parameter of 0 bytes. |
| CMD_PARA | irrelevant | - |

###### Response frame (Service Data Response)

The following data of the PE entity response frame is written to the data block referenced at the RESPONSE_DATA parameter (see "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| PE_Mode_ID_ Source | - 0   "PE_power_off" mode - 1 to 254   Energy-saving mode of the PE entity (manufacturer-specific) - 255   "PE_ready_to_operate" mode | BYTE | Mode of the PE entity before a PE command is sent. |
| PE_Mode_ID_ Destination | - 0   "PE_power_off" mode - 1 to 254   Energy-saving mode of the PE entity (manufacturer-specific) - 255   "PE_ready_to_operate" mode | BYTE | Mode of the PE entity after a PE command is executed. |
| Time_to_operate | Time difference without date | DWORD | Switch-on time: Duration of the transition from energy-saving mode (PE_energy_saving_mode) to ready to operate mode (PE_ready_to_operate).  The PE entity calculates the duration dynamically during output. |
| Remaining_time_to_ destination | Time difference without date | DWORD | Remaining time to switch to another mode. |
| Mode_Power_ Consumption |  | REAL | Power consumption of the PE entity in active energy-saving mode.  Unit: kW |
| Energy_ Consumption_ to_Destination |  | REAL | Energy consumption for the current PI transition  Unit: kWh |
| Energy_ Consumption_ to_operate |  | REAL | Energy consumption of the PE entity during transition from energy-saving mode (PE_energy-saving mode) to ready-to-operate mode (PE_ready_to_operate)   Unit: kWh |
|  |  |  |  |

##### PI command "PE_Identify" (S7-1200, S7-1500)

###### Description

The PE command "PE_Identify" is used to read out the number and description of PE commands supported by the PE entity. The number of specific commands supported depends on the PE entity. As PE_Identify is itself a PE command, at least three supported PE commands are output for a positive response: Start_Pause, End_Pause and PE_Identify.

###### Call of the PE command "PE_Identify"

The command "PE_Identify" is called with the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 5 | Call of the command "PE_Identify". |
| CMD_MODIFIER | 0 | There are no other specifications of the command call for command "PE_Identify". |
| CMD_PARA_LEN | 0 | Length of the CMD_PARA parameter of 0 bytes. |
| CMD_PARA | Irrelevant | - |

###### Response frame (Service Data Response)

The following data of the PE entity response frame is written to the data block referenced at the RESPONSE_DATA parameter (see "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| Count <sup>1</sup> | 6 | BYTE | Number of supported PROFIenergy commands |
| Start_Pause | 1 | BYTE | First PE command supported (Service_Request_ID) |
| End_Pause | 2 | BYTE | ... |
| Query_Modes | 3 | BYTE | ... |
| PEM_Status | 4 | BYTE | ... |
| PE_Identify | 5 | BYTE | ... |
| Query_Measurement | 16 | BYTE | Last PE command supported (Service_Request_ID) |
| <sup>1 </sup>The number of commands supported is manufacturer-specific and depends on the PE entity used. When all 6 PE commands are supported, the values given are an example of a response frame. |  |  |  |
|  |  |  |  |

##### PI Command "Query_Measurement" - "Get_Measurement_list" (S7-1200, S7-1500)

###### Description

Use the PE command "Query_Measurement" and sub-command (modifier) "Get_measurement_list" to query the specific measured values supported by the PE entity. The supported measured values are output as a list in the data block referenced by the RESPONSE_DATA parameter.

###### Calling the PE command "Query_Measurement" - "Get_Measurement_list"

The command is called with the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 16 | Call of the command "Query_Measurement". |
| CMD_MODIFIER | 1 | Specification of the command call: Select the sub-command "Get_Measurement_List" to output a list of supported measured values. |
| CMD_PARA_LEN | 0 | Length of the CMD_PARA parameter of 0 bytes. |
| CMD_PARA | irrelevant | - |

###### Response frame (Service Data Response)

The following data of the PE entity response frame is written to the data block referenced at the RESPONSE_DATA parameter (see "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| Count | - | BYTE | Number of measurement IDs |
| reserved | - | BYTE |  |
| ... |  |  |  |
| Measurement_ID | - | WORD | First supported Measurement_ID The Measurement_ID is manufacturer-specific. For more information, refer to the manual of the respective PE entity. |
| Accuracy_Domain | - | BYTE | See "accuracy domain" table. |
| Accuracy_Class | - | BYTE | See "accuracy classes" table. |
| Range | - | REAL | Specifies the scale end value of the measured value (only for accuracy domain 1). The attribute range uses the same unit as defined using attribute Measurement_ID (only one unit is used for each Measurement_ID). |
| ... |  |  |  |
| Measurement_ID | - | WORD | Last supported Measurement_ID |
| Accuracy_Domain | - | BYTE | See "accuracy domain" table. |
| Accuracy_Class | - | BYTE | See "accuracy classes" table. |
| Range | - | REAL | Specifies the scale end value of the measurement value (only for accuracy domain 1). The attribute range uses the same unit as defined using attribute Measurement_ID (only one unit is used for each Measurement_ID). |

###### Accuracy domains

| Accuracy domain | Description |
| --- | --- |
| 0 | Reserved |
| 1 | The accuracy deviation is output in percentages of the scale end value. The percentage of the possible deviation is divided into accuracy classes (see table: Accuracy classes of the accuracy domains 1 and 2). |
| 2 | The accuracy deviation is output in percentages of the current measurement value. The percentage of the possible deviation is divided into accuracy classes (see table: Accuracy classes of the accuracy domains 1 and 2). |
| 3 | The measuring accuracy adheres to the standard IEC 61557-12.   The function performance classes for performance measurement and monitoring devices (PMD) without external sensors, and the system performance classes for PMD with external sensors, are coded as set out in the "Accuracy classes of accuracy domain 3" table. |
| 4 | The entry of the accuracy adheres to the standard EN 50470-3, chapter 8 (see also table: Accuracy classes of accuracy domain 4). |

###### Accuracy classes

Accuracy classes of the accuracy domains 1 and 2

| Accuracy class | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| **Meaning** | Reserved | 0.01% | 0.02% | 0.05% | 0.1% | 0.2% | 0.5% | 1% | 1.5% |
|  |  |  |  |  |  |  |  |  |  |
| **Accuracy class** | **9** | **10** | **11** | **12** | **13** | **14** | **15** | **&gt;15** |  |
| **Meaning** | 2% | 2.5% | 3% | 5% | 10% | 20% | &gt;20% | Not defined |  |
|  |  |  |  |  |  |  |  |  |  |

Accuracy classes of accuracy domain 3

| Accuracy class | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| **Meaning** | Reserved | 0,02 | 0,05 | 0,1 | 0,2 | 0,5 | 1 | 1,5 | 2 |
|  |  |  |  |  |  |  |  |  |  |
| **Accuracy class** | **9** | **10** | **11** | **12** | **13** | **14** | **&gt;13** |  |  |
| **Meaning** | 2,5 | 3 | 5 | 10 | 20 | 20% | Not defined |  |  |
|  |  |  |  |  |  |  |  |  |  |

Accuracy classes of accuracy domain 4

| Accuracy class | 0 | 1 | 2 | 3 | 4 | 5 | 6 | &gt;7 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| **Meaning** | Reserved | 0,5 | 1,0 | 1,5 | 2,0 | 2,5 | 3,0 | Not defined |
|  |  |  |  |  |  |  |  |  |

##### PI Command "Query_Measurement" - "Get_Measurement_values" (S7-1200, S7-1500)

###### Description

Use the PE command "Query_Measurement" and sub-command (modifier) "Get_measurement_values" to output a list of measured values supported by the PE entity. The measured values are output as a list in the data block referenced by the RESPONSE_DATA parameter.

###### Calling the PE command "Query_Measurement" - "Get_Measurement_values"

The command is called with the instruction "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)" with the following parameters:

| Parameter | Value | Description |
| --- | --- | --- |
| CMD | 16 | Call of the command "Query_Measurement". |
| CMD_MODIFIER | 2 | Specification of the command call: Select the command "Get_Measurement_Values" to output a list of supported measurement values. |
| CMD_PARA_LEN | 0 | Depends on the number of measurement values. The length of the parameters results from the attribute count and the sum of the lengths of the attributes for the transferred measurement values. |
| CMD_PARA | VARIANT | VARIANT pointer to data structure with list of measured values to be queried (see "CMD_PARA parameter"). |

**Parameter** 
**CMD_PARA**

The structure specified with the VARIANT pointer at the CMD_PARA parameter must have the following setup:

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| Count | - | BYTE | Number of measured values (Measurement-IDs) |
| reserved | 0 | BYTE | Not used |
| Measurement_ID | - | WORD | First measured value queried |
| ... |  |  |  |
| Measurement_ID | - | WORD | Last measured value queried |

###### Response frame (Service Data Response)

The following response frame data of the PE entity is written to the data block that is referenced at parameter RESPONSE_DATA (see "[PE_CMD](#pe_cmd-start-and-exit-energy-saving-mode-read-out-status-information-s7-1200-s7-1500)"):

| Attribute | Value | Data type | Description |
| --- | --- | --- | --- |
| Count <sup>1</sup> | - | BYTE | Number of measured values (Measurement-IDs) |
| reserved | 0 | BYTE | Not used |
|  |  |  |  |
| Length_of_Structure | 2 to 65535 | WORD | Length of the structure in bytes |
| Measurement_Data_Structure_ID | 1 = simple value | BYTE | Defines the following structure. |
| Measurement_ID | 0 to 65535 | WORD | ID of the supported measurement value. |
| Status_of_ Measurement_Value | 1 to 3 | BYTE | Status of the measurement value:  - 1: Valid - 2: Not supported - 3: Invalid |
| Transmission_Data_Type | - | REAL |  |
| End_of_demand | - | TOD | Optional time stamping with data type TimeOfDay. |
| ... |  |  |  |
| Length_of_Structure | - | WORD | Length of the structure in bytes |
| Measurement_Data_Structure_ID | - | BYTE | Defines the following structure. |
| Measurement_ID | - | WORD | ID of the supported measurement value. |
| Status_of_Measurement_Value | - | BYTE | Status of the measurement value:  - 1: Valid - 2: Not supported - 3: Invalid |
| Transmission_Data_Type | - | REAL |  |
| End_of_demand | - | TOD | Optional time stamping with data type TimeOfDay. |
| <sup>1</sup> If the data length of the measurement values queried exceeds the size of the PDU (Protocol Data Unit) of the protocol layer, the data will not be completely transferred and only the supported measurement values will be output. |  |  |  |

### iDevice / iSlave (S7-1200, S7-1500)

This section contains information on the following topics:

- [PE_I_DEV: Control PROFIenergy commands in the I-Device (S7-1200, S7-1500)](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)
- [Auxiliary blocks of the instruction PE_I_DEV (S7-1200, S7-1500)](#auxiliary-blocks-of-the-instruction-pe_i_dev-s7-1200-s7-1500)

#### PE_I_DEV: Control PROFIenergy commands in the I-Device (S7-1200, S7-1500)

##### Description

The instruction "PE_I_DEV" is used to process the PROFIenergy profile in the intelligent IO device (iDevice).

- The instruction "PE_I_DEV" is called cyclically by the user program of the iDevice and receives all PROFIenergy commands.
- The PROFIenergy response is generated by configuring an auxiliary block. The response in the pause is fully programmable. The response data must be provided within 10 seconds; otherwise, "State conflict 0x80B5" will occur at the STATUS parameter of the instruction in the IO controller.

Note: The functions are executed by the firmware in a standard PROFIenergy-compatible IO device such as the ET 200S.

No specific knowledge of the PROFIenergy standard is required to use the instruction.

##### PROFIenergy auxiliary blocks (PE auxiliary blocks)

The PE auxiliary blocks are used to generate the response frame. Enter the response data (in plain text) at the input parameters of the relevant block.

- For each PROFIenergy command, there is a corresponding auxiliary block for a positive response:

  - PE command "Start_Pause": [PE_Start_RSP](#pe_start_rsp-generate-answer-to-command-at-start-of-pause-s7-1200-s7-1500)
  - PE command "End_Pause": [PE_End_RSP](#pe_end_rsp-generate-answer-to-command-at-end-of-pause-s7-1200-s7-1500)
  - PE command "Query_modes" - "List_Energy_Saving_Modes": [PE_List_Modes_RSP](#pe_list_modes_rsp-generate-queried-energy-savings-modes-as-answer-s7-1200-s7-1500)
  - PE command "Query_modes" - "Get_Mode": [PE_Get_Mode_RSP](#pe_get_mode_rsp-generate-queried-energy-data-as-answer-s7-1200-s7-1500)
  - PE command "PEM_Status": [PE_PEM_Status_RSP](#pe_pem_status_rsp-generate-pem-status-as-answer-s7-1200-s7-1500)
  - PE command "PE_Identify": [PE_Identify_RSP](#pe_identify_rsp-generate-supported-profienergy-commands-as-answer-s7-1200-s7-1500)
  - PE command "Query_Measurement" - "Get_Measurement_list": [PE_Measurement_List_RSP](#pe_measurement_list_rsp-generate-list-of-supported-measured-values-as-answer-s7-1200-s7-1500)
  - PE command "Query_Measurement" - "Get_Measurement_values": [PE_Measurement_Value_RSP](#pe_measurement_value_rsp-generate-queried-measured-values-as-answer-s7-1200-s7-1500)
- Irrespective of the PROFIenergy command, there is an additional shared auxiliary block for a negative response (see [PE_Error_RSP](#pe_error_rsp-generate-negative-answer-to-command-s7-1200-s7-1500)).

##### Interconnection of the auxiliary blocks

The instruction "PE_I_DEV" and the auxiliary blocks are coordinated. Some of the parameters are simply interconnected. The diagram below shows which of the parameters need to be interconnected.

![Interconnection of the auxiliary blocks](images/42382504331_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the instruction "PE_I_DEV":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L or constant | Resets the instruction. |
| ID | Input | HW_SUBMODULE | I, Q, M, D, L or constant | Address of the transfer area, which is supplied in the IO controller with the data for PROFIenergy.  The hardware identifier can be found in the system constants. |
| VALID | Input | BOOL | I, Q, M, D, L or constant | The response data for the PROFIenergy controller is ready and can be sent. |
| CMD_PARA | Output | VARIANT | I, Q, M, D, L | Parameters for:  - Get mode: PE_mode_ID - Get measurement values: List of Measurement_IDs (list of IDs of the tags to be read; either one tag or multiple tags may be read at any given time).   Maximum length: 234 bytes  Note: With S7-1200 the pointer must not reference 64-bit data types (in other words not the data types LWORD, LINT and ULINT). |
| DATA_ERRORRSP | InOut | VARIANT | I, Q, M, D, L | Pointer to the data area containing the acknowledgment data for the PROFIenergy controller.  This must correspond to the pointer which is also used with the auxiliary blocks.  Note: With S7-1200 the pointer must not reference 64-bit data types (in other words not the data types LWORD, LINT and ULINT). |
| INDEX | Output | INT | I, Q, M, D, L | Data record number of the PROFIenergy record (set at 0x80A0) |
| CMD | Output | INT | I, Q, M, D, L | Service-Request-ID of the PROFIenergy command in accordance with the PROFIenergy profile (see "CMD and CMD_MODIFIER parameters").  Further PE commands (Service-Request-IDs) are possible following extensions of the PROFIenergy profile. |
| CMD_ MODIFIER | Output | INT | I, Q, M, D, L | PROFIenergy sub-command:  - Only when CMD=3 or CMD=16; see "CMD and CMD_MODIFIER parameters". - For all other commands: "0".   Further sub-commands are possible following extensions of the PROFIenergy profile. |
| NEW | Output | BOOL | I, Q, M, D, L | New data available from the PROFIenergy controller. |
| ERROR | Output | BOOL | I, Q, M, D, L | Command completed with error. |
| STATUS | Output | DWORD | I, Q, M, D, L | Error information (see "STATUS parameter"). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### CMD and CMD_MODIFIER parameters

| CMD | CMD_ MODIFIER | PROFIenergy command | Description |
| --- | --- | --- | --- |
| 01 | 0 | Start_Pause | Start energy-saving mode or switch to a different energy-saving mode. |
| 02 | 0 | End_Pause | End energy-saving mode. |
| 03 | 1 | Query_Modes - List energy saving Modes | Output the energy-saving modes supported. |
| 2 | Query_Modes - Get Mode | Output attributes of the energy-saving mode currently enabled. |  |
| 04 | 0 | PEM_Status | Query status of energy-saving mode. |
| 05 | 0 | PE_Identify | Read out the number and description of PE commands supported. |
| 16 | 1 | Query_Measurement - Get_Measurement_List | List of measured values supported by the PE entity. |
| 2 | Query_Measurement - Get_Measurement_Values | Output of the measured values of the PE entity. |  |

##### STATUS parameter

Error information is output at the STATUS output parameter. If it is interpreted as ARRAY[1...4] of BYTE, the error information has the following structure:

| Field element | Name | Meaning |
| --- | --- | --- |
| STATUS[1] | Function_Num | Cause of the error  - B#16#**00**: No error - B#16#**DE**: Error while reading the data record - B#16#**DF**: Error while writing the data record - B#16#**C0**: Error message from the "PE_I_DEV" instruction or the internally used "[PRVREC](#prvrec-make-data-record-available-s7-1200-s7-1500)" and "[RCVREC](#rcvrec-receive-data-record-s7-1200-s7-1500)" communication instructions. |
| STATUS[2] | Error_Decode | Location of the error ID  - **80**: DPV1 error as defined in IEC 61158-6 or application-specific |
| STATUS[3] | Error_Code_1 | Error ID (when Error_Decode = **80**):  - **B1**: Write length error (error in write length or insufficient length information on the data type VARIANT). |
| STATUS[4] | Error_Code_2 | For PROFINET errors: Output of IO controller error message If no PROFINET error has occurred, the value in STATUS[4] = "0". |

> **Note**
>
> **Error messages of the "PRVREC" and "RCVREC" instructions**
>
> The "PE_I_DEV" instruction uses the "[PRVREC](#prvrec-make-data-record-available-s7-1200-s7-1500)" and "[RCVREC](#rcvrec-receive-data-record-s7-1200-s7-1500)" instructions for communication. Error messages for these instructions are output in the field elements STATUS[1] to STATUS[4].
>
> For the meaning of the error codes of the "PRVREC" and "RCVREC" instructions, see the description of the corresponding [STATUS](#parameter-status-s7-1200-s7-1500) parameter.

---

**See also**

[WRREC: Write data record (S7-1200, S7-1500)](#wrrec-write-data-record-s7-1200-s7-1500-1)
  
[RDREC: Read data record (S7-1200, S7-1500)](#rdrec-read-data-record-s7-1200-s7-1500-1)
  
[Description of PROFIenergy (S7-1200, S7-1500)](#description-of-profienergy-s7-1200-s7-1500)

#### Auxiliary blocks of the instruction PE_I_DEV (S7-1200, S7-1500)

This section contains information on the following topics:

- [PE_Error_RSP: Generate negative answer to command (S7-1200, S7-1500)](#pe_error_rsp-generate-negative-answer-to-command-s7-1200-s7-1500)
- [PE_Start_RSP: Generate answer to command at start of pause (S7-1200, S7-1500)](#pe_start_rsp-generate-answer-to-command-at-start-of-pause-s7-1200-s7-1500)
- [PE_End_RSP: Generate answer to command at end of pause (S7-1200, S7-1500)](#pe_end_rsp-generate-answer-to-command-at-end-of-pause-s7-1200-s7-1500)
- [PE_List_Modes_RSP: Generate queried energy savings modes as answer (S7-1200, S7-1500)](#pe_list_modes_rsp-generate-queried-energy-savings-modes-as-answer-s7-1200-s7-1500)
- [PE_Get_Mode_RSP: Generate queried energy data as answer (S7-1200, S7-1500)](#pe_get_mode_rsp-generate-queried-energy-data-as-answer-s7-1200-s7-1500)
- [PE_PEM_Status_RSP: Generate PEM status as answer (S7-1200, S7-1500)](#pe_pem_status_rsp-generate-pem-status-as-answer-s7-1200-s7-1500)
- [PE_Identify_RSP: Generate supported PROFIenergy commands as answer (S7-1200, S7-1500)](#pe_identify_rsp-generate-supported-profienergy-commands-as-answer-s7-1200-s7-1500)
- [PE_Measurement_List_RSP: Generate list of supported measured values as answer (S7-1200, S7-1500)](#pe_measurement_list_rsp-generate-list-of-supported-measured-values-as-answer-s7-1200-s7-1500)
- [PE_Measurement_Value_RSP: Generate queried measured values as answer (S7-1200, S7-1500)](#pe_measurement_value_rsp-generate-queried-measured-values-as-answer-s7-1200-s7-1500)

##### PE_Error_RSP: Generate negative answer to command (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_Error_RSP" (Response with failure) generates a negative response if the command requested is not supported (either in general or temporarily). Response generation does not depend on the command requested.

###### Parameter

The following table shows the parameters of the "PE_Error_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| ERROR_CODE | Input | BYTE | I, Q, M, D, L or constant | Error number |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_Start_RSP: Generate answer to command at start of pause (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_Start_RSP" (Start Pause) generates the response to the PE command [Start_Pause](#pi-command-start_pause-s7-1200-s7-1500). The instruction returns the energy-saving mode to which the device has switched (PE_MODE_ID parameter).

If the response differs depending on the length of the pause, you can return this fact in the feedback on the energy-saving mode (PE_Mode_ID = 1 for a brief pause, PE_Mode_ID = 2 for a longer pause, etc.).

###### Parameter

The following table shows the parameters of the "PE_Start_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| PE_MODE_ID | Input | BYTE | I, Q, M, D, L or constant | PE mode that the process assumes |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_End_RSP: Generate answer to command at end of pause (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_End_RSP" generates the response to the PE command [End_Pause](#pi-command-end_pause-s7-1200-s7-1500). To switch from the current mode to "Ready_To_Operate" mode, the time required is returned as response.

###### Parameter

The following table shows the parameters of the "PE_End_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| Time_to_Operate | Input | DWORD | I, Q, M, D, L or constant | Time required to switch from the current mode to "Ready_To_Operate". |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_List_Modes_RSP: Generate queried energy savings modes as answer (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_List_Modes_RSP" generates the response to the PE command [List_Energy_Saving_Modes](#pi-command-query_modes---list_energy_saving_modes-s7-1200-s7-1500). The response generated includes the number and the IDs of energy-saving modes supported.

###### Parameter

The following table shows the parameters of the "PE_List_Modes_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| CMD_MODIFIER | Input | INT | I, Q, M, D, L or constant | PROFIenergy sub-command (evaluated only if CMD=3, or CMD=16). The parameter must be interconnected with the CMD_MODIFIER output parameter of the "PE_I_DEV" instruction. |
| Number_of_PE_ Mode_IDs | Input | BYTE | I, Q, M, D, L or constant | Number of energy-saving modes supported.  Permitted values: 1 to 254 |
| PE_MODE_ID | Input | VARIANT | I, Q, M, D, L | Points to the area in which the IDs of the energy-saving modes supported (PE_Mode_ID) are stored.  Valid range: 1 to 254. |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_Get_Mode_RSP: Generate queried energy data as answer (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_Get_Mode_RSP" generates the response to the command [Get_Mode](#pi-command-query_modes---get_mode-s7-1200-s7-1500). The response frame contains the time, performance, or energy data of an energy-saving mode.

###### Parameters

The following table shows the parameters of the "PE_Get_Mode_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| CMD_MODIFIER | Input | INT | I, Q, M, D, L or constant | PROFIenergy sub-command (evaluated only if CMD=3, or CMD=16). The parameter must be interconnected with the CMD_MODIFIER output parameter of the "PE_I_DEV" instruction. |
| PE_Mode_ID | Input | BYTE | I, Q, M, D, L or constant | ID of the energy-saving mode currently enabled. |
| PE_Mode_Attributes | Input | BYTE | I, Q, M, D, L or constant | Additional information regarding energy saving mode |
| Time_min_Pause | Input | DWORD | I, Q, M, D, L or constant | Minimum pause duration for this PE energy-saving mode.  This is the sum of the following three parameters:  - Time_to_Pause - Time_to_operate - Time_min_length_of_stay |
| Time_to_Pause | Input | DWORD | I, Q, M, D, L or constant | Time between the edge at the START parameter (see "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)") and the requested PE energy-saving mode being reached. |
| Time_to_Operate | Input | DWORD | I, Q, M, D, L or constant | Maximum switch-on time to "PE_ready_to_operate". The "Time_to_operate" parameter can be used directly for the relevant calculations. The value may be a static maximum, or be calculated dynamically by the PE entity. |
| Time_min_Lenght_ of_stay | Input | DWORD | I, Q, M, D, L or constant | Minimum dwell time of the PE entity in this PE mode. |
| Time_max_Lenght_of_stay | Input | DWORD | I, Q, M, D, L or constant | Maximum dwell time of the PE entity in this PE mode. |
| Mode_Power_ Consumption | Input | DWORD | I, Q, M, D, L or constant | Energy consumption in the current PE mode in [kW]. |
| Energy_Consum_ to_Pause | Input | DWORD | I, Q, M, D, L or constant | Energy consumption from "PE_ready_to_operate" to the current PE mode in [kWh]. |
| Energy_Consum_ to_operate | Input | DWORD | I, Q, M, D, L or constant | Energy consumption from the current PE mode to "PE_ready_to_operate" in [kWh]. |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_PEM_Status_RSP: Generate PEM status as answer (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_PEM_Status_RSP" generates the response to the command [PEM_Status](#pi-command-pem_status-s7-1200-s7-1500).

###### Parameter

The following table shows the parameters of the "PE_PEM_Status_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| PE_MODE_ID_ Source | Input | BYTE | I, Q, M, D, L or constant | Source and Destination for PEM_STATUS.  Values:  - 0x00: PE_POWER_OFF - 0x01 – 0xFE: manufacturer-specific - 0xFF: PE_READY_TO_OPERATE |
| PE_MODE_ID_ Destination | Input | BYTE | I, Q, M, D, L or constant |  |
| Time_to_Operate<sup>1</sup> | Input | DWORD | I, Q, M, D, L or constant | Maximum switch-on time to "PE_ready_to_operate".  Time_to_operate" can be used directly for the relevant calculations. The value may be a static maximum, or be calculated dynamically by the PE entity. |
| Remaining_time_ to_destination<sup>1</sup> | Input | DWORD | I, Q, M, D, L or constant | Optional: Time remaining until the requested PE mode. Dynamic value or static maximum value |
| Mode_Power_ Consumption<sup>2</sup> | Input | DWORD | I, Q, M, D, L or constant | Energy consumption in the current PE mode in [kW]. |
| Energy_ Consumption_ to_Destination<sup>2</sup> | Input | DWORD | I, Q, M, D, L or constant | Energy consumption in the time until the requested PE mode in [kW]. |
| Energy_ Consumption_ to_operate<sup>2</sup> | Input | DWORD | I, Q, M, D, L or constant | Energy consumption from the current PE mode to "PE_ready_to_operate" in [kWh]. |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |
| <sup>1</sup> If the time period is unlimited, the maximum value "0xFFFFFFFF" can be specified. If the time period is "Zero", "0x00" can be used.   <sup>2</sup> If no energy consumption value has been defined, "0.0" can be specified. |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_Identify_RSP: Generate supported PROFIenergy commands as answer (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_Identify_RSP" generates the response to the command [PE_Identify](#pi-command-pe_identify-s7-1200-s7-1500). In the response to the command, specify which PROFIenergy commands are supported. Please note that PE_IDENTIFY is itself a PE command and has to be included in the response.

###### Parameter

The following table shows the parameters of the "PE_Identify_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| Start_Pause | Input | BOOL | I, Q, M, D, L or constant | One parameter for each of the relevant PROFIenergy commands:  - 0: PE command is not supported - 1: PE command is supported |
| End_Pause | Input | BOOL | I, Q, M, D, L or constant |  |
| Query_Modes | Input | BOOL | I, Q, M, D, L or constant |  |
| PEM_Status | Input | BOOL | I, Q, M, D, L or constant |  |
| PE_Identify | Input | BOOL | I, Q, M, D, L or constant |  |
| Query_ Measurement | Input | BOOL | I, Q, M, D, L or constant |  |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_Measurement_List_RSP: Generate list of supported measured values as answer (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_Measurement_List_RSP" generates the response to the command [Get_measurement_list](#pi-command-query_measurement---get_measurement_list-s7-1200-s7-1500). In the response, specify which measured values (Measurement-IDs) are supported.

###### Parameter

The following table shows the parameters of the "PE_Measurement_List_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| CMD_MODIFIER | Input | INT | I, Q, M, D, L or constant | PROFIenergy sub-command (evaluated only if CMD=3, or CMD=16). The parameter must be interconnected with the CMD_MODIFIER output parameter of the "PE_I_DEV" instruction. |
| Count | Input | BYTE | I, Q, M, D, L or constant | Number of measured values supported (measurement IDs) |
| Measurement_ List | Input | VARIANT | D | Pointer to the array with the Measurement_IDs supported.  For information on the structure of the array in accordance with the PROFIenergy profile, see: [PI Command "Query_Measurement" - "Get_Measurement_list"](#pi-command-query_measurement---get_measurement_list-s7-1200-s7-1500) |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### PE_Measurement_Value_RSP: Generate queried measured values as answer (S7-1200, S7-1500)

###### Description

The auxiliary block "PE_Measurement_Value_RSP" generates the response to the command [Get_measurement_values](#pi-command-query_measurement---get_measurement_values-s7-1200-s7-1500). In the response, return the values of the requested measurements.

###### Parameter

The following table shows the parameters of the "PE_Measurement_Value_RSP" auxiliary block:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PE_I_DEV_NEW | Input | BOOL | I, Q, M, D, L or constant | The parameter must be interconnected with the NEW output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The auxiliary block is processed if the parameter value is set to "1". |
| CMD | Input | INT | I, Q, M, D, L or constant | Service-Request-ID of the PROFIenergy command   The parameter must be interconnected with the CMD output parameter of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| CMD_MODIFIER | Input | INT | I, Q, M, D, L or constant | PROFIenergy sub-command (evaluated only if CMD=3, or CMD=16). The parameter must be interconnected with the CMD_MODIFIER output parameter of the "PE_I_DEV" instruction. |
| Count | Input | BYTE | I, Q, M, D, L or constant | Number of measured values (Measurement_Values). |
| Measurement_Values | Input | VARIANT | D | Pointer to the array with the measured values (Measurement_IDs).  For information on the structure of the array in accordance with the PROFIenergy profile, see [PI Command "Query_Measurement" - "Get_Measurement_values"](#pi-command-query_measurement---get_measurement_values-s7-1200-s7-1500) |
| ACTIVATE | InOut | BOOL | I, Q, M, D, L | The instruction copies the input parameters to the DATA_ERROR_RSP data area at a rising edge at input ACTIVATE. The parameter is then reset by the instruction.  The parameter must be set within 10 seconds after a rising edge is detected at parameter NEW of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. |
| VALID | InOut | BOOL | I, Q, M, D, L | The parameter must be interconnected with the VALID input of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction.   The auxiliary block sets the parameter once the response data for the PROFIenergy controller is available and ready for transmission. |
| DATA_ ERRORRSP | InOut | VARIANT | D | Pointer on the data area in which the response data is stored. The parameter is identical to the pointer for DATA_ERRORRSP of the "[PE_I_DEV](#pe_i_dev-control-profienergy-commands-in-the-i-device-s7-1200-s7-1500)" instruction. The addressed data area contains the complete PROFIenergy frame.   Minimum length: 244 bytes |
| ERROR | Output | BOOL | I, Q, M, D, L | - "0": No error - "1": Error occurred. |
| STATUS | Output | WORD | I, Q, M, D, L | - "0": No error - "0x80B1": Error in VARIANT setting, e.g. incorrect range |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

## Module parameter assignment (S7-1500)

This section contains information on the following topics:

- [Writing and reading data records (S7-1500)](#writing-and-reading-data-records-s7-1500)
- [RD_DPAR: Read module data record (S7-1500)](#rd_dpar-read-module-data-record-s7-1500)
- [RD_DPARA: Read module data record asynchronously (S7-1500)](#rd_dpara-read-module-data-record-asynchronously-s7-1500)
- [RD_DPARM: Read data record from configured system data (S7-1500)](#rd_dparm-read-data-record-from-configured-system-data-s7-1500)
- [WR_DPARM: Transfer data record (S7-1500)](#wr_dparm-transfer-data-record-s7-1500)

### Writing and reading data records (S7-1500)

#### Principle

Some modules have a write-only system data area to which your program can transfer data records. This area contains data records with numbers from 0 to a maximum of 240. Not every module contains all of the data records (see following table).

Modules can also have a system data area. From your program, you have read-access only to the system data area. This area contains data records with numbers from 0 to a maximum of 240. Not every module contains all of the data records (see following table).

> **Note**
>
> There are modules that have both system data areas. These are physically separate areas and the only thing they have in common is their logical structure.

#### Write-only system data area

The following table shows the structure of the write-only system data area. This table also shows how the permitted size of the individual data records and which instructions can be used to write them.

| Data record  number | Contents | Size | Can be written with instruction |
| --- | --- | --- | --- |
| 0 | Parameter | - | [WR_DPARM](#wr_dparm-transfer-data-record-s7-1500) |
| 1 | Parameter | - | [WR_DPARM](#wr_dparm-transfer-data-record-s7-1500) |
| 2 to 127 | User data | Each ≤ 240 bytes | [WR_DPARM](#wr_dparm-transfer-data-record-s7-1500)    [WR_REC](#wr_rec-write-data-record-to-io-s7-1500) |
| 128 to 240 | Parameter | Each ≤ 240 bytes | [WR_DPARM](#wr_dparm-transfer-data-record-s7-1500)    [WR_REC](#wr_rec-write-data-record-to-io-s7-1500) |

#### Read-only system data area

The following table shows the structure of the read-only system data area. This table also shows the permitted size of the individual data records and which instructions can be used to read them.

| Data record   number | Contents | Size | Can be read with instruction |
| --- | --- | --- | --- |
| 0 | Module-specific diagnostics data (set as standard for the entire  system) | 4 bytes | [RD_REC](#rd_rec-read-data-record-from-io-s7-1500) |
| 1 | Channel-specific  diagnostics data  (incl. data record 0) | 4 to 220 Bytes | [RD_REC](#rd_rec-read-data-record-from-io-s7-1500) |
| 2 to 127 | User data | Each ≤ 240 bytes | [RD_REC](#rd_rec-read-data-record-from-io-s7-1500) |
| 128 to 240 | Diagnostics data | Each ≤ 240 bytes | [RD_REC](#rd_rec-read-data-record-from-io-s7-1500) |

#### System resources

If you start several asynchronous data record transfers one after the other with only short intervals between them, the allocation of system resources by the operating system ensures that all the jobs are executed and that they do not interfere with each other.

If the limits of the system resources are reached, this is indicated in RET_VAL. You remedy this temporary error situation by repeating the job.

The maximum number of "simultaneously" active jobs of a single instruction type depends on the CPU.

### RD_DPAR: Read module data record (S7-1500)

#### Description

You use the instruction to read the data record with the number INDEX of the addressed component from the configured system data. This may be a module in a central rack or a distributed component (PROFIBUS DP or PROFINET IO).

The value TRUE for the output parameter VALID indicates that the data record was successfully transferred to the target range RECORD. In this case, the LEN output parameter contains the length of the read data in bytes.

If an error has occurred during transfer of the data record, this is indicated by the output parameter ERROR . In this case, the output parameter STATUS contains the error information.

> **Note**
>
> **Information about the data records**
>
> For information on the data record numbers and the data record structure, refer to the product manual for the relevant module.

#### Functional description

The "RD_DPAR" instruction works asynchronously, that is, its execution extends over multiple calls. You start the data record transfer by calling "RD_DPAR" with REQ = 1.

The output parameter BUSY and bytes 2 and 3 of the output parameter STATUS show the status of the job. Bytes 2 and 3 of STATUS match the output parameter RET_VAL of the instructions that operate asynchronously.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500).

The transfer of the data record is complete when the output parameter BUSY has the value FALSE.

#### Parameter

The following table shows the parameters of the "RD_DPAR" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Read request |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the assembly or the module (e.g. input module). The number is automatically assigned. |
| INDEX | Input | INT | I, Q, M, D, L or constant | Data record number |
| RECORD | InOut | VARIANT | I, Q, M, D, L | Target range for the read data record |
| VALID | Output | BOOL | I, Q, M, D, L | New data record was received and is valid |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The job is not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | ERROR = 1: An error occurred during the reading process. |
| STATUS | Output | DWORD | I, Q, M, D, L | - Call ID (bytes 2 and 3) or error code - Byte 1: B#16#00, if no error. Otherwise function ID from DPV1-PDU: In the case of error for data record reading B#16#DE, in the case of error for data record writing B#16#DF. If no DPV1 protocol element is used: B#16#C0. - Byte 4: Manufacturer-specific error ID extension |
| LEN | Output | INT | I, Q, M, D, L | Length of the read data record information |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter STATUS

| Error code*  (W#16#...) | Explanation | Restriction |
| --- | --- | --- |
| 0000 | No error | - |
| 7000 | First call with REQ=0: No data transfer active; BUSY has the value "0". | - |
| 7001 | First call with REQ=1: Data transfer triggered; BUSY has the value "1". | Distributed I/O |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". | Distributed I/O |
| 8092 | Illegal type for VARIANT pointer | - |
| 8093 | Address specified at parameter LADDR is invalid. | - |
| 80B0 | Instruction for module type not possible, or module does not recognize  the data record. | - |
| 80B1 | The length of the data  record to be sent is  incorrect. | - |
| 80C3 | The required resources (memory, etc.) are occupied at this time. |  |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) | - |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |  |

#### Example

In the following example, you read the complete parameter data record of a digital input module.

For more information on data records, refer to the [Overview of the types of data records](#overview-of-the-types-of-data-records-s7-1200-s7-1500).

Create nine tags in a global data block for storing the data and the structure "record". (You can find the organization of the structure below.)

![Example](images/84833709195_DV_resource.Stream@PNG-de-DE.png)

**Interconnect parameters: "SLI_itemiseByte_RD_DPAR" FC**

To transfer the values of a bit sequence (0..7) create the FC "SLI_itemiseByte_RD_DPAR".

Create the following local tags in it.

![Example](images/95826401035_DV_resource.Stream@PNG-de-DE.png)

Network 1: According to the example of network 1, create interconnections for all bits (0..7).

![Example](images/95826486667_DV_resource.Stream@PNG-de-DE.png)

**Interconnect parameters: "SLI_FB_RD_DPAR" FB**

Create the following local tags in the "SLI_FB_RD_DPAR" FB.

![Example](images/95826211339_DV_resource.Stream@PNG-de-DE.png)

Network 1: Interconnect the parameters of the "RD_DPAR" instruction as follows.

![Example](images/95826227851_DV_resource.Stream@PNG-de-DE.png)

Network 2: To convert the tag, interconnect the "Mode_Channel0" tag as follows. All inputs and outputs (0..7) of the "SLI_itemiseByte_RD_DPAR" FC are interconnected in this case.

![Example](images/95826393099_DV_resource.Stream@PNG-de-DE.png)

**Hardware identifier**

You create an input module and read the hardware ID in the properties of the input module. You store the hardware identifier via the input parameter LADDR ("laddr").

**Result (FB "SLI_FB_RD_DPAR")**

When the input parameter REQ ("start") returns the signal state "TRUE", the "RD_DPAR" instruction is started. Via the input parameter LADDR ("laddr") the instruction "RD_DPAR" calls the module. Using the input parameter INDEX ("dataRecNbr") the data record with the number "128" of the module is called. During several calls the "RD_DPAR" instruction reads out the data record and saves the data record using the parameter RECORD ("record").

The length of the read data record is stored using the output parameter LEN ("lengthRec"). According to the value of the input parameter MLEN ("maxLen"), has the value "0" the data record information that is to be read is unlimited.

During processing the output parameter BUSY ("busy") is set to "TRUE" and VALID ("checkedValid") to "FALSE". A successful reading result ("checkedValid" to "TRUE") is not output until processing is complete. The block status is displayed at the output parameter STATUS ("status"). Processing takes place without errors.

![Example](images/84833718027_DV_resource.Stream@PNG-de-DE.png)

The data record 128 contains the parameter information of all channels of the module. The value "2" of the tag "ByteOfDataRec" relates to the length of the data per channel. It also provides information on the status and the operating mode.

Excerpt of the read data record up to channel 1:

![Example](images/84837512587_DV_resource.Stream@PNG-de-DE.png)

For a more detailed explanation of the data of the data record 128 convert the BYTE values to a bit string. Here an example of the operating mode of the channel 0: Since bits 1 and 2 are set to "TRUE" the channel 0 has an input delay of 3.2 ms. You can find the explanation of the structure of the parameter data record or the channel in the device manual of the module.

![Example](images/84837490955_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[RD_DPARM: Read data record from configured system data (S7-1500)](#rd_dparm-read-data-record-from-configured-system-data-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### RD_DPARA: Read module data record asynchronously (S7-1500)

#### Description

You use the instruction to read the data record with the number RECNUM of a selected module from the configured system data. The read data record is entered in the target range defined by the parameter RECORD .

> **Note**
>
> **Information about the data records**
>
> For information on the data record numbers and the data record structure, refer to the product manual for the relevant module.

#### Functional description

The "RD_DPARA" instruction works asynchronously, that is, its execution extends over multiple calls. You start the reading process by calling the instruction with REQ = 1.

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "RD_DPARA" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Read request |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the assembly or the module (e.g. input module). The number is automatically assigned. |
| RECNUM | Input | BYTE | I, Q, M, D, L or constant | Data record number |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code.  If no error occurred during the transmission, the following cases are distinguished:  - RET_VAL contains the length of the actually read data record in bytes if the target range is larger than the read data record. - RET_VAL contains "0" if the length of the read data record is equal to the length of the target range. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The job is not yet complete. |
| RECORD | Output | VARIANT | I, Q, M, D, L | Target range for the data record read. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation | Restriction |
| --- | --- | --- |
| 0000 | No error | - |
| 7000 | First call with REQ=0: No data transfer active; BUSY has the value 0. | - |
| 7001 | First call with REQ=1: Data transfer triggered; BUSY has the value "1". | Distributed I/O |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". | Distributed I/O |
| 8092 | A data type other than (Array of) bit string or integer was specified at the RECORD parameter. | - |
| 8093 | Address specified at parameter LADDR is invalid. | - |
| 80B0 | Instruction for module type not possible, or module does not recognize  the data record. | - |
| 80B1 | The length of the data  record to be sent is  incorrect. With [RD_DPARM](#rd_dparm-read-data-record-from-configured-system-data-s7-1500): The target range  spanned by RECORD is too short. | - |
| 80C3 | The required resources (memory, etc.) are occupied at this time. |  |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) | - |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### RD_DPARM: Read data record from configured system data (S7-1500)

#### Use

> **Note**
>
> **Restriction on use**
>
> The "RD_DPARM" instruction is only intended for the migration from S7-300/400 CPUs to S7-1500 CPUs. In all other cases, use the "RD_DPARA" instruction.

#### Description

You use instruction to read the data record with the number RECNUM of the addressed module from the configured system data. The read data record is entered into the target range spanned by the RECORD parameter.

> **Note**
>
> **Information about the data records**
>
> For information on the data record numbers and the data record structure, refer to the product manual for the relevant module.

#### Functional description

The "RD_DPARM" instruction works asynchronously, that is, its execution extends over multiple calls.

The job status is indicated by the output parameter RET_VAL.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "RD_DPARM" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IOID | Input | BYTE | I, Q, M, D, L or constant | Address area identifier:  - B#16#54 = Peripheral input (PI) - B#16#55 = Peripheral output (PQ)   If the module is a mixed module, the area identifier of the lower address must be specified. If the addresses are identical, specify B#16#54. |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the assembly or the module (e.g. input module). The number is automatically assigned. |
| RECNUM | Input | BYTE | I, Q, M, D, L or constant | Data record number (permitted values: 0 to 240) |
| RET_VAL | Return | INT | I, Q, M, D, L | Length of the data record read in bytes if  the read data record fits in the target range  and no error occurred in the transfer.  If an error occurs while the instruction is being executed, the return value contains an error code. |
| RECORD | Output | VARIANT | I, Q, M, D, L | Target range for the data record read. |
|  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation | Restriction |
| --- | --- | --- |
| 0000 | No error | - |
| 7001 | First call: Data transfer started | Distributed I/O |
| 7002 | Intermediate call: Data transfer already active | Distributed I/O |
| 8090 | Specified logical base address invalid. | - |
| 8092 | A type other than BYTE is specified in the VARIANT reference at the RECORD parameter. | - |
| 8093 | This instruction is not valid for the module selected with LADDR. | - |
| 80B0 | Instruction for module type not possible, or module does not recognize  the data record | - |
| 80B1 | The target range  spanned by RECORD is too short. | - |
| 80C3 | The required resources (memory, etc.) are occupied at this time. | - |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) | - |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### WR_DPARM: Transfer data record (S7-1500)

#### Description

You use the instruction "WR_DPARM" to transfer the data record with the number RECNUM from the configuration data to the addressed module. The data record can be static or dynamic.

> **Note**
>
> **Information about the data records**
>
> For information on the data record numbers and the data record structure, refer to the product manual for the relevant module.

#### Parameters

The following table shows the parameters of the "WR_DPARM" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Write request |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the assembly or the module (e.g. input module). The number is automatically assigned. |
| RECNUM | Input | BYTE | I, Q, M, D, L or constant | Data record number |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The writing process is not yet complete. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation | Restriction |
| --- | --- | --- |
| 0000 | No error | - |
| 7000 | First call with REQ=0: No data transfer active; BUSY has the value 0. | - |
| 7001 | First call with REQ=1: Data transfer triggered; BUSY has the value "1". | Distributed I/O |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". | Distributed I/O |
| 8093 | Address specified at parameter LADDR is invalid. | - |
| 80A1 | Negative acknowledgment during sending of data record to module (module defective or unplugged during sending). | - |
| 80A2 | DP protocol error at layer 2, possible hardware/interface error in DP slave. | Distributed I/O |
| 80A3 | DP protocol error at user interface/user. | Distributed I/O |
| 80A9 | This function is not supported. | - |
| 80B0 | Instruction for module type not possible, or module does not recognize  the data record. | - |
| 80B1 | The length of the data  record to be sent is  incorrect. | - |
| 80B2 | The configured slot is  not occupied. | - |
| 80B3 | Actual module type  does not correspond to  specified module type. | - |
| 80B6 | Access denied | - |
| 80C1 | The data of the previous write job on the module for the same data record has not yet been processed by the module. | - |
| 80C3 | The required resources (memory, etc.) are occupied at this time. |  |
| 80C4 | Internal temporary error. Job could not be executed.  Repeat the job. If this error occurs often, check your installation for sources of electrical interference. | - |
| 80C5 | Distributed I/O not available or deactivated. | Distributed I/O |
| 80C6 | Data record transfer cancelled due to priority class abort (restart or background). | Distributed I/O |
| 80D0 | There is no entry for the module. | - |
| 80D1 | The data record number is not configured for the module (data record numbers &gt;  241 are rejected). | - |
| 80D2 | The module cannot be assigned parameters according to its type identifier. | - |
| 80D5 | The data record is static. | - |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) | - |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

## Interrupts (S7-1200, S7-1500)

This section contains information on the following topics:

- [ATTACH: Attach an OB to an interrupt event (S7-1200, S7-1500)](#attach-attach-an-ob-to-an-interrupt-event-s7-1200-s7-1500)
- [DETACH: Detach an OB from an interrupt event (S7-1200, S7-1500)](#detach-detach-an-ob-from-an-interrupt-event-s7-1200-s7-1500)
- [Cyclic interrupt (S7-1200, S7-1500)](#cyclic-interrupt-s7-1200-s7-1500)
- [Time-of-day interrupt (S7-1200, S7-1500)](#time-of-day-interrupt-s7-1200-s7-1500)
- [Time-delay interrupt (S7-1200, S7-1500)](#time-delay-interrupt-s7-1200-s7-1500)
- [Synchronous errors (S7-1500)](#synchronous-errors-s7-1500)
- [Asynchronous error event (S7-1200, S7-1500)](#asynchronous-error-event-s7-1200-s7-1500)

### ATTACH: Attach an OB to an interrupt event (S7-1200, S7-1500)

#### Description

You use the instruction "ATTACH" to assign an organization block (OB) to a hardware interrupt event.

- You enter the symbolic or numeric name of the organization block in the OB_NR parameter. This will then be assigned to the event specified in the EVENT parameter.
- You select the hardware interrupt event at the EVENT parameter. Hardware interrupt events already generated are listed in the PLC tags under "System constants".

If the event in the EVENT parameter occurs following error-free execution of the "ATTACH" instruction, the organization block in the OB_NR parameter will be called and its program executed.

With the ADD parameter, you specify whether previous assignments of the organization block to other events should be canceled or retained. If the ADD parameter has the value "0", the existing assignments will be replaced by the current assignment.

#### Hardware interrupt events

Hardware interrupts can be used if events are not pending long enough. They react to these during runtime. Each hardware interrupt can be assigned to hardware interrupt OBs. These OBs contain the reaction to a particular event.

Hardware interrupts can be created for different events. Examples for this are:

- The detection of rising or falling edges for digital inputs.
- Violation of defined low and high limits for analog inputs.
- Direction reversal, external reset, overflow/underflow etc. for high-speed counters.

#### Functional principle

Each hardware interrupt can be assigned to a hardware interrupt OB, which is placed in the queue for processing when the hardware interrupt event occurs. The assignment of OB and event can occur during configuration or at runtime:

- To assign an event to an OB during configuration, select a hardware interrupt OB for an event in the hardware configuration under "Hardware interrupts".
- Use the ATTACH instruction to make the assignment during runtime. The assignment of event and hardware interrupt OB is made via the EVENT and OB_NR parameters.

#### Parameters

The following table shows the parameters of the "ATTACH" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_ATT | I, Q, M, D, L or constant | Organization block (numbers up to 32767 are supported.) |
| EVENT | Input | EVENT_ATT | I, Q, M, D, L or constant | Hardware interrupt event to be assigned to the OB.   The hardware interrupt event must first be enabled in the hardware device configuration for inputs or high-speed counters. |
| ADD | Input | BOOL | I, Q, M, D, L or constant | Effects on previous assignments:  - ADD=0 (default): This event replaces all previous event assignments for this OB. - ADD=1: This event is added to the previous event assignments for this OB. |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of the instruction |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0 | No error |
| 8090 | OB does not exist |
| 8091 | OB is incorrect type |
| 8093 | Event does not exist |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you assign a hardware interrupt OB (OB40) to a created hardware interrupt event.

**Requirements:**

You create an input module (DI) and configure a hardware interrupt event for a positive edge under "Properties &gt; Inputs 0-15 &gt; ... &gt; Channel 0".

![Example](images/81289500427_DV_resource.Stream@PNG-de-DE.png)

The following hardware ID of the configured hardware interrupt event is stored at the input parameter EVENT ("event").

![Example](images/81289509259_DV_resource.Stream@PNG-de-DE.png)

**Data storage**

Create nine tags in a global data block for storing the data. You store the number of the OB to be assigned (OB40) using the input parameter OB_NR ("obNbr") of the "ATTACH" instruction.

![Example](images/81289431563_DV_resource.Stream@PNG-de-DE.png)

To call the hardware interrupt event, you create a tag table with a PLC tag (address "I0.0").

![Example](images/81419377163_DV_resource.Stream@PNG-de-DE.png)

**Interconnection**

Interconnect the parameters of the instruction as follows.

![Example](images/81289530891_DV_resource.Stream@PNG-de-DE.png)

Interconnect the PLC tag as follows to call the hardware interrupt event.

Network 2:

![Example](images/81419590795_DV_resource.Stream@PNG-de-DE.png)

Network 3:

![Example](images/81419727627_DV_resource.Stream@PNG-de-DE.png)

To reset, interconnect "testValue2" and "SLI_ATTACH_force" as follows.

Network 4:

![Example](images/81419736459_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnection in OB40:

![Example](images/81419368331_DV_resource.Stream@PNG-de-DE.png)

**Processing**

When the normally open contact ("start") supplies the signal state "TRUE", the "ATTACH" instruction is executed and the event is assigned to the OB. With the value "FALSE" of the input parameter ADD ("add"), the event replaces all previous event assignments for OB40. The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

When the normally open contact ("signal") in network 2 supplies the signal state "TRUE", the PLC tag "SLI_ATTACH_force" is set to the signal state "TRUE" and OB40 is executed. While OB40 is being called, the value of "testValue1" is transferred to "testValue2".

When the normally open contacts ("start" and "signal") supply the signal state "FALSE", the values of "testValue2" and "SLI_ATTACH_force" are reset in network 4.

![Example](images/81289478795_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### DETACH: Detach an OB from an interrupt event (S7-1200, S7-1500)

#### Description

You use this instruction to cancel the existing assignment of an organization block to one or more hardware interrupt events during runtime.

You enter the symbolic or numeric name of the organization block in the OB_NR parameter. This assignment to the event specified in the EVENT parameter will be canceled.

- If you have selected an individual hardware interrupt event at the EVENT parameter, the assignment of the OB to this hardware interrupt event is cancelled. All other currently existing assignments remain active. You can select an individual hardware interrupt event using the drop-down list of the operand placeholder.
- If you have not selected a hardware interrupt event, all the events currently assigned to this OB_NR organization block are separated.

#### Parameters

The following table shows the parameters of the "DETACH" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_ATT | I, Q, M, D, L or constant | Organization block (numbers up to 32767 are supported.) |
| EVENT | Input | EVENT_ATT | I, Q, M, D, L or constant | Hardware interrupt event |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of the instruction |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0 | No error |
| 1 | No assignment exists (warning) |
| 8090 | OB does not exist |
| 8091 | OB has incorrect type |
| 8093 | Event does not exist |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you assign a hardware interrupt event to a hardware interrupt OB (OB41), and dissolve the assignment.

**Requirements:**

A hardware interrupt OB (OB41 with the name "SLI_iOB_DETACH") has already been created. You create an input module (DI) and configure a hardware interrupt event for a positive edge under "Properties &gt; Inputs 0-15 &gt; ... &gt; Channel 1".

![Example](images/82161689483_DV_resource.Stream@PNG-de-DE.png)

The following hardware ID of the configured hardware interrupt event ("Rising edge 1") is stored at the input parameter EVENT ("event").

![Example](images/82161762315_DV_resource.Stream@PNG-de-DE.png)

**Data storage:**

Create ten tags in a global data block for storing the data. You store the number of the OB to be assigned (OB41) with the OB_NR ("obNbr") input parameter of the "ATTACH" and "DETACH" instructions.

![Example](images/82161364619_DV_resource.Stream@PNG-de-DE.png)

To call the hardware interrupt event, you create a tag table with a PLC tag (address "I1.0").

![Example](images/82161938443_DV_resource.Stream@PNG-de-DE.png)

**Interconnection:**

To call the instructions, create an FB ("SLI_FB_DETACH").

Network 1: Interconnect the parameters of the "ATTACH" instruction as follows.

![Example](images/82162011275_DV_resource.Stream@PNG-de-DE.png)

Network 2: Interconnect the PLC tag as follows to call the hardware interrupt event.

![Example](images/82162122507_DV_resource.Stream@PNG-de-DE.png)

Network 3: You forward the call of the hardware interrupt event as follows.

![Example](images/82162131339_DV_resource.Stream@PNG-de-DE.png)

Network 4: Interconnect the parameters of the "DETACH" instruction as follows.

![Example](images/82162191371_DV_resource.Stream@PNG-de-DE.png)

Network 5: To reset, interconnect "testValue2" and "SLI_DETACH_event" as follows.

![Example](images/82162353803_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnection in OB41:

![Example](images/82161929611_DV_resource.Stream@PNG-de-DE.png)

**Processing**

When the normally open contact ("startAttach") supplies the signal state "TRUE", the "ATTACH" instruction is executed and the event is assigned to OB41. With the value "FALSE" of the input parameter ADD ("add"), the event replaces all previous event assignments for OB41. The output parameter RET_VAL ("retValAtt") indicates that processing took place without errors.

![Example](images/82161771147_DV_resource.Stream@PNG-de-DE.png)

When the normally open contact ("signal") in network 2 supplies the signal state "TRUE", the hardware interrupt event ("SLI_DETACH_event") is set to "TRUE". The OB41 is called and the value of "testValue1" is transferred to "testValue2" in OB41. As long as the hardware interrupt event returns the signal state "TRUE", the OB41 is called and displayed in network 3 by the coil ("scannedSignal").

![Example](images/82161373451_DV_resource.Stream@PNG-de-DE.png)

When "testValue1" and "testValue2" supply the same value, the instruction "DETACH" is executed and the event is separated from OB41. The output parameter RET_VAL ("retValDet") indicates that processing took place without errors.

![Example](images/82161882379_DV_resource.Stream@PNG-de-DE.png)

When the tag "startAttach" supplies the signal state "FALSE", the values of "testValue2" and the PLC tag are reset in network 5.

You can find additional information and the program code for the above-named example here:[Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### Cyclic interrupt (S7-1200, S7-1500)

This section contains information on the following topics:

- [SET_CINT: Set cyclic interrupt parameters (S7-1200, S7-1500)](#set_cint-set-cyclic-interrupt-parameters-s7-1200-s7-1500)
- [QRY_CINT: Query cyclic interrupt parameters (S7-1200, S7-1500)](#qry_cint-query-cyclic-interrupt-parameters-s7-1200-s7-1500)
- [Program example for cyclic interrupt functions (S7-1200, S7-1500)](#program-example-for-cyclic-interrupt-functions-s7-1200-s7-1500)

#### SET_CINT: Set cyclic interrupt parameters (S7-1200, S7-1500)

##### Description

You use this instruction to set the parameters for a cyclic interrupt OB. The start time for a cyclic interrupt OB is generated from the respective time interval of the OB and the phase offset.

- The time interval of an OB is the interval at which the OB is periodically called. For example, if the time interval is 100 μs, the OB will be called every 100 μs during program execution.
- The phase offset is a time interval by which the call of a cyclic interrupt OB is offset. You can use the phase offset to process low priority organization blocks in a precise time base.

If the OB does not exist or if the time interval used is not supported, a corresponding error alarm is output in the RET_VAL parameter.

A time interval in the CYCLE parameter of "0" means that the OB will not be called.

> **Note**
>
> **Changing the time interval during operation**
>
> Changing the time interval of a cyclic interrupt OB during operation with the "SET_CINT" instruction can cause the time interval to have a value other than the newly defined value once. The deviation from the newly defined value is the sum of the following two time differences:
>
> - Time difference between the current PLC time (PLC time when calling "SET_CINT") and the last start time of the cyclic interrupt OB with the previous time interval
> - Time difference between the first start time of the cyclic interrupt OB with the new time interval and the current PLC time
>
> For a detailed description of this situation, see: [Cyclic interrupt OBs](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#cyclic-interrupt-obs-s7-1500)

##### Functional description

If a lower priority OB and a higher priority OB are called in the same time interval, the lower priority OB will only be called once the higher priority OB has been executed. The call time for the lower priority OB can be offset according to the length of time to execute the higher-priority OB.

![Functional description](images/101103157515_DV_resource.Stream@PNG-en-US.png)

If a phase offset is configured for the lower priority OB and the phase offset is greater than the current execution time of the respective higher priority OB, then the block will be called in a fixed time base.

![Functional description](images/101103161483_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the "SET_CINT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_CYCLIC | I, Q, M, D, L or constant | OB number (&lt;32768) |
| CYCLE | Input | UDINT | I, Q, M, D, L or constant | Time interval in microseconds |
| PHASE | Input | UDINT | I, Q, M, D, L or constant | Phase offset in microseconds |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of the instruction |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0 | No error |
| 8090 | OB does not exist or is of the wrong type |
| 8091 | Incorrect time interval |
| 8092 | Incorrect phase offset |
| 80B2 | No event assigned to OB |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for cyclic interrupt functions](#program-example-for-cyclic-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### QRY_CINT: Query cyclic interrupt parameters (S7-1200, S7-1500)

##### Description

The instruction QRY_CINT returns the following parameters of a cyclic interrupt OB:

- Cycle time
- Phase offset
- Status of the cyclic interrupt (enabled, delayed, expired, etc.)

The cyclic interrupt OB is identified using the OB_NR parameter.

The values of the queried cyclic interrupt parameters correspond to those at the time the "QRY_CINT" instruction is executed.

##### Parameters

The following table shows the parameters of the "QRY_CINT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_CYCLIC (INT) | I, Q, M, D, L or constant | OB number (&lt;32768) or symbolic addressing via the name of the OB (e.g. OB_MyOB) |
| CYCLE | Output | UDINT | I, Q, M, D, L | Cycle time in microseconds |
| PHASE | Output | UDINT | I, Q, M, D, L | Phase offset |
| STATUS | Output | WORD | I, Q, M, D, L | Status of the cyclic interrupt:  - Bit 0 to bit 4: see parameter STATUS - Other bits: Always "0" |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of the instruction |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter STATUS

| Bit | Value | Meaning |
| --- | --- | --- |
| 0 | 0 | Not used (always "0"). |
| 1 | 0 | The cyclic interrupt is enabled. |
| 1 | The cyclic interrupt is delayed. |  |
| 2 | 0 | The cyclic interrupt is not enabled or has expired. |
| 1 | The cyclic interrupt is enabled. |  |
| 3 | 0 | Not used (always "0"). |
| 4 | 0 | An OB with the specified number does not exist. |
| 1 | An OB with the specified number exists. |  |
| Other bits |  | Not used (always "0"). |

##### Parameter RET_VAL

If an error occurs, the relevant error code is displayed in the RET_VAL parameter and the STATUS parameter is set to "0".

| Error code*  (W#16#....) | Description |
| --- | --- |
| 0 | No error. |
| 8090 | OB does not exist or is of the wrong type |
| 80B2 | No result assigned to OB. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for cyclic interrupt functions](#program-example-for-cyclic-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### Program example for cyclic interrupt functions (S7-1200, S7-1500)

##### Introduction

In the following example, you read the phase and the cycle time of a cyclic interrupt OB (OB31) and set a new cycle time.

The OB31 has the following defaults:

![Introduction](images/82169367307_DV_resource.Stream@PNG-de-DE.png)

##### Requirement

- To call, create an OB31.
- Create twelve tags in a global data block for storing the data.

  ![Requirement](images/95829379467_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_itemiseStatus_CINT" FC

To evaluate the status information, create an FC "SLI_itemiseStatus_CINT".

Create the following local tag in it.

![Interconnect parameters: "SLI_itemiseStatus_CINT" FC](images/95829525643_DV_resource.Stream@PNG-de-DE.png)

Create interconnections for all relevant bits.

Network 1:

![Interconnect parameters: "SLI_itemiseStatus_CINT" FC](images/95829427339_DV_resource.Stream@PNG-de-DE.png)

Network 2:

![Interconnect parameters: "SLI_itemiseStatus_CINT" FC](images/95829431051_DV_resource.Stream@PNG-de-DE.png)

Network 3:

![Interconnect parameters: "SLI_itemiseStatus_CINT" FC](images/95829434763_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_FB_SET_CINT" FB

To call the instructions, create an FB ("SLI_FB_SET_CINT"). Create the following local tag in the function block "SLI_FB_SET_CINT".

![Interconnect parameters: "SLI_FB_SET_CINT" FB](images/95829394315_DV_resource.Stream@PNG-de-DE.png)

Network 1: Interconnect the parameters of the "QRY_CINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SET_CINT" FB](images/95829383179_DV_resource.Stream@PNG-de-DE.png)

Network 2: Interconnect the parameters of the "SET_CINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SET_CINT" FB](images/82169671435_DV_resource.Stream@PNG-de-DE.png)

Network 3: Interconnect the parameter of the "SLI_itemiseStatus_CINT" FC as follows.

![Interconnect parameters: "SLI_FB_SET_CINT" FB](images/95829386891_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: OB31

Create the following interconnections in OB31.

![Interconnect parameters: OB31](images/82169376139_DV_resource.Stream@PNG-de-DE.png)

##### Result of "QRY_CINT"

The number of the OB to be called (OB31) is stored with the input parameter OB_NR ("obNbr") of the instructions "QRY_CINT" and "SET_CINT".

When the normally open contact ("executeQry") supplies the signal state "TRUE", the "QRY_CINT" instruction is executed and the data of OB31 is read.

The cycle time is output at the output parameter CYCLE ("qryCycle"). The phase offset is output at the output parameter PHASE ("qryPhase").   
The output parameter STATUS ("#statWord") displays the status of OB31. The output parameter RET_VAL ("returnValueQry") indicates that processing is taking place without errors.

Thee current status information ("#statWord") of the OB31 is interpreted in network 3 via the FC "SLI_itemiseStatus_CINT" and output via the structure "itemiseStatus".

![Result of "QRY_CINT"](images/95829398027_DV_resource.Stream@PNG-de-DE.png)

The value of the tag "#statWord" is mapped in the structure "itemiseStatus".

![Result of "QRY_CINT"](images/94125224459_DV_resource.Stream@PNG-de-DE.png)

##### Result of "SET_CINT"

When the normally open contact ("executeSet") supplies the signal state "TRUE", the "SET_CINT" instruction is executed. A new cycle time is transferred to OB31 with the input parameter CYCLE ("setCycle") of the instruction "SET_CINT". The value "0" is stored as phase offset at the input parameter PHASE ("setPhase").

The output parameter RET_VAL ("returnValueSet") indicates that processing took place without errors.

![Result of "SET_CINT"](images/95829390603_DV_resource.Stream@PNG-de-DE.png)

After execution of the instruction "SET_CINT", OB31 retains the new cyclic interrupt data until STOP of the CPU. After the execution, you can set the normally open contact ("executeSet") to the signal state "FALSE" once again. The default properties of OB31 are not affected by the execution of "SET_CINT".

##### Result of the OB31

When the normally open contact ("executeSet") supplies the signal state "TRUE", an IEC timer "TP" is started in OB31. The IEC timer stops after 2 minutes.

![Result of the OB31](images/82169170443_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### Time-of-day interrupt (S7-1200, S7-1500)

This section contains information on the following topics:

- [SET_TINT: Set time-of-day interrupt (S7-1500)](#set_tint-set-time-of-day-interrupt-s7-1500)
- [SET_TINTL: Set time-of-day interrupt (S7-1200, S7-1500)](#set_tintl-set-time-of-day-interrupt-s7-1200-s7-1500)
- [CAN_TINT: Cancel time-of-day interrupt (S7-1200, S7-1500)](#can_tint-cancel-time-of-day-interrupt-s7-1200-s7-1500)
- [ACT_TINT: Enable time-of-day interrupt (S7-1200, S7-1500)](#act_tint-enable-time-of-day-interrupt-s7-1200-s7-1500)
- [QRY_TINT: Query status of time-of-day interrupt (S7-1200, S7-1500)](#qry_tint-query-status-of-time-of-day-interrupt-s7-1200-s7-1500)
- [Program example for time-of-day interrupt functions (S7-1200, S7-1500)](#program-example-for-time-of-day-interrupt-functions-s7-1200-s7-1500)

#### SET_TINT: Set time-of-day interrupt (S7-1500)

##### Description

The instruction "SET_TINT" is used to set the start data and time of the time-of-day interrupt organization blocks from the user program, without having to make settings in the hardware configuration.

- Enter the number of the time-of-day interrupt-OBs at the parameter OB_NR for which you would like to set the start date and the time-of-day.
- Use the parameter SDT and PERIOD to specify when and how often the time-of-day interrupt OB should be called:

  - One-time call: Enter the date and the time-of-day at the parameter SDT. Use the value "0" at parameter PERIOD.
  - Repeated call: Enter the date and the time-of-day of the first call at the parameter SDT. Use the parameter PERIOD to define the time interval in which subsequent calls of the OBs should take place.

Observe the following when setting the start date and start time:

- The date and the time-of-day specification at the parameter SDT refers to the system time.
- The seconds and milliseconds specification is ignored and set to "0" at the start time.
- Only the starting date days 1, 2, ... 28 are possible if you want to specify a monthly time-of-day interrupt OBs. This restriction prevents skipping the monthly call (e.g. 30-day months or in February).

  The setting "end of the month" (W#16#2001) can be used at the parameter PERIOD as an alternative to the 29th 30th and the 31st of the month.

After setting the time-of-day interrupt with "SET_TINT" it still must be activated with the instruction "ACT_TINT".

> **Note**
>
> **Additional information about time-of-day interrupt OBs**
>
> Other special features for the use of time-of-day interrupt OBs can be found in the descriptions of the organization blocks of the respective CPU:
>
> For the S7-1200: [Time-of-day interrupt OBs](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#time-of-day-interrupt-obs-s7-1200)
>
> For the S7-1500: [Time-of-day interrupt OBs](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#time-of-day-interrupt-obs-s7-1500)
>
> The settings at the parameters SDT and PERIOD coincide with the settings for time-of-day interrupt in the properties of the time-of-day interrupt OBs.

##### Parameters

The following table shows the parameters of the "SET_TINT" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_TOD | I, Q, M, D, L or constant | Number of the time-of-day interrupt OBs  - The numbers 10 to 17 are available for the time-of-day interrupt OBs. - An OB number starting with 123 can also be assigned as an alternative.   The OB number is displayed in the program block folder and in the system constants. |
| SDT | Input | DT | D, L or constant | Start date and start time |
| PERIOD | Input | WORD | I, Q, M, D, L or constant | Execution intervals from the starting point SDT to:  - W#16#0000 = single execution - W#16#0201 = once every minute - W#16#0401 = once hourly - W#16#1001 = once daily - W#16#1201 = once weekly - W#16#1401 = once monthly - W#16#1801 = once yearly - W#16#2001 = at month's end |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the actual parameter of RET_VAL contains an error code. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Error at the parameter OB_NR (no time-of-day interrupt OB addressed). |
| 8091 | Error at the parameter SDT (invalid date and time-of-day specification). |
| 8092 | Incorrect input at the parameter PERIOD. |
| 80A1 | The set start time is in the past. This error code only occurs at PERIOD = W#16#0000. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for time-of-day interrupt functions](#program-example-for-time-of-day-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[ACT_TINT: Enable time-of-day interrupt (S7-1200, S7-1500)](#act_tint-enable-time-of-day-interrupt-s7-1200-s7-1500)

#### SET_TINTL: Set time-of-day interrupt (S7-1200, S7-1500)

##### Description

The instruction "SET_TINTL" is used to set the start data and time of the time-of-day interrupt organization blocks from the user program, without having to make settings in the hardware configuration.

- Enter the number of the time-of-day interrupt-OBs at the parameter OB_NR for which you would like to set the start date and the time-of-day.
- Use the parameter SDT and PERIOD to specify when and how often the time-of-day interrupt OB should be called:

  - One-time call: Enter the date and the time-of-day at the parameter SDT. Use the value "0" at parameter PERIOD.
  - Repeated call: Enter the date and the time-of-day of the first call at the parameter SDT. Use the parameter PERIOD to define the time interval in which subsequent calls of the OBs should take place.
- Use the parameter LOCAL to select whether the time specified at the parameter SDT refers to the local time or the system time.
- With the ACTIVATE parameter, you specify when the settings made for the organization block are to be applied:

  - ACTIVATE = true: The settings made are applied directly.
  - ACTIVATE = false: The settings are applied only after "[ACT_TINT](#act_tint-enable-time-of-day-interrupt-s7-1200-s7-1500)" is called:

Observe the following when setting the start date and start time:

- The seconds and milliseconds specification is ignored and set to "0" at the start time.
- Only the starting date days 1, 2, ... 28 are possible if you want to specify a monthly time-of-day interrupt OBs. This restriction prevents skipping the monthly call (e.g. 30-day months or in February).

  The setting "end of the month" (W#16#2001) can be used at the parameter PERIOD as an alternative to the 29th 30th and the 31st of the month.

Please observe the following during the use of local time:

- Changeover from daylight saving to standard time: When calling time-of-day interrupt organization blocks with a start time within the second hour during changeover from daylight saving time to standard time, also use a time-delay interrupt during the first hour of the time changeover.
- Changeover from standard to daylight saving time: If you specify the skipped hour as the time-of-day for the daylight saving time changeover day, the error code 16#8091 will be output at a single execution (PERIOD = W#16#0000).

> **Note**
>
> **Additional information about time-of-day interrupt OBs**
>
> Other special features for the use of time-of-day interrupt OBs can be found in the descriptions of the organization blocks of the respective CPU:
>
> For the S7-1200: [Time-of-day interrupt OBs](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#time-of-day-interrupt-obs-s7-1200)
>
> For the S7-1500: [Time-of-day interrupt OBs](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#time-of-day-interrupt-obs-s7-1500)
>
> The settings at the parameters SDT and PERIOD coincide with the settings for time-of-day interrupt in the properties of the time-of-day interrupt OBs.

##### Parameters

The following table shows the parameters of the "SET_TINTL" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_TOD | I, Q, M, D, L or constant | Number of the time-of-day interrupt OBs  - The numbers 10 to 17 are available for the time-of-day interrupt OBs. - An OB number starting with 123 can also be assigned as an alternative.   The OB number is displayed in the program block folder and in the system constants. |
| SDT | Input | DTL | D, L or constant | Start date and start time |
| LOCAL | Input | BOOL | I, Q, M, D, L or constant | - true: Use local time - false: Use system time |
| PERIOD | Input | WORD | I, Q, M, D, L or constant | Execution intervals from the starting point SDT to:  - W#16#0000 = single execution - W#16#0201 = Once every minute - W#16#0401 = once hourly - W#16#1001 = once daily - W#16#1201 = once weekly - W#16#1401 = once monthly - W#16#1801 = once yearly - W#16#2001 = at month's end |
| ACTIVATE | Input | BOOL | I, Q, M, D, L or constant | - true: Set and activate the time-of-day interrupt - false: Set the time-of-day interrupt and activate only at call of "[ACT_TINT](#act_tint-enable-time-of-day-interrupt-s7-1200-s7-1500)" |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the actual parameter of RET_VAL contains an error code. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Error at the parameter OB_NR (no time-of-day interrupt OB addressed). |
| 8091 | Error at the parameter SDT (invalid date and time-of-day specification). |
| 8092 | Incorrect input at the parameter PERIOD. |
| 80A1 | The set start time is in the past. This error code only occurs at PERIOD = W#16#0000. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### CAN_TINT: Cancel time-of-day interrupt (S7-1200, S7-1500)

##### Description

The instruction "CAN_TINT" is used to delete the start date and time of a specified time-of-day interrupt organization block. This deactivates the time-of-day interrupt, and the organization block is no longer called.

If you want to reuse the time-of-day interrupt, the start time must be reset (instruction "[SET_TINTL](#set_tintl-set-time-of-day-interrupt-s7-1200-s7-1500)" or "[SET_TINT](#set_tint-set-time-of-day-interrupt-s7-1500)").

After this, you must reactivate the time-of-day interrupt:

- If you use the instruction "[SET_TINT](#set_tint-set-time-of-day-interrupt-s7-1500)" or "[SET_TINTL](#set_tintl-set-time-of-day-interrupt-s7-1200-s7-1500)" with parameter ACTIVE=false to set the time-of-day interrupt, call "[ACT_TINT](#act_tint-enable-time-of-day-interrupt-s7-1200-s7-1500)".
- By using the instruction "[SET_TINTL](#set_tintl-set-time-of-day-interrupt-s7-1200-s7-1500)" you can also activate the time-of-day interrupt directly with the parameter ACTIVE=true.

##### Parameters

The following table shows the parameters of the "CAN_TINT" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_TOD | I, Q, M, D, L or constant | Number of the time-of-day interrupt OB, whose starting date and time-of-day are to be deleted. |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the actual parameter of RET_VAL contains an error code. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Error at the parameter OB_NR. |
| 80A0 | No starting date/time-of-day defined for the affected time-of-day interrupt OB. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for time-of-day interrupt functions](#program-example-for-time-of-day-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### ACT_TINT: Enable time-of-day interrupt (S7-1200, S7-1500)

##### Description

The instruction "ACT_TINT" is used to activate a time-of-day interrupt organization block from the user program. A prerequisite for the execution of the instruction is that the starting date and time-of-day are already set for the time-of-day interrupt OB.

##### Parameters

The following table shows the parameters of the "ACT_TINT" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_TOD | I, Q, M, D, L or constant | Number of the time-of-day interrupt OBs  - The numbers 10 to 17 are available for the time-of-day interrupt OBs. - An OB number starting with 123 can also be assigned as an alternative.   The OB number is displayed in the program block folder and in the system constants. |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the actual parameter of RET_VAL contains an error code. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Error at the parameter OB_NR (no time-of-day interrupt OB addressed). |
| 80A0 | Start date and time-of day not set for the relevant time-of-day interrupt OB. |
| 80A1 | The activated time is in the past. If the time-of-day interrupt is to be executed only once, only this error occurs. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for time-of-day interrupt functions](#program-example-for-time-of-day-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### QRY_TINT: Query status of time-of-day interrupt (S7-1200, S7-1500)

##### Description

You can use this instruction to display the status of a time-of-day interrupt organization block in the STATUS output parameter.

##### Parameters

The following table shows the parameters of the "QRY_TINT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_TOD | I, Q, M, D, L or constant | Number of the time-of-day interrupt OB whose status is queried   The OB number is displayed in the program block folder and in the system constants. |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the actual parameter of RET_VAL contains an error code. |
| STATUS | Output | WORD | I, Q, M, D, L | Status of the time-of-day interrupt (see below) |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred.  Exception: Status message "0" on bit 4 (no OB with this number created). |
| 8090 | Error at the parameter OB_NR. Possible causes:  - The value at the parameter OB_NR is not an OB number (&lt;1 or &gt; 32767) supported by the CPU. - The OB number does not address a time-of-day interrupt OB. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Parameter STATUS

If an error occurs (see RET_VAL parameter), "0" is output in the STATUS parameter.

| Bit | Value | Meaning |
| --- | --- | --- |
| 0 | Always "0" | Irrelevant |
| 1 | 0 | The time-of-day interrupt is enabled. |
|  | 1 | The time-of-day interrupt is disabled. |
| 2 | 0 | Time-of-day interrupt is not activated or has elapsed. |
|  | 1 | The time-of-day interrupt is activated. |
| 4 | 0 | An OB with an OB number as specified at OB_NR parameter does not exist. |
|  | 1 | An OB with an OB number as specified at OB_NR parameter does exist. |
| 6 | 0 | The time-of-day interrupt is based on the system time |
|  | 1 | The time-of-day interrupt is based on the local time |
| Other |  | Always "0" |

##### Example

You can find the example here: [Program example for time-of-day interrupt functions](#program-example-for-time-of-day-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### Program example for time-of-day interrupt functions (S7-1200, S7-1500)

##### Introduction

In the following example, you read the status of a time-of-day interrupt OB (OB10), and set a start time as well as the call frequency. Once OB10 has been started, disable OB10 once again.

The OB10 has the following defaults:

![Introduction](images/82174246667_DV_resource.Stream@PNG-de-DE.png)

##### Requirement

Create 13 tags and a structure in a global data block for storing the data.

![Requirement](images/95831385867_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_itemiseStatus_TINT" FC

To evaluate the status information, create an FC "SLI_itemiseStatus_TINT".

Create the following local tag in it.

![Interconnect parameters: "SLI_itemiseStatus_TINT" FC](images/95831404683_DV_resource.Stream@PNG-de-DE.png)

Create interconnections for all relevant bits.

Network 1:

![Interconnect parameters: "SLI_itemiseStatus_TINT" FC](images/95831552395_DV_resource.Stream@PNG-de-DE.png)

Network 2:

![Interconnect parameters: "SLI_itemiseStatus_TINT" FC](images/95831556107_DV_resource.Stream@PNG-de-DE.png)

Network 3:

![Interconnect parameters: "SLI_itemiseStatus_TINT" FC](images/95831559819_DV_resource.Stream@PNG-de-DE.png)

Network 4:

![Interconnect parameters: "SLI_itemiseStatus_TINT" FC](images/95831601931_DV_resource.Stream@PNG-de-DE.png)

Network 5:

![Interconnect parameters: "SLI_itemiseStatus_TINT" FC](images/95831605643_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_retrievetime_TINT" FC

To read the date (system time) and define the start time of OB10, create an FC "SLI_retrievetime_TINT". Create the following local tags in the FC.

![Interconnect parameters: "SLI_retrievetime_TINT" FC](images/95832416395_DV_resource.Stream@PNG-de-DE.png)

Network 1: Interconnect the parameters as follows. "RD_SYS_T" reads the system time. Use "T_ADD" to add 5 minutes to the system time.

![Interconnect parameters: "SLI_retrievetime_TINT" FC](images/82174190603_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_FB_SET_TINT" FB

To call the instructions, create an FB ("SLI_FB_SET_TINT"). Create the following local tags in the function block "SLI_FB_SET_TINT".

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/95831477259_DV_resource.Stream@PNG-de-DE.png)

Network 1: Interconnect the parameters of the "QRY_TINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/95831480971_DV_resource.Stream@PNG-de-DE.png)

Network 2: You call the FC "SLI_retrievetime_TINT" in network 2 of the FB.

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/82174452363_DV_resource.Stream@PNG-de-DE.png)

Network 3: Interconnect the parameters of the "SET_TINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/82174691595_DV_resource.Stream@PNG-de-DE.png)

Network 4: Interconnect the parameters of the "ACT_TINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/82174700427_DV_resource.Stream@PNG-de-DE.png)

Network 5: Interconnect the parameters of the "CAN_TINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/82174837259_DV_resource.Stream@PNG-de-DE.png)

Network 6: Interconnect the parameters that are to be reset with the execution of "CAN_TINT" as follows.

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/82174871691_DV_resource.Stream@PNG-de-DE.png)

Network 7: Interconnect the parameter of the "SLI_itemiseStatus_TINT" FC as follows.

![Interconnect parameters: "SLI_FB_SET_TINT" FB](images/95831484683_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: OB10

Create the following interconnections in OB10.

![Interconnect parameters: OB10](images/82174357899_DV_resource.Stream@PNG-de-DE.png)

##### Result of "QRY_TINT"

The instructions receive the number of the OB to be called (OB10) with the input parameter OB_NR ("obNbr").

**Network 1:**

When the normally open contact ("executeQry") supplies the signal state "TRUE", the "QRY_TINT" instruction is executed and the data of OB10 is read. The output parameter STATUS ("#statWord") displays the status of OB10. The output parameter RET_VAL ("returnValueQry") indicates that processing is taking place without errors.

![Result of "QRY_TINT"](images/95831397003_DV_resource.Stream@PNG-de-DE.png)

The value of the tag "#statWord" is mapped in the structure "itemiseStatus".

![Result of "QRY_TINT"](images/95831389579_DV_resource.Stream@PNG-de-DE.png)

##### Result of "SET_TINT"

Network 3: When the normally open contact ("executeSet") supplies the signal state "TRUE", the "SET_TINT" instruction is executed. The input parameter SDT ("startDateTime") transfers the defined start time (see Network 2) to OB10. "Every minute" (value "16#0201") is stored as call frequency at the input parameter PERIOD ("periodOfExecute").

The output parameter RET_VAL ("returnValueSet") indicates that processing took place without errors.

The execution of SET_TINT sets the coil ("executeAct") to "TRUE" and the instruction "ACT_TINT" is executed in network 4.

##### Result of "ACT_TINT"

Network 4: The instruction "ACT_TINT" activates OB10. The output parameter RET_VAL ("returnValueAct") indicates that processing took place without errors. The reset ("executeSet") in the signal state "TRUE" automatically ends the execution of the "SET_TINT" instruction and therefore also the execution of the ACT_TINT instruction.

> **Note**
>
> After execution of the instruction "SET_TINT", OB10 retains the new call data until STOP of the CPU. The default properties of OB10 are not affected by the execution of the instruction "SET_TINT".

##### Result of the OB10

With each call of OB10, the instruction "ADD" is executed and the tag "testCurrCount" is incremented by "1". OB10 is called (according to the value of "periodOfExecute") once every minute.

![Result of the OB10](images/95831393291_DV_resource.Stream@PNG-de-DE.png)

##### Result of "CAN_TINT"

Network 5: When OB10 is set and enabled ("#statWord" has the value "16#0014"), the comparator supplies the signal state "TRUE" and CAN_TINT can be executed.

![Result of "CAN_TINT"](images/95831400715_DV_resource.Stream@PNG-de-DE.png)

When the normally open contact ("executeCan") supplies the signal state "TRUE", the "CAN_TINT" instruction is executed. The instruction disables OB10 and deletes the call data of OB10 set with SET_TINT. The output parameter RET_VAL ("returnValueCan") indicates that processing took place without errors.

The execution of CAN_TINT sets the coil ("#statMem") to "TRUE" and network 6 is executed.

##### Result of the reset

Network 6: When the normally open contact ("#statMem") supplies the signal state "TRUE", the tag "testCurrCount" is reset to the value "0" with the instruction "MOVE". Reset ("executeCan") in the signal state "TRUE" also automatically ends the execution of the instruction "CAN_TINT".

##### Result of the status information "#statWord"

The FC "SLI_itemiseStatus_TINT" is called in network 7. The significant bits of the tag "#statWord" are evaluated and output as Boolean tags with plain-text name. When a tag of the structure "itemiseStatus" supplies the signal state "TRUE", its statement is correct.

##### Additional information

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### Time-delay interrupt (S7-1200, S7-1500)

This section contains information on the following topics:

- [Using time-delay interrupts (S7-1200, S7-1500)](#using-time-delay-interrupts-s7-1200-s7-1500)
- [SRT_DINT: Start time-delay interrupt (S7-1200, S7-1500)](#srt_dint-start-time-delay-interrupt-s7-1200-s7-1500)
- [CAN_DINT: Cancel time-delay interrupt (S7-1200, S7-1500)](#can_dint-cancel-time-delay-interrupt-s7-1200-s7-1500)
- [QRY_DINT: Query time-delay interrupt status (S7-1200, S7-1500)](#qry_dint-query-time-delay-interrupt-status-s7-1200-s7-1500)
- [Program example for time-delay interrupt functions (S7-1200, S7-1500)](#program-example-for-time-delay-interrupt-functions-s7-1200-s7-1500)

#### Using time-delay interrupts (S7-1200, S7-1500)

##### Definition

After you have called the "[SRT_DINT](#srt_dint-start-time-delay-interrupt-s7-1200-s7-1500)" instruction, the operating system generates an interrupt after the specified delay time has elapsed. The configured time-delay interrupt OB is called.

##### Prerequisites for the call

Before a time-delay interrupt can be called by the operating system, the following conditions must be met:

- The time-delay interrupt OB must be started by the "[SRT_DINT](#srt_dint-start-time-delay-interrupt-s7-1200-s7-1500)" instruction.
- The time-delay interrupt OB must not be deselected during configuration.
- The time-delay interrupt OB must exist in the CPU.

##### Purpose of the instructions "SRT_DINT", "CAN_DINT" and "QRY_DINT"

You use the instructions to

- Start time-delay interrupts ("[SRT_DINT](#srt_dint-start-time-delay-interrupt-s7-1200-s7-1500)")
- Cancel time-delay interrupts ("[CAN_DINT](#can_dint-cancel-time-delay-interrupt-s7-1200-s7-1500)")
- Query time-delay interrupts ("[QRY_DINT](#qry_dint-query-time-delay-interrupt-status-s7-1200-s7-1500)")

##### Effects on the time-delay interrupt

The following table lists a number of different situations and explains the effect they have on a time-delay interrupt.

| If ... | and ... | Then ... |
| --- | --- | --- |
| A time-delay interrupt is started (by calling "[SRT_DINT](#srt_dint-start-time-delay-interrupt-s7-1200-s7-1500)") | The time-delay interrupt has  already started, | The delay time is overwritten; the  time-delay interrupt is started  again. |
|  | The time-delay interrupt OB does  not exist at the time of the call, | a diagnostic buffer entry is made and the CPU continues to run. |
|  | The interrupt is started in a startup  OB and the delay time elapses  before the CPU changes to RUN, | The call of the time-delay interrupt  OB is delayed until the CPU is in  RUN mode. |
| The delay time has elapsed, | A previously started time-delay  interrupt OB is still being  executed, | The operating system generates a  time error (calls OB 80). If OB 80  does not exist, the CPU continues to run). |

##### Response to warm restart and cold restart

During a warm restart or a cold restart, all the time-delay interrupt settings made in the user program by means of instructions are cleared.

##### Starting in a startup OB

A time-delay interrupt can be started in a startup OB. Two conditions must be satisfied to call the time-delay OB:

- The delay time must have elapsed.
- The CPU must be in the RUN mode.

If the delay time has elapsed and the CPU is not yet in the RUN mode, the time-delay interrupt OB call is delayed until the CPU is in RUN mode. The time-delay interrupt OB is then called before the first instruction in OB Main [OB 1] is executed.

#### SRT_DINT: Start time-delay interrupt (S7-1200, S7-1500)

##### Description

The instruction "SRT_DINT" is used to start a time-delay interrupt, which calls a time-delay interrupt OB after the expiry of the delay time specified at the parameter DTIME. The time delay interrupt OB is executed once for the time delay interrupt.

If the time-delay interrupt has not been executed yet and the instruction "SRT_DINT" is called again, the existing time-delay interrupt is deleted and a new time-delay interrupt is started.

> **Note**
>
> **Delay time**
>
> If the delay time used is less than or equal to the currently used CPU cycle time and SRT_DINT is called cyclically, the time delay interrupt OB is executed with each CPU cycle.
>
> Make sure that you select a delay time that is greater than the CPU cycle time.

With the SIGN parameter, you can enter an identifier that identifies the start of the time-delay interrupt. The values of the DTIME and SIGN parameters are shown in the start information of the organization blocked called.

##### Accuracy

The maximum time between the call of the "SRT_DINT" instruction and the start of the time-delay interrupt OB is one millisecond longer than the configured delay time, provided that no interruption events delay the call.

##### Parameters

The following table shows the parameters of the "SRT_DINT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_DELAY (INT) | I, Q, M, D, L or constant | Number of the OB to be executed after a delay time |
| DTIME | Input | TIME | I, Q, M, D, L or constant | Delay time (1 to 60000 ms) <sup>1)</sup>  You can realize longer times, for example, by using a counter in a time-delay interrupt OB. |
| SIGN | Input | WORD | I, Q, M, D, L or constant | Identifier that appears when the time-delay interrupt OB is called in the start event information of the OB. |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of the instruction |
| <sup>1)</sup> S7-1500 CPUs as of firmware version V1.7: 0 ms to 60000 ms |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*   (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 8090 | Incorrect parameter OB_NR |
| 8091 | Incorrect parameter DTIME |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for time-delay interrupt functions](#program-example-for-time-delay-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### CAN_DINT: Cancel time-delay interrupt (S7-1200, S7-1500)

##### Description

You use this instruction to cancel a started time-delay interrupt and, thus, also cancel the call of the time-delay interrupt OB that is executed after the configured delay time. You specify the number of the organization block whose call is to be canceled in the OB_NR parameter.

##### Parameters

The following table shows the parameters of the "CAN_DINT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_DELAY (INT) | I, Q, M, D, L or constant | Number of the OB whose call will be canceled |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of the instruction |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*   (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 8090 | Incorrect parameter OB_NR |
| 80A0 | Time-delay interrupt has not started. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for time-delay interrupt functions](#program-example-for-time-delay-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### QRY_DINT: Query time-delay interrupt status (S7-1200, S7-1500)

##### Description

The instruction "QRY_DINT" is used to query the status of the time-delay interrupt.

##### Parameters

The following table shows the parameters of the "QRY_DINT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OB_NR | Input | OB_DELAY (INT) | I, Q, M, D, L or constant | Number of the OB whose status is being queried. |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the actual parameter of RET_VAL contains an error code. The value "0" is displayed in the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, D, L | Status of the time-delay interrupt, see  following table. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter STATUS

| Bit | Value | Meaning |
| --- | --- | --- |
| 0 | 0 | Irrelevant |
| 1 | 0 | Time-delay interrupt is enabled by the operating system. |
|  | 1 | Time-delay interrupt is disabled. |
| 2 | 0 | Time-delay interrupt is not activated or has elapsed. |
|  | 1 | Time-delay interrupt is activated. |
| 3 | - | - |
| 4 | 0 | Time-delay interrupt OB with the specified number does not exist. |
|  | 1 | Time-delay interrupt OB with the specified number exists. |
| Other bits |  | Always "0" |

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Incorrect information in the OB_NR parameter |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for time-delay interrupt functions](#program-example-for-time-delay-interrupt-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### Program example for time-delay interrupt functions (S7-1200, S7-1500)

##### Introduction

In the following example, you read the status of a time-delay interrupt OB (OB20), and set a new delay time and start or disable OB20.

##### Requirement

Create 10 tags and a structure in a global data block for storing the data.

![Requirement](images/95832774795_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_itemiseStatus_DINT" FC

To evaluate the status information, create an FC "SLI_itemiseStatus_DINT".

Create the following local tag in it.

![Interconnect parameters: "SLI_itemiseStatus_DINT" FC](images/95832892683_DV_resource.Stream@PNG-de-DE.png)

Create interconnections for all relevant bits.

Network 1:

![Interconnect parameters: "SLI_itemiseStatus_DINT" FC](images/95832881291_DV_resource.Stream@PNG-de-DE.png)

Network 2:

![Interconnect parameters: "SLI_itemiseStatus_DINT" FC](images/95832885003_DV_resource.Stream@PNG-de-DE.png)

Network 3:

![Interconnect parameters: "SLI_itemiseStatus_DINT" FC](images/95832888715_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_FB_SRT_DINT" FB

To call the instructions, create an FB "SLI_FB_SRT_DINT". Create the following local tags in the function block "SLI_FB_SRT_DINT".

![Interconnect parameters: "SLI_FB_SRT_DINT" FB](images/95832778507_DV_resource.Stream@PNG-de-DE.png)

Network 1: Interconnect the parameters of the "QRY_DINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SRT_DINT" FB](images/95832873867_DV_resource.Stream@PNG-de-DE.png)

Network 2: Interconnect the parameters of the "SRT_DINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SRT_DINT" FB](images/82192064011_DV_resource.Stream@PNG-de-DE.png)

Network 3: Interconnect the parameters of the "CAN_DINT" instruction as follows.

![Interconnect parameters: "SLI_FB_SRT_DINT" FB](images/82192162443_DV_resource.Stream@PNG-de-DE.png)

Network 4: Interconnect the parameters that are to be reset with the execution of "CAN_DINT" as follows.

![Interconnect parameters: "SLI_FB_SRT_DINT" FB](images/82192171275_DV_resource.Stream@PNG-de-DE.png)

Network 5: Interconnect the parameter of the "SLI_itemiseStatus_DINT" FC as follows.

![Interconnect parameters: "SLI_FB_SRT_DINT" FB](images/95832877579_DV_resource.Stream@PNG-de-DE.png)

You call the FB "SLI_FB_SRT_DINT" in a cyclic OB (OB1).

##### Interconnect parameters: OB20

Create the following interconnections in OB20.

![Interconnect parameters: OB20](images/82192020747_DV_resource.Stream@PNG-de-DE.png)

##### Result of "QRY_DINT"

The instructions receive the number of the OB to be called (OB20) with the input parameter OB_NR ("obNbr").

**Network 1:**

When the normally open contact ("executeQry") supplies the signal state "TRUE", the "QRY_DINT" instruction is executed and the data of OB20 is read. The output parameter STATUS ("#statWord") displays the status of OB20. The output parameter RET_VAL ("returnValueQry") indicates that processing is taking place without errors.

![Result of "QRY_DINT"](images/95832866443_DV_resource.Stream@PNG-de-DE.png)

The value of the tag "#statWord" is mapped in the structure "itemiseStatus".

![Result of "QRY_DINT"](images/95832862731_DV_resource.Stream@PNG-de-DE.png)

##### Result of "SRT_DINT"

Network 2: When the normally open contact ("executeSrt") supplies the signal state "TRUE", the "SRT_DINT" instruction is executed. The input parameter DTIME ("delayTime") transfers the delay time (6 s) to OB20 and OB20 is enabled.

> **Note**
>
> Its delay time starts running at the time OB20 is enabled. OB20 is then called unless it has received the delay time again beforehand in a new CPU cycle.

The selected identifier (value "16#0001") to be output with the execution of OB20 is stored at the input parameter SIGN ("sign"). The identifier is shown in the start event information of OB20. The output parameter RET_VAL ("returnValueSrt") indicates that processing took place without errors.

If the NO contact ("executeSrt") returns the signal state "FALSE" after successful processing of SRT_DINT, the delay time is not transferred again to the OB20. As soon as the delay time has expired, OB20 is executed once.

> **Note**
>
> The described reaction of the OB20 in combination with the EN parameter only applies when the currently used CPU cycle time is less than the delay time of the OB20.

##### Result of the OB20

With each call of OB20, the instruction "ADD" is executed and the tag "testCurrCount" is incremented by "1". OB20 is called only once after expiration of the delay time defined with SRT_DINT. After it has been called, OB20 is once again "disabled".

![Result of the OB20](images/95832859019_DV_resource.Stream@PNG-de-DE.png)

##### Result of "CAN_DINT"

Network 3: As long as OB20 is set and enabled ("#statWord" has the value "16#0014"), the comparator returns the signal state "TRUE" and CAN_DINT can be executed.

![Result of "CAN_DINT"](images/95832870155_DV_resource.Stream@PNG-de-DE.png)

When the normally open contact ("executeCan") supplies the signal state "TRUE", the "CAN_DINT" instruction is executed. The instruction disables OB20 and deletes the set call data of OB20.  
The output parameter RET_VAL ("returnValueCan") indicates that processing took place without errors.

The execution of CAN_DINT sets the coil ("#statMem") to "TRUE" and network 4 is executed.

##### Result of the reset

Network 4: When the normally open contact ("#statMem") supplies the signal state "TRUE", the tag "testCurrCount" is reset to the value "0" with the instruction "MOVE". Reset ("executeCan") in the signal state "TRUE" also automatically ends the execution of the instruction "CAN_DINT".

##### Result of the status information "#statWord"

The FC "SLI_itemiseStatus_DINT" is called in network 7. The significant bits of the tag "#statWord" are evaluated and output as Boolean tags with plain-text name. When a tag of the structure "itemiseStatus" supplies the signal state "TRUE", its statement is correct.

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### Synchronous errors (S7-1500)

This section contains information on the following topics:

- [Mask synchronous error events (S7-1500)](#mask-synchronous-error-events-s7-1500)
- [MSK_FLT: Mask synchronous error events (S7-1500)](#msk_flt-mask-synchronous-error-events-s7-1500)
- [DMSK_FLT: Unmask synchronous error events (S7-1500)](#dmsk_flt-unmask-synchronous-error-events-s7-1500)
- [READ_ERR: Read out event status register (S7-1500)](#read_err-read-out-event-status-register-s7-1500)
- [Program example for synchronous error events (S7-1500)](#program-example-for-synchronous-error-events-s7-1500)

#### Mask synchronous error events (S7-1500)

##### Introduction

Synchronous errors are programming and access errors. Such errors occur as a result of programming with incorrect operand areas or numbers, or incorrect addresses. **Masking** these synchronous errors means the following:

- Masked synchronous errors do not trigger an error OB call and do not lead to a programmed alternative reaction.
- The CPU "records" the masked errors that have occurred in an error status register.

Masking is carried out by calling the "[MSK_FLT](#msk_flt-mask-synchronous-error-events-s7-1500)" instruction.

**Unmasking** errors means canceling a previously set mask and clearing the corresponding bit in the event status register of the current priority class. Masking is canceled as follows:

- By calling the "[DMSK_FLT](#dmsk_flt-unmask-synchronous-error-events-s7-1500)" instruction.
- Once the current priority class has been completed.

If an error event occurs after it has been unmasked, the operating system will start the associated error OB.

You can use the "[READ_ERR](#read_err-read-out-event-status-register-s7-1500)" instruction to read the masked errors that have occurred.

> **Note**
>
> Regardless of masking or unmasking of the error events for the S7-1500, the error event is entered in the diagnostic buffer and the group error LED of the CPU lights up.

##### Handling errors in general

Different actions are possible if programming and I/O area access errors occur in a user program:

- You can program an error OB that is called by the operating system when the corresponding error occurs.
- You can disable the error OB call individually for each priority class. If an error of this type occurs in the priority class, the CPU does not change to STOP in this case. The CPU enters the error in an error register. From this entry, however, you do not recognize when or how often this error has occurred.

  ![Handling errors in general](images/63734311947_DV_resource.Stream@PNG-en-US.png)

**Synchronous errors** are assigned to a particular bit pattern known as the **error filter**. You can find this error filter in the input and output parameters of the "[MSK_FLT](#msk_flt-mask-synchronous-error-events-s7-1500)", "[DMSK_FLT](#dmsk_flt-unmask-synchronous-error-events-s7-1500)", and "[READ_ERR](#read_err-read-out-event-status-register-s7-1500)" instructions.

Synchronous errors are divided into **programming and access errors** which you can mask in two error masks. The error filters are illustrated in the following figures.

##### **Programming error filter**

The following figure shows the bit pattern of the error filter for programming errors. The error filter for the programming errors is available in the "PRGFLT_..." parameters (see below "Programming errors, Low-Word" or "Programming errors, High-Word").

![Programming error filter](images/76052787467_DV_resource.Stream@PNG-en-US.png)

The non-relevant bits "x" are set to "0" for the input and output parameters of the instructions "[MSK_FLT](#msk_flt-mask-synchronous-error-events-s7-1500)", "[DMSK_FLT](#dmsk_flt-unmask-synchronous-error-events-s7-1500)", "[READ_ERR](#read_err-read-out-event-status-register-s7-1500)".

##### **Access error mask**

The following figure shows the bit pattern of the error mask for access errors. The error mask for access errors is located in the parameters ACCFLT_...

![Access error mask](images/63734320907_DV_resource.Stream@PNG-en-US.png)

**Example:** The following figure shows how the low word of the error mask for access errors appears with all masked errors.

- As input parameter for "[MSK_FLT](#msk_flt-mask-synchronous-error-events-s7-1500)"
- As output parameter for "[MSK_FLT](#msk_flt-mask-synchronous-error-events-s7-1500)"

  ![Access error mask](images/63734325387_DV_resource.Stream@PNG-en-US.png)

##### Programming error low word

The following table lists the errors assigned to the low word of the error filter for programming errors. The possible causes of the errors are also listed.

| Error | Event ID (W#16#...) | Possible cause of error |
| --- | --- | --- |
| BCD conversion error | 2521 | The value to be converted is not a BCD number (e.g. 5E8). |
| Area length error when reading | 2522 | An addressed operand is not located entirely within the possible operand range.  Example: MW 320 should be read although the memory area  is only 256 bytes long. |
| Area length error when writing | 2523 | An addressed operand is not located entirely within the possible operand range.  Example: A value should be written to MW 320 although the  memory area is only 256 bytes long. |
| Area error when reading | 2524 | An incorrect range identifier for the operand was specified during indirect, overlapping range addressing.  Example:   - Correct: LAR1 P#E 12.0   L W[AR1, P#0.0] - Incorrect: LAR1 P#12.0   L W[AR1, P#0.0] The area error is reported during this operation. |
| Area error when writing | 2525 | An incorrect range identifier for the operand was specified during indirect, overlapping range addressing.  Example:   - Correct: LAR1 P#E 12.0   T W[AR1, P#0.0] - Incorrect: LAR1 P#12.0   T W[AR1, P#0.0] The area error is reported during this operation. |
| Timer number error (not implemented with the S7-1500) | 2526 | A non-existent timer is accessed.  Example:  - SI T [MW 0] with MW 0 = 129; the timer 129 should be started although there are only 128 timers available. |
| Counter number error (not implemented with the S7-1500) | 2527 | A non-existent counter is accessed.  - Example: ZV Z [MW 0] with MW 0 = 600; the counter 600 is accessed although only 512 counters are available. |
| Alignment error when reading | 2528 | A byte, word or double word operand with a bit address ≠ 0 is addressed.  Example:   - Correct: LAR1 P#M12.0   L B[AR1, P#0.0] - Incorrect: LAR1 P#M12.4   L B[AR1, P#0.0] |
| Alignment error when writing | 2529 | A byte, word or double word operand with a bit address ≠ 0 is addressed.  Example:   - Correct: LAR1 P#M12.0   T B[AR1, P#0.0] - Incorrect: LAR1 P#M12.4   T B[AR1, P#0.0] |

##### Programming error high word

The following table lists the errors assigned to the high word of the error filter for programming errors. The possible causes of the errors are also listed.

| Error | Event ID (W#16#...) | Possible cause of error |
| --- | --- | --- |
| Write error data block | 2530 | The data block to be written to is write-protected. |
| Write error instance data block | 2531 | The instance data block to be written to is write-protected. |
| Block number error DB | 2532 | The number of the data block is greater than the highest permissible number. |
| Block number error DI | 2533 | The number of the instance data block is greater than the highest permissible number. |
| Block number error FC | 2534 | The number of a called function (FC) is greater than the highest permissible number. |
| Block number error FB | 2535 | The number of a called function block (FB) is greater than the highest permissible number. |
| DB not loaded | 253A | The data block is not loaded. |
| Instruction not loaded | 253C to 253F | The instruction to be called is not loaded. |

##### Access error

The following table contains the errors that are assigned to the error mask for access errors. The possible causes of the errors are also listed.

| Error | Event ID (W#16#...) | Possible cause of error |
| --- | --- | --- |
| I/O access error  when reading | 2942 | - The address in the I/O area has no assigned signal module. - Access to this I/O area was not acknowledged within the specified module monitoring time (timeout). |
| I/O access error  when writing | 2943 |  |

#### MSK_FLT: Mask synchronous error events (S7-1500)

##### Description

You use the instruction to control the reaction of the CPU to synchronous errors. This is done by masking the respective synchronous errors (for error filters, see [Mask synchronous error events](#mask-synchronous-error-events-s7-1500)). When you call "MSK_FLT", you mask the synchronous errors in the current priority class.

If you set individual bits of the synchronous error filter to "1" in the input parameters, other bits that were set previously retain their value of "1". You obtain new error filters that you read out using the output parameters. The synchronous errors you have masked do not call an OB but are simply entered in an error register. You read the event status register with the instruction "[READ_ERR](#read_err-read-out-event-status-register-s7-1500)".

##### Parameters

The following table shows the parameters of the instruction "MSK_FLT":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PRGFLT_SET_MASK | Input | DWORD | I, Q, M, D, L or constant | Programming error to be  masked |
| ACCFLT_SET_MASK | Input | DWORD | I, Q, M, D, L or constant | Access error to be masked |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| PRGFLT_MASKED | Output | DWORD | I, Q, M, D, L | Masked programming errors |
| ACCFLT_MASKED | Output | DWORD | I, Q, M, D, L | Masked access errors |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | None of the errors were already masked. |
| 0001 | At least one of the errors was already masked. Nevertheless, the other errors will be masked. |
| - | General error information  See also: [Getting error ID locally with GetErrorID](SCL%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for synchronous error events](#program-example-for-synchronous-error-events-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### DMSK_FLT: Unmask synchronous error events (S7-1500)

##### Description

You use the instruction to unmask the errors masked with "[MSK_FLT](#msk_flt-mask-synchronous-error-events-s7-1500)". To do this, you must set the corresponding bits of the error filter to "1" in the input parameters. With the "DMSK_FLT" call, you unmask the corresponding synchronous errors of the current priority class. At the same time, the queried entries are cleared in the error register. You read out the new error filters using the output parameters.

##### Parameters

The following table shows the parameters of the instruction "DMSK_FLT":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PRGFLT_RESET_MASK | Input | DWORD | I, Q, M, D, L or constant | Programming errors to be  unmasked |
| ACCFLT_RESET_MASK | Input | DWORD | I, Q, M, D, L or constant | Access errors to be  unmasked |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| PRGFLT_MASKED | Output | DWORD | I, Q, M, D, L | Still masked programming  errors |
| ACCFLT_MASKED | Output | DWORD | I, Q, M, D, L | Still masked access errors |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code* (W#16#...) | Description |
| --- | --- |
| 0000 | All specified errors were unmasked. |
| 0001 | At least one of the errors was not masked. Nevertheless, the other errors will be unmasked. |
| - | General error information  See also: [GET_ERR_ID: Get error ID locally](SCL%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for synchronous error events](#program-example-for-synchronous-error-events-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### READ_ERR: Read out event status register (S7-1500)

##### Description

You use the instruction to read the error register. The structure of the error register corresponds to that of the programming and access error masks, which you can program as input parameters with "[MSK_FLT](#msk_flt-mask-synchronous-error-events-s7-1500)" and "[DMSK_FLT](#dmsk_flt-unmask-synchronous-error-events-s7-1500)".

In the input parameters, you enter the synchronous errors you want to read from the error register. When you call "READ_ERR", you read the required entries from the error register and at the same time clear these entries.

The error register contains information that tells you which of the masked synchronous errors in the current priority class occurred at least once. If a bit is set, this means that the corresponding masked synchronous error occurred at least once.

##### Parameters

The following table shows the parameters of the instruction "READ_ERR":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PRGFLT_QUERY | Input | DWORD | I, Q, M, D, L or constant | Query programming error |
| ACCFLT_QUERY | Input | DWORD | I, Q, M, D, L or constant | Query access error |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| PRGFLT_CLR | Output | DWORD | I, Q, M, D, L | Programming errors that occurred |
| ACCFLT_CLR | Output | DWORD | I, Q, M, D, L | Access errors that occurred |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | All queried errors are masked. |
| 0001 | At least one of the queried errors is not masked. |
| - | General error information  See also: [Getting error ID locally with GetErrorID](SCL%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for synchronous error events](#program-example-for-synchronous-error-events-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

#### Program example for synchronous error events (S7-1500)

##### Introduction

In the example below, mask the synchronous error events (program errors) with the instruction "MSK_FLT", unmask a part of the synchronous error events with the instruction "DMSK_FLT" and read out the event status register with the instruction "READ_ERR". When the program error is unmasked, call a program error OB.

##### Storage of data

Create the following structures and tags for storing the data in a global data block.

- Tags for MSK_FLT:

  ![Storage of data](images/95758495883_DV_resource.Stream@PNG-de-DE.png)
- MSK_FLT / content of the structure "progErrMask_Details":

  ![Storage of data](images/95758718347_DV_resource.Stream@PNG-de-DE.png)

  You can find the complete organization of the structure here: [Mask synchronous error events](#mask-synchronous-error-events-s7-1500).
- MSK_FLT / content of the structure "accessErrMask_Details":

  ![Storage of data](images/95758658315_DV_resource.Stream@PNG-de-DE.png)
- Tags for DMSK_FLT:

  ![Storage of data](images/95758727179_DV_resource.Stream@PNG-de-DE.png)
- Tags for READ_ERR:

  ![Storage of data](images/95758748811_DV_resource.Stream@PNG-de-DE.png)

  The organization of the structures "occProgErrMask_Details" and "occAccErrMask_Details" is similar to the organization of the structures "progErrMask_Details" and "accessErrMask_Details".
- Tags for the test result:

  ![Storage of data](images/95758783243_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_FB_genErr_SyncErrEv" FB

Create an "SLI_FB_genErr_SyncErrEv" FB to generate a program error.

Create the following local tag in it.

![Interconnect parameters: "SLI_FB_genErr_SyncErrEv" FB](images/95759153163_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FB.

![Interconnect parameters: "SLI_FB_genErr_SyncErrEv" FB](images/95759161995_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_itemiseDW_SyncErrEv" FC

To transfer a bit sequence in the size of a DWORD, create the FC "SLI_itemiseDW_SyncErrEv".

Create the following local tags (inputs and outputs from 1 to 31) in it.

- Excerpt of the inputs:

  ![Interconnect parameters: "SLI_itemiseDW_SyncErrEv" FC](images/95759170827_DV_resource.Stream@PNG-de-DE.png)
- Excerpt of the outputs:

  ![Interconnect parameters: "SLI_itemiseDW_SyncErrEv" FC](images/95759179659_DV_resource.Stream@PNG-de-DE.png)

  ![Interconnect parameters: "SLI_itemiseDW_SyncErrEv" FC](images/95759188491_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections for the inputs and outputs in the FC based on the example of network 1.

**Network 1:**

![Interconnect parameters: "SLI_itemiseDW_SyncErrEv" FC](images/95759222923_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_mask_SyncErrEv" FC

To convert the masks to be set for program and access errors, create the FC "SLI_mask_SyncErrEv".

Create the following local tags in it.

![Interconnect parameters: "SLI_mask_SyncErrEv" FC](images/95759244555_DV_resource.Stream@PNG-de-DE.png)

**Network 1:**

Interconnect the parameters of the "SLI_itemiseDW_SyncErrEv" FC according to the following example.

![Interconnect parameters: "SLI_mask_SyncErrEv" FC](images/95759253387_DV_resource.Stream@PNG-de-DE.png)

You can find the complete organization of the structure of the program errors ("progErrMask_Details") here: [Mask synchronous error events](#mask-synchronous-error-events-s7-1500).

**Network 2:**

Interconnect bit 2 of the DWORD of the access errors as follows.

![Interconnect parameters: "SLI_mask_SyncErrEv" FC](images/95759300619_DV_resource.Stream@PNG-de-DE.png)

**Network 3:**

Interconnect bit 3 of the DWORD of the access errors as follows.

![Interconnect parameters: "SLI_mask_SyncErrEv" FC](images/95759309451_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_occured_SyncErrEv" FC

To convert read program and access errors, create the FC "SLI_occured_SyncErrEv".

Create the following local tags in it.

![Interconnect parameters: "SLI_occured_SyncErrEv" FC](images/95759422475_DV_resource.Stream@PNG-de-DE.png)

**Network 1:**

Interconnect the parameters of the "SLI_itemiseDW_SyncErrEv" FC according to the following example.

![Interconnect parameters: "SLI_occured_SyncErrEv" FC](images/95759431307_DV_resource.Stream@PNG-de-DE.png)

You can find the complete organization of the structure of the program errors ("occProgErrMask_Details") here: [Mask synchronous error events](#mask-synchronous-error-events-s7-1500).

**Network 2:**

Interconnect bit 2 of the DWORD of the access errors as follows.

![Interconnect parameters: "SLI_occured_SyncErrEv" FC](images/95759440139_DV_resource.Stream@PNG-de-DE.png)

**Network 3:**

Interconnect bit 3 of the DWORD of the access errors as follows.

![Interconnect parameters: "SLI_occured_SyncErrEv" FC](images/95759448971_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_peOB_SyncErrEV" OB

Create the OB "SLI_peOB_SyncErrEV" in case of a program error in the unmasked state.

**Network 1:**

Create the following interconnection in the OB.

![Interconnect parameters: "SLI_peOB_SyncErrEV" OB](images/95759457803_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: "SLI_FC_MSK_FLT" FC

To call the program parts, create the FC "SLI_FC_MSK_FLT".

**Network 1:**

Interconnect the parameters of the FC "SLI_mask_SyncErrEv" as well as the tags "peOB_unmased_active", "MSK_FLT.execute" and "maskedProgErrs" as follows.

![Interconnect parameters: "SLI_FC_MSK_FLT" FC](images/95759318283_DV_resource.Stream@PNG-de-DE.png)

**Network 2:**

Interconnect the parameters of the "MSK_FLT" instruction as follows.

![Interconnect parameters: "SLI_FC_MSK_FLT" FC](images/95759339915_DV_resource.Stream@PNG-de-DE.png)

**Network 3:**

Interconnect the parameters of the "DMSK_FLT" instruction as follows.

![Interconnect parameters: "SLI_FC_MSK_FLT" FC](images/95759361547_DV_resource.Stream@PNG-de-DE.png)

**Network 4:**

Interconnect the parameters of the "SLI_FB_genErr_SyncErrEv" FC as follows.

![Interconnect parameters: "SLI_FC_MSK_FLT" FC](images/95759370379_DV_resource.Stream@PNG-de-DE.png)

**Network 5:**

Interconnect the parameters of the "READ_ERR" instruction as follows.

![Interconnect parameters: "SLI_FC_MSK_FLT" FC](images/95759404811_DV_resource.Stream@PNG-de-DE.png)

**Network 6:**

Interconnect the parameters of the "SLI_occured_SyncErrEv" FC as follows.

![Interconnect parameters: "SLI_FC_MSK_FLT" FC](images/95759413643_DV_resource.Stream@PNG-de-DE.png)

##### Result of OB "SLI_peOB_SyncErrEv"

When a program error was triggered and is not masked by a filter, the program error OB "SLI_peOB_SyncErrEv" is executed.

The tag "READ_ERR.peOB_unmasked_active" is then set to "TRUE" in network 1 of the OB.

##### Result of FC "SLI_FC_MSK_FLT"

**Network 1 (FC "SLI_mask_SyncErrEv"):**

By calling the FC "SLI_mask_SyncErrEv", the structures for program errors and access errors are converted into the data type DWORD ("progErrSetMask" and "accessErrSetMask").

Reset the value because the value "TRUE" of the tag "READ_ERR.peOB_unmasked_active" is still displayed even after calling the program error OB. If the instruction "MSK_FLT" is not executed successfully ("MSK_FLT.execute" has the value "FALSE"), the tag "maskedProgErrs" is reset.

**Network 2 ("MSK_FLT"):**

When the normally open contact ("MSK_FLT.execute") supplies the signal state "TRUE", the "MSK_FLT" instruction is executed.

The synchronous error events that have to be controlled are specified according to the tags "progErrMask_Details" and "accessErrMask_Details":

- You specify the program errors you want to mask with "progErrMask_Details".
- No access errors ("accessErrMask_Details") were masked in the example.

The synchronous error events that have to be controlled are stored in the data type DWORD with the input parameters PRGFLT_SET_MASK ("MSK_FLT.progErrSetMask") and ACCFLT_SET_MASK ("MSK_FLT.accessErrSetMask").

The output parameter RET_VAL ("MSK_FLT.returnValue") indicates that none of the errors was already masked. The currently masked synchronous error events are displayed at the output parameters "PRGFLT_MASKED" ("maskedProgErrs") and ACCFLT_MASKED ("maskedAccessErrs").

![Result of FC "SLI_FC_MSK_FLT"](images/95758856971_DV_resource.Stream@PNG-de-DE.png)

**Network 3 ("DMSK_FLT"):**

When the normally open contact ("DMSK_FLT.execute") supplies the signal state "TRUE", the "DMSK_FLT" instruction is executed. The synchronous error events that have to be unmasked are stored in the data type DWORD with the input parameters PRGFLT_RESET_MASK ("DMSK_FLT.progErrResetMask") and ACCFLT_RESET_MASK ("DMSK_FLT.accessErrResetMask").

Output parameter RET_VAL ("DMSK_FLT.returnValue") indicates that all specified errors were unmasked.

![Result of FC "SLI_FC_MSK_FLT"](images/95758839307_DV_resource.Stream@PNG-de-DE.png)

The currently masked synchronous error events are displayed at the output parameters "PRGFLT_MASKED" ("maskedProgErrs") and ACCFLT_MASKED ("maskedAccessErrs").

![Result of FC "SLI_FC_MSK_FLT"](images/95758848139_DV_resource.Stream@PNG-de-DE.png)

**Network 4 (FB "SLI_FB_genErr_SyncErrEv"):**

When the tag "testErrorEvent.index" returns a value greater than "10", a program error is triggered.

**Network 5 ("READ_ERR"):**

The"READ_ERR" instruction reads the event status register. The synchronous error events that are to be read are stored in the data type DWORD with the input parameters PRGFLT_QUERY ("READ_ERR.progErrSetMask") and ACCFLT_QUERY ("READ_ERR.accessErrSetMask").

- Case 1 - The program error was not triggered. No masks are set:

  The output parameter RET_VAL ("READ_ERR.returnValue") indicates that at least one of the queried errors is not masked.

  The currently occurring error events are displayed at the output parameters "PRGFLT_CLR" ("READ_ERR.occuredMskProgErrs") and ACCFLT_CLR ("READ_ERR.occuredMskAccessErrs").

  ![Result of FC "SLI_FC_MSK_FLT"](images/95758904203_DV_resource.Stream@PNG-de-DE.png)
- Case 2 - The program error was triggered and is not masked:

  MSK_FLT, DMSK_FLT are inactive. The program error OB is executed.

  ![Result of FC "SLI_FC_MSK_FLT"](images/95758913035_DV_resource.Stream@PNG-de-DE.png)
- Case 3 - The triggered program error is masked:

  MSK_FLT is active. DMSK_FLT and the program error OB are inactive.

  ![Result of FC "SLI_FC_MSK_FLT"](images/95758981899_DV_resource.Stream@PNG-de-DE.png)

  The following program error occurred according to the structure "occProgErrMask_Details":

  ![Result of FC "SLI_FC_MSK_FLT"](images/95758921867_DV_resource.Stream@PNG-de-DE.png)
- Case 4 - The triggered program error is unmasked:

  MSK_FLT, DMSK_FLT and the program error OB are active.

  ![Result of FC "SLI_FC_MSK_FLT"](images/95759144331_DV_resource.Stream@PNG-de-DE.png)

**Network 6 (FC "SLI_occured_SyncErrEv"):**

By calling the FC "SLI_occured_SyncErrEv", the read program errors ("occuredMskProgErrs") and access errors ("occuredMskAccessErrs") are converted into the structures "occProgErrMask_Details" and "occAccErrMask_Details".

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[MSK_FLT: Mask synchronous error events (S7-1500)](#msk_flt-mask-synchronous-error-events-s7-1500)
  
[DMSK_FLT: Unmask synchronous error events (S7-1500)](#dmsk_flt-unmask-synchronous-error-events-s7-1500)
  
[READ_ERR: Read out event status register (S7-1500)](#read_err-read-out-event-status-register-s7-1500)

### Asynchronous error event (S7-1200, S7-1500)

This section contains information on the following topics:

- [DIS_IRT: Disable interrupt event (S7-1500)](#dis_irt-disable-interrupt-event-s7-1500)
- [EN_IRT: Enable interrupt event (S7-1500)](#en_irt-enable-interrupt-event-s7-1500)
- [Program example for DIS_IRT &amp; EN_IRT (S7-1200, S7-1500)](#program-example-for-dis_irt-en_irt-s7-1200-s7-1500)
- [DIS_AIRT: Delay execution of higher priority interrupts and asynchronous error events (S7-1200, S7-1500)](#dis_airt-delay-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)
- [EN_AIRT: Enable execution of higher priority interrupts and asynchronous error events (S7-1200, S7-1500)](#en_airt-enable-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)
- [Program example for DIS_AIRT &amp; EN_AIRT (S7-1200, S7-1500)](#program-example-for-dis_airt-en_airt-s7-1200-s7-1500)

#### DIS_IRT: Disable interrupt event (S7-1500)

##### Description

The instruction "DIS_IRT" is used to disable the processing of new interrupts and asynchronous error events. Disabling means that if an interrupting event occurs, the operating system of the CPU reacts as follows:

- It **neither** calls an interrupt OB nor an asynchronous error OB,
- **nor** does it trigger the normal reaction if an interrupt OB or asynchronous error OB is not programmed.

If you disable interrupts and asynchronous error events, this remains in effect for all priority classes. The disable is only canceled with the instruction "[EN_IRT](#en_irt-enable-interrupt-event-s7-1500)" or by a warm or a cold restart.

> **Note**
>
> Remember that when you program the "DIS_IRT" instruction, all interrupts that occur will be discarded.

##### Parameters

The following table shows the parameters of the "DIS_IRT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | BYTE | I, Q, M, D, L or constant | Specifies which interrupts and asynchronous  errors are disabled. |
| OB_NR | Input | INT | I, Q, M, D, L or constant | OB number |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter MODE

| MODE (B#16#...) | Meaning |
| --- | --- |
| 00 | All newly occurring interrupts and asynchronous error events are disabled (with the exception of the programming error and the error during direct access to I/O data and the Motion Control OBs). Assign the value "0" to the OB_NR parameter. Entries continue to be made in the diagnostics buffer. |
| 01 | All newly occurring events belonging to a specified interrupt class are disabled. Identify the interrupt class by specifying it as follows:  - Time-of-day interrupts: 10 - Time-delay interrupts: 20 - Cyclic interrupts: 30 - Process interrupts: 40 - Interrupts for DPV1: 50 - Synchronous cycle interrupt: 60 - Redundancy error interrupts: 70 - Asynchronous error interrupts: 80   Entries continue to be made in the diagnostics buffer. |
| 02 | All new occurrences of a specified interrupt are disabled. You designate the interrupt  using the OB number. Entries continue to be made in the diagnostics buffer. |

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | The OB_NR input parameter contains an invalid value. |
| 8091 | The MODE input parameter contains an invalid value. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for DIS_IRT &amp; EN_IRT](#program-example-for-dis_irt-en_irt-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### EN_IRT: Enable interrupt event (S7-1500)

##### Description

You use the instruction to enable the processing of new interrupts and asynchronous error events that you have previously disabled with the "[DIS_IRT](#dis_irt-disable-interrupt-event-s7-1500)" instruction. This means that if an interrupt event occurs, the CPU operating system reacts in one of the following ways:

- It calls an interrupt OB or asynchronous error OB.

  or
- it triggers the specified reaction if an interrupt OB or asynchronous error OB is not programmed.

##### Parameters

The following table shows the parameters of the "EN_IRT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | BYTE | I, Q, M, D, L or constant | Specifies which interrupts and  asynchronous error events will be enabled. |
| OB_NR | Input | INT | I, Q, M, D, L or constant | OB number |
| RET_VAL | Return | INT | I, Q, M, D, L | If an error occurs while the instruction is being executed, the return value contains an error code. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter MODE

| MODE | Meaning |
| --- | --- |
| 0 | All newly occurring interrupts and asynchronous error events are enabled with the exception of the programming error and the error during direct access to I/O data and the Motion Control OBs. |
| 1 | All newly occurring events belonging to a specified interrupt class are enabled. Identify the interrupt class by specifying it as follows:  - Time-of-day interrupts: 10 - Time-delay interrupts: 20 - Cyclic interrupts: 30 - Process interrupts: 40 - Interrupts for DPV1: 50 - Synchronous cycle interrupt: 60 - Redundancy error interrupts: 70 - Asynchronous error interrupts: 80 |
| 2 | All newly occurring events of a specified interrupt are enabled. You designate the interrupt  using the OB number. |

##### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | The OB_NR input parameter contains an invalid value. |
| 8091 | The MODE input parameter contains an invalid value. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for DIS_IRT &amp; EN_IRT](#program-example-for-dis_irt-en_irt-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### Program example for DIS_IRT & EN_IRT (S7-1200, S7-1500)

##### Introduction

In the following example you disable processing of a cyclic interrupt OB (OB33) with the help of the "DIS_IRT" instruction and enable OB33 once again with the instruction "EN_IRT".

##### Storage of data

Create the following structures and tags for storing the data in a global data block.

![Storage of data](images/96070367371_DV_resource.Stream@PNG-de-DE.png)

##### "SLI_ciOB_AsyncEvent" OB

You create an "SLI_ciOB_AsyncEvent" OB and monitor its behavior during disabling/enabling.

**Network 1**: You now call the instruction "TP" in the OB and create the following interconnections.

!["SLI_ciOB_AsyncEvent" OB](images/96072533259_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Reset the tag "testOB.execute" as follows:

!["SLI_ciOB_AsyncEvent" OB](images/96072644491_DV_resource.Stream@PNG-de-DE.png)

##### "SLI_FC_AsyncEvent" FC

To call the program parts, create the FC "SLI_FC_AsyncEvent".

Create the following local tags in the FC.

!["SLI_FC_AsyncEvent" FC](images/96072297099_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect the parameters of the "DIS_IRT" instruction as follows.

!["SLI_FC_AsyncEvent" FC](images/96072382731_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Reset the tag "DIS_IRT.execute" as follows:

!["SLI_FC_AsyncEvent" FC](images/96072391563_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Interconnect the parameters of the "EN_IRT" instruction as follows.

!["SLI_FC_AsyncEvent" FC](images/96072451595_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: Reset the tag "EN_IRT.execute" as follows:

!["SLI_FC_AsyncEvent" FC](images/96072524427_DV_resource.Stream@PNG-de-DE.png)

##### Result of OB "SLI_ciOB_AsyncEvent"

If the normally open contact ("testOB.execute") supplies the signal state "TRUE" once, the "TP" instruction is executed. The tag "testOB.execute" is automatically reset to the signal state "FALSE". The value for the "testTime" tag is incremented until it corresponds to the value of the "testTimeLimit" tag.

![Result of OB "SLI_ciOB_AsyncEvent"](images/96071246603_DV_resource.Stream@PNG-de-DE.png)

##### Result of FC "SLI_FC_AsyncEvent"

**Network 1:**

If the normally open contact ("DIS_IRT.execute") supplies the signal state "TRUE", the "DIS_IRT" instruction is executed. The operating mode "2" to be used is specified according to the input parameter MODE ("DIS_IRT.mode"). OB33 is addressed and its processing disabled according to the input parameter OB_NR ("DIS_IRT.obNbr").

The output parameter RET_VAL ("DIS_IRT.returnValue") indicates that processing in the example is taking place without errors. You save the processing of "DIS_IRT" in the tag "DIS_IRT.done". You also reset the "EN_IRT.done" tag.

The value of the "testOB.testTime" tag is no longer incremented. Nevertheless, the IEC timer of the "TP" instruction continues to count in the background.

![Result of FC "SLI_FC_AsyncEvent"](images/96071255435_DV_resource.Stream@PNG-de-DE.png)

**Network 2:**

If the normally open contact ("#tempDIS") supplies the signal state "TRUE", the "DIS_IRT.execute" tag is reset.

**Network 3:**

If the normally open contact ("EN_IRT.execute") supplies the signal state "TRUE", the "EN_IRT" instruction is executed. The operating mode "2" to be used is specified according to the input parameter MODE ("EN_IRT.mode"). OB33 is addressed and its processing enabled once again according to the input parameter OB_NR ("EN_IRT.obNbr").

The output parameter RET_VAL ("EN_IRT.returnValue") indicates that processing in the example is taking place without errors. You save the processing of "EN_IRT" in the tag "EN_IRT.done". You also reset the "DIS_IRT.done" tag.

The value of the "testOB.testTime" tag is still incremented or changed according to the IEC timer of the "TP" instruction.

![Result of FC "SLI_FC_AsyncEvent"](images/96072275467_DV_resource.Stream@PNG-de-DE.png)

**Network 4:**

If the normally open contact ("#tempEN") supplies the signal state "TRUE", the "EN_IRT.execute" tag is reset.

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[DIS_IRT: Disable interrupt event (S7-1500)](#dis_irt-disable-interrupt-event-s7-1500)
  
[EN_IRT: Enable interrupt event (S7-1500)](#en_irt-enable-interrupt-event-s7-1500)

#### DIS_AIRT: Delay execution of higher priority interrupts and asynchronous error events (S7-1200, S7-1500)

##### Description

You use "DIS_AIRT" to delay the processing of interrupt OBs whose priority are higher than the priority of the current organization block.

You can call "DIS_AIRT" multiple times in an organization block. The "DIS_AIRT" calls are counted by the operating system. Processing is delayed more and more each time "DIS_AIRT" is executed. To cancel a delay, you must execute the "[EN_AIRT](#en_airt-enable-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)" instruction. The processing delay applies until the number of executions of "[EN_AIRT](#en_airt-enable-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)" matches the number of calls of "DIS_AIRT" or the current OB has been worked through.

Each call of "DIS_AIRT" increases the number of delays; the current value is made available to you at the RET_VAL parameter.

##### Parameters

The following table shows the parameters of the "DIS_AIRT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Return | INT | I, Q, M, D, L | Number of delays |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Return value | Description |
| --- | --- |
| n | "n" shows the number of processing delays, i.e., the number of DIS_AIRT calls, after the instruction is completed. Use [EN_AIRT](#en_airt-enable-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500) to clear the delays. |

##### Example

You can find the example here: [Program example for DIS_AIRT &amp; EN_AIRT](#program-example-for-dis_airt-en_airt-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### EN_AIRT: Enable execution of higher priority interrupts and asynchronous error events (S7-1200, S7-1500)

##### Description

You use "EN_AIRT" to enable processing of organization blocks when interrupts occur that have been delayed by the "[DIS_AIRT](#dis_airt-delay-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)" instruction.

When "EN_AIRT" is executed, you cancel a processing delay that was registered by the operating system when "[DIS_AIRT](#dis_airt-delay-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)" was called. To cancel all delays, the number of "EN_AIRT" executions must be equal to the number of "[DIS_AIRT](#dis_airt-delay-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)" calls. Example: You have called "[DIS_AIRT](#dis_airt-delay-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)" five times. As a result, the processing is also delayed five times. After this, you must call the "EN_AIRT" instruction five times in order to cancel all five delays.

In the EN_AIRT parameter of the "EN_AIRT" instruction, you query the number of interrupt delays that have not yet been enabled after the execution of "RET_VAL". The value "0" in the RET_VAL parameter means that all delays enabled by "[DIS_AIRT](#dis_airt-delay-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)" have been cancelled.

##### Parameters

The following table shows the parameters of the "EN_AIRT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Return | INT | I, Q, M, D, L | Number of configured delays |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Return value/  Error code*  (W#16#...) | Description |
| --- | --- |
| n | "n" shows the number of processing delays that are not yet enabled after the instruction is completed. If n = 0, interrupt handling is first enabled again. |
| 8080 | Although the interrupt processing was  already enabled, the function was called again. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Program example for DIS_AIRT &amp; EN_AIRT](#program-example-for-dis_airt-en_airt-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### Program example for DIS_AIRT & EN_AIRT (S7-1200, S7-1500)

##### Introduction

In the following example you delay processing of a cyclic interrupt OB or of interrupt OBs with a higher priority with the help of the instructions "DIS_AIRT" and "EN_AIRT". A test program is not interrupted by an interrupt when you call the instructions.

You use the test program to save the time and diagnostics data in a data memory.

- To do this, you read out the CPU time with the instruction "TIME_TCK" and the diagnostics data with the instruction "GET_DIAG" in a cyclic interrupt OB.
- In a cyclic OB (OB1), you also read out the system time of the CPU clock with the instruction "RD_SYS_T".

##### Storage of data

Create the PLC data type "testAIRT" for the data memory.

![Storage of data](images/96429034635_DV_resource.Stream@PNG-de-DE.png)

Create the following structures and tags for storing the data in a global data block.

- For DIS_AIRT, EN_AIRT, and time recording:

  ![Storage of data](images/96427537675_DV_resource.Stream@PNG-de-DE.png)
- For diagnostics:

  > **Note**
  >
  > **Find hardware identifier ("laddr")**
  >
  > Use "PLC tags &gt; System constants" to find the hardware identifier. For an S7-1500 CPU: Find the entry "Local~Common" with the data type "HW_Submodule". The associated cell "value" contains the hardware identifier.

  ![Storage of data](images/96427546507_DV_resource.Stream@PNG-de-DE.png)
- For the data memory:

  ![Storage of data](images/96427670539_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: in the FC "SLI_FC_itemise_IOState_AIRT"

To further evaluate the diagnostics data of the "GET_DIAG" instruction, create an FC "SLI_FC_itemise_IOState_AIRT".

Create the following local tags in the FC.

![Interconnect parameters: in the FC "SLI_FC_itemise_IOState_AIRT"](images/96428618251_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: You create the following interconnections.

![Interconnect parameters: in the FC "SLI_FC_itemise_IOState_AIRT"](images/96428703883_DV_resource.Stream@PNG-de-DE.png)

![Interconnect parameters: in the FC "SLI_FC_itemise_IOState_AIRT"](images/96428712715_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: in the "SLI_ciOB_diagProg_AIRT" OB

You create a cyclic interrupt OB "SLI_ciOB_diagProg_AIRT" and monitor its behavior during the delay.

You create the following local tag in the OB.

![Interconnect parameters: in the "SLI_ciOB_diagProg_AIRT" OB](images/96428185227_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: You now call the instruction "GET_DIAG" in the OB and create the following interconnections.

![Interconnect parameters: in the "SLI_ciOB_diagProg_AIRT" OB](images/96428194059_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: You record the CPU time as follows and increment the "pos" tag according to the following condition.

![Interconnect parameters: in the "SLI_ciOB_diagProg_AIRT" OB](images/96428305291_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Reset the tag "startOB_ci" as follows:

![Interconnect parameters: in the "SLI_ciOB_diagProg_AIRT" OB](images/96428314123_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: in the FC "SLI_FC_saveDiag_AIRT"

To read the system time and merge the time and diagnostics data, create the FC "SLI_FC_saveDiag_AIRT".

Create the following local tags in the FC.

![Interconnect parameters: in the FC "SLI_FC_saveDiag_AIRT"](images/96428374155_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: You create the following interconnections.

![Interconnect parameters: in the FC "SLI_FC_saveDiag_AIRT"](images/96428510987_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Reset the tag "startOB1" as follows:

![Interconnect parameters: in the FC "SLI_FC_saveDiag_AIRT"](images/96428519819_DV_resource.Stream@PNG-de-DE.png)

##### Interconnect parameters: in the FC "SLI_FC_delayAIRT"

To call the test program, create the FC "SLI_FC_delayAIRT".

**Network 1**: Interconnect the parameters of the "DIS_AIRT" instruction as follows.

![Interconnect parameters: in the FC "SLI_FC_delayAIRT"](images/96427941131_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the FC "SLI_FC_saveDiag_AIRT" as follows.

![Interconnect parameters: in the FC "SLI_FC_delayAIRT"](images/96428090763_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Interconnect the parameters of the "EN_AIRT" instruction as follows.

![Interconnect parameters: in the FC "SLI_FC_delayAIRT"](images/96428176395_DV_resource.Stream@PNG-de-DE.png)

##### Procedure for starting the test scenario

To start the test program, follow these steps:

> **Note**
>
> If you do not want to delay processing of the cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT"), skip steps 1 and 2.

1. Set the tag "delay.executeDel" to "TRUE".
2. Set the tag "delay.executeEn" to "TRUE".
3. Set the tag "startOB1" to "TRUE". Afterwards, the tag "startOB_ci" is set automatically.

   The "startOB1" tag and the "startOB_ci" tag are automatically reset after filling the data memory.

##### Procedure for stopping the processing of DIS_AIRT and EN_AIRT

To stop the delayed processing of the cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT"), follow these steps:

1. Set the tag "delay.executeEn" to "FALSE".
2. Set the tag "delay.executeDel" to "FALSE".

##### Result of OB "SLI_ciOB_diagProg_AIRT"

The cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT") is called every 100 ms; it reads the diagnostics data with the "GET_DIAG" instruction and outputs the CPU time.

If the normally open contact ("startOB_ci") supplies the signal state "TRUE" and the "pos" tag returns a value greater than "3", the "pos" tag is incremented. If the "pos" tag returns the value "3", the "startOB_ci" tag is reset.

![Result of OB "SLI_ciOB_diagProg_AIRT"](images/96427743371_DV_resource.Stream@PNG-de-DE.png)

If execution of the cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT") is not delayed, the values of the data memory appear as below.

![Result of OB "SLI_ciOB_diagProg_AIRT"](images/96427837835_DV_resource.Stream@PNG-de-DE.png)

##### Result of FC "SLI_FC_delayAIRT"

**Network 1:**

If the normally open contact ("delay.executeDel") supplies the signal state "TRUE", the "DIS_AIRT" instruction is executed. Processing of the cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT") or of an interrupt OB with higher priority is delayed. The output parameter RET_VAL ("delay.nbrOfDelays") indicates that a delay is active in the calling OB (OB1).

**Network 2:**

If the normally open contact ("startOB1") supplies the signal state "TRUE", the test program of the FC "SLI_FC_saveDiag_AIRT" is executed.

**In the FC "SLI_FC_saveDiag_AIRT":**

The system time is read with the instruction "RD_SYS_T" and stored in the data memory "dataStorage". The cell of the data memory that is to be used is determined by the "pos" tag.

The CPU time ("outCPUtimer") is also stored in the data memory. If the "diag.itemiseIOState.Error" tag has the signal state "TRUE", the "errorHW" tag is set to "TRUE" in the data memory.

The following is decided in the next steps:

- If "pos" has the value "0": The value of the "startOB_ci" tag is set to "TRUE". This means the "pos" tag can be incremented in the cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT").
- If "pos" has the value "3": The tags "startOB1" and "pos" are reset.

If execution of the cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT") is delayed, the values of the data memory appear as below.

![Result of FC "SLI_FC_delayAIRT"](images/96427893899_DV_resource.Stream@PNG-de-DE.png)

**Network 3:**

If the normally open contact ("delay.executeEn") supplies the signal state "TRUE", the "EN_AIRT" instruction is executed. Processing of the cyclic interrupt OB ("SLI_ciOB_diagProg_AIRT") or of an interrupt OB with higher priority is enabled once again. The output parameter RET_VAL ("delay.nbrOfDelays") indicates that a delay is not active in the calling OB (OB1). Processing in the example takes place without errors.

![Result of FC "SLI_FC_delayAIRT"](images/96427885067_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[DIS_AIRT: Delay execution of higher priority interrupts and asynchronous error events (S7-1200, S7-1500)](#dis_airt-delay-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)
  
[EN_AIRT: Enable execution of higher priority interrupts and asynchronous error events (S7-1200, S7-1500)](#en_airt-enable-execution-of-higher-priority-interrupts-and-asynchronous-error-events-s7-1200-s7-1500)

## Alarms (S7-1200, S7-1500)

This section contains information on the following topics:

- [Program_Alarm: Generate program alarm with associated values (S7-1500)](#program_alarm-generate-program-alarm-with-associated-values-s7-1500)
- [Get_AlarmState: Output alarm status (S7-1500)](#get_alarmstate-output-alarm-status-s7-1500)
- [Gen_UsrMsg: Generate user diagnostic alarms (S7-1200, S7-1500)](#gen_usrmsg-generate-user-diagnostic-alarms-s7-1200-s7-1500)
- [Get_Alarm: Read pending alarm (S7-1500)](#get_alarm-read-pending-alarm-s7-1500)
- [Ack_Alarms: Acknowledge alarms (S7-1500)](#ack_alarms-acknowledge-alarms-s7-1500)
- [Program example for Get_Alarm &amp; Ack_Alarms (S7-1200, S7-1500)](#program-example-for-get_alarm-ack_alarms-s7-1200-s7-1500)
- [Get_AlarmResources: Determine the number of available alarm instances (S7-1500)](#get_alarmresources-determine-the-number-of-available-alarm-instances-s7-1500)

### Program_Alarm: Generate program alarm with associated values (S7-1500)

#### Description

The instruction "Generate program alarm with associated values" monitors a signal and on a signal change at the parameterSIG generates a program alarm (for definition, see also: [Introduction to alarm configuration](Configuring%20alarms.md#introduction-to-alarm-configuration-s7-300-s7-400-s7-1500)). An incoming program alarm is generated with a signal change from 0 to 1 and an outgoing program alarm is generated with a signal change from 1 to 0. The program alarm is triggered synchronously to program execution.

You can append up to ten associated values to the program alarm at the parametersSD_i (0 ≤ i ≤10). The associated values are detected at the time of signal change at parameter SIG and assigned to the program alarm. For more information on configuring associated values, refer to the following sections: [Insert associated values in alarms](Configuring%20alarms.md#insert-associated-values-in-alarms-s7-1500), [Examples of associated values](Configuring%20alarms.md#examples-of-associated-values-s7-1500).

Each incoming or outgoing alarm is assigned a time stamp:

- The current system time of the PLC when the signal change occurs is used by default (default value at the TIMESTAMP parameter).
- If you wish to specify a different time stamp, you can create one at the parameter TIMESTAMP.

  The time value must always be specified in system time (i.e. UTC) as this is the time used for time synchronization throughout the plant.
- If an alarm is to be time-stamped with a local time, a conversion module, which converts the local time to system time, must be connected in series. This is the only way to make sure that the time stamp is shown properly in the alarm display.

To use the current system time of the CPU, set the TIMESTAMP parameter to its default value (LDT#1970-01-01-00:00:00.0).

#### Total size of the associated values for program messages

The alarm procedure of the S7-1500 CPU allows a maximum of 512 bytes for associated values (SD parameters) of the instruction "Program_Alarm".

For internal information, ProDiag requires part of this associated value total. This means that the three possible associated values in the specific text field can use a maximum of 400 bytes.

You will only see a warning regarding this number in the TIA Portal &lt;= V14 during compilation. There is a stricter check as of TIA Portal V14 SP1. If this number is exceeded, an error is output during compilation to rule out error scenarios during runtime. This check from now on no longer refers to the actual size of the SD parameters at the time the instruction "Program_Alarm" is called, but to the maximum possible size of the SD parameters. This means you must decide beforehand with what length you declare the character string tags you are transferring, as these take up a large number of bytes.

#### Call of the instruction "Generate program alarm with associated values"

Call the instruction only in a function block (FB). The block is processed synchronously. An alarm is triggered as soon as the block is exited. If there is an error during processing, an error code is output.

Once the instruction has been inserted in the FB, a multi-instance of the data type "Program_Alarm" is created in the "Static" section of the block interface. Choose any name for this multi-instance in the dialog which appears. It is also the name of the program alarm.

Finally, add the parameters of the instruction in line with your requirements (see the "Parameters" table).

#### Configuring the program alarm

The program alarm settings are displayed in the "Properties" window when you select the name of the program alarm in the "Static" section or in the network of the FB. Select the alarm class, priority, etc. and edit the alarm text.

The settings that are made here can be edited in the project tree. To do this, open the "Alarms" tab under "PLC supervisions &amp; alarms"; in it open the "Program alarms" tab. All existing program alarms are then displayed in the "Alarm types" table.

#### Parameters

The following table shows the parameters of the instruction "Generate program alarm with associated values":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SIG | Input | BOOL | I, Q, M, D, L, T, C or constant | The signal to be monitored.  - Positive signal edge: An incoming program alarm is generated - Negative signal edge: An outgoing program alarm is generated |
| TIMESTAMP | Input | LDT | M, D, L or constant | This parameter is used to assign an alarm a time stamp, for example, from an input signal with a distributed stamp. The time value must always be specified in system time (i.e. UTC), as this is the time used for time synchronization throughout the plant.  - "Not assigned" means that the system time of the CPU will be used as the interrupt time stamp when a signal change occurs (default). - Any system time input will be used as the interrupt time stamp when a signal change occurs.   Note: If an interrupt is to be time-stamped with a local time, a conversion module must be connected in series to convert the local time to system time. This is the only way to make sure that the time stamp is shown correctly in the interrupt display.  Note: When acknowledging the alarm, the PLC system time is always used as time stamp. |
| SD_i | Input | VARIANT | I, Q, M, D, L | i-th associated value (1 ≤ i ≤ 10)  You can use binary numbers, integers, floating-point numbers, or character strings as associated values. |
| Error | Output | BOOL | I, Q, M, D, L | Status parameter Error  Error = TRUE indicates that an error has occurred during processing. The possible error cause is displayed at the Status parameter. |
| Status | Output | WORD | I, Q, M, D, L | Status parameter Status  Display of error information (see "Error and Status parameters"). |

You can find additional information on valid data types under "See also".

#### Error and Status parameters

The following table contains all specific error information that is output via the Error and Status parameters.

| Error | Status* | Explanation |
| --- | --- | --- |
| 0 | 0000 | No error, or the instruction was not processed because there was no signal edge at the parameter SIG. |
| 1 | 0085 | "Only information" alarm type |
| 1 | 8001 | Invalid static alarm information |
| 1 | 8002 | No valid static alarm information |
| 1 | 8004 | Maximum size of 512 bytes reached for the associated values ​​of the alarm. |
| 1 | 8005 | A positive signal edge is pending at parameter SIG and there is still an alarm pending which has not yet been acknowledged. |
| 1 | 8007 | Outgoing alarm which was not preceded by an incoming alarm. |
| 1 | 8087 | Static alarms are deactivated. |
| 1 | 8089 | Alarm is too long. |
| 1 | 80Ax | The SD_i parameter has an invalid value. |
| 1 | 80C1 | The CPU does not generate any alarms at this time because initialization routines are running (this is the case after download in RUN, for example). Try again later. |
| 1 | 80C2 | The maximum number of alarms per time unit has been sent. Try again later. |
| 1 | 80C3 | All dynamic alarm instances are being used. Try again later. |
| 1 | 80C4 | Alarm is output and cannot be overwritten. Try again later. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |  |

#### Example

In the following example, you generate a program alarm with associated value for a signal change.

Create one tag in a global data block for storing the signal value to be monitored.

![Example](images/70647840779_DV_resource.Stream@PNG-de-DE.png)

The instruction is called in a function block. Create four parameters for the function block for interconnection of the instruction.

![Example](images/70647849611_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/70648110475_DV_resource.Stream@PNG-de-DE.png)

Call the function block in an OB.

![Example](images/70647973643_DV_resource.Stream@PNG-de-DE.png)

A PLC alarm is generated automatically when the instruction is created. Open the PLC supervisions &amp; alarms dialog and select the alarm to be edited in the Alarms &gt; Program alarms tab. Create the alarm text, including two key words in the Properties &gt; Basic settings of the alarm.

Note: If you right-click in the text box, you can insert a key word, tag, or text list.

As a result of the character sequence "@1%s@", the value of parameter SD_1 ("#MyStaticText") is read out and output as a character string.

See also:

- [Insert associated values in alarms](Configuring%20alarms.md#insert-associated-values-in-alarms-s7-1500)
- [Examples of associated values](Configuring%20alarms.md#examples-of-associated-values-s7-1500)
- [Keywords for alarm texts](Configuring%20alarms.md#keywords-for-alarm-texts-s7-300-s7-400-s7-1500)

![Example](images/70704927755_DV_resource.Stream@PNG-de-DE.png)

If parameter SIG ("CreateAlarm") has the signal state "TRUE", the PLC alarm is output. At output parameter STATUS ("OUTPUT_Status"), the value "0001" indicates that a signal change has occurred. Then, it is indicated that no further processing is taking place (the value is "0000"). At parameter SD_1 ("#MyStaticText"), the associated value of the PLC alarm is output.

A time stamp can be transferred to parameter TIMESTAMP. If not interconnected, parameter TIMESTAMP outputs the local time of the CPU clock. At output parameter ERROR ("OUTPUT_Error"), it is indicated that the processing of the instruction was error-free.

![Example](images/70648119307_DV_resource.Stream@PNG-de-DE.png)

Use the web server of the CPU, for example, to output the PLC alarm. The following is necessary in order to use the web server:

- The web server must be activated in the CPU settings.

Use the Internet browser to open the Web server (via the IP address of the CPU) and log on in the Web server menu. The CPU outputs the alarm text as long as the signal being monitored ("CreateAlarm") supplies the value "TRUE".

![Example](images/70648192139_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

#### Example

You can find a detailed application example in the [Siemens Industry Online Support](https://support.industry.siemens.com/cs/document/98210758?dti=0&lc=en-WW).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### Get_AlarmState: Output alarm status (S7-1500)

#### Description

Use the instruction "Output alarm status" to output the alarm status of a program alarm.

There are three possible alarm statuses:

- Incoming
- Outgoing
- Acknowledged

The output of the alarm status always refers to a program alarm that was created using the instruction "Generate program alarm with associated values".

The program alarm is selected with the Alarm input parameter. Specify the instance DB of the instruction "Generate program alarm with associated values" at the parameter Alarm.

![Description](images/52218302219_DV_resource.Stream@PNG-de-DE.png)

The alarm status is returned in a byte via the AlarmState output parameter. The meaning of the individual bits is shown in the following figure:

![Description](images/68143890571_DV_resource.Stream@PNG-en-US.png)

The execution status of the instruction is shown with the output parameters Error and STATUS.

#### Parameters

The following table lists the parameters of the instruction "Output alarm status":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| Alarm | Input | ALARM_BASE | D | Instance of the instruction "Generate program alarm with associated values"  - Alarm.Messagetype = Alarm_AP, the the bit Ac has either the signal status 0 or 1 and the bit Ag has the signal status 1    - not active: 0x86 (1000 0110)   - active/not acknowledged: 0x85 (1000 0101)   - active/acknowledged: 0x87 (1000 0111)   - outgoing/not acknowledged: 0x84 (1000 0100) - Alarm.Messagetype = Notify_AP, the bits Ac and Ag both have the signal state 1.   - not active: 0x86 (1000 0110)   - active: 0x87 (1000 0111) - Alarm.Messagetype = Inforeport_AP, the bits Ac and Ag both have the signal status 1   - not active: 0x86 (1000 0110)   - (temporarily) active:0x87 (1000 0111)   If the alarm is not active, bit S always has the signal state 0. |
| AlarmState | Output | BYTE | I, Q, M, D, L | Status of the alarm as a bit array |
| Error | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: No error - 1: An error occurred during execution of the instruction.   Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  The parameter is only set for the duration of one call. To display the status, you should therefore copy STATUS to a free data area. |

You can find additional information on valid data types under "See also".

#### Parameter STATUS

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8001 | Invalid static alarm instance |
| 8002 | ID of the alarm is invalid |
| 8003 | No active alarms within the alarm class  - Alarm_AP: The alarm is outgoing and acknowledged. - Notify_AP: The alarm is outgoing. - Inforeport   Bit V is set to signal status 0. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you output the alarm status of a program alarm.

Create four tags in a global data block for storing the data.

![Example](images/71084687371_DV_resource.Stream@PNG-de-DE.png)

The "Get_AlarmState" instruction is called together with the "Program_Alarm" instruction in a function block. Create four parameters for the function block for interconnection of the instructions.

![Example](images/71085033867_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instructions as follows.

![Example](images/71084990603_DV_resource.Stream@PNG-de-DE.png)

![Example](images/71085025035_DV_resource.Stream@PNG-de-DE.png)

Call the function block in an OB.

A PLC alarm is generated automatically when the "Program_Alarm" instruction is created. Open the PLC supervisions &amp; alarms dialog and select the alarm to be edited in the Alarms &gt; Program alarms tab. Create the alarm text, including two key words.

Select the following settings for the alarm.

![Example](images/71085042699_DV_resource.Stream@PNG-de-DE.png)

If input parameter SIG ("CreateAlarm") of the "Program_Alarm" instruction has the signal state "TRUE", the PLC alarm is output.

In the case of the "Get_AlarmState" instruction, the following occurs: The PLC alarm is communicated to the "Get_AlarmState" instruction using input parameter ALARM. At output parameter AlarmState ("AS_statusBYTE"), it is indicated that the alarm corresponding to the alarm class "No Acknowledgement" is active.

At output parameters ERROR ("outputERROR") and STATUS ("outputSTATUS"), it is indicated that the processing of the instruction is proceeding error-free.

![Example](images/71085077131_DV_resource.Stream@PNG-de-DE.png)

For the output of the PLC alarm, use the web server of the CPU.

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500)

#### Example

ou can find a detailed application example in the [Siemens Industry Online Support.](https://support.industry.siemens.com/cs/document/98210758?dti=0&lc=en-WW)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Program_Alarm: Generate program alarm with associated values (S7-1500)](#program_alarm-generate-program-alarm-with-associated-values-s7-1500)
  
[Creating and editing alarms (S7-1500)](Configuring%20alarms.md#creating-and-editing-alarms-s7-1500)

### Gen_UsrMsg: Generate user diagnostic alarms (S7-1200, S7-1500)

#### Description

You use the "Gen_UsrMsg" instruction to generate an alarm that is entered in the diagnostic buffer.

You use the Mode parameter to select whether an incoming or an outgoing alarm is to be generated:

- When Mode = 1: Create an incoming alarm.
- When Mode = 2: Create an outgoing alarm.
- Regardless of whether an incoming or outgoing alarm is generated, the alarm always has the attribute "Information only".

The entry in the diagnostic buffer is created synchronously. Alarm transmission is asynchronous.

If an error occurs during the execution of an instruction, it is output via the parameter RET_VAL.

#### Content of the alarm

The content of the alarm is defined with a text list:

- Specify the text list you want to use with the parameter TextListID. For this purpose, open the dialog "PLC alarm text lists" in the project navigation. Show the column "ID" in the dialog "Text lists". Apply the ID at the parameter TextListID.
- Use the parameter TextID to select the text list entry you want to write in the diagnostic buffer. For this purpose select an entry from the "Text lists entries" dialog by applying a number from the columns "Range from / range to" at the parameter TextID. The same number must be used from both the "Range from" and "Range to" columns for the text list entry.
- Additional information about text lists can be found here: [Text lists](Editing%20project%20data.md#text-lists)

#### Defining associated values

New associated values to be added to the alarm are defined in the text list entry:

- Associated values are defined by adding the following information in the text list entry:

  @&lt;No. of the associated value&gt;&lt;Element type&gt;&lt;Format specification&gt;@
- Use the system data type AssocValues to specify which associated value is added when generating the alarm.
- Additional information on the structure of associated values ​​can be found here: [Structure of associated values](Configuring%20alarms.md#structure-of-associated-values-s7-300-s7-400)

#### Parameters

The following table shows the parameters of the "Gen_UsrMsg" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| Mode | Input | UInt | I, Q, M, D, L or constant | Parameters for selecting the status of the alarm:  - 1: incoming alarm - 2: outgoing alarm |
| TextID | Input | UInt | I, Q, M, D, L or constant | ID of the text list entry that should be used for the alarm text. |
| TextListID | Input | UInt | I, Q, M, D, L or constant | ID of the text list that contains text list entry. |
| Ret_Val | Return | Int | I, Q, M, D, L | Error code of the instruction. |
| AssocValues | InOut | AssocValues | D, L | Pointer to the system data type AssocValues that allows you to define the associated values​​. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter AssocValues

Use the system data type AssocValues to define which associated values will be sent. A maximum of 8 associated values are possible. The structure of the system data type is created by entering the data type "AssocValues" as a data block.

The associated values are selected by entering the numbers of the associated values ​​for the parameters Value[x]. Note the following:

- The values for TextID and TextListID are treated by the instruction as the associated values to be sent​​. As a result, "1" and "2" are already assigned as numbers for addressing associated values. Do not use the numbers "1" or "2" to address associated values.
- Address the associated value at parameter Value [1] as number "3", at parameter Value [2] as number "4", and so forth.

| Byte | Parameter | Data type | Start value | Description | Number of the associated value |
| --- | --- | --- | --- | --- | --- |
| 0..1 | Value[1] | UINT | 0 | First associated value of the alarm. | 3 |
| 2..3 | Value[2] | UINT | 0 | Second associated value of the alarm. | 4 |
| 4..5 | Value[3] | UINT | 0 | ... | 5 |
| 6..7 | Value[4] | UINT | 0 | ... | 6 |
| 8..9 | Value[5] | UINT | 0 | ... | 7 |
| 10..11 | Value[6] | UINT | 0 | ... | 8 |
| 12..13 | Value[7] | UINT | 0 | ... | 9 |
| 14..15 | Value[8] | UINT | 0 | Eighth associated value of the alarm. | 10 |

#### Parameter RET_VAL

The following table contains all specific error information that is output via the RET_VAL parameter.

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8080 | Value in the Mode parameter is not supported. |
| 80C1 | Resource bottleneck due to too many parallel calls. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, please refer to "See also". |  |

#### Example

In the following example, you generate an alarm that is entered in the diagnostic buffer.

Create five tags and an "AssocValues" structure (with the AssocValues data type) in a global data block for storing the data.

![Example](images/71214895755_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/71214899467_DV_resource.Stream@PNG-de-DE.png)

Use the "Text lists" entry to create a Text list and a Text list entry for the alarm. Apply the ID of the text list at parameter TextListID ("myLIST"). Apply the ID (Range ...) of the text list entry at parameter TextID ("myTEXT"). Assign the alarm parameters as follows.

![Example](images/71214903179_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "Gen_UsrMsg" instruction is executed. According to the value of parameter Mode ("myMODE"), an incoming alarm is generated. The alarm to be output is made known to the instruction using parameters TextListID ("myLIST") and TextID ("myTEXT"). The associated values of the alarm are transferred using parameter AssocValues ("AssocValues").

When the alarm is generated, the character string "@5I%6d@" contained in the alarm text is interpreted as follows:

- The associated value with the number "5" is read out in the INT data type. The number corresponds to parameter Value[3] of the "AssocValues" structure.
- The associated value is output as a decimal number. The decimal number is limited to six places.

At output parameter Ret_Val ("returnValue"), it is indicated that the processing of the instruction was error-free.

![Example](images/71214945291_DV_resource.Stream@PNG-de-DE.png)

For the output of the alarm, for a CPU of the S7-1500 series, open the entry "Online &amp; Diagnostics &gt; Diagnostic buffer".

![Example](images/71214949003_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### Example

You will find a detailed application example in the [Siemens Industry Online Support](https://support.industry.siemens.com/cs/document/98210758?dti=0&lc=en-WW).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Creating and editing alarms (S7-1500)](Configuring%20alarms.md#creating-and-editing-alarms-s7-1500)

### Get_Alarm: Read pending alarm (S7-1500)

#### Description

Using the "Read pending alarms" instruction, you can log on for alarms generated in the user program and copy an incoming or outgoing alarm to a referenced data block. This allows you to pass on for example alarms as a STRING to a master computer.

When you call the instruction with the "OperateMode = 1" and log on with this, you have to specify at least one or more display classes at the input "DispClassNr". After logging on no more alarms are lost either incoming or outgoing.

The successful logon is signaled by the following output parameters:

DataReady = 0; Busy = 0; Error = 0; Init = 1; Status = 16#0000.

If the logon has not been carried out correctly, the output parameters are as follows:

DataReady = 0; Busy = 0; Error = 1; Init = 0; Status = 16#8xxx (according to the error).

With "OperateMode = 2", the alarms are processed sequentially, starting with the oldest alarm. They are read out and stored in the CPU in the selected target area. You can then forward the data, e.g. using the "TSEND_C" instruction, to a master computer.

With the instruction "Get_Alarm" in "OperateMode = 2" the following operating states can occur:

| Operating modes |  |  | Description |
| --- | --- | --- | --- |
| Busy = TRUE | DataReady = FALSE | Error = FALSE | Alarms are pending, alarm processing is executed |
| Busy = FALSE | DataReady = TRUE | Error = FALSE | New alarm is available in receive buffer &gt; Retrieve data *) |
| Busy = FALSE | DataReady = FALSE | Error = FALSE | No new alarms |
