| Busy = FALSE | DataReady = FALSE | Error = TRUE | Error occurred (data is invalid) |

*) You have to copy the data in the same program cycle, because they are only valid until the next call of the instruction.

With "OperateMode = 2", the instruction reads the alarm contents asynchronously and therefore avoids long run times of the "Get_Alarm [FB702]" function block that could lead to a cycle overflow. The instruction must be called recurrently in a cycle organization block.

With "OperateMode = 1" and "OperateMode = 3" the instruction works synchronously, i.e. the execution takes place directly after the call.

Because the function block "Get_Alarm [FB702]" needs up to 11 calls per requested language for each retrieved alarm, the signal state "1" can be present at the Busy parameter for up to 33 calls. Retrieval of an alarm is not complete until the Busy parameter once again has the signal state "0".

This results in the recommended call time of the "Get_Alarm [FB702]" between 20 ms and 200 ms. If the call time exceeds 1.8 seconds, the "Get_Alarm [FB702]" might log off automatically. As a result of the logoff, no more alarms can be read out.

In the following cases, you need to log on the instruction again using the input "OperateMode = 1":

- After automatic logoff because the function block "Get_Alarm [FB702]" is called too rarely.
- When the operating mode changes from "STOP" &gt; "RUN".
- As soon as you change existing alarm configurations, such as the Program_Alarm or ProDiag, the instruction automatically logs off.

You can use the instruction for alarms from the following areas:

- ProDiag
- System diagnostics
- GRAPH
- Program_Alarm
- Motion Control

> **Note**
>
> **CPU property "Central alarm management in the PLC"**
>
> If you do not enable the CPU property "Central alarm management in the PLC" in the device configuration, only the IDs of the alarm text fields are output instead of the alarm texts (alarm text, information text and additional alarm texts 1 - 9).

#### Parameter

The following table shows the parameters of the instruction "Read pending alarm":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN <sup>*)</sup> | Input | BOOL | I, Q, M, D, L | Enable input |
| ENO <sup>*)</sup> | Output | BOOL | I, Q, M, D, L | Enable output |
| OperateMode | Input | BYTE | I, Q, M, D, L | There are three possible values:  - 1: Logon - 2: Read out data - 3: Logoff |
| DataMode | Input | BYTE | I, Q, M, D, L | There are four different possible values:  - 0: Only the column titles are read out (Producer-ID, ID_1, ID_2, Prio, Timestamp, State) - 1: The column headers and the alarm text is read out including associated values. - 2: The column headers, the alarm text including associated values and the information text are read out. - 3: The column headers, the alarm text including associated values, the information text and the additional alarm texts are read out. |
| DispClassNr (Display class number) | Input | ARRAY[0..31] of UINT | I, Q, M, D, L | You can define up to 32 different display classes:  - 0 ... 16: User-defined display classes that can be set on the HMI device - 257: System diagnostics - 259: Security   If you do not use the parameter, the first value (index 0 in the ARRAY) retains the default value 65535. This means that all display classes will be reported to you.  Note:  If you do not want to read display class 0, assign the value 256 to all unused indexes in the ARRAY.  A change to the display class is only taken into account if the logon is successful (OperateMode = 1). |
| Lcid (Local ID) | Input | UDINT | I, Q, M, D, L | There are different possible values:  - 0: All languages - 1: First language with the lowest LC number - 2: First language plus second language with the second lowest LC number - 3: All languages - or: Enter the exact LC number to select a specific language. |
| Data | InOut | "AlarmData" | I, Q, M, D, L | Target range for the alarm data that was read.  Alarm text structure from the PLC data type "AlarmData" according to the value at the "DataMode" parameter. |
| DataReady | Output | BOOL | I, Q, M, D, L | Status parameter:  - 0: No data is available. - 1: The data is available.   The data is valid until the next call of the instruction. Therefore, it must be processed in the same program cycle, e.g. using a move instruction. |
| Busy | Output | BOOL | I, Q, M, D, L | Status parameter:  - 0: The execution of the instruction has not yet been started or the asynchronous processing was completed. Additional information on the processing status can be found in the STATUS parameter. - 1: Execution of the instruction not yet complete   Further entries exist |
| Error | Output | BOOL | I, Q, M, D, L | Status parameter:  - 0: No error - 1: An error occurred during execution of the instruction.   Detailed information is output via the STATUS parameter. |
| Init | Output | BOOL | I, Q, M, D, L | Status parameter:  - 0: No action necessary. - 1: The storage of the alarm data must be initialized. The alarm data read so far are no longer valid.   This might be necessary in the following situations:  - You have logged on for the first time. The current alarm contents can be read again. - The CPU changes from "STOP" mode to "RUN" mode. - Alarms were re-configured and the changes were made by means of "Download to device" in "RUN" mode, for example, a change in the alarm text structure. |
| Status | Output | WORD | I, Q, M, D, L | Error and status information |
| *): The enable input EN and the enable output ENO are only visible in the programming languages LAD and FBD. |  |  |  |  |

#### Parameter Status

The following table shows the meaning of the values of the Status parameter:

| Status code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0001 | New data is available. |
| 8001 | The value at parameter OperateMode is invalid. |
| 8002 | The Data parameter has the wrong data type. |
| 8003 | The Lcid parameter is invalid or a language selected with the Lcid parameter is not loaded. |
| 8004 | You have already logged on via the OperateMode = 1 parameter in the user program to read the pending messages. You are only allowed and required to log on again if you log out using the OperateMode = 3, have re-configured alarm or performed a STOP &gt; RUN transition. |
| 8005 | The value at parameter DataMode is invalid. |
| 8085 | - You did not specify a display class when you logged on. - The instruction was logged off during the reconfiguration of supervisions (ProDiag). - Automatic logoff because the function block "Get_Alarm [FB702]" is called too rarely. - Automatic logoff due to system status SYNCUP (only for S7-1500-R/H-CPUs) |
| 80C5 | You tried to log on during the SYNCUP system state. This is not possible. Try again later. (only with S7-1500 R/H CPUs) |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

#### PLC data type "AlarmData"

The PLC data type "AlarmData" reflects the structure of an alarm.

| Name | Data type | Default value | Description |
| --- | --- | --- | --- |
| ProducerID | UINT | 0 | There are different possible values:  - 0: Program_Alarm - 4: System diagnostics - 5: Standard Motion Control (T-CPU) - 6: Security (for example, false login) - 7: SINUMERIK - 8: GRAPH - 9: ProDiag |
| ID_1 | UINT | 0 | Alarm ID  This ID is also displayed in the alarm editor. |
| ID_2 | UINT | 0 | ID of the alarm runtime instance  This ID is an internal range ID that is significant for ProDiag and sequencers:   - In ProDiag, it is the supervision ID. - In a sequencer, it is the step number.   For the "Program_Alarm" instruction the ID is 0, and it has no significance for system diagnostics. |
| PRIO | UINT | 0 | Priorities: 0 to 16​ |
| TimeStamp | LDT | DT#1970-01-01-0:0:0.000000000 | Time stamp  The time stamp is based on UTC (Universal Time Coordinated) or the system time. |
| State | BYTE | 16#0 | Status parameter:  - 0: Outgoing - 1: Incoming |
| LC_ID | ARRAY[0..2] of UINT | - | Returns the value that is specified at the input "Lcid":  - 0: All languages - 1: First language with the lowest LC number - 2: First language plus second language with the second lowest LC number - 3: All languages   or: Enter the exact LC number to select a specific language. |
| AlarmText | ARRAY[0..2] of WSTRING | - | Alarm text with up to 254 characters (508 bytes). If the text is longer, it is truncated at 251 characters, for example WSTRING#'Meld... . |
| InfoText | ARRAY[0..2] of WSTRING | - | Information text |
| AddText_1 - 9 | ARRAY[0..2] of WSTRING | - | Additional text 1 - 9 |

#### Example

You can find the example here: [Program example for Get_Alarm &amp; Ack_Alarms - Part 1](#program-example-for-get_alarm-ack_alarms---part-1-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Insert associated values in alarms (S7-1500)](Configuring%20alarms.md#insert-associated-values-in-alarms-s7-1500)
  
[Introduction to alarm configuration (S7-300, S7-400, S7-1500)](Configuring%20alarms.md#introduction-to-alarm-configuration-s7-300-s7-400-s7-1500)
  
[Examples of associated values (S7-1500)](Configuring%20alarms.md#examples-of-associated-values-s7-1500)

### Ack_Alarms: Acknowledge alarms (S7-1500)

#### Description

You can use the "Acknowledge alarms" instruction to acknowledge all incoming and outgoing alarms in your program code with a single command.

The instruction is called as soon as there is a positive signal edge either at the enable input EN (LAD / FBD) or as a preceding logic operation (STL / SCL), and the value = 1 is set at the MODE parameter. The instruction operates asynchronously and therefore avoids long runtimes of the function block "Ack_Alarms [FC701]" that could lead to a cycle overflow. The CPU acknowledges all incoming and outgoing alarms and informs all HMI devices about this acknowledgment. Any pending alarms on the displays disappear as soon as they "went out".

In each case, only one acknowledgment (max. 100 alarms requiring acknowledgment) can be carried out at the same time. If additional alarms are pending, the next 100 alarms requiring acknowledgment will be confirmed automatically.

The instruction can also be used for ProDiag supervision alarms.

#### Parameters

The following table shows the parameters of the instruction "Acknowledge alarms":

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| EN <sup>*)</sup> | Input | BOOL | I, Q, M, D, L | Enable input |
| ENO <sup>*)</sup> | Output | BOOL | I, Q, M, D, L | Enable output |
| MODE | Input | UINT | I, Q, M, D, L | There are two different possible values:  - 0: The instruction is not executed. - 1: Confirm all alarms.   All active alarms that can be confirmed are confirmed. |
| ERROR | Output | BOOL | I, Q, M, D, L | Status parameter:  - 0: No error - 1: An error occurred during execution of the instruction.   Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, D, L | Error and status information |
| *): The enable input EN and the enable output ENO are only visible in the programming languages LAD and FBD. |  |  |  |  |

#### Parameter STATUS

The following table shows the meaning of the values of the STATUS parameter:

| Status code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 7001 | No error occurred and the next 100 alarms requiring acknowledgment will be confirmed. |
| 8001 | The value at parameter MODE is invalid. |
| 80C5 | A confirmation process is already running. Please try again later. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the display formats, refer to "See also". |  |

#### Example

You will find the example here: [Program example for Get_Alarm &amp; Ack_Alarms - Part 1](#program-example-for-get_alarm-ack_alarms---part-1-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Insert associated values in alarms (S7-1500)](Configuring%20alarms.md#insert-associated-values-in-alarms-s7-1500)
  
[Introduction to alarm configuration (S7-300, S7-400, S7-1500)](Configuring%20alarms.md#introduction-to-alarm-configuration-s7-300-s7-400-s7-1500)
  
[Examples of associated values (S7-1500)](Configuring%20alarms.md#examples-of-associated-values-s7-1500)

### Program example for Get_Alarm & Ack_Alarms (S7-1200, S7-1500)

This section contains information on the following topics:

- [Program example for Get_Alarm &amp; Ack_Alarms - Part 1 (S7-1200, S7-1500)](#program-example-for-get_alarm-ack_alarms---part-1-s7-1200-s7-1500)
- [Program example for Get_Alarm &amp; Ack_Alarms - Part 2 (S7-1200, S7-1500)](#program-example-for-get_alarm-ack_alarms---part-2-s7-1200-s7-1500)

#### Program example for Get_Alarm & Ack_Alarms - Part 1 (S7-1200, S7-1500)

##### Introduction

In the following example, you collect all alarms of the CPU 1 (S7-1500 as of firmware V2.0) and save the alarms. You then use a programmed connection to the CPU 2 (S7-1500) to send the alarms (in abbreviated form; in PLC data type "rcvGetAlarm") from CPU 1 to CPU 2. You also save the alarms on CPU 2.

In the first part of the programming example for Get_Alarm and Ack_Alarms, you deal with the requirements and interconnection of the parameters.

The results and the procedure for the connection are described here: [Program example for Get_Alarm &amp; Ack_Alarms - Part 2](#program-example-for-get_alarm-ack_alarms---part-2-s7-1200-s7-1500).

> **Note**
>
> **Size of the memory arrays for the alarms**
>
> The memory arrays for the alarms ("alarmStorage" and "rcvdStorage") can hold up to 16 alarms when configured as described.
>
> If you want to change the memory size, you must change the array size and the maximum value "maxPosition".

![Introduction](images/90211226251_DV_resource.Stream@PNG-en-US.png)

##### Requirements for a programmed connection

You create two CPUs (S7-1500) and connect the CPUs with each other over PROFINET. You do not assign parameters to the connection.

> **Note**
>
> **Using Get_Alarm and Ack_Alarms**
>
> The CPU 1 (for the call of Get_Alarm and Ack_Alarms) must have firmware v2.0 or higher. In addition, the CPU property "[Central alarm management in the PLC](#get_alarm-read-pending-alarm-s7-1500)" must be activated for the CPU 1.

> **Note**
>
> **Permitting read and write access**
>
> By setting a low protection level under Properties &gt; Protection of the CPU, you ensure that read and write access is permitted.

##### CPU 1: Program requirements

**Creating PLC data types**

You need the following PLC data types for the transfer and storage of alarms:

- You need "SGetAlarm" to save the alarms, including information about the current read loss

  ![CPU 1: Program requirements](images/90216329995_DV_resource.Stream@PNG-de-DE.png)
- You need "rcvGetAlarm" to transfer the alarms over TSEND_C.

  ![CPU 1: Program requirements](images/90216321163_DV_resource.Stream@PNG-de-DE.png)

**Storage of data**

Create the following structures and tags for storing the data in a global data block ("SLI_gDB_GAalarm").

- For parameter assignment of TSEND_C:

  ![CPU 1: Program requirements](images/90216048523_DV_resource.Stream@PNG-de-DE.png)
- For parameter assignment of Get_Alarm:

  ![CPU 1: Program requirements](images/90216018059_DV_resource.Stream@PNG-de-DE.png)
- As part of the "GetAlarm" structure for saving the alarms in the memory array:

  ![CPU 1: Program requirements](images/90216039691_DV_resource.Stream@PNG-de-DE.png)
- For parameter assignment of Ack_Alarms:

  ![CPU 1: Program requirements](images/90215996427_DV_resource.Stream@PNG-de-DE.png)

**ProDiag alarm**

Create three tags in a global data block ("SLI_gDB_testAlarm_GAA") for a test scenario.

![CPU 1: Program requirements](images/90216226699_DV_resource.Stream@PNG-de-DE.png)

Create the following rule in the global data block ("SLI_gDB_testAlarm_GAA") to trigger a ProDiag alarm. To do so, open the global data block &gt; the properties of the tag "startPump" &gt; Supervisions &gt; Add new supervision.

![CPU 1: Program requirements](images/90216299531_DV_resource.Stream@PNG-de-DE.png)

##### CPU 2: Program requirements

**Creating PLC data type**

Create the PLC data type "rcvGetAlarm" as described for CPU 1.

**Storage of data**

Create the following structures and tags for storing the data in a global data block ("SLI_gDB_trcv_GAA").

![CPU 2: Program requirements](images/90216430219_DV_resource.Stream@PNG-de-DE.png)

##### CPU 1: FB "SLI_FB_send_GAA" - Interconnect parameters

Create the FB "SLI_FB_send_GAA" to set up the connection between CPU 1 and CPU 2 and data transfer.

Create the following local tags in the FB.

![CPU 1: FB "SLI_FB_send_GAA" - Interconnect parameters](images/90216504459_DV_resource.Stream@PNG-de-DE.png)

In the FB, you use:

- Interconnections for canceling ("TSEND_C.stop") the data transfer.
- Interconnections for starting ("#do2") the data transfer.
- Interconnections to initiate a new data transfer ("#initiateSending", "#do").
- The instruction "TSEND_C" for connection establishment and data transfer.

  ![CPU 1: FB "SLI_FB_send_GAA" - Interconnect parameters](images/90215873675_DV_resource.Stream@PNG-de-DE.png)

  > **Note**
  >
  > **Interconnection of the input parameter CONNECT of the "TSEND_C" instruction**
  >
  > To interconnect the input parameter CONNECT, open the wizard of the "TSEND_C" instruction with "Properties &gt; Configuration".
  >
  > Make the following settings for the connection of TSEND_C:
  >
  > - End point Select the CPUs using the drop-down list. Interface, subnet and address are entered automatically.
  > - Connection data: Use the drop-down list and the selection "New" to create one data block per CPU. This data block is required for storing the connection data. The name of the data block can be freely selected for each CPU (communication partner).
  > - Select the connection type "TCP" and the configuration type "Use program block". These settings set up an Ethernet connection with the "TCP" protocol and as programmed connection.
  > - You enter a freely selected connection ID. Use a connection ID that has not already been assigned.
  > - You enter a value for the partner port. The value must be &gt;=2000.

  Additional information on the configuration of [TSEND_C](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#tsend_c-establishing-a-connection-and-sending-data-s7-1200-s7-1500-1) is available here: [Program example for send functions](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#program-example-for-send-functions-s7-1200-s7-1500).

Additional information on setup and interconnections of the FB "SLI_FB_send_GAA" is available in the program code of the example in the [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

##### CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters

You use the FC "SLI_FC_switchMode_GAA" to control the "Get_Alarm" instruction.

Create the following local tags in the FC.

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215882507_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FC.

**Network 1**: To start the processing of Get_Alarm, create the following interconnections.

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215891339_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To start the processing of Get_Alarm, create the following interconnections (Part 2).

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215912971_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: For login of Get_Alarm, create the following interconnections.

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215921803_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To switch to the "Read" mode of Get_Alarm, create the following interconnections.

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215930635_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: To process the "Read" mode of Get_Alarm, create the following interconnections.

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215939467_DV_resource.Stream@PNG-de-DE.png)

**Network 6**: To process the "Read" mode of Get_Alarm, create the following interconnections (Part 2).

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215948299_DV_resource.Stream@PNG-de-DE.png)

**Network 7**: To end the processing of Get_Alarm, create the following interconnections.

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215957131_DV_resource.Stream@PNG-de-DE.png)

**Network 8**: To end the processing of Get_Alarm, create the following interconnections (Part 2).

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215965963_DV_resource.Stream@PNG-de-DE.png)

**Network 9**: To end the processing of Get_Alarm, create the following interconnections (Part 3).

![CPU 1: FC "SLI_FC_switchMode_GAA" - Interconnect parameters](images/90215987595_DV_resource.Stream@PNG-de-DE.png)

##### CPU 1: FB "SLI_FB_saveAlarms_GAA" - Interconnect parameters

You create the FB "SLI_FB_saveAlarms_GAA" to copy the alarms to the memory array "GetAlarm.alarmStorage".

Create the following local tags in the FB.

![CPU 1: FB "SLI_FB_saveAlarms_GAA" - Interconnect parameters](images/90215731083_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FB.

**Network 1**: The copying of alarms to the memory array "GetAlarm.alarmStorage" is decided as follows:

![CPU 1: FB "SLI_FB_saveAlarms_GAA" - Interconnect parameters](images/90215739915_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To save the cell number of the memory array used last and to count the alarms, create the following interconnections.

![CPU 1: FB "SLI_FB_saveAlarms_GAA" - Interconnect parameters](images/90215761547_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Incrementing or resetting the cell number of the memory array is decided as follows:

![CPU 1: FB "SLI_FB_saveAlarms_GAA" - Interconnect parameters](images/90215808779_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To save the success when copying to the memory array, create the following interconnections.

![CPU 1: FB "SLI_FB_saveAlarms_GAA" - Interconnect parameters](images/90215817611_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: To end the processing of SLI_FB_saveAlarms_GAA, create the following interconnections.

![CPU 1: FB "SLI_FB_saveAlarms_GAA" - Interconnect parameters](images/90215839243_DV_resource.Stream@PNG-de-DE.png)

##### CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters

You create the FB "SLI_FBCall_GetAlarm_AckA" for the following purposes:

- To call and modify Get_Alarm
- To call the blocks for copying and send processes.
- To call Ack_Alarms.

Create the following local tags in the FB.

![CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters](images/90215579659_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FB.

**Network 1**: Interconnect the parameters of the "SLI_FB_send_GAA" function block as follows.

![CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters](images/90215588491_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the parameters of the "SLI_FC_switchMode_GAA" FC as follows.

![CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters](images/90215610123_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Interconnect the parameters of the "Get_Alarm" instruction as follows.

![CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters](images/90215631755_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: Interconnect the parameters of the "SLI_FB_saveAlarms_GAA" function block as follows.

![CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters](images/90215640587_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: Create the following interconnections to test the ProDiag alarms.

![CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters](images/90215662219_DV_resource.Stream@PNG-de-DE.png)

**Network 6**: Interconnect the parameters of the "Ack_Alarms" instruction as follows.

![CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Interconnect parameters](images/90215709451_DV_resource.Stream@PNG-de-DE.png)

##### CPU 2: FB "SLI_FB_rcvdAlarms_GAA" - Interconnect parameters

You create the FB "SLI_FB_rcvdAlarms_GAA" to copy the alarms to the memory array "GetAlarm.rcvdStorage". The setup and interconnections are similar to those of the FB "SLI_FB_saveAlarms_GAA".

Additional information on setup and interconnections of the FB "SLI_FB_rcvdAlarms_GAA" is available in the program code of the example in the [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

##### CPU 2: FB "SLI_FBCall_trcv_GAA" - Interconnect parameters

You create the FB "SLI_FBCall_trcv_GAA" to call and process TRCV_C as well as all subsequent processes.

Create the following local tags in the FB.

![CPU 2: FB "SLI_FBCall_trcv_GAA" - Interconnect parameters](images/90216351627_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FB.

**Network 1**: Interconnect the parameters of the "TRCV_C" instruction as follows. Configure the CONNECT parameter of TRCV_C using the TRCV_C wizard.

Additional information on the configuration of [TRCV_C](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#trcv_c-establishing-a-connection-and-receiving-data-s7-1200-s7-1500-1) is available here: [Program example for send functions](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#program-example-for-send-functions-s7-1200-s7-1500).

![CPU 2: FB "SLI_FBCall_trcv_GAA" - Interconnect parameters](images/90217021323_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: To save the status if a TRCV_C error occurs, interconnect the parameter as follows.

![CPU 2: FB "SLI_FBCall_trcv_GAA" - Interconnect parameters](images/90217030155_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Interconnect the parameters of the "SLI_FB_rcvdAlarms_GAA" function block as follows.

![CPU 2: FB "SLI_FBCall_trcv_GAA" - Interconnect parameters](images/90217038987_DV_resource.Stream@PNG-de-DE.png)

##### Results and procedure

The results and the procedure for the communication connection are described here: [Program example for Get_Alarm &amp; Ack_Alarms - Part 2](#program-example-for-get_alarm-ack_alarms---part-2-s7-1200-s7-1500).

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Ack_Alarms: Acknowledge alarms (S7-1500)](#ack_alarms-acknowledge-alarms-s7-1500)

#### Program example for Get_Alarm & Ack_Alarms - Part 2 (S7-1200, S7-1500)

##### Introduction

In the second part of the program example for Get_Alarm and Ack_Alarms, you will become familiar with the results of the configuration and the ProDiag alarm.

The requirements and the interconnection of the parameters are available here: [Program example for Get_Alarm &amp; Ack_Alarms - Part 1](#program-example-for-get_alarm-ack_alarms---part-1-s7-1200-s7-1500).

##### Procedure for connection setup between CPU 1 and CPU 2

Observe the order of the action steps:

1. For CPU 2, change the tag "TRCV_C.start" to "TRUE".
2. For CPU 2, change the tag "TRCV_C.comControl" to "TRUE".
3. For CPU 1, change the tag "TSEND_C.start" to "TRUE".
4. For CPU 1, change the tag "TSEND_C.comControl" to "TRUE".

##### Procedure for disconnection of CPU 1 and CPU 2

Observe the order of the action steps:

1. For CPU 1, change the tag "TSEND_C.stop" to "TRUE".
2. For CPU 2, change the tag "TRCV_C.start" to "FALSE".
3. For CPU 2, change the tag "TRCV_C.comControl" to "FALSE".
4. For CPU 1, change the tag "TSEND_C.start" to "FALSE" and the tag "TSEND_C.stop" to "FALSE".
5. For CPU 1, change the tag "TSEND_C.comControl" to "FALSE".

##### Result of CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Network 1

If the normally open contact ("TSEND_C.start") supplies the signal state "TRUE", the "TSEND_C" instruction is started. When the input parameter CONNECT ("TSEND_C.comControl") returns the signal state "TRUE", the "TSEND_C" instruction creates a communication connection between CPU 1 and CPU 2.

Successful transfer of the data record (#sendStruct) is indicated by the output parameter DONE ("TSEND_C.done") with the signal state "TRUE" ("TSEND_C.status has the value "0000"). After transmitting the data record (#sendStruct) to CPU 2, the communication connection continues to be monitored (status "7004").

If the normally open contact ("TSEND_C.stop") supplies the signal state "TRUE", the "TSEND_C" instruction is stopped.

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 1](images/90215437707_DV_resource.Stream@PNG-de-DE.png)

Additional information on the operating principle of [TSEND_C](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#tsend_c-establishing-a-connection-and-sending-data-s7-1200-s7-1500-1) and [TRCV_C](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#trcv_c-establishing-a-connection-and-receiving-data-s7-1200-s7-1500-1) is available here: [Program example for send functions](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#program-example-for-send-functions-s7-1200-s7-1500).

##### Result of CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Network 2

If the normally open contact ("GetAlarm.start") supplies the signal state "TRUE", the "Get_Alarm" instruction is started. For this purpose, the "Get_Alarm" instruction is called in mode 1 ("GetAlarm.operateMode.value") and then changes to mode 2. After it has been processed, the tag "GetAlarm.start" is automatically reset to "FALSE".

If the normally open contact ("GetAlarm.stop") supplies the signal state "TRUE", the "Get_Alarm" instruction is stopped. For this purpose, the "Get_Alarm" instruction is called in mode 3 ("GetAlarm.operateMode.value") and then changes to inactivity (mode 0). A requirement for the stop command is successful logon of Get_Alarm ("GetAlarm.operateMode.Logon_done" is "TRUE"). After it has been processed, the tag "GetAlarm.stop" is automatically reset to "FALSE".

> **Note**
>
> **Mode 0**
>
> When the value "0" is used at the parameter OPERATEMODE ("GetAlarm.operateMode.value") the instruction "Get_Alarm" outputs a parameter assignment error as the status. The reason: The instruction "Get_Alarm" does not know a mode 0. However, the value "0" at the parameter OPERATEMODE is necessary in this example to hold the instruction "Get_Alarm" in a state of complete inactivity. Otherwise the instruction "Get_Alarm" would have to permanently pass through one of the modes (log on or log off).

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 2](images/90215446539_DV_resource.Stream@PNG-de-DE.png)

The success state of the processed mode of Get_Alarm is recorded:

- "GetAlarm.operateMode.Logon_done" is "TRUE" = mode 1 was completed successfully.
- "GetAlarm.operateMode.ReadData_ready" is "TRUE" = mode 2 is set. Get_Alarm is ready to read.
- "GetAlarm.operateMode.ReadData_active" is "TRUE" = Get_Alarm is in mode 2 and busy reading the data.
- "GetAlarm.operateMode.Logoff_done" is "TRUE" = mode 3 was completed successfully.

> **Note**
>
> **Unintentional log off of Get_Alarm**
>
> When Get_Alarm is logged off in mode 2, the output parameter INIT ("GetAlarm.initiateLogin") returns the signal state "TRUE". This event is counted as read loss ("GetAlarm.currReadLoss") in FC "SLI_FC_switchMode_GAA" and the (INOUT) parameter MODE2REINIT ("GetAlarm.check.anew") of "SLI_FC_switchMode_GAA" is set to "TRUE". This results in a reset of the tags "GetAlarm.dataReady" and "GetAlarm.initiateLogin" and the "Get_Alarm" instruction is automatically restarted in mode 1. Afterwards Get_Alarm is once again ready to read in mode 2.

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 2](images/90216157835_DV_resource.Stream@PNG-de-DE.png)

##### Result of CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Network 3

When the input parameter OPERATEMODE ("GetAlarm.operateMode.value") shows the value "2", the "Get_Alarm" instruction reads all the alarms of CPU 1. For this purpose, the respective alarm is recorded at the input parameter DATA ("GetAlarm.currRecord").

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 3](images/90216143883_DV_resource.Stream@PNG-de-DE.png)

The signal state "TRUE" at the output parameter DATAREADY ("#dataReady") indicates a new alarm. Because the value of "#dataReady" (as well as that of "#initiate") is only set for one cycle, the status is saved with the tag "GetAlarm.dataReady".

When the output parameter INIT ("#initiate") returns the signal state "TRUE" in mode 2, Get_Alarm was logged off and must be logged on again. See the note on network 2. In mode 1, "#initiate" / "GetAlarm.initiateLogin" shows the successful logon.

In case of an error, the status of Get_Alarm ("GetAlarm.status") is saved with the tags "GetAlarm.memErrStatus" and "GetAlarm.memErr", and Get_Alarm is set to mode 3 to log off. When Get_Alarm is to be logged off and no error occurs ("GetAlarm.status" has the value "16#0000"), logoff is saved through "GetAlarm.operateMode.Logoff_done" with the value "TRUE".

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 3](images/90216109451_DV_resource.Stream@PNG-de-DE.png)

The input parameter DATAMODE ("GetAlarm.outputMode") with the value "16#03" specifies that the alarms are read out completely (with all information). The input parameter DISPCLASSNR is not connected. This results in Get_Alarm reading all the display classes. The input parameter LCID ("GetAlarm.languageCodeID") with the value "0" specifies that all language versions of alarms should be read.

##### Result of CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Network 4

Under the following conditions, the currently read alarm ("GetAlarm.currRecord") as well as the read losses counted until then ("GetAlarm.currReadLoss") are saved as a combined data record in the memory array "GetAlarm.alarmStorage":

- "GetAlarm.dataReady" returns the signal state "TRUE". This means Get_Alarm has read a new alarm.
- In addition, the data record of the read alarm ("GetAlarm.currRecord") is not empty. Its alarm text is checked for this reason.

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 4](images/90216091787_DV_resource.Stream@PNG-de-DE.png)

Next, the position used ("#posForAlarm") is saved in the memory array "GetAlarm.alarmStorage" in the global tag "GetAlarm.posForAlarm". In addition, the alarms are counted and the current value is recorded with the global tag "GetAlarm.countAlarms".

The position information ("#posForAlarm") is incremented so that a new alarm can be saved in a different cell in the memory array. A requirement for incrementing is that the limit of the memory array ("GetAlarm.maxPositon") is not exceeded. When the limit is exceeded, this fact is noted ("GetAlarm.limitReach") and the position information ("#posForAlarm") is set to the value "0". Any subsequent alarms would therefore overwrite old alarm entries in the memory array with this setting.

Successful copying is noted in the tag "GetAlarm.savingDone". The "GetAlarm.initiateSending" tag is set to initiate subsequent sending of the alarm.

At the end of processing of "SLI_FB_saveAlarms_GAA", the tag "GetAlarm.dataReady" (and local tags) is reset to "FALSE". The program of "SLI_FB_saveAlarms_GAA" is only processed again when "GetAlarm.dataReady" returns the value "TRUE".

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 4](images/90216070155_DV_resource.Stream@PNG-de-DE.png)

##### Result of CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Network 5

When the normally open contact ("startPump") and the normally closed contact ("closeValve") return the signal state "TRUE", the configured ProDiag alarm is triggered.

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 5](images/90215558027_DV_resource.Stream@PNG-de-DE.png)

Get_Alarm reads out the alarm and saves it in the assigned tag ("GetAlarm.currRecord"). In network 4, the alarm is subsequently copied to the memory array ("GetAlarm.alarmStorage").

![Result of CPU 1:  FB "SLI_FBCall_GetAlarm_AckA" - Network 5](images/90216100619_DV_resource.Stream@PNG-de-DE.png)

##### Result of CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Network 1 (data transmission)

When the tag "GetAlarm.initiateSending" returns the signal state "TRUE", the saved position ("GetAlarm.posForAlarm") is transferred in the memory array of a local tag with the same name ("#posForAlarm") and the command is forwarded for a new data transfer. The "#initiateSending" tag is set to "TRUE".

If, in addition, no error is signaled and TSEND_C is signaled as busy ("TSEND_C.error" and "TSEND_C.busy" are "FALSE"), the respective alarm ("GetAlarm.alarmStorage[..]") is transferred in abbreviated form to the structure "#sendStruct". If no stop command ("TSEND_C.stop" to "TRUE") was given, the tag "TSEND_C.start" is set to "TRUE".

The start command for data transmission ("TSEND_C.start" is "TRUE") sends the abbreviated alarm ("#sendStruct") to CPU 2 over multiple cycles.

##### Result of CPU 1: FB "SLI_FBCall_GetAlarm_AckA" - Network 6

If the normally open contact ("AckAlarm.executeAck") supplies the signal state "TRUE", the "Ack_Alarms" instruction is started. According to the value "1" of the input parameter MODE ("#acknowledge"), Ack_Alarms acknowledges all active alarms. Processing in the example takes place without errors ("AckAlarm.error" is "FALSE" and "AckAlarm.status" has the value "16#0000").

To view the confirmations, use an HMI device or the Web server of the CPU.

##### Result of CPU 2: FB "SLI_FBCall_trcv_GAA" - Network 1

If the normally open contact ("TRCV_C.start") supplies the signal state "TRUE", the "TRCV_C" instruction is started. When the input parameter CONNECT ("TRCV_C.comControl") supplies the signal state "TRUE", the "TRCV_C" instruction creates a communication connection between CPU 2 and CPU 1.

Successful transfer of the data record (#trcvStruct) is indicated by the output parameter DONE ("TRCV_C.done" and "TRCV_C.dataReceived") with the signal state "TRUE" ("TRCV_C.status has the value "0000"). After transmitting the data record (#trcvStruct) to CPU 2, the communication connection continues to be monitored and TRCV_C is ready to receive (status "7006"). The length in Byte of the actually transmitted data record is detected with the output parameter RCVD_LEN ("TRCV_C.rcvLen").

![Result of CPU 2:  FB "SLI_FBCall_trcv_GAA" - Network 1](images/90216469515_DV_resource.Stream@PNG-de-DE.png)

Additional information on the operating principle of [TSEND_C](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#tsend_c-establishing-a-connection-and-sending-data-s7-1200-s7-1500-1) and [TRCV_C](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#trcv_c-establishing-a-connection-and-receiving-data-s7-1200-s7-1500-1) is available here: [Program example for send functions](Open%20User%20Communication%20%28S7-1200%2C%20S7-1500%29.md#program-example-for-send-functions-s7-1200-s7-1500).

##### Result of CPU 2: FB "SLI_FBCall_trcv_GAA" - Network 2

If the normally open contact ("TRCV_C.error") returns the signal state "TRUE", the status ("TRCV_C.status") of the error is saved ("TRCV_C.memErrStatus").

##### Result of CPU 2: FB "SLI_FBCall_trcv_GAA" - Network 3

An alarm is saved in the memory array "GetAlarm.rcvdStorage" under the following conditions:

- "TRCV_C.dataReceived" returns the signal state "TRUE". This means a new data record was sent to TRCV_C.
- In addition, the new received data record (#trcvStruct) is not empty.

![Result of CPU 2:  FB "SLI_FBCall_trcv_GAA" - Network 3](images/90216451851_DV_resource.Stream@PNG-de-DE.png)

Next, the position used ("#posForAlarm") is saved in the memory array "GetAlarm.rcvdStorage" in the global tag "GetAlarm.posForAlarm". In addition, the alarms are counted and the current value is recorded with the global tag "GetAlarm.countAlarms".

The position information ("#posForAlarm") is incremented so that a new alarm can be saved in a different cell in the memory array. A requirement for incrementing is that the limit of the memory array ("GetAlarm.maxPositon") is not exceeded. When the limit is exceeded, this fact is noted ("GetAlarm.limitReach") and the position information ("#posForAlarm") is set to the value "0". Any subsequent alarms would therefore overwrite old alarm entries in the memory array with this setting.

Successful copying is noted in the tag "GetAlarm.savingDone".

At the end of processing of "SLI_FB_rcvdAlarms_GAA", the tag "TRCV_C.dataReceived" (and local tags) is reset to "FALSE". The program of "SLI_FB_rcvdAlarms_GAA" is only processed again when "TRCV_C.dataReceived" returns the value "TRUE".

![Result of CPU 2:  FB "SLI_FBCall_trcv_GAA" - Network 3](images/90216460683_DV_resource.Stream@PNG-de-DE.png)

##### Part 1 of the program example

The requirements and the interconnection of the parameters are available here: [Program example for Get_Alarm &amp; Ack_Alarms - Part 1](#program-example-for-get_alarm-ack_alarms---part-1-s7-1200-s7-1500).

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### Get_AlarmResources: Determine the number of available alarm instances (S7-1500)

#### Description

You use the "Get_AlarmResources" instruction to determine the number of alarms for which your CPU currently has sufficient memory.

> **Note**
>
> **Validity of the determined number**
>
> The number determined is a snapshot and may have a different value a short time later.

#### Parameter

The following table shows the parameters of the "Get_AlarmResources" instruction:

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| RET_VAL | Output | UINT | Number of currently available alarm instances.  Note: This value can range from 0 to the maximum value in effect for your CPU type. |

You can find additional information on valid data types under "[Overview of valid data types](Data%20types.md#overview-of-the-valid-data-types)".

## Diagnostics (S7-1200, S7-1500)

This section contains information on the following topics:

- [RD_SINFO: Read current OB start information (S7-1200, S7-1500)](#rd_sinfo-read-current-ob-start-information-s7-1200-s7-1500)
- [RT_INFO: Read out runtime statistics (S7-1500)](#rt_info-read-out-runtime-statistics-s7-1500)
- [LED: Read LED status (S7-1200, S7-1500)](#led-read-led-status-s7-1200-s7-1500)
- [Get_IM_Data: Reading identification and maintenance data (S7-1200, S7-1500)](#get_im_data-reading-identification-and-maintenance-data-s7-1200-s7-1500)
- [GET_NAME: Read out name of an IO device or a DP slave (S7-1200, S7-1500)](#get_name-read-out-name-of-an-io-device-or-a-dp-slave-s7-1200-s7-1500)
- [GetStationInfo: Read information of an IO device (S7-1200, S7-1500)](#getstationinfo-read-information-of-an-io-device-s7-1200-s7-1500)
- [GetChecksum: Read out checksum (S7-1200, S7-1500)](#getchecksum-read-out-checksum-s7-1200-s7-1500)
- [GetSMCinfo: Reading out information about the SIMATIC memory card (S7-1200, S7-1500)](#getsmcinfo-reading-out-information-about-the-simatic-memory-card-s7-1200-s7-1500)
- [GetClockStatus: Read out status of the CPU clock (S7-1500)](#getclockstatus-read-out-status-of-the-cpu-clock-s7-1500)
- [DeviceStates: Read module status information in an IO system (S7-1200, S7-1500)](#devicestates-read-module-status-information-in-an-io-system-s7-1200-s7-1500)
- [ModuleStates: Read module status information of a module (S7-1200, S7-1500)](#modulestates-read-module-status-information-of-a-module-s7-1200-s7-1500)
- [GEN_DIAG: Generate diagnostics information (S7-1500)](#gen_diag-generate-diagnostics-information-s7-1500)
- [GET_DIAG: Read diagnostic information (S7-1200, S7-1500)](#get_diag-read-diagnostic-information-s7-1200-s7-1500)

### RD_SINFO: Read current OB start information (S7-1200, S7-1500)

#### Description

You use the instruction "RD_SINFO" to read the start information

- of the current OB or
- of the last startup OB started.

There is no time stamp in either case. If the call is in OB 100, OB 101 or OB 102, two identical start information messages will be returned.

#### Parameter

The following table shows the parameters of the "RD_SINFO" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| TOP_SI | Output | VARIANT | D, L | Start information of the current OB |
| START_UP_SI | Output | VARIANT | D, L | Start information of the startup OB  last started |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### SDTs of the TOP_SI parameter

The following table shows the possible SDTs for the TOP_SI parameter:

| Organization blocks (OB) | System data types (SDT) | System data type numbers |
| --- | --- | --- |
| Any | SI_classic | 592 |
|  | SI_none | 593 |
| ProgramCycleOB | SI_ProgramCycle | 594 |
| TimeOfDayOB | SI_TimeOfDay | 595 |
| TimeDelayOB | SI_Delay | 596 |
| CyclicOB | SI_Cyclic | 597 |
| ProcessEventOB | SI_HWInterrupt | 598 |
|  | SI_HWInterrupt_Extended | 616 |
| ProfileEventOB  StatusEventOB  UpdateEventOB | SI_Submodule | 601 |
| SynchronousCycleOB | SI_SynchCycle | 602 |
| IOredundancyErrorOB | SI_IORedundancyError | 604 |
| CPUredundancyErrorOB | SI_CPURedundancyError | 605 |
| TimeErrorOB | SI_TimeError | 606 |
| DiagnosticErrorOB | SI_DiagnosticInterrupt | 607 |
| PullPlugEventOB | SI_PlugPullModule | 608 |
| PeripheralAccessErrorOB | SI_AccessError | 609 |
| RackStationFailureOB | SI_StationFailure | 610 |
| ServoOB | SI_Servo | 611 |
| IpoOB | SI_Ipo | 612 |
| StartupOB | SI_Startup | 613 |
| ProgrammingErrorOB  IOaccessErrorOB | SI_ProgIOAccessError | 614 |
| CPURedundancyErrorOB | SI_CPURedundancyError_V2 | 617 |
| IORedundancyErrorOB | SI_IORedundancyError_V2 | 620 |

#### SDTs of the START_UP_SI parameter

The following table shows the possible SDTs for the START_UP_SI parameter:

| System data types (SDT) | System data type numbers |
| --- | --- |
| SI_classic | 592 |
| SI_none | 593 |
| SI_Startup | 613 |

#### Structures

The following tables set out the meaning of the structure elements of the individual structures:

All tables
SI_classic structure
SI_none structure
SI_ProgramCycle structure
SI_TimeOfDay structure
SI_Delay structure
SI_Cyclic structure
SI_HWInterrupt structure
Structure SI_HWInterrupt_Extended
SI_Submodule structure
SI_SynchCycle structure
SI_IORedundancyError structure
SI_CPURedundancyError structure
SI_TimeError structure
SI_DiagnosticInterrupt structure
SI_PlugPullModule structure
SI_AccessError structure
SI_StationFailure structure
SI_Servo structure
SI_Ipo structure
SI_Startup structure
SI_ProgIOAcessError structure
SI_CPURedundancyError_V2 structure
SI_IORedundancyError_V2 structure

SI_classic structure

| Structure element | Data type | Description |
| --- | --- | --- |
| EV_CLASS | BYTE | - Bits 0 to 3: Event ID - Bits 4 to 7: Event class |
| EV_NUM | BYTE | Event number |
| PRIORITY | BYTE | Priority class number  (Meaning of B#16#FE: OB not available or disabled or cannot be started in current operating mode) |
| NUM | BYTE | OB number |
| TYP2_3 | BYTE | Data ID 2_3:   Identifies the information entered in ZI2_3 |
| TYP1 | BYTE | Data ID 1:   Identifies the information entered in ZI1 |
| ZI1 | WORD | Additional information 1 |
| ZI2_3 | DWORD | Additional information 2_3 |

SI_none structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |

SI_ProgramCycle structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 1 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Initial_Call | BOOL | For OB_Class = 1, 30, 52, 61, 65 |
| Remanence | BOOL | For OB_Class = 1 |

SI_TimeOfDay structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 10 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| CaughtUp | BOOL | For OB_Class = 10 |
| SecondTime | BOOL | For OB_Class = 10 |

SI_Delay structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 20 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Sign | WORD | For OB_Class = 20 |

SI_Cyclic structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 30 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Initial_Call | BOOL | For OB_Class = 1, 30, 52, 61, 65 |
| Event_Count | INT | For OB_Class = 30, 51, 52, 61, 65, 91, 92 |

SI_HWInterrupt structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 40 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_IO | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| USI | WORD | For OB_Class = 40 |
| IChannel | USINT | For OB_Class = 40 |
| EventType | BYTE | For OB_Class = 40 |

Structure SI_HWInterrupt_Extended

| Structure element | Data type | Byte | Description |
| --- | --- | --- | --- |
| SI_Format | USINT | 0 | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 40 | 1 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | 2 | OB number (1 ... 32767) |
| LADDR | HW_IO | 4 | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| USI | WORD | 6 | For OB_Class = 40 |
| IChannel | USINT | 8 | For OB_Class = 40 |
| EventType | BYTE | 9 | For OB_Class = 40 |
| PointAddr | DWORD | 12 | For OB_Class = 40 |

SI_Submodule structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_IO | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Slot | UINT | For OB_Class = 55, 56, 57 |
| Specifier | WORD | For OB_Class = 55, 56, 57 |

SI_SynchCycle structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 61 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Initial_Call | BOOL | For OB_Class = 1, 30, 52, 61, 65 |
| PIP_Input | BOOL | For OB_Class = 61, 91, 92 |
| PIP_Output | BOOL | For OB_Class = 61, 91, 92 |
| IO_System | USINT | For OB_Class = 61, 91, 92 |
| Event_Count | INT | For OB_Class = 30, 51, 52, 61, 65, 91, 92 |
| SyncCycleTime | LTIME | Calculated cycle time |

SI_IORedundancyError structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 70 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_ANY | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Event_Class | BYTE | For OB_Class = 70, 83, 85, 86 |
| Fault_ID | BYTE | For OB_Class = 70, 80, 83, 85, 86 |

SI_CPURedundancyError structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 72 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Switch_Over | BOOL | For OB_Class = 72 |

SI_TimeError structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 80 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Fault_ID | BYTE | For OB_Class = 70, 80, 83, 85, 86 |
| Csg_OBnr | OB_ANY | For OB_Class = 80 |
| Csg_Prio | UINT | For OB_Class = 80 |

SI_DiagnosticInterrupt structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 82 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| IO_State | WORD | For OB_Class = 82 |
| LADDR | HW_ANY | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Channel | UINT | For OB_Class = 82 |
| MultiError | BOOL | For OB_Class = 82 |

SI_PlugPullModule structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 83 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_IO | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Event_Class | BYTE | For OB_Class = 70, 83, 85, 86 |
| Fault_ID | BYTE | For OB_Class = 70, 80, 83, 85, 86 |

SI_AccessError structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 85 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_IO | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Event_Class | BYTE | For OB_Class = 70, 83, 85, 86 |
| Fault_ID | BYTE | For OB_Class = 70, 80, 83, 85, 86 |
| IO_Addr | UINT | For OB_Class = 85 |
| IO_LEN | UINT | For OB_Class = 85 |

SI_StationFailure structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 86 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_IO | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Event_Class | BYTE | For OB_Class = 70, 83, 85, 86 |
| Fault_ID | BYTE | For OB_Class = 70, 80, 83, 85, 86 |

SI_Servo structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 91 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Initial_Call | BOOL | For OB_Class = 1, 30, 52, 61, 65 |
| PIP_Input | BOOL | For OB_Class = 61, 91, 92 |
| PIP_Output | BOOL | For OB_Class = 61, 91, 92 |
| IO_System | USINT | For OB_Class = 61, 91, 92 |
| Event_Count | INT | For OB_Class = 30, 51, 52, 61, 65, 91, 92 |
| Synchronous | BOOL |  |

SI_Ipo structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 92 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| Initial_Call | BOOL | For OB_Class = 1, 30, 52, 61, 65 |
| PIP_Input | BOOL | For OB_Class = 61, 91, 92 |
| PIP_Output | BOOL | For OB_Class = 61, 91, 92 |
| IO_System | USINT | For OB_Class = 61, 91, 92 |
| Event_Count | INT | For OB_Class = 30, 51, 52, 61, 65, 91, 92 |
| Reduction | UINT | For OB_Class = 92 |

SI_Startup structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 100 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LostRetentive | BOOL | For OB_Class = 100 |
| LostRTC | BOOL | For OB_Class = 100 |

SI_ProgIOAcessError structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| BlockNr | UINT | For OB_Class = 121, 122 |
| Reaction | USINT | For OB_Class = 121, 122 |
| Fault_ID | BYTE | For OB_Class = 121, 122 |
| BlockType | USINT | For OB_Class = 121, 122 |
| Area | USINT | For OB_Class = 121, 122 |
| DBNr | DB_ANY | For OB_Class = 121, 122 |
| Csg_OBNr | OB_ANY | For OB_Class = 121, 122 |
| Csg_Prio | USINT | For OB_Class = 121, 122 |
| Width | USINT | For OB_Class = 121, 122 |

SI_CPURedundancyError_V2 structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 72 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_ANY | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Event_Class | BYTE | For OB_Class = 70, 83, 85, 86 |
| Fault_ID | BYTE | For OB_Class = 70, 80, 83, 85, 86 |

SI_IORedundancyError_V2 structure

| Structure element | Data type | Description |
| --- | --- | --- |
| SI_Format | USINT | - 16#FF = No information - 16#FE = Optimized start information |
| OB_Class | USINT := 70 | OB class for "No information" or "Optimized start information" |
| OB_Nr | UINT | OB number (1 ... 32767) |
| LADDR | HW_ANY | For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92 |
| Event_Class | BYTE | For OB_Class = 70, 83, 85, 86 |
| Fault_ID | BYTE | For OB_Class = 70, 80, 83, 85, 86 |
| Info1 | HW_ANY | Depends on the Fault-ID |
| Info2 | HW_ANY | Depends on the Fault-ID |

> **Note**
>
> If this was created with the block property "Standard, the structure elements specified for the SI_classic structure are identical in content to the temporary tags of an OB.
>
> Note, however, that temporary tags of the individual OBs can have different names and different data types. Also note that the call interface of each OB includes additional information regarding the date and the time of the OB request.

Bits 4 to 7 of the EV_CLASS structure element contain the event class. The following values are possible here:

- 1: Start events from standard OBs
- 2: Start events from synchronous error OBs
- 3: Start events from asynchronous error OBs

The PRIORITY structure element supplies the priority class belonging to the current OB.

Apart from these two elements, NUM is also relevant. NUM contains the number of the current OB or the startup OB that was started last.

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8081 | Start information of the current OB does not correspond to the specified system data type |
| 8083 | Start information of the last startup OB started does not correspond to the specified system data type |

#### Example

OB 80 is the OB that was called last and that has not yet been completely processed and OB 100 is the start-up OB that was started last.

The following table shows the assignment between the structure elements of the TOP_SI parameter of the "RD_SINFO" instruction and the associated local tags of OB 80.

| TOP_SI structure element | Data type | OB 80 - Associated local tag | Data type |
| --- | --- | --- | --- |
| EV_CLASS | BYTE | OB80_EV_CLASS | BYTE |
| EV_NUM | BYTE | OB80_FLT_ID | BYTE |
| PRIORITY | BYTE | OB80_PRIORITY | BYTE |
| NUM | BYTE | OB80_OB_NUMBR | BYTE |
| TYP2_3 | BYTE | OB80_RESERVED_1 | BYTE |
| TYP1 | BYTE | OB80_RESERVED_2 | BYTE |
| ZI1 | WORD | OB80_ERROR_INFO | WORD |
| ZI2_3 | DWORD | OB80_ERR_EV_CLASS | BYTE |
| OB80_ERR_EV_NUM | BYTE |  |  |
| OB80_OB_PRIORITY | BYTE |  |  |
| OB80_OB_NUM | BYTE |  |  |

The following table shows the assignment between the structure elements of the START_UP_SI parameter of the "RD_SINFO" instruction and the associated local tags of OB 100.

| START_UP_SI structure element | Data type | OB 100 - Local tag | Data type |
| --- | --- | --- | --- |
| EV_CLASS | BYTE | OB100_EV_CLASS | BYTE |
| EV_NUM | BYTE | OB100_STRTUP | BYTE |
| PRIORITY | BYTE | OB100_PRIORITY | BYTE |
| NUM | BYTE | OB100_OB_NUMBR | BYTE |
| TYP2_3 | BYTE | OB100_RESERVED_1 | BYTE |
| TYP1 | BYTE | OB100_RESERVED_2 | BYTE |
| ZI1 | WORD | OB100_STOP | WORD |
| ZI2_3 | DWORD | OB100_STRT_INFO | DWORD |

#### Example

In the following example, you read out the start information of the program cycle OB that was last called and the startup OB of the CPU that was last started.

Create three tags in a global data block for storing the data.

![Example](images/87499752075_DV_resource.Stream@PNG-de-DE.png)

Call the "RD_SINFO" instruction in an OB1. Interconnect the parameters of the "RD_SINFO" instruction as follows.

Use only one OB for the CPU, for the example.

![Example](images/87529568139_DV_resource.Stream@PNG-de-DE.png)

When the input parameter EN returns the signal state "TRUE", the "RD_SINFO" instruction is started. The instruction "RD_SINFO" reads the start information of the last called program cycle OB (OB1) and outputs this at the TOP_SI output parameter ("SI_ProgrammCycle"). Start information of the startup OB that was  last started is output at the output parameter START_UP_SI ("SI_Startup").

According to the value of the parameter "SI_Format", OB1 uses optimized start information. In addition, the class of the OB ("OB_Class") and the assigned number of the OB ("OB_Nr") are read out. No number ("OB_Nr" with the value "0") is read out for the startup OB ("SI_Startup"), because no startup OB is used by the CPU. In addition, standard values ("SI_Format", "OB_Class") are displayed for the startup OB.

The output parameter RET_VAL ("returnValue") indicates that the processing of the example is taking place without errors (the value is "0").

![Example](images/87529559307_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)

### RT_INFO: Read out runtime statistics (S7-1500)

#### Description

Use the instruction "RT_INFO " to generate statistics during runtime for specific organization blocks of the communication or the user program, or to reset statistics.

At the MODE parameter you can select which information is output or which statistics are reset:

- MODE 1 to 3 return the data on the runtime of a specific organization block whose number was specified at the OB parameter.
- MODE 10 and 11 measure over a time period of 1 s and return the mean value of the percentage of total runtime used by higher-priority OBs (MODE 10) or mean value of the percentage of total runtime used by communication (MODE 11).
- MODE 20 and 21 return the percentages of the runtime allotted to communication and the user program for the last program cycle.
- MODE 23 to 25 output the shortest, longest, and current cycle time of the user program.
- MODE 30 to 32 return data on configured settings of the user program.
- MODE 40 resets all OB statistics.
- MODE 42 to 44 reset runtime statistics.
- MODE 50 to 55 return data on the SYNCUP system state of an S7-1500-R/H system

All measurements are started once again when the CPU transitions from startup to RUN.

If the RT_INFO instruction is already called in a startup OB, it returns runtimes for MODE=1, 2, 3, 23, 24 and 25 that refer to the time before the last RUN-STOP transition or, alternatively, default values. In the first case: The OB interrupted by the transition to STOP is taken into account for MODE=1, 2 and 3 and the cycle interrupted by the transition to STOP is not taken into account for MODE=23, 24 and 25.

The runtime of an OB is not available until the first processing of the OB has been completed. The cycle time is not available until the first cycle has been completed.  
If you call RT_INFO before the first measurement has been completed, the preset value of the associated measurement is entered in INFO and the value 0 is assigned to RET_VAL. The following table lists the preset values for MODE = 1, 2, 3, 23, 24 and 25.

| MODE | Preset value |
| --- | --- |
| 1 | 0 |
| 2 | 0 |
| 3 | LT#-1 ns |
| 23 | 0 |
| 24 | LT#-1 ns |
| 25 | Parameterized minimum cycle time |

#### Parameters

The following table shows the parameters of the "RT_INFO" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | UINT | I, Q, M, D, L or constant | Use the MODE parameter to select which information you want to read out or which statistics you want to reset (see table "MODE parameters"). |
| OB | Input | OB_ANY | I, Q, M, D, L or constant | Use the OB parameter to select the OB for which you want to read out information. |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information (see " RET_VAL parameter"). |
| INFO | InOut | VARIANT | I, Q, M, D, L | Pointer to the area to which the read data is to be written. The data type required for INFO depends on the MODE parameter (see table "MODE parameter"). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter MODE

The table below shows which information is returned for the values at the MODE parameter or which statistics are reset.

| MODE (decimal) | Description | Note | Value at OB parameter | Data type of INFO | Available as of CPU version |
| --- | --- | --- | --- | --- | --- |
| 1 | Runtime of a specific OB | The runtime of an OB is defined as that period in which the CPU processes the commands of this OB. The time required to process higher-priority OBs and communication tasks that interrupt the OB is therefore not included.  If, therefore, you want to determine the complete period between the processing of the first and the last command of the OB - meaning including the processing of higher-priority OBs and of communication tasks that interrupt the OB - use the instruction "RUNTIME". | OB number | LTIME | S7-1500 V1.5 |
| 2 | Maximum runtime of a specific OB | OB number | LTIME | S7-1500 V1.5 |  |
| 3 | Minimum runtime of a specific OB | OB number | LTIME | S7-1500 V1.5 |  |
| 10 | Mean value of the percentage of total runtime used by higher-priority OBs  The runtime of all OBs used in the user program with a higher priority than cyclical program OBs is output (ProgramCycle). These usually include all OB types except startup OBs.  The CPU determines which OBs can be used and their priority. This information is included in the basic chapters on programming. | Mean value generation takes place over a time period of 1 s. | Not relevant | UINT | S7-1500 V1.5 |
| 11 | Mean value of the percentage of total runtime used by communication  The percentage of communication processes in the total runtime of the user program is output. | Mean value generation takes place over a time period of 1 s.  The returned communication percentage can be greater than you have specified in the CPU parameter "Cycle load due to communication". This can be the case if you have specified a minimum cycle time and this is not fully required by the user program. The remaining time that is available can then be used again for communication processes. | Not relevant | UINT | S7-1500 V1.5 |
| 20 | Identical to MODE 10 except that the evaluation is based on the last program cycle executed. | - If the start time of the last cycle has been more than 2 s since the call of RT_INFO, the calculation is not performed. The instruction outputs the value 65535 (0xFFFF). - If the start time of the last cycle has been less than 1 ms since the RT_INFO call, the evaluation already starts 1 ms before the RT_INFO call. - If the duration of the last cycle was less than 1 ms, the evaluation takes place over a period of 1 ms. It can therefore extend over several cycles.   By assigning a minimum cycle time in the CPU properties, you can prevent cycle times from falling below 1 ms. - For MODE 21: The returned communication percentage can be greater than you have specified in the CPU parameter "Cycle load due to communication". This can be the case if you have specified a minimum cycle time and this is not fully required by the user program. The remaining time that is available can then be used again for communication processes. | Not relevant | UINT | S7-1500 V1.7 |
| 21 | Identical to MODE 11 except that the evaluation is based on the last program cycle executed. | Not relevant | UINT | S7-1500 V1.7 |  |
| 23 | Longest cycle time  Duration of the longest cycle since the last transition from STARTUP to RUN or since the last reset. | The times correspond to the "Cycle times measured" values in the "Cycle time" dialog of TIA Portal. You open the dialog using Online &amp; Diagnostics &gt; Diagnostics &gt; Cycle time. | Not relevant | LTIME | S7-1500 V1.7 |
| 24 | Shortest cycle time  Duration of the shortest cycle since the last transition from STARTUP to RUN or since the last reset. | Not relevant | LTIME | S7-1500 V1.7 |  |
| 25 | Current/last cycle time  Duration of the last cycle. | Not relevant | LTIME | S7-1500 V1.7 |  |
| 30 | Cycle monitoring time  Maximum permitted duration of the CPU program. If the cycle time exceeds the cycle monitoring time, the CPU goes to STOP or calls a time error OB. | The times correspond to the "Configured cycle time" values in the "Cycle time" dialog of TIA Portal. You open the dialog using Online &amp; Diagnostics &gt; Diagnostics &gt; Cycle time. | Not relevant | LTIME | S7-1500 V1.5 |
| 31 | Output of the configured minimum cycle time for the user program. If a minimum cycle time has been assigned in the CPU properties, the operating system delays the start of the new cycle until the minimum cycle time has been reached. | Not relevant | LTIME | S7-1500 V1.5 |  |
| 32 | Output of the configured maximum communication load as a percentage | The specification of the percentage of the cycle load allotted to communication is made in the CPU properties under "Communication load". | Not relevant | UINT | S7-1500 V1.5 |
| 40 | Reset all OB statistics | "All OB statistics" is understood to mean the current, maximum and minimum runtime of an OB, see MODE 1 to 3. | Not relevant | Not relevant | S7-1500 V3.1 |
| 42 | Reset of longest cycle time | The longest cycle time can be read with MODE 23. | Not relevant | Not relevant | S7-1500 V3.1 |
| 43 | Reset of shortest cycle time | The shortest cycle time can be read with MODE 24. | Not relevant | Not relevant | S7-1500 V3.1 |
| 44 | Reset of longest cycle time and shortest cycle time | The longest cycle time can be read with MODE 23, the shortest cycle time with MODE 24. | Not relevant | Not relevant | S7-1500 V3.1 |
| 50 | Number of static data to be transferred in the SYNCUP system state | - | Not relevant | LINT | S7-1500 V2.6 |
| 51 | Number of static data already transferred in the SYNCUP system state | - | Not relevant | LINT | S7-1500 V2.6 |
| 52 | Number of dynamic data to be transferred in the SYNCUP system state | - | Not relevant | LINT | S7-1500 V2.6 |
| 53 | Number of dynamic data already transferred in the SYNCUP system state | - | Not relevant | LINT | S7-1500 V2.6 |
| 54 | Maximum delay between primary CPU and backup CPU that the backup CPU can make up for | - | Not relevant | LTIME | S7-1500 V2.6 |
| 55 | Actual delay between primary CPU and backup CPU in the catch-up phase of the backup CPU | - | Not relevant | LTIME | S7-1500 V2.6 |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 8080 | Value at the MODE parameter is not supported. |
| 8081 | Organization block selected at OB parameter does not exist in the user program. |
| 8091 | Selected MODE parameter is not supported by this CPU type. |
| 8092 | Selected MODE parameter is not supported by this CPU version. |
| 80C3 | Insufficient resources. Try to call the instruction again at a later time. |
| 8452 | Data type at INFO parameter is incorrect. Check whether the correct data type was selected depending on the MODE parameter. |

#### Example

In the following example, you read out the runtime of a cycle organization block.

Create four tags in a global data block for storing the data.

![Example](images/82370759563_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/82371293195_DV_resource.Stream@PNG-de-DE.png)

- Create a new block of type "Program cycle". Specify the OB number at the OB parameter.
- Enter "1" (read out runtime of a particular OB) at the MODE parameter.
- Specify a tag with the data type LTIME at the INFO parameter ("infoData" in this case).
- Specify a tag with the data type INT at the RET_VAL parameter to output the error messages of the instruction.

After calling the instruction, the currently measured runtime is written to the "infoData" tag.

![Example](images/82370751627_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)

### LED: Read LED status (S7-1200, S7-1500)

#### Description

You can use the "LED" instruction to read out the status (e.g., "On" or "Off") of a particular module LED.

- With the LADDR parameter, you address the CPU or one of its PROFINET IO interfaces.
- With the LED parameter, you select the module LED whose current status is read out using the instruction.
- The RET_VAL parameter outputs the status of the selected LED when the instruction is called. Depending on the LED selected, only certain status information can be displayed. For example, some LEDs have only one color. Refer to the hardware documentation of the respective module for information on the possible statuses of a particular LED.

> **Note**
>
> **LINK and RX/TX LEDs of the S7-1500 CPUs**
>
> Note that is not possible to read the LED status of the LINK and RX/TX LEDs for any S7-1500 CPU.

#### Parameters

The following table shows the parameters of the "LED" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IO | I, Q, M, L or constant | Hardware identifier of the CPU or one of its PROFINET IO interfaces  The number is assigned automatically and is stored in the properties of the CPU or interface in the hardware configuration (CPU name + ∼Common). |
| LED | Input | UINT | I, Q, M, D, L or constant | Identification number of the LED:  - 1: STOP/RUN - 2: ERROR - 3: MAINT (maintenance) - 5: Link (green) - 6: RX/TX (yellow) |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of LED |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| RET_VAL | Description |
| --- | --- |
| 0 to 9 | LED status:  - 0 = LED does not exist or status information not available - 1 = Permanently switched off - 2 = Color 1 (e.g., for LED STOP/RUN: green) permanently ON - 3 = Color 2 (e.g., for LED STOP/RUN: orange) permanently ON - 4 = Color 1 flashing at 2 Hz - 5 = Color 2 flashing at 2 Hz - 6 = Colors 1 and 2 flashing alternately at 2 Hz - 7 = LED is active, color 1 - 8 = LED is active, color 2 - 9 = LED does not exist or status information not available   For reasons of compatibility, ENO is set to FALSE for this value of RET_VAL. |
| 8086 | The R/H system is not in the RUN-Redundant system state. Therefore, the data of the partner CPU is not available. |
| 8091 | Hardware component addressed using the LADDR parameter is not available. |
| 8092 | A hardware component was addressed with the LADDR parameter that does not return the required information. |
| 8093 | The identification number specified at the LED parameter is not defined. |
| 80Bx | The CPU specified in the LADDR parameter does not support the "LED" instruction. |

#### Example

In the following example, you read out the status of the CPU LED.

Create three tags in a global data block for storing the data.

![Example](images/70404544651_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/70404708107_DV_resource.Stream@PNG-de-DE.png)

The HW identifier of the CPU is made known to the "LED" instruction through parameter LADDR ("myLADDR"). The CPU LED to be monitored is made known through parameter LED ("myLED"). The status of the CPU LED (STOP/RUN) is queried. If the CPU is placed in RUN operating mode from STOP, the value "6" (green and orange alternating) is indicated at output parameter RET_VAL ("returnValue"). Then, the value "2" (permanently green) is indicated as the LED status ("returnValue").

![Example](images/70404729739_DV_resource.Stream@PNG-de-DE.png)

Note: The meaning of the colors for the STOP/RUN LED are as follows:

| Color | Meaning |
| --- | --- |
| Red | STOP |
| Green | RUN |
| Alternating green and orange | The CPU is loading |
| Alternating red and green | Program processing is running |

Additional information on the meaning of the LED colors can be found in the hardware description of the CPU.

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### Get_IM_Data: Reading identification and maintenance data (S7-1200, S7-1500)

#### Description

The "Get_IM_Data" instruction reads the identification and maintenance data (I&amp;M) data from a device. Use the LADDR parameter to select the device from which you want to read the I&amp;M via the hardware identifier.

The IM_TYPE parameter is used to select the data that is read out via the instruction:

- IM_TYPE = 0: I&amp;M 0 data

  The I&amp;M 0 data are the device-specific basic information of a device and contain information such as the manufacturer ID, order number, serial number and the hardware and firmware version. Only read access is possible to the I&amp;M 0 data. The information is also displayed in the TIA Portal with the "Online &amp; Diagnostics" view of a device.
- IM_TYPE = 11: I&amp;M 1 data from the parameter assignment data of the CPU

  The I&amp;M 1 data contain a functional description of the device and the location designation. i.e. the information about how the device is designated within the plant.
- IM_TYPE = 12: I&amp;M 2 data from the parameter assignment data of the CPU

  The I&amp;M 2 data includes the date of installation, i.e. the information about when the device was installed in the plant.
- IM_TYPE = 13: I&amp;M 3 data from the parameter assignment data of the CPU

  The I&amp;M 3 data contains additional information about the installed device. The additional information is free text and is assigned as desired.

The I&amp;M data read is written to the addressed area defined at the DATA parameter.

The execution status of the read job is displayed via the BUSY, DONE, ERROR output parameters and the two middle bytes of the STATUS output parameter.

#### Definition: Identification and maintenance data (I&amp;M)

Identification and maintenance (I&amp;M) data refers to information stored in a module, which assists you in checking the plant configuration, locating hardware changes in a plant and eliminating errors.

- Identification data (I-data) is static information about a device that can only be read.
- Maintenance data (M-data) refers to plant-dependent information, such as the installation location or date. Maintenance data are created during configuration and written to the module.

#### Parameters

The following table shows the parameters of the "Get_IM_Data" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware ID of the device The number is assigned automatically and is stored in the properties of the device or in the hardware configuration. |
| IM_TYPE | Input | UINT | I, Q, M, D, L or constant | Identification and maintenance data number  Possible values:  - 0: I&amp;M 0 data - 11: I&amp;M 1 data from the parameter assignment data of the CPU - 12: I&amp;M 2 data from the parameter assignment data of the CPU - 13: I&amp;M 3 data from the parameter assignment data of the CPU |
| DATA | InOut | VARIANT | I, Q, M, D, L | Area for storing the read identification and maintenance data (see below). |
| DONE | Output | BOOL | I, Q, M, D, L | The instruction was executed successfully. The I&amp;M data were transferred to the DATA parameter. |
| BUSY | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: Execution of the instruction completed or not yet started. - 1: Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: No error. - 1: An error occurred during execution of the instruction.   Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  The parameter is only set for the duration of one call. To display it, therefore, copy STATUS to a free data area. |

You can find more information on the data types in "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter DATA for I&amp;M 0 data

Use an array (ARRAY of BYTE) or a special data structure to store the I&amp;M 0 data:

- If you address an array (ARRAY of BYTE) at parameter DATA, the read I&amp;M 0 data is copied as a byte sequence to DATA. If the addressed array is longer than the read data, the unneeded bytes are filled with zeros.
- The following "IM0_Data" structure can also be used at the DATA parameter for I&amp;M 0 data:

  | Parameter |  | Data type | Bytes | Description |
  | --- | --- | --- | --- | --- |
  | Manufacturer_ID |  | UINT | 2 | Manufacturer ID (e.g. "42" for SIEMENS) |
  | Order_ID |  | STRING[20] | 20 | Order number |
  | Serial_Number |  | STRING[16] | 16 | Serial number |
  | Hardware_Revision |  | UINT | 2 | Hardware revision |
  | Software_Revision |  | STRUCT | 4 | Firmware revision |
  |  | Type | CHAR | 1 | - |
  | Functional | USInt | 1 | - |  |
  | Bugfix | USInt | 1 | - |  |
  | Internal | USInt | 1 | - |  |
  | Revision_Counter |  | UINT | 2 | Revision counter |
  | Profile_ID |  | UINT | 2 | Profile |
  | Profile_Specific_Type |  | UINT | 2 | Device class |
  | IM_Version |  | WORD | 2 | I&amp;M version |
  | I&amp;M_Supported |  | WORD | 2 | I&amp;M data (I&amp;M 0-I&amp;M 4) supported at the device end |

If a different data type is used at the DATA parameter, the STATUS parameter outputs error code 8093.

#### DATA parameter for I&amp;M 1, I&amp;M 2, and I&amp;M 3 data

Use a string (STRING) or an array (ARRAY of CHAR/BYTE) to store the I&amp;M data:

- If you address a string (STRING data type) at the DATA parameter, the length of the string automatically adjusts the length of the read I&amp;M data (up to 254 characters).
- If you address an array (ARRAY of CHAR/BYTE) at the DATA parameter, the read I&amp;M data is written to the individual components of the data type used. If the addressed array is longer than the read data, the remaining components are filled with zeros.

If a data type other than STRING or ARRAY of BYTE/CHAR is used at the DATA parameter, the STATUS parameter generates error code 8093.

> **Note**
>
> **Additional information about I&amp;M data**
>
> You can find more information about I&amp;M data, for example, on the PROFIBUS &amp; PROFINET International websites (link: [http://www.profibus.com](http://www.profibus.com)).

#### Parameter STATUS

| Error code* (W#16#...) | Description |
| --- | --- |
| 0 | No error |
| 7001 | First call of the asynchronous instruction "Get_IM_Data". Execution of the instruction not yet complete (BUSY = 1, DONE = 0). |
| 7002 | Additional call of the asynchronous instruction "Get_IM_Data". Execution of the instruction not yet complete (BUSY = 1, DONE = 0). |
| 8086 | The R/H system is not in the RUN-Redundant system state. Therefore, the data of the partner CPU is not available. |
| 8091 | The device addressed at the LADDR parameter does not exist. |
| 8092 | LADDR addresses a device that does not support the output of the I&amp;M data. |
| 8093 | Data type at the DATA parameter is not supported. |
| 80A1 | LADDR addresses a device that does not support the output of I&amp;M 1, I&amp;M 2 or I&amp;M 3 data. |
| 80B1 | No valid data available. (Either the I&amp;M data is not supported by the (sub)module or you have not configured I&amp;M data for this device.) |
| 80B2 | Invalid value at the IM_TYPE parameter or the selected IM_TYPE is not supported by the CPU or the addressed device. |
| 80C3 | Maximum of 10 parallel executions of the instances exceeded:  - Avoid more than 10 parallel calls. - Repeat the call at a later time, as this is a temporary error. |
| 8752 | The memory area specified at the DATA parameter is too small to store all the I&amp;M data. The read I&amp;M data are stored only up to the maximum length of the specified memory area. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you read out the IM0 data of an S7-1500 CPU. The IM0 data are the basic information of a device and contain information such as the manufacturer ID, order number, serial number and the hardware and firmware version.

Create four tags and a structure with the IM0_Data data type in a global data block for storing the IM0 data. You can assign any name to the structure ("MyPLC_IM_Data") in this case.

![Example](images/82373271563_DV_resource.Stream@PNG-de-DE.png)

Enter the hardware identifier of the CPU at the LADDR parameter. The hardware identifier uniquely identifies the product. To determine the hardware identifier of your CPU, open the PLC tag table and the System constants tab. Then, search for the CPU in the Name column. The associated value is the hardware identifier that you enter at the LADDR parameter.

![Example](images/82373263883_DV_resource.Stream@PNG-de-DE.png)

Once the instruction is successfully executed, the IM0 data is written to the data block.

![Example](images/82373267595_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

### GET_NAME: Read out name of an IO device or a DP slave (S7-1200, S7-1500)

#### Description

The instruction "GET_NAME" reads out the name of an IO device or a DP slave. The name is displayed in the network view and in the properties of the IO device or the DP slave. The following screenshot shows this using an IO device as example.

![Description](images/46323163787_DV_resource.Stream@PNG-en-US.png)

You select the IO device or the DP slave by using the hardware identifier of the PROFINET IO system or the DP master system (at the LADDR parameter) and the device number of the IO device or the PROFIBUS address of the DP slave (STATION_NR parameter).

After the instruction has been executed successfully, the name of the IO device or the DP slave is written to the area addressed with the DATA parameter.

The name that is read depends on the type of IO device:

- For a DP slave or IO device, the name of the head module is output.
- For an I-slave or I-device, the name of the interface module is output.
- The name of the interface is output for an HMI panel.
- The name of the interface module is output for a PC station.
- The name of the Device Access Point (DAP) is displayed (name of the interface or head module) for GSD devices.

The length of the name is output at the LEN parameter. If the name is longer than the area specified at the DATA parameter, only that section which corresponds to the maximum length of the addressed area will be written.

The maximum length for a name is 128 characters.

> **Note**
>
> **Name of the CPU readout (Version 1.1)**
>
> If you assign a "0" at each of the parameters LADDR and STATION_NR the instruction will output the name of the CPU.
>
> For the R/H system in the RUN-Redundant mode, the instruction returns the name of the primary CPU.

#### Parameters

The following table shows the parameters of the "GET_NAME" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IOSYSTEM | I, Q, M, D, L or constant | Hardware identifier of the PROFINET IO or DP master system. The number is taken from the system constants or the properties of the PROFINET IO system or DP master system. |
| STATION_NR | Input | UINT | I, Q, M, D, L or constant | Device number of the PROFINET IO device or PROFIBUS address of the DP slave. This number is displayed in the network view and in the properties of the IO device or the DP slave. |
| DATA | InOut | VARIANT | I, Q, M, D, L | Pointer to the area to which the name is written. |
| DONE | Output | BOOL | I, Q, M, D, L | The instruction was executed successfully. The name of the IO device or the DP slave was transferred to the area at the DATA parameter. |
| BUSY | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: Execution of the instruction complete. - 1: Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: No error. - 1: An error occurred during execution of the instruction.   Detailed information is output via the STATUS parameter. |
| LEN | Output | DINT | I, Q, M, D, L | Length of the name of the IO device or the DP slave (number of characters). |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  The parameter is only set for the duration of one call. To display the status, therefore, copy STATUS to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter STATUS

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 7001 | First call of the asynchronous instruction "GET_NAME". Execution of the instruction not yet complete (BUSY = 1, DONE = 0). |
| 7002 | Additional call of the asynchronous instruction "GET_NAME". Execution of the instruction not yet complete (BUSY = 1, DONE = 0). |
| 8090 | The hardware identifier specified at the LADDR parameter does not exist in the project. |
| 8092 | The value at the LADDR parameter does not address a PROFINET IO system or a DP master system. |
| 8093 | Instruction does not support data type at the DATA parameter. |
| 8095 | - Device number (STATION_NR parameter) does not exist in the selected PROFINET IO system or does not address an IO device. - PROFIBUS address (STATION_NR parameter) does not exist in the selected DP master system. |
| 80B1 | The CPU used does not support the instruction. |
| 80C3 | Temporary resource error: The CPU is currently processing the maximum possible number of simultaneous block calls. "GET_NAME" cannot be executed until at least one of the block calls is finished. |
| 8852 | The area specified at the DATA parameter is too short for the full name of the IO device or the DP slave. The name will be written up to the maximum possible length.  To read the full name, use a longer data area at the DATA parameter. The area must have at least as many characters as there are at the LEN parameter. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

The following example shows how you can read out the station name of a HMI panel.

Configuration of the HMI panel:

- The HMI panel with the station name "HMI_IO-Device" is created in the network view and assigned to the same PROFINET IO system as the CPU.
- The operating mode "IO device" was activated in the properties of the hardware configuration for the HMI panel and the CPU was assigned as the IO controller.
- The device number "20" assigned in the properties under "Ethernet addresses".

  ![Example](images/56399883531_DV_resource.Stream@PNG-de-DE.png)

Create the following tags for storing the data in a global data block:

![Example](images/94266556043_DV_resource.Stream@PNG-de-DE.png)

Assigning parameters to the instruction "GET_NAME":

- Enter the hardware identifier of the IO system (262) at the input parameter LADDR.
- Enter the device number of the HMI panel (2) at the input parameter STATION_NR.
- Interconnect the remaining parameters of the "GET_NAME" instruction as follows.

  ![Example](images/94266548363_DV_resource.Stream@PNG-de-DE.png)

Execution of the instruction:

- After execution of the instruction, the name of the station of the HMI panel (HMI_IO-Device) is stored at parameter DATA ("moduleName").
- The number of characters of the name is output (13) at the parameter LEN.
- As GET_NAME was not stopped after the successful reading of the IO device, output parameter BUSY ("busy") shows the value "TRUE" and output parameter STATUS ("status") shows the value "16#7002".

  ![Example](images/94266552075_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### GetStationInfo: Read information of an IO device (S7-1200, S7-1500)

#### Validity

The following description applies to these IO devices:

- IO devices of type S1 in S7-1500 CPUs (MODE 1 as of firmware version V1.1, MODE 2 as of firmware version V1.5)
- IO devices of type S2 in S7-1500R/H CPUs as of firmware version V2.6
- IO devices of type R1 in S7-1500H CPUs as of firmware version V3.0

#### Description

Use the "GetStationInfo" instruction to read address information of a PROFINET IO device. The instruction also enables you to read the address information of an IO device located in a lower-level IO system (connected via CP/CM).

The IO device is addressed via the hardware identifier of the station at the LADDR parameter. The hardware identifier is displayed in the "Devices &amp; Networks" view in the station properties.

Use the MODE parameter to select the information to be read.

At the DATA parameter, specify the data area to which the read address data will be written. For storing the IP address, use the "IF_CONF_v4" structure. For storing the MAC address, use the "IF_CONF_MAC" structure.

Enable reading of the address data using the REQ control parameter. This requires the IO device to be accessible.

The execution status of the read job is displayed via the BUSY, DONE, ERROR output parameters and the STATUS output parameter.

> **Note**
>
> **Address the IO device using only the hardware identifier of the station**
>
> The station, the IO device and PROFINET interface have their own hardware identifier. Use only the hardware identifier of the station for the "GetStationInfo" instruction.
>
> If a PROFINET interface is addressed via the LADDR parameter, for example, the address data is not read and the 8092 error code is generated.
>
> To read the address data of an integrated PROFINET interface or a CM/CP in the central configuration, use the "RDREC" instruction.

#### Parameters

The following table shows the parameters of the "GetStationInfo" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L | Control parameter Request  Activates the reading of the information with REQ = "1". |
| LADDR | Input | HW_DEVICE | I, Q, M, D, L or constant | Hardware identifier of the station of the IO device  The number is taken from the properties of the station in the Network view or from the "System constants" tab of the default tag table. |
| DETAIL | Input | HW_SUBMODULE | I, Q, M, D, L or constant | The DETAIL parameter is not used. Leave the parameter unconnected. |
| MODE | Input | UINT | I, Q, M, D, L or constant | Selection of address data to be read:  - MODE = 1: Address parameters according to IPv4 of an S1 or S2 device - MODE = 2: MAC address of an S1 or S2 device - MODE = 11: Address parameters according to IPv4 from the left interface module of an R1 device - MODE = 12: MAC address from the left interface module of an R1 device - MODE = 21: Address parameters according to IPv4 from the right interface module of an R1 device - MODE = 22: MAC address from the right interface module of an R1 device |
| DATA | InOut | VARIANT | D, L | Pointer to the area to which the address data of the IO device is written.  Use the structure "IF_CONF_v4" for MODE = 1, 11 and 21, and the structure "IF_CONF_MAC" for MODE = 2, 12 and 22. |
| DONE | Output | BOOL | I, Q, M, D, L | The instruction was executed successfully. The address data was transferred to the DATA parameter. |
| BUSY | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: Execution of the instruction complete. - 1: Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: No error. - 1: An error occurred during execution of the instruction.   Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  The parameter is only set for the duration of one call. To display the status, you should therefore copy STATUS to a free data area. |

You can find more information on the data types in "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter DATA

- Use the "IF_CONF_v4" structure at the DATA parameter to store the address parameter according to IPv4.

| Byte | Parameter | Data type | Start value | Description |
| --- | --- | --- | --- | --- |
| 0 … 1 | Id | UINT | 30 | ID of the "IF_CONF_v4" structure. |
| 2 … 3 | Length | UNIT | 18 | Length of data read in BYTE. |
| 4 ... 5 | Mode | UNIT | 0 | Not relevant for the "GetStationInfo" instruction (left at "0"). |
| 6 ... 9 | InterfaceAddress | ARRAY [1..4] of BYTE | - | IP address of the IO device in the format IP_V4, e.g. for 192.168.3.10:  - addr[1] = 192 - addr[2] = 168 - addr[3] = 3 - addr[4] = 10 |
| 10 … 13 | SubnetMask | ARRAY [1..4] of BYTE | - | Subnet mask of the IO device in the format IP_V4, e.g. for 255.255.255.0:   - addr[1] = 255 - addr[2] = 255 - addr[3] = 255 - addr[4] = 0 |
| 14 ... 17 | DefaultRouter | ARRAY [1..4] of BYTE | - | IP address of the router in the format IP_V4, e.g. for 192.168.3.1:  - addr[1] = 192 - addr[2] = 168 - addr[3] = 3 - addr[4] = 1 |

- Use the "IF_CONF_MAC" structure at parameter DATA for storing the MAC address.

| Byte | Parameter | Data type | Start value | Description |
| --- | --- | --- | --- | --- |
| 0 … 1 | Id | UINT | 3 | ID of the "IF_CONF_MAC" structure. |
| 2 … 3 | Length | UNIT | 12 | Length of data read in BYTE. |
| 4 ... 5 | Mode | UNIT | 0 | Not relevant for the "GetStationInfo" instruction (left at "0"). |
| 6 ... 11 | MACAddress | ARRAY [1..6] of BYTE | - | MAC address of the IO device, e.g. for 08-00-06-12-34-56  - Mac[1] = 8 - Mac[2] = 0 - Mac[3] = 6 - Mac[4] = 12 - Mac[5] = 34 - Mac[6] = 56 |

#### Parameter STATUS

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 7000 | No job in progress. |
| 7001 | First call of the asynchronous instruction "GetStationInfo". Execution of the instruction not yet complete (BUSY = 1, DONE = 0). |
| 7002 | Additional call of the asynchronous instruction "GetStationInfo". Execution of the instruction not yet complete (BUSY = 1, DONE = 0). |
| 8080 | Value at the MODE parameter is not supported for the configured device type (S1, S2, R1). |
| 8090 | The hardware identifier specified at the LADDR parameter is not configured. |
| 8092 | The LADDR parameter does not address a PROFINET IO device. |
| 8093 | Invalid data type at the DATA parameter. |
| 80A0 | Requested information is not read. (In the case of an R1 device, the requested interface module may have been pulled, may no longer be supplied with power, or may not be accessible for other reasons). |
| 80BA | S7-1500R/H-CPU:  - The primary CPU fails while reading or writing a data record. The new primary CPU acknowledges the request with 0x80BA. The data record request is not repeated on the new primary CPU. - If you use the instruction "GetStationInfo" for an R1 device or an S2 device in line topology: Temporary error if the primary application relation changes to the other CPU during the execution of the instruction. |
| 80C0 | Addressed IO device is not reachable. |
| 80C3 | The maximum number of simultaneous calls of the "GetStationInfo" instruction (10 instances) has been reached. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

> **Note**
>
> **Using the "GetStationInfo" instruction for R1 devices**
>
> - There are cases where the system diagnostics diagnoses an interface module as not accessible, but the "GetStationInfo" instruction still provides information about the interface module. This is the case, for example, if there is no connection to either port of an interface module, but the interface module is still plugged and supplied with voltage, or if the interface module cannot be accessed for other reasons.
> - In the RUN-Solo system state, the "GetStationInfo" instruction continues to supply information from the interface module that is not controlled by the primary CPU.

#### Example

Below, you use the „GetStationInfo“ instruction to read the IP address data of an IO device and write the information to a data block. The IP address data includes the IP address, subnet mask and (if used) the address data of the router.

The instruction is executed on the IO controller and reads the IP address information of a lower-level IO device (an ET200MP in this example).

![Example](images/69297285515_DV_resource.Stream@PNG-de-DE.png)

Create five tags and a structure with the IF_CONF_v4 data type in a global data block for storing the address data. Assign any name to the structure (in this case "IP_Address").

![Example](images/82373390475_DV_resource.Stream@PNG-de-DE.png)

Then call the "GetStationInfo" instruction:

- You use the IF_CONF_v4 structure at the DATA parameter.
- Enter the hardware identifier of the IO device at the LADDR parameter. The hardware identifier uniquely identifies the product. To determine the hardware identifier of your IO device, open the PLC tag table and the System constants tab. Then, search for the device in the Name column and for the „Hw_Device“ in the Data type column. The associated value is the hardware identifier that you enter at the LADDR parameter.
- Select "1" (read address parameters according to IPv4) for the MODE parameter.

  ![Example](images/82373394187_DV_resource.Stream@PNG-de-DE.png)

You start reading the address data with REQ= 1 (TRUE). Once the instruction is successfully executed, the IP address data is written to the data block.

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

### GetChecksum: Read out checksum (S7-1200, S7-1500)

#### Description

The "GetChecksum" instruction reads the checksum of a group of objects. The objects are selected with the parameter "Scope".

> **Note**
>
> **Generation of the checksum for blocks**
>
> There are differences between standard and safety blocks in terms of the generation of the checksum. You can find additional information in the help for the STEP 7 Safety option package.

> **Note**
>
> **Checksum when loading program changes into the PLC**
>
> If you make changes in your program and load only these changes into the PLC, the checksum in the PLC is reset to 0. The reason for this is that the checksum is only calculated when the entire program is compiled in the project. Therefore, the next time the entire program is loaded to the PLC, the correct checksum is loaded into the PLC again.
>
> Be aware of this when using "GetChecksum".

#### Parameter

The following table shows the parameters of the "GetChecksum" instruction:

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| Scope | Input | UINT | With the Scope parameter, you select the objects for which you want to read out the checksum:  - 1: Standard blocks (i.e. no safety blocks) - 2: Safety blocks - 3: Text lists |
| Range (hidden) | Input | UINT | "Range" must have the value 0. |
| Subrange (hidden) | Input | UINT | "Subrange" must have the value 0. |
| Done | Output | BOOL | The instruction was executed successfully. The checksum was transferred to the Checksum parameter. |
| Busy | Output | BOOL | Status parameter  - 0: Execution of the instruction complete. - 1: Execution of the instruction not yet complete. |
| Error | Output | BOOL | Status parameter  - 0: No error. - 1: An error occurred during execution of the instruction.   Detailed information is output via the "Status" parameter. |
| Status | Output | WORD | Status parameter  The parameter is only set for the duration of one call. To display the status, you should therefore copy STATUS to a free data area. |
| Checksum | InOut | VARIANT | Checksum  The "Checksum" parameter must point to a tag of the data type ARRAY[0..7] of BYTE; unused bytes are set to 0. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter "Status"

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 7001 | First call: Readout of the checksum initiated |
| 7002 | Intermediate call: Readout of the checksum already active |
| 8080 | Invalid value of the "Scope" parameter |
| 8081 | The "Range" parameter is not supported in this firmware version and must have the value 0. |
| 8082 | The "Subrange" parameter is not supported in this firmware version and must have the value 0. |
| 8091 | The "GetChecksum" instruction is not supported by the CPU, or the addressed objects are not available, for example because there is no failsafe program on the CPU. |
| 8852 | The tag to which the "Checksum" parameter points has the wrong data type. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you read out the checksum of the standard blocks of a S7-1500 CPU.

Create the following tags for storing the data in a global data block:

![Example](images/96887745163_DV_resource.Stream@PNG-de-DE.png)

Create an FB. Create the following local tags in the FB.

![Example](images/96887814027_DV_resource.Stream@PNG-de-DE.png)

Network 1: Interconnect the parameters of the "GetChecksum" instruction as follows.

![Example](images/96887822859_DV_resource.Stream@PNG-de-DE.png)

Network 2: If an error occurs, save the status as follows.

![Example](images/96887857291_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "GetChecksum" instruction is executed. The checksum of the standard blocks is read according to the value "1" of the input parameter SCOPE ("scope"). The checksum is output at the CHECKSUM ("checksum") parameter. The success status of GetChecksum is displayed at the output parameter DONE ("done").

Output parameters STATUS ("#status" and "memErrStatus") and ERROR ("error") indicate that the processing in the example was completed without error.

![Example](images/96887766795_DV_resource.Stream@PNG-de-DE.png)

You can also find the checksum in the CPU properties.

![Example](images/96887736331_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Comparison of PLC programs based on checksums](Comparing%20PLC%20programs.md#comparison-of-plc-programs-based-on-checksums)

### GetSMCinfo: Reading out information about the SIMATIC memory card (S7-1200, S7-1500)

#### Description

Use the instruction "GetSMCinfo" to retrieve information about the inserted SIMATIC memory card. The information to be read out is selected with the parameter "Mode":

- Mode = 0, 1, 2, 3: Permissible for standard CPUs
- Mode = 10, ... 13 and 20, ... 23: Permissible for S7-1500-R/H CPUs

  The Mode values 10, ... 13 refer to the CPU with redundancy ID 1.

  The Mode values 20, ... 23 refer to the CPU with redundancy ID 2.

Enable reading of the address data via the REQ control parameter. The output parameters Done, Busy, Error and Status indicate the status of the job.

#### Dependency of the information that can be read out on the system status of the R/H system

- Memory size

  | System state and role of the CPU, if applicable | Pairing state of the CPUs | Permissible mode values |
  | --- | --- | --- |
  | RUN-Solo, primary CPU | Not paired | - Redundancy ID=1: Mode=10 (own SMC) - Redundancy ID=2: Mode=20 (own SMC) |
  | Paired | - Redundancy ID=1:   - Mode=10 (own SMC) or   - Mode=20 (SMC of partner CPU) - Redundancy ID=2:   - Mode=10 (SMC of partner CPU) or   - Mode=20 (own SMC) |  |
  | SYNCUP, primary CPU | - | - Redundancy ID=1:   - Mode=10 (own SMC) or   - Mode=20 (SMC of partner CPU) - Redundancy ID=2:   - Mode=10 (SMC of partner CPU) or   - Mode=20 (own SMC) |
  | RUN-Redundant | - | - Redundancy ID=1:   - Mode=10 (own SMC) or   - Mode=20 (SMC of partner CPU) - Redundancy ID=2:   - Mode=10 (SMC of partner CPU) or   - Mode=20 (own SMC) |
- Memory in use

  | System state and role of the CPU, if applicable | Pairing state of the CPUs | Permissible mode values |
  | --- | --- | --- |
  | RUN-Solo, primary CPU | Irrelevant | - Redundancy ID=1: Mode=11 (own SMC) - Redundancy ID=2: Mode=21 (own SMC) |
  | SYNCUP, primary CPU | - | Depending on the start time of GetSMCinfo and the synchronization of the two CPUs, the information can either be read or not.  If it can be read: - Redundancy ID=1:   - Mode=11 (own SMC) or   - Mode=21 (SMC of partner CPU) - Redundancy ID=2:   - Mode=11 (SMC of partner CPU) or   - Mode=21 (own SMC) |
  | RUN-Redundant | - | - Redundancy ID=1:   - Mode=11 (own SMC) or   - Mode=21 (SMC of partner CPU) - Redundancy ID=2:   - Mode=11 (SMC of partner CPU) or   - Mode=21 (own SMC) |

  > **Note**
  >
  > **Determination of the occupied memory space of memory cards of different memory sizes**
  >
  > If you use memory cards with different memory sizes in the two CPUs of an R/H system, the determination of the occupied memory space can lead to different results despite identical memory content. The reason for this is the different cluster size of the memory cards.
- Percentage of service life used

  | System state and role of the CPU, if applicable | Pairing state of the CPUs | Permissible mode values |
  | --- | --- | --- |
  | RUN-Solo, primary CPU | Irrelevant | - Redundancy ID=1: Mode=12 (own SMC) - Redundancy ID=2: Mode=22 (own SMC) |
  | SYNCUP, primary CPU | - | Depending on the start time of GetSMCinfo and the synchronization of the two CPUs, the information can either be read or not.  If it can be read: - Redundancy ID=1:   - Mode=12 (own SMC) or   - Mode=22 (SMC of partner CPU) - Redundancy ID=2:   - Mode=12 (SMC of partner CPU) or   - Mode=22 (own SMC) |
  | RUN-Redundant | - | - Redundancy ID=1:   - Mode=12 (own SMC) or   - Mode=22 (SMC of partner CPU) - Redundancy ID=2:   - Mode=12 (SMC of partner CPU) or   - Mode=22 (own SMC) |
- Configured threshold of service life

  | System state and role of the CPU, if applicable | Pairing state of the CPUs | Permissible mode values |
  | --- | --- | --- |
  | RUN-Solo, primary CPU | Irrelevant | - Redundancy ID=1:   - Mode=13 (own SMC) or   - Mode=23 (SMC of partner CPU) - Redundancy ID=2:   - Mode=13 (SMC of partner CPU) or   - Mode=23 (own SMC) |
  | SYNCUP, primary CPU | - | - Redundancy ID=1:   - Mode=13 (own SMC) or   - Mode=23 (SMC of partner CPU) - Redundancy ID=2:   - Mode=13 (SMC of partner CPU) or   - Mode=23 (own SMC) |
  | RUN-Redundant | - | - Redundancy ID=1:   - Mode=13 (own SMC) or   - Mode=23 (SMC of partner CPU) - Redundancy ID=2:   - Mode=13 (SMC of partner CPU) or   - Mode=23 (own SMC) |

#### Parameter

The following table shows the parameters of the "GetSMCinfo" instruction:

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| REQ | Input | BOOL | Control parameter Request  Activates the reading of the information with REQ = "1". |
| Mode | Input | UINT | Use the Mode parameter to select the information about the SIMATIC memory card that you want to read out:  - 0: Memory size in KiB (1 KiB = 1024 bytes) - 1: Memory in use in KiB - 2: Maintenance information: Previously used up portion of the service life in %   Note:   - With the S7-1500 software controllers and S7-PLCSIM, 0x00 is always entered in Info for Mode=2 (no maintenance information available).   - With SIMATIC Memory Cards, which do not generally support this information or which cannot supply this information with the current firmware of your CPU, 0xFF is entered in Info. - 3: Set proportion of the service life as a percentage after which the CPU creates a diagnostics buffer entry and activates the maintenance LED.   Note:   - This information is read from the memory card, but instead from the planning data. If you have disabled the generation of diagnostics interrupt, 0xFF is entered in Info.   - With the S7-1500 software controllers and S7-PLCSIM, 0xFF is always entered in Info for Mode=3. - 10 or 20: Corresponds to Mode 0 with standard CPUs   - Mode 10: Memory size of the SMC in CPU with redundancy ID 1   - Mode 20: Memory size of the SMC in CPU with redundancy ID 2 - 11 or 21: Corresponds to Mode 1 with standard CPUs   - Mode 11: Memory in use of the SMC in CPU with redundancy ID 1   - Mode 21: Memory in use of the SMC in CPU with redundancy ID 2 - 12 or 22: Corresponds to Mode 2 with standard CPUs   - Mode 12: Percentage of service life used for CPU with redundancy ID 1   - Mode 22: Percentage of service life used for CPU with redundancy ID 2 - 13 or 23: Corresponds to Mode 3 with standard CPUs   - Mode 13: Configured threshold of service life for CPU with redundancy ID 1   - Mode 23: Configured threshold of service life for CPU with redundancy ID 2 |
| Done | Output | BOOL | 1: The instruction has been executed successfully. The information that was read is transferred to the Info parameter. |
| Busy | Output | BOOL | Status parameter  - 0: Execution of the instruction complete. - 1: Execution of the instruction not yet complete. |
| Error | Output | BOOL | Status parameter  - 0: No error. - 1: An error occurred during execution of the instruction.   Detailed information is output via the Status parameter. |
| Status | Output | WORD | Error code |
| Info | InOut | UDINT | Buffer for the information that was read. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

> **Note**
>
> **Determining the I&amp;M 0 data**
>
> The I&amp;M 0 data of the SIMATIC memory card cannot be determined with the GetSMCinfo instruction. For this use the instruction "[Get_IM_Data](#get_im_data-reading-identification-and-maintenance-data-s7-1200-s7-1500)".

#### Parameter Status

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error. |
| 7000 | No job in progress. |
| 7001 | First call: Trigger job (Busy = 1, Done = 0). |
| 7002 | Intermediate call: Job already active (Busy = 1, Done = 0). |
| 8080 | Invalid value of the "Mode" parameter |
| 8081 (only S7-1200) | No SIMATIC memory card inserted. |
| 8086 | The R/H system is not in the RUN-Redundant system state. Therefore, the data of the partner CPU is not available. |
| 8091 | The selected value of the "Mode" parameter is only permitted for S7-1500-R/H CPUs. |
| 8092 | No data available, for example, because "GetSMCinfo" is not supported by the CPU. |
| 80C3 | The maximum number of simultaneous calls of the "GetSMCinfo" instruction has been reached. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you determine the memory size of the SIMATIC memory card used.

Create the following tags for storing the data in a global data block:

![Example](images/95432044299_DV_resource.Stream@PNG-de-DE.png)

Create an FB. In the status area of the FB, create a local tag"#done" with the Bool data type.

Interconnect the parameters of the "GetSMCinfo" instruction as follows.

![Example](images/95432048011_DV_resource.Stream@PNG-de-DE.png)

The "GetSMCinfo" instruction is executed only when the input parameter REQ ("execute") returns the signal state "TRUE". The mode to be used for reading out the SIMATIC Memory Card is stored in the input parameter MODE ("mode"). The memory size of the SIMATIC memory card is read according to the value "0" and displayed in KB at parameter INFO ("getInfo"). The success status of GetSMCinfo is displayed at the output parameter DONE ("#done") and stored in the tag "done".

Output parameters STATUS ("status") and ERROR ("error") indicate that the processing in the example was completed without error.

![Example](images/95432051723_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Overview (S7-1500)](Principle%20of%20operation%20for%20S7-1500R-H%20CPUs%20%28S7-1500%29.md#overview-s7-1500)

### GetClockStatus: Read out status of the CPU clock (S7-1500)

#### Description

You use the instruction "GetClockStatus" to read the following information from the internal CPU clock:

- Information on whether you have enabled time synchronization via NTP server in the properties of your CPU (Bit1 of the ClockStatus parameter).
- Information on whether time synchronizations have been missed (Bit0 of the ClockStatus parameter).
- Information on whether daylight saving or standard time is active (Bit2 of the ClockStatus parameter).

#### Parameters

The following table shows the parameters of the "GetClockStatus" instruction:

| Parameters | Declaration | Data type | Description |
| --- | --- | --- | --- |
| ClockStatus | Output | WORD | Status of the internal CPU clock:  - Bit0: Information on whether time synchronizations have been missed    - Bit0 = 1: One or more time synchronizations have been missed.   - Bit0 = 0: No time synchronization has been missed.Note on evaluating Bit0: You may only evaluate Bit0 when time synchronization is enabled, i.e. when Bit1 = 1   Bit0 is reset to 0 in the following cases:   - After a CPU restart   - After the time is setPlease note that the earliest change to 1 with an S7-1500 CPU is ca. three minutes after a missed time synchronization. - Bit1 = 1: Time synchronization is enabled - Bit2   - = 1: Daylight saving is active   - = 0: Standard time is active - Bits 3 to 15: 0 (reserved) |
| Ret_Val | Output | INT | Return value |

You can find additional information on valid data types under: [Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)

#### Parameter Ret_Val

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 8092 | No data available, for example because "GetClockStatus" is not supported by your CPU. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, please refer to "See also". |  |

#### Example

In the following example, you determine the status of the CPU-internal clock.

To store the data, create a tag and a structure with five tags in a global data block.

![Example](images/120275936523_DV_resource.Stream@PNG-de-DE.png)

**Interconnecting parameters**

Call the "GetClockStatus" instruction in an FB. Create the following local tags in the FC:

![Example](images/120275577867_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect the parameters of the "GetClockStatus" instruction as follows.

![Example](images/120275825419_DV_resource.Stream@PNG-de-DE.png)

To decrypt the status information of the CPU-internal clock, connect the "#clockStatus" tag as follows.

**Network 2**:

![Example](images/120275859595_DV_resource.Stream@PNG-de-DE.png)

**Network 3**:

![Example](images/120275868171_DV_resource.Stream@PNG-de-DE.png)

**Network 4**:

![Example](images/120275889547_DV_resource.Stream@PNG-de-DE.png)

**Result**

If the CPU is in RUN, the "GetClockStatus" instruction is executed. The status of the CPU-internal clock is output in the data type WORD at the output parameter CLOCKSTATUS ("#clockStatus"). In the following networks (2 to 4), this status value is decrypted and output as a plain text name in the "itemiseClockStatus" structure.

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example](images/120275945099_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### DeviceStates: Read module status information in an IO system (S7-1200, S7-1500)

#### Description

You use the instruction "DeviceStates" to query specific status information for all modules in an IO system, which means:

- Either for all IO devices in a PROFINET IO system
- Or for all DP slaves in a DP master system

The Boolean value that is output indicates the modules to which the selected status applies. For example, read out which IO devices are currently disabled in a PROFINET IO system.

Information is also displayed as to whether the status information to be read applies to at least one of the IO devices or DP slaves.

The instruction can be called in a cyclic OB as well as in an interrupt OB (e.g. OB82 - diagnostic interrupt).

#### Parameters

The following table shows the parameters of the "DeviceStates" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IOSYSTEM | I, Q, M, L or constant | Hardware identifier of the PROFINET IO or DP master system (see description below) |
| MODE | Input | UINT | I, Q, M, D, L or constant | Selection of status information to be read (see description below) |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of instruction (see description below) |
| STATE | InOut | VARIANT | I, Q, M, D, L | Buffer for status of the IO devices or the DP slaves (see description below) |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter LADDR

You select the PROFINET IO or DP master system at the LADDR parameter by means of the hardware identifier.

The hardware identifier is available:

- Either in the Network view of the properties of the PROFINET IO or DP master system.
- Or in the PLC tag table in the listed system constants with the data type HW_IOSYSTEM.

#### Parameter MODE

You use the MODE parameter to read out status information. You can read out one of the following status information items for the entire PROFINET IO or DP master system:

- 1: IO devices/DP slaves are configured
- 2: IO devices/DP slaves are faulty
- 3: IO devices/DP slaves are disabled
- 4: IO devices/DP slaves exist
- 5: IO devices/DP slaves for which a problem has occurred. For example:

  - Maintenance demanded or recommended
  - Not accessible
  - Not available
  - Error occurred

#### Parameter STATE

With the STATE parameter, the status of the IO devices/DP slaves that was selected with the MODE parameter is output.

If the status selected using MODE applies to an IO device/DP slave, the following bits are set to "1" at the STATE parameter:

- Bit 0 = 1: Group display. The bit n of at least one IO device/DP slave was set to "1".
- Bit n = 1: The status selected with MODE applies to the IO device/DP slave.

  - With a PROFINET IO system, bit n corresponds to the device number of the respective IO device (see properties of the PROFINET interface in the device view and network view)
  - With a PROFIBUS DP system, bit n corresponds to the PROFIBUS address of the DP slave (see properties of the DP slave in the device view and network view)

Use "BOOL" or "Array of BOOL" as data type:

- To only output the bit for group display of the status information, you can use the data type BOOL at the STATE parameter.
- To output the status information for all IO devices/DP slaves, use Array of BOOL with the following length:

  - With PROFINET IO system: 1024 bits
  - With DP master system: 128 bits

#### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No error |
| 8091 | Hardware identifier of the LADDR parameter does not exist. Check (for example, in the system constants) whether the value for LADDR exists in the project. |
| 8092 | LADDR does not address a PROFINET IO or DP master system. |
| 8093 | Invalid data type at the STATE parameter. |
| 80B1 | Instruction "DeviceStates" is not supported by the CPU. |
| 80B2 | The selected MODE parameter is not supported by the used CPU for the IO system specified in the LADDR parameter. |
| 8452 | The complete status information does not fit in the tag configured in the STATE parameter.  Note: When the tag configured at STATE is checked for adequate field length, the CountOfElements instruction is called. This counts the fill elements when the data type VARIANT points to an Array of BOOL; with an Array [0...120] of BOOL e.g. 128 is determined as the field length. This has the consequence that the error code W#16#8452 is only returned by DeviceStates when the number of field elements you have set plus the number of fill elements created by the CPU falls below the value 1024 or 128 |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example - Reading out the presence of IO devices in the PROFINET IO master system

In the following example, you query the existence of IO devices in an IO system. The IO system consists of two CPUs of the S7-1500 series. The "PLC_14" CPU will contain the program, including the "DeviceStates" instruction. The "PLC_13" CPU will be configured as an IO device.

In the "PLC_14" CPU: Create three tags and a "mySTATE" structure (with the Array of BOOL data type) in a global data block for storing the data.

![Example - Reading out the presence of IO devices in the PROFINET IO master system](images/71012554763_DV_resource.Stream@PNG-de-DE.png)

In the "PLC_14" CPU: The instruction is called in a cyclic OB. Interconnect the parameters of the instruction as follows.

![Example - Reading out the presence of IO devices in the PROFINET IO master system](images/71012973195_DV_resource.Stream@PNG-de-DE.png)

In the "PLC_13" CPU: Set up this CPU "PLC_13" as an IO device using the CPU properties. The IO device receives the device number 1.

![Example - Reading out the presence of IO devices in the PROFINET IO master system](images/71015046667_DV_resource.Stream@PNG-de-DE.png)

An IO system is displayed in the Network view.

![Example - Reading out the presence of IO devices in the PROFINET IO master system](images/71013174923_DV_resource.Stream@PNG-de-DE.png)

In the "PLC_14" CPU: The HW identifier of the IO system is made known to the "DeviceStates" instruction through parameter LADDR ("myLADDR"). According to the value "4" of parameter MODE ("myMODE"), the IO system is searched for IO devices.

At parameter STATE ("mySTATE"), the presence is output for the IO devices (based on the value of parameter MODE). Bit 0 serves as a group value and indicates that IO devices are present. Bit 1 indicates that the IO device with the device number 1 is present.

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example - Reading out the presence of IO devices in the PROFINET IO master system](images/71012982027_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### Example - Reading the faulty stations of a PROFINET IO master system

A PROFINET IO system consists of 4 IO devices with the device numbers 1, 2, 3 and 4. The IO device with number 2 is faulty.

The instruction "DeviceStates" is executed for the PROFINET IO system with MODE = 2 (faulty/not faulty).

The following bits are set in the STATE parameter:

- Bit 0 = 1: A fault exists for at least one of the IO devices.
- Bit 1 = 0: IO device with device number 1 is not faulty.
- Bit 2 = 1: IO device with device number 2 is faulty.
- Bit 3 = 0: IO device with device number 3 is not faulty.
- Bit 4 = 0: IO device with device number 4 is not faulty.
- Bit 5 = 0: Irrelevant
- Bit 6 = 0: Irrelevant
- ...

#### Example - Reading the faulty stations of a PROFIBUS DP master system

A DP master system consists of 4 DP slaves with the PROFIBUS addresses 3, 4, 5 and 6. The DP slave with address 4 is faulty.

The instruction "DeviceStates" is executed for the DP master system with MODE = 2 (faulty/not faulty).

The following bits are set in the STATE parameter:

- Bit 0 = 1: A fault exists for at least one of the DP slaves.
- Bit 1 = 0: Irrelevant
- Bit 2 = 0: Irrelevant
- Bit 3 = 0: DP slave with address 3 is not faulty.
- Bit 4 = 1: DP slave with address 4 is faulty.
- Bit 5 = 0: DP slave with address 5 is not faulty.
- Bit 6 = 0: DP slave with address 6 is not faulty.
- Bit 7 = 0: Irrelevant
- Bit 8 = 0: Irrelevant
- ...

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### ModuleStates: Read module status information of a module (S7-1200, S7-1500)

#### Description

You can use the "ModuleStates" instruction to read the status information of the modules of a PROFINET IO device or PROFIBUS DP slave.

The Boolean value that is output indicates the modules to which the selected status applies. You can, for example, read which modules are currently disabled in a PROFINET IO device.

Information is also displayed as to whether the status information to be read applies to at least one of the modules.

The instruction can be called in a cyclic OB as well as in an interrupt OB (e.g. OB82 - diagnostic interrupt).

#### Parameters

The following table shows the parameters of the "ModuleStates" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_DEVICE | I, Q, M, D, L or constant | Hardware identifier of the station (see description below) |
| MODE | Input | UINT | I, Q, M, D, L or constant | Selection of module status information to be read (see description below) |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of instruction (see description below) |
| STATE | InOut | VARIANT | I, Q, M, D, L | Buffer for the module status (see description below) |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter LADDR

You select the IO device or the DP slave at the LADDR parameter by means of the hardware identifier of the station.

The hardware identifier is available:

- Either in the network view of the properties of the IO device station or DP slave station.
- Or in the PLC tag table for the listed system constants with the data type HW_DEVICE (for an IO device) or with the data type HW_DPSLAVE (for a DP slave).

#### Parameter MODE

You use the MODE parameter to read out status information. One of the following status information items can be read for the modules:

- 1: Modules are configured
- 2: Modules are faulty
- 3: Modules are disabled
- 4: Modules exist
- 5: There is a problem in the modules. For example:

  - Maintenance demanded or recommended
  - Not accessible
  - Not available
  - Error occurred

#### Parameter STATE

The STATE parameter outputs the status of the modules selected with the MODE parameter.

If the status selected using MODE applies to a module, the following bits are set to "1":

- Bit 0 = 1: Group display. The bit n of at least one module was set to "1".
- Bit n = 1: The status selected with MODE applies to the module in slot n-1 (example: bit 3 = slot 2).

Use "BOOL" or "Array of BOOL" as data type:

- To only output the bit for group display of the status information, use the BOOL data type at the STATE parameter.
- To output the status information for all modules, use Array of BOOL with a length of 128 bits.

#### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No error |
| 8091 | Hardware identifier of the LADDR parameter does not exist. Check (for example, in the system constants) whether the value for LADDR exists in the project. |
| 8092 | LADDR does not address an IO device or DP slave. |
| 8093 | Invalid data type at the STATE parameter. |
| 80B1 | The instruction "ModuleStates" is not supported by the CPU. |
| 80B2 | The selected MODE parameter is not supported by the used CPU for the IO device/the DP slave in the LADDR parameter. |
| 8452 | The complete status information does not fit in the tag configured in the STATE parameter.  Note: When the tag configured at STATE is checked for adequate field length, the CountOfElements instruction is called. This counts the fill elements when the data type VARIANT points to an Array of BOOL; with an Array [0...120] of BOOL e.g. 128 is determined as the field length. This has the consequence that the error code W#16#8452 is only returned by ModuleStates when the number of field elements you have set plus the number of fill elements created by the CPU falls below the value 128 |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you query the existence of modules of a PROFINET IO device. The IO system consists of two CPUs of the S7-1500 series. The "PLC_14" CPU will contain the program, including the "ModuleStates" instruction. The "PLC_13" CPU will be configured as an IO device.

In the "PLC_14" CPU: Create three tags and a "mySTATE" structure (with the Array of BOOL data type) in a global data block for storing the data.

![Example](images/71013054859_DV_resource.Stream@PNG-de-DE.png)

In the "PLC_14" CPU: The instruction is called in a cyclic OB. Interconnect the parameters of the instruction as follows.

![Example](images/71013166091_DV_resource.Stream@PNG-de-DE.png)

In the "PLC_13" CPU: Set up this CPU "PLC_13" as an IO device using the CPU properties.

![Example](images/71015046667_DV_resource.Stream@PNG-de-DE.png)

An IO system is displayed in the Network view.

![Example](images/71013174923_DV_resource.Stream@PNG-de-DE.png)

In the "PLC_14" CPU: A module is located in slot 1 of the IO device.

![Example](images/71013362955_DV_resource.Stream@PNG-de-DE.png)

In the "PLC_14" CPU: The HW identifier of the IO device is made known to the "ModuleStates" instruction through parameter LADDR ("myLADDR"). According to the value "4" of parameter MODE ("myMODE"), the IO device is searched for modules.

At parameter STATE ("mySTATE"), the presence is output for the modules (based on the value of parameter MODE) . Bit 0 serves as a group value and indicates that modules are present. Bit 2 indicates that a module is present in slot 1.

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example](images/71013448587_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### Example

An IO device contains 4 modules in slots 1 to 4. The module in slot 2 is faulty.

The instruction "ModuleStates" is executed for the IO device with MODE = 2 (faulty/not faulty).

The following bits are set in the STATE parameter:

- Bit 0 = 1: A fault exists for at least one module.
- Bit 1 = 0: Slot number 0 (used by IO device)
- Bit 2 = 0: Module in slot number 1 is not faulty.
- Bit 3 = 1: Module in slot number 2 is faulty.
- Bit 4 = 0: Module in slot number 3 is not faulty.
- Bit 5 = 0: Module in slot number 4 is not faulty.
- Bit 6 = 0: Irrelevant
- Bit 7 = 0: Irrelevant

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### GEN_DIAG: Generate diagnostics information (S7-1500)

#### Description

The "GEN_DIAG" instruction generates diagnostics information for hardware components from other manufacturers for use in TIA Portal diagnostics. The GSD(GSDL/GSDML) file supplied by the manufacturer must first be installed before the instruction can be used.

The instruction generates all diagnostic events (including those for maintenance).

- Use the LADDR parameter to select the hardware component for which you want to generate a diagnostic event.
- Use the MODE parameter to specify whether the event is to be outgoing or incoming.
- Use the DiagEvent parameter to define the diagnostic event in the DiagnosticDetail structure. When you define a tag at the DiagEvent parameter, the structure is created automatically in the local interface of the block.

The diagnostics information is provided synchronously. Diagnostics information transfer and alarm output are asynchronous.

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Failsafe-specific errors messages are not valid**  If you define failsafe-specific diagnostics information at the DiagEvent parameter, the instruction will check this information and output the error code 80A1. |  |

#### Parameters

The following table shows the parameters of the "GEN_DIAG" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_ANY | I, Q, M, D, L or constant | Identification number of the hardware component |
| MODE | Input | UINT | I, Q, M, D, L or constant | Selection of incoming/outgoing information:  - 1: The diagnostic event specified is an incoming event - 2: The diagnostic event specified is an outgoing event - 3: All diagnostic events are outgoing. There are therefore no hardware component faults (green diagnostics symbol). The DiagEvent parameter is not evaluated when MODE = 3. |
| DiagEvent | InOut | DiagnosticDetail | L, D | Specifies the diagnostic event (see "DiagEvent parameter"). |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of instruction / error message (see "RET_VAL parameter") |
|  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter DiagEvent

The structure DiagnosticDetail is a system data type for specifying the diagnostic event. Its structure is as follows:

| Parameter |  | Data type | Description |
| --- | --- | --- | --- |
| DiagnosticDetail |  | Struct |  |
|  | ChannelInfo | WORD | Channel properties (0...7) |
| ALID | UINT | Local ID of the alarm. The ID uniquely identifies the alarm. |  |
| TextID | UINT | ID of an alarm text in a text list. |  |
| ChannelNumber | UINT | Manufacturer-specific channel number (0x0000 — 0x7FFF) |  |
| Addval_0 | DWORD | Placeholder for additional information The value / list of values depends on the connection error. |  |
| TextID2 | UINT | Texts for CPU response (mode, OB calls, etc.). |  |
| LADDR | HW_ANY | Identical to the LADDR parameter. |  |
| TextListId | UINT | - 0: No text list - ≠0: ID of the text list |  |
| ChannelDirection | UINT | - 0000: Irrelevant - FFF1: Input - FFF2: Output - FFF3: Input/Output |  |
| Addval_1 | DWORD | Placeholder for additional information on the channel error (depends on the GSD file).  For channel error types, see also: IEC 61158 (PROFINET IO Type 10 and PROFIBUS DP Type 3). |  |

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 8080 | Value in the MODE parameter is not supported. |
| 8090 | Identification for hardware component not available at the LADDR parameter. |
| 8091 | Diagnostics information cannot be generated for the hardware component addressed at the LADDR parameter. |
| 80A1 | - Content of the DiagnosticsDetail structure at the DiagEvent parameter is invalid or inconsistent. - Failsafe-specific diagnostics information defined at the DiagEvent parameter (not valid). |
| 80A4 | Hardware component addressed cannot be accessed. |
| 80C1 | Insufficient resources for parallel execution. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, please refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### GET_DIAG: Read diagnostic information (S7-1200, S7-1500)

#### Description

The "GET_DIAG" instruction is used to read the diagnostic information of a hardware component. The hardware component is selected with the parameter LADDR. With the MODE parameter, you select which diagnostic information is read. The S7-1200 CPU ignores the parameter LADDR when MODE=0.

#### Parameters

The following table shows the parameters of the "GET_DIAG" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | UINT | I, Q, M, D, L or constant | Use the MODE parameter to select which diagnostics data is output. |
| LADDR | Input | HW_ANY (UINT) | I, Q, M, L or constant | Hardware ID of the hardware component |
| RET_VAL | Return | INT | I, Q, M, D, L | Status of the instruction |
| CNT_DIAG | Output | UINT | I, Q, M, D, L | Reserved (always "0"). |
| DIAG | InOut | VARIANT | I, Q, M, D, L | Diagnostic information corresponds to the selected mode, see table below |
| DETAIL | InOut | VARIANT | I, Q, M, D, L | Parameter is hidden. Do not use this parameter! |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter MODE

Depending on the value at the MODE parameter, different diagnostic data is output at the DIAG, CNT_DIAG and DETAIL output parameters.

| MODE | Description | DIAG | CNT_DIAG |
| --- | --- | --- | --- |
| 0 | Output of all supported diagnostic information for a hardware component as DWORD, where Bit X=1 indicates that mode X is supported. | Bits of the DWORD data type:  - Bit 0 = 1: MODE 0 is supported - Bit 1 = 1: MODE 1 is supported - Bit 2 = 1: MODE 2 is supported - Bits 3 to 31: Not relevant   With MODE=0, the S7-1200 CPU ignores the parameter LADDR. | 0 |
| 1 | Output of the diagnostic status of the addressed hardware component. | Structure DIS (see below for description):  - MaintenanceState - ComponentStateDetail - OwnState - IOState - OperatingState | 0 |
| 2 | Output of the status of all subordinate components of the addressed hardware component. | Structure DNN (see below for description):  - SubordinateState - SubordinateIOState - DNNmode | 0 |

#### DIS structure

With parameter MODE = 1, the diagnostic information is output in accordance with the DIS structure. In this case, enter the system data type "DIS" as data type for the tag declaration.

> **Note**
>
> **Determining the OperatingState**
>
> When determining the OperatingState of a standard CPU, you need to select LADDR = 52 (hardware identifier of CPUExecUnit).
>
> When determining the OperatingState of a CPU of an R/H system, you need to select LADDR = 65147 (hardware identifier of Local1~HCPUredCtrl) or LADDR = 65347 (hardware identifier of Local2~HCPUredCtrl).
>
> When determining the system state of an R/H system, you need to select LADDR = 34 (hardware identifier of Local1~RHSystem).

The following table shows the meaning of the individual parameter values.

| Parameter | Data type | Value | Description | Rule for forming the parameter |
| --- | --- | --- | --- | --- |
| MaintenanceState | DWORD | Enum |  | MaintenanceState depends on ComponentStateDetail. |
| 0 | Good | - Bit 15 of ComponentStateDetail is always 1. - Bits 11 to 14 of ComponentStateDetail can have the value 0 or 1. - Bit 3 of ComponentStateDetail can be 1. - All other bits of ComponentStateDetail are 0. |  |  |
| 1 | The hardware component is disabled. | - If bit 16 of ComponentStateDetail is 1 - If bit 17 of ComponentStateDetail is 1 |  |  |
| 2 | - | - |  |  |
| 3 | - | - |  |  |
| 4 | - | - |  |  |
| 5 | Maintenance required | If bit 4 of ComponentStateDetail is 1 |  |  |
| 6 | Maintenance demanded | If bit 5 of ComponentStateDetail is 1 |  |  |
| 7 | Error | If bit 6 of ComponentStateDetail is 1 |  |  |
| 8 | Status unknown / error in higher-level hardware component | - If bits 11 to 14 of ComponentStateDetail have the value 3 - If bits 7 to 10 of ComponentStateDetail have the value 3 or 4 |  |  |
| 9 | - | - |  |  |
| 10 | Inputs/outputs are not available. | - If bits 11 to 14 of ComponentStateDetail have the value 2 - If bits 7 to 10 of ComponentStateDetail have the value 1 or 2 - If bit 18 of ComponentStateDetail is 1 - If bit 19 of ComponentStateDetail is 1 |  |  |
| ComponentStateDetail | DWORD | Bit array | Status:  - Bit 0 to 15: Status of the hardware component - Bit 16 to 31: Status of the CPU | - |
| 0 to 2 (Enum) | Additional information:  - 0: No additional information - 1: Transfer not permitted | - |  |  |
| 3 | Bit 3 = 1 if at least one qualified diagnostics is available | - |  |  |
| 4 | Bit 4 = 1: Maintenance required for at least one channel or the component | - |  |  |
| 5 | Bit 5 = 1: Maintenance demanded for at least one channel or the component | - |  |  |
| 6 | Bit 6 = 1: Error in at least one channel or the component | - |  |  |
| 7 to 10 (Enum) | - 0: Own - Hardware component is available - 1: Application Ready Pending - No I/O access - 2: Locked by Superordinated - No access to hardware component - 3: Locked by IOController - No access to hardware component - 4: Locked by IOSupervisor - No access to hardware component | - |  |  |
| 11 to 14 (Enum) | - 0 (bit 11 = 0, bit 12 = 0, bit 13 = 0, bit 14 = 0): OK - The correct element exists. - 1 (bit 11 = 1, bit 12 = 0, bit 13 = 0, bit 14 = 0): Substitute - The element was replaced by a compatible element. - 2 (bit 11 = 0, bit 12 = 1, bit 13 = 0, bit 14 = 0): Wrong - The element was replaced by an incompatible element (The element is reachable, but not ready for operation.). - 3 (bit 11 = 1, bit 12 = 1, bit 13 = 0, bit 14 = 0): No Submodule - The element does not exist. | - |  |  |
| 15 | Reserved (always "1"). | - |  |  |
| 16 to 31 | Status information for modules generated by the CPU:  - Bit 16 = 1: Submodule or module disabled - Bit 17 = 1: CiR operation active - Bit 18 = 1: Input not available - Bit 19 = 1: Output not available - Bit 20 = 1: Overflow diagnostics buffer - Bit 21 = 1: Diagnostics not available - Bit 22 = 1: Partial device failure (with PNIO for Shared iDevices) - Bit 23 - 31: Reserved (always 0) | - |  |  |
| OwnState | UINT | Enum | Maintenance status | OwnState depends on MaintenanceState. |
| 0 | Good | If MaintenanceState has the value 0. |  |  |
| 1 | Disabled | If MaintenanceState has the value 1. |  |  |
| 2 | Maintenance required | If MaintenanceState has the value 5. |  |  |
| 3 | Maintenance demanded | If MaintenanceState has the value 6. |  |  |
| 4 | Error | If MaintenanceState has the value 7. |  |  |
| 5 | Not accessible | If MaintenanceState has the value 8. |  |  |
| 6 | Diagnostic status unknown | Default value for components that do not return diagnostic events. |  |  |
| 7 | IO not available - Inputs/outputs are not available. | If MaintenanceState has the value 10. |  |  |
| IOState | WORD | Bit array | I/O status of the hardware component | One or more bits can be set.   IOState depends on ComponentStateDetail. |
| Bit 0 = 1 | Good | - Bit 15 of ComponentStateDetail is always 1. - Bits 11 to 14 of ComponentStateDetail can have the value 0 or 1. - Bit 3 of ComponentStateDetail can be 1. - All other bits of ComponentStateDetail are 0.  If bit 0 = 1, bits 1 to 5 and bit 7 = 0. |  |  |
| Bit 1 = 1 | Disabled | - If bit 16 of ComponentStateDetail is 1 - If bit 17 of ComponentStateDetail is 1  If bit 1 = 1, all other bits are 0. |  |  |
| Bit 2 = 1 | Maintenance required | If bit 4 of ComponentStateDetail is 1 |  |  |
| Bit 3 = 1 | Maintenance demanded | If bit 5 of ComponentStateDetail is 1 |  |  |
| Bit 4 = 1 | Error | If bit 6 of ComponentStateDetail is 1 |  |  |
| Bit 5 = 1 | Hardware component not reachable - Hardware component cannot be accessed. | - If bits 11 to 14 of ComponentStateDetail have the value 3 - If bits 7 to 10 of ComponentStateDetail have the value 3 or 4  If bit 5 = 1, all other bits are 0. |  |  |
| Bit 6 = 1: | Qualified: Bit 6 = 1 if at least one qualified diagnostics is available | If bit 3 of ComponentStateDetail is 1  Bit 0, 2, or 3 is set in this case. |  |  |
| Bit 7 = 1: | I/O data not available - I/O data not available | - If bits 11 to 14 of ComponentStateDetail have the value 2 - If bits 7 to 10 of ComponentStateDetail have the value 1 or 2 - If bit 18 of ComponentStateDetail is 1 - If bit 19 of ComponentStateDetail is 1 |  |  |
| 8 to 14 | Reserved (always = 0) | - |  |  |
| Bit 15 | Network/hardware fault  - S7-1200: Reserved (always = 0) - S7-1500: If bit 4 = 1 or bit 5 = 1:   - Bit 15 = 0: Network error   - Bit 15 = 1: Hardware error | - |  |  |
| OperatingState | UINT | Enum |  | - |
| 0 | Not Supported - for I/O modules OperatingState always has the value 0. | - |  |  |
| 1 | STOP / firmware update | - |  |  |
| 2 | STOP / Memory reset | - |  |  |
| 3 | STOP / self start | - |  |  |
| 4 | STOP | - |  |  |
| 5 | Memory reset | - |  |  |
| 6 | Startup | - |  |  |
| 7 | - | - |  |  |
| 8 | RUN | - |  |  |
| 9 | RUN-Redundant | - |  |  |
| 10 | HOLD | - |  |  |
| 11 | - | - |  |  |
| 12 | - | - |  |  |
| 13 | DEFECT (Note: can only be seen in diagnostics buffer entries) | - |  |  |
| 14 | - | - |  |  |
| 15 | De-energized (Note: can only be seen in diagnostics buffer entries) | - |  |  |
| 16 | CiR | - |  |  |
| 17 | STOP without ODIS | - |  |  |
| 18 | RUN ODIS | - |  |  |
| 19 | PgmTest | - |  |  |
| 20 | RunPgmTest (state of primary CPU when the backup CPU is in test mode) | - |  |  |
| 21 | Run-Syncup (only Primary CPU in SYNCUP system state) | - |  |  |
| 22 | SYNCUP (only backup CPU in SYNCUP system state) | - |  |  |
| 31 | State of partner CPU unknown (for example when the partner CPU is not available) | - |  |  |
| 32 | - | - |  |  |
| 33 | STOP system state | - |  |  |
| 34 | Reserved | - |  |  |
| 35 | STARTUP system state | - |  |  |
| 36 | Reserved | - |  |  |
| 37 | RUN-Solo system state | - |  |  |
| 38 | SYNCUP system state | - |  |  |
| 39 | Reserved | - |  |  |
| 40 | RUN-Redundant system state | - |  |  |

#### DNN structure

With parameter MODE = 2, the diagnostic information details are output in accordance with the DNN structure. In this case, enter the system data type "DNN" as data type for the tag declaration.

The following table shows the meaning of the individual parameter values.

| Parameter | Data type | Value | Description |
| --- | --- | --- | --- |
| SubordinateState | UINT | Enum | Status of the subordinate component (see parameter OwnState of the DIS structure) |
| SubordinateIOState | WORD | Bitarray | Status of the inputs and outputs of the subordinate component (see parameter IO State of the DIS structure) |
| DNNmode | WORD | Bitarray | - Bit 0 = 0: Diagnostics enabled - Bit 0 = 1: Diagnostics disabled - Bit 1 to 15: Reserved |

#### Parameter RET_VAL

| Error code*   (W#16#...) | Description |
| --- | --- |
| 0 | No error |
| n | The data area at the DETAIL parameter is too small. Not all details of the diagnostics data are output. |
| 8080 | Value in the MODE parameter is not supported. |
| 8081 | Type at the DIAG parameter is not supported with the selected mode (parameter MODE). |
| 8082 | Type at the DETAIL parameter is not supported with the selected mode (parameter MODE). |
| 8090 | LADDR does not exist |
| 80C1 | Insufficient resources for parallel execution. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you read out the diagnostic information of a CPU.

Create four tags and a "myDIAG" structure (with the DIS data type) in a global data block for storing the data.

![Example](images/70534354955_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/70534363787_DV_resource.Stream@PNG-de-DE.png)

The HW identifier of the CPU is made known to the "GET_DIAG" instruction through parameter LADDR ("myLADDR"). According to the value "1" of parameter MODE ("diagMODE"), the following applies:

- The instruction reads the status of the addressed hardware object (of the CPU).
- At parameter DIAG ("myDIAG"), the diagnostic information is output in a structure (DIS data type).

To understand the diagnostic information, the hex values must be converted to binary code. At parameter DIAG ("myDIAG"), the following is indicated:

- MaintenanceState: According to the value "0", the CPU requires no maintenance.
- ComponentStateDetail: According to the hex value "0000_8000", bit 15 is active.
- OwnState: According to the value "0", no fault has occurred.
- IOState: According to the hex value "0001", there is no maintenance required.
- OperatingState: Outputs "0".

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors. At output parameter CNT_DIAG ("CountDiagDetails"), it is indicated that "0" diagnostic details of parameter DETAIL have been output.

![Example](images/112701880971_DV_resource.Stream@PNG-de-DE.png)

Note: For example, you could individually read out bit 3 (channel diagnostics yes/no) from the ComponentStateDetail tag.

- Address the bit as follows: ComponentStateDetail.%X3

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

#### Example - Diagnostics of an IO device

In the following example, you read out the diagnostic information of an IO device. For diagnostics, you use the device view of the IO device and the instruction GET_DIAG.

**Diagnostics in the device view**

One of the IO device modules signals an error. The device status changes and is displayed as follows:

![Example - Diagnostics of an IO device](images/95714135691_DV_resource.Stream@PNG-de-DE.png)

The module and the head module of the IO device show a group status in the device view. An error is therefore displayed for both.

![Example - Diagnostics of an IO device](images/95714144523_DV_resource.Stream@PNG-de-DE.png)

**Diagnostics with the GET_DIAG instruction**

To read out the diagnostic information of the IO device, address the head module of the IO device (via LADDR).

- In mode 1 (MODE has the value 1), you read out the status of the IO device.
- In mode 2 (MODE has the value 2), you read out the status of the subordinate modules.

| Call MODE 1: Self-diagnostics | Call MODE 2: Summary of the subordinate diagnostics |
| --- | --- |
| ![Example - Diagnostics of an IO device](images/95714178955_DV_resource.Stream@PNG-de-DE.png) | ![Example - Diagnostics of an IO device](images/95714213387_DV_resource.Stream@PNG-de-DE.png) |
| LADDR (HW ID) = IM151-3pn~IODevice  DIAG (DIS structure) = #DeviceData.DeviceState   DIS.OwnState = 0 (no error)  DIS.IOState = bit sequence 0000 0000 0000 0001 | LADDR (HW ID) = IM151-3pn~IODevice  DIAG (DNN structure) = #DeviceData.SubState   DNN.SubordinateState = 4 (error)  DNN.SubordianteIOState = bit sequence 1000 0000 0001 0001 |

**Result**

Unlike the device view, the GET_DIAG instruction does not return the group status of the IO device. The error in the subordinate module is not read until mode 2.

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

## Pulse (S7-1200)

This section contains information on the following topics:

- [CTRL_PWM: Pulse-width modulation (S7-1200)](#ctrl_pwm-pulse-width-modulation-s7-1200)
- [CTRL_PTO: Output a pulse sequence with a preset frequency (S7-1200)](#ctrl_pto-output-a-pulse-sequence-with-a-preset-frequency-s7-1200)

### CTRL_PWM: Pulse-width modulation (S7-1200)

#### Description

The "CTRL_PWM" instruction is used to enable and disable a pulse output supported by the CPU using the software.

- Enter the hardware ID of the pulse generator that you want to control with the instruction at the input PWM.
- When the bit in the ENABLE input of the instruction is set, the pulse output is enabled.

  - If ENABLE has a value of TRUE the pulse generator will generate a pulse with the properties defined in the device configuration.
  - When the bit in the ENABLE input is reset or the CPU changes to STOP, the pulse output is disabled and no more pulses are generated.

BUSY always has the value of FALSE for S7-1200 since S7-1200 activates the pulse generator if the instruction "CTRL_PWM" is executed.

When the EN enable input has signal state "1" and no errors have occurred during execution of the instruction, the enable output ENO is set.

> **Note**
>
> **Use of the force table for PWM and PTO**
>
> Digital inputs and outputs that are used for PWM and PTO cannot be forced. Digital inputs and outputs that were assigned via device configuration are not controlled by either the force table or the watch table.

> **Note**
>
> **Process image of PTO/PWM outputs**
>
> Do not use PTO/PWM outputs in the process image (for example, for access in the user program, for online functions or in the HMI). The update rate of the process image is much slower than the rate of the signal changes. The display in the process image therefore does not reflect the signal flow.

#### Requirement

A prerequisite for the correct execution of the instruction is that the specified pulse generator is activated in the hardware configuration.

Open the properties of the module in the device view. Go to "Pulse generators (PTO/PWM)", open the desired PTO/PWM and activate the function the "Activate this pulse generator" under "General".

Go to "Assigning parameters" and set the Pulse options.

> **Note**
>
> Pulse output parameters are assigned exclusively in the device configuration and not using the "CTRL_PWM" instruction. Any change of parameters that is intended to have an effect on the CPU must therefore be made while the CPU is in STOP mode. Changing the duration of the pulse is an exception.

#### Changing the pulse duration from the user program

The pulse duration setting made in the dialog "Pulse options" can be changed from the user program.

The value set for "Initial pulse duration" is written in the output bytes of the pulse generator. The start address and the end address are displayed in the properties of the pulse generator under "I/O-addresses".

To change the pulse duration, write the desired values ​​in the output word address specified in the device configuration.

Example:

- A value of 500 (decimal) is used for the "Initial pulse duration". The start address of the PTO/PWM is "1000" and the end address is "1001".
- The binary value of "0000000111110100" (=500 decimal) is written in both of the output bytes.

  - Start address (AB1000): 0000_0001 (BIN)
  - End address (AB1001): 1111_0100 (BIN)

Please note that the pulse duration always depends on the parameters set for the Pulse duration format (hundredths, thousandths, ...).

#### Change the cycle time from the user program.

Select the check box "Permit change to cycle time in runtime" in the "Pulse options" of the corresponding pulse generator. When this check box is selected, the first two output bytes contain the pulse duration and the third to sixth output byte contains the cycle time.

During the run time of the pulse generator, you can change the value of the double word at the end of allocated memory of the outputs. This changes the cycle time of the PWM signal.

Example: Select the check box so that the CPU assigns PWM1 six output bytes, and select AB1008 to AB1013 for this. After loading the program into the CPU and starting the pulse generator, you can change the pulse duration by writing AW1008 and the cycle time by writing AD1010.

![PWM_Example](images/93994735499_DV_resource.Stream@PNG-de-DE.png)

PWM_Example

| Symbol | Meaning |
| --- | --- |
| ① | Cycle time |
| ② | Pulse duration |

#### Parameters

The following table shows the parameters of the "CTRL_PWM" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PWM | Input | HW_PWM | I, Q, M, D, L or constant | Hardware ID of the pulse generator  The hardware ID can be found in the properties of the pulse generator in the Device view. The hardware IDs of the pulse generators are also listed in the system constants. |
| ENABLE | Input | BOOL | I, Q, M, D, L or constant | The pulse output is enabled when ENABLE = TRUE and disabled when ENABLE = FALSE. |
| BUSY | Output | BOOL | I, Q, M, D, L | Processing status |
| STATUS | Output | WORD | I, Q, M, D, L | Status of the instruction (see below). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter STATUS

| Error code* (W#16#...) | Description |
| --- | --- |
| 0 | No errors |
| 80A1 | Hardware ID of the pulse generator is invalid. |
| 80D0 | Pulse generator with the specified hardware ID is not activated. Activate the pulse generator in the CPU properties under "Pulse generators (PTO/PWM)". |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Overview of the CPU properties (S7-1200)](Functional%20description%20of%20S7-1200%20CPUs%20%28S7-1200%29.md#overview-of-the-cpu-properties-s7-1200)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### CTRL_PTO: Output a pulse sequence with a preset frequency (S7-1200)

#### Description

The "CTRL_PTO" instruction makes a pulse sequence available to you with a preset frequency. For this you do not require an axis DB of a technological object.

#### Requirement

The use of the "CTRL_PTO" instruction requires an activated pulse generator. You activate this in the hardware configuration as well as selecting the signal type. You need to specify the pulse generator at the "PTO" parameter and set the "REQ" parameter to TRUE.

> **Note**
>
> **Using a PLC pulse generator**
>
> At any one time a pulse generator can only be used by one instruction.

> **Note**
>
> **Use of the force table with PWM and PTO**
>
> Digital inputs and outputs that are used for PWM and PTO cannot be forced. Digital inputs and outputs that were assigned via the device configuration are not controlled by either the force table or the watch table.

> **Note**
>
> **Process image of PTO/PWM outputs**
>
> Do not use PTO/PWM outputs in the process image (for example, for access in the user program, for online functions or in the HMI). The update rate of the process image is much slower than the rate of the signal changes. The display in the process image therefore does not reflect the signal flow.

#### Parameter

The following table shows the parameters of the "CTRL_PTO" instruction:

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| REQ | Input | BOOL | - REQ=1: Sets the frequency of the pulse generator to the value of FREQUENCY   REQ=1 and FREQUENCY=0: Deactivates the pulse generator - REQ=0: No change at pulse generator |
| PTO | Input | HW_PTO | Hardware identifier of the pulse generator  This can be taken from the properties of the pulse generator in the device view or the list of system constants. |
| FREQUENCY | Input | UDINT | Frequency of the pulse sequence to be output in Hz |
| DONE | Output | BOOL | Status parameter with the following values:  - 0: Job not yet started or still in progress - 1: Job completed without error |
| BUSY | Output | BOOL | Processing status  Since the S7-1200 enables the pulse generator when the "CTRL_PTO" instruction is executed, BUSY always has the value FALSE with the S7-1200. |
| ERROR | Output | BOOL | Status parameter  - 0: No error - 1: An error occurred during execution of the instruction. |
| STATUS | Output | WORD | Status of the instruction (see below) |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter Status

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 8090 | The pulse generator with the specified hardware ID is already being used. |
| 8091 | Range exceeded for the "FREQUENCY" parameter; for more detailed information, refer to the manual. |
| 80A1 | The PTO parameter does not address a hardware ID of a pulse generator. |
| 80D0 | The pulse generator with the specified hardware ID is not activated or does not have the "PTO" property.  Activate the pulse generator in the CPU properties under "Pulse generators (PTO/PWM)" and select a signal type "PTO". |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

## Recipes and data logging (S7-1200, S7-1500)

This section contains information on the following topics:

- [Recipe functions (S7-1200, S7-1500)](#recipe-functions-s7-1200-s7-1500)
- [Data logging (S7-1200, S7-1500)](#data-logging-s7-1200-s7-1500)

### Recipe functions (S7-1200, S7-1500)

This section contains information on the following topics:

- [Recipe functions - overview (S7-1200, S7-1500)](#recipe-functions---overview-s7-1200-s7-1500)
- [RecipeExport: Exporting recipes (S7-1200, S7-1500)](#recipeexport-exporting-recipes-s7-1200-s7-1500)
- [RecipeImport: Importing recipes (S7-1200, S7-1500)](#recipeimport-importing-recipes-s7-1200-s7-1500)
- [Structure of a recipe DB (S7-1200, S7-1500)](#structure-of-a-recipe-db-s7-1200-s7-1500)
- [Example program for recipe functions (S7-1200, S7-1500)](#example-program-for-recipe-functions-s7-1200-s7-1500)

#### Recipe functions - overview (S7-1200, S7-1500)

##### Description

With the instructions "RecipeExport" and "RecipeImport" you transfer recipe data

- from a recipe data block to a CSV file on the memory card of the CPU ("RecipeExport")
- from a CSV file on the memory card of the CPU to a recipe data block ("RecipeImport")

> **Note**
>
> **Service life of memory cards**
>
> The service life of memory cards is limited. Additional information is available here: [What you need to know about SIMATIC memory cards](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#what-you-need-to-know-about-simatic-memory-cards-s7-1500)

##### Protection of recipe data

The instructions "RecipeExport" and RecipeImport" are not suitable for applications in which special protection is necessary for the recipe data. For higher protection of the data use the recipe functions of HMI.

##### Position of the recipe data block with "RecipeExport"

The data block with the recipe data exported with "RecipeExport" can be located in work or load memory. If the data block is both in the work memory and in the load memory, the values from the work memory are used.

##### Delimiters

You can use different delimiters to separate the row values in the recipe. Note that if you open the CSV file with the exported recipe data, for example in Excel, commas can be replaced by periods and vice versa. The reason for this is that different languages use different decimal separators. This can have an effect when importing CSV files. The following convention applies for "RecipeImport"; the first detected possible delimiter is assumed to be the delimiter for all values of a table row.

- Example 1: If a semicolon is detected as the first delimiter, during import it is assumed that the semicolon is used as the delimiter for all further values. As the decimal delimiter with a value of the type REAL, a comma is then used.
- Example 2: If a comma is detected as the first delimiter, during import it is assumed that the comma is used as the delimiter for all further values. As the decimal delimiter with a value of the type REAL, a period is then used.

If the recipe data record contains a character string, make sure that the character string does not contain the delimiter you are using. With character strings, also make sure that they do not contain any control characters that specify a line break (with ASCII: LF, CR LF, CR).

Note: Spaces and tabs are not used as delimiters. These lead to error code 80B2 during import.

> **Note**
>
> **Asynchronous processing of the recipe functions**
>
> Because the recipe functions are executed asynchronously, you must keep the data in the source area consistent until the DONE parameter or the ERROR parameter changes to the value "1".

#### RecipeExport: Exporting recipes (S7-1200, S7-1500)

##### Description

The "RecipeExport" instruction exports the recipe data from a data block to a CSV file in the load memory.

With S7-1500 CPUs, the DB that is to be exported can be located either in the work memory or in the load memory. If the data block is in both the work memory and the load memory, the values from the work memory are exported. For S7-1200 CPUs, the DB to be exported must be present in the load memory.

The CSV file is created in the load memory. For S7-1500 CPUs, this is the memory card; for S7-1200 CPUs the internal or external load memory (if a memory card is present).

During the export, the CSV file is created in the "Recipes" folder in the main directory of the load memory. The name of the data block is used as file name of the created CSV file. If a CSV file with an identical name already exists, it is overwritten during the export.

Each recipe data record generates a line in the CSV file. These lines have the following structure:

- The first line contains the "Index" entry and the name of the recipe components.
- Each additional line contains the number of the recipe data record (index) and the associated components.

When you take the data types of the recipe DB, the maximum size of a data record is 5000 bytes. If this is exceeded, the error code W#16#8092 is returned. This restriction to 5000 bytes also applies to the size of the header. If the header is greater than 5000 bytes, it is exported up to the 5000 byte limit with an S7-1500 CPU and the export is continued with the first recipe data record. An S7-1200 CPU rejects the export entirely in this case and returns the error code W#16#8092.

The S7-1200 CPUs also monitor the number of columns. These must not exceed 255 (whereby the index column is not counted).

If the recipe DB is a DB with standard access and consists of more components than are permitted (for example of two ARRAYs and one structure), only the first ARRAY is exported and STATUS is set to W#16#0000.

##### Functional description

The export is triggered by the "REQ" parameter. The BUSY parameter is set to "1" during the export. After the execution of the instruction, BUSY is reset to "0" and the completion of the operation is indicated with "1" at the DONE parameter.

If an error occurs during execution, this is signaled by the parameters ERROR and STATUS.

##### Parameters

The following table shows the parameters of the "RecipeExport" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Control parameter REQUEST: Activates the export on a rising edge. |
| RECIPE_DB | InOut | VARIANT | D | Pointer to the recipe data block. For information on the structure of the data block, refer to: [Structure of a recipe DB](#structure-of-a-recipe-db-s7-1200-s7-1500) |
| DONE | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: Job not yet started or still executing. - 1: Job executed without errors. |
| BUSY | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: The instruction is not executed. - 1: The instruction is executed. |
| ERROR | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: Neither warning nor error. - 1: An error has occurred, STATUS supplies detailed information on the type of error. |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  See the "STATUS" parameter table. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter STATUS

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error occurred |
| 7000 | No job processing active |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8090 | File name of the CSV file contains invalid characters. The file name of the CSV file is identical to the name of the data block. |
| 8091 | A nested structure is used in the recipe DB or the number of data columns in an S7-1200 CPU is greater than 255. Some information may have been written to the CSV file. |
| 8092 | Data structure at RECIPE_DB parameter exceeds 5000 bytes.  Additionally for S7-1200 CPUs: The size of the header is greater than 5000 bytes. The export is rejected. |
| 80B3 | Insufficient memory space on the memory card or the internal load memory. |
| 80B4 | The memory card is write-protected. |
| 80B6 | With (S7-1200 CPUs only) attribute "Save only in load memory", the recipe data block is not activated. |
| 80C0 | CSV files is temporarily locked. |
| 80C1 | Recipe data block temporarily disabled. |
| 80C3 | Too few resources |
| 8624 | RECIPE_DB points to an impermissible area, for example to local data. |
| 8652 | The tag at RECIPE_DB is insufficient. No information was written to the CSV file. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You will find the example here: [Example program for recipe functions](#example-program-for-recipe-functions-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### RecipeImport: Importing recipes (S7-1200, S7-1500)

##### Description

The "RecipeImport" instruction imports the recipe data from a CSV file of the load memory into the data block at the RECIPE_DB parameter.

For S7-1500 CPUs, the CSV file is on the memory card; for S7-1200 CPUs, it is in the internal or external load memory (if a memory card is present).

The values in the data block are overwritten in the process. With S7-1500 CPUs, the DB to which the recipe data is to be imported can be located either in the work memory or in the load memory. If it is in both the work memory and the load memory, the values are imported to the data block located in the work memory. For S7-1200 CPUs, the DB into which the recipe data is to be imported must be located in the load memory.

The recipe is only maintained permanently if it is imported to a load memory DB. If it is imported to a work memory DB but you need it permanently, you must transfer the recipe to a load memory DB after the import with the help of the WRIT_DBL instruction.

Note the following when importing the CSV file:

- The CSV file must be located in the "Recipes" directory of the load memory.
- The name of the CSV file must match the name of the data block at the RECIPE_DB parameter.
- Each line of the CSV file corresponds to one recipe data record. The first line (header) of the CSV file contains the name of the recipe components (see also: [Structure of a recipe DB](#structure-of-a-recipe-db-s7-1200-s7-1500)). The first line is ignored during import. The names of the recipe components in the CSV file and the data block are not synchronized during the import, and the number of entries is also irrelevant.
- In each case the first value in each line of the CSV file is the index number of the recipe. The individual recipes are imported in the order of the index. For this, the index in the CSV file has to be in ascending order and may contain no gaps (if this is not the case, the error message 80B0 is output at the STATUS parameter).
- The CSV file may not contain more recipe data records than provided for in the data block. The maximum number of data records is indicated by the array limits in the data block.
- If a value of the CSV file does not fit in the associated data type of the DB, the import is rejected. If necessary, character strings are truncated after their maximum permissible length.

  If the data type in the DB is BOOL type, an S7-1500 CPU accepts all integer values. The value 1 is then set to TRUE and all other values are set to FALSE. An S7-1200 CPU accepts only the values 0 and 1, all other values are rejected.
- If values of the data type DATE_AND_TIME are defined in the CSV file and values of this type are outside the permissible value range, these values are set to the default value when they are imported into the data block.
- If the recipe DB is a DB with standard access and consists of more components than are permitted (for example of two ARRAYs and one structure), the recipe data is only imported into the first ARRAY and STATUS is set to W#16#0000.

##### Functional description

The import is triggered by the "REQ" parameter. The BUSY parameter is set to "1" during the import. After the execution of the instruction, BUSY is reset to "0" and the completion of the operation is indicated with "1" at the DONE parameter.

If an error occurs during execution, this is signaled by the parameters ERROR and STATUS.

##### Parameters

The following table shows the parameters of the "RecipeImport" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Control parameter REQUEST: Activates the import on a positive edge. |
| RECIPE_DB | InOut | VARIANT | D | Pointer to the recipe data block. For information on the structure of the data block, refer to: [Structure of a recipe DB](#structure-of-a-recipe-db-s7-1200-s7-1500) |
| DONE | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: Job not yet started or still executing. - 1: Job executed without errors. |
| BUSY | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: The instruction is not executed. - 1: The instruction is executed. |
| ERROR | Output | BOOL | I, Q, M, D, L | Status parameter  - 0: Neither warning nor error. - 1: An error has occurred, STATUS supplies detailed information on the type of error. |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  See the "STATUS" parameter table. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter STATUS

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error occurred |
| 7000 | No job processing active |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8090 | The file name contains invalid characters. |
| 8091 | The data structure referenced with RECIPE_DB cannot be process, for example, because the data block does not exist. |
| 8092 | No matching CSV file found for the import. Possible cause: The name of the CSV file does not match the name of the recipe DB. |
| 80C0 | CSV file is temporarily locked. |
| 80C1 | Recipe data block is temporarily locked. |
| 80B0 | Numbering in the index of the CSV file is not continuous, not ascending or exceeds the maximum number (array limit) in the data block. |
| 80B1 | Structure of the recipe data block and the CSV file do not match: The CSV file contains too many fields. |
| 80B2 | Structure of the recipe data block and the CSV file do not match: The CSV file contains too few fields.  Note: The lines of the CSV file are read one after the other. If a line of the CSV file contains more characters than expected by the CPU, the error code W#16#80B2 is returned regardless of how many fields were detected. |
| 80B6 | With (S7-1200 CPUs only) attribute "Save only in load memory", the recipe data block is not activated. |
| 80C3 | Too few resources |
| 80D0 +n | Structure of the recipe data block and the CSV file do not match: Data type in field n does not match (n&lt;=46). |
| 80FF | Structure of the recipe data block and the CSV file do not match: Data type in field n does not match (n&gt;46). |
| 8624 | RECIPE_DB points to an impermissible area, for example to local data. |
| 8630 | Target range is write-protected, for example a write-protected DB. |
| 8652 | The tag at RECIPE_DB is insufficient. The data block was not written. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Example program for recipe functions](#example-program-for-recipe-functions-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Structure of a recipe DB (S7-1200, S7-1500)

##### Introduction

The following sections describes the structure of a recipe DB based on a simple example. The recipe DB consists of five data records, three of which are used. The fourth and fifth data records are left free for later expansions. Each data record contains one recipe, which is made up of the recipe name and eight ingredients.

| productname | water | barley | wheat | hops | yeast | waterTmp | mashTmp | mashTime | QTest |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Pils | 10 | 9 | 3 | 280 | 39 | 40 | 30 | 100 | 0 |
| Lager | 10 | 9 | 3 | 150 | 33 | 50 | 30 | 120 | 0 |
| BlackBeer | 10 | 9 | 3 | 410 | 47 | 60 | 30 | 90 | 1 |
| Not_used | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| Not_used | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |

##### Structure of the recipe data block

The recipe data is implemented as follows in a global data block:

- The template for all recipes is the PLC data type "Beer_Recipe" with the recipe components "procutname", "water", etc. with the corresponding data types.
- In a global data block, the PLC data type is used as Array [1.. 5] of "Beer_Recipe". The array limits (1 to 5 in this case) indicate the maximum number of recipes that the DB can contain.
- The values for the recipe components are added as start value in the data block.
- The global DB is interconnected with the instruction via the InOut parameter RECIPE_DB.

![Structure of the recipe data block](images/47166460427_DV_resource.Stream@PNG-de-DE.png)

##### Exporting to CSV file

After the execution of the "[RecipeExport](#recipeexport-exporting-recipes-s7-1200-s7-1500)" instruction the data of the DB are written to a CSV file with the following structure:

Recipe_DB.csv

index,productname,water,barley,wheat,hops,yeast,waterTmp,mashTmp,mashTime,QTest  
1,”Pils”,10,9,3,280,39,40,30,100,0  
2,”Lager”,10,9,3,150,33,50,30,120,0  
3,”BlackBeer”,10,9,3,410,47,60,30,90,1  
4,”Not_used”,0,0,0,0,0,0,0,0,0  
5,”Not_used”,0,0,0,0,0,0,0,0,0

**Display in Excel**

The CSV file can be opened in Excel to make reading and editing easier. If the commas are not recognized as separators when you open the file, use the Excel import function to output the data in structured form:

![Exporting to CSV file](images/47169068427_DV_resource.Stream@PNG-de-DE.png)

##### Editing the CSV file

The CSV file is uploaded to the PC/programming device by means of the Web server and edited. After editing, the modified file can be reloaded in the CPU. You must delete the existing CSV file for this.

You can use the "[RecipeImport](#recipeimport-importing-recipes-s7-1200-s7-1500)" instruction to re-import the modified data from the CSV file into the data block.

Note that the modified data must still be compatible with the data block. In other words:

- No changes can be made to the structure in the table (for example, by adding ingredients in a new column).
- If you add data records to the file, make sure when importing into the data block that the array limits through which you specify the maximum number of data records correspond to at least the number of data records.
- An index is automatically generated during export to the CSV file. If you create additional data records, add consecutive index numbers accordingly.
- The values in the table cells must correspond to the data types used in the data block with respect to format as well as length.

  - Example 1: If INT data type was used in the data block, use only integers in the table.
  - Example 2: If SINT data type was used in the data block, use only integers with the values -128 to +127 in the table.

  Always keep in mind the permitted data types and data areas as listed in the table below when you make changes in the table.

| Data type |  | Format | Note |
| --- | --- | --- | --- |
| Floating-point numbers | LReal | +9.9999999999999E+999 | Always written exponentially |
| Real | +9.999999E+99 | Always written exponentially |  |
| Signed integers | LInt | +9999999999999999999 | Value range of signed integers: -9223372036854775808 .. +9223372036854775807 |
| DInt | +9999999999 | Value range of integers: -2147483648 to +2147483647 |  |
| Int | +99999 | Value range of integers: -32768 to +32767 |  |
| SInt | +999 | Value range of integers: -128 to +127 |  |
| Unsigned integers | ULInt | +99999999999999999999 | Value range of integers: 0 to +18446744073709551615 |
| UDInt | +9999999999 | Value range of integers: 0 to +4294967295 |  |
| UInt | +99999 | Value range of integers: 0 to +65535 |  |
| USInt | +999 | Value range of integers: 0 to +255 |  |
| Binary numbers | LWord | +99999999999999999999 | Value range of integers: 0 to +18446744073709551615 |
| DWord | +9999999999 | Value range of integers: 0 to +4294967295 |  |
| Word | +99999 | Value range of integers: 0 to +65535 |  |
| Byte | +999 | Value range of integers: 0 to +255 |  |
| Bool | 9 | Value range: 0 or 1 |  |
| Date and time | LTIME | dddddd:hh:mm:ss.999_999_999 | ISO format with milliseconds, microseconds and nanoseconds |
| TIME | hhh:mm:ss.999 | ISO format with milliseconds |  |
| S5TIME | hhh:mm:ss.999 | ISO format with milliseconds |  |
| LDT | YYYY-MM-DD hh:mm:ss.999_999_999 | ISO format with milliseconds, microseconds and nanoseconds |  |
| DTL | YYYY-MM-DD hh:mm:ss.999_999_999 | ISO format with milliseconds, microseconds and nanoseconds |  |
| DT | YYYY-MM-DD hh:mm:ss.999 | ISO format with milliseconds |  |
| DATE | YYYY-MM-DD | ISO format |  |
| LTime_Of_Day | hh:mm:ss.999_999_999 | ISO format |  |
| TOD | hh:mm:ss.999 | ISO format |  |
| Characters | WString | "abcd" | - Character string inside double quotation marks. When a recipe DB is imported, the double quotation marks might be omitted. - Current length - A character string of data type WString consists of elements of the WChar data type. When a recipe DB is exported, the contents of characters of the WChar data type are limited to 16#FF (example: 16#1255 is changed to 16#55). |
| String | "abcd" | - Character string inside double quotation marks. When a recipe DB is imported, the double quotation marks might be omitted. - Current length |  |
| WChar | "a" | Individual character inside double quotation marks. When a recipe DB is imported, the double quotation marks might be omitted. When a recipe DB is exported, the contents of characters of the WChar data type are limited to 16#FF (example: 16#1255 is changed to 16#55). |  |
| Char | "a" | Individual character inside double quotation marks. When a recipe DB is imported, the double quotation marks might be omitted. |  |

#### Example program for recipe functions (S7-1200, S7-1500)

In the following example, you export the recipe data from a data block (recipe DB) to a CSV file and import new recipe data into the data block.

##### Requirements

As the template for the recipe data create a PLC data type "Beer_Recipe" an.

![Requirements](images/75122759435_DV_resource.Stream@PNG-de-DE.png)

To store all recipe data records, create a recipe DB. You will find further information on creating a recipe DB in "[Structure of a recipe DB](#structure-of-a-recipe-db-s7-1200-s7-1500)".

![Requirements](images/75122720139_DV_resource.Stream@PNG-de-DE.png)

To store the data for the interconnection, create twelve tags in a global data block.

![Requirements](images/75119484555_DV_resource.Stream@PNG-de-DE.png)

To display and store a CSV file, use the Web server of the CPU. In order to use the web server and theCSV file, the following is necessary:

- The web server must be activated in the CPU settings.
- A user profile with the Web server properties of the CPU must be set up with the following settings:

  - The user must be able to read files.
  - The user must be able to write/delete files.

##### Interconnection of the parameters

The instructions are called in a function block.

**Network 1**: Interconnect the parameters of the "RecipeExport" instruction as follows.

![Interconnection of the parameters](images/75122768267_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Interconnect the parameters of the "RecipeImport" instruction as follows.

![Interconnection of the parameters](images/75122777099_DV_resource.Stream@PNG-de-DE.png)

**Network 2 and 4**: Since the parameters STATUS ("expSTATUS" and "impSTATUS") are only valid for one cycle, record the parameters with a "MOVE" instruction. At the output parameters OUT1 ("outputErr_EXP" or "outputErr_IMP") output the status in case of an error.

Interconnect the parameters in network 2 as follows.

![Interconnection of the parameters](images/75122664075_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters in network 4 as follows.

![Interconnection of the parameters](images/75122698507_DV_resource.Stream@PNG-de-DE.png)

##### "RecipeExport" instruction

The recipe DB to be exported needs to be interconnected at the RECIPE_DB parameter. If the REQ ("expREQ") parameter has the signal status "TRUE" export is started. From the data of the recipe DB, a CSV file is generated and stored in the recipe folder in the CPU memory. At output parameter STATUS ("expSTATUS") it is displayed that a signal change has taken place. Then, it is indicated that no further processing is taking place (the value is "7000").

At output parameter ERROR ("expERROR"), it is indicated that the processing of the instruction was error-free.

!["RecipeExport" instruction](images/75122741771_DV_resource.Stream@PNG-de-DE.png)

##### "RecipeImport" instruction

The recipe DB to be imported needs to be interconnected at the RECIPE_DB parameter. If the REQ ("impREQ") parameter has the signal status "TRUE" export is started. In the existing recipe DB, all the recipe data is loaded from the corresponding CSV file-that is located in the recipe folder of the CPU memory. At output parameter STATUS ("impSTATUS") it is displayed that a signal change has taken place. Then, it is indicated that no further processing is taking place (the value is "7000").

At output parameter ERROR ("impERROR"), it is indicated that the processing of the instruction was error-free.

!["RecipeImport" instruction](images/75122750603_DV_resource.Stream@PNG-de-DE.png)

##### Displaying and saving the CSV file

**Opening the Web server**

Use the Internet browser to open the Web server (via the IP address of the CPU) and log on in the Web server menu.

Via the "File browser" tab open the "Recipes" folder in the CPU memory.

The CPU outputs the CSV file as soon as the "RecipeExport" instruction executes. To have the current status of the CSV file displayed, click on the "Update automatically" button. Below the function is displayed as "On".

**Editing the CSV file**

To edit the CSV file, you have the following options:

- You open the CSV file in the Web server.
- You save the CSV file on the PG/PC.

  - **Note**: To be able to load the edited CSV file from the PC in the CPU memory: First delete the CSV file with the same name in the CPU memory

    ![Displaying and saving the CSV file](images/75122829195_DV_resource.Stream@PNG-de-DE.png)
  - After editing, load the CSV file in the CPU memory using the Web server.

    ![Displaying and saving the CSV file](images/75122850827_DV_resource.Stream@PNG-de-DE.png)

##### Changing component values during runtime

To change component values of the recipe DB during runtime (e.g. Recipe_DB.Product[4]) use a watch table.

![Changing component values during runtime](images/75122820363_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

### Data logging (S7-1200, S7-1500)

This section contains information on the following topics:

- [Data logging - Overview (S7-1200, S7-1500)](#data-logging---overview-s7-1200-s7-1500)
- [DataLogCreate: Create data log (S7-1200, S7-1500)](#datalogcreate-create-data-log-s7-1200-s7-1500)
- [DataLogOpen: Open data log (S7-1200, S7-1500)](#datalogopen-open-data-log-s7-1200-s7-1500)
- [DataLogClear: Empty data log (S7-1200, S7-1500)](#datalogclear-empty-data-log-s7-1200-s7-1500)
- [DataLogWrite: Write data log (S7-1200, S7-1500)](#datalogwrite-write-data-log-s7-1200-s7-1500)
- [DataLogClose: Close data log (S7-1200, S7-1500)](#datalogclose-close-data-log-s7-1200-s7-1500)
- [DataLogDelete: Delete data log (S7-1200, S7-1500)](#datalogdelete-delete-data-log-s7-1200-s7-1500)
- [DataLogNewFile: Data log in new file (S7-1200, S7-1500)](#datalognewfile-data-log-in-new-file-s7-1200-s7-1500)
- [Example program for working with data logs (S7-1200, S7-1500)](#example-program-for-working-with-data-logs-s7-1200-s7-1500)

#### Data logging - Overview (S7-1200, S7-1500)

##### Saving process values

The data logging instructions are used in the user program to save process values to data logs. Data logs can be saved on the Memory Card (MC) or in the internal load memory. The data logs are saved in CSV format (Comma Separated Value).

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Special characters in character strings**  If you use character strings within the data log, it is strongly recommended that you do not use the delimiter of the CSV file within these character strings. If you ignore this recommendation, opening the CSV file e.g. with MS Excel may lead to problems. Instead of the delimiter of the CSV file, use a different character such as "-", "/" or the space " ".  Also the character that indicates the end of a character string and CR and LF are special characters in a character string. They are not handled correctly by the instructions and cause problems. |  |

The data types are converted into a character string according to the following rules:

| Data type |  | Format | Note |
| --- | --- | --- | --- |
| Floating-point numbers | LReal | +9.9999999999999E+999 | Always written exponentially |
| Real | +9.9999999E+99 | Always written exponentially |  |
| Signed integers | LInt | +9999999999999999999 | Value range of signed integers: -9223372036854775808 .. +9223372036854775807 |
| DInt | +9999999999 | Value range of integers: -2147483648 to +2147483647 |  |
| Int | +99999 | Value range of integers: -32768 to +32767 |  |
| SInt | +999 | Value range of integers: -128 to +127 |  |
| Unsigned integers | ULInt | +99999999999999999999 | Value range of integers: 0 to +18446744073709551615 |
| UDInt | +9999999999 | Value range of integers: 0 to +4294967295 |  |
| UInt | +99999 | Value range of integers: 0 to +65535 |  |
| USInt | +999 | Value range of integers: 0 to +255 |  |
| Binary numbers | LWord | +99999999999999999999 | Value range of integers: 0 to +18446744073709551615 |
| DWord | +9999999999 | Value range of integers: 0 to +4294967295 |  |
| Word | +99999 | Value range of integers: 0 to +65535 |  |
| Byte | +999 | Value range of integers: 0 to +255 |  |
| Bool | 9 | Value range: 0 or 1 |  |
| Date and time | LTIME | dddddd:hh:mm:ss.999_999_999 | ISO format with milliseconds, microseconds and nanoseconds |
| TIME | hhh:mm:ss.999 | ISO format with milliseconds |  |
| S5TIME | hhh:mm:ss.999 | ISO format with milliseconds |  |
| LDT | YYYY-MM-DD hh:mm:ss.999_999_999 | ISO format with milliseconds, microseconds and nanoseconds |  |
| DTL | YYYY-MM-DD hh:mm:ss.999_999_999 | ISO format with milliseconds, microseconds and nanoseconds |  |
| DT | YYYY-MM-DD hh:mm:ss.999 | ISO format with milliseconds |  |
| DATE | YYYY-MM-DD | ISO format |  |
| LTime_Of_Day | hh:mm:ss.999_999_999 | ISO format |  |
| TOD | hh:mm:ss.999 | ISO format |  |
| Characters | WString | "abcd" | - Character string inside double quotation marks - The current length is padded with spaces up to the maximum length. - A character string of data type WString consists of elements of the WChar data type. When a data log is saved, the contents of characters of the WChar data type are limited to 16#FF (example: 16#1255 is changed to 16#55). |
| String | "abcd" | - Character string inside double quotation marks - The current length is padded with spaces up to the maximum length. |  |
| WChar | "a" | Individual character inside double quotation marks. When a data log is saved, the contents of characters of the WChar data type are limited to 16#FF (example: 16#1255 is changed to 16#55). |  |
| Char | "a" | Individual character inside double quotation marks |  |

Derived data types are stored as their underlying elementary data types.

The data logging instructions are used in your program to create or open a data log, to write an entry and to close the data log file.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Runtime of the data logging instructions**  The conditions specified below slow down the data logging instructions. This effect becomes stronger with the growing size and number of data logging files.  - Large file size of the data log file - Large number of data log files on the memory card - Simultaneous access to a log file by the Web server   The runtime of some data logging instructions is not typically impaired by the size and number of data logs (e.g. "DataLogWrite"); the instructions "DataLogCreate", "DataLogNewFile", "DataLogClear" and "DataLogOpen", on the other hand, show the behavior described. |  |

> **Note**
>
> **Data logging instructions with which data is transferred**
>
> Because the data logging functions are executed asynchronously, you must keep the data in the source area consistent until the DONE parameter or the ERROR parameter changes to the value "1".

You decide by the creation of the data buffer which program values are stored in the data log during the creation of the data buffer. The data buffer is used as a memory for new data log entries. New values have to be written to the buffer before "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" is called. During execution of the "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" instruction, data is written from the buffer to a data log record.

![Saving process values](images/25866073355_DV_resource.Stream@PNG-en-US.png)

Data log files can be copied to the PC as follows:

- If the PROFINET interface is connected to the PC, you use a Web browser to access the data logs via the Web server. The CPU can be in RUN or STOP mode for this. If the CPU is in "RUN" mode, the program continues running while the Web server is transferring data.
- If there is a memory card in the CPU, you can remove this card and insert it into a standard slot for SD (Secure Digital) cards or MMC (MultiMediaCard) cards on a PC or programming device. Use File Manager to transfer the data log files from the memory card to the PC. When you remove the memory card, the CPU goes to "STOP".

> **Note**
>
> **Service life of memory cards**
>
> The service life of memory cards is limited. Additional information is available here: [What you need to know about SIMATIC memory cards](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#what-you-need-to-know-about-simatic-memory-cards-s7-1500)

##### Properties of the data log

Writing of the data records of a data log is carried out in accordance with the principle of a ring buffer. New data records are added until the maximum number of data records is reached (RECORD parameter). The next data record then overwrites the "oldest" data record of the data log.

If you want to prevent data records from being overwritten, use the "[DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1200)" instruction to create a new data log file based on the current data log. New data records are then written into the new data log.

##### Creating data logs

With the "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)" instruction, you can create a new data log file in the ""\DataLogs" directory of the load memory.

- The name assigned at the NAME parameter is the designation for the data log and is also used as the file name for the CSV file. The file is stored in the directory "DataLogs".
- The block parameter DATA determines the data buffer for the new data log object and the columns and data types in the data log. The columns and data types of a data record in the data log are determined by the elements of the structure declaration or array declaration of this data buffer. Each element of a structure or of an array corresponds to a column in a line in the data log.
- You use the HEADER block parameter to assign a header text in the header to each column.
- The "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)" instruction returns an ID. This ID is used by the other data logging instructions as a reference for the created data log.

##### Opening data logs

You use the instruction "DataLogOpen" (S7-1200 and S7-1500) to open an existing data log on the memory card. A data log must be open before you can write new data records to it.

Data log opens automatically when you execute the instructions "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)" and "[DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1200)".

Up to 10 data logs can be open simultaneously. The data log to be opened can be selected using the ID or name of the data log.

- If you specify the ID and the name of the data log in the ID and NAME parameters, respectively, the data log will be identified based on the ID. The data log name will not be compared.
- If you select the data log using the parameter NAME and specify 0 as the ID, the ID belonging to the data log will be displayed in the ID parameter when you open the data log.
- If you select the data log using the ID parameter and no name is specified, the name will be displayed in the NAME parameter when the data log is opened.

You use the MODE parameter to specify whether the data records of the data log are to be deleted upon opening.

You can run a consistency check for "DataLogOpen" (S7-1500).

##### Writing to data logs

A data log must be open ("[DataLogOpen](#datalogopen-open-data-log-s7-1200)" instruction) before a data record can be written to a data log. The "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" instruction writes a data record to the data log.

> **Note**
>
> **Changing the content of data log files**
>
> As data log files can be huge (500,000 KB), the content of these files cannot be checked either during switch-on or before execution of "DataLogWrite". You must not change the content outside the CPU as this can result in a corrupt file.

##### Closing data logs

With the "[DataLogClose](#datalogclose-close-data-log-s7-1200-s7-1500)" instruction, you close and open data log. You select the data log using the ID parameter.

The data log is closed automatically when the CPU switches to STOP and upon restart.

##### Deleting data logs

You use the instruction "[DataLogDelete](#datalogdelete-delete-data-log-s7-1200-s7-1500)" (S7-1500) to delete a data log file from the memory card. The data log and the data records it contains can only be deleted if the log was created with the instruction "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)".

Select the data log to be deleted using the NAME and ID parameters. The ID parameter is evaluated first. If there is a data log with the relevant ID, the NAME parameter will not be evaluated. If the value "0" is used at the ID parameter, a value with the data type STRING must be used at the NAME parameter.

> **Note**
>
> **Deleting data logs on the memory card**
>
> You can copy data logs from a memory card using a PC card reader, but you must not change them or delete them using a PC card reader.
>
> In addition to the data log instructions, the use of a Web server is recommended to display, download (copy) and delete data logs.
>
> Calling the file system of the memory card in the file Explorer directly brings with it the risk that you accidentally delete or change data log or other system files so that a file becomes damaged or the memory card becomes unusable. Changes to data logs on the memory card that you made outside the PLC have the effect POWER ON time of the PLC is increased.

##### Clearing data logs

You use the instruction "[DataLogClear](#datalogclear-empty-data-log-s7-1200-s7-1500)" (S7-1500) to delete all the data records in an existing data log. The instruction does not delete the optional header of the CSV file (see the description of the HEADER parameter of the instruction "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)").

You use the ID parameter to select the data log whose data records are to be deleted. Before you can delete data records, the data log must be open.

##### New file for data logs

You use the instruction "[DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1200)" (S7-1200) or "[DataLogTypedNewFile](#datalognewfile-data-log-in-new-file-s7-1500)" (S7-1500) to create a new data log with the same properties as an existing data log. This allows the contents of an existing data log to be retained.

When called, the instruction creates a new data log on the memory card or in the internal load memory with the name defined at the NAME parameter. You use the ID parameter to specify the ID of the old data log whose properties you want to apply to the new data log. The ID of the new data log is then output via the ID parameter.

You specify the file size of the new data log with the RECORDS parameter of the instruction.

You can run a consistency check for "[DataLogTypedNewFile](#datalognewfile-data-log-in-new-file-s7-1500)" (S7-1500).

#### DataLogCreate: Create data log (S7-1200, S7-1500)

##### Description

With the "DataLogCreate" instruction you create a data log.

The data log is saved on the memory card or in the internal load memory in the directory "\DataLogs". The amount of data that is stored in a data log is dependent on the available space on the memory card or the storage space in the internal load memory of the CPU used. The maximum size of the generated CSV file is 500,000,000 bytes for S7-1200 CPUs, 1,000,000,000 bytes for S7-1500 CPUs.

You specify the maximum number of data records that is stored in a data log in the RECORDS parameter. When the specified maximum number of data records in the data log is reached, the oldest data record is overwritten. To avoid overwriting of existing data records, use the "[DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1200)" instruction. The instruction is used to create a new data log with the same structure when the number specified at the RECORDS parameter is reached (return value 1 at the STATUS parameter of the "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" instruction). The data records are then saved in the new data log.

You specify the name for the data log in the NAME parameter. The data log is created in CSV (Comma Separated Value) format. With the HEADER parameter, you create an (optional) header for the data log.

Once the data log is created, it is opened automatically. This means that data can be written.

##### Parameters

The following table shows the parameters of the "DataLogCreate" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Execution of the instruction  The data log is created with a rising edge at the parameter REQ. |
| RECORDS | Input | UDInt | I, Q, M, L, D or constant | Maximum number of data records in the data log  If the "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" instruction writes more records than specified in this parameter, the oldest record is overwritten. |
| FORMAT | Input | UInt | I, Q, M, L, D or constant | Data format:  - 0: Internal (not supported) - 1: CSV (Comma separated values) |
| TIMESTAMP | Input | UInt | I, Q, M, L, D or constant | Time-stamping; for details, see below  The extra columns in the header are automatically added if time-stamping is activated. |
| NAME | Input | VARIANT | L, D | Name of the data log  The specified name is also used as a file name for the csv file.  With S7-1200 CPUs. the following restrictions apply to name of the data log:  - The name must not be longer than 35 characters. - All ASCII characters between 0x20 and 0x7E are permitted with the exception of \ ' / " : ; [ ] | = . * ? &lt; &gt;   With S7-1500 CPUs. the following restrictions apply to name of the data log:  - The name must not be longer than 55 characters. - The following characters are permitted: 0 ... 9, a ... z, A ... Z as well as - and _ |
| ID | InOut | DWORD | I, Q, M, L, D | Object ID of the data log (only output)  The ID of the data log is required for further data logging instructions to address the created data log. |
| HEADER | InOut | VARIANT | D | Header of the data log (optional)  The parameter is hidden after the instruction is added.  The header is written as the first line in the CSV file. |
| DATA | InOut | VARIANT | D | Pointer to the data structure that is written as data record when executing the "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" instruction. |
| DONE | Output | BOOL | I, Q, M, L, D | Status parameter:  - 0: Processing not yet complete. - 1: Processing of instruction finished successfully. |
| BUSY | Output | BOOL | I, Q, M, L, D | Status parameter:  - 0: Processing of the instruction has not started, completed, or canceled. - 1: Processing of the instruction is in progress. |
| ERROR | Output | BOOL | I, Q, M, L, D | Status parameter:  - 0: No error. - 1: An error occurred during execution of the instruction.   Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, L, D | Detailed status information:  Detailed error and status information is output at the parameter STATUS. The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter HEADER

The HEADER parameter is a VARIANT pointer to a data block that defines a header for the CSV file (header). The header is always the first line in the CSV file representation.

- The header preset using HEADER is transferred to the CSV file. Here there is no check as to whether it is consistent with the remainder of the data log. In particular, there is no check whether the number of columns separated by commas matches the number of data columns.
- A STRING, Array of BYTE, or Array of CHAR data type can be used for the individual column names. When the STRING data type is used, the length is limited to 254 bytes. When the Array of BYTE and Array of CHAR are used, 5000 elements are possible.

If you do not specify a value in the HEADER parameter or HEADER is located in the load memory, no header is created.

For the values 1, 3 and 5 of TIMESTAMP the following text is inserted at the start of the header: "Record, Date, UTC Time,".

For the values 2 and 4 of TIMESTAMP the following text is inserted at the start of the header: "Record, Date, Loc Time,".

##### Parameter TIMESTAMP

The following table shows the possible values of TIMESTAMP.

| Value | Format of DATE_AND_TIME | Time source |
| --- | --- | --- |
| 0 | - | No time stamp |
| 1 | - S7 1200: mm/dd/yyyy, hh:mm:ss - S7 1500: yyyy-mm-dd, hh:mm:ss.999 | System time |
| 2 | - S7-1200 CPUs: mm/dd/yyyy, hh:mm:ss - S7-1500 CPUs as of firmware version V2.6:   mm/dd/yyyy, hh:mm:ss.999 | Local time |
| 3 | - S7-1200 CPUs as of firmware version V4.5:   mm/dd/yyyy, hh:mm:ss - S7-1500 CPUs as of firmware version V2.6:   mm/dd/yyyy, hh:mm:ss.999 | System time |
| 4 | - S7-1200 CPUs as of firmware version V4.5:   yyyy-mm-dd, hh:mm:ss - S7-1500 CPUs as of firmware version V2.6:   yyyy-mm-dd, hh:mm:ss.999 | Local time |
| 5 | - S7-1200 CPUs as of firmware version V4.5:   yyyy-mm-dd, hh:mm:ss - S7-1500 CPUs as of firmware version V2.6:   yyyy-mm-dd, hh:mm:ss.999 | System time |

##### Parameter DATA

The DATA parameter is a VARIANT pointer to an elementary data type, a structure or an array in a data block. An element of a structure or an array corresponds to a column in the data log with a specific data type.

Note the following when creating the data block:

- Normally, the number of columns matches the number of columns defined in the HEADER parameter. This is however not stipulated.
- Each element of the structure or the array corresponds to a column entry in the CSV file. Therefore, no nesting structures (STRUCT in STRUCT) may be used when using the data type STRUCT. However the use of arrays within a data type is permitted STRUCT with the following exception: Arrays whose elements are of the data type "PLC data type (UDT)" are not permitted.
- The data structure can contain up to 256 elements. If there are more than 256 elements, error code 8C52 is output at the STATUS parameter.
- The tags of the data block can be set as retentive or non-retentive tags. However, the retentivity setting must be the same for all tags of the data block.

##### Parameter STATUS (S7-1200)

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogCreate instructions has already been reached. |
| 8090 | Invalid file name (see description of the NAME parameter). |
| 8093 | Data log already exists. |
| 8097 | The length of the file exceeds the limitation of the file system or the CPU-specific limitation. |
| 80A2 | Write error returned from file system. |
| 80B2 | Maximum number of data logs exceeded |
| 80B3 | Insufficient memory space on the memory card. |
| 80B4 | The memory card is write-protected. |
| 80C0 | Access currently not possible. |
| 80C1 | Too many data logs are open. |
| 8253 | The RECORDS parameter has an invalid value. |
| 8353 | Invalid format selection |
| 8453 | Invalid time stamp |
| 8B24 | Invalid assignment at parameter HEADER (for example: points to local memory). |
| 8B51 | Impermissible data type at parameter HEADER or length exceeds the maximum size. |
| 8C24 | Invalid assignment at parameter DATA (for example: points to local memory). |
| 8C51 | Impermissible data type at parameter DATA / data structure cannot be used. |
| 8C52 | Structure at the parameter DATA contains more than 256 elements. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Parameter STATUS (S7-1500)

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 8070 | The maximum number of simultaneously active DataLogCreate instructions has already been reached. |
| 8090 | Invalid file name (see description of the NAME parameter). |
| 8091 | "NAME" parameter is not a string. |
| 8093 | Data log already exists. |
| 8097 | The length of the file exceeds the limitation of the file system or the CPU-specific limitation. |
| 80A2 | Write error returned from file system. |
| 80B2 | Maximum number of data logs exceeded |
| 80B3 | Insufficient memory space on the memory card. |
| 80B4 | The memory card is write-protected. |
| 80C0 | Access currently not possible. |
| 80C1 | Too many data logs are open. |
| 8253 | The RECORDS parameter has an invalid value. |
| 8353 | Invalid format selection. |
| 8453 | Invalid time stamp. |
| 8B24 | Invalid assignment at parameter HEADER (for example: points to local memory). |
| 8B51 | Impermissible data type at parameter HEADER or length exceeds the maximum size. |
| 8C24 | Invalid assignment at parameter DATA (for example: points to local memory). |
| 8C51 | Impermissible data type at parameter DATA / data structure cannot be used. |
| 8C52 | Structure at the parameter DATA contains more than 256 elements. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example for DataLogCreate

In the following example, a simple data log is created with a time stamp and three process values.

**Tags in the global data block**

The values ​​for the input parameters of the data log are stored in the global data block "DataLogDB":

- DataLogName (String): The tag contains the name of the data log which is also used as the file name for the CSV file.
- DataLogID (DInt): The ID of the data log is written in this tag when the instruction is called.

  - The ID is automatically assigned by the instruction.
  - Use the tag "DataLogID" in other DataLog instructions in order to address this data log.
- MyHeader (String): This tag contains the header of the data log, i.e. the column headings for the process values​​.
- MyData (Struct): The tag contains the three process values ​​that are written in the data log. Each time a record is written (instruction "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)") the current values ​​are written in a new record.

![Example for DataLogCreate](images/76752775691_DV_resource.Stream@PNG-en-US.png)

**Calling the "**
**DataLogCreate**
**"** instruction

The instruction is called with the following input parameters:

- REQ (BOOL): The data log is created when REQ = "TRUE".
- RECORD (3): A maximum of three data records can be written in the data log. Thereafter, the oldest data record is overwritten.
- FORMAT (1): The data log is created as a CSV file.
- TIMESTAMP (1): Enabled: Two additional columns are automatically created (date and time) for the data log. The current time stamp is written in the data record each time "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" is executed.
- NAME (VARIANT): Pointer to the tag "DataLogName" in the data block "DataLogDB".
- ID (DWORD): Pointer to the tag "DataLogID" in the data block "DataLogDB" (output only).
- HEADER (VARIANT): Pointer to the tag "MyHeader" in the data block "DataLogDB".
- DATA (VARIANT): Pointer to the tag "MyData" in the data block "DataLogDB".

![Example for DataLogCreate](images/57384401803_DV_resource.Stream@PNG-de-DE.png)

**Readout of the data log via the web server**

You read out the created data log with the web server:

- Activate the web server in the properties of the CPU. The authorization "...to read files" must be activated for the web server in order to readout the data log.
- You can access the web server via the Internet browser by entering the IP address of the CPU as a URL.
- Under "Filebrowser" the directory "\DataLogs" was automatically created which contains the data log. Alternatively, you can also look in the menu under "DataLogs".
- The DataLog only contains one entry "//END" if the instruction "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" has still not been executed. The first data record is written after the initial execution of "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)".

![Example for DataLogCreate](images/57384873227_DV_resource.Stream@PNG-de-DE.png)

##### Example for DataLogCreate and additional instructions

You will find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Data logging - Overview (S7-1200, S7-1500)](#data-logging---overview-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### DataLogOpen: Open data log (S7-1200, S7-1500)

This section contains information on the following topics:

- [DataLogOpen: Open data log (S7-1200)](#datalogopen-open-data-log-s7-1200)
- [DataLogOpen: Open data log (S7-1500)](#datalogopen-open-data-log-s7-1500)

##### DataLogOpen: Open data log (S7-1200)

###### Description

You use the "DataLogOpen" instruction to open an existing data log on the memory card. To write new data records to the data log, a data log must be open.

Data log opens automatically when you execute the instructions "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)" and "[DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1200)".

Up to 10 data logs can be open simultaneously. The data log to be opened can be selected using the ID or name of the data log.

- If you specify the ID and the name of the data log in the ID and NAME parameters, respectively, the data log will be identified based on the ID. The data log name will not be compared.
- If you select the data log using the parameter NAME and specify 0 as the ID, the ID belonging to the data log will be displayed in the ID parameter when you open the data log.
- If you select the data log using the ID parameter and no name is specified, the name will be displayed in the NAME parameter when the data log is opened.

You use the MODE parameter to specify whether the data records of the data log are to be deleted upon opening.

###### Parameters

The following table shows the parameters of the "DataLogOpen" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D or constant | Execution of the instruction upon a rising edge. |
| MODE | Input | UInt | I, Q, M, L, D or constant | Mode for opening the data log:  - MODE= "0"   Data records of the data log are retained - MODE= "1"   Data records of the data log are deleted, but the header is retained |
| NAME | Input | VARIANT | L, D | (File) name of the data log. |
| ID | InOut | DWORD | I, Q, M, L, D | Object ID of the data log. |
| DONE | Output | BOOL | I, Q, M, L, D | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, L, D | Execution of instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, L, D | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, L, D | Status parameter   The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### STATUS parameter

| Error code* (W#16#...) | Description |
| --- | --- |
| 0 | No errors. |
| 2 | Warning: Data log file has already been opened by this application. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogOpen instructions has already been reached. |
| 8090 | There are inconsistencies between the data log definition and existing data log data. |
| 8091 | A data type other than String was used at the NAME parameter. |
| 8092 | Data log does not exist. |
| 80B4 | The memory card or data log file is write-protected. |
| 80C0 | Access currently not possible. This may be the case for example when loading during RUN. |
| 80C1 | Too many files open. |
| The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

###### Example

You can find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Data logging - Overview (S7-1200, S7-1500)](#data-logging---overview-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

##### DataLogOpen: Open data log (S7-1500)

###### Description

You use the "DataLogOpen" instruction to open an existing data log on the memory card. A data log must be open to write new data records to it.

Data log opens automatically when you execute the instructions "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)" and "[DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1200)".

Up to 10 data logs can be open simultaneously. The data log to be opened can be selected using the ID or name of the data log.

- If you specify the ID and the name of the data log in the ID and NAME parameters, respectively, the data log will be identified based on the ID. The data log name will not be compared.
- If you select the data log using the parameter NAME and specify 0 as the ID, the ID belonging to the data log will be displayed in the ID parameter when you open the data log.
- If you select the data log using the ID parameter and no name is specified, the name will be displayed in the NAME parameter when the data log is opened.

You use the MODE parameter to specify whether the data records of the data log are to be deleted upon opening.

The parameter DATA enables a consistency check between the data log to be opened and the definition of the data log of the instruction "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)". A check is made as to whether the data type of the DATA parameter is identical to the data type of "DataLogCreate". If this is not the case, the error code W#16#8090 is output at the STATUS parameter.

> **Note**
>
> **Loading a modified data structure when the data log is open**
>
> If a data log is open and you load a modified data structure belonging to this data log, the data log will be damaged.

###### Parameters

The following table shows the parameters of the "DataLogOpen" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Execution of the instruction upon a rising edge. |
| MODE | Input | UInt | I, Q, M, L, D or constant | Mode for opening the data log:  - MODE= "0"   Data records of the data log are retained - MODE= "1"   Data records of the data log are deleted, but the header is retained |
| NAME | Input | VARIANT | L, D | (File) name of the data log. |
| ID | InOut | DWORD | I, Q, M, L, D | Object ID of the data log. |
| DATA | InOut | VARIANT | D | With consistency check: Pointer to the data area at the DATA parameter of the "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)" instruction. |
| DONE | Output | BOOL | I, Q, M, L, D | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, L, D | Execution of instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, L, D | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, L, D | Status parameter   The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### STATUS parameter

| Error code* (W#16#...) | Description |
| --- | --- |
| 0 | No errors. |
| 2 | Warning: Data log file has already been opened by this application. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogOpen instructions has already been reached. |
| 8090 | Data types inconsistent. The data log at parameter ID uses different data types than specified at parameter DATA. |
| 8091 | A data type other than String was used at the NAME parameter. |
| 8092 | Data log does not exist. |
| 80B4 | The memory card or data log file is write-protected. |
| 80C0 | Access currently not possible. This may be the case for example when loading during RUN. |
| 80C1 | Too many files open. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, please refer to "See also". |  |

###### Example

You will find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Data logging - Overview (S7-1200, S7-1500)](#data-logging---overview-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### DataLogClear: Empty data log (S7-1200, S7-1500)

##### Description

The "DataLogClear" instruction deletes all data records in an existing data log. The instruction does not delete the optional header of the CSV file (see the description of the HEADER parameter of the instruction "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)").

You use the ID parameter to select the data log whose data records will be deleted.

##### Requirement

Before you can delete data records, the data log must be open (see "[DataLogOpen](#datalogopen-open-data-log-s7-1200) instruction").

##### Parameters

The following table shows the parameters of the "DataLogClear" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Execution of the instruction upon a rising edge. |
| ID | InOut | DWORD | I, Q, M, D, L | Object ID of the data log |
| DONE | Output | BOOL | I, Q, M, D, L | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, D, L | Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output at the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter STATUS

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogClear instructions has already been reached. |
| 8080 | The data log file selected with the ID parameter is not processed by the "DataLogClear" instruction. |
| 8092 | Data log does not exist. |
| 80A2 | Write error signaled back by the file system. |
| 80B0 | Data log is not open. |
| 80B4 | The memory card is write-protected. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Data logging - Overview (S7-1200, S7-1500)](#data-logging---overview-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### DataLogWrite: Write data log (S7-1200, S7-1500)

##### Description

With the "DataLogWrite" instruction you write a data record into an existing data log. With the ID parameter you select the data log into which the data record is to be written. To create a new data record, the data log must be open. The instruction creates a new data record in the format that was specified in the DATA parameter when the data log was created.

Before calling the "DataLogWrite" instruction, transfer the data to the tag that you interconnected at the DATA parameter of the "DataLogCreate" instruction. When the "DataLogWrite" instruction is executed, the transferred data is copied to the data log.

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Data log data loss when the power supply to the CPU is interrupted**  If the power supply is interrupted during execution of the "DataLogWrite" instruction, the data record to be transferred is lost. |  |

##### Parameters

The following table shows the parameters of the "DataLogWrite" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Execution of the instruction upon a rising edge. |
| ID | InOut | DWORD | I, Q, M, L, D | Object ID of the data log |
| DONE | Output | BOOL | I, Q, M, L, D | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, L, D | Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, L, D | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, L, D | Status parameter  The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter STATUS (S7-1200)

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors |
| 0001 | Last possible data record created at the end of the file. Creating another data record will overwrite an older data record. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogWrite instructions has already been reached. |
| 8090 | Data log definition does not match the existing data log. |
| 8092 | Data log does not exist. |
| 8093 | No data record was written because something has changed in the DB containing the parameter DATA since the data log was created. Examples:  - Length of DATA has been changed. - The type or name of tags in this DB has been changed. - Tags have been added to this DB. - Start values of tags have been changed. - Comments were added. - The name of the DB was changed. - The DB is faulty or invalid.   Note: Therefore, the changes can also affect DB parts that do not belong to the DATA parameter. |
| 80A2 | Write error signaled back by the file system. |
| 80B0 | Data log is not open. |
| 80B3 | Insufficient memory space on the memory card. The last write process was interrupted. Please note that the data log file is now most likely damaged and should no longer be used. |
| 80B4 | The memory card is write-protected. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Parameter STATUS (S7-1500)

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors |
| 0001 | Last possible data record created at the end of the file. Creating another data record will overwrite an older data record. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 8070 | The maximum number of simultaneously active DataLogWrite instructions has already been reached. |
| 8090 | Data log definition does not match the existing data log. |
| 8092 | Data log does not exist. |
| 8093 | No data record was written because something has changed in the DB containing the parameter DATA since the data log was created. Examples:  - Length of DATA has been changed. - The type or name of tags in this DB has been changed. - Tags have been added to this DB. - Start values of tags have been changed. - Comments were added. - The name of the DB was changed. - The DB is faulty or invalid.   Note: Therefore, the changes can also affect DB parts that do not belong to the DATA parameter. |
| 80A2 | Write error signaled back by the file system. |
| 80B0 | Data log is not open. |
| 80B3 | Insufficient memory space on the memory card. The last write process was interrupted. Please note that the data log file is now most likely damaged and should no longer be used. |
| 80B4 | The memory card is write-protected. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You will find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Data logging - Overview (S7-1200, S7-1500)](#data-logging---overview-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### DataLogClose: Close data log (S7-1200, S7-1500)

##### Description

With the "DataLogClose" instruction, you close an open data log. You select the data log using the ID parameter.

> **Note**
>
> **Closing data logs automatically**
>
> The data log is closed automatically when the CPU goes to STOP or if there is a restart.

##### Parameters

The following table shows the parameters of the "DataLogClose" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Execute function on a rising edge. |
| ID | InOut | DWORD | I, Q, M, L, D | Object ID of the data log |
| DONE | Output | BOOL | I, Q, M, L, D | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, L, D | Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, L, D | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, L, D | Status parameter  The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter STATUS (S7-1200)

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors |
| 1 | Data log is not open |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogClose instructions has already been reached. |
| 8092 | Data log does not exist. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Parameter STATUS (S7-1500)

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors |
| 1 | Data log is not open |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 8070 | The maximum number of simultaneously active DataLogClose instructions has already been reached. |
| 8092 | Data log does not exist. |
| 80B4 | The memory card is write-protected. |
| 80C0 | Access currently not possible. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You can find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### DataLogDelete: Delete data log (S7-1200, S7-1500)

##### Description

You use the "DataLogDelete" instruction to delete a data log file from the memory card. The data log and the data records it contains are only deleted if they were created with the "DataLogCreate" or "DataLogNewFile" instruction.

##### Parameters

The following table shows the parameters of the "DataLogDelete" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Execution of the instruction upon a rising edge. |
| NAME | Input | VARIANT | L, D | File name of the data log |
| DELFILE | Input | BOOL | I, Q, M, D, L or constant | - 0: Data log is retained. - 1: Data log is deleted. |
| ID | InOut | DWORD | I, Q, M, D, L | Object ID of the data log |
| DONE | Output | BOOL | I, Q, M, D, L | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, D, L | Deletion of the data log is not yet complete. |
| ERROR | Output | BOOL | I, Q, M, D, L | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output at the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, D, L | Status parameter  The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameters NAME and ID

Select the data log to be deleted using the NAME and ID parameters. The ID parameter is evaluated first. If there is a data log with the relevant ID, the NAME parameter will not be evaluated. If the value "0" is used at the ID parameter, a value with the data type STRING must be used at the NAME parameter.

##### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogDelete instructions has already been reached. |
| 8091 | A data type other than STRING is being used at the NAME parameter. |
| 8092 | Data log does not exist. |
| 80A2 | Write error signaled back by the file system. |
| 80B4 | The memory card is write-protected. |
| 80C0 | Access currently not possible. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

##### Example

You will find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[DataLogCreate: Create data log (S7-1200, S7-1500)](#datalogcreate-create-data-log-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### DataLogNewFile: Data log in new file (S7-1200, S7-1500)

This section contains information on the following topics:

- [DataLogNewFile: Data log in new file (S7-1200)](#datalognewfile-data-log-in-new-file-s7-1200)
- [DataLogNewFile: Data log in new file (S7-1500)](#datalognewfile-data-log-in-new-file-s7-1500)

##### DataLogNewFile: Data log in new file (S7-1200)

###### Description

With the "DataLogNewFile" instruction you create a new data log with the same properties as an already existing data log. This allows the contents of an existing data log to be retained.

When called, the instruction creates a new data log on the memory card or in the internal load memory with the name defined at the NAME parameter. You use the ID parameter to specify the ID of the old data log whose properties you want to apply to the new data log. The ID of the new data log is then output via the ID parameter.

You specify the file size of the new data log with the RECORDS parameter of the instruction.

Once the new data log is created, it is opened automatically. This means that data can be written.

###### Parameters

The following table shows the parameters of the "DataLogNewFile" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D or constant | Execution of the instruction upon a rising edge. |
| RECORDS | Input | UDInt | I, Q, M, L, D or constant | Number of data records in the data log. |
| NAME | Input | VARIANT | L, D | File name of the new data log. |
| ID | InOut | DWORD | I, Q, M, L, D | Object ID of the data log  - In: ID of the existing data log - Out: ID of the new data log |
| DONE | Output | BOOL | I, Q, M, L, D | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, L, D | Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, L, D | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, L, D | Status parameter   The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### STATUS parameter

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogNewFile instructions has already been reached. |
| 8090 | Invalid file name. |
| 8091 | Data type at parameter NAME is not STRING. |
| 8092 | Source data log does not exist. |
| 8093 | New data log already exists. |
| 8097 | File length exceeds the file system limit. |
| 80A0 | Data types inconsistent. The data log at parameter ID uses different data types than specified at parameter DATA. |
| 80A2 | Write error signaled back by the file system. |
| 80B2 | Maximum number of data logs exceeded or data log resources used up |
| 80B3 | Load memory not sufficient. |
| 80B4 | The memory card is write-protected. |
| 80C0 | Access currently not possible. |
| 80C1 | Too many files open. |
| 8253 | The RECORDS parameter has an invalid value. |
| The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

###### Example

You can find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

##### DataLogNewFile: Data log in new file (S7-1500)

###### Description

With the "DataLogNewFile" instruction you create a new data log with the same properties as an already existing data log. This allows the contents of an existing data log to be retained.

When called, the instruction creates a new data log on the memory card or in the internal load memory with the name defined at the NAME parameter. You use the ID parameter to specify the ID of the old data log whose properties you want to apply to the new data log. The ID of the new data log is then output via the ID parameter.

You specify the file size of the new data log with the RECORDS parameter of the instruction.

The parameter DATA enables a consistency check between the new data log to be created and the definition of the data log of the instruction "[DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)". A check is made as to whether the data type of the DATA parameter is identical to the data type of "DataLogCreate". If this is not the case, the error code W#16#80A0 is output at the STATUS parameter.

Once the new data log is created, it is opened automatically. This means that data can be written.

###### Parameters

The following table shows the parameters of the "DataLogNewFile" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, L, D, T, C or constant  (T and C are only available in LAD and FBD with S7-1500) | Execution of the instruction upon a rising edge. |
| RECORDS | Input | UDInt | I, Q, M, L, D or constant | Number of data records in the data log. |
| NAME | Input | VARIANT | L, D | File name of the new data log. |
| ID | InOut | DWORD | I, Q, M, L, D | Object ID of the data log  - In: ID of the existing data log - Out: ID of the new data log |
| DATA | InOut | VARIANT | D | Data type for consistency check |
| DONE | Output | BOOL | I, Q, M, L, D | Instruction was executed successfully. |
| BUSY | Output | BOOL | I, Q, M, L, D | Execution of the instruction not yet complete. |
| ERROR | Output | BOOL | I, Q, M, L, D | - 0: No error. - 1: An error occurred during execution of the instruction.  Detailed information is output via the STATUS parameter. |
| STATUS | Output | WORD | I, Q, M, L, D | Status parameter   The parameter is only set for the duration of one call. To display the status, you should therefore copy the STATUS parameter to a free data area. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

###### STATUS parameter

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0 | No errors. |
| 7000 | No job processing active. |
| 7001 | Start of job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1". |
| 8070 | The maximum number of simultaneously active DataLogNewFile instructions has already been reached. |
| 8090 | Invalid file name |
| 8091 | Data type at parameter NAME is not STRING. |
| 8092 | Source data log does not exist. |
| 8093 | New data log already exists. |
| 8097 | The length of the file exceeds the limitation of the file system or the CPU-specific limitations. |
| 80A0 | Data types inconsistent. The data log at parameter ID uses different data types than specified at parameter DATA. |
| 80A2 | Write error signaled back by the file system. |
| 80B2 | Maximum number of data logs exceeded or data log resources used up |
| 80B3 | Load memory not sufficient. |
| 80B4 | The memory card is write-protected. |
| 80C0 | Access currently not possible. |
| 80C1 | Too many files open. |
| 8253 | The RECORDS parameter has an invalid value. |
| The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

###### Example

You will find the example here: [Example program for working with data logs](#example-program-for-working-with-data-logs-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Example program for working with data logs (S7-1200, S7-1500)

##### Introduction

In the following example program you create a data log, write one or more records into the data log, close and open the data log and create a new file based on the data log. A possibility to delete data logs is also provided in the example. The example also offers the possibility to edit up to eight data logs.

For detailed information about individual instructions, open the corresponding help description using the corresponding links.

##### General notes on using data logs

- The data log created is automatically opened when the "DataLogCreate" and "DataLogNew" instructions are executed.
- Data logs are automatically closed after the CPU switches from RUN to STOP or after a restart of the CPU.
- For the "DataLogWrite" instruction to be executed, the data log must be open.
- For S7-1200 CPUs, a maximum of eight data logs can be open simultaneously. For S7-1500 CPUs, a maximum of ten data logs can be open simultaneously.

##### Requirements

You carry out the following settings in the CPU properties:

- In "PROFINET interface &gt; Access to the web server" you activate the access to the web server.
- Activate the web server for the module under the "Web server" entry.
- In the “User administration“ section create a new user with read, write and delete rights for files.

##### Storage of data

The names and ID for the data logs are required to call up and edit a data log. Create a memory for data log entries so that these data do not get lost. You define the structure of a data log entry via a PLC data type "stackDataLog".

![Storage of data](images/104148545803_DV_resource.Stream@PNG-de-DE.png)

Create the following tags for storing the data in a global data block (SLI_gDB_Datalogging). Among them are also the memories for data log entries and the variables to control the memory.

**Note**: If you want to also physically delete data logs from the load memory of the CPU, use the "DLdelete.deleteMode" tag with the value "TRUE".

![Storage of data](images/104105752075_DV_resource.Stream@PNG-de-DE.png)

The DB ("SLI_gDB_Datalogging") is used to create ([DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500)) or to delete ([DataLogDelete](#datalogdelete-delete-data-log-s7-1200-s7-1500)) a data log. The three entries of the structure "myData" are used as process values: count, temerature and pressure. In the data block, these three values are stored temporarily and then transferred with the "[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)" instruction to a data log as a data record.

A data record is composed later from the following entries:

- The data record number (assigned automatically)
- The date (assigned automatically when "1" is used for DataLogCreate at the TIMESTAMP parameter).
- The time of day (assigned automatically when "1" is used for DataLogCreate at the TIMESTAMP parameter).
- The current value of "count" from the "myData" structure.
- The current value of "temperature" from the "myData" structure.
- The current value of "pressure" from the "myData" structure.

Use the global data block "SLI_gDB_DataLogW" to make available the process values for writing a data record [DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)).

![Storage of data](images/104105760907_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_saveEntry_DataLog": Interconnecting parameters

Use an FC "SLI_FC_saveEntry_DataLog“ to save the name and ID of a data log. Create the following local tags in it.

![FC "SLI_FC_saveEntry_DataLog": Interconnecting parameters](images/104108268939_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Via the input parameters "#name" and "#logID" you transfer the values of the tags "name" and "logID“.

![FC "SLI_FC_saveEntry_DataLog": Interconnecting parameters](images/104108380171_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: The "nextPosInstack" tag specifies the storage location to be used for a data log entry in the "dataLogEntries“ array. The "maxPosEntry" tag specifies the last cell in the "dataLogEntries" array. Interconnect the values of the "nextPosInstack" and "maxPosEntry“ tags for further processing as follows.

![FC "SLI_FC_saveEntry_DataLog": Interconnecting parameters](images/104108491403_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: You store the name and ID in the following way in the "dataLogEntries“ array.

![FC "SLI_FC_saveEntry_DataLog": Interconnecting parameters](images/104108500235_DV_resource.Stream@PNG-de-DE.png)

**Network 4**: To ensure the storage of a new data log in a different entry of the memory, increment the tag "nextPosInStack".

**Note**: When the storage limit ("#maxPosEntry") has been reached, the "nextPosInStack" tag is not incremented, but reset to the value "0". This means that the data of a new data log would overwrite the data of an old data log.

![FC "SLI_FC_saveEntry_DataLog": Interconnecting parameters](images/104108534667_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_callEntry_DataLog": Interconnecting parameters

To call up the name and ID of a selected data log entry create an FC "SLI_FC_callEntry_DataLog". Create the following local tags in it. You specify the selection of a data log entry via the "callEntry“ tag.

![FC "SLI_FC_callEntry_DataLog": Interconnecting parameters](images/104107489163_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect the values of the "callEntry“ tags for further processing as follows.

![FC "SLI_FC_callEntry_DataLog": Interconnecting parameters](images/104107561995_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: The name and ID of the created data log are called as follows.

![FC "SLI_FC_callEntry_DataLog": Interconnecting parameters](images/104107673227_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Via the output parameters "#name" and "#logID" you transfer the values of the tags "dataLogEntries.name" and "dataLogEntries.ID“.

![FC "SLI_FC_callEntry_DataLog": Interconnecting parameters](images/104107682059_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_deleteEntry_DataLog": Interconnecting parameters

To delete the data of a data log entry use an FC "SLI_FC_deleteEntry_DataLog". Create the following local tags in it.

![FC "SLI_FC_deleteEntry_DataLog": Interconnecting parameters](images/104107754891_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Subsequently ensure that the temporary tag "#tempEntry" has a value.

![FC "SLI_FC_deleteEntry_DataLog": Interconnecting parameters](images/104107840523_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: If the value of the "callEntry" tag does not exceed the value of the "maxPosEntry" tag, the following is to happen:

- The value of the "callEntry" tag is transferred at the input parameter #deleteEntry. The data log entry to be deleted is selected via the tag "callEntry".
- The tags "dataLogEntries.name", "dataLogEntries.ID" and "dataLogEntries.DLclosed" of the selected data log entry are reset.

The interconnections have the following appearance.

![FC "SLI_FC_deleteEntry_DataLog": Interconnecting parameters](images/104107849355_DV_resource.Stream@PNG-de-DE.png)

##### FC "SLI_FC_memCloseEntry_DataLog": Interconnecting parameters

To save the status (open or closed) of the data log use an FC "SLI_FC_memCloseEntry_DataLog". Create the following local tags in it.

![FC "SLI_FC_memCloseEntry_DataLog": Interconnecting parameters](images/104107973387_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: To select the data log entry transfer the value of the input parameter "#callEntry". In addition you transfer the state of the data log via the input parameter "#memClose".

![FC "SLI_FC_memCloseEntry_DataLog": Interconnecting parameters](images/104108084875_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Save the status of the data log in the suitable data log entry. The interconnections have the following appearance.

![FC "SLI_FC_memCloseEntry_DataLog": Interconnecting parameters](images/104108093707_DV_resource.Stream@PNG-de-DE.png)

##### FB "SLI_FB_DataLogging": Interconnecting parameters

Create an FB "SLI_FB_DataLogging“ as the central block of the example program. Create the following local tags in the FB.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106076939_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in the FB. You call the FB in a program cycle OB (OB1).

**Network 1:** A positive edge at the input parameter REQ ("DLcreate.execute") of the instruction [DataLogCreate](#datalogcreate-create-data-log-s7-1200-s7-1500) starts the creation of the data log.

The output parameter DONE ("#createDone") of DataLogCreate is only valid for one cycle. Therefore, save its value in the "DLcreate.dlogCreated“ tag. The "DLcreate.execute" tag is reset in the process.

In case of an error the status ("DLcreate.status") in the "DLcreate.memErrStatus" tag is saved.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106099595_DV_resource.Stream@PNG-de-DE.png)

**Network 2:** You save the name and the ID of the data log by using the FC "SLI_FC_saveEntry_DataLog". Storing is carried out if the parameter DONE ("#createDone") has the signal state "TRUE".

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106108427_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: A rising edge triggers the moment at which new process values are stored in the "myData" structure. This step is used to store the desired process values temporarily in the data block "SLI_gDB_DataLogging" .

In addition the desired data log is called up by using the FC "SLI_FC_callEntry_DataLog“. By means of the "callEntry" tag the data log is selected on the basis of its data log entry in the "dataLogEntries" array.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106142859_DV_resource.Stream@PNG-de-DE.png)

**Network 4:** If a data log was created and the value of the "logID" tag is not “0”, the input EN of [DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500) is set. The reason for the query is that a generation process extends over several cycles and must be completed in order for a write operation to be performed. Writing is triggered for a data record by a rising edge at the input parameter REQ ("DLwrite.execute").

The success status of DataLogWrite ("#writeDone" is "TRUE“) is stored via the "DLwrite.memDone" tag. The "DLwrite.execute" tag is reset in the process.

In case of an error the status ("DLwrite.status") in the "DLwrite.memErrStatus" tag is saved. If the status is "16#0001“, the instruction "DataLogWrite" automatically initiates closing of the data log ("DLclose.execute" is "TRUE").

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106151691_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> **Number of data records in the data log**
>
> The data log is created for five data records (see Network 1).
>
> This means:
>
> - After five data records the value "0001" is output at the instruction “[DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500)“ at the parameter STATUS ("DLwrite.status").
> - The last possible data record at the end of the file is created. When another data record is created, an older data record is overwritten.

**Network 5**: Before closing a data log select the data log to be closed (via "callEntry"). When the normally open contact ("DLclose.execute") supplies the signal state "TRUE", the desired data log is called on the basis of its entry in the “dataLogEntries“ array. In addition "#executeClose" is set to "TRUE". Create the following interconnections to this purpose.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106160523_DV_resource.Stream@PNG-de-DE.png)

**Network 6:** Close the data log after the last data record has been written or processing of the data log is finished.

To this purpose the REQ ("#executeClose") input that executes the [DataLogClose](#datalogclose-close-data-log-s7-1200-s7-1500) instruction is set. When the data log is closed, no more data records are written.

The success status of DataLogClose ("#closeDone" is "TRUE") is stored via the "DLclose.memDone" tag.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106194955_DV_resource.Stream@PNG-de-DE.png)

**Network 7**: Have the "DLclose.execute" tag reset automatically as follows.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106216587_DV_resource.Stream@PNG-de-DE.png)

**Network 8**: On the basis of the following interconnection you store the “closed” status ("DLclose.memDone" is "TRUE") of the data logs in the data log entry ("dataLogEntries.DLclosed" is "TRUE").

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106276619_DV_resource.Stream@PNG-de-DE.png)

**Network 9**: Before opening a data log select the data log to be opened (via "callEntry"). When the normally open contact ("DLopen.execute") supplies the signal state "TRUE", the desired data log is called on the basis of its entry in the “dataLogEntries“ array. Create the following interconnections to this purpose.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106285451_DV_resource.Stream@PNG-de-DE.png)

**Network 10:** The data log must be opened again with the "[DataLogOpen](#datalogopen-open-data-log-s7-1500)" instruction to write a data record again at a later time. If another data record is written with [DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500) after this, the oldest data record is always the one that is overwritten.

The success status of DataLogOpen ("#openDone" is "TRUE") is stored via the "DLopen.memDone" tag. The negated result of "#openDone" is saved via the "#memOpenDone“ tag.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106473483_DV_resource.Stream@PNG-de-DE.png)

**Network 11**: Have the "DLopen.execute" tag reset automatically as follows.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106623115_DV_resource.Stream@PNG-de-DE.png)

**Network 12**: On the basis of the following interconnection you store the “open” status of the data log in the data log entry ("#memClose" or "dataLogEntries.DLclosed" is "FALSE").

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106631947_DV_resource.Stream@PNG-de-DE.png)

**Network 13**: To create a new file on the basis of a data log you first have to select the data log to be used (via "callEntry"). When the normally open contact ("DLnewfile.execute") supplies the signal state "TRUE", the desired data log is called on the basis of its entry in the “dataLogEntries“ array. Create the following interconnections to this purpose.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106717579_DV_resource.Stream@PNG-de-DE.png)

**Network 14:** If you do not want to overwrite the older data records, you can use the “[DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1500)“ instruction to create a new data log with the same structure. To do this, enter the ID of the existing data log whose structure you want to copy at the ID parameter of the instruction. Once the “DataLogNewFile“ instruction has been executed, a new and unique ID value for the new data log is assigned.

The creation process is triggered by a rising edge at the input parameter REQ ("#stateMem5"). The success status of DataLogNewFile ("#newFileDone" is "TRUE") is stored via the "DLnewfile.memDone" tag. In case of an error the status ("#newFileStatus") in the "DLnewfile.memErrStatus" tag is saved.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106969611_DV_resource.Stream@PNG-de-DE.png)

> **Note**
>
> **Call over several cycles**
>
> Note that the call for [DataLogNewFile](#datalognewfile-data-log-in-new-file-s7-1500) also extends over several cycles. For example, you could prevent the premature execution of the instruction "DataLogNewFile" by sampling the BUSY parameter of the [DataLogWrite](#datalogwrite-write-data-log-s7-1200-s7-1500) instruction.

**Network 15**: Have the "DLnewfile.execute" tag reset automatically as follows.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104106978443_DV_resource.Stream@PNG-de-DE.png)

**Network 16**: You save the name and the ID of the data log by using the FC "SLI_FC_saveEntry_DataLog". Storing is carried out if the parameter DONE ("#newFileDone") has the signal state "TRUE".

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104107038475_DV_resource.Stream@PNG-de-DE.png)

**Network 17**: To delete data log you first have to select the data log to be deleted (via "callEntry"). When the normally open contact ("DLdelete.execute") supplies the signal state "TRUE", the desired data log is called on the basis of its entry in the “dataLogEntries“ array. Create the following interconnections to this purpose.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104107098507_DV_resource.Stream@PNG-de-DE.png)

**Network 18**: Delete data logs that are no longer required by using the instruction "[DataLogDelete](#datalogdelete-delete-data-log-s7-1200-s7-1500)".

The deleting process for a data log is triggered by a rising edge at the input parameter REQ ("#stateMem6"). The success status of DataLogDelete (DONE is "TRUE") is stored via the "DLdelete.dlogDeleted" tag. In case of an error the status ("#deleteStatus") in the "DLdelete.memErrStatus" tag is saved.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104107107339_DV_resource.Stream@PNG-de-DE.png)

**Network 19**: Have the "DLdelete.execute" tag reset automatically as follows.

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104107141771_DV_resource.Stream@PNG-de-DE.png)

**Network 20**: You delete the entry of the data log by using the FC "SLI_FC_deleteEntry_DataLog". Deleting is carried out if the parameter DONE ("#deleteDone") has the signal state "TRUE".

![FB "SLI_FB_DataLogging": Interconnecting parameters](images/104107253003_DV_resource.Stream@PNG-de-DE.png)

##### Result

**Opening of written data via the web server**

The data logs created with the example program are displayed via the web server. To do this, open the Web server using an Internet browser and open the "\DataLogs" directory.

**Contents of the CSV files**

- "5" is set as the maximum number of data records when creating the data log with the DataLogCreate instruction. If this number is not exceeded, all written data records are included in the data log.

  ![Result](images/69131709195_DV_resource.Stream@PNG-de-DE.png)
- If another data record is added to this, the oldest data record (Record 1) is overwritten.

  ![Result](images/69130464523_DV_resource.Stream@PNG-de-DE.png)

##### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

## Data block functions (S7-1200, S7-1500)

This section contains information on the following topics:

- [CREATE_DB: Create data block (S7-1200, S7-1500)](#create_db-create-data-block-s7-1200-s7-1500)
- [READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)](#read_dbl-read-from-data-block-in-the-load-memory-s7-1200-s7-1500)
- [WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)](#writ_dbl-write-to-data-block-in-the-load-memory-s7-1200-s7-1500)
- [ATTR_DB: Read data block attribute (S7-1200, S7-1500)](#attr_db-read-data-block-attribute-s7-1200-s7-1500)
- [DELETE_DB: Delete data block (S7-1200, S7-1500)](#delete_db-delete-data-block-s7-1200-s7-1500)
- [Program example for CREATE functions (S7-1200, S7-1500)](#program-example-for-create-functions-s7-1200-s7-1500)

### CREATE_DB: Create data block (S7-1200, S7-1500)

#### Description

> **Note**
>
> **Use of "CREATE_DB" with S7-1500R/H-CPUs**
>
> Application of the instruction "CREATE_DB" is supported for SIMATIC S7-1500R/H-CPUs only from firmware version V3.0.

The "CREATE_DB" instruction is used to create a new data block in the load and/or work memory. The prerequisite is that the write protection of the SIMATIC memory card is not activated.

The instruction "CREATE_DB" does not change the checksum of the user program.

A data block that was only generated in the work memory has the following properties:

- After a memory reset or POWER OFF / POWER ON this block no longer exists.
- When loading or when there is a STOP-RUN transition, its content remains unchanged.

#### Number of the data block

The data block created is assigned the smallest free number from the range defined by the LOW_LIMIT (low limit) and UP_LIMIT (high limit) parameters. This number is output at the DB_NUM parameter. The DB is generated if a number is found in the permissible range of the CPU.

To create a DB with a specific number, enter the same number for the high and low limit of the range to be specified. If a DB with the same number already exists in the work memory and/or load memory, or if the DB exists as a copied version, the instruction will be terminated and an error message will be generated at the RET_VAL parameter.

#### Start values of the data block

The SRCBLK parameter is used to define start values for the DB that is to be created. The SRCBLK parameter is a pointer to a DB or a DB area from which you apply the start values. The DB addressed at the SRCBLK parameter must have been generated with standard access ("Optimized block access" attribute disabled).

- If the area specified at the SRCBLK parameter is larger than the DB generated, the values up to the length of the DB generated will be applied as start values.
- If the area specified at the SRCBLK parameter is smaller than the DB generated, the remaining values will be filled with "0".

To ensure data consistency, you must not change this data area while "CREATE_DB" is being executed (which means as long as the BUSY parameter has the value TRUE).

> **Note**
>
> **SRCBLK points to a TEMP tag**
>
> TEMP tags of standard blocks are located in the temporary local data area. A reference in SRCBLK to a TEMP tag therefore results in the value 80A3 (the data block at the SRCBLK parameter was not created with standard access) being output as RET_VAL.

#### Functional description

The "CREATE_DB" instruction works asynchronously. Processing extends over multiple calls. You start the job by calling "CREATE_DB" with REQ = 1.

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "CREATE_DB" instruction:

| Parameter | Declaration | Data type | Memory area | Description |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | Level-triggered control parameter "request to activate"  REQ = 1: Request to generate the data block |  |  |
| LOW_LIMIT | Input | UINT | I, Q, M, D, L or constant | Low limit of the range for the assignment of a DB number. The smallest possible number is 60000. |  |  |
| UP_LIMIT | Input | UINT | I, Q, M, D, L or constant | High limit of the area used by "CREATE_DB" to assign a number to your DB (largest possible DB number: 60999) |  |  |
| COUNT | Input | UDINT | I, Q, M, D, L or constant | The count value specifies the number of bytes which you want to reserve for the DB generated. The number of bytes must be an even number. The maximum length is 65534 bytes. |  |  |
| ATTRIB | Input | BYTE | I, Q, M, D, L or constant | You use the first 4 bits of the byte at parameter ATTRIB to define the properties of the data block *: |  |  |
| - Bit 0 = 0: Attribute "Only store in load memory" is not set. - Bit 0 = 1: Attribute "Only store in load memory" is set. With this setting, the DB takes up no space in the work memory and is not included in the program. The DB cannot be accessed with bit commands. When bit 0 = 1, the selection for bit 2 is irrelevant.  To ensure compatibility with STEP 7 V5.x, bits 0 and 3 must be considered together (see below). |  |  |  |  |  |  |
| - Bit 1 = 0: Attribute "Data block write-protected in the device" is not set. - Bit 1 = 1: Attribute "Data block write-protected in the device" is set. |  |  |  |  |  |  |
| - Bit 2 = 0: DB is retentive (only for DBs generated in the load and in the work memory). The DB is regarded as retentive if at least one value has been set as retentive. - Bit 2 = 1: DB is not retentive  Retentivity is not supported with DBs that are only stored in load memory or only in the work memory. If you call the "CREATE_DB" instruction with one of the two combinations "retentive and only load memory" or "retentive and only work memory" the DB to be generated will not be marked as retentive. |  |  |  |  |  |  |
| - Bit 3 = 0: Creation of the DB either in the load memory or in the work memory (selection using bit 0, see above) - Bit 3 = 1: Creation of the DB both in the load and in the work memory (bit 0 irrelevant).  To ensure compatibility with STEP 7 V5.x, bits 0 and 3 must be used in combination. When bit 3 = 1, bit 0 is irrelevant. |  |  |  |  |  |  |
| **Bit 0** | **Bit 3** | **DB generation** |  |  |  |  |
| 0 | 0 | In work memory only  Note: DBs that are only located in the work memory cannot be modified by external clients, such as HMI devices.  Note: The combination "Bit0=0" and "Bit3=0" is not permitted for S7-1500R/H-CPUs. |  |  |  |  |
| 1 | 0 | In load memory only |  |  |  |  |
| Irrelevant | 1 | Work and load memory |  |  |  |  |
| - Bit 4 = 0 - No start values specified (input values at the SRCBLK parameter will be ignored). - Bit 4 = 1 - Specify start values (values correspond to the DB addressed by the SRCBLK parameter). |  |  |  |  |  |  |
| SRCBLK | Input | VARIANT | D | Pointer to the data block whose values will be used to initialize the data block to be generated. |  |  |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |  |  |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The process is not yet complete. |  |  |
| DB_NUM | Output | DB_DYN (UINT) | I, Q, M, D, L | Number of the DB created. |  |  |
| * The properties selected here correspond to the attributes in the properties of a data block. |  |  |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 0081 | The destination area is greater than the source area.  The source area is written completely to the destination area. The remaining bytes of the destination area remain unchanged. |
| 7000 | First call with REQ = 0: No data transfer active; BUSY has the value "0". |
| 7001 | First call with REQ = 1: Data transfer triggered; BUSY has the value "1". |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". |
| 8081 | The source area is larger than the destination area.   The complete destination area is written. The remaining bytes of the source area are ignored. |
| 8092 | The "Create data block" function is currently unavailable because  - The maximum number of blocks on your CPU has already been reached. |
| 8093 | No data block or a data block that is not in the work memory is specified for the SRCBLK parameter. |
| 8094 | An invalid value was specified at parameter ATTRIB. |
| 80A1 | DB number error:  - The numbers in the specified range (LOW_LIMIT to UP_LIMIT) are assigned or are not in the permissible range of the CPU - Low limit &gt; high limit |
| 80A2 | DB length error:  - The length is "0" - The length is an odd number - The length is greater than permitted by the CPU |
| 80A3 | The data block at the SRCBLK parameter was not created with standard access. |
| 80B1 | There is no DB number free. |
| 80B2 | Insufficient free memory available. |
| 80B4 | The memory card is write-protected. |
| 80BB | Not enough load memory. |
| 80C3 | The maximum number of simultaneously active "CREATE_DB" instructions has already been reached. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

You can find the example here: [Program example for CREATE functions](#program-example-for-create-functions-s7-1200-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)

#### Description

> **Note**
>
> **Use of "READ_DBL" with S7-1500R/H-CPUs**
>
> Application of the instruction "READ_DBL" is supported for SIMATIC S7-1500R/H-CPUs only from firmware version V3.0.

With the instruction, you copy a DB or an area of a DB in load memory (Micro Memory Card) to the data area of a destination DB. The destination data block must be runtime-relevant, which means it must not be created with the Only store in load memory attribute. The content of the load memory is not changed during the copy process.

To ensure data consistency, you must not change the destination area while "READ_DBL" is being executed (i.e., as long as the BUSY parameter has the value TRUE).

The parameters SRCBLK and DSTBLK (source and destination blocks) must both be VARIANT data type. The following restrictions hereby apply:

- Valid for standard memory areas: If you want to interconnect a parameter of VARIANT data type (source or destination area) with a tag of BOOL data type or an ARRAY of BOOL, you have the following options:

  - You can address it symbolically

    Example: Parameter SRCBLK: "Data_block".myArray
  - You can address it absolutely with help of the ANY pointer. However, you must note that the specified length of the area must be divisible by 8, or the instruction will otherwise not be executed.

    Example: Parameter SRCBLK: P#DB123.DBX456.0 BOOL 1000
- For a VARIANT pointer of type STRING, the length must be equal to 1.
- The source and destination blocks must have been created with the same block access, i.e. both must use either the "Optimized" or "Standard" access type.
- When the source and target DB blocks have optimized access, you must not use the STRUCT data type.

> **Note**
>
> "READ_DBL" is processed asynchronously and is therefore, it is not suitable for frequent (or cyclic) reading of tags in the load memory.
>
> Once started, a job is always completed. If the maximum number of simultaneously active "READ_DBL" instructions is reached and you call "READ_DBL" once again at this time in a priority class having higher priority, error code W#16#80C3 will be returned. Consequently it does not make sense to restart the high-priority job right away.

#### Functional description

The "READ_DBL" instruction works asynchronously. Processing takes place across several calls. You start the job by calling "READ_DBL" with REQ = 1.

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "READ_DBL" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Read request |
| SRCBLK | Input | VARIANT | D | Pointer to data block in the load memory that is to be read from |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The reading process is not yet complete. |
| DSTBLK | Output | VARIANT | D | Pointer to the data block in the work memory that is written to |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 0081 | The destination area is greater than the source area. The source area is written completely to the destination area; the remaining bytes of the destination area will not be changed. |
| 7000 | First call with REQ = 0: No data transfer active; BUSY has the value "0". |
| 7001 | First call with REQ=1: Data transfer triggered; BUSY has the value "1". |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". |
| 8x51 | Note: This error code is only for S7-1200 CPUs.  Data type error in the data block. |
| 8081 | The source area is larger than the destination area.   The complete destination area is written. The remaining bytes of the source area are ignored. |
| 8082 | - Destination DB type different from source DB type (optimized/standard access). - The destination and source DB were both created with optimized access. You have, however, used structures with the destination and source DB that lead to a different arrangement of the data when compiled. (Note: Use UDTs instead.) |
| 8093 | Note: This error code is only for S7-1500 CPUs.  No data block or a data block that is not in the work memory is specified for the DSTBLK parameter. |
| 80B1 | Note: This error code is only for S7-1500 CPUs.  At parameter SRCBLK, only data blocks that are located in the load memory are permitted. |
| 8xB1 | Note: This error code is only for S7-1200 CPUs.  No data block is specified for the SRCBLK parameter, or the data block specified there is not a load memory object. |
| 80B4 | DSTBLK points to a DB with F-attribute (that must not be written) |
| 8xC0 | Note: This error code is only for S7-1200 CPUs.  The destination DB is currently being processed by another instruction or a communication function. |
| 80C3 | The maximum number of simultaneously active "READ_DBL" instructions has already been reached. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you read out the contents of a DB in the load memory to a DB in the work memory.

To store the data for the interconnection, create three tags in a global data block.

![Example](images/82348249611_DV_resource.Stream@PNG-de-DE.png)

To store the send data, create two global data blocks with three tags each of the INT data type.

- For receive data in the load memory:

  ![Example](images/82348258443_DV_resource.Stream@PNG-de-DE.png)
- For receive data in the work memory:

  ![Example](images/82351787275_DV_resource.Stream@PNG-de-DE.png)

Create the following interconnections in an FB "SLI_FB_READ_DBL".

Network 1: Interconnect the parameters of the "READ_DBL" instruction as follows.

![Example](images/94301185931_DV_resource.Stream@PNG-de-DE.png)

Network 2: You can stop the processing of READ_DBL as follows.

![Example](images/94301189899_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "READ_DBL" instruction is executed. The DB is stored in the load memory with the input parameter SRCBLK ("SourceDB_LoadMemory").   
The DB is stored in the work memory with the output parameter DSTBLK ("TargetDB"). The instruction "READ_DBL" calls the data to be transferred in the load memory (SRCBLK) and reads the data in the work memory (DSTBLK).

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1200, S7-1500)](SCL%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500)

### WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)

#### Description

> **Note**
>
> **Use of "WRIT_DBL" with S7-1500R/H-CPUs**
>
> Application of the instruction "WRIT_DBL" is supported for SIMATIC S7-1500R/H-CPUs only from firmware version V3.0.

The instruction "WRIT_DBL" is used to transfer the contents of a DB or a DB area from the work memory to a DB or a DB area in the load memory (Micro Memory Card). The source DB must be runtime-relevant, which means it must not be created with the Only store in load memory attribute.

> **Note**
>
> **Start value behavior during "Upload from device"**
>
> The start values that you changed with the "WRIT_DBL" instruction are lost when you perform the "Upload from device" action.

> **Note**
>
> **Online/offline differences in the project tree (S7-1200 FW V2.0 and V2.1)**
>
> If you use the "WRIT_DBL" instruction to change a data block, the resulting difference between online and offline block is initially not displayed correctly by the symbols in the project tree. The difference is only shown when you terminate an online connection and then go back online.

To ensure data consistency, it is not permitted to change the source range while "WRIT_DBL" is being executed (i.e., as long as the BUSY parameter has the value TRUE).

The parameters SRCBLK and DSTBLK (source and destination blocks) must both be VARIANT data type. The following restrictions hereby apply:

- For a VARIANT pointer of type BOOL, the length must be divisible by 8.
- For a VARIANT pointer of type STRING, the length must be equal to 1.
- The source and destination blocks must have been created with the same block access, i.e. both must use "Optimized block access" or optimized access must be disabled for both.
- When the source and target DB blocks have optimized access, you must not use the STRUCT data type.

The "WRIT_DBL" instruction does not change the checksum of the user program if you write a DB that was created using an instruction. However, when a loaded DB is written, the first entry in this DB changes the checksum of the user program.

> **Note**
>
> "WRIT_DBL" is not suitable for frequent (or cyclical) writing of tags in the load memory. This is because the memory card technology limits the number of write accesses that can be made to a memory card.

#### Writing of restart-relevant values in technology objects with "WRIT_DBL"

What must be observed when writing of restart-relevant values in technology objects with "WRIT_DBL" can be found here:[Change restart-relevant data](S7-1500-S7-1500T%20Motion%20Control%20Overview%20%28S7-1500%2C%20S7-1500T%29.md#change-restart-relevant-data-s7-1500-s7-1500t)

#### Functional description

The "WRIT_DBL" instruction works asynchronously. Processing extends over multiple calls. You start the job by calling "WRIT_DBL" with REQ=1.

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500).

#### Parameters

The following table shows the parameters of the "WRIT_DBL" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Write request |
| SRCBLK | Input | VARIANT | D | Pointer to the DB in the work memory that is to be read from |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = 1: The writing process is not yet complete. |
| DSTBLK | Output | VARIANT | D | Pointer to the data block in the load memory that is written to |

You can find more information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 0081 | The destination area is greater than the source area.   The source area is written completely to the destination area; the remaining bytes of the destination area will not be changed. |
| 7000 | First call with REQ = 0: No data transfer active; BUSY has the value "0". |
| 7001 | First call with REQ = 1: Data transfer triggered; BUSY has the value "1". |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". |
| 8051 | Note: This error code is only for S7-1200 CPUs.  Type error data block. |
| 8251 | Note: This error code is only for S7-1200 CPUs.  Data type error in the source DB |
| 8551 | Note: This error code is only for S7-1200 CPUs.  Data type error in the target DB |
| 8081 | The source area is larger than the destination area.  The complete destination area is written. The remaining bytes of the source area are ignored. |
| 8082 | Note: This error code is only for S7-1500 CPUs.  - Destination DB type different from source DB type (optimized/non-optimized access). - The destination and source DB were both created with optimized access. You have, however, used structures with the destination and source DB that lead to a different arrangement of the data when compiled. (Note: Use UDTs instead.) |
| 8093 | Note: This error code is only for S7-1500 CPUs.  No data block or a data block that is not in the work memory is specified for the SRCBLK parameter. |
| 80B1 | Note: This error code is only for S7-1500 CPUs.  At parameter DSTBLK, only data blocks that are located in the load memory are permitted. |
| 82B1 | Note: This error code is only for S7-1200 CPUs.  No data block is specified for the SRCBLK parameter. |
| 85B1 | Note: This error code is only for S7-1200 CPUs.  For parameter DSTBLK, no data block is specified or the data block specified there is not in the load memory. |
| 80B4 | - The memory card is write-protected. - DB with F-attribute must not be read. |
| 80BB | Insufficient load memory available. |
| 82C0 | Note: This error code is only for S7-1200 CPUs.  The source DB is currently being processed by another instruction or a communication instruction. |
| 85C0 | Note: This error code is only for S7-1200 CPUs.  The destination DB is currently being processed by another instruction or a communication instruction. |
| 80C3 | The maximum number of simultaneously active "WRIT_DBL" instructions has already been reached. |
| General error codes | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you transfer the contents of a DB in the work memory to a DB in the load memory. To verify successful transfer to the DB, read the contents in another DB in the work memory.

To store the data for the interconnection, create five tags in a global data block.

![Example](images/81299452043_DV_resource.Stream@PNG-de-DE.png)

To store the data to be transmitted, create three global data blocks with one "myData" tag each (Array of INT data type):

- A DB for send data in the work memory (SLI_srcDB_WRIT_DBL).

  ![Example](images/81299563275_DV_resource.Stream@PNG-de-DE.png)
- A DB for receive data in the load memory (SLI_dstDB_WRIT_DBL).
- A DB for receive data in the work memory (SLI_finDB_WRIT_DBL).

**Network 1:**

Interconnect the parameters of the "WRIT_DBL" instruction as follows.

![Example](images/81299948171_DV_resource.Stream@PNG-de-DE.png)

**Network 2:**

Interconnect the parameters of the "READ_DBL" instruction as follows.

![Example](images/81299969803_DV_resource.Stream@PNG-de-DE.png)

**Network 3:**

Reset the tag "execute" as follows:

![Example](images/94295429003_DV_resource.Stream@PNG-de-DE.png)

**"WRIT_DBL" instruction:**

If the normally open contact ("execute") supplies the signal state "TRUE", the "WRIT_DBL" instruction is executed. The DB is stored in the work memory with the input parameter SRCBLK ("SLI_srcDB_WRIT_DBL.myData"). The DB is stored in the load memory with the output parameter DSTBLK ("SLI_dstDB_WRIT_DBL.myData").

The "WRIT_DBL" instruction calls the data to be transferred in the work memory (SRCBLK) and writes the data to the required location in the load memory (DSTBLK). The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example](images/81299978635_DV_resource.Stream@PNG-de-DE.png)

**"READ_DBL" instruction:**

When processing of WRIT_DBL took place without errors and the normally open contact ("execute") supplies the signal state "TRUE", the "READ_DBL" instruction is executed. The DB is stored in the load memory with the input parameter SRCBLK ("SLI_dstDB_WRIT_DBL.myData"). The DB for the receive data is stored with the output parameter DSTBLK ("SLI_finDB_WRIT_DBL.myData").

The "READ_DBL" instruction calls the data to be transferred in the load memory (SRCBLK) and reads the data at the required location in the work memory (DSTBLK). The output parameter RET_VAL ("readRetVal") indicates that processing took place without errors.

![Example](images/81300000267_DV_resource.Stream@PNG-de-DE.png)

The DB for the receive data in the work memory (SLI_finDB_WRIT_DBL) displays the transmitted data.

![Example](images/81299875339_DV_resource.Stream@PNG-de-DE.png)

The tag "execute" is reset after the successful processing of READ_DBL (see Network 3). The processing of READ_DBL and WRIT_DBL is stopped.

**Program code**

You can find more information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### ATTR_DB: Read data block attribute (S7-1200, S7-1500)

#### Description

You use the instruction "ATTR_DB" to obtain information about a data block (DB) located in the work memory of the CPU. The instruction determines the attributes set at the ATTRIB parameter for the DB selected.

The length cannot be read out for data blocks with optimized access and data blocks that are only in load memory. In these cases, the DB_LENGTH parameter has the value "0".

Do not apply ATTR_DB to data blocks with optimized access and activated memory reserve.

Do not read out the data blocks for Motion Control with the "ATTR_DB" instruction. The error code 80B2 is output for this.

#### Parameters

The following table shows the parameters of the "ATTR_DB" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = 1: Request to read block attributes |
| DB_NUMBER | Input | DB_ANY | I, Q, M, D, L or constant | Number of the DB to be tested |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| DB_LENGTH | Output | UDINT | I, Q, M, D, L | - Number of data bytes which the selected DB  contains. - "0" for data blocks with optimized access and data blocks that are only in load memory. |
| ATTRIB | Output | BYTE | I, Q, M, D, L | DB properties: |
| - Bit 0*= 0: Attribute "Only store in load memory" is not set. - Bit 0*= 1: Attribute "Only store in load memory" is set. |  |  |  |  |
| - Bit 1 = 0: Attribute "Data block write-protected in the device" is not set. - Bit 1 = 1: Attribute "Data block write-protected in the device" is set. |  |  |  |  |
| If bit 0 = 1, then bit 2 is irrelevant and gets the value 1.  - Bit 2 = 0: Retentive - The DB is regarded as retentive if at least one value has been set as retentive. - Bit 2 = 1: Not retentive - The complete DB is not retentive. |  |  |  |  |
| - Bit 3*= 0: The DB is either in the load memory (bit 0 = 1) or in the work memory (bit 0 = 0). - Bit 3*= 1: The DB is generated in both the load and the work memory |  |  |  |  |
| * The relationship between bit 0 and bit 3 is explained in the parameters of the instruction "[CREATE_DB: Create data block](#create_db-create-data-block-s7-1200-s7-1500)". |  |  |  |  |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 80A1 | Error in input parameter DB_NUMBER: the actual parameter selected  - Is "0" - Is greater than the maximum permitted DB number for the CPU used. |
| 80B1 | The DB with the specified number does not exist on the CPU. |
| 80B2 | Data blocks of Motion Control technology objects cannot be read with the "ATTR_DB" instruction. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you read the status of a data block.

You create a DB with a "myData" tag (Array[0..3] of INT data type).

![Example](images/81303437835_DV_resource.Stream@PNG-de-DE.png)

For standard access, disable optimized data access in the DB properties.

![Example](images/81303510667_DV_resource.Stream@PNG-de-DE.png)

To store the data for the interconnection, create four tags in a global data block.

![Example](images/81303155339_DV_resource.Stream@PNG-de-DE.png)

**Interconnect parameters: "SLI_itemiseByte_ATTR_DB" FC**

To better evaluate the value of the output parameter ATTRIB, create the FC "SLI_itemiseByte_ATTR_DB".

Create the following local tag in it.

![Example](images/95800854923_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Create interconnections for all bits (0..7) of the local tag according to the example of network 1.

![Example](images/95801055755_DV_resource.Stream@PNG-de-DE.png)

**Interconnect parameters: "SLI_FB_ATTR_DB" FB**

Create an FB "SLI_FB_ATTR_DB" for the call of ATTR_DB. Create the following local tag in it.

![Example](images/95799243275_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect the parameters of the "ATTR_DB" instruction as follows.

![Example](images/95799246987_DV_resource.Stream@PNG-de-DE.png)

**Network 2**: Interconnect the FC "SLI_itemiseByte_ATTR_DB" as follows.

![Example](images/95800846091_DV_resource.Stream@PNG-de-DE.png)

**Result of FB "SLI_FB_ATTR_DB"**

If the normally open contact ("startAttr") supplies the signal state "TRUE", the "ATTR_DB" instruction is executed. The number of the DB to be evaluated is stored with the input parameter DB_NUMBER ("SLI_srcDB_ATTR_DB"). The "ATTR_DB" instruction calls the DB based on the number and outputs its status at the output parameter ATTRIB ("#statAttrByte"). The length of the read data (4 INT) of the data block in BYTE (value "8") is output at the output parameter DB_LENGTH ("readLenByte").

The hexadecimal value of the output parameter ATTRIB is converted into a bit string using FC "SLI_itemiseByte_ATTR_DB". The bit sequence "00110000" (Bit 0 to 7) means:

- The DB exists not only in the load memory.
- The DB is not write-protected.
- The DB is not retentive.
- The DB is generated in both the load and the work memory.

The output parameter RET_VAL ("attrRetVal") indicates that processing took place without errors.

![Example](images/81303368971_DV_resource.Stream@PNG-de-DE.png)

**Program code**

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### DELETE_DB: Delete data block (S7-1200, S7-1500)

#### Description

> **Note**
>
> **Use of "DELETE_DB" with S7-1500R/H-CPUs**
>
> Application of the instruction "DELETE_DB" is supported for SIMATIC S7-1500R/H-CPUs only from firmware version V3.0.

You use the instruction "DELETE_DB" to delete a data block (DB) that was created from the user program by calling the instruction "[CREATE_DB](#create_db-create-data-block-s7-1200-s7-1500)".

If the data block was not created with "CREATE_DB", the error code W#16#80B5 is output at the RET_VAL parameter.

The selected data block is not deleted immediately, but rather at the cycle control point after execution of the cycle OB.

#### Functional description

The "DELETE_DB" instruction works asynchronously. Processing takes place across several calls. You start the interrupt transfer by calling the instruction with REQ = 1.

Output parameter BUSY and bytes 2 and 3 of output parameter RET_VAL show the status of the job.

When the output parameter BUSY has the value FALSE, the deletion of the data block is completed.

#### Parameters

The following table shows the parameters of the "DELETE_DB" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ =1: Request to delete the DB with the number in the DB_NUMBER parameter |
| DB_NUMBER | Input | UINT | I, Q, M, D, L or constant | Number of the DB to be  deleted |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information (see "RET_VAL parameter") |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY =1: The process is not yet complete. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 7000 | First call with REQ = 0: No data transfer active; BUSY has the value "0". |
| 7001 | First call with REQ = 1: Data transfer triggered; BUSY has the value "1". |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1". |
| 80A1 | Error in input parameter DB_NUMBER:  - The value at the parameter is "0". - The value at the parameter is greater than the maximum permitted DB number for the CPU used. |
| 80B1 | The DB with the specified number does not exist on the CPU. |
| 80B4 | The DB cannot be deleted because the memory card of the CPU is write-protected. |
| 80B5 | The DB was not created using "CREATE_DB". |
| 80BB | Not enough load memory. |
| 80C3 | The "Delete a DB" function cannot be executed at this time due to a temporary resource bottleneck. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

You can find the example here: [Program example for CREATE functions](#program-example-for-create-functions-s7-1200-s7-1500).

You can find additional information and the program code for the above named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

### Program example for CREATE functions (S7-1200, S7-1500)

#### Introduction

In the following example, you create a DB in the load memory, read its contents, and then delete the DB.

#### Requirement

Create a global DB ("SLI_srcDB_CREATE_DB") to serve as a template for the new DB.

![Requirement](images/82131268747_DV_resource.Stream@PNG-de-DE.png)

The properties of the DB are as follows.

![Requirement](images/82131286411_DV_resource.Stream@PNG-de-DE.png)

To store the data for the interconnection, create 14 tags in a global data block ("SLI_gDB_CREATE_DB").

![Requirement](images/82130694923_DV_resource.Stream@PNG-de-DE.png)

To store the data, also create the following local tags in the FB "SLI_FB_CREATE_DB".

![Requirement](images/95804776459_DV_resource.Stream@PNG-de-DE.png)

#### Interconnect parameters: "SLI_itemiseByte_CRDfunctions" FC

To convert the values of the "setAttrBool" tag into the "#statAttByte" tag, create the FC "SLI_itemiseByte_CRDfunctions".

Create the following local tag in it.

![Interconnect parameters: "SLI_itemiseByte_CRDfunctions" FC](images/95804996875_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Create interconnections for all bits (0..7) of the local tag according to the example of network 1.

![Interconnect parameters: "SLI_itemiseByte_CRDfunctions" FC](images/95805018507_DV_resource.Stream@PNG-de-DE.png)

#### Interconnect parameters: "SLI_FB_CREATE_DB" FB

**Network 1:** Interconnect the parameters of the "SLI_itemiseByte_CRDfunctions" FC as follows.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/95804780171_DV_resource.Stream@PNG-de-DE.png)

**Network 2:** Interconnect the parameters of the "CREATE_DB" instruction as follows.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/82131304075_DV_resource.Stream@PNG-de-DE.png)

**Network 3:** To store the number of the newly created DB, create the following interconnections.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/82131325707_DV_resource.Stream@PNG-de-DE.png)

**Network 4:** To end the execution of CREATE_DB once again, create the following interconnections.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/82131334539_DV_resource.Stream@PNG-de-DE.png)

**Network 5:** Interconnect the parameters of the "READ_DBL" instruction as follows.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/82131343371_DV_resource.Stream@PNG-de-DE.png)

**Network 6:** To end the execution of READ_DBL once again, create the following interconnections.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/82131352203_DV_resource.Stream@PNG-de-DE.png)

**Network 7:** Interconnect the parameters of the "DELETE_DB" instruction as follows.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/82131373835_DV_resource.Stream@PNG-de-DE.png)

**Network 8:** To end the execution of DELETE_DB once again, create the following interconnections.

![Interconnect parameters: "SLI_FB_CREATE_DB" FB](images/94287495435_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 1

The FC "SLI_itemiseByte_CRDfunctions" converts the DB properties ("setAttrBool") of the Array of BOOL data type BYTE ("#statAttByte").

#### Result of network 2 - "CREATE_DB" instruction

If the normally open contact ("startCreate") supplies the signal state "TRUE", the "CREATE_DB" instruction is executed. According to the input parameter COUNT ("setLenByte"), a new DB with a length of 8 bytes is created in the process. The number of the DB that is to be created is specified with the input parameter LOW_LIMIT ("lowLim") or UP_LIMIT ("hiLim"). The properties (in BYTE) with which the DB is to be created are stored at the input parameter ATTR ("#statAttByte"). The DB is to be created only in the load memory and filled with defined contents. A DB is stored at the input parameter SRCBLK ("SLI_srcDB_CREATE_DB.myData") to serve as template for the contents of the new DB.

The output parameter RET_VAL ("CreateRetVal") indicates that processing took place without errors. The instruction "CREATE_DB" remains inactive after its execution ("createRetVal" has the value 16#7000"). The number of the new DB is briefly output at the end of the execution at the output parameter DB_NUM ("#nbrNewDB").

![Result of network 2 - "CREATE_DB" instruction](images/82130776587_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 3

When processing of CREATE_DB took place without errors, "createRetVal" has the value "16#0000". As a result, the number ("#nbrNewDB") of the DB is stored in the "memNbrNewDB" tag.

![Result of network 3](images/82131207819_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 4

When CREATE_DB at the ENO parameter ("#tempCreate") supplies the signal state "TRUE", the interconnection of network 4 is active. In addition, when processing of CREATE_DB took place without errors, the reset ("startCreate") is set to "TRUE" and the execution of CREATE_DB is ended.

![Result of network 4](images/82130703755_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 5 - "READ_DBL" instruction

The following preconditions exist for executing READ_DBL:

- CREATE_DB is inactive ("createRetVal" has the value "16#7000").
- CREATE_DB has created a new DB whose number was stored ("memNbrNewDB" has a value &gt; 0).

![Result of network 5 - "READ_DBL" instruction](images/82131216651_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("startRead") supplies the signal state "TRUE", the "READ_DBL" instruction is executed. The newly created DB is referenced in the load memory with the input parameter SCRBLK. The DB is referenced in the work memory ("SLI_srcDB_CREATE_DB.readData") with the output parameter DSTBLK. The "READ_DBL" instruction calls the data to be transferred in the load memory (SCRBLK) and reads the data at the required location in the work memory (DSTBLK).

The output parameter RET_VAL ("rdblRetVal") indicates that processing took place without errors. The transferred data is displayed for the DB in the work memory ("SLI_srcDB_CREATE_DB.readData").

![Result of network 5 - "READ_DBL" instruction](images/82131277579_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 6

When READ_DBL at the ENO parameter ("#tempRead") supplies the signal state "TRUE", the interconnection of network 6 is active. In addition, when processing of READ_DBL is complete, the reset ("startRead") is set to "TRUE" and the execution of READ_DBL is ended.

#### Result of network 7 - "DELETE_DB" instruction

The following preconditions exist for executing DELETE_DB:

- CREATE_DB is inactive ("createRetVal" has the value "16#7000").
- CREATE_DB has created a new DB whose number was stored ("memNbrNewDB" has a value &gt; 0).

![Result of network 7 - "DELETE_DB" instruction](images/82131238283_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("startDelete") supplies the signal state "TRUE", the "DELETE_DB" instruction is executed. The newly created DB is referenced based on its number with the input parameter DB_NUMBER ("memNbrNewDB"). The "DELETE_DB" instruction deletes the newly created DB.

The output parameter RET_VAL ("deleteRetVal") indicates that processing took place without errors.

#### Result of network 8

When DELETE_DB at the ENO parameter ("#tempRead") supplies the signal state "TRUE", the interconnection of network 8 is active. In addition, when processing of DELETE_DB is complete, the reset ("startDelete") is set to "TRUE" and the execution of DELETE_DB is ended.

The previously created block is deleted after the execution of DELETE_DB The "memNbrNewDB" tag is set to "0" in order to prevent a command being issued to delete an already deleted block.

#### Program code

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

## Addressing (S7-1200, S7-1500)

This section contains information on the following topics:

- [Instructions for address conversion (S7-1200, S7-1500)](#instructions-for-address-conversion-s7-1200-s7-1500)
- [GEO2LOG: Determine hardware identifier from slot (S7-1200, S7-1500)](#geo2log-determine-hardware-identifier-from-slot-s7-1200-s7-1500)
- [LOG2GEO: Determine slot from hardware identifier (S7-1200, S7-1500)](#log2geo-determine-slot-from-hardware-identifier-s7-1200-s7-1500)
- [LOG2MOD: Determine the hardware identifier from addressing of STEP 7 V5.5 SPx (S7-1500)](#log2mod-determine-the-hardware-identifier-from-addressing-of-step-7-v55-spx-s7-1500)
- [IO2MOD: Determine hardware identifier from an IO address (S7-1200, S7-1500)](#io2mod-determine-hardware-identifier-from-an-io-address-s7-1200-s7-1500)
- [RD_ADDR: Determine IO addresses from the hardware identifier (S7-1200, S7-1500)](#rd_addr-determine-io-addresses-from-the-hardware-identifier-s7-1200-s7-1500)
- [System data type GEOADDR (S7-1200, S7-1500)](#system-data-type-geoaddr-s7-1200-s7-1500)
- [Legacy (S7-1200, S7-1500)](#legacy-s7-1200-s7-1500)

### Instructions for address conversion (S7-1200, S7-1500)

#### Description

There are different options for addressing a module (IO address, hardware identifier, slot).

You can convert the address data with the following instructions:

- [GEO2LOG: Determine hardware identifier from slot](#geo2log-determine-hardware-identifier-from-slot-s7-1200-s7-1500)
- [LOG2GEO: Determine slot from hardware identifier](#log2geo-determine-slot-from-hardware-identifier-s7-1200-s7-1500)
- [LOG2MOD: Determine the hardware identifier from addressing of STEP 7 V5.5 SPx](#log2mod-determine-the-hardware-identifier-from-addressing-of-step-7-v55-spx-s7-1500)
- [IO2MOD: Determine hardware identifier from an IO address](#io2mod-determine-hardware-identifier-from-an-io-address-s7-1200-s7-1500)
- [RD_ADDR: Determine IO addresses from the hardware identifier](#rd_addr-determine-io-addresses-from-the-hardware-identifier-s7-1200-s7-1500)

The following instructions are supported in addition for migrated projects:

- [GEO_LOG: Determine hardware identifier from slot](#geo_log-determine-hardware-identifier-from-slot-s7-1500)
- [LOG_GEO: Determine slot from hardware identifier](#log_geo-determine-slot-from-hardware-identifier-s7-1500)
- [RD_LGADR: Determine IO addresses from the hardware identifier](#rd_lgadr-determine-io-addresses-from-the-hardware-identifier-s7-1200-s7-1500)
- [GADR_LGC: Determine hardware identifier from slot and offset in the user data address area](#gadr_lgc-determine-hardware-identifier-from-slot-and-offset-in-the-user-data-address-area-s7-1500)
- [LGC_GADR: Determine slot from hardware identifier](#lgc_gadr-determine-slot-from-hardware-identifier-s7-1500)

#### Type of address conversion

The figure below shows which instruction runs which address conversion.

![Type of address conversion](images/53884892555_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[What you need to know about HW identifiers (S7-1200, S7-1500, S7-1500T)](Configuring%20automation%20systems.md#what-you-need-to-know-about-hw-identifiers-s7-1200-s7-1500-s7-1500t)
  
[Example for the use of hardware identifiers (S7-1200, S7-1500, S7-1500T)](Configuring%20automation%20systems.md#example-for-the-use-of-hardware-identifiers-s7-1200-s7-1500-s7-1500t)

### GEO2LOG: Determine hardware identifier from slot (S7-1200, S7-1500)

#### Description

You use the "GEO2LOG" instruction to determine hardware identifier based on slot information that you define using the system data type GEOADDR.

Depending on the type of hardware you define at the parameter HWTYPE the following information is evaluated from the other parameters GEOADDR:

- When HWTYPE = 1 (IO system):

  - Only IOSYSTEM is evaluated. The other parameters of GEOADDR are not taken into consideration.
  - The hardware identifier of the IO system is output.
- When HWTYPE = 2 (IO device):

  - IOSYSTEM and STATION are evaluated. The other parameters of GEOADDR are not taken into consideration.
  - The hardware identifier of the IO device is output.
- With HWTYPE = 4 (module):

  - IOSYSTEM, STATION and SLOT are evaluated. The SUBSLOT parameter of GEOADDR is not taken into consideration.
  - The hardware identifier of the module is output.
- With HWTYPE = 5 (submodule):

  - All parameters of GEOADDR are evaluated.
  - The hardware identifier of the submodule is output.

The AREA parameter of the GEOADDR system data type is not evaluated.

#### Parameters

The following table shows the parameters of the "GEO2LOG" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| GEOADDR | Input | VARIANT | D, L | Pointer to the structure of the GEOADDR system data type.  The system data type contains the slot information from which the hardware ID is determined.  See also: [System data type GEOADDR](#system-data-type-geoaddr-s7-1200-s7-1500) |
| RET_VAL | Return | INT | I, Q, M, D, L | Output of error information. |
| LADDR | Output | UINT / HW_ANY | I, Q, M, D, L | Hardware identifier of the assembly or the module. The number is automatically assigned. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error occurred. |
| 8091 | Invalid value for HWTYPE in GEOADDR. |
| 8094 | Invalid value for IOSYSTEM in GEOADDR. |
| 8095 | Invalid value for STATION in GEOADDR. |
| 8096 | Invalid value for SLOT in GEOADDR. |
| 8097 | Invalid value for SUBSLOT in GEOADDR. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you determine the hardware ID of the CPU based on the slot information.

Create four tags in a global data block for storing the data.

![Example](images/81312440843_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/81312676107_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "GEO2LOG" instruction is executed. The slot information is stored in the input parameter GEOADDR ("geoAddr"). The instruction "GEO2LOG" calls the hardware ID for a module (HWTYPE with the value "4") of the central controller (IOSYSTEM with the value "0") in the rack "0" (value of STATION), in slot "1" (value of SLOT).

The determined hardware ID of the local component of the CPU is displayed at the output parameter LADDR ("laddr"). The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example](images/81312761739_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Instructions for address conversion (S7-1200, S7-1500)](#instructions-for-address-conversion-s7-1200-s7-1500)

### LOG2GEO: Determine slot from hardware identifier (S7-1200, S7-1500)

#### Description

You use the "LOG2GEO" instruction to determine the module slot belonging to a hardware identifier.

#### Parameters

The following table shows the parameters of the "LOG2GEO" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_ANY | I, Q, M, D, L or constant | Hardware identifier of the module whose slot you want to find. The hardware ID is assigned automatically and is stored in the hardware configuration and the system constants. |
| RET_VAL | Output | INT | I, Q, M, D, L | Output of error information. |
| GEOADDR | InOut | VARIANT | D, L | Pointer to the GEOADDR system data type.  The slot information is written in the system data type GEOADDR.  See also: [System data type GEOADDR](#system-data-type-geoaddr-s7-1200-s7-1500) |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error occurred. |
| 8090 | The address specified at the LADDR parameter is invalid. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you determine the slot information of an input module based on the hardware ID.

Create four tags in a global data block for storing the data.

![Example](images/82273052043_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/82273398539_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "LOG2GEO" instruction is executed. The hardware ID of the input module is stored with the input parameter LADDR ("laddr"). The instruction "LOG2GEO" calls the slot information of the input module using the hardware ID.

The determined slot information of the input module is displayed at the output parameter GEOADDR ("geoAddr"). A module (HWTYPE with the value "4") of the central controller (IOSYSTEM with the value "0") in the rack "0" (value of STATION), in slot "2" (value of SLOT) is determined.

The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example](images/82273060875_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### LOG2MOD: Determine the hardware identifier from addressing of STEP 7 V5.5 SPx (S7-1500)

#### Description

You use the "LOG2MOD" instruction to determine the hardware identifier for an IO (sub)module from the addressing of STEP 7 5.5 SPx (IO data address or diagnostic address).

The hardware identifier is used at the LADDR input parameter for addressing of various instructions. Convert the addressing parameters from STEP 7 5.5 SPx by calling "LOG2MOD" beforehand.

#### Parameter

The following table shows the parameters of the "LOG2MOD" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IOID | Input | BYTE | I, Q, M, D, L or constant | Identifier of the address area as in STEP 7 5.5 SPx:  - B#16#00: Bit15 of ADDR specifies whether an input (Bit15=0) or output address (Bit15=1) exists. - B#16#54= Peripheral input (PI) - B#16#55= Peripheral output (PQ) |
| ADDR | Input | WORD | I, Q, M, D, L or constant | Logical address of the IO data of the module as offset (corresponding addressing in STEP 7 5.5 SPx) or diagnostic address. |
| RET_VAL | Return | INT | I, Q, M, D, L | Error code of the instruction. |
| HWID | Output | HW_IO | I, Q, M, D, L | Determined hardware identifier of the IO (sub)module. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error occurred. |
| 8093 | - Specified address is not used by any hardware components. - Specified value at IOID parameter is invalid. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### IO2MOD: Determine hardware identifier from an IO address (S7-1200, S7-1500)

#### Description

The "IO2MOD" instruction determines the hardware identifier of the module from an IO address (I, Q, PI, PQ) of a module.

Enter the IO address at the ADDR parameter.

- If a series of IO addresses is used at this parameter, only the first address is evaluated to determine the hardware identifier.

- If the first address is correctly specified, the length for the address specification at the ADDR parameter is of no significance.

- If an address area is used that encompasses several modules or unused addresses, the hardware identifier of the first module can also be determined.

- If no IO address of a module is specified at parameter ADDR, the error code 8090 is output at parameter RET_VAL.

> **Note**
>
> **Input of IO address in SCL**
>
> In SCL, you do not program using the I/O access ID "%QWx:P". In this case, use the symbolic tag name or the absolute address in the process image.

#### Parameters

The following table shows the parameters of the "IO2MOD" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ADDR | Input | VARIANT | I, Q | IO address (I, Q, PI, PQ) within a module.  Make sure that slice access is not used for the parameter ADDR. If this is the case, incorrect values are output at the LADDR parameter. |
| RET_VAL | Return | INT | I, Q, M, D, L | Error code of the instruction. |
| LADDR | Output | HW_IO | I, Q, M, D, L | Determined hardware identifier (logical address) of the IO module. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error occurred. |
| 8090 | IO address specified at ADDR parameter is not used by any hardware component. |
| 8092 | Invalid data type used at parameter ADDR (for example, WCHAR or WSTRING). |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you determine the hardware ID of an input module based on an IO address.

Create a PLC tag in a tag table to read the hardware ID.

![Example](images/82275572747_DV_resource.Stream@PNG-de-DE.png)

Create three tags in a global data block for storing the data.

![Example](images/82275379851_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/82275581579_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("execute") supplies the signal state "TRUE", the "IO2MOD" instruction is executed. The IO address to be localized is transmitted with the input parameter ADDR ("SLI_IOtest"). The "IO2MOD" instruction calls the IO address and reads the input module.

The determined hardware ID of the input module is displayed at the output parameter LADDR ("ioLaddr"). The output parameter RET_VAL ("returnValue") indicates that processing took place without errors.

![Example](images/82275512715_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### RD_ADDR: Determine IO addresses from the hardware identifier (S7-1200, S7-1500)

#### Description

The "RD_ADDR" instruction determines the length and the start address of the inputs or outputs based on the hardware identifier of a sub(module).

- Use the LADDR parameter to select the input or output module based on the hardware identifier.
- The following output parameters are used depending on whether it is an input module or output module:

  - In the case of an input module the determined values are output at the PIADDR and PICOUNT parameters.
  - In the case of an output module the determined values are output at the PQADDR and PQCOUNT parameters.
- The PIADDR and PQADDR parameters each contain the start address of the I/O addresses of the module.
- The PICOUNT and PQCOUNT parameters each contain the number of bytes of the inputs our outputs (1 byte for 8 inputs/outputs, 2 bytes for 16 inputs/outputs).

> **Note**
>
> **Determining the IO addresses with packed addresses of an ET200**
>
> With packed addresses of an ET200. the first module of the pack group returns all addresses.
>
> For the other modules, the following is output with the PIADDR and PQADDR parameters:
>
> - with PROFINET as address "0"
> - with PROFIBUS as address "0" In addition, the error code W#16#8090 is output.
>
> For the number of bytes of the inputs and outputs (parameters PICOUNT and PQCOUNT), "0" is output in each case.

#### Parameter

The following table shows the parameters of the "RD_ADDR" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the (sub)module. |
| RET_VAL | Return | INT | I, Q, M, D, L | Error code of the instruction. |
| PIADDR | Output | UDINT | I, Q, M, D, L | Start address of the input module. |
| PICOUNT | Output | UINT | I, Q, M, D, L | Number of bytes of the inputs. |
| PQADDR | Output | UDINT | I, Q, M, D, L | Start address of the output module. |
| PQCOUNT | Output | UINT | I, Q, M, D, L | Number of bytes of the outputs. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error occurred. |
| 8090 | Hardware identifier of the module at the LADDR parameter is invalid. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

In the following example, you determine the length and start address of the inputs in an input module based on the hardware ID.

Create seven tags in a global data block for storing the data.

![Example](images/82276678667_DV_resource.Stream@PNG-de-DE.png)

Interconnect the parameters of the instruction as follows.

![Example](images/82276833163_DV_resource.Stream@PNG-de-DE.png)

If the normally open contact ("executeRead") supplies the signal state "TRUE", the "RD_ADDR" instruction is executed. The hardware ID of the input module is stored with the input parameter LADDR ("readLaddr"). The "RD_ADDR" instruction determines the input module using the hardware ID and reads out its length of the inputs and start address.

The determined start address is displayed at the output parameter PIADDR ("piAddr"). The number of bytes of the inputs is displayed at the output parameter PICOUNT ("piCount").

The output parameter RET_VAL ("readRetVal") indicates that processing took place without errors.

![Example](images/82276751499_DV_resource.Stream@PNG-de-DE.png)

You can find additional information and the program code for the above-named example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### System data type GEOADDR (S7-1200, S7-1500)

#### Geographical address

The system data type GEOADDR contains the geographical address of a module, i.e. the slot information.

- Geographical address for PROFINET IO

  For PROFINET IO the geographical address was composed of the ID of the PROFINET IO system, the device number, the slot number and the submodule (if a sub-module is used).
- Geographical address for PROFIBUS DP

  For PROFIBUS DP, the geographical address consists of the ID of the DP master system, the station number and the slot number.

The slot information of the modules can be found in the hardware configuration of each module.

#### System data type GEOADDR

If you enter "GEOADDR" as the data type in a data block, the structure GEOADDR is automatically created.

The system data type GEOADDR has the following structure:

| Parameter name |  | Data type | Description |
| --- | --- | --- | --- |
| GEOADDR |  | STRUCT |  |
|  | HWTYPE | UINT | Hardware type:  - 1: IO system (PROFINET/PROFIBUS) - 2: IO device/DP slave - 3: Rack - 4: Module - 5: Submodule   If a hardware type is not supported by the instruction, a HWTYPE "0" is output. |
| AREA | UINT | Area ID:   - 0 = CPU - 1 = PROFINET IO - 2 = PROFIBUS DP - 3 = AS-i |  |
| IOSYSTEM | UINT | PROFINET IO system (0=central unit in the rack) |  |
| STATION | UINT | - AREA = 0 (CPU):   - Standard CPUs: Number of the rack   - R/H system: Redundancy ID (1 or 2) - AREA &gt; 0: Station number |  |
| SLOT | UINT | Slot number |  |
| SUBSLOT | UINT | Number of the submodule. This parameter has the value "0" if no submodule is available or can be plugged. |  |

### Legacy (S7-1200, S7-1500)

This section contains information on the following topics:

- [GEO_LOG: Determine hardware identifier from slot (S7-1500)](#geo_log-determine-hardware-identifier-from-slot-s7-1500)
- [LOG_GEO: Determine slot from hardware identifier (S7-1500)](#log_geo-determine-slot-from-hardware-identifier-s7-1500)
- [RD_LGADR: Determine IO addresses from the hardware identifier (S7-1200, S7-1500)](#rd_lgadr-determine-io-addresses-from-the-hardware-identifier-s7-1200-s7-1500)
- [GADR_LGC: Determine hardware identifier from slot and offset in the user data address area (S7-1500)](#gadr_lgc-determine-hardware-identifier-from-slot-and-offset-in-the-user-data-address-area-s7-1500)
- [LGC_GADR: Determine slot from hardware identifier (S7-1500)](#lgc_gadr-determine-slot-from-hardware-identifier-s7-1500)

#### GEO_LOG: Determine hardware identifier from slot (S7-1500)

##### Description

The corresponding module slot of a signal module is known. Use the "GEO_LOG" instruction to determine the corresponding hardware identifier of the module from this.

##### Parameter

The following table shows the parameters of the "GEO_LOG" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MASTER | Input | INT | I, Q, M, D, L or constant | Area ID:  - 0, if the slot is located in a centralized configuration. - 1 to 32: DP master system ID of the associated field device if the slot is located in a field device on PROFIBUS - 100 to 115: PROFINET IO system ID of the associated field device if the slot is located in a field device on PROFINET |
| STATION | Input | INT | I, Q, M, D, L or constant | - If MASTER = 0: Number of the rack - If MASTER &gt; 0: Station number of the field device |
| SLOT | Input | INT | I, Q, M, D, L or constant | Slot number |
| SUBSLOT | Input | INT | I, Q, M, D, L or constant | Number of the submodule. If no submodule exists or can be inserted SUBSLOT must have the value "0". |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| LADDR | Output | HW_IO | I, Q, M, D, L | Hardware identifier of the module |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8094 | No subnet was configured with the specified SUBNETID . |
| 8095 | Illegal value for STATION parameter |
| 8096 | Illegal value for SLOT parameter |
| 8097 | Illegal value for SUBSLOT parameter. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Instructions for address conversion (S7-1200, S7-1500)](#instructions-for-address-conversion-s7-1200-s7-1500)

#### LOG_GEO: Determine slot from hardware identifier (S7-1500)

##### Description

You use the "LOG_GEO" instruction to determine the module slot belonging to a hardware identifier.

##### Parameters

The following table shows the parameters of the "LOG_GEO" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| LADDR | Input | HW_IO | I, Q, M, D, L or constant | Hardware identifier of the module for which the slot is to be determined. |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| AREA | Output | INT | I, Q, M, D, L | The area ID indicates how the remaining output parameters are to be interpreted:  - 0: central device - 2: PROFIBUS DP / PROFINET IO |
| MASTER | Output | INT | I, Q, M, D, L | With AREA = 0:  - 0: If the slot is located in one of the racks (central device).   With AREA = 2:  - 1 to 32: DP master system ID of the associated field device if the slot is located in a field device on PROFIBUS - 100 to 115: PROFINET IO system ID of the associated field device if the slot is located in a field device on PROFINET |
| STATION | Output | INT | I, Q, M, D, L | - With MASTER = 0: Number of the rack - With MASTER &gt; 0: Station number of the field device |
| SLOT | Output | INT | I, Q, M, D, L | Slot number |
| SUBSLOT | Output | INT | I, Q, M, D, L | Number of the submodule |
| OFFSET | Output | INT | I, Q, M, D, L | The OFFSET parameter is not output by the instruction (always "0"). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Specified logical address invalid |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Instructions for address conversion (S7-1200, S7-1500)](#instructions-for-address-conversion-s7-1200-s7-1500)

#### RD_LGADR: Determine IO addresses from the hardware identifier (S7-1200, S7-1500)

##### Description

Based on the hardware identifier, you can determine the IO addresses of a module, a central submodule or a submodule for PNIO and DP slaves with the "RD_LGADR" instruction.

- You can specify the hardware ID of the submodule at the LADDR parameter.
- The addresses are written to the PEADDR and PAADDR parameters is ascending order.

  - For an input module, only the PEADDR parameter is written. For an output module, the PAADDR parameter is written.
  - An Array of WORD is used to store the addresses in each case.
- The number of addresses is output at the PECOUNT parameter (for an input module) and PACOUNT parameter (for an output module).

> **Note**
>
> **Description of the boxes PEADDR and PAADDR**
>
> In PEADDR or PAADDR only as many addresses are entered as are returned (This number is entered in PECOUNT or PACOUNT). Addresses of earlier RD_LGADR-calls located behind the currently returned addresses are retained; they must not be evaluated in the current call.

> **Note**
>
> **Determining the IO addresses with packed addresses of an ET200**
>
> With packed addresses of an ET200. the first module of the pack group returns all addresses.
>
> For the other modules, the following is output with the PEADDR and PAADDR parameters:
>
> - with PROFINET as address "0"
> - with PROFIBUS as address "0" In addition, the error code W#16#8090 is output.
>
> For the number of bytes of the inputs and outputs (parameters PECOUNT and PACOUNT), "0" is output in each case.

##### Parameters

The following table shows the parameters of the "RD_LGADR" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IOID | Input | BYTE | I, Q, M, D, L or constant | Is not evaluated |
| LADDR | Input | HW_ANY | I, Q, M, D, L or constant | Hardware identifier of the module or the submodule. |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| PEADDR | Output | ANY | I, Q, M, D, L | Field for the PI addresses with the Array of WORD data type  Note: The field has to lie in the non-optimized memory area. |
| PECOUNT | Output | INT | I, Q, M, D, L | Number of returned PI addresses |
| PAADDR | Output | ANY | I, Q, M, D, L | Field for the PQ addresses with the Array of WORD data type  Note: The field has to lie in the non-optimized memory area. |
| PACOUNT | Output | INT | I, Q, M, D, L | Number of returned PQ addresses |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Specified hardware identifier is invalid |
| 80A0 | Error in the output parameter PEADDR: The data type of the array elements is  not WORD. |
| 80A1 | Error in the output parameter PAADDR: The data type of the array elements is  not WORD. |
| 80A2 | Error in the output parameter PEADDR: The specified array does not  accommodate all the logical addresses. |
| 80A3 | Error in the output parameter PAADDR: The specified array does not  accommodate all the logical addresses. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Instructions for address conversion (S7-1200, S7-1500)](#instructions-for-address-conversion-s7-1200-s7-1500)

#### GADR_LGC: Determine hardware identifier from slot and offset in the user data address area (S7-1500)

##### Description

You use the "GADR_LGC" instruction to determine the hardware identifier of a signal module. The hardware identifier is determined from the module slot and the offset in the user data address area of the module.

> **Note**
>
> **Restriction on use**
>
> The "GADR_LGC" instruction cannot be used for modules behind gateways (e.g., IE/PB link). Use the "GEO2LOG" instruction instead.

##### Parameters

The following table shows the parameters of the "GADR_LGC" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SUBNETID | Input | BYTE | I, Q, M, D, L or constant | Area ID:  - 0: If the slot is located in the central module - 1 to 32: DP master system ID of the corresponding distributed I/O system if the slot is in a  distributed I/O device. - 100 to 115: PROFINET IO system ID of the associated field device if the slot is located in a field device on PROFINET |
| RACK | Input | WORD | I, Q, M, D, L or constant | - Number of the rack, if area identifier is 0 - Device number of the distributed I/O device if the area identifier &gt; 0 |
| SLOT | Input | WORD | I, Q, M, D, L or constant | Slot no. |
| SUBSLOT | Input | BYTE | I, Q, M, D, L or constant | Irrelevant |
| SUBADDR | Input | WORD | I, Q, M, D, L or constant | Offset in the user data address area of the  module |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| IOID | Output | BYTE | I, Q, M, D, L | The IOID output parameter is not written (always "0"). |
| LADDR | Output | HW_MODULE | I, Q, M, D, L | Hardware identifier of the module |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8094 | No subnet was configured with the specified SUBNETID . |
| 8095 | Illegal value for RACK parameter. |
| 8096 | Illegal value for SLOT parameter. |
| 8098 | Illegal value for SUBADDR parameter. |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Instructions for address conversion (S7-1200, S7-1500)](#instructions-for-address-conversion-s7-1200-s7-1500)

#### LGC_GADR: Determine slot from hardware identifier (S7-1500)

##### Description

You use the "LGC_GADR" instruction to determine the module slot belonging to a hardware identifier.

> **Note**
>
> **Restriction on use**
>
> The "LGC_GADR" instruction cannot be used for modules behind gateways (e.g., IE/PB link). Use the "LOG2GEO" instruction instead.

##### Parameters

The following table shows the parameters of the "LGC_GADR" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IOID | Input | BYTE | I, Q, M, D, L or constant | Is not evaluated. |
| LADDR | Input | HW_MODULE | I, Q, M, D, L or constant | Hardware identifier of the module |
| RET_VAL | Return | INT | I, Q, M, D, L | Error information |
| AREA | Output | BYTE | I, Q, M, D, L | The area ID indicates how the remaining output parameters are to be interpreted:  - 0: Central module - 2: PROFIBUS DP |
| RACK | Output | WORD | I, Q, M, D, L | Rack number:  - With central module (AREA= 0):   - Rack number - For PROFIBUS DP (AREA=2):   - Low byte: Station number   - High byte: DP master system ID |
| SLOT | Output | WORD | I, Q, M, D, L | Slot number:  - With central module (AREA= 0):   - Slot number - For PROFIBUS DP (AREA=2):   - Slot no. in the station |
| SUBADDR | Output | WORD | I, Q, M, D, L | Is not output (always "0"). |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

##### Parameter RET_VAL

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error occurred. |
| 8090 | Specified logical address invalid |
| 8093 | This instruction is not permitted for the module selected by the parameters IOID and LADDR . |
| General error information | See also: [GET_ERR_ID: Get error ID locally](LAD%20%28S7-1200%2C%20S7-1500%29.md#get_err_id-get-error-id-locally-s7-1200-s7-1500) |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Instructions for address conversion (S7-1200, S7-1500)](#instructions-for-address-conversion-s7-1200-s7-1500)

## File handling (S7-1200, S7-1500)

This section contains information on the following topics:

- [FileReadC: Read file from Memory Card (S7-1200, S7-1500)](#filereadc-read-file-from-memory-card-s7-1200-s7-1500)
- [FileWriteC: Write file on the memory card (S7-1200, S7-1500)](#filewritec-write-file-on-the-memory-card-s7-1200-s7-1500)
- [FileDelete: Delete file on the memory card (S7-1500)](#filedelete-delete-file-on-the-memory-card-s7-1500)
- [Program example for file handling (S7-1500)](#program-example-for-file-handling-s7-1500)

### FileReadC: Read file from Memory Card (S7-1200, S7-1500)

#### Description

The "FileReadC" instruction is used to read data from a file located on the memory card and write it to a destination area on the CPU. You specify the file by entering its name and complete path.

Enable reading from the file using the REQ control parameter. The output parameters Done, Busy, Error and Status indicate the status of the job.

The following rules apply for the file name and path specification:

- The file name must not be longer than 55 characters.
- The following characters are permitted for the folder and file name: "0" to "9", "a" to "z", "A" to "Z", "-", "_"
- The file name must not contain more than one dot ("."); the dot separates the name from the file extension. The file name must contain at least one character. A file extension is not necessary.
- The path name must not start with "/", "\" or ".".
- The path name must not contain any ".."

Examples of valid paths and file names: "UserFiles/Lift16_DataBase.txt", "UserFiles/2017-04-13_ErrorLog.bin"

You can read up to 16 MB (16,777,216 bytes) by executing "FileReadC"; the data is read segment by segment. The segment size is device-specific; an S7-1500-CPU, for example, uses 32 KB (32,768 byte) blocks. If the number of data items to be read is greater than the segment size, you will need to call the instruction multiple times in your program. For consistency reasons, you should therefore not access the data read until after you call the instruction for the last time.

The parameters "Offset" and "Length" specify the length of the items of data to be read. The resource occupied is released again once the read process is complete.

#### Functional description

The "FileReadC" instruction works asynchronously. Processing takes place across several calls. You start processing with a rising edge at the parameter "REQ".

The parameters "Busy" and "Done" indicate the status of the job.

If an error occurs during execution, this is signaled by the parameters "Error" and "Status".

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "FileReadC" instruction:

| Parameters | Declaration | Data type | Description |
| --- | --- | --- | --- |
| REQ | Input | BOOL | Control parameter Request  Enables reading a file from the memory card with a rising edge. |
| Name | Input | STRING | Name of the file to be read incl. complete path |
| Offset | Input | UDINT | Byte offset after which the file is to be read |
| Length | Input | UDINT | Length of the area to be read in bytes  Length = 0 means that the maximum possible number of data items per call is read (for a S7-1500-CPU, 32 KB or the size of the "Data" parameter) |
| Done | Output | BOOL | 1: The instruction has been executed successfully.  The information read has been transferred to the "Data" parameter. |
| Busy | Output | BOOL | Status parameter  - 0: Execution of the instruction completed or not yet started. - 1: Execution of the instruction not yet complete. |
| Error | Output | BOOL | Status parameter  - 0: No error. - 1: An error occurred during execution of the instruction. Detailed information is output via the "Status" parameter. |
| Status | Output | WORD | Error code |
| ResultLength | Output | UDINT | Length of data read in bytes |
| Data | InOut | VARIANT | Destination area for data read  Permitted data types: BYTE and Array of BYTE |

You can find additional information on valid data types under [Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types).

#### Parameter Status

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 7000 | No job processing active |
| 7001 | Start of job processing. Parameter Busy = 1, Done = 0. |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; Busy has the value "1". |
| 0081 | Warning: Offset + Length is greater than the length of the file. Data is read from "Offset" to the end of the file. "Data" contains fewer data items than requested; "ResultLength" is shorter than "Length"; data past "ResultLength" in "Data" remains unchanged. |
| 8091 | Path does not exist or is invalid. |
| 8092 | The "Name" parameter is not of the data type "STRING", is too long or contains invalid characters. |
| 8093 | The "Offset" parameter points past the end of the file to be read. |
| 8094 | The "Length" parameter is larger than the maximum permitted value. For an S7-1500 CPU, for example, the maximum value permitted is 16 MB, i.e. 16,777,216 bytes. |
| 80A1 | Read error; the destination area specified by the "Data" parameter may be partly overwritten. |
| 80B1 | The destination area specified by the "Data" parameter is shorter than the length required at the "Length" parameter. |
| 80C0 | The file cannot be accessed (write-protected or blocked by another process). |
| 80C3 | The maximum number of simultaneously active FileReadC instructions has already been reached. |
| 8A24 | The "Data" points to an impermissible area, for example to the load memory or the local data. |
| 8A30 | The target range is write-protected, for example a write-protected DB. |
| 8A51 | Invalid data type of the "Data" parameter. |
| 8A52 | The tag at the Data parameter is insufficient. A part of the source area data may have been written. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

You will find the example here: [Program example for FileReadC &amp; FileWriteC](#program-example-for-file-handling-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### FileWriteC: Write file on the memory card (S7-1200, S7-1500)

#### Description

The "FileWriteC" instruction is used to write data located in a source area on the CPU to a file located in the "UserFiles" folder on the memory card. You specify this file by entering its name and complete path. If the file does not exist, it is created by the CPU in the "UserFiles" folder. The "Offset" parameter must be padded with zeros in this case, otherwise W#16#8093 is output at the "Status" parameter. If the "UserFiles" folder does not exist either, it is also created by the CPU; subfolders are not created – in this case, W#16#8091 is output at the "Status" parameter.

Enable writing to the file using the "REQ" control parameter. The output parameters "Done", "Busy", "Error" and "Status" indicate the status of the job.

The following rules apply for the file name and path specification:

- The file name must not be longer than 55 characters.
- The following characters are permitted for the folder and file name: "0" to "9", "a" to "z", "A" to "Z", "-", "_"
- The file name must not contain more than one dot ("."); the dot separates the name from the file extension. The file name must contain at least one character. A file extension is not necessary.
- The path name must not start with "/", "\" or ".".
- The path name must not contain any ".."

Examples of valid paths and file names: "UserFiles/Lift16_DataBase.txt", "UserFiles/2017-04-13_ErrorLog.bin"

You can write up to 16 MB (16,777,216 bytes) by executing "FileWriteC"; the data is written segment by segment. The segment size is device-specific; an S7-1500-CPU, for example, uses 32 KB (32,768 byte) blocks. If the number of data items to be written is greater than the segment size, you will need to call the instruction multiple times in your program. For consistency reasons, you should therefore not access the data written until after you call the instruction for the last time. If the available file is too short, it is extended to the required size.

The parameters "Offset" and "Length" specify the location in the file to which the data is to be written. The resource occupied is released again once the write process is complete.

The "FileWriteC" instruction only starts the write operation if the following condition is fulfilled: "Offset" + "Length" &lt;= 16 MB

#### Functional description

The "FileWriteC" instruction works asynchronously. Processing takes place across several calls. You start processing with a rising edge at the parameter "REQ".

The parameters "Busy" and "Done" indicate the status of the job.

If an error occurs during execution, this is signaled by the parameters "Error" and "Status".

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the instruction "FileWriteC":

| Parameters | Declaration | Data type | Description |
| --- | --- | --- | --- |
| REQ | Input | BOOL | Control parameter Request  Enables writing a file on the memory card with a rising edge. |
| Name | Input | STRING | Name of the file to be written incl. complete path |
| Offset | Input | UDINT | Byte offset from which the file is to be written |
| Length | Input | UDINT | Length of the area to be written in bytes  "Length" = 0 means that the entire source area specified with the "Data" parameter is written. |
| Done | Output | BOOL | 1: The instruction has been executed successfully. |
| Busy | Output | BOOL | Status parameter  - 0: Execution of the instruction completed or not yet started. - 1: Execution of the instruction not yet complete. |
| Error | Output | BOOL | Status parameter  - 0: No error. - 1: An error occurred during execution of the instruction. Detailed information is output via the "Status" parameter. |
| Status | Output | WORD | Error code |
| ResultLength | Output | UDINT | Length of data written in bytes |
| Data | InOut | VARIANT | Source area  Permitted data types: BYTE and Array of BYTE |

You can find additional information on valid data types under [Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types).

#### Parameter Status

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error |
| 7000 | No job processing active |
| 7001 | Start of job processing. Parameter Busy = 1, Done = 0. |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; Busy has the value "1". |
| 8091 | Path does not exist or is invalid. |
| 8092 | The "Name" parameter is not of the data type "STRING", is too long or contains invalid characters. |
| 8093 | - The "Offset" parameter points past the end of the file to be written. - The creation of the file is rejected because "Offset" is greater than zero. |
| 8094 | - "Length" is greater than the maximum permitted value. For an S7-1500 CPU, for example, the maximum value permitted is 16 MB, i.e. 16,777,216 bytes. - "Length" + "Offset" is greater than the maximum permitted value. |
| 80A1 | Write error; the data in the file on the memory card may be partly overwritten. |
| 80B1 | The source area specified by the "Data" parameter is shorter than the length required at the "Length" parameter. |
| 80B3 | There is not enough space on the memory card or in the internal load memory. |
| 80B4 | The memory card or file is write-protected. |
| 80C0 | The file cannot be accessed. |
| 80C3 | The maximum number of simultaneously active FileWriteC instructions has already been reached. |
| 8A24 | The "Data" points to an impermissible area, for example to the load memory or the local data. |
| 8A51 | Invalid data type of the "Data" parameter. |
| 8A52 | The tag at the Data parameter is insufficient. A part of the source area data may have been written. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Example

You will find the example here: [Program example for FileReadC &amp; FileWriteC](#program-example-for-file-handling-s7-1500).

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### FileDelete: Delete file on the memory card (S7-1500)

#### Validity

The "FileDelete" instruction is contained in S7-1500 CPUs as of firmware version V2.8.

#### Description

You use the "FileDelete" instruction to delete an existing file from the memory card.

The file must not be open. Wildcards in the "Name" parameter are not supported, meaning that names such as "UserFiles/*.txt" and "UserFiles/?.txt" are not permissible.

The "FileDelete" instruction is only permitted in the "Recipes" and "UserFiles" folders. Folders within these folders are possible, e.g. "UserFiles/Test/file1.txt".

> **Note**
>
> **Deleting data logs**
>
> Deleting a file in the "DataLog" folder with the "FileDelete" instruction is not permissible. You have to use the "DataLogDelete" instruction to delete data logs.

#### Functional description

"FileDelete" is an asynchronous instruction. Processing can extend over multiple calls. You start processing with a rising edge at the parameter "REQ".

The parameters "Busy" and "Done" indicate the status of the job.

If an error occurs during execution, this is signaled by the parameters "Error" and "Status".

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "FileDelete" instruction.

| Parameters | Declaration | Data type | Description |
| --- | --- | --- | --- |
| REQ | Input | BOOL | Control parameter Request  Processing is started on a rising edge at REQ. |
| Name | Input | STRING | Path and name of the file to be deleted |
| Done | Output | BOOL | Status parameter  - 1: The instruction has been executed successfully. |
| Busy | Output | BOOL | Status parameter  - 0: The instruction is currently not being executed. - 1: The instruction is currently being executed. |
| Error | Output | BOOL | Status parameter  - 0: No error - 1: An error occurred during execution of the instruction. For detailed information, see the "Status" parameter. |
| Status | Output | WORD | Error code |

You can find additional information on valid data types under [Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)

#### Parameter Status

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Instruction finished successfully |
| 7000 | No job processing active |
| 7001 | Start of job processing: Busy = 1, Done = 0. |
| 7002 | Intermediate call (REQ  irrelevant): Instruction already active; Busy has the value "1" |
| 8090 | File locked, e.g. file is open |
| 8091 | Path does not exist or is invalid. |
| 8092 | File does not exist in the path |
| 80A2 | Write error |
| 80A3 | The file is too large (&gt;= 2147483648 bytes) and cannot be deleted using "FileDelete". |
| 80B4 | The memory card is write-protected |
| 80C3 | The maximum number of simultaneously active FileDelete instructions has already been reached |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### Program example for file handling (S7-1500)

In the following example, you create a file on the memory card of a S7-1500 CPU and write data to this file. You then read out the data in this file. Delete the file afterward.

#### Storage of data

To store the data, create a tag and two structures for the "FileWriteC", "FileReadC" and "FileDelete" instructions in a global data block.

![Storage of data](images/135162625675_DV_resource.Stream@PNG-de-DE.png)

The data for writing the file is as follows.

![Storage of data](images/120220516619_DV_resource.Stream@PNG-de-DE.png)

#### Interconnecting parameters

Call the "FileWriteC", "FileReadC" and "FileDelete" instructions in an FB. Create the following local tags in the FB:

![Interconnecting parameters](images/135162744587_DV_resource.Stream@PNG-de-DE.png)

**Network 1**: Interconnect the parameters of the "FileWriteC" instruction as follows.

![Interconnecting parameters](images/135162748299_DV_resource.Stream@PNG-de-DE.png)

**Network 2:** If an error occurs, save the status of "FileWriteC" as follows.

![Interconnecting parameters](images/135162814603_DV_resource.Stream@PNG-de-DE.png)

**Network 3**: Interconnect the parameters of the "FileReadC" instruction as follows.

![Interconnecting parameters](images/135162752011_DV_resource.Stream@PNG-de-DE.png)

**Network 4:** If an error occurs, save the status of "FileReadC" as follows.

![Interconnecting parameters](images/135162822923_DV_resource.Stream@PNG-de-DE.png)

**Network 5**: Interconnect the parameters of the "FileDelete" instruction as follows.

![Interconnecting parameters](images/135162831243_DV_resource.Stream@PNG-de-DE.png)

**Network 6:** If an error occurs, save the status of "FileDelete" as follows.

![Interconnecting parameters](images/135162877963_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 1 (FileWriteC)

If the normally open contact ("fileWrite.start") supplies the signal state "TRUE" and the normally closed contacts ("fileRead.busy") and ("fileDelete.busy") supply the signal state "FALSE", the "FileWriteC" instruction is executed.

The file to be written including the complete path is named at the input parameter NAME ("name"). Since a file with this name and path does not yet exist on the memory card, the file is created by the CPU. The file is then written from the first byte according to the value "0" of the input parameter OFFSET ("fileWrite.offset"). With the value "0" of the input parameter LENGTH ("fileWrite.length"), all data of the source area - stored via the DATA parameter ("fileWrite.data") - is written to the file on the memory card.

The success status of the processing of the "FileWriteC" instruction is output via the output parameter DONE ("#writeDone"). The length of the written data (16 bytes) is output at the output parameter RESULTLENGTH ("#writeResultLength"). When FileWriteC has been successfully executed, the value of the "#writeDone" tag (in the "fileWrite.done" tag) and the value of the "#writeResultLength" (in the "fileWrite.resultLength") tag are also stored. In addition, the "fileWrite.start" tag is reset to the value "FALSE".

![Result of network 1 (FileWriteC)](images/135162806923_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 2 (FileWriteC)

In case of an error with the "FileWriteC" instruction ("#writeError" is TRUE), the status ("fileWrite.status") is stored in the "fileWrite.memErrStatus" tag.

The output parameter STATUS ("fileWrite.status") indicates that the processing in the example ran without errors.

#### Result of network 3 (FileReadC)

If the normally open contact ("fileRead.start") supplies the signal state "TRUE" and the normally closed contacts ("fileDelete.done"), ("fileDelete.busy") and ("fileWrite.busy") supply the signal state "FALSE", the "FileReadC" instruction is executed.

The file to be read including the complete path is named at the input parameter NAME ("name"). The file on the memory card is read from the first byte according to the value "0" of the input parameter OFFSET ("fileRead.offset"). With the value "0" of the input parameter LENGTH ("fileRead.length"), the maximum possible number of data per call are read.

The read data are then stored via the DATA parameter ("fileRead.data").

![Result of network 3 (FileReadC)](images/120220644747_DV_resource.Stream@PNG-de-DE.png)

The success status of the processing of the "FileReadC" instruction is output via the output parameter DONE ("#readDone"). The length of the read data (16 bytes) is output at the output parameter RESULTLENGTH ("#readResultLength"). When FileReadC has been successfully executed, the value of the "#readDone" tag (in the "fileRead.done" tag) and the value of the "#readResultLength" (in the "fileRead.resultLength") tag are also stored. In addition, the "fileRead.start" tag is reset to the value "FALSE".

![Result of network 3 (FileReadC)](images/135162810635_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 4 (FileReadC)

In case of an error with the "FileReadC" instruction ("#readError" is TRUE), the status ("fileRead.status") is stored in the "fileRead.memErrStatus" tag.

The output parameter STATUS ("fileRead.status") indicates that the processing in the example ran without errors.

#### Result of network 5 (FileDelete)

If the normally open contact ("fileDelete.start") supplies the signal state "TRUE" and the normally closed contacts ("fileWrite.busy") and ("fileRead.busy") supply the signal state "FALSE", the "FileDelete" instruction is executed.

The respective file including the complete path is named at the input parameter NAME ("name"). The "FileDelete" instruction calls the file and deletes it from the memory card.

The success status of the processing of the "FileDelete" instruction is output via the output parameter DONE ("#deleteDone") and stored in the "fileDelete.done" tag. In addition, the "fileDelete.start" tag is reset to the value "FALSE".

![Result of network 5 (FileDelete)](images/135162974347_DV_resource.Stream@PNG-de-DE.png)

#### Result of network 6 (FileDelete)

In case of an error with the "FileDelete" instruction ("#deleteError" is TRUE), the status ("fileDelete.status") is stored in the "fileDelete.memErrStatus" tag.

The output parameter STATUS ("fileDelete.status") indicates that the processing in the example ran without errors.

#### Program code

You can find additional information and the program code for the example here: [Sample Library for Instructions](Example%20libraries%20%28S7-1200%2C%20S7-1500%29.md#sample-library-for-instructions-s7-1200-s7-1500).

---

**See also**

[FileReadC: Read file from Memory Card (S7-1200, S7-1500)](#filereadc-read-file-from-memory-card-s7-1200-s7-1500)
  
[FileWriteC: Write file on the memory card (S7-1200, S7-1500)](#filewritec-write-file-on-the-memory-card-s7-1200-s7-1500)

## Cryptography (S7-1500)

This section contains information on the following topics:

- [Random: Generate random number (S7-1500)](#random-generate-random-number-s7-1500)
- [SHA2: Form hash value using SHA2 (S7-1500)](#sha2-form-hash-value-using-sha2-s7-1500)

### Random: Generate random number (S7-1500)

#### Description

The "Random" instruction is used to generate a 32-bit random number.

The "Random" instruction does not provide any error information.

#### Parameters

The following table shows the parameters of the "Random" instruction:

| Parameters | Declaration | Data type | Description |
| --- | --- | --- | --- |
| Ret_Val | Return | UDINT | 32-bit random number |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

### SHA2: Form hash value using SHA2 (S7-1500)

#### Hash function and hash value

A hash function is a mathematical function. It converts data of any length into strings of fixed length. The result of this conversion is called a hash value. The characters that are allowed for the hash value are determined via the hash function.

A hash function has the following properties:

- Uniqueness: Identical data has the same hash value.
- Irreversibility: It must not be possible to recover the original data from the calculated hash value.
- Collision-free: Different data also has different hash values.

One can therefore verify the identity of two data areas by comparing their hash values. This makes it possible, for example, to determine whether data has been falsified during a data transmission.

#### Definition: SHA

The abbreviation SHA stands for Secure Hash Algorithm. The secure hash algorithm refers to a group of standardized hash functions.

SHA1 was a very important cryptographic hash function in the 1990s. It has been considered insecure since 2004.

SHA2 differs from SHA1 in several features and functions. SHA2 includes SHA-224, SHA-256, SHA-384 and SHA-512. The number after the hyphen indicates the length of the hash value in bits.

#### Description

The "SHA2" instruction calculates a SHA2 hash value from a given data area. The length of the resulting hash value is defined by the "HashLen" parameter. The following values are supported: 224, 256, 384 and 512.

The calculation is made according to FIPS PUB 180-4. The SHA-224 algorithm is used for the hash value 224, and the SHA-256 algorithm for the hash value 256.

The size of the data area is not limited, because only data segments with a maximum length of 8192 bytes are used internally by the CPU for calculation. If the data area is larger than 8192 bytes, it is divided by the CPU into smaller segments. The hash value is delivered only after the processing of "SHA2" is completed.

> **Note**
>
> **Validity of the hash value**
>
> The "Data" data area must not be changed until the "SHA2" instruction has been completed.
>
> The generated hash value is correct only if this rule is observed.

#### System resources

The maximum number of "simultaneously" active SHA2 instructions can be found in the following table:

|  | Maximum number of "simultaneously" active SHA2 instructions |
| --- | --- |
| S7-1500-CPU | 1 |

#### Functional description

The "SHA2" instruction is an asynchronous instruction. Processing extends over multiple calls. You start processing with a rising edge at the "REQ" parameter.

The parameters "Busy" and "Done" indicate the status of the job.

If an error occurs during execution, this is signaled by the parameters "Error" and "Status".

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

#### Parameters

The following table shows the parameters of the "SHA2" instruction:

| Parameters | Declaration | Data type | Description |
| --- | --- | --- | --- |
| REQ | Input | BOOL | Control parameter Request  Activates the job on a rising edge |
| Data | Input | VARIANT | Data from which the hash value is to be calculated  All data types except "BOOL" and "Array of BOOL" are permitted.  When transferring the data from or to another computer system, you need to ensure that the data type there is the same as on the PLC. |
| DataLen | Input | UDINT | Length of the data area from which the hash value is to be calculated, in bytes If you specify 0 here, the length of the tag pointed to by the "Data" parameter is used. |
| HashLen | Input | UINT | Length of the hash value to be calculated in bits  The following values are supported: 224, 256, 384 and 512 |
| Done | Output | BOOL | Status parameter:  - 0: Job not yet started or still being processed. - 1: Job completed without error. This state is only displayed for one call. |
| Busy | Output | BOOL | Status parameter:  - 0: Job not yet started or already completed. - 1: Job not yet completed. A new job with this instance cannot be started. |
| Error | Output | BOOL | Status parameter:  - 0: No error occurred. - 1: Error occurred during processing. The "Status" parameter supplies detailed information on the type of error. This state is only displayed for one call. |
| Status | Output | WORD | Error information |
| Hash | InOut | VARIANT | Hash value  Permitted data type: Array of BYTE |

You can find more information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### "Status" parameter

| STATUS (W#16#...) | Explanation |
| --- | --- |
| 0000 | "SHA2" was completed without errors. |
| 7000 | No job processing active |
| 7001 | Start of job execution |
| 7002 | Intermediate call (REQ irrelevant): |
| 8080 | "DataLen" does not match the length of the area pointed to by the "Data" parameter. |
| 8082 | "HashLen" does not match the length of the area to which the "Hash" parameter points. |
| 8083 | The length in VARIANT of the "Data" parameter was changed during processing, e.g. by a download.  Note: You must ensure that the content of the "Data" parameter is not changed while "SHA2" is being processed. "SHA2" namely does not monitor whether the content of "Data" is changed; such monitoring would significantly reduce the performance of the PLC. If the content of "Data" is changed, "SHA2" is still executed, but the calculated hash value is not meaningful. |
| 80A3 | The value of the "HashLen" parameter is not supported. |
| 80C3 | Insufficient resources or temporary memory bottleneck |
| 80E5 | Internal error |
| 8224 | The "Data" parameter points to an impermissible area, for example to the load memory or the local data. |
| 8924 | The "Hash" parameter points to an impermissible area, for example to the load memory or the local data. |
| 8251 | The "BOOL" and "Array of BOOL" data types are not permitted for the "Data" parameter. |
| 8951 | Incorrect data type for the "Hash" parameter. Only the "Array of BYTE" data type is permitted. |
| 8252 | The variable at the "DATA" parameter is NULL or cannot be accessed because, for example, the DB is too small or does not exist. |
| 8952 | The variable at the "Hash" parameter is NULL or cannot be accessed because, for example, the DB is too small or does not exist. |
| xxyy, xx &gt; 80 | For general error information, refer to [Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val) |

## R/H system (S7-1500)

This section contains information on the following topics:

- [RH_CTRL: Influencing sequences in R/H systems (S7-1500)](#rh_ctrl-influencing-sequences-in-rh-systems-s7-1500)
- [RH_GetPrimaryID: Determining the redundancy ID of the primary CPU (S7-1500)](#rh_getprimaryid-determining-the-redundancy-id-of-the-primary-cpu-s7-1500)

### RH_CTRL: Influencing sequences in R/H systems (S7-1500)

#### Description

With the instruction "RH_CTRL", you can influence R/H systems as follows:

- You can disable the system state "SYNCUP". The lock is in force until you revoke it with the "RH_CTRL" instruction or until the R/H system goes into "STOP" mode.
- You can re-enable the system state "SYNCUP".
- You can request the system state "SYNCUP".
- You can request that the primary CPU goes into "STOP" mode.
- You can request that the backup CPU goes into "STOP" mode.
- You can query whether the "SYNCUP" system state is currently locked.
- You can request that one of the two R/H-CPUs goes into the "STOP" mode and takes on the role of the backup CPU.

  This is required if the R/H system is in a non-defined state, for example when both redundancy connections were interrupted at the same time and both R/H-CPUs have taken on the role of the primary CPU.
- You can specify that the "SYNCUP" system state be run through without the intended MRP check when there is at least one MRP ring present. (MRP check in this context means the following: A check is carried out to determine whether the MRP ring in which the backup CPU is located is closed. If there is exactly one MRP ring, it is checked. If there are two MRP rings present, the one with the backup CPU is checked.)

  | Symbol | Meaning |
  | --- | --- |
  |  | **Danger** |
  | **Prevent bodily injury and property damage**  Note that running through the "SYNCUP" system state without an MRP check can: - Endanger human life or health - Cause errors in IO devices, dangerous operating states and damage to the entire system. It is therefore strongly recommended that the transition to the "SYNCUP" system state without a prior MRP check be carried out only in commissioning scenarios and not during productive operation of your system. |  |

#### Functional description

The "RH_CTRL" instruction works asynchronously. Processing extends over multiple calls. You start the job by calling "RH_CTRL" with REQ = 1.

The output parameters RET_VAL and BUSY indicate the status of the job.

See also: [Difference between synchronous and asynchronous instructions](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)

> **Note**
>
> **Synchronous execution**
>
> If the job can be processed immediately, the value 0 is displayed at the output parameter BUSY after the first call.

#### Parameter

The following table shows the parameters of the instruction "RH_CTRL":

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| REQ | Input | BOOL | Control parameter Request  Enables the execution of the instruction when REQ = "1". |
| Mode | Input | BYTE | Using the "Mode" parameter, select how you want to influence the R/H system:  - 3: Disable execution of the SYNCUP (as of firmware version V2.6 of the S7-1500-R/H CPUs) - 4:   - Re-enable execution of the SYNCUP (as of firmware version V2.6 of the S7-1500-R/H CPUs)   - If applicable, switch on the intended MRP check in "SYNCUP" system state again (as of firmware version V3.1 of the S7-1500-R/H CPUs) - 7: Request SYNCUP system state (as of firmware version V2.9 of S7-1500-R/H CPUs) - 8: Request STOP of the primary CPU (as of firmware version V2.9 of the S7-1500-R/H CPUs) - 9: Request STOP of the backup CPU (as of firmware version V2.9 of S7-1500-R/H CPUs) - 10: Query whether the system state SYNCUP is currently locked (from firmware version V3.0 of the S7-1500-R/H CPUs) - 11: Request STOP of an R/H-CPU and assign the role of the backup CPU to it (as of firmware version V3.1 of the S7-1500 R/H-CPUs)   Requirement: The corresponding R/H-CPU is in "RUN" mode and there is no pairing. - 14: Switch off the intended MRP check in "SYNCUP" system state (as of firmware version V3.1 of the S7-1500-R/H CPUs) |
| Submode | Input | WORD | Hidden parameter. It must have the value 0. |
| Ret_Val | Output | INT | Error code |
| Busy | Output | BOOL | Status parameter  - 0: Execution of the instruction complete. - 1: Execution of the instruction not yet complete. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

#### Ret_Val parameter

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0 | No error. |
| 1 | - with mode = 3: The "SYNCUP" system state is already disabled. - with mode = 4: The "SYNCUP" system state is already enabled. - with Mode=14: The intended MRP check in "SYNCUP" system state is already switched off. |
| 3 | The "SYNCUP" system state was disabled by "RH_CTRL" at an earlier time and is still disabled. |
| 4 | Currently there is no disable of the "SYNCUP" system state caused by "RH_CTRL". The intended MRP check in "SYNCUP" system state is switched on. |
| 14 | Currently there is no disable of the "SYNCUP" system state caused by "RH_CTRL". An MRP check does not take place in "SYNCUP" system state. |
| 7000 | No job in progress (REQ = 0). |
| 7001 | REQ = 1 at first call: Data transfer triggered; BUSY has the value "1". |
| 7002 | Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value 1. |
| 8082 | Disabling the "SYNCUP" system state is no longer possible, because the R/H system is already in this system state. |
| 8090 | Invalid value of the "Mode" parameter. |
| 8091 | Invalid value of the "Submode" parameter. It must have the value 0. |
| 80A0 | The "SYNCUP" system state cannot be requested:  - The R/H system is not in the "RUN-Solo" system state. - The R/H system is in the "RUN-Solo" system state, but there is no successful pairing between the CPUs. |
| 80A1 | The R/H system is not in the RUN-Redundant system state. |
| 80A2 | The following requirement is not fulfilled: The R/H-CPU is in "RUN" mode and there is no pairing. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

#### Request system state "SYNCUP"

Requirements for requesting the "SYNCUP" system state:

- The S7-1500R/H system is in the "RUN-Solo" system state.
- A successful pairing exists between the CPUs.

This means that the primary CPU is in "RUN" mode and the backup CPU is in "STOP" mode.

If you call the "RH_CTRL" instruction with Mode=7, the "SYNCUP" system state is requested.

If all the requirements for reaching the redundant system state (e.g. hardware switch is set to RUN, memory card inserted) are met, the R/H system goes into the "SYNCUP" system state, runs through it and reaches the "RUN-Redundant" system state.

You receive the following feedback from the operating system:

- If one of the requirements for the request of the "SYNCUP" system state is not met, "RH_CTRL" returns the error code 0x80A0.
- If the "SYNCUP" system state could be requested successfully, "RH_CTRL" returns the error code 0. An entry is made in the diagnostic buffer on both CPUs.
- If the "SYNCUP" system state cannot be started or run through successfully (for example, because the hardware switch on the backup CPU is set to STOP or no memory card is inserted or the execution of "SYNCUP" is disabled or an MRP ring is open), "RH_CTRL" also returns the error code 0. A corresponding entry is made in the diagnostic buffer on both CPUs.

#### Request STOP of the primary CPU

Requirement for the request that the primary CPU go into the "STOP" mode:

- The S7-1500R/H system is in the "RUN-Redundant" system state.

If you call the "RH_CTRL" instruction with Mode=8, the following happens:

- The previous backup CPU becomes the primary CPU and is then in "RUN" mode. On it, "RH_CTRL" returns the error code 0.
- The previous primary CPU becomes the backup CPU and is then in "STOP" mode.

The R/H system is now in the "RUN-Solo" system state with the CPU roles swapped.

After a successful switchover, both CPUs enter the redundancy error and a request initiated by the system in their diagnostic buffer. This indicates the change in the mode ("RUN-Redundant" to "STOP" or "RUN-Redundant" to "RUN").

If the R/H system is in the "RUN-Solo" or "SYNCUP" system state, a call of "RH_CTRL" with Mode=8 has no effect on the system state; only the error code 0x80A1 is returned.

If you intend to request the "SYNCUP" system state after the STOP of the primary CPU, you must ensure that a new change to the "SYNCUP" system state is possible (this means it is not prevented, for example, because of an open MRP ring) before calling "RH_CTRL" with Mode=8. One possible approach is as follows:

1. Check the diagnostic status of your system by calling the "GET_DIAG" instruction. Check that there are no errors or maintenance demanded or maintenance required.
2. Check whether the "SYNCUP" system state has been disabled by calling "RH_CTRL" with Mode=3.

> **Note**
>
> **Difference to Failover**
>
> The transition of the R/H system from the "RUN-Redundant" system state to the "RUN-Solo" system state with swapped CPU roles is not identical to a so-called Failover. With Failover the primary CPU is also changed, but the previous primary CPU is shut down or it fails.

> **Note**
>
> **Change of the primary CPU with a redundancy connection**
>
> The transition of the R/H system from the "RUN-Redundant" system state to the "RUN-Solo" system state with swapped CPU roles is also possible when there is only one redundancy connection.

> **Note**
>
> **Calling "RH_CTRL" with Mode=8 while the download is in progress**
>
> If your R/H system is in the "RUN-Redundant" system state and a download is currently active, the call of "RH_CTRL" with Mode=8 has the same effect as if you set the primary CPU to STOP.

#### Request STOP of backup CPU

Requirement for the request that the backup CPU go into the "STOP" mode:

- The S7-1500R/H system is in the "RUN-Redundant" system state.

If you call the "RH_CTRL" instruction with Mode=9, the following happens:

- The previous primary CPU remains the primary CPU and goes into "RUN" mode. On it, "RH_CTRL" returns the error code 0.
- The previous backup CPU remains the backup CPU and goes into "STOP" mode.

Therefore, the R/H system is now in the "RUN-Solo" system state with unchanged CPU roles.

After a successful switchover, both CPUs enter the redundancy error and a request initiated by the system in their diagnostic buffer. This indicates the change in the mode ("RUN-Redundant" to "RUN" or "RUN-Redundant" to "STOP").

If the R/H system is in the "RUN-Solo" or "SYNCUP" system state, a call of "RH_CTRL" with Mode=9 has no effect on the system state; only the error code 0x80A1 is returned.

If you intend to request the "SYNCUP" system state after changing the primary CPU, you must ensure that the "SYNCUP" system state is not locked (e.g. because of an open MRP ring) before calling "RH_CTRL" with Mode=9. One possible approach is as follows:

1. Check the diagnostic status of your system by calling the "GET_DIAG" instruction. Check that there are no errors or maintenance demanded or maintenance required.
2. Check whether the "SYNCUP" system state has been disabled by calling "RH_CTRL" with Mode=3.

> **Note**
>
> **Calling "RH_CTRL" with Mode=9 while the download is in progress**
>
> If your R/H system is in the "RUN-Redundant" system state and a download is currently active, the call of "RH_CTRL" with Mode=9 has the same effect as if you set the backup CPU to STOP.

#### Sample program for modes 7, 8 and 9

The code below is called cyclically, for example in OB1. It repeatedly requests the change of the primary CPU and the subsequent SYNCUP. The requirement for the backup CPU to become the primary CPU is that there are no errors or maintenance demanded or maintenance required.

//temporary variables

VAR_TEMP

   RetVal : Int;

   CNT_DIAG_temp : UInt;

   DIS : DIS;

   DNN : DNN;

   busy : Bool;

   subordinateState: UInt;

END_VAR

//Get diag state of R/H system.

//If #subordinateState is 0,

//there is no diagnostics active,

//so we also know the MRP-ring is closed.

#RetVal := GET_DIAG(MODE := 2, LADDR := "Local1~RHSystem", CNT_DIAG =&gt; #CNT_DIAG_temp, DIAG := #DNN);

#subordinateState := #DNN.SubordinateState;

//Get system operating state

//If #DIS.OperatingState = 40, R/H system is in RUN-Redundant

//If #DIS.OperatingState = 37, R/H system is in RUN-Solo

#RetVal := GET_DIAG(MODE := 1, LADDR := "Local1~RHSystem", CNT_DIAG =&gt; #CNT_DIAG_temp, DIAG := #DIS);

//If R/H system is in RUN-Redundant and no diagnostics is active

// =&gt; Trigger STOP of primary CPU

//If R/H system is in RUN-Solo =&gt; Trigger syncup

//In any other state: Do nothing

IF #DIS.OperatingState = 40 AND subordinateState = 0 THEN

   #RetVal := RH_CTRL(REQ := 1, Mode := 8, Submode := 0, Busy =&gt; #busy);

ELSEIF #DIS.OperatingState = 37 THEN

   #RetVal := RH_CTRL(REQ := 1, Mode := 7, Submode := 0, Busy =&gt; #busy);

END_IF

#### Request STOP of an R/H-CPU and assign the role of the backup CPU to it

This is required if the R/H system is in a non-defined state, for example when both redundancy connections were interrupted at the same time and both R/H-CPUs have taken on the role of the primary CPU.

After a successful execution of "RH_CTRL" the R/H system is in a defined state again: There is a primary CPU which is in the "RUN" operating state and a backup CPU which is in the "STOP" operating state. There is no pairing.

> **Note**
>
> **Execution of "RH_CTRL" on exactly one R/H-CPU**
>
> Ensure that "RH_CTRL" is only performed on one R/H-CPU. If "RH_CTRL" is performed on both R/H-CPUs, the system state goes to "STOP".  
>  To ensure that "RH_CTRL" is only performed on one CPU, you can, for example, determine the redundancy ID of the primary CPU b using the instruction "RH_GetPrimaryID" and then stop the R/H-CPU with the redundancy ID 1.

#### Running through the system state "SYNCUP" without an MRP check

If you call the "RH_CTRL" instruction with Mode=14 and the instruction is run through without an error, a corresponding entry is made in the diagnostic buffer (incoming event) and the maintenance LED is lit to indicate that the MRP check is now switched off (it is also lit during redundant operation.). The associated entry for the outgoing event is made when the MRP check is switched on again.

The operating system switches on the intended MRP check in system state "SYNCUP" again in the following cases:

- The CPU goes into STOP state.
- You call "RH_CTRL" with Mode = 3.
- You call "RH_CTRL" with Mode = 4.

The following applies in regard to replacement part compatibility: Mode 14 does not run in projects that were created on S7-1500-R/H CPUs with firmware version &lt; V3.1. This also applies when you run such a project on an S7-1500-R/H CPU with firmware version &gt;= V3.1.

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

### RH_GetPrimaryID: Determining the redundancy ID of the primary CPU (S7-1500)

#### Description

The "RH_GetPrimaryID" instruction is used to determine the redundancy ID of the primary CPU.

You can use this instruction in all system states even if the pairing of the two R or H CPUs has not yet been performed.

#### Parameter

The following table shows the parameters of the instruction "RH_GetPrimaryID":

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| Ret_Val | Output | INT | Return value |

You can find additional information on valid data types under: [Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)

#### Ret_Val parameter

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 1 | The CPU with redundancy ID 1 is the primary CPU. |
| 2 | The CPU with redundancy ID 2 is the primary CPU. |
| 8091 | No data available, for example because "RH_GetPrimaryID" is not supported by your CPU. |
| * The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the display formats, refer to "See also". |  |

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)

## Safety extensions (S7-1200, S7-1500)

This section contains information on the following topics:

- [ACK_FCT_WARN: Acknowledge warning message for exceeding the F-cycle time (S7-1200, S7-1500)](#ack_fct_warn-acknowledge-warning-message-for-exceeding-the-f-cycle-time-s7-1200-s7-1500)

### ACK_FCT_WARN: Acknowledge warning message for exceeding the F-cycle time (S7-1200, S7-1500)

#### Description

You can use the "ACK_FCT_WARN" instruction to acknowledge the message in the diagnostic buffer that warns you about exceeding the F-cycle time. The F-cycle time is the maximum time that may pass between two F-OB calls.

If the instruction at input parameter "ACK_WARN" detects a rising edge, the warning message is acknowledged. In all other cases it is not acknowledged.

You can find more information on the F-cycle time in the "SIMATIC Safety - Configuring and Programming" Operating Manual.

#### Parameters

The following table shows the parameters of the "ACK_FCT_WARN" instruction:

| Parameter | Declaration | Data type | Description |
| --- | --- | --- | --- |
| ACK_WARN | Input | BOOL | Acknowledgment of the warning message on rising edge |

You can find additional information on valid data types under: [Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
