---
title: "GRAPH (S7-300, S7-400)"
package: ProgGRAPH34enUS
topics: 95
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# GRAPH (S7-300, S7-400)

This section contains information on the following topics:

- [GRAPH sequencer (S7-300, S7-400)](#graph-sequencer-s7-300-s7-400)
- [GRAPH actions (S7-300, S7-400)](#graph-actions-s7-300-s7-400)
- [GRAPH LAD instructions (S7-300, S7-400)](#graph-lad-instructions-s7-300-s7-400)
- [GRAPH FBD instructions (S7-300, S7-400)](#graph-fbd-instructions-s7-300-s7-400)

## GRAPH sequencer (S7-300, S7-400)

This section contains information on the following topics:

- [Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
- [Step (S7-300, S7-400)](#step-s7-300-s7-400)
- [Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
- [Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
- [Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
- [Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
- [Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)
- [Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)

### Step and transition (S7-300, S7-400)

#### Description

You can use the "Step and transition" structure element to insert a step and transition simultaneously in your sequencer.

See also:

[Step](#step-s7-300-s7-400)

[Transition](#transition-s7-300-s7-400)

---

**See also**

[Step (S7-300, S7-400)](#step-s7-300-s7-400)
  
[Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
  
[Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
  
[Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
  
[Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
  
[Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)
  
[Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)
  
[Steps and transitions (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#steps-and-transitions-s7-300-s7-400-s7-1500)

### Step (S7-300, S7-400)

#### Description

Steps are used to subdivide complex automation tasks into straightforward subtasks that can then be accomplished using actions. The individual steps are organized in sequencers so that every step can be executed in the specified order in the program execution. Each step must be assigned a unique name and number.

For the execution to actually be performed, the step must be activated by one of the following conditions:

- The step has been defined as an initial step.
- The transition of the previous step has been fulfilled.
- The step has been called by an event-dependent action.

Once all actions have been executed, the step becomes inactive again.

Steps in which no actions are programmed are called empty steps. Such an empty step reacts like an active step and the subsequent transition is always fulfilled.

---

**See also**

[Basics on steps (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basics-on-steps-s7-300-s7-400-s7-1500)
  
[Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
  
[Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
  
[Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
  
[Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
  
[Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
  
[Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)
  
[Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)

### Transition (S7-300, S7-400)

#### Description

Transitions are located between the steps and contain the conditions for advancing from one step to the next (step-enabling). When the step-enabling conditions of a transition are fulfilled, the next step becomes active and its actions are executed. You can program the conditions of a transition either in LAD or FBD.

---

**See also**

[Basics on transitions (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basics-on-transitions-s7-300-s7-400-s7-1500)
  
[Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
  
[Step (S7-300, S7-400)](#step-s7-300-s7-400)
  
[Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
  
[Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
  
[Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
  
[Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)
  
[Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)

### Sequence end (S7-300, S7-400)

#### Description

You can use the "Sequence end" structure element to stop a sequencer or a branch. In a simultaneous branch, a transition must precede the sequence end.

> **Note**
>
> If all branches of a sequencer are completed with a sequence end, the sequencer can be restarted by the "INIT_SQ" parameter or using the "Initialize" button in the "Sequence control" pane of the "Testing" task card.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
  
[Step (S7-300, S7-400)](#step-s7-300-s7-400)
  
[Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
  
[Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
  
[Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
  
[Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)
  
[Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)

### Jump to step (S7-300, S7-400)

#### Description

You can use a jump to continue the program execution at any step within the GRAPH function block. Jumps can be inserted at the end of the main branch or an alternative branch to enable cyclic processing of the sequencer. The jump and jump destination are represented in the sequencer as arrows, in which case the return transition is specified for the jump destination.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
  
[Step (S7-300, S7-400)](#step-s7-300-s7-400)
  
[Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
  
[Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
  
[Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
  
[Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)
  
[Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)

### Alternative branch (S7-300, S7-400)

#### Description

You can use alternative branches to program OR branches. This means that you insert branches that start with a transition after a step. The corresponding branch is executed depending on which transition is satisfied first. If several transitions are satisfied at the same time, the transition farthest to the left has the highest priority and the corresponding branch is executed. Alternative branches end once again with a transition.

You can program up to 125 alternative branches in a sequencer.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
  
[Step (S7-300, S7-400)](#step-s7-300-s7-400)
  
[Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
  
[Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
  
[Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
  
[Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)
  
[Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)

### Simultaneous branch (S7-300, S7-400)

#### Description

You can use simultaneous branches to program AND branches. This means that you use one transition to activate multiple steps, the actions of which are then executed. Simultaneous branches always start with a step.

The subsequent transitions of the simultaneous branches are located on the main branch, in which case the various simultaneous branches can be connected to various points of the main branch. Note that branches that you join together in a transition only advance to the next step when all branches are completely executed.

You can program up to 249 simultaneous branches in a sequencer.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
  
[Step (S7-300, S7-400)](#step-s7-300-s7-400)
  
[Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
  
[Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
  
[Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
  
[Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
  
[Close branch (S7-300, S7-400)](#close-branch-s7-300-s7-400)

### Close branch (S7-300, S7-400)

#### Description

You can use the "Close branch" element to close simultaneous and alternative branches to their parent branch. This is necessary if you do not want to complete the branch with a jump or a sequence end. In a simultaneous branch, you can insert "Close branch" only after a step.

---

**See also**

[Elements of a sequencer (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#elements-of-a-sequencer-s7-300-s7-400-s7-1500)
  
[Step and transition (S7-300, S7-400)](#step-and-transition-s7-300-s7-400)
  
[Step (S7-300, S7-400)](#step-s7-300-s7-400)
  
[Transition (S7-300, S7-400)](#transition-s7-300-s7-400)
  
[Sequence end (S7-300, S7-400)](#sequence-end-s7-300-s7-400)
  
[Jump to step (S7-300, S7-400)](#jump-to-step-s7-300-s7-400)
  
[Alternative branch (S7-300, S7-400)](#alternative-branch-s7-300-s7-400)
  
[Simultaneous branch (S7-300, S7-400)](#simultaneous-branch-s7-300-s7-400)

## GRAPH actions (S7-300, S7-400)

This section contains information on the following topics:

- [Timer operations (S7-300, S7-400)](#timer-operations-s7-300-s7-400)
- [Counter operations (S7-300, S7-400)](#counter-operations-s7-300-s7-400)
- [Math functions (S7-300, S7-400)](#math-functions-s7-300-s7-400)
- [Move operations (S7-300, S7-400)](#move-operations-s7-300-s7-400)
- [Conversion operations (S7-300, S7-400)](#conversion-operations-s7-300-s7-400)
- [Program control operations (S7-300, S7-400)](#program-control-operations-s7-300-s7-400)
- [Word logic operations (S7-300, S7-400)](#word-logic-operations-s7-300-s7-400)
- [Shift and Rotate (S7-300, S7-400)](#shift-and-rotate-s7-300-s7-400)
- [Additional instructions (S7-300, S7-400)](#additional-instructions-s7-300-s7-400)

### Timer operations (S7-300, S7-400)

This section contains information on the following topics:

- [TP: Generate pulse (S7-300, S7-400)](#tp-generate-pulse-s7-300-s7-400)
- [TON: Generate on-delay (S7-300, S7-400)](#ton-generate-on-delay-s7-300-s7-400)
- [TOF: Generate off-delay (S7-300, S7-400)](#tof-generate-off-delay-s7-300-s7-400)

#### TP: Generate pulse (S7-300, S7-400)

##### Description

You use the "Generate pulse" instruction to set the Q output for a programmed duration. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The execution of the instruction requires a preceding logic operation. It can be placed within or at the end of the network. The programmed time PT begins when the instruction starts. The Q parameter is set for the time PT, regardless of the subsequent changes in the input signal. Even when a new positive signal edge is detected, the signal state of the Q parameter is not affected as long as the time duration PT is active.

You can query the current time value set in the ET parameter. The timer value starts at T#0s and ends when the value of time PT is reached. When time PT is reached and the signal state of the IN parameter is "0", the ET parameter is reset.

Each call of the "Generate pulse" instruction must be assigned an IEC timer in which the instruction data is stored. An IEC timer can be declared as follows:

- Declaration of a data block of the type TP (for example, "TP_DB")

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate pulse" instruction during a cold restart. If you want instances of the instruction to be in the initialized state after a warm restart, call these in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate pulse" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET parameter returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the pulse.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Pulse output |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse diagram of the "Generate pulse" instruction:

![Pulse timing diagram](images/11678050187_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

GRAPH

CALL TP TIME, "IEC_TP_DB"

(IN := "Tag_Start"

PT := "Tag_PresetTIME"

Q =&gt; "Tag_Status"

ET =&gt; "Tag_ElapsedTIME"

)

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started and the "Tag_Status" operand is set to "1". The current time value is stored in the "Tag_ElapsedTIME" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### TON: Generate on-delay (S7-300, S7-400)

##### Description

You use the "Generate on-delay" instruction to delay setting of the Q output by the programmed time PT. The instruction is started when the result of logic operation (RLO) in the IN input changes from "0" to "1" (positive signal edge). The execution of the instruction requires a preceding logic operation. It can be placed within or at the end of the network. The programmed time PT begins when the instruction starts. When time PT expires, the Q output has the signal state "1". The Q output remains set as long as the start input IN is still "1". When the signal state of the start input changes from "1" to "0", the Q output is reset. The timer function is started again when a new positive signal edge is detected at the start input.

You can query the current time value at the ET output. The timer value starts at T#0s and ends when the value of time PT is reached. The ET output is reset as soon as the signal state in the IN input changes to "0".

Each call of the "Generate on-delay" instruction must be assigned an IEC timer in which the instruction data is stored. An IEC timer can be declared as follows:

- Declaration of a data block of the type TON (for example, "TON_DB")

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate on-delay" instruction during a cold restart. If you want instances of the instruction to be in the initialized state after a warm restart, call these in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate on-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the on-delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Output that is set when time PT expires. |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse diagram of the "Generate on-delay" instruction:

![Pulse timing diagram](images/40088237707_DV_resource.Stream@PNG-de-DE.png)

##### Example

The following example shows how the instruction works:

GRAPH

CALL TON TIME, "IEC_TON_DB"

(IN := "Tag_Start"

PT := "Tag_PresetTIME"

Q =&gt; "Tag_Status"

ET =&gt; "Tag_ElapsedTIME"

)

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started. When the time expires, the "Tag_Status" operand is set to the signal state "1". The "Tag_Status" operand remains set to "1" as long as the "Tag_Start" operand has signal state "1". The current time value is stored in the "Tag_ElapsedTime" operand. When the signal state of the "Tag_Start" operand changes from "1" to "0", the "Tag_Status" operand is reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### TOF: Generate off-delay (S7-300, S7-400)

##### Description

You use the "Generate off-delay" instruction to delay resetting of the Q output by the programmed time PT. The Q output is set when the result of logic operation (RLO) in the IN input changes from "0" to "1" (positive signal edge). The execution of the instruction requires a preceding logic operation. It can be placed within or at the end of the network. When the signal state of the IN input changes back to "0", the programmed time PT starts. The Q output remains set as long as time PT is running. When time PT expires, the Q output is reset. If the signal state of the IN input changes to "1" before time PT expires, the timer is reset. The signal state of the Q output continues to be "1".

The current time value can be queried in the ET output. The timer value starts at T#0s and ends when the value of time PT is reached. When time PT expires, the ET output remains set to the current value until the IN input changes back to "1". If the IN input changes to "1" before time PT has expired, the ET output is reset to the value T#0s.

Each call of the "Generate off-delay" instruction must be assigned an IEC timer in which the instruction data is stored. An IEC timer can be declared as follows:

- Declaration of a data block of the type TOF (for example, "TOF_DB")

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate off-delay" instruction during a cold restart. If you want instances of the instruction to be in the initialized state after a warm restart, call these in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate off-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P or constant | Duration of the off delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Output that is reset when time PT expires. |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse diagram of the "Generate off-delay" instruction:

![Pulse timing diagram](images/10383011595_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

GRAPH

CALL TOF TIME, "IEC_TOF_DB"

(IN := "Tag_Start"

PT := "Tag_PresetTIME"

Q =&gt; "Tag_Status"

ET =&gt; "Tag_ElapsedTIME"

)

When the signal state of the "Tag_Start" operand changes from "0" to "1", the "Tag_Status" operand is set. When the signal state of the "Tag_Start" operand changes from "1" to "0", the time programmed for the PT parameter is started. As long as the time is running, the "Tag_Status" operand remains set. When the time has expired, the "Tag_Status" operand is reset. The current time value is stored in the "Tag_ElapsedTIME" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Counter operations (S7-300, S7-400)

This section contains information on the following topics:

- [CTU: Count up (S7-300, S7-400)](#ctu-count-up-s7-300-s7-400)
- [CTD: Count down (S7-300, S7-400)](#ctd-count-down-s7-300-s7-400)
- [CTUD: Count up and down (S7-300, S7-400)](#ctud-count-up-and-down-s7-300-s7-400)

#### CTU: Count up (S7-300, S7-400)

##### Description

You can use the "Count up" instruction to increment the value in the CV output. When the signal state of the CU input changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value in the CV output is incremented by one. The counter value is incremented each time a positive signal edge is detected, until it reaches the high limit for the data type specified at the CV output. When the high limit is reached, the signal state of the CU input no longer has an effect on the instruction.

You can query the counter status in the Q output. The signal state of the Q output is determined by the PV parameter. If the current counter value is greater than or equal to the value of the PV parameter, the Q output is set to signal state "1". In all other cases, the Q output has signal state "0".

The value of the CV output is reset to zero when the signal state at the R input changes to "1". As long as the R input has signal state "1", the signal state of the CU input has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC counter as follows:

- Declaration of a data block of the type CTU (for example, "CTU_DB")

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized with the value "1" for the R parameter of the instruction in a startup OB. If instances of the "Count up" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

The execution of the "Count up" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count input |
| R | Input | BOOL | I, Q, M, D, L, T, C, P | Reset input |
| PV | Input | INT | I, Q, M, D, L, P or constant | Value at which the Q output is set. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL CTU INT,"IEC_CTU_DB"

(CU := "Tag_Start"

R := "Tag_ResetCOUNTER"

PV := "Tag_PresetValue"

Q =&gt; "Tag_Status"

CV =&gt; "Tag_CounterValue"

)

When the signal state of the "Tag_Start" operand changes from "0" to "1", the "Count up" instruction is executed and the current counter value of the "Tag_CounterValue" operand is incremented by one. With each additional positive signal edge, the counter value is incremented until the high limit of the data type (INT = 32767) is reached.

The value of the PV parameter is adopted as the limit for determining the "Tag_Status" output. The "Tag_Status" output has signal state "1" as long as the current counter value is greater than or equal to the value of the "Tag_PresetValue" operand. In all other cases, the "Tag_Status" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### CTD: Count down (S7-300, S7-400)

##### Description

You can use the "Count down" instruction to decrement the value of the CV output. When the signal state of the CD input changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the CV output is decremented by one. Each time a positive signal edge is detected, the counter value is decremented until it reaches the low limit of the specified data type. When the low limit is reached, the signal state of the CD input no longer has an effect on the instruction.

You can query the counter status in the Q output. If the current counter value is less than or equal to zero, the Q output is set to signal state "1". In all other cases, the Q output has signal state "0".

The value of the CV output is set to the value of the PV parameter when the signal state of the LD input changes to "1". As long as the LD input has signal state "1", the signal state of the CD input has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count down" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC counter as follows:

- Declaration of a data block of the type CTD (for example, "CTD_DB")

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized with the value "1" for the LD parameter of the instruction in a startup OB. In this case, the desired initial value for the CV parameter is specified in the PV parameter.

The execution of the "Count down" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CD | Input | BOOL | I, Q, M, D, L | Count input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P or constant | Value to which the CV output is set with LD = 1. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL CTD INT, "IEC_CTD_DB"

(CD := "Tag_Start"

LD := "Tag_LoadPV"

PV := "Tag_PresetValue"

Q =&gt; "Tag_Status"

CV =&gt; "Tag_CounterValue"

)

When the signal state of the "Tag_Start" operand changes from "0" to "1", the instruction is executed and the value at the "Tag_CounterValue" output is decremented by one. With each additional positive signal edge, the counter value is decremented until the low limit of the specified data type (INT = -32768) is reached.

The "Tag_Status" output has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "Tag_Status" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### CTUD: Count up and down (S7-300, S7-400)

##### Description

You can use the "Count up and down" instruction to increment and decrement the value of the CV output. When the signal state of the CU input changes from "0" to "1" (positive signal edge), the current counter value of the CV output is incremented by one. When the signal state of the CD input changes from "0" to "1" (positive signal edge), the current counter value of the CV output is decremented by one. If there is a positive signal edge at the CU and CD inputs in one program cycle, the current counter value of the CV output remains unchanged.

The counter value can be incremented until it reaches the high limit of the data type specified at the CV output. When the high limit is reached, the counter value is no longer incremented on a positive signal edge. The counter value is no longer decremented once the low limit of the specified data type has been reached.

When the signal state of the LD input changes to "1", the counter value of the CV output is set to the value of the PV parameter. As long as the LD input has signal state "1", the signal state of the CU and CD inputs has no effect on the instruction.

The counter value is set to zero when the signal state of the R input changes to "1". As long as the R input has signal state "1", a change in the signal state of the CU, CD and LD inputs has no effect on the "Count up and down" instruction.

You can query the status of the up counter in the QU output. If the current counter value is greater than or equal to the value of the PV parameter, the QU output is set to signal state "1". In all other cases, the QU output has signal state "0".

You can query the status of the down counter in the QD output. If the current counter value is less than or equal to zero, the QD output is set to signal state "1". In all other cases, the QD output has signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up and down" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC counter as follows:

- Declaration of a data block of the type CTUD (for example, "CTUD_DB")

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up and down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, you must call the instances to be initialized with the following parameter values in a startup OB:

- When used as up counter, the value of the R parameter must be set to "1".
- When used as down counter, the value of the LD parameter must be set to "1". In this case you specify the desired initial value for the CV parameter in the PV parameter.

If instances of the "Count up and down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

The execution of the "Count up and down" instruction requires a preceding logic operation. It can be placed within or at the end of the network.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| R | Input | BOOL | I, Q, M, D, L, T, C, P | Reset input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P or constant | Value at which the QU output is set / value to which the CV output is set when LD = 1. |
| QU | Output | BOOL | I, Q, M, D, L | Status of the up counter |
| QD | Output | BOOL | I, Q, M, D, L | Status of the down counter |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL CTUD INT, "IEC_CTUD_DB"

(CU := "Tag_StartCTU"

CD := "Tag_StartCTD"

R := "Tag_ResetCOUNTER"

LD := "Tag_LoadPV"

PV := "Tag_PresetValue"

QU =&gt; "Tag_CounterStatusUP"

QD =&gt; "Tag_CounterStatusDOWN"

CV =&gt; "Tag_CounterValue"

)

When the signal state of the "Tag_StartCTU" or "Tag_StartCTD" input changes from "0" to "1" (positive signal edge), the "Count up and down" instruction is executed. When there is a positive signal edge at the "Tag_StartCTU" input, the current counter value is incremented by one and stored in the "Tag_CounterValue" output. When there is a positive signal edge at the "Tag_StartCTD" input, the counter value is decremented by one and stored in the "Tag_CounterValue" output. When there is a positive signal edge at the CU input, the counter value is incremented until it reaches the high limit of 32767. When there is a positive signal edge at the CD input, the counter value is decremented until it reaches the low limit of INT = -32768.

The "Tag_CounterStatusUP" output has signal state "1" as long as the current counter value is greater than or equal to the value of the "Tag_PresetValue" input. In all other cases, the "Tag_CounterStatusUP" output has signal state "0".

The "Tag_CounterStatusDOWN" output has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "Tag_CounterStatusDOWN" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Math functions (S7-300, S7-400)

This section contains information on the following topics:

- [NEG: Create twos complement (S7-300, S7-400)](#neg-create-twos-complement-s7-300-s7-400)
- [ABS: Form absolute value (S7-300, S7-400)](#abs-form-absolute-value-s7-300-s7-400)
- [MIN: Get minimum (S7-300, S7-400)](#min-get-minimum-s7-300-s7-400)
- [MAX: Get maximum (S7-300, S7-400)](#max-get-maximum-s7-300-s7-400)
- [LIMIT: Set limit value (S7-300, S7-400)](#limit-set-limit-value-s7-300-s7-400)
- [SQR: Form square (S7-300, S7-400)](#sqr-form-square-s7-300-s7-400)
- [SQRT: Form square root (S7-300, S7-400)](#sqrt-form-square-root-s7-300-s7-400)
- [LN: Form natural logarithm (S7-300, S7-400)](#ln-form-natural-logarithm-s7-300-s7-400)
- [EXP: Form exponential value (S7-300, S7-400)](#exp-form-exponential-value-s7-300-s7-400)
- [SIN: Form sine value (S7-300, S7-400)](#sin-form-sine-value-s7-300-s7-400)
- [COS: Form cosine value (S7-300, S7-400)](#cos-form-cosine-value-s7-300-s7-400)
- [TAN: Form tangent value (S7-300, S7-400)](#tan-form-tangent-value-s7-300-s7-400)
- [ASIN: Form arcsine value (S7-300, S7-400)](#asin-form-arcsine-value-s7-300-s7-400)
- [ACOS: Form arccosine value (S7-300, S7-400)](#acos-form-arccosine-value-s7-300-s7-400)
- [ATAN: Form arctangent value (S7-300, S7-400)](#atan-form-arctangent-value-s7-300-s7-400)

#### NEG: Create twos complement (S7-300, S7-400)

##### Description

You use the "Create twos complement" instruction to change the sign of the operand value. For example, if the value is positive, the negative equivalent of this value is output.

The value of the OUT output is invalid if the result of the instruction is outside the range permitted for the data type specified at the OUT output (only valid for integers).

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Twos complement of the input value |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := NEG_REAL("Tag_InValue")

The instruction changes the sign of the value of the "TagIn_Value" operand and outputs the result in the "TagOut_Value" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ABS: Form absolute value (S7-300, S7-400)

##### Description

You use the "Form absolute value" instruction to calculate the absolute value of the operand value.

The value of the result is invalid if a floating-point number has an invalid value.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Floating-point numbers | I, Q, M, D, L, P | Absolute value of the input value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := ABS("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| TagIn_Value | -6.234 |
| TagOut_Value | 6.234 |

The instruction calculates the absolute value of the value of the "Tag_InValue" operand and outputs the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### MIN: Get minimum (S7-300, S7-400)

##### Description

You use the "Get minimum" instruction to compare the values of the IN1, IN2, and IN3 inputs and write the lowest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The value of the OUT output is invalid if one of the following conditions is fulfilled:

- The specified tags are not of the same data type.
- A floating-point number has an invalid value.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

##### Example

The following example shows how the instruction works:

GRAPH

CALL MIN INT

(IN1 := "TagIn_Value1"

IN2 := "TagIn_Value2"

IN3 := "TagIn_Value3"

OUT =&gt; "Tag_Minimum"

)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | Tag_Minimum | 12222 |

The instruction compares the values of the specified operands and copies the lowest value ("TagIn_Value1") to the "Tag_Minimum" output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### MAX: Get maximum (S7-300, S7-400)

##### Description

You use the "Get maximum" instruction to compare the values of the IN1, IN2, and IN3 inputs and write the highest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The value of the OUT output is invalid if one of the following conditions is fulfilled:

- The specified tags are not of the same data type.
- A floating-point number has an invalid value.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

##### Example

The following example shows how the instruction works:

GRAPH

CALL MAX INT

(IN1 := "TagIn_Value1"

IN2 := "TagIn_Value2"

IN3 := "TagIn_Value3"

OUT =&gt; "Tag_Maximum"

)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12666 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | TagOut_Value | 14444 |

The instruction compares the values of the specified operands and copies the highest value ("TagIn_Value2") to the "Tag_Maximum" output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### LIMIT: Set limit value (S7-300, S7-400)

##### Description

You use the "Set limit value" instruction to limit the value at input IN to the values at the inputs MN and MX. If the value at the IN input meets the condition MN &lt;= IN &lt;= MX, it is copied to the OUT output. If the condition is not fulfilled and the input value IN is below the low limit MN, output OUT is set to the value of the input MN. If the high limit MX is exceeded, the OUT output is set to the value of the MX input.

If the value of the MN input is greater than the value of the MX input, the result is undefined. The instruction is only executed if the tags of all inputs are of the same data type.

The value of the OUT output is invalid if one of the following conditions is fulfilled:

- The specified tags are not of the same data type.
- An operand has an invalid value.
- The value at the MN input is greater than the value at the MX input.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MN | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Low limit |
| IN | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Input value |
| MX | Input | Integers, floating-point numbers | I, Q, M, D, L, P | High limit |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

##### Example

The following example shows how the instruction works:

GRAPH

CALL LIMIT INT

(MN := "Tag_LowLimit"

IN := "Tag_InputValue"

MX := "Tag_HighLimit"

OUT =&gt; "Tag_Result"

)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |
| --- | --- | --- |
| MN | Tag_LowLimit | 12000 |
| IN | Tag_InputValue | 8000 |
| MX | Tag_HighLimit | 16000 |
| OUT | Tag_Result | 12000 |

The value of the "Tag_InputValue" operand is compared with the values of the "Tag_LowLimit" and "Tag_HighLimit" operands. Since the value of the "Tag_InputValue" operand is less than the low limit, the value of the "Tag_LowLimit" operand is copied to the "Tag_Result" output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SQR: Form square (S7-300, S7-400)

##### Description

The "Form square" instruction is used to square the value of the floating-point number of the operand and write the result to the output.

If the operand contains an invalid floating-point number, the value of the result is invalid.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Floating-point numbers | I, Q, M, D, L, P | Square of the input value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := SQR("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 5.0 |
| Tag_OutValue | 25.0 |

The instruction squares the value of the "Tag_InValue" operand and outputs the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SQRT: Form square root (S7-300, S7-400)

##### Description

Use the "Form square root" instruction to calculate the square root of the input value and save the result in the specified operand. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, the instruction returns an invalid floating-point number. If the value of the operand is "0", then the result is also "0".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Floating-point numbers | I, Q, M, D, L | Square root of the input value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := SQRT("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 25.0 |
| Tag_OutValue | 5.0 |

The instruction calculates the square root of the value of the "Tag_InValue" operand and outputs the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### LN: Form natural logarithm (S7-300, S7-400)

##### Description

You use the "Form natural logarithm" instruction to calculate the natural logarithm to base e (e=2.718282) from the input value. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, the instruction returns an invalid floating-point number.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Floating-point numbers | I, Q, M, D, L, P | Natural logarithm of the input value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := LN("Tag_InValue")

The instruction calculates the natural logarithm of the value in the "Tag_InValue" operand and outputs the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### EXP: Form exponential value (S7-300, S7-400)

##### Description

You use the "Form exponential value" instruction to calculate the exponent from the base e (e = 2,718282) and the value of the operand.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Floating-point numbers | I, Q, M, D, L, P | Exponential value of the input value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := EXP("Tag_InValue")

The instruction calculates the exponent from base e and the value of the "Tag_InValue" operand and outputs the result (e<sup>IN</sup>) in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SIN: Form sine value (S7-300, S7-400)

##### Description

Use the "Form sine value" instruction to calculate the sine of the angle. The size of the angle is specified in radians in the operand.

The value of the result is invalid if the value of the operand is not a valid floating-point number.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | REAL | I, Q, M, D, L, P or constant | Size of angle in radians |
| &lt;Result&gt; | Output | REAL | I, Q, M, D, L, P | Sine of the specified angle |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := SIN("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | +1.570796 (π/2) |
| Tag_OutValue | 1.0 |

The instruction calculates the sine of the angle specified in the "Tag_InValue" operand and outputs the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### COS: Form cosine value (S7-300, S7-400)

##### Description

You use the "Form cosine value" instruction to calculate the cosine of an angle. The size of the angle is specified in radians in the operand.

The value of the result is invalid if the value of the operand is not a valid floating-point number.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | REAL | I, Q, M, D, L, P or constant | Size of angle in radians |
| &lt;Result&gt; | Output | REAL | I, Q, M, D, L, P | Cosine of the specified angle |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := COS("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | +1.570796 (π/2) |
| Tag_OutValue | 0 |

The instruction calculates the cosine of the angle specified in the "Tag_InValue" operand and outputs the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### TAN: Form tangent value (S7-300, S7-400)

##### Description

You use the "Form tangent value" instruction to calculate the tangent of an angle. The size of the angle is specified in radians in the operand.

The value of the result is invalid if the value of the operand is not a valid floating-point number.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | REAL | I, Q, M, D, L, P or constant | Size of angle in radians |
| &lt;Result&gt; | Output | REAL | I, Q, M, D, L, P | Tangent of the specified angle |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := TAN("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | +3.141593 (π) |
| Tag_OutValue | 0 |

The instruction calculates the tangent of the angle specified in the "Tag_InValue" operand and outputs the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ASIN: Form arcsine value (S7-300, S7-400)

##### Description

You use the "Form arcsine value" instruction to calculate the size of the angle that corresponds to the sine value specified in the operand. Only valid floating-point numbers within the range -1 to +1 can be specified for the operand. The calculated angle size can range in value from -π/2 to +π/2.

The value of the result is invalid if any of the following conditions are met:

- The value of the operand is not a valid floating-point number.
- The value of the operand is outside the permitted value range (-1 to +1).

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | REAL | I, Q, M, D, L, P or constant | Sine value |
| &lt;Result&gt; | Output | REAL | I, Q, M, D, L, P | Size of angle in radians |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := ASIN("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 1.0 |
| Tag_OutValue | +1.570796 (π/2) |

The instruction calculates the size of the angle corresponding to the sine value in the "Tag_InValue" operand. The result of the instruction is stored in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ACOS: Form arccosine value (S7-300, S7-400)

##### Description

You use the "Form arccosine value" instruction to calculate the size of the angle that corresponds to the cosine value specified in the operand. Only valid floating-point numbers within the range -1 to +1 can be specified for the operand. The calculated angle size can range in value from 0 to +π.

The value of the result is invalid if any of the following conditions are met:

- The value of the operand is not a valid floating-point number.
- The value of the operand is outside the permitted value range (-1 to +1).

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | REAL | I, Q, M, D, L, P or constant | Cosine value |
| &lt;Result&gt; | Output | REAL | I, Q, M, D, L, P | Size of angle in radians |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := ACOS("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 0 |
| Tag_OutValue | +1.570796 (π/2) |

The instruction calculates the size of the angle corresponding to the cosine value in the "Tag_InValue" operand. The result of the instruction is stored in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ATAN: Form arctangent value (S7-300, S7-400)

##### Description

You use the "Form arctangent value" instruction to calculate the size of the angle that corresponds to the tangent value specified in the operand. It is only permitted to specify valid floating-point numbers (or -NaN/+NaN) at the operand. The calculated angle size can range in value from -π/2 to +π/2.

The value at the OUT output is invalid if the value at the IN input is not a valid floating-point number.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Tangent value |
| &lt;Result&gt; | Output | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := ATAN("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 1.0 |
| Tag_OutValue | +0.785398 (π/4) |

The instruction calculates the size of the angle corresponding to the tangent value in the "Tag_InValue" operand. The result of the instruction is stored in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Invalid floating-point numbers](Data%20types.md#invalid-floating-point-numbers)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Move operations (S7-300, S7-400)

This section contains information on the following topics:

- [SWAP: Swap (S7-300, S7-400)](#swap-swap-s7-300-s7-400)
- [BLKMOV: Move block (S7-300, S7-400)](#blkmov-move-block-s7-300-s7-400)
- [UBLKMOV: Move block uninterruptible (S7-300, S7-400)](#ublkmov-move-block-uninterruptible-s7-300-s7-400)
- [FILL: Fill block (S7-300, S7-400)](#fill-fill-block-s7-300-s7-400)

#### SWAP: Swap (S7-300, S7-400)

##### Description

You use the "Swap" instruction to change the order of the bytes of the operand.

Depending on the data type used, you can swap all bytes in accumulator 1 or only the bytes in the right word of accumulator 1.

The following figure shows how the bytes of the operand of data type DWORD are swapped:

![Description](images/96822048651_DV_resource.Stream@PNG-en-US.png)

##### Order of bytes in the right word of accumulator 1

For data type WORD, you swap the bytes in the right word of accumulator 1.

The following table shows the contents of accumulator 1 before and after execution of the instruction:

| Status | Bytes in accumulator 1 |  |  |  |
| --- | --- | --- | --- | --- |
| Before execution | Value A | Value B | Value C | Value D |
| After execution | Value A | Value B | Value D | Value C |

The result of the instruction is saved in the right word of accumulator 1. The bytes in the left word of accumulator 1 are not influenced by the instruction and remain unchanged.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | WORD, DWORD | I, Q, M, D, L or constant | Operand whose bytes are swapped |
| &lt;Result&gt; | Output | WORD, DWORD | I, Q, M, D, L | Result |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := SWAP("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_InValue | 0000 | 1111 | 0000 | 1111 |
| Tag_OutValue | 0000 | 1111 | 1111 | 0000 |

Swapping all bytes in accumulator 1:

For data type DWORD, you swap all bytes in accumulator 1.

The following table shows the contents of accumulator 1 before and after execution of the instruction:

| Status | Bytes in accumulator 1 |  |  |  |
| --- | --- | --- | --- | --- |
| Before execution | Value A | Value B | Value C | Value D |
| After execution | Value D | Value C | Value B | Value A |

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_InValue | 1111 | 0000 | 0000 | 1111 | 0000 | 0000 | 1111 | 1111 |
| Tag_OutValue | 1111 | 1111 | 0000 | 0000 | 0000 | 1111 | 1111 | 0000 |

The bytes in the "Tag_InValue" operand are swapped and stored in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### BLKMOV: Move block (S7-300, S7-400)

##### Description

You use the "Move block" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/43499200011_DV_resource.Stream@PNG-en-US.png)

##### Consistency of source and destination data

Make sure that the source data remains unchanged during execution of the "Move block" instruction. Otherwise, consistency of the destination data cannot be guaranteed.

##### Interruptibility

As long as the source area is not part of a data block that only exists in the load memory, there is no limit to the nesting depth.

If, however, BLKMOV is interrupted while copying from a DB that is not runtime-relevant, the execution of BLKMOV can no longer be nested.

##### Memory areas

You use the "Move block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output
- Data blocks that are not runtime-relevant

##### General rules for moving

The source and destination areas must not overlap. If the source and destination areas have different lengths, only the length of the smaller area will be moved.

If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a block of data type BOOL is moved, the specified length of the block must be divisible by 8, otherwise it will not be possible to execute the instruction.

> **Note**
>
> If an actual source or destination area is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, the system behavior depends on which CPU type is being used:
>
> - The following applies to S7-300 CPUs:
>
>   No data are transferred. The error code W#16#837F is output in the RET_VAL parameter. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4-CPUs (V4, V4 H-CPU and V4.5. H CPU):
>
>   No data are transferred. The error code W#16#8122 or W#16#8323 is output in the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data are transferred. The error code W#16#8122 or W#16#8323 is output in the RET_VAL parameter. This error code has to be evaluated in your user program.

##### Rules for moving character strings

You can use the "Move block" instruction to also move source and destination areas of the STRING data type. If only the source area is of data type STRING, the characters that are actually contained in the character string will be moved. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved.

If you want to move the information on the maximum and actual length of a character string, specify the areas in bytes in the SRCBLK and DSTBLK parameters. Alternatively, you can use the "Serialize" / "Deserialize" instructions.

##### Rules for moving data blocks that are not runtime-relevant

The source area can also be in a non-runtime-relevant data block in the load memory. Data blocks that are not runtime-relevant are indicated by the keyword UNLINKED.

If a non-runtime-relevant data block is copied to the work memory with the "Move block" instruction and loaded at the same time, for example, by the programming device, the execution of the instruction can be delayed for several milliseconds. This results in a longer OB cycle and may trip the cycle monitoring.

If a non-runtime-relevant data block is moved with the "Move block" instruction and the move operation is interrupted, the execution of the instruction can no longer be continued.

If the "Read from data block in the load memory" instruction is available on your CPU, you must use this instruction to read non-runtime-relevant data blocks in the load memory. If you use the "Move block" instruction, error W#16#8092 is output.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or destination area is only available in the load memory. |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

GRAPH

CALL BLKMOV ANY

(SRCBLK := P#M100.0 BYTE 10

RET_VAL =&gt; "Tag_ErrorCode"

DSTBLK =&gt; P#DB1.DBX0.0 BYTE 10

)

The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_ErrorCode" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### UBLKMOV: Move block uninterruptible (S7-300, S7-400)

##### Description

You use the "Move block uninterruptible" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

The move operation cannot be interrupted by other operating system activities. As a result, the interrupt reaction time of the CPU can increase during execution of the "Move block uninterruptible" instruction.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

##### Memory areas

You use the "Move block uninterruptible" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination area must not overlap during the execution of the "Move block uninterruptible" instruction. If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a source or destination area defined as a formal parameter is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, no data is transferred.

If a block of data type BOOL is moved, the specified length of the block must be divisible by 8, otherwise it will not be possible to execute the instruction.

You use the "Move block uninterruptible" instruction to move a maximum of 512 bytes. Note the CPU-specific restrictions for this.

> **Note**
>
> If an actual source or destination area is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, the system behavior depends on which CPU type is being used:
>
> - The following applies to S7-300 CPUs:
>
>   No data are transferred. The error code W#16#837F is output in the RET_VAL parameter. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4-CPUs (V4, V4 H-CPU and V4.5. H CPU):
>
>   No data are transferred. The error code W#16#8122 or W#16#8323 is output in the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data are transferred. The error code W#16#8122 or W#16#8323 is output in the RET_VAL parameter. This error code has to be evaluated in your user program.

##### Rules for moving character strings

You can use the "Move block uninterruptible" instruction to also move source and destination areas of data type STRING. If only the source area is of data type STRING, the characters that are actually contained in the character string will be moved. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved. If areas of the STRING data type are moved, specify "1" as the area length.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8091 | The source or destination area is only available in the load memory. |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

GRAPH

CALL UBLKMOV ANY

(SRCBLK := P#M100.0 BYTE 10

RET_VAL =&gt; "Tag_ErrorCode"

DSTBLK =&gt; P#DB1.DBX0.0 BYTE 10

)

The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_ErrorCode" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### FILL: Fill block (S7-300, S7-400)

##### Description

You use the "Fill block" instruction to fill a memory area (destination area) with the content of another memory area (source area). The "Fill block" instruction moves the content of the source area to the destination area until the destination area is completely written. The move operation takes place in the direction of ascending addresses.

You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/43500633099_DV_resource.Stream@PNG-de-DE.png)

Example: The contents of the range MW100 to MW118 are to be preassigned with the contents of the memory words MW14 to MW20.

##### Consistency of source and destination data

Make sure that the source data remain unchanged during execution of the "Fill block" instruction, since otherwise consistency of the destination data cannot be guaranteed.

##### Memory areas

You can use the "Fill block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination areas must not overlap. If the destination area to be preset is not an integer multiple of the length of the BVAL input parameter, the destination area is nevertheless written up to the last byte.

If the destination area to be preset is smaller than the source area, the function only copies as much data as can be written to the destination area.

If the destination or source area actually present is smaller than the assigned memory area for the source or destination area (BVAL, BLK parameters), no data is transferred.

If the ANY pointer (source or destination) is of data type BOOL, the specified length of the area must be divisible by 8; otherwise the instruction will not be executed.

If the destination area is STRING data type, the instruction writes the entire string including the administration information.

> **Note**
>
> If an actual source or destination area is smaller than a destination or source area specified in the BVAL or BLK parameter, the system behavior depends on which CPU type is being used:
>
> - The following applies to S7-300 CPUs:
>
>   No data are transferred. The error code W#16#837F is output in the RET_VAL parameter. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4-CPUs (V4, V4 H-CPU and V4.5. H CPU):
>
>   No data are transferred. The error code W#16#8122 or W#16#8323 is output in the RET_VAL parameter. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data are transferred. The error code W#16#8122 or W#16#8323 is output in the RET_VAL parameter. This error code has to be evaluated in your user program.

##### Rules for moving structures

When you transfer a structure as an input parameter you must bear in mind that the length of a structure is always oriented to an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| BVAL | Input | ANY | I, Q, M, D, L, P | Specification of the memory area (source area), the content of which is used to fill the destination area at the BLK parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |
| BLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specification of the memory area that will be filled with the content of the source area. |
| 1) The BLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or destination area is only available in the load memory. |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

GRAPH

CALL FILL ANY

(BVAL := P#M14.0 WORD 4

RET_VAL =&gt; "Tag_ErrorCode"

BLK =&gt; P#M100.0 WORD 10

)

The instruction copies the source area from MW14 to MW20 and fills the destination area from MW100 to MW118 with the content of the 4 words contained in the memory area in the BVAL parameter.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Conversion operations (S7-300, S7-400)

This section contains information on the following topics:

- [CONVERT: Convert value (S7-300, S7-400)](#convert-convert-value-s7-300-s7-400)
- [ROUND: Round numerical value (S7-300, S7-400)](#round-round-numerical-value-s7-300-s7-400)
- [CEIL: Generate next higher integer from floating-point number (S7-300, S7-400)](#ceil-generate-next-higher-integer-from-floating-point-number-s7-300-s7-400)
- [FLOOR: Generate next lower integer from floating-point number (S7-300, S7-400)](#floor-generate-next-lower-integer-from-floating-point-number-s7-300-s7-400)
- [TRUNC: Truncate numerical value (S7-300, S7-400)](#trunc-truncate-numerical-value-s7-300-s7-400)
- [SCALE: Scale (S7-300, S7-400)](#scale-scale-s7-300-s7-400)
- [UNSCALE: Unscale (S7-300, S7-400)](#unscale-unscale-s7-300-s7-400)

#### CONVERT: Convert value (S7-300, S7-400)

##### Description

You use the "Convert value" instruction to read the content of the operand and convert it according to the assigned data types.

For information on possible conversions, refer to section "Explicit conversion" under "See also".

The value of the result is invalid if errors, such as an overflow, occur during processing.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Integers, floating-point numbers, BCD16, BCD32 | I, Q, M, D, L, P or constant | Value to be converted |
| &lt;Result&gt; | Output | Integers, floating-point numbers, BCD16, BCD32 | I, Q, M, D, L, P | Result of the conversion |

You can select the data types of the instruction from the "???" drop-down lists.

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := INT_TO_DINT("Tag_InValue")

The content of the "Tag_InValue" operand is read and converted to an integer (32-bit). The result is stored in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ROUND: Round numerical value (S7-300, S7-400)

##### Description

You use the "Round numerical value" instruction to round the value of the operand to the nearest integer. The instruction interprets the value as a floating-point number and converts this to an integer of data type DINT. If the input value is exactly between an even and odd number, the even number is selected.

The value of the result is invalid if errors, such as an overflow, occur during processing.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value to be rounded |
| &lt;Result&gt; | Output | DINT | I, Q, M, D, L, P | Result of rounding |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := ROUND("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_InValue | 1.50000000 | -1.50000000 |
| Tag_OutValue | 2 | -2 |

The floating-point number in the "Tag_InValue" operand is rounded to the nearest even integer and output in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### CEIL: Generate next higher integer from floating-point number (S7-300, S7-400)

##### Description

You use the "Generate next higher integer from floating-point number" instruction to round the value of the operand to the next higher integer. The instruction interprets the value as a floating-point number and converts this number to the next higher integer. The result of the instruction can be greater than or equal to the input value.

The value of the result is invalid if errors, such as an overflow, occur during processing.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result with next higher integer |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := CEIL("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_InValue | 0.50000000 | -0.50000000 |
| Tag_OutValue | 1 | 0 |

The floating-point number in the "Tag_InValue" operand is rounded to the next higher integer and output in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### FLOOR: Generate next lower integer from floating-point number (S7-300, S7-400)

##### Description

You use the "Generate next lower integer from floating-point number" instruction to round the value of the operand to the next lower integer. The instruction interprets the value as a floating-point number and converts this number to the next lower integer. The result of the instruction can be less than or equal to the input value.

The value of the result is invalid if errors, such as an overflow, occur during processing.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result with next lower integer |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := FLOOR("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_InValue | 0.50000000 | -0.50000000 |
| Tag_OutValue | 0 | -1 |

The floating-point number in the "Tag_InValue" operand is rounded to the next lower integer and output in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### TRUNC: Truncate numerical value (S7-300, S7-400)

##### Description

You use the "Truncate numerical value" instruction to form an integer from the value of the operand. The value is interpreted as a floating-point number. The instruction selects only the integer part of the floating-point number and outputs it without decimal places as the result.

The value of the result is invalid if errors, such as an overflow, occur during processing.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Floating-point numbers | I, Q, M, D, L or constant | Input value |
| &lt;Result&gt; | Output | Integers | I, Q, M, D, L | Integer part of the input value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := TRUNC("Tag_InValue")

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_InValue | 1.50000000 | -1.50000000 |
| Tag_OutValue | 1 | -1 |

The integer part of the floating-point number in the "Tag_InValue" operand is converted to an integer and output in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SCALE: Scale (S7-300, S7-400)

##### Description

You use the "Scale" instruction to convert the integer of the IN parameter to a floating-point number that can be scaled in physical units between a low limit and a high limit. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is scaled. The result of the instruction is output at the OUT parameter.

The "Scale" instruction works with the following equation:

OUT = [((FLOAT (IN) – K1)/(K2–K1)) ∗ (HI_LIM–LO_LIM)] + LO_LIM

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at the IN parameter is greater than the value of the constant "K2", the result of the instruction is set to the value of the high limit (HI_LIM) and an error is output.

When the value at the IN parameter is less than the value of the constant "K1", the result of the instruction is set to the value of the low limit (LO_LIM) and an error is output.

When the specified low limit is greater than the high limit (LO_LIM &gt; HI_LIM), the result is scaled inversely proportional to the input value.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | INT | I, Q, M, D, L, P or constant | Input value to be scaled |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the constant "K2" or less than the value of the constant "K1" |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

GRAPH

CALL SCALE

(IN := "Tag_InputValue"

HI_LIM := "Tag_HighLimit"

LO_LIM := "Tag_LowLimit"

BIPOLAR := "Tag_Bipolar"

RET_VAL =&gt; "Tag_ErrorCode"

OUT =&gt; "Tag_OutputValue"

)

The following table shows the values of the various operands before execution of the instruction:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 0.0 |

The following table shows the values of the various operands after execution of the instruction:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 50.03978588 |

The "Tag_InputValue" operand indicates the value that is to be converted and scaled. The high and low limits are defined by the "Tag_HighLimit" and "Tag_LowLimit" operands. You use operand "Tag_Bipolar" = TRUE to specify that the value of the IN parameter is to be interpreted as bipolar. The result of the instruction is output at the "Tag_OutputValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### UNSCALE: Unscale (S7-300, S7-400)

##### Description

You use the "Unscale" instruction to unscale the floating-point number in the IN parameter into physical units between a low limit and a high limit and convert it into an integer. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is unscaled. The result of the instruction is output at the OUT parameter.

The "Unscale" instruction works with the following equation:

OUT = [ ((IN–LO_LIM)/(HI_LIM–LO_LIM)) ∗ (K2–K1) ] + K1

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at parameter IN is not within the limits defined by HI_LIM and LO_LIM, an error is output and the result is set to the nearest limit.

When the indicated low limit value is greater than the high limit value (LO_LIM &gt; HI_LIM), the result is scaled in reverse proportion to the input value.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P or constant | Input value to be unscaled to an integer value |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | INT | I, Q, M, D, L, P | Result of the instruction |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the high limit (HI_LIM) or less than the value of the low limit (LO_LIM). |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

##### Example

The following example shows how the instruction works:

GRAPH

CALL UNSCALE

(IN := "Tag_InputValue"

HI_LIM := "Tag_HighLimit"

LO_LIM := "Tag_LowLimit"

BIPOLAR := "Tag_Bipolar"

RET_VAL =&gt; "Tag_ErrorCode"

OUT =&gt; "Tag_OutputValue"

)

The following table shows the values of the various operands before execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 0.0 |

The following table shows the values of the various operands after execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 22 |

The "Tag_InputValue" operand indicates the value that is to be converted and unscaled. The high and low limits are defined by the "Tag_HighLimit" and "Tag_LowLimit" operands. You use operand "Tag_Bipolar" = TRUE to specify that the value of the IN parameter is to be interpreted as bipolar. The result of the instruction is output at the "Tag_OutputValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Program control operations (S7-300, S7-400)

This section contains information on the following topics:

- [Runtime control (S7-300, S7-400)](#runtime-control-s7-300-s7-400)

#### Runtime control (S7-300, S7-400)

This section contains information on the following topics:

- [COMPRESS: Compress CPU memory (S7-400)](#compress-compress-cpu-memory-s7-400)
- [RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)](#re_trigr-restart-cycle-monitoring-time-s7-300-s7-400)
- [STP: Exit program (S7-300, S7-400)](#stp-exit-program-s7-300-s7-400)
- [WAIT: Configure time delay (S7-300, S7-400)](#wait-configure-time-delay-s7-300-s7-400)
- [PROTECT: Change protection level (S7-300, S7-400)](#protect-change-protection-level-s7-300-s7-400)
- [CiR: Control CiR process (S7-400)](#cir-control-cir-process-s7-400)

##### COMPRESS: Compress CPU memory (S7-400)

###### Description

You use the "Compress CPU memory" instruction to compress the work memory of the CPU or the RAM load memory. During this compression the gaps caused by deleting or loading blocks are filled by pushing together the existing blocks.

The compression operation is started by calling the "Compress CPU memory" instruction. The compression operation is divided into several program cycles. The compression operation is monitored using the values of the individual parameters. If the BUSY parameter has the value "1", the compression operation is still being executed. The value "1" in the DONE parameter indicates that the compression operation is complete. Error information can be queried in the RET_VAL parameter.

If an externally started compression operation is already being executed, the calling of the "Compress CPU memory" instruction causes an error to be displayed.

###### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |
| BUSY | Output | BOOL | I, Q, M, D, L | Information on whether compression operation is active |
| DONE | Output | BOOL | I, Q, M, D, L | Information on whether compression operation is complete |

You can find additional information on valid data types under "See also".

###### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error  The status of the compression operation can be queried in the BUSY and DONE parameters. |
| 8091 | An externally started compression operation is already being executed. |
| 8092 | The instruction cannot be executed, because one of the following conditions applies:  - The "Delete block" function is active. - A test and commissioning function is acting on a block (for  example, status). - The "copy blocks" function was triggered externally and is active. - The H-CPU is running a link-up or update function. |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

##### RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)

###### Description

The "Restart cycle monitoring time" instruction is used to restart the cycle monitoring time of the CPU. The cycle monitoring time then restarts with the time you have set in the CPU configuration.

The instruction "Restart cycle monitoring time" can be called in all blocks regardless of the priority .

If the instruction is called in a block with a higher priority, for example, a hardware interrupt or a diagnostic interrupt, the instruction will not be executed.

The "Restart cycle monitoring time" instruction executes completely within a time span (10 times the maximum program cycle), regardless of the number of calls. Once this time has expired, the program cycle can no longer be prolonged.

###### Parameters

The "Restart cycle monitoring time" instruction has no parameters and supplies no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

##### STP: Exit program (S7-300, S7-400)

###### Description

You use the "Exit program" instruction to set the CPU to STOP mode and therefore to terminate the execution of the program. The effects of changing from RUN to STOP depend on the CPU configuration.

###### Parameters

The "Exit program" instruction has no parameters and supplies no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

##### WAIT: Configure time delay (S7-300, S7-400)

###### Description

You can use the "Configure time delay" instruction to pause the program execution for a specific period of time. You indicate the period of time in microseconds in the WT parameter.

You can configure time delays from -32768 up to 32767 microseconds (μs). The smallest possible delay time depends on the respective CPU and corresponds to the execution time of the instruction.

The execution of the instruction can be interrupted by higher priority events and does not return any error information.

Valid for S7-300 CPUs:

For the S7-300 CPUs (except S7-318), the delay time programmed by the instruction is a minimum time. It is extended by the execution time of the nested priority classes and by system utilizations.

> **Note**
>
> **Negative delay time**
>
> If you specify a negative delay time at the WT parameter, the enable output ENO, the RLO and the BR bit return the signal state FALSE. A negative delay time has no effect on the CPU. The following instructions connected to the ENO enable output are not executed in LAD and FBD.

###### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| WT | Input | INT | I, Q, M, D, L, P or constant | Time delay in microseconds (μs) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

##### PROTECT: Change protection level (S7-300, S7-400)

###### Description

You use the "Change protection level" instruction to change the configured protection level "1" of the CPU.

The assigned protection level "1" with selected option "Removable with password" means that you have to assign a password. This password enables you to write-access the CPU that was write-protected with the "Change Protection Level" instruction during operation (e.g., for loading).

You specify the protection level in the MODE parameter of the instruction. The current protection level of your CPU is displayed in the inspector window under "Properties &gt; Protection".

The following table shows the meaning of the protection levels.

| Protection level | Meaning |
| --- | --- |
| 1 | All programming device functions are permitted. Any existing blocking of the password authentication is canceled by calling the "Change protection level" instruction. |
| 2 | - The program and the configuration of the CPU cannot be changed. The program in the CPU can be read. - The functions for process control, process monitoring, and process communication are permitted. - All informational functions are permitted. - If you know the valid password you can cancel the set write protection. - Any existing blocking of the password authentication is canceled by calling the "Change protection level" instruction. |
| 3 | - You also cannot cancel the set read and write protection, even if you know the valid password. - If a valid connection exists at the time when the "Change protection level" instruction is called, the call of the instruction does not affect this connection. |

If you have configured protection level "2" or "3" for your CPU, calling the "Change protection level" instruction has no effect.

You can use the SSL parts list with the SSL ID W#16#0232 and index W#16#0004 to check whether protection level "2" or "3" is still in effect after the execution of the "Change protection level" instruction.

> **Note**
>
> You can only use the "Change protection level" instruction to set a protection level that is equal to or higher than the protection level you have configured with STEP 7 "Configure hardware". You have, for example, configured protection level 3 and then called the "Change protection level" instruction with parameter MODE = 12. This blocks the password authentication. If the instruction is called again with parameter MODE = 0 or 1, protection level 3 is retained and the read and write protection is canceled by entry of the valid password.

###### Effects of the operating state transitions on the protection level

The following table shows what effects the operating state transitions have on the protection level set with the "Change protection level" instruction.

| Action | Effects on the protection level |
| --- | --- |
| - Operating mode switch to STOP - Unbuffered POWER ON - Memory reset with operating mode switch - Configuration and/or programming changes in STOP mode of the S7-400 CPU | The protection level is set to "1". All programming device functions are permitted. |
| - Cold restart - Warm restart | The protection level is set by the operating system to "1". All programming device functions are permitted.  If required, you can set the protection level in your program to "2" or "3" by calling the "Change protection level" instruction. |
| Buffered POWER ON | Remains unchanged |
| Operating mode transition RUN/STARTUP/HOLD -&gt; STOP (by calling the "Exit program" instruction (STP) due to program error without corresponding error OB, or by operator action) | Remains unchanged |
| S7-400: Restart by user action or automatically following POWER ON | Remains unchanged |

###### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | WORD | I, Q, M, D, L or constant | Protection level  Possible values:  - W#16#0000: Setting protection level "1" - W#16#0001: Setting protection level "2" with password authentication - W#16#000C: Setting protection level "3" without password authentication   Constants can also be specified for the MODE parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L | If an error occurs during processing, information on the error is output. |

###### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error |
| 8090 | Invalid value at parameter MODE. |
| 80C3 | The required operating resources are currently occupied. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Setting options for the level of protection (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#setting-options-for-the-level-of-protection-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

##### CiR: Control CiR process (S7-400)

###### Description

You use the "Control CiR process" instruction to influence the CiR process in the user program as follows:

- Disable CiR process. In this case, the download of a modified configuration from the programming device to the CPU is always rejected. The disable is maintained until you cancel it again with the "Control CiR process" instruction.
- You can disable the CiR process conditionally by specifying a high limit for the CiR synchronization time in the FRZ_TIME parameter. In this case, the download of a modified configuration from the programming device to the CPU is only accepted if the CiR synchronization time calculated in the CPU does not exceed the specified high limit.
- Enable CiR process. The high limit of the CiR synchronization time is set to the default value 1000 ms.
- Determine whether the CiR process is enabled or not. If the CiR process is enabled or conditionally enabled, you will get the current high limit for the CiR synchronization time in the A_FT parameter of the instruction.

  > **Note**
  >
  > During the CiR synchronization period the outputs are frozen and the inputs are not evaluated.

###### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | BYTE | I, Q, M, D, L or constant | Job identifier  Valid values for the MODE parameter are:  - 0: Information function - 1: Enable CiR process - 2: Disable CiR process - 3: Disable CiR conditionally. You specify the high limit of the CiR synchronization time in FRZ_TIME. |
| FRZ_TIME | Input | TIME | I, Q, M, D, L or constant | High limit of the CiR synchronization time in milliseconds.   Permitted range of values: 60 to 2500 ms (default: 1000 ms)  The FRZ_TIME parameter is only relevant when the value "3" is set in the MODE parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information  When the MODE parameter has the value "0", the RET_VAL parameter supplies information on the enabling of the CiR process. |
| A_FT | Output | TIME | I, Q, M, D, L | Currently valid high limit of the CiR synchronization time |

You can find additional information on valid data types under "See also".

###### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error  This error code can be output only if the value "1", "2" or "3" is set in the MODE parameter. |
| 0001 | CiR is enabled.  This error code can be output only if the value "0" is set in the MODE parameter. |
| 0002 | The CiR process is disabled.  This error code can be output only if the value "0" is set in the MODE parameter. |
| 0003 | CiR is disabled conditionally.  This error code can be output only if the value "0" is set in the MODE parameter. |
| 8001 | The CPU is not ready for a CiR operation. You are using an H CPU in an H-system (stand-alone), or you are working with a standard CPU in multicomputing mode. |
| 8002 | The value of the MODE parameter is invalid. |
| 8003 | The value of the FRZ_TIME parameter is invalid. |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

###### Example

You use the "Control CiR process" instruction, for example, to ensure that no CiR process is initiated during periods in which maximum CPU performance is required for the execution of the process.

To use the "Control CiR process" instruction for this, the instruction must be called in the program before the start of the period with increased process activity and executed with the value "2" (disable CiR process) in the MODE parameter. The CiR process is then disabled.

To enable the CiR process again after the completion of the period with increased process activity, you must call the "Control CiR process" instruction again and execute it with the value "1" in the MODE parameter. Alternatively, you can also set the value "3" in the MODE parameter to disable the CiR process conditionally.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Word logic operations (S7-300, S7-400)

This section contains information on the following topics:

- [NOT: Inverting (S7-300, S7-400)](#not-inverting-s7-300-s7-400)
- [DECO: Decode (S7-300, S7-400)](#deco-decode-s7-300-s7-400)
- [ENCO: Encode (S7-300, S7-400)](#enco-encode-s7-300-s7-400)
- [SEL: Select (S7-300, S7-400)](#sel-select-s7-300-s7-400)

#### NOT: Inverting (S7-300, S7-400)

##### Description

You use the instruction "Inverting" to invert the signal status of the bits of the operand. When the instruction is executed, the value of the operand is linked by EXCLUSIVE OR to a hexadecimal mask (W#16#FFFF for 16-bit numbers or DW#16#FFFF FFFF for 32-bit numbers). This inverts the signal state of the individual bits that are then output as the result.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | Bit strings, integers | I, Q, M, D, L, P or constant | Input value |
| &lt;Result&gt; | Output | Bit strings, integers | I, Q, M, D, L, P | Ones complement of the operand value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"TagOut_Value" := NOT("TagIn_Value")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| TagIn_Value | W#16#000F |
| TagOut_Value | W#16#FFF0 |

The instruction inverts the signal state of the individual bits at "TagIn_Value" operand and writes the result to the "TagOut_Value" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### DECO: Decode (S7-300, S7-400)

##### Description

You use the "Decode" instruction to set a bit in the output value that is specified by the input value .

The "Decode" instruction reads the value of the IN input and sets the bit in the OUT parameter whose bit position corresponds to the value read. The other bits in the output value are filled with zeroes. If the value of the IN input is greater than 31, a modulo 32 instruction is executed.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | WORD, INT | I, Q, M, D, L, P or constant | Position of the bit in the output value that is set. |
| OUT | Output | DWORD | I, Q, M, D, L, P | Output value |

You can find additional information on valid data types under "See also".

You can select the data type of the instruction from the "???" drop-down list.

##### Example

The following example shows how the instruction works:

GRAPH

CALL DECO INT_DWORD

(IN := "Tag_Input"

OUT =&gt; "Tag_Output"

)

The following figure shows how the instruction works using specific operand values:

![Example](images/51492952331_DV_resource.Stream@PNG-de-DE.png)

The instruction reads bit number "3" from the value of the "Tag_Input" operand of the input and sets the third bit in the value of the "Tag_Output" operand of the output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ENCO: Encode (S7-300, S7-400)

##### Description

You use the "Encode" instruction to read the bit number of the least significant set bit in the input value and output it in the OUT output.

The "Encode" instruction selects the least significant bit of the value in the IN input and writes its bit number to the tag in the OUT output. If the IN input has the value DW#16#00000001 or DW#16#00000000, the value "0" is output at the OUT parameter.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | INT | I, Q, M, D, L, P | Output value |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL ENCO DWORD

(IN := "Tag_Input"

OUT =&gt; "Tag_Output"

)

The following figure shows how the instruction works using specific operand values:

![Example](images/51493670539_DV_resource.Stream@PNG-de-DE.png)

The instruction selects the least significant set bit in the "TagInput" input and writes bit position "3" to the tag in the "Tag_Output" output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SEL: Select (S7-300, S7-400)

##### Description

You use the "Select" instruction to select, dependent on a switch (G input) one of two inputs, IN0 or IN1, and move its content to the OUT output. If the G input has signal state "0", the value at the IN0 input is moved. If the G input has the signal state "1", the value of the IN1 input is moved to the OUT output.

The instruction is only executed if the tags of all parameters have the same data type.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| G | Input | BOOL | I, Q, M, D, L, T, C | Switch |
| IN0 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | First input value |
| IN1 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | Second input value |
| OUT | Output | Bit strings, integers, floating-point numbers, timers, CHAR, TOD, DATE | I, Q, M, D, L, P | Result |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

##### Example

The following example shows how the instruction works:

GRAPH

CALL SEL INT

(G := "Tag_Input_G"

IN0 := "Tag_Input0"

IN1 := "Tag_Input1"

OUT =&gt; "Tag_Output"

)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |  |
| --- | --- | --- | --- |
| G | Tag_Input_G | 0 | 1 |
| IN0 | Tag_Input0 | W#16#0000 | W#16#4C |
| IN1 | Tag_Input1 | W#16#FFFF | W#16#5E |
| OUT | Tag_Output | W#16#0000 | W#16#5E |

Based on the signal state of the "Tag_Input_G" input, the value of the "Tag_Input0" or "Tag_Input1" input is selected and moved to the "Tag_Output" output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Shift and Rotate (S7-300, S7-400)

This section contains information on the following topics:

- [SHR: Shift right (S7-300, S7-400)](#shr-shift-right-s7-300-s7-400)
- [SHL: Shift left (S7-300, S7-400)](#shl-shift-left-s7-300-s7-400)
- [ROR: Rotate right (S7-300, S7-400)](#ror-rotate-right-s7-300-s7-400)
- [ROL: Rotate left (S7-300, S7-400)](#rol-rotate-left-s7-300-s7-400)

#### SHR: Shift right (S7-300, S7-400)

##### Description

You use the "Shift right" instruction to shift the content of Operand1 to the right bitwise. You use Operand2 to specify the number of bit positions the specified value will be shifted.

If the value of Operand2 is "0", the value of Operand1 is copied to the result.

If the value of Operand2 is greater than the number of available bit positions, the value of Operand1 is shifted to the right by the available number of bit positions.

When unsigned values are shifted, the free bit positions in the left area of Operand1 are filled by zeroes. If the specified value has a sign, the free bit positions are filled with the signal state of the sign bit.

The following figure shows how the content of Operand1 of data type INT is shifted by four bit positions to the right:

![Description](images/51697829515_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers | I, Q, M, D, L, P or constant | Value to be shifted |
| &lt;Operand2&gt; | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is shifted |
| &lt;Result&gt; | Output | Bit strings, integers | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := SHR_INT("Tag_InValue","Tag_Number")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 0011 1111 1010 1111 |
| Tag_Number | 3 |
| Tag_OutValue | 0000 0111 1111 0101 |

The content of the "Tag_InValue" operand is shifted three bit positions to the right and output as the result in the Tag_OutValue operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SHL: Shift left (S7-300, S7-400)

##### Description

You use the "Shift left" instruction to shift the content of Operand1 to the left bitwise. You use Operand2 to specify the number of bit positions the specified value will be shifted.

If the value of Operand2 is "0", the value of Operand1 is copied to the result.

If the value of Operand2 is greater than the number of available bit positions, the value of Operand1 is shifted to the left by the available number of bit positions.

The bit positions in the right part of Operand1 freed by shifting are filled with zeros.

The following figure shows how the content of Operand1 of data type WORD is shifted by six bit positions to the left:

![Description](images/51698008587_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Bit strings, integers | I, Q, M, D, L, P or constant | Value to be shifted |
| &lt;Operand2&gt; | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is shifted |
| &lt;Result&gt; | Output | Bit strings, integers | I, Q, M, D, L | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list.

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := SHL_WORD("Tag_InValue","Tag_Number")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 0011 1111 1010 1111 |
| Tag_Number | 4 |
| Tag_OutValue | 1111 1010 1111 0000 |

The content of the "Tag_InValue" operand is shifted four bit positions to the left and output as the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ROR: Rotate right (S7-300, S7-400)

##### Description

You use the "Rotate right" instruction to rotate the content of Operand1 to the right bitwise. You use Operand2 to specify the number of bit positions the specified value will be rotated.

If the value of Operand2 is "0", the value of Operand1 is copied to the result.

If the value of Operand2 is greater than the number of available bit positions, the value of Operand1 is rotated by the specified number of bit positions.

The bit positions freed by rotating are filled with the bit positions that are pushed out.

The following figure shows how the content of an operand of data type DWORD is rotated three bit positions to the right:

![Description](images/51698034059_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | BYTE, WORD, DWORD, DINT | I, Q, M, D, L, P or constant | Value to be rotated |
| &lt;Operand2&gt; | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is rotated |
| &lt;Result&gt; | Output | BYTE, WORD, DWORD, DINT | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := ROR("Tag_InValue", "Tag_Number")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 1010 1010 0000 1111 0000 1111 0101 0101 |
| Tag_Number | 5 |
| Tag_OutValue | 1010 1101 0101 0000 0111 1000 0111 1010 |

The content of the "Tag_InValue" operand is rotated five bit positions to the right and output as the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### ROL: Rotate left (S7-300, S7-400)

##### Description

You use the "Rotate left" instruction to rotate the content of Operand1 to the left bitwise. You use Operand2 to specify the number of bit positions the specified value will be rotated.

If the value of Operand2 is "0", the value of Operand1 is copied to the result.

If the value of Operand2 is greater than the number of available bit positions, the value of Operand1 is rotated by the specified number of bit positions.

The bit positions freed by rotating are filled with the bit positions that are pushed out.

The following figure shows how the content of an operand of data type DWORD is rotated three bit positions to the left:

![Description](images/51698046731_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | BYTE, WORD, DWORD, DINT | I, Q, M, D, L, P or constant | Value to be rotated |
| &lt;Operand2&gt; | Input | BYTE, WORD, INT | I, Q, M, D, L, P or constant | Number of bit positions by which the value is rotated |
| &lt;Result&gt; | Output | BYTE, WORD, DWORD, DINT | I, Q, M, D, L | Result of the instruction |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

"Tag_OutValue" := ROL("Tag_InValue","Tag_Number")

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_InValue | 1111 0000 1010 1010 0000 1111 0000 1111 |
| Tag_Number | 5 |
| Tag_OutValue | 0001 0101 0100 0001 1110 0001 1111 1110 |

The content of the "Tag_InValue" operand is rotated five bit positions to the left and output as the result in the "Tag_OutValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

### Additional instructions (S7-300, S7-400)

This section contains information on the following topics:

- [SET: Set bit array (S7-300, S7-400)](#set-set-bit-array-s7-300-s7-400)
- [SETP: Set a bit array in the I/O area (S7-400)](#setp-set-a-bit-array-in-the-io-area-s7-400)
- [SETI: Set byte array (S7-300, S7-400)](#seti-set-byte-array-s7-300-s7-400)
- [RESET: Reset bit array (S7-300, S7-400)](#reset-reset-bit-array-s7-300-s7-400)
- [RESETP: Reset a bit array in the I/O area (S7-400)](#resetp-reset-a-bit-array-in-the-io-area-s7-400)
- [RESETI: Reset byte array (S7-300, S7-400)](#reseti-reset-byte-array-s7-300-s7-400)
- [REPL_VAL: Enter substitute value (S7-300, S7-400)](#repl_val-enter-substitute-value-s7-300-s7-400)
- [DRUM: Implement sequencer (S7-300, S7-400)](#drum-implement-sequencer-s7-300-s7-400)
- [DRUM_X: Implement sequencer (S7-300, S7-400)](#drum_x-implement-sequencer-s7-300-s7-400)
- [DCAT: Discrete control-timer alarm (S7-300, S7-400)](#dcat-discrete-control-timer-alarm-s7-300-s7-400)
- [MCAT: Motor control-timer alarm (S7-300, S7-400)](#mcat-motor-control-timer-alarm-s7-300-s7-400)
- [IMC: Compare input bits with the bits of a mask (S7-300, S7-400)](#imc-compare-input-bits-with-the-bits-of-a-mask-s7-300-s7-400)
- [SMC: Compare scan matrix (S7-300, S7-400)](#smc-compare-scan-matrix-s7-300-s7-400)
- [LEAD_LAG: Lead and lag algorithm (S7-300, S7-400)](#lead_lag-lead-and-lag-algorithm-s7-300-s7-400)
- [TONR_X: Time accumulator (S7-300, S7-400)](#tonr_x-time-accumulator-s7-300-s7-400)
- [WSR: Save data to shift register (S7-300, S7-400)](#wsr-save-data-to-shift-register-s7-300-s7-400)
- [SHRB: Shift bit to shift register (S7-300, S7-400)](#shrb-shift-bit-to-shift-register-s7-300-s7-400)
- [SEG: Create bit pattern for seven-segment display (S7-300, S7-400)](#seg-create-bit-pattern-for-seven-segment-display-s7-300-s7-400)
- [BCDCPL: Create tens complement (S7-300, S7-400)](#bcdcpl-create-tens-complement-s7-300-s7-400)
- [BITSUM: Count number of set bits (S7-300, S7-400)](#bitsum-count-number-of-set-bits-s7-300-s7-400)

#### SET: Set bit array (S7-300, S7-400)

##### Description

You use the "Set bit array" instruction to set the signal state of the bits in a specified area to "1". You use the pointer of the S_BIT parameter to define the starting point of the area. If the pointer points to the memory area of the external I/O, the instruction is not executed. You specify the number of bits to be set in the specified area in the N parameter. When the N parameter has the value "0", calling the instruction has no effect.

The instruction is only executed when the MCR bit is "1". When the MCR bit has the signal state "0", the bits in the specified area are not changed.

> **Note**
>
> **Parameter N**
>
> You can also interconnect an element of a data block at parameter N.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the first bit of the area whose bits are set.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Number of bits to be set |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL SET

(S_BIT := P#M0.0

N := 10

)

The instruction sets 10 bits in the area from M0.0 to M1.2.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SETP: Set a bit array in the I/O area (S7-400)

##### Description

You use the "Set a bit array in the I/O area" instruction to set the bits of an I/O area to signal state "1". In parallel with the I/O bits, the corresponding bits in the process image output are set simultaneously.

You use the N and SA parameters to define the bit array that will be set. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to set the entire bit array. In this case error information is output in the RET_VAL parameter.

The I/O area is set byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first or last byte to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits to the value of the associated bits in the process image output can lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are set to the signal state "1".

The "Set a bit array in the I/O area" instruction must be called in an MCR area.

Calling the "Set a bit array in the I/O area" instruction has no effect if one of the following conditions applies:

- The N parameter has the value "0"
- The MCR bit has the signal state "1".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| N | Input | INT | I, Q, M, D, L or constant | Number of bits to be set |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| SA | Output | POINTER | P | Pointer to the first bit to be set |

You can find additional information on valid data types under "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

GRAPH

CALL SETP

(N := 8

RET_VAL =&gt; "Tag_Error"

SA =&gt; P#10.0

)

The instruction sets 8 bits in the I/O area corresponding to outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SETI: Set byte array (S7-300, S7-400)

##### Description

You use the "Set byte array" instruction to set the signal state of the bit in a specified area of bytes to "1". You define the start point of the area in the S_BYTE. You define the size of the area by specifying the number of bits to be set in the N parameter.

> **Note**
>
> The value of the N parameter must be a multiple of the number eight (for example, 8, 16, 24, etc.).

The pointer specified in the S_BYTE parameter must reference the external I/O memory area (P). Since the "P" memory area is accessed as bytes, words, or double words, the pointer of the S_BYTE parameter must point to an operand that corresponds to a byte limit value, i.e., the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process image output is reset to "0".

Calling the "Set byte array" instruction has no effect if one of the following conditions applies:

- The pointer of the S_BYTE parameter does not point to the external I/O memory area.
- The pointer of the S_BYTE parameter points to an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.
- The MCR bit has the signal state "0".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BYTE | Input | POINTER | P or constant | Points to the first byte of the area whose bits are to be set.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Size of the area to be set  The area is specified by the number of bits as a multiple of eight (for example, 8, 16, 24, etc.). |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL SETI

(S_BYTE := P#2.0

N := 16

)

The instruction sets 2 bytes (16 bits) in the area from P2.0 to P3.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### RESET: Reset bit array (S7-300, S7-400)

##### Description

You use "Reset bit array" instruction to reset the signal state of the bits in a specified area to "0". You use the pointer of the S_BIT parameter to define the starting point of the area. If the pointer points to the memory area of the external I/O, the instruction is not executed. You specify the number of bits to be reset in the specified area in the N parameter. When the N parameter has the value "0", calling the instruction has no effect.

The instruction is only executed when the MCR bit is "1". When the MCR bit has the signal state "0", the bits in the specified area are not changed.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the first bit of the area whose bits are to be reset  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Number of bits to be reset |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL RESET

(S_BIT := P#M0.0

N := 10

)

The instruction resets 10 bits in the area from M0.0 to M1.2.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### RESETP: Reset a bit array in the I/O area (S7-400)

##### Description

You use the "Reset a bit array in the I/O area" instruction to reset the bits of an I/O area to the signal state "0". In parallel with the I/O bits, the corresponding bits in the process image output are also reset simultaneously.

You use the N and SA parameters to define the bit array that will be reset. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to reset the entire bit array. In this case error information is output in the RET_VAL parameter.

The I/O area is reset byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first or last byte to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits to the value of the associated bits in the process image output can lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are reset to the signal state "0".

The "Reset a bit array in the I/O area" instruction must be called in an MCR range.

Calling the "Reset a bit array in the I/O area" instruction has no effect if one of the following conditions applies:

- The N parameter has the value "0"
- The MCR bit has the signal state "1".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| N | Input | INT | I, Q, M, D, L or constant | Number of bits to be reset |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| SA | Output | POINTER | P | Pointer to the first bit to be reset |

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | For additional information on errors, refer to "See also". |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

GRAPH

CALL RESETP

(N := 8

RET_VAL =&gt; "Tag_Error"

SA =&gt; P#10.0

)

The instruction resets 8 bits in the I/O area corresponding to outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### RESETI: Reset byte array (S7-300, S7-400)

##### Description

You use the "Reset byte array" instruction to reset the signal state of the bits in a specified area of bytes to "0". You use the pointer of the S_BYTE parameter to define the starting point of the area. You define the size of the area by specifying the number of bits to be reset in the N parameter.

> **Note**
>
> The value of the N parameter must be a multiple of the number eight (for example, 8, 16, 24, etc.).

The pointer specified in the S_BYTE parameter must point to the external I/O memory area. Since the "P" memory area is accessed as bytes, words, or double words, the pointer of the S_BYTE parameter must point to an operand that corresponds to a byte limit value, i.e., the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process image output is reset to "0".

Calling the "Reset byte array" instruction has no effect if one of the following conditions applies:

- The pointer of the S_BYTE parameter does not point to the external I/O memory area.
- The pointer of the S_BYTE parameter points to an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.
- The MCR bit has the signal state "0".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BYTE | Input | POINTER | P or constant | Points to the first byte of the area whose bits are to be reset.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Size of the area whose bits are to be reset.  The area is specified by the number of bits as a multiple of eight (for example, 8, 16, 24, etc.). |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL RESETI

(S_BYTE := P#2.0

N := 16

)

The instruction resets 2 bytes (16 bits) in the area from P2.0 to P3.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### REPL_VAL: Enter substitute value (S7-300, S7-400)

##### Description

Use the "Enter substitute value" instruction to enter a substitute value in accumulator 1 (ACCU 1) from a synchronous error organization block of the program level causing the error.

> **Note**
>
> You can only call the "Enter substitute value" instruction in a synchronous error organization block (OB 121, OB 122).

Use the "Enter substitute value" instruction when you can no longer read any value from a module. The OB 122 is started after each access to this module. By calling the "Enter substitute value" instruction you can have the substitute value loaded in accumulator 1 of the interrupted program level. The program execution is then continued with this substitute value. The information needed for selecting the substitute value (for example, the block in which the error occurred or the address affected) is located in the local tags of OB 122.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| VAL | Input | DWORD | I, Q, M, D, L or constant | Substitute value |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |

You can find additional information on valid data types under "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 8080 | The instruction was not called from a synchronous error OB. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### DRUM: Implement sequencer (S7-300, S7-400)

##### Description

You use the "Implement sequencer" instruction to assign the programmed output bits (OUT1 to OUT16) and the output word (OUT_WORD) with the programmed values of the OUT_VAL parameter of the relevant step. The specific step must thereby satisfy the conditions of the programmed enable mask on the S_MASK parameter while the instruction remains at this step. The instruction advances to the next step if the event for the step is true and the programmed time for the current step elapses, or if the value at the JOG parameter changes from "0" to "1". The instruction is reset when the signal state of the RESET parameter changes to "1". The current step is hereby equated to the preset step (DSP).

The amount of time spent on a step is determined by the product of the preset timebase (DTBP) and the preset counter value (S_PRESET) for each step. At the start of a new step, this calculated value is loaded into the DCC parameter, which contains the time remaining for the current step. If, for example the value at the DTBP parameter is "2" and the preset value for the first step is "100" (100 ms), the DCC parameter has the value "200" (200 ms).

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1". The event bits are initialized with a signal state of "1".

When the sequencer is on the last programmed step (LST_STEP) and the time for this step has expired, the signal state on the Q parameter is set to "1"; otherwise it is set to "0". When the Q parameter is set, the instruction remains on the step until it is reset.

In the configurable mask (S_MASK) you can select the individual bits in the output word (OUT_WORD) and set or reset the output bits (OUT1 to OUT16) by means of the output values (OUT_VAL). When a bit of the configurable mask has a signal state of "1", the OUT_VAL value sets/resets the corresponding bit. If the signal state of a bit of the configurable mask is "0", the corresponding bit is left unchanged. All the bits of the configurable mask for all 16 steps are initialized with a signal state of "1".

The output bit on the OUT1 parameter corresponds to the least significant bit of the output word (OUT_WORD). The output bit on the OUT16 parameter corresponds to the most significant bit of the output word (OUT_WORD).

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" indicates a reset condition. |
| JOG | Input | BOOL | I, Q, M, D, L | When the signal state changes from "0" to "1", the instruction advances to the next step. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Number of the last programmed step. |
| EVENT(i),  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit (i);  Initial signal state is "1". |
| OUT(j),  1 ≤ j ≤ 16 | Output | BOOL | I, Q, M, D, L | Output bit (j) |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Word address to which the sequencer writes the output values. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | JOG parameter history bit |
| EOD | Static | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| DSP | Static | BYTE | I, Q, M, D, L, P | Preset step of the sequencer |
| DSC | Static | BYTE | I, Q, M, D, L, P | Current step of the sequencer |
| DCC | Static | DWORD | I, Q, M, D, L, P | Current counter value of the sequencer |
| DTBP | Static | WORD | I, Q, M, D, L, P | Preset timebase of the sequencer |
| PrevTime | Static | TIME | I, Q, M, D, L or constant | Previous system time |
| S_PRESET | Static | ARRAY[1..16] of WORD | I, Q, M, D, L | Preset counter value for each step [1 to 16] where one clock pulse = 1 ms. |
| OUT_VAL | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Output values for each step [1 to 16, 0 to 15]. |
| S_MASK | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Configurable mask for each step [1 to 16, 0 to 15]. Initial signal states are "1". |

You can find additional information on valid data types under "See also".

##### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* | Explanation |
| --- | --- |
| W#16#0000 | No error |
| W#16#000B | The value at the LST_STEP parameter is less than 1 or greater than 16. |
| W#16#000C | The value at the DSC parameter is less than 1 or greater than the value at the LST_STEP parameter. |
| W#16#000D | The value at the DSP parameter is less than 1 or greater than the value at the LST_STEP parameter. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT1 to OUT16) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

GRAPH

CALL DRUM, "DRUM_DB"

(RESET := "Tag_Reset"

JOG := "Tag_Input_Jog"

DRUM_EN := "Tag_Input_Drum_EN"

LST_STEP := "Tag_Number_LastStep"

EVENTn := "MyTag_Event_n"

OUTn =&gt; "MyTag_Output_n"

Q =&gt; "Tag_Output_Q"

OUT_WORD =&gt; "Tag_OutputWord"

ERR_CODE =&gt; "Tag_ErrorCode"

)

The following tables show how the instruction works using specific values.

##### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_Drum_EN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | TRUE |
| OUT3 | MyTag_Output_3 | M4.2 | TRUE |
| OUT4 | MyTag_Output_4 | M4.3 | TRUE |
| OUT5 | MyTag_Output_5 | M4.4 | TRUE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | TRUE |
| OUT8 | MyTag_Output_8 | M4.7 | TRUE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | TRUE |
| OUT12 | MyTag_Output_12 | M5.3 | TRUE |
| OUT13 | MyTag_Output_13 | M5.4 | TRUE |
| OUT14 | MyTag_Output_14 | M5.5 | TRUE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | TRUE |

##### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | FALSE |
| OUT3 | MyTag_Output_3 | M4.2 | FALSE |
| OUT4 | MyTag_Output_4 | M4.3 | FALSE |
| OUT5 | MyTag_Output_5 | M4.4 | FALSE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | FALSE |
| OUT8 | MyTag_Output_8 | M4.7 | FALSE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | FALSE |
| OUT12 | MyTag_Output_12 | M5.3 | FALSE |
| OUT13 | MyTag_Output_13 | M5.4 | FALSE |
| OUT14 | MyTag_Output_14 | M5.5 | FALSE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### DRUM_X: Implement sequencer (S7-300, S7-400)

##### Description

You use the "Implement sequencer" instruction to implement a sequencer with a maximum of 16 steps. You specify the number of the first step in the DSP parameter. You specify the number of the last step on the LST_STEP parameter.

During each step, all 16 output bits OUT0 to OUT15 and the output parameter OUT_WORD (in which the output bits are collected together) are written. An output bit is assigned either the corresponding bit of the OUT_VAL array that you specified or the output bit of the preceding step. The value assigned depends on the value of the mask bit on the S_MASK parameter.

> **Note**
>
> The default setting for the mask bit is 0. If you want to change the current setting of one or more mask bits, make this change in the instance data block.

The "Implement sequencer" instruction advances to the next step when there is a rising edge in the JOG parameter. If the instruction is already in the last step, a positive edge in the JOG parameter sets the Q and EOD tags. In this case the DCC parameter is set to the value "0". The instruction remains in the last step until the RESET parameter is set to the value "1".

You can also assign parameters so that switching to the next step is time dependent. To do this, the DRUM_EN parameter has to be set to the value "1". The transition to the next step is made when the event bit (EVENTi) belonging to the current step is set and the time specified for the current step has expired. The time for a step is the product of the (DTBP) time base and the time factor valid for the current step (S_PRESET).

> **Note**
>
> The execution time (DCC) remaining in the current step is reduced only when the corresponding event bit (EVENTi) is set.

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

If the value "1" is set in the RESET parameter when the instruction is called, the sequencer goes to the step whose number is specified in the DSP parameter.

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1".

You can also move the next step at any time via the value at the JOG parameter.

When the instruction is called for the first time, you must set the value "1" on the RESET parameter.

When the sequencer is in the last step and the execution time specified for this step has expired, the parameters Q and EOD are set. The instruction remains in the last step until the RESET parameter changes to the value "1".

The instruction is executed only in the STARTUP and RUN modes.

The operating system resets the "Implement sequencer" instruction during a cold restart. During a warm restart, the instruction is not reset. If you want the "Implement sequencer" instruction to be initialized after a warm restart, you must call the instruction in OB 100 with the value "1" in the RESET parameter.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" resets the sequencer. When the instruction is called for the first time, the RESET parameter must be set to "1". |
| JOG | Input | BOOL | I, Q, M, D, L | A positive signal edge (compared to the last call) switches the sequencer to the next step if it is not yet in the last step. The next step is enabled depending on the value you assigned to the DRUM_EN parameter. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | Control parameter that specifies whether time-dependent switching to the next step is possible. If the value is "1" a time-dependent switching to the next step is possible. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Number of the last step  Values from 1 to 16 are permitted. |
| EVENTi,  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit number i (belongs to step i) |
| OUTj,  0 ≤ j ≤ 15 | Output | BOOL | I, Q, M, D, L | Output bit number j (identical to the bit number j of OUT_WORD) |
| Q | Output | BOOL | I, Q, M, D, L | Status parameter that indicates whether the specified execution time of the last step has expired. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Output bits collected together in a tag |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | Not relevant to user (input parameter JOG of the preceding call) |
| EOD | Static | BOOL | I, Q, M, D, L | Identical to the output parameter Q |
| DSP | Static | BYTE | I, Q, M, D, L, P or constant | Number of the first step  Values from 1 to 16 are permitted. |
| DSC | Static | BYTE | I, Q, M, D, L, P or constant | Number of the current step |
| DCC | Static | DWORD | I, Q, M, D, L, P | The execution time still remaining in the current step in milliseconds (ms) (only relevant if DRUM_EN = 1 and the corresponding event bit = 1) |
| DTBP | Static | WORD | I, Q, M, D, L, P or constant | The time base valid for all steps in milliseconds (ms) |
| PREV_TIME | Static | DWORD | I, Q, M, D, L or constant | (Not relevant for the user: system time of the previous call) |
| S_PRESET | Static | ARRAY of WORD | I, Q, M, D, L or constant | One-dimensional array with the time factors for each step.  Recommended selection of the indices: [1 to 16].  In this case, S_PRESET [x] has the time factor of step x. |
| OUT_VAL | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the values to be output in each step if they have not been masked out using S_MASK.  Recommended selection of the indices: [1 to 16, 0 to 15]. In this case, OUT_VAL [x, y] has the value assigned to the output bit OUTy in step x. |
| S_MASK | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the mask bits for each step.  Recommended selection of the indices: [1 to 16, 0 to 15]. In this case, S_MASK [x, y] contains the mask bit for the "y"-th value output in step x.  Meaning of the mask bits:  - 0: The corresponding value of the previous step is assigned to the relevant output bit. - 1: The corresponding value from OUT_VAL is assigned to the relevant output bit. |

You can find additional information on valid data types under "See also".

##### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8081 | Invalid value on parameter LST_STEP. |
| 8082 | Invalid value on parameter DSC. |
| 8083 | Invalid value on parameter DSP. |
| 8084 | The product DCC = DTBP * S_PRESET[DSC] exceeds the value 2**31-1 (approximately 24.86 days). |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT0 to OUT15) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

GRAPH

CALL DRUM_X, "DRUM_X_DB"

(RESET := "Tag_Reset"

JOG := "Tag_Input_Jog"

DRUM_EN := "Tag_Input_Drum_EN"

LST_STEP := "Tag_Number_LastStep"

EVENTn := "MyTag_Event_n"

OUTn =&gt; "MyTag_Output_n"

Q =&gt; "Tag_Output_Q"

OUT_WORD =&gt; "Tag_OutputWord"

ERR_CODE =&gt; "Tag_ErrorCode"

)

The following tables show how the instruction works using specific values.

##### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_Drum_EN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | TRUE |
| OUT2 | MyTag_Output_2 | M4.2 | TRUE |
| OUT3 | MyTag_Output_3 | M4.3 | TRUE |
| OUT4 | MyTag_Output_4 | M4.4 | TRUE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | TRUE |
| OUT7 | MyTag_Output_7 | M4.7 | TRUE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | TRUE |
| OUT11 | MyTag_Output_11 | M5.3 | TRUE |
| OUT12 | MyTag_Output_12 | M5.4 | TRUE |
| OUT13 | MyTag_Output_13 | M5.5 | TRUE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | TRUE |

##### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | FALSE |
| OUT2 | MyTag_Output_2 | M4.2 | FALSE |
| OUT3 | MyTag_Output_3 | M4.3 | FALSE |
| OUT4 | MyTag_Output_4 | M4.4 | FALSE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | FALSE |
| OUT7 | MyTag_Output_7 | M4.7 | FALSE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | FALSE |
| OUT11 | MyTag_Output_11 | M5.3 | FALSE |
| OUT12 | MyTag_Output_12 | M5.4 | FALSE |
| OUT13 | MyTag_Output_13 | M5.5 | FALSE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### DCAT: Discrete control-timer alarm (S7-300, S7-400)

##### Description

You can use the "Discrete control-timer alarm" instruction to accumulate the time from the point at which theCMD parameter issues the command to open or close. The time is accumulated until the preset time (PT) is exceeded or the information is received that the device was opened or closed (O_FB or C_FB) within the specified time. If the preset time is exceeded before the information on the opening or closing of the device is received, the corresponding alarm is activated. If the signal state of the command input changes before the preset time, the time is restarted.

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The "Discrete control-timer alarm" instruction has the following reactions to the input conditions:

- When the signal state of the CMD parameter changes from "0" to "1", the signal states of the Q, CMD_HIS, ET, OA, and CA parameters are influenced as follows:

  - The Q and CMD_HIS parameters are set to "1".
  - The ET, OA and CA parameters are reset to "0".
- When the signal state of the CMD parameter changes from "1" to "0", the Q, ET, OA, CA, and CMD_HIS parameters are reset to "0".
- When the signal state at the CMD and CMD_HIS parameters is "1" and the O_FB parameter is set to "0", the time difference (ms) since the last execution of the instruction is added to the value of the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state at the OA parameter is set to "1". If the value of the ET parameter does not exceed the value of the PT parameter, the signal state of the OA parameter is reset to "0". The value at the CMD_HIS parameter is reset to the value of the CMD parameter.
- If the signal state of the CMD, CMD_HIS, and O_FB parameters is set to "1" and the C_FB parameter has the value "0", the signal state of the OA parameter is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the O_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the CMD, CMD_HIS, and C_FB parameters have the value "0", the time difference (ms) since the last execution of the instruction is added to the value of the ET parameter. If the value of the ET parameter exceeds the value of the PT parameter, the signal state of the CA parameter is reset to "1". If the value at the PT parameter is not exceeded, the CA parameter has the signal state "0". The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the CMD, CMD_HIS, and O_FB parameters have the signal state "0" and the C_FB parameter is set to "1", the CA parameter is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the C_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the O_FB and C_FB parameters simultaneously have the signal state "1", the signal states of both alarm outputs are set to "1".

The "Discrete control-timer alarm" instruction supplies no error information.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CMD | Input | BOOL | I, Q, M, D, L | The signal state "0" indicates the "close" command.  The signal state "1" indicates the "open" command. |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| Q | Output | BOOL | I, Q, M, D, L | Shows the status of the CMD parameter |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one clock pulse = 1 ms |
| PT | Static | DINT | I, Q, M, D, L | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| CMD_HIS | Static | BOOL | I, Q, M, D, L | CMD history bit |

You can find additional information on valid data types under "See also".

##### Example

In the following example, the CMD parameter changes from "0" to "1". After the execution of the instruction, the Q parameter is set to "1" and the two alarm outputs OA and CA have the signal state "0". The CMD_HIS parameter of the instance data block is set to the signal state "1" and the ET parameter is reset to "0".

> **Note**
>
> You can initialize static parameters in the data block.

GRAPH

CALL DCAT, "DCAT_DB"

(CMD := "Tag_Input_CMD"

O_FB := "Tag_Input_O_FB"

C_FB := "Tag_Input_C_FB"

Q =&gt; "Tag_Output_Q"

OA =&gt; "Tag_Output_OA"

CA =&gt; "Tag_Output_CA"

)

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| CMD | Tag_Input_CMD | TRUE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| Q | Tag_Output_Q | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the "DCAT_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#12 |
| PT | DBD8 | L#222 |
| CMD_HIS | DBX16.0 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Value |
| --- | --- | --- |
| Q | Tag_Output_Q | TRUE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the "DCAT_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| CMD_HIS | DBX16.0 | TRUE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### MCAT: Motor control-timer alarm (S7-300, S7-400)

##### Description

You use the "Motor control-timer alarm" instruction to accumulate the time from the point at which one of the command inputs (open or close) is activated. The time is accumulated until the preset time is exceeded or the relevant feedback input indicates that the device has executed the requested operation within the specified time. If the preset time is exceeded before the feedback is received, the corresponding alarm is triggered.

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

##### Execution of the "Motor control-timer alarm" instruction

The following table shows the reactions of the "Motor control-timer alarm" instruction to the various input conditions:

| Input parameters |  |  |  |  |  |  |  |  | Output parameters |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ET | O_HIS | C_HIS |  | O_CMD | C_CMD | S_CMD | O_FB | C_FB | OO | CO | OA | CA | ET | O_HIS | C_HIS | Q | Status |
| X | 1 | 1 |  | X | X | X | X | X | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | X | 1 | 1 | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | 1 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | X | X |  | 1 | 1 | X | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | 0 | X |  | 1 | 0 | 0 | X | X | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 1 | Start opening |
| &lt;PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 1 | 0 | 0 | 0 | INC | 1 | 0 | 1 | Open |
| X | 1 | 0 |  | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | PT | 1 | 0 | 1 | Opened |
| &gt;=PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 0 | 0 | 1 | 0 | PT | 1 | 0 | 0 | Opening alarm |
| X | X | 0 |  | 0 | 1 | 0 | X | X | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | Start closing |
| &lt;PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 1 | 0 | 0 | INC | 0 | 1 | 1 | Close |
| X | 0 | 1 |  | 0 | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | PT | 0 | 1 | 1 | Closed |
| &gt;=PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 0 | 0 | 1 | PT | 0 | 1 | 0 | Closing alarm |
| X | 0 | 0 |  | 0 | 0 | 0 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stopped |
| Legend: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INC |  |  | Add the time difference (ms) since the last processing of the FB to ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PT |  |  | PT is set to the same value as ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X |  |  | Cannot be used |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &lt;PT |  |  | ET &lt; PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &gt;=PT |  |  | ET &gt;= PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| If the input parameters O_HIS and C_HIS both have the signal state "1", they are immediately set to the signal state "0". In this case, the last row in the table (X) mentioned above is valid. Because it is therefore not possible to check whether the input parameters O_HIS and C_HIS have the signal state "1", the output parameters are set as follows in this case:   OO = FALSE  CO = FALSE  OA = FALSE  CA = FALSE  ET = PT  Q = TRUE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

The "Motor control-timer alarm" instruction supplies no error information.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| O_CMD | Input | BOOL | I, Q, M, D, L | "Open" command input |
| C_CMD | Input | BOOL | I, Q, M, D, L | "Close" command input |
| S_CMD | Input | BOOL | I, Q, M, D, L | "Stop" command input |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| OO | Output | BOOL | I, Q, M, D, L | "Open" output |
| CO | Output | BOOL | I, Q, M, D, L | "Close" output |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "0" indicates an error condition. |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one clock pulse = 1 ms |
| PT | Static | DINT | I, Q, M, D, L | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| O_HIS | Static | BOOL | I, Q, M, D, L | "Open" history bit |
| C_HIS | Static | BOOL | I, Q, M, D, L | "Close" history bit |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

GRAPH

CALL MCAT, "MCAT_DB"

(O_CMD := "Tag_Input_O_CMD"

C_CMD := "Tag_Input_C_CMD"

S_CMD := "Tag_Input_S_CMD"

O_FB := "Tag_Input_O_FB"

C_FB := "Tag_Input_C_FB"

OO =&gt; "Tag_OutputOpen"

​CO =&gt; "Tag_OutputClosed"

OA =&gt; "Tag_Output_OA"

CA =&gt; "Tag_Output_CA"

Q =&gt; "Tag_Output_Q"

)

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| O_CMD | Tag_Input_O_CMD | TRUE |
| C_CMD | Tag_Input_C_CMD | FALSE |
| S_CMD | Tag_Input_S_CMD | FALSE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| OO | Tag_OutputOpen | FALSE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | FALSE |

The following values are saved in the "MCAT_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#2 |
| PT | DBD8 | L#22 |
| O_HIS | DBX16.0 | TRUE |
| C_HIS | DBX16.1 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Value |
| --- | --- | --- |
| OO | Tag_OutputOpen | TRUE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | TRUE |

The following values are saved in the "MCAT_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| O_HIS | DBX16.0 | TRUE |
| CMD_HIS | DBX16.1 | FALSE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### IMC: Compare input bits with the bits of a mask (S7-300, S7-400)

##### Description

You use the "Compare input bits with the bits of a mask" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of a mask. Up to 16 steps with masks can be programmed. The value of the IN_BIT0 parameter is compared with the value of the CMP_VAL[x,0] mask, where "x" indicates the step number. In the CMP_STEP parameter, you specify the step number of the mask that is used for the comparison. All programmed values are compared in the same manner. Unprogrammed input bits or unprogrammed bits of the mask have the default signal state FALSE.

If a match is found in the comparison, the signal state of the OUT parameter is set to "1". Otherwise, the OUT parameter is set to "0".

If the value of the CMP_STEP parameter is greater than 15, the instruction is not executed. An error message is output at the ERR_CODE parameter.

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| CMP_STEP | Input | BYTE | I, Q, M, D, L, P or constant | The step number of the mask used for the comparison. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  The signal state "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| CMP_VAL | Static | ARRAY OF BOOL | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

You can find additional information on valid data types under "See also".

##### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000A | The value at the CMP_STEP parameter is greater than 15. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SMC: Compare scan matrix (S7-300, S7-400)

##### Description

You use the "Compare scan matrix" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bit of the comparison masks for each step. Processing starts at step 1 and is continued until the last programmed step (LAST) or until a match is found. The input bit of the IN_BIT0 parameter is compared with the value of the CMP_VAL[x,0] mask, where "x" indicates the step number. All programmed values are compared in the same manner. If a match is found the signal state of the OUT parameter is set to "1" and the step number with the matching mask is written in the OUT_STEP parameter. Unprogrammed input bits or unprogrammed bits of the mask have the default signal state FALSE. If more than one step has a matching mask, only the first one found is indicated in the OUT_STEP parameter. If no match is found, the signal state of the OUT parameter is set to "0". In this case the value at the OUT_STEP parameter is greater by "1" than the value at the LAST parameter.

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  The signal state "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT_STEP | Output | BYTE | I, Q, M, D, L, P | Contains the step number with the matching mask, or the step number which is greater by "1" than the value at the LAST parameter, provided no match is found. |
| LAST | Static | BYTE | I, Q, M, D, L, P | Specifies the step number of the last step to be scanned for a matching mask. |
| CMP_VAL | Static | ARRAY of WORD | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

You can find additional information on valid data types under "See also".

##### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000E | The value at the LAST parameter is greater than 15. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### LEAD_LAG: Lead and lag algorithm  (S7-300, S7-400)

##### Description

You use the "Lead and lag algorithm" instruction to process signals with an analog tag. The gain value at the GAIN parameter must be greater than zero. The result of the "Lead and lag algorithm" instruction is calculated using the following equation:

![Description](images/49016018315_DV_resource.Stream@PNG-de-DE.png)

The "Lead and lag algorithm" instruction supplies plausible results only when processing is in fixed program cycles. The same units must be specified at the parameters LD_TIME, LG_TIME and SAMPLE_T. At LG_TIME &gt; 4 + SAMPLE_T, the instruction approaches the following function:

OUT = GAIN * ((1 + LD_TIME * s) / (1 + LG_TIME * s)) * IN

When the value of the GAIN parameter is less than or equal to zero, the calculation is not performed and error information is output in the ERR_CODE parameter.

You use the "Lead and lag algorithm" instruction in conjunction with loops as a compensator in dynamic feed-forward control. The instruction consists of two operations. The "Lead" operation shifts the phase of the OUT output so that the output leads the input. The "Lag" operation, on the other hand, shifts the output so that the output lags behind the input. Because the "Lag" operation is equivalent to an integration, it can be used as a noise suppressor or as a low-pass filter. The "Lead" operation is equivalent to a differentiation and can therefore be used as a high-pass filter. The two operations together (Lead and Lag) result in the output phase lagging behind the input at lower frequencies and leading it at higher frequencies. This means that the "Lead and lag algorithm" instruction can be used as a band pass filter.

The "Call options" dialog opens automatically when the instruction is inserted in the program. You will find the created data block in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P or constant | The input value of the current sample time (cycle time) to be processed. |
| SAMPLE_T | Input | INT | I, Q, M, D, L, P or constant | Sample time |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LD_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lead time in the same unit as sample time |
| LG_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lag time in the same unit as sample time |
| GAIN | Static | REAL | I, Q, M, D, L, P or constant | Gain as % / % (the ratio of the change in output to a change in input as a steady state). |
| PREV_IN | Static | REAL | I, Q, M, D, L, P or constant | Previous input |
| PREV_OUT | Static | REAL | I, Q, M, D, L, P or constant | Previous output |

You can find additional information on valid data types under "See also".

##### Parameter ERR_CODE

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0009 | The value at the GAIN parameter is less than or equal to zero. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

##### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

GRAPH

CALL LEAD_LAG, "LEAD_LAG_DB"

(IN := "Tag_Input"

SAMPLE_T := "Tag_Input_SAMPLE_T"

OUT =&gt; "Tag_Output_Result"

ERR_CODE =&gt; "Tag_ErrorCode"

)

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| IN | Tag_Input | 2.0 |
| SAMPLE_T | Tag_Input_SAMPLE_T | 10 |

The following values are saved in the "LEAD_LAG_DB" instance data block of the instruction:

| Parameter | Address | Value |
| --- | --- | --- |
| LD_TIME | DBD12 | 2.0 |
| LG_TIME | DBD16 | 2.0 |
| GAIN | DBD20 | 1.0 |
| PREV_IN | DBD24 | 6.0 |
| PREV_OUT | DBD28 | 6.0 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output_Result | 2.0 |

The following values are saved in the "LEAD_LAD_DB" instance data block of the instruction:

| Parameter | Operand | Value |
| --- | --- | --- |
| PREV_IN | DBD24 | 2.0 |
| PREV_OUT | DBD28 | 2.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### TONR_X: Time accumulator (S7-300, S7-400)

##### Description

You use the "Time accumulator" instruction to accumulate time values within a period which you set using the PV input. The instruction is executed when the signal state on the TMR_EN start input changes from "0" to "1". Simultaneously, the timer runs for the duration set at the PV input. While the instruction is being executed, it adds the time value of the DELTA_T input to the time value of the InOut ET.

The following conditions must be met:

- The TMR_EN start input has the signal state "1".
- The time value at InOut ET is less than the time value at the PV parameter.
- The RESET input has the signal state "0".

The instruction is interrupted when the signal state on the TMR_EN start input changes from "1" to "0". As soon as the signal state changes back to "1", the instruction resumes execution.

The instruction is ended when the time value at InOut ET has reached the time value at the PV input. The Q output then has the signal state "1".

As long as the Q output has the signal state "1", the time value at InOut ET remains unchanged. The time value and the Q output are not reset to "0" until the RESET input is set to signal state "1".

Since the "Time accumulator" instruction uses the cycle time (DELTA_T) of the last cycle of the organization block (OB), the instruction may only be called in cyclic organization blocks.

> **Note**
>
> You must move the cycle time of the organization block from the startup information to the global tag of the DELTA_T parameter.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| TMR_EN (Timer Enable) | Input | BOOL | I, Q, M, D, L | Start input  Starts the instruction and the expiration of the preset time duration at the PV input |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| PV (Preset Value) | Input | DINT | I, Q, M, D, L, P or constant | Maximum duration of time recording |
| DELTA_T | Input | INT | I, Q, M, D, L or constant | Cycle time of organization block of the previous cycle |
| Q | Output | BOOL | I, Q, M, D, L | Output which is set when the preset time value is reached |
| ET (Elapsed Time) | InOut | DINT | I, Q, M, D, L | Accumulated time value  (Currently elapsed time value + time value of the DELTA_T input) |

You can find additional information on valid data types under "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Time accumulator" instruction:

![Pulse timing diagram](images/65905837067_DV_resource.Stream@PNG-de-DE.png)

##### Example

The following example shows how the instruction works:

GRAPH

CALL TONR_X

(TMR_EN := "Tag_Start"

RESET := "Tag_Reset"

PV := 10

DELTA_T := 2

Q =&gt; "Tag_Output"

ET := "Tag_Elapsed_Time"

)

Each time the signal state changes from "0" to "1" at the TMR_EN input, the cycle time "2" at the DELTA_T input is added to the current time value of InOut ET until the maximum time value "10" of the PV input is reached.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### WSR: Save data to shift register (S7-300, S7-400)

##### Description

You use the "Save data to shift register" instruction to write data from a specified source to a shift register. Each element of the register is shifted into the next address. The data contained in the last address of the shift register is lost after the shift.

Each time the instruction is executed with the value "0" in the RESET parameter, new data are read from the source (S_DATA) and shifted to the start address (START) of the shift register. The LENGTH parameter specifies the number of elements to be shifted. You specify the data type of the elements in the E_TYPE parameter. The instruction is not executed if an invalid data type is specified for the E_TYPE parameter.

The register is deleted if the RESET parameter is set to "1" when the instruction is executed. The Q parameter is set to the signal state "1" when the shift register is filled with zeros or deleted.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_DATA | Input | POINTER | I, Q, M, D | Points to the source data element to be shifted to the start address (START).  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| START | Input | POINTER | I, Q, M, D | Points to the start address of the register.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| LEN | Input | WORD | I, Q, M, D, L, P | Number of elements to be shifted. |
| E_TYPE | Input | BYTE | I, Q, M, D, L, P | Specifies the data type of the elements to be shifted. The following data types are permitted:  - W#16#04 = WORD - B#16#05 = INT - B#16#06 = DWORD - B#16#07 = DINT - B#16#08 = REAL |
| Q | Output | BOOL | Q, M, D, L | Is set to "0" if the RESET parameter is active (1) or all elements to be shifted have the value "0". |

You can find additional information on valid data types under "See also".

##### Example

In the following example four elements of the data type WORD are shifted starting from the address specified in the START parameter. When the first element of the register has been shifted to the next address, the first address is filled with the data that the pointer in the S_DATA parameter points to. The value of the last element in the register is lost in the process.

GRAPH

CALL WSR

(RESET := "Tag_Input_Reset"

S_DATA := "Tag_Input_DataSource"

START := "Tag_Input_StartAddress"

LEN := "Tag_Input_Length"

E_TYPE := "Tag_Input_ElementType"

Q =&gt; "Tag_Output_Q"

)

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_DataSource | P#DB2.DBX6.0  DW0 = W#16#1111  DW2 = W#16#2222  DW4 = W#16#3333  DW6 = W#16#4444 |
| START | Tag_Input_StartAddress | P#DB1.DBX0.0  DW6 = W#16#1234 |
| LEN | Tag_Input_Length | W#16#04 |
| E_TYPE | Tag_Input_ElementType | B#16#04 |
| Q | Tag_Output_Q | 1 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameter | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_DataSource | P#DB2.DBX6.0  DW0 = W#16#1234  DW2 = W#16#1111  DW4 = W#16#2222  DW6 = W#16#3333 |
| START | Tag_Input_StartAddress | P#DB1.DBX0.0  DW6 = W#16#1234 |
| LEN | Tag_Input_Length | W#16#04 |
| E_TYPE | Tag_Input_ElementType | B#16#04 |
| Q | Tag_Output_Q | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SHRB: Shift bit to shift register (S7-300, S7-400)

##### Description

You use the "Shift bit to shift register" instruction to write a bit from a specified source (DATA) to a shift register. Each time the instruction is executed with a value "0" on the RESET parameter, new data are read from the source and shifted to the start address (S_BIT) of the shift register. All following bits are shifted by one. The bit contained at the last address (S_BIT + N) is lost after the shift. If the RESET parameter is set to "1" during the processing of the instruction, the addresses in the shift register are reset to "0" and not shifted.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| DATA | Input | BOOL | I, Q, M, D, L | Source bit |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the start bit of the shift register.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | WORD | I, Q, M, D, L, P | Number of bits to be shifted. |

##### Example

In the following example the N parameter is set to the value 14 ("E" in hexadecimal). As a result 14 bits starting from the address specified in the S_BIT parameter are shifted. After the bits have been shifted, the first address is filled with the data from the source in the DATA parameter. The last bit value is lost.

GRAPH

CALL SHRB

(DATA := "Tag_Input_Data"

RESET := "Tag_Input_Reset"

S_BIT := "Tag_Input_BitSource"

N := "Tag_Input_Number"

)

The following tables show how the instruction works using specific values.

##### **Before processing**

In this example, the following values are used for the input and output parameters:

| Parameter | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| DATA | Tag_Input_Data | 0 |
| S_BIT | Tag_Input_BitSource | P#DB1.DBX1.4 |
| N | Tag_Input_Number | B#16#0E |

Before processing the instruction the following signal states are stored in the 14 bits of the register:

![Before processing](images/17885167627_DV_resource.Stream@PNG-de-DE.png)

##### After processing

After the processing of the instruction the following signal states are stored in the 14 bits of the register:

![After processing](images/17887009419_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### SEG: Create bit pattern for seven-segment display (S7-300, S7-400)

##### Description

You use the "Create bit pattern for seven-segment display" instruction to convert each of the four hexadecimal digits of the specified source word (IN) into an equivalent bit pattern for a seven-segment display. The result of the instruction is output in the double word of the OUT parameter.

The following relation exists between the hexadecimal digits and the assignment of the 7 segments (a, b, c, d, e, f, g):

|  |  |  |  |
| --- | --- | --- | --- |
| **Input digit**   (Binary) | **Assignment of the segments**    **‑ g f e d c b a** | **Display**   (Hexadecimal) | **Seven-segment display** |
| 0000 | 00111111 | 0 | ![Description](images/7307290891_DV_resource.Stream@PNG-de-DE.png) |
| 0001 | 00000110 | 1 |  |
| 0010 | 01011011 | 2 |  |
| 0011 | 01001111 | 3 |  |
| 0100 | 01100110 | 4 |  |
| 0101 | 01101101 | 5 |  |
| 0110 | 01111101 | 6 |  |
| 0111 | 00000111 | 7 |  |
| 1000 | 01111111 | 8 |  |
| 1001 | 01100111 | 9 |  |
| 1010 | 01110111 | A |  |
| 1011 | 01111100 | B |  |
| 1100 | 00111001 | C |  |
| 1101 | 01011110 | D |  |
| 1110 | 01111001 | E |  |
| 1111 | 01110001 | F |  |

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | WORD | I, Q, M, D, L, P or constant | Source word with four hexadecimal digits |
| OUT | Output | DWORD | I, Q, M, D, L, P | Bit pattern for the seven-segment display |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL SEG

(IN := "Tag_Input"

OUT =&gt; "Tag_Output"

)

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value |  |
| --- | --- | --- | --- |
| Hexadecimal | Binary |  |  |
| IN | Tag_Input | W#16#1234 | 0001 0010 0011 0100 |
| OUT | Tag_Output | DW#16065B4F66 | 000 00110 0101 1011 0100 1111 0110 0110  Display: 1234 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### BCDCPL: Create tens complement (S7-300, S7-400)

##### Description

You use the "Create tens complement" instruction to create the tens complement of a seven-digit BCD number specified in the IN parameter. This instruction uses the following mathematical formula to calculate:

10000000 (as BCD)

– 7-digit BCD value

----------------------------------------

Tens complement (as BCD)

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | 7-digit BCD number |
| ERR_CODE | Output | DWORD | I, Q, M, D, L, P | Result of the instruction |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

GRAPH

CALL BCDCPL

(IN := "Tag_Input"

ERR_CODE =&gt; "Tag_Output"

)

The following table shows how the instruction functions using specific values:

| Parameter | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#01234567 |
| ERR_CODE | Tag_Output | DW#16#08765433 |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-300, S7-400)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-300-s7-400)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

#### BITSUM: Count number of set bits (S7-300, S7-400)

##### Description

You use the "Count number of set bits" instruction to count the number of bits of an operand that is set to the signal state "1". The operand whose bits are to be counted is specified in the IN parameter. The result of the instruction is output at the RET_VAL parameter.

##### Parameters

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Operand whose set bits are counted |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Number of set bits |

##### Example

The following example shows how the instruction works:

GRAPH

CALL BITSUM

(IN := "Tag_Input"

RET_VAL =&gt; "Tag_Output"

)

The following table shows how the instruction functions using specific values:

| Parameter | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#12345678 |
| RET_VAL | Tag_Output | W#16#000D (13 bits) |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
  
[Basic information on GRAPH (S7-300, S7-400, S7-1500)](Creating%20GRAPH%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#basic-information-on-graph-s7-300-s7-400-s7-1500)

## GRAPH LAD instructions (S7-300, S7-400)

This section contains information on the following topics:

- [General LAD instructions in GRAPH (S7-300, S7-400)](#general-lad-instructions-in-graph-s7-300-s7-400)
- [CMP&gt;T: Greater than step activation time (S7-300, S7-400)](#cmpt-greater-than-step-activation-time-s7-300-s7-400)
- [CMP&gt;U: Greater than uninterrupted step activation time (S7-300, S7-400)](#cmpu-greater-than-uninterrupted-step-activation-time-s7-300-s7-400)

### General LAD instructions in GRAPH (S7-300, S7-400)

#### Description

Various LAD instructions are available to you when programming in GRAPH.

The following table shows an overview of the instructions and their availability:

| LAD instruction | Permanent instruction | Transition/ Supervision/ Interlock |
| --- | --- | --- |
| **General** |  |  |
| Insert network | x | - |
| Empty box | x | x |
| Open branch | x | x |
| Close branch | x | x |
| **Bit logic operations** |  |  |
| [---| |---: Normally open contact](LAD%20%28S7-300%2C%20S7-400%29.md#normally-open-contact-s7-300-s7-400) | x | x |
| [---| / |---: Normally closed contact](LAD%20%28S7-300%2C%20S7-400%29.md#normally-closed-contact-s7-300-s7-400) | x | x |
| [--| NOT |--: Invert RLO](LAD%20%28S7-300%2C%20S7-400%29.md#not---invert-rlo-s7-300-s7-400) | x | x |
| [---( )---: Assignment](LAD%20%28S7-300%2C%20S7-400%29.md#assignment-s7-300-s7-400) | x | - |
| [---( R )---: Reset output](LAD%20%28S7-300%2C%20S7-400%29.md#r-----reset-output-s7-300-s7-400) | x | - |
| [---( S )---: Set output](LAD%20%28S7-300%2C%20S7-400%29.md#s-----set-output-s7-300-s7-400) | x | - |
| [SR: Set/reset flip-flop](LAD%20%28S7-300%2C%20S7-400%29.md#sr-setreset-flip-flop-s7-300-s7-400) | x | - |
| [RS: Reset/set flip-flop](LAD%20%28S7-300%2C%20S7-400%29.md#rs-resetset-flip-flop-s7-300-s7-400) | x | - |
| [--|P|--: Scan operand for positive signal edge](LAD%20%28S7-300%2C%20S7-400%29.md#p---scan-operand-for-positive-signal-edge-s7-300-s7-400) | x | - |
| [--|N|--: Scan operand for negative signal edge](LAD%20%28S7-300%2C%20S7-400%29.md#n---scan-operand-for-negative-signal-edge-s7-300-s7-400) | x | - |
| [P_TRIG: Scan RLO for positive signal edge](LAD%20%28S7-300%2C%20S7-400%29.md#p_trig-scan-rlo-for-positive-signal-edge-s7-300-s7-400) | x | - |
| [N_TRIG: Scan RLO for negative signal edge](LAD%20%28S7-300%2C%20S7-400%29.md#n_trig-scan-rlo-for-negative-signal-edge-s7-300-s7-400) | x | - |
| **Timers** |  |  |
| IEC timers |  |  |
| [TP: Generate pulse](LAD%20%28S7-300%2C%20S7-400%29.md#tp-generate-pulse-s7-300-s7-400) | x | - |
| [TON: Generate on-delay](LAD%20%28S7-300%2C%20S7-400%29.md#ton-generate-on-delay-s7-300-s7-400) | x | - |
| [TOF: Generate off-delay](LAD%20%28S7-300%2C%20S7-400%29.md#tof-generate-off-delay-s7-300-s7-400) | x | - |
| SIMATIC timers |  |  |
| [S_PULSE: Assign pulse timer parameters and start](LAD%20%28S7-300%2C%20S7-400%29.md#s_pulse-assign-pulse-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_PEXT: Assign extended pulse timer parameters and start](LAD%20%28S7-300%2C%20S7-400%29.md#s_pext-assign-extended-pulse-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_ODT: Assign on-delay timer parameters and start](LAD%20%28S7-300%2C%20S7-400%29.md#s_odt-assign-on-delay-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_ODTS: Assign retentive on-delay timer parameters and start](LAD%20%28S7-300%2C%20S7-400%29.md#s_odts-assign-retentive-on-delay-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_OFFDT: Assign off-delay timer parameters and start](LAD%20%28S7-300%2C%20S7-400%29.md#s_offdt-assign-off-delay-timer-parameters-and-start-s7-300-s7-400) | x | - |
| **Counters** |  |  |
| IEC counters |  |  |
| [CTU: Count up](LAD%20%28S7-300%2C%20S7-400%29.md#ctu-count-up-s7-300-s7-400) | x | - |
| [CTD: Count down](LAD%20%28S7-300%2C%20S7-400%29.md#ctd-count-down-s7-300-s7-400) | x | - |
| [CTUD: Count up and down](LAD%20%28S7-300%2C%20S7-400%29.md#ctud-count-up-and-down-s7-300-s7-400) | x | - |
| SIMATIC counters |  |  |
| [S_CU: Assign parameters and count up](LAD%20%28S7-300%2C%20S7-400%29.md#s_cu-assign-parameters-and-count-up-s7-300-s7-400) | x | - |
| [S_CD: Assign parameters and count down](LAD%20%28S7-300%2C%20S7-400%29.md#s_cd-assign-parameters-and-count-down-s7-300-s7-400) | x | - |
| [S_CUD: Assign parameters and count up / down](LAD%20%28S7-300%2C%20S7-400%29.md#s_cud-assign-parameters-and-count-up-down-s7-300-s7-400) | x | - |
| **Comparator operations** |  |  |
| [CMP ==: Equal](LAD%20%28S7-300%2C%20S7-400%29.md#cmp-equal-s7-300-s7-400) | x | x |
| [CMP &lt;&gt;: Not equal](LAD%20%28S7-300%2C%20S7-400%29.md#cmp-not-equal-s7-300-s7-400) | x | x |
| [CMP &gt;=: Greater or equal](LAD%20%28S7-300%2C%20S7-400%29.md#cmp-greater-or-equal-s7-300-s7-400) | x | x |
| [CMP &lt;=: Less or equal](LAD%20%28S7-300%2C%20S7-400%29.md#cmp-less-or-equal-s7-300-s7-400) | x | x |
| [CMP &gt;: Greater than](LAD%20%28S7-300%2C%20S7-400%29.md#cmp-greater-than-s7-300-s7-400) | x | x |
| [CMP &lt;: Less than](LAD%20%28S7-300%2C%20S7-400%29.md#cmp-less-than-s7-300-s7-400) | x | x |
| [CMP&gt;T: Greater than step activation time](#cmpt-greater-than-step-activation-time-s7-300-s7-400) | - | x |
| [CMP&gt;U: Greater than uninterrupted step activation time](#cmpu-greater-than-uninterrupted-step-activation-time-s7-300-s7-400) | - | x |
| **Math functions** |  |  |
| [ADD: Add](LAD%20%28S7-300%2C%20S7-400%29.md#add-add-s7-300-s7-400) | x | - |
| [SUB: Subtract](LAD%20%28S7-300%2C%20S7-400%29.md#sub-subtract-s7-300-s7-400) | x | - |
| [MUL: Multiply](LAD%20%28S7-300%2C%20S7-400%29.md#mul-multiply-s7-300-s7-400) | x | - |
| [DIV: Divide](LAD%20%28S7-300%2C%20S7-400%29.md#div-divide-s7-300-s7-400) | x | - |
| [MOD: Return remainder of division](LAD%20%28S7-300%2C%20S7-400%29.md#mod-return-remainder-of-division-s7-300-s7-400) | x | - |
| [NEG: Create twos complement](LAD%20%28S7-300%2C%20S7-400%29.md#neg-create-twos-complement-s7-300-s7-400) | x | - |
| [ABS: Form absolute value](LAD%20%28S7-300%2C%20S7-400%29.md#abs-form-absolute-value-s7-300-s7-400) | x | - |
| [MIN: Get minimum](LAD%20%28S7-300%2C%20S7-400%29.md#min-get-minimum-s7-300-s7-400) | x | - |
| [MAX: Get maximum](LAD%20%28S7-300%2C%20S7-400%29.md#max-get-maximum-s7-300-s7-400) | x | - |
| [LIMIT: Set limit value](LAD%20%28S7-300%2C%20S7-400%29.md#limit-set-limit-value-s7-300-s7-400) | x | - |
| [SQR: Form square](LAD%20%28S7-300%2C%20S7-400%29.md#sqr-form-square-s7-300-s7-400) | x | - |
| [SQRT: Form square root](LAD%20%28S7-300%2C%20S7-400%29.md#sqrt-form-square-root-s7-300-s7-400) | x | - |
| [LN: Form natural logarithm](LAD%20%28S7-300%2C%20S7-400%29.md#ln-form-natural-logarithm-s7-300-s7-400) | x | - |
| [EXP: Form exponential value](LAD%20%28S7-300%2C%20S7-400%29.md#exp-form-exponential-value-s7-300-s7-400) | x | - |
| [SIN: Form sine value](LAD%20%28S7-300%2C%20S7-400%29.md#sin-form-sine-value-s7-300-s7-400) | x | - |
| [COS: Form cosine value](LAD%20%28S7-300%2C%20S7-400%29.md#cos-form-cosine-value-s7-300-s7-400) | x | - |
| [TAN: Form tangent value](LAD%20%28S7-300%2C%20S7-400%29.md#tan-form-tangent-value-s7-300-s7-400) | x | - |
| [ASIN: Form arcsine value](LAD%20%28S7-300%2C%20S7-400%29.md#asin-form-arcsine-value-s7-300-s7-400) | x | - |
| [ACOS: Form arccosine value](LAD%20%28S7-300%2C%20S7-400%29.md#acos-form-arccosine-value-s7-300-s7-400) | x | - |
| [ATAN: Form arctangent value](SCL%20%28S7-300%2C%20S7-400%29.md#atan-form-arctangent-value-s7-300-s7-400) | x | - |
| **Move operations** |  |  |
| [MOVE: Move value](LAD%20%28S7-300%2C%20S7-400%29.md#move-move-value-s7-300-s7-400) | x | - |
| [BLKMOV: Move block](LAD%20%28S7-300%2C%20S7-400%29.md#blkmov-move-block-s7-300-s7-400) | x | - |
| [UBLKMOV: Move block uninterruptible](LAD%20%28S7-300%2C%20S7-400%29.md#ublkmov-move-block-uninterruptible-s7-300-s7-400) | x | - |
| [FILL: Fill block](LAD%20%28S7-300%2C%20S7-400%29.md#fill-fill-block-s7-300-s7-400) | x | - |
| **Conversion operations** |  |  |
| [CONVERT: Convert value](LAD%20%28S7-300%2C%20S7-400%29.md#convert-convert-value-s7-300-s7-400) | x | - |
| [ROUND: Round numerical value](LAD%20%28S7-300%2C%20S7-400%29.md#round-round-numerical-value-s7-300-s7-400) | x | - |
| [CEIL: Generate next higher integer from floating-point number](LAD%20%28S7-300%2C%20S7-400%29.md#ceil-generate-next-higher-integer-from-floating-point-number-s7-300-s7-400) | x | - |
| [FLOOR: Generate next lower integer from floating-point number](LAD%20%28S7-300%2C%20S7-400%29.md#floor-generate-next-lower-integer-from-floating-point-number-s7-300-s7-400) | x | - |
| [TRUNC: Truncate numerical value](LAD%20%28S7-300%2C%20S7-400%29.md#trunc-truncate-numerical-value-s7-300-s7-400) | x | - |
| [SCALE: Scale](LAD%20%28S7-300%2C%20S7-400%29.md#scale-scale-s7-300-s7-400) | x | - |
| [UNSCALE: Unscale](LAD%20%28S7-300%2C%20S7-400%29.md#unscale-unscale-s7-300-s7-400) | x | - |
| **Program control operations** |  |  |
| Runtime control |  |  |
| [RE_TRIGR: Restart cycle monitoring time](LAD%20%28S7-300%2C%20S7-400%29.md#re_trigr-restart-cycle-monitoring-time-s7-300-s7-400) | x | - |
| [STP: Exit program](LAD%20%28S7-300%2C%20S7-400%29.md#stp-exit-program-s7-300-s7-400) | x | - |
| [WAIT: Configure time delay](LAD%20%28S7-300%2C%20S7-400%29.md#wait-configure-time-delay-s7-300-s7-400) | x | - |
| [PROTECT: Change protection level](LAD%20%28S7-300%2C%20S7-400%29.md#protect-change-protection-level-s7-300-s7-400) | x | - |
| [COMPRESS: Compress CPU memory (S7-400)](LAD%20%28S7-300%2C%20S7-400%29.md#compress-compress-cpu-memory-s7-400) | x | - |
| [CiR: Control CiR process (S7-400)](LAD%20%28S7-300%2C%20S7-400%29.md#cir-control-cir-process-s7-400) | x | - |
| **Word logic operations** |  |  |
| [AND: AND logic operation](LAD%20%28S7-300%2C%20S7-400%29.md#and-and-logic-operation-s7-300-s7-400) | x | - |
| [OR: OR logic operation](LAD%20%28S7-300%2C%20S7-400%29.md#or-or-logic-operation-s7-300-s7-400) | x | - |
| [XOR: EXCLUSIVE OR logic operation](LAD%20%28S7-300%2C%20S7-400%29.md#xor-exclusive-or-logic-operation-s7-300-s7-400) | x | - |
| [INVERT: Create ones complement](LAD%20%28S7-300%2C%20S7-400%29.md#invert-create-ones-complement-s7-300-s7-400) | x | - |
| [DECO: Decode](LAD%20%28S7-300%2C%20S7-400%29.md#deco-decode-s7-300-s7-400) | x | - |
| [ENCO: Encode](LAD%20%28S7-300%2C%20S7-400%29.md#enco-encode-s7-300-s7-400) | x | - |
| [SEL: Select](LAD%20%28S7-300%2C%20S7-400%29.md#sel-select-s7-300-s7-400) | x | - |
| **Shift and rotate** |  |  |
| [SHR: Shift right](LAD%20%28S7-300%2C%20S7-400%29.md#shr-shift-right-s7-300-s7-400) | x | - |
| [SHL: Shift left](LAD%20%28S7-300%2C%20S7-400%29.md#shl-shift-left-s7-300-s7-400) | x | - |
| [ROR: Rotate right](LAD%20%28S7-300%2C%20S7-400%29.md#ror-rotate-right-s7-300-s7-400) | x | - |
| [ROL: Rotate left](LAD%20%28S7-300%2C%20S7-400%29.md#rol-rotate-left-s7-300-s7-400) | x | - |
| **Additional instructions** |  |  |
| [SET: Set bit array](LAD%20%28S7-300%2C%20S7-400%29.md#set-set-bit-array-s7-300-s7-400) | x | - |
| [SETP: Set a bit array in the I/O area (S7-400)](LAD%20%28S7-300%2C%20S7-400%29.md#setp-set-a-bit-array-in-the-io-area-s7-400) | x | - |
| [SETI: Set byte array](LAD%20%28S7-300%2C%20S7-400%29.md#seti-set-byte-array-s7-300-s7-400) | x | - |
| [RESET: Reset bit array](LAD%20%28S7-300%2C%20S7-400%29.md#reset-reset-bit-array-s7-300-s7-400) | x | - |
| [RESETP: Reset a bit array in the I/O area (S7-400)](LAD%20%28S7-300%2C%20S7-400%29.md#resetp-reset-a-bit-array-in-the-io-area-s7-400) | x | - |
| [RESETI: Reset byte array](LAD%20%28S7-300%2C%20S7-400%29.md#reseti-reset-byte-array-s7-300-s7-400) | x | - |
| [REPL_VAL: Enter substitute value](LAD%20%28S7-300%2C%20S7-400%29.md#repl_val-enter-substitute-value-s7-300-s7-400) | x | - |
| [DRUM: Implement sequencer](LAD%20%28S7-300%2C%20S7-400%29.md#drum-implement-sequencer-s7-300-s7-400) | x | - |
| [DRUM_X: Implement sequencer](LAD%20%28S7-300%2C%20S7-400%29.md#drum_x-implement-sequencer-s7-300-s7-400) | x | - |
| [DCAT: Discrete control-timer alarm](LAD%20%28S7-300%2C%20S7-400%29.md#dcat-discrete-control-timer-alarm-s7-300-s7-400) | x | - |
| [MCAT: Motor control-timer alarm](LAD%20%28S7-300%2C%20S7-400%29.md#mcat-motor-control-timer-alarm-s7-300-s7-400) | x | - |
| [IMC: Compare input bits with the bits of the mask](LAD%20%28S7-300%2C%20S7-400%29.md#imc-compare-input-bits-with-the-bits-of-a-mask-s7-300-s7-400) | x | - |
| [SMC: Compare scan matrix](LAD%20%28S7-300%2C%20S7-400%29.md#smc-compare-scan-matrix-s7-300-s7-400) | x | - |
| [LEAD_LAG: Lead and lag algorithm](LAD%20%28S7-300%2C%20S7-400%29.md#lead_lag-lead-and-lag-algorithm-s7-300-s7-400) | x | - |
| [TONR_X: Time accumulator](LAD%20%28S7-300%2C%20S7-400%29.md#tonr_x-time-accumulator-s7-300-s7-400) | x | - |
| [WSR: Save data to shift register](LAD%20%28S7-300%2C%20S7-400%29.md#wsr-save-data-to-shift-register-s7-300-s7-400) | x | - |
| [SHRB: Shift bit to shift register](LAD%20%28S7-300%2C%20S7-400%29.md#shrb-shift-bit-to-shift-register-s7-300-s7-400) | x | - |
| [SEG: Create bit pattern for seven-segment display](LAD%20%28S7-300%2C%20S7-400%29.md#seg-create-bit-pattern-for-seven-segment-display-s7-300-s7-400) | x | - |
| [BCDCPL: Create tens complement](LAD%20%28S7-300%2C%20S7-400%29.md#bcdcpl-create-tens-complement-s7-300-s7-400) | x | - |
| [BITSUM: Count number of set bits](LAD%20%28S7-300%2C%20S7-400%29.md#bitsum-count-number-of-set-bits-s7-300-s7-400) | x | - |

### CMP>T: Greater than step activation time (S7-300, S7-400)

#### Description

You use the "Greater than step activation time" instruction to monitor the total duration of a step in supervision conditions. The times of any events or errors are also recorded in the process.

In the programmed condition, the current or the last activation time of the step (Operand1) is compared with a defined duration (Operand2) in milliseconds. If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the "Greater than step activation time" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Integers | I, Q, M, D, L or constant | Current or last activation time of the step |
| &lt;Operand2&gt; | Input | DINT, TIME, S5TIME | I, Q, M, D, L or constant | Duration used for comparison |

#### Example

The following example shows the instruction in the network:

![Example](images/67279201035_DV_resource.Stream@PNG-de-DE.png)

As long as the activation time of #STEP1.T is less than 100 ms, the RLO is "0". As soon as the activation time exceeds 100 ms, the RLO changes to "1".

### CMP>U: Greater than uninterrupted step activation time (S7-300, S7-400)

#### Description

You use the "Greater than uninterrupted step activation time" instruction to monitor the duration of a step, minus any faults, in supervision conditions. The times of any events or faults are not recorded and only the pure step duration is monitored.

In the programmed condition, the total activation time of the step (Operand1) is compared with a defined duration (Operand2) in milliseconds. If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the "Greater than uninterrupted step activation time" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Integers | I, Q, M, D, L, or constant | Current or last activation time of the step minus the faults |
| &lt;Operand2&gt; | Input | DINT, TIME, S5TIME | I, Q, M, D, L, or constant | Duration used for comparison |

#### Example

The following example shows the instruction in the network:

![Example](images/30548419083_DV_resource.Stream@PNG-de-DE.png)

As long as the activation time of #STEP1.U, minus any faults, is less than 100 ms, the RLO is "0". As soon as the activation time exceeds 100 ms, the RLO changes to "1".

## GRAPH FBD instructions (S7-300, S7-400)

This section contains information on the following topics:

- [General FBD instructions in GRAPH (S7-300, S7-400)](#general-fbd-instructions-in-graph-s7-300-s7-400)
- [CMP&gt;T: Greater than step activation time (S7-300, S7-400)](#cmpt-greater-than-step-activation-time-s7-300-s7-400-1)
- [CMP&gt;U: Greater than uninterrupted step activation time (S7-300, S7-400)](#cmpu-greater-than-uninterrupted-step-activation-time-s7-300-s7-400-1)

### General FBD instructions in GRAPH (S7-300, S7-400)

#### Description

Different FBD instructions are available to you when programming in GRAPH.

The following table shows an overview of the instructions and their availability:

| FBD instruction | Permanent operation | Transition/Supervision/Interlock |
| --- | --- | --- |
| **General** |  |  |
| New network: Insert network | x | - |
| Empty box | x | x |
| Branch: Open branch | x | x |
| [-|: Insert input](FBD%20%28S7-300%2C%20S7-400%29.md#insert-input-s7-300-s7-400) | x | x |
| [-o|: Invert RLO](FBD%20%28S7-300%2C%20S7-400%29.md#invert-rlo-s7-300-s7-400) | x | x |
| **Bit logic operations** |  |  |
| [&amp;: AND logic operation](FBD%20%28S7-300%2C%20S7-400%29.md#and-logic-operation-s7-300-s7-400) | x | x |
| [&gt;=1: OR logic operation](FBD%20%28S7-300%2C%20S7-400%29.md#1-or-logic-operation-s7-300-s7-400) | x | x |
| [x: EXCLUSIVE OR logic operation](FBD%20%28S7-300%2C%20S7-400%29.md#x-exclusive-or-logic-operation-s7-300-s7-400) | x | - |
| [= : Assignment](FBD%20%28S7-300%2C%20S7-400%29.md#assignment-s7-300-s7-400) | x | - |
| [-(R): Reset output](FBD%20%28S7-300%2C%20S7-400%29.md#r-reset-output-s7-300-s7-400) | x | - |
| [-(S): Set output](FBD%20%28S7-300%2C%20S7-400%29.md#s-set-output-s7-300-s7-400) | x | - |
| [SR: Set/reset flip-flop](FBD%20%28S7-300%2C%20S7-400%29.md#sr-setreset-flip-flop-s7-300-s7-400) | x | - |
| [RS: Reset/set flip-flop](FBD%20%28S7-300%2C%20S7-400%29.md#rs-resetset-flip-flop-s7-300-s7-400) | x | - |
| [-|P|-: Scan operand for positive signal edge](FBD%20%28S7-300%2C%20S7-400%29.md#p-scan-operand-for-positive-signal-edge-s7-300-s7-400) | x | - |
| [-|N|-: Scan operand for negative signal edge](FBD%20%28S7-300%2C%20S7-400%29.md#n-scan-operand-for-negative-signal-edge-s7-300-s7-400) | x | - |
| [P_TRIG: Scan RLO for positive signal edge](FBD%20%28S7-300%2C%20S7-400%29.md#p_trig-scan-rlo-for-positive-signal-edge-s7-300-s7-400) | x | - |
| [N_TRIG: Scan RLO for negative signal edge](FBD%20%28S7-300%2C%20S7-400%29.md#n_trig-scan-rlo-for-negative-signal-edge-s7-300-s7-400) | x | - |
| **Timer operations** |  |  |
| IEC timers |  |  |
| [TP: Generate pulse](FBD%20%28S7-300%2C%20S7-400%29.md#tp-generate-pulse-s7-300-s7-400) | x | - |
| [TON: Generate on-delay](FBD%20%28S7-300%2C%20S7-400%29.md#ton-generate-on-delay-s7-300-s7-400) | x | - |
| [TOF: Generate off-delay](FBD%20%28S7-300%2C%20S7-400%29.md#tof-generate-off-delay-s7-300-s7-400) | x | - |
| SIMATIC timers |  |  |
| [S_PULSE: Assign pulse timer parameters and start](FBD%20%28S7-300%2C%20S7-400%29.md#s_pulse-assign-pulse-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_PEXT: Assign extended pulse timer parameters and start](FBD%20%28S7-300%2C%20S7-400%29.md#s_pext-assign-extended-pulse-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_ODT: Assign on-delay timer parameters and start](FBD%20%28S7-300%2C%20S7-400%29.md#s_odt-assign-on-delay-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_ODTS: Assign retentive on-delay timer parameters and start](FBD%20%28S7-300%2C%20S7-400%29.md#s_odts-assign-retentive-on-delay-timer-parameters-and-start-s7-300-s7-400) | x | - |
| [S_OFFDT: Assign off-delay timer parameters and start](FBD%20%28S7-300%2C%20S7-400%29.md#s_offdt-assign-off-delay-timer-parameters-and-start-s7-300-s7-400) | x | - |
| **Counter operations** |  |  |
| IEC counters |  |  |
| [CTU: Count up](FBD%20%28S7-300%2C%20S7-400%29.md#ctu-count-up-s7-300-s7-400) | x | - |
| [CTD: Count down](FBD%20%28S7-300%2C%20S7-400%29.md#ctd-count-down-s7-300-s7-400) | x | - |
| [CTUD: Count up and down](FBD%20%28S7-300%2C%20S7-400%29.md#ctud-count-up-and-down-s7-300-s7-400) | x | - |
| SIMATIC counters |  |  |
| [S_CU: Assign parameters and count up](FBD%20%28S7-300%2C%20S7-400%29.md#s_cu-assign-parameters-and-count-up-s7-300-s7-400) | x | - |
| [S_CD: Assign parameters and count down](FBD%20%28S7-300%2C%20S7-400%29.md#s_cd-assign-parameters-and-count-down-s7-300-s7-400) | x | - |
| [S_CUD: Assign parameters and count up / down](FBD%20%28S7-300%2C%20S7-400%29.md#s_cud-assign-parameters-and-count-up-down-s7-300-s7-400) | x | - |
| **Comparator operations** |  |  |
| [CMP==: Equal](FBD%20%28S7-300%2C%20S7-400%29.md#cmp-equal-s7-300-s7-400) | x | x |
| [CMP&lt;&gt;: Not equal](FBD%20%28S7-300%2C%20S7-400%29.md#cmp-not-equal-s7-300-s7-400) | x | x |
| [CMP&gt;=: Greater or equal](FBD%20%28S7-300%2C%20S7-400%29.md#cmp-greater-or-equal-s7-300-s7-400) | x | x |
| [CMP&lt;=: Less or equal](FBD%20%28S7-300%2C%20S7-400%29.md#cmp-less-or-equal-s7-300-s7-400) | x | x |
| [CMP&gt;: Greater than](FBD%20%28S7-300%2C%20S7-400%29.md#cmp-greater-than-s7-300-s7-400) | x | x |
| [CMP&lt;: Less than](FBD%20%28S7-300%2C%20S7-400%29.md#cmp-less-than-s7-300-s7-400) | x | x |
| [CMP&gt;T: Greater than step activation time](#cmpt-greater-than-step-activation-time-s7-300-s7-400-1) | - | x |
| [CMP&gt;U: Greater than uninterrupted step activation time](#cmpu-greater-than-uninterrupted-step-activation-time-s7-300-s7-400-1) | - | x |
| **Math functions** |  |  |
| [ADD: Add](FBD%20%28S7-300%2C%20S7-400%29.md#add-add-s7-300-s7-400) | x | - |
| [SUB: Subtract](FBD%20%28S7-300%2C%20S7-400%29.md#sub-subtract-s7-300-s7-400) | x | - |
| [MUL: Multiply](FBD%20%28S7-300%2C%20S7-400%29.md#mul-multiply-s7-300-s7-400) | x | - |
| [DIV: Divide](FBD%20%28S7-300%2C%20S7-400%29.md#div-divide-s7-300-s7-400) | x | - |
| [MOD: Return remainder of division](FBD%20%28S7-300%2C%20S7-400%29.md#mod-return-remainder-of-division-s7-300-s7-400) | x | - |
| [NEG: Create twos complement](FBD%20%28S7-300%2C%20S7-400%29.md#neg-create-twos-complement-s7-300-s7-400) | x | - |
| [ABS: Form absolute value](FBD%20%28S7-300%2C%20S7-400%29.md#abs-form-absolute-value-s7-300-s7-400) | x | - |
| [MIN: Get minimum](FBD%20%28S7-300%2C%20S7-400%29.md#min-get-minimum-s7-300-s7-400) | x | - |
| [MAX: Get maximum](FBD%20%28S7-300%2C%20S7-400%29.md#max-get-maximum-s7-300-s7-400) | x | - |
| [LIMIT: Set limit value](FBD%20%28S7-300%2C%20S7-400%29.md#limit-set-limit-value-s7-300-s7-400) | x | - |
| [SQR: Form square](FBD%20%28S7-300%2C%20S7-400%29.md#sqr-form-square-s7-300-s7-400) | x | - |
| [SQRT: Form square root](FBD%20%28S7-300%2C%20S7-400%29.md#sqrt-form-square-root-s7-300-s7-400) | x | - |
| [LN: Form natural logarithm](FBD%20%28S7-300%2C%20S7-400%29.md#ln-form-natural-logarithm-s7-300-s7-400) | x | - |
| [EXP: Form exponential value](FBD%20%28S7-300%2C%20S7-400%29.md#exp-form-exponential-value-s7-300-s7-400) | x | - |
| [SIN: Form sine value](FBD%20%28S7-300%2C%20S7-400%29.md#sin-form-sine-value-s7-300-s7-400) | x | - |
| [COS: Form cosine value](FBD%20%28S7-300%2C%20S7-400%29.md#cos-form-cosine-value-s7-300-s7-400) | x | - |
| [TAN: Form tangent value](FBD%20%28S7-300%2C%20S7-400%29.md#tan-form-tangent-value-s7-300-s7-400) | x | - |
| [ASIN: Form arcsine value](FBD%20%28S7-300%2C%20S7-400%29.md#asin-form-arcsine-value-s7-300-s7-400) | x | - |
| [ACOS: Form arccosine value](FBD%20%28S7-300%2C%20S7-400%29.md#acos-form-arccosine-value-s7-300-s7-400) | x | - |
| [ATAN: Form arctangent value](FBD%20%28S7-300%2C%20S7-400%29.md#atan-form-arctangent-value-s7-300-s7-400) | x | - |
| **Move operations** |  |  |
| [MOVE: Move value](FBD%20%28S7-300%2C%20S7-400%29.md#move-move-value-s7-300-s7-400) | x | - |
| [BLKMOV: Move block](FBD%20%28S7-300%2C%20S7-400%29.md#blkmov-move-block-s7-300-s7-400) | x | - |
| [UBLKMOV: Move block uninterruptible](FBD%20%28S7-300%2C%20S7-400%29.md#ublkmov-move-block-uninterruptible-s7-300-s7-400) | x | - |
| [FILL: Fill block](FBD%20%28S7-300%2C%20S7-400%29.md#fill-fill-block-s7-300-s7-400) | x | - |
| **Conversion operations** |  |  |
| [CONVERT: Convert value](FBD%20%28S7-300%2C%20S7-400%29.md#convert-convert-value-s7-300-s7-400) | x | - |
| [ROUND: Round numerical value](FBD%20%28S7-300%2C%20S7-400%29.md#round-round-numerical-value-s7-300-s7-400) | x | - |
| [CEIL: Generate next higher integer from floating-point number](FBD%20%28S7-300%2C%20S7-400%29.md#ceil-generate-next-higher-integer-from-floating-point-number-s7-300-s7-400) | x | - |
| [FLOOR: Generate next lower integer from floating-point number](FBD%20%28S7-300%2C%20S7-400%29.md#floor-generate-next-lower-integer-from-floating-point-number-s7-300-s7-400) | x | - |
| [TRUNC: Truncate numerical value](FBD%20%28S7-300%2C%20S7-400%29.md#trunc-truncate-numerical-value-s7-300-s7-400) | x | - |
| [SCALE: Scale](FBD%20%28S7-300%2C%20S7-400%29.md#scale-scale-s7-300-s7-400) | x | - |
| [UNSCALE: Unscale](FBD%20%28S7-300%2C%20S7-400%29.md#unscale-unscale-s7-300-s7-400) | x | - |
| **Program control operations** |  |  |
| Runtime control |  |  |
| [RE_TRIGR: Restart cycle monitoring time](FBD%20%28S7-300%2C%20S7-400%29.md#re_trigr-restart-cycle-monitoring-time-s7-300-s7-400) | x | - |
| [STP: Exit program](FBD%20%28S7-300%2C%20S7-400%29.md#stp-exit-program-s7-300-s7-400) | x | - |
| [PROTECT: Change protection level](FBD%20%28S7-300%2C%20S7-400%29.md#protect-change-protection-level-s7-300-s7-400) | x | - |
| [WAIT: Configure time delay](FBD%20%28S7-300%2C%20S7-400%29.md#wait-configure-time-delay-s7-300-s7-400) | x | - |
| [COMPRESS: Compress CPU memory (S7-400)](FBD%20%28S7-300%2C%20S7-400%29.md#compress-compress-cpu-memory-s7-400) | x | - |
| [CiR: Control CiR process (S7-400)](FBD%20%28S7-300%2C%20S7-400%29.md#cir-control-cir-process-s7-400) | x | - |
| **Word logic operations** |  |  |
| [AND: AND logic operation](FBD%20%28S7-300%2C%20S7-400%29.md#and-and-logic-operation-s7-300-s7-400) | x | - |
| [OR: OR logic operation](FBD%20%28S7-300%2C%20S7-400%29.md#or-or-logic-operation-s7-300-s7-400) | x | - |
| [XOR: EXCLUSIVE OR logic operation](FBD%20%28S7-300%2C%20S7-400%29.md#xor-exclusive-or-logic-operation-s7-300-s7-400) | x | - |
| [INVERT: Create ones complement](FBD%20%28S7-300%2C%20S7-400%29.md#invert-create-ones-complement-s7-300-s7-400) | x | - |
| [DECO: Decode](FBD%20%28S7-300%2C%20S7-400%29.md#deco-decode-s7-300-s7-400) | x | - |
| [ENCO: Encode](FBD%20%28S7-300%2C%20S7-400%29.md#enco-encode-s7-300-s7-400) | x | - |
| [SEL: Select](FBD%20%28S7-300%2C%20S7-400%29.md#sel-select-s7-300-s7-400) | x | - |
| **Shift and rotate** |  |  |
| [SHR: Shift right](FBD%20%28S7-300%2C%20S7-400%29.md#shr-shift-right-s7-300-s7-400) | x | - |
| [SHL: Shift left](FBD%20%28S7-300%2C%20S7-400%29.md#shl-shift-left-s7-300-s7-400) | x | - |
| [ROR: Rotate right](FBD%20%28S7-300%2C%20S7-400%29.md#ror-rotate-right-s7-300-s7-400) | x | - |
| [ROL: Rotate left](FBD%20%28S7-300%2C%20S7-400%29.md#rol-rotate-left-s7-300-s7-400) | x | - |
| **Additional instructions** |  |  |
| [SET: Set bit array](FBD%20%28S7-300%2C%20S7-400%29.md#set-set-bit-array-s7-300-s7-400) | x | - |
| [SETP: Set a bit array in the I/O area (S7-400)](FBD%20%28S7-300%2C%20S7-400%29.md#setp-set-a-bit-array-in-the-io-area-s7-400) | x | - |
| [SETI: Set byte array](FBD%20%28S7-300%2C%20S7-400%29.md#seti-set-byte-array-s7-300-s7-400) | x | - |
| [RESET: Reset bit array](FBD%20%28S7-300%2C%20S7-400%29.md#reset-reset-bit-array-s7-300-s7-400) | x | - |
| [RESETP: Reset a bit array in the I/O area (S7-400)](FBD%20%28S7-300%2C%20S7-400%29.md#resetp-reset-a-bit-array-in-the-io-area-s7-400) | x | - |
| [RESETI: Reset byte array](FBD%20%28S7-300%2C%20S7-400%29.md#reseti-reset-byte-array-s7-300-s7-400) | x | - |
| [REPL_VAL: Enter substitute value](FBD%20%28S7-300%2C%20S7-400%29.md#repl_val-enter-substitute-value-s7-300-s7-400) | x | - |
| [DRUM: Implement sequencer](FBD%20%28S7-300%2C%20S7-400%29.md#drum-implement-sequencer-s7-300-s7-400) | x | - |
| [DRUM_X: Implement sequencer](FBD%20%28S7-300%2C%20S7-400%29.md#drum_x-implement-sequencer-s7-300-s7-400) | x | - |
| [DCAT: Discrete control-timer alarm](FBD%20%28S7-300%2C%20S7-400%29.md#dcat-discrete-control-timer-alarm-s7-300-s7-400) | x | - |
| [MCAT: Motor control-timer alarm](FBD%20%28S7-300%2C%20S7-400%29.md#mcat-motor-control-timer-alarm-s7-300-s7-400) | x | - |
| [IMC: Compare input bits with the bits of the mask](FBD%20%28S7-300%2C%20S7-400%29.md#imc-compare-input-bits-with-the-bits-of-a-mask-s7-300-s7-400) | x | - |
| [SMC: Compare scan matrix](FBD%20%28S7-300%2C%20S7-400%29.md#smc-compare-scan-matrix-s7-300-s7-400) | x | - |
| [LEAD_LAG: Lead and lag algorithm](FBD%20%28S7-300%2C%20S7-400%29.md#lead_lag-lead-and-lag-algorithm-s7-300-s7-400) | x | - |
| [TONR_X: Time accumulator](FBD%20%28S7-300%2C%20S7-400%29.md#tonr_x-time-accumulator-s7-300-s7-400) | x | - |
| [WSR: Save data to shift register](FBD%20%28S7-300%2C%20S7-400%29.md#wsr-save-data-to-shift-register-s7-300-s7-400) | x | - |
| [SHRB: Shift bit to shift register](FBD%20%28S7-300%2C%20S7-400%29.md#shrb-shift-bit-to-shift-register-s7-300-s7-400) | x | - |
| [SEG: Create bit pattern for seven-segment display](FBD%20%28S7-300%2C%20S7-400%29.md#seg-create-bit-pattern-for-seven-segment-display-s7-300-s7-400) | x | - |
| [BCDCPL: Create tens complement](FBD%20%28S7-300%2C%20S7-400%29.md#bcdcpl-create-tens-complement-s7-300-s7-400) | x | - |
| [BITSUM: Count number of set bits](FBD%20%28S7-300%2C%20S7-400%29.md#bitsum-count-number-of-set-bits-s7-300-s7-400) | x | - |

---

**See also**

[JMP: Jump if RLO = 1 (S7-300, S7-400)](FBD%20%28S7-300%2C%20S7-400%29.md#jmp-jump-if-rlo-1-s7-300-s7-400)
  
[JMPN: Jump if RLO = 0 (S7-300, S7-400)](FBD%20%28S7-300%2C%20S7-400%29.md#jmpn-jump-if-rlo-0-s7-300-s7-400)
  
[LABEL: Jump label (S7-300, S7-400)](FBD%20%28S7-300%2C%20S7-400%29.md#label-jump-label-s7-300-s7-400)

### CMP>T: Greater than step activation time (S7-300, S7-400)

#### Description

You use the "Greater than step activation time" instruction to monitor the total duration of a step in supervision conditions. The times of any events or errors are also recorded in the process.

In the programmed condition, the current or the last activation time of the step (Operand1) is compared with a defined duration (Operand2) in milliseconds. If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the "Greater than step activation time" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Integers | I, Q, M, D, L, or constant | Current or last activation time of the step |
| &lt;Operand2&gt; | Input | DINT, TIME, S5TIME | I, Q, M, D, L, or constant | Duration used for comparison |

#### Example

The following example shows the instruction in the network:

![Example](images/30548494731_DV_resource.Stream@PNG-de-DE.png)

As long as the activation time of #STEP1.T is less than 100 ms, the RLO is "0". As soon as the activation time exceeds 100 ms, the RLO changes to "1".

### CMP>U: Greater than uninterrupted step activation time (S7-300, S7-400)

#### Description

You use the "Greater than uninterrupted step activation time" instruction to monitor the duration of a step, minus any faults, in supervision conditions. The times of any events or faults are not recorded and only the pure step duration is monitored.

In the programmed condition, the total activation time of a step (Operand1) is compared with a defined duration (Operand2) in milliseconds. If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Parameters

The following table shows the parameters of the "Greater than uninterrupted step activation time" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand1&gt; | Input | Integers | I, Q, M, D, L, or constant | Current or last activation time of the step minus the faults |
| &lt;Operand2&gt; | Input | DINT, TIME, S5TIME | I, Q, M, D, L, or constant | Duration used for comparison |

#### Example

The following example shows the instruction in the network:

![Example](images/30548570891_DV_resource.Stream@PNG-de-DE.png)

As long as the activation time of #STEP1.U, minus any faults, is less than 100 ms, the RLO is "0". As soon as the activation time exceeds 100 ms, the RLO changes to "1".
