---
title: "PID_3Step (S7-1200, S7-1500)"
package: ProgFBPID3StepenUS
topics: 29
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# PID_3Step (S7-1200, S7-1500)

This section contains information on the following topics:

- [New features of PID_3Step (S7-1200, S7-1500)](#new-features-of-pid_3step-s7-1200-s7-1500)
- [Compatibility with CPU and FW (S7-1200, S7-1500)](#compatibility-with-cpu-and-fw-s7-1200-s7-1500)
- [CPU processing time and memory requirement PID_3Step V2.x (S7-1200, S7-1500)](#cpu-processing-time-and-memory-requirement-pid_3step-v2x-s7-1200-s7-1500)
- [PID_3Step V2 (S7-1200, S7-1500)](#pid_3step-v2-s7-1200-s7-1500)
- [PID_3Step V1 (S7-1200)](#pid_3step-v1-s7-1200)

## New features of PID_3Step (S7-1200, S7-1500)

### PID_3Step V2.3

- As of PID_3Step Version 2.3 the monitoring and limiting of the travel time can be deactivated with Config.VirtualActuatorLimit = 0.0.

### PID_3Step V2.2

- **Use with S7-1200**

  As of PID_3Step V2.2, the instruction with V2 functionality can also be used on S7-1200 with firmware version 4.0 or higher.

### PID_3Step V2.0

- **Reaction to error**

  The reaction to ActivateRecoverMode = TRUE has been completely overhauled. PID_3Step reacts in a more fault tolerant manner in the default setting.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Notice** |
  | **Your system may be damaged.**  If you use the default setting, PID_3Step remains in automatic mode even if the process value limits are exceeded. This may damage your system.   It is essential to configure how your controlled system reacts in the event of an error to protect your system from damage. |  |

  You use the ErrorAck input parameter to acknowledge the errors and warnings without restarting the controller or clearing the integral action.

  Switching operating modes does not acknowledge errors that are no longer pending.
- **Switching the operating mode**

  You specify the operating mode at the Mode in/out parameter and use a positive edge at ModeActivate to start the operating mode. The Retain.Mode tag has been omitted.

  The transition time measurement can no longer be started with GetTransitTime.Start, but only with Mode = 6 and a positive edge at ModeActivate.
- **Multi-instance capability**

  You can call up PID_3Step as multi-instance DB.
- **Startup characteristics**

  The operating mode specified at the Mode parameter is also started on a negative edge at Reset and during a CPU cold restart, if RunModeByStartup = TRUE.
- **ENO characteristics**

  ENO is set depending on the operating mode.

  If State = 0, then ENO = FALSE.

  If State ≠ 0, then ENO = TRUE.
- **Manual mode**

  The Manual_UP and Manual_DN input parameters no longer function as edge-triggered parameters. Edge-triggered manual mode continues to be possible using the ManualUpInternal and ManualDnInternal tags.

  In "Manual mode without endstop signals" (Mode = 10), the endstop signals Actuator_H and Actuator_L are ignored even though they are activated.
- **Default value of PID parameters**

  The following default settings have been changed:

  - Proportional action weighting (PWeighting) from 0.0 to 1.0
  - Derivative action weighting (DWeighting) from 0.0 to 1.0
  - Coefficient for derivative delay (TdFiltRatio) from 0.0 to 0.2
- **Limiting of motor transition time**

  You configure the maximum percentage of the motor transition time that the actuator will travel in one direction in the Config.VirtualActuatorLimit tag.
- **Setpoint value specification during tuning**

  You configure the permitted fluctuation of the setpoint during tuning at the CancelTuningLevel tag.
- **Switching a disturbance variable on**

  You can switch a disturbance variable on at the Disturbance parameter.
- **Troubleshooting**

  If the endstop signals are not activated (ActuatorEndStopOn = FALSE), ScaledFeedback is determined without Actuator_H or Actuator_L.

### PID_3Step V1.1

- **Manual mode on CPU startup**

  If ManualEnable = TRUE when the CPU starts, PID_3Step starts in manual mode. A positive edge at ManualEnable is not necessary.
- **Reaction to error**

  The ActivateRecoverMode tag is no longer effective in manual mode.
- **Troubleshooting**

  The Progress tag is reset following successful tuning or transition time measurement.

## Compatibility with CPU and FW  (S7-1200, S7-1500)

The following table shows which version of PID_3Step can be used on which CPU.

| CPU | FW | PID_3Step |
| --- | --- | --- |
| S7-1200 | V4.2 or higher | V2.3  V2.2  V1.1 |
| V4.0 to V4.1 | V2.2  V1.1 |  |
| V3.x | V1.1  V1.0 |  |
| V2.x | V1.1  V1.0 |  |
| V1.x | - |  |
| S7-1500 | V3.0 or higher | V2.3 |
| V2.0 to V2.9 | V2.3  V2.2  V2.1  V2.0 |  |
| V1.5 to V1.8 | V2.2  V2.1  V2.0 |  |
| V1.1 | V2.1  V2.0 |  |
| V1.0 | V2.0 |  |

## CPU processing time and memory requirement PID_3Step V2.x (S7-1200, S7-1500)

### CPU processing time

Typical CPU processing times of the PID_3Step technology object as of Version V2.0, depending on CPU type and operating mode for standard, F, T and TF CPUs.

|  |  |  |  |
| --- | --- | --- | --- |
| **CPU** | **FW** | **Typ. CPU processing time Automatic mode** | **Typ. CPU processing time pre-tuning and fine tuning** |
| CPU 1211 | ≥ V4.0 | 260 µs | 310 µs |
| CPU 1212 |  |  |  |
| CPU 1214 |  |  |  |
| CPU 1215 |  |  |  |
| CPU 1217 |  |  |  |
| CPU 1510SP | ≤ V2.9 | 80 µs | 95 µs |
| CPU 1511 |  |  |  |
| CPU 1511C |  |  |  |
| CPU 1512C |  |  |  |
| CPU 1512SP |  |  |  |
| CPU 1513 |  |  |  |
| CPU 1515 | 70 µs | 80 µs |  |
| CPU 1516 |  |  |  |
| CPU 1517 | Every | 11 µs | 15 µs |
| CPU 1518 | 5 µs | 7 µs |  |
| CPU 1510SP | ≥ V3.0 | 65 µs | 85 µs |
| CPU 1511 |  |  |  |
| CPU 1511C |  |  |  |
| CPU 1512C |  |  |  |
| CPU 1512SP |  |  |  |
| CPU 1513 |  |  |  |
| CPU 1514SP |  |  |  |
| CPU 1515 | 50 µs | 70 µs |  |
| CPU 1516 |  |  |  |

Typical CPU processing times of the PID_3Step technology object as of Version V2.0, depending on the CPU type and operating mode for R-CPUs in the RUN-Redundant system state.

|  |  |  |  |
| --- | --- | --- | --- |
| **CPU** | **FW** | **Typ. CPU processing time Automatic mode** | **Typ. CPU processing time pre-tuning and fine tuning** |
| CPU 1513R | ≥ V3.0 | 110 µs | 150 µs |
| CPU 1515R | 85 µs | 100 µs |  |

### Memory requirement

Memory requirement of an instance DB of the PID_3Step technology object as of Version V2.0.

| Symbol | Meaning |
| --- | --- |
| **Memory requirement** | **Memory requirement of the instance DB of PID_3Step V2.x** |
| Load memory requirement | Approx. 4400 bytes |
| Total work memory requirement | 1040 bytes |
| Retentive work memory requirement | 60 bytes |

## PID_3Step V2 (S7-1200, S7-1500)

This section contains information on the following topics:

- [Description of PID_3Step V2 (S7-1200, S7-1500)](#description-of-pid_3step-v2-s7-1200-s7-1500)
- [Mode of operation of PID_3Step V2 (S7-1200, S7-1500)](#mode-of-operation-of-pid_3step-v2-s7-1200-s7-1500)
- [Changing the PID_3Step V2 interface (S7-1200, S7-1500)](#changing-the-pid_3step-v2-interface-s7-1200-s7-1500)
- [Input parameters of PID_3Step V2 (S7-1200, S7-1500)](#input-parameters-of-pid_3step-v2-s7-1200-s7-1500)
- [Output parameters of PID_3Step V2 (S7-1200, S7-1500)](#output-parameters-of-pid_3step-v2-s7-1200-s7-1500)
- [In/out parameters of PID-3Step V2 (S7-1200, S7-1500)](#inout-parameters-of-pid-3step-v2-s7-1200-s7-1500)
- [Static tags of PID_3Step V2 (S7-1200, S7-1500)](#static-tags-of-pid_3step-v2-s7-1200-s7-1500)
- [State and Mode V2 parameters (S7-1200, S7-1500)](#state-and-mode-v2-parameters-s7-1200-s7-1500)
- [ErrorBits V2 parameter (S7-1200, S7-1500)](#errorbits-v2-parameter-s7-1200-s7-1500)
- [Tag ActivateRecoverMode V2 (S7-1200, S7-1500)](#tag-activaterecovermode-v2-s7-1200-s7-1500)
- [Tag Warning V2 (S7-1200, S7-1500)](#tag-warning-v2-s7-1200-s7-1500)

### Description of PID_3Step V2 (S7-1200, S7-1500)

#### Description

You use the PID_3Step instruction to configure a PID controller with self tuning for valves or actuators with integrating behavior.

The following operating modes are possible:

- Inactive
- Pretuning
- Fine tuning
- Automatic mode
- Manual mode
- Approach substitute output value
- Transition time measurement
- Error monitoring
- Approach substitute output value with error monitoring
- Manual mode without endstop signals

For a more detailed description of the operating modes, see the State parameter.

#### PID algorithm

PID_3Step is a PIDT1 controller with anti-windup and weighting of the proportional and derivative actions. The PID algorithm operates according to the following equation:

![PID algorithm](images/166014278155_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| Δy | Output value of the PID algorithm |
| K<sub>p</sub> | Proportional gain |
| s | Laplace operator |
| b | Proportional action weighting |
| w | Setpoint |
| x | Process value |
| T<sub>I</sub> | Integration time |
| T<sub>D</sub> | Derivative action time |
| a | Derivative delay coefficient (derivative delay T1 = a × T<sub>D</sub>) |
| c | Derivative action weighting |

#### Block diagram without position feedback

![Block diagram without position feedback](images/166086946955_DV_resource.Stream@PNG-de-DE.png)

#### Block diagram with position feedback

![Block diagram with position feedback](images/166086952459_DV_resource.Stream@PNG-de-DE.png)

#### Block diagram of PIDT1 with anti-windup

![Block diagram of PIDT1 with anti-windup](images/166086941451_DV_resource.Stream@PNG-de-DE.png)

#### Call

PID_3Step is called in the constant time scale of a cyclic interrupt OB.

#### Download to device

The actual values of retentive tags are only updated when you download PID_3Step completely.

[Downloading technology objects to device](Configuring%20a%20software%20controller.md#downloading-technology-objects-to-device)

#### Startup

When the CPU starts up, PID_3Step starts in the operating mode that is saved in the Mode in/out parameter. To retain PID_3Step in "Inactive" mode, set RunModeByStartup = FALSE.

#### Responses in the event of an error

In automatic mode and during commissioning, the response in the event of an error depends on the ErrorBehaviour and ActivateRecoverMode tags. In manual mode, the reaction is independent of ErrorBehaviour and ActivateRecoverMode. If ActivateRecoverMode = TRUE, the reaction additionally depends on the error that occurred.

| ErrorBehaviour | ActivateRecoverMode | Configuration editor  &gt; actuator setting &gt; Set Output to | Reaction |
| --- | --- | --- | --- |
| FALSE | FALSE | Current output value | Switch to "Inactive" mode (State = 0)  The actuator remains in the current position. |
| FALSE | TRUE | Current output value while error is pending | Switch to "Error monitoring" mode (State = 7)  The actuator remains in the current position while the error is pending. |
| TRUE | FALSE | Substitute output value | Switch to "Approach substitute output value" mode (State = 5)  The actuator moves to the configured substitute output value.  Switch to "Inactive" mode (State = 0)  The actuator remains in the current position. |
| TRUE | TRUE | Substitute output value while error is pending | Switch to "Approach substitute output value with error monitoring" mode (State = 8)  The actuator moves to the configured substitute output value.  Switch to "Error monitoring" mode (State = 7) |

In manual mode, PID_3Step uses ManualValue as output value, unless the following errors occur:

- 2000h: Invalid value at Feedback_PER parameter.
- 4000h: Invalid value at Feedback parameter.
- 8000h: Error during digital position feedback.

You can only change the position of the actuator with Manual_UP and Manual_DN, not with ManualValue.

The Error parameter indicates whether an error has occurred in this cycle. The ErrorBits parameter shows which errors have occurred. ErrorBits is reset by a rising edge at Reset or ErrorAck.

---

**See also**

[State and Mode V2 parameters (S7-1200, S7-1500)](#state-and-mode-v2-parameters-s7-1200-s7-1500)
  
[ErrorBits V2 parameter (S7-1200, S7-1500)](#errorbits-v2-parameter-s7-1200-s7-1500)
  
[Configuring PID_3Step V2 (S7-1200, S7-1500)](Using%20PID_3Step%20%28S7-1200%2C%20S7-1500%29.md#configuring-pid_3step-v2-s7-1200-s7-1500)

### Mode of operation of PID_3Step V2 (S7-1200, S7-1500)

#### Monitoring process value limits

You specify the high limit and low limit of the process value in the Config.InputUpperLimit and Config.InputLowerLimit tags. If the process value is outside these limits, an error occurs (ErrorBits = 0001h).

You specify a high and low warning limit of the process value in the Config.InputUpperWarning and Config.InputLowerWarning tags. If the process value is outside these warning limits, a warning occurs (Warning = 0040h), and the InputWarning_H or InputWarning_L output parameter changes to TRUE.

#### Limiting the setpoint

You specify a high limit and low limit of the setpoint in the Config.SetpointUpperLimit and Config.SetpointLowerLimit tags. PID_3Step automatically limits the setpoint to the process value limits. You can limit the setpoint to a smaller range. PID_3Step checks whether this range falls within the process value limits. If the setpoint is outside these limits, the high or low limit is used as the setpoint, and output parameter SetpointLimit_H or SetpointLimit_L is set to TRUE.

The setpoint is limited in all operating modes.

#### Limiting the output value

You specify a high limit and low limit of the output value in the Config.OutputUpperLimit and Config.OutputLowerLimit tags. The output value limits must be within "Low endstop" and "High endstop".

- High endstop: Config.FeedbackScaling.UpperPointOut
- Low endstop: Config.FeedbackScaling.LowerPointOut

Rule:

UpperPointOut ≥ OutputUpperLimit &gt; OutputLowerLimit ≥ LowerPointOut

The valid values for "High endstop" and "Low endstop" depend upon:

- FeedbackOn
- FeedbackPerOn
- OutputPerOn

| OutputPerOn | FeedbackOn | FeedbackPerOn | LowerPointOut | UpperPointOut |
| --- | --- | --- | --- | --- |
| FALSE | FALSE | FALSE | Cannot be set (0.0%) | Cannot be set (100.0%) |
| FALSE | TRUE | FALSE | -100.0% or 0.0% | 0.0% or +100.0% |
| FALSE | TRUE | TRUE | -100.0% or 0.0% | 0.0% or +100.0% |
| TRUE | FALSE | FALSE | Cannot be set (0.0%) | Cannot be set (100.0%) |
| TRUE | TRUE | FALSE | -100.0% or 0.0% | 0.0% or +100.0% |
| TRUE | TRUE | TRUE | -100.0% or 0.0% | 0.0% or +100.0% |

If OutputPerOn = FALSE and FeedbackOn = FALSE, you cannot limit the output value. Output_UP and Output_DN are then reset upon Actuator_H = TRUE or Actuator_L = TRUE. If endstop signals are also not present, Output_UP and Output_DN are reset after a travel time of Config.VirtualActuatorLimit × Retain.TransitTime/100. As of PID_3Step Version 2.3 the monitoring and limiting of the travel time can be deactivated with Config.VirtualActuatorLimit = 0.0.

The output value is 27648 at 100% and -27648 at -100%. PID_3Step must be able to completely close the valve.

> **Note**
>
> **Use with two or more actuators**
>
> PID_3 Step is not suitable for use with two or more actuators (for example, in heating/cooling applications), because different actuators need different PID parameters to achieve a good control response.

#### Substitute output value

If an error has occurred, PID_3Step can output a substitute output value and move the actuator to a safe position that is specified in the SavePosition tag. The substitute output value must be within the output value limits.

#### Monitoring signal validity

The values of the following parameters are monitored for validity when used:

- Setpoint
- Input
- Input_PER
- Input_PER
- Feedback
- Feedback_PER
- Disturbance
- ManualValue
- SavePosition
- Output_PER

#### Monitoring the PID_3Step sampling time

Ideally, the sampling time is equivalent to the cycle time of the calling OB. The PID_3Step instruction measures the time interval between two calls. This is the current sampling time. On every switchover of operating mode and during the initial startup, the mean value is formed from the first 10 sampling times. Too great a difference between the current sampling time and this mean value triggers an error (ErrorBits = 0800h).

The error occurs during tuning if:

- New mean value &gt;= 1.1 x old mean value
- New mean value &lt;= 0.9 x old mean value

The error occurs in automatic mode if:

- New mean value &gt;= 1.5 x old mean value
- New mean value &lt;= 0.5 x old mean value

If you deactivate the sampling time monitoring (CycleTime.EnMonitoring = FALSE), you can also call PID_3Step in OB1. You must then accept a lower control quality due to the deviating sampling time.

#### Sampling time of the PID algorithm

The controlled system needs a certain amount of time to respond to changes in the output value. It is therefore not advisable to calculate the output value in every cycle. The sampling time of the PID algorithm represents the time between two calculations of the output value. It is calculated during tuning and rounded to a multiple of the cycle time. All other functions of PID_3Step are executed at every call.

#### Measuring the motor transition time

The motor transition time is the time in seconds the motor requires to move the actuator from the closed to the opened state. The actuator is moved in one direction for a maximum time of Config.VirtualActuatorLimit × Retain.TransitTime/100. PID_3Step requires the motor transition time to be as accurate as possible for good controller results. The data in the actuator documentation contains average values for this type of actuator. The value for the specific actuator used may differ. You can measure the motor transition time during commissioning. The output value limits are not taken into consideration during the motor transition time measurement. The actuator can travel to the high or the low endstop.

The motor transition time is taken into consideration in the calculation of the analog output value as well as in the calculation of the digital output values. It is mainly required for correct operation during auto-tuning and the anti-windup behavior. You should therefore configure the motor transition time with the value that the motor requires to move the actuator from the closed to the opened state.

If no relevant motor transition time is in effect in your process (e.g. with solenoid valves), so that the output value has a direct and full effect on the process, use PID_Compact instead.

#### Control logic

An increase of the output value is generally intended to cause an increase in the process value. This is referred to as a normal control logic. For cooling and discharge control systems, it may be necessary to invert the control logic. PID_3Step does not work with negative proportional gain. If InvertControl = TRUE, an increasing control deviation causes a reduction in the output value. The control logic is also taken into account during pretuning and fine tuning.

---

**See also**

[Configuring PID_3Step V1 (S7-1200, S7-1500)](Using%20PID_3Step%20%28S7-1200%2C%20S7-1500%29.md#configuring-pid_3step-v1-s7-1200-s7-1500)

### Changing the PID_3Step V2 interface (S7-1200, S7-1500)

The following table shows what has changed in the PID_3Step instruction interface.

| PID_3Step V1 | PID_3Step V2 | Change |
| --- | --- | --- |
| Input_PER | Input_PER | Data type from Word to Int |
| Feedback_PER | Feedback_PER | Data type from Word to Int |
|  | Disturbance | New |
| Manual_UP | Manual_UP | Function |
| Manual_DN | Manual_DN | Function |
|  | ErrorAck | New |
|  | ModeActivate | New |
| Output_PER | Output_PER | Data type from Word to Int |
|  | ManualUPInternal | New |
|  | ManualDNInternal | New |
|  | CancelTuningLevel | New |
|  | VirtualActuatorLImit | New |
| Config.Loadbackup | Loadbackup | Renamed |
| Config.TransitTime | Retain.TransitTime | Renamed and retentivity added |
| GetTransitTime.Start |  | Replaced by Mode and ModeActivate |
| SUT.CalculateSUTParams | SUT.CalculateParams | Renamed |
| SUT.TuneRuleSUT | SUT.TuneRule | Renamed |
| TIR.CalculateTIRParams | TIR.CalculateParams | Renamed |
| TIR.TuneRuleTIR | TIR.TuneRule | Renamed |
| Retain.Mode | Mode | Function  Declaration of static for in-out parameters |

### Input parameters of PID_3Step V2 (S7-1200, S7-1500)

The names of the following parameters apply both to the data block and to access via the Openness API.

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Setpoint | REAL | 0.0 | Setpoint of the PID controller in automatic mode |
| Input | REAL | 0.0 | A tag of the user program is used as source for the process value.   If you are using parameter Input, then Config.InputPerOn = FALSE must be set. |
| Input_PER | INT | 0 | An analog input is used as the source of the process value.  If you are using parameter Input_PER, then Config.InputPerOn = TRUE must be set. |
| Actuator_H | BOOL | FALSE | Digital position feedback of the valve for the high endstop  If Actuator_H = TRUE, the valve is at the high endstop and is no longer moved towards this direction. |
| Actuator_L | BOOL | FALSE | Digital position feedback of the valve for the low endstop   If Actuator_L = TRUE, the valve is at the low endstop and is no longer moved towards this direction. |
| Feedback | REAL | 0.0 | Position feedback of the valve  If you are using parameter Feedback, then Config.FeedbackPerOn = FALSE must be set. |
| Feedback_PER | INT | 0 | Analog position feedback of a valve  If you are using parameter Feedback_PER, then Config.FeedbackPerOn = TRUE must be set.  Feedback_PER is scaled based on the tags:  - Config.FeedbackScaling.LowerPointIn - Config.FeedbackScaling.UpperPointIn - Config.FeedbackScaling.LowerPointOut - Config.FeedbackScaling.UpperPointOut |
| Disturbance | REAL | 0.0 | Disturbance variable or precontrol value |
| ManualEnable | BOOL | FALSE | - A FALSE -&gt; TRUE edge activates "manual mode", while State = 4, Mode remains unchanged.   As long as ManualEnable = TRUE, you cannot change the operating mode via a rising edge at ModeActivate or use the commissioning dialog. - A TRUE -&gt; FALSE edge activates the operating mode that is specified by Mode.  We recommend that you change the operating mode using ModeActivate only. |
| ManualValue | REAL | 0.0 | In manual mode, the absolute position of the valve is specified. ManualValue is only evaluated if you are using Output_PER, **or** if position feedback is available. |
| Manual_UP | BOOL | FALSE | - Manual_UP = TRUE   The valve is opened even if you are using Output_PER or a position feedback. The valve is no longer moved if the high endstop has been reached.    See also Config.VirtualActuatorLimit - Manual_UP = FALSE   If you are using Output_PER or a position feedback, the valve is moved to ManualValue. Otherwise, the valve is no longer moved.  If Manual_UP and Manual_DN are set to TRUE simultaneously, the valve is not moved. |
| Manual_DN | BOOL | FALSE | - Manual_DN = TRUE   The valve is closed even if you are using Output_PER or a position feedback. The valve is no longer moved if the low endstop has been reached.    See also Config.VirtualActuatorLimit - Manual_DN = FALSE   If you are using Output_PER or a position feedback, the valve is moved to ManualValue. Otherwise, the valve is no longer moved. |
| ErrorAck | BOOL | FALSE | - FALSE -&gt; TRUE edge   ErrorBits and Warning are reset. |
| Reset | BOOL | FALSE | Restarts the controller.  - FALSE -&gt; TRUE edge   - Switch to "Inactive" mode   - ErrorBits and Warnings are reset. - As long as Reset = TRUE,    - PID_3Step remains in "Inactive" mode (State = 0).   - You cannot change the operating mode with Mode and ModeActivate or ManualEnable.   - You cannot use the commissioning dialog. - TRUE -&gt; FALSE edge   - If ManualEnable = FALSE, PID_3Step switches to the operating mode that is saved in Mode.   - If Mode = 3, the switchover to Automatic mode is bumpless. |
| ModeActivate | BOOL | FALSE | - FALSE -&gt; TRUE edge   PID_3Step switches to the operating mode that is saved in the Mode parameter. |

### Output parameters of PID_3Step V2 (S7-1200, S7-1500)

The names of the following parameters apply both to the data block and to access via the Openness API.

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| ScaledInput | REAL | 0.0 | Scaled process value |
| ScaledFeedback | REAL | 0.0 | Scaled position feedback  For an actuator without position feedback, the position of the actuator indicated by ScaledFeedback is very imprecise. ScaledFeedback may only be used for rough estimation of the current position in this case. |
| Output_UP | BOOL | FALSE | Digital output value for opening the valve  If Config.OutputPerOn = FALSE, the Output_UP parameter is used. |
| Output_DN | BOOL | FALSE | Digital output value for closing the valve  If Config.OutputPerOn = FALSE, the Output_DN parameter is used. |
| Output_PER | INT | 0 | Analog output value  If Config.OutputPerOn = TRUE, Output_PER is used.  Use Output_PER if you are using a valve as actuator which is triggered via an analog output and controlled with a continuous signal, e.g. 0...10 V or 4...20 mA.  The value at Output_PER corresponds to the target position of the valve, e.g. Output_PER = 13824, when the valve is to be opened by 50%. |
| SetpointLimit_H | BOOL | FALSE | If SetpointLimit_H = TRUE, the absolute setpoint high limit is reached (Setpoint ≥ Config.SetpointUpperLimit).  The setpoint is limited to Config.SetpointUpperLimit . |
| SetpointLimit_L | BOOL | FALSE | If SetpointLimit_L = TRUE, the absolute setpoint low limit has been reached (Setpoint ≤ Config.SetpointLowerLimit).  The setpoint is limited to Config.SetpointLowerLimit . |
| InputWarning_H | BOOL | FALSE | If InputWarning_H = TRUE, the process value has reached or exceeded the warning high limit. |
| InputWarning_L | BOOL | FALSE | If InputWarning_L = TRUE, the process value has reached or fallen below the warning low limit. |
| State | INT | 0 | The [State parameter](#state-and-mode-v2-parameters-s7-1200-s7-1500) shows the current operating mode of the PID controller. You can change the operating mode using the input parameter Mode and a rising edge at ModeActivate.  - State = 0: Inactive - State = 1: Pretuning - State = 2: Fine tuning - State = 3: Automatic mode - State = 4: Manual mode - State = 5: Approach substitute output value - State = 6: Transition time measurement - State = 7: Error monitoring - State = 8: Approach substitute output value with error monitoring - State = 10: Manual mode without endstop signals |
| Error | BOOL | FALSE | If Error = TRUE, at least one error message is pending in this cycle. |
| ErrorBits | DWORD | DW#16#0 | The [ErrorBits parameter](#errorbits-v2-parameter-s7-1200-s7-1500) shows which error messages are pending. ErrorBits is retentive and is reset upon a rising edge at Reset or ErrorAck. |

---

**See also**

[State and Mode V2 parameters (S7-1200, S7-1500)](#state-and-mode-v2-parameters-s7-1200-s7-1500)
  
[ErrorBits V2 parameter (S7-1200, S7-1500)](#errorbits-v2-parameter-s7-1200-s7-1500)

### In/out parameters of PID-3Step V2 (S7-1200, S7-1500)

The names of the following parameters apply both to the data block and to access via the Openness API.

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Mode | INT | 4 | At the Mode parameter, you specify the operating mode to which PID_3Step is to switch. Options are:  - Mode = 0: Inactive - Mode = 1: Pretuning - Mode = 2: Fine tuning - Mode = 3: Automatic mode - Mode = 4: Manual mode - Mode = 6: Transition time measurement - Mode = 10: Manual mode without endstop signals   The operating mode is activated by:  - Rising edge at ModeActivate - Falling edge at Reset - Falling edge at ManualEnable - Cold restart of CPU if RunModeByStartup = TRUE   Mode is retentive.  A detailed description of the operating modes can be found in [State and Mode V2 parameters](#state-and-mode-v2-parameters-s7-1200-s7-1500). |

### Static tags of PID_3Step V2 (S7-1200, S7-1500)

> **Note**
>
> Change the tags identified with <sup>(1)</sup> only in "Inactive" mode to prevent malfunction of the PID controller.

The names of the following variables apply both to the data block and to access via the Openness API.

| Tag | Data type | Default | Description |
| --- | --- | --- | --- |
| ManualUpInternal | BOOL | FALSE | In manual mode, each rising edge opens the valve by 5% of the total control range or for the duration of the minimum motor transition time. ManualUpInternal is only evaluated if you are not using Output_PER or a position feedback. This tag is used in the commissioning dialog. |
| ManualDnInternal | BOOL | FALSE | In manual mode, every rising edge closes the valve by 5% of the total control range or for the duration of the minimum motor transition time. ManualDnInternal is only evaluated if you are not using Output_PER or position feedback. This tag is used in the commissioning dialog. |
| ActivateRecoverMode | BOOL | TRUE | The [ActivateRecoverMode V2](#tag-activaterecovermode-v2-s7-1200-s7-1500) tag determines the reaction to error. |
| RunModeByStartup | BOOL | TRUE | Activate operating mode at Mode parameter after CPU restart  If RunModeByStartup = TRUE, PID_3Step starts in the operating mode saved in the Mode parameter after CPU startup.  If RunModeByStartup = FALSE, PID_3Step remains in "Inactive" mode after CPU startup. |
| LoadBackUp | BOOL | FALSE | If LoadBackUp = TRUE, the last set of PID parameters is reloaded. The set was saved prior to the last tuning. LoadBackUp is automatically set back to FALSE. |
| PhysicalUnit | INT | 0 | Unit of measurement of the process value and setpoint, e.g., ºC, or ºF.  PhysicalUnit serves the display in the editors and has no influence on the behavior of the control algorithm in the CPU.  When importing PID_3Step via the Openness API, PhysicalUnit is reset to the default value. |
| PhysicalQuantity | INT | 0 | Physical quantity of the process value and setpoint, e.g., temperature  PhysicalQuantity serves the display in the editors and has no influence on the behavior of the control algorithm in the CPU.  When importing PID_3Step via the Openness API, PhysicalQuantity is reset to the default value. |
| ErrorBehaviour | BOOL | FALSE | If ErrorBehaviour = FALSE and an error has occurred, the valve stays at its current position and the controller switches directly to "Inactive" or "Error monitoring" mode.  If ErrorBehaviour = TRUE and an error occurs, the actuator moves to the substitute output value and only then switches to "Inactive" or "Error monitoring" mode.  If the following errors occur, you can no longer move the valve to a configured substitute output value.  - 2000h: Invalid value at Feedback_PER parameter. - 4000h: Invalid value at Feedback parameter. - 8000h: Error during digital position feedback. - 20000h: Invalid value at SavePosition tag. |
| Warning | DWORD | DW#16#0 | The [Warning tag](#state-and-mode-v2-parameters-s7-1200-s7-1500) shows the warnings since Reset = TRUE or ErrorAck =TRUE. Warning is retentive.  Cyclic warnings (for example, process value warning) are shown until the cause of the warning is removed. They are automatically deleted once their cause has gone. Non-cyclic warnings (for example, point of inflection not found) remain and are deleted like errors. |
| SavePosition | REAL | 0.0 | Substitute output value  If ErrorBehaviour = TRUE, the actuator is moved to a position that is safe for the plant when an error occurs. As soon as the substitute output value has been reached, PID_3Step switches the operating mode according to ActivateRecoverMode.  The permitted value range is determined by the configuration.  - Config.FeedbackOn = FALSE and Config.OutputPerOn = FALSE:   SavePosition = 0.0 or 100.0 - Config.FeedbackOn = TRUE or Config.OutputPerOn = TRUE:   Config.OutputUpperLimit ≥ SavePosition ≥ Config.OutputLowerLimit |
| CurrentSetpoint | REAL | 0.0 | Currently active setpoint. This value is frozen at the start of tuning. |
| CancelTuningLevel | REAL | 10.0 | Permissible fluctuation of setpoint during tuning. Tuning is not canceled until:  - Setpoint &gt; CurrentSetpoint + CancelTuningLevel or - Setpoint &lt; CurrentSetpoint - CancelTuningLevel |
| Progress | REAL | 0.0 | Progress of tuning as a percentage (0.0 - 100.0) |
| Config.InputPerOn<sup>(1)</sup> | BOOL | TRUE | If InputPerOn = TRUE, the Input_PER parameter is used. If InputPerOn = FALSE, the Input parameter is used. |
| Config.OutputPerOn<sup>(1)</sup> | BOOL | FALSE | If OutputPerOn = TRUE, the Output_PER parameter is used. If OutputPerOn = FALSE, the Ouput_UP and Output_DN parameters are used. |
| Config.InvertControl<sup>(1)</sup> | BOOL | FALSE | Invert control logic  If InvertControl = TRUE, an increasing control deviation causes a reduction in the output value. |
| Config.FeedbackOn<sup>(1)</sup> | BOOL | FALSE | If FeedbackOn = FALSE, a position feedback is simulated.  Position feedback is generally activated when FeedbackOn = TRUE. |
| Config.FeedbackPerOn<sup>(1)</sup> | BOOL | FALSE | FeedbackPerOn is only effective when FeedbackOn = TRUE.  If FeedbackPerOn = TRUE, the analog input is used for the position feedback (Feedback_PER parameter).  If FeedbackPerOn = FALSE, the Feedback parameter is used for the position feedback. |
| Config.ActuatorEndStopOn<sup>(1)</sup> | BOOL | FALSE | If ActuatorEndStopOn = TRUE, the digital position feedback Actuator_L and Actuator_H are taken into consideration. |
| Config.InputUpperLimit<sup>(1)</sup> | REAL | 120.0 | High limit of the process value  Input and Input_PER are monitored to ensure adherence to this limit.  At the I/O input, the process value can be a maximum of 18% higher than the standard range (overrange). An error is no longer signaled due to a violation of the "Process value high limit". Only a wire-break and a short-circuit are recognized and PID_3Step reacts according to the configured reaction to error.  InputUpperLimit &gt; InputLowerLimit |
| Config.InputLowerLimit<sup>(1)</sup> | REAL | 0.0 | Low limit of the process value  InputLowerLimit &lt; InputUpperLimit |
| Config.InputUpperWarning<sup>(1)</sup> | REAL | +3.402822e+38 | Warning high limit of the process value  If you set InputUpperWarning outside the process value limits, the configured absolute process value high limit is used as the warning high limit.   If you configure InputUpperWarning within the process value limits, this value is used as the warning high limit.  InputUpperWarning &gt; InputLowerWarning  InputUpperWarning ≤ InputUpperLimit |
| Config.InputLowerWarning<sup>(1)</sup> | REAL | -3.402822e+38 | Warning low limit of the process value  If you set InputLowerWarning outside the process value limits, the configured absolute process value low limit is used as the warning low limit.   If you configure InputLowerWarning within the process value limits, this value is used as the warning low limit.  InputLowerWarning &lt; InputUpperWarning  InputLowerWarning ≥ InputLowerLimit |
| Config.OutputUpperLimit<sup>(1)</sup> | REAL | 100.0 | High limit of output value  The following value range is permitted:  UpperPointOut ≥ OutputUpperLimit &gt; OutputLowerLimit  For more details, see OutputLowerLimit. |
| Config.OutputLowerLimit<sup>(1)</sup> | REAL | 0.0 | Low limit of output value  The following value range is permitted:  OutputUpperLimit &gt; OutputLowerLimit ≥ LowerPointOut  When using Output_PER, an output value limit of -100% corresponds to the value Output_PER = -27648; 100% correspond to the value Output_PER = 27648.  If OutputPerOn = FALSE and FeedbackOn = FALSE, OutputLowerLimit and OutputUpperLimit are not evaluated.  Output_UP and Output_DN are then reset at Actuator_H = TRUE or Actuator_L = TRUE (if ActuatorEndStopOn = TRUE) or after a travel time of Config.VirtualActuatorLimit * Retain.TransitTime/100 (if ActuatorEndStopOn = FALSE). |
| Config.SetpointUpperLimit<sup>(1)</sup> | REAL | +3.402822e+38 | High limit of setpoint  If you set SetpointUpperLimit outside the process value limits, the configured absolute process value high limit is preassigned as the setpoint high limit.   If you configure SetpointUpperLimit within the process value limits, this value is used as the setpoint high limit. |
| Config.SetpointLowerLimit<sup>(1)</sup> | REAL | - 3.402822e+38 | Low limit of the setpoint  If you set SetpointLowerLimit outside the process value limits, the configured absolute process value low limit is preassigned as the setpoint low limit.  If you set SetpointLowerLimit within the process value limits, this value is used as the setpoint low limit. |
| Config.MinimumOnTime<sup>(1)</sup> | REAL | 0.0 | Minimum ON time  Minimum time in seconds for which the servo drive must be switched on.  Config.MinimumOnTime is only effective if Output_UP and Output_DN are used (Config.OutputPerOn = FALSE). |
| Config.MinimumOffTime<sup>(1)</sup> | REAL | 0.0 | Minimum OFF time  Minimum time in seconds for which the servo drive must be switched off.  Config.MinimumOffTime is only effective if Output_UP and Output_DN are used (Config.OutputPerOn = FALSE). |
| Config.VirtualActuatorLimit<sup>(1)</sup> | REAL | 150.0 | If all the following conditions have been satisfied, the actuator is moved in one direction for the maximum period of VirtualActuatorLimit × Retain.TransitTime/100 and the warning 2000h is output:  - Config.OutputPerOn = FALSE - Config.ActuatorEndStopOn = FALSE - Config.FeedbackOn = FALSE   If Config.OutputPerOn = FALSE and Config.ActuatorEndStopOn = TRUE or Config.FeedbackOn = TRUE, only the warning 2000h is output.  If Config.OutputPerOn = TRUE, VirtualActuatorLimit is not taken into consideration.  As of PID_3Step Version 2.3 the monitoring and limiting of the travel time can be deactivated with Config.VirtualActuatorLimit = 0.0. |
| Config.InputScaling.UpperPointIn<sup>(1)</sup> | REAL | 27648.0 | Scaling Input_PER high  Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.InputScaling.LowerPointIn<sup>(1)</sup> | REAL | 0.0 | Scaling Input_PER low  Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.InputScaling.UpperPointOut<sup>(1)</sup> | REAL | 100.0 | Scaled high process value   Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.InputScaling.LowerPointOut<sup>(1)</sup> | REAL | 0.0 | Scaled low process value  Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.FeedbackScaling.UpperPointIn<sup>(1)</sup> | REAL | 27648.0 | Scaling Feedback_PER high  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure. |
| Config.FeedbackScaling.LowerPointIn<sup>(1)</sup> | REAL | 0.0 | Scaling Feedback_PER low  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure. |
| Config.FeedbackScaling.UpperPointOut<sup>(1)</sup> | REAL | 100.0 | High endstop  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure.  The permitted value range is determined by the configuration.  - FeedbackOn = FALSE:   UpperPointOut = 100.0 - FeedbackOn = TRUE:   UpperPointOut = 100.0 or 0.0   UpperPointOut ≠ LowerPointOut |
| Config.FeedbackScaling.LowerPointOut<sup>(1)</sup> | REAL | 0.0 | Low endstop  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure.  The permitted value range is determined by the configuration.  - FeedbackOn = FALSE:   LowerPointOut = 0.0 - FeedbackOn = TRUE:   LowerPointOut = 0.0 or -100.0   LowerPointOut ≠ UpperPointOut |
| GetTransitTime.InvertDirection | BOOL | FALSE | If InvertDirection = FALSE, the valve is fully opened, closed, and then reopened in order to determine the valve transition time.  If InvertDirection = TRUE, the valve is fully closed, opened, and then closed again. |
| GetTransitTime.SelectFeedback | BOOL | FALSE | If SelectFeedback = TRUE, then Feedback_PER, or Feedback is taken into consideration in the transition time measurement.  If SelectFeedback = FALSE, then Actuator_H and Actuator_L are taken into consideration in the transition time measurement. |
| GetTransitTime.State | INT | 0 | Current phase of the transition time measurement  - State = 0: Inactive - State = 1: Open valve completely - State = 2: Close valve completely - State = 3: Move valve to target position (NewOutput) - State = 4: Transition time measurement successfully completed - State = 5: Transition time measurement canceled |
| GetTransitTime.NewOutput | REAL | 0.0 | Target position for transition time measurement with position feedback  The target position must be between "High endstop" and "Low endstop". The difference between NewOutput and ScaledFeedback must be at least 50% of the permissible control range. |
| CycleTime.StartEstimation | BOOL | TRUE | If StartEstimation = TRUE, the measurement of the PID_3Step sampling time is started. CycleTime.StartEstimation = FALSE once measurement is complete. |
| CycleTime.EnEstimation | BOOL | TRUE | If EnEstimation = TRUE, the PID_3Step sampling time is calculated.  If CycleTime.EnEstimation = FALSE, the PID_3Step sampling time is not calculated and you need to correct the configuration of CycleTime.Value manually. |
| CycleTime.EnMonitoring | BOOL | TRUE | If EnMonitoring = TRUE, the PID_3Step sampling time is monitored. If it is not possible to execute PID_3Step within the sampling time, the error 0800h is output and the operating mode is switched. ActivateRecoverMode and ErrorBehaviour determine which operating mode is switched to.   If EnMonitoring = FALSE, the PID_3Step sampling time is not monitored, the error 0800h is not output, and the operating mode is not switched. |
| CycleTime.Value<sup>(1)</sup> | REAL | 0.1 | PID_3Step sampling time in seconds  CycleTime.Value is determined automatically and is usually equivalent to the cycle time of the calling OB. |
| CtrlParamsBackUp.SetByUser | BOOL | FALSE | Saved value of Retain.CtrlParams.SetByUser  You can reload values from the CtrlParamsBackUp structure with LoadBackUp = TRUE. |
| CtrlParamsBackUp.Gain | REAL | 1.0 | Saved proportional gain |
| CtrlParamsBackUp.Ti | REAL | 20.0 | Saved integration time in seconds |
| CtrlParamsBackUp.Td | REAL | 0.0 | Saved derivative action time in seconds |
| CtrlParamsBackUp.TdFiltRatio | REAL | 0.2 | Saved derivative delay coefficient |
| CtrlParamsBackUp.PWeighting | REAL | 1.0 | Saved proportional action weighting |
| CtrlParamsBackUp.DWeighting | REAL | 1.0 | Saved derivative action weighting |
| CtrlParamsBackUp.Cycle | REAL | 1.0 | Saved sampling time of PID algorithm in seconds |
| CtrlParamsBackUp.InputDeadBand | REAL | 0.0 | Saved deadzone width of the control deviation |
| PIDSelfTune.SUT.CalculateParams | BOOL | FALSE | The properties of the controlled system are saved during tuning. If CalculateParams = TRUE, the PID parameters are recalculated on the basis of these properties. The PID parameters are calculated using the method set in TuneRule. CalculateParams is set to FALSE following calculation. |
| PIDSelfTune.SUT.TuneRule | INT | 1 | Methods used to calculate parameters during pretuning:  - SUT.TuneRule = 0: PID fast I (faster control response with higher amplitudes of the output value than with SUT.TuneRule =1) - SUT.TuneRule = 1: PID slow I (slower control response with lower amplitudes of the output value than with SUT.TuneRule = 0) - SUT.TuneRule = 2: Chien, Hrones and Reswick PID - SUT.TuneRule = 3: Chien, Hrones, Reswick PI - SUT.TuneRule = 4: PID fast II (faster control response with higher amplitudes of the output value than with SUT.TuneRule = 5) - SUT.TuneRule = 5: PID slow II (slower control response with lower amplitudes of the output value than with SUT.TuneRule = 4)   The methods SUT.TuneRule = 0 and 1 differ from the methods SUT.TuneRule = 4 and 5 only in the calculation of the proportional gain:  When SUT.TuneRule = 0 and 1, the proportional gain is calculated based on the compensation time of the process. When SUT.TuneRule = 4 and 5, this happens based on the delay time of the process.  SUT.TuneRule = 4 and 5 returns a higher value for the proportional gain and thus a faster control response with higher amplitudes of the output value than with SUT.TuneRule = 0 and 1. |
| PIDSelfTune.SUT.State | INT | 0 | The SUT.State tag indicates the current phase of pretuning:  - State = 0: Initialize pretuning - State = 50: Determine start position without position feedback - State = 100: Calculate the standard deviation - State = 200: Find the point of inflection - State = 300: Determine the rise time - State = 9900: Pretuning successful - State = 1: Pretuning not successful |
| PIDSelfTune.TIR.RunIn | BOOL | FALSE | With the RunIn tag, you can specify that fine tuning can also be performed without pretuning.  - RunIn = FALSE   Pretuning is started when fine tuning is started from inactive or manual mode.    If fine tuning is started from automatic mode, the system uses the existing PID parameters to control to the setpoint.    Only then will fine tuning start. If pretuning is not possible, PID_3Step switches to the mode from which tuning was started. - RunIn = TRUE   The pretuning is skipped. PID_3Step attempts to reach the setpoint with the minimum or maximum output value. This can produce increased overshoot. Only then will fine tuning start.   RunIn is set to FALSE after fine tuning. |
| PIDSelfTune.TIR.CalculateParams | BOOL | FALSE | The properties of the controlled system are saved during tuning. If CalculateParams = TRUE, the PID parameters are recalculated on the basis of these properties. The PID parameters are calculated using the method set in TuneRule. CalculateParams is set to FALSE following calculation. |
| PIDSelfTune.TIR.TuneRule | INT | 0 | Methods used to calculate parameters during fine tuning:  - TIR.TuneRule = 0: PID automatic - TIR.TuneRule = 1: PID fast (faster control response with higher amplitudes of the output value than with TIR.TuneRule = 2) - TIR.TuneRule = 2: PID slow (slower control response with lower amplitudes of the output value than with TIR.TuneRule = 1) - TIR.TuneRule = 3: Ziegler-Nichols PID - TIR.TuneRule = 4: Ziegler-Nichols PI - TIR.TuneRule = 5: Ziegler-Nichols P   To be able to repeat the calculation of the PID parameters with TIR.CalculateParams and TIR.TuneRule = 0, 1 or 2, the previous fine tuning also has to have been executed with TIR.TuneRule = 0, 1 or 2.  If this is not the case, TIR.TuneRule = 3 is used.  The recalculation of the PID parameters with TIR.CalculateParams and TIR.TuneRule = 3, 4 or 5 is always possible. |
| PIDSelfTune.TIR.State | INT | 0 | The TIR.State tag indicates the current phase of fine tuning:  - State = -100 Fine tuning is not possible. Pretuning will be performed first. - State = 0: Initialize fine tuning - State = 200: Calculate the standard deviation - State = 300: Attempt to reach the setpoint with the maximum or minimum output value - State = 400: Attempt to reach the setpoint with existing PID parameters (if pretuning was successful) - State = 500: Determine oscillation and calculate parameters - State = 9900: Fine tuning successful - State = 1: Fine tuning not successful |
| Retain.TransitTime<sup>(1)</sup> | REAL | 30.0 | Motor transition time in seconds  Time in seconds the actuating drive requires to move the valve from the closed to the opened state.   TransitTime is retentive. |
| Retain.CtrlParams.SetByUser<sup>(1)</sup> | BOOL | FALSE | If SetByUser = FALSE, the PID parameters are determined automatically and PID_3Step operates with a dead zone at the output value. The deadzone width is calculated during tuning on the basis of the standard deviation of the output value and saved in Retain.CtrlParams.OutputDeadBand.  If SetByUser = TRUE, the PID parameters are entered manually and PID_3 Step operates without a dead zone at the output value. Retain.CtrlParams.OutputDeadBand = 0.0  SetByUser is retentive. |
| Retain.CtrlParams.Gain<sup>(1)</sup> | REAL | 1.0 | Active proportional gain  To invert the control logic, use the Config.InvertControl tag. Negative values at Gain also invert the control logic. We recommend you use only InvertControl to set the control logic. The control logic is also inverted if InvertControl = TRUE and Gain &lt; 0.0.  Gain is retentive. |
| Retain.CtrlParams.Ti<sup>(1)</sup> | REAL | 20.0 | - Ti &gt; 0.0: Active integration time in seconds - Ti = 0.0: Integral action is deactivated  Ti is retentive. |
| Retain.CtrlParams.Td<sup>(1)</sup> | REAL | 0.0 | - Td &gt; 0.0: Active derivative action time in seconds - Td = 0.0: Derivative action is deactivated  Td is retentive. |
| Retain.CtrlParams.TdFiltRatio<sup>(1)</sup> | REAL | 0.2 | Active derivative delay coefficient  The derivative delay coefficient delays the effect of the derivative action.   Derivative delay = derivative action time × derivative delay coefficient  - 0.0: Derivative action is effective for one cycle only and therefore almost not effective. - 0.5: This value has proved useful in practice for controlled systems with **one** dominant time constant. - &gt; 1.0: The greater the coefficient, the longer the effect of the derivative action is delayed.   TdFiltRatio is retentive. |
| Retain.CtrlParams.PWeighting<sup>(1)</sup> | REAL | 1.0 | Active proportional action weighting  The proportional action may weaken with changes to the setpoint.  Values from 0.0 to 1.0 are applicable.  - 1.0: Proportional action for setpoint change is fully effective - 0.0: Proportional action for setpoint change is not effective   The proportional action is always fully effective when the process value is changed.  PWeighting is retentive. |
| Retain.CtrlParams.DWeighting<sup>(1)</sup> | REAL | 1.0 | Active derivative action weighting  The derivative action may weaken with changes to the setpoint.  Values from 0.0 to 1.0 are applicable.  - 1.0: Derivative action is fully effective upon setpoint change - 0.0: Derivative action is not effective upon setpoint change   The derivative action is always fully effective when the process value is changed.   DWeighting is retentive. |
| Retain.CtrlParams.Cycle<sup>(1)</sup> | REAL | 1.0 | Active sampling time of PID algorithm in seconds, rounded to an integer multiple of the cycle time of the calling OB.  Cycle is retentive. |
| Retain.CtrlParams.InputDeadBand<sup>(1)</sup> | REAL | 0.0 | Deadzone width of the control deviation  InputDeadBand is retentive. |

---

**See also**

[State and Mode V2 parameters (S7-1200, S7-1500)](#state-and-mode-v2-parameters-s7-1200-s7-1500)
  
[Tag Warning V2 (S7-1200, S7-1500)](#tag-warning-v2-s7-1200-s7-1500)
  
[Tag ActivateRecoverMode V2 (S7-1200, S7-1500)](#tag-activaterecovermode-v2-s7-1200-s7-1500)
  
[Downloading technology objects to device](Configuring%20a%20software%20controller.md#downloading-technology-objects-to-device)

### State and Mode V2 parameters (S7-1200, S7-1500)

#### Correlation of the parameters

The State parameter shows the current operating mode of the PID controller. You cannot change the State parameter.

With a rising edge at ModeActivate, PID_3Step switches to the operating mode saved in the Mode in-out parameter.

When the CPU is switched on or switches from Stop to RUN mode, PID_3Step starts in the operating mode that is saved in the Mode parameter. To retain PID_3Step in "Inactive" mode, set RunModeByStartup = FALSE.

#### Meaning of values

| State | Description of operating mode |
| --- | --- |
| 0 | Inactive  The controller is switched off and no longer changes the valve position.  The change from Inactive mode to Automatic mode is bumpless. |
| 1 | Pretuning  The pretuning determines the process response to a pulse of the output value and searches for the point of inflection. The PID parameters are calculated from the maximum rate of rise and dead time of the controlled system. You obtain the best PID parameters when you perform pretuning and fine tuning.  Pretuning requirements:  - The motor transition time has been configured or measured. - Inactive (State = 0), manual mode (State = 4), or automatic mode (State = 3) - ManualEnable = FALSE - Reset = FALSE - The setpoint and the process value lie within the configured limits.   The more stable the process value is, the easier it is to calculate the PID parameters and the more precise the result will be. Noise on the process value can be tolerated as long as the rate of rise of the process value is significantly higher as compared to the noise. This is most likely the case in operating modes "Inactive" and "manual mode".  The setpoint is frozen in the CurrentSetpoint tag. Tuning is canceled when:  - Setpoint &gt; CurrentSetpoint + CancelTuningLevel or - Setpoint &lt; CurrentSetpoint - CancelTuningLevel   Before the PID parameters are recalculated, they are backed up and can be reactivated with LoadBackUp.   The controller switches to automatic mode following successful pretuning. If pretuning is unsuccessful, the switchover of operating mode is dependent on ActivateRecoverMode and ErrorBehaviour.  The phase of pretuning is indicated with PIDSelfTune.SUT.State. |
| 2 | Fine tuning  Fine tuning generates a constant, limited oscillation of the process value. The PID parameters are recalculated based on the amplitude and frequency of this oscillation. PID parameters from fine tuning usually have better master control and disturbance characteristics than PID parameters from pretuning. You obtain the best PID parameters when you perform pretuning and fine tuning.  PID_3Step automatically attempts to generate an oscillation greater than the noise of the process value. Fine tuning is only minimally influenced by the stability of the process value.   The setpoint is frozen in the CurrentSetpoint tag. Tuning is canceled when:  - Setpoint &gt; CurrentSetpoint + CancelTuningLevel or - Setpoint &lt; CurrentSetpoint - CancelTuningLevel   The PID parameters are backed up before fine tuning. They can be reactivated with LoadBackUp.   Requirements for fine tuning:  - The motor transition time has been configured or measured. - The setpoint and the process value lie within the configured limits. - ManualEnable = FALSE - Reset = FALSE - Automatic (State = 3), inactive (State = 0) or manual (State = 4) mode   Fine tuning proceeds as follows when started from:  - Automatic mode (State = 3)   Start fine tuning from automatic mode if you wish to improve the existing PID parameters through tuning.   PID_3Step controls the system using the existing PID parameters until the control loop has stabilized and the requirements for fine tuning have been met. Only then will fine tuning start. - Inactive (State = 0) or manual mode (State = 4)   If the requirements for pretuning are met, pretuning is started. The determined PID parameters will be used for control until the control loop has stabilized and the requirements for fine tuning have been met.   If PIDSelfTune.TIR.RunIn = TRUE, pretuning is skipped and an attempt is made to reach the setpoint with the minimum or maximum output value. This can produce increased overshoot. Fine tuning then starts automatically.   The controller switches to automatic mode following successful fine tuning. If fine tuning is unsuccessful, the switchover of operating mode is dependent on ActivateRecoverMode and ErrorBehaviour.  The phase of fine tuning is indicated with PIDSelfTune.TIR.State. |
| 3 | Automatic mode  In automatic mode, PID_3Step controls the controlled system in accordance with the parameters specified.  The controller switches to automatic mode if one the following requirements is fulfilled:  - Pretuning successfully completed - Fine tuning successfully completed - Changing of the Mode in-out parameter to the value 3 and a rising edge at ModeActivate.   The switchover from automatic mode to manual mode is only bumpless if carried out in the commissioning editor.  The ActivateRecoverMode tag is taken into consideration in automatic mode. |
| 4 | Manual mode  In manual mode, you specify manual output values in the Manual_UP and Manual_DN parameters or ManualValue parameter. Whether or not the actuator can be moved to the output value in the event of an error is described in the ErrorBits parameter.  You can also activate this operating mode using ManualEnable = TRUE. We recommend that you change the operating mode using Mode and ModeActivate only.  The switchover from manual mode to automatic mode is bumpless. Manual mode is also possible when an error is pending. |
| 5 | Approach substitute output value  This operating mode is activated in the event of an error, if Errorbehaviour = TRUE and ActivateRecoverMode = FALSE..  PID_3Step moves the actuator to the substitute output value and then switches to "Inactive" mode. |
| 6 | Transition time measurement  The time that the motor needs to completely open the valve from the closed condition is determined.  This operating mode is activated when Mode = 6 and ModeActivate = TRUE is set.  If endstop signals are used to measure the transition time, the valve will be opened completely from its current position, closed completely, and opened completely again. If GetTransitTime.InvertDirection = TRUE, this behavior is inverted.  If position feedback is used to measure the transition time, the actuator will be moved from its current position to a target position.  The output value limits are not taken into consideration during the transition time measurement. The actuator can travel to the high or the low endstop. |
| 7 | Error monitoring  The control algorithm is switched off and no longer changes the valve position.  This operating mode is activated instead of "Inactive" mode in the event of an error.   All the following conditions must be met:  - Automatic mode (Mode = 3) - Errorbehaviour = FALSE - ActivateRecoverMode = TRUE - One or more errors have occurred in which [ActivateRecoverMode](#tag-activaterecovermode-v2-s7-1200-s7-1500) is effective.   As soon as the errors are no longer pending, PID_3Step switches back to automatic mode. |
| 8 | Approach substitute output value with error monitoring  This operating mode is activated instead of "approach substitute output value" mode when an error occurs. PID_3Step moves the actuator to the substitute output value and then switches to "error monitoring" mode.  All the following conditions must be met:  - Automatic mode (Mode = 3) - Errorbehaviour = TRUE - ActivateRecoverMode = TRUE - One or more errors have occurred in which [ActivateRecoverMode](#tag-activaterecovermode-v2-s7-1200-s7-1500) is effective.   As soon as the errors are no longer pending, PID_3Step switches back to automatic mode. |
| 10 | Manual mode without endstop signals  The endstop signals are **not** taken into consideration, even though Config.ActuatorEndStopOn = TRUE. The output value limits are not taken into consideration. Otherwise, PID_3Step behaves the same as in manual mode. |

#### ENO characteristics

If State = 0, then ENO = FALSE.

If State ≠ 0, then ENO = TRUE.

#### Automatic switchover of operating mode during commissioning

Automatic mode is activated following successful pretuning or fine tuning. The following table shows how Mode and State change during successful pretuning.

| Cycle no. | Mode | State | Action |
| --- | --- | --- | --- |
| 0 | 4 | 4 | Set Mode = 1 |
| 1 | 1 | 4 | Set ModeActivate = TRUE |
| 1 | 4 | 1 | Value of State is saved in Mode parameter  Pretuning is started |
| n | 4 | 1 | Pretuning successfully completed |
| n | 3 | 3 | Automatic mode is started |

PID_3Step automatically switches the operating mode in the event of an error. The following table shows how Mode and State change during pretuning with errors.

| Cycle no. | Mode | State | Action |
| --- | --- | --- | --- |
| 0 | 4 | 4 | Set Mode = 1 |
| 1 | 1 | 4 | Set ModeActivate = TRUE |
| 1 | 4 | 1 | Value of State is saved in Mode parameter  Pretuning is started |
| n | 4 | 1 | Pretuning canceled |
| n | 4 | 4 | Manual mode is started |

If ActivateRecoverMode = TRUE, the operating mode that is saved in the Mode parameter is activated. At the start of transition time measurement, pretuning, or fine tuning, PID_3Step saved the value of State in the Mode in/out parameter. PID_3Step therefore switches to the operating mode from which transition time measurement or tuning was started.

If ActivateRecoverMode = FALSE, "Inactive" or "Approach substitute output value" mode is activated.

#### Automatic switchover of operating mode after transition time measurement

If ActivateRecoverMode = TRUE, the operating mode that is saved in the Mode parameter is activated after successful transition time measurement.

If ActivateRecoverMode = FALSE, the system switches to "Inactive" operating mode after successful transition time measurement.

#### Automatic switchover of operating mode in automatic mode

PID_3Step automatically switches the operating mode in the event of an error. The following diagram illustrates the influence of ErrorBehaviour and ActivateRecoverMode on this switchover of operating mode.

![Automatic switchover of operating mode in automatic mode](images/166087010955_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ![Automatic switchover of operating mode in automatic mode](images/166086957963_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode in the event of an error |
| ![Automatic switchover of operating mode in automatic mode](images/166086962827_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode once the current operation has been completed. |
| ![Automatic switchover of operating mode in automatic mode](images/166086967691_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode when error is no longer pending. |

---

**See also**

[Tag ActivateRecoverMode V2 (S7-1200, S7-1500)](#tag-activaterecovermode-v2-s7-1200-s7-1500)
  
[ErrorBits V2 parameter (S7-1200, S7-1500)](#errorbits-v2-parameter-s7-1200-s7-1500)

### ErrorBits V2 parameter (S7-1200, S7-1500)

If several errors are pending simultaneously, the values of the ErrorBits are displayed with binary addition. The display of ErrorBits = 16#0000_0003, for example, indicates that the errors 16#0000_0001 and 16#0000_0002 are pending simultaneously.

If there is a position feedback, PID_3Step uses ManualValue as output value in manual mode. The exception is Errorbits = 16#0001_0000.

| ErrorBits   (DW#16#...) | Description |
| --- | --- |
| 0000_0000 | There is no error. |
| 0000_0001 | The "Input" parameter is outside the process value limits.  - Input &gt; Config.InputUpperLimit or - Input &lt; Config.InputLowerLimit   If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_3Step remains in automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0000_0002 | Invalid value at "Input_PER" parameter. Check whether an error is pending at the analog input.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_3Step switches to "Approach substitute output value with error monitoring" or "Error monitoring" mode. As soon as the error is no longer pending, PID_3Step switches back to automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0000_0004 | Error during fine tuning. The oscillation of the process value could not be maintained.  If ActivateRecoverMode = TRUE before the error occurred, PID_3Step cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0010 | The setpoint was changed during tuning.  You can set the permitted fluctuation of the setpoint at the CancelTuningLevel tag.   If ActivateRecoverMode = TRUE before the error occurred, PID_3Step cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0020 | Pretuning is not permitted during fine tuning.  If ActivateRecoverMode = TRUE before the error occurred, PID_3Step remains in fine tuning mode. |
| 0000_0080 | Error during pretuning. The output value limits are not configured correctly or the process value is not reacting as expected.  Make sure that:  - The limits of the output value are configured correctly and match the control logic. - It is possible to change the output value so that the process value approaches the setpoint. The output value is not already limited by the corresponding output value limit before the start of pretuning and the actuator has not yet reached the corresponding endstop.   Example: With normal control logic and a process value that is below the setpoint, the output value must not have reached the high limit and the actuator must not have reached the high endstop before the start of the pretuning. - The process value does not show a strong oscillation before the start of the pretuning.   If ActivateRecoverMode = TRUE before the error occurred, PID_3Step cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0100 | Error during fine tuning resulted in invalid parameters.  If ActivateRecoverMode = TRUE before the error occurred, PID_3Step cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0200 | Invalid value at "Input" parameter: Value has an invalid number format.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_3Step switches to "Approach substitute output value with error monitoring" or "Error monitoring" mode. As soon as the error is no longer pending, PID_3Step switches back to automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0000_0400 | Calculation of output value failed. Check the PID parameters.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_3Step switches to "Approach substitute output value with error monitoring" or "Error monitoring" mode. As soon as the error is no longer pending, PID_3Step switches back to automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0000_0800 | Sampling time error: PID_3Step is not called within the sampling time of the cyclic interrupt OB.  It is recommended to call PID_3Step in a cyclic interrupt OB without conditions and to activate or deactivate it via the operating mode at the Mode parameter. Conditional calls or the call in OB1 can have a negative effect on the control quality.   Monitoring of the sampling time can be disabled with CycleTime.EnMonitoring = FALSE.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_3Step remains in automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter.   If this error occurred during simulation with PLCSIM, see the notes under [Simulating PID_3Step V2 with PLCSIM](Using%20PID_3Step%20%28S7-1200%2C%20S7-1500%29.md#simulating-pid_3step-v2-with-plcsim-s7-1200-s7-1500). |
| 0000_1000 | Invalid value at "Setpoint" parameter: Value has an invalid number format.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_3Step switches to "Approach substitute output value with error monitoring" or "Error monitoring" mode. As soon as the error is no longer pending, PID_3Step switches back to automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0000_2000 | Invalid value at Feedback_PER parameter.   Check whether an error is pending at the analog input.   The actuator cannot be moved to the substitute output value and remains in its current position. In manual mode, you can change the position of the actuator only with Manual_UP and Manual_DN, and not with ManualValue.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode.   If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0000_4000 | Invalid value at Feedback parameter. Value has an invalid number format.   The actuator cannot be moved to the substitute output value and remains in its current position. In manual mode, you can change the position of the actuator only with Manual_UP and Manual_DN, and not with ManualValue.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0000_8000 | Error during digital position feedback. Actuator_H = TRUE and Actuator_L = TRUE.   The actuator cannot be moved to the substitute output value and remains in its current position. Manual mode is not possible in this state.  In order to move the actuator from this state, you must deactivate the "Actuator endstop" (Config.ActuatorEndStopOn = FALSE) or switch to manual mode without endstop signals (Mode = 10).  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode.  If pretuning, fine tuning, or transition time measurement mode and ActivateRecoverMode = TRUE were active before the error occurred, PID_3Step switches to the operating mode that is saved in the Mode parameter. |
| 0001_0000 | Invalid value at ManualValue parameter. Value has an invalid number format.  The actuator cannot be moved to the manual value and remains in its current position.   Specify a valid value in ManualValue or move the actuator in manual mode with Manual_UP and Manual_DN. |
| 0002_0000 | Invalid value at SavePosition tag. Value has an invalid number format.  The actuator cannot be moved to the substitute output value and remains in its current position. |
| 0004_0000 | Invalid value at Disturbance parameter. Value has an invalid number format.  If automatic mode was active and ActivateRecoverMode = TRUE before the error occurred, Disturbance is set to zero. PID_3Step remains in automatic mode.  If pretuning or fine tuning mode was active and ActivateRecoverMode = TRUE before the error occurred, PID_3Step switches to the operating mode saved in the Mode parameter. If Disturbance in the current phase has no effect on the output value, tuning is not be canceled.  The error has no effect during transition time measurement. |

### Tag ActivateRecoverMode V2 (S7-1200, S7-1500)

The ActivateRecoverMode tag determines the reaction to error. The Error parameter indicates if an error is pending. When the error is no longer pending, Error = FALSE. The ErrorBits parameter shows which errors have occurred.

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Your system may be damaged.**  If ActivateRecoverMode = TRUE, PID_3Step remains in automatic mode even if the process limit values are exceeded. This may damage your system.   It is essential to configure how your controlled system reacts in the event of an error to protect your system from damage. |  |

#### Automatic mode

| ActivateRecoverMode | Description |
| --- | --- |
| FALSE | In the event of an error, PID_3Step switches to "Inactive" or "Approach substitute output value" mode. The controller is only activated by a falling edge at Reset or a rising edge at ModeActivate. |
| TRUE | If errors occur frequently in automatic mode, this setting has a negative effect on the control response, because PID_3Step switches between the calculated output value and the substitute output value at each error. In this case, check the ErrorBits parameter and eliminate the cause of the error.  If one or more of the following errors occur, PID_3Step stays in automatic mode:  - 0001h: The "Input" parameter is outside the process value limits. - 0800h: Sampling time error - 40000h: Invalid value at Disturbance parameter.   If one or more of the following errors occur, PID_3Step switches to "Approach substitute output value with error monitoring" or "Error monitoring" mode:  - 0002h: Invalid value at Input_PER parameter. - 0200h: Invalid value at Input parameter. - 0400h: Calculation of output value failed. - 1000h: Invalid value at Setpoint parameter.   If one or more of the following errors occur, PID_3Step can no longer move the actuator:  - 2000h: Invalid value at Feedback_PER parameter. - 4000h: Invalid value at Feedback parameter. - 8000h: Error during digital position feedback. - 20000h: Invalid value at SavePosition tag. Value has an invalid number format.   The characteristics are independent of ErrorBehaviour.   As soon as the errors are no longer pending, PID_3Step switches back to automatic mode. |

#### Pretuning, fine tuning, and transition time measurement

| ActivateRecoverMode | Description |
| --- | --- |
| FALSE | In the event of an error, PID_3Step switches to "Inactive" or "Approach substitute output value" mode. The controller is only activated by a falling edge at Reset or a rising edge at ModeActivate.   The controller changes to "Inactive" mode after successful transition time measurement. |
| TRUE | If the following error occurs, PID_3Step remains in the active mode:  - 0020h: Pretuning is not permitted during fine tuning.   The following errors are ignored:  - 10000h: Invalid value at ManualValue parameter. - 20000h: Invalid value at SavePosition tag.   When any other error occurs, PID_3Step cancels the tuning and switches to the mode from which tuning was started. |

#### Manual mode

ActivateRecoverMode is not effective in manual mode.

---

**See also**

[Static tags of PID_3Step V2 (S7-1200, S7-1500)](#static-tags-of-pid_3step-v2-s7-1200-s7-1500)
  
[State and Mode V2 parameters (S7-1200, S7-1500)](#state-and-mode-v2-parameters-s7-1200-s7-1500)

### Tag Warning V2 (S7-1200, S7-1500)

If several warnings are pending simultaneously, their values are displayed with binary addition. The display of warning 16#0000_0005, for example, indicates that the warnings 16#0000_0001 and 16#0000_0004 are pending simultaneously.

| Warning   (DW#16#...) | Description |
| --- | --- |
| 0000_0000 | No warning pending. |
| 0000_0001 | The point of inflection was not found during pretuning. |
| 0000_0004 | The setpoint was limited to the configured limits. |
| 0000_0008 | Not all the necessary controlled system properties were defined for the selected method of calculation. Instead, the PID parameters were calculated using the TIR.TuneRule = 3 method. |
| 0000_0010 | The operating mode could not be changed because Reset = TRUE or ManualEnable = TRUE. |
| 0000_0020 | The cycle time of the calling OB limits the sampling time of the PID algorithm.   Improve results by using shorter OB cycle times. |
| 0000_0040 | The process value exceeded one of its warning limits. |
| 0000_0080 | Invalid value at Mode. The operating mode is not switched. |
| 0000_0100 | The manual value was limited to the limits of the controller output. |
| 0000_0200 | The specified rule for tuning is not supported. No PID parameters are calculated. |
| 0000_0400 | The transition time cannot be measured because the actuator settings do not match the selected measuring method. |
| 0000_0800 | The difference between the current position and the new output value is too small for transition time measurement. This can produce incorrect results. The difference between the current output value and new output value must be at least 50% of the entire control range. |
| 0000_1000 | The substitute output value cannot be reached because it is outside the output value limits. |
| 0000_2000 | The actuator was moved in one direction for longer than Config.VirtualActuatorLimit × Retain.TransitTime. Check whether the actuator has reached an endstop signal. |

The following warnings are deleted as soon as the cause is eliminated:

- 16#0000_0001
- 16#0000_0004
- 16#0000_0008
- 16#0000_0040
- 16#0000_0100
- 16#0000_2000

All other warnings are cleared with a rising edge at Reset or ErrorAck.

---

**See also**

[Static tags of PID_3Step V2 (S7-1200, S7-1500)](#static-tags-of-pid_3step-v2-s7-1200-s7-1500)

## PID_3Step V1 (S7-1200)

This section contains information on the following topics:

- [Description PID_3Step V1 (S7-1200)](#description-pid_3step-v1-s7-1200)
- [Operating principle PID_3Step V1 (S7-1200)](#operating-principle-pid_3step-v1-s7-1200)
- [PID_3Step V1 input parameters (S7-1200)](#pid_3step-v1-input-parameters-s7-1200)
- [PID_3Step V1 output parameters (S7-1200)](#pid_3step-v1-output-parameters-s7-1200)
- [PID_3Step V1 static tags (S7-1200)](#pid_3step-v1-static-tags-s7-1200)
- [State and Retain.Mode V1 parameters (S7-1200)](#state-and-retainmode-v1-parameters-s7-1200)
- [Parameter ErrorBits V1 (S7-1200)](#parameter-errorbits-v1-s7-1200)
- [Reset V1 parameter (S7-1200)](#reset-v1-parameter-s7-1200)
- [Tag ActivateRecoverMode V1 (S7-1200)](#tag-activaterecovermode-v1-s7-1200)
- [Tag Warning V1 (S7-1200)](#tag-warning-v1-s7-1200)
- [Tag SUT.State V1 (S7-1200)](#tag-sutstate-v1-s7-1200)
- [Tag TIR.State V1 (S7-1200)](#tag-tirstate-v1-s7-1200)

### Description PID_3Step V1 (S7-1200)

#### Description

You use the PID_3Step instruction to configure a PID controller with self tuning for valves or actuators with integrating behavior.

The following operating modes are possible:

- Inactive
- Pretuning
- Fine tuning
- Automatic mode
- Manual mode
- Approach substitute output value
- Transition time measurement
- Approach substitute output value with error monitoring
- Error monitoring

For a more detailed description of the operating modes, see the State parameter.

#### PID algorithm

PID_3Step is a PIDT1 controller with anti-windup and weighting of the proportional and derivative actions. The following equation is used to calculate the output value.

![PID algorithm](images/166014278155_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| Δy | Output value of the PID algorithm |
| K<sub>p</sub> | Proportional gain |
| s | Laplace operator |
| b | Proportional action weighting |
| w | Setpoint |
| x | Process value |
| T<sub>I</sub> | Integration time |
| a | Derivative delay coefficient (T1 = a × T<sub>D</sub>) |
| T<sub>D</sub> | Derivative action time |
| c | Derivative action weighting |

#### Block diagram without position feedback

![Block diagram without position feedback](images/166087016971_DV_resource.Stream@PNG-de-DE.png)

#### Block diagram with position feedback

![Block diagram with position feedback](images/166087073675_DV_resource.Stream@PNG-de-DE.png)

#### Block diagram of PIDT1 with anti-windup

![Block diagram of PIDT1 with anti-windup](images/166014272651_DV_resource.Stream@PNG-de-DE.png)

#### Call

PID_3Step is called in the constant time interval of the cycle time of the calling OB (preferably in a cyclic interrupt OB).

#### Download to device

The actual values of retentive tags are only updated when you download PID_3Step completely.

[Downloading technology objects to device](Configuring%20a%20software%20controller.md#downloading-technology-objects-to-device)

#### Startup

At the startup of the CPU, PID_3Step starts in the operating mode that was last active. To retain PID_3Step in "Inactive" mode, set RunModeByStartup = FALSE.

#### Responses in the event of an error

If errors occur, these are output in the Error parameter. You configure the reaction of PID_3Step using the ErrorBehaviour and ActivateRecoverMode tags.

| ErrorBehaviour | ActivateRecoverMode | Actuator setting configuration Set Output to | Reaction |
| --- | --- | --- | --- |
| 0 | FALSE | Current output value | Switch to "Inactive" mode (Mode = 0) |
| 0 | TRUE | Current output value while error is pending | Switch to "Error monitoring" mode (Mode = 7) |
| 1 | FALSE | Substitute output value | Switch to "Approach substitute output value" mode (Mode = 5)  Switch to "Inactive" mode (Mode = 0) |
| 1 | TRUE | Substitute output value while error is pending | Switch to "Approach substitute output value with error monitoring" mode (Mode = 8)  Switch to "Error monitoring" mode (Mode = 7) |

The ErrorBits parameter shows which errors have occurred.

---

**See also**

[State and Retain.Mode V1 parameters (S7-1200)](#state-and-retainmode-v1-parameters-s7-1200)
  
[Parameter ErrorBits V1 (S7-1200)](#parameter-errorbits-v1-s7-1200)
  
[Configuring PID_3Step V1 (S7-1200, S7-1500)](Using%20PID_3Step%20%28S7-1200%2C%20S7-1500%29.md#configuring-pid_3step-v1-s7-1200-s7-1500)

### Operating principle PID_3Step V1 (S7-1200)

#### Monitoring process value limits

You specify the high limit and low limit of the process value in the Config.InputUpperLimit and Config.InputLowerLimit tags. If the process value is outside these limits, an error occurs (ErrorBits = 0001hex).

You specify a high and low warning limit of the process value in the Config.InputUpperWarning and Config.InputLowerWarning tags. If the process value is outside these warning limits, a warning occurs (Warnings = 0040hex), and the InputWarning_H or InputWarning_L output parameter changes to TRUE.

#### Limiting the setpoint

You specify a high limit and low limit of the setpoint in the Config.SetpointUpperLimit and Config.SetpointLowerLimit tags. PID_3Step automatically limits the setpoint to the process value limits. You can limit the setpoint to a smaller range. PID_3Step checks whether this range falls within the process value limits. If the setpoint is outside these limits, the high or low limit is used as the setpoint, and output parameter SetpointLimit_H or SetpointLimit_L is set to TRUE.

The setpoint is limited in all operating modes.

#### Limiting the output value

You specify a high limit and low limit of the output value in the Config.OutputUpperLimit and Config.OutputLowerLimit tags. The output value limits must be within "Low endstop" and "High endstop".

- High endstop: Config.FeedbackScaling.UpperPointOut
- Low endstop: Config.FeedbackScaling.LowerPointOut

Rule:

UpperPointOut ≥ OutputUpperLimit &gt; OutputLowerLimit ≥ LowerPointOut

The valid values for "High endstop" and "Low endstop" depend upon:

- FeedbackOn
- FeedbackPerOn
- OutputPerOn

| OutputPerOn | FeedbackOn | FeedbackPerOn | LowerPointOut | UpperPointOut |
| --- | --- | --- | --- | --- |
| FALSE | FALSE | FALSE | Cannot be set (0.0%) | Cannot be set (100.0%) |
| FALSE | TRUE | FALSE | -100.0% or 0.0% | 0.0% or +100.0% |
| FALSE | TRUE | TRUE | -100.0% or 0.0% | 0.0% or +100.0% |
| TRUE | FALSE | FALSE | Cannot be set (100.0%) | Cannot be set (100.0%) |
| TRUE | TRUE | FALSE | -100.0% or 0.0% | 0.0% or +100.0% |
| TRUE | TRUE | TRUE | -100.0% or 0.0% | 0.0% or +100.0% |

If OutputPerOn = FALSE and FeedbackOn = FALSE, you cannot limit the output value. The digital outputs are reset with Actuator_H = TRUE or Actuator_L = TRUE, or after a travel time amounting to 110% of the motor transition time.

The output value is 27648 at 100% and -27648 at -100%. PID_3Step must be able to completely close the valve. Therefore, zero must be included in the output value limits.

> **Note**
>
> **Use with two or more actuators**
>
> PID_3 Step is not suitable for use with two or more actuators (for example, in heating/cooling applications), because different actuators need different PID parameters to achieve a good control response.

#### Substitute output value

If an error has occurred, PID_3Step can output a substitute output value and move the actuator to a safe position that is specified in the SavePosition tag. The substitute output value must be within the output value limits.

#### Monitoring signal validity

The values of the following parameters are monitored for validity:

- Setpoint
- Input
- Input_PER
- Feedback
- Feedback_PER
- Output

#### Monitoring the PID_3Step sampling time

Ideally, the sampling time is equivalent to the cycle time of the calling OB. The PID_3Step instruction measures the time interval between two calls. This is the current sampling time. On every switchover of operating mode and during the initial startup, the mean value is formed from the first 10 sampling times. Too great a difference between the current sampling time and this mean value triggers an error (ErrorBits = 0800 hex).

PID_3Step is set to "Inactive" mode during tuning under the following conditions:

- New mean value &gt;= 1.1 x old mean value
- New mean value &lt;= 0.9 x old mean value

In automatic mode, PID_3Step is set to "Inactive" mode under the following conditions:

- New mean value &gt;= 1.5 x old mean value
- New mean value &lt;= 0.5 x old mean value

#### Sampling time of the PID algorithm

The controlled system needs a certain amount of time to respond to changes in the output value. It is therefore not advisable to calculate the output value in every cycle. The sampling time of the PID algorithm represents the time between two calculations of the output value. It is calculated during tuning and rounded to a multiple of the cycle time. All other functions of PID_3Step are executed at every call.

#### Measuring the motor transition time

The motor transition time is the time in seconds the motor requires to move the actuator from the closed to the opened state. The maximum time that the actuator is moved in one direction is 110% of the motor transition time. PID_3Step requires the motor transition time to be as accurate as possible for good controller results. The data in the actuator documentation contains average values for this type of actuator. The value for the specific actuator used may differ. You can measure the motor transition time during commissioning. The output value limits are not taken into consideration during the motor transition time measurement. The actuator can travel to the high or the low endstop.

The motor transition time is taken into consideration in the calculation of the analog output value as well as in the calculation of the digital output values. It is mainly required for correct operation during auto-tuning and the anti-windup behavior. You should therefore configure the motor transition time with the value that the motor requires to move the actuator from the closed to the opened state.

If no relevant motor transition time is in effect in your process (e.g. with solenoid valves), so that the output value has a direct and full effect on the process, use PID_Compact instead.

#### Control logic

An increase of the output value is generally intended to cause an increase in the process value. This is referred to as a normal control logic. For cooling and discharge control systems, it may be necessary to invert the control logic. PID_3Step does not work with negative proportional gain. If InvertControl = TRUE, an increasing control deviation causes a reduction in the output value. The control logic is also taken into account during pretuning and fine tuning.

---

**See also**

[Configuring PID_3Step V1 (S7-1200, S7-1500)](Using%20PID_3Step%20%28S7-1200%2C%20S7-1500%29.md#configuring-pid_3step-v1-s7-1200-s7-1500)

### PID_3Step V1 input parameters  (S7-1200)

| Parameters | Data type | Default | Description |
| --- | --- | --- | --- |
| Setpoint | REAL | 0.0 | Setpoint of the PID controller in automatic mode |
| Input | REAL | 0.0 | A tag of the user program is used as source for the process value.   If you are using parameter Input, then Config.InputPerOn = FALSE must be set. |
| Input_PER | WORD | W#16#0 | An analog input is used as the source of the process value.  If you are using parameter Input_PER, then Config.InputPerOn = TRUE must be set. |
| Actuator_H | BOOL | FALSE | Digital position feedback of the valve for the high endstop  If Actuator_H = TRUE, the valve is at the high endstop and is no longer moved towards this direction. |
| Actuator_L | BOOL | FALSE | Digital position feedback of the valve for the low endstop   If Actuator_L = TRUE, the valve is at the low endstop and is no longer moved towards this direction. |
| Feedback | REAL | 0.0 | Position feedback of the valve  If you are using parameter Feedback, then Config.FeedbackPerOn = FALSE must be set. |
| Feedback_PER | WORD | W#16#0 | Analog position feedback of a valve  If you are using parameter Feedback_PER, then Config.FeedbackPerOn = TRUE must be set.  Feedback_PER is scaled based on the tags:  - Config.FeedbackScaling.LowerPointIn - Config.FeedbackScaling.UpperPointIn - Config.FeedbackScaling.LowerPointOut - Config.FeedbackScaling.UpperPointOut |
| ManualEnable | BOOL | FALSE | - A FALSE -&gt; TRUE edge selects "Manual mode", while State = 4, Retain.Mode remains unchanged. - A TRUE -&gt; FALSE edge selects the most recently active operating mode  A change of Retain.Mode will not take effect during ManualEnable = TRUE. The change of Retain.Mode will only be considered upon a TRUE -&gt; FALSE edge at ManualEnable .   **PID_3Step V1.1**If ManualEnable = TRUE when the CPU starts, PID_3Step starts in manual mode. A rising edge (FALSE &gt; TRUE) at ManualEnable is not necessary.   **PID_3Step V1.0**   At the start of the CPU, PID_3Step only switches to manual mode with a rising edge (FALSE-&gt;TRUE) at ManualEnable . Without rising edge, PID_3Step starts in the last operating mode in which ManualEnable was FALSE. |
| ManualValue | REAL | 0.0 | In manual mode, you specify the absolute position of the valve. ManualValue will only be evaluated if you are using OutputPer, **or** if position feedback is available. |
| Manual_UP | BOOL | FALSE | In manual mode, every rising edge opens the valve by 5% of the total control range, or for the duration of the minimum motor transition time. Manual_UP is evaluated only if you are not using Output_PER and there is no position feedback available. |
| Manual_DN | BOOL | FALSE | In manual mode, every rising edge closes the valve by 5% of the total control range, or for the duration of the minimum motor transition time. Manual_DN is evaluated only if you are not using Output_PER and there is no position feedback available. |
| Reset | BOOL | FALSE | Restarts the controller.  - FALSE -&gt; TRUE edge   - Switch to "Inactive" mode   - ErrorBits and Warning are reset   - Intermediate controller values are reset     (PID parameters are retained) - TRUE -&gt; FALSE edge   - Change in most recent active mode   - If automatic mode was active before, switchover to automatic mode is bumpless. |

### PID_3Step V1 output parameters  (S7-1200)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| ScaledInput | REAL | 0.0 | Scaled process value |
| ScaledFeedback | REAL | 0.0 | Scaled position feedback  For an actuator without position feedback, the position of the actuator indicated by ScaledFeedback is very imprecise. ScaledFeedback may only be used for rough estimation of the current position in this case. |
| Output_UP | BOOL | FALSE | Digital output value for opening the valve  If Config.OutputPerOn = FALSE, the Output_UP parameter is used. |
| Output_DN | BOOL | FALSE | Digital output value for closing the valve  If Config.OutputPerOn = FALSE, the Output_DN parameter is used. |
| Output_PER | WORD | W#16#0 | Analog output value  If Config.OutputPerOn = TRUE, Output_PER is used.  Use Output_PER if you are using a valve as actuator which is triggered via an analog output and controlled with a continuous signal, e.g. 0...10 V or 4...20 mA.  The value at Output_PER corresponds to the target position of the valve, e.g. Output_PER = 13824, when the valve is to be opened by 50%. |
| SetpointLimit_H | BOOL | FALSE | If SetpointLimit_H = TRUE, the absolute setpoint high limit is reached. In the CPU, the setpoint is limited to the configured absolute setpoint high limit. The configured absolute process value high limit is the default for the setpoint high limit.  If you configure Config.SetpointUpperLimit to a value within the process value limits, this value is used as the setpoint high limit. |
| SetpointLimit_L | BOOL | FALSE | If SetpointLimit_L = TRUE, the absolute setpoint low limit has been reached. In the CPU, the setpoint is limited to the configured absolute setpoint low limit. The configured absolute process value low limit is the default setting for the setpoint low limit.   If you configure Config.SetpointLowerLimit to a value within the process value limits, this value is used as the setpoint low limit. |
| InputWarning_H | BOOL | FALSE | If InputWarning_H = TRUE, the process value has reached or exceeded the warning high limit. |
| InputWarning_L | BOOL | FALSE | If InputWarning_L = TRUE, the process value has reached or fallen below the warning low limit. |
| State | INT | 0 | The [State parameter](#state-and-retainmode-v1-parameters-s7-1200) shows the current operating mode of the PID controller. You change the operating mode with the Retain.Mode tag.   - State = 0: Inactive - State = 1: Pretuning - State = 2: Fine tuning - State = 3: Automatic mode - State = 4: Manual mode - State = 5: Approach substitute output value - State = 6: Transition time measurement - State = 7: Error monitoring - State = 8: Approach substitute output value with error monitoring |
| Error | BOOL | FALSE | If Error = TRUE, at least one error message is pending. |
| ErrorBits | DWORD | DW#16#0 | The [ErrorBits parameter](#parameter-errorbits-v1-s7-1200) indicates the error messages. |

---

**See also**

[State and Retain.Mode V1 parameters (S7-1200)](#state-and-retainmode-v1-parameters-s7-1200)
  
[Parameter ErrorBits V1 (S7-1200)](#parameter-errorbits-v1-s7-1200)

### PID_3Step V1 static tags (S7-1200)

> **Note**
>
> You must not change tags that are not listed. These are used for internal purposes only.
>
> Change the tags identified with <sup>(1)</sup> only in "Inactive" mode to prevent malfunction of the PID controller. "Inactive" mode is forced by setting the "Retain.Mode" tag to "0".

| Tag | Data type | Default | Description |
| --- | --- | --- | --- |
| ActivateRecoverMode | BOOL | TRUE | The [ActivateRecoverMode tag](#tag-activaterecovermode-v1-s7-1200) determines the reaction to error. |
| RunModeByStartup | BOOL | TRUE | Activate Mode after CPU restart  If RunModeByStartup = TRUE, the controller returns to the last active operating mode after a CPU restart.  If RunModeByStartup = FALSE, the controller remains inactive after a CPU startup. |
| PhysicalUnit | INT | 0 | Unit of measurement of the process value and setpoint, e.g., ºC, or ºF. |
| PhysicalQuantity | INT | 0 | Physical quantity of the process value and setpoint, e.g., temperature |
| ErrorBehaviour | INT | 0 | If ErrorBehaviour = 0 and an error has occurred, the valve stays at its current position and the controller switches directly to "Inactive" or "Error monitoring" mode.  If ErrorBehaviour = 1 and an error occurs, the actuator moves to the substitute output value and only then switches to "Inactive" or "Error monitoring" mode.  If the following errors occur, you can no longer move the valve to a configured substitute output value.  - 2000h: Invalid value at Feedback_PER parameter. - 4000h: Invalid value at Feedback parameter. - 8000h: Error during digital position feedback. |
| Warning | DWORD | DW#16#0 | The [Warning tag](#state-and-retainmode-v1-parameters-s7-1200) displays the warnings generated since a Reset or since the last operating mode switchover.  Cyclic warnings (for example, process value warning) are shown until the cause of the warning is removed. They are automatically deleted once their cause has gone. Non-cyclic warnings (for example, point of inflection not found) remain and are deleted like errors. |
| SavePosition | REAL | 0.0 | Substitute output value  If ErrorBehaviour = 1 and an error occurs, the actuator moves to a safe position for the plant and only then switches to "Inactive" mode.  The permitted value range is determined by the configuration.  - Config.FeedbackOn = FALSE and Config.OutputPerOn = FALSE:   SavePosition = 0.0 or 100.0 - Config.FeedbackOn = TRUE or Config.OutputPerOn = TRUE:   Config.OutputUpperLimit ≥ SavePosition ≥ Config.OutputLowerLimit |
| CurrentSetpoint | REAL | 0.0 | Currently active setpoint. This value is frozen at the start of tuning. |
| Progress | REAL | 0.0 | Progress of tuning as a percentage (0.0 - 100.0) |
| Config.InputPerOn<sup>(1)</sup> | BOOL | TRUE | If InputPerOn = TRUE, the Input_PER parameter is used. If InputPerOn = FALSE, the Input parameter is used. |
| Config.OutputPerOn<sup>(1)</sup> | BOOL | FALSE | If OutputPerOn = TRUE, the Output_PER parameter is used. If OutputPerOn = FALSE, the Ouput_UP and Output_DN parameters are used. |
| Config.LoadBackUp | BOOL | FALSE | If LoadBackUp = TRUE, the last set of PID parameters is reloaded. The set was saved prior to the last tuning. LoadBackUp is automatically set back to FALSE. |
| Config.InvertControl<sup>(1)</sup> | BOOL | FALSE | Invert control logic  If InvertControl = TRUE, an increasing control deviation causes a reduction in the output value. |
| Config.FeedbackOn<sup>(1)</sup> | BOOL | FALSE | If FeedbackOn = FALSE, a position feedback is simulated.  Position feedback is generally activated when FeedbackOn = TRUE. |
| Config.FeedbackPerOn<sup>(1)</sup> | BOOL | FALSE | FeedbackPerOn is only effective when FeedbackOn = TRUE.  If FeedbackPerOn = TRUE, the analog input is used for the position feedback (Feedback_PER parameter).  If FeedbackPerOn = FALSE, the Feedback parameter is used for the position feedback. |
| Config.ActuatorEndStopOn<sup>(1)</sup> | BOOL | FALSE | If ActuatorEndStopOn = TRUE, the digital position feedback Actuator_L and Actuator_H are taken into consideration. |
| Config.InputUpperLimit<sup>(1)</sup> | REAL | 120.0 | High limit of the process value  At the I/O input, the process value can be a maximum of 18% higher than the standard range (overrange). An error is no longer signaled due to a violation of the "Process value high limit". Only a wire-break and a short-circuit are recognized and PID_3Step reacts according to the configured reaction to error.  InputUpperLimit &gt; InputLowerLimit |
| Config.InputLowerLimit<sup>(1)</sup> | REAL | 0.0 | Low limit of the process value  InputLowerLimit &lt; InputUpperLimit |
| Config.InputUpperWarning<sup>(1)</sup> | REAL | +3.402822e+38 | Warning high limit of the process value  If you set InputUpperWarning outside the process value limits, the configured absolute process value high limit is used as the warning high limit.   If you configure InputUpperWarning within the process value limits, this value is used as the warning high limit.  InputUpperWarning &gt; InputLowerWarning  InputUpperWarning ≤ InputUpperLimit |
| Config.InputLowerWarning<sup>(1)</sup> | REAL | -3.402822e+38 | Warning low limit of the process value  If you set InputLowerWarning outside the process value limits, the configured absolute process value low limit is used as the warning low limit.   If you configure InputLowerWarning within the process value limits, this value is used as the warning low limit.  InputLowerWarning &lt; InputUpperWarning  InputLowerWarning ≥ InputLowerLimit |
| Config.OutputUpperLimit<sup>(1)</sup> | REAL | 100.0 | High limit of output value  The following value range is permitted:  UpperPointOut ≥ OutputUpperLimit &gt; OutputLowerLimit  For more details, see OutputLowerLimit. |
| Config.OutputLowerLimit<sup>(1)</sup> | REAL | 0.0 | Low limit of output value  The following value range is permitted:  OutputUpperLimit &gt; OutputLowerLimit ≥ LowerPointOut  When using Output_PER, an output value limit of -100% corresponds to the value Output_PER = -27648; 100% correspond to the value Output_PER = 27648.  If OutputPerOn = FALSE and FeedbackOn = FALSE, OutputLowerLimit and OutputUpperLimit are not evaluated. Output_UP and Output_DN are then reset at Actuator_H = TRUE or Actuator_L = TRUE (if ActuatorEndStopOn = TRUE) or after a travel time of 110% * Config.TransitTime (if ActuatorEndStopOn = FALSE). |
| Config.SetpointUpperLimit<sup>(1)</sup> | REAL | +3.402822e+38 | High limit of setpoint  If you set SetpointUpperLimit outside the process value limits, the configured absolute process value high limit is preassigned as the setpoint high limit.   If you configure SetpointUpperLimit within the process value limits, this value is used as the setpoint high limit. |
| Config.SetpointLowerLimit<sup>(1)</sup> | REAL | - 3.402822e+38 | Low limit of the setpoint  If you set SetpointLowerLimit outside the process value limits, the configured absolute process value low limit is preassigned as the setpoint low limit.  If you set SetpointLowerLimit within the process value limits, this value is used as the setpoint low limit. |
| Config.MinimumOnTime<sup>(1)</sup> | REAL | 0.0 | Minimum ON time  Minimum time in seconds for which the servo drive must be switched on.  Config.MinimumOnTime is only effective if Output_UP and Output_DN are used (Config.OutputPerOn = FALSE). |
| Config.MinimumOffTime<sup>(1)</sup> | REAL | 0.0 | Minimum OFF time  Minimum time in seconds for which the servo drive must be switched off.  Config.MinimumOffTime is only effective if Output_UP and Output_DN are used (Config.OutputPerOn = FALSE). |
| Config.TransitTime<sup>(1)</sup> | REAL | 30.0 | Motor transition time  Time in seconds the actuating drive requires to move the valve from the closed to the opened state. |
| Config.InputScaling.UpperPointIn<sup>(1)</sup> | REAL | 27648.0 | Scaling Input_PER high  Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.InputScaling.LowerPointIn<sup>(1)</sup> | REAL | 0.0 | Scaling Input_PER low  Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.InputScaling.UpperPointOut<sup>(1)</sup> | REAL | 100.0 | Scaled high process value   Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.InputScaling.LowerPointOut<sup>(1)</sup> | REAL | 0.0 | Scaled low process value  Input_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the InputScaling structure. |
| Config.FeedbackScaling.UpperPointIn<sup>(1)</sup> | REAL | 27648.0 | Scaling Feedback_PER high  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure. |
| Config.FeedbackScaling.LowerPointIn<sup>(1)</sup> | REAL | 0.0 | Scaling Feedback_PER low  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure. |
| Config.FeedbackScaling.UpperPointOut<sup>(1)</sup> | REAL | 100.0 | High endstop  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure.  The permitted value range is determined by the configuration.  - FeedbackOn = FALSE:   UpperPointOut = 100.0 - FeedbackOn = TRUE:   UpperPointOut = 100.0 or 0.0   UpperPointOut ≠ LowerPointOut |
| Config.FeedbackScaling.LowerPointOut<sup>(1)</sup> | REAL | 0.0 | Low endstop  Feedback_PER is converted to a percentage based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn of the FeedbackScaling structure.  The permitted value range is determined by the configuration.  - FeedbackOn = FALSE:   LowerPointOut = 0.0 - FeedbackOn = TRUE:   LowerPointOut = 0.0 or -100.0   LowerPointOut ≠ UpperPointOut |
| GetTransitTime.InvertDirection | BOOL | FALSE | If InvertDirection = FALSE, the valve is fully opened, closed, and then reopened in order to determine the valve transition time.  If InvertDirection = TRUE, the valve is fully closed, opened, and then closed again. |
| GetTransitTime.SelectFeedback | BOOL | FALSE | If SelectFeedback = TRUE, then Feedback_PER, or Feedback is taken into consideration in the transition time measurement.  If SelectFeedback = FALSE, then Actuator_H and Actuator_L are taken into consideration in the transition time measurement. |
| GetTransitTime.Start | BOOL | FALSE | If Start = TRUE, the transition time measurement is started. |
| GetTransitTime.State | INT | 0 | Current phase of the transition time measurement  - State = 0: Inactive - State = 1: Open valve completely - State = 2: Close valve completely - State = 3: Move valve to target position (NewOutput) - State = 4: Transition time measurement successfully completed - State = 5: Transition time measurement canceled |
| GetTransitTime.NewOutput | REAL | 0.0 | Target position for transition time measurement with position feedback  The target position must be between "High endstop" and "Low endstop". The difference between NewOutput and ScaledFeedback must be at least 50% of the permissible control range. |
| CycleTime.StartEstimation | BOOL | TRUE | If StartEstimation = TRUE, the measurement of the PID_3Step sampling time is started. CycleTime.StartEstimation = FALSE once measurement is complete. |
| CycleTime.EnEstimation | BOOL | TRUE | If EnEstimation = TRUE, the PID_3Step sampling time is calculated. |
| CycleTime.EnMonitoring | BOOL | TRUE | If EnMonitoring = TRUE, the PID_3Step sampling time is monitored. If it is not possible to execute PID_3Step within the sampling time, the error 0800h is output and the operating mode is switched. ActivateRecoverMode and ErrorBehaviour determine which operating mode is switched to.   If EnMonitoring = FALSE, the PID_3Step sampling time is not monitored, the error 0800h is not output, and the operating mode is not switched. |
| CycleTime.Value<sup>(1)</sup> | REAL | 0.1 | PID_3Step sampling time in seconds  CycleTime.Value is determined automatically and is usually equivalent to the cycle time of the calling OB. |
| CtrlParamsBackUp.SetByUser | BOOL | FALSE | Saved value of Retain.CtrlParams.SetByUser  You can reload values from the CtrlParamsBackUp structure with Config.LoadBackUp = TRUE. |
| CtrlParamsBackUp.Gain | REAL | 1.0 | Saved proportional gain |
| CtrlParamsBackUp.Ti | REAL | 20.0 | Saved integral action time |
| CtrlParamsBackUp.Td | REAL | 0.0 | Saved derivative action time |
| CtrlParamsBackUp.TdFiltRatio | REAL | 0.0 | Saved derivative delay coefficient |
| CtrlParamsBackUp.PWeighting | REAL | 0.0 | Saved proportional action weighting |
| CtrlParamsBackUp.DWeighting | REAL | 0.0 | Saved derivative action weighting |
| CtrlParamsBackUp.Cycle | REAL | 1.0 | Saved sampling time of PID algorithm |
| CtrlParamsBackUp.InputDeadBand | REAL | 0.0 | Saved deadzone width of the control deviation |
| PIDSelfTune.SUT.CalculateSUTParams | BOOL | FALSE | The properties of the controlled system are saved during tuning. If CalculateSUTParams = TRUE, the PID parameters are recalculated on the basis of these properties. The PID parameters are calculated using the method set in TuneRuleSUT. CalculateSUTParams is set to FALSE following calculation. |
| PIDSelfTune.SUT.TuneRuleSUT | INT | 1 | Methods used to calculate parameters during pretuning:  - TuneRuleSUT = 0: PID fast I (faster control response with higher amplitudes of the output value than with TuneRuleSUT = 1) - TuneRuleSUT = 1: PID slow I (slower control response with lower amplitudes of the output value than with TuneRuleSUT = 0) - TuneRuleSUT = 2: Chien, Hrones and Reswick PID - TuneRuleSUT = 3: Chien, Hrones, Reswick PI - TuneRuleSUT = 4: PID fast II (faster control response with higher amplitudes of the output value than with TuneRuleSUT = 5) - TuneRuleSUT = 5: PID slow II (slower control response with lower amplitudes of the output value than with TuneRuleSUT = 4)   The methods TuneRuleSUT = 0 and 1 differ from the methods TuneRuleSUT = 4 and 5 only in the calculation of the proportional gain:  When TuneRuleSUT = 0 and 1, the proportional gain is calculated based on the compensation time of the process. When TuneRuleSUT = 4 and 5, this happens based on the delay time of the process.  TuneRuleSUT = 4 and 5 returns a higher value for the proportional gain and thus a faster control response with higher amplitudes of the output value than with TuneRuleSUT = 0 and 1. |
| PIDSelfTune.SUT.State | INT | 0 | The [SUT.State tag](#tag-sutstate-v1-s7-1200) indicates the current phase of pretuning: |
| PIDSelfTune.TIR.RunIn | BOOL | FALSE | - RunIn = FALSE   Pretuning is started when fine tuning is started from inactive or manual mode.    If fine tuning is started from automatic mode, the system uses the existing PID parameters to control to the setpoint.    Only then will fine tuning start. If pretuning is not possible, PID_3Step switches to "Inactive" mode. - RunIn = TRUE   The pretuning is skipped. PID_3Step attempts to reach the setpoint with the minimum or maximum output value. This can produce increased overshoot. Only then will fine tuning start.   RunIn is set to FALSE after fine tuning. |
| PIDSelfTune.TIR.CalculateTIRParams | BOOL | FALSE | The properties of the controlled system are saved during tuning. If CalculateTIRParams = TRUE, the PID parameters are recalculated on the basis of these properties. The PID parameters are calculated using the method set in TuneRuleTIR. CalculateTIRParams is set to FALSE following calculation. |
| PIDSelfTune.TIR.TuneRuleTIR | INT | 0 | Methods used to calculate parameters during fine tuning:  - TuneRuleTIR = 0: PID automatic - TuneRuleTIR = 1: PID fast (faster control response with higher amplitudes of the output value than with TuneRuleTIR =  2) - TuneRuleTIR = 2: PID slow (slower control response with lower amplitudes of the output value than with TuneRuleTIR = 1) - TuneRuleTIR = 3: Ziegler-Nichols PID - TuneRuleTIR = 4: Ziegler-Nichols PI - TuneRuleTIR = 5: Ziegler-Nichols P   To be able to repeat the calculation of the PID parameters with CalculateTIRParams and TuneRuleTIR = 0, 1 or 2, the previous fine tuning also has to have been executed with TuneRuleTIR = 0, 1 or 2.  If this is not the case, TuneRuleTIR = 3 is used.  The recalculation of the PID parameters with CalculateTIRParams and TuneRuleTIR = 3, 4 or 5 is always possible. |
| PIDSelfTune.TIR.State | INT | 0 | The [TIR.State tag](#tag-tirstate-v1-s7-1200) indicates the current phase of "fine tuning": |
| Retain.Mode | INT | 0 | A change to the value of Retain.Mode initiates a switch to another operating mode.  The following operating mode is enabled upon a change of Mode to:  - Mode = 0: Inactive - Mode = 1: Pretuning - Mode = 2: Fine tuning - Mode = 3: Automatic mode - Mode = 4: Manual mode - Mode = 5: Approach substitute output value - Mode = 6: Transition time measurement - Mode = 7: Error monitoring - Mode = 8: Approach substitute output value with error monitoring   Mode is retentive. |
| Retain.CtrlParams.SetByUser<sup>(1)</sup> | BOOL | FALSE | If SetByUser = FALSE, the PID parameters are determined automatically and PID_3Step operates with a dead zone at the output value. The deadzone width is calculated during tuning on the basis of the standard deviation of the output value and saved in Retain.CtrlParams.OutputDeadBand.  If SetByUser = TRUE, the PID parameters are entered manually and PID_3 Step operates without a dead zone at the output value. Retain.CtrlParams.OutputDeadBand = 0.0  SetByUser is retentive. |
| Retain.CtrlParams.Gain<sup>(1)</sup> | REAL | 1.0 | Active proportional gain  Gain is retentive. |
| Retain.CtrlParams.Ti<sup>(1)</sup> | REAL | 20.0 | - Ti &gt; 0.0: Active integral action time - Ti = 0.0: Integral action is deactivated  Ti is retentive. |
| Retain.CtrlParams.Td<sup>(1)</sup> | REAL | 0.0 | - Td &gt; 0.0: Active derivative action time - Td = 0.0: Derivative action is deactivated  Td is retentive. |
| Retain.CtrlParams.TdFiltRatio<sup>(1)</sup> | REAL | 0.0 | Active derivative delay coefficient  TdFiltRatio is retentive. |
| Retain.CtrlParams.PWeighting<sup>(1)</sup> | REAL | 0.0 | Active proportional action weighting  PWeighting is retentive. |
| Retain.CtrlParams.DWeighting<sup>(1)</sup> | REAL | 0.0 | Active derivative action weighting   DWeighting is retentive. |
| Retain.CtrlParams.Cycle<sup>(1)</sup> | REAL | 1.0 | Active sampling time of PID algorithm in seconds, rounded to an integer multiple of the cycle time of the calling OB.  Cycle is retentive. |
| Retain.CtrlParams.InputDeadBand<sup>(1)</sup> | REAL | 0.0 | Deadzone width of the control deviation  InputDeadBand is retentive. |

---

**See also**

[State and Retain.Mode V1 parameters (S7-1200)](#state-and-retainmode-v1-parameters-s7-1200)
  
[Tag Warning V1 (S7-1200)](#tag-warning-v1-s7-1200)
  
[Tag SUT.State V1 (S7-1200)](#tag-sutstate-v1-s7-1200)
  
[Tag TIR.State V1 (S7-1200)](#tag-tirstate-v1-s7-1200)
  
[Tag ActivateRecoverMode V1 (S7-1200)](#tag-activaterecovermode-v1-s7-1200)
  
[Downloading technology objects to device](Configuring%20a%20software%20controller.md#downloading-technology-objects-to-device)

### State and Retain.Mode V1 parameters (S7-1200)

#### Correlation of the parameters

The State parameter shows the current operating mode of the PID controller. You cannot change the State parameter.

To switch from one operating mode to another, you must change the Retain.Mode tag. This also applies when the value for the new operating mode is already in Retain.Mode. For example, set Retain.Mode = 0 first and then Retain.Mode = 3. Provided the current operating mode of the controller permits this switchover, State will be set to the value of Retain.Mode.

When PID_3Step automatically switches from one operating mode to another, the following applies: State != Retain.Mode.

Examples:

- After successful pretuning  
  State = 3 and Retain.Mode = 1
- In the event of an error  
  State = 0 and Retain.Mode remain at the previous value, for example, Retain.Mode = 3
- ManualEnalbe = TRUE  
  State = 4 and Retain.Mode remain at the previous value, e.g., Retain.Mode = 3

  > **Note**
  >
  > You want, for example, to repeat successful fine tuning without exiting automatic mode with Mode = 0.
  >
  > Setting Retain.Mode to an invalid value such as 9999 for one cycle has no effect on State. Set Mode = 2 in the next cycle. In this way, you can generate a change to Retain.Mode without first switching to "Inactive" mode.

#### Meaning of values

| State / Retain.Mode | Description |
| --- | --- |
| 0 | Inactive  The controller is switched off and no longer changes the valve position. |
| 1 | Pretuning  The pretuning determines the process response to a pulse of the output value and searches for the point of inflection. The optimized PID parameters are calculated as a function of the maximum rate of rise and dead time of the controlled system.   Pretuning requirements:  - State = 0 or State = 4 - ManualEnable = FALSE - The motor transition time has been configured or measured. - The setpoint and the process value lie within the configured limits.   The more stable the process value is, the easier it is to calculate the PID parameters and the more precise the result will be. Noise on the process value can be tolerated as long as the rate of rise of the process value is significantly higher as compared to the noise.  Before the PID parameters are recalculated, they are backed up and can be reactivated with Config.LoadBackUp. The setpoint is frozen in the CurrentSetpoint tag.  The controller switches to automatic mode following successful pretuning and to "Inactive" mode following unsuccessful pretuning.  The pretuning phase is indicated with the [SUT.State tag](#tag-sutstate-v1-s7-1200). |
| 2 | Fine tuning  Fine tuning generates a constant, limited oscillation of the process value. The PID parameters are tuned based on the amplitude and frequency of this oscillation. The differences between the process response during pretuning and fine tuning are analyzed. All PID parameters are recalculated from the results. PID parameters from fine tuning usually have better master control and disturbance characteristics than PID parameters from pretuning.  PID_3Step automatically attempts to generate an oscillation greater than the noise of the process value. Fine tuning is only minimally influenced by the stability of the process value.   The PID parameters are backed up before fine tuning. They can be reactivated with Config.LoadBackUp. The setpoint is frozen in the CurrentSetpoint tag.  Requirements for fine tuning:  - The motor transition time has been configured or measured. - The setpoint and the process value lie within the configured limits. - ManualEnable = FALSE - Automatic (State = 3), inactive (State = 0) or manual (State = 4) mode   Fine tuning proceeds as follows when started from:  - Automatic mode (State = 3)   Start fine tuning from automatic mode if you wish to improve the existing PID parameters through tuning.   PID_3Step controls the system using the existing PID parameters until the control loop has stabilized and the requirements for fine tuning have been met. Only then will fine tuning start. - Inactive (State = 0) or manual mode (State = 4)   Pretuning is always started first. The determined PID parameters will be used for control until the control loop has stabilized and the requirements for fine tuning have been met.   If PIDSelfTune.TIR.RunIn = TRUE, pretuning is skipped and an attempt is made to reach the setpoint with the minimum or maximum output value. This can produce increased overshoot. Fine tuning then starts automatically.   The controller switches to automatic mode following successful fine tuning. If fine tuning was not successful, the controller switches to "Inactive" mode.   The fine tuning phase is indicated with the [TIR.State tag](#tag-tirstate-v1-s7-1200). |
| 3 | Automatic mode  In automatic mode, PID_3Step controls the controlled system in accordance with the parameters specified.  The controller switches to automatic mode if one the following requirements is fulfilled:  - Pretuning successfully completed - Fine tuning successfully completed - Changing the Retain.Mode tag to the value 3.   When the CPU is switched on or switches from Stop to RUN mode, PID_3Step starts in the most recently active operating mode. To retain PID_3Step in "Inactive" mode, set RunModeByStartup = FALSE.  The ActivateRecoverMode tag is taken into consideration in automatic mode. |
| 4 | Manual mode  In manual mode, you specify manual output values in the Manual_UP and Manual_DN parameters or ManualValue parameter. Whether or not the actuator can be moved to the output value in the event of an error is described in the ErrorBits parameter.  This operating mode is enabled if Retain.Mode = 4, or on a rising edge at ManualEnable.   If ManualEnable changes to TRUE, only State changes. Retain.Mode retains its current value. On a falling edge at ManualEnable, PID_3Step returns to the previous operating mode.  The switchover to automatic mode is bumpless.   **PID_3Step V1.1**   Manual mode is always possible in the event of an error.   **PID_3Step V1.0**   Manual mode is dependent on the ActivateRecoverMode tag in the event of an error. |
| 5 | Approach substitute output value  This operating mode is activated in the event of an error or when Reset = TRUE if Errorbehaviour = 1 and ActivateRecoverMode = FALSE..  PID_3Step moves the actuator to the substitute output value and then switches to "Inactive" mode. |
| 6 | Transition time measurement  The time that the motor needs to completely open the valve from the closed condition is determined.  This operating mode is activated when GetTransitTime.Start = TRUE is set.  If endstop signals are used to measure the transition time, the valve will be opened completely from its current position, closed completely, and opened completely again. If GetTransitTime.InvertDirection = TRUE, this behavior is inverted.  If position feedback is used to measure the transition time, the actuator will be moved from its current position to a target position.   The output value limits are not taken into consideration during the transition time measurement. The actuator can travel to the high or the low endstop. |
| 7 | Error monitoring  The control algorithm is switched off and no longer changes the valve position.  This operating mode is activated instead of "Inactive" mode in the event of an error.   All the following conditions must be met:  - Mode = 3 (automatic mode) - Errorbehaviour = 0 - ActivateRecoverMode = TRUE - One or more errors have occurred in which [ActivateRecoverMode](#tag-activaterecovermode-v1-s7-1200) is effective.   As soon as the errors are no longer pending, PID_3Step switches back to automatic mode. |
| 8 | Approach substitute output value with error monitoring  This operating mode is activated instead of "Approach substitute output value" mode in the event of an error. PID_3Step moves the actuator to the substitute output value and then switches to "Error monitoring" mode.  All the following conditions must be met:  - Mode = 3 (automatic mode) - Errorbehaviour = 1 - ActivateRecoverMode = TRUE - One or more errors have occurred in which [ActivateRecoverMode](#tag-activaterecovermode-v1-s7-1200) is effective.   As soon as the errors are no longer pending, PID_3Step switches back to automatic mode. |

#### Automatic switchover of operating mode during commissioning

PID_3Step automatically switches the operating mode in the event of an error. The following diagram illustrates the influence of ErrorBehaviour on the switchover of operating mode from transition time measurement, pretuning, and fine tuning modes.

![Automatic switchover of operating mode during commissioning](images/166087101707_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ![Automatic switchover of operating mode during commissioning](images/166087079179_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode in the event of an error |
| ![Automatic switchover of operating mode during commissioning](images/166087084043_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode once the current operation has been completed. |

#### Automatic switchover of operating mode in automatic mode (PID_3Step V1.1)

PID_3Step automatically switches the operating mode in the event of an error. The following diagram illustrates the influence of ErrorBehaviour and ActivateRecoverMode on this switchover of operating mode.

![Automatic switchover of operating mode in automatic mode (PID_3Step V1.1)](images/166087107723_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ![Automatic switchover of operating mode in automatic mode (PID_3Step V1.1)](images/166087079179_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode in the event of an error |
| ![Automatic switchover of operating mode in automatic mode (PID_3Step V1.1)](images/166087084043_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode once the current operation has been completed. |

#### Automatic switchover of operating mode in automatic and manual modes (PID_3Step V1.0)

PID_3Step automatically switches the operating mode in the event of an error. The following diagram illustrates the influence of ErrorBehaviour and ActivateRecoverMode on this switchover of operating mode.

![Automatic switchover of operating mode in automatic and manual modes (PID_3Step V1.0)](images/166087126539_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ![Automatic switchover of operating mode in automatic and manual modes (PID_3Step V1.0)](images/166087079179_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode in the event of an error |
| ![Automatic switchover of operating mode in automatic and manual modes (PID_3Step V1.0)](images/166087084043_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode once the current operation has been completed. |
| ![Automatic switchover of operating mode in automatic and manual modes (PID_3Step V1.0)](images/166087132555_DV_resource.Stream@PNG-de-DE.png) | Automatic switchover of operating mode when error is no longer pending. |

---

**See also**

[Tag SUT.State V1 (S7-1200)](#tag-sutstate-v1-s7-1200)
  
[Tag TIR.State V1 (S7-1200)](#tag-tirstate-v1-s7-1200)
  
[Tag ActivateRecoverMode V1 (S7-1200)](#tag-activaterecovermode-v1-s7-1200)
  
[Parameter ErrorBits V1 (S7-1200)](#parameter-errorbits-v1-s7-1200)

### Parameter ErrorBits V1 (S7-1200)

If several errors are pending simultaneously, the values of the error codes are displayed with binary addition. The display of error code 0003, for example, indicates that the errors 0001 and 0002 are pending simultaneously.

| ErrorBits   (DW#16#...) | Description |
| --- | --- |
| 0000 | There is no error. |
| 0001 | The "Input" parameter is outside the process value limits.  - Input &gt; Config.InputUpperLimit or - Input &lt; Config.InputLowerLimit   If ActivateRecoverMode = TRUE and ErrorBehaviour = 1, the actuator moves to the substitute output value. If ActivateRecoverMode = TRUE and ErrorBehaviour = 0, the actuator stops in its current position. If ActivateRecoverMode = FALSE, the actuator stops in its current position.   PID_3Step V1.1  You can move the actuator in manual mode.  PID_3Step V1.0  Manual mode is not possible in this state. You cannot move the actuator again until you eliminate the error. |
| 0002 | Invalid value at "Input_PER" parameter. Check whether an error is pending at the analog input.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode. |
| 0004 | Error during fine tuning. Oscillation of the process value could not be maintained. |
| 0020 | Pretuning is not permitted in automatic mode or during fine tuning. |
| 0080 | Error during pretuning. The output value limits are not configured correctly or the actual value does not react as expected.  Check whether the limits of the output value are configured correctly and match the control logic.  Also make sure that the actual value does not oscillate strongly before starting pretuning. |
| 0100 | Error during fine tuning resulted in invalid parameters. |
| 0200 | Invalid value at "Input" parameter: Value has an invalid number format.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode. |
| 0400 | Calculation of output value failed. Check the PID parameters. |
| 0800 | Sampling time error: PID_3Step is not called within the sampling time of the cyclic interrupt OB.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode.  If this error occurred during simulation with PLCSIM, see the notes under [Simulating PID_3Step V1 with PLCSIM](Using%20PID_3Step%20%28S7-1200%2C%20S7-1500%29.md#simulating-pid_3step-v1-with-plcsim-s7-1200-s7-1500). |
| 1000 | Invalid value at "Setpoint" parameter: Value has an invalid number format.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode. |
| 2000 | Invalid value at Feedback_PER parameter.   Check whether an error is pending at the analog input.   The actuator cannot be moved to the substitute output value and remains in its current position. Manual mode is not possible in this state. You must deactivate position feedback (Config. FeedbackOn = FALSE) to move the actuator from this state.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode. |
| 4000 | Invalid value at Feedback parameter. Value has an invalid number format.   The actuator cannot be moved to the substitute output value and remains in its current position. Manual mode is not possible in this state. You must deactivate position feedback (Config. FeedbackOn = FALSE) to move the actuator from this state.  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode. |
| 8000 | Error during digital position feedback. Actuator_H = TRUE and Actuator_L = TRUE.   The actuator cannot be moved to the substitute output value and remains in its current position. Manual mode is not possible in this state.  In order to move the actuator from this state, you must deactivate the "Actuator endstop" (Config.ActuatorEndStopOn = FALSE).  If automatic mode was active before the error occurred, ActivateRecoverMode = TRUE, and the error is no longer pending, PID_3Step switches back to automatic mode. |

### Reset V1 parameter (S7-1200)

A rising edge at Reset triggers a change to "Inactive" mode, and errors and warnings are reset. A falling edge at Reset triggers a change to the most recently active operating mode. If automatic mode was active before, switchover to automatic mode is bumpless.

![Figure](images/166087163019_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| ① | Activation |
| ② | Error |
| ③ | Reset |

### Tag ActivateRecoverMode V1 (S7-1200)

The effect of the ActivateRecoverMode variable depends on the version of the PID_3Step.

#### Behavior in version 1.1

The ActivateRecoverMode variable determines the behavior in the event of an error in automatic mode. ActivateRecoverMode is not effective during pretuning, fine tuning and transition time measurement.

| ActivateRecoverMode | Description |
| --- | --- |
| FALSE | In the event of an error, PID_3Step switches to "Inactive" or "Approach substitute output value" operating mode. The controller is activated by a reset or a change in Retain.Mode. |
| TRUE | If errors occur frequently in automatic mode, this setting has a negative effect on the control response. In this case, check the ErrorBits parameter and eliminate the cause of the error.  If one or more errors occur, PID_3Step switches to "Approach substitute output value with error monitoring" or "Error monitoring" mode:  - 0002h: Invalid value at parameter Input_PER. - 0200h: Invalid value at parameter Input. - 0800h: Sampling time error - 1000h: Invalid value at parameter Setpoint. - 2000h: Invalid value at parameter Feedback_PER. - 4000h: Invalid value at parameter Feedback. - 8000h: Error in digital position feedback.   With errors 2000h, 4000h and 8000h, PID_3Step **cannot**  approach the configured substitute output value.  As soon as the errors are no longer pending, PID_3Step switches back to automatic mode. |

#### Behavior in version 1.0

The ActivateRecoverMode variable determines the behavior in the event of an error in automatic and manual mode. ActivateRecoverMode is not effective during pretuning, fine tuning and transition time measurement.

| ActivateRecoverMode | Description |
| --- | --- |
| FALSE | In the event of an error, PID_3Step switches to "Inactive" or "Approach substitute output value" operating mode. The controller is activated by a reset or a change in Retain.Mode. |
| TRUE | **Errors in automatic mode**   If errors occur frequently in automatic mode, this setting has a negative effect on the control response. In this case, check the ErrorBits parameter and eliminate the cause of the error.  If one or more errors occur, PID_3Step switches to "Approach substitute output value with error monitoring" or "Error monitoring" mode:  - 0002h: Invalid value at parameter Input_PER. - 0200h: Invalid value at parameter Input. - 0800h: Sampling time error - 1000h: Invalid value at parameter Setpoint. - 2000h: Invalid value at parameter Feedback_PER. - 4000h: Invalid value at parameter Feedback. - 8000h: Error in digital position feedback.   With errors 2000h, 4000h and 8000h, PID_3Step **cannot**  approach the configured substitute output value.  As soon as the errors are no longer pending, PID_3Step switches back to automatic mode.   **Errors in manual mode**   If one or more of the following errors occur, PID_3Step stays in manual mode:  - 0002h: Invalid value at parameter Input_PER. - 0200h: Invalid value at parameter Input. - 0800h: Sampling time error - 1000h: Invalid value at parameter Setpoint. - 2000h: Invalid value at parameter Feedback_PER. - 4000h: Invalid value at parameter Feedback. - 8000h: Error in digital position feedback.   With errors 2000h, 4000h and 8000h, you **cannot** move the valve to a suitable position. |

---

**See also**

[PID_3Step V1 static tags (S7-1200)](#pid_3step-v1-static-tags-s7-1200)
  
[State and Retain.Mode V1 parameters (S7-1200)](#state-and-retainmode-v1-parameters-s7-1200)

### Tag Warning V1 (S7-1200)

If several warnings are pending simultaneously, their values are displayed with binary addition. The display of warning 0003, for example, indicates that the warnings 0001 and 0002 are pending simultaneously.

| Warning   (DW#16#...) | Description |
| --- | --- |
| 0000 | No warning pending. |
| 0001 | The point of inflection was not found during pretuning. |
| 0002 | Oscillation increased during fine tuning. |
| 0004 | The setpoint was limited to the configured limits. |
| 0008 | Not all the necessary controlled system properties were defined for the selected method of calculation. The PID parameters were instead calculated using the TuneRuleTIR = 3 method. |
| 0010 | The operating mode could not be changed because ManualEnable = TRUE. |
| 0020 | The cycle time of the calling OB limits the sampling time of the PID algorithm.   Improve results by using shorter OB cycle times. |
| 0040 | The process value exceeded one of its warning limits. |
| 0080 | Invalid value at Retain.Mode. The operating mode is not switched. |
| 0100 | The manual value was limited to the limits of the controller output. |
| 0200 | The rule used for tuning produces an incorrect result, or is not supported. |
| 0400 | Method selected for transition time measurement not suitable for actuator.  The transition time cannot be measured because the actuator settings do not match the selected measuring method. |
| 0800 | The difference between the current position and the new output value is too small for transition time measurement. This can produce incorrect results. The difference between the current output value and new output value must be at least 50% of the entire control range. |
| 1000 | The substitute output value cannot be reached because it is outside the output value limits. |

The following warnings are deleted as soon as the cause is eliminated:

- 0004
- 0020
- 0040
- 0100

All other warnings are cleared with a rising edge at Reset.

---

**See also**

[PID_3Step V1 static tags (S7-1200)](#pid_3step-v1-static-tags-s7-1200)

### Tag SUT.State V1 (S7-1200)

| SUT.State | Name | Description |
| --- | --- | --- |
| 0 | SUT_INIT | Initialize pretuning |
| 50 | SUT_TPDN | Determine start position without position feedback |
| 100 | SUT_STDABW | Calculate the standard deviation |
| 200 | SUT_GET_POI | Find the point of inflection |
| 300 | SUT_GET_RISETM | Determine the rise time |
| 9900 | SUT_IO | Pretuning successful |
| 1 | SUT_NIO | Pretuning not successful |

### Tag TIR.State V1 (S7-1200)

| TIR.State | Name | Description |
| --- | --- | --- |
| -100 | TIR_FIRST_SUT | Fine tuning is not possible. Pretuning will be executed first. |
| 0 | TIR_INIT | Initialize fine tuning |
| 200 | TIR_STDABW | Calculate the standard deviation |
| 300 | TIR_RUN_IN | Attempt to reach the setpoint with the maximum or minimum output value |
| 400 | TIR_CTRLN | Attempt to reach the setpoint with the existing PID parameters  (if pretuning has been successful) |
| 500 | TIR_OSZIL | Determine oscillation and calculate parameters |
| 9900 | TIR_IO | Fine tuning successful |
| 1 | TIR_NIO | Fine tuning not successful |
