---
title: "PID_Temp (S7-1200, S7-1500)"
package: ProgFBPIDTempenUS
topics: 17
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# PID_Temp (S7-1200, S7-1500)

This section contains information on the following topics:

- [New features of PID_Temp (S7-1200, S7-1500)](#new-features-of-pid_temp-s7-1200-s7-1500)
- [Compatibility with CPU and FW (S7-1200, S7-1500)](#compatibility-with-cpu-and-fw-s7-1200-s7-1500)
- [CPU processing time and memory requirement PID_Temp V1 (S7-1200, S7-1500)](#cpu-processing-time-and-memory-requirement-pid_temp-v1-s7-1200-s7-1500)
- [PID_Temp (S7-1200, S7-1500)](#pid_temp-s7-1200-s7-1500-1)

## New features of PID_Temp (S7-1200, S7-1500)

### PID_Temp V1.1

- **Response of the output value on switchover from "Inactive" operating mode to "Automatic mode"**

  The new option IntegralResetMode = 4 was added and defined as default. With IntegralResetMode = 4, the integral action is automatically pre-assigned when switching from "Inactive" operating mode to "Automatic mode" so that a control deviation results in a jump of the PID output value with identical sign.
- **Initialization of the integral action in automatic mode**

  The integral action can be initialized in automatic mode with the tags OverwriteInitialOutputValue and PIDCtrl.PIDInit. This simplifies the use of PID_Temp for override controls.

## Compatibility with CPU and FW (S7-1200, S7-1500)

The following table shows which version of PID_Temp can be used on which CPU.

| CPU | FW | PID_Temp |
| --- | --- | --- |
| S7-1200 | as of V4.2 | V1.1  V1.0 |
| V4.1 | V1.0 |  |
| S7-1500 | as of V3.0 | V1.1 |
| V2.0 to V2.9 | V1.1  V1.0 |  |
| V1.7 to V1.8 | V1.0 |  |

## CPU processing time and memory requirement PID_Temp V1 (S7-1200, S7-1500)

### CPU processing time

Typical CPU processing times of the PID_Temp technology object as of Version V1.0, depending on CPU type and operating mode for standard, F, T and TF CPUs.

|  |  |  |  |
| --- | --- | --- | --- |
| **CPU** | **FW** | **Typ. CPU processing time Automatic mode** | **Typ. CPU processing time pre-tuning and fine tuning** |
| CPU 1211 | ≥ V4.1 | 290 µs | 450 µs |
| CPU 1212 |  |  |  |
| CPU 1214 |  |  |  |
| CPU 1215 |  |  |  |
| CPU 1217 |  |  |  |
| CPU 1510SP | ≤ V2.9 | 85 µs | 140 µs |
| CPU 1511 |  |  |  |
| CPU 1511C |  |  |  |
| CPU 1512C |  |  |  |
| CPU 1512SP |  |  |  |
| CPU 1513 |  |  |  |
| CPU 1515 | 80 µs | 110 µs |  |
| CPU 1516 |  |  |  |
| CPU 1517 | ≥ V1.7 | 12 µs | 18 µs |
| CPU 1518 | 6 µs | 9 µs |  |
| CPU 1510SP | ≥ V3.0 | 75 µs | 110 µs |
| CPU 1511 |  |  |  |
| CPU 1511C |  |  |  |
| CPU 1512C |  |  |  |
| CPU 1512SP |  |  |  |
| CPU 1513 |  |  |  |
| CPU 1514SP |  |  |  |
| CPU 1515 | 55 µs | 90 µs |  |
| CPU 1516 |  |  |  |

Typical CPU processing times of the PID_Temp technology object as of Version V1.0, depending on the CPU type and operating mode for R-CPUs in the RUN-Redundant system state.

|  |  |  |  |
| --- | --- | --- | --- |
| **CPU** | **FW** | **Typ. CPU processing time Automatic mode** | **Typ. CPU processing time pre-tuning and fine tuning** |
| CPU 1513R | ≥ V3.0 | 110 µs | 160 µs |
| CPU 1515R | 95 µs | 130 µs |  |

### Memory requirement

Memory requirement of an instance DB of the PID_Temp technology object as of Version V1.0.

| Symbol | Meaning |
| --- | --- |
| **Memory requirement** | **Memory requirement of the instance DB of PID_Temp V1** |
| Load memory requirement | Approx. 4700 bytes |
| Total work memory requirement | 1280 bytes |
| Retentive work memory requirement | 100 bytes |

## PID_Temp (S7-1200, S7-1500)

This section contains information on the following topics:

- [Description of PID_Temp (S7-1200, S7-1500)](#description-of-pid_temp-s7-1200-s7-1500)
- [Mode of operation of PID_Temp (S7-1200, S7-1500)](#mode-of-operation-of-pid_temp-s7-1200-s7-1500)
- [Input parameters of PID_Temp (S7-1200, S7-1500)](#input-parameters-of-pid_temp-s7-1200-s7-1500)
- [Output parameters of PID_Temp (S7-1200, S7-1500)](#output-parameters-of-pid_temp-s7-1200-s7-1500)
- [In/out parameters of PID_Temp V2 (S7-1200, S7-1500)](#inout-parameters-of-pid_temp-v2-s7-1200-s7-1500)
- [PID_Temp static tags (S7-1200, S7-1500)](#pid_temp-static-tags-s7-1200-s7-1500)
- [PID_Temp state and mode parameters (S7-1200, S7-1500)](#pid_temp-state-and-mode-parameters-s7-1200-s7-1500)
- [PID_Temp ErrorBits parameter (S7-1200, S7-1500)](#pid_temp-errorbits-parameter-s7-1200-s7-1500)
- [PID_Temp ActivateRecoverMode tag (S7-1200, S7-1500)](#pid_temp-activaterecovermode-tag-s7-1200-s7-1500)
- [PID_Temp Warning tag (S7-1200, S7-1500)](#pid_temp-warning-tag-s7-1200-s7-1500)
- [PwmPeriode tag (S7-1200, S7-1500)](#pwmperiode-tag-s7-1200-s7-1500)
- [IntegralResetMode tag (S7-1200, S7-1500)](#integralresetmode-tag-s7-1200-s7-1500)

### Description of PID_Temp (S7-1200, S7-1500)

#### Description

The PID_Temp instruction provides a PID controller with integrated tuning for temperature processes. PID_Temp can be used for pure heating or heating/cooling applications.

The following operating modes are possible:

- Inactive
- Pretuning
- Fine tuning
- Automatic mode
- Manual mode
- Substitute output value with error monitoring

For a more detailed description of the operating modes, see the State parameter.

#### PID algorithm

PID_Temp is a PIDT1 controller with anti-windup and weighting of the proportional and derivative actions. The PID algorithm operates according to the following equation (control zone and dead zone deactivated):

![PID algorithm](images/166014326539_DV_resource.Stream@PNG-de-DE.png)

The table below shows the meaning of the icons used in the equation and in the subsequent figures.

| Icon | Description | Associated parameters of the PID_Temp instruction |
| --- | --- | --- |
| y | Output value of the PID algorithm | - |
| K<sub>p</sub> | Proportional gain | Retain.CtrlParams.Heat.Gain  Retain.CtrlParams.Cool.Gain  CoolFactor |
| s | Laplace operator | - |
| b | Proportional action weighting | Retain.CtrlParams.Heat.PWeighting  Retain.CtrlParams.Cool.PWeighting |
| w | Setpoint | CurrentSetpoint |
| x | Process value | ScaledInput |
| T<sub>I</sub> | Integration time | Retain.CtrlParams.Heat.Ti  Retain.CtrlParams.Cool.Ti |
| T<sub>D</sub> | Derivative action time | Retain.CtrlParams.Heat.Td  Retain.CtrlParams.Cool.Td |
| a | Derivative delay coefficient (derivative delay T1 = a × T<sub>D</sub>) | Retain.CtrlParams.Heat.TdFiltRatio  Retain.CtrlParams.Cool.TdFiltRatio |
| c | Derivative action weighting | Retain.CtrlParams.Heat.DWeighting  Retain.CtrlParams.Cool.DWeighting |
| DeadZone | Dead zone width | Retain.CtrlParams.Heat.DeadZone  Retain.CtrlParams.Cool.DeadZone |
| ControlZone | Control zone width | Retain.CtrlParams.Heat.ControlZone  Retain.CtrlParams.Cool.ControlZone |

#### PID_Temp block diagram

![PID_Temp block diagram](images/166087168523_DV_resource.Stream@PNG-de-DE.png)

#### Block diagram of PIDT1 with anti-windup

![Block diagram of PIDT1 with anti-windup](images/166014331915_DV_resource.Stream@PNG-de-DE.png)

#### Call

PID_Temp is called in the constant time scale of a cyclic interrupt OB.

#### Download to device

The process values of retentive tags are only updated when you download PID_Temp completely.

[Download technology object to device](Configuring%20a%20software%20controller.md#downloading-technology-objects-to-device)

#### Startup

When the CPU starts up, PID_Temp starts in the operating mode that is saved in the Mode in/out parameter. To switch to "Inactive" operating mode during startup, set RunModeByStartup = FALSE.

#### Responses in the event of an error

The response in the event of an error is determined by the tags SetSubstituteOutput and ActivateRecoverMode. If ActivateRecoverMode = TRUE, the behavior also depends on the error that occurred.

| SetSubstituteOutput | ActivateRecoverMode | Configuration editor  &gt; Basic settings of output &gt; Set PidOutputSum to | Reaction |
| --- | --- | --- | --- |
| Not relevant | FALSE | Zero (inactive) | Switch to "Inactive" (State = 0) mode  The output value of the PID algorithm and all outputs for heating and cooling are set to 0. The scaling of the outputs for heating and cooling is not active. |
| FALSE | TRUE | Current value for error while error is pending | Switch to "Substitute output value with error monitoring" mode (State = 5)  The current output value is transferred to the actuator while the error is pending. |
| TRUE | TRUE | Substitute output value while error is pending | Switch to "Substitute output value with error monitoring" mode (State = 5)  The value at SubstituteOutput is transferred to the actuator while the error is pending. |

In manual mode, PID_Temp uses ManualValue as output value, unless ManualValue is invalid.

- If ManualValue is invalid, SubstituteOutput is used.
- If ManualValue and SubstituteOutput are invalid, Config.Output.Heat.PidLowerLimit is used.

The Error parameter indicates if an error is pending. When the error is no longer pending, Error = FALSE. The ErrorBits parameter shows which errors have occurred. ErrorBits is reset by a rising edge at Reset or ErrorAck.

### Mode of operation of PID_Temp (S7-1200, S7-1500)

#### Monitoring process value limits

You specify the high limit and low limit of the process value in the Config.InputUpperLimit and Config.InputLowerLimit tags. If the process value is outside these limits, an error occurs (ErrorBits = 0000001h).

You specify a high and low warning limit of the process value in the Config.InputUpperWarning and Config.InputLowerWarning tags. If the process value is outside these warning limits, a warning occurs (Warning = 0000040h), and the InputWarning_H or InputWarning_L output parameter changes to TRUE.

#### Limiting the setpoint

You specify a high limit and low limit of the setpoint in the Config.SetpointUpperLimit and Config.SetpointLowerLimit tags. PID_Temp automatically limits the setpoint to the process value limits. You can limit the setpoint to a smaller area. PID_Temp checks whether this area is within the process value limits. If the setpoint is outside these limits, the high or low limit is used as the setpoint, and output parameter SetpointLimit_H or SetpointLimit_L is set to TRUE.

The setpoint is limited in all operating modes.

#### Substitute setpoint

You can specify a substitute setpoint at the SubstituteSetpoint tag and activate it with SubstituteSetpointOn = TRUE. In this way, you can temporarily specify the setpoint directly, for example for a slave controller in a cascade, without having to change the user program. The limits set for the setpoint also apply to the substitute setpoint.

#### Heating and cooling

With the default setting, PID_Temp only uses the outputs for heating (OutputHeat, OutputHeat_PWM, OutputHeat_PER). The output value of the PID algorithm (PidOutputSum) is scaled and output at the outputs for heating. You specify with Config.Output.Heat.Select if OutputHeat_PWM or OutputHeat_PER is calculated. OutputHeat is always calculated.

With Config.ActivateCooling = TRUE, you can also activate the outputs for cooling (OutputCool, OutputCool_PWM, OutputCool_PER). Positive output values of the PID algorithm (PidOutputSum) are scaled and output at the outputs for heating. Negative output values of the PID algorithm are scaled and output at the outputs for cooling. You specify with Config.Output.Cool.Select if OutputCool_PWM or OutputCool_PER is calculated. OutputCool is always calculated.

Two methods are available to calculate the PID output value with activated cooling:

- Cooling factor (Config.AdvancedCooling = FALSE):

  The output value calculation for cooling takes place with the PID parameters for heating, taking into consideration the configurable cooling factor Config.CoolFactor. This method is suitable if the heating and cooling actuators have a similar time response but different gains. If this method is selected, pretuning and fine tuning for cooling as well as the PID parameter set for cooling are not available. You can only execute the tuning for heating.
- PID parameter switching (Config.AdvancedCooling = TRUE):

  The output value calculation for cooling takes place by means of a separate PID parameter set. Based on the calculated output value and the control deviation, the PID algorithm decides whether the PID parameter for heating or cooling is used. This method is suitable if the heating and cooling actuator have different time responses and different gains. Pretuning and fine tuning for cooling are only available if this method is selected.

#### Output value limits and scaling

Depending on the operating mode, the PID output value (PidOutputSum) is calculated automatically by the PID algorithm or defined by the manual value (ManualValue) or the configured substitute output value (SubstituteOutput).

The PID output value is limited according to the configuration:

- If cooling is deactivated (Config.ActivateCooling = FALSE), Config.Output.Heat.PidUpperLimit is the high limit and Config.Output.Heat.PidLowerLimit the low limit.
- If cooling is activated (Config.ActivateCooling = TRUE), Config.Output.Heat.PidUpperLimit is the high limit and Config.Output.Cool.PidLowerLimit the low limit.

The PID output value is scaled and output at the outputs for heating and cooling. Scaling can be defined separately for each output and is specified in the structures Config.Output.Heat or Config.Output.Cool with 2 value pairs each:

| Output | Value pair | Parameter |
| --- | --- | --- |
| OutputHeat | Value pair 1 | PID output value high limit (heating)  Config.Output.Heat.PidUpperLimit,   Scaled high output value (heating) Config.Output.Heat.UpperScaling |
| Value pair 2 | PID output value low limit (heating)   Config.Output.Heat.PidLowerLimit,   Scaled low output value (heating) Config.Output.Heat.LowerScaling |  |
| OutputHeat_PWM | Value pair 1 | PID output value high limit (heating)  Config.Output.Heat.PidUpperLimit,   Scaled high PWM output value (heating)  Config.Output.Heat.PwmUpperScaling |
| Value pair 2 | PID output value low limit (heating)  Config.Output.Heat.PidLowerLimit,   Scaled low PWM output value (heating)  Config.Output.Heat.PwmLowerScaling |  |
| OutputHeat_PER | Value pair 1 | PID output value high limit (heating)  Config.Output.Heat.PidUpperLimit,   Scaled high analog output value (heating)  Config.Output.Heat.PerUpperScaling |
| Value pair 2 | PID output value low limit (heating)  Config.Output.Heat.PidLowerLimit,   Scaled low analog output value (heating)  Config.Output.Heat.PerLowerScaling |  |
| OutputCool | Value pair 1 | PID output value low limit (cooling)  Config.Output.Cool.PidLowerLimit,  Scaled high output value (cooling)  Config.Output.Cool.UpperScaling |
| Value pair 2 | PID output value high limit (cooling)  Config.Output.Cool.PidUpperLimit,  Scaled low output value (cooling)  Config.Output.Cool.LowerScaling |  |
| OutputCool_PWM | Value pair 1 | PID output value low limit (cooling)  Config.Output.Cool.PidLowerLimit,   Scaled high PWM output value (cooling)  Config.Output.Cool.PwmUpperScaling |
| Value pair 2 | PID output value high limit (cooling)  Config.Output.Cool.PidUpperLimit,   Scaled low PWM output value (cooling)  Config.Output.Cool.PwmLowerScaling |  |
| OutputCool_PER | Value pair 1 | PID output value low limit (cooling)  Config.Output.Cool.PidLowerLimit,  Scaled high analog output value (cooling)  Config.Output.Cool.PerUpperScaling |
| Value pair 2 | PID output value high limit (cooling)  Config.Output.Cool.PidUpperLimit,   Scaled low analog output value (cooling)  Config.Output.Cool.PerLowerScaling |  |
| If cooling is activated (Config.ActivateCooling = TRUE), Config.Output.Heat.PidLowerLimit must have the value 0.0.  Config.Output.Cool.PidUpperLimit must always have the value 0.0. |  |  |

**Example:**

Output scaling when using output OutputHeat (cooling deactivated; Config.Output.Heat.PidLowerLimit may be unequal to 0.0):

![Output value limits and scaling](images/166014287243_DV_resource.Stream@PNG-de-DE.png)

**Example**:

Output scaling when using output OutputHeat_PWM and OutputCool_PER (cooling activated; Config.Output.Heat.PidLowerLimit must be 0.0):

![Output value limits and scaling](images/166014305291_DV_resource.Stream@PNG-de-DE.png)

With the exception of the "Inactive" operating mode, the value at an output is always located between its scaled high output value and scaled low output value, for example, for OutputHeat always between Config.Output.Heat.UpperScaling and Config.Output.Heat.LowerScaling.

If you want to limit the value at the associated output, you therefore have to adapt these scaling values as well.

#### Cascading

PID_Temp supports you when you use cascade control (see: [Program creation](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#program-creation-s7-1200-s7-1500)).

#### Substitute output value

In the event of an error, PID_Temp can output a substitute output value that you define at the SubstituteOutput tag. The substitute output value must be within the limits for the PID output value. The values at the outputs for heating and cooling resulting from the substitute output value are the result of the configured output scaling.

#### Monitoring signal validity

The values of the following parameters are monitored for validity when used:

- Setpoint
- SubstituteSetpoint
- Input
- Input_PER
- Disturbance
- ManualValue
- SubstituteOutput
- PID parameters in the structures Retain.CtrlParams.Heat and Retain.CtrlParams.Cool.

#### Monitoring the sampling time PID_Temp

Ideally, the sampling time is equivalent to the cycle time of the cyclic interrupt OB. The PID_Temp instruction measures the time interval between two calls. This is the current sampling time. On every switchover of operating mode and during the initial startup, the mean value is formed from the first 10 sampling times. Too great a difference between the current sampling time and this mean value triggers an error (Error = 0000800h).

The error occurs during tuning if:

- New mean value &gt;= 1.1 x old mean value
- New mean value &lt;= 0.9 x old mean value

The error occurs in automatic mode if:

- New mean value &gt;= 1.5 x old mean value
- New mean value &lt;= 0.5 x old mean value

If you deactivate the sampling time monitoring (CycleTime.EnMonitoring = FALSE), you can also call PID_Temp in OB1. You must then accept a lower control quality due to the deviating sampling time.

#### Sampling time of the PID algorithm

The controlled system needs a certain amount of time to respond to changes in the output value. It is therefore not advisable to calculate the output value in every cycle. The sampling time of the PID algorithm represents the time between two calculations of the output value. It is calculated during tuning and rounded to a multiple of the cycle time of the cyclic interrupt OB (sampling time PID_Temp). All other functions of the PID_Temp are executed at every call.

If cooling and PID parameter switching are activated, PID_Temp uses a separate sampling time of the PID algorithm for heating and cooling. In all other configurations, only the sampling time of the PID algorithm for heating is used.

If you use OutputHeat_PWM or OutputCool_PWM, the sampling time of the PID algorithm is used as the period duration of the pulse width modulation. The accuracy of the output signal is determined by the ratio of the PID algorithm sampling time to the cycle time of the OB. The cycle time should be no more than a tenth of the PID algorithm sampling time.

If the PID algorithm sampling time and thus the time period of the pulse width modulation is very high when you use OutputHeat_PWM or OutputCool_PWM, you can define a deviating shorter period duration at the Config.Output.Heat.PwmPeriode or Config.Output.Cool.PwmPeriode parameters to improve the smoothness of the process value.

#### Control logic

PID_Temp can be used for heating or heating/cooling applications and always works with normal control logic.

An increase of the PID output value (PidOutputSum) is intended to increase the process value. The values at the outputs for heating and cooling resulting from the PID output value are the result of the configured output scaling.

An inverted control logic or negative proportional gain are not supported.

If you only need an output value for your application in which an increase is to reduce the process value (for example, discharge control), you can use PID_Compact with inverted control logic.

### Input parameters of PID_Temp (S7-1200, S7-1500)

The names of the following parameters apply both to the data block and to access via the Openness API.

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Setpoint | REAL | 0.0 | Setpoint of the PID controller in automatic mode   Valid range of values:  Config.SetpointUpperLimit ≥ Setpoint ≥ Config.SetpointLowerLimit  Config.InputUpperLimit ≥ Setpoint ≥ Config.InputLowerLimit |
| Input | REAL | 0.0 | A tag of the user program is used as source for the process value.   If you are using the Input parameter, Config.InputPerOn = FALSE must be set. |
| Input_PER | INT | 0 | An analog input is used as the source of the process value.  If you are using the Input_PER parameter, Config.InputPerOn = TRUE must be set. |
| Disturbance | REAL | 0.0 | Disturbance variable or precontrol value |
| ManualEnable | BOOL | FALSE | - A FALSE -&gt; TRUE edge activates "Manual mode", whileState = 4, Mode remains unchanged.   As long as ManualEnable = TRUE, you cannot change the operating mode via a rising edge at ModeActivate or use the commissioning dialog. - A TRUE -&gt; FALSE edge activates the operating mode that is specified by Mode.  We recommend that you change the operating mode using Mode and ModeActivate only. |
| ManualValue | REAL | 0.0 | Manual value  This value is used in manual mode as PID output value (PidOutputSum).  The values at the outputs for heating and cooling resulting from this manual value are the result of the configured output scaling (structures Config.Output.Heat and Config.Output.Cool).  For controllers with activated cooling output (Config.ActivateCooling = TRUE), define:  - a positive manual value to output the value at the outputs for heating - a negative manual value to output the value at the outputs for cooling   The permitted value range is determined by the configuration.  - Cooling output deactivated (Config.ActivateCooling = FALSE):   Config.Output.Heat.PidUpperLimit ≥ ManualValue ≥ Config.Output.Heat.PidLowerLimit - Cooling output activated (Config.ActivateCooling = TRUE):   Config.Output.Heat.PidUpperLimit ≥ ManualValue ≥ Config.Output.Cool.PidLowerLimit |
| ErrorAck | BOOL | FALSE | - FALSE -&gt; TRUE edge   ErrorBits and Warning are reset. |
| Reset | BOOL | FALSE | Restarts the controller.  - FALSE -&gt; TRUE edge   - Switch to "Inactive" mode   - ErrorBits and Warning are reset. - As long as Reset = TRUE,    - PID_Temp remains in "Inactive" mode (State = 0).   - you cannot change the operating mode with Mode and ModeActivate or ManualEnable   - You cannot use the commissioning dialog. - TRUE -&gt; FALSE edge   - If ManualEnable = FALSE, PID_Temp switches to the operating mode that is saved in Mode.   - If Mode = 3 (automatic mode), the integral action is treated as configured with the tag IntegralResetMode. |
| ModeActivate | BOOL | FALSE | - FALSE -&gt; TRUE edge   PID_Temp switches to the operating mode that is saved at the Mode input. |

### Output parameters of PID_Temp (S7-1200, S7-1500)

The names of the following parameters apply both to the data block and to access via the Openness API.

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| ScaledInput | REAL | 0.0 | Scaled process value |
| OutputHeat | REAL | 0.0 | Output value (heating) in REAL format   The PID output value (PidOutputSum) is scaled with the two value pairs Config.Output.Heat.PidUpperLimit, Config.Output.Heat.UpperScaling and Config.Output.Heat.PidLowerLimit, Config.Output.Heat.LowerScaling and output in REAL format at OutputHeat.  OutputHeat is always calculated. |
| OutputCool | REAL | 0.0 | Output value (cooling) in REAL format   The PID output value (PidOutputSum) is scaled with the two value pairs Config.Output.Cool.PidUpperLimit, Config.Output.Cool.LowerScaling and Config.Output.Cool.PidLowerLimit, Config.Output.Cool.UpperScaling and output in REAL format at OutputCool.  OutputCool is only calculated if the cooling output is activated (Config.ActivateCooling = TRUE). |
| OutputHeat_PER | INT | 0 | Analog output value (heating)  The PID output value (PidOutputSum) is scaled with the two value pairs Config.Output.Heat.PidUpperLimit, Config.Output.Heat.PerUpperScaling and Config.Output.Heat.PidLowerLimit, Config.Output.Heat.PerLowerScaling and output as analog value at OutputHeat_PER.  OutputHeat_PER is only calculated if Config.Output.Heat.Select = 2. |
| OutputCool_PER | INT | 0 | Analog output value (cooling)  The PID output value (PidOutputSum) is scaled with the two value pairs Config.Output.Cool.PidUpperLimit, Config.Output.Cool.PerLowerScaling and Config.Output.Cool.PidLowerLimit, Config.Output.Cool.PerUpperScaling and output as analog value at OutputCool_PER.  OutputCool_PER is only calculated if the cooling output is activated (Config.ActivateCooling = TRUE) and Config.Output.Cool.Select = 2. |
| OutputHeat_PWM | BOOL | FALSE | Pulse-width modulated output value (heating)  The PID output value (PidOutputSum) is scaled with the two value pairs Config.Output.Heat.PidUpperLimit, Config.Output.Heat.PwmUpperScaling and Config.Output.Heat.PidLowerLimit, Config.Output.Heat.PwmLowerScaling and output as pulse-width modulated value (variable switch on and switch off times) at OutputHeat_PWM.  OutputHeat_PWM is only calculated if Config.Output.Heat.Select = 1. |
| OutputCool_PWM | BOOL | FALSE | Pulse-width modulated output value (cooling)  The PID output value (PidOutputSum) is scaled with the two value pairs Config.Output.Cool.PidUpperLimit, Config.Output.Cool.PwmLowerScaling and Config.Output.Cool.PidLowerLimit, Config.Output.Cool.PwmUpperScaling and output as pulse-width modulated value (variable switch on and switch off times) at OutputCool_PWM.  OutputCool_PWM is only calculated if the cooling output is activated (Config.ActivateCooling = TRUE) and Config.Output.Cool.Select = 1. |
| SetpointLimit_H | BOOL | FALSE | If SetpointLimit_H = TRUE, the absolute setpoint high limit is reached (Setpoint ≥ Config.SetpointUpperLimit) or Setpoint ≥ Config.InputUpperLimit.  The setpoint high limit is the minimum of Config.SetpointUpperLimit and Config.InputUpperLimit. |
| SetpointLimit_L | BOOL | FALSE | If SetpointLimit_L = TRUE, the absolute setpoint low limit is reached (Setpoint ≤ Config.SetpointLowerLimit) or Setpoint ≤ Config.InputLowerLimit.  The setpoint low limit is the maximum of Config.SetpointLowerLimit and Config.InputLowerLimit. |
| InputWarning_H | BOOL | FALSE | If InputWarning_H = TRUE, the process value has reached or exceeded the warning high limit (ScaledInput ≥ Config.InputUpperWarning). |
| InputWarning_L | BOOL | FALSE | If InputWarning_L = TRUE, the process value has reached or fallen below the warning low limit (ScaledInput ≤ Config.InputLowerWarning). |
| State | INT | 0 | The [PID_Temp state and mode parameters](#pid_temp-state-and-mode-parameters-s7-1200-s7-1500) shows the current operating mode of the PID controller. You can change the operating mode using the input parameter Mode and a rising edge at ModeActivate. For pretuning and fine tuning, you specify with Heat.EnableTuning and Cool.EnableTuning whether tuning takes place for heating or cooling.  - State = 0: Inactive - State = 1: Pre-tuning - State = 2: Fine tuning - State = 3: Automatic mode - State = 4: Manual mode - State = 5: Substitute output value with error monitoring |
| Error | BOOL | FALSE | If Error = TRUE, at least one error message is pending in this cycle. |
| ErrorBits | DWORD | DW#16#0 | The [PID_Temp ErrorBits parameter](#pid_temp-errorbits-parameter-s7-1200-s7-1500) shows the pending error messages.  ErrorBits is retentive and is reset with a rising edge at Reset or ErrorAck. |

### In/out parameters of PID_Temp V2 (S7-1200, S7-1500)

The names of the following parameters apply both to the data block and to access via the Openness API.

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Mode | INT | 4 | At Mode, specify the operating mode to which PID_Temp is to switch. Options are:   - Mode = 0: Inactive - Mode = 1: Pretuning - Mode = 2: Fine tuning - Mode = 3: Automatic mode - Mode = 4: Manual mode   The operating mode is activated by:  - Rising edge at ModeActivate - Falling edge at Reset - Falling edge at ManualEnable - Cold restart of CPU if RunModeByStartup = TRUE   For pretuning and fine tuning, you specify with Heat.EnableTuning and Cool.EnableTuning whether tuning takes place for heating or cooling.  Mode is retentive.  A detailed description of the operating modes can be found in [State and Mode parameters](#pid_temp-state-and-mode-parameters-s7-1200-s7-1500). |
| Master | DWORD | DW#16#0 | Interface for cascade control  If this PID_Temp instance is used as slave controller in a cascade (Config.Cascade.IsSlave = TRUE), assign the Master parameter at the instruction call with the Slave parameter of the master controller.  Example:  Call of a slave controller "PID_Temp_2" with master controller "PID_Temp_1" in SCL:  ----------------------------------------------------------------------------   `"PID_Temp_2"(Master := "PID_Temp_1".Slave, Setpoint := "PID_Temp_1".OutputHeat);`   ----------------------------------------------------------------------------  You use this interface to exchange slave controller information about operating mode, limit and substitute setpoint with your master controller. Keep in mind that the call of the master controller has to take place before the call of the slave controller in the same cyclic interrupt OB.  Assignment:  - Bits 0 to 15: Unassigned - Bits 16 to 23 – Limit counter:    A slave controller whose output value is limited increments this counter. Depending on the configured number of slaves (Config.Cascade.CountSlaves) and of the anti-windup mode (Config.Cascade.AntiWindUpMode), the master controller reacts accordingly. - Bit 24 – Automatic mode of the slave controllers:   TRUE, if all slave controllers are in automatic mode - Bit 25 – Substitute setpoint of the slave controllers:   TRUE, if a slave controller has activated the substitute setpoint (SubstituteSetpointOn = TRUE) |
| Slave | DWORD | DW#16#0 | Interface for cascade control  You use this interface to exchange slave controller information about operating mode, limit and substitute setpoint with your master controller.  See description of Master parameter |

---

**See also**

[PID_Temp state and mode parameters (S7-1200, S7-1500)](#pid_temp-state-and-mode-parameters-s7-1200-s7-1500)
  
[Program creation (S7-1200, S7-1500)](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#program-creation-s7-1200-s7-1500)
  
[Cascade control with PID_Temp (S7-1200, S7-1500)](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#cascade-control-with-pid_temp-s7-1200-s7-1500)

### PID_Temp static tags (S7-1200, S7-1500)

> **Note**
>
> Change the tags identified with <sup>(1)</sup> only in "Inactive" mode to prevent malfunction of the PID controller.

The names of the following variables apply both to the data block and to access via the Openness API.

| Tag | Data type | Default | Description |
| --- | --- | --- | --- |
| IntegralResetMode | Int | V1.0: 1,   as of version V1.1: 4 | The [IntegralResetMode tag](#integralresetmode-tag-s7-1200-s7-1500) determines how the integral action PIDCtrl.IOutputOld is preassigned when switching from "Inactive" operating mode to "Automatic mode".   This setting only works for one cycle.  - IntegralResetMode = 0: Smooth - IntegralResetMode = 1: Delete - IntegralResetMode = 2: Hold - IntegralResetMode = 3: Pre-assign - IntegralResetMode = 4: Like setpoint change (only for PID_Temp with version ≥ 1.1) |
| OverwriteInitialOutputValue | REAL | 0.0 | If one of the following conditions is met, the integral action PIDCtrl.IOutputOld is preassigned automatically as if PIDOutputSum = OverwriteInitialOutputValue in the previous cycle:  - IntegralResetMode = 3 when switching from "Inactive" operating mode to "Automatic mode" - IntegralResetMode = 3, TRUE -&gt; FALSE edge at parameter Reset and parameter Mode = 3 - PIDCtrl.PIDInit = TRUE in "Automatic mode" (available as of PID_Temp version 1.1) |
| RunModeByStartup | BOOL | TRUE | Activate operating mode at Mode parameter after CPU restart  - If RunModeByStartup = TRUE, PID_Temp starts in the operating mode saved in the Mode parameter after CPU startup. - If RunModeByStartup = FALSE, PID_Temp remains in "Inactive" mode after CPU startup. |
| LoadBackUp | BOOL | FALSE | If LoadBackUp = TRUE, the last set of PID parameters is reloaded from the CtrlParamsBackUp structure. The set was saved prior to the last tuning. LoadBackUp is automatically set back to FALSE. The acceptance is bumpless. |
| SetSubstituteOutput | BOOL | TRUE | Selection of the output value while an error is pending (State = 5):  - If SetSubstituteOutput = TRUE and ActivateRecoverMode = TRUE, the configured substitute output value SubstituteOutput is output as PID output value as long as an error is pending. - If SetSubstituteOutput = FALSE and ActivateRecoverMode = TRUE, the actuator remains at the current PID output value as long as an error is pending. - If ActivateRecoverMode = FALSE, SetSubstituteOutput is not effective. - If SubstituteOutput is invalid (ErrorBits = 0020000h), the substitute output value cannot be output. In this case, the low limit of the PID output value for heating (Config.Output.Heat.PidLowerLimit) is used as PID output value. |
| PhysicalUnit | INT | 0 | Unit of measurement of the process value and setpoint, e.g., ºC, or ºF.  PhysicalUnit serves the display in the editors and has no influence on the behavior of the control algorithm in the CPU.  When importing PID_Temp via the Openness API, PhysicalUnit is reset to the default value. |
| PhysicalQuantity | INT | 0 | Physical quantity of the process value and setpoint, e.g., temperature.  PhysicalQuantity serves the display in the editors and has no influence on the behavior of the control algorithm in the CPU.  When importing PID_Temp via the Openness API, PhysicalQuantity is reset to the default value. |
| ActivateRecoverMode | BOOL | TRUE | The ActivateRecoverMode tag determines the response in the event of an error. |
| Warning | DWORD | 0 | The Warning tag shows the warnings since Reset = TRUE or ErrorAck =TRUE. Warning is retentive. |
| Progress | REAL | 0.0 | Progress of current tuning phase as a percentage (0.0 - 100.0) |
| CurrentSetpoint | REAL | 0.0 | CurrentSetpoint always displays the currently effective setpoint. This value is frozen during tuning. |
| CancelTuningLevel | REAL | 10.0 | Permissible fluctuation of setpoint during tuning. Tuning is not canceled until:  - Setpoint &gt; CurrentSetpoint + CancelTuningLevel   or  - Setpoint &lt; CurrentSetpoint - CancelTuningLevel |
| SubstituteOutput | REAL | 0.0 | The substitute output value is used as PID output value as long as the following conditions are met:  - One or more errors are pending in automatic mode for which ActivateRecoverMode is in effect - SetSubstituteOutput = TRUE - ActivateRecoverMode = TRUE   The values at the outputs for heating and cooling resulting from the substitute output value are the result of the configured output scaling (structures Config.Output.Heat and Config.Output.Cool).  For controllers with activated cooling output (Config.ActivateCooling = TRUE), define:  - a positive substitute output value to output the value at the outputs for heating - a negative substitute output value to output the value at the outputs for cooling   The permitted value range is determined by the configuration.  - Cooling output deactivated (Config.ActivateCooling = FALSE):   Config.Output.Heat.PidUpperLimit ≥ SubstituteOutput ≥ Config.Output.Heat.PidLowerLimit - Cooling output activated (Config.ActivateCooling = TRUE):   Config.Output.Heat.PidUpperLimit ≥ SubstituteOutput ≥ Config.Output.Cool.PidLowerLimit |
| PidOutputSum | REAL | 0.0 | PID output value  PidOutputSum displays the output value of the PID algorithm. Depending on the operating mode, it is either calculated automatically or defined by the manual value or the configured substitute output value.  The values at the outputs for heating and cooling resulting from the PID output value are the result of the configured output scaling (structures Config.Output.Heat and Config.Output.Cool).  The PidOutputSum is limited as defined in the configuration.  - Cooling output deactivated (Config.ActivateCooling = FALSE):   Config.Output.Heat.PidUpperLimit ≥ PidOutputSum ≥ Config.Output.Heat.PidLowerLimit - Cooling output activated (ConfigActivateCooling = TRUE):   Config.Output.Heat.PidUpperLimit ≥ PidOutputSum ≥ Config.Output.Cool.PidLowerLimit |
| PidOutputOffsetHeat | REAL | 0.0 | Offset of the PID output value heating  PidOutputOffsetHeat is added to the value that results from PidOutputSum for the heating branch. Enter a positive value for PidOutputOffsetHeat to receive a positive offset at the outputs for heating.   The resulting values at the outputs for heating are the result of the configured output scaling (Config.Output.Heat structure).  This offset can be used for actuators which need a fixed minimum value, for example, fans with minimum speed. |
| PidOutputOffsetCool | REAL | 0.0 | Offset of the PID output value cooling  PidOutputOffsetCool is added to the value that results from PidOutputSum for the cooling branch. Enter a negative value for PidOutputOffsetCool to receive a positive offset at the outputs for cooling.  The resulting values at the outputs for cooling are the result of the configured output scaling ( Config.Output.Cool structure).  This offset can be used for actuators which need a fixed minimum value, for example, fans with minimum speed. |
| SubstituteSetpointOn | BOOL | FALSE | Activates the substitute setpoint as controller setpoint.  - FALSE = the Setpoint parameter is used. - TRUE = the SubstituteSetpoint parameter is used as setpoint   SubstituteSetpointOn can be used to specify the setpoint of a slave controller in a cascade directly without having to change the user program. |
| SubstituteSetpoint | REAL | 0.0 | Substitute setpoint  If SubstituteSetpointOn = TRUE, the SubstituteSetpoint parameter is used as setpoint.  Permissible value range:  Config.SetpointUpperLimit ≥ SubstituteSetpoint ≥ Config.SetpointLowerLimit, Config.InputUpperLimit ≥ SubstituteSetpoint ≥ Config.InputLowerLimit |
| DisableCooling | BOOL | FALSE | DisableCooling = TRUE deactivates the cooling branch for heating/cooling controllers (Config.ActivateCooling = TRUE) in Automatic mode by setting PidOutputSum to 0.0 as low limit.  PidOutputOffsetCool and the output scaling for the cooling outputs remain active.   DisableCooling can be used for tuning of multi-zone applications to temporarily deactivate the cooling branch as long as all controllers have not completed their tuning yet.  This parameter is set/reset by the user manually and is not automatically reset by the PID_Temp instruction. |
| AllSlaveAutomaticState | BOOL | FALSE | If this PID_Temp instance is used as master controller in a cascade (Config.Cascade.IsMaster = TRUE), AllSlaveAutomaticState = TRUE indicates that all slave controllers are in automatic mode.  Tuning, manual mode or automatic mode of the master controller can only be executed accurately if all slave controllers are in automatic mode.  AllSlaveAutomaticState is only determined if you interconnect the master controller and slave controller with the Master and Slave parameters.   For details, see the Master parameter. |
| NoSlaveSubstituteSetpoint | BOOL | FALSE | If this PID_Temp instance is used as master controller in a cascade (Config.Cascade.IsMaster = TRUE), NoSlaveSubstituteSetpoint = TRUE indicates that no slave controller has activated its substitute setpoint.  Tuning, manual mode or automatic mode of the master controller can only be executed accurately if no slave controller has activated its substitute setpoint.  NoSlaveSubstituteSetpoint is only determined if you interconnect the master controller and slave controller with the Master and Slave parameters.   For details, see the Master parameter. |
| Heat.EnableTuning | BOOL | TRUE | Enabling of tuning for heating   Heat.EnableTuning must be set for the following tunings (at the same time or prior to the start with Mode and ModeActivate):  - Pretuning heating - Pretuning heating and cooling - Fine tuning heating   This parameter is not automatically reset by the PID_Temp instruction. |
| Cool.EnableTuning | BOOL | FALSE | Enabling of tuning for cooling   Cool.EnableTuning must be set for the following tunings (at the same time or prior to the start with Mode and ModeActivate):  - Pretuning cooling - Pretuning heating and cooling - Fine tuning cooling   Only effective if the cooling output and PID parameter switching are activated ("Config.ActivateCooling" = TRUE and "Config.AdvancedCooling" = TRUE).  This parameter is not automatically reset by the PID_Temp instruction. |
| Config.InputPerOn<sup>(1)</sup> | BOOL | TRUE | If InputPerOn = TRUE, the Input_PER parameter is used for detecting the process value. If InputPerOn = FALSE, the Input parameter is used. |
| Config.InputUpperLimit<sup>(1)</sup> | REAL | 120.0 | High limit of the process value  Input and Input_PER are monitored to ensure adherence to this limit. If the limit is exceeded, an error is output and the reaction is determined by ActivateRecoverMode.  At the I/O input, the process value can be a maximum of 18% higher than the nominal range (overrange). This means the limit cannot be exceeded when you use an I/O input with the pre-setting for high limit and process value scaling.   When pretuning is started, the difference between high and low limit of the process value is checked to determine whether the distance between setpoint and process value meets the necessary requirements.  InputUpperLimit &gt; InputLowerLimit |
| Config.InputLowerLimit<sup>(1)</sup> | REAL | 0.0 | Low limit of the process value  Input and Input_PER are monitored to ensure adherence to this limit. If the limit is undershot, an error is output and the reaction is determined by ActivateRecoverMode.  InputLowerLimit &lt; InputUpperLimit |
| Config.InputUpperWarning<sup>(1)</sup> | REAL | 3.402822e+38 | Warning high limit of the process value  Input and Input_PER are monitored to ensure adherence to this limit. If the limit is exceeded, a warning is output at the Warning parameter.  - If you set InputUpperWarning outside the process value limits, the configured absolute process value high limit is used as the warning high limit. - If you configure InputUpperWarning within the process value limits, this value is used as the warning high limit.   InputUpperWarning &gt; InputLowerWarning |
| Config.InputLowerWarning<sup>(1)</sup> | REAL | -3.402822e+38 | Warning low limit of the process value  Input and Input_PER are monitored to ensure adherence to this limit. If the limit is undershot, a warning is output at the Warning parameter.  - If you set InputLowerWarning outside the process value limits, the configured absolute process value low limit is used as the warning low limit. - If you configure InputLowerWarning within the process value limits, this value is used as the warning low limit.   InputLowerWarning &lt; InputUpperWarning |
| Config.SetpointUpperLimit<sup>(1)</sup> | REAL | 3.402822e+38 | High limit of setpoint  Setpoint and SubstituteSetpoint are monitored to ensure adherence to this limit. If the limit is exceeded, a warning is output at the Warning parameter.  - If you configure SetpointUpperLimit outside the process value limits, the configured absolute process value high limit is used as the setpoint high limit. - If you configure SetpointUpperLimit within the process value limits, this value is used as the setpoint high limit.   SetpointUpperLimit &gt; SetpointLowerLimit |
| Config.SetpointLowerLimit<sup>(1)</sup> | REAL | -3.402822e+38 | Low limit of the setpoint  Setpoint and SubstituteSetpoint are monitored to ensure adherence to this limit. If the limit is undershot, a warning is output at the Warning parameter.  - If you set SetpointLowerLimit outside the process value limits, the configured process value absolute low limit is used as the setpoint low limit. - If you configure SetpointLowerLimit within the process value limits, this value is used as the setpoint low limit.   SetpointLowerLimit &lt; SetpointUpperLimit |
| Config.ActivateCooling<sup>(1)</sup> | BOOL | FALSE | Activate cooling output  - Config.ActivateCooling = FALSE    Only the outputs for heating are used. - Config.ActivateCooling = TRUE    The outputs for heating and cooling are used.   If you are using the cooling output, the controller must not be configured as master controller (Config.Cascade.IsMaster must be FALSE) . |
| Config.AdvancedCooling<sup>(1)</sup> | BOOL | TRUE | Method for heating/cooling  - Cooling factor (Config.AdvancedCooling = FALSE)   The output value calculation for cooling takes place with the PID parameters for heating (Retain.CtrlParams.Heat structure) taking into consideration the configurable cooling factor Config.CoolFactor.    This method is suitable if the heating and cooling actuators have a similar time response but different gains.   Pretuning and fine tuning for cooling are not available when you select this method. You can only execute the tuning for heating. - PID parameter switching (Config.AdvancedCooling = TRUE)   The output value calculation for cooling takes place by means of a separate PID parameter set (Retain.CtrlParams.Cool structure).    This method is suitable if the heating and cooling actuator have different time responses and different gains.   Pretuning and fine tuning for cooling are only available when you select this method (Mode = 1 or 2, Cool.EnableTuning = TRUE).   Config.AdvancedCooling is only calculated if the cooling output is activated (Config.ActivateCooling = TRUE). |
| Config.CoolFactor<sup>(1)</sup> | REAL | 1.0 | Cooling factor  If Config.AdvancedCooling = FALSE, Config.CoolFactor is considered as factor in the calculation of the output value for cooling. This allows different gains of heating and cooling actuators to be taken into account.  Config.CoolFactor is not set automatically or adjusted during tuning. You must correctly configure Config.CoolFactor manually with the ratio "heating actuator gain/cooling actuator gain".   Example: Config.CoolFactor = 2.0 means that the gain of the heating actuator is twice as high as the gain of the cooling actuator.  Config.CoolFactor is only effective if the cooling output is activated (Config.ActivateCooling = TRUE) and cooling factor is selected as method for heating/cooling (Config.AdvancedCooling = FALSE).  Config.CoolFactor &gt; 0.0 |
| Config.InputScaling.UpperPointIn<sup>(1)</sup> | REAL | 27648.0 | Scaling Input_PER high  Input_PER is scaled based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn.  Only effective if Input_PER is used for process value detection (Config.InputPerOn = TRUE).  UpperPointIn &gt; LowerPointIn |
| Config.InputScaling.LowerPointIn<sup>(1)</sup> | REAL | 0.0 | Scaling Input_PER low  Input_PER is scaled based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn.  Only effective if Input_PER is used for process value detection (Config.InputPerOn = TRUE).  LowerPointIn &lt; UpperPointIn |
| Config.InputScaling.UpperPointOut<sup>(1)</sup> | REAL | 100.0 | Scaled high process value  Input_PER is scaled based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn.  Only effective if Input_PER is used for process value detection (Config.InputPerOn = TRUE).  UpperPointOut &gt; LowerPointOut |
| Config.InputScaling.LowerPointOut<sup>(1)</sup> | REAL | 0.0 | Scaled low process value  Input_PER is scaled based on the two value pairs UpperPointOut, UpperPointIn and LowerPointOut, LowerPointIn.  Only effective if Input_PER is used for process value detection (Config.InputPerOn = TRUE).  LowerPointOut &lt; UpperPointOut |
| Config.Output.Heat.Select<sup>(1)</sup> | INT | 1 | Selecting the output value for heating  Config.Output.Heat.Select specifies which outputs are used for heating:  - Heat.Select = 0 - OutputHeat is used - Heat.Select = 1 - OutputHeat and OutputHeat_PWM are used - Heat.Select = 2 -OutputHeat and OutputHeat_PER are used   Outputs that are not used are not calculated and remain at their default value. |
| Config.Output.Heat.PwmPeriode<sup>(1)</sup> | REAL | 0.0 | Period duration of the pulse width modulation (PWM) for heating (OutputHeat_PWM output) in seconds:  - Heat.PwmPeriode = 0.0   The sampling time of the PID algorithm for heating (Retain.CtrlParams.Heat.Cycle) is used as period duration of the PWM. - Heat.PwmPeriode &gt; 0.0   The value is rounded off to an integer multiple of the PID_Temp sampling time (CycleTime.Value) and used as period duration of the PWM.    This setting can be used to improve the smoothing of the process value with a long sampling time of the PID algorithm.   The value must meet the following conditions:    - Heat.PwmPeriode ≤ Retain.CtrlParams.Heat.Cycle,   - Heat.PwmPeriode &gt; Config.Output.Heat.MinimumOnTime   - Heat.PwmPeriode &gt; Config.Output.Heat.MinimumOffTime |
| Config.Output.Heat.PidUpperLimit<sup>(1)</sup> | REAL | 100.0 | High limit of the PID output value for heating  The PID output value (PidOutputSum) is limited to the high limit.  Heat.PidUpperLimit forms a value pair together with the following parameters for scaling of the PID output value (PidOutputSum) to the outputs for heating:  - Heat.UpperScaling for OutputHeat - Heat.PwmUpperScaling for OutputHeat_PWM - Heat.PerUpperScaling for OutputHeat_PER   If you want to limit the value at the associated output, you must also adjust these scaling values.  Heat.PidUpperLimit &gt; Heat.PidLowerLimit |
| Config.Output.Heat.PidLowerLimit<sup>(1)</sup> | REAL | 0.0 | Low limit of the PID output value for heating  For controllers with **deactivated** cooling output (Config.ActivateCooling = FALSE), the PID output value (PidOutputSum) is limited to this low limit.  For controllers with **activated** cooling output (Config.ActivateCooling = TRUE), the value must be 0.0.  Heat.PidLowerLimit forms a value pair together with the following parameters for scaling of the PID output value (PidOutputSum) to the outputs for heating:  - Heat.LowerScaling for OutputHeat - Heat.PwmLowerScaling for OutputHeat_PWM - Heat.PerLowerScaling for OutputHeat_PER   If you want to limit the value at the associated output, you must also adjust these scaling values.  The permitted value range is determined by the configuration.  - Cooling output deactivated (Config.ActivateCooling = FALSE):   Heat.PidLowerLimit &lt; Heat.PidUpperLimit - Cooling output activated (Config.ActivateCooling = TRUE):   Heat.PidLowerLimit = 0.0 |
| Config.Output.Heat.UpperScaling<sup>(1)</sup> | REAL | 100.0 | Scaled high output value for heating  Heat.UpperScaling and Heat.PidUpperLimit form a value pair for scaling of the PID output value (PidOutputSum) to the output value for heating (OutputHeat).  The OutputHeat value is always located between Heat.UpperScaling and Heat.LowerScaling.  Heat.UpperScaling ≠ Heat.LowerScaling |
| Config.Output.Heat.LowerScaling<sup>(1)</sup> | REAL | 0.0 | Scaled low output value for heating  Heat.LowerScaling and Heat.PidLowerLimit form a value pair for scaling of the PID output value (PidOutputSum) to the output value for heating (OutputHeat).  The OutputHeat value is always located between Heat.UpperScaling and Heat.LowerScaling.  Heat.UpperScaling ≠ Heat.LowerScaling |
| Config.Output.Heat.PwmUpperScaling<sup>(1)</sup> | REAL | 100.0 | Scaled high PWM output value for heating  Heat.PwmUpperScaling and Heat.PidUpperLimit form a value pair for scaling of the PID output value (PidOutputSum) to the pulse-width modulated output value for heating (OutputHeat_PWM).  The OutputHeat_PWM value is always located between Heat.PwmUpperScaling and Heat.PWMLowerScaling.  Heat.PwmUpperScaling is only effective if OutputHeat_PWM is selected as output for heating (Heat.Select = 1)  100.0 ≥ Heat.PwmUpperScaling ≥ 0.0  Heat.PwmUpperScaling ≠ Heat.PwmLowerScaling |
| Config.Output.Heat.PwmLowerScaling<sup>(1)</sup> | REAL | 0.0 | Scaled low PWM output value for heating  Heat.PwmLowerScaling and Heat.PidLowerLimit form a value pair for scaling of the PID output value (PidOutputSum) to the pulse-width modulated output value for heating (OutputHeat_PWM).  The OutputHeat_PWM value is always located between Heat.PwmUpperScaling and Heat.PwmLowerScaling.  Heat.PwmLowerScaling is only effective if OutputHeat_PWM is selected as output for heating (Heat.Select = 1)  100.0 ≥ Heat.PwmLowerScaling ≥ 0.0  Heat.PwmUpperScaling ≠ Heat.PwmLowerScaling |
| Config.Output.Heat.PerUpperScaling<sup>(1)</sup> | REAL | 27648.0 | Scaled high analog output value for heating  Heat.PerUpperScaling and Heat.PidUpperLimit form a value pair for scaling of the PID output value (PidOutputSum) to the analog output value for heating (OutputHeat_PER).  The OutputHeat_PER value is always located between Heat.PerUpperScaling and Heat.PerLowerScaling.  Heat.PerUpperScaling is only effective if OutputHeat_PER is selected as output for heating (Heat.Select = 2)  32511.0 ≥ Heat.PerUpperScaling ≥ -32512.0  Heat.PerUpperScaling ≠ Heat.PerLowerScaling |
| Config.Output.Heat.PerLowerScaling<sup>(1)</sup> | REAL | 0.0 | Scaled low analog output value for heating  Heat.PerLowerScaling and Heat.PidLowerLimit form a value pair for scaling of the PID output value (PidOutputSum) to the analog output value for heating (OutputHeat_PER).  The OutputHeat_PER value is always located between Heat.PerUpperScaling and Heat.PerLowerScaling.  Heat.PerLowerScaling is only effective if OutputHeat_PER is selected as output for heating (Heat.Select = 2)  32511.0 ≥ Heat.PerLowerScaling ≥ -32512.0  Heat.PerUpperScaling ≠ Heat.PerLowerScaling |
| Config.Output.Heat.MinimumOnTime<sup>(1)</sup> | REAL | 0.0 | Minimum on time of the pulse width modulation for heating (OutputHeat_PWM output)  A PWM pulse is never shorter than this value.   The value is rounded off to:  Heat.MinimumOnTime = n × CycleTime.Value  Heat.MinimumOnTime is only effective if the output for heating OutputHeat_PWM is selected (Heat.Select = 1)".  100000.0 ≥ Heat.MinimumOnTime ≥ 0.0 |
| Config.Output.Heat.MinimumOffTime<sup>(1)</sup> | REAL | 0.0 | Minimum off time of the pulse width modulation for heating (OutputHeat_PWM output)  A PWM pause is never shorter than this value.   The value is rounded off to:  Heat.MinimumOffTime = n × CycleTime.Value  Heat.MinimumOffTime is only effective if the output for heating OutputHeat_PWM is selected (Heat.Select = 1)".  100000.0 ≥ Heat.MinimumOffTime ≥ 0.0 |
| Config.Output.Cool.Select<sup>(1)</sup> | INT | 1 | Selecting the output value for cooling  Config.Output.Cool.Select specifies which outputs are used for cooling:  - Cool.Select = 0 - OutputCool is used - Cool.Select = 1 -OutputCool and OutputCool_PWM are used - Cool.Select = 2 - OutputCool and OutputCool_PER are used   Outputs that are not used are not calculated and remain at their default value.  Only effective if the cooling output is activated (Config.ActivateCooling = TRUE). |
| Config.Output.Cool.PwmPeriode<sup>(1)</sup> | REAL | 0.0 | Period duration of the pulse width modulation for cooling (OutputCool_PWM output) in seconds:  - Cool.PwmPeriode = 0.0 and Config.AdvancedCooling = FALSE:    sampling time of the PID algorithm for heating   (Retain.CtrlParams.Heat.Cycle) is used as period duration of the PWM. - Cool.PwmPeriode = 0.0 and Config.AdvancedCooling = TRUE:    The sampling time of the PID algorithm for cooling (Retain.CtrlParams.Cool.Cycle) is used as period duration of the PWM. - Cool.PwmPeriode &gt; 0.0:    The value is rounded off to an integer multiple of the PID_Temp sampling time (CycleTime.Value) and used as period duration of the PWM.    This setting can be used to improve the smoothing of the process value with a long sampling time of the PID algorithm.   The value must meet the following conditions:    - Cool.PwmPeriode ≤ Retain.CtrlParams.Cool.Cycle or Retain.CtrlParams.Heat.Cycle   - Cool.PwmPeriode &gt;  Config.Output.Cool.MinimumOnTime   - Cool.PwmPeriode &gt; Config.Output.Cool.MinimumOffTime   Only effective if the cooling output is activated (Config.ActivateCooling = TRUE). |
| Config.Output.Cool.PidUpperLimit<sup>(1)</sup> | REAL | 0.0 | High limit of the PID output value for cooling  The value must be 0.0.  Cool.PidUpperLimit forms a value pair together with the following parameters for scaling of the PID output value (PidOutputSum) to the outputs for cooling:  - Cool.LowerScaling for OutputCool - Cool.PwmLowerScaling for OutputCool_PWM - Cool.PerLowerScaling for OutputCool_PER   If you want to limit the value at the associated output, you must also adjust these scaling values.  Only effective if the cooling output is activated (Config.ActivateCooling = TRUE).  Cool.PidUpperLimit = 0.0 |
| Config.Output.Cool.PidLowerLimit<sup>(1)</sup> | REAL | -100.0 | Low limit of the PID output value for cooling  For controllers with activated cooling output (Config.ActivateCooling = TRUE), the PID output value (PidOutputSum) is limited to this low limit.  Cool.PidLowerLimit forms a value pair together with the following parameters for scaling of the PID output value (PidOutputSum) to the outputs for cooling:  - Cool.UpperScaling for OutputCool - Cool.PwmUpperScaling for OutputCool_PWM - Cool.PerUpperScaling for OutputCool_PER   If you want to limit the value at the associated output, you must also adjust these scaling values.  Only effective if the cooling output is activated (Config.ActivateCooling = TRUE).  Cool.PidLowerLimit &lt; Cool.PidUpperLimit |
| Config.Output.Cool.UpperScaling<sup>(1)</sup> | REAL | 100.0 | Scaled high output value for cooling  Cool.UpperScaling and Cool.PidLowerLimit form a value pair for scaling of the PID output value (PidOutputSum) to the output value for cooling (OutputCool).  The OutputCool value is always located between Cool.UpperScaling and Cool.LowerScaling.  Only effective if the cooling output is activated (Config.ActivateCooling = TRUE).  Cool.UpperScaling ≠ Cool.LowerScaling |
| Config.Output.Cool.LowerScaling<sup>(1)</sup> | REAL | 0.0 | Scaled low output value for cooling  Cool.LowerScaling and Cool.PidUpperLimit form a value pair for scaling of the PID output value (PidOutputSum) to the output value for cooling (OutputCool).  The OutputCool value is always located between Cool.UpperScaling and Cool.LowerScaling.  Only effective if the cooling output is activated (Config.ActivateCooling = TRUE).  Cool.UpperScaling ≠ Cool.LowerScaling |
| Config.Output.Cool.PwmUpperScaling<sup>(1)</sup> | REAL | 100.0 | Scaled high PWM output value for cooling  Cool.PwmUpperScaling and Cool.PidLowerLimit form a value pair for scaling of the PID output value (PidOutputSum) to the pulse-width modulated output value for cooling (OutputCool_PWM).  The OutputCool_PWM value is always located between Cool.PwmUpperScaling and Cool.PwmLowerScaling.  Cool.PwmUpperScaling is only effective if the cooling output is activated (Config.ActivateCooling = TRUE) and OutputCool_PWM is selected as output for cooling (Cool.Select = 1).  100.0 ≥ Cool.PwmUpperScaling ≥ 0.0  Cool.PwmUpperScaling ≠ Cool.PwmLowerScaling |
| Config.Output.Cool.PwmLowerScaling<sup>(1)</sup> | REAL | 0.0 | Scaled low PWM output value for cooling  Cool.PwmLowerScaling and Cool.PidUpperLimit form a value pair for scaling of the PID output value (PidOutputSum) to the pulse-width modulated output value for cooling (OutputCool_PWM).  The OutputCool_PWM value is always located between Cool.PwmUpperScaling and CoolPwm.LowerScaling.  Cool.PwmLowerScaling is only effective if the cooling output is activated (Config.ActivateCooling = TRUE) and OutputCool_PWM is selected as output for cooling (Cool.Select = 1).  100.0 ≥ Cool.PwmLowerScaling ≥ 0.0  Cool.PwmUpperScaling ≠ Cool.PwmLowerScaling |
| Config.Output.Cool.PerUpperScaling<sup>(1)</sup> | REAL | 27648.0 | Scaled high analog output value for cooling  Cool.PerUpperScaling and Cool.PidLowerLimit form a value pair for scaling of the PID output value (PidOutputSum) to the analog output value for cooling (OutputCool_PER).  The OutputCool_PER value is always located between Cool.PerUpperScaling and Cool.PerLowerScaling.  Cool.PerUpperScaling is only effective if the cooling output is activated (Config.ActivateCooling = TRUE) and OutputCool_PER is selected as output for cooling (Cool.Select = 2).  32511.0 ≥ Cool.PerUpperScaling ≥ -32512.0  Cool.PerUpperScaling ≠ Cool.PerLowerScaling |
| Config.Output.Cool.PerLowerScaling<sup>(1)</sup> | REAL | 0.0 | Scaled low analog output value for cooling  Cool.PerLowerScaling and Cool.PidUpperLimit form a value pair for scaling of the PID output value (PidOutputSum) to the analog output value for cooling (OutputCool_PER).  The OutputCool_PER value is always located between Cool.PerUpperScaling and Cool.PerLowerScaling.  Cool.PerLowerScaling is only effective if the cooling output is activated (Config.ActivateCooling = TRUE) and OutputCool_PER is selected as output for cooling (Cool.Select = 2).  32511.0 ≥ Cool.PerLowerScaling ≥ -32512.0  Cool.PerUpperScaling ≠ Cool.PerLowerScaling |
| Config.Output.Cool.MinimumOnTime<sup>(1)</sup> | REAL | 0.0 | Minimum on time of the pulse width modulation for cooling (OutputCool_PWM output)  A PWM pulse is never shorter than this value.   The value is rounded off to:  Cool.MinimumOnTime = n × CycleTime.Value  Cool.MinimumOnTime is only effective if the output for cooling OutputCool_PWM is selected (Cool.Select = 1).  Only effective if the cooling output is activated (Config.ActivateCooling = TRUE).  100000.0 ≥ Cool.MinimumOnTime ≥ 0.0 |
| Config.Output.Cool.MinimumOffTime<sup>(1)</sup> | REAL | 0.0 | Minimum off time of the pulse width modulation for cooling (OutputCool_PWM output)  A PWM pause is never shorter than this value.   The value is rounded off to:  Cool.MinimumOffTime = n × CycleTime.Value  Cool.MinimumOffTime is only effective if the output for cooling OutputCool_PWM is selected (Cool.Select = 1).  Only effective if the cooling output is activated (Config.ActivateCooling = TRUE).  100000.0 ≥ Cool.MinimumOffTime ≥ 0.0 |
| If you are using PID_Temp in a cascade, the master controller and slave controller exchange information via the Master and Slave parameters.   You need to make the interconnection. For details, see the Master parameter. |  |  |  |
| Config.Cascade.IsMaster<sup>(1)</sup> | BOOL | FALSE | The controller is master in a cascade and provides the slave setpoint.  Set IsMaster = TRUE if you are using this PID_Temp instance as master controller in a cascade.  A master controller defines the setpoint of a slave controller with its output. A PID_Temp instance can be master controller and slave controller at the same time.  If the controller is used as master controller, the cooling output must be deactivated (Config.ActivateCooling = FALSE). |
| Config.Cascade.IsSlave<sup>(1)</sup> | BOOL | FALSE | The controller is slave in a cascade and receives its setpoint from the master.  Set IsSlave = TRUE if you are using this PID_Temp instance as slave controller in a cascade.   A slave controller receives its setpoint (Setpoint parameter) from the output of its master controller (OutputHeat parameter). A PID_Temp instance can be master controller and slave controller at the same time. |
| Config.Cascade.AntiWindUpMode<sup>(1)</sup> | INT | 1 | Anti-windup behavior in the cascade  Options are:  - Anti-windup = 0   The AntiWindUp functionality is deactivated. The master controller does not respond to the limit of its slave controllers. - Anti-windup = 1    The integral action of the master controller is reduced in the ratio "Slaves in limit" to "Number of slaves" ("CountSlaves" parameter). This reduces the effects of the limitation on the control behavior. - Anti-windup = 2    The integral action of the master controller is held as soon as a slave controller is in the limit.   Only effective if the controller is configured as master controller (Config.Cascade.IsMaster = TRUE). |
| Config.Cascade.CountSlaves<sup>(1)</sup> | INT | 1 | Number of subordinate slaves  Here you enter the number of directly subordinate slave controllers which receive their setpoint from this master controller.  Only effective if the controller is configured as master controller (Config.Cascade.IsMaster = TRUE).  255 ≥ CountSlaves ≥ 1 |
| CycleTime.StartEstimation | BOOL | TRUE | If CycleTime.EnEstimation = TRUE, CycleTime.StartEstimation = TRUE starts automatic determination of the PID_Temp sampling time (cycle time of the calling OB).   CycleTime.StartEstimation = FALSE is set once measurement is complete. |
| CycleTime.EnEstimation | BOOL | TRUE | If CycleTime.EnEstimation = TRUE, the PID_Temp sampling time is determined automatically.   If CycleTime.EnEstimation = FALSE, the sampling time PID_Temp is not determined automatically and must be configured correctly manually with CycleTime.Value. |
| CycleTime.EnMonitoring | BOOL | TRUE | If CycleTime.EnMonitoring = FALSE, the PID_Temp sampling time is not monitored. If PID_Temp cannot be executed within the sampling time, no error (ErrorBits=0000800h) is output and PID_Temp does not respond as configured with ActivateRecoverMode. |
| CycleTime.Value<sup>(1)</sup> | REAL | 0.1 | PID_Temp sampling time (cycle time of the calling OB) in seconds  CycleTime.Value is determined automatically and is usually equivalent to the cycle time of the calling OB. |
| You can reload values from the CtrlParamsBackUp structure with LoadBackUp = TRUE. |  |  |  |
| CtrlParamsBackUp.SetByUser | BOOL | FALSE | Saved value of Retain.CtrlParams.SetByUser |
| CtrlParamsBackUp.Heat.Gain | REAL | 1.0 | Saved proportional gain for heating |
| CtrlParamsBackUp.Heat.Ti | REAL | 20.0 | Saved integration time for heating in seconds |
| CtrlParamsBackUp.Heat.Td | REAL | 0.0 | Saved derivative action time for heating in seconds |
| CtrlParamsBackUp.Heat.TdFiltRatio | REAL | 0.2 | Saved derivative delay coefficient for heating |
| CtrlParamsBackUp.Heat.PWeighting | REAL | 1.0 | Saved weighting of the proportional action for heating |
| CtrlParamsBackUp.Heat.DWeighting | REAL | 1.0 | Saved weighting of the derivative action for heating |
| CtrlParamsBackUp.Heat.Cycle | REAL | 1.0 | Saved sampling time of the PID algorithm for heating in seconds |
| CtrlParamsBackUp.Heat.ControlZone | REAL | 3.402822e+38 | Saved control zone width for heating |
| CtrlParamsBackUp.Heat.DeadZone | REAL | 0.0 | Saved dead zone width for heating |
| CtrlParamsBackUp.Cool.Gain | REAL | 1.0 | Saved proportional gain for cooling |
| CtrlParamsBackUp.Cool.Ti | REAL | 20.0 | Saved integration time for cooling in seconds |
| CtrlParamsBackUp.Cool.Td | REAL | 0.0 | Saved derivative action time for cooling in seconds |
| CtrlParamsBackUp.Cool.TdFiltRatio | REAL | 0.2 | Saved derivative delay coefficient for cooling |
| CtrlParamsBackUp.Cool.PWeighting | REAL | 1.0 | Saved proportional action weighting factor for cooling |
| CtrlParamsBackUp.Cool.DWeighting | REAL | 1.0 | Saved derivative action weighting factor for cooling |
| CtrlParamsBackUp.Cool.Cycle | REAL | 1.0 | Saved sampling time of the PID algorithm for cooling in seconds |
| CtrlParamsBackUp.Cool.ControlZone | REAL | 3.402822e+38 | Saved control zone width for cooling |
| CtrlParamsBackUp.Cool.DeadZone | REAL | 0.0 | Saved dead zone width for cooling |
| PIDSelfTune.SUT.CalculateParamsHeat | BOOL | FALSE | The properties of the heating branch of the controlled system are saved during pretuning for heating. If SUT.CalculateParamsHeat = TRUE, the PID parameters for heating (Retain.CtrlParams.Heat structure) are recalculated on the basis of these properties. This enables you to change the parameter calculation method (PIDSelfTune.SUT.TuneRuleHeat parameter) without having to repeat the tuning.  SUT.CalculateParamsHeat is set to FALSE after the calculation.  Only possible if the pretuning was successful (SUT.ProcParHeatOk = TRUE). |
| PIDSelfTune.SUT.CalculateParamsCool | BOOL | FALSE | The properties of the cooling branch of the controlled system are saved during tuning for cooling. If SUT.CalculateParamsCool = TRUE, the PID parameters for cooling (Retain.CtrlParams.Cool structure) are recalculated on the basis of these properties. This enables you to change the parameter calculation method (PIDSelfTune.SUT.TuneRuleCool parameter) without having to repeat the tuning.  SUT.CalculateParamsCool is set to FALSE after the calculation.  Only possible if the pretuning was successful (SUT.ProcParCoolOk = TRUE).  Only effective if Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE. |
| PIDSelfTune.SUT.TuneRuleHeat | INT | 2 | Method for PID parameter calculation with pretuning for heating   Options are:  - SUT.TuneRuleHeat = 0: PID according to CHR - SUT.TuneRuleHeat = 1: PI according to CHR - SUT.TuneRuleHeat = 2: PID for temperature processes according to CHR (results in a slower and rather asymptomatic control response with lower overshoot than SUT.TuneRuleHeat = 0)   (CHR = Chien, Hrones a​nd Reswick)  Only with SUT.TuneRuleHeat = 2 is the control zone Retain.CtrlParams.Heat.ControlZone automatically set during pretuning for heating. |
| PIDSelfTune.SUT.TuneRuleCool | INT | 2 | Method for PID parameter calculation with pretuning for cooling  Options are:  - SUT.TuneRuleCool = 0: PID according to CHR - SUT.TuneRuleCool = 1: PI according to CHR - SUT.TuneRuleCool = 2: PID for temperature processes according to CHR (results in a slower and rather asymptomatic control response with lower overshoot than SUT.TuneRuleCool = 0)   (CHR = Chien, Hrones a​nd Reswick)  Only with SUT.TuneRuleCool = 2 is the control zone Retain.CtrlParams.Cool.ControlZone automatically set during pretuning for cooling.  SUT.TuneRuleCool is only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE, Config.AdvancedCooling = TRUE). |
| PIDSelfTune.SUT.State | INT | 0 | The SUT.State tag indicates the current phase of pretuning:  - State = 0: Initialize pretuning - State = 100: Calculate standard deviation for heating - State = 200: Calculate standard deviation for cooling - State = 300: Determine point of inflection for heating - State = 400: Determine point of inflection for cooling - State = 500: Set heating to setpoint after reaching point of inflection - State = 600: Set cooling to setpoint after reaching point of inflection - State = 700: Compare efficiency of the heating actuator and cooling actuator - State = 800: Heating and cooling activated - State = 900: Cooling activated - State = 1000: Determine delay time after switching off heating - State = 9900: Pretuning successful - State = 1: Pretuning not successful |
| PIDSelfTune.SUT.ProcParHeatOk | BOOL | FALSE | TRUE: The calculation of the process parameters for pretuning heating was successful.  This tag is set during tuning.  It must be TRUE for calculation of the PID parameters for heating. |
| PIDSelfTune.SUT.ProcParCoolOk | BOOL | FALSE | TRUE: The calculation of the process parameters for pretuning cooling was successful.  This tag is set during tuning.  It must be TRUE for calculation of the PID parameters for cooling. |
| PIDSelfTune.SUT.AdaptDelayTime | INT | 0 | The AdaptDelayTime tag determines the adaptation of the delay time for heating at the operating point (for "Pretuning heating" and "Pretuning heating and cooling").  Options are:  - SUT.AdaptDelayTime = 0:    No adaptation of delay time. The SUT.State = 1000 phase is skipped. This option results in a shorter tuning time than with SUT.AdaptDelayTime = 1. - SUT.AdaptDelayTime = 1:   Adaptation of the delay time to the setpoint in SUT.State = 1000 phase by switching off heating temporarily.   This option results in a longer tuning time than withSUT.AdaptDelayTime = 0. It can improve the control response if the process behavior depends significantly on the operating point (non-linearity). This option should not be used for multi-zone applications with strong thermal connections. |
| PIDSelfTune.SUT.CoolingMode | INT | 0 | The CoolingMode tag determines the manipulated variable output to determine the cooling parameters (for pretuning heating and cooling).  Options are:  - SUT.CoolingMode = 0:    Switch off heating and switch on cooling after reaching the setpoint.    The SUT.State = 700 phase is skipped.   Phase SUT.State = 500 is followed by phase SUT.State = 900.   This option can improve the control response if the gain of the cooling actuator is low compared to the gain of the heating actuator. It results in a shorter tuning time than with SUT.CoolingMode = 1 or 2. - SUT.CoolingMode = 1:    Switch on cooling in addition to heating after reaching the setpoint.    The SUT.State = 700 phase is skipped.    Phase SUT.State = 500 is followed by phase SUT.State = 800.    This option can improve the control response if the gain of the cooling actuator is high compared to the gain of the heating actuator. - SUT.CoolingMode = 2:    After heating up to the setpoint, a decision is automatically made in phase SUT.State = 700 as to whether heating is switched off. Phase SUT.State = 500 is followed by phase SUT.State = 700 and then SUT.State = 800 or SUT.State = 900.    This option requires more time than options 0 and 1. |
| PIDSelfTune.TIR.RunIn | BOOL | FALSE | Use the RunIn tag to specify the sequence of fine tuning during start from automatic mode.  - RunIn = FALSE   If fine tuning is started from automatic mode, the system uses the existing PID parameters to control to the setpoint (TIR.State = 500 or 600). Only then will fine tuning start. - RunIn = TRUE   PID_Temp tries to reach the setpoint with minimum or maximum output value (TIR.State = 300 or 400). This can produce increased overshoot. Fine tuning then starts automatically.   RunIn is set to FALSE after fine tuning.  During start of fine tuning from Inactive or Manual mode, PID_Temp reacts as described under RunIn = TRUE. |
| PIDSelfTune.TIR.CalculateParamsHeat | BOOL | FALSE | The properties of the heating branch of the controlled system are saved during fine tuning for heating. If TIR.CalculateParamsHeat= TRUE, the PID parameters for heating (Retain.CtrlParams.Heat structure) are recalculated on the basis of these properties. This enables you to change the parameter calculation method (PIDSelfTune.TIR.TuneRuleHeat parameter) without having to repeat the tuning.  TIR.CalculateParamsHeat is set to FALSE after the calculation.  Only possible if fine tuning heating was successful beforehand (TIR.ProcParHeatOk = TRUE). |
| PIDSelfTune.TIR.CalculateParamsCool | BOOL | FALSE | The properties of the cooling branch of the controlled system are saved during fine tuning for cooling. If TIR.CalculateParamsCool= TRUE, the PID parameters for cooling (Retain.CtrlParams.Cool structure) are recalculated on the basis of these properties. This enables you to change the parameter calculation method (PIDSelfTune.TIR.TuneRuleCool parameter) without having to repeat the tuning.  TIR.CalculateParamsCool is set to FALSE after the calculation.  Only possible if fine tuning cooling was successful beforehand (TIR.ProcParCoolOk = TRUE).   Only effective if Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE |
| PIDSelfTune.TIR.TuneRuleHeat | INT | 0 | Method for parameter calculation during fine tuning for heating  Options are:  - TIR.TuneRuleHeat = 0: PID automatic - TIR.TuneRuleHeat = 1: PID fast (faster control response with higher amplitudes of the output value than with TIR.TuneRuleHeat = 2) - TIR.TuneRuleHeat = 2: PID slow (slower control response with lower amplitudes of the output value than with TIR.TuneRuleHeat = 1) - TIR.TuneRuleHeat = 3: ZN PID - TIR.TuneRuleHeat = 4: ZN PI - TIR.TuneRuleHeat = 5: ZN P   (ZN=Ziegler-Nichols)   To be able to repeat the calculation of the PID parameters for heating with TIR.CalculateParamsHeat and TIR.TuneRuleHeat = 0, 1 or 2, the previous fine tuning also has to have been executed with TIR.TuneRuleHeat = 0, 1 or 2. If this is not the case, TIR.TuneRuleHeat = 3 is used.  The recalculation of the PID parameters for heating with TIR.CalculateParamsHeat and TIR.TuneRuleHeat = 3, 4 or 5 is always possible. |
| PIDSelfTune.TIR.TuneRuleCool | INT | 0 | Method for parameter calculation during fine tuning for cooling  Options are:  - TIR.TuneRuleCool = 0: PID automatic - TIR.TuneRuleCool = 1: PID fast (faster control response with higher amplitudes of the output value than with TIR.TuneRuleCool = 2) - TIR.TuneRuleCool = 2: PID slow (slower control response with lower amplitudes of the output value than with TIR.TuneRuleCool = 1) - TIR.TuneRuleCool = 3: ZN PID - TIR.TuneRuleCool = 4: ZN PI - TIR.TuneRuleCool = 5: ZN P   (ZN=Ziegler-Nichols)  To be able to repeat the calculation of the PID parameters for cooling with TIR.CalculateParamsCool and TIR.TuneRuleCool = 0, 1 or 2, the previous fine tuning also has to have been executed with TIR.TuneRuleCool = 0, 1 or 2. If this is not the case, TIR.TuneRuleCool = 3 is used.  The recalculation of the PID parameters for cooling with TIR.CalculateParamsCool and TIR.TuneRuleCool = 3, 4 or 5 is always possible.  Only effective if the cooling output and PID parameter switching are activated (ConfigActivateCooling = TRUE and Config.AdvancedCooling = TRUE). |
| PIDSelfTune.TIR.State | INT | 0 | The TIR.State tag indicates the current phase of "fine tuning":  - State = 0: Initialize fine tuning - State = 100: Calculate standard deviation for heating - State = 200: Calculate standard deviation for cooling - State = 300: Attempting to reach setpoint for heating with two-step control using heating - State = 400: Attempting to reach setpoint for cooling with two-step control using cooling - State = 500: Attempting to reach setpoint for heating with PID control - State = 600: Attempting to reach setpoint for cooling with PID control - State = 700: Calculate standard deviation for heating - State = 800: Calculate standard deviation for cooling - State = 900: Determine oscillation and calculate parameters for heating - State = 1000: Determine oscillation and calculate parameters for cooling - State = 9900: Fine tuning successful - State = 1: Fine tuning not successful |
| PIDSelfTune.TIR.ProcParHeatOk | BOOL | FALSE | TRUE: The calculation of the process parameters for fine tuning heating was successful.  This tag is set during tuning.  It must be met for calculation of the PID parameters for heating. |
| PIDSelfTune.TIR.ProcParCoolOk | BOOL | FALSE | TRUE: The calculation of the process parameters for fine tuning cooling was successful.  This tag is set during tuning.  It must be met for calculation of the PID parameters for cooling. |
| PIDSelfTune.TIR.OutputOffsetHeat | REAL | 0.0 | Tuning offset heating of the PID output value   TIR.OutputOffsetHeat is added to the value that results from PidOutputSum for the heating branch.   To receive a positive offset at the outputs for heating, define a positive value for TIR.OutputOffsetHeat.   The resulting values at the outputs for heating are the result of the configured output scaling (Struktur Config.Output.Heat).  This tuning offset can be used in controllers with activated cooling output and PID parameter switching (Config.ActivateCooling = TRUE, Config.AdvancedCooling = TRUE) for fine tuning cooling. If the outputs for cooling are not active at the setpoint that is to be tuned (PidOutputSum &gt; 0.0), fine tuning cooling is not possible. In this case, define a positive tuning offset heating which is greater than the PID output value (PidOutputSum) at the setpoint in the steady state before you start tuning. This step increases the values at the outputs for heating and activates the outputs for cooling (PidOutputSum &lt; 0.0). Fine tuning cooling is now possible.  When fine tuning is complete, TIR.OutputOffsetHeat is reset to 0.0.  Major changes at TIR.OutputOffsetHeat in one step can result in temporary overshoots.  Config.Output.Heat.PidUpperLimit ≥ PIDSelfTune.TIR.OutputOffsetHeat ≥ Config.Output.Heat.PidLowerLimit |
| PIDSelfTune.TIR.OutputOffsetCool | REAL | 0.0 | Tuning offset cooling of the PID output value   TIR.OutputOffsetCool is added to the value that results from PidOutputSum for the cooling branch.   To receive a positive offset at the outputs for cooling, define a negative value for TIR.OutputOffsetCool.   The resulting values at the outputs for cooling are the result of the configured output scaling (Struktur Config.Output.Coool).  This tuning offset can be used in controllers with activated cooling output (Config.ActivateCooling = TRUE) for fine tuning heating. If the outputs for heating are not active at the setpoint that is to be tuned (PidOutputSum &lt; 0.0), fine tuning heating is not possible. In this case, define a negative tuning offset cooling which is less than the PID output value (PidOutputSum) at the setpoint in the steady state before you start tuning. This step increases the values at the outputs for cooling and activates the outputs for heating (PidOutputSum &gt; 0.0). Fine tuning heating is now possible.  When fine tuning is complete, TIR.OutputOffsetCool is reset to 0.0.  Major changes at TIR.OutputOffsetCool in one step can result in temporary overshoots.  Config.Output.Cool.PidUpperLimit ≥ PIDSelfTune.TIR.OutputOffsetCool ≥ Config.Output.Cool.PidLowerLimit |
| PIDSelfTune.TIR.WaitForControlIn | BOOL | FALSE | Waiting with fine tuning after reaching the setpoint   If TIR.WaitForControlIn = TRUE, fine tuning waits in between reaching the setpoint (TIR.State = 500 or 600) and calculation of the standard deviation (TIR.State = 700 or 800) until a FALSE -&gt; TRUE edge is given at TIR.FinishControlIn.  TIR.WaitForControlIn can be used for simultaneous fine tuning of several controllers in multi-zone applications to synchronize tuning of the individual zones. It ensures that all zones have reached their setpoints before the actual tuning starts. The influence of thermal connections between the zones on tuning can be reduced in this way.  TIR.WaitForControlIn is only effective if fine tuning is started from automatic mode with PIDSelfTune.TIR.RunIn = FALSE. |
| PIDSelfTune.TIR.ControlInReady | BOOL | FALSE | If TIR.WaitForControlIn = TRUE, PID_Temp sets TIR.ControlInReady = TRUE as soon as the setpoint has been reached and waits with additional tuning steps until a FALSE -&gt; TRUE edge is given at TIR.FinishControlIn. |
| PIDSelfTune.TIR.FinishControlIn | BOOL | FALSE | If TIR.ControlInReady = TRUE, a FALSE -&gt; TRUE edge at TIR.FinishControlIn stops the wait and fine tuning resumes. |
| PIDCtrl.IOutputOld<sup>(1)</sup> | REAL | 0.0 | Integral action in last cycle |
| PIDCtrl.PIDInit | BOOL | FALSE | PIDCtrl.PIDInit is available as of PID_Temp version 1.1.   If PIDCtrl.PIDInit = TRUE in "Automatic mode", the integral action PIDCtrl.IOutputOld is preassigned automatically as if PidOutputSum = OverwriteInitialOutputValue in the previous cycle. This can be used for a [Override control with PID_Temp](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#override-control-with-pid_temp-s7-1200-s7-1500). |
| Retain.CtrlParams.SetByUser<sup>(1)</sup> | BOOL | FALSE | Enable manual input of PID parameters  If Retain.CtrlParams.SetByUser = TRUE, the PID parameters are editable.  Retain.CtrlParams.SetByUser is used for configuring the controller in the TIA Portal and has no influence on the behavior of the control algorithm in the CPU.  SetByUser is retentive. |
| Retain.CtrlParams.Heat.Gain<sup>(1)</sup> | REAL | 1.0 | Active proportional gain for heating  Heat.Gain is retentive.   Heat.Gain ≥ 0.0 |
| Retain..CtrlParams.Heat.Ti<sup>(1)</sup> | REAL | 20.0 | Active integration time for heating in seconds  The integral action for heating is switched off with Heat.CtrlParams.Ti = 0.0.  Heat.Ti is retentive.  100000.0 ≥ Heat.Ti ≥ 0.0 |
| Retain.CtrlParams.Heat.Td<sup>(1)</sup> | REAL | 0.0 | Active derivative action time for heating in seconds  The derivative action for heating is switched off with Heat.CtrlParams.Td = 0.0.  Heat.Td is retentive.  100000.0 ≥ Heat.Td ≥ 0.0 |
| Retain.CtrlParams.Heat.TdFiltRatio<sup>(1)</sup> | REAL | 0.2 | Active derivative delay coefficient for heating  The derivative delay coefficient delays the effect of the derivative action.   Derivative delay = derivative action time × derivative delay coefficient  - 0.0: Derivative action is effective for one cycle only and therefore almost not effective. - 0.5: This value has proved useful in practice for controlled systems with **one** dominant time constant. - &gt; 1.0: The greater the coefficient, the longer the effect of the derivative action is delayed.   Heat.TdFiltRatio is retentive.  Heat.TdFiltRatio ≥ 0.0 |
| Retain.CtrlParams.Heat.PWeighting<sup>(1)</sup> | REAL | 1.0 | Active weighting of the proportional action for heating  The proportional action may weaken with changes to the setpoint.  Values from 0.0 to 1.0 are applicable.  - 1.0: Proportional action for setpoint change is fully effective - 0.0: Proportional action for setpoint change is not effective   The proportional action is always fully effective when the process value is changed.  Heat.PWeighting is retentive.  1.0 ≥ Heat.PWeighting ≥ 0.0 |
| Retain.CtrlParams.Heat.DWeighting<sup>(1)</sup> | REAL | 1.0 | Active weighting of the derivative action for heating  The derivative action may weaken with changes to the setpoint.  Values from 0.0 to 1.0 are applicable.  - 1.0: Derivative action is fully effective upon setpoint change - 0.0: Derivative action is not effective upon setpoint change   The derivative action is always fully effective when the process value is changed.  Heat.DWeighting is retentive.  1.0 ≥ Heat.DWeighting ≥ 0.0 |
| Retain.CtrlParams.Heat.Cycle<sup>(1)</sup> | REAL | 1.0 | Active sampling time of the PID algorithm for heating in seconds  CtrlParams.Heat.Cycle is calculated during tuning and rounded to an integer multiple of CycleTime.Value.  If Config.Output.Heat.PwmPeriode = 0.0, Heat.Cycle is used as period duration of the pulse width modulation for heating.  If Config.Output.Cool.PwmPeriode = 0.0 and Config.AdvancedCooling = FALSE, Heat.Cycle is used as period duration of the pulse width modulation for cooling.  Heat.Cycle is retentive.  100000.0 ≥ Heat.Cycle &gt; 0.0 |
| Retain.CtrlParams.Heat.ControlZone<sup>(1)</sup> | REAL | 3.402822e+38 | Active control zone width for heating  The control zone for heating is switched off with Heat.ControlZone = 3.402822e+38.  Heat.ControlZone is only set automatically during pretuning heating or pretuning heating and cooling if PIDSelfTune.SUT.TuneRuleHeat = 2 is selected as method of the parameter calculation.  For controllers with deactivated cooling output (Config.ActivateCooling = FALSE) or controllers with activated cooling output and cooling factor (Config.AdvancedCooling = FALSE), the control zone is symmetrically located between Setpoint – Heat.ControlZone and Setpoint + Heat.ControlZone.  For controllers with activated cooling output and PID parameter switching (Config.ActivateCooling = TRUE, Config.AdvancedCooling = TRUE), the control zone is located between Setpoint – Heat.ControlZone and Setpoint + Cool.ControlZone.  Heat.ControlZone is retentive.  Heat.ControlZone &gt; 0.0 |
| Retain.CtrlParams.Heat.DeadZone<sup>(1)</sup> | REAL | 0.0 | Active dead zone width for heating (see [PID parameters](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#pid-parameters-s7-1200-s7-1500))  The dead zone for heating is switched off with Heat.DeadZone = 0.0.  Heat.DeadZone is not set automatically or adjusted during tuning. You must correctly configure Heat.DeadZone manually.  When the dead zone is switched on, the result can be a permanent control deviation (deviation between setpoint and process value). This can have a negative effect on fine tuning.  For controllers with deactivated cooling output (Config.ActivateCooling = FALSE) or controllers with activated cooling output and cooling factor (Config.AdvancedCooling = FALSE), the dead zone is symmetrically located between Setpoint – Heat.DeadZone and Setpoint + Heat.DeadZone.  For controllers with activated cooling output and PID parameter switching (Config.ActivateCooling = TRUE, Config.AdvancedCooling = TRUE), the dead zone is located between Setpoint – Heat.DeadZone and Setpoint + Cool.DeadZone.  Heat.DeadZone is retentive.  Heat.DeadZone ≥ 0.0 |
| Retain.CtrlParams.Cool.Gain<sup>(1)</sup> | REAL | 1.0 | Active proportional gain for cooling   Cool.Gain is retentive.   Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  Cool.Gain ≥ 0.0 |
| Retain.CtrlParams.Cool.Ti<sup>(1)</sup> | REAL | 20.0 | Active integration time for cooling in seconds  The integral action for cooling is switched off with Cool.CtrlParams.Ti = 0.0.  Cool.Ti is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  100000.0 ≥ Cool.Ti ≥ 0.0 |
| Retain.CtrlParams.Cool.Td<sup>(1)</sup> | REAL | 0.0 | Active derivative action time for cooling in seconds  The derivative action for cooling is switched off with Cool.CtrlParams.Td = 0.0.  Cool.Td is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  100000.0 ≥ Cool.Td ≥ 0.0 |
| Retain.CtrlParams.Cool.TdFiltRatio<sup>(1)</sup> | REAL | 0.2 | Active derivative delay coefficient for cooling  The derivative delay coefficient delays the effect of the derivative action.  Derivative delay = derivative action time × derivative delay coefficient  - 0.0: Derivative action is effective for one cycle only and therefore almost not effective. - 0.5: This value has proved useful in practice for controlled systems with one dominant time constant. - &gt; 1.0: The greater the coefficient, the longer the effect of the derivative action is delayed.   Cool.TdFiltRatio is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  Cool.TdFiltRatio ≥ 0.0 |
| Retain.CtrlParams.Cool.PWeighting<sup>(1)</sup> | REAL | 1.0 | Active weighting of the proportional action for cooling  The proportional action may weaken with changes to the setpoint.  Values from 0.0 to 1.0 are applicable.  - 1.0: Proportional action for setpoint change is fully effective - 0.0: Proportional action for setpoint change is not effective   The proportional action is always fully effective when the process value is changed.  Cool.PWeighting is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  1.0 ≥ Cool.PWeighting ≥ 0.0 |
| Retain.CtrlParams.Cool.DWeighting<sup>(1)</sup> | REAL | 1.0 | Active weighting of the derivative action for cooling  The derivative action may weaken with changes to the setpoint.  Values from 0.0 to 1.0 are applicable.  - 1.0: Derivative action is fully effective upon setpoint change - 0.0: Derivative action is not effective upon setpoint change   The derivative action is always fully effective when the process value is changed.  Cool.DWeighting is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  1.0 ≥ Cool.DWeighting ≥ 0.0 |
| Retain.CtrlParams.Cool.Cycle<sup>(1)</sup> | REAL | 1.0 | Active sampling time of the PID algorithm for cooling in seconds  CtrlParams.Cool.Cycle is calculated during tuning and rounded off to an integer multiple of CycleTime..  If Config.Output.Cool.PwmPeriode = 0.0 and Config.AdvancedCooling = TRUE, Cool.Cycle is used as period duration of the pulse width modulation for cooling.  If Config.Output.Cool.PwmPeriode = 0.0 and Config.AdvancedCooling = FALSE, Heat.Cycle is used as period duration of the pulse width modulation for cooling.  Cool.Cycle is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  100000.0 ≥ Cool.Cycle &gt; 0.0 |
| Retain.CtrlParams.Cool.ControlZone<sup>(1)</sup> | REAL | 3.402822e+38 | Active control zone width for cooling  The control zone for cooling is switched off with Cool.ControlZone = 3.402822e+38.  Cool.ControlZone is only set automatically during pretuning cooling or pretuning heating and cooling if PIDSelfTune.SUT.TuneRuleCool = 2 is selected as method of the parameter calculation.  Cool.ControlZone is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  Cool.ControlZone &gt; 0.0 |
| Retain.CtrlParams.Cool.DeadZone<sup>(1)</sup> | REAL | 0.0 | Active dead zone width for cooling (see [PID parameters](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#pid-parameters-s7-1200-s7-1500))  The dead zone for cooling is switched off with Cool.DeadZone = 0.0.  Cool.DeadZone is not set automatically or adjusted during tuning. You must correctly configure Cool.DeadZone manually.   When the dead zone is switched on, the result can be a permanent control deviation (deviation between setpoint and actual value). This can have a negative effect on fine tuning.  Cool.DeadZone is retentive.  Only effective if the cooling output and PID parameter switching are activated (Config.ActivateCooling = TRUE and Config.AdvancedCooling = TRUE).  Cool.DeadZone ≥ 0.0 |

---

**See also**

[PID_Temp ActivateRecoverMode tag (S7-1200, S7-1500)](#pid_temp-activaterecovermode-tag-s7-1200-s7-1500)
  
[PID_Temp Warning tag (S7-1200, S7-1500)](#pid_temp-warning-tag-s7-1200-s7-1500)
  
[Multi-zone controlling with PID_Temp (S7-1200, S7-1500)](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#multi-zone-controlling-with-pid_temp-s7-1200-s7-1500)

### PID_Temp state and mode parameters (S7-1200, S7-1500)

#### Correlation of the parameters

The State parameter shows the current operating mode of the PID controller. You cannot change the State parameter.

With a rising edge at ModeActivate, PID_Temp switches to the operating mode saved in the Mode in-out parameter.

Heat.EnableTuning and Cool.EnableTuning specify for pretuning and fine tuning, if tuning takes place for heating or cooling.

If the CPU is switched on or switches from Stop to RUN mode, PID_Temp starts in the operating mode that is saved in the Mode parameter. To leave PID_Temp in "Inactive" mode, set RunModeByStartup = FALSE.

#### Meaning of values

| State / Mode | Description of operating mode |
| --- | --- |
| 0 | **Inactive**   The following output values are output in "Inactive" mode:   - 0.0 as PID output value (PidOutputSum) - 0.0 as output value for heating (OutputHeat) and output value for cooling (OutputCool) - 0 as analog output value for heating (OutputHeat_PER) and analog output value for cooling (OutputCool_PER) - FALSE as PWM output value for heating (OutputHeat_PWM) and PWM output value for cooling (OutputCool_PWM)   This does not depend on the configured output value limits and scaling in the structures Config.Output.Heat and Config.Output.Cool. |
| 1 | **Pretuning**   The pretuning determines the process response to a jump change of the output value and searches for the point of inflection. The PID parameters are calculated from the maximum rate of rise and dead time of the controlled system. You obtain the best PID parameters when you perform pretuning and fine tuning.  PID_Temp offers different pretuning types depending on the configuration:  - Pretuning heating:   A jump change is output at the output value heating, the PID parameters for heating are calculated (Retain.CtrlParams.Heat structure), and control to the setpoint then takes place in automatic mode.   If the process behavior strongly depends on the operating point, an adaptation of the delay time can be activated at the setpoint with PIDSelfTune.SUT.AdaptDelayTime. - Pretuning heating and cooling:   A jump is output at the output value heating. As soon as the process value is close to the setpoint, a jump change is output at the output value cooling. The PID parameters for heating (Retain.CtrlParams.Heat structure) and cooling (Retain.CtrlParams.Cool structure) are calculated. Then, control to the setpoint takes place in automatic mode.   If the process behavior strongly depends on the operating point, an adaptation of the delay time can be activated at the setpoint with PIDSelfTune.SUT.AdaptDelayTime.    Depending on the effect of the cooling actuator compared to the heating actuator, the quality of tuning can be influenced by whether or not the heating and cooling outputs are operated simultaneously during tuning. You can specify this with PIDSelfTune.SUT.CoolingMode. - Pretuning cooling:   A jump change is output at the output value cooling and the PID parameters for cooling are calculated (Struktur Retain.CtrlParams.Cool). Then, control to the setpoint takes place in automatic mode.   If you want to tune the PID parameters for heating and cooling, you can expect a better control response with "Pretuning heating" followed by "Pretuning cooling" rather than with "Pretuning heating and cooling". However, carrying out pretuning in two steps takes more time.     **General requirements for pretuning:**   - The PID_Temp instruction is called in a cyclic interrupt OB. - Inactive (State = 0), manual mode (State = 4), or automatic mode (State = 3) - ManualEnable = FALSE - Reset = FALSE - The setpoint and the process value lie within the configured limits.      **Requirements for pretuning heating:**   - Heat.EnableTuning = TRUE - Cool.EnableTuning = FALSE - The process value must not be too close to the setpoint.   |Setpoint - Input| &gt; 0.3 * |Config.InputUpperLimit - Config.InputLowerLimit| and   |Setpoint - Input| &gt; 0.5 * |Setpoint| - The setpoint is greater than the process value.   Setpoint &gt; Input      **Requirements for pretuning heating and cooling:**   - Heat.EnableTuning = TRUE· - Cool.EnableTuning = TRUE - The cooling output is activated (Config.ActivateCooling = TRUE). - The PID parameter switching is activated (Config.AdvancedCooling = TRUE). - The process value must not be too close to the setpoint.   |Setpoint - Input| &gt; 0.3 * |Config.InputUpperLimit - Config.InputLowerLimit| and   |Setpoint - Input| &gt; 0.5 * |Setpoint| - The setpoint is greater than the process value.   Setpoint &gt; Input      **Requirements for pretuning cooling:**   - Heat.EnableTuning = FALSE· - Cool.EnableTuning = TRUE· - The cooling output is activated (Config.ActivateCooling = TRUE). - The PID parameter switching is activated (Config.AdvancedCooling = TRUE). - A "pretuning heating" or "pretuning heating and cooling" has been successful (PIDSelfTune.SUT.ProcParHeatOk = TRUE), if possible at the same setpoint. - The process value must be close to the setpoint.   |Setpoint - Input| &lt; 0.05 * |Config.InputUpperLimit - Config.InputLowerLimit|     The more stable the process value is, the easier it is to calculate the PID parameters and the more precise the result will be. Noise on the process value can be tolerated as long as the rate of rise of the process value is significantly higher compared to the noise. This is most likely the case in operating modes "Inactive" or "Manual mode".  The setpoint is frozen in the CurrentSetpoint tag. Tuning is canceled when:  - Setpoint &gt; CurrentSetpoint + CancelTuningLevel   or - Setpoint &lt; CurrentSetpoint - CancelTuningLevel     The method for calculation of the PID parameters can be specified separately for heating and cooling with PIDSelfTune.SUT.TuneRuleHeat and PIDSelfTune.SUT.TuneRuleCool.  Before the PID parameters are recalculated, they are backed up in the CtrlParamsBackUp structure and can be reactivated with LoadBackUp.  After successful pretuning, the switch is made to automatic mode.  After unsuccessful pretuning, the switch to the mode is determined by ActivateRecoverMode.  The phase of pretuning is indicated with PIDSelfTune.SUT.State.  For starting pretuning of heating or pretuning of heating and cooling in Automatic mode, it is recommended to perform the required setpoint change simultaneously with the rising edge at ModeActivate. If the setpoint is changed first and the pretuning is started later, the output value in automatic mode is adjusted accordingly and causes a change to the process value. This can have a negative effect on the subsequent pretuning or prevent it from starting. |
| 2 | **Fine tuning**   Fine tuning generates a constant, limited oscillation of the process value. The PID parameters are tuned for the operating point from the amplitude and frequency of this oscillation. PID parameters from fine tuning usually have better master control and disturbance characteristics than PID parameters from pretuning. You obtain the best PID parameters when you perform pretuning and fine tuning.  PID_Temp automatically attempts to generate an oscillation greater than the noise of the process value. Fine tuning is only minimally influenced by the stability of the process value.   PID_Temp offers different fine tuning types depending on the configuration:  - Fine tuning heating:   PID_Temp generates an oscillation of the process value with periodic changes at the output value heating and calculates the PID parameters for heating (Struktur Retain.CtrlParams.Heat). - Fine tuning cooling:   PID_Temp generates an oscillation of the process value with periodic changes at the output value cooling and calculates the PID parameters for cooling (Struktur Retain.CtrlParams.Cool).      **Temporary tuning offset for heating/cooling controllers**   If PID_Temp is used as heating/cooling controller (Config.ActivateCooling = TRUE), the PID output value (PidOutputSum) at the setpoint must meet the following requirements for a process value oscillation to be generated and fine tuning to be successful:  - Positive PID output value for fine tuning heating - Negative PID output value for fine tuning cooling   If this requirement is not met, you can define a temporary offset for fine tuning which is output at the output with the opposite effect:  - Offset for cooling output (PIDSelfTune.TIR.OutputOffsetCool) with fine tuning heating.   Define a negative tuning offset cooling which is less than the PID output value (PidOutputSum) at the setpoint in the steady state before you start tuning. - Offset for heating output (PIDSelfTune.TIR.OutputOffsetHeat) with fine tuning cooling.   Define a positive tuning offset heating which is greater than the PID output value (PidOutputSum) at the setpoint in the steady state before you start tuning.   The defined offset is balanced by the PID algorithm so that the process value remains at the setpoint. The height of the offset allows the PID output value to be adapted correspondingly so that it fulfills the requirement mentioned above.  To avoid larger overshoots of the process value when defining the offset, it can also be increased in several steps.  If PID_Temp exits the fine tuning mode, the tuning offset is reset.  Example for definition of an offset for fine tuning cooling:  - Without offset:   - Setpoint = Process value (ScaledInput) = 80°C   - PID output value (PidOutputSum) = 30.0   - Output value heating (OutputHeat) = 30.0   - Output value cooling (OutputCool) = 0.0     Oscillation of the process value around the setpoint cannot be generated with the cooling output alone.      Fine tuning would fail here. - With definition of an offset for heating output (PIDSelfTune.TIR.OutputOffsetHeat) = 80.0   - Setpoint = process value (ScaledInput) = 80°C   - PID output value (PidOutputSum) = -50.0   - Output value heating (OutputHeat) = 80.0   - Output value cooling (OutputCool) = -50.0     By defining an offset for the heating output, the cooling output can now create an oscillation of the process value around the setpoint.      Fine tuning can now be carried out successfully.      **General requirements for fine tuning:**   - The PID_Temp instruction is called in a cyclic interrupt OB. - No disturbances are expected. - The setpoint and the process value lie within the configured limits. - The control loop has stabilized at the operating point. The operating point is reached when the process value corresponds to the setpoint.    When the dead zone is switched on, the result can be a permanent control deviation (deviation between setpoint and actual value). This can have a negative effect on fine tuning. - ManualEnable = FALSE - Reset = FALSE - Automatic (State = 3), inactive (State = 0) or manual (State = 4) mode      **Requirements for fine tuning heating:**   - Heat.EnableTuning = TRUE - Cool.EnableTuning = FALSE - If PID_Temp is configured as heating/cooling controller (Config.ActivateCooling = TRUE), the heating output must be active at the operating point at which tuning is to take place (PidOutputSum &gt; 0.0 (see tuning offset)).      **Requirements for fine tuning cooling:**   - Heat.EnableTuning = FALSE - Cool.EnableTuning = TRUE - The cooling output is activated (Config.ActivateCooling = TRUE). - The PID parameter switching is activated (Config.AdvancedCooling = TRUE) - The cooling output must be active at the operating point at which tuning is to take place (PidOutputSum &lt; 0.0 (see tuning offset)).      **The course of fine tuning is determined by the mode from which it is started:**   - Automatic mode (State = 3) with PIDSelfTune.TIR.RunIn = FALSE (default)   Start fine tuning from automatic mode if you wish to improve the existing PID parameters through tuning.   PID_Temp controls the system using the existing PID parameters until the control loop has stabilized and the requirements for fine tuning have been met. Only then will fine tuning start. - Inactive (State = 0), manual mode (State = 4), or automatic mode (State = 3) with PIDSelfTune.TIR.RunIn = TRUE    Attempts are made to reach the setpoint with the minimum or maximum output value:   - with minimum or maximum output value heating for fine tuning heating   - With minimum or maximum output value cooling for fine tuning cooling.This can produce increased overshoot. Fine tuning starts when the setpoint is reached.    If the setpoint cannot be reached, PID_Temp does not automatically abort tuning.     The setpoint is frozen in the CurrentSetpoint tag. Tuning is canceled when:  - Setpoint &gt; CurrentSetpoint + CancelTuningLevel   or - Setpoint &lt; CurrentSetpoint - CancelTuningLevel   The method for calculation of the PID parameters can be specified separately for heating and cooling with PIDSelfTune.TIR.TuneRuleHeat and PIDSelfTune.TIR.TuneRuleCool.  Before the PID parameters are recalculated, they are backed up in the CtrlParamsBackUp structure and can be reactivated with LoadBackUp.  The controller changes to automatic mode after successful fine tuning.  After unsuccessful fine tuning, the switch to the mode is determined by ActivateRecoverMode.  The "Fine tuning" phase is indicated with PIDSelfTune.TIR.State. |
| 3 | **Automatic mode**   In automatic mode, PID_Temp corrects the controlled system in accordance with the parameters specified.   The controller switches to automatic mode if one the following requirements is met:  - Pretuning successfully completed - Fine tuning successfully completed - Changing of the Mode in-out parameter to the value 3 and a rising edge at ModeActivate.   The switchover from automatic mode to manual mode is only bumpless if carried out in the commissioning editor.  The ActivateRecoverMode tag is taken into consideration in automatic mode. |
| 4 | **Manual mode**   In manual mode, you specify a manual PID output value in the ManualValue parameter. The values at the outputs for heating and cooling resulting from this manual value are the result of the configured output scaling.  You can also activate this operating mode using ManualEnable = TRUE. We recommend that you change the operating mode using Mode and ModeActivate only.  The switchover from manual mode to automatic mode is bumpless.   The ActivateRecoverMode tag is taken into consideration in manual mode. |
| 5 | **Substitute output value with error monitoring**   The control algorithm is deactivated. The SetSubstituteOutput tag determines which PID output value (PidOutputSum) is output in this operating mode.  - SetSubstituteOutput = FALSE: Last valid PID output value - SetSubstituteOutput = TRUE: Substitute output value (SubstituteOutput)   You cannot activate this operating mode using Mode = 5.   In the event of an error, it is activated instead of "Inactive" operating mode if all the following conditions are met:  - Automatic mode (State = 3) - ActivateRecoverMode = TRUE - One or more errors have occurred in which ActivateRecoverMode is effective.   As soon as the errors are no longer pending, PID_Temp switches back to automatic mode. |

#### ENO characteristics

If State = 0, then ENO = FALSE.

If State ≠ 0, then ENO = TRUE.

#### Automatic switchover of operating mode during commissioning

Automatic mode is activated following successful pretuning or fine tuning. The following table shows how Mode and State change during successful pretuning.

| Cycle no. | Mode | State | Action |
| --- | --- | --- | --- |
| 0 | 4 | 4 | Set Mode = 1 |
| 1 | 1 | 4 | Set ModeActivate = TRUE |
| 1 | 4 | 1 | Value of State is saved in Mode parameter  Pretuning is started |
| n | 4 | 1 | Pretuning successfully completed |
| n | 3 | 3 | Automatic mode is started |

PID_Temp automatically switches the operating mode in the event of an error.

The following table shows how Mode and State change during pretuning with errors.

| Cycle no. | Mode | State | Action |
| --- | --- | --- | --- |
| 0 | 4 | 4 | Set Mode = 1 |
| 1 | 1 | 4 | Set ModeActivate = TRUE |
| 1 | 4 | 1 | Value of State is saved in Mode parameter  Pretuning is started |
| n | 4 | 1 | Pretuning canceled |
| n | 4 | 4 | Manual mode is started |

If ActivateRecoverMode = TRUE, the operating mode that is saved in the Mode parameter is activated. When you start pretuning or fine tuning, PID_Temp has saved the value of State in the Mode in-out parameter. This means PID_Temp switches to the mode from which tuning was started.

If ActivateRecoverMode = FALSE, the system switches to "Inactive" operating mode.

---

**See also**

[Output parameters of PID_Temp (S7-1200, S7-1500)](#output-parameters-of-pid_temp-s7-1200-s7-1500)
  
[In/out parameters of PID_Temp V2 (S7-1200, S7-1500)](#inout-parameters-of-pid_temp-v2-s7-1200-s7-1500)

### PID_Temp ErrorBits parameter (S7-1200, S7-1500)

If several errors are pending simultaneously, the values of the ErrorBits are displayed with binary addition. The display of ErrorBits = 16#0000_0003, for example, indicates that the errors 16#0000_0001 and 16#0000_0002 are pending simultaneously.

| ErrorBits  (DW#16#...) | Description |
| --- | --- |
| 0000_0000 | There is no error. |
| 0000_0001 | The "Input" parameter is outside the process value limits.  - Input &gt; Config.InputUpperLimit or - Input &lt; Config.InputLowerLimit   If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in automatic mode.  If manual mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in manual mode.  If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter. |
| 0000_0002 | Invalid value at "Input_PER" parameter. Check whether an error is pending at the analog input.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp outputs the configured substitute output value. As soon as the error is no longer pending, PID_Temp switches back to automatic mode.  If manual mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in manual mode.  If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter. |
| 0000_0004 | Error during fine tuning. The oscillation of the process value could not be maintained.  If PID_Temp is used as a heating cooling controller (Config.ActivateCooling = TRUE), then in order to generate a process value oscillation and successfully carry out the fine tuning, the PID output value (PidOutputSum) at the setpoint must be  - positive for fine tuning heating - negative for fine tuning cooling   If this requirement is not met, use the tuning offsets ( PIDSelfTune.TIR.OutputOffsetCool and PIDSelfTune.TIR.OutputOffsetHeat tags), see [Fine tuning](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#fine-tuning-s7-1200-s7-1500).  If ActivateRecoverMode was = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0008 | Error at start of pretuning. The process value is too close to the setpoint or greater than the setpoint. Start fine tuning.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0010 | The setpoint was changed during tuning.  You can set the permitted fluctuation of the setpoint at the CancelTuningLevel tag.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0020 | Pretuning is not permitted during fine tuning.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp remains in fine tuning mode. |
| 0000_0040 | Error during pretuning. Cooling could not reduce the process value.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0100 | Error during fine tuning resulted in invalid parameters.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0000_0200 | Invalid value at "Input" parameter: Value has an invalid number format.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp outputs the configured substitute output value. As soon as the error is no longer pending, PID_Temp switches back to automatic mode.  If manual mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in manual mode.  If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter. |
| 0000_0400 | Calculation of output value failed. Check the PID parameters.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp outputs the configured substitute output value. As soon as the error is no longer pending, PID_Temp switches back to automatic mode.  If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter. |
| 0000_0800 | Sampling time error: PID_Temp is not called within the sampling time of the cyclic interrupt OB.  It is recommended to call PID_Temp in a cyclic interrupt OB without conditions and to activate or deactivate it via the operating mode at the Mode parameter. Conditional calls or the call in OB1 can have a negative effect on the control quality.   Monitoring of the sampling time can be disabled with CycleTime.EnMonitoring = FALSE.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in automatic mode.  If manual mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in manual mode.  If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter.   If this error occurred during simulation with PLCSIM, see the notes under [Simulating PID_Temp with PLCSIM](Using%20PID_Temp%20%28S7-1200%2C%20S7-1500%29.md#simulating-pid_temp-with-plcsim-s7-1200-s7-1500). |
| 0000_1000 | Invalid value at "Setpoint" parameter or "SubstituteSetpoint": Value has an invalid number format.  If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp outputs the configured substitute output value. As soon as the error is no longer pending, PID_Temp switches back to automatic mode.  If manual mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in manual mode.  If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter. |
| 0001_0000 | Invalid value at ManualValue parameter. Value has an invalid number format.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp remains in manual mode and uses SubstituteOutput as PID output value. As soon as you specify a valid value in ManualValue, PID_Temp uses it as the PID output value. |
| 0002_0000 | Invalid value at SubstituteOutput tag. Value has an invalid number format.  PID_Temp remains in the "Substitute output value with error monitoring" mode or manual mode and uses the low limit of the PID output value for heating (Config.Output.Heat.PidLowerLimit) as PID output value.   As soon as you specify a valid value in SubstituteOutput, PID_Temp uses it as the PID output value. |
| 0004_0000 | Invalid value at Disturbance parameter. Value has an invalid number format.  If automatic mode was active and ActivateRecoverMode = TRUE before the error occurred, Disturbance is set to zero. PID_Temp remains in automatic mode.  If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter. If Disturbance in the current phase has no effect on the output value, tuning is not be canceled. |
| 0020_0000 | Error in master in the cascade: Slaves are not in automatic mode or have enabled a substitute setpoint and are preventing tuning of the master.   If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0040_0000 | Pretuning heating is not permitted while cooling is active.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0080_0000 | The process value must be close to the setpoint to start pretuning cooling.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0100_0000 | Error at start of tuning: Heat.EnableTuning and Cool.EnableTuning are not set or do not match the configuration.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0200_0000 | Pretuning cooling requires successful pretuning heating.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0400_0000 | Error at start of fine tuning: Heat.EnableTuning and Cool.EnableTuning must not be set simultaneously.  If ActivateRecoverMode = TRUE before the error occurred, PID_Temp cancels the tuning and switches to the operating mode that is saved in the Mode parameter. |
| 0800_0000 | Error during calculation of the PID parameters resulted in invalid parameters.  The invalid parameters are discarded and the original PID parameters are retained unchanged.  If this error occurs during pretuning, make sure that:   - Pretuning heating or pretuning heating and cooling: The PID output value is not already limited by the high limit for heating before the start of the pretuning. - Pretuning cooling: The PID output value is not already limited by the low limit for cooling before the start of the pretuning.   For starting a pretuning of heating or pretuning of heating and cooling in automatic mode, it is recommended to perform the required setpoint change simultaneously with the rising edge at ModeActivate. This prevents the PID output value from running into the limitation between the setpoint change and the start of the pretuning. Alternatively, this can also be achieved by starting from manual mode or "Inactive" mode.  A distinction is made between the following scenarios:  - If automatic mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in automatic mode. - If manual mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp remains in manual mode. - If pretuning or fine tuning mode was active before the error occurred and ActivateRecoverMode = TRUE, PID_Temp switches to the operating mode that is saved in the Mode parameter. |

### PID_Temp ActivateRecoverMode tag (S7-1200, S7-1500)

The ActivateRecoverMode tag determines the reaction to error. The Error parameter indicates if an error is pending. When the error is no longer pending, Error = FALSE. The ErrorBits parameter shows which errors have occurred.

#### Automatic mode and manual mode

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Your system may be damaged.**  If ActivateRecoverMode = TRUE, PID_Temp remains in automatic mode or in manual mode even if there is an error and the process limit values are exceeded.   This may damage your system.   It is essential to configure how your controlled system reacts in the event of an error to protect your system from damage. |  |

| ActivateRecoverMode | Description |
| --- | --- |
| FALSE | PID_Temp switches to "Inactive" mode in the event of an error. The controller is only activated by a falling edge at Reset or a rising edge at ModeActivate. |
| TRUE | **Automatic mode**   If errors occur frequently in automatic mode, this setting has a negative effect on the control response, because PID_Temp switches between the calculated PID output value and the substitute output value at each error. In this case, check the ErrorBits parameter and eliminate the cause of the error.  If one or several of the following errors occur and automatic mode was active before the error occurred, PID_Temp remains in automatic mode:  - 0000001h: The "Input" parameter is outside the process value limits. - 0000800h: Sampling time error - 0040000h: Invalid value at Disturbance parameter. - 8000000h: Error during calculation of the PID parameters     If one or several of the following errors occur and automatic mode was active before the error occurred, PID_Temp switches to "Substitute output value with error monitoring" mode:  - 0000002h: Invalid value at Input_PER parameter. - 0000200h: Invalid value at Input parameter. - 0000400h: Calculation of output value failed. - 0001000h: Invalid value at Setpoint parameter or SubstituteSetpoint.     As soon as the errors are no longer pending, PID_Temp switches back to automatic mode.  If the following error occurs in "Substitute output value with error monitoring" mode, PID_Temp sets the PID output value to Config.Output.Heat.PidLowerLimit as long as this error is pending:  - 0020000h: Invalid value at SubstituteOutput tag. Value has an invalid number format.     This behavior is independent of SetSubstituteOutput. |
| **Manual mode**   If one or several errors occur and manual mode was active before the error occurred, PID_Temp remains in manual mode.  If the following error occurs in manual mode, as long as this error is pending, PID_Temp sets the PID output value to SubstituteOutput:  - 0010000h: Invalid value at ManualValue parameter. Value has an invalid number format.   If the error 0010000h is pending in manual mode and the following error occurs, PID_Temp sets the PID output value to Config.Output.Heat.PidLowerLimit as long as this error is pending:  - 0020000h: Invalid value at SubstituteOutput tag. Value has an invalid number format.   This behavior is independent of SetSubstituteOutput. |  |

#### Pretuning and fine tuning

| ActivateRecoverMode | Description |
| --- | --- |
| FALSE | PID_Temp switches to "Inactive" mode in the event of an error. The controller is only activated by a falling edge at Reset or a rising edge at ModeActivate. |
| TRUE | If the following error occurs, PID_Temp remains in the active mode:  - 0000020h: Pretuning is not permitted during fine tuning.   The following errors are ignored:  - 0010000h: Invalid value at ManualValue parameter. - 0020000h: Invalid value at SubstituteOutput tag.   When any other error occurs, PID_Temp cancels the tuning and switches to the mode from which tuning was started. |

### PID_Temp Warning tag (S7-1200, S7-1500)

If several warnings are pending simultaneously, the values of the Warning tag are displayed with binary addition. The display of warning 16#0000_0003, for example, indicates that the warnings 16#0000_0001 and 16#0000_0002 are pending simultaneously.

| Warning  (DW#16#....) | Description |
| --- | --- |
| 0000_0000 | No warning pending. |
| 0000_0001 | The point of inflection was not found during pretuning. |
| 0000_0004 | The setpoint was limited to the configured limits. |
| 0000_0008 | Not all the necessary controlled system properties were defined for the selected method of calculation. Instead, the PID parameters were calculated using the method TIR.TuneRuleHeat = 3 or TIR.TuneRuleCool = 3. |
| 0000_0010 | The operating mode could not be changed because Reset = TRUE or ManualEnable = TRUE. |
| 0000_0020 | The cycle time of the calling OB limits the sampling time of the PID algorithm.   Improve results by using shorter OB cycle times. |
| 0000_0040 | The process value exceeded one of its warning limits. |
| 0000_0080 | Invalid value at Mode. The operating mode is not switched. |
| 0000_0100 | The manual value was limited to the limits of the PID output value. |
| 0000_0200 | The specified rule for tuning is not supported. No PID parameters are calculated. |
| 0000_1000 | The substitute output value cannot be reached because it is outside the output value limits. |
| 0000_4000 | The specified selection of the output value for heating and/or cooling is not supported.   Only the output OutputHeat or OutputCool is used. |
| 0000_8000 | Invalid value at PIDSelfTune.SUT.AdaptDelayTime. The default value 0 is used. |
| 0001_0000 | Invalid value at PIDSelfTune.SUT.CoolingMode. The default value 0 is used. |
| 0002_0000 | The activation of cooling (Config.ActivateCooling tag) is not supported by the controller that is used as master (Config.Cascade.IsMaster tag). PID_Temp works as heating controller.   Set the Config.ActivateCooling tag to FALSE. |
| 0004_0000 | Invalid value at Retain.CtrlParams.Heat.Gain, Retain.CtrlParams.Cool.Gain or Config.CoolFactor. PID_Temp supports only positive values for proportional gain (heating and cooling) and cooling factor. Automatic mode remains active with PID output value 0.0. The integral component is stopped. |

The following warnings are deleted as soon as the cause has been remedied or you repeat the action with valid parameters:

- 16#0000_0001
- 16#0000_0004
- 16#0000_0008
- 16#0000_0040
- 16#0000_0100

All other warnings are cleared with a rising edge at Reset or ErrorAck.

### PwmPeriode tag (S7-1200, S7-1500)

If the PID algorithm sampling time (Retain.CtrlParams.Heat.Cycle or Retain.CtrlParams.Heat.Cycle) and thus the time period of the pulse width modulation is very high when you use OutputHeat_PWM or OutputCool_PWM, you can define a deviating shorter time period at the Config.Output.Heat.PwmPeriode or Config.Output.Cool.PwmPeriode parameters to improve the smoothness of the process value.

#### Time period of the pulse width modulation at OutputHeat_PWM

Time period of the PWM at output OutputHeat_PWM depending on Config.Output.Heat.PwmPeriode:

- Heat.PwmPeriode = 0.0 (default)

  The sampling time of the PID algorithm for heating (Retain.CtrlParams.Heat.Cycle) is used as period duration of the PWM.
- Heat.PwmPeriode &gt; 0.0

  The value is rounded off to an integer multiple of the PID_Temp sampling time (CycleTime.Value) and used as period duration of the PWM.

  The value must meet the following conditions:

  - Heat.PwmPeriode ≤ Retain.CtrlParams.Heat.Cycle
  - Heat.PwmPeriode &gt; Config.Output.Heat.MinimumOnTime
  - Heat.PwmPeriode &gt; Config.Output.Heat.MinimumOffTime

#### Time period of the pulse width modulation at OutputCool_PWM

Time period of the PWM at output OutputCool_PWM depending on Config.Output.Cool.PwmPeriode and the method for heating/cooling:

- Cool.PwmPeriode = 0.0 and cooling factor (Config.AdvancedCooling = FALSE):

  The sampling time of the PID algorithm for heating (Retain.CtrlParams.Heat.Cycle) is used as period duration of the PWM.
- Cool.PwmPeriode = 0.0 and PID parameter switching (Config.AdvancedCooling = TRUE):

  The sampling time of the PID algorithm for cooling (Retain.CtrlParams.Cool.Cycle) is used as period duration of the PWM.
- Cool.PwmPeriode &gt; 0.0:

  The value is rounded off to an integer multiple of the PID_Temp sampling time (CycleTime.Value) and used as period duration of the PWM.

  The value must meet the following conditions:

  - Cool.PwmPeriode ≤ Retain.CtrlParams.Cool.Cycle or Retain.CtrlParams.Heat.Cycle
  - Cool.PwmPeriode &gt; Config.Output.Cool.MinimumOnTime
  - Cool.PwmPeriode &gt; Config.Output.Cool.MinimumOffTime

Config.Output.Cool.PwmPeriode is only effective if the cooling output is activated (Config.ActivateCooling =TRUE).

When you use PwmPeriode, the accuracy of the PWM output signal is determined by the relationship of PwmPeriode to the PID_Temp sampling time (cycle time of the OB). PwmPeriode should be at least 10 times the PID_Temp sampling time.

If the sampling time of the PID algorithm is not an integer multiple of PwmPeriode, each last period of the PWM within the sampling time of the PID algorithm is extended accordingly.

#### Example for OutputHeat_PWM

![Example for OutputHeat_PWM](images/166087173771_DV_resource.Stream@PNG-de-DE.png)

| Symbol | Meaning |
| --- | --- |
| ① | PID_Temp sampling time  = 100.0 ms (cycle time of the calling cyclic interrupt OB, CycleTime.Value tag) |
| ② | PID algorithm sampling time = 2000.0 ms (Retain.CtrlParams.Heat.Cycle tag) |
| ③ | Time period of the PWM for heating = 600.0 ms (Config.Output.Heat.PwmPeriode tag) |

### IntegralResetMode tag (S7-1200, S7-1500)

The IntegralResetMode tag determines how the integral action PIDCtrl.IOutputOld is pre-assigned:

- When switching from "Inactive" operating mode to "Automatic mode"
- With edge TRUE -&gt; FALSE at parameter Reset and parameter Mode = 3

This setting only works for one cycle and is only effective if the integral action is activated (Retain.CtrlParams.Heat.Ti and Retain.CtrlParams.Cool.Ti &gt; 0.0 tags).

| IntegralResetMode | Description |
| --- | --- |
| 0 | Smooth  The value of PIDCtrl.IOutputOld is pre-assigned so that the switchover is bumpless, which means "Automatic mode" starts with the output value = 0.0 (parameter PidOutputSum) and there is no jump of the output value regardless of the control deviation (setpoint – process value). |
| 1 | Delete  We recommend setting the weighting of the proportional action (Retain.CtrlParams.Heat.PWeighting and Retain.CtrlParams.Cool.PWeighting tags) to 1.0 if this option is used.   The value of PIDCtrl.IOutputOld is deleted. Any control deviation will cause a jump of the PID output value. The direction of the output value jump depends on the active weighting of the proportional action (Retain.CtrlParams.Heat.PWeighting and Retain.CtrlParams.Cool.PWeighting tags) and the control deviation:   - Active proportional action weighting = 1.0:    Output value jump and control deviation have identical signs.  Example: If the process value value is smaller than the setpoint (positive control deviation), the PID output value jumps to a positive value. - Active proportional action weighting &lt; 1.0:    For large control deviations, the PID output value jump and control deviation have identical signs.  Example: If the process value is much smaller than the setpoint (positive control deviation), the PID output value jumps to a positive value.    For small control deviations, the PID output value jump and control deviation have different signs.  Example: If the process value is just below the setpoint (positive control deviation), the PID output value jumps to a negative value. This is usually not desirable, because it results in a temporary increase in the control deviation.    The smaller the configured weighting of the proportional action, the greater the control deviation must be to receive a PID output value jump with identical sign.   We recommend setting the weighting of the proportional action (Retain.CtrlParams.Heat.PWeighting and Retain.CtrlParams.Cool.PWeighting tags) to 1.0 when this option is used. Otherwise, you may experience the undesirable behavior described for small control deviations. Alternatively, you can also use IntegralResetMode = 4. This option guarantees identical signs of the PID output value jump and control deviation independent of the configured weighting of the proportional action and the control deviation. |
| 2 | Hold  The value of PIDCtrl.IOutputOld is not changed. You can define a new value using the user program. |
| 3 | Pre-assign   The value of PIDCtrl.IOutputOld is automatically pre-assigned as if PidOutputSum = OverwriteInitialOutputValue in the last cycle. |
| 4 | Like setpoint change (only for PID_Temp with version ≥ 1.1)   The value of PIDCtrl.IOutputOld is automatically pre-assigned so that a similar PID output value jump results as for a PI controller in automatic mode in case of a setpoint change from the current process value to the current setpoint.  Any control deviation will cause a jump of the PID output value. The PID output value jump and control deviation have identical signs.  Example: If the process value value is smaller than the setpoint (positive control deviation), the PID output value jumps to a positive value. This is independent of the configured weighting of the proportional action and the control deviation. |

If IntegralResetMode is assigned a value outside the valid value range, PID_Temp behaves as with the pre-assignment of IntegralResetMode:

- PID_Temp up to V1.0: IntegralResetMode = 1
- PID_Temp as of V1.1: IntegralResetMode = 4
