---
title: "RampSoak (S7-1200, S7-1500)"
package: ProgFBPIDRampSoakenUS
topics: 15
devices: [S7-1200, S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# RampSoak (S7-1200, S7-1500)

This section contains information on the following topics:

- [Compatibility with CPU and FW (S7-1200, S7-1500)](#compatibility-with-cpu-and-fw-s7-1200-s7-1500)
- [Description of RampSoak (S7-1200, S7-1500)](#description-of-rampsoak-s7-1200-s7-1500)
- [Operating principle RampSoak (S7-1200, S7-1500)](#operating-principle-rampsoak-s7-1200-s7-1500)
- [Input parameter RampSoak (S7-1200, S7-1500)](#input-parameter-rampsoak-s7-1200-s7-1500)
- [Output parameter RampSoak (S7-1200, S7-1500)](#output-parameter-rampsoak-s7-1200-s7-1500)
- [In-out parameter RampSoak (S7-1200, S7-1500)](#in-out-parameter-rampsoak-s7-1200-s7-1500)
- [Static tags RampSoak (S7-1200, S7-1500)](#static-tags-rampsoak-s7-1200-s7-1500)
- [ErrorBits parameter (S7-1200, S7-1500)](#errorbits-parameter-s7-1200-s7-1500)

## Compatibility with CPU and FW (S7-1200, S7-1500)

The following table shows which version of RampSoak can be used on which CPU:

| CPU | FW | RampSoak |
| --- | --- | --- |
| S7-1200 | as of V4.2 | V1.0 |
| S7-1500-based CPUs | as of version V2.0 | V1.0 |

## Description of RampSoak (S7-1200, S7-1500)

### Description

You can use the RampSoak instruction to generate an output value that follows a configurable profile on a time-dependent basis. Every point of this profile has a target value and a time value. When the profile is executed, the target value of the current point is reached within the time value.

The following figure shows a profile with 4 points:

![Description](images/166087551755_DV_resource.Stream@PNG-de-DE.png)

The RampSoak instruction can be used, for example, to provide a setpoint value profile for regulating a temperature process.

### Calculation of the output value

The output value is calculated with an interpolation between the current point and the previous point according to the following formula:

![Calculation of the output value](images/166087546635_DV_resource.Stream@PNG-de-DE.png)

The i represents the value of the CurrentPoint parameter.

On the basis of the time that has elapsed, a determination is made as to which points from the profile are currently used for calculating the output value.

### Call

In an OB or FC, RampSoak is called as single-instance DB. In an FB, RampSoak can be called as a single-instance DB, as a multi-instance DB, and as a parameter instance DB.

When the instruction is called, no technology object is created. No parameter assignment interface or commissioning interface is available. You assign the RampSoak parameters directly using the instance DB and commission RampSoak using a watch table of the user program in the CPU or HMI.

### Startup

The tags in the static area of RampSoak and hence also the profile data in the UserData and WorkingData structures are not retentive. These tags are initialized with the start values after each operating state transition of the CPU from STOP to RUN.

If you change the actual values in the UserData structure in online mode and these values are to be retained after the operating state transition of the CPU from STOP to RUN, back up these values in the start values of the data block.

At the first call of the RampSoak instruction after the operating state transition of the CPU from STOP to RUN, the data in the UserData structure is automatically validated. If the check is successful, the data is transferred to the WorkingData structure.

With the [tag StartMode](#configuring-the-starting-behavior---static-tag-startmode-s7-1200-s7-1500), you can define the starting behavior of the RampSoak instruction at the first call after the operating state transition of the CPU from STOP to RUN.

### Responses in the event of an error

If the output value cannot be correctly calculated, the RampSoak instruction instead outputs a substitute output value and an error with an error message ErrorBits >= 16#0002_0000. You can use the [tag ErrorMode](#errorbits-parameter-s7-1200-s7-1500) to define the substitute output value as follows:

| ErrorMode | Output |
| --- | --- |
| 0 | Value of the WorkingData.StartValue tag  Make sure that the profile data in UserData is validated with the Validate parameter and accepted after WorkingData. If the profile data has never been verified and accepted, the default value 0.0 of WorkingData.StartValue is used. |
| 1 | Value of the SubstituteOutput parameter |
| 2 | The last valid output value of the profile execution  0.0, if no valid output value of the profile execution is available. |
| 3 | 0.0 |

The following applies in addition for all values of the ErrorMode tag:

- If the substitute output value is not a valid REAL value, 0.0 is output as output value.
- The substitute output value is limited to the value range -3.402823e+38 .. +3.402823e+38 of the data type REAL. Only then is the substitute output value output at the Output parameter.
- The ErrorMode tag is only effective when the Reset = FALSE parameter is set. If the Reset = TRUE parameter is set, the value of the SubstituteOutput parameter or 0.0 is output at the Output parameter.

The Error parameter indicates if an error is pending. When the error is no longer pending, Error is set to FALSE. The ErrorBits parameter shows which errors have occurred. ErrorBits is retentive and is reset only by a positive edge at the Reset or ErrorAck parameter.

## Operating principle RampSoak (S7-1200, S7-1500)

This section contains information on the following topics:

- [Configuring and validating profile data (S7-1200, S7-1500)](#configuring-and-validating-profile-data-s7-1200-s7-1500)
- [Executing a profile (S7-1200, S7-1500)](#executing-a-profile-s7-1200-s7-1500)
- [Configuring the starting behavior - static tag StartMode (S7-1200, S7-1500)](#configuring-the-starting-behavior---static-tag-startmode-s7-1200-s7-1500)
- [Configuring the stopping behavior - static tag StopMode (S7-1200, S7-1500)](#configuring-the-stopping-behavior---static-tag-stopmode-s7-1200-s7-1500)
- [Measuring the cycle time (S7-1200, S7-1500)](#measuring-the-cycle-time-s7-1200-s7-1500)
- [Enable behavior EN/ENO (S7-1200, S7-1500)](#enable-behavior-eneno-s7-1200-s7-1500)

### Configuring and validating profile data (S7-1200, S7-1500)

#### Configuring profile data

You can configure the profile in the static structure UserData.

It contains the following elements:

- NumberOfUsedPoints

  Number of points used for the profile.
- StartValue

  Optional output value when the profile execution is [started](#configuring-the-starting-behavior---static-tag-startmode-s7-1200-s7-1500), [stopped](#configuring-the-stopping-behavior---static-tag-stopmode-s7-1200-s7-1500) or ended.
- Point

  The array with 50 elements contains value pairs of the points Point[i].Value and Point[i].Time:

  - Point[i].Value

    The output value is changed to this value in steps as long as the point is active, and reaches this value within the time Point[i].Time.
  - Point[i].Time

    This value defines the duration of the point in seconds.

The following figure shows a profile with 6 points. Point number 5 has a duration of 0 seconds, which results in skipping of the output value.

![Configuring profile data](images/166087556875_DV_resource.Stream@PNG-de-DE.png)

#### Validating the profile data

Before the profile data is used for the profile execution, a validation of the profile data in the UserData structure is necessary.

The validation is triggered as follows:

- When you set the Validate parameter to TRUE.
- When the parameter Enable is set to TRUE for the first time after the operating state change of the CPU from STOP to RUN and no validation of the profile data has been carried out previously.

The following conditions are checked for the profile data in the UserData structure:

- 1 ≤ UserData.NumberOfUsedPoints ≤ 50
- NextPoint ≤ UserData.NumberOfUsedPoints
- When the profile execution is activated (Enable = TRUE):

  - CurrentPoint ≤ UserData.NumberOfUsedPoints
- -3.402823e+38 ≤ UserData.StartValue ≤ 3.402823e+38
- -3.402823e+38 ≤ UserData.Point[i].Value ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints
- 0.0 ≤ UserData.Point[i].Time ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints
- 0.0 < UserData.Point[1].Time + UserData.Point[2].Time +…+ UserData.Point[UserData.NumberOfUsedPoints].Time ≤ 3.402823e+38

#### Effects of the profile data validation and possible error messages

When the conditions are fulfilled, the new profile data in the UserData structure is transferred to the WorkingData structure and used for the profile execution. The TotalTime parameter is updated. The RemainingTime_Total parameter is updated when the profile is executed.

> **Note**
>
> The value and duration of the current point are temporarily stored and also remain unchanged after a successful validation of the new profile data until the current point is completed. The new profile data is used from the start of the next point.

If one of the conditions is not fulfilled, the existing profile data in the WorkingData structure remains unchanged. An error with the error message [ErrorBits = 16#0000_0004](#errorbits-parameter-s7-1200-s7-1500) is pending.

If the Enable parameter or the Next parameter is set to TRUE, but there is no valid profile data present in the WorkingData structure, then an error with the error message [ErrorBits = 16#0008_0000](#errorbits-parameter-s7-1200-s7-1500) will be pending.

> **Note**
>
> If you do not change the default values in the UserData structure, the validation of the profile data fails.

> **Note**
>
> You cannot change the offline values of the WorkingData structure. If you want to change the profile data, first edit the UserData structure and then set parameter Validate = TRUE.

### Executing a profile (S7-1200, S7-1500)

To execute a profile and calculate the output value, you need validated profile data and a positive edge at the Enable parameter.

#### Starting and stopping profile execution - Enable parameter

You can start the profile execution and calculation of the output value with a positive edge at the Enable parameter. The profile execution starts with the point that is specified at the in-out parameter NextPoint.

You can stop the profile execution with a negative edge at the parameter Enable.

If the profile is stopped or completely run, the in-out parameter NextPoint is automatically set to 1. Thus, the next profile execution starts from the first point of the profile if the in-out parameter NextPoint is not changed.

You can configure the behavior at the start, stop and completion of the profile execution with the static tags [StartMode](#configuring-the-starting-behavior---static-tag-startmode-s7-1200-s7-1500) and [StopMode](#configuring-the-stopping-behavior---static-tag-stopmode-s7-1200-s7-1500).

The profile execution only determines the output value at the Output parameter, if Reset = FALSE. If RESET = TRUE is set, then an activated profile execution is continued in the background.

The following graphic shows how the input parameters Enable, Reset and Hold determine the execution of the profile:

![Starting and stopping profile execution - Enable parameter](images/166087574795_DV_resource.Stream@PNG-de-DE.png)

In this example, the starting and stopping behavior of the profile execution (marked with an *) is shown with the default StartMode = StopMode = 2 (start from last output value / keep last output value).

#### Holding profile execution - Hold parameter

You can use the parameter Hold = TRUE to pause the activated profile execution.

The Hold = TRUE parameter has the following effect:

- The Output, CurrentPoint, NextPoint, RemainingTime_Total, and RemainingTime_Point parameters remain unchanged.
- An edge at the parameters Enable or Next is delayed and only becomes effective when Hold = FALSE.
- If the Reset parameter changes from TRUE to FALSE, the Hold parameter influences the changes at the Output parameter. You can find more information in the description of the Reset parameter.

The Hold parameter has no effect on the processing of the Validate and ErrorAck parameters.

#### Overwrite output value - Reset parameter

With the parameter Reset = TRUE, you can reset the instruction and overwrite the output value at the Output parameter with the value of the SubstituteOutput parameter.

An activated profile execution is continued in the background. Using the parameters Enable, Hold and Next continues to be possible.

If the profile execution is still active (Enable=TRUE and the profile not yet fully run through) and the parameter Reset changes from TRUE to FALSE, the behavior depends on the Hold parameter:

- Hold = FALSE

  The Output parameter is changed in increments from the SubstituteOutput to the value of the current point and reaches it within the remaining time of the current point (RemainingTime_Point).
- Hold = TRUE

  The Output parameter jumps from the SubstituteOutput to the value of the paused profile execution.

If the profile execution is no longer active (Enable=FALSE or the profile fully run through) and the Reset parameter changes from TRUE to FALSE, the Output parameter jumps to the last value of the profile execution.

#### Continuing the profile execution with a certain point - Next parameter

With a positive edge at the Next parameter, you can continue the profile execution with Point[NextPoint].

When the profile execution is deactivated, the parameter Next = TRUE has the following effect:

- The Output parameter assumes the value of Point[NextPoint].Value.
- The CurrentPoint parameter assumes the value of NextPoint.
- The NextPoint parameter is increased. If NextPoint is the last point of the profile, then the value of NextPoint becomes 1.

When the profile execution is activated, the parameter Next = TRUE has the following effect:

- The Output parameter is changed in increments from its current value to the value of Point[NextPoint].Value and reaches it during Point[NextPoint].Time.
- The RemainingTime_Point parameter assumes the value of Point[NextPoint].Time.
- The RemainingTime_Total parameter is updated accordingly.
- The CurrentPoint parameter assumes the value of NextPoint.
- The NextPoint parameter is increased. If NextPoint is the last point of the profile, then the new value is dependent on StopMode. You can find more information in the description of the NextPoint parameter.

> **Note**
>
> At the first call of the RampSoak instruction after the operating state transition of the CPU from STOP to RUN, the behavior is determined by StartMode. The Next parameter is only effective with the following calls.

An example profile with the Next parameter is available in the following section "Continuing the profile execution with a certain point - NextPoint parameter".

#### Continuing the profile execution with a certain point - NextPoint parameter

The NextPoint parameter determines with which point the profile execution is continued.  
If the current point has been completed, the RampSoak instruction automatically updates the value of the NextPoint parameter to the next point of the profile.  
Through a change in the value of the NextPoint parameter, you can determine that the profile execution should be continued with another point.

The NextPoint parameter can influence the behavior of the profile execution in the following manner, if it is deactivated:

- If there is a positive edge at parameter Next then parameter Output assumes the value of Point[NextPoint].Value.
- When the profile execution is started, NextPoint represents the first CurrentPoint. The Output parameter is changed in increments from the value that is defined by StartMode to the value of Point[NextPoint].Value and reaches it during Point[NextPoint].Time.

The NextPoint parameter can influence the behavior of the profile execution in the following manner, if it is activated:

- Without positive edge at parameter Next:

  When the current point has been completed, the process continues with NextPoint.
- With positive edge at parameter Next:

  The process continues with NextPoint.

While the last point of the profile execution is active (CurrentPoint = WorkingData.NumberOfUsedPoints), StopMode determines, in the following manner, how the value of NextPoint is updated automatically:

- StopMode <> 4

  While the last point is active: NextPoint = CurrentPoint = WorkingData.NumberOfUsedPoints.

  The profile execution finished after the last point.
- StopMode = 4

  While the last point is active: NextPoint = 1.

  The profile execution restarts after the last point.

If the profile is stopped or completely run, the in-out parameter NextPoint is automatically set to 1. Thus, the next profile execution starts from the first point of the profile if the in-out parameter NextPoint is not changed.

The following graphic shows how the Next and NextPoint parameters determine the profile execution: If the automatic change of NextPoint is subsequently overwritten by a user input, this is marked with →:

![Continuing the profile execution with a certain point - NextPoint parameter](images/166087579915_DV_resource.Stream@PNG-de-DE.png)

In this example, the stopping behavior of the profile execution is shown with StopMode <> 4.

### Configuring the starting behavior - static tag StartMode (S7-1200, S7-1500)

With the StartMode tag, you can define the behavior of the RampSoak instruction in the following cases.

- When the RampSoak instruction is executed after the operating state transition of the CPU from STOP to RUN (restart).
- The profile execution is started.
- Execution of "Load start values as actual values" (only with "All values" option, not with "Only setpoints" option).

The following settings of the StartMode tag are possible:

- StartMode = 0

  The Output parameter assumes the value of WorkingData.StartValue.

  The profile execution starts from this value if, after a restart of the CPU, Enable = TRUE is set or if Enable changes from FALSE to TRUE.

  The following graphic shows the start of the profile execution and restart of the CPU with StartMode = 0:

  ![Figure](images/166087610635_DV_resource.Stream@PNG-de-DE.png)

  > **Note**
  >
  > With this setting, the profile data must be validated with the first call of the instruction after the CPU restart and assumed by the WorkingData. Otherwise, the default value 0.0 of WorkingData.StartValue is used.
- StartMode = 1

  The Output parameter assumes the value of SubstituteOutput.

  The profile execution starts from this value if, after a restart of the CPU, Enable = TRUE is set or if Enable changes from FALSE to TRUE.

  The following graphic shows the start of the profile execution and restart of the CPU with StartMode = 1:

  ![Figure](images/166087615755_DV_resource.Stream@PNG-de-DE.png)
- StartMode = 2

  The Output parameter remains unchanged.

  The profile execution starts from the unchanged value of the Output parameter, if, after a restart of the CPU, Enable = TRUE is set or if Enable changes from FALSE to TRUE.

  The following graphic shows the start of the profile execution and restart of the CPU with StartMode = 2:

  ![Figure](images/166087620875_DV_resource.Stream@PNG-de-DE.png)
- StartMode = 3

  The Output parameter adopts the value 0.0.

  The profile execution starts from this value if, after a restart of the CPU, Enable = TRUE is set or if Enable changes from FALSE to TRUE.

  The following graphic shows the start of the profile execution and restart of the CPU with StartMode = 3:

  ![Figure](images/166087638795_DV_resource.Stream@PNG-de-DE.png)
- StartMode = 4

  The Output parameter remains unchanged.

  The profile execution continues if, after the restart of the CPU, Enable = TRUE remains set and the profile execution was activated before the restart.

  The profile execution starts from the unchanged value of the Output parameter, if, after a restart of the CPU, Enable = TRUE is set and the profile execution was deactivated before the restart or if Enable changes from FALSE to TRUE.

  The following graphic shows the start of the profile execution and restart of the CPU with StartMode = 4:

  ![Figure](images/166087643915_DV_resource.Stream@PNG-de-DE.png)

The following applies in addition for all values of the StartMode tag:

- The Enable parameter, the StartMode tag and the profile data in the UserData and WorkingData structures are not retentive. These tags are initialized with the start values after each operating state transition of the CPU from STOP to RUN. Make sure that at the first call of the RampSoak instruction, after the operating status transition of the CPU from STOP to RUN, these tags have suitable values to achieve the desired behavior.
- The value selected through StartMode is limited to the value range of the REAL data type. Only then is it output at the Output parameter.
- If the value selected through StartMode is not a valid REAL value, the substitute output value is output at the Output parameter. The substitute output value is configured by means of the ErrorMode tag and is limited to the value range of the REAL data type. If the profile execution is activated, it starts from this substitute output value.
- Only if the parameter Reset = FALSE has been set and, at the same time, there is no error pending with an error message ErrorBits ≥ 16#0002_0000, does the StartMode tag act on the Output parameter. If the Reset = TRUE parameter is set, the value of the SubstituteOutput parameter is output at the Output parameter. If an error with error message ErrorBits ≥ 16#0002_0000 is pending, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter.

### Configuring the stopping behavior - static tag StopMode (S7-1200, S7-1500)

With the StopMode tag, you can define the behavior of the RampSoak instruction in the following cases.

- The profile execution is finished in that the last point has been reached.
- The profile execution is stopped by resetting Enable.

The value that is set through StopMode is used as the output value until a new action, for example the start of the profile execution, is triggered.

The following settings of the StopMode tag are possible:

- StopMode = 0

  The Output parameter assumes the value of WorkingData.StartValue.

  The following graphic shows how the execution of a profile with 5 points is ended and stopped with StopMode = 0:

  ![Figure](images/166087687435_DV_resource.Stream@PNG-de-DE.png)
- StopMode = 1

  The Output parameter assumes the value of SubstituteOutput.

  The following graphic shows how the execution of a profile with 5 points is ended and stopped with StopMode = 1:

  ![Figure](images/166087692555_DV_resource.Stream@PNG-de-DE.png)
- StopMode = 2

  The Output parameter assumes the last valid value of the profile execution.

  The following graphic shows how the execution of a profile with 5 points is ended and stopped with StopMode = 2:

  ![Figure](images/166087697675_DV_resource.Stream@PNG-de-DE.png)
- StopMode = 3

  The Output parameter adopts the value 0.0.

  The following graphic shows how the execution of a profile with 5 points is ended and stopped with StopMode = 3:

  ![Figure](images/166087766795_DV_resource.Stream@PNG-de-DE.png)
- StopMode = 4

  If the profile execution has ended with the last point, it is automatically restarted and it is continued with WorkingData.Point[1]. As long as Enable is not reset, the profile execution is repeated.

  If the profile execution is stopped with Enable = FALSE, then the Output parameter assumes the last valid value of the profile execution.

  The following graphic shows how the execution of a profile with 5 points is ended and stopped with StopMode = 4:

  ![Figure](images/166087771915_DV_resource.Stream@PNG-de-DE.png)

The following applies in addition for all values of the StopMode tag:

- The value selected through StopMode is limited to the value range of the REAL data type. Only then is it output at the Output parameter.
- If the value selected through StopMode is not a valid REAL value, the substitute output value is output at the Output parameter and then retained. The substitute output value is configured by means of the ErrorMode tag and is limited to the value range of the REAL data type.
- Only if the parameter Reset = FALSE has been set and, at the same time, there is no error pending with an error message ErrorBits ≥ 16#0002_0000, does the StopMode tag act on the Output parameter. If the Reset = TRUE parameter is set, the value of the SubstituteOutput parameter is output at the Output parameter. If an error with error message ErrorBits ≥ 16#0002_0000 is pending, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter.

### Measuring the cycle time (S7-1200, S7-1500)

#### Measuring the cycle time automatically

To calculate the output value, RampSoak needs the time that has expired since the last call of RampSoak.

By default, the cycle time is measured automatically and output as of the second call at the CycleTime.Value tag. RampSoak measures the cycle time for each call of the instruction and can therefore be used in non-isochronous call cycles, e.g. in OB1.

Note that conditional calls of the instruction, active breakpoints, or the loading of snapshots as actual values during automatic measurement of the cycle time will extend the cycle time value.

If measurement of the cycle time does not return a valid result, RampSoak calculates the current output value with the last valid cycle time. In addition, RampSoak outputs an error message at the ErrorBits parameter.

When you disable automatic measurement of the cycle time by setting the CycleTime.EnableMeasurement = FALSE tag, you must enter the cycle time manually at the CycleTime.Value tag. RampSoak checks the CycleTime.Value tag for validity at each call.

#### Automatic measurement of the cycle time with breakpoints

When breakpoints are active between two calls of RampSoak, automatic measurement of the cycle time gives the actual time that has elapsed between two calls. When one breakpoint is active, the CPU is in the HOLD operating state.

> **Note**
>
> The active breakpoints extend the time period between two calls of RampSoak.
>
> The longer the time period between two calls, the greater the change of the output value at the Output parameter. Points can be skipped depending on the elapsed time and the configured profile data.

If you do not need the calculation of the output value based on the actual time with active breakpoints, follow these steps:

- Disable automatic measurement of the cycle time by setting the tag CycleTime.EnableMeasurement = FALSE.
- Enter the cycle time manually for the CycleTime.Value tag.

### Enable behavior EN/ENO (S7-1200, S7-1500)

If one of the following conditions is met, enable output ENO is set to FALSE.

- Enable input EN is set to TRUE and an error with the error message ErrorBits ≥ 16#0001_0000 is pending.
- Enable input EN is set to FALSE.

In all other cases the enable output ENO is set to TRUE.

## Input parameter RampSoak (S7-1200, S7-1500)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Enable | BOOL | FALSE | The profile execution and calculation of the output value is started with a positive edge at the Enable parameter.  The profile execution is stopped with a negative edge at the Enable parameter. |
| Hold | BOOL | FALSE | If Hold is set to TRUE, the execution of the profile is paused. The output value remains constant. |
| Next | BOOL | FALSE | With a positive edge at the Next parameter the profile execution is continued with Point[NextPoint]. |
| SubstituteOutput | REAL | 0.0 | SubstituteOutput is used as a substitute output value when Reset = TRUE or one of the following modes is currently in effect:  - ErrorMode = 1 - StartMode = 1 - StopMode = 1 |
| Validate | BOOL | FALSE | If Validate is set to TRUE, the profile data in UserData is checked for validity and transferred to WorkingData. |
| ErrorAck | BOOL | FALSE | Deletes the error messages  - Edge FALSE -> TRUE ErrorBits is reset. |
| Reset | BOOL | FALSE | Resets the instruction.  - Edge FALSE -> TRUE ErrorBits is reset. - As long as Reset is set to TRUE, the substitute output value SubstituteOutput is output at the output. If the profile is executed at the same time, then that process runs in the background. - As long as Reset is set to FALSE, the output value is determined by the profile execution. |

## Output parameter RampSoak (S7-1200, S7-1500)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| Output | REAL | 0.0 | Output value  The output value is retentive. |
| CurrentPoint | INT | 0 | Number of the point that is currently being used for the profile execution and calculation of the output value. |
| TotalTime | REAL | 0.0 | Total time of the profile (summation of the times of all the points used) in seconds |
| RemainingTime_Total | REAL | 0.0 | Remaining time of the profile in seconds |
| RemainingTime_Point | REAL | 0.0 | Remaining time of the current point in seconds |
| ErrorBits | DWORD | 16#0 | The [ErrorBits](#errorbits-parameter-s7-1200-s7-1500) parameter shows which error messages are present. ErrorBits is retentive and is reset when there is a positive edge at Reset or ErrorAck. |
| Error | BOOL | FALSE | When Error is set to TRUE, at least one error is currently pending. |

## In-out parameter RampSoak (S7-1200, S7-1500)

| Parameter | Data type | Default | Description |
| --- | --- | --- | --- |
| NextPoint | Int | 1 | Number of the point that will be used next.  Permissible value range: 1 to WorkingData.NumberOfUsedPoints |

## Static tags RampSoak (S7-1200, S7-1500)

| Tag | Data type | Default | Description |
| --- | --- | --- | --- |
| UserData | AuxFct_RampSoak_Profile | - | The profile data is input in the UserData structure.  The profile data in the UserData structure can be edited.  Changes in this structure affect the execution of the profile only when the validation and copying of the data into the WorkingData structure are initiated. |
| UserData.NumberOfUsedPoints | INT | 0 | Number of points of the profile used  Permissible value range: 1 to 50 |
| UserData.StartValue | REAL | 0.0 | StartValue is used as an optional output value if one of the following modes is currently in effect:  - ErrorMode = 0 - StartMode = 0 - StopMode = 0 |
| UserData.Point | Array[1..50] of AuxFct_RampSoak_Point | - | Points of the profile |
| UserData.Point[i].Value | REAL | 0.0 | Output value of this point |
| UserData.Point[i].Time | REAL | 0.0 | Duration of this point in seconds  Permissible value range: Point[i].Time ≥ 0.0 |
| WorkingData | AuxFct_RampSoak_Profile | - | The profile data currently in effect is displayed in the WorkingData structure.  The profile data in the WorkingData structure cannot be edited. |
| WorkingData.NumberOfUsedPoints | INT | 0 | Number of points of the profile used  Permissible value range: 1 to 50 |
| WorkingData.StartValue | REAL | 0.0 | WorkingData.StartValue is used as an optional output value if one of the following modes is currently in effect:  - ErrorMode = 0 - StartMode = 0 - StopMode = 0 |
| WorkingData.Point | Array[1..50] of AuxFct_RampSoak_Point | - | Points of the profile |
| WorkingData.Point[i].Value | REAL | 0.0 | Output value of this point |
| WorkingData.Point[i].Time | REAL | 0.0 | Duration of this point in seconds  Permissible value range: Point[i].Time ≥ 0.0 |
| ErrorMode | INT | 2 | Selection of the substitute output value following an error  - 0 = WorkingData.StartValue - 1 = SubstituteOutput - 2 = last valid output value of the profile execution - 3 = 0.0   Permissible value range: 0 to 3  If the value of ErrorMode does not correspond to the valid range of values, then ErrorMode = 2. |
| StartMode | INT | 2 | Selection of the starting behavior  - 0 = WorkingData.StartValue - 1 = SubstituteOutput - 2 = start from the last output value - 3 = 0.0 - 4 = continue from the last output value   Permissible value range: 0 to 4  If the value of StartMode does not correspond to the valid range of values, then StartMode = 2. |
| StopMode |  | 2 | Selection of the stopping behavior  - 0 = WorkingData.StartValue - 1 = SubstituteOutput - 2 = last valid output value of the profile execution - 3 = 0.0 - 4 = cyclical operation   Permissible value range: 0 to 4  If the value of StopMode does not correspond to the valid range of values, then StopMode = 2. |
| CycleTime | AuxFct_CycleTime | - | Cycle time data |
| CycleTime.Value | REAL | 0.1 | Cycle time in seconds (time interval between two calls)  Permissible value range: CycleTime.Value > 0.0 |
| CycleTime.EnableMeasurement | BOOL | TRUE | Automatic measurement of the cycle time  - FALSE = Deactivated - TRUE = Activated |

## ErrorBits parameter (S7-1200, S7-1500)

If several errors are pending simultaneously, the values of the ErrorBits are displayed with binary addition. The display of ErrorBits = 16#0000_0003, for example, indicates that the errors 16#0000_0001 and 16#0000_0002 are pending simultaneously.

With RampSoak, the errors output at the ErrorBits parameter are divided into two categories:

- Errors with error messages ErrorBits < 16#0001_0000

  The output value can be calculated despite the error.
- Errors with error messages ErrorBits ≥ 16#0001_0000

  The error prevents a calculation of the output value. A substitute output value is output.

### Errors with error messages ErrorBits < 16#0001_0000

If one or more errors with error messages ErrorBits < 16#0001_0000 is/are pending, RampSoak reacts as follows:

- The output value is determined as follows despite this error:

  - If Reset = FALSE output value calculation through the execution of the profile
  - When Reset = TRUE, output of SubstituteOutput
- The output parameter Error is set.
- The enable output ENO is not changed.

The output parameter Error is deleted as soon as there are no longer any errors.

| ErrorBits  (DW#16#...) | Description |
| --- | --- |
| 0000_0000 | No error is pending. |
| 0000_0001 | **Cause of error and response to error:**   The Output parameter was limited to -3.402823e+38 or +3.402823e+38.   **Solution:**   If ErrorBits < 16#0001_0000 and Reset = FALSE, the output value is limited, while it is determined through StartMode or StopMode. In this case, check the following parameters depending on the set value at the StartMode or StopMode tags:  - WorkingData.StartValue - SubstituteOutput   When ErrorBits ≥ 16#0001_0000 and Reset = FALSE, the substitute output value is limited on its output. In this case, check the following parameters depending on the set value at the tag ErrorMode:  - WorkingData.StartValue - SubstituteOutput   When Reset = TRUE, check the SubstituteOutput parameter.   **Additional information:**   If you want to change the WorkingData.StartValue, first edit the UserData.StartValue and then set the parameter Validate = TRUE. Do not manually change the data of the WorkingData structure. |
| 0000_0002 | **Cause of error:**   The measurement of the cycle time yields an invalid value while the execution of the profile is activated (Enable = TRUE).   **Response to error:**   If a valid value of the cycle time has already been measured, RampSoak continues execution of the profile based on this last value of the CycleTime.Value tag.  If no valid value of the cycle time was previously measured, RampSoak still outputs the output value configured with the tag StartMode at the Output parameter. |
| 0000_0004 | **Cause of error:**   One or more tags in the UserData structure have invalid values while the profile data is checked.   **Response to error:**   The profile data in the UserData structure is not transferred to the WorkingData structure, so the changes made in the UserData structure do not become effective.   **Solution:**   Ensure that the following conditions are met when the profile data is checked:  - 1 ≤ UserData.NumberOfUsedPoints ≤ 50 - -3.402823e+38 ≤ UserData.Point[i].Value ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints - 0.0 ≤ UserData.Point[i].Time ≤ 3.402823e+38 with index i = 1..UserData.NumberOfUsedPoints - -3.402823e+38 ≤ UserData.StartValue ≤ 3.402823e+38 - NextPoint ≤ UserData.NumberOfUsedPoints - 0.0 < UserData.Point[1].Time + UserData.Point[2].Time +…+ UserData.Point[UserData.NumberOfUsedPoints].Time ≤ 3.402823e+38 - With execution of the profile activated: CurrentPoint ≤ UserData.NumberOfUsedPoints    **Additional information:**   The profile data in the UserData structure are checked in the following cases:  • If the Validate parameter is set to TRUE.  • Or if RampSoak is called after the operating state transition of the CPU from STOP to RUN for the first time with the parameter Enable = TRUE and there was no validation of the profile data carried out previously.  Note that all tags in the UserData and WorkingData structures are not retentive. These tags are initialized with the start values after each operating state transition of the CPU from STOP to RUN. |
| 0000_0008 | **Cause of error:**   The NextPoint parameter has an invalid value.   **Response to error:**   NextPoint is reset to the last valid value.   **Solution:**   Ensure that the following condition is met:  • 1 ≤ NextPoint ≤ WorkingData.NumberOfUsedPoints |

### Errors with error messages ErrorBits ≥ 16#0001_0000

If one or more errors with error messages ErrorBits ≥ 16#0001_0000 is/are pending, RampSoak reacts as follows:

- The output value cannot be determined as expected. The table below shows the reaction of the Output parameter and the execution of the profile.
- The output parameter Error is set.
- The enable output ENO is set to FALSE.

As soon as there are no longer errors with error messages ErrorBits ≥ 16#0001_0000, RampSoak reacts as follows:

- The output value is determined as follows:

  - If Reset = FALSE, output value through the execution of the profile
  - When Reset = TRUE, output of SubstituteOutput
- The enable output ENO is set to TRUE.

The output parameter Error is deleted as soon as there are no longer any errors.

| ErrorBits  (DW#16#...) | Description |  |  |  |
| --- | --- | --- | --- | --- |
| 0001_0000 | **Cause of error:**   The SubstituteOutput parameter or the WorkingData.StartValue tag is currently used for determining the output value, but does not have any valid REAL value.   **Response to error:**   If Reset = TRUE and SubstituteOutput is a valid REAL value, then SubstituteOutput continues to be output at the parameter Output.  In all other cases, parameter Output is set to 0.0.   **Solution:**   Make sure that the SubstituteOutput parameter and the WorkingData.StartValue tag are valid REAL values (≠NaN, e.g. 16#7FFF_FFFF). The tag that is used depends on Reset the pending errors and ErrorMode: |  |  |  |
| **Reset** | **ErrorBits** | **ErrorMode** | **Tag used** |  |
| - | >= 16#0002_0000 | 0 | WorkingData.StartValue |  |
| - | >= 16#0002_0000 | 1 | SubstituteOutput |  |
| TRUE | - | - | SubstituteOutput |  |
| **Additional information:**   If you want to change the WorkingData.StartValue, first edit the UserData.StartValue and then set the parameter Validate = TRUE. Do not manually change the data of the WorkingData structure. |  |  |  |  |
| 0004_0000 | **Cause of error:**   The calculation during the execution of the profile yields an invalid REAL value.   **Response to error:**   Execution of the profile is aborted.  If Reset = FALSE, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter and then retained.  If Reset = TRUE, then SubstituteOutput continues to be output at the Output parameter.   **Solution:**   Validate the REAL values in the WorkingData structure and, if required, start execution of the profile once again.   **Additional information:**   If you want to change the profile data, first edit the UserData structure and then set parameter Validate = TRUE. Do not manually change the data of the Struktur WorkingData. |  |  |  |
| 0008_0000 | **Cause of error:**   The Enable parameter or the Next parameter is set to TRUE, but there is no valid profile data present in the WorkingData structure.   **Response to error:**   Parameter Enable and parameter Next are not effective.  If Reset = FALSE, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter.  If Reset = TRUE, then SubstituteOutput continues to be output at the Output parameter.   **Solution:**   Input valid profile data in the UserData structure and then set the parameter Validate = TRUE. In this manner, the profile data is transferred after validation to the WorkingData structure.   **Additional information:**   If parameter Enable or parameter Next is still set to TRUE, they become effective as soon as valid profile data is present in the WorkingData structure. A fresh positive edge is not required.  Note that all tags in the UserData and WorkingData structures are not retentive. These tags are initialized with the start values after each operating state transition of the CPU from STOP to RUN. |  |  |  |
| 0010_0000 | **Cause of error:**   The tag (configured with StopMode) which determines the output value when the execution of the profile has ended or been stopped does not have any valid REAL value.   **Response to error:**   If Reset = FALSE, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter and then retained.  If Reset = TRUE, then SubstituteOutput continues to be output at the Output parameter.   **Solution:**   Make sure that the tag is a valid REAL value (≠ NaN for example, 16#7FFF_FFFF). The tag that is used depends on StopMode:  - StopMode = 0: WorkingData.StartValue - StopMode = 1: SubstituteOutput    **Additional information:**   If you want to change the WorkingData.StartValue, first edit the UserData.StartValue and then set the parameter Validate = TRUE. Do not manually change the data of the WorkingData structure. |  |  |  |
| 0020_0000 | **Cause of error:**   The tag (configured with StartMode), which determines the output value when the instruction is called for the first time, or the execution of the profile is started, does not have a valid REAL value.   **Response to error:**   If Reset = FALSE, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter and then retained.  If the execution of the profile is activated (Enable = TRUE), it starts initially from this substitute output value.  If Reset = TRUE, then SubstituteOutput continues to be output at the Output parameter.   **Solution:**   Make sure that the tag is a valid REAL value (≠ NaN for example, 16#7FFF_FFFF). The tag that is used depends on StartMode:  - StartMode = 0: WorkingData.StartValue - StartMode = 1: SubstituteOutput - StartMode = 2: Output    **Additional information:**   If you want to change the WorkingData.StartValue, first edit the UserData.StartValue and then set the parameter Validate = TRUE. Do not manually change the data of the WorkingData structure. |  |  |  |
| 0040_0000 | **Cause of error:**   The CycleTime.Value tag has an invalid value while the execution of the profile is activated (Enable = TRUE).   **Response to error:**   Execution of the profile is paused.  If Reset = FALSE, the substitute output value that is configured at the ErrorMode tag is output at the Output parameter.  If Reset = TRUE, then SubstituteOutput continues to be output at the Output parameter.  Execution of the profile is continued as soon as this error is not present any more. If execution of the profile is stopped beforehand, the substitute output value is retained.   **Solution:**   Ensure that the following conditions are met:  - 0.0 < CycleTime.Value ≤ 3.402823e+38 - CycleTime.Value is a valid REAL value (≠ NaN e.g. 16#7FFF_FFFF)    **Additional information:**   To automatically calculate the value of the tag CycleTime.Value, set the tag CycleTime.EnableMeasurement to TRUE. |  |  |  |
