---
title: "S7-1200 CM/CP"
package: COMblocSimNetCMCP12002MenUS
topics: 10
source: Siemens TIA Portal Information System (offline help, en-US)
---


# S7-1200 CM/CP

This section contains information on the following topics:

- [Telecontrol](#telecontrol)

## Telecontrol

This section contains information on the following topics:

- [Telecontrol instructions](#telecontrol-instructions)

### Telecontrol instructions

This section contains information on the following topics:

- [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless)
- [TC_SEND: Send data via mobile wireless](#tc_send-send-data-via-mobile-wireless)
- [TC_RECV: Receive data via mobile wireless](#tc_recv-receive-data-via-mobile-wireless)
- [TCON_...: SDTs for the telecontrol connection establishment](#tcon_-sdts-for-the-telecontrol-connection-establishment)
- [TC_DISCON: Terminate connection via mobile wireless](#tc_discon-terminate-connection-via-mobile-wireless)
- [TC_CONFIG: Transferring configuration data to a CP](#tc_config-transferring-configuration-data-to-a-cp)
- [IF_CONF_*: SDTs for the configuration data of the CP](#if_conf_-sdts-for-the-configuration-data-of-the-cp)

#### TC_CON: Establish connection via mobile wireless

##### Meaning

The TC_CON block allows an S7‑1200 with mobile wireless CP (CP 1242‑7 GPRS V2 / CP 1243‑7 LTE) to establish connections of the following types:

- ISO‑ON‑TCP

  Connection partner is a CP in an S7 station.

  ISO‑ON‑TCP connection are only used in "GPRS direct" mode with the CP 1242‑7.
- UDP

  Any connection partner is possible.
- SMS

  The connection partner is an SMS client.
- Telecontrol connection (protocol: TeleControl Basic)

  The connection partner is either the telecontrol server or another station that can be reached via the telecontrol server.

A TC_CON establishes exactly one connection. Depending on the mode (only CP 1242-7) and the protocol you are using, a maximum of 3 to 5 simultaneous connections with unique IDs (see below) are supported per CP. You will find the maximum number of simultaneous connections in the performance data of the CP.

The CONNECT parameter uses a data block (DB) with the structure of a system data type (SDT) for the connection description.

The required connection type is defined using a connection-specific SDT "TCON_..." (see below). For each of the connection types listed above, one of the following SDTs must be assigned:

- TCON_IP_RFC for ISO‑ON‑TCP connections
- TCON_IP_V4 for UDP connections
- TCON_PHONE for SMS connections
- TCON_WDC for telecontrol connections

The "ActiveEstablished" parameter of these SDTs also specifies whether or not connection establishment is active or passive.

For parameter settings for these SDTs, see [TCON_...: SDTs for the telecontrol connection establishment](#tcon_-sdts-for-the-telecontrol-connection-establishment).

The ID parameter references the connection. The ID is assigned and must be unique within the CPU.

The INTERFACE parameter references the interface of the required local CP. This must be taken from STEP 7.

##### Call interface in FBD representation

![Call interface in FBD representation](images/46779172875_DV_resource.Stream@PNG-de-DE.png)

##### Explanation of the formal parameters

The following table explains all the formal parameters for the TC_CON instruction.

| Parameter | Declaration | Data type | Range of values | Description |
| --- | --- | --- | --- | --- |
| REQ | INPUT | BOOL | 0, 1 | The execution of the block is started and the status codes initialized on a rising edge.  Updating of the DONE, ERROR and STATUS status codes when there is a positive edge. |
| ID | INPUT | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the relevant connection. The ID is assigned.  The value of ID is also required by the system data type (SDT) of the CONNECT parameter. |
| INTERFACE | INPUT | HW_INTERFACE |  | Reference to the interface of the local CP (Hardware identifier) ***** |
| CONNECT | INOUT | TCON_Param | See also [TCON_...: SDTs for the telecontrol connection establishment](#tcon_-sdts-for-the-telecontrol-connection-establishment). | Reference to a data block for connection establishment.  The SDTs of the type TCON_IP_RFC, TCON_IP_V4, TCON_PHONE or TCON_WDC specify the structure of the data block suitable for the relevant connection.  In the SDTs, note the parameter "ActiveEstablished" (active / passive connection establishment). |
| ENO | OUTPUT | BOOL | 0: Error  1: Error-free | Enable output If a runtime error of the block occurs, ENO = 0 is set. |
| BUSY | OUTPUT | BOOL | 0: Execution of the block not yet started, already completed or aborted  1: Execution active | Display of the execution status of the block |
| DONE | OUTPUT | BOOL | 0: -  1: Execution completed successfully | The status parameter indicates whether the job was completed without errors.  For the meaning in conjunction with the parameters ERROR and STATUS, refer to Displays. |
| ERROR | OUTPUT | BOOL | 0: -  1: Error | Error code  For the meaning in conjunction with the parameters DONE and STATUS, refer to Displays. |
| STATUS | OUTPUT | WORD |  | Status code  For the meaning in conjunction with the parameters DONE and ERROR, refer to Displays. |

***** Depending on the CP type, the "hardware identifier" of either the telecontrol interface or the Ethernet interface must be referenced. After selecting the CP in the STEP 7 network or device view, you can find the "Hardware identifier" at the following location in the Inspector window:

- Up to STEP 7 V14 SP1

  Tab "Properties" &gt; "General" &gt; "Relevant interface" &gt; Parameter group "Hardware identifier"
- As of STEP 7 V15

  Tab "Properties" &gt; "System constants" &gt; "Hardware identifier" (system constant of data type "Hw_Interface")

  Depending on the CP type, the following system constant is relevant:

  - CP 1242‑7 (6GK7242-7KX30-0XE0)

    "Local~&lt;CP name&gt;~&lt;Name of the telecontrol interface&gt;"
  - All other telecontrol CPs

    "Local~&lt;CP name&gt;~&lt;Name of the Ethernet interface&gt;"

##### The codes BUSY, DONE and ERROR

The codes of DONE and ERROR are relevant only when BUSY = 0.

| BUSY | DONE | ERROR | Meaning |
| --- | --- | --- | --- |
| 0 | 0 | 0 | No job being executed |

You will find all other code combinations of DONE and ERROR in the following table.

When called, the block remains in the BUSY = 1 state for several seconds. In the following situations, the BUSY state = 1 can last for a longer time:

- On active ISO-on-TCP connections if the partner cannot be reached.
- On passive connections when no frame is received.

##### The codes DONE, ERROR and STATUS

The following table shows the condition codes formed based on DONE, ERROR and STATUS that must be evaluated by the user program.

| DONE | ERROR | STATUS | Meaning |
| --- | --- | --- | --- |
| 1 | 0 | 0000<sub>H</sub> | Job executed without errors |
| 0 | 0 | 7000<sub>H</sub> | No job processing active (first instruction call) |
| 0 | 0 | 7001<sub>H</sub> | Job processing started (first instruction call) |
| 0 | 0 | 7002<sub>H</sub> | Job processing already active (renewed instruction call when BUSY = 1) |
| 0 | 1 | 8086<sub>H</sub> | Illegal value for ID |
| 0 | 1 | 8087<sub>H</sub> | Maximum number of connections reached, no further connection possible |
| 0 | 1 | 80E3<sub>H</sub> | The ID is already being used by another connection. This means for TC_SEND, TC_RECV or TC_DISCON, BUSY is currently TRUE.  The status code is output when EN_R of TC_RECV is permanently TRUE. This mostly results in TC_RECV being called. Remedy for this situation: Turn EN_R off before TC_CON or TC_DISCON is called. EN_R may only be turned on again if TC_CON executed free of errors. |
| 0 | 1 | 80E6<sub>H</sub> | No query in progress (instruction call not started) |
| 0 | 1 | 80E8<sub>H</sub> | Remote partner cannot be reached. Check the connection parameters.  CP 1242‑7: In the "GPRS direct" mode, the message is output if the partner can be reached but is not accepting a connection request. |
| 0 | 1 | 80EB<sub>H</sub> | Request temporarily denied (TC_CON has already been called with the same destination address.) |
| 0 | 1 | 80EC<sub>H</sub> | It was not possible to open the listener port:  Check the connection parameters. |
| 0 | 1 | 80F2<sub>H</sub> | The CP is in the wrong mode:  - Telecontrol connections are permitted only in "Telecontrol" mode. - ISO‑ON‑TCP connections are permitted only in "GPRS direct" mode. |
| 0 | 1 | 80F3<sub>H</sub> | No free connection endpoint for sending data:  - Use less connections or - Use less passive connections or - Turn off NTP.   Remember the maximum number of simultaneous connections of the CP 1242-7. |
| 0 | 1 | 80F4<sub>H</sub> | Connection endpoint cannot be generated:  Repeat the call. If necessary, check the connection parameters. |
| 0 | 1 | 80F5<sub>H</sub> | Invalid connection endpoint: Connection establishment by TC_CON failed.  Repeat the block call. |
| 0 | 1 | 80F6<sub>H</sub> | Format error of a parameter in the called data block (wrong length, wrong format, invalid value or phone number in TCON_Phone longer than 20 characters)  Check the configuration of the "TC_CON..." SDT. |

#### TC_SEND: Send data via mobile wireless

##### Meaning

The TC_SEND instruction allows the sending of data via programmed connections of the following types:

- ISO‑ON‑TCP connections
- UDP connections
- SMS connections

  The sending of SMS messages is supported only if this was set up in the STEP 7 configuration of the CP.
- Telecontrol connections

  > **Note**
  >
  > **Sending SMS messages to multiple recipients**
  >
  > If you want to send an identical SMS message to several recipients, you need to establish a connection to each recipient.

You will find more detailed information on the connection types in the description of the TC_CON instruction.

The ID parameter references the GPRS connection. The value of ID must correspond to the value used for ID by TC_CON.

The INTERFACE parameter references the GPRS interface of the required local CP. The value must be the same as that used by TC_CON for INTERFACE.

The amount of data to be sent is specified with the LEN parameter.

The size of the data area specified in DATA must be at least as large as the number of bytes configured for LEN. Permitted data types in the data area specified in DATA are all except BOOL and ARRAY of BOOL.

The destination address (connection partner) for the data to be sent is configured in the TC_CON instruction.

##### Call interface in FBD representation

![Call interface in FBD representation](images/27225472907_DV_resource.Stream@PNG-de-DE.png)

##### Explanation of the formal parameters

The following table explains all the formal parameters for the TC_SEND instruction.

| Parameter | Declaration | Data type | Range of values | Description |
| --- | --- | --- | --- | --- |
| REQ | INPUT | BOOL | 0, 1 | The instruction is started and the status codes initialized on a rising edge.  Updating of the DONE, ERROR and STATUS status codes when there is a positive edge. |
| ID | INPUT | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the relevant connection |
| INTERFACE | INPUT | HW_INTERFACE |  | Reference to the interface of the CP  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| LEN | INPUT | UINT | 1...2048 | Number of bytes of data to be sent.  The value must be ≥ 1 and ≤ 2048.  The value should match the size of the range of DATA. |
| DATA | INOUT | VARIANT |  | Address reference to the send data area of the CPU * |
| ENO | OUTPUT | BOOL | 0: Error  1: Error-free | Enable output If there is a runtime error with the instruction, ENO = 0 is set. |
| BUSY | OUTPUT | BOOL | 0: Execution of the instruction not started, completed or aborted  1: The instruction is executing | Display of the processing status of the instruction |
| DONE | OUTPUT | BOOL | 0: -  1: The instruction executed successfully | The status parameter indicates whether the job was completed without errors. **  For the meaning in conjunction with the parameters ERROR and STATUS, refer to Codes of the instruction. |
| ERROR | OUTPUT | BOOL | 0: -  1: Error | Error code  For the meaning in conjunction with the parameters DONE and STATUS, refer to Codes of the instruction. |
| STATUS | OUTPUT | WORD |  | Status code  For the meaning in conjunction with the parameters DONE and ERROR, refer to Codes of the instruction. |
| * For special features of the DATA parameter for SMS texts, refer to the next section.  ** After sending a frame, TC_SEND sets DONE = 1. Note the following response: The loss of an ISO‑on‑TCP connection is only recognized by the sender after 1 to 2 minutes. The transferred data may be lost although TC_SEND has set DONE = 1 at the sender. If an ISO-on-TCP connection is aborted after receiving a frame before TC_RECV was started, the transferred data may be lost even if TC_SEND sets DONE = 1 at the sender. |  |  |  |  |

##### Configuring SMS texts with the DATA parameter

The instruction sends the data referenced by the pointer of the type VARIANT of the DATA parameter as an SMS text.

If an operand of the data type STRING is referenced by DATA for SMS texts, the first two bytes are transferred with length information of the string.

One option for the correct text representation of SMS messages to be sent is to convert the text string into an Array of BYTE or Array of CHAR using the conversion function Strg_TO_Chars. Strg_TO_Chars at the EN parameter is linked to the output parameter ENO by TC_SEND.

For SMS texts, the CP does not support all special characters, for example umlauts (ü, ä etc.). The specification GSM 03.38 applies. There may be additional restrictions imposed by the GSM network provider.

##### The codes BUSY, DONE and ERROR

The codes of DONE and ERROR are relevant only when BUSY = 0.

| BUSY | DONE | ERROR | Meaning |
| --- | --- | --- | --- |
| 0 | 0 | 0 | No job being executed |

You will find all other code combinations of DONE and ERROR in the following table.

##### The codes DONE, ERROR and STATUS

The following table shows the condition codes formed based on DONE, ERROR and STATUS that must be evaluated by the user program.

| DONE | ERROR | STATUS * | Meaning |
| --- | --- | --- | --- |
| 1 | 0 | 0000<sub>H</sub> | Job executed without errors |
| 0 | 0 | 7000<sub>H</sub> | No job processing active (first instruction call) |
| 0 | 0 | 7001<sub>H</sub> | Job processing started (first instruction call) |
| 0 | 0 | 7002<sub>H</sub> | Job processing already active (renewed instruction call when BUSY = 1) |
| 0 | 1 | 8086<sub>H</sub> | Illegal value for ID |
| 0 | 1 | 80E0<sub>H</sub> | Internal error  If you send the frames directly to the telecontrol server (mode "Telecontrol"), make sure that the send cycle time is ≥ 1 second. |
| 0 | 1 | 80E1<sub>H</sub> | Timeout:  - Increase the value of the "Connection monitoring time" in the configuration of the CP 1242-7 or - Check the connection partner. |
| 0 | 1 | 80E4<sub>H</sub> | Unknown ID:  First call TC_CON. |
| 0 | 1 | 80E6<sub>H</sub> | No query in progress (instruction call not started) |
| 0 | 1 | 80E7<sub>H</sub> | Data to be sent not completely transferred:  Repeat the job. |
| 0 | 1 | 80E8<sub>H</sub> | Remote partner cannot be reached. Check the connection parameters.  In the "GPRS direct" mode, the message is output if the partner can be reached but is not accepting a connection request. |
| 0 | 1 | 80E9<sub>H</sub> | Connection establishment by remote partner:  Check the connection partner. If necessary, terminate the connection with TC_DISCON and establish it again with TC_CON. |
| 0 | 1 | 80EA<sub>H</sub> | Error message from remote partner:  - Check the connection partner. Enable the "TC_RECV" instruction on the communications partner. - If necessary, terminate the connection with TC_DISCON and establish it again with TC_CON. |
| 0 | 1 | 80EF<sub>H</sub> | SMS could not be sent:  - Check whether the destination address (telephone number of the destination subscriber) exists. - Check whether the inserted SIM card allows sending of SMS. - Check the length of the SMS text that was sent. SMS texts &gt; 160 characters will not be sent. - Make sure that when the data block TCON_PHONE was created, the "Standard" option was selected for block access. |
| 0 | 1 | 80F1<sub>H</sub> | Sending of SMS messages is not enabled in the STEP 7 configuration of the CP:  Enalble the "Allow SMS" option in the configuration of the CP. |
| 0 | 1 | 80F4<sub>H</sub> | Connection endpoint cannot be generated:  Check the connection partner. |
| 0 | 1 | 80F5<sub>H</sub> | Invalid connection endpoint:  - Connection establishment by TC_CON failed.   or - Connection terminated by remote partner: First call TC_DISCON. |
| 0 | 1 | 80F6<sub>H</sub> | Format error of a parameter in the called data block (wrong length, wrong format or invalid value):  Check the configuration of the "TC_CON..." SDT. |
| * Further statuses that are not listed here can be found in the status display is of the "RDREC" or "WRREC" instructions in the two middle status bytes (STATUS[2], STATUS[3]). |  |  |  |

#### TC_RECV: Receive data via mobile wireless

##### Meaning

The TC_RECV instruction allows the reception of data via programmed connections of the following types:

- ISO‑ON‑TCP connections
- SMS connections

  To receive SMS messages, the phone number of the sender must be configured in the STEP 7 configuration of the receiving CP (authorized phone numbers). The sender must support the CLIP function.

  The phone number of the connection partner must be entered in the "TCON_PHONE" SDT.

  Wake-up SMS messages are filtered out.
- Telecontrol connections

  > **Note**
  >
  > **Receiving SMS messages from different senders**
  >
  > If you want to receive SMS messages from different senders, you have two alternatives:
  >
  > - You configure several connections (TC_CON, TC_RECV, TC_DISCON).
  >
  >   or
  > - You may only enter no telephone number for only one configured connection in the required data block "TCON_PHONE" in the "PhoneNumber" parameter. When receiving messages, this is then interpreted as a placeholder for all authorized connection partners.

You will find more detailed information on the connection types in the description of the TC_CON instruction.

The ID parameter references the GPRS connection. The value of ID must correspond to the value used for ID by TC_CON.

The INTERFACE parameter references the GPRS interface of the required local CP. The value must be the same as that used by TC_CON for INTERFACE.

The maximum amount of data to be received is specified with the LEN parameter.

The size of the data area specified in DATA must be at least as large as the number of bytes configured for LEN. Permitted data types in the data area specified in DATA are all except BOOL and ARRAY of BOOL. The received data is interpreted as if the sending partner had used the same data types.

The DB (system data type) used for the connection description of TC_RECV must differ from a DB used for TC_SEND.

##### Storing SMS messages

Received SMS messages are stored retentively in the CP 1242-7 (25 storage spaces) and on the SIM card (varying number of storage spaces).

- After an SMS message has been read by TC_RECV the SMS message will be deleted from its storage space.
- If all of the storage spaces have been allocated and a new SMS message is received, the oldest SMS message is deleted.

##### Call interface in FBD representation

![Call interface in FBD representation](images/31973598731_DV_resource.Stream@PNG-de-DE.png)

##### Explanation of the formal parameters

The following table explains all the formal parameters for the TC_RECV instruction

| Parameter | Declaration | Data type | Range of values | Description |
| --- | --- | --- | --- | --- |
| EN_R | INPUT | BOOL | 0: Data reception locked  1: Data reception enabled | Enables / locks the reception of data.  - Block version 1.1: After setting 1 to 0, the block is inactive. - Block version 1.0: After setting 1 to 0, the program block receives data again (until DONE = 0 and ERROR = 0).   Note the information on the status code 80E3 of TC_CON. |
| ID | INPUT | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the relevant connection |
| INTERFACE | INPUT | HW_INTERFACE |  | Reference to the interface of the CP 1242‑7  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| LEN | INPUT | UINT | 1...2048 | (minimum) number of bytes of data to be received, maximum 2048 |
| DATA | INOUT | VARIANT |  | Address reference to the receive data area of the CPU * |
| ENO | OUTPUT | BOOL | 0: Error  1: Error-free | Enable output If there is a runtime error with the instruction, ENO = 0 is set. |
| RCVD_LEN | OUTPUT | UINT |  | Number of bytes of received data |
| BUSY | OUTPUT | BOOL | 0: Execution of the instruction not started, completed or aborted  1: The instruction is executing | Display of the processing status of the instruction |
| DONE | OUTPUT | BOOL | 0: -  1: The instruction executed successfully | The status parameter indicates whether the job was completed without errors.  For the meaning in conjunction with the parameters ERROR and STATUS, refer to Codes of the instruction. |
| ERROR | OUTPUT | BOOL | 0: -  1: Error | Error code  For the meaning in conjunction with the parameters DONE and STATUS, refer to Codes of the instruction. |
| STATUS | OUTPUT | WORD |  | Status code  For the meaning in conjunction with the parameters DONE and ERROR, refer to Codes of the instruction. |
| * For special features of the DATA parameter for SMS texts, refer to the next section. |  |  |  |  |

##### Configuring SMS texts with the DATA parameter

The instruction references the received SMS text with the pointer of the type VARIANT of the DATA parameter to the data area of the CPU.

If DATA references an operand of the data type STRING for the SMS text, the first two bytes of the SMS text will be interpreted as length information of the data type STRING and not as SMS text.

One option for the correct text representation of SMS messages to be received is to convert an Array of BYTE or Array of CHAR to a text string using the conversion function Chars_TO_Strg. Chars_TO_Strg at the EN parameter is linked to the output parameter ENO of TC_RECV.

For SMS texts, the CP does not support all special characters, for example umlauts (ü, ä etc.). The specification GSM 03.38 applies. There may be additional restrictions imposed by the GSM network provider.

##### The codes BUSY, DONE and ERROR

The codes of DONE and ERROR are relevant only when BUSY = 0.

| BUSY | DONE | ERROR | Meaning |
| --- | --- | --- | --- |
| 0 | 0 | 0 | No job being executed |

You will find all other code combinations of DONE and ERROR in the following table.

##### The codes DONE, ERROR and STATUS

The following table shows the condition codes formed based on DONE, ERROR and STATUS that must be evaluated by the user program.

| DONE | ERROR | STATUS * | Meaning |
| --- | --- | --- | --- |
| 1 | 0 | 0000<sub>H</sub> | Job executed without errors |
| 0 | 0 | 7000<sub>H</sub> | No job processing active (first instruction call) |
| 0 | 0 | 7001<sub>H</sub> | Job processing started (first instruction call) |
| 0 | 0 | 7002<sub>H</sub> | Job processing already active (renewed instruction call when BUSY = 1) |
| 0 | 1 | 80A3<sub>H</sub> | - An attempt is made to re-establish an existing connection. - An attempt is made to terminate a non-existent connection. |
| 0 | 1 | 80E0<sub>H</sub> | Internal error |
| 0 | 1 | 8086<sub>H</sub> | Illegal value for ID |
| 0 | 1 | 80E4<sub>H</sub> | Unknown ID:  First call TC_CON. |
| 0 | 1 | 80E6<sub>H</sub> | No query in progress (instruction call not started) |
| 0 | 1 | 80F5<sub>H</sub> | Invalid connection endpoint:  - Connection establishment by TC_CON failed.   or - Connection terminated by remote partner: First call TC_DISCON. |
| 0 | 1 | 80F6<sub>H</sub> | Format error of a parameter in the called data block (wrong length, wrong format or invalid value)  Check the configuration of the "TC_CON..." SDT. |
| * Further statuses that are not listed here can be found in the status display is of the "RDREC" or "WRREC" instructions in the two middle status bytes (STATUS[2], STATUS[3]). |  |  |  |

#### TCON_...: SDTs for the telecontrol connection establishment

##### System data types TCON_... for telecontrol connections

The four system data types TCON_... described below are used, for example, for the connection description of telecontrol connections of a telecontrol CP.

TCON_PHONE is also used with the mobile wireless CPs of the S7‑1200 for the description of a connection of Open User Communication to transfer SMS messages (TCON / TDISCON / TSEND or TSEND_C).

To configure a telecontrol connection for the telecontrol CP using the TC_CON instruction, the CONNECT parameter of the instruction is used for the connection description.

The connection description is specified by the structure of the system data type (SDT). The structure of the relevant SDT contains the parameters necessary to establish the connection with the remote communications partner.

For different connection types that depend on the remote communications partner, the following SDTs are used:

- TCON_IP_RFC for ISO‑on‑TCP connections to IPv4 stations with telecontrol CP
- TCON_IP_V4 for UDP connections to IPv4 stations (sending only)
- TCON_PHONE for connections to SMS clients
- TCON_WDC for connections to telecontrol servers or stations that can be reached via the telecontrol server.

The parameter assignment of the connection description is made in a data block of the same type as the SDT.

##### Creating a DB of the type TCON_...

You will need to type in the data types of the relevant DBs with the keyboard. They are not displayed in the selection list. The data types are not case-sensitive.

To create a TCON_... DB, follow the steps outlined below:

1. Create a data block of the type "Global DB" with standard block access (not optimized).
2. Create an SDT in the table of the parameter configuration of the DB by assigning the name and typing in the required type (for example "TCON_IP_RFC") in the cell of the data type.

   The SDT and its parameters are created (see below).
3. Configure the parameters that are described below for each SDT type.

Reserved bits are not displayed.

##### System data type TCON_IP_RFC for connections to IPv4 stations

This connection type is supported only on ISO‑on‑TCP connections to communications partners with a fixed IP address. The CP must be configured for the "GPRS direct" mode.

Parameters of TCON_IP_RFC

| Byte | Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- | --- |
| 0 ... 1 | InterfaceID | HW_ANY |  | Reference to the interface of the CP  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| 2 ... 3 | ID | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the GPRS connection. The ID is assigned and must be unique within the CPU.  Here, the same value as that of the ID parameter of the TC_CON instruction must be used. |
| 4 | ConnectionType | BYTE | W#16#0C | Protocol variant 12 (C<sub>h</sub>): ISO‑on‑TCP connection |
| 5 | ActiveEstablished | BOOL |  | Identifier for the type of connection establishment:  - 0: Passive connection establishment - 1: Active connection establishment |
| 6 ... 7 | - | - | - | - reserved - |
| 8 ... 11 | RemoteAddress | IP_V4 |  | IP address of the connection partner |
| ADDR | Array [1...4] of Byte |  | IP address of the relevant connection partner |  |
| 12 ... 13 | RemoteTSelector | TSelector |  | Remote T selector |
| TSelLen | UINT |  | Length of the remote T selector "RemoteTSelector" |  |
| 14 ... 45 | TSel | Array [1...32] of Byte | any | Remote transport selector of the connection  - When "ActiveEstablished" = 1:   With active connection establishment, the T selector of the local partner must be the same as the T selector of the connection partner (passive connection establishment on the remote partner). - When "ActiveEstablished" = 0 correspondingly (passive connection establishment local, active connection establishment remote) |
| 46 ... 47 | LocalTSelector | TSelector |  | Local T selector |
| TSelLen | UINT |  | Length of the local T selector "LOCAL_TSel" |  |
| 48 ... 79 | TSel | Array [1...32] of Byte | any | Local transport selector of the connection  - When "ActiveEstablished" = 1:   With active connection establishment, the T selector of the local partner must be the same as the T selector of the connection partner (passive connection establishment on the remote partner). - When "ActiveEstablished" = 0 correspondingly (passive connection establishment local, active connection establishment remote) |

##### System data type TCON_IP_V4 for connections to IPv4 stations

This connection type is supported only for sending on UDP connections to communications partners with a fixed IP address.

To receive, ActiveEstablished = 0 must be set.

Parameters of TCON_IP_V4

| Byte | Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- | --- |
| 0 ... 1 | InterfaceID | HW_ANY |  | Reference to the interface of the CP  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| 2 ... 3 | ID | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the GPRS connection. The ID is assigned and must be unique within the CPU.  Here, the same value as that of the ID parameter of the TC_CON instruction must be used. |
| 4 | ConnectionType | BYTE | W#16#0B | Protocol variant 11 (B<sub>h</sub>): UDP connection |
| 5 | ActiveEstablished | BOOL |  | Identifier for the type of connection establishment:  - 0: Passive connection establishment   Setting for sending and receiving data. - 1: Active connection establishment   Setting for sending data only. |
| 6 ... 9 | RemoteAddress | IP_V4 |  | IP address of the connection partner |
| ADDR | Array [1...4] of Byte |  | The four bytes (ADDR[1] ... ADDR[4]) specify the four blocks of the IP address. |  |
| 10 ... 11 | RemotePort | UINT | 1...65535 | IP port of the connection partner  Not relevant if ActiveEstablished = 0. |
| 12 ... 13 | LocalPort | UINT | 1...65535 | Local IP port ("0" is not permitted)  Not relevant if ActiveEstablished = 1. |

##### System data type TCON_PHONE for SMS connections

> **Note**
>
> **Authorized phone numbers**
>
> The CP only accepts an SMS if the sending communication partner is authorized based on its phone number. These numbers are in configured for the CP in STEP 7 in the "authorized phone numbers" list.
>
> **SMS text**
>
> - Programmed SMS texts for SMS messages to be sent are accessed using the DATA parameter of the TC_SEND instruction.
> - The text of a received SMS message is assigned to the address area of the CPU by the DATA parameter of the TC_RECV instruction.

Parameters of TCON_PHONE

| Byte | Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- | --- |
| 0 ... 1 | InterfaceID | HW_ANY |  | Reference to the interface of the CP  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| 2 ... 3 | ID | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the local mobile wireless connection. The ID is assigned and must be unique within the CPU.  Here, the same value as that of the ID parameter of the TC_CON instruction must be used. |
| 4 | ConnectionType | BYTE | W#16#0E | Protocol variant 14 (E<sub>h</sub>): SMS connection |
| 5 | ActiveEstablished | BOOL |  | Identifier for the type of connection establishment (not relevant for the CP 1242-7):  - 0: Passive connection establishment (not relevant here) - 1: Active connection establishment |
| 6...7 | - | - | - | - reserviert - |
| 8 ... 31 | PhoneNumber | STRING[22] |  | Call number of the connection partner  Permitted values: Plus character (+) and numbers  Note the exact notation of the international dialing code of the relevant phone number assigned by the network provider ("+" character or zeros).  Without an entry for the PhoneNumber parameter, no connection partner is specified and SMS messages can be received reception from all authorized connection partners. Note the following during startup: Without an entry, TC_RECV first delivers the oldest received SMS message. |

##### System data type TCON_WDC for connections to telecontrol servers or remote stations

You can configure the connection to the telecontrol server assigned to the S7‑1200 or to a remote station that can be reached via the telecontrol server with TCON_WDC. The address data of the telecontrol server assigned to the CP can be found in STEP 7 in the "Telecontrol interface &gt; Mode" tab of the CP. The telecontrol server or a remote station is addressed using the host name or the IP address.

The "RemoteWdcAddress" parameter of TCON_WDC specifies the Access ID of the connection partner.

Parameters of TCON_WDC

| Byte | Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- | --- |
| 0 ... 1 | InterfaceID | HW_ANY |  | Reference to the interface of the CP  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| 2 ... 3 | ID | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the GPRS connection. The ID is assigned and must be unique within the CPU.  Here, the same value as that of the ID parameter of the TC_CON instruction must be used. |
| 4 | ConnectionType | BYTE | W#16#0F | Protocol variant 15 (F<sub>h</sub>): Telecontrol connection using an IP address |
| 5 | ActiveEstablished | BOOL |  | Identifier for the type of connection establishment:  - 0: Passive connection establishment - 1: Active connection establishment |
| 6 ... 7 | - | - | - | - reserved - |
| 8 ... 11 | RemoteWdcAddress | DWORD |  | Specifies the Access ID (hex). The access ID depends on the connection partner.  - Connection to a remote CP:   The access ID is made up of the following:   - STEP 7 project number   - Station number   - Slot     If the remote station has more than one GPRS-CP and you do not want to specify the path, the last byte for the slot must be set to 0.You will find the access ID in the STEP 7 project in the "CP authentication of the CP" parameter group. - Connection to the telecontrol server:   Access ID = 0 - To only write to the process image of the CP:   Access ID = DW#16#FEEDDADA |

#### TC_DISCON: Terminate connection via mobile wireless

##### Meaning

On an S7‑1200 with mobile wireless CP, TC_DISCON terminates an ISO‑ON‑TCP, UDP, SMS or telecontrol connection that was established with TC_CON.

You will find detailed information on the connection types in the description of TC_CON.

TC_DISCON terminates the connection to the telecontrol server only logically. At the TCP/IP level, the connection is retained.

If you want the connection to the telecontrol server to be terminated physically, configure the connection as a "Temporary connection" in the "telecontrol server" parameter group in STEP 7. Temporary stations terminate the connection automatically after sending the data.

> **Note**
>
> **Stopping the execution of further program blocks by TC_DISCON**
>
> Calling up TC_DISCON ends the execution of TC_CON, TC_SEND, and TC_RECV blocks that were called up with the same connection ID (parameter "ID") and interface (parameter "INTERFACE"). These blocks then signal an ERROR.
>
> **Do not call up TC_DISCON if TC_CON indicates "Error = 1".**
>
> If TC_CON indicates "ERROR", then the connection is not established. In this case TC_DISCON must not be called.
>
> If TC_DISCON is called in this case, the connection ID ("ID") is briefly reserved, and a TC_CON called up immediately afterwards would indicate ERROR and STATUS 80E3.

The ID parameter references the mobile wireless connection. The ID must be unique within the CPU and the same as the ID used with TC_CON.

The INTERFACE parameter references the mobile wireless interface of the required local CP. The value must be the same as that used by TC_CON for INTERFACE.

##### Call interface in FBD representation

![Call interface in FBD representation](images/27225423627_DV_resource.Stream@PNG-de-DE.png)

##### Explanation of the formal parameters

The following table explains all the formal parameters for the TC_DISCON instruction

| Parameter | Declaration | Data type | Range of values | Description |
| --- | --- | --- | --- | --- |
| REQ | INPUT | BOOL | 0, 1 | The execution of the block is started and the status codes initialized on a rising edge.  Updating of the DONE, ERROR and STATUS status codes when there is a positive edge. |
| ID | INPUT | CONN_OUC | 1...07FF<sub>h</sub> | Reference to the relevant connection |
| INTERFACE | INPUT | HW_INTERFACE |  | Reference to the interface of the CP  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| ENO | OUTPUT | BOOL | 0: Error  1: Error-free | Enable output If a runtime error of the block occurs, ENO = 0 is set. |
| BUSY | OUTPUT | BOOL | 0: Block execution not yet started, already completed or aborted  1: Execution active | Display of the execution status |
| DONE | OUTPUT | BOOL | 0: -  1: Execution completed successfully | The status parameter indicates whether the job was completed without errors.  For the meaning in conjunction with the parameters ERROR and STATUS, refer to Displays. |
| ERROR | OUTPUT | BOOL | 0: -  1: Error | Error code  For the meaning in conjunction with the parameters DONE and STATUS, refer to Displays. |
| STATUS | OUTPUT | WORD |  | Status code  For the meaning in conjunction with the parameters DONE and ERROR, refer to Displays. |

##### The codes BUSY, DONE and ERROR

The codes of DONE and ERROR are relevant only when BUSY = 0.

| BUSY | DONE | ERROR | Meaning |
| --- | --- | --- | --- |
| 0 | 0 | 0 | The block has not yet been called. |

You will find all other code combinations of DONE and ERROR in the following table.

> **Note**
>
> When called, the block remains in the BUSY = 1 state for several seconds.

##### The codes DONE, ERROR and STATUS

The following table shows the condition codes formed based on DONE, ERROR and STATUS that must be evaluated by the user program.

| DONE | ERROR | STATUS | Meaning |
| --- | --- | --- | --- |
| 1 | 0 | 0000<sub>H</sub> | Job executed without errors |
| 0 | 0 | 7000<sub>H</sub> | No job processing active (first block call) |
| 0 | 0 | 7001<sub>H</sub> | Job processing started (first block call) |
| 0 | 0 | 7002<sub>H</sub> | Job processing already active (renewed instruction call when BUSY = 1) |
| 0 | 1 | 8086<sub>H</sub> | Illegal value for ID |
| 0 | 1 | 80E4<sub>H</sub> | Unknown ID: No connection with this ID has been established by TC_CON. |
| 0 | 1 | 80E6<sub>H</sub> | No query in progress (instruction call not started) |
| 0 | 1 | 80F5<sub>H</sub> | Invalid connection endpoint:  - Connection establishment by TC_CON failed or - Connection terminated by remote partner. |
| 0 | 1 | 80F6<sub>H</sub> | Format error of a parameter in the called data block (wrong length, wrong format or invalid value)  Check the configuration of the "TC_CON..." SDT. |

#### TC_CONFIG: Transferring configuration data to a CP

##### Meaning

With TC_CONFIG, the parameters of an S7-1200 mobile wireless CP configured in STEP 7 can be changed. The configured values are not overwritten retentively. The overwritten values remain valid until TC_CONFIG is called again or until the station starts up again (cold restart after cycling power).

If the STEP 7 configuration data of the CP needs to be changed permanently, the instruction needs to be called again each time the station restarts (cold restart) or a modified project must be downloaded to the station.

The CONFIG parameter points to the memory area with the configuration data. The configuration data is stored in a data block (DB). The structure of the DB is specified by the system data type (SDT) IF_CONF.

The configuration data to be modified in the CP is put together as necessary as "IF_CONF_..." blocks for the individual parameters in the DB.

Parameters that are not intended to change as a result of the instruction are not entered in the DB. They retain the value configured in STEP 7.

For detailed information on settings for IF_CONF, refer to the section [IF_CONF_*: SDTs for the configuration data of the CP](#if_conf_-sdts-for-the-configuration-data-of-the-cp).

The INTERFACE parameter references the mobile wireless interface of the required local CP.

##### Requirements

- To be able to use the function, there must already be values present in the STEP 7 basic configuration of the CP.
- For using the "IF_CONF_PrefProvider" parameter field (preferred mobile wireless networks) of the SDT "IF_CONF":

  The mobile wireless network to be used must be set as follows in the configuration of the CP:

  "Mobile wireless communication settings &gt; List of preferred networks":  
  "Preferred mobile wireless networks" = "Contract network and alternative networks"

##### Call interface in FBD representation

![Call interface in FBD representation](images/27225528075_DV_resource.Stream@PNG-de-DE.png)

##### Explanation of the formal parameters

The following table explains all the formal parameters for the TC_CONFIG instruction

| Parameter | Declaration | Data type | Range of values | Description |
| --- | --- | --- | --- | --- |
| REQ | INPUT | BOOL | 0, 1 | The instruction is started and the status codes initialized on a rising edge.  Updating of the DONE, ERROR and STATUS status codes when there is a positive edge. |
| INTERFACE | INPUT | HW_INTERFACE (WORD) |  | Reference to the interface of the CP  For information on the "Hardware identifier", refer to the section [TC_CON: Establish connection via mobile wireless](#tc_con-establish-connection-via-mobile-wireless). |
| CONFIG | INOUT | VARIANT | See also "IF_CONF_v4: SDT for the configuration data of the CP" | Reference to the memory area with the collected configuration data to be modified |
| ENO | OUTPUT | BOOL | 0: Error  1: Error-free | Enable output If there is a runtime error with the instruction, ENO = 0 is set. |
| BUSY | OUTPUT | BOOL | 0: Execution of the instruction not started, completed or aborted  1: The instruction is executing | Display of the processing status of the instruction |
| DONE | OUTPUT | BOOL | 0: -  1: The instruction executed successfully | The status parameter indicates whether the job was completed without errors.  For the meaning in conjunction with the parameters ERROR and STATUS, refer to Codes of the instruction. |
| ERROR | OUTPUT | BOOL | 0: -  1: Error | Error code  For the meaning in conjunction with the parameters DONE and STATUS, refer to Codes of the instruction. |
| STATUS | OUTPUT | WORD |  | Status code  For the meaning in conjunction with the parameters DONE and ERROR, refer to Codes of the instruction. |

##### The codes BUSY, DONE and ERROR

The codes of DONE and ERROR are relevant only when BUSY = 0.

| BUSY | DONE | ERROR | Meaning |
| --- | --- | --- | --- |
| 0 | 0 | 0 | No job being executed |

You will find all other code combinations of DONE and ERROR in the following table.

##### The codes DONE, ERROR and STATUS

The following table shows the condition codes formed based on DONE, ERROR and STATUS that must be evaluated by the user program.

| DONE | ERROR | STATUS | Meaning |
| --- | --- | --- | --- |
| 1 | 0 | 0000<sub>H</sub> | Job executed without errors |
| 0 | 0 | 7000<sub>H</sub> | No job processing active (first instruction call) |
| 0 | 0 | 7001<sub>H</sub> | Job processing started (first instruction call) |
| 0 | 0 | 7002<sub>H</sub> | Job processing already active (renewed instruction call when BUSY = 1) |
| 0 | 1 | 80E0<sub>H</sub> | Internal error (for example no value in the basic configuration of a parameter) |
| 0 | 1 | 80E6<sub>H</sub> | No query in progress (instruction call not started) |
| 0 | 1 | 80EB<sub>H</sub> | Query temporarily rejected (the CP is currently being configured by STEP 7). |
| 0 | 1 | 80F6<sub>H</sub> | Format error of a parameter in the called data block (wrong length, wrong format or invalid value)  Check the "IF_CONF" SDT. |
| 0 | 1 | 80F7<sub>H</sub> | Wrong ID in the parameter fields of the configuration data:  Check the "IF_CONF" SDT. |

#### IF_CONF_*: SDTs for the configuration data of the CP

##### Structure of the IF_CONF DB for the TC_CONFIG program block

The CONFIG parameter of the TC_CONFIG program block references the memory area containing the configuration data of the mobile wireless CP to be modified. The configuration data stored in a data block is described as a structure of the IF_CONF_* system data type (SDT).

To be able to use the function, there must already be values present in the STEP 7 basic configuration of the CP.

The IF_CONF DB is made up of a header followed by blocks that correspond to the parameters in the configuration of the CP.

The CP configuration data to be modified is collected together as IF_CONF fields. Parameters that will not be modified are ignored in the IF_CONF structure and remain as they were configured in the STEP 7 project.

##### Creating the DB and the IF_CONF structures

You can create the parameters of the CP within the IF_CONF DB in one or more structures each with one or more fields.

You will need to type in the names of the system data types of the fields using the keyboard. They are not displayed in the selection list. The data types are not case-sensitive.

Follow the steps below to create the IF_CONF.DB:

1. Create a data block of the type "Global DB" with block access "Standard".
2. Create a structure (data type "Struct") in the table of the parameter configuration of the DB.

   You can specify any name.
3. Under this structure add a header by assigning the name of the header and typing it in the cell of the data type "IF_CONF_Header".

   The header of the structure and its three parameters (see below) is created.
4. Create another structure for the first parameter to be changed by typing in the required data type (for example "IF_CONF_APN") in the cell of the data type.
5. Repeat the last step for all parameters you want to change in the CP using TC_CONFIG.
6. Finally, update the number of fields in the header in the "subfieldCnt" parameter.

##### Header of IF_CONF

IF_CONF_Header

| Byte | Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- | --- |
| 0 ... 1 | fieldType | UINT |  | Field type: Must always be 0. |
| 2 ... 3 | fieldId | UINT |  | Field ID: Must always be 0. |
| 4 ... 5 | subfieldCnt | UINT |  | Total number of blocks contained in the DB (structures) for the parameters to be changed |

##### General parameters of the parameter fields

Each field has the following general parameters:

- Id

  This parameter identifies the field and must not be modified.
- Length

  This parameter indicates the length of the field. The value serves as information.

  Fields with strings and / or arrays have a variable length. Due to hidden bytes, the actual length of fields can be greater than the sum of the displayed parameters.
- Mode

  The following values are permitted to these parameters:

Values of "Mode"

| Value | Meaning |
| --- | --- |
| 1 | Permanent validity of the configuration data  Not relevant for the CP |
| 2 | Temporary validity of the configuration data, including deleting of existing permanent configuration data  The permanent configuration data is replaced by the structures configured in the block. |

##### "Operating mode"

Valid only for CP 1242‑7 (6GK7 242‑7KX30‑0XE0)

Corresponding parameter group in the configuration:  
"Telecontrol interface &gt; Mode"

IF_CONF_GPRS_Mode

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 8 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 10 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| GPRSmode | UINT |  | Mode of the CP:  - 0 = Telecontrol - 1 = GPRS direct |
| TemporaryStation | BOOL |  | Bit 0: Temporary connection  If this option is selected, the CP only establishes a temporary connection to send data. Once the messages have been transferred, the CP terminates the connection again.  - 1: activated (temporary connection) - 0: deactivated (permanent connection) |
| SMS_Enabled | BOOL |  | Bit 1: Allow SMS  Selecting the option allows the S7 station to send SMS messages.  - 1: activated (SMS allowed) - 0: deactivated (no SMS) |

##### Connection monitoring / Connection establishment delay

Valid only for CP 1242‑7 (6GK7 242‑7KX30‑0XE0)

Corresponding parameter groups:  
"Telecontrol interface &gt; Keepalive waiting times" and "Mode"

IF_CONF_TC_Timeouts

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 12 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 12 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| KeepAliveTimeout | ‑ | ‑ | - Reserved - (cannot be set) |
| SendTimeout | UINT |  | Connection monitoring time  Monitoring time of the connection to the communications partner (seconds)  Relevant in the modes "Telecontrol" and "GPRS direct" |
| RedialTimeout | UINT |  | Connection establishment delay  Basic value for the wait time until the next attempt to establish a connection following an unsuccessful connection establishment. After every 3 attempts, the basic value is doubled up to a maximum of 900 s. Range of values: 10 to 600 s.  Example: Basic value 20 results in the following dialing intervals: three times 20 s, three times 40 s, three times 80 s etc. up to a maximum of 900 s.  If a second telecontrol server / router is configured, the CP attempts to connect to the second partner at the 4th attempt. If the second partner is also unreachable, the 7th time the CP attempts to connect to the first partner again.  Not relevant for SMS connections |

##### "APN settings"

Corresponding parameter group in the configuration:  
"Mobile wireless communication settings &gt; APN settings"

IF_CONF_APN

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 4 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 174 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| AccesspointGPRS | STRING [98] |  | APN: Name of the access point of the mobile wireless network provider to the Internet |
| AccesspointUser | STRING [42] |  | APN user name |
| AccesspointPassword | STRING [22] |  | APN password |

##### "CP identification"

Corresponding parameter group in the configuration:  
"Security &gt; CP identification"

IF_CONF_Login

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 5 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 54 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| ModemName | STRING [22] |  | Access ID  The value cannot be set. |
| ModemPassword | STRING [22] |  | Telecontrol password (max. 20 characters)  The password with the CP 1242‑7 (6GK7 242‑7KX30‑0XE0) cannot be changed via the SDT. |

##### "Telecontrol server" (DNS)

Corresponding parameter group in the configuration:  
"Partner stations &gt; Telecontrol server &gt; Connection to partner"

This field is only used when the telecontrol server is addressed with a name that can be resolved by DNS. If the telecontrol server is addressed with its IP address, the "IF_CONF_TCS_IP_V4" field is used.

If there is more than one telecontrol server, use the field once per server.

IF_CONF_TCS_Name

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 6 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 266 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| TcsName | - | - | - reserved - |
| STRING [254] |  | Name of the telecontrol server that can be resolved by DNS |  |
| RemotePort | UINT |  | Port of the telecontrol server |
| Rank | UINT |  | Priority of the server [1, 2] 1 = first telecontrol server, 2 = second telecontrol server |

##### "Telecontrol server" (IP address)

Valid only for CP 1242‑7 (6GK7 242‑7KX30‑0XE0)

Corresponding parameter group in the configuration:  
"Partner stations &gt; Telecontrol server &gt; Connection to partner"

This field is only used when the telecontrol server is addressed by its IP address. If the telecontrol server is addressed by its DNS name, the "IF_CONF_TCS_Name" field is used.

If there is more than one telecontrol server, use the field once per server.

IF_CONF_TCS_IP_v4

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 7 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 14 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| RemoteAddress | IP_V4 |  | IP address of the telecontrol server |
| RemotePort | UINT |  | Port of the telecontrol server |
| Rank | UINT |  | Priority of the server [1, 2] 1 = first telecontrol server, 2 = second telecontrol server |

##### "SMSC"

Corresponding parameter group in the configuration:  
"Mobile wireless communication settings &gt; Mobile wireless settings"

IF_CONF_SMS_Provider

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 10 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 28 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| SMSProvider | STRING [20] |  | Node number of the SMS center (SMSC) of the GSM network provider with which the contract was signed for this station. |

##### "PIN"

Corresponding parameter group in the configuration:  
"Mobile wireless communication settings &gt; Mobile wireless settings"

IF_CONF_PIN

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 11 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 16 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| Pin | STRING [8] |  | PIN of the SIM card inserted in the SIM card  The parameter is not relevant if the PIN was correctly configured. If the PIN was incorrectly configured, the correct PIN can be entered. |

##### "Authorized phone numbers"

Corresponding parameter group in the configuration:  
"Security &gt; Authorized phone numbers"

IF_CONF_WakeupList

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 13 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 246 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| WakeupPhone [1...10] | ARRAY [1...10] of STRING [22] |  | Phone number subscriber authorized to wake up  The asterisk (*) at the end of a call number is used a placeholder for direct dialing numbers. |

##### "Preferred mobile wireless networks"

Corresponding parameter group in the configuration:  
"Mobile wireless communication settings &gt; List of preferred networks"

**Requirement:**
  
The mobile wireless network to be used must be set as follows in the configuration of the CP:

"Mobile wireless communication settings &gt; List of preferred networks":  
"Preferred mobile wireless networks" = "Contract network and alternative networks"

IF_CONF_PrefProvider

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 14 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 46 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| Provider [1...5] | ARRAY [1...5] of STRING [6] |  | Parameter "Contract network and preferred networks"  1st to 5th preferred mobile wireless network to which the CP dials in other than the contract network. No. 1 with highest priority, no. 5 with lowest priority.  Entry of the Public Land Mobile Network (PLMN) of the network provider consisting of Mobile Country Code (MCC) and Mobile Network Code (MNC).  Example (test network of Siemens AG): 26276 |

##### "DNS configuration"

Valid only for CP 1242‑7 (6GK7 242‑7KX30‑0XE0)

IF_CONF_DNS

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 16 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 14 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| DNS_IP [1] | IP_V4 |  | IP address of the 1st domain name system server |
| DNS_IP [2] | IP_V4 |  | IP address of the 2nd domain name system server |

##### "Time-of-day synchronization"

Valid only for CP 1242‑7 (6GK7 242‑7KX30‑0XE0)

IF_CONF_NTP

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 17 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 24 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| NTP_IP [1] | ARRAY [1...4] of IP_V4 |  | IP address of NTP server 1 |
| ... | ... |  | (IP address of NTP server 2...3) |
| NTP_IP [4] | ARRAY [1...4] of IP_V4 |  | IP address of NTP server 4 |

##### Activating / deactivating TeleService users

Valid only for CP 1242‑7 (6GK7 242‑7KX30‑0XE0)

SDT for activating or deactivating TeleService users already configured in the STEP 7 project of the CP. In STEP 7, the corresponding data can be found in the parameter area "TeleService settings" &gt; "TeleService user management".

IF_CONF_GPRS_UserList

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 19 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 506 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| GPRS_User [1...10] | ARRAY [1...10] of GPRS_User |  | TeleService user no. 1 to max. no. 10 |

The array is formed from the parameter records for the TeleService users ("GPRS_User" [1...n]).

GPRS_User [n] (parameter for TeleService user)

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| UserName [n] | STRING [22] |  | TeleService user name |
| Password [n] | STRING [22] |  | - The string must be empty! |
| Diag_Allowed [n] | BOOL |  | - Reserved - (cannot be set) |
| Teleserv_Allowed [n] | BOOL |  | Activation of the TeleService user  - 0 = user is deactivated - 1 = user is activated |
| FW_Load_Allowed [n] | BOOL |  | - Reserved - (cannot be set) |

##### TeleService access (DNS name of the server)

Corresponding parameter group in the configuration:  
"Mobile wireless communication settings &gt; TeleService settings"

Access data of the TeleService server (switching station). If there is more than one TeleService server, use the field once per server.

With IF_CONF_TS_Name, only a TeleService server configured in STEP 7 can be changed but no new one created. If you attempt to create the configuration of a TeleService server with the block. the internal error 80E0 is output at TC_CONFIG.

IF_CONF_TS_Name

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 20 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 266 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| ts_name | String [254] |  | Name of the TeleService server that can be resolved by DNS |
| RemotePort | UINT |  | Port of the engineering station |
| Rank | UINT |  | Priority of the server [1] or [2] 1 = server 1, 2 = server 2 |

##### TeleService access (IP address of the server)

IP address of the TeleService server. No longer usable as of firmware version V2.1 of the CP.

If there is more than one TeleService server, use the field once per server.

IF_CONF_TS_IF_V4

| Parameter | Data type | Initial value | Description |
| --- | --- | --- | --- |
| Id | UINT | 21 | ID of the parameter field |
| Length | UINT |  | Length of the parameter field in bytes: 14 |
| Mode | UINT |  | Validity (1: permanent, 2: temporary) |
| RemoteAddress | IP_V4 |  | IP address of the TeleService server |
| RemotePort | UINT |  | Port of the TeleService server |
| Rank | UINT |  | Priority of the server [1] or [2] 1 = server 1, 2 = server 2 |
