---
title: "SCL (S7-300, S7-400)"
package: ProgSCL34enUS
topics: 99
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# SCL (S7-300, S7-400)

This section contains information on the following topics:

- [Timer operations (S7-300, S7-400)](#timer-operations-s7-300-s7-400)
- [Counter operations (S7-300, S7-400)](#counter-operations-s7-300-s7-400)
- [Math functions (S7-300, S7-400)](#math-functions-s7-300-s7-400)
- [Move operations (S7-300, S7-400)](#move-operations-s7-300-s7-400)
- [Conversion operations (S7-300, S7-400)](#conversion-operations-s7-300-s7-400)
- [Program control operations (S7-300, S7-400)](#program-control-operations-s7-300-s7-400)
- [Word logic operations (S7-300, S7-400)](#word-logic-operations-s7-300-s7-400)
- [Shift and Rotate (S7-300, S7-400)](#shift-and-rotate-s7-300-s7-400)
- [Additional instructions (S7-300, S7-400)](#additional-instructions-s7-300-s7-400)

## Timer operations (S7-300, S7-400)

This section contains information on the following topics:

- [IEC Timers (S7-300, S7-400)](#iec-timers-s7-300-s7-400)
- [SIMATIC Timers (S7-300, S7-400)](#simatic-timers-s7-300-s7-400)

### IEC Timers (S7-300, S7-400)

This section contains information on the following topics:

- [TP: Generate pulse (S7-300, S7-400)](#tp-generate-pulse-s7-300-s7-400)
- [TON: Generate on-delay (S7-300, S7-400)](#ton-generate-on-delay-s7-300-s7-400)
- [TOF: Generate off-delay (S7-300, S7-400)](#tof-generate-off-delay-s7-300-s7-400)

#### TP: Generate pulse (S7-300, S7-400)

##### Description

You can use the "Generate pulse" instruction to set the Q parameter for the duration PT. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The time programmed for PT begins when the instruction starts. The Q parameter is set for the period of time PT, regardless of the subsequent changes in the signal of the IN parameter. Even when a new positive signal edge is detected, the signal state of the Q parameter is not affected as long as the time duration PT is active.

You can query the current time value set in the ET parameter. The time value starts at T#0s and ends when the value of the time PT is reached. When the time duration PT is reached and the signal state at the IN parameter is "0", the ET parameter is reset.

Each call of the "Generate pulse" instruction must be assigned to an IEC timer in which the instruction data is stored. You can declare an IEC timer as follows:

- Declaration of a data block of the type TP (for example, "TP_DB")
- Declaration as a local tag of the type TP in the "Static" section of a block (for example, #MyTP_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens automatically, in which you can specify whether the IEC timer is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate pulse" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate pulse" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### IEC timer as instance data block of system data type IEC_&lt;Timer&gt; (Shared DB)

You can declare the IEC timer as a data block as follows:

&lt;IEC_Timer_DB&gt;.TP();

##### IEC timer as local tag from the block interface (multi-instance)

You can declare the IEC timer as a local tag as follows:

#myLocal_Timer();

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P | Duration of the pulse.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Operand that is set for the PT duration. |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate pulse" instruction:

![Pulse timing diagram](images/22240767371_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"TP_DB".TP(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started and the "Tag_Status" operand is set to "1". The current time value is stored in the "Tag_ElapsedTime" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### TON: Generate on-delay (S7-300, S7-400)

##### Description

You can use the "Generate on-delay" instruction to delay the setting of the Q parameter for the programmed duration PT. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. When the PT duration has expired, the Q parameter returns signal state "1". The Q parameter remains set as long as the start input is still "1". If the signal state of the IN parameter changes from "1" to "0", the parameter Q will be reset. The timer function is started again when a new rising edge is detected at the parameter IN.

You can query the current time value set in the ET parameter. The time value starts at T#0s and ends when the value of the time PT is reached. The ET parameter is reset as soon as the signal state of the IN parameter changes to "0".

Each call of the "Generate on-delay" instruction must be assigned to an IEC timer in which the instruction data is stored. You can declare an IEC timer as follows:

- Declaration of a data block of the type TON (for example, "TON_DB")
- Declaration as a local tag of the type TON in the "Static" section of a block (for example, #MyTON_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens automatically, in which you can specify whether the IEC timer is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate on-delay" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate on-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### IEC timer as instance data block of system data type IEC_&lt;Timer&gt; (Shared DB)

You can declare the IEC timer as a data block as follows:

&lt;IEC_Timer_DB&gt;.TON();

##### IEC timer as local tag from the block interface (multi-instance)

You can declare the IEC timer as a local tag as follows:

#myLocal_Timer();

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P | Duration of the on delay.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Operand that is set when the timer PT expires. |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Generate on-delay" instruction:

![Pulse timing diagram](images/22240928907_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"TON_DB".TON(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the time programmed for the PT parameter is started. At the end of the time, the "Tag_Start" operand is set to signal state "1" if the "Tag_Status" operand has signal state "1". At the end of the time the "Tag_Status" operand is set to signal state "1" if the "Tag_Start" operand has signal state "1". The current time value is stored in the "Tag_ElapsedTime" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### TOF: Generate off-delay (S7-300, S7-400)

##### Description

You can use the "Generate off-delay" instruction to delay the resetting of the Q parameter for the programmed duration PT. The Q parameter is set when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). When the signal state at the IN parameter changes back to "0", the programmed time PT starts. The Q parameter remains set as long as time PT is running. When the time PT expires, the Q parameter is reset. If the signal state of the IN parameter changes to "1" before time PT expires, the timer is reset. The signal state of the Q parameter remains set to "1".

You can query the current time value set in the ET parameter. The current timer value starts at T#0s and ends when the value of the time duration PT is reached. When the time PT expires, the ET parameter remains set to the current value until the IN parameter changes back to "1". If the IN parameter changes to "1" before the time duration PT has expired, the ET parameter is reset to the value T#0s.

Each call of the "Generate off-delay" instruction must be assigned to an IEC Timer in which the instruction data is stored. You can declare an IEC timer as follows:

- Declaration of a data block of the type TOF (for example, "TOF_DB")
- Declaration as a local tag of the type TOF in the "Static" section of a block (for example, #MyTOF_TIMER)

When you insert the instruction in the program, the "Call options" dialog opens automatically, in which you can specify whether the IEC timer is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Generate off-delay" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate off-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

> **Note**
>
> **Skipping the instruction**
>
> If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the timer has expired.

> **Note**
>
> **Update of the instruction data**
>
> The instruction data is updated only when the instruction is called. The data is not updated when the Q or ET outputs are accessed.

##### IEC timer as instance data block of system data type IEC_&lt;Timer&gt; (Shared DB)

You can declare the IEC timer as a data block as follows:

&lt;IEC_Timer_DB&gt;.TOF();

##### IEC timer as local tag from the block interface (multi-instance)

You can declare the IEC timer as a local tag as follows:

#myLocal_Timer();

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L | Start input |
| PT | Input | TIME | I, Q, M, D, L, P | Duration of the off delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L | Operand that is reset when the time PT expires. |
| ET | Output | TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse diagram of the "Generate off-delay" instruction:

![Pulse timing diagram](images/22240899339_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"TOF_DB".TOF(IN := "Tag_Start",

PT := "Tag_PresetTime",

Q =&gt; "Tag_Status",

ET =&gt; "Tag_ElapsedTime");

With a change in the signal state of the "Tag_Start" operand from "0" to "1", the "Tag_Status" operand is set. When the signal state of the "Tag_Start" operand changes from "1" to "0", the time programmed for the PT parameter is started. As long as the time is running, the "Tag_Status" operand remains set. When the time has expired, the "Tag_Status" operand is reset. The current time value is stored in the "Tag_ElapsedTime" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SIMATIC Timers (S7-300, S7-400)

This section contains information on the following topics:

- [S_PULSE: Assign pulse timer parameters and start (S7-300, S7-400)](#s_pulse-assign-pulse-timer-parameters-and-start-s7-300-s7-400)
- [S_PEXT: Assign extended pulse timer parameters and start (S7-300, S7-400)](#s_pext-assign-extended-pulse-timer-parameters-and-start-s7-300-s7-400)
- [S_ODT: Assign on-delay timer parameters and start (S7-300, S7-400)](#s_odt-assign-on-delay-timer-parameters-and-start-s7-300-s7-400)
- [S_ODTS: Assign retentive on-delay timer parameters and start (S7-300, S7-400)](#s_odts-assign-retentive-on-delay-timer-parameters-and-start-s7-300-s7-400)
- [S_OFFDT: Assign off-delay timer parameters and start (S7-300, S7-400)](#s_offdt-assign-off-delay-timer-parameters-and-start-s7-300-s7-400)

#### S_PULSE: Assign pulse timer parameters and start (S7-300, S7-400)

##### Description

The "Assign pulse timer parameters and start" instruction starts the time programmed in the T_NO parameter when a change from "0" to "1" (positive signal edge) is detected in the result of logic operation (RLO) of the S parameter. The timer runs for the programmed time (TV) as long as the signal state of the S parameter is "1".

When the signal state of the S parameter changes to "0" before the programmed time has expired, the timer is stopped and the Q parameter is reset to "0".

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

If the timer is running and the signal state at input R changes to "1" then the current time value and the time base are also set to zero. If the timer is not running, the signal state "1" at the R input has no effect.

Parameter Q returns signal state "1" as long as the timer is running and the signal state at parameter S is "1". When the signal state of the S parameter changes to "0" before the programmed time has expired, the Q parameter returns signal state "0". If the timer is reset by parameter R or if the timer has expired then parameter Q also returns signal state "0".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign pulse timer parameters and start" instruction:

![Pulse timing diagram](images/44600830987_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_PULSE(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q := "Tag_Status",

BI := "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". The timer counts down with the time value of the operand "Tag_Number" until operand "Tag_1" returns signal state "1".

If the signal state at the S parameter changes to "0" before the programmed time has elapsed, the "Tag_Status" operand is reset to "0". If the timer is reset by the R parameter or if the timer has expired, the "Tag_Status" operand also returns signal state "0".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_PEXT: Assign extended pulse timer parameters and start (S7-300, S7-400)

##### Description

The "Assign extended pulse timer parameters and start" instruction starts a programmed timer when a positive signal edge is detected at the S parameter. The timer runs for the programmed time (TV) even if the signal state at the S parameter changes to "0". As long as the timer runs, parameter Q returns the signal state "1".

When the timer has expired, parameter Q is reset to "0". If the signal state at the S parameter changes from "0" to "1" while the timer is running, the timer is restarted with the time programmed in the TV parameter.

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

If the timer is running and the signal state at parameter R changes to "1" then the current time value and the time base are also set to zero. If the timer is not running then signal state "1" at parameter R has no effect.

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign extended pulse timer parameters and start" instruction:

![Pulse timing diagram](images/44600822283_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_PEXT(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q := "Tag_Status",

BI := "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". As long as the timer runs, operand "Tag_Status" returns the signal state "1". When the timer has expired, operand "Tag_Status" is reset to "0". If the signal state at the S input changes from "0" to "1" while the timer is running, the timer is restarted with the time "Tag_Number".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_ODT: Assign on-delay timer parameters and start (S7-300, S7-400)

##### Description

The "Assign on-delay timer parameters and start" instruction starts a programmed timer as on-delay when a positive signal edge is detected at the S parameter. The timer runs for the programmed time (TV) as long as the signal state of the S parameter is "1".

If the timer expires correctly and parameter S still has signal state "1" then parameter Q returns signal state "1". If the signal state at the S parameter changes from "1" to "0" while the timer is running, the timer is stopped. In this case, output Q is reset to signal state "0".

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

If the time is running and the signal state at input R changes from "0" to "1" then the current time value and the time base are also set to zero. In this case, the signal state at parameter Q is "0". The timer is reset if the signal state at the R parameter is "1", even if the timer is not running and the result of logic operation (RLO) at the S parameter is "1".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/44600963339_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_ODT(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q := "Tag_Status",

BI := "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". The timer runs for the duration "Tag_Number" as long as the signal state of operand "Tag_1" is "1".

If the timer expires correctly and operand "Tag_Status" has signal state "1" then operand "Tag_Status" is reset to "1". If the signal state of the "Tag_1" operand changes from "1" to "0" while the timer is running, the timer is stopped. In this case, operand "Tag_Status" returns signal state "0".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_ODTS: Assign retentive on-delay timer parameters and start (S7-300, S7-400)

##### Description

The "Assign retentive on-delay timer parameters and start" instruction starts a programmed timer when a positive signal edge is detected at the S parameter. The timer runs for the programmed time (TV) even if the signal state at the S parameter changes to "0".

When the timer expires, the "Q" parameter returns signal state "1" regardless of the signal state of the "S" parameter. If the signal state at the S parameter changes from "0" to "1" while the timer is running, the timer is restarted with the programmed time TV.

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

Signal state "1" at parameter R resets the current time value and time base to "0", independent of the signal state at parameter S. In this case, the signal state at parameter Q is "0".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign retentive on-delay timer parameters and start" instruction:

![Pulse timing diagram](images/44600967691_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_ODTS(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q := "Tag_Status",

BI := "Tag_Value");

"Timer_1" starts when the signal state of the "Tag_1" operand changes from "0" to "1". The timer runs for the duration "Tag_Number".

If the timer expires, operand "Tag_Status" returns signal state "1" independent of the signal state of operand "Tag_1". If the signal state of the "Tag_1" operand changes from "0" to "1" while the timer is running, the timer is restarted with the time "Tag_Number".

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_OFFDT: Assign off-delay timer parameters and start (S7-300, S7-400)

##### Description

The "Assign off-delay timer parameters and start" instruction starts a programmed timer when a negative signal edge is detected at the S parameter. The timer runs for the programmed time (TV). As long as the timer is running or parameter S returns signal state "1", then parameter Q has signal state "1".

If the timer expires and the signal state is "0" then parameter Q is reset to signal state "0". If the signal state at parameter S changes from "0" to "1" while the timer is running, the timer is stopped. The timer is only restarted after a falling signal edge is detected at parameter S.

Internally, the time is made up of a time value and a time base and is programmed in the TV parameter. When the instruction starts, the programmed time value counts down to zero. The time base specifies the time increment by which the time value changes. The current time value is provided at the parameter BI.

Signal state "1" at parameter R resets the current time value and time base to "0". In this case, the signal state at parameter Q is "0".

The instruction data is updated with each access. It is therefore possible that the query of the data at the start of the cycle returns different values from those at the end of the cycle.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| T_NO | Input | TIMER, INT | T | The timer that is started.  The number of timers depends on the CPU. |
| S | Input | BOOL | I, Q, M, D, L | Start input |
| TV | Input | S5TIME, WORD | I, Q, M, D, L | Preset time value |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| Q | Output | BOOL | I, Q, M, D, L, P | Status of the timer |
| BI | Output | WORD | I, Q, M, D, L, P | Current dual-coded timer value |
| Function value |  | S5TIME | I, Q, M, D, L | Current timer value |

For additional information on valid data types, refer to "See also".

##### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Assign off-delay timer parameters and start" instruction:

![Pulse timing diagram](images/44600826635_DV_resource.Stream@PNG-en-US.png)

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_OFFDT(T_NO := "Timer_1",

S := "Tag_1",

TV := "Tag_Number",

R := "Tag_Reset",

Q := "Tag_Status",

BI := "Tag_Value");

The timer "Timer_1" is started when the signal state of the operand "Tag_1" changes from "1" to "0". The timer runs for the duration "Tag_Number". As long as the timer is running or operand "Tag_1" returns signal state "1", then operand "Tag_Status" has signal state "1".

If the timer expires and the signal state of operand "Tag_1" is "0" then operand "Tag_Status" is reset to signal state "0". If the signal state of the "Tag_1" operand changes from "0" to "1" while the timer is running, the timer is reset. The timer is only restarted after a falling edge is detected at parameter S.

The current time value is stored both dual-coded at the "Tag_Value" operand and returned as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[L: Load timer value (S7-300, S7-400)](STL%20%28S7-300%2C%20S7-400%29.md#l-load-timer-value-s7-300-s7-400)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Counter operations (S7-300, S7-400)

This section contains information on the following topics:

- [IEC Counters (S7-300, S7-400)](#iec-counters-s7-300-s7-400)
- [SIMATIC Counters (S7-300, S7-400)](#simatic-counters-s7-300-s7-400)

### IEC Counters (S7-300, S7-400)

This section contains information on the following topics:

- [CTU: Count up (S7-300, S7-400)](#ctu-count-up-s7-300-s7-400)
- [CTD: Count down (S7-300, S7-400)](#ctd-count-down-s7-300-s7-400)
- [CTUD: Count up and down (S7-300, S7-400)](#ctud-count-up-and-down-s7-300-s7-400)

#### CTU: Count up (S7-300, S7-400)

##### Description

You can use the "Count up" instruction to increment the value at the CV parameter. When the signal state of the parameter CU changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the parameter CV is incremented by one. The counter value is increased each time a positive signal edge is detected, until it reaches the high limit of the data type (INT). When the high limit is reached, the signal state of the CU parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. The signal state of the Q parameter is determined by the PV parameter. When the current counter value is greater than or equal to the value of the PV parameter, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0". You can also specify a constant for the PV parameter.

The value of the CV parameter is reset to zero when the signal state at the R parameter changes to "1". As long as the signal state of the R parameter is "1", the signal state of the CU parameter has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC counter as follows:

- Declaration of a data block of the type CTU (for example, "CTU_DB")
- Declaration as a local tag of the type CTU in the "Static" section of a block (for example, #MyCTU_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "1" set for the R parameter of the instruction. If instances of the "Count up" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

##### IEC counter as data block of system data type IEC_&lt;Counter&gt; (Shared DB)

You can declare the IEC counter as a data block as follows:

&lt;IEC_Counter_DB&gt;.CTU();

##### IEC counter as local tag from the block interface (multi-instance)

You can declare the IEC counter as a local tag as follows:

#myLocal_Counter();

##### Syntax

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count input |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| PV | Input | INT | I, Q, M, D, L, P | Value at which the Q output is set. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"CTU_DB".CTU(CU := "Tag_Start",

R := "Tag_Reset",

PV := "Tag_PresetValue",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_CounterValue");

When the signal state of the "Tag_Start" operand changes from "0" to "1", the "Count up" instruction is executed and the current counter value of the "Tag_CounterValue" operand is incremented by one. With each additional positive signal edge, the counter value is incremented until the high limit of the data type (INT = 32767) is reached.

The "Tag_Status" output has signal state "1" as long as the current counter value is greater than or equal to the value of the "Tag_PresetValue" operand. In all other cases, the "Tag_Status" output has signal state "0". The current counter value is stored in the "Tag_CounterValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### CTD: Count down (S7-300, S7-400)

##### Description

The "Count down" instruction is used to decrement the value at the parameter CV. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the CV parameter is decremented by one. Each time a positive signal edge is detected, the counter value is decremented until it reaches the low limit of the specified data type (INT). When the low limit is reached, the signal state of the CD parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. If the current counter value is less than or equal to zero, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0".

The value of the CV parameter is set to the value of the PV parameter when the signal state of the LD parameter changes to "1". As long as the signal state of the LD parameter is "1", the signal state of the CD parameter has no effect on the instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count down" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC counter as follows:

- Declaration of a data block of the type CTD (for example, "CTD_DB")
- Declaration as a local tag of the type CTD in the "Static" section of a block (for example, #MyCTD_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized with the value "1" for the LD parameter of the instruction in a startup OB. In this case the desired initial value for the CV parameter is specified in the PV parameter. If instances of the "Count down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

##### IEC counter as data block of system data type IEC_&lt;Counter&gt; (Shared DB)

You can declare the IEC counter as a data block as follows:

&lt;IEC_Counter_DB&gt;.CTD();

##### IEC counter as local tag from the block interface (multi-instance)

You can declare the IEC counter as a local tag as follows:

#myLocal_Counter();

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CD | Input | BOOL | I, Q, M, D, L | Count input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P | Value to which the CV output is set with LD = 1. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"CTD_DB".CTD(CD := "Tag_Start",

LD := "Tag_Load",

PV := "Tag_PresetValue",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_CounterValue");

When the signal state of the "Tag_Start" changes from "0" to "1", the "Count down" instruction is executed and the value of the "Tag_CounterValue" operand is decremented by one. With each additional positive signal edge, the counter value is decremented until it reaches the low limit of the (INT = -32768) data type.

The operand "Tag_Status" has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "Tag_Status" output has signal state "0". The current counter value is stored in the "Tag_CounterValue" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### CTUD: Count up and down (S7-300, S7-400)

##### Description

Use the "Count up and down" instruction to increment or decrement the counter value at the CV parameter. When the signal state of the CU parameter changes from "0" to "1" (positive signal edge), the current counter value of the CV parameter is incremented by one. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the counter value of the CV parameter is decremented by one. If there is a positive signal edge at the CU and CD inputs in a program cycle, the current counter value of the CV parameter remains unchanged.

The counter value can be incremented until it reaches the high limit of the specified data type (INT). When the high limit is reached, the counter value is no longer incremented on a positive signal edge. When the low limit of the specified data type (INT) is reached, the counter value is not decremented any further.

When the signal state of the LD parameter changes to "1", the counter value of the CV parameter is set to the value of the PV parameter. As long as the LD parameter has signal state "1", the signal state of the CU and CD parameters has no effect on the instruction.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has signal state "1", a change in the signal state of the CU, CD and LD parameters has no effect on the "Count up and down" instruction.

You can query the status of the up counter at the QU parameter. When the current counter value is greater than or equal to the value of the PV parameter, the QU parameter is set to signal state "1". In all other cases, the signal state of the QU parameter is "0". You can also specify a constant for the PV parameter.

You can query the status of the down counter at the QD parameter. If the current counter value is less than or equal to zero, the QD parameter is set to signal state "1". In all other cases, the signal state of the QD parameter is "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up and down" instruction must be assigned an IEC counter in which the instruction data is stored. You can declare an IEC counter as follows:

- Declaration of a data block of the type CTUD (for example, "CTUD_DB")
- Declaration as a local tag of the type CTUD in the "Static" section of a block (for example, #MyCTUD_COUNTER)

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the IEC counter is stored in its own data block (single instance) or as a local tag (multi-instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The operating system resets the instances of the "Count up and down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, you must call the instances to be initialized with the following parameter values in a startup OB:

- When used as up counter, the value at the R parameter must be set to "1".
- When used as down counter, the value at the LD parameter must be set to "1". In this case you specify the desired initial value for the CV parameter in the PV parameter.

If instances of the "Count up and down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

##### IEC counter as data block of system data type IEC_&lt;Counter&gt; (Shared DB)

You can declare the IEC counter as a data block as follows:

&lt;IEC_Counter_DB&gt;.CTUD();

##### IEC counter as local tag from the block interface (multi-instance)

You can declare the IEC counter as a local tag as follows:

#myLocal_Counter();

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| R | Input | BOOL | I, Q, M, D, L, P | Reset input |
| LD | Input | BOOL | I, Q, M, D, L, P | Load input |
| PV | Input | INT | I, Q, M, D, L, P | Value at which the QU output is set / value to which the CV output is set when LD = 1. |
| QU | Output | BOOL | I, Q, M, D, L | Status of the up counter |
| QD | Output | BOOL | I, Q, M, D, L | Status of the down counter |
| CV | Output | INT | I, Q, M, D, L, P | Current counter value |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"CTUD_DB".CTUD(CU := "Tag_Start1",

CD := "Tag_Start2",

LD := "Tag_Load",

R := "Tag_Reset",

PV := "Tag_PresetValue",

QU =&gt; "Tag_CU_Status",

QD =&gt; "Tag_CD_Status",

CV =&gt; "Tag_CounterValue");

If the "Tag_Start1" operand has a positive signal edge in the signal state, the current counter value is incremented by one and stored in the "Tag_CounterValue" operand. If the "Tag_Start2" operand has a positive signal edge in the signal state, the counter value is decremented by one and is also stored in the "Tag_CounterValue" operand. The counter value is incremented on a positive signal edge of the CU parameter until it reaches the high limit of 32 767. The counter value is decremented on a positive signal edge of the CD parameter until it reaches the low limit of INT = -32 768.

The operand "Tag_CU_Status" has signal state "1" as long as the current counter value is greater than or equal to the value of the operand "Tag_PresetValue". In all other cases, the "Tag_CU_Status" output has signal state "0".

The operand "Tag_CD_Status" has signal state "1" as long as the current counter value is less than or equal to zero. In all other cases, the "Tag_CD_Status" output has signal state "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Instances](Programming%20basics.md#instances)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SIMATIC Counters (S7-300, S7-400)

This section contains information on the following topics:

- [S_CU: Assign parameters and count up (S7-300, S7-400)](#s_cu-assign-parameters-and-count-up-s7-300-s7-400)
- [S_CD: Assign parameters and count down (S7-300, S7-400)](#s_cd-assign-parameters-and-count-down-s7-300-s7-400)
- [S_CUD: Assign parameters and count up / down (S7-300, S7-400)](#s_cud-assign-parameters-and-count-up-down-s7-300-s7-400)

#### S_CU: Assign parameters and count up (S7-300, S7-400)

##### Description

You can use the "Assign parameters and count up" instruction to increment the value of a counter. When the signal state of the CU parameter changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. The current counter value is provided at the parameter CV. The counter value is incremented until the limit of "999" is reached. When the limit value is reached, the counter value is no longer incremented on a positive signal edge.

When the signal state of the S parameter changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if the result of logic operation (RLO) at the CU input is "1", the counter counts once in the next cycle, even when no signal edge change is detected.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has the signal state "1", a change in the signal state of the parameters CU and S has no effect on the counter value.

The signal state at parameter Q is "1" if the counter value is greater than zero. When the counter value equals zero, parameter Q returns signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| C_NO | Input | COUNTER, INT | C | Counters  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| S | Input | BOOL | I, Q, M, D, L | Input for presetting the counter |
| PV | Input | WORD | I, Q, M, D, L, P | Preset counter value (C#0 to C#999) in BCD format |
| R | Input | BOOL | I, Q, M, D, L | Reset input |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |
| CV | Output | WORD | I, Q, M, D, L, P | Current counter value |
| Function value |  | WORD | I, Q, M, D, L, P | Current counter value in BCD format |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_CU(C_NO := "Counter_1",

CU := "Tag_Start",

S := "Tag_1",

PV := "Tag_PresetValue",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_Value");

If the signal state of the "Tag_Start" parameter changes from "0" to "1" (positive signal edge) and the current counter value is less than "999", the counter value is incremented by one. If the signal state of the "Tag_1" input changes from "0" to "1", the counter value in BCD format is set to the value of the "Tag_PresetValue" operand. The counter value is reset to "0" when the "Tag_Reset" operand has signal state "1".

The current counter value is stored in hexadecimal form in the operand "Tag_Value".

The "Tag_Status" output has the signal state "1" as long as the current counter value is not equal to "0". The current counter value is returned in the "Tag_Value" operand and as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_CD: Assign parameters and count down (S7-300, S7-400)

##### Description

You can use the "Assign parameters and count down" instruction to decrement the value of a counter. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the current counter value is decreased by one. The current counter value is provided at the parameter CV. The counter value is decreased until the low limit of "0" is reached. When the low limit is reached, the counter value is no longer decreased on a positive signal edge.

When the signal state of the S parameter changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if the result of logic operation (RLO) at the CD parameter is "1", the counter counts once in the next cycle, even when no signal edge change is detected.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has the signal state "1", a change in the signal state of the parameters CD and S has no effect on the counter value.

The signal state at parameter Q is "1" if the counter value is greater than zero. When the counter value equals zero, parameter Q returns signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| C_NO | Input | COUNTER, INT | C | Counters  The number of counters depends on the CPU. |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| S | Input | BOOL | I, Q, M, D, L | Input for presetting the counter |
| PV | Input | WORD | I, Q, M, D, L, P | Preset counter value (C#0 to C#999) in BCD format |
| R | Input | BOOL | I, Q, M, D, L | Reset input |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |
| CV | Output | WORD | I, Q, M, D, L, P | Current counter value |
| Function value |  | WORD | I, Q, M, D, L, P | Current counter value in BCD format |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_CD(C_NO := "Counter_1",

CD := "Tag_Start",

S := "Tag_1",

PV := "Tag_PresetValue",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_Value");

When the signal state of the "Tag_Start" operand changes from "0" to "1" (positive signal edge) and the current counter value is greater than "0", the counter value is decreased by one. If the signal state of the "Tag_1" operand changes from "0" to "1", the counter value in BCD format is set to the value of the "Tag_PresetValue" operand. The counter value is reset to "0" when the "Tag_Reset" operand has signal state "1".

The current counter value is stored in the "Tag_Value" operand.

The "Tag_Status" operand returns signal state "1" as long as the current counter value is not equal to "0". The current counter value is returned in the "Tag_Value" operand and as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### S_CUD: Assign parameters and count up / down (S7-300, S7-400)

##### Description

You can use the "Assign parameters and count up / down" instruction to increment and decrement the value of a counter. When the signal state of the CU parameter changes from "0" to "1" (positive signal edge), the current counter value is incremented by one. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the counter value is decreased by one. The current counter value is provided at the parameter CV. If there is a positive signal edge at the parameters CU and CD in one program cycle, the counter value remains unchanged.

The counter value is incremented until the high limit of "999" is reached. When the high limit is reached, the counter value is no longer incremented on a positive signal edge. When the low limit "0" is reached, the counter value is not decremented any further.

When the signal state of the S parameter changes from "0" to "1", the counter value is set to the value of the PV parameter. If the counter is set and if the result of logic operation (RLO) of the CU and CD parameters is "1", the counter will count once in the next cycle, even if no signal edge change was detected.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the parameter R has the signal state "1", processing of the signal state at the parameters CU,CD and S has no effect on the counter value.

The signal state at parameter Q is "1" if the counter value is greater than zero. When the counter value equals zero, parameter Q returns signal state "0".

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| C_NO | Input | COUNTER, INT | C | Counters  The number of counters depends on the CPU. |
| CU | Input | BOOL | I, Q, M, D, L | Count up input |
| CD | Input | BOOL | I, Q, M, D, L | Count down input |
| S | Input | BOOL | I, Q, M, D, L | Input for presetting the counter |
| PV | Input | WORD | I, Q, M, D, L, P | Preset counter value (C#0 to C#999) in BCD format |
| R | Input | BOOL | I, Q, M, D, L | Reset input |
| Q | Output | BOOL | I, Q, M, D, L | Status of the counter |
| CV | Output | WORD | I, Q, M, D, L, P | Current counter value (hexadecimal) |
| Function value |  | WORD | I, Q, M, D, L, P | Current counter value in BCD format |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := S_CUD(C_NO := "Counter_1",

CU := "Tag_CU",

CD := "Tag_CD",

S := "Tag_1",

PV := "Tag_PresetValue",

R := "Tag_Reset",

Q =&gt; "Tag_Status",

CV =&gt; "Tag_Value");

When a positive signal edge is detected in the signal state of the "Tag_CU" operand and the current counter value is less than "999", the counter value is incremented by one. When a positive signal edge is detected in the signal state of the "Tag_CD" operand and the current counter value is greater than "0", the counter value is decremented by one.

If the signal state of the "Tag_1" operand changes from "0" to "1", the counter value in BCD format is set to the value of the "Tag_PresetValue" operand. The counter value is reset to "0" when the "Tag_Reset" operand has signal state "1".

The current counter value is stored in the "Tag_Value" operand.

The "Tag_Status" operand returns signal state "1" as long as the current counter value is not equal to "0". The current counter value is returned in the "Tag_Value" operand and as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Math functions (S7-300, S7-400)

This section contains information on the following topics:

- [ABS: Form absolute value (S7-300, S7-400)](#abs-form-absolute-value-s7-300-s7-400)
- [MIN: Get minimum (S7-300, S7-400)](#min-get-minimum-s7-300-s7-400)
- [MAX: Get maximum (S7-300, S7-400)](#max-get-maximum-s7-300-s7-400)
- [LIMIT: Set limit value (S7-300, S7-400)](#limit-set-limit-value-s7-300-s7-400)
- [SQR: Form square (S7-300, S7-400)](#sqr-form-square-s7-300-s7-400)
- [SQRT: Form square root (S7-300, S7-400)](#sqrt-form-square-root-s7-300-s7-400)
- [LN: Form natural logarithm (S7-300, S7-400)](#ln-form-natural-logarithm-s7-300-s7-400)
- [EXP: Form exponential value (S7-300, S7-400)](#exp-form-exponential-value-s7-300-s7-400)
- [SIN: Form sine value (S7-300, S7-400)](#sin-form-sine-value-s7-300-s7-400)
- [COS: Form cosine value (S7-300, S7-400)](#cos-form-cosine-value-s7-300-s7-400)
- [TAN: Form tangent value (S7-300, S7-400)](#tan-form-tangent-value-s7-300-s7-400)
- [ASIN: Form arcsine value (S7-300, S7-400)](#asin-form-arcsine-value-s7-300-s7-400)
- [ACOS: Form arccosine value (S7-300, S7-400)](#acos-form-arccosine-value-s7-300-s7-400)
- [ATAN: Form arctangent value (S7-300, S7-400)](#atan-form-arctangent-value-s7-300-s7-400)

### ABS: Form absolute value (S7-300, S7-400)

#### Description

Use the "Form absolute value" instruction to calculate the absolute value of an input value and to save the result in the specified operands.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Integers, floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Integers, floating-point numbers | I, Q, M, D, L, P | Absolute value of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := ABS("Tag_Value");

"Tag_Result2" := ABS("Tag_Value1"*"Tag_Value2");

The absolute value of the input value is returned in the format of the input value as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | -2 |
| Tag_Result1 | 2 |
| Tag_Value1 | 4 |
| Tag_Value2 | -1 |
| Tag_Result2 | 4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### MIN: Get minimum (S7-300, S7-400)

#### Description

The instruction "Get minimum" compares the values of the specified inputs and returns the lowest value as the result. The instruction is only executed if the tags of all inputs are of the same data type.

A minimum of two and a maximum of 32 inputs can be specified for execution of the instruction.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Second input value |
| INn | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Additionally inserted inputs whose values are to be compared |
| Function value |  | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Result of the instruction |

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := MIN(IN1 := "Tag_Value1",

IN2 := "Tag_Value2",

IN3 := "Tag_Value3");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 12222 |
| IN2 | Tag_Value2 | 14444 |
| IN3 | Tag_Value3 | 13333 |
| Function value | Tag_Result | 12222 |

The instruction compares the values of the specified operands and copies the lowest value ("Tag_Value1") to the "Tag_Result" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### MAX: Get maximum (S7-300, S7-400)

#### Description

The instruction "Get maximum" compares the values of the specified inputs and returns the greatest value as the result. The instruction is only executed if the tags of all inputs are of the same data type.

A minimum of two and a maximum of 32 inputs can be specified for execution of the instruction.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | First input value |
| IN2 | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Second input value |
| INn | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Additionally inserted inputs whose values are to be compared |
| Function value |  | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Result of the instruction |

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := MAX(IN1 := "Tag_Value1",

IN2 := "Tag_Value2",

IN3 := "Tag_Value3");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | Tag_Value1 | 12222 |
| IN2 | Tag_Value2 | 14444 |
| IN3 | Tag_Value3 | 13333 |
| Function value | Tag_Result | 14444 |

The instruction compares the values of the specified operands and copies the greatest value ("Tag_Value2") to the operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### LIMIT: Set limit value (S7-300, S7-400)

#### Description

The "Set limit value" instruction limits the value of the parameter IN to the values of the parameters MN and MX. The value of the parameter MN may not be greater than the value of the parameter MX.

If the value of the IN parameter fulfills the condition MN &lt;= IN &lt;= MX, it is returned as the result of the instruction. If the condition is not fulfilled and the IN input value is less than the MN low limit, the value of the MN parameter is returned as the result. If the high limit MX is exceeded, the value of the MX parameter is returned as the result.

If the value of the MN input is greater than the value of the MX input, the result is undefined.

The instruction is only executed if the operands of all parameters are of the same data type.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MN | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Low limit |
| IN | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Input value |
| MX | Input | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | High limit |
| Function value |  | Integers, floating-point numbers, TIME, DATE, DT | I, Q, M, D, L, P | Result of the instruction |

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> Only the INT, DINT, and REAL data types are permitted for the input parameters, even when the IEC check is disabled. If you use the data types WORD or DWORD at the input parameters, the instruction returns an undefined result.
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := LIMIT(MN := "Tag_Minimum",

IN := "Tag_Value",

MX := "Tag_Maximum");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MN | Tag_Minimum | 12000 |
| IN | Tag_Value | 8000 |
| MX | Tag_Maximum | 16000 |
| Function value | Tag_Result | 12000 |

The value of operand "Tag_Value" is compared with the values of operands "Tag_Minimum" and "Tag_Maximum". Because the value of the operand "Tag_Value" is less than the low limit value, the value of operand "Tag_Minimum" will be copied to operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SQR: Form square (S7-300, S7-400)

#### Description

Use the "Form square" instruction to square the input value and save the result in the specified operand.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Square of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := SQR("Tag_Value");

"Tag_Result2" := SQR((SQR("Tag_Value1"))*"Tag_Value2");

The square of the input value is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 2.5 |
| Tag_Result1 | 6.25 |
| Tag_Value1 | 6.0 |
| Tag_Value2 | 2.0 |
| Tag_Result2 | 5184.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SQRT: Form square root (S7-300, S7-400)

#### Description

Use the "Form square root" instruction to calculate the square root of the input value and save the result in the specified operand. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, the instruction returns an invalid floating-point number. If the input value is "0", the result is also "0".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Square root of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := SQRT("Tag_Value");

"Tag_Result2" := SQRT((SQR("Tag_Value1"))+"Tag_Value2");

The square root of the input value is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 4.0 |
| Tag_Result1 | 2.0 |
| Tag_Value1 | 3.0 |
| Tag_Value2 | 16.0 |
| Tag_Result2 | 5.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### LN: Form natural logarithm (S7-300, S7-400)

#### Description

You can use the "Form natural logarithm" instruction to calculate the natural logarithm to base e (e=2.718282) from the input value. The instruction has a positive result if the input value is greater than zero. If input values are less than zero, the instruction returns an invalid floating-point number.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Natural logarithm of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := LN("Tag_Value");

"Tag_Result2" := LN("Tag_Value1"+"Tag_Value2");

The result of the instruction is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 2.5 |
| Tag_Result1 | 0.916 |
| Tag_Value1 | 1.5 |
| Tag_Value2 | 3.2 |
| Tag_Result2 | 1.548 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### EXP: Form exponential value (S7-300, S7-400)

#### Description

The "Form exponential value" instruction calculates the exponent from the base e (e = 2.718282) and the input value and saves the result in the specified operand.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Exponential value of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := EXP("Tag_Value");

"Tag_Result2" := EXP("Tag_Value1"/"Tag_Value2");

The result of the instruction is returned in the operand "Tag_Resultxy" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 20.5 |
| Tag_Result1 | 799 902 200 |
| Tag_Value1 | 15.5 |
| Tag_Value2 | 30.2 |
| Tag_Result2 | 1.671 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SIN: Form sine value (S7-300, S7-400)

#### Description

Use the "Form sine value" instruction to calculate the sine of the input value. The input value must be given in radians.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value (size of an angle in radians) |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SIN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | +1.570796 (π/2) |
| Tag_Result | 1.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### COS: Form cosine value (S7-300, S7-400)

#### Description

Use the "Form cosine value" instruction to calculate the cosine of the input value. The input value must be given in radians.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value (size of an angle in radians) |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := COS("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | +1.570796 (π/2) |
| Tag_Result | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### TAN: Form tangent value (S7-300, S7-400)

#### Description

Use the "Form tangent value" instruction to calculate the sine of the input value. The input value must be given in radians.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Input value (size of an angle in radians) |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := TAN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | +3.141593 (π) |
| Tag_Result | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ASIN: Form arcsine value (S7-300, S7-400)

#### Description

You can use the "Form arcsine value" instruction to calculate the size of the angle from a sine value, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified as input values. The calculated angle size is given in radians and can range in value from -π/2 to +π/2.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Sine value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ASIN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 1.0 |
| Tag_Result | +1.570796 (π/2) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ACOS: Form arccosine value (S7-300, S7-400)

#### Description

You can use the "Form arccosine value" instruction to calculate the size of the angle from a cosine value, which corresponds to this value. Only valid floating-point numbers within the range -1 to +1 can be specified as input values. The calculated angle size is given in radians and can range in value from 0 to +π.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Cosine value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ACOS("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 0 |
| Tag_Result | +1.570796 (π/2) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ATAN: Form arctangent value (S7-300, S7-400)

#### Description

You can use the "Form arctangent value" instruction to calculate the size of the angle from a tangent value, which corresponds to this value. It is only permitted to specify valid floating-point numbers (or -NaN/+NaN) as input value. The calculated angle size is given in radians and can range in value from -π/2 to +π/2.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | Floating-point numbers | I, Q, M, D, L, P | Tangent value |
| Function value |  | Floating-point numbers | I, Q, M, D, L, P | Size of angle in radians |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ATAN("Tag_Value");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | 1.0 |
| Tag_Result | +0.785398 (π/4) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Invalid floating-point numbers](Data%20types.md#invalid-floating-point-numbers)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Move operations (S7-300, S7-400)

This section contains information on the following topics:

- [BLKMOV: Move block (S7-300, S7-400)](#blkmov-move-block-s7-300-s7-400)
- [UBLKMOV: Move block uninterruptible (S7-300, S7-400)](#ublkmov-move-block-uninterruptible-s7-300-s7-400)
- [FILL: Fill block (S7-300, S7-400)](#fill-fill-block-s7-300-s7-400)

### BLKMOV: Move block (S7-300, S7-400)

#### Description

You can use the "Move block" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/44632696203_DV_resource.Stream@PNG-en-US.png)

#### Consistency of source and destination data

Note that while the instruction "Move block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

#### Interruptibility

As long as the source area is not part of a data block that only exists in the load memory, there is no limit to the nesting depth.

If, however, BLKMOV is interrupted while copying from a DB that is not runtime-relevant, the execution of BLKMOV can no longer be nested.

#### Memory areas

You can use the "Move block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output
- Data blocks not runtime-relevant

#### General rules for moving

The source and destination areas must not overlap. If the source and destination areas have different lengths, only the length of the smaller area will be moved.

If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If an area of the BOOL data type is copied, the specified length of the area must be divisible by 8, otherwise the instruction will not execute.

> **Note**
>
> If the actual source or destination area is smaller than a destination or source area specified by the parameter SRCBLK or DSTBLK, the response depends on the CPU type:
>
> - The following applies to S7-300 CPUs:
>
>   No data is transferred. Error code W#16#837F is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data is transferred. Error code W#16#8122 or W#16#8323 is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data is transferred. Error code W#16#8122 or W#16#8323 is output at the parameter RET_VAL. This error code has to be evaluated in your user program.

#### Rules for moving character strings

You can use the "Move block" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved.

If you want to move the information on the maximum and actual length of a character string, specify the areas in bytes in the SRCBLK and DSTBLK parameters. Alternatively, you can use the "Serialize" / "Deserialize" instructions.

#### Rules for moving data blocks that are not runtime-relevant

The source area can also be in a data block in load memory that is not runtime-relevant. Data blocks that are not runtime-relevant are indicated by the keyword UNLINKED.

If a data block that is not runtime-relevant is copied to work memory with the "Move block" instruction and loaded at the same time, for example, by the programming device, the execution of the instruction can be delayed for several milliseconds. This results in a longer OB cycle and may trip the cycle monitoring.

If a data block that is not runtime-relevant is moved with the "Move block" instruction and the move operation is interrupted, the execution of the instruction can no longer be continued.

If the "Read from data block in the load memory" instruction is available on your CPU, you must use this instruction to read data blocks that are not runtime-relevant from load memory. If you use the "Move block" instruction, error W#16#8092 is output.

#### Parameters

The following table shows the parameters of the "Move block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L, P | Error information |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

SCL

"Tag_RetVal" := BLKMOV(SRCBLK := P#M100.0 BYTE 10,

DSTBLK =&gt; P#DB1.DBX0.0 BYTE 10);

The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal​" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### UBLKMOV: Move block uninterruptible (S7-300, S7-400)

#### Description

You can use the "Move block uninterruptible" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

The move operation cannot be interrupted by other operating system activities. As a result, the interrupt reaction time of the CPU can increase during the execution of the "Move block uninterruptible" instruction.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

#### Memory areas

You can use the "Move block uninterruptible" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

#### General rules for moving

The source and destination area must not overlap during the execution of the "Move block uninterruptible" instruction. If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a source or destination area defined as a formal parameter is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, no data is transferred.

If an area of the BOOL data type is copied, the specified length of the area must be divisible by 8, otherwise the instruction will not execute.

You can use the "Move block uninterruptible" instruction to move a maximum of 512 bytes. Note the CPU-specific restrictions for this.

> **Note**
>
> If the actual source or destination area is smaller than a destination or source area specified by the parameter BVAL or BLK, the response depends on the CPU type:
>
> - The following applies to S7-300 CPUs:
>
>   No data is transferred. Error code W#16#837F is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data is transferred. Error code W#16#8122 or W#16#8323 is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data is transferred. Error code W#16#8122 or W#16#8323 is output at the parameter RET_VAL. This error code has to be evaluated in your user program.

#### Rules for moving character strings

You can use the "Move block uninterruptible" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both of the data type STRING, the current length of the character string in the destination area is set to the number of characters actually moved. If areas of the data type STRING are moved, you must specify "1" as the area length.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | ANY | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| DSTBLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L, P | Error information |
| 1) The DSTBLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8091 | The source or target area is only available in the load memory. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

SCL

"Tag_RetVal" := UBLKMOV(SRCBLK := P#M100.0 BYTE 10,

DSTBLK =&gt; P#DB1.DBX0.0 BYTE 10);

The instruction copies 10 bytes starting from MB100 and writes them to DB1. If an error occurs during the move operation, its error code is output in the "Tag_RetVal" tag.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### FILL: Fill block (S7-300, S7-400)

#### Description

You can use the "Fill block" instruction to fill a memory area (destination area) with the content of another memory area (source area). The "Fill block" instruction moves the content of the source area to the destination area until the destination area is completely written. The move operation takes place in the direction of ascending addresses. You use ANY pointer to define the source and destination area.

> **Note**
>
> In this instruction, you can only use data types which are valid on a CPU of the S7-300/400 series.

The following figure shows the principle of the move operation:

![Description](images/44633901451_DV_resource.Stream@PNG-en-US.png)

Example: The contents of the range MW100 to MW118 are to be preassigned with the contents of the memory words MW14 to MW20.

#### Consistency of source and destination data

Note that while the instruction "Fill block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

#### Memory areas

You can use the "Fill block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

#### General rules for moving

The source and destination areas must not overlap. If the destination area to be preset is not an integer multiple of the length of the BVAL input parameter, the destination area is nevertheless written up to the last byte.

If the destination area to be preset is smaller than the source area, the function only copies as much data as can be written to the destination area.

If the destination or source area actually present is smaller than the assigned memory area for the source or destination area (BVAL, BLK parameters), no data is transferred.

If the ANY pointer (source or destination) is of the data type BOOL, the specified length must be divisible by 8; otherwise the instruction will not execute.

If the destination area is STRING data type, the instruction writes the entire string including the administration information.

> **Note**
>
> If the actual source or destination area is smaller than a destination or source area specified by the parameter BVAL or BLK, the response depends on the CPU type:
>
> - The following applies to S7-300 CPUs:
>
>   No data is transferred. Error code W#16#837F is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - The following applies to S7-400 V4 CPUs (V4, V4 H-CPU and V4.5 H CPU):
>
>   No data is transferred. Error code W#16#8122 or W#16#8323 is output at the parameter RET_VAL. This error code has to be evaluated in your user program.
> - For all other S7-400-CPUs:
>
>   Data is transferred. Error code W#16#8122 or W#16#8323 is output at the parameter RET_VAL. This error code has to be evaluated in your user program.

#### Rules for moving structures

When you transfer a structure as an input parameter you must bear in mind that the length of a structure is always oriented to an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| BVAL | Input | ANY | I, Q, M, D, L, P | Specification of the memory area (source area), the content of which is used to fill the destination area at the BLK parameter. |
| BLK | Output <sup>1)</sup> | ANY | I, Q, M, D, L, P | Specification of the memory area that will be filled with the content of the source area. |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L, P | Error information |
| 1) The BLK parameter is declared as Output, but it has to be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

#### BVAL parameter

When you transfer a structure as an input parameter, remember that the length of a structure is always based on an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

SCL

"Tag_RetVal" := FILL(BVAL := P#M14.0 WORD 4,

BLK =&gt; P#M100.0 WORD 10);

The instruction copies the source area from MW14 to MW20 and fills the destination area from MW100 to MW118 with the content of the 4 words contained in the memory area in the BVAL parameter.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Conversion operations (S7-300, S7-400)

This section contains information on the following topics:

- [CONVERT: Convert value (S7-300, S7-400)](#convert-convert-value-s7-300-s7-400)
- [ROUND: Round numerical value (S7-300, S7-400)](#round-round-numerical-value-s7-300-s7-400)
- [CEIL: Generate next higher integer from floating-point number (S7-300, S7-400)](#ceil-generate-next-higher-integer-from-floating-point-number-s7-300-s7-400)
- [FLOOR: Generate next lower integer from floating-point number (S7-300, S7-400)](#floor-generate-next-lower-integer-from-floating-point-number-s7-300-s7-400)
- [TRUNC: Truncate numerical value (S7-300, S7-400)](#trunc-truncate-numerical-value-s7-300-s7-400)
- [SCALE: Scale (S7-300, S7-400)](#scale-scale-s7-300-s7-400)
- [UNSCALE: Unscale (S7-300, S7-400)](#unscale-unscale-s7-300-s7-400)

### CONVERT: Convert value (S7-300, S7-400)

#### Description

Use the "Convert value" instruction to program explicit conversions. You determine the data types to be converted in a dialog box with opens automatically when you insert the instruction. When executed, the instruction reads the source value and converts it into the specified target value.

For information on possible conversions, refer to the "Explicit conversion" section at "See also".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Source type&gt; | Input | Bit strings, integers, floating-point numbers, times, date and time, character strings | I, Q, M, D, L, P or constant | Value to be converted. |
| &lt;Destination type&gt; | Output | Bit strings, integers, floating-point numbers, times, date and time, character strings | I, Q, M, D, L, P | Result of the conversion |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_INT" := REAL_TO_INT("Tag_REAL");

The following table shows how the instruction works using specific operand values:

| Operand | Data type | Value |
| --- | --- | --- |
| Tag_REAL | REAL | 20.56 |
| Tag_INT | INT | 21 |

During the conversion, the value of the "Tag_REAL" operand will be rounded to the nearest integer and saved in the "Tag_INT" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Explicit conversions (S7-300, S7-400)](Data%20type%20conversion%20for%20S7-300%2C%20S7-400%20%28S7-300%2C%20S7-400%29.md#explicit-conversions-s7-300-s7-400)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ROUND: Round numerical value (S7-300, S7-400)

#### Description

The "Round numerical value" instruction is used to round the value at input IN to the nearest integer. The instruction interprets the value at input IN as a floating-point number and converts it into an integer or floating-point number. If the input value is exactly between an even and odd number, the even number is selected.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | REAL | I, Q, M, D, L, P | Input value to be rounded. |
| Function value |  | DINT | I, Q, M, D, L, P | Result of the rounding |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ROUND("Tag_Value");

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 1.50000000 | -1.50000000 |
| Tag_Result | 2 | -2 |

The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### CEIL: Generate next higher integer from floating-point number (S7-300, S7-400)

#### Description

Use the "Generate next higher integer from floating-point number" instruction to round the value to the nearest integer. The instruction interprets the input value as floating-point number and converts it to the next higher integer. The function value can be greater than or equal to the input value.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | REAL | I, Q, M, D, L, P | Input value |
| Function value |  | DINT | I, Q, M, D, L, P | Input value rounded up |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := CEIL("Tag_Value");

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 0.5 | -0.5 |
| Tag_Result | 1 | 0 |

The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### FLOOR: Generate next lower integer from floating-point number (S7-300, S7-400)

#### Description

Use the "Generate next lower integer from floating-point number" instruction to round the value of a floating point number to the next lower integer. The instruction interprets the input value as floating-point number and converts it to the next lower integer. The function value can be equal or less than the input value.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | REAL | I, Q, M, D, L, P | Input value |
| Function value |  | DINT | I, Q, M, D, L, P | Input value rounded |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := FLOOR("Tag_Value");

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 0.5 | -0.5 |
| Tag_Result | 0 | -1 |

The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### TRUNC: Truncate numerical value (S7-300, S7-400)

#### Description

The "Truncate numerical value" instruction is used to generate an integer from the input value without rounding. The instruction selects only the integer part of the input value and returns this part without decimal places as the function value.

Use the following syntax to change the data type of the instruction:

TRUNC_&lt;data type&gt;();

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Expression&gt; | Input | REAL | I, Q, M, D, L, P | Input value |
| _&lt;Data type&gt; |  | Integers default: DINT |  | Data type of the function value:  - You do not need to specify the data type if using the default. - Any other valid data type you may use must be declared explicitly. |
| Function value |  | Integers | I, Q, M, D, L | Integer component of the input value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result1" := TRUNC("Tag_Value1");

"Tag_Result2" := TRUNC("Tag_Value2"+"Tag_Value3");

"Tag_Result3" := TRUNC_REAL("Tag_Value4");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value1 | -1.5 |
| Tag_Result1 | -1 |
| Tag_Value2 | 2.1 |
| Tag_Value3 | 3.2 |
| Tag_Result2 | 5 |
| Tag_Result3 | 2.0 |
| Tag_Value4 | 2.4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SCALE: Scale (S7-300, S7-400)

#### Description

Use the "Scale" instruction to convert the integer at the IN parameter into a floating-point number that can be scaled in physical units between a low limit value and a high limit value. You can use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is scaled. The result of the instruction is output at the OUT parameter.

The "Scale" instruction works with the following equation:

OUT = [((FLOAT (IN) – K1)/(K2–K1)) ∗ (HI_LIM–LO_LIM)] + LO_LIM

The values of the "K1" and "K2" constants are determined by the signal state on the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at the IN parameter is greater than the value of the constant "K2", the result of the instruction is set to the value of the high limit (HI_LIM) and an error is output.

When the value at the IN parameter is less than the value of the constant "K1", the result of the instruction is set to the value of the low limit value (LO_LIM) and an error is output.

When the indicated low limit value is greater than the high limit value (LO_LIM &gt; HI_LIM), the result is scaled inversely proportionate to the input value.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | INT | I, Q, M, D, L, P | Input value to be scaled. |
| HI_LIM | Input | REAL | I, Q, M, D, L, P | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| Function value (RET_VAL) |  | WORD | I, Q, M, D, L, P | Error information |

For additional information on valid data types, refer to "See also".

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the parameter IN is greater than 27 648 or is less than 0 (unipolar) or -27 648 (bipolar). |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

"Tag_ErrorCode" := SCALE(IN := "Tag_InputValue",

HI_LIM := "Tag_HighLimit"

LO_LIM := "Tag_LowLimit"

BIPOLAR := "Tag_Bipolar",

OUT =&gt; "Tag_Result");

The error information of the instruction is returned in the operand "Tag_ErrorCode" as a function value.

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_Result | 50.03978588 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### UNSCALE: Unscale (S7-300, S7-400)

#### Description

You use the "Unscale" instruction to unscale the floating-point number in the IN parameter into physical units between a low limit and a high limit and convert it into an integer. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is unscaled. The result of the instruction is output at the OUT parameter.

The "Unscale" instruction works with the following equation:

OUT = [((IN–LO_LIM)/(HI_LIM–LO_LIM)) ∗ (K2–K1)] + K1

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case the "K1" constant has the value "-27648.0" and the "K2" constant the value "+27648.0".
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case the "K1" constant has the value "0.0" and the "K2" constant the value "+27648.0".

When the value at parameter IN is not within the limits defined by HI_LIM and LO_LIM, an error is output and the result is set to the nearest limit.

When the indicated low limit value is greater than the high limit value (LO_LIM &gt; HI_LIM), the result is scaled in reverse proportion to the input value.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P | Input value to be unscaled to an integer value. |
| HI_LIM | Input | REAL | I, Q, M, D, L, P | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| OUT | Output | INT | I, Q, M, D, L, P | Result of the instruction |
| Function value (RET_VAL) |  | WORD | I, Q, M, D, L, P | Error information |

For additional information on valid data types, refer to "See also".

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the high limit (HI_LIM) or less than the value of the low limit (LO_LIM). |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

#### Example

The following example shows how the instruction works:

SCL

"Tag_ErrorCode" := UNSCALE(IN := "Tag_InputValue",

HI_LIM := "Tag_HighLimit"

LO_LIM := "Tag_LowLimit"

BIPOLAR := "Tag_Bipolar",

OUT =&gt; "Tag_Result");

The error information of the instruction is returned in the operand "Tag_ErrorCode" as a function value.

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| OUT | Tag_Result | 22 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Program control operations (S7-300, S7-400)

This section contains information on the following topics:

- [IF: Run conditionally (S7-300, S7-400)](#if-run-conditionally-s7-300-s7-400)
- [CASE: Create multiway branch (S7-300, S7-400)](#case-create-multiway-branch-s7-300-s7-400)
- [FOR: Run in counting loop (S7-300, S7-400)](#for-run-in-counting-loop-s7-300-s7-400)
- [WHILE: Run if condition is met (S7-300, S7-400)](#while-run-if-condition-is-met-s7-300-s7-400)
- [REPEAT: Run if condition is not met (S7-300, S7-400)](#repeat-run-if-condition-is-not-met-s7-300-s7-400)
- [CONTINUE: Recheck loop condition (S7-300, S7-400)](#continue-recheck-loop-condition-s7-300-s7-400)
- [EXIT: Exit loop immediately (S7-300, S7-400)](#exit-exit-loop-immediately-s7-300-s7-400)
- [GOTO: Jump (S7-300, S7-400)](#goto-jump-s7-300-s7-400)
- [RETURN: Exit block (S7-300, S7-400)](#return-exit-block-s7-300-s7-400)
- [(*...*): Insert a comment section (S7-300, S7-400)](#insert-a-comment-section-s7-300-s7-400)
- [(/*...*/): Insert multilingual comment (S7-300, S7-400)](#insert-multilingual-comment-s7-300-s7-400)
- [REGION: Structure program code (S7-300, S7-400)](#region-structure-program-code-s7-300-s7-400)
- [Runtime control (S7-300, S7-400)](#runtime-control-s7-300-s7-400)

### IF: Run conditionally (S7-300, S7-400)

#### Description

The instruction "Run conditionally" branches the program flow depending on a condition. The condition is an expression with Boolean value (TRUE or FALSE). Logical expression or comparative expressions can be stated as conditions.

When the instruction is executed, the stated expressions are evaluated. If the value of an expression is TRUE, the condition is fulfilled; if the value is FALSE, it is not fulfilled.

#### Parameters

Depending on the type of branch, you can program the following forms of the instruction:

- Branch through IF:

  IF &lt;condition&gt; THEN &lt;instructions&gt;

  END_IF;

If the condition is satisfied, the instructions programmed after the THEN are executed. If the condition is not satisfied, the execution of the program continues with the next instruction after the END_IF.

- Branch through IF and ELSE:

  IF &lt;condition&gt; THEN &lt;instructions1&gt;

  ELSE &lt;Instructions0&gt;

  END_IF;

If the condition is satisfied, the instructions programmed after the THEN are executed. If the condition is not satisfied, the instructions programmed after the ELSE are executed. Then the execution of the program continues with the next instruction after the END_IF.

- Branch through IF, ELSIF and ELSE:

  IF &lt;condition1&gt; THEN &lt;instructions1&gt;

  ELSIF &lt;condition2&gt; THEN &lt;instruction2&gt;

  ELSE &lt;Instructions0&gt;

  END_IF;

If the first condition (&lt;Condition1&gt;) is satisfied, the instructions (&lt;Instructions1&gt;) after the THEN are executed. After execution of the instructions, the execution of the program continues after the END_IF.

If the first condition is not satisfied, the second condition (&lt;Condition2&gt;) is checked. If the second condition (&lt;Condition2&gt;) is fulfilled, the instructions (&lt;Instructions2&gt;) after the THEN are executed. After execution of the instructions, the execution of the program continues after the END_IF.

If none of the conditions are fulfilled, the instructions (&lt;Instructions0&gt;) after ELSE are executed followed by the execution of the program after END_IF.

You can nest as many combinations of ELSIF and THEN as you like within the IF instruction. The programming of an ELSE branch is optional.

The syntax of the IF instruction consists of the following parts:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Condition&gt; | BOOL | I, Q, M, D, L | Expression to be evaluated |
| &lt;Instructions&gt; | - | - | Instructions to be executed with satisfied condition. An exception are instructions programmed after the ELSE. These are executed if no condition within the program loop is satisfied. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

IF "Tag_1" = 1

THEN "Tag_Value" := 10;

ELSIF "Tag_2" = 1

THEN "Tag_Value" := 20;

ELSIF "Tag_3" = 1

THEN "Tag_Value" := 30;

ELSE "Tag_Value" := 0;

END_IF;

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_1 | 1 | 0 | 0 | 0 |
| Tag_2 | 0 | 1 | 0 | 0 |
| Tag_3 | 0 | 0 | 1 | 0 |
| Tag_Value | 10 | 20 | 30 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### CASE: Create multiway branch (S7-300, S7-400)

#### Description

The instruction "Create multiway branch" executes one of several instruction sequences depending on the value of an expression.

The value of the expression must be an integer or a bit string. When the CASE instruction is executed, the value of the expression (tag) is compared with the values of several constants. If the value of the expression (tag) agrees with the value of a constant the condition is fulfilled and the instructions that are programmed directly after this constant are executed. The constants can assume various values.

You can declare the instruction as follows:

CASE &lt;Tag&gt; OF

&lt;Constant1&gt;: &lt;Instructions1&gt;;

&lt;Constant2&gt;: &lt;Instructions2&gt;;

&lt;ConstantX&gt;: &lt;InstructionsX&gt;; // X &gt;= 3

ELSE &lt;Instructions0&gt;;

END_CASE;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Tag&gt; | Bit strings, integers | I, Q, M, D, L | Value which is compared to the programmed constant values. |
| &lt;Constant&gt;  Local and global constants can be programmed. | Bit strings | - | The constants can assume the following values in case of a bit string:  - A binary number (for example, 2#10) - An octal number (for example, 8#77) - A hexadecimal number (for example 16#AD) - An untypified constant (for example, 1000)   In the case of a typified byte tag, byte constants (for example, BYTE#2) must be programmed.  In the case of a typified Word tag, byte or word constants (for example, BYTE#2, WORD# 2) can be programmed.  In the case of a typified DWord tag, byte, Word, or DWord constants (for example, BYTE#2, WORD#2, DWORD#2) can be programmed.  In case of a typified LWord tag, byte, Word, DWord or LWord constants (for example, BYTE#2, WORD#2, DWORD#2, LWORD#2) can be programmed. |
| Integers | The constants can assume the following values in case of an integer:  - An integer (for example, 5) - A range of integers (for example 15...20) - An enumeration consisting of integers and ranges (for example, 10, 11, 15...20) |  |  |
| &lt;Instruction&gt; | - | - | Any instruction that is executed when the value of the expression agrees with the value of a constant. An exception are instructions programmed after the ELSE. These instructions are executed if the values do not agree. |

For additional information on valid data types, refer to "See also".

If the value of the expression agrees with the value of the first constant (&lt;Constant1&gt;), the instructions (&lt;Instructions1&gt;) which are programmed directly after the first constant are executed. Program execution subsequently resumes after the END_CASE.

If the value of the expression does not agree with the value of the first constant (&lt;Constant1&gt;), this value is compared to the value of the constant which is programmed next. In this way, the CASE instruction is executed until the values agree. If the value of the expression does not correspond to any of the programmed constant values, the instructions (&lt;Instructions0&gt;) which are programmed after the ELSE are executed. ELSE is an optional part of the syntax and can be omitted.

The CASE instruction can also be nested by replacing an instruction block with CASE. END_CASE represents the end of the CASE instruction.

#### Example

The following example shows how the instruction works:

SCL

CASE "Tag_Value" OF

0 :

"Tag_1" := 1;

1,3,5 :

"Tag_2" := 1;

6...10 :

"Tag_3" := 1;

16,17,20...25 :

"Tag_4" := 1;

ELSE

"Tag_5" := 1;

END_CASE;

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Tag_Value | 0 | 1, 3 , 5 | 6, 7, 8, 9, 10 | 16, 17, 20, 21, 22, 23, 24, 25 | 2 |
| Tag_1 | 1 | - | - | - | - |
| Tag_2 | - | 1 | - | - | - |
| Tag_3 | - | - | 1 | - | - |
| Tag_4 | - | - | - | 1 | - |
| Tag_5 | - | - | - | - | 1 |
| 1: The operand is set to the signal state "1".  -: The signal state of the operand remains unaltered. |  |  |  |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### FOR: Run in counting loop (S7-300, S7-400)

#### Description

The instruction "Run in counting loop" causes repeated execution of a program loop until a loop variable lies within a specified value range.

Program loops can also be nested. Within a program loop, you can program additional program loops with other loop variables.

The current continuous run of a program loop can be ended by the instruction "Recheck loop condition" (CONTINUE). The instruction "Exit loop immediately" (EXIT) ends the entire loop execution. For additional information on this topic, refer to "See also".

> **Note**
>
> **Information on the number of runs and the run tag**
>
> The number of runs cannot be changed while the program is running.
>
> For performance reasons, the run tag should be declared in the block interface in the "Temp" section. In addition, the run tag should not be changed while the program is running. Otherwise the instruction may return an undefined result depending on the implementation.

#### Limits for FOR statements

To program "safe" FOR statements that do not run endlessly, observe the following rules and limits:

FOR &lt;Run_tag&gt; := &lt;Start_value&gt; TO &lt;End_value&gt; BY &lt;Increment&gt; DO &lt;Instructions&gt;;

END_FOR;

| If ... | ... then | Note |
| --- | --- | --- |
| Start value &lt; End value | End value &lt; (PMAX increment) | Run tag runs in positive direction |
| Start value &gt; End value AND increment &lt; O | End value &gt; (NMAX increment) | Run tag runs in negative direction |

**Limits**

Different limits apply to the possible data types:

| Data type | PMAX | NMAX |
| --- | --- | --- |
| Run tag of type INT | 32767 | -32768 |
| Run tag of type DINT | 2147483647 | -2147483648 |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Run tag&gt; | INT, DINT | I, Q, M, D, L | Operand whose value is evaluated with the loop execution. The data type of the loop variable determines the data type of the other parameters. |
| &lt;Start value&gt; | INT, DINT | I, Q, M, D, L | Expression whose value is allocated at the start of the loop execution of the loop variables. |
| &lt;End value&gt; | INT, DINT | I, Q, M, D, L | Expression whose value defines the last run of the program loop. The value of the loop variable is checked before each loop:  - End value not reached: The instructions according to DO are executed - End value is reached: The FOR loop is executed one last time - End value exceeded: The FOR loop is completed   An alteration to the end value is not permitted during execution of the instruction. |
| &lt;Increment&gt; | INT, DINT | I, Q, M, D, L | Expression by whose value the loop variable is increased (positive increment) or decreased (negative increment) after each loop. Specification of the increment is optional. If no increment is given, the value of the loop variable is increased by 1 after each loop.  An alteration of the increment is not permitted during execution of the instruction. |
| &lt;Instructions&gt; | - |  | Instructions which are carried out with each loop, as long as the value of the loop variable lies within the value range. The value range is defined by the start and end values. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

FOR i := 2 TO 8 BY 2

DO "a_array[i] := "Tag_Value"*"b_array[i]";

END_FOR;

The operand "Tag_Value" is multiplied with the elements (2, 4, 6, 8) of the ARRAY tag "b_array". The result is read in to the elements (2, 4, 6, 8) of the ARRAY tag "a_array".

---

**See also**

[CONTINUE: Recheck loop condition (S7-1200, S7-1500)](SCL%20%28S7-1200%2C%20S7-1500%29.md#continue-recheck-loop-condition-s7-1200-s7-1500)
  
[EXIT: Exit loop immediately (S7-1200, S7-1500)](SCL%20%28S7-1200%2C%20S7-1500%29.md#exit-exit-loop-immediately-s7-1200-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### WHILE: Run if condition is met (S7-300, S7-400)

#### Description

The instruction "Run if condition is met" causes a program loop to be repeatedly executed as long as the implementation condition is satisfied. The condition is an expression with Boolean value (TRUE or FALSE). Logical expression or comparative expressions can be stated as conditions.

When the instruction is executed, the stated expressions are evaluated. If the value of an expression is TRUE, the condition is satisfied; if the value is FALSE, it is not satisfied.

Program loops can also be nested. Within a program loop, you can program additional program loops with other loop variables.

The current continuous run of a program loop can be ended by the instruction "Recheck loop condition" (CONTINUE). The instruction "Exit loop immediately" (EXIT) ends the entire loop execution. For additional information on this topic, refer to "See also".

You can declare the instruction as follows:

WHILE &lt;Condition&gt; DO &lt;Instructions&gt;;

END_WHILE;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Condition&gt; | BOOL | I, Q, M, D, L | Expression which is evaluated before each loop. |
| &lt;Instructions&gt; | - |  | Instructions to be executed with satisfied condition. If the condition has not been satisfied, program execution continues after END_WHILE. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

WHILE

"Tag_Value1" &lt;&gt; "Tag_Value2"

DO "Tag_Result"

:= "Tag_Input";

END_WHILE;

As long as the values of the operands "Tag_Value1" and "Tag_Value2" do not match, the value of the operand "Tag_Input" is allocated to the operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[CONTINUE: Recheck loop condition (S7-300, S7-400)](#continue-recheck-loop-condition-s7-300-s7-400)
  
[EXIT: Exit loop immediately (S7-300, S7-400)](#exit-exit-loop-immediately-s7-300-s7-400)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### REPEAT: Run if condition is not met (S7-300, S7-400)

#### Description

The instruction "Run if condition is not met" causes a program loop to be repeatedly executed until a termination condition is met. The condition is an expression with Boolean value (TRUE or FALSE). Logical expression or comparative expressions can be stated as conditions.

When the instruction is executed, the stated expressions are evaluated. If the value of an expression is TRUE, the condition is fulfilled; if the value is FALSE, it is not fulfilled.

The instructions are executed once, even if the termination condition is fulfilled.

Program loops can also be nested. Within a program loop, you can program additional program loops with other loop variables.

The current continuous run of a program loop can be ended by the instruction "Recheck loop condition" (CONTINUE). The instruction "Exit loop immediately" (EXIT) ends the entire loop execution. For additional information on this topic, refer to "See also".

You can declare the instruction as follows:

REPEAT &lt;instructions&gt;;

UNTIL &lt;condition&gt; END_REPEAT;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| &lt;Instructions&gt; | - |  | Instructions that are executed as long as the programmed condition has the value FALSE. The instructions are executed once, even if the termination condition is fulfilled. |
| &lt;Condition&gt; | BOOL | I, Q, M, D, L | Expression which is evaluated after each loop. If the expression has the value FALSE, the program loop is executed once again. If the expression has the value TRUE, the program loop continues after END_REPEAT. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

REPEAT "Tag_Result"

:= "Tag_Value";

UNTIL "Tag_Error"

END_REPEAT;

As long as the value of the operand "Tag_Error" has the signal state "0", the value of the operand "Tag_Value" is allocated to the operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### CONTINUE: Recheck loop condition (S7-300, S7-400)

#### Description

The "Recheck loop condition" instruction ends the current program run of a FOR, WHILE or REPEAT loop.

After execution of the instruction, the conditions for the continuation of the program loop are evaluated again. The instruction affects the program loop which directly contains the instruction.

#### Example

The following example shows how the instruction works:

SCL

FOR i

:= 1 TO 15 BY 2 DO

IF (i &lt; 5) THEN

CONTINUE;

END_IF;

"DB10".Test[i] := 1;

END_FOR;

For additional information on valid data types, refer to "See also".

If the condition i &lt; 5 is satisfied, the subsequent value allocation ("DB10".Test[i] := 1) will not be executed. The run variable (i) is increased by the increment of "2" and checked to see whether its current value lies in the programmed value range. If the run variable lies in the value range, the IF condition is evaluated again.

If the condition i &lt; 5 is not satisfied, the subsequent value allocation ("DB10".Test[i] := 1) will be executed and a new loop started. In this case, the run variable is also increased by the increment "2" and checked.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### EXIT: Exit loop immediately (S7-300, S7-400)

#### Description

The instruction "Exit loop immediately" cancels the execution of a FOR, WHILE or REPEAT loop at any point regardless of conditions. The execution of the program is continued after the end of the loop (END_FOR, END_WHILE, END_REPEAT).

The instruction affects the program loop which directly contains the instruction.

#### Example

The following example shows how the instruction works:

SCL

FOR i := 15 TO 1 BY -2 DO

IF (i &lt; 5)

THEN EXIT;

END_IF;

"DB10".Test[i] := 1;

END_FOR;

For additional information on valid data types, refer to "See also".

If the condition i &lt; 5 is satisfied, then the execution of the loop will be canceled. Program execution resumes after the END_FOR.

If the condition i &lt; 5 is not satisfied, the subsequent value allocation ("DB10".Test[i] :=1) will be executed and a new loop started. The run tag (i) is decreased by the increment of "-2" and it is checked whether its current value lies in the programmed value range. If the (i) run variable lies within the value range, the IF condition is evaluated again.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### GOTO: Jump (S7-300, S7-400)

#### Description

Use the instruction "Jump" to resume the execution of a program at a given point marked with a jump label.

The jump labels and the instruction "Jump" must be in the same block. The name of a jump label can only be assigned once within a block. Each jump label can be the target of several jump instructions.

A jump from the "outside" into a program loop is not permitted, but a jump from a loop to the "outside" is possible.

Adhere to the following grammatical rules for jump labels:

- Letters (a to z, A to Z)
- A combination of letters and numbers. Check that the order is correct, i.e. first the letters, then the numbers (a - z, A - Z, 0 - 9).
- Special characters or a combination of letters and numbers must not be used in reverse order, i.e. first the numbers and then the letters (0-9, a - z, A - Z).

You can declare the instruction as follows:

GOTO &lt;jump label&gt;;

...

&lt;Jump label&gt;: &lt;Instructions&gt;

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| &lt;jump label&gt; | - | Jump label to be jumped to |
| &lt;instructions&gt; | - | Instructions which are executed after the jump. |

#### Example

The following example shows how the instruction works:

SCL

CASE "Tag_Value" OF

1 : GOTO MyLABEL1;

2 : GOTO MyLABEL2;

3 : GOTO MyLABEL3;

ELSE GOTO MyLABEL4;

END_CASE;

MyLABEL1: "Tag_1" := 1;

MyLABEL2: "Tag_2" := 1;

MyLABEL3: "Tag_3" := 1;

MyLABEL4: "Tag_4" := 1;

Depending on the value of the "Tag_Value" operand, the execution of the program will resume at the point identified by the corresponding jump label. If the operand "Tag_Value" has the value 2, for example, program execution will resume at the jump label "MyLABEL2". The program line identified by the jump label "MyLABEL1" will be skipped in this case.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### RETURN: Exit block (S7-300, S7-400)

#### Description

The instruction "Exit block" exits the program execution in the currently edited block and continues in the calling block.

The instruction can be omitted at the end of the block.

#### Example

The following example shows how the instruction works:

SCL

IF "Tag_Error" &lt;&gt;0 THEN RETURN;

END_IF;

If the signal state of the "Tag_Error" operand is not zero, execution of the program ends in the block currently being processed.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### (*...*): Insert a comment section (S7-300, S7-400)

#### Description

You can use the "Insert a comment section" instruction to add a comment section. The text within the parenthesis "(*...*)" is treated as a comment.

#### Example

The following example shows how the instruction works:

SCL

(*This is a comment section.*)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### (/*...*/): Insert multilingual comment (S7-300, S7-400)

#### Description

With the instruction "Insert multilingual comment" you insert a comment that you can translate into other project languages. A multilingual comment is started with "(/*" and ended with "*/)" and forms a unit. This means you can always only mark or select the entire comment and not parts of it. Multilingual comments cannot be nested into one another but you can use them within line comments and comment sections. By contrast, you cannot use line comments or simple comment sections within multilingual comments because everything between "(/*" and "*/)" is interpreted as normal text.

#### Example

The following example shows how the instruction works:

SCL

(/*This is a comment that can be translated into other project languages.*/)

---

**See also**

[Inserting comments](Creating%20SCL%20programs.md#inserting-comments)

### REGION: Structure program code (S7-300, S7-400)

#### Description

You can use the instruction "Structure program code" to structure the program code in an SCL block by dividing it into different areas.

For additional information on working with areas, please refer to:[Working with regions](Creating%20SCL%20programs.md#working-with-regions)

You can declare the instruction as follows:

REGION &lt;Name&gt;

&lt;Instructions&gt;

END_REGION

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Data type | Memory area | Description |
| --- | --- | --- | --- |
| REGION | - | - | Keyword with which the area starts |
| &lt;Name&gt; | - | - | Text designating the REGION |
| &lt;Instructions&gt; | - | - | Program code that is preceded and succeeded by the REGION |
| END_REGION | - | - | Keyword with which the area ends |

#### Example

The following example shows how the instruction works:

SCL

REGION Feeder System

// Structures the source code for the feeder system

IF "Variable_1" = 0 THEN

"Variable_2" := 10;

END_IF;

END_REGION

The Feeder System area comprises the complete program code.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### Runtime control (S7-300, S7-400)

This section contains information on the following topics:

- [COMPRESS: Compress CPU memory (S7-400)](#compress-compress-cpu-memory-s7-400)
- [RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)](#re_trigr-restart-cycle-monitoring-time-s7-300-s7-400)
- [STP: Exit program (S7-300, S7-400)](#stp-exit-program-s7-300-s7-400)
- [WAIT: Configure time delay (S7-300, S7-400)](#wait-configure-time-delay-s7-300-s7-400)
- [PROTECT: Change protection level (S7-300, S7-400)](#protect-change-protection-level-s7-300-s7-400)
- [CiR: Control CiR process (S7-400)](#cir-control-cir-process-s7-400)

#### COMPRESS: Compress CPU memory (S7-400)

##### Description

The "Compress CPU memory" instruction is used to compress the working memory of the CPU or the RAM load memory. During this compression the gaps caused by deleting or loading blocks are filled by pushing together the existing blocks.

The compression operation is started by calling the "Compress CPU memory" instruction. The compression operation is divided into several program cycles. The compression operation is monitored by the values of the individual parameters. If value "1" is on the BUSY parameter of the instruction, the compression operation is still being executed. The value "1" on the DONE parameter reports that the compression operation has been completed. Error information can be obtained from the RET_VAL parameter.

If an externally started compression operation has already been executed, calling the "Compress CPU memory" instruction will cause an error display.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| BUSY | Output | BOOL | I, Q, M, D, L | Information whether compression operation is active. |
| DONE | Output | BOOL | I, Q, M, D, L | Information whether compression operation was completed. |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error  The status of the compression operation can be queried on the BUSY and DONE parameters. |
| 8091 | An externally started compression operation is already being executed. |
| 8092 | The instruction cannot be executed, because one of the following conditions applies:  - The "Delete block" function is active. - A programming device function is accessing one of the blocks to be moved. - An externally started compression operation is already being executed. - The H-CPU is running a link-up or update function. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### RE_TRIGR: Restart cycle monitoring time (S7-300, S7-400)

##### Description

The "Restart cycle monitoring time" instruction is used to restart the cycle monitoring time of the CPU. The cycle monitoring time then restarts with the time you have set in the CPU configuration.

The instruction "Restart cycle monitoring time" can be called in all blocks regardless of the priority .

If the instruction is called in a block with a higher priority, for example, a hardware interrupt or a diagnostic interrupt, the instruction will not be executed.

The "Restart cycle monitoring time" instruction executes completely within a time span (10 times the maximum program cycle), regardless of the number of calls. Once this time has expired, the program cycle can no longer be prolonged.

##### Parameters

The "Restart cycle monitoring time" instruction has no parameters and supplies no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### STP: Exit program (S7-300, S7-400)

##### Description

You use the "Exit program" instruction to set the CPU to STOP mode and therefore to terminate the execution of the program. The effects of changing from RUN to STOP depend on the CPU configuration.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### WAIT: Configure time delay (S7-300, S7-400)

##### Description

The "Configure time delay" instruction pauses the program execution for a specific period of time. You indicate the period of time in microseconds on the WT parameter of the instruction.

You can configure time delays from -32768 up to 32767 microseconds (μs). The smallest possible delay time depends on the CPU and corresponds to the execution time of the instruction.

The execution of the instruction can be interrupted by higher priority events and does not return any error information.

Applies to S7-300-CPUs:

For the S7-300-CPUs (except S7-318), the delay time programmed by the instruction is a minimum time. It is extended by the execution time of the nested priority classes and by system utilizations.

> **Note**
>
> **Negative delay time**
>
> If you specify a negative delay time at parameter WT, the enable output ENO, or the RLO and the BR bit, will return the signal state FALSE. A negative delay time does not affect the CPU. The following instructions linked to enable output ENO are not executed in LAD or FBD.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| WT | Input | INT | I, Q, M, D, L, P or constant | Time delay in microseconds (μs) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### PROTECT: Change protection level (S7-300, S7-400)

##### Description

The instruction "Change protection level" is used to change the configured protection level "1" of the CPU.

The configured protection level "1" with selected option "Removable with password", means that you have to configure a password. This password enables you to write-access during operation the CPU which was read-only protected with the instruction "Change Protection Level" (e. g. Load).

You specify the protection level on the MODE parameter of the instruction. The current protection level of your CPU is displayed in the inspector window under "Properties &gt; Protection".

The following table shows the meaning of the protection levels.

| Protection level | Meaning |
| --- | --- |
| 1 | All programming device functions are permitted. Any existing blocking of the password authentication is canceled by the instruction "Change protection level". |
| 2 | - The program and the configuration of the CPU cannot be changed. The program in the CPU can be read. - The functions for process control, process monitoring, and process communication are permitted. - All informational functions are permitted. - If you know the valid password you can cancel the set write protection. - Any existing blocking of the password authentication is canceled by the instruction "Change protection level". |
| 3 | - You cannot cancel the set read and write protection, even if you know the valid password. - If a valid connection exists at the time when the instruction "Change protection level" is called, the call of the instruction does not affect this connection. |

If you have configured protection level "2" or "3" for your CPU, using the instruction "Change protection level" has no effect.

You can use the SSL parts list with the SSL ID W#16#0232 and index W#16#0004 to check whether protection level "2" or "3" is still in effect after the execution of the "Change protection level" instruction.

> **Note**
>
> You can only use the "Change protection level" instruction to set a protection level that is equal to or higher than the protection level you have configured with STEP 7 "Configure hardware. You have, for example, configured protection level 3 and then called the instruction "Change protection level" with the MODE parameter = 12. This blocks the password authentication. If the instruction is called again with the parameter MODE = 0 or 1, protection level 3 is retained and the read and write protection canceled by entry of the valid password.

##### Effects of the operating state transitions on the protection level

The following table shows what effects the operating state transitions have on the protection level set with the "Change protection level" instruction.

| Action | Effects on the protection level |
| --- | --- |
| - Operating mode switch to "STOP" - Unbuffered POWER ON - Memory reset with operating mode switch - Configuration and/or programming changes in the "STOP" mode of the S7-400 CPU | The protection level is set to "1". All programming device functions are permitted. |
| - Cold restart - Warm restart | The protection level is set by the operating system to "1". All programming device functions are permitted.   If required, you can set the protection level in your program to "2" or "3" by calling the "Change protection level" instruction. |
| Buffered POWER ON | Remains unchanged |
| Operating mode transition RUN/STARTUP/HOLD -&gt; STOP (by calling the "Exit program" instruction (STP), by program error without corresponding error OB, or by operator action). | Remains unchanged |
| S7-400: Restart by user action or automatically following POWER ON | Remains unchanged |

##### Syntax

The following syntax is used for the instruction "Change protection level":

SCL

PROTECT(MODE:= &lt;Operand&gt;)

The syntax of the instruction consists of the following parts:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | WORD | I, Q, M, D, L | Protection level  Possible values:  - W#16#0000: Setting protection level "1" - W#16#0001: Setting protection level "2" with password authentication - W#16#000C: Setting protection level "3" without password authentication |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | If an error occurs during processing, information on the error is output. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error |
| 8090 | Invalid value at MODE parameter. |
| 80C3 | The required operating resources are currently occupied. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting options for the level of protection (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#setting-options-for-the-level-of-protection-s7-300-s7-400)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

#### CiR: Control CiR process (S7-400)

##### Description

The "Control CiR process" instruction is used to influence the CiR process in the user program as follows:

- Disable CiR process. In this case, the download of a modified configuration from the programming device to the CPU is always rejected. The disable is maintained until you cancel it again with the "Control CiR process" instruction.
- You can disable the CiR process conditionally by specifying a high limit for the CiR synchronization time on the FRZ_TIME parameter. In this case, the download of a modified configuration from the programming device to the CPU is only accepted if the CiR synchronization time calculated in the CPU does not exceed the specified high limit.
- Enable CiR process. The high limit of the CiR synchronization time is set to the default value 1000 ms.
- Determine whether the CiR process is enabled or not. If the CiR process is enabled or conditionally enabled, you will get the current high limit for the CiR synchronization time in the A_FT parameter of the instruction.

  > **Note**
  >
  > During the CiR synchronization period the outputs are frozen and the inputs are not evaluated.

##### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MODE | Input | BYTE | I, Q, M, D, L | Job identifier  Valid values on the MODE parameter are:  - 0: Information function - 1: Enable CiR process - 2: Disable CiR process - 3: Disable CiR conditionally. You specify the high limit of the CiR synchronization time in FRZ_TIME. |
| FRZ_TIME | Input | TIME | I, Q, M, D, L | High limit of the CiR synchronization time in milliseconds.   Permitted range of values: 60 ... 2500 ms (default: 1000 ms)  The FRZ_TIME parameter is only relevant when the value 3 is set on the MODE parameter. |
| A_FT | Output | TIME | I, Q, M, D, L | Currently valid high limit of the CiR synchronization time |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information  When the MODE parameter is "0", the RET_VAL parameter supplies information on the enabling of the CiR process. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | Job executed without error  This error code can be output only if the value "1", "2" or "3" is set on the MODE parameter. |
| 0001 | CiR is enabled.   This error code can be output only if the value "0" is set on the MODE parameter. |
| 0002 | The CiR process is disabled.   This error code can be output only if the value "0" is set on the MODE parameter. |
| 0003 | CiR is disabled conditionally.   This error code can be output only if the value "0" is set on the MODE parameter. |
| 8001 | The CPU is not ready for a CiR operation. |
| 8002 | The value at the MODE parameter is invalid. |
| 8003 | The value at the FRZ_TIME parameter is invalid. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The "Control CiR process" instruction can be used, for example, to ensure that no CiR process is initiated during periods in which maximum CPU performance is required to control the process.

To do this the "Control CiR process" instruction must be called before the start of the period with increased process activity in the program and executed with the value "2" (Disable CiR process) on the MODE parameter . The CiR process is then disabled.

To enable the CiR process again after the completion of the period with increased process activity, call the "Control CiR process" instruction again and execute it with the value "1" for the MODE parameter. Alternatively, you can also set the value 3 on the MODE parameter to disable the CiR process conditionally.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Word logic operations (S7-300, S7-400)

This section contains information on the following topics:

- [DECO: Decode (S7-300, S7-400)](#deco-decode-s7-300-s7-400)
- [ENCO: Encode (S7-300, S7-400)](#enco-encode-s7-300-s7-400)
- [SEL: Select (S7-300, S7-400)](#sel-select-s7-300-s7-400)
- [MUX: Multiplex (S7-300, S7-400)](#mux-multiplex-s7-300-s7-400)

### DECO: Decode (S7-300, S7-400)

#### Description

The instruction "Decode" sets a bit specified by the input value in the output value.

The instruction "Decode" reads the value of the parameter IN and sets the bit in the output value, whose bit position corresponds to the read value. The other bits in the output value are filled with zeroes. If the value of the IN parameter is greater than 31, a modulo 32 instruction is executed.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | WORD | I, Q, M, D, L, P | Position of the bit in the output value which is set. |
| Function value |  | DWORD | I, Q, M, D, L, P | Current output value |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := DECO(IN := "Tag_Value");

The following figure shows how the instruction works using specific operand values:

![Example](images/22338847755_DV_resource.Stream@PNG-de-DE.png)

The instruction reads the number "3" from the value of the operand "Tag_Value" and sets the third bit to the value of the operand "Tag_Result".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ENCO: Encode (S7-300, S7-400)

#### Description

The instruction "Encode" reads the bit number of the lowest-value bit set in the input value and issues this as a result.

The "Encode" instruction selects the least significant bit of the value at the IN parameter and writes this bit number to the operand at the OUT parameter. If the IN parameter has the value DW#16#00000001 or DW#16#00000000, the value "0" is output at the OUT output.

If, in an SCL block in the block properties, the "Set ENO automatically" option is selected and the "Encode" instruction is used, the ENO delivers the signal state 0 if the parameter IN delivers the value DW#16#00000001 or DW#16#00000000.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P | Input value |
| Function value |  | INT | I, Q, M, D, L, P | Bit number of the bit in the input value that is read out. |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ENCO(IN := "Tag_Value");

The following figure shows how the instruction works using specific operand values:

![Example](images/22338872203_DV_resource.Stream@PNG-de-DE.png)

The instruction reads the lowest-value set bit of the operand "Tag_Value" and writes the bit position "3" in the operand "Tag_Result". The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SEL: Select (S7-300, S7-400)

#### Description

The instruction "Select" selects one of the parameters IN0 or IN1 depending on a switch (G parameter) and issues its content as a result. When the parameter G has the signal status "0", the value at parameter IN0 is moved. When the parameter G has the signal status "1", the value at parameter IN1 is moved and returned as a function value.

The instruction is only executed if the tags of all parameters have the same data type class.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| G | Input | BOOL | I, Q, M, D, L | Switch |
| IN0 | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | First input value |
| IN1 | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | Second input value |
| Function value |  | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | Result of the instruction |

You can find additional information on valid data types under "See also".

> **Note**
>
> **Parameter assignment**
>
> In addition, input parameters (Input), output parameters (Output) and in/out parameters (InOut) of functions must not be connected to the input and output parameters of the instruction. If required, use a temporary tag (Temp) as buffer.

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SEL(G := "Tag_Value",

IN0 := "Tag_0",

IN1 := "Tag_1");

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Value | 0 | 1 |
| Tag_0 | W#16#0000 | W#16#4C |
| Tag_1 | W#16#FFFF | D#16#5E |
| Tag_Result | W#16#0000 | D#16#5E |

The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### MUX: Multiplex (S7-300, S7-400)

#### Description

The "Multiplex" instruction copies the value of a selected input parameter and issues it. You can use the parameter K to determine the number of the input parameter whose value will be moved. Numbering starts at IN0 and is incremented continuously with each new input. You can declare a maximum of 32 input parameters.

If the value of the K parameter is greater than the number of inputs and the INELSE parameter is not set, the instruction function value is invalid and the ENO enabling output is set to 0.

All tags with assigned parameters must be of the same data type. The function value assumes the data type having the highest value.

> **Note**
>
> **K parameter has a negative integer**
>
> If a tag with a valid data type is specified at the input parameters and the K parameter has a negative integer, the value of the tag is changed.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| K | Input | Integers | I, Q, M, D, L, P | Specifies the parameter whose content is to be transferred.  - If K = 0 =&gt; parameter IN0 - If K = 1 =&gt; parameter IN1, etc. |
| IN0 | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | First input value |
| IN1 | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | Second input value |
| INn | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | Optional input values |
| INELSE | Input | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | Specifies the value to be copied when K &lt;&gt; n. |
| Function value |  | Binary numbers, integers, floating-point numbers, timers, strings, TOD, DATE, DT | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := MUX(K := "Tag_Number",

IN0 := "Tag_1",

IN1 := "Tag_2",

INELSE := "Tag_3");

The result of the instruction is returned in the operand "Tag_Result" as a function value.

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |
| --- | --- | --- |
| Tag_Number | 1 | 4 |
| Tag_1 | DW#16#00000000 | DW#16#00000000 |
| Tag_2 | DW#16#003E4A7D | DW#16#003E4A7D |
| Tag_3 | DW#16#FFFF0000 | DW#16#FFFF0000 |
| Tag_Result | DW#16#003E4A7D | DW#16#FFFF0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Shift and Rotate (S7-300, S7-400)

This section contains information on the following topics:

- [SHR: Shift right (S7-300, S7-400)](#shr-shift-right-s7-300-s7-400)
- [SHL: Shift left (S7-300, S7-400)](#shl-shift-left-s7-300-s7-400)
- [ROR: Rotate right (S7-300, S7-400)](#ror-rotate-right-s7-300-s7-400)
- [ROL: Rotate left (S7-300, S7-400)](#rol-rotate-left-s7-300-s7-400)

### SHR: Shift right (S7-300, S7-400)

#### Description

The "Shift right" instruction shifts the contents of the IN parameter bit-by-bit to the right and returns it as a function value. The parameter N is used to specify the number of bit positions by which the specified value should be shifted.

If the value of the N parameter is "0", the value of the IN parameter is given as a result.

If the value of the N parameter is greater than the number of available bit places, the value of the IN parameter is shifted to the right by the available number of bit places.

The bit positions that are freed by shifting in the left operand area are filled with zeros.

The following figure shows how the content of an operand of the INT data type is shifted four bit positions to the right:

![Description](images/45506055691_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings | I, Q, M, D, L, P | Value to be shifted. |
| N | Input | Integers | I, Q, M, D, L, P | Number of bits by which the value (IN) is shifted.  The value of the N parameter must be positive. |
| Function value |  | Bit strings | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SHR(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 3 |
| Function value | Tag_Result | 0000 0111 1111 0101 |

The content of the "Tag_Value" operand is shifted by three bit positions to the right. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SHL: Shift left (S7-300, S7-400)

#### Description

The "Shift left" instruction shifts the contents of the IN parameter bit-by-bit to the left and returns it as a function value. The parameter N is used to specify the number of bit positions by which the specified value should be shifted.

If the value of the N parameter is "0", the value of the IN parameter is given as a result.

If the value of the N parameter is greater than the number of bit places, then the value of the IN parameter will be shifted to the left by the available number of bit places.

The bit positions freed by the shift are filled with zeros in the result value.

The following figure shows how the content of an operand of the WORD data type is shifted six bit positions to the left:

![Description](images/22339733643_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings | I, Q, M, D, L, P | Value to be shifted |
| N | Input | Integers | I, Q, M, D, L, P | Number of bits by which the value IN is shifted.  The value of the N parameter must be positive. |
| Function value |  | Bit strings | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := SHL(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 0011 1111 1010 1111 |
| N | Tag_Number | 4 |
| Function value | Tag_Result | 1111 1010 1111 0000 |

The value of the "Tag_Value" operand will be shifted by four bit places to the left. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ROR: Rotate right (S7-300, S7-400)

#### Description

The "Rotate right" instruction rotates the content of the parameter IN bit-by-bit and returns it as a function value. The N parameter is used to specify the number of bit places by which the specified value should be rotated. The bit positions freed by rotating are filled with the bit positions that are pushed out.

If the value of the N parameter is "0", the value at input IN is given as a result.

If the value at the N parameter is greater than the number of available bit positions, the operand value at the IN input is still rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the right:

![Description](images/45507140619_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings | I, Q, M, D, L, P | Value to be rotated |
| N | Input | Integers | I, Q, M, D, L, P | Number of bit positions by which the value IN is rotated.  The value of the N parameter must be positive. |
| Function value |  | Bit strings | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ROR(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1010 1010 0000 1111 0000 1111 0101 0101 |
| N | Tag_Number | 5 |
| Function value | Tag_Result | 1010 1101 0101 0000 0111 1000 0111 1010 |

The content of the "Tag_Value" operand is rotated by five bit positions to the right. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### ROL: Rotate left (S7-300, S7-400)

#### Description

The "Rotate left" instruction rotates the contents of the IN parameter bit-by-bit to the left and returns it as a function value. The N parameter is used to specify the number of bit places by which the specified value should be rotated. The bit positions freed by rotating are filled with the bit positions that are pushed out.

If the value of the N parameter is "0", the value at input IN is given as a result.

If the value at the N parameter is greater than the number of available bit positions, the operand value at the IN input is still rotated by the specified number of bit positions.

The following figure shows how the content of an operand of the DWORD data type is rotated three bit positions to the left:

![Description](images/22339756939_DV_resource.Stream@PNG-en-US.png)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings | I, Q, M, D, L, P | Value to be rotated |
| N | Input | Integers | I, Q, M, D, L, P | Number of bit positions by which the value IN is rotated.  The value of the N parameter must be positive. |
| Function value |  | Bit strings | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := ROL(IN := "Tag_Value",

N := "Tag_Number");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Value | 1111 0000 1010 1010 0000 1111 0000 1111 |
| N | Tag_Number | 5 |
| Function value | Tag_Result | 0001 0101 0100 0001 1110 0001 1111 1110 |

The content of operand "Tag_Value" is rotated five bit places to the left. The result of the instruction is returned in the operand "Tag_Result" as a function value.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Entering SCL instructions](Creating%20SCL%20programs.md#entering-scl-instructions)
  
[Editing SCL instructions](Creating%20SCL%20programs.md#editing-scl-instructions)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

## Additional instructions (S7-300, S7-400)

This section contains information on the following topics:

- [SET: Set bit array (S7-300, S7-400)](#set-set-bit-array-s7-300-s7-400)
- [SETP: Set a bit array in the I/O area (S7-400)](#setp-set-a-bit-array-in-the-io-area-s7-400)
- [SETI: Set byte array (S7-300, S7-400)](#seti-set-byte-array-s7-300-s7-400)
- [RESET: Reset bit array (S7-300, S7-400)](#reset-reset-bit-array-s7-300-s7-400)
- [RESETP: Reset a bit array in the I/O area (S7-400)](#resetp-reset-a-bit-array-in-the-io-area-s7-400)
- [RESETI: Reset byte array (S7-300, S7-400)](#reseti-reset-byte-array-s7-300-s7-400)
- [REPL_VAL: Enter substitute value (S7-300, S7-400)](#repl_val-enter-substitute-value-s7-300-s7-400)
- [DRUM: Implement sequencer (S7-300, S7-400)](#drum-implement-sequencer-s7-300-s7-400)
- [DRUM_X: Implement sequencer (S7-300, S7-400)](#drum_x-implement-sequencer-s7-300-s7-400)
- [DCAT: Discrete control-timer alarm (S7-300, S7-400)](#dcat-discrete-control-timer-alarm-s7-300-s7-400)
- [MCAT: Motor control-timer alarm (S7-300, S7-400)](#mcat-motor-control-timer-alarm-s7-300-s7-400)
- [IMC: Compare input bits with the bits of a mask (S7-300, S7-400)](#imc-compare-input-bits-with-the-bits-of-a-mask-s7-300-s7-400)
- [SMC: Compare scan matrix (S7-300, S7-400)](#smc-compare-scan-matrix-s7-300-s7-400)
- [LEAD_LAG: Lead and lag algorithm (S7-300, S7-400)](#lead_lag-lead-and-lag-algorithm-s7-300-s7-400)
- [TONR_X: Time accumulator (S7-300, S7-400)](#tonr_x-time-accumulator-s7-300-s7-400)
- [WSR: Save data to shift register (S7-300, S7-400)](#wsr-save-data-to-shift-register-s7-300-s7-400)
- [SHRB: Shift bit to shift register (S7-300, S7-400)](#shrb-shift-bit-to-shift-register-s7-300-s7-400)
- [SEG: Create bit pattern for seven-segment display (S7-300, S7-400)](#seg-create-bit-pattern-for-seven-segment-display-s7-300-s7-400)
- [BCDCPL: Create tens complement (S7-300, S7-400)](#bcdcpl-create-tens-complement-s7-300-s7-400)
- [BITSUM: Count number of set bits (S7-300, S7-400)](#bitsum-count-number-of-set-bits-s7-300-s7-400)

### SET: Set bit array (S7-300, S7-400)

#### Description

You use the "Set bit array" instruction to set the signal state of the bits in a specified area to "1". You use the pointer on the S_BIT parameter to define the starting point of the range. If the pointer points to the memory area of the external I/O, the instruction is not executed. At the N parameter of the instruction, you specify the number of bits to be set in the specified area. When the N parameter has the value "0", calling the instruction has no effect.

> **Note**
>
> **Parameter N**
>
> You can also interconnect an element of a data block at parameter N.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BIT | Input | POINTER | I, Q, M, D | Pointer to the first bit of the range whose bits are set.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P or constant | Number of bits to be set |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

SET(S_BIT := P#M0.0,

N := 10);

In the example, the instruction sets 10 bits in the range from M0.0 to M1.1.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SETP: Set a bit array in the I/O area (S7-400)

#### Description

The instruction "Set a bit array in the I/O area" sets the bits of an I/O area to the signal state "1". At the same time the corresponding bits in the process image outputs are also set parallel to the I/O bits.

You use the N and SA parameters to define the bit array that will be set. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to set the entire bit array. In this case an error information is output at the RET_VAL parameter.

The I/O area is set byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first and last bytes to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output. This can lead to unintended reactions such as starting a motor or turning off a cooling system.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits at the value of the relevant bit in the process image output can lead, for example, to lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are set to the signal state "1".

Calling the "Set a bit array in the I/O area instruction has no effect if the N parameter returns the value "0".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| N | Input | INT | I, Q, M, D, L | Number of bits to be set |
| SA | Output | POINTER | P | Pointer to the first bit to be set |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

SCL

"Tag_Error" := SETP(N := 8,

SA =&gt; P#10.0);

In the example, the instruction sets 8 bits in the I/O range corresponding to the outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SETI: Set byte array (S7-300, S7-400)

#### Description

The "Set byte array" instruction sets the signal state of the bits in a specified area of bytes to "1". You define the start point of the array on the S_BYTE. You define the size of the array by specifying the number of bits to be set on the N parameter of the instruction.

> **Note**
>
> The value of the N parameter must be a multiple of the number eight (for example, 8, 16, 24, etc.).

The pointer specified on the S_BYTE parameter must reference the external I/O memory area (P). Since the "P" memory area is accessed as bytes, words, or double words, the pointer on the S_BYTE parameter must reference an operand that corresponds to a byte limit value, in other words the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process-image output (Q) is reset to "0".

Calling the "Set byte array" instruction has no effect if one of the following conditions applies:

- The pointer on the S_BYTE parameter does not reference the external I/O memory area (P).
- The pointer on the S_BYTE parameter references an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BYTE | Input | POINTER | P | Points to the first byte of the array whose bits will be set  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P | Size of the array to be set  The array is specified by the number of bits as a multiple of eight (for example 8, 16, 24 etc.). |

#### Example

The following example shows how the instruction works:

SCL

SETI(S_BYTE := byte_array[100],

N := 16);

In the example, the instruction sets 2 bytes (16 bits) in the range from 100.0 to 101.7 of the byte_array.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### RESET: Reset bit array (S7-300, S7-400)

#### Description

The "Reset bit array" instruction is used to reset the signal state of the bits in a specified range to "0". You use the pointer on the S_BIT parameter to define the starting point of the range. If the pointer points to the memory area of the external I/O, the instruction is not executed. At the N parameter of the instruction, you specify the number of bits to be reset in the specified range. When the N parameter has the value "0", calling the instruction has no effect.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the first bit of the range whose bits will be reset.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P | Number of bits to be reset. |

#### Example

The following example shows how the instruction works:

SCL

RESET(S_BIT := %M0.0,

N := 10);

In the example the instruction resets 10 bits in the range from M0.0 to M1.1.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### RESETP: Reset a bit array in the I/O area (S7-400)

#### Description

The "Reset a bit array in the I/O area" instruction is used to reset the bits of an I/O area to signal state "0". At the same time the corresponding bits in the process image outputs are also reset parallel to the I/O bits.

You use the N and SA parameters to define the bit array that will be reset. The bits of the array must be located in the part of the I/O area to which a process image is assigned.

If no I/O devices are plugged in for part of the selected bit array, the instruction attempts to set the entire bit array. In this case an error information is output at the RET_VAL parameter.

The I/O area is reset byte-by-byte. If the bit array defined via the N and SA parameters does not begin or end at a byte boundary, calling the instruction has the following effect:

- The bits that are in the first and last bytes to be transferred and that do not belong to the defined bit array, get the value of the corresponding bits in the process image output.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Warning** |
  | **Unintended behavior**  The setting of the bits at the value of the relevant bit in the process image output can lead, for example, to lead to unintended reactions such as starting a motor or turning off a cooling system. |  |
- The bits belonging to the defined bit array are reset to the signal state "0".

Calling the "Reset a bit array in the I/O area" instruction has no effect if the N parameter returns the value "0".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| N | Input | INT | I, Q, M, D, L | Number of bits to be reset. |
| SA | Output | POINTER | P | Pointer to the first bit to be reset. |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

SCL

"Tag_Error" := RESETP(N := 8,

SA =&gt; P#10.0);

In the example, the instruction resets 8 bits in the I/O range corresponding to the outputs Q10.0 to Q10.7.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### RESETI: Reset byte array (S7-300, S7-400)

#### Description

The "Reset byte array" instruction is used to reset the signal state of the bits in a specified range of bytes to "0". You use the pointer on the S_BYTE parameter to define the starting point of the range. You define the size of the range by specifying the number of bits to be reset on the N parameter of the instruction.

> **Note**
>
> The value of the N parameter must be a multiple of the number eight (for example, 8, 16, 24, etc.).

The pointer specified on the S_BYTE parameter must reference the external I/O memory area (P). Since the "P" memory area is accessed as bytes, words, or double words, the pointer on the S_BYTE parameter must reference an operand that corresponds to a byte limit value, in other words the bit number of the pointer must be "0".

> **Note**
>
> The signal state of the corresponding bits in the process-image output (Q) is reset to "0".

Calling the "Reset byte array" instruction has no effect if one of the following conditions applies:

- The pointer on the S_BYTE parameter does not reference the external I/O memory area (P).
- The pointer on the S_BYTE parameter references an operand that is not byte-aligned.
- The value of the N parameter is not a multiple of the number 8.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| S_BYTE | Input | POINTER | P | Points to the first byte of the range whose bits will be reset.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | INT | I, Q, M, D, L, P | Size of the array whose bits are to be reset.  The array is specified by the number of bits as a multiple of eight (for example 8, 16, 24 etc.). |

#### Example

The following example shows how the instruction works:

SCL

RESETI(S_BYTE := byte_array[100],

N := 16);

In the example, the instruction resets 2 bytes (16 bits) in the range from 100.0 to 101.7 of the byte_array.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### REPL_VAL: Enter substitute value (S7-300, S7-400)

#### Description

Use the "Enter substitute value" instruction to enter a substitute value in accumulator 1 (ACCU 1) from a synchronous error organization block of the program level causing the error.

> **Note**
>
> You can only call the "Enter substitute value" instruction in a synchronous error organization block (OB 121, OB 122).

Use the "Enter substitute value" instruction when you can no longer read any value from a module. The OB 122 is started after each access to this module. By calling the "Enter substitute value" instruction you can have the substitute value loaded in accumulator 1 of the interrupted program level. The program execution is then continued with this substitute value. The information needed for selecting the substitute value (for example, the block in which the error occurred or the address affected) is located in the local tags of OB 122.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| VAL | Input | DWORD | I, Q, M, D, L | Substitute value |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

#### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Description |
| --- | --- |
| 0000 | No error |
| 8080 | The instruction was not called from a synchronous error OB. |
| 8xyy | For additional information on errors, refer to "See also". |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### DRUM: Implement sequencer (S7-300, S7-400)

#### Description

You can use the "Implement sequencer" instruction to assign the programmed values of the OUT_VAL parameter of the corresponding step to the programmed output bits (OUT1 to OUT16) and the output word (OUT_WORD). The specific step must thereby satisfy the conditions of the programmed enable mask on the S_MASK parameter while the instruction remains at this step. The instruction advances to the next step if the event for the step is true and the programmed time for the current step elapses, or if the value at the JOG parameter changes from "0" to "1". The instruction is reset when the signal state of the RESET parameter changes to "1". The current step is hereby equated to the preset step (DSP).

The amount of time spent on a step is determined by the product of the preset timebase (DTBP) and the preset counter value (S_PRESET) for each step. At the start of a new step, this calculated value is loaded into the DCC parameter, which contains the time remaining for the current step. If, for example the value at the DTBP parameter is "2" and the preset value for the first step is "100" (100 ms), the DCC parameter has the value "200" (200 ms).

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1". The event bits are initialized with a signal state of "1".

When the sequencer is on the last programmed step (LST_STEP) and the time for this step has expired, the signal state on the Q parameter is set to "1"; otherwise it is set to "0". When the parameter Q is set, the instruction remains on the step until it is reset.

In the configurable mask (S_MASK) you can select the individual bits in the output word (OUT_WORD) and set or reset the output bits (OUT1 to OUT16) by means of the output values (OUT_VAL). When a bit of the configurable mask has a signal state of "1", the OUT_VAL value sets/resets the corresponding bit. If the signal state of a bit of the configurable mask is "0", the corresponding bit is left unchanged. All the bits of the configurable mask for all 16 steps are initialized with a signal state of "1".

The output bit on the OUT1 parameter corresponds to the least significant bit of the output word (OUT_WORD). The output bit on the OUT16 parameter corresponds to the most significant bit of the output word (OUT_WORD).

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" indicates a reset condition. |
| JOG | Input | BOOL | I, Q, M, D, L | When the signal state changes from "0" to "1", the instruction advances to the next step. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP | Input | BYTE | I, Q, M, D, L | Number of the last programmed step. |
| EVENT(i),  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit (i);  Initial signal state is "1". |
| OUT(j),  1 ≤ j ≤ 16 | Output | BOOL | I, Q, M, D, L | Output bit (j) |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Word address to which the sequencer writes the output values. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | JOG parameter history bit |
| EOD | Static | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| DSP | Static | BYTE | I, Q, M, D, L, P | Preset step of the sequencer |
| DSC | Static | BYTE | I, Q, M, D, L, P | Current step of the sequencer |
| DCC | Static | DWORD | I, Q, M, D, L, P | Current counter value of the sequencer |
| DTBP | Static | WORD | I, Q, M, D, L, P | Preset timebase of the sequencer |
| PrevTime | Static | TIME | I, Q, M, D, L | Previous system time |
| S_PRESET | Static | ARRAY[1..16] of WORD | I, Q, M, D, L | Preset counter value for each step [1 to 16] where one clock pulse = 1 ms. |
| OUT_VAL | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Output values for each step [1 to 16, 0 to 15]. |
| S_MASK | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L | Configurable mask for each step [1 to 16, 0 to 15]. Initial signal states are "1". |

For additional information on valid data types, refer to "See also".

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* | Explanation |
| --- | --- |
| W#16#0000 | No error |
| W#16#000B | The value at the LST_STEP parameter is less than 1 or greater than 16. |
| W#16#000C | The value at the DSC parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| W#16#000D | The value at the DSP parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT1 to OUT16) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"DRUM_DB"(RESET := "Tag_Reset"

JOG := "Tag_Input_Jog"

DRUM_EN := "Tag_Input_DrumEN"

LST_STEP := "Tag_Number_LastStep"

EVENT1 := "MyTag_Event_1"

EVENT2 := "MyTag_Event_2"

EVENT3 := "MyTag_Event_3"

EVENT4 := "MyTag_Event_4"

EVENT5 := "MyTag_Event_5"

EVENT6 := "MyTag_Event_6"

EVENT7 := "MyTag_Event_7"

EVENT8 := "MyTag_Event_8"

EVENT9 := "MyTag_Event_9"

EVENT10 := "MyTag_Event_10"

EVENT11 := "MyTag_Event_11"

EVENT12 := "MyTag_Event_12"

EVENT13 := "MyTag_Event_13"

EVENT14 := "MyTag_Event_14"

EVENT15 := "MyTag_Event_15"

EVENT16 := "MyTag_Event_16"

OUT1 =&gt; "MyTag_Output_1"

OUT2 =&gt; "MyTag_Output_2"

OUT3 =&gt; "MyTag_Output_3"

OUT4 =&gt; "MyTag_Output_4"

OUT5 =&gt; "MyTag_Output_5"

OUT6 =&gt; "MyTag_Output_6"

OUT7 =&gt; "MyTag_Output_7"

OUT8 =&gt; "MyTag_Output_8"

OUT9 =&gt; "MyTag_Output_9"

OUT10 =&gt; "MyTag_Output_10"

OUT11 =&gt; "MyTag_Output_11"

OUT12 =&gt; "MyTag_Output_12"

OUT13 =&gt; "MyTag_Output_13"

OUT14 =&gt; "MyTag_Output_14"

OUT15 =&gt; "MyTag_Output_15"

OUT16 =&gt; "MyTag_Output_16"

Q =&gt; "Tag_Output_Q"

OUT_WORD =&gt; "Tag_OutputWord"

ERR_CODE =&gt; "Tag_ErrorCode");

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_DrumEN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | TRUE |
| OUT3 | MyTag_Output_3 | M4.2 | TRUE |
| OUT4 | MyTag_Output_4 | M4.3 | TRUE |
| OUT5 | MyTag_Output_5 | M4.4 | TRUE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | TRUE |
| OUT8 | MyTag_Output_8 | M4.7 | TRUE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | TRUE |
| OUT12 | MyTag_Output_12 | M5.3 | TRUE |
| OUT13 | MyTag_Output_13 | M5.4 | TRUE |
| OUT14 | MyTag_Output_14 | M5.5 | TRUE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | FALSE |
| OUT3 | MyTag_Output_3 | M4.2 | FALSE |
| OUT4 | MyTag_Output_4 | M4.3 | FALSE |
| OUT5 | MyTag_Output_5 | M4.4 | FALSE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | FALSE |
| OUT8 | MyTag_Output_8 | M4.7 | FALSE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | FALSE |
| OUT12 | MyTag_Output_12 | M5.3 | FALSE |
| OUT13 | MyTag_Output_13 | M5.4 | FALSE |
| OUT14 | MyTag_Output_14 | M5.5 | FALSE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are changed in the instance data block "DRUM_DB" of the instruction after the execution of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### DRUM_X: Implement sequencer (S7-300, S7-400)

#### Description

You use the "Implement sequencer" instruction to implement a sequencer with a maximum of 16 steps. You specify the number of the first step on the DSP parameter. You specify the number of the last step on the LST_STEP parameter.

During each step, all 16 output bits OUT0 to OUT15 and the output parameter OUT_WORD (in which the output bits are collected together) are written. An output bit is assigned either the corresponding bit of the OUT_VAL array that you specified or the output bit of the preceding step. The value assigned depends on the value of the mask bit on the S_MASK parameter.

> **Note**
>
> The default of the mask bits is 0. If you want to change the current setting of one or more mask bits, make this change in the instance data block.

The "Implement sequencer" instruction advances to the next step when there is a rising signal edge on the JOG parameter. If the instruction is already in the last step, the tags Q and EOD are set when the JOG parameter has a rising edge. In this case the DCC parameter is set to the value "0". The instruction remains in the last step until the RESET parameter is set to the value "1".

You can also assign parameters so that switching to the next step is time dependent. To do this, the DRUM_EN parameter has to be set to the value "1". The transition to the next step is made when the event bit (EVENTi) belonging to the current step is set and the time specified for the current step has expired. The time for a step is the product of the (DTBP) time base and the time factor valid for the current step (S_PRESET).

> **Note**
>
> The execution time (DCC) remaining in the current step is reduced only when the corresponding event bit (EVENTi) is set.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

If the value "1" is set in the RESET parameter when the instruction is called, the sequencer goes to the step whose number is specified in the DSP parameter.

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1".

You can also move the next step at any time via the value at the JOG parameter.

When the instruction is called for the first time, you must set the value "1" on the RESET parameter.

When the sequencer is in the last step and the execution time specified for this step has expired, the parameters Q and EOD are set. The instruction remains in the last step until the RESET parameter changes to the value "1".

The instruction is executed only in the STARTUP and RUN modes.

The operating system resets the "Implement sequencer" instruction during a cold restart. During a warm restart, the instruction is not reset. If you want the "Implement sequencer" instruction to be initialized after a warm restart, you must call the instruction in OB 100 with the value "1" in the RESET parameter.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | The signal state "1" resets the sequencer. When the instruction is called for the first time, the RESET parameter must be set to "1". |
| JOG | Input | BOOL | I, Q, M, D, L | A positive signal edge (compared to the last call) switches the sequencer to the next step if it is not yet in the last step. The next step is enabled depending on the value you assigned to the DRUM_EN parameter. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L | Control parameter that specifies whether time-dependent switching to the next step is possible. If the value is "1" a time-dependent switching to the next step is possible. |
| LST_STEP | Input | BYTE | I, Q, M, D, L | Number of the last step  Values from 1 to 16 are permitted. |
| EVENTi,  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L | Event bit number i (belongs to step i) |
| OUTj,  0 ≤ j ≤ 15 | Output | BOOL | I, Q, M, D, L | Output bit number j (identical to the bit number j of OUT_WORD) |
| Q | Output | BOOL | I, Q, M, D, L | Status parameter that indicates whether the specified execution time of the last step has expired. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Output bits collected together in a tag |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L | Not relevant to user (input parameter JOG of the preceding call) |
| EOD | Static | BOOL | I, Q, M, D, L | Identical with output parameter Q |
| DSP | Static | BYTE | I, Q, M, D, L, P | Number of the first step  Values from 1 to 16 are permitted. |
| DSC | Static | BYTE | I, Q, M, D, L, P | Number of the current step |
| DCC | Static | DWORD | I, Q, M, D, L, P | The execution time still remaining in the current step in milliseconds (ms) (only relevant if DRUM_EN = 1 and the corresponding event bit = 1) |
| DTBP | Static | WORD | I, Q, M, D, L, P | The time base valid for all steps in milliseconds (ms) |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | (Not relevant for the user: system time of the previous call) |
| S_PRESET | Static | ARRAY of WORD | I, Q, M, D, L | One-dimensional array with the time factors for each step.  Recommended selection of the indices: [1 to 16]  In this case, S_PRESET [x] has the time factor of step x. |
| OUT_VAL | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the values to be output in each step if they have not been masked out using S_MASK.  Recommended selection of the indices: [1 to 16, 0 to 15] In this case, OUT_VAL [x, y] has the value assigned to output bit OUTy in step x. |
| S_MASK | Static | ARRAY of BOOL | I, Q, M, D, L | Two-dimensional array with the mask bits for each step.  Recommended selection of the indices: [1 to 16, 0 to 15] In this case, S_MASK [x, y] contains the mask bit for the "y"the value to be output in step x.  Meaning of the mask bits:  - 0: The corresponding value of the previous step is assigned to the relevant output bit. - 1: The corresponding value from OUT_VAL is assigned to the relevant output bit. |

For additional information on valid data types, refer to "See also".

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8081 | Invalid value at parameter LST_STEP |
| 8082 | Invalid value on parameter DSC |
| 8083 | Invalid value on parameter DSP |
| 8084 | The product DCC = DTBP * S_PRESET[DSC] exceeds the value 2**31-1 (approximately 24.86 days). |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT0 to OUT15) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"DRUM_DB"(RESET := "Tag_Reset"

JOG := "Tag_Input_Jog"

DRUM_EN := "Tag_Input_DrumEN"

LST_STEP := "Tag_Number_LastStep"

EVENT1 := "MyTag_Event_1"

EVENT2 := "MyTag_Event_2"

EVENT3 := "MyTag_Event_3"

EVENT4 := "MyTag_Event_4"

EVENT5 := "MyTag_Event_5"

EVENT6 := "MyTag_Event_6"

EVENT7 := "MyTag_Event_7"

EVENT8 := "MyTag_Event_8"

EVENT9 := "MyTag_Event_9"

EVENT10 := "MyTag_Event_10"

EVENT11 := "MyTag_Event_11"

EVENT12 := "MyTag_Event_12"

EVENT13 := "MyTag_Event_13"

EVENT14 := "MyTag_Event_14"

EVENT15 := "MyTag_Event_15"

EVENT16 := "MyTag_Event_16"

OUT0 =&gt; "MyTag_Output_0"

OUT1 =&gt; "MyTag_Output_1"

OUT2 =&gt; "MyTag_Output_2"

OUT3 =&gt; "MyTag_Output_3"

OUT4 =&gt; "MyTag_Output_4"

OUT5 =&gt; "MyTag_Output_5"

OUT6 =&gt; "MyTag_Output_6"

OUT7 =&gt; "MyTag_Output_7"

OUT8 =&gt; "MyTag_Output_8"

OUT9 =&gt; "MyTag_Output_9"

OUT10 =&gt; "MyTag_Output_10"

OUT11 =&gt; "MyTag_Output_11"

OUT12 =&gt; "MyTag_Output_12"

OUT13 =&gt; "MyTag_Output_13"

OUT14 =&gt; "MyTag_Output_14"

OUT15 =&gt; "MyTag_Output_15"

Q =&gt; "Tag_Output_Q"

OUT_WORD =&gt; "Tag_OutputWord"

ERR_CODE =&gt; "Tag_ErrorCode");

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_Drum_EN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | TRUE |
| OUT2 | MyTag_Output_2 | M4.2 | TRUE |
| OUT3 | MyTag_Output_3 | M4.3 | TRUE |
| OUT4 | MyTag_Output_4 | M4.4 | TRUE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | TRUE |
| OUT7 | MyTag_Output_7 | M4.7 | TRUE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | TRUE |
| OUT11 | MyTag_Output_11 | M5.3 | TRUE |
| OUT12 | MyTag_Output_12 | M5.4 | TRUE |
| OUT13 | MyTag_Output_13 | M5.5 | TRUE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT0 | MyTag_Output_0 | M4.0 | TRUE |
| OUT1 | MyTag_Output_1 | M4.1 | FALSE |
| OUT2 | MyTag_Output_2 | M4.2 | FALSE |
| OUT3 | MyTag_Output_3 | M4.3 | FALSE |
| OUT4 | MyTag_Output_4 | M4.4 | FALSE |
| OUT5 | MyTag_Output_5 | M4.5 | TRUE |
| OUT6 | MyTag_Output_6 | M4.6 | FALSE |
| OUT7 | MyTag_Output_7 | M4.7 | FALSE |
| OUT8 | MyTag_Output_8 | M5.0 | TRUE |
| OUT9 | MyTag_Output_9 | M5.1 | TRUE |
| OUT10 | MyTag_Output_10 | M5.2 | FALSE |
| OUT11 | MyTag_Output_11 | M5.3 | FALSE |
| OUT12 | MyTag_Output_12 | M5.4 | FALSE |
| OUT13 | MyTag_Output_13 | M5.5 | FALSE |
| OUT14 | MyTag_Output_14 | M5.6 | TRUE |
| OUT15 | MyTag_Output_15 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are saved in the "DRUM_X_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### DCAT: Discrete control-timer alarm (S7-300, S7-400)

#### Description

You can use the "Discrete control-timer alarm" to count the time from the point at which the CMD parameter issues the command to open or close. The time is accumulated until the preset time (PT) is exceeded or the information is received that the device was opened or closed (O_FB or C_FB) within the specified time. If the preset time is exceeded before the information on the opening or closing of the device is received, the corresponding alarm is activated. If the signal state of the command input changes before the preset time, the time is restarted.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

The "Discrete control-timer alarm" instruction has the following reactions to the input conditions:

- When the signal state of the CMD parameter changes from "0" to "1", the signal states of the parameters Q, CMD_HIS, ET, OA and CA are influenced as follows:

  - The Q and CMD_HIS parameters are set to "1".
  - The ET, OA, and CA parameters are reset to "0".
- When the signal state on the parameter CMD changes from "1" to "0", the parameters Q, ET, OA, CA and CMD_HIS are reset to "0".
- When the signal state of the parameters CMD and CMD_HIS is "1" and the parameter O_FB is set to "0", the time difference (ms) since the last execution of the instruction is added to the value at the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state at the OA parameter is set to "1". If the value of the ET parameter does not exceed the value of the PT parameter, the signal state of the OA parameter is reset to "0". The value at the parameter CMD_HIS is reset to the value of the parameter CMD.
- When the signal state of the parameters CMD, CMD_HIS and O_FB are set to "1" and the parameter C_FB has the value "0", the signal state of the parameter OA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the parameter O_FB changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and C_FB have the value "0", the time difference (ms) since the last execution of the instruction is added to the value of the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state of the parameter CA is reset to "1". If the value at the parameter PT is not exceeded, the parameter CA has the signal state "0". The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and O_FB have the signal state "0" and the parameter C_FB is set to "1", the parameter CA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the C_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters O_FB and C_FB simultaneously have the signal state "1", the signal states of both alarm outputs are set to "1".

The "Discrete control-timer alarm" instruction has no error information.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CMD | Input | BOOL | I, Q, M, D, L | A signal state of "0" indicates a "close" command.  A signal state of "1" indicates an "open" command. |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| Q | Output | BOOL | I, Q, M, D, L | Shows the status of the parameter CMD |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one count = 1 ms. |
| PT | Static | DINT | I, Q, M, D, L | Preset timer value, where one clock pulse = 1 ms. |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| CMD_HIS | Static | BOOL | I, Q, M, D, L | CMD history bit |

For additional information on valid data types, refer to "See also".

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### Example

In the following example the parameter CMD changes from "0" to "1". After the execution of the instruction the parameter Q is set to "1" and the two alarm outputs OA and CA have the signal state "0". The CMD_HIS parameter of the instance data block is set to the signal state "1" and the ET parameter is reset to "0".

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"DCAT_DB"(CMD := "Tag_Input_CMD",

O_FB := "Tag_Input_O_FB",

C_FB := "Tag_Input_C_FB",

Q =&gt; "Tag_Output_Q",

OA =&gt; "Tag_Output_OA",

CA =&gt; "Tag_Output_CA");

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| CMD | Tag_Input_CMD | TRUE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| Q | Tag_Output_Q | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#12 |
| PT | DBD8 | L#222 |
| CMD_HIS | DBX16.0 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| Q | Tag_Output_Q | TRUE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| CMD_HIS | DBX16.0 | TRUE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### MCAT: Motor control-timer alarm (S7-300, S7-400)

#### Description

The "Motor control-timer alarm" instruction is used to accumulate the time from the point at which one of the command inputs (opening or closing) is switched on. The time is accumulated until the preset time is exceeded or the relevant feedback input indicates that the device has executed the requested operation within the specified time. If the preset time is exceeded before the feedback is received, the corresponding alarm is triggered.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Execution of the "Motor control-timer alarm" instruction

The following table shows the reactions of the "Motor control-timer alarm" instruction to the various input conditions:

| Input parameters |  |  |  |  |  |  |  |  | Output parameters |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ET | O_HIS | C_HIS |  | O_CMD | C_CMD | S_CMD | O_FB | C_FB | OO | CO | OA | CA | ET | O_HIS | C_HIS | Q | Status |
| X | 1 | 1 |  | X | X | X | X | X | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | X | 1 | 1 | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | 1 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | X | X |  | 1 | 1 | X | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | 0 | X |  | 1 | 0 | 0 | X | X | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 1 | Start opening |
| &lt;PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 1 | 0 | 0 | 0 | INC | 1 | 0 | 1 | Open |
| X | 1 | 0 |  | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | PT | 1 | 0 | 1 | Opened |
| &gt;=PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 0 | 0 | 1 | 0 | PT | 1 | 0 | 0 | Opening alarm |
| X | X | 0 |  | 0 | 1 | 0 | X | X | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | Start closing |
| &lt;PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 1 | 0 | 0 | INC | 0 | 1 | 1 | Close |
| X | 0 | 1 |  | 0 | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | PT | 0 | 1 | 1 | Closed |
| &gt;=PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 0 | 0 | 1 | PT | 0 | 1 | 0 | Closing alarm |
| X | 0 | 0 |  | 0 | 0 | 0 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stopped |
| Legend: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INC |  |  | Add the time difference (ms) since the last processing of the FB to ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PT |  |  | PT is set to the same value as ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X |  |  | Cannot be used |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &lt;PT |  |  | ET &lt; PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| &gt;=PT |  |  | ET &gt;= PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| When the input parameters O_HIS and C_HIS both have the signal state "1", they are immediately set to the signal state "0". In this case, the last row in the table (X) mentioned above is valid. Because it is therefore not possible to check whether the input parameters O_HIS and C_HIS have the signal state "1", the output parameters are set as follows in this case:   OO = FALSE  CO = FALSE  OA = FALSE  CA = FALSE  ET = PT  Q = TRUE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| O_CMD | Input | BOOL | I, Q, M, D, L | "Open" command input |
| C_CMD | Input | BOOL | I, Q, M, D, L | "Close" command input |
| S_CMD | Input | BOOL | I, Q, M, D, L | "Stop" command input |
| O_FB | Input | BOOL | I, Q, M, D, L | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L | Feedback input when closing |
| OO | Output | BOOL | I, Q, M, D, L | "Open" output |
| CO | Output | BOOL | I, Q, M, D, L | "Close" output |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| Q | Output | BOOL | I, Q, M, D, L | A signal state of "0" indicates an error condition. |
| ET | Static | DINT | I, Q, M, D, L | Currently elapsed time, where one count = 1 ms |
| PT | Static | DINT | I, Q, M, D, L | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | I, Q, M, D, L | Previous system time |
| O_HIS | Static | BOOL | I, Q, M, D, L | "Open" history bit |
| C_HIS | Static | BOOL | I, Q, M, D, L | "Close" history bit |

For additional information on valid data types, refer to "See also".

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"MCAT_DB"(O_CMD := "Tag_Iput_O_CMD",

C_CMD := "Tag_Input_C_CMD",

S_CMD := "Tag_Input_S_CMD",

O_FB := "Tag_Input_O_FB",

C_FB := "Tag_Input_C_FB",

OO =&gt; "Tag_OutputOpen",

CO =&gt; "Tag_OutputClosed",

OA =&gt; "Tag_Output_OA",

CA =&gt; "Tag_Output_CA",

Q =&gt; "Tag_Output_Q");

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| O_CMD | Tag_Input_O_CMD | TRUE |
| C_CMD | Tag_Input_C_CMD | FALSE |
| S_CMD | Tag_Input_S_CMD | FALSE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| OO | Tag_OutputOpen | FALSE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | FALSE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#2 |
| PT | DBD8 | L#22 |
| O_HIS | DBX16.0 | TRUE |
| C_HIS | DBX16.1 | FALSE |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OO | Tag_OutputOpen | TRUE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | TRUE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| O_HIS | DBX16.0 | TRUE |
| CMD_HIS | DBX16.1 | FALSE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### IMC: Compare input bits with the bits of a mask (S7-300, S7-400)

#### Description

You can use the "Compare input bits with the bits of a mask" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of a mask. Up to 16 steps with masks can be programmed. The value of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. In the CMP_STEP parameter, you specify the step number of the mask that is used for the comparison. All programmed values are compared in the same manner. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE.

If a match is found in the comparison, the signal state of the OUT parameter is set to "1". Otherwise the OUT parameter is set to "0".

If the value of the CMP_STEP parameter is greater than 15, the instruction is not executed. An error message is output at the ERR_CODE parameter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| CMP_STEP | Input | BYTE | I, Q, M, D, L, P | The step number of the mask used for the comparison. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| CMP_VAL | Static | ARRAY OF BOOL | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

For additional information on valid data types, refer to "See also".

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000A | The value at the CMP_STEP parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SMC: Compare scan matrix (S7-300, S7-400)

#### Description

You can use the "Compare scan matrix" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bit of the comparison masks for each step. Processing starts at step 1 and is continued until the last programmed step (LAST) or until a match is found. The input bit of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. All programmed values are compared in the same manner. If a match is found the signal state of the OUT parameter is set to "1" and the step number with the matching mask is written in the OUT_STEP parameter. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE. If more than one step has a matching mask, only the first one found is indicated in the OUT_STEP parameter. If no match is found, the signal state of the OUT parameter is set to "0". In this case the value at the OUT_STEP parameter is greater by "1" than the value at the LAST parameter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Syntax

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L | Input bit 15 is compared with bit 15 of the mask. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| OUT_STEP | Output | BYTE | I, Q, M, D, L, P | Contains the step number with the matching mask or the step number which is greater by "1" than the value of the LAST parameter, provided no match is found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LAST | Static | BYTE | I, Q, M, D, L, P | Specifies the step number of the last step to be scanned for a matching mask. |
| CMP_VAL | Static | ARRAY OF WORD | I, Q, M, D, L | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

For additional information on valid data types, refer to "See also".

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000E | The value at the LAST parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### LEAD_LAG: Lead and lag algorithm  (S7-300, S7-400)

#### Description

You can use the "Lead and lag algorithm" instruction to process signals with an analog tag. The gain value at the GAIN parameter must be greater than zero. The result of the "Lead and lag algorithm" instruction is calculated using the following equation:

![Description](images/50811330187_DV_resource.Stream@PNG-de-DE.png)

The "Lead and lag algorithm" instruction supplies plausible results only when processing is in fixed program cycles. The same units must be specified at the parameters LD_TIME, LG_TIME and SAMPLE_T. At LG_TIME &gt; 4 + SAMPLE_T, the instruction approaches the following function:

OUT = GAIN * ((1 + LD_TIME * s) / (1 + LG_TIME * s)) * IN

When the value of the GAIN parameter is less than or equal to zero, the calculation is not performed and an error information is output on the ERR_CODE parameter.

You can use the instruction "Lead and lag algorithm" in conjunction with loops as a compensator in dynamic feed-forward control. The instruction consists of two operations. The "Lead" operation shifts the phase of output OUT so that the output leads the input. The "Lag" operation, on the other hand, shifts the output so that the output lags behind the input. Because the "Lag" operation is equivalent to an integration, it can be used as a noise suppressor or as a low-pass filter. The "Lead" operation is equivalent to a differentiation and can therefore be used as a high-pass filter. The two instructions together (Lead and Lag) result in the output phase lagging behind the input at lower frequencies and leading it at higher frequencies. This means that the "Lead and lag algorithm" instruction can be used as a band pass filter.

When you insert the instruction in the program, the "Call options" dialog opens in which you can specify whether the block parameters will be stored in a separate data block (single instance) or as a local tag (multiple instance) in the block interface. If you create a separate data block, you will find it in the project tree in the "Program resources" folder under "Program blocks &gt; System blocks". For additional information on this topic, refer to "See also".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P | The input value of the current sample time (cycle time) to be processed.  Constants can also be specified at the IN parameter. |
| SAMPLE_T | Input | INT | I, Q, M, D, L, P | Sample time  Constants can also be specified at the SAMPLE_T parameter. |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LD_TIME | Static | REAL | I, Q, M, D, L, P | Lead time in the same unit as sample time. |
| LG_TIME | Static | REAL | I, Q, M, D, L, P | Lag time in the same unit as sample time |
| GAIN | Static | REAL | I, Q, M, D, L, P | Gain as % / % (the ratio of the change in output to a change in input as a steady state). |
| PREV_IN | Static | REAL | I, Q, M, D, L, P | Previous input |
| PREV_OUT | Static | REAL | I, Q, M, D, L, P | Previous output |

For additional information on valid data types, refer to "See also".

The static parameters are not visible when calling the instruction in the program. These are saved in the instance of the instruction.

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0009 | The value at the GAIN parameter is less than or equal to zero. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

SCL

"LEAD_LAG_DB"(IN := "Tag_Input",

SAMPLE_T := "Tag_Input_SAMPLE_T",

OUT =&gt; "Tag_Output_Result",

ERR_CODE =&gt; "Tag_ErrorCode");

The following tables show how the instruction works using specific values.

**Before processing**

In this example the following values are used for the input parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Input | 2.0 |
| SAMPLE_T | Tag_Input_SAMPLE_T | 10 |

The following values are saved in the "LEAD_LAG_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| LD_TIME | DBD12 | 2.0 |
| LG_TIME | DBD16 | 2.0 |
| GAIN | DBD20 | 1.0 |
| PREV_IN | DBD24 | 6.0 |
| PREV_OUT | DBD28 | 6.0 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output_Result | 2.0 |

The following values are saved in the instance data block "LEAD_LAD_DB" of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| PREV_IN | DBD24 | 2.0 |
| PREV_OUT | DBD28 | 2.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### TONR_X: Time accumulator (S7-300, S7-400)

#### Description

You use the "Time accumulator" instruction to accumulate time values within a period which you set using the PV input. The instruction is executed when the signal state on the TMR_EN start input changes from "0" to "1". Simultaneously, the timer runs for the duration set at the PV input. While the instruction is being executed, it adds the time value of the DELTA_T input to the time value of the InOut ET.

The following conditions must be met:

- The TMR_EN start input has the signal state "1".
- The time value at InOut ET is less than the time value at the PV parameter.
- The RESET input has the signal state "0".

The instruction is interrupted when the signal state on the TMR_EN start input changes from "1" to "0". As soon as the signal state changes back to "1", the instruction resumes execution.

The instruction is ended when the time value at InOut ET has reached the time value at the PV input. The Q output then has the signal state "1".

As long as the Q output has the signal state "1", the time value at InOut ET remains unchanged. The time value and the Q output are not reset to "0" until the RESET input is set to signal state "1".

Since the "Time accumulator" instruction uses the cycle time (DELTA_T) of the last cycle of the organization block (OB), the instruction may only be called in cyclic organization blocks.

> **Note**
>
> You have to move the cycle time of the organization block from the startup information to the global tag of the DELTA_T parameter.

#### Syntax

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| TMR_EN (Timer Enable) | Input | BOOL | I, Q, M, D, L | Start input  Starts the instruction and the expiration of the preset time duration at the PV input |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| PV (Preset Value) | Input | DINT | I, Q, M, D, L, P or constant | Maximum duration of time recording |
| DELTA_T | Input | INT | I, Q, M, D, L or constant | Cycle time of organization block of the previous cycle |
| Q | Output | BOOL | I, Q, M, D, L | Output which is set when the preset time value is reached |
| ET (Elapsed Time) | InOut | DINT | I, Q, M, D, L | Accumulated time value  (Currently elapsed time value + time value of the DELTA_T input) |
| Function value |  | VOID |  | Empty function value |

For additional information on valid data types, refer to "See also".

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Time accumulator" instruction:

![Pulse timing diagram](images/65905837067_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := TONR_X(TMR_EN := "Tag_Start",

RESET := "Tag_Reset",

PV := 10,

DELTA_T := 2,

Q =&gt; "Tag_Output",

ET := "Tag_Elapsed_Time");

Each time the signal state changes from "0" to "1" at the TMR_EN input, the cycle time "2" at the DELTA_T input is added to the current time value of InOut ET until the maximum time value "10" of the PV input is reached.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### WSR: Save data to shift register (S7-300, S7-400)

#### Description

The "Save data to shift register" instruction is used to write a bit from a specified source to a shift register. Each element of the register is shifted into the next address. The data contained in the last address of the shift register is lost after the shift.

Each time the instruction is executed with the value "0" on the RESET parameter, new data are read from the source (S_DATA) and shifted to the start address (START) of the shift register. The LEN parameter specifies the number of elements to be shifted. You specify the data type of the elements on the E_TYPE parameter. The instruction is not executed if an invalid data type is specified on the E_TYPE parameter.

The register is deleted if the RESET parameter is set to "1" when the instruction is executed. The Q parameter is set to the signal state "1" when the shift register is filled with zeros or deleted.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_DATA | Input | POINTER | I, Q, M, D | Points to the source data element to be shifted to the start address (START).  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| START | Input | POINTER | I, Q, M, D | Points to the start address of the register.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| LEN | Input | WORD | I, Q, M, D, L, P | Number of elements to be shifted. |
| E_TYPE | Input | BYTE | I, Q, M, D, L, P | Specifies the data type of the elements to be shifted. The following data types are permitted:  - W#16#04 = WORD - B#16#05 = INT - B#16#06 = DWORD - B#16#07 = DINT - B#16#08 = REAL |
| Q | Output | BOOL | I, Q, M, D, L | Is set to "0" if RESET parameter is active (1) or all elements to be shifted have the value "0". |
| Function value |  | VOID | I, Q, M, D, L | Empty function value |

#### Example

In the following example four elements of the data type WORD are shifted starting from the address specified on the START parameter. When the first element of the register has been shifted to the next address, the first address is filled with the data that the pointer references on the S_DATA parameter. The value of the last element in the register is lost in the process.

SCL

WSR(RESET := "Tag_Input_Reset",

S_DATA := "Tag_Input_DataSource",

START := "Tag_Input_StartAddress",

LEN := "Tag_Input_Length",

E_TYPE := "Tag_Input_ElementType",

Q =&gt; "Tag_Output_Q");

No function value is transferred.

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_DataSource | DB2.DBX6.0  DW0 = W#16#1111  DW2 = W#16#2222  DW4 = W#16#3333  DW6 = W#16#4444 |
| START | Tag_Input_StartAddress | DB1.DBX0.0  DW6 = W#16#1234 |
| LEN | Tag_Input_Length | W#16#04 |
| E_TYPE | Tag_Input_ElementType | W#16#04 |
| Q | Tag_Output_Q | 1 |

**After processing**

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| S_DATA | Tag_Input_DataSource | DB2.DBX6.0  DW0 = W#16#1234  DW2 = W#16#1111  DW4 = W#16#2222  DW6 = W#16#3333 |
| START | Tag_Input_StartAddress | DB1.DBX0.0  DW6 = W#16#1234 |
| LEN | Tag_Input_Length | W#16#04 |
| E_TYPE | Tag_Input_ElementType | B#16#04 |
| Q | Tag_Output_Q | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SHRB: Shift bit to shift register (S7-300, S7-400)

#### Description

The "Shift bit to shift register" instruction is used to write a bit from a specified source (DATA) to a shift register. Each time the instruction is executed with a value "0" on the RESET parameter, new data are read from the source and shifted to the start address (S_BIT) of the shift register. All following bits are shifted by one. The bit contained at the last address (S_BIT + N) is lost after the shift. If the RESET parameter is set to "1" during the processing of the instruction, the addresses in the shift register are reset to "0" and not shifted.

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| DATA | Input | BOOL | I, Q, M, D, L | Source bit |
| RESET | Input | BOOL | I, Q, M, D, L | Reset input |
| S_BIT | Input | POINTER | I, Q, M, D | Points to the start bit of the shift register.  For area-crossing, indirect register addressing, the pointer must be specified in double-word format. |
| N | Input | WORD | I, Q, M, D, L, P | Number of bits to be shifted. |
| Function value |  | VOID | I, Q, M, D, L | Empty function value |

#### Example

In the following example the N parameter is set to the value 14 ("E" in hexadecimal). As a result 14 bits starting from the address specified on the S_BIT parameter are shifted. After the bits have been shifted, the first address is filled with the data from the source on the DATA parameter. The last bit value is lost.

SCL

SHRB(DATA := "Tag_Input_Data",

RESET := "Tag_Input_Reset",

S_BIT := "Tag_Input_BitSource",

N := "Tag_Input_Number");

No function value is transferred.

The following tables show how the instruction works using specific values.

**Before processing**

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| RESET | Tag_Input_Reset | 0 |
| DATA | Tag_Input_Data | 0 |
| S_BIT | Tag_Input_BitSource | DB1.DBX1.4 |
| N | Tag_Input_Number | B#16#0E |

Before processing the instruction the following signal states are stored in the 14 bits of the register:

![Example](images/17885167627_DV_resource.Stream@PNG-de-DE.png)

**After processing**

After the processing of the instruction the following signal states are stored in the 14 bits of the register:

![Example](images/17887009419_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### SEG: Create bit pattern for seven-segment display (S7-300, S7-400)

#### Description

The "Create bit pattern for seven-segment display" instruction is used to convert each of the four hexadecimal digits of the specified source word (IN) into an equivalent bit pattern for a 7-segment display. The result of the instruction is output in the double word on the OUT parameter.

The following relation exists between the hexadecimal digits and the assignment of the 7 segments (a, b, c, d, e, f, g):

|  |  |  |  |
| --- | --- | --- | --- |
| **Input digit**   (Binary) | **Assignment of the segments**    **‑ g f e d c b a** | **Display**   (Hexadecimal) | **Seven-segment display** |
| 0000 | 00111111 | 0 | ![Description](images/7307290891_DV_resource.Stream@PNG-de-DE.png) |
| 0001 | 00000110 | 1 |  |
| 0010 | 01011011 | 2 |  |
| 0011 | 01001111 | 3 |  |
| 0100 | 01100110 | 4 |  |
| 0101 | 01101101 | 5 |  |
| 0110 | 01111101 | 6 |  |
| 0111 | 00000111 | 7 |  |
| 1000 | 01111111 | 8 |  |
| 1001 | 01100111 | 9 |  |
| 1010 | 01110111 | A |  |
| 1011 | 01111100 | B |  |
| 1100 | 00111001 | C |  |
| 1101 | 01011110 | D |  |
| 1110 | 01111001 | E |  |
| 1111 | 01110001 | F |  |

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | WORD | I, Q, M, D, L, P | Source word with four hexadecimal digits |
| OUT | Output | DWORD | I, Q, M, D, L, P | Bit pattern for the seven-segment display |
| Function value |  | VOID | I, Q, M, D, L | Empty function value |

#### Example

The following example shows how the instruction works:

SCL

SEG(IN := "Tag_Input",

OUT =&gt; "Tag_Output");

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| Hexadecimal | Binary |  |  |
| IN | Tag_Input | W#16#1234 | 0001 0010 0011 0100 |
| OUT | Tag_Output | DW16#065B4F66 | 00000110 01011011 01001111 01100110  Display: 1234 |

No function value is transferred.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### BCDCPL: Create tens complement (S7-300, S7-400)

#### Description

The "Create tens complement" instruction is used to create the tens complement of a seven-digit BCD number specified by the operand. This instruction uses the following mathematical formula to calculate:

10000000 (as BCD)

– 7-digit BCD value

----------------------------------------

Tens complement (as BCD)

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | DWORD | I, Q, M, D, L, P | 7-digit BCD number |
| Function value |  | DWORD | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := BCDCPL("Tag_Input");

The following table shows how the instruction functions using specific values:

| Operand | Value* |
| --- | --- |
| Tag_Input | DW#16#01234567 |
| Tag_Result | DW#16#08765433 |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)

### BITSUM: Count number of set bits (S7-300, S7-400)

#### Description

The "Count number of set bits" instruction is used to count the number of bits of an operand that is set to the signal state "1".

#### Parameters

The following table shows the parameters of the instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| &lt;Operand&gt; | Input | DWORD | I, Q, M, D, L, P | Operand whose set bits are counted |
| Function value |  | INT | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

SCL

"Tag_Result" := BITSUM("Tag_Input");

The following table shows how the instruction functions using specific values:

| Operand | Value* |
| --- | --- |
| Tag_Input | DW#16#12345678 |
| Tag_Result | W#16#000D (13 bits) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basics of SCL](Creating%20SCL%20programs.md#basics-of-scl)
  
[Memory areas (S7-300, S7-400)](Functional%20description%20of%20S7-300-400%20CPUs%20%28S7-300%2C%20S7-400%29.md#memory-areas-s7-300-s7-400)
