---
title: "STL (S7-1500)"
package: ProgAWL15enUS
topics: 292
devices: [S7-1500, S7-1500T]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# STL (S7-1500)

This section contains information on the following topics:

- [Bit logic operations (S7-1500)](#bit-logic-operations-s7-1500)
- [Timer operations (S7-1500)](#timer-operations-s7-1500)
- [Counter operations (S7-1500)](#counter-operations-s7-1500)
- [Comparator operations (S7-1500)](#comparator-operations-s7-1500)
- [Math functions (S7-1500)](#math-functions-s7-1500)
- [Move operations (S7-1500)](#move-operations-s7-1500)
- [Conversion operations (S7-1500)](#conversion-operations-s7-1500)
- [Program control operations (S7-1500)](#program-control-operations-s7-1500)
- [Word logic operations (S7-1500)](#word-logic-operations-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500-2)
- [STL Mnemonic (S7-1500)](#stl-mnemonic-s7-1500)

## Bit logic operations (S7-1500)

This section contains information on the following topics:

- [R_TRIG: Detect positive signal edge (S7-1500)](#r_trig-detect-positive-signal-edge-s7-1500)
- [F_TRIG: Detect negative signal edge (S7-1500)](#f_trig-detect-negative-signal-edge-s7-1500)

### R_TRIG: Detect positive signal edge (S7-1500)

#### Description

With the "Detect positive signal edge" instruction, you can detect a state change from "0" to "1" at the CLK input. The instruction compares the current value at the CLK input with the state of the previous query (edge memory bit) that is saved in the specified instance. If the instruction detects a state change at the CLK input from "0" to "1", a positive signal edge is generated at the Q output, i.e., the output has the value TRUE or "1" for exactly one cycle.

In all other cases, the signal state at the output of the instruction is "0".

#### Parameters

The following table shows the parameters of the "Detect positive signal edge" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L or constant | Incoming signal, the edge of which is to be queried. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL R_TRIG, "R_TRIG_DB" | // The instruction is called. |
| CLK := "TagIn" | // Positive signal edge is detected. |
| Q := "TagOut" | // Signal state "1" on positive signal edge. |

The previous state of the tag at the CLK input is stored in the "R_TRIG_DB" tag. If a change in the signal state from "0" to "1" is detected in the "TagIn" operand, the "TagOut" output has signal state "1" for one cycle.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### F_TRIG: Detect negative signal edge (S7-1500)

#### Description

With the "Detect negative signal edge" instruction, you can detect a state change from "1" to "0" at the CLK input. The instruction compares the current value at the CLK input with the state of the previous query (edge memory bit) that is saved in the specified instance. If the instruction detects a state change at the CLK input from "1" to "0", a negative signal edge is generated at the Q output, i.e., the output has the value TRUE or "1" for exactly one cycle.

In all other cases, the signal state at the output of the instruction is "0".

> **Note**
>
> **Behavior after CPU startup**
>
> The IEC61131 standard describes that the instruction "F_TRIG" sets the output "Q" to TRUE for one cycle if the input "CLK" has the value FALSE at CPU startup.
>
> In order for "F_TRIG" to show the behavior described in the standard after a CPU startup, the "Stat_Bit" instance must be initialized with TRUE.

#### Parameters

The following table shows the parameters of the "Detect negative signal edge" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CLK | Input | BOOL | I, Q, M, D, L or constant | Incoming signal, the edge of which is to be queried. |
| Q | Output | BOOL | I, Q, M, D, L | Result of edge evaluation |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL F_TRIG, "F_TRIG_DB" | // The instruction is called. |
| CLK := "TagIn" | // Negative signal edge is detected. |
| Q := "TagOut" | // Signal state "1" on negative signal edge. |

The previous state of the tag at the CLK input is stored in the "F_TRIG_DB" tag. If a change in the signal state from "1" to "0" is detected in the "TagIn" operand, the "TagOut" output has signal state "1" for one cycle.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

## Timer operations (S7-1500)

This section contains information on the following topics:

- [TP: Generate pulse (S7-1500)](#tp-generate-pulse-s7-1500)
- [TON: Generate on-delay (S7-1500)](#ton-generate-on-delay-s7-1500)
- [TOF: Generate off-delay (S7-1500)](#tof-generate-off-delay-s7-1500)
- [TONR: Time accumulator (S7-1500)](#tonr-time-accumulator-s7-1500)
- [RESET_TIMER: Reset timer (S7-1500)](#reset_timer-reset-timer-s7-1500)
- [PRESET_TIMER: Load time duration (S7-1500)](#preset_timer-load-time-duration-s7-1500)

### TP: Generate pulse (S7-1500)

#### Description

You can use the "Generate pulse" instruction to set the Q output for a programmed duration. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. The Q parameter is set for the time PT, regardless of the subsequent changes in the input signal. While the time PT is running, the detection of a new positive signal edge at the IN input has no influence on the signal state at the Q output.

You can query the current time value at the ET output. The time value starts at T#0s and ends when the value of the time PT is reached. When the time PT has elapsed and the signal state at input IN is "0", the ET output is reset. If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time has expired.

The operating system resets the instances of the "Generate pulse" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate pulse" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

Use the "Call block" (CALL) instruction in the program code to call the "Generate pulse" instruction.

After the selection of the data type from the drop-down list "???", the "Call options" dialog opens.

Each call of the "Generate pulse" instruction must be assigned to an IEC timer in which the instance data is stored. An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TP_TIME or TP_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TP_TIME or TP_LTIME in the "Static" section of a block (for example, #MyTP_TIMER)

#### Updating the actual values in the instance data

The instance data from "Generate pulse" is updated according to the following rules:

- IN input

  The "Generate pulse" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is started. After the "Generate pulse" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate pulse" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Generate pulse" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L, P or constant | Start input |
| PT | Input | TIME, LTIME | I, Q, M, D, L, P or constant | Duration of the pulse.  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L, P | Pulse output |
| ET | Output | TIME, LTIME | I, Q, M, D, L, P | Current timer value |

#### Pulse timing diagram

The following figure shows the behavior of the "Generate pulse" instruction after the start:

![Pulse timing diagram](images/16634461963_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TP, "TP_DB" | // The instruction is called. The "TP_DB" data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Start" | // The instruction is executed on a rising signal edge of the operand. |
| PT := "Tag_PresetTIME" | // Duration of the pulse |
| Q := "Tag_Output" | // The operand is set for the duration that was specified by the "Tag_PresetTIME" operand. |
| ET := "Tag_ElapsedTIME" | // Current timer value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### TON: Generate on-delay (S7-1500)

#### Description

You can use the "Generate on-delay" instruction to delay setting of the Q output by the programmed time PT. The instruction is started when the result of logic operation (RLO) of the IN parameter changes from "0" to "1" (positive signal edge). The programmed time PT begins when the instruction starts. When the PT duration has expired, the Q parameter returns signal state "1". The Q parameter remains set as long as the start input IN is still "1". When the signal state at the start input changes from "1" to "0", the Q parameter is reset. The timer function is started again when a new positive signal edge is detected at the start input.

You can query the current time value at the ET output. The time value starts at T#0s and ends when the value of the time PT is reached. The ET parameter is reset as soon as the signal state of the IN parameter changes to "0". If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time PT has expired.

In the program code, you call the "Generate on-delay" instruction with the "Call block" (CALL) instruction.

After the selection of the data type from the drop-down list "???", the "Call options" dialog opens.

Each call of the "Generate on-delay" instruction must be assigned to an IEC timer in which the instance data is stored. An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TON_TIME or TON_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TON_TIME or TON_LTIME in the "Static" section of a block (for example, #MyTON_TIMER)

#### Updating the actual values in the instance data

The instance data from "Generate on-delay" is updated according to the following rules:

- IN input

  The "Generate on-delay" instruction compares the current RLO with the RLO from the previous query, which is saved in the IN parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is started. After the "Generate on-delay" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Generate on-delay" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Generate on-delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L, P or constant | Start input |
| PT | Input | TIME, LTIME | I, Q, M, D, L, P or constant | Duration of the on-delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L, P | Signal state that is delayed by the time PT. |
| ET | Output | TIME, LTIME | I, Q, M, D, L, P | Current timer value |

#### Pulse timing diagram

The following figure shows the behavior of the "Generate on-delay" instruction after the start:

![Pulse timing diagram](images/40088237707_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL "TON", "TON_DB" | // The instruction is called. The "TON_DB" data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Start" | // The instruction is executed on a rising signal edge of the operand. |
| PT := "Tag_PresetTIME" | // Specifies the time by which the rising signal edge of the IN parameter is delayed. |
| Q := "Tag_Output" | // The operand is set if the duration PT that was specified by the "Tag_PresetTIME" tag has expired.  // The Q parameter remains set as long as the "Tag_Start" variable is "1".  // When the signal state at the start input changes from "1" to "0", the operand of the Q parameter is reset. |
| ET := "Tag_ElapsedTIME" | // Current timer value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### TOF: Generate off-delay (S7-1500)

#### Description

You can use the "Generate off-delay" instruction to reset the Q output by the programmed time PT. The Q output is set when the result of logic operation (RLO) at input IN changes from "0" to "1" (positive signal edge). When the signal state at input IN changes back to "0" (negative signal edge), the programmed time PT starts. Output Q remains set as long as the time duration PT is running. When the PT time duration expires, the Q output is reset. If the signal state at input IN changes to "1" before the PT time duration expires, the timer is reset. The signal state at the output Q continues to be "1".

The current time value can be queried in the ET parameter. The time value starts at T#0s and ends when the value of the time PT is reached. When the time PT expires, the ET parameter remains set to the current value until the IN parameter changes back to "1". If input IN changes to "1" before the time PT elapses, the ET output is reset to the value T#0s. If the instruction is not called in the program because it is skipped, for example, the ET output returns a constant value as soon as the time has expired.

In the program code, you call the "Generate off-delay" instruction with the "Call block" (CALL) instruction.

After the selection of the data type from the drop-down list "???", the "Call options" dialog opens.

Each call of the "Generate off-delay" instruction must be assigned to an IEC timer in which the instance data is stored. An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TOF_TIME or TOF_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TOF_TIME or TOF_LTIME in the "Static" section of a block (for example, #MyTOF_TIMER)

The operating system resets the instances of the "Generate off-delay" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "0" set for the PT parameter. If instances of the "Generate off-delay" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

#### Updating the actual values in the instance data

The instance data from "Generate off-delay" is updated according to the following rules:

- IN input

  The "Start off-delay timer" instruction compares the current RLO with the RLO from the previous query, which is saved in the "IN" parameter in the instance data. If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge and the time measurement is started. After the "Start off-delay timer" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the "IN" parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Start off-delay timer" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Generate off-delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L, P or constant | Start input |
| PT | Input | TIME, LTIME | I, Q, M, D, L, P or constant | Duration of the off delay  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L, P | Signal state that is delayed by the time PT. |
| ET | Output | TIME, LTIME | I, Q, M, D, L, P | Current timer value |

#### Pulse timing diagram

The following figure shows the behavior of the "Generate off-delay" instruction after the start:

![Pulse timing diagram](images/10383011595_DV_resource.Stream@PNG-en-US.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TOF, "TOF_DB" | // The instruction is called. The "TOF_DB" data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Start" | // The instruction is executed on a rising signal edge of the operand. |
| PT := "Tag_PresetTIME" | // Specifies the time by which the falling signal edge of the IN parameter is delayed. |
| Q := "Tag_Output" | // The operand is set when the instruction is started by a rising signal edge of the IN parameter.  // When the value at the IN parameter changes from "1" to "0", the "Tag_Output" operand remains set as long as the time specified by the "Tag_PresetTIME" tag is running.  // When the time of the PT parameter expires, the operand is reset. |
| ET := "Tag_ElapsedTIME" | // Current timer value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### TONR: Time accumulator (S7-1500)

#### Description

The instruction "Time accumulator" is used to accumulate time values within a period set by the parameter PT. When the signal state at the IN input changes from "0" to "1" (positive signal edge), the time measurement is executed and the time PT starts. While the time PT is running, the time values are accumulated that are recorded when the IN input has signal state "1". The accumulated time is written to the ET output and can be queried there. When the duration PT expires, the output Q has signal state "1". The Q parameter remains set to "1", even when the signal state at the IN parameter changes from "1" to "0" (negative signal edge).

The R input resets the ET and Q outputs regardless of the signal state of the start input.

The "Time accumulator" instruction can be placed within or at the end of the network. It requires a preceding logic operation.

In the program code, you call the "Time accumulator" instruction with the "Call block" (CALL) instruction.

Each call of the "Time accumulator" instruction must be assigned an IEC timer in which the instance data is stored. An IEC Timer is a structure of the data type IEC_TIMER, IEC_LTIMER, TONR_TIME or TONR_LTIME that you can declare as follows:

- Declaration of a data block of system data type IEC_TIMER or IEC_LTIMER (for example, "MyIEC_TIMER")
- Declaration as a local tag of the type TONR_TIME or TONR_LTIME in the "Static" section of a block (for example, #MyTONR_TIMER)

After the selection of the data type from the drop-down list "???", the "Call options" dialog opens.

#### Updating the actual values in the instance data

The instance data from "Time accumulator" is updated according to the following rules:

- IN input

  The "Time accumulator" instruction compares the current RLO with the RLO from the previous query, which is saved in the "IN" parameter in the instance data. If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge and the time measurement is continued. If the instruction in the RLO detects a change from "1" to "0", there is a negative signal edge and the time measurement is interrupted. After the "Time accumulator" instruction has been processed, the value of the IN parameter is updated in the instance data and is used as edge memory bit for the next query.

  Note that the edge evaluation is disrupted when the actual values of the IN parameter are written or initialized by other functions.
- PT input

  The value at the PT input is written to the PT parameter in the instance data when the edge changes at the IN input.
- R input

  The signal "1" at input R resets the time measurement and blocks it. Edges at the IN input are ignored. The signal "0" at input R enables time measurement again.
- Q and ET outputs

  The actual values of the Q and ET outputs are updated in the following cases:

  - When the instruction is called, if the ET or Q outputs are interconnected.

    Or
  - At an access to Q or ET.

  If the outputs are not interconnected and also not queried, the current time value at the Q and ET outputs is not updated. The outputs are not updated, even if the instruction is skipped in the program.

  The internal parameters of the "Time accumulator" instruction are used to calculate the time values for Q and ET. Note that the time measurement is disrupted when the actual values of the instruction are written or initialized by other functions.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the time measurement is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Time accumulator" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BOOL | I, Q, M, D, L, P or constant | Start input |
| R | Input | BOOL | I, Q, M, D, L, P or constant | Reset input |
| PT | Input | TIME, LTIME | I, Q, M, D, L, P or constant | Maximum duration of time recording  The value of the PT parameter must be positive. |
| Q | Output | BOOL | I, Q, M, D, L, P | Output that is set when time PT expires. |
| ET | Output | TIME, LTIME | I, Q, M, D, L, P | Accumulated time |

#### Pulse timing diagram

The following figure shows the pulse timing diagram of the "Time accumulator" instruction:

![Pulse timing diagram](images/136610072843_DV_resource.Stream@PNG-de-DE.png)

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TONR, "TONR_DB" | // The instruction is called. The "TONR_DB" data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Start" | // The instruction executes on a rising signal edge of the operand and the time duration at the PT input is started.  While the time PT is running, the time values are accumulated that are recorded when the IN input has signal state "1". |
| R := "Tag_Reset" | // The R input resets the outputs ET and Q regardless of the signal state at the start input. |
| PT := "Tag_PresetTIME" | // Specifies how long the time values are accumulated. |
| Q := "Tag_Output" | // The operand is set if the time at PT has expired.  // The Q parameter remains set to "1", even when the signal state at the IN parameter changes from "1" to "0" (negative signal edge). |
| ET := "Tag_ElapsedTIME" | // The accumulated time is written to output ET and can be queried there. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### RESET_TIMER: Reset timer (S7-1500)

#### Description

You can use the "Reset timer" instruction to reset an IEC timer to "0". The structure components of the timer in the specified data block are reset to "0".

The instruction does not influence the RLO. At the TIMER parameter, the "Reset timer" instruction is assigned an IEC timer declared in the program.

#### Updating of the actual values

The instruction data is updated only when the instruction is called and not each time the assigned IEC timer is accessed. Querying the data is only identical from the call of the instruction to the next call of the instruction.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the timer is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Reset timer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| TIMER | Output | IEC_TIMER, IEC_LTIMER, TP_TIME, TP_LTIME, TON_TIME, TON_LTIME, TOF_TIME, TOF_LTIME, TONR_TIME, TONR_LTIME | D, L | IEC timer that is reset |

You can select the data type of the instruction from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TON, "TON_DB" | // The instruction is called. The "TON_DB" instance data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Start" | // The instruction executes on a rising signal edge of the operand "Tag_Start". |
| PT := "Tag_PresetTIME" | // The IEC timer stored in the instance data block "TON_DB" is started with the time duration that is specified by the operand "Tag_PresetTIME". |
| Q := "Tag_Output" | // The operand "Tag_Output" is set if the time duration PT specified by the operand "Tag_PresetTIME" has expired.  // The parameter Q remains set as long as the "Tag_Start" operand still has the signal state "1".  // When the signal state at the start input changes from "1" to "0", the operand of the Q parameter is reset. |
| ET := "Tag_ElapsedTIME" | // Current timer value |
|  |  |
| A "Tag_Input_1" | // When the operand "Tag_Input_1" and |
| A "Tag_Input_2" | // The operand "Tag_Input_2" returns the signal state "1", |
|  |  |
| CALL RESET_TIMER | // The "Reset timer" instruction is called.  // Select the required data type from the "???" drop-down list. |
| TIMER := "TON_DB" | // IEC timer is reset. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### PRESET_TIMER: Load time duration (S7-1500)

#### Description

You can use the "Load time duration" instruction to set the time for an IEC timer. The instruction is executed in each cycle. The instruction writes the specified time to the structure of the specified IEC timer.

You assign an IEC timer declared in the program to the "Load time duration" instruction.

> **Note**
>
> If the specified IEC timer is running while the instruction executes, the instruction overwrites the current time of the specified IEC timer. This can change the timer status of the IEC timer.

#### Updating of the actual values

The instruction data is updated only when the instruction is called and each time the assigned IEC timer is accessed. The query on Q or ET (for example, "MyTimer".Q or "MyTimer".ET) updates the IEC_TIMER structure.

| Symbol | Meaning |
| --- | --- |
|  | **Danger** |
| **Danger when reinitializing the actual values**  Reinitializing the actual values of an IEC timer while the timer is running disrupts the function of the IEC timer. Changing the actual values can result in inconsistencies between the program and the actual process. This can cause serious damage to property and personal injury.   The following functions can cause the actual values to be reinitialized:  - Loading the block with reinitialization - Loading snapshots as actual values - Controlling or forcing the actual values - The "WRIT_DBL" instruction   Before you execute these functions, take the following precautions:  - Make sure that the plant is in a safe state before you overwrite the actual values. - Make sure that the IEC timer has expired before initializing its actual values. - If you overwrite the actual values with a snapshot, make sure that the snapshot was taken at a time when the system was in a safe state. - Make sure that the program does not read or write the affected data during transmission. |  |

#### Parameters

The following table shows the parameters of the "Load time duration" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Time duration> | Input | TIME, LTIME | I, Q, M, D, L or constant | Duration with which the IEC timer runs |
| <IEC timer> | Output | IEC_TIMER, IEC_LTIMER, TP_TIME, TP_LTIME, TON_TIME, TON_LTIME, TOF_TIME, TOF_LTIME, TONR_TIME, TONR_LTIME | D, L | IEC timer whose duration is set |

You can select the data type of the instruction from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL TON, "TON_DB" | // The instruction is called. The "TON_DB" instance data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Start" | // The instruction executes on a rising signal edge of the operand "Tag_Start". |
| PT := "Tag_PresetTIME" | // The IEC timer stored in the instance data block "TON_DB" is started with the time duration that is specified by the operand "Tag_PresetTIME". |
| Q := "Tag_Output" | // The operand "Tag_Output" is set if the time duration PT specified by the operand "Tag_PresetTIME" has expired.  // The parameter Q remains set as long as the "Tag_Start" operand still has the signal state "1".  // When the signal state at the start input changes from "1" to "0", the operand of the Q parameter is reset. |
| ET := "Tag_ElapsedTIME" | // Current timer value |
|  |  |
| A "Tag_Input_1" | // When the operand "Tag_Input_1" and |
| A "Tag_Input_2" | // The operand "Tag_Input_2" returns the signal state "1", |
|  |  |
| CALL PRESET_TIMER | // The "Time accumulator" instruction is called.  // Select the required data type from the "???" drop-down list. |
| PT := "Tag_PresetTIME_new" | // The instruction writes the time duration "Tag_PresetTIME_new" in the instance data block "TON_DB", thereby overwriting the time value of the operand "Tag_PresetTIME" within the instance data block. The signal state of the timer status may therefore change at the next query or when "MyTimer".Q or "MyTimer".ET are accessed. |
| TIMER := "TON_DB" | // IEC timer is reset. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

## Counter operations (S7-1500)

This section contains information on the following topics:

- [CTU: Count up (S7-1500)](#ctu-count-up-s7-1500)
- [CTD: Count down (S7-1500)](#ctd-count-down-s7-1500)
- [CTUD: Count up and down (S7-1500)](#ctud-count-up-and-down-s7-1500)

### CTU: Count up (S7-1500)

#### Description

You can use the "Count up" instruction to increment the value at the CV parameter. When the signal state of the parameter CU changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the parameter CV is incremented by one. The counter value is incremented each time a positive signal edge is detected, until it reaches the high limit for the data type specified at the output CV. When the high limit is reached, the signal state of the CU parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. The signal state of the Q parameter is determined by the PV parameter. When the current counter value is greater than or equal to the value of the PV parameter, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0".

The value of the CV parameter is reset to zero when the signal state at the R parameter changes to "1". As long as the signal state of the R parameter is "1", the signal state of the CU parameter has no effect on the instruction.

In the program code, you call the "Count up" instruction with the "Call block" (CALL) instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

The operating system resets the instances of the "Count up" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized in a startup OB with the value "1" set for the R parameter of the instruction. If instances of the "Count up" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

#### Instance data block of system data type IEC_<Counter> (shared DB / single instance)

The system data type of the instance data block is derived from the data type of the instruction:

| Data type of the instruction | System data type of the instance data block (shared DB)​ |
| --- | --- |
| SINT / USINT | IEC_SCOUNTER / IEC_USCOUNTER |
| INT / UINT | IEC_COUNTER / IEC_UCOUNTER |
| DINT / UDINT | IEC_DCOUNTER / IEC_UDCOUNTER |
| LINT / ULINT | IEC_LCOUNTER / IEC_ULCOUNTER |

When you set up the IEC Counter in a single instance, the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive.

For additional information on setting retentivity in an instance data block, refer to "See also".

#### Local tag (multi-instance)

The data type of the local tag is derived from the data type of the instruction:

| Data type of the instruction | Data type of the local tag |
| --- | --- |
| SINT / USINT | CTU_SINT / CTU_USINT / IEC_SCOUNTER / IEC_USCOUNTER |
| INT / UINT | CTU_INT / CTU_UINT / IEC_COUNTER / IEC_UCOUNTER |
| DINT / UDINT | CTU_DINT / CTU_UDINT / IEC_DCOUNTER / IEC_UDCOUNTER |
| LINT / ULINT | CTU_LINT / CTU_ULINT / IEC_LCOUNTER / IEC_ULCOUNTER |

When you set up the IEC Counter as multi-instance in a function block with "optimized block access", it is defined as retentive in the block interface.

#### Declaring IEC Counters

After the selection of the data type from the drop-down list "???", the "Call options" dialog opens. You can then declare an IEC Counter as follows:

- Single instance: Declaration of an instance data block of system data type IEC_<Counter> (for example, "MyIEC_COUNTER")
- Multi-instance: Declaration as a local tag of the type CTU_<Data type> or IEC_<Counter> in the "Static" section of a block (for example #MyCTU_COUNTER)

#### Parameters

The following table shows the parameters of the "Count up" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L or constant | Count input |
| R | Input | BOOL | I, Q, M, D, L, P or constant | Reset input |
| PV | Input | Integers | I, Q, M, D, L, P or constant | Value at which the Q output is set. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CTU, "CTU_DB" | // The instruction is called. The "CTU_DB" data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| CU := "Tag_StartCTU" | // When the signal state of the "Tag_StartCTU" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is incremented by one.  // The counter value is incremented until the high limit of INT = 32767 is reached. |
| R := "Tag_ResetCounter" | // When the signal state of the "Tag_ResetCounter" operand changes to "1", the "Tag_CounterValue" operand is reset to "0". |
| PV := "Tag_PresetValue" | // The operand determines the value at which the operand of the Q parameter is set. |
| Q := "Tag_CounterStatus" | // The operand is set as long as the current counter value is greater than or equal to the value of the PV parameter. |
| CV := "Tag_CounterValue" | // Current counter value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### CTD: Count down (S7-1500)

#### Description

The "Count down" instruction is used to decrement the value at the parameter CV. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the instruction is executed and the current counter value of the CV parameter is decremented by one. Each time a positive signal edge is detected, the counter value is decremented until it reaches the low limit of the specified data type. When the low limit is reached, the signal state of the CD parameter no longer has an effect on the instruction.

You can query the count status of the Q parameter. If the current counter value is less than or equal to zero, the Q parameter is set to signal state "1". In all other cases, the signal state of the Q parameter is "0".

The value of the CV parameter is set to the value of the PV parameter when the signal state of the LD parameter changes to "1". As long as the signal state of the LD parameter is "1", the signal state of the CD parameter has no effect on the instruction.

In the program code, you call the "Count down" instruction with the "Call block" (CALL) instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count down" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

The operating system resets the instances of the "Count down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, call the instances to be initialized with the value "1" for the LD parameter of the instruction in a startup OB. In this case the desired initial value for the CV parameter is specified in the PV parameter. If instances of the "Count down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

#### Instance data block of system data type IEC_<Counter> (shared DB / single instance)

The system data type of the instance data block is derived from the data type of the instruction:

| Data type of the instruction | System data type of the instance data block (shared DB)​ |
| --- | --- |
| SINT / USINT | IEC_SCOUNTER / IEC_USCOUNTER |
| INT / UINT | IEC_COUNTER / IEC_UCOUNTER |
| DINT / UDINT | IEC_DCOUNTER / IEC_UDCOUNTER |
| LINT / ULINT | IEC_LCOUNTER / IEC_ULCOUNTER |

When you set up the IEC Counter in a single instance, the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive.

For additional information on setting retentivity in an instance data block, refer to "See also".

#### Local tag (multi-instance)

The data type of the local tag is derived from the data type of the instruction:

| Data type of the instruction | Data type of the local tag |
| --- | --- |
| SINT / USINT | CTD_SINT / CTD_USINT / IEC_SCOUNTER / IEC_USCOUNTER |
| INT / UINT | CTD_INT / CTD_UINT / IEC_COUNTER / IEC_UCOUNTER |
| DINT / UDINT | CTD_DINT / CTD_UDINT / IEC_DCOUNTER / IEC_UDCOUNTER |
| LINT / ULINT | CTD_LINT / CTD_ULINT / IEC_LCOUNTER / IEC_ULCOUNTER |

When you set up the IEC Counter as multi-instance in a function block with "optimized block access", it is defined as retentive in the block interface.

#### Declaring IEC Counters

After the selection of the data type from the drop-down list "???", the "Call options" dialog opens. You can then declare an IEC Counter as follows:

- Single instance: Declaration of an instance data block of system data type IEC_<Counter> (for example, "MyIEC_COUNTER")
- Multi-instance: Declaration as a local tag of the type CTD_<Data_type> or IEC_<Counter> in the "Static" section of a block (for example #MyCTD_COUNTER)

#### Parameters

The following table shows the parameters of the "Count down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CD | Input | BOOL | I, Q, M, D, L or constant | Count input |
| LD | Input | BOOL | I, Q, M, D, L, P or constant | Load input |
| PV | Input | Integers | I, Q, M, D, L, P or constant | Value to which the CV output is set with LD = 1. |
| Q | Output | BOOL | I, Q, M, D, L | Counter status |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CTD, "CTD_DB" | // The instruction is called. The "CTD_DB" data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| CD := "Tag_StartCTD" | // When the signal state of the "Tag_StartCTD" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is decremented by one.  // The counter value of the CV parameter is decremented until the low limit of INT = -32768 is reached. |
| LD := "Tag_LoadPV" | // When the signal state of the "Tag_LoadPV" operand changes to "1", the "Tag_CounterValue" operand is set to the value of the "Tag_PresetValue" operand. |
| PV := "Tag_PresetValue" | // Specifies the value to which the counter is set when the signal state is "1" in the LD parameter. |
| Q := "Tag_CounterStatus" | // The operand is set when the current counter value is less than or equal to zero. |
| CV := "Tag_CounterValue" | // Current counter value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### CTUD: Count up and down (S7-1500)

#### Description

Use the "Count up and down" instruction to increment or decrement the counter value at the CV parameter. When the signal state at the CU parameter changes from "0" to "1" (positive signal edge), the current counter value is incremented by one and stored in the CV parameter. When the signal state of the CD parameter changes from "0" to "1" (positive signal edge), the counter value of the CV parameter is decremented by one. If there is a positive signal edge at the CU and CD inputs in a program cycle, the current counter value of the CV parameter remains unchanged.

The counter value can be incremented until it reaches the high limit of the data type specified at the CV parameter. When the high limit is reached, the counter value is no longer incremented on a positive signal edge. The counter value is no longer decremented once the low limit of the specified data type has been reached.

When the signal state of the LD parameter changes to "1", the counter value of the CV parameter is set to the value of the PV parameter. As long as the LD parameter has signal state "1", the signal state of the CU and CD inputs has no effect on the instruction.

The counter value is set to zero when the signal state of the R parameter changes to "1". As long as the R parameter has signal state "1", a change in the signal state of the CU, CD and LD parameters has no effect on the "Count up and down" instruction.

You can query the status of the up counter at the QU parameter. When the current counter value is greater than or equal to the value of the PV parameter, the QU parameter is set to signal state "1". In all other cases, the signal state of the QU parameter is "0". You can also specify a constant for the PV parameter.

You can query the status of the down counter at the QD parameter. If the current counter value is less than or equal to zero, the QD parameter is set to signal state "1". In all other cases, the signal state of the QD parameter is "0".

In the program code, you call the "Count up and down" instruction with the "Call block" (CALL) instruction.

> **Note**
>
> Only use a counter at a single point in the program to avoid the risk of counting errors.

Each call of the "Count up and down" instruction must be assigned an IEC counter in which the instruction data is stored. An IEC counter is a structure with one of the following data types:

The operating system resets the instances of the "Count up and down" instruction during a cold restart. If you want instances of the instruction to be initialized after a warm restart, you must call the instances to be initialized with the following parameter values in a startup OB:

- When used as up counter, the value at the R parameter must be set to "1".
- When used as down counter, the value at the LD parameter must be set to "1". In this case you specify the desired initial value for the CV parameter in the PV parameter.

If instances of the "Count up and down" instruction are located within another block, you can reset these instances, for example, by initializing the higher-level block.

#### Instance data block of system data type IEC_<Counter> (shared DB / single instance)

The system data type of the instance data block is derived from the data type of the instruction:

| Data type of the instruction | System data type of the instance data block (shared DB)​ |
| --- | --- |
| SINT / USINT | IEC_SCOUNTER / IEC_USCOUNTER |
| INT / UINT | IEC_COUNTER / IEC_UCOUNTER |
| DINT / UDINT | IEC_DCOUNTER / IEC_UDCOUNTER |
| LINT / ULINT | IEC_LCOUNTER / IEC_ULCOUNTER |

When you set up the IEC Counter in a single instance, the instance data block is created by default with "optimized block access" and the individual tags are defined as retentive.

For additional information on setting retentivity in an instance data block, refer to "See also".

#### Local tag (multi-instance)

The data type of the local tag is derived from the data type of the instruction:

| Data type of the instruction | Data type of the local tag |
| --- | --- |
| SINT / USINT | CTUD_SINT / CTUD_USINT / IEC_SCOUNTER / IEC_USCOUNTER |
| INT / UINT | CTUD_INT / CTUD_UINT / IEC_COUNTER / IEC_UCOUNTER |
| DINT / UDINT | CTUD_DINT / CTUD_UDINT / IEC_DCOUNTER / IEC_UDCOUNTER |
| LINT / ULINT | CTUD_LINT / CTUD_ULINT / IEC_LCOUNTER / IEC_ULCOUNTER |

When you set up the IEC Counter as multi-instance in a function block with "optimized block access", it is defined as retentive in the block interface.

#### Declaring IEC Counters

After the selection of the data type from the drop-down list "???", the "Call options" dialog opens. You can then declare an IEC Counter as follows:

- Single instance: Declaration of an instance data block of system data type IEC_<Counter> (for example, "MyIEC_COUNTER")
- Multi-instance: Declaration as a local tag of the type CTUD_<Data type> or IEC_<Counter> in the "Static" section of a block (for example #MyCTUD_COUNTER)

#### Parameters

The following table shows the parameters of the "Count up and down" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CU | Input | BOOL | I, Q, M, D, L or constant | Count up input |
| CD | Input | BOOL | I, Q, M, D, L or constant | Count down input |
| R | Input | BOOL | I, Q, M, D, L, P or constant | Reset input |
| LD | Input | BOOL | I, Q, M, D, L, P or constant | Load input |
| PV | Input | Integers | I, Q, M, D, L, P or constant | Value at which the QU output is set / value to which the CV output is set when LD = 1. |
| QU | Output | BOOL | I, Q, M, D, L | Status of the up counter |
| QD | Output | BOOL | I, Q, M, D, L | Status of the down counter |
| CV | Output | Integers, CHAR, WCHAR, DATE | I, Q, M, D, L, P | Current counter value |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CTUD, "CTUD_DB" | // The instruction is called. The "CTUD_DB" data block is assigned to the instruction.  // Select the required data type from the "???" drop-down list. |
| CU := "Tag_StartCTU" | // When the signal state of the "Tag_StartCTU" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is incremented by one.  // The counter value is incremented on a rising signal edge of the CU parameter until it reaches the high limit of INT = 32767. |
| CD := "Tag_StartCTD" | // When the signal state of the "Tag_StartCTD" operand changes from "0" to "1", the instruction is executed and the current counter value of the "Tag_CounterValue" operand is decremented by one.  // The counter value of the CV parameter is decremented until the low limit of -32768 is reached. |
| R := "Tag_ResetCounter" | // When the signal state of the "Tag_ResetCounter" operand changes to "1", the "Tag_CounterValue" operand is reset to "0". |
| LD := "Tag_LoadPV" | // When the signal state of the "Tag_LoadPV" operand changes to "1", the "Tag_CounterValue" operand is set to the value of the "Tag_PresetValue" operand. |
| PV := "Tag_PresetValue" | // Specifies the value to which the counter is set when the signal state is "1" in the LD parameter. |
| QU := "Tag_CounterStatus" | // The operand is set as long as the current counter value is greater than or equal to the value of the PV parameter. |
| QD := "Tag_CounterStatus" | // The operand is set when the current counter value is less than or equal to zero. |
| CV := "Tag_CounterValue" | // Current counter value |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Setting retentivity in an instance data block](Programming%20data%20blocks.md#setting-retentivity-in-an-instance-data-block)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

## Comparator operations (S7-1500)

This section contains information on the following topics:

- [CompType: Compare tag structured data types (S7-1500)](#comptype-compare-tag-structured-data-types-s7-1500)
- [VARIANT (S7-1500)](#variant-s7-1500)

### CompType: Compare tag structured data types (S7-1500)

#### Description

You can use the "Compare tag structured data types" instruction to determine if the first comparison value of a structured tag (IN1) is equal to or not equal to a second comparison value of another structured tag (IN2).

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1" at the OUT parameter. If the comparison condition is not fulfilled, the instruction returns RLO "0".

#### Comparison of floating-point numbers

When floating-point numbers are compared, the operands to be compared must have the same data type regardless of the setting for the IEC Check.

The special bit patterns of invalid floating-point numbers (NaN) that are the outcome of undefined results (e.g. root of -1) are not comparable. This means that if one of the operands has the value NaN, both the "CompType EQ" and "CompType NE" instructions return FALSE as the result.

#### Comparison of character strings

The individual characters are compared by means of their code (for example, 'a' is greater than 'A') during the comparison of the strings. The comparison is performed from left to right. The first character to be different decides the result of the comparison.

The following table shows examples of EQ string comparisons:

| <Operand1> | <Operand2> | RLO of the instruction |
| --- | --- | --- |
| 'AA' | 'AA' | 1 |
| 'Hello World' | 'HelloWorld' | 0 |
| 'AA' | 'aa' | 0 |
| 'aa' | 'aaa' | 0 |

The following table shows examples of NE string comparisons:

| <Operand1> | <Operand2> | RLO of the instruction |
| --- | --- | --- |
| 'AA' | 'aa' | 1 |
| 'Hello World' | 'HelloWorld' | 1 |
| 'AA' | 'AA' | 0 |
| 'aa' | 'aaa' | 1 |

You can also compare individual characters of a string. The number of the character to be compared is specified in square brackets next to the operand name. "MyString[2]", for example, compares the second character of the "MyString" string.

#### Comparison of timers, date and time

Bit patterns of invalid timers, date and times, e.g. DT#2015-13-33-25:62:99.999_999_999, cannot be compared. This means that if one of the operands has an invalid value, the instructions return the following results:

- "==: Equal" has the result FALSE.
- "<>: Not equal" has the result TRUE.

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

#### Comparison of structures

> **Note**
>
> **Availability of comparison of structures**
>
> The option to compare structures is available for a CPU of the S7-1500 series as of firmware version >= 2.0.

You can compare the values of two structured operands when both tags are of the same structure data type. When structures are compared, the operands to be compared must have the same data type regardless of the setting for the IEC Check. An exception is comparisons in which one of the two operands is a VARIANT or an ANY. If the data type is not yet known when the program is created, you can use the VARIANT data type. In this case you can also compare the operand with a structured tag of any data type. You can also compare two tags of the data type VARIANT or ANY with each other.

The following data types are possible:

- PLC data type
- STRUCT (the structure of the data type STRUCT must be contained in a PLC data type (UDT) or the two structures to be compared are two elements of an ARRAY of STRUCT. Anonymous structures are not permitted.)
- Tag to which ANY is pointing
- Tag to which VARIANT is pointing

The following requirements must be met to compare two tags of the data type ARRAY:

- The elements must each have the same data type.
- The two ARRAYs must have the same dimension.
- All dimensions must have the same number of elements. The exact ARRAY limits do not have to match.

The tables below show examples of a comparison of structures for "Equal":

| <Operand1> |  |  | <Operand2> |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A <PLC data type> |  | Tag value | Tag of data type A <PLC data type> |  | Tag value | 1 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

| <Operand1> |  |  | <Operand2> |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A <PLC data type> |  | Tag value | Tag of data type B <PLC data type> |  | Tag value | 0 |
|  | BOOL | FALSE |  | BOOL | TRUE |  |
| INT | 2 | INT | 3 |  |  |  |

| <Operand1> |  |  | <Operand2> |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A <PLC data type> |  | Tag value | VARIANT (supplied with tag of data type A) |  | Tag value | 1 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

The tables below show examples of a comparison of structures for "Not equal":

| <Operand1> |  |  | <Operand2> |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A <PLC data type> |  | Tag value | Tag of data type A <PLC data type> |  | Tag value | 0 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

| <Operand1> |  |  | <Operand2> |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A <PLC data type> |  | Tag value | Tag of data type B <PLC data type> |  | Tag value | 1 |
|  | BOOL | FALSE |  | BOOL | TRUE |  |
| INT | 2 | INT | 3 |  |  |  |

| <Operand1> |  |  | <Operand2> |  |  | RLO of the instruction |
| --- | --- | --- | --- | --- | --- | --- |
| Tag of data type A <PLC data type> |  | Tag value | VARIANT (supplied with tag of data type A) |  | Tag value | 0 |
|  | BOOL | FALSE |  | BOOL | FALSE |  |
| INT | 2 | INT | 2 |  |  |  |

#### Parameters

The following table shows the parameters of the instruction "Compare tag structured data types":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Binary numbers, integers, floating-point numbers, character strings, timers, date and time, ARRAY of <data type> with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P | First comparison value |
| IN2 | Input | Binary numbers, integers, floating-point numbers, character strings, timers, date and time, ARRAY of <data type> with fixed and variable ARRAY limits, STRUCT, VARIANT, ANY, PLC data type | I, Q, M, D, L, P | Second value to compare |
| OUT | Output | BOOL | I, Q, M, D, L | Result of the instruction |
| As detailed above, the data types ARRAY, STRUCT (in a PLC data type), VARIANT, ANY and PLC data type (UDT) are only available as of firmware version 2.0. |  |  |  |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CompType | // The instruction is called.  // Select the required function. Either "EQ" or "NE" from the drop-down list. |
| IN1 := "Tag_Operand1" | // First comparison value |
| IN2 := "Tag_Operand2" | // Second comparison value |
| OUT := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. i.e. the "Tag_Operand1" operand is equal to "Tag_Operand2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### VARIANT (S7-1500)

This section contains information on the following topics:

- [EQ_Type: Compare data type for EQUAL with the data type of a tag (S7-1500)](#eq_type-compare-data-type-for-equal-with-the-data-type-of-a-tag-s7-1500)
- [NE_Type: Compare data type for UNEQUAL with the data type of a tag (S7-1500)](#ne_type-compare-data-type-for-unequal-with-the-data-type-of-a-tag-s7-1500)
- [EQ_ElemType: Compare data type of an ARRAY element for EQUAL with the data type of a tag (S7-1500)](#eq_elemtype-compare-data-type-of-an-array-element-for-equal-with-the-data-type-of-a-tag-s7-1500)
- [NE_ElemType: Compare data type of an ARRAY element for UNEQUAL with the data type of a tag (S7-1500)](#ne_elemtype-compare-data-type-of-an-array-element-for-unequal-with-the-data-type-of-a-tag-s7-1500)
- [IS_NULL: Check for EQUALS NULL pointer (S7-1500)](#is_null-check-for-equals-null-pointer-s7-1500)
- [NOT_NULL: Check for UNEQUALS NULL pointer (S7-1500)](#not_null-check-for-unequals-null-pointer-s7-1500)
- [IS_ARRAY: Check for ARRAY (S7-1500)](#is_array-check-for-array-s7-1500)
- [EQ_TypeOfDB: Compare data type of an indirectly addressed DB for EQUAL with a data type (S7-1500)](#eq_typeofdb-compare-data-type-of-an-indirectly-addressed-db-for-equal-with-a-data-type-s7-1500)
- [NE_TypeOfDB: Compare data type of an indirectly addressed DB for UNEQUAL with a data type (S7-1500)](#ne_typeofdb-compare-data-type-of-an-indirectly-addressed-db-for-unequal-with-a-data-type-s7-1500)

#### EQ_Type: Compare data type for EQUAL with the data type of a tag (S7-1500)

##### Description

You can use the "Compare data type for EQUAL with the data type of a tag" instruction to query the data type of a tag to which the VARIANT points. You are comparing the data type of the tag at IN1 parameter, which you declared in the block interface, with the data type of a tag at IN2 parameter for "Equal".

The tag at the IN1 parameter must have the VARIANT data type. The tag at the IN2 parameter can be an elementary data type or a PLC data type.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CompType". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CompType: Compare tag structured data types](#comptype-compare-tag-structured-data-types-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type for EQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | First operand |
| IN2 | Input | Binary numbers, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L, P | Second operand |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of the instruction |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL EQ_Type | // The instruction is called. |
| IN1 := #Tag_Operand1 | // First operand to be compared |
| IN2 := "Tag_Operand2" | // Second operand to be compared |
| RET_VAL := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. i.e. the #Tag_Operand1 operand is not equal to "Tag_Operand2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### NE_Type: Compare data type for UNEQUAL with the data type of a tag (S7-1500)

##### Description

You can use the "Compare data type for UNEQUAL with the data type of a tag" instruction to query the data type which a tag does not have to which a VARIANT points. You are comparing the data type of the tag at IN1 parameter, which you declared in the block interface, with the data type of a tag at IN2 parameter for "Not equal".

The tag at the IN1 parameter must have the VARIANT data type. The tag at the IN2 parameter can be an elementary data type or a PLC data type.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CompType". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CompType: Compare tag structured data types](#comptype-compare-tag-structured-data-types-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type for UNEQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | First operand |
| IN2 | Input | Binary numbers, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L, P | Second operand |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of the instruction |

##### Result

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL NE_Type | // The instruction is called. |
| IN1 := #Tag_Operand1 | // First operand to be compared |
| IN2 := "Tag_Operand2" | // Second operand to be compared |
| RET_VAL := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. i.e. the #Tag_Operand1 operand is not equal to "Tag_Operand2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### EQ_ElemType: Compare data type of an ARRAY element for EQUAL with the data type of a tag (S7-1500)

##### Description

You can use the "Compare data type of an ARRAY element for EQUAL with the data type of a tag" instruction to query the data type of a tag to which the VARIANT points. You are comparing the data type of the tag at IN1 parameter, which you declared in the block interface, with the data type of a tag at IN2 parameter for "Equal".

The tag at the IN1 parameter must have the VARIANT data type. The tag at the IN2 parameter can be an elementary data type or a PLC data type.

If the data type of the VARIANT tag is an ARRAY, the data type of the ARRAY elements is compared.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CompType". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CompType: Compare tag structured data types](#comptype-compare-tag-structured-data-types-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type of an ARRAY element for EQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | First operand |
| IN2 | Input | Binary numbers, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L, P | Second operand |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of the instruction |

##### Result

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL EQ_ElemType | // The instruction is called. |
| IN1 := #Tag_Operand1 | // First operand to be compared |
| IN2 := "Tag_Operand2" | // Second operand to be compared |
| RET_VAL := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. i.e. the #Tag_Operand1 operand is not equal to "Tag_Operand2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### NE_ElemType: Compare data type of an ARRAY element for UNEQUAL with the data type of a tag (S7-1500)

##### Description

You can use the "Compare data type of an ARRAY element for UNEQUAL with the data type of a tag" instruction to query the data type which the tag does not have to which the VARIANT points. You are comparing the data type of the tag at IN1 parameter, which you declared in the block interface, with the data type of a tag at IN2 parameter for "Not equal".

The tag at the IN1 parameter must have the VARIANT data type. The tag at the IN2 parameter can be an elementary data type or a PLC data type.

If the data type of the VARIANT tag is an ARRAY, the data type of the ARRAY elements is compared.

##### Comparison of timers, date and time

Not all times can be compared directly with each other, such as S5TIME. In this case they are implicitly converted into another time so that they can be compared, for example to TIME.

If you want to compare dates and times of different data types, the value of the smaller date or time data type is implicitly converted into the larger date or time data type. This means the two date and time data types DATE and DTL, for example, are compared on the basis of DTL.

When the implicit conversions fail, the comparison result is FALSE.

##### Comparison of structures

For the comparison of structures, you can use the instruction "CompType". Anonymous structures cannot generally be compared unless they are part of the same ARRAY.

For additional information on the comparison of structures, please refer to: [CompType: Compare tag structured data types](#comptype-compare-tag-structured-data-types-s7-1500)

##### Parameters

The following table shows the parameters of the "Compare data type of an ARRAY element for UNEQUAL with the data type of a tag" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | First operand |
| IN2 | Input | Binary numbers, integers, floating-point numbers, timers, date and time, character strings, ARRAY, PLC data types | I, Q, M, D, L, P | Second operand |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of the instruction |

##### Result

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL NE_ElemType | // The instruction is called. |
| IN1 := #Tag_Operand1 | // First operand to be compared |
| IN2 := "Tag_Operand2" | // Second operand to be compared |
| RET_VAL := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. i.e. the #Tag_Operand1 operand is not equal to "Tag_Operand2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### IS_NULL: Check for EQUALS NULL pointer (S7-1500)

##### Description

You can use the instruction "Check for EQUALS NULL pointer" to query whether the VARIANT or the reference points to a NULL pointer and therefore does not point to an object.

The tag at the parameter OPERAND must have the data type VARIANT or REF_TO >data type>.

> **Note**
>
> **VARIANT tag points to an ANY pointer**
>
> If the VARIANT tag points to an ANY pointer, the instruction always returns the result RLO = "0" even if the ANY pointer is NULL.

##### Parameters

The following table shows the parameters of the "Check for EQUALS NULL pointer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OPERAND | Input | VARIANT or REF_TO <data type> | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand that is compared for EQUALS NULL |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL IS_NULL | // The instruction is called. |
| OPERAND := #Tag_Operand | // Operand to be compared |
| RET_VAL := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. i.e. the #Tag_Operand operand does not point to an object. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### NOT_NULL: Check for UNEQUALS NULL pointer (S7-1500)

##### Description

You can use the instruction "Check for UNEQUALS NULL pointer" to query whether the VARIANT or the reference does not point to a NULL pointer and therefore points to an object.

The tag at the parameter OPERAND must have the data type VARIANT or REF_TO >data type>.

> **Note**
>
> **VARIANT tag points to an ANY pointer**
>
> If the VARIANT tag points to an ANY pointer, the instruction always returns the result RLO = "1" even if the ANY pointer is NULL.

##### Parameters

The following table shows the parameters of the "Check for UNEQUALS NULL pointer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OPERAND | Input | VARIANT or REF_TO <data type> | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand that is compared for UNEQUALS NULL |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL NOT_NULL | // The instruction is called. |
| OPERAND := #Tag_Operand | // Operand to be compared |
| RET_VAL := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. i.e. the #Tag_Operand operand does not point to an object. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### IS_ARRAY: Check for ARRAY (S7-1500)

##### Description

You can use the "Check for ARRAY" instruction to query whether the VARIANT points to a tag of the ARRAY data type.

The tag at the OPERAND parameter has the data type VARIANT. The result of the query is output at the RET_VAL parameter.

##### Parameters

The following table shows the parameters of the "Check for ARRAY" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OPERAND | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Operand that is queried for ARRAY |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of the instruction |

For additional information on valid data types, refer to "See also".

> **Note**
>
> **Checking an ARRAY data block**
>
> If you use the IS_ARRAY instruction with an ArrayDB and generate the VARIANT input parameter via DB_ANY_TO_VARIANT , a symbolic use of the ArrayDB must be present elsewhere in the program as an actual parameter of a formal parameter of the data type VARIANT. To work correctly, it is sufficient if the point of use is downloaded. It is not necessary to execute it.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL IS_ARRAY | // The instruction is called. |
| OPERAND := #Tag_Input | // Operand to be queried at ARRAY |
| RET_VAL := "Tag_Result" | // The "Tag_Result" output returns the signal state "1" if the condition of the comparison instruction is fulfilled. // In other words, if the VARIANT at the #Tag_Input operand points to an ARRAY. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### EQ_TypeOfDB: Compare data type of an indirectly addressed DB for EQUAL with a data type (S7-1500)

##### Description

The "Compare data type of an indirectly addressed DB for EQUAL with a data type" instruction is used to query which data type of the data block has that the tag of the DB_ANY data type addresses. You compare the data type of the DB addressed by the tag at the IN1 parameter either with the data type of another tag or directly with a data type at the IN2 parameter for "Equal".

The tag at the IN1 parameter must have the DB_ANY data type. The tag at the IN2 parameter, for example, can be a PLC data type, a system data type, an axis or an FB.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

##### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | DB_ANY | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | First operand |
| IN2 | Input | TYPE_ID | I, Q, M, D, L, P | Second operand |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of comparison |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

| STL | Description |
| --- | --- |
| CALL EQ_TypeOfDB | // Call the instruction |
| IN1 := #InputDBAny | // Operand to query for DB_ANY |
| IN2 := TO_SpeedAxis | // The condition of the comparison instruction is fulfilled if the data type of the #InputDBAny operand addressed DB is equal with the data type TO_SpeedAxis. |
| RET_VAL := "TagOut" | // Result of comparison |

The "TagOut" output is not set when the following conditions are fulfilled:

- The number of the data block is "0".
- The data block does not exist.
- The data block is an ARRAY DB.
- The data block contains a tag of the data type UDT (PLC data type).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Using the DB_ANY data type (S7-1200, S7-1500)](Programming%20recommendations%20%28S7-1200%2C%20S7-1500%29.md#using-the-db_any-data-type-s7-1200-s7-1500)

#### NE_TypeOfDB: Compare data type of an indirectly addressed DB for UNEQUAL with a data type (S7-1500)

##### Description

The "Compare data type of an indirectly addressed DB for UNEQUAL with a data type" instruction is used to query which data type the data block does not have, that the tag of the DB_ANY data type addresses. You compare the data type of the DB addressed by the tag at the IN1 parameter either with the data type of another tag or directly with the data type at the IN2 parameter for "Not equal".

The tag at the IN1 parameter must have the DB_ANY data type. The tag at the IN2 parameter, for example, can be a PLC data type, a system data type, an axis or an FB.

If the condition of the comparison is fulfilled, the instruction returns the result of logic operation (RLO) "1". If the comparison condition is not fulfilled, the instruction returns RLO "0".

##### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | DB_ANY | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | First operand |
| IN2 | Input | TYPE_ID | I, Q, M, D, L, P | Second operand |
| RET_VAL | Output | BOOL | I, Q, M, D, L | Result of comparison |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

| STL | Description |
| --- | --- |
| CALL NE_TypeOfDB | // Call the instruction |
| IN1 := #InputDBAny | // Operand to query for DB_ANY |
| IN2 := TO_SpeedAxis | // The condition of the comparison instruction is fulfilled if the data type of the #InputDBAny operand addressed DB is unequal with the data type TO_SpeedAxis. |
| RET_VAL := "TagOut" | // Result of comparison |

The "TagOut" output is not set when the following conditions are fulfilled:

- The number of the data block is "0".
- The data block does not exist.
- The data block is an ARRAY DB.
- The data block contains a tag of the data type UDT (PLC data type).

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Using the DB_ANY data type (S7-1200, S7-1500)](Programming%20recommendations%20%28S7-1200%2C%20S7-1500%29.md#using-the-db_any-data-type-s7-1200-s7-1500)

## Math functions (S7-1500)

This section contains information on the following topics:

- [MIN: Get minimum (S7-1500)](#min-get-minimum-s7-1500)
- [MAX: Get maximum (S7-1500)](#max-get-maximum-s7-1500)
- [LIMIT: Set limit value (S7-1500)](#limit-set-limit-value-s7-1500)

### MIN: Get minimum (S7-1500)

#### Description

The "Get minimum" instruction compares the values at the inputs IN1, IN2 and IN3 and writes the lowest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The value of the OUT parameter is invalid if one of the following conditions is met:

- The specified tags are not of the same data type.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get minimum" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |
| If the IEC check is not activated, you can also use tags with the data types TIME, LTIME, TOD, LTOD, DATE and LDT by selecting a bit string or integer with the same length as the data type of the instruction (e.g. instead of TIME => DINT, UDINT or DWORD = 32 bits). |  |  |  |  |

You can select the data type for the parameters INn and OUT from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MIN | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN1 := "TagIn_Value1" | // First input value is compared. |
| IN2 := "TagIn_Value2" | // Second input value to be compared. |
| IN3 := "TagIn_Value3" | // Third input value to be compared. |
| OUT := "Tag_Minimum" | The "Tag_Minimum" operand is written with the value of the "TagIn_Value1" operand because this has the lowest value. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | Tag_Minimum | 12222 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### MAX: Get maximum (S7-1500)

#### Description

The "Get maximum" instruction compares the values at the inputs IN1, IN2 and IN3 and writes the highest value to the OUT output. The instruction is only executed if the tags of all inputs are of the same data type.

The value of the OUT output is invalid if one of the following conditions is fulfilled:

- The specified tags are not of the same data type.
- A floating-point number has an invalid value.

#### Parameters

The following table shows the parameters of the "Get maximum" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN1 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | First input value |
| IN2 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Second input value |
| IN3 | Input | Integers, floating-point numbers | I, Q, M, D, L, P or constant | Third input value |
| OUT | Output | Integers, floating-point numbers | I, Q, M, D, L, P | Result |
| If the IEC check is not activated, you can also use tags with the data types TIME, LTIME, TOD, LTOD, DATE and LDT by selecting a bit string or integer with the same length as the data type of the instruction (e.g. instead of TIME => DINT, UDINT or DWORD = 32 bits). |  |  |  |  |

You can select the data type for the parameters INn and OUT from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MAX | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN1 := "TagIn_Value1" | // First input value is compared. |
| IN2 := "TagIn_Value2" | // Second input value to be compared. |
| IN3 := "TagIn_Value3" | // Third input value to be compared. |
| OUT := "Tag_Maximum" | // The "Tag_Maximum" operand is written with the value of the "TagIn_Value2" operand because this has the highest value. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN1 | TagIn_Value1 | 12222 |
| IN2 | TagIn_Value2 | 14444 |
| IN3 | TagIn_Value3 | 13333 |
| OUT | Tag_Maximum | 14444 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### LIMIT: Set limit value (S7-1500)

#### Description

You can use the "Set limit value" instruction to limit the value at the IN input to the values at the inputs MN and MX. If the value at the IN input meets the condition MN <= IN <= MX, it is copied to the OUT output. If the condition is not fulfilled and the IN input value is below the low limit MN, the OUT output is set to the value of the MN input. If the high limit MX is exceeded, the OUT output is set to the value of the MX input.

The instruction is only executed if all the tags at the inputs are of the same data type.

If the value at the MN input is greater than at the MX input, the result is the value specified at the IN parameter.

The value of the OUT output is invalid if one of the following conditions is fulfilled:

- The specified tags are not of the same data type.
- An operand has an invalid value.
- The value at the MN parameter is greater than the value of the MX parameter.

#### Parameters

The following table shows the parameters of the "Set limit value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MN | Input | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P or constant | Low limit |
| IN | Input | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P or constant | Input value |
| MX | Input | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P or constant | High limit |
| OUT | Output | Integers, floating-point numbers, TIME, LTIME, TOD, LTOD, DATE, LDT | I, Q, M, D, L, P | Result |
| The data types TOD, LTOD, DATE, and LDT can only be used if the IEC test is not enabled. |  |  |  |  |

You can select the data type for the parameters MN, IN, MX and OUT from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL LIMIT | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| MN := "Tag_LowLimit" | // Low limit |
| IN := "Tag_InputValue" | // Input value |
| MX := "Tag_HighLimit" | // High limit |
| OUT := "Tag_Result" | // The "Tag_Result" operand is written with the value of the "Tag_LowLimit" operand because the value of the "Tag_InputValue" operand is outside the defined limit range. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MN | Tag_LowLimit | 12000 |
| IN | Tag_InputValue | 8000 |
| MX | Tag_HighLimit | 16000 |
| OUT | Tag_Result | 12000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

## Move operations (S7-1500)

This section contains information on the following topics:

- [MOVE: Move value (S7-1500)](#move-move-value-s7-1500)
- [Deserialize: Deserialize (S7-1500)](#deserialize-deserialize-s7-1500)
- [Serialize: Serialize (S7-1500)](#serialize-serialize-s7-1500)
- [MOVE_BLK: Move block (S7-1500)](#move_blk-move-block-s7-1500)
- [MOVE_BLK_VARIANT: Move block (S7-1500)](#move_blk_variant-move-block-s7-1500)
- [UMOVE_BLK: Move block uninterruptible (S7-1500)](#umove_blk-move-block-uninterruptible-s7-1500)
- [FILL_BLK: Fill block (S7-1500)](#fill_blk-fill-block-s7-1500)
- [UFILL_BLK: Fill block uninterruptible (S7-1500)](#ufill_blk-fill-block-uninterruptible-s7-1500)
- [SCATTER: Parse the bit sequence into individual bits (S7-1500)](#scatter-parse-the-bit-sequence-into-individual-bits-s7-1500)
- [SCATTER_BLK: Parse elements of an ARRAY of bit sequence into individual bits (S7-1500)](#scatter_blk-parse-elements-of-an-array-of-bit-sequence-into-individual-bits-s7-1500)
- [GATHER: Merge individual bits into a bit sequence (S7-1500)](#gather-merge-individual-bits-into-a-bit-sequence-s7-1500)
- [GATHER_BLK: Merge individual bits into multiple elements of an ARRAY of bit sequence (S7-1500)](#gather_blk-merge-individual-bits-into-multiple-elements-of-an-array-of-bit-sequence-s7-1500)
- [AssignmentAttempt: Attempt assignment to a reference (S7-1500)](#assignmentattempt-attempt-assignment-to-a-reference-s7-1500)
- [ARRAY DB (S7-1500)](#array-db-s7-1500)
- [Read / Write access (S7-1500)](#read-write-access-s7-1500)
- [VARIANT (S7-1500)](#variant-s7-1500-1)
- [Symbolic move (S7-1500)](#symbolic-move-s7-1500)
- [ARRAY[*] (S7-1500)](#array-s7-1500)
- [Legacy (S7-1500)](#legacy-s7-1500)

### MOVE: Move value (S7-1500)

#### Description

You use the "Move value" instruction to transfer the content of the operand at the IN input to the operand at the OUT output. The operands at input IN and at output OUT must have the identical data type.

The following table shows the possible transfers:

| Source (IN) | Destination (OUT) |
| --- | --- |
| BYTE | BYTE |
| WORD | WORD |
| DWORD | DWORD |
| LWORD | LWORD |
| SINT | SINT |
| USINT | USINT |
| INT | INT |
| UINT | UINT |
| DINT | DINT |
| UDINT | UDINT |
| LINT | LINT |
| ULINT | ULINT |
| REAL | REAL |
| LREAL | LREAL |
| S5TIME | S5TIME |
| TIME | TIME |
| LTIME | LTIME |
| DATE | DATE |
| DT | DT |
| LDT | LDT |
| TOD | TOD |
| LTOD | LTOD |
| DTL | DTL |
| CHAR | CHAR |
| WCHAR | WCHAR |
| Character of a string<sup>1)</sup> | Character of a string |
| ARRAY | ARRAY |
| STRUCT | STRUCT |
| PLC data type (UDT) | PLC data type (UDT) |
| IEC_TIMER | IEC_TIMER |
| IEC_LTIMER | IEC_LTIMER |
| IEC_SCOUNTER | IEC_SCOUNTER |
| IEC_USCOUNTER | IEC_USCOUNTER |
| IEC_COUNTER | IEC_COUNTER |
| IEC_UCOUNTER | IEC_UCOUNTER |
| IEC_DCOUNTER | IEC_DCOUNTER |
| IEC_UDCOUNTER | IEC_UDCOUNTER |
| IEC_LCOUNTER | IEC_LCOUNTER |
| IEC_ULCOUNTER | IEC_ULCOUNTER |
| DB_ANY | DB_ANY |
| REF() | There is no data type conversion. The transferred tag must correspond exactly to the target data type.  References to technology objects must point to a technology object of the same type or a derived type. |

<sup>1)</sup> You can also use the "Move value" instruction to transfer individual characters of a string to operands of the CHAR or WCHAR data type. The number of the character to be transferred is specified in square brackets next to the operand name. "MyString[2]", for example, transfers the second character of the "MyString" string. It is also possible to transfer from operands of the data type CHAR to the individual characters of a string. You can also replace a specific character of a string with the character of another string.

You can use the "Move block" (MOVE_BLK), "Move block uninterruptible" (UMOVE_BLK) and "Move block" (MOVE_BLK_VARIANT) instructions to move operands of the ARRAY data type. You can move operands of the STRING data type with the instruction "Move character string" (S_MOVE).

#### Parameters

The following table shows the parameters of the "Move value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings, integers, floating-point numbers, timers, date and time, strings, ARRAY, IEC data types, PLC data type (UDT), DB_ANY | I, Q, M, D, L or constant | Element used to overwrite the destination address |
| OUT | Output | Bit strings, integers, floating-point numbers, timers, date and time, strings, ARRAY, IEC data types, PLC data type (UDT), DB_ANY | I, Q, M, D, L | Destination address |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MOVE | // The instruction is called. |
| IN := "TagIn_LREAL" | // The contents of the operand "TagIn_LREAL" are moved. |
| OUT := "TagOut_LREAL" | // And transferred to the operand "TagOut_LREAL". |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | TagIn_LREAL | 1.23456789098e55 |
| OUT | TagOut_LREAL | 1.23456789098e55 |

> **Note**
>
> **You can find more information on the MOVE instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> <https://support.industry.siemens.com/cs/ww/en/view/42603881>

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Deserialize: Deserialize (S7-1500)

#### Description

You can use the "Deserialize" instruction to convert back the sequential representation of a PLC data type (UDT), STRUCT or ARRAY of <data type> and to fill its entire contents. You can use the instruction to convert multiple serialized data areas back to their deserialized representation form.

If you only want to convert back a single sequential representation of a PLC data type (UDT), STRUCT or ARRAY of <data type>, you can also directly use the instruction "TRCV: Receive data via communication connection".

The memory area "SRC_ARRAY" in which the sequential representation of a PLC data type (UDT), STRUCT or ARRAY of <data type> is located must have the ARRAY of BYTE or ARRAY of CHAR data type and be declared with standard access in version 1.0. The capacity of the standard memory area is 64 KB. Make sure that there is enough memory space prior to the conversion. Optimized memory areas are also permitted as of version 2.0.

When the "SRC_ARRAY" memory area is filled using the "Serialize" instruction, any required filling bytes are automatically inserted. If you fill the "SRC_ARRAY" memory area by other means, you need to insert any required filling bytes yourself. Filling bytes are ignored during deserialization, regardless of whether "SRC_ARRAY" is in an optimized or a standard memory area.

It is recommended to define the low limit of the ARRAY with "0", because then the index within ARRAY corresponds to the value of the POS parameter, e.g. ARRAY[0] = POS 0. The description and example below have been formed based on this.

#### Size of the memory area

The alignment rules mean that simple structures in the optimized memory area do not contain filling bytes. This results in a structure in the optimized memory area being smaller than in the standard memory area. ARRAYs of structures and nested structures contain filling bytes. There is no general rule as to the memory area in which a composed structure requires more space.

Applies to CPUs of the S7-1500 series:

For a block with the block property "Optimized block access", the BOOL has a length of 1 byte. A structure that consists largely of the data type BOOL can therefore be larger in the optimized memory area than in the standard memory area. Composed structures with a low proportion of BOOL data types are smaller in the optimized memory area than in the standard memory area.

#### Optimized memory area

To deserialize larger structures, you can declare the memory area for sequential representation with optimized access for a CPU of the S7-1200 series as of firmware version >= 4.2, and for a CPU of the S7-1500 series as of firmware version >= 2.0. The content of the sequential representation remains unchanged, as for a standard memory area. Only symbolic access to the bytes in the ARRAY is possible.

#### Parameters

The following table shows the parameters of the "Deserialize" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_ARRAY | Input | ARRAY[*] of BYTE <sup>1)</sup>  or  ARRAY of CHAR | I, Q, D, block interface of an FB (the sections Input, Output, Static and Temp are possible).  No I/O data | ARRAY of BYTE or ARRAY of CHAR in which the data stream which is to be deserialized is saved.  S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| DEST_VARIABLE | InOut | all data types | I, Q, D, block interface of an FB.  No I/O data | Tag to which the deserialized data is to be written.   S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| POS | InOut | DINT | I, Q, M, D, L | The operand at the POS parameter stores the index of the first byte based on the number of bytes occupied by the converted customer data. The POS parameter is calculated zero-based. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |
| <sup>1)</sup> Possible for a CPU of the S7-1200 series as of firmware version >= 4.2, and for a CPU of the S7-1500 series as of firmware version >= 2.0. |  |  |  |  |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B0 | The memory areas for the SRC_ARRAY and DEST_VARIABLE parameters overlap. |
| 8136 | The tag at the SRC_ARRAY parameter is not in a block with standard access. |
| 8150 | The VARIANT data type at the SRC_ARRAY parameter contains a ZERO pointer. |
| 8151 | No valid reference at the SRC_ARRAY parameter |
| 8153 | There is not enough free memory available at the SRC_ARRAY parameter. |
| 8154 | Invalid data type at the SRC_ARRAY parameter |
| 8250 | A NULL pointer was transferred at parameter DEST_ARRAY. |
| 8251 | No valid reference at the DEST_VARIABLE parameter |
| 8382 | The value at the POS parameter is outside the limits of the array. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 4.2 (S7-1200) and 2.0 (S7-1500):**

The following error code has a different meaning:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8136 | Access to the memory area at the SRC_ARRAY parameter is invalid. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 2.8 (S7-1500):**

To improve the performance of the "Deserialize" instruction (Version 2.1), do not provide the SRC_ARRAY and DEST_VARIABLE parameters with a VARIANT pointer but with a specific data type instead.

Note that the error response to the instruction changes as a result: In individual error scenarios, the CPU does not output any error codes but changes to STOP with an access error. To avoid this, use the local error handling with the instructions "GET_ERROR" and "GET_ERR_ID".

**Special features as of firmware version 2.2 (S7-1200/S7-1500):**

With the "Deserialize" instruction (version 2.2), it is no longer permissible to interconnect an element of a technology object (e.g. TO_SpeedAxis.Statusword) to input or output parameters (SRC_ARRAY/DEST_VARIABLE).

**Special features as of firmware version 2.1 (S7-1200/S7-1500):**

The optimized version of the "Deserialize" instruction (as of version V2.1) requires more work memory than its predecessor version due to the complexity of the processed data.

#### Example

The following table shows the declaration of the operands:

| Operand | Data type | Declaration |
| --- | --- | --- |
| DeliverPos | INT | In the "Input" section of the block interface of an FB or FC. |
| BufferPos | DINT | In the "Temp" section of the block interface of an FB or FC. |
| Error | INT |  |
| Label | STRING[4] |  |
| cmp | BOOL |  |

The following table shows the declarations of the PLC data types:

| Name of the PLC data types | Name | Data type |
| --- | --- | --- |
| Article | Number | DINT |
| Declaration | STRING |  |
| Colli | INT |  |
| Client | Title | INT |
| First name | STRING[10] |  |
| Surname | STRING[10] |  |

The following table shows the declaration of the data blocks:

| Name of the data blocks | Name | Data type |
| --- | --- | --- |
| Target | Client | "Client" (PLC data type) |
| Article | Array[0..10] of "Article" (PLC data type) |  |
| Bill | Array[0..10] of INT |  |
| Buffer | Field | Array[0..294] of BYTE |

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L 0 | // The value "0" is loaded to accumulator 1. |
| T #BufferPos | // The value "0" is transferred to the #BufferPos operand. |
|  |  |
| CALL Deserialize | // The instruction is called. |
| SRC_ARRAY := "Buffer".Field | // The customer data from the "Buffer" tag are deserialized. |
| RET_VAL := #Error | // Error information |
| DEST_VARIABLE := "Target".Client | // The deserialized customer data are written to the "Target" tag. |
| POS := #BufferPos | // The #BufferPos operand stores the index of the first byte based on the number of bytes occupied by the converted customer data. |
|  |  |
| AN BR | // If an error occurs during the execution of the instruction, the processing of the program jumps to the end. |
| JC end |  |
|  |  |
| CALL Deserialize | // The instruction is called. |
| SRC_ARRAY := "Buffer".Field | // The separator sheet from the "Buffer" tag is deserialized. The separator sheet was inserted in the form of 'arti' or 'Bill' characters to allow better differentiation of the customer data. |
| RET_VAL := #Error | // Error information |
| DEST_VARIABLE := #Label | // The deserialized characters of the separator sheet are written to the "#Label" operand. |
| POS := #BufferPos | // The number of bytes used by the converted characters is stored in the #BufferPos operand. |
|  |  |
| AN BR | // If an error occurs during the execution of the instruction, the processing of the program jumps to the end. |
| JC end |  |
|  |  |
| CALL S_COMP | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN1 := 'arti' | // Comparison of characters 'arti' with characters that were stored in the #Label operand. |
| IN2 := #Label |  |
| OUT := #cmp | // Result of the instruction |
|  |  |
| A #cmp | // If the comparison returns the signal state "0", the characters in the #Label operand are not 'arti' characters and the processing of the program jumps to the "noarticle" jump label. |
| JCN noarticle |  |
|  |  |
| CALL Deserialize | // If the result of the comparison was "1", the instruction is called. |
| SRC_ARRAY := "Buffer".Field | // The article data are deserialized. |
| RET_VAL := #Error | // Error information |
| DEST_VARIABLE := "Target".Article[#DeliverPos] | // The deserialized article data are written to the "Target" tag. |
| POS := #BufferPos | // The number of bytes used by the converted article data is stored in the "#BufferPos" operand. |
|  |  |
| AN BR | // If no error occurred during processing, you have reached the block end. |
| JC end |  |
| BE |  |
|  |  |
| noarticle: NOP 0 | // If the comparison for 'arti' = "0", processing of the program continues here. |
|  |  |
| CALL S_COMP | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN1 := 'Bill' | // Comparison of characters 'Bill' with characters that were stored in the #Label operand. |
| IN2 := #Label |  |
| OUT := #cmp | // Result of the instruction |
|  |  |
| A #cmp | // If the comparison returns the signal state "1", the characters in the #Label operand are 'Bill' characters and processing of the program continues. |
| JCN end |  |
|  |  |
| CALL Deserialize | // If the result of the comparison was "1", the instruction is called. |
| SRC_ARRAY := "Buffer".Field | // The bill data are deserialized. |
| RET_VAL := #Error | // Error information |
| DEST_VARIABLE := "Target".Bill[#DeliverPos] | // The deserialized customer data are written to the "Target" tag. |
| POS := #BufferPos | // The number of bytes used by the converted article data is stored in the "#BufferPos" operand. |
|  |  |
| AN BR | // If no error occurred during processing, you have reached the block end. |
| JC end |  |
| BE |  |
|  |  |
| end: CLR | // A jump to jump label "end" takes place in the case of an error. |
| SAVE | // The RLO is saved in the BR bit. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Basics of PLC data types (UDT)](Data%20types.md#basics-of-plc-data-types-udt)
  
[Structure of an ARRAY tag](Data%20types.md#structure-of-an-array-tag)
  
[Structure of a STRUCT tag](Data%20types.md#structure-of-a-struct-tag)
  
[Structure of a STRING tag](Data%20types.md#structure-of-a-string-tag)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Serialize: Serialize (S7-1500)

#### Description

You can use the "Serialize" instruction to convert several PLC data types (UDT), STRUCT or ARRAY of <data type> to a sequential representation without losing parts of their structure.

You use the instruction to temporarily save multiple structured data items from your program in a buffer, which should preferably be in a global data block, and send them to another CPU. The memory area in which the converted data is stored must have the ARRAY of BYTE or ARRAY of CHAR data type and be declared with standard access in version 1.0. Optimized data is also permitted as of version 2.0. Fill data of the source data area is undefined in the target array. These can be fill bytes or fill bits of a data area (e.g. ARRAY, STRUCT or PLC data type (UDT)) as well as the characters of a string currently not in use.

The capacity of the standard memory area is 64 KB. Structures that are larger than 64 KB in accordance with the rules for standard memory areas cannot be serialized if the operand at the DEST_ARRAY parameter is located in a standard memory area.

It is recommended to define the low limit of the ARRAY with "0", because then the index within ARRAY corresponds to the value of the POS parameter, e.g. ARRAY[0] = POS 0. The description and example below have been formed based on this.

The operand at the POS parameter contains information about the number of bytes used by the converted data.

If you want to send a single PLC data type (UDT), STRUCT or ARRAY of <data type>, you can directly call the instruction "TSEND: Send data via communication connection".

#### Size of the memory area

The alignment rules mean that simple structures in the optimized memory area do not contain filling bytes. This results in a structure in the optimized memory area being smaller than in the standard memory area. ARRAYs of structures and nested structures contain filling bytes. There is no general rule as to the memory area in which a composed structure requires more space.

Applies to CPUs of the S7-1500 series:

For a block with the block property "Optimized block access", the length of the data type BOOL depends on the data type that follows. This means if a BYTE follows, for example, the data type BOOL has a length of 1 byte. When a WORD follows, for example, the data type BOOL has a length of 2 bytes. A structure that consists largely of the data type BOOL can therefore be larger in the optimized memory area than in the standard memory area. Composed structures with a low proportion of BOOL data types are smaller in the optimized memory area than in the standard memory area.

We therefore recommend that the source data area for the serialization starts with the large data types and ends with Boolean elements. This greatly reduces the filling with filling bits.

#### Optimized memory area

To serialize larger structures, you can declare the memory area with optimized access for a CPU of the S7-1200 series as of firmware version >= 4.2, and for a CPU of the S7-1500 series as of firmware version >= 2.0. The sequential representation remains unchanged, as for a standard memory area.

#### Parameters

The following table shows the parameters of the instruction "Serialize":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_VARIABLE | Input | all data types | I, Q, D, block interface of an FB, no I/O data | Tag to be serialized.   S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| DEST_ARRAY | InOut | ARRAY of BYTE or ARRAY of CHAR | I, Q, D, block interface of an FB (the sections Input, Output, Static and Temp are possible).  No I/O data | ARRAY in which the generated data stream is stored.  S7-1500:  For optimum performance, do not provide the parameter with a VARIANT pointer. |
| POS | InOut | DINT | I, Q, M, D, L | The operand at the POS parameter stores the index of the first byte based on the total number of bytes that the converted customer data has occupied. The POS parameter is calculated zero-based. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information |

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B0 | The memory areas for the SRC_VARIABLE and DEST_ARRAY parameters overlap. |
| 8150 | The VARIANT data type at the SRC_VARIABLE parameter contains a ZERO pointer. |
| 8151 | No valid reference at the SRC_VARIABLE parameter |
| 8236 | The tag at the SRC_ARRAY parameter is not in a block with standard access. |
| 8250 | A NULL pointer was transferred at parameter DEST_ARRAY. |
| 8251 | No valid reference at the DEST_ARRAY parameter |
| 8253 | The tag at the parameter DEST_ARRAY does not provide enough memory space for the content of the tag at the parameter SRC_VARIABLE. Due to the input value of the tag at parameter POS the available memory space is reduced. The input value of the parameter POS decides where to begin within the tag at the parameter DEST_ARRAY. |
| 8254 | Invalid data type at the DEST_ARRAY parameter |
| 8382 | The value at the POS parameter is outside the limits of the array. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 4.2 (S7-1200) and 2.0 (S7-1500):**

The following error code has a different meaning:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 8236 | Access to the memory area at the DEST_ARRAY parameter is invalid. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. You can find information on switching the display formats under "See also". |  |

**Special features as of firmware version 2.8 (S7-1500):**

To improve the performance of the "Serialize" instruction (Version 2.1), do not provide the SRC_VARIABLE and DEST_ARRAY parameters with a VARIANT pointer but with a specific data type instead.

Note that the error response to the instruction changes as a result: In individual error scenarios, the CPU does not output any error codes but changes to STOP with an access error. To avoid this, use the local error handling with the instructions "GET_ERROR" and "GET_ERR_ID".

**Special features as of firmware version 2.2 (S7-1200/S7-1500):**

With the "Serialize" instruction (version 2.2), it is no longer permissible to interconnect an element of a technology object (e.g. TO_SpeedAxis.Statusword) to input or output parameters (SRC_VARIABLE/DEST_ARRAY).

**Special features as of firmware version 2.1 (S7-1200/S7-1500):**

The optimized version of the "Serialize" instruction (as of version V2.1) requires more work memory than its predecessor version due to the complexity of the processed data.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L 0 | // The value "0" is loaded to accumulator 1. |
| T #BufferPos | // The value "0" is transferred to the #BufferPos operand. |
|  |  |
| CALL Serialize | // The instruction is called. |
| SRC_VARIABLE := "Source".Client | // The customer data from the "Source" tag are serialized. |
| RET_VAL := #Error | // Error information |
| DEST_ARRAY := "Buffer".Field | // The sequential representation is written to the "Buffer" tag. |
| POS := #BufferPos | // The index of the next unwritten byte of the "Buffer".Field is stored in the #BufferPos operand. |
|  |  |
| CALL S_MOVE | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := 'arti' | // The 'arti' characters are copied to the #Label operand. |
| OUT := #Label |  |
|  |  |
| CALL Serialize | // The instruction is called. |
| SRC_VARIABLE := #Label | / / The characters are serialized. |
| RET_VAL := #Error | // Error information |
| DEST_ARRAY := "Buffer".Field | // The sequential representation is written to the "Buffer".Field tag after the customer data. |
| POS := #BufferPos | // The value of the #BufferPos operand is incremented accordingly. |
|  |  |
| CALL Serialize | // The instruction is called. |
| SRC_VARIABLE := "Source".Article[#DeliverPos] | // The data of a specific article from the "Source" tag are serialized. |
| RET_VAL := #Error | // Error information |
| DEST_ARRAY := "Buffer".Field | // The sequential representation is written to the "Buffer" tag after the 'arti' characters. |
| POS := #BufferPos | // Number of bytes |

The following table shows the declaration of the operands:

| Operand | Data type | Declaration |
| --- | --- | --- |
| DeliverPos | INT | In the "Input" section of the block interface |
| BufferPos | DINT | In the "Temp" section of the block interface |
| Error | INT | In the "Temp" section of the block interface |
| Label | STRING[4] | In the "Temp" section of the block interface |

The following table shows the declarations of the PLC data types:

| Name of the PLC data types | Name | Data type |
| --- | --- | --- |
| Article | Number | DINT |
| Declaration | STRING |  |
| Colli | INT |  |
| Client | Title | INT |
| First name | STRING[10] |  |
| Surname | STRING[10] |  |

The following table shows the declaration of the data blocks:

| Name of the data blocks | Name | Data type |
| --- | --- | --- |
| Source | Client | "Client" (PLC data type) |
| Article | Array[0..10] of "Article" (PLC data type) |  |
| Buffer | Field | Array[0..294] of BYTE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Basics of PLC data types (UDT)](Data%20types.md#basics-of-plc-data-types-udt)
  
[Structure of an ARRAY tag](Data%20types.md#structure-of-an-array-tag)
  
[Structure of a STRUCT tag](Data%20types.md#structure-of-a-struct-tag)
  
[Structure of a STRING tag](Data%20types.md#structure-of-a-string-tag)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### MOVE_BLK: Move block (S7-1500)

#### Description

You can use the "Move block" instruction to move the content of a memory area (source range) to another memory area (target range). The number of elements to be moved to the target range is specified with the COUNT parameter. The width of the elements to be moved is defined by the width of the element at the IN parameter.

The instruction can only be executed if the source range and the target range have the same data type.

The value at the OUT output is invalid if more data is moved than is made available at the IN parameter or OUT parameter.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction copies the contents from the defined element n elements (n = depending on the value at the parameter COUNT) from the source range to the target range, starting at the specified index.

#### Parameters

The following table shows the parameters of the "Move block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN<sup> 1)</sup> | Input | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | D, L | The first element of the source area that is being copied |
| COUNT | Input | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P or constant | Number of elements to be copied from the source range to the target range |
| OUT<sup> 1)</sup> | Output | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | D, L | The first element of the target range to which the contents of the source range are being copied |
| <sup>1)</sup> The specified data types can only be used as elements of an Array structure. |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down lists.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MOVE_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := #a_array[2] | // First element to be moved. |
| COUNT := "Tag_Count" | // Number of elements to be moved from the source range to the target range. |
| OUT := #b_array[1] | // First element to which is moved. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | a_array[2] | The data type of the "a_array" operand is ARRAY[0..5] of INT. It consists of six elements of data type INT. |
| COUNT | Tag_Count | 3 |
| OUT | b_array[1] | The data type of the "b_array" operand is ARRAY[0..6] of INT. It consists of seven elements of data type INT. |

Starting from the third element, the instruction selects three INT elements from the #a_array tag and copies their contents to the #b_array output tag, beginning with the second element.

> **Note**
>
> **You can find more information on the MOVE_BLK instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> <https://support.industry.siemens.com/cs/ww/en/view/42603881>

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### MOVE_BLK_VARIANT: Move block (S7-1500)

#### Description

You use the "Move block" instruction to move the content of a memory area (source range) to another memory area (target range). You can copy a complete ARRAY or elements of an ARRAY to another ARRAY of the same data type. The size (number of elements) of source and destination ARRAY may be different. You can copy multiple or single elements within an ARRAY.

The number of elements that are to be copied must not exceed the selected source range or target range.

If you use the instruction at the time the block is being created, the ARRAY does not yet have to be known, as the source and the target are transferred per VARIANT.

Counting at the parameters SRC_INDEX and DEST_INDEX always begins with the low limit "0", regardless of the later declaration of the ARRAY.

The instruction is not executed if more data is copied than is made available.

#### Parameters

The following table shows the parameters of the "Move block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input<sup> 2)</sup> | VARIANT (which points to an ARRAY or an individual ARRAY element), ARRAY of <Data_type> | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Source block from which to copy |
| COUNT | Input | UDINT | I, Q, M, D, L or constant | Number of elements which are copied  Assign the value "1" to the parameter COUNT, if no ARRAY is specified at parameter SRC or at parameter DEST. |
| SRC_INDEX | Input | DINT | I, Q, M, D, L or constant | Defines the first element to be copied:  - The SRC_INDEX parameter is calculated zero-based. If an ARRAY is specified at parameter SRC, the integer at parameter SRC_INDEX specifies the first element within the source area from which it is to be copied. Independent of the declared ARRAY limits. - If no ARRAY is specified at parameter SRC or only one single element of an ARRAY is specified, then assign the value "0" at parameter SRC_INDEX. |
| DEST_INDEX | Input | DINT | I, Q, M, D, L or constant | Defines the start of the destination memory area:  - The DEST_INDEX parameter is calculated zero-based. If an ARRAY is specified at parameter DEST, the integer at parameter DEST_INDEX specifies the first element within the target range that is to be copied into. Independent of the declared ARRAY limits. - If no ARRAY is specified at parameter DEST, then assign the value "0" at parameter DEST_INDEX. |
| DEST | Output <sup>1)</sup> | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Destination area into which the contents of the source block are copied. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during execution of the instruction, an error code is output at the RET_VAL parameter. |
| 1) The DEST parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface.  2) With the SRC parameter, the data types BOOL and ARRAY of BOOL are not permitted. |  |  |  |  |

You can find additional information on valid data types under "See also".

#### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data types do not correspond. Instead of an ARRAY of Struct, use an ARRAY of PLC data type (UDT). |
| 8151 | Access to the SRC parameter is not possible. |
| 8152 | The operand at the SRC parameter is not typed. |
| 8153 | Code generation error at the SRC parameter |
| 8154 | The operand at the SRC parameter has the data type BOOL. |
| 8281 | The COUNT parameter has an invalid value |
| 8382 | The first element to be copied, defined via SRC_INDEX, is outside the source array. |
| 8383 | The first element to be copied, defined via SRC_INDEX, is within the source array, and the last element to be copied, defined via SRC_INDEX + COUNT, is outside the source array. |
| 8482 | The first target element defined via DEST_INDEX is outside the target array. |
| 8483 | The first target element defined via DEST_INDEX is within the target array, and the last target element defined via DEST_INDEX + COUNT is outside the target array. |
| 8534 | The DEST parameter is write protected |
| 8551 | Access to the DEST parameter is not possible. |
| 8552 | The operand at the DEST parameter is not typed. |
| 8553 | Code generation error at the DEST parameter |
| 8554 | The operand at the DEST parameter has the data type BOOL. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MOVE_BLK_VARIANT | // The instruction is called. |
| SRC := #SrcField | // First element to moved |
| COUNT := "Tag_Count" | // Number of elements to be moved from the source range to the target range. |
| SRC_INDEX := "Tag_Src_Index" | // First element at the SRC parameter to be moved |
| DEST_INDEX := "Tag_Dest_Index" | // First element at the DEST parameter to be moved |
| DEST := #DestField | // The first element of the source area to be moved. |
| RET_VAL := "Tag_Result" | // Error information |

The following table shows how the instruction works using specific operand values:

| Parameters | Declaration in the block interface | Operand | Value |
| --- | --- | --- | --- |
| SRC | Input | #SrcField | The local operand #SrcField uses a PLC data type that was still unknown at the time when the block was programmed. (ARRAY[0..10] of "MOVE_UDT") |
| COUNT | Input | Tag_Count | 2 |
| SRC_INDEX | Input | Tag_Src_Index | 3 |
| DEST_INDEX | Input | Tag_Dest_Index | 3 |
| DEST | InOut | #DestField | The local operand #DestField uses a PLC data type that was still unknown at the time when the block was programmed. (ARRAY[10..20] of "MOVE_UDT") |

Two elements are moved from the source range, starting from the fourth element of the ARRAY [0..10] of MOVE_UDT, to the target range. The copies are pasted in the ARRAY [10..20] of MOVE_UDT starting from the fourth element.

> **Note**
>
> **You can find more information on the MOVE_BLK_VARIANT instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> <https://support.industry.siemens.com/cs/ww/en/view/42603881>

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### UMOVE_BLK: Move block uninterruptible (S7-1500)

#### Description

You use the "Move block uninterruptible" instruction to move the content of a memory area (source range) to another memory area (target range). The instruction cannot be interrupted. The number of elements to be moved to the target range is specified with the COUNT parameter. The width of the elements to be moved is defined by the width of the element at input IN.

The instruction can only be executed if the source range and the target range have the same data type.

> **Note**
>
> The move operation cannot be interrupted by other operating system activities. This is why the interrupt reaction times of the CPU increase during the execution of the "Move block uninterruptible" instruction.

The value at the OUT output is invalid if more data is moved than is made available at the IN parameter or OUT parameter.

You can use the "Move block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction copies the contents from the defined element n elements (n = depending on the value at the parameter COUNT) from the source range to the target range, starting at the specified index.

#### Parameters

The following table shows the parameters of the "Move block uninterruptible" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN<sup> 1)</sup> | Input | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | D, L | The first element of the source area that is being copied |
| COUNT | Input | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P or constant | Number of elements to be copied from the source range to the target range |
| OUT<sup> 1)</sup> | Output | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | D, L | The first element of the target range to which the contents of the source range are being copied |
| <sup>1)</sup> The specified data types can only be used as elements of an Array structure. |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down lists.

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL UMOVE_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := #a_array[2] | // First element to be moved. |
| COUNT := "Tag_Count" | // Number of elements to be moved from the source range to the target range. |
| OUT := #b_array[1] | // First element to which is moved. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | a_array[2] | The data type of the "a_array" operand is ARRAY[0..5] of INT. It consists of six elements of data type INT. |
| COUNT | Tag_Count | 3 |
| OUT | b_array[1] | The data type of the "b_array" operand is ARRAY[0..6] of INT. It consists of seven elements of data type INT. |

Starting from the third element, the instruction selects three INT elements from the #a_array tag and copies their contents to the #b_array output tag, beginning with the second element. The move operation cannot be interrupted by other operating system activities.

> **Note**
>
> **You can find more information on the UMOVE_BLK instruction in the following article in the Siemens Industry Online Support:**
>
> In STEP 7 (TIA Portal) how do you copy memory areas and structured data from one data block to another?
>
> ![Example](images/84907645963_DV_resource.Stream@PNG-de-DE.png)
> <https://support.industry.siemens.com/cs/ww/en/view/42603881>

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### FILL_BLK: Fill block (S7-1500)

#### Description

You can use the "Fill block" instruction to fill a memory area (target range) with the value of the IN input. The target range is filled beginning with the address specified at the OUT output. The number of repeated copy operations is specified with the COUNT parameter. When the instruction is executed, the value at the input IN is moved to the target range as often as specified by the value of the COUNT parameter.

The instruction can only be executed if the source range and the target range have the same data type.

The maximum number of elements changed is the number of elements in the ARRAY or structure. If you copy more data than there are elements at the OUT output, you will get an unintended result.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction reads the content from the selected element from the source range and copies this content n-times (n = depending on the value at the parameter COUNT) to the destination, starting at the specified index.

#### Filling structures

As well as the elements of an ARRAY, you can also fill multiple elements of a structure (STRUCT, PLC data type) with the same value. The structure whose elements you want to fill must only contain individual elements of the same elementary data type. The structure itself can, however, be embedded in another structure.

#### Parameters

The following table shows the parameters of the "Fill block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | I, Q, M, D, L, P or constant | Element used to fill the target range |
| COUNT | Input | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P or constant | Number of repeated move operations |
| OUT | Output | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | D, L | Address in target range from which filling starts |

You can select the data type of the instruction from the "???" drop-down lists.

For additional information on valid data types, refer to "See also".

#### Example with an ARRAY

The following example shows how the instruction works when you want to fill an ARRAY:

| STL | Explanation |
| --- | --- |
| CALL FILL_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := #FillValue | // Value to be copied |
| COUNT := "Tag_Count" | // Number of repeated copy operations |
| OUT := #TargetArea[1] | // The target range is filled from the first element of the ARRAY #TargetArea[1..5] of INT |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | FillValue | The data type of the operand is INT. |
| COUNT | Tag_Count | 3 |
| OUT | TargetArea | The data type of the operand TargetArea is ARRAY[1..5] of INT. It consists of five elements of data type INT. |

The instruction copies the value of the operand #FillValue to the #TargetArea output tag three times, starting with the first element.

#### Examples with a structure

The following examples show how the instruction works when you want to fill a structure:

Create a global data block with the following elements:

| Data_block_1 |  |  |  |  | Data type |
| --- | --- | --- | --- | --- | --- |
| MyStruct1 |  |  |  |  | STRUCT |
|  | Member_1 |  |  |  | INT |
| Member_2 |  |  |  | INT |  |
| Member_3 |  |  |  | INT |  |
| Member_4 |  |  |  | INT |  |
| MyStruct2 |  |  |  |  | STRUCT |
|  | SubArray |  |  |  | ARRAY[1..2] of STRUCT |
|  | SubArray[1] |  |  | STRUCT |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |
| SubArray[2] |  |  | STRUCT |  |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |

Generate the following program code to address the MyStruct1 tag:

| STL | Explanation |
| --- | --- |
| CALL FILL_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := 10 | // Value to be copied |
| COUNT := 2 | // Number of repeated copy operations |
| OUT := "Data_block_1".MyStruct1.Member_2 | // The structure is filled from Member_2. This means that Member_1 and Member_4 are not changed. |

Generate the following program code to address the MyStruct2 tag:

| STL | Explanation |
| --- | --- |
| CALL FILL_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := 10 | // Value to be copied |
| COUNT := 2 | // Number of repeated copy operations |
| OUT := "Data_block_1".MyStruct2.  SubArray[1].Member_2 | // The structure is filled from Member_2. This means that Member_1 and Member_4 are not changed. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### UFILL_BLK: Fill block uninterruptible (S7-1500)

#### Description

You can use the "Fill block uninterruptible" instruction to fill a memory area (target range) with the value of the IN input. The instruction cannot be interrupted. The target range is filled beginning with the address specified at the OUT output. The number of repeated copy operations is specified with the COUNT parameter. When the instruction is executed, the value at the input IN is moved to the target range as often as specified by the value of the COUNT parameter.

The instruction can only be executed if the source range and the target range have the same data type.

> **Note**
>
> The move operation cannot be interrupted by other operating system activities. This is why the alarm reaction times of the CPU increase during the execution of the "Fill block uninterruptible" instruction.

The maximum number of elements changed is the number of elements in the ARRAY or structure. If you copy more data than there are elements at the OUT output, you will get an unintended result.

> **Note**
>
> **Use of ARRAYs**
>
> The instruction reads the content from the selected element from the source range and copies this content n-times (n = depending on the value at the parameter COUNT) to the destination, starting at the specified index.

You use the "Fill block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

#### Filling structures

As well as the elements of an ARRAY, you can also fill multiple elements of a structure (STRUCT, PLC data type) with the same value. The structure whose elements you want to fill must only contain individual elements of the same elementary data type. The structure itself can, however, be embedded in another structure.

#### Parameters

The following table shows the parameters of the "Fill block uninterruptible" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | I, Q, M, D, L, P or constant | Element used to fill the target range |
| COUNT | Input | USINT, UINT, UDINT, ULINT | I, Q, M, D, L, P or constant | Number of repeated move operations |
| OUT | Output | Binary numbers, integers, floating-point numbers, timers, TOD, LTOD, DATE, CHAR, WCHAR | D, L | Address in target range from which filling starts |

You can select the data type of the instruction from the "???" drop-down lists.

For additional information on valid data types, refer to "See also".

#### Example with an ARRAY

The following example shows how the instruction works when you want to fill an ARRAY:

| STL | Explanation |
| --- | --- |
| CALL UFILL_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := #FillValue | // Value to be copied |
| COUNT := "Tag_Count" | // Number of repeated copy operations |
| OUT := #TargetArea[1] | // The target range is filled from the first element of the ARRAY #TargetArea[1..5] of INT |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | FillValue | The data type of the operand is INT. |
| COUNT | Tag_Count | 3 |
| OUT | TargetArea | The data type of the operand TargetArea is ARRAY[1..5] of INT. It consists of five elements of data type INT. |

The instruction copies the value of the operand #FillValue to the #TargetArea output tag three times, starting with the first element. The move operation cannot be interrupted by other operating system activities.

#### Examples with a structure

The following examples show how the instruction works when you want to fill a structure:

Create a global data block with the following elements:

| Data_block_1 |  |  |  |  | Data type |
| --- | --- | --- | --- | --- | --- |
| MyStruct1 |  |  |  |  | STRUCT |
|  | Member_1 |  |  |  | INT |
| Member_2 |  |  |  | INT |  |
| Member_3 |  |  |  | INT |  |
| Member_4 |  |  |  | INT |  |
| MyStruct2 |  |  |  |  | STRUCT |
|  | SubArray |  |  |  | ARRAY[1..2] of STRUCT |
|  | SubArray[1] |  |  | STRUCT |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |
| SubArray[2] |  |  | STRUCT |  |  |
|  | NestedStruct |  | STRUCT |  |  |
|  | Member_1 | INT |  |  |  |
| Member_2 | INT |  |  |  |  |
| Member_3 | INT |  |  |  |  |
| Member_4 | INT |  |  |  |  |

Generate the following program code to address the MyStruct1 tag:

| STL | Explanation |
| --- | --- |
| CALL UFILL_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := 10 | // Value to be copied |
| COUNT := 2 | // Number of repeated copy operations |
| OUT := "Data_block_1".MyStruct1.Member_2 | // The structure is filled from Member_2. This means that Member_1 and Member_4 are not changed. |

Generate the following program code to address the MyStruct2 tag:

| STL | Explanation |
| --- | --- |
| CALL UFILL_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := 10 | // Value to be copied |
| COUNT := 2 | // Number of repeated copy operations |
| OUT := "Data_block_1".MyStruct2.  SubArray[1].Member_2 | // The structure is filled from Member_2. This means that Member_1 and Member_4 are not changed. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### SCATTER: Parse the bit sequence into individual bits (S7-1500)

#### Description

The "Parse the bit sequence into individual bits" instruction parses a tag of the BYTE, WORD, DWORD or LWORD data type into individual bits and saves them in an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> With the "Parse the bit sequence into individual bits" instruction, the use of a multidimensional ARRAY of BOOL is not permitted.

> **Note**
>
> **Length of the ARRAY, STRUCT or PLC data type**
>
> The ARRAY, the anonymous STRUCT or the PLC data type must have exactly the number of elements that is specified by the bit sequence.
>
> This means for the data type BYTE, for example, the ARRAY, STRUCT or the PLC data type must have exactly 8 elements (WORD = 16, DWORD = 32 and LWORD = 64).

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1500 series as of firmware version 2.1.

This way you can, for example, parse a status word, and read and change the status of the individual bits using the index. Using GATHER, you can merge the bits once again into a bit sequence.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | BYTE, WORD, DWORD, LWORD | I, Q, M, D, L | Bit sequence that is parsed.  The values must not be located in the I/O area or in the DB of a technology object. |
| OUT | Output | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | I, Q, M, D, L | ARRAY, STRUCT or PLC data type in which the individual bits are stored |

You can find additional information on valid data types under "See also".

#### Example with an ARRAY

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceWord | Input | WORD |
| DestinationArray | Output | ARRAY[0..15] of BOOL |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL SCATTER | // Call the instruction  // Select the required data type from the "???" drop-down list. |
| IN := #SourceWord | The operand #SourceWord of the data type WORD is parsed into its individual bits (16) and assign the individual elements of the #DestinationArray operand. |
| OUT := #DestinationArray |  |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceWord | WORD (16 bits) |
| OUT | DestinationArray | The operand "DestinationArray" is of the data type ARRAY[0..15] of BOOL. It consists of 16 elements and is therefore just as large as the WORD that is to be parsed. |

#### Example with a PLC data type (UDT)

Create the following PLC data type "myBits":

![Example with a PLC data type (UDT)](images/100514277003_DV_resource.Stream@PNG-en-US.png)

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceWord | Input | WORD |
| DestinationUDT | Output | "myBits" |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL SCATTER | // Call the instruction  // Select the required data type from the "???" drop-down list. |
| IN := #SourceWord | // The #SourceWord operand of the data type WORD is parsed into its individual bits (16) and assigned to the individual elements of the #DestinationArray operand. |
| OUT := #DestinationUDT |  |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceWord | WORD (16 bits) |
| OUT | DestinationUDT | The "DestinationUDT" operand has the PLC data type (UDT). It consists of 16 elements and is therefore just as large as the WORD that is to be parsed. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### SCATTER_BLK: Parse elements of an ARRAY of bit sequence into individual bits (S7-1500)

#### Description

The "Parse elements of an ARRAY of bit sequence into individual bits" instruction parses one or more elements of an ARRAY of BYTE, WORD, DWORD or LWORD into individual bits and saves them in an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements. At the COUNT_IN parameter you specify how many elements of the source ARRAY are going to be parsed. The source ARRAY at the IN parameter may have more elements than specified at the COUNT_IN parameter. The ARRAY of BOOL, the anonymous STRUCT or the PLC data type must have sufficient elements to save the bits of the parsed bit sequences. However, the destination memory area may also be larger.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> If the ARRAY is a multi-dimensional ARRAY of BOOL, the padding bits of the dimensions contained are counted as well even if they were not explicitly declared and are not accessible.
>
> Example 1: An ARRAY[1..10,0..4,1..2] of BOOL is handled like an ARRAY[1..10,0..4,1..8] of BOOL or like an ARRAY[0..399] of BOOL.
>
> Example 2: At the IN parameter, an ARRAY[0..5] of WORD (sourceArrayWord[2]) is interconnected. The COUNT_IN parameter has the value "3". At the OUT parameter, an ARRAY[0..1,0..5,0..7] of BOOL (destinationArrayBool[0,0,0]) is interconnected. Both the array at the IN parameter and at the OUT parameter has a size of 96 bits. The ARRAY of WORD is parsed into 48 individual bits.

> **Note**
>
> **If the ARRAY low limit of the target ARRAY is not "0", note the following:**
>
> For performance reasons the index must always start at a BYTE, WORD or DWORD limit. This means the index must be calculated starting at the low limit of the ARRAY. The following formula is used as basis for this calculation:
>
> Valid indices = ARRAY low limit + n(number of bit sequences) × number of bits of the desired bit sequence
>
> For an ARRAY[-2..45] of BOOL and the bit sequence WORD the calculation looks as follows:
>
> - Valid index (-2) = -2 + 0 × 16
> - Valid index (14) = -2 + 1 × 16
> - Valid index (30) = -2 + 2 × 16
>
> You can find an example described below.

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1500 series as of firmware version 2.1.

This way you can, for example, parse status words, and read and change the status of the individual bits using the index. Using GATHER, you can merge the bits once again into a bit sequence.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD  - LWORD | I, Q, M, D, L | ARRAY of <bit sequence> that is parsed.  The values must not be located in the I/O area or in the DB of a technology object. |
| COUNT_IN | Input | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Counter for the number of elements of the source ARRAY that are going to be parsed.  The value must not be in the I/O area or in the database of a technology object. |
| OUT | Output | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | I, Q, M, D, L | ARRAY, STRUCT or PLC data type in which the individual bits are stored |

You can select the required bit sequence from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example of a destination ARRAY with the low limit "0"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayWord | Input | ARRAY[0..5] of WORD |
| CounterInput | UDINT |  |
| DestinationArrayBool | Output | ARRAY[0..95] of BOOL |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL SCATTER_BLK | // Call the instruction   // Select the required data type from the "???" drop-down list. |
| In := #SourceArrayWord[2] | // The 3rd, 4th and 5th WORD of the #SourceArrayWord operand is parsed into its individual bits (48). |
| COUNT_IN := #CounterInput | // 3 words are parsed |
| OUT := DestinationArrayBool[0] | // Assign to the individual elements of the #DestinationArrayBool operand beginning with the 1st element. |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayWord | ARRAY[0..5] of WORD (96 bits can be parsed.) |
| COUNT_IN | CounterInput = 3 | UDINT3 (3 WORDs or 48 bits are to be parsed. This means at least 48 bits must be available in the destination ARRAY.) |
| OUT | DestinationArrayBool[0] | The operand "DestinationArrayBool" is of the data type ARRAY[0..95] of BOOL. This means it provides 96 BOOL elements. |

#### Example of a destination ARRAY with the low limit "-2"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayWord | Input | ARRAY[0..5] of WORD |
| CounterInput | UDINT |  |
| DestinationArrayBool | Output | ARRAY[-2..93] of BOOL |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL SCATTER_BLK | // Call the instruction   // Select the required data type from the "???" drop-down list. |
| In := #SourceArrayWord[2] | // The 3rd, 4th and 5th WORD of the #SourceArrayWord operand is parsed into its individual bits (48). |
| COUNT_IN := #CounterInput | // 3 words are parsed |
| OUT := DestinationArrayBool[14] | // And starting with the 16th Element assigned to the individual elements of the #DestinationArrayBool operand. |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayWord[2] | ARRAY[0..5] of WORD (96 bits can be parsed.) |
| COUNT_IN | CounterInput = 3 | UDINT3 (3 WORDs or 48 bits are to be parsed. This means at least 48 bits must be available in the destination ARRAY.) |
| OUT | DestinationArrayBool[14] | The operand "DestinationArrayBool" is of the data type ARRAY[-2..93] of BOOL. This means it provides 96 BOOL elements. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### GATHER: Merge individual bits into a bit sequence (S7-1500)

#### Description

The "Merge individual bits into a bit sequence" instruction merges the bits from an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements into a bit sequence. The bit sequence is saved in a tag of the data type BYTE, WORD, DWORD or LWORD.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> With the "Merge individual bits into a bit sequence" instruction, the use of a multidimensional ARRAY of BOOL is not permitted.

> **Note**
>
> **Length of the ARRAY, STRUCT or PLC data type**
>
> The ARRAY, STRUCT or the PLC data type must have exactly the number of elements that is specified by the bit sequence.
>
> This means for the data type BYTE, for example, the ARRAY, anonymous STRUCT or the PLC data type must have exactly 8 elements (WORD = 16, DWORD = 32 and LWORD = 64).

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1500 series as of firmware version 2.1.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | ARRAY[*] of BOOL, STRUCT or PLC data type  *: 8, 16, 32 or 64 elements | I, Q, M, D, L | ARRAY, STRUCT or PLC data type, the bits of which are merged into a bit sequence.  The values must not be located in the I/O area or in the DB of a technology object. |
| OUT | Output | BYTE, WORD, DWORD, LWORD | I, Q, M, D, L | Merged bit sequence, saved in a tag |

You can select the required bit sequence from the "???" drop-down list of the instruction box.

You can find additional information on valid data types under "See also".

#### Example with an ARRAY

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArray | Input | ARRAY[0..15] of BOOL |
| DestinationWord | Output | WORD |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL GATHER | // Call the instruction  // Select the required data type from the "???" drop-down list. |
| IN := #SourceArray | // The bits of the #SourceArray operand are merged into a WORD. |
| OUT := #DestinationWord | // The 16 merged bits are saved in the #DestinationWord operand. |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArray | The operand "SourceArray" is of the data type ARRAY[0..15] of BOOL. It consists of 16 elements and is therefore just as large as the WORD in which the bits are to be merged. |
| OUT | DestinationWord | WORD (16 bits) |

#### Example with a PLC data type (UDT)

Create the following PLC data type "myBits":

![Example with a PLC data type (UDT)](images/100514277003_DV_resource.Stream@PNG-en-US.png)

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceUDT | Input | "myBits" |
| DestinationWord | Output | WORD |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL GATHER | // Call the instruction  // Select the required data type from the "???" drop-down list. |
| IN := #SourceUDT | // The bits of the #SourceUDT operand are merged into a WORD. |
| OUT := #DestinationWord | // The 16 merged bits are saved in the #DestinationWord operand. |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceUDT | The "SourceUDT" operand has the PLC data type (UDT). It consists of 16 elements and is therefore just as large as the WORD in which the bits are to be merged. |
| OUT | DestinationWord | WORD (16 bits) |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### GATHER_BLK: Merge individual bits into multiple elements of an ARRAY of bit sequence (S7-1500)

#### Description

The "Merge individual bits into multiple elements of an ARRAY of bit sequence" instruction merges the bits from an ARRAY of BOOL, an anonymous STRUCT or a PLC data type exclusively with Boolean elements into one or multiple elements of an ARRAY of <bit sequence>. At the COUNT_OUT parameter you specify how many elements of the destination ARRAY are going to be written. With this step you also implicitly specify how many elements of the ARRAY of BOOL, the anonymous STRUCT or the PLC data type are required. The destination ARRAY at the OUT parameter may have more elements than specified at the COUNT_OUT parameter. The ARRAY of <bit sequence> must have sufficient elements to save the bits that are going to be merged. However, the destination ARRAY may also be larger.

> **Note**
>
> **Multi-dimensional ARRAY of BOOL**
>
> If the ARRAY is a multi-dimensional ARRAY of BOOL, the padding bits of the dimensions contained are counted as well even if they were not explicitly declared and are not accessible.
>
> Example 1: An ARRAY[1..10,0..4,1..2] of BOOL is handled like an ARRAY[1..10,0..4,1..8] of BOOL or like an ARRAY[0..399] of BOOL.
>
> Example 2: At the OUT parameter, an ARRAY[0..5] of WORD (sourceArrayWord[2]) is interconnected. The COUNT_IN parameter has the value "3". At the IN parameter, an ARRAY[0..1,0..5,0..7] of BOOL (destinationArrayBool[0,0,0]) is interconnected. Both the array at the IN parameter and at the OUT parameter has a size of 96 bits. 48 individual bits are merged from the ARRAY of BOOL.

> **Note**
>
> **If the ARRAY low limit of the source ARRAY is not "0", note the following:**
>
> For performance reasons the index must always start at a BYTE, WORD or DWORD limit. This means the index must be calculated starting at the low limit of the ARRAY. The following formula is used as basis for this calculation:
>
> Valid indices = ARRAY low limit + n(number of bit sequences) × number of bits of the desired bit sequence
>
> For an ARRAY[-2..45] of BOOL and the bit sequence WORD the calculation looks as follows:
>
> - Valid index (-2) = -2 + 0 × 16
> - Valid index (14) = -2 + 1 × 16
> - Valid index (30) = -2 + 2 × 16
>
> You can find an example described below.

> **Note**
>
> **Availability of the instruction**
>
> The instruction can be used with a CPU of the S7-1500 series as of firmware version 2.1.

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Element of an ARRAY[*] of   - BOOL  - STRUCT  - PLC data type | I, Q, M, D, L | ARRAY of BOOL, STRUCT or PLC data type whose bits are merged (source ARRAY)  The values must not be located in the I/O area or in the DB of a technology object. |
| COUNT_OUT | Input | USINT, UINT, UDINT, ULINT | I, Q, M, D, L | Counter how many elements of the target ARRAY are to be described.  The value must not be in the I/O area or in the database of a technology object. |
| OUT | Output | Element of an ARRAY[*] of  - BYTE  - WORD  - DWORD  - LWORD | I, Q, M, D, L | ARRAY of <bit sequence> to which the bits are saved (destination ARRAY) |

You can find additional information on valid data types under "See also".

#### Example of a source ARRAY with the low limit "0"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayBool | Input | ARRAY[0..95] of BOOL |
| CounterOutput | UDINT |  |
| DestinationArrayWord | Output | ARRAY[0..5] of WORD |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL GATHER_BLK | // Call the instruction  // Select the required data type from the "???" drop-down list. |
| IN := SourceArrayBool[0] | // As of the 1st element of the #SourceArrayBool operand, 48 bits are merged in the #DestinationArrayWord operand. |
| COUNT_OUT := #CounterOutput | // 3 words are merged |
| OUT := DestinationArrayWord[2] | // The starting point in the destination ARRAY is the 3rd element. This means that the first 16 bits are written into the 3rd word, the second 16 nits into the 4th word and the third 16 bits into the 5th word of the destination ARRAY. |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayBool[0] | The operand "SourceArrayBool" is of the data type ARRAY[0..95] of BOOL. This means it provides 96 BOOL elements that can merged into words once again. |
| COUNT_OUT | CounterOutput = 3 | UDINT3 (3 words are to be written. This means 48 bits must be available in the source ARRAY.) |
| OUT | DestinationArrayWord[2] | The operand "DestinationArrayWord" is of the data type ARRAY[0..5] of WORD. This means 6 WORD elements are available. |

#### Example of a source ARRAY with the low limit "-2"

Create the following tags in the block interface:

| Tag | Section | Data type |
| --- | --- | --- |
| SourceArrayBool | Input | ARRAY[-2..93] of BOOL |
| CounterOutput | UDINT |  |
| DestinationArrayWord | Output | ARRAY[0..5] of WORD |

The following example shows how the instruction works:

| STL |  |
| --- | --- |
| CALL GATHER_BLK | // Call the instruction  // Select the required data type from the "???" drop-down list. |
| IN := SourceArrayBool[14] | // Starting with the 16th element of the #SourceArrayBool operand, 48 bits are merged into the #DestinationArrayWord operand. |
| COUNT_OUT := #CounterOutput | // 3 words are merged |
| OUT := DestinationArrayWord[2] | // The starting point in the destination ARRAY is the 3rd element. This means the first 16 bits of the source ARRAY are ignored. The second 16 Bits are written into the 3rd word, the third 16 bits into the 4th word and the fourth 16 bits into the 5th word of the destination ARRAY. The remaining 64 bits of the source ARRAY are not taken into account either. |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Data type |
| --- | --- | --- |
| IN | SourceArrayBool[14] | The operand "SourceArrayBool" is of the data type ARRAY[-2..93] of BOOL. Because the starting point is the 16th element, only 80 BOOL elements that can be merged into words again are available. |
| COUNT_OUT | CounterOutput = 3 | UDINT3 (3 words are to be written. This means 48 bits must be available in the source ARRAY.) |
| OUT | DestinationArrayWord[2] | The operand "DestinationArrayWord" is of the data type ARRAY[0..5] of WORD. This means 6 WORD elements are available. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### AssignmentAttempt: Attempt assignment to a reference (S7-1500)

#### Description

With the "AssignmentAttempt" instruction, you attempt an assignment to a reference tag.

The following assignment attempts are possible:

- Assignment attempt of a VARIANT to a reference
- Assignment attempt of a DB_ANY to the reference of a technology object

#### Assignment attempt of a VARIANT to a reference

The data type of a reference tag is determined at the time of declaration. However, the data type of a VARIANT tag is determined during runtime. An implicit data type conversion is not permitted with reference tags. To assign the two data types to each other therefore, use the assignment attempt. With the assignment attempt, a check is made at runtime to find out whether the assigned tag is of the correct data type. If this is the case, the instruction is executed. If the instruction is executed successfully, there is a valid reference in the target tag, otherwise a NULL.

After the assignment attempt, you can check if the attempt was successful and, depending on the result, continue processing the program. In LAD and FBD, you can use the enable output "ENO" for the check. "ENO" returns the signal state "1" if the assignment attempt was successful. Only then are the subsequent instructions executed in the network.

In STL and SCL, you can use the instructions "IS_NULL" or "NOT_NULL", for example, to check the success of an assignment attempt.

The following rules apply to the assignment attempt of VARIANT. VARIANT tags that do not match these rules return the value "NULL" at runtime.

- The VARIANT must point to an address in an optimized memory area.
- The VARIANT must not point to an address in a temporary memory area.
- If you want to assign a VARIANT to a reference to an ARRAY, the following rules apply:

  - The VARIANT tag must point to an ARRAY whose limits exactly match those of the declared reference. A VARIANT tag which points to an ARRAY [0..9] does not match a tag REF_TO ARRAY[1..10].
  - Moreover, you should compile the blocks that form the value of the VARIANT tag once in a CPU of the S7-1500 series, firmware version V2.5.
- The assignment attempt of a VARIANT to the reference of a technology object is not possible.
- In SCL, assignment attempts cannot be used in multiple assignments (a := b := c;).

#### Assignment attempt of a DB_ANY to the reference of a technology object

A reference to a technology object always points to a specific technology object, e.g. REF_TO TO_SpeedAxis. If you want to assign a technology object via a tag of the type DB_ANY during runtime, you need to check whether the technology object matches the declared reference. To do this, use the assignment attempt. With the assignment attempt, a check is made during runtime to find out whether the technology object has the declared type. If this is the case, the assignment is performed. If this is executed successfully, there is a valid reference in the target tag, otherwise a NULL.

The following rules apply to the assignment attempt of a DB_ANY to the reference of a technology object:

- The DB_ANY must point to a technology object in an optimized memory area.
- Two technology objects of the same type can be assigned to each other.
- A derived type can be assigned to its base type.
- A basic type cannot be assigned to its derived type

#### Parameter

The following table shows the parameters of the instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input | VARIANT  DB_ANY | - Block interface of an FC:   Input, Output, InOut, Temp - Block interface of an FB:   Input, InOut, Temp | Pointer to the source tag whose address will be read out |
| DST | Output | With SRC = VARIANT, reference to:  - Bit sequences, except BOOL, - Integers, - Floating-point numbers, - Character strings, - PLC data types (UDT), - System data types (SDT), - ARRAYs of the named data types   With SRC = DB_ANY, reference to:  - Technology object | - Block interface of an FC:   Input, Output, Temp - Block interface of an FB:   Temp | Reference to which the address of the source tag will be transferred |

You can find additional information on valid data types under "See also".

#### Example

The following example shows how the instruction works:

The interface of the block was programmed as follows:

![Example](images/156607944075_DV_resource.Stream@PNG-de-DE.png)

In the program code an attempt is made to assign "myVariant" to the reference tag "myReference". If "myVariant" has the data type "Int" at runtime, "myReference" contains a valid reference to the source tag of the VARIANT, otherwise NULL. If the next query for "NOT_NULL" is true, it means that the assignment was successful and the "Tag_Out" output parameter can be written.

An attempt is then made to assign "myDB" to the "myReferenceTO" reference tag. If "myDB" points to a technology object of the "Positioning Axis" type in runtime, "myReferenceTO" contains a valid reference, otherwise a NULL. When the assignment attempt was successful, the enable output "ENO" signal state "1" and the output parameter "Tag_Out" can be written.

![Example](images/156607948043_DV_resource.Stream@PNG-de-DE.png)

---

**See also**

[Basic information about references (S7-1500)](References%20%28S7-1500%29.md#basic-information-about-references-s7-1500)
  
[Assignment attempt to a reference (S7-1500)](References%20%28S7-1500%29.md#assignment-attempt-to-a-reference-s7-1500)
  
[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### ARRAY DB (S7-1500)

This section contains information on the following topics:

- [ReadFromArrayDB: Read from ARRAY data block (S7-1500)](#readfromarraydb-read-from-array-data-block-s7-1500)
- [WriteToArrayDB: Write to ARRAY data block (S7-1500)](#writetoarraydb-write-to-array-data-block-s7-1500)
- [ReadFromArrayDBL: Read from array data block in load memory (S7-1500)](#readfromarraydbl-read-from-array-data-block-in-load-memory-s7-1500)
- [WriteToArrayDBL: Write to array data block in load memory (S7-1500)](#writetoarraydbl-write-to-array-data-block-in-load-memory-s7-1500)

#### ReadFromArrayDB: Read from ARRAY data block (S7-1500)

##### Description

The instruction "Read from ARRAY data block" is used to read the element from a data block of the ARRAY DB block type to which the index references, and write the value of the element to the target range.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

##### Parameters

The following table shows the parameters of the "Read from ARRAY data block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| DB | Input | DB_ANY | I, Q, M, D, L | Data block that is read |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB that is read. The specification can be a constant, a global tag or an indexed value. |
| VALUE | Output <sup>1)</sup> | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Value that is read and output |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| 1) The VALUE parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 80B5 | The copying was interrupted. |
| 8132 | The data block does not exist, is too short, write protected, or is located in load memory. |
| 8135 | The ARRAY data block contains invalid values. |
| 8154 | The data block has the incorrect data type. |
| 8282 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8450 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8452 | Code generation error |
| 8453 | There are two possible causes of the error:  - The size of the VALUE parameter does not match the element length in the ARRAY data block. - The two tags are not in a memory area with optimized access. For additional information on the memory area access types, refer to: [Basics of block access](Programming%20basics.md#basics-of-block-access) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL ReadFromArrayDB | // Calling the instruction |
| DB := "ArrayDB" | // Data block from which data is read. |
| INDEX := "ArrayDB".THIS[2] | // The 2nd element is read from the data block. |
| RET_VAL := "TagRet_Val" | // Error information |
| VALUE := "TargetField" | // The read value is provided at the parameter VALUE. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type Array [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | TargetField | The "TargetField" operand is a global tag of the data type INT. |

The 2nd element is read from "ArrayDB" and written to the "TargetField" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### WriteToArrayDB: Write to ARRAY data block (S7-1500)

##### Description

The instruction "Write to ARRAY data block" is used to write the element to which the index references to a data block of the ARRAY DB block type.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

##### Parameters

The following table shows the parameters of the "Write to ARRAY data block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| DB | Input | DB_ANY | I, Q, M, D, L | Data block to which data is written |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB to which data is written. The specification can be a constant, a global tag or an indexed value. |
| VALUE | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Value to be written |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 80B5 | The copying was interrupted. |
| 8132 | The data block does not exist, is too short, or is located in load memory. |
| 8134 | The data block is write protected. |
| 8135 | The data block is not an ARRAY data block. |
| 8154 | The data block has the incorrect data type. |
| 8282 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8350 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8352 | Code generation error |
| 8353 | There are two possible causes of the error:  - The size of the VALUE parameter does not match the element length in the ARRAY data block. - The two tags are not in a memory area with optimized access. For additional information on the memory area access types, refer to: [Basics of block access](Programming%20basics.md#basics-of-block-access) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL WriteToArrayDB | // Calling the instruction |
| DB := "ArrayDB" | // Data block to which data is written |
| INDEX := 2 | // The value is written to the element [2] of the data block. |
| RET_VAL := "TagRet_Val" | // Error information |
| VALUE := "SourceField" | // The value that is written into the data block. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type Array [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | SourceField | The "SourceField" operand is a global tag of the data type INT. |

The value of the "SourceField" operand is written to the 2nd element of the ARRAY DB.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### ReadFromArrayDBL: Read from array data block in load memory (S7-1500)

##### Description

The instruction "Read from ARRAY data block in load memory" is used to read the element ti which the index references from a data block of the ARRAY DB block type in the load memory and write it to the target range.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

If the ARRAY data block has been designated with the block attribute "Only store in load memory", it will only be stored in the load memory.

The instruction is executed when a positive signal edge is detected at the REQ parameter. The BUSY parameter then has the signal state "1". The instruction is terminated if a negative signal edge is detected at the BUSY parameter. The DONE parameter has the signal state "1" for one program cycle and the read value is output at the VALUE parameter within this cycle. With all other program cycles, the value at the VALUE parameter is not changed.

##### Parameters

The following table shows the parameters of the "Read from ARRAY data block in load memory" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = "1": Begin with the reading of the ARRAY DB |
| DB <sup>1)</sup> | Input | DB_ANY | I, Q, M, D, L | ARRAY data block that is read. |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB that is read. The specification can be a constant, a global tag or an indexed value. |
| VALUE<sup> 1)</sup> | InOut | VARIANT | D (element of a global data block)  L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Pointer to the DB in the work memory that is to be read and the value of which is to be written.  No local constants or tags from the TEMP section must be used. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = "1": The array DB is still being read |
| DONE | Output | BOOL | I, Q, M, D, L | DONE = "1": The instruction was executed successfully |
| ERROR | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the ERROR parameter. |
| <sup>1)</sup> The data blocks must be created with the "Optimized" block property. |  |  |  |  |

##### ERROR parameter

The following table shows the meaning of the values of the ERROR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8230 | The data block number is incorrect. |
| 8231 | The data block does not exist. |
| 8232 | The data block is too short, or is not located in load memory. |
| 8235 | The data block is not an ARRAY DB. |
| 8254 | The data block has the incorrect data type. |
| 8382 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8750 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8751 | Code generation error |
| 8752 | Code generation error |
| 8753 | The size of the VALUE parameter does not match the element length in the ARRAY data block. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

You can find descriptions of the error codes triggered by the instructions "READ_DBL" and "WRIT_DBL" in the corresponding descriptions of the instructions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL ReadFromArrayDBL, "ReadFromArrayDBL_DB" | // Calling the instruction |
| REQ := "TagReg" | // The instruction executes on a positive signal edge. |
| DB := "ArrayDB" | // Data block from which data is read. |
| INDEX := 2 | // The element [2] is read from the data block. |
| VALUE := "TargetField" | // The read value is provided at the parameter VALUE. |
| BUSY := "TagBusy" | // Indicates whether the instruction is still in process. |
| DONE := "TagDone" | // Indicates whether the instruction is closed. |
| ERROR := "TagError" | // Error information |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| REQ | TagReq | BOOL |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type ARRAY [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | TargetField | The "TargetField" operand is a global tag of the data type INT. |
| BUSY | TagBusy | BOOL |
| DONE | TagDone | BOOL |

The instruction is executed when a positive signal edge is detected at the "TagReq" operand. The 2nd element is read from "ArrayDB" and output at the "VALUE" parameter. As soon as a negative signal edge is detected at the "TagBusy" operand, the instruction is terminated and the value at the VALUE parameter is no longer changed. After the instruction has been processed, the "TagDone" operand has the signal state TRUE.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#read_dbl-read-from-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#writ_dbl-write-to-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

#### WriteToArrayDBL: Write to array data block in load memory (S7-1500)

##### Description

The instruction "Write to ARRAY data block in load memory" is used to write the element to which the index references to a data block of the ARRAY DB block type in load memory.

An ARRAY data block is a data block that consists of exactly one ARRAY of <Data type>. The elements of the ARRAY can be of PLC data type or any other elementary data type. Counting of the ARRAY always begins with the low limit "0".

If the ARRAY data block has been designated with the block attribute "Only store in load memory", it will only be stored in the load memory.

The instruction is executed when a positive signal edge is detected at the REQ parameter. The BUSY parameter then has the signal state "1". If a negative signal edge is detected at the BUSY parameter, the instruction is terminated and the value at the VALUE parameter is written to the data block. The DONE parameter then has the signal state "1" for one program cycle.

##### Parameters

The following table shows the parameters of the "Write to ARRAY data block in load memory" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | REQ = "1": Start writing to the ARRAY DB |
| DB <sup>1)</sup> | Input | DB_ANY | I, Q, M, D, L | ARRAY data block to which data is written |
| INDEX | Input | DINT | I, Q, M, D, L, P or constant | Element in the DB to which data is written. The specification can be a constant, a global tag or an indexed value. |
| VALUE<sup> 1)</sup> | Input | VARIANT | D (element of a global data block)  L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Pointer to the DB in the work memory that is to be read and the value of which is to be written.  No local constants or tags from the TEMP section must be used. |
| BUSY | Output | BOOL | I, Q, M, D, L | BUSY = "1": The ARRAY DB is still being written |
| DONE | Output | BOOL | I, Q, M, D, L | DONE = "1": The instruction was executed successfully |
| ERROR | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during execution of the instruction, an error code is output at the ERROR parameter. |
| <sup>1)</sup> The data blocks must be created with the "Optimized" block property. |  |  |  |  |

##### ERROR parameter

The following table shows the meaning of the values of the ERROR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8230 | The data block number is incorrect. |
| 8231 | The data block does not exist. |
| 8232 | The data block is too short, or is not located in load memory. |
| 8234 | The data block is write protected. |
| 8235 | The data block is not an ARRAY DB. |
| 8254 | The data block has the incorrect data type. |
| 8382 | The value at the INDEX parameter is outside the limits of the ARRAY. |
| 8450 | The data type VARIANT at parameter VALUE provides the value "0". |
| 8751 | Code generation error |
| 8752 | Code generation error |
| 8753 | The size of the VALUE parameter does not match the element length in the ARRAY data block. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

You can find descriptions of the error codes triggered by the instructions "READ_DBL" and "WRIT_DBL" in the corresponding descriptions of the instructions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL WriteToArrayDBL, "WriteToArrayDBL_DB" | // Calling the instruction |
| REQ := "TagReg" | // The instruction executes on a positive signal edge. |
| DB := "ArrayDB" | // Data block from which data is read. |
| INDEX := 2 | // The element [2] is read from the data block. |
| VALUE := "SourceField" | // The read value is provided at the parameter VALUE. |
| BUSY := "TagBusy" | // Indicates whether the instruction is still in process. |
| DONE := "TagDone" | // Indicates whether the instruction is closed. |
| ERROR := "TagError" | // Error information |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| REQ | TagReq | BOOL |
| DB | ArrayDB | The "ArrayDB" operand is an ARRAY DB of the data type ARRAY [0 to 10] of INT. |
| INDEX | 2 | 2nd element of the "ArrayDB" |
| VALUE | SourceField | The "SourceField" operand is a global tag of the data type INT. |
| BUSY | TagBusy | BOOL |
| DONE | TagDone | BOOL |

The instruction is executed when a positive signal edge is detected at the "TagReq" operand. As soon as a negative signal edge is detected at the "TagBusy" operand, the instruction is terminated and the value at the VALUE parameter is written to the 2nd element of "ArrayDB". After the instruction has been processed, the "TagDone" operand has the signal state TRUE.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[READ_DBL: Read from data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#read_dbl-read-from-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[WRIT_DBL: Write to data block in the load memory (S7-1200, S7-1500)](Extended%20instructions%20%28S7-1200%2C%20S7-1500%29.md#writ_dbl-write-to-data-block-in-the-load-memory-s7-1200-s7-1500)
  
[Difference between synchronous and asynchronous instructions (S7-1200, S7-1500)](Asynchronous%20instructions%20%28S7-1200%2C%20S7-1500%29.md#difference-between-synchronous-and-asynchronous-instructions-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Example of the use of ARRAY data blocks](Programming%20basics.md#example-of-the-use-of-array-data-blocks)

### Read / Write access (S7-1500)

This section contains information on the following topics:

- [PEEK: Read memory address (S7-1500)](#peek-read-memory-address-s7-1500)
- [PEEK_BOOL: Read memory bit (S7-1500)](#peek_bool-read-memory-bit-s7-1500)
- [POKE: Write memory address (S7-1500)](#poke-write-memory-address-s7-1500)
- [POKE_BOOL: Write memory bit (S7-1500)](#poke_bool-write-memory-bit-s7-1500)
- [POKE_BLK: Write memory area (S7-1500)](#poke_blk-write-memory-area-s7-1500)
- [READ_LITTLE: Read data in little endian format (S7-1500)](#read_little-read-data-in-little-endian-format-s7-1500)
- [WRITE_LITTLE: Write data in little endian format (S7-1500)](#write_little-write-data-in-little-endian-format-s7-1500)
- [READ_BIG: Read data in big endian format (S7-1500)](#read_big-read-data-in-big-endian-format-s7-1500)
- [WRITE_BIG: Write data in big endian format (S7-1500)](#write_big-write-data-in-big-endian-format-s7-1500)

#### PEEK: Read memory address (S7-1500)

##### Description

The "Read memory address" instruction is used to read a memory address from a standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors:

CALL PEEK

AREA := 16#84

DBNUMBER := 1

BYTEOFFSET := 2

RET_VAL := #Peeker

 

JBI end

L 16#ffff

T #Peeker

end: NOP 0

##### Parameters

The following table shows the parameters of the "Read memory address" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#1: I/O input |
| DBNUMBER | Input | DINT, DB_ANY | I, Q, M, D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to read from  Only the 16 least significant bits are used. |
| RET_VAL | Output | Bit strings | I, Q, M, D | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down lists.

> **Note**
>
> If you read the memory address from the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL PEEK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| AREA := "Tag_Area" | // Data block area selected |
| DBNUMBER := "Tag_DBNumber" | // Number of the data block |
| BYTEOFFSET := "Tag_Byte" | // Address to read from |
| RET_VAL := "Tag_Result" | // Result |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| RET_VAL | Tag_Result | Byte value "20" |

The instruction reads the value of address "20" from the "Tag_Byte" operand at data block "5" and returns the result at the "Tag_Result" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### PEEK_BOOL: Read memory bit (S7-1500)

##### Description

The "Read memory bit" instruction is used to read a memory bit from a standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors:

CALL PEEK_BOOL

AREA := 16#84

DBNUMBER := 1

BYTEOFFSET := 2

BITOFFSET := 1

RET_VAL := #Peeker_BOOL

 

SPBI end

L 16#ffff

T #Peeker_BOOL

end: NOP 0

##### Parameters

The following table shows the parameters of the "Read memory bit" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#1: I/O input |
| DBNUMBER | Input | DINT, DB_ANY | I, Q, M, D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to read from  Only the 16 least significant bits are used. |
| BITOFFSET | Input | INT | I, Q, M, D | Bit to be read from |
| RET_VAL | Output | BOOL | I, Q, M, D | Result of the instruction |

You can select the data type of the instruction from the "???" drop-down list.

> **Note**
>
> If you read the memory bit from the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL PEEK_BOOL | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| AREA := "Tag_Area" | // Data block area selected |
| DBNUMBER := "Tag_DBNumber" | // Number of the data block |
| BYTEOFFSET := "Tag_Byte" | // Address to read from |
| BITOFFSET := "Tag_Bit" | // Bit to be read from |
| RET_VAL := "Tag_Result" | // Result |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| BITOFFSET | Tag_Bit | 3 |
| RET_VAL | Tag_Result | 3 |

The instruction reads the value of memory bit "3" from the "Tag_Bit" operand at byte "20" of data block "5" and returns the result at the "Tag_Result" operand.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### POKE: Write memory address (S7-1500)

##### Description

The "Write memory address" instruction is used to write a memory address to a standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors.

##### Parameters

The following table shows the parameters of the "Write memory address" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#2: I/O output |
| DBNUMBER | Input | DINT, DB_ANY | I, Q, M, D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to be written  Only the 16 least significant bits are used. |
| VALUE | Input | Bit strings | I, Q, M, D | Value to be written |

You can select the data type of the instruction from the "???" drop-down lists.

> **Note**
>
> If you write the memory address to the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL POKE | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| AREA := "Tag_Area" | // Data block area selected |
| DBNUMBER := "Tag_DBNumber" | // Number of the data block |
| BYTEOFFSET := "Tag_Byte" | // Address to read from |
| VALUE := "Tag_Value" | // Value to be written |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| VALUE | Tag_Value | 16#11 |

The instruction overwrites the memory address "20" in the data block "5" with value "16#11".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### POKE_BOOL: Write memory bit (S7-1500)

##### Description

The "Write memory bit" instruction is used to write a memory bit to a standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors.

##### Parameters

The following table shows the parameters of the "Write memory bit" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA | Input | BYTE | I, Q, M, D | The following areas can be selected:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB - 16#2: I/O output |
| DBNUMBER | Input | DINT, DB_ANY | I, Q, M, D | Number of the data block if AREA = DB, otherwise "0" |
| BYTEOFFSET | Input | DINT | I, Q, M, D | Address to be written  Only the 16 least significant bits are used. |
| BITOFFSET | Input | INT | I, Q, M, D | Bit to be written |
| VALUE | Input | BOOL | I, Q, M, D | Value to be written |

You can select the data type of the instruction from the "???" drop-down list.

> **Note**
>
> If you write the memory bit to the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL POKE_BOOL | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| AREA := "Tag_Area" | // Data block area selected |
| DBNUMBER := "Tag_DBNumber" | // Number of the data block |
| BYTEOFFSET := "Tag_Byte" | // Address to read from. |
| BITOFFSET := "Tag_Bit" | // Bit to read from |
| VALUE := "Tag_Value" | // Value to be written |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA | Tag_Area | 16#84 |
| DBNUMBER | Tag_DBNumber | 5 |
| BYTEOFFSET | Tag_Byte | 20 |
| BITOFFSET | Tag_Bit | 3 |
| VALUE | Tag_Value | M0.0 |

The instruction overwrites the memory bit "3" in data block "5" in byte "20" with the value "M0.0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### POKE_BLK: Write memory area (S7-1500)

##### Description

The "Write memory area" instruction is used to write a memory area to a different standard memory area without specifying a data type.

##### Use of memory area 16#84: DB

If you use a data block as memory area and this is not yet known during the creation of the program code you have the option of using the EN/ENO mechanism to recognize possible access errors.

##### Parameters

The following table shows the parameters of the "Write memory area" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| AREA_SRC | Input | BYTE | I, Q, M, D | The following areas can be selected in the source memory area:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB |
| DBNUMBER_SRC | Input | DINT, DB_ANY <sup>1)</sup> | I, Q, M, D | Number of the data block in the source memory area, if AREA = DB, otherwise "0" |
| BYTEOFFSET_SRC | Input | DINT | I, Q, M, D | Address in the source memory area to be written  Only the 16 least significant bits are used. |
| AREA_DEST | Input | BYTE | I, Q, M, D | The following areas can be selected in the destination memory area:  - 16#81: Input - 16#82: Output - 16#83: Bit memory - 16#84: DB |
| DBNUMBER_DEST | Input | DINT, DB_ANY <sup>1)</sup> | I, Q, M, D | Number of the data block in the destination memory area, if AREA = DB, otherwise "0"  Only the 16 least significant bits are used. |
| BYTEOFFSET_DEST | Input | DINT | I, Q, M, D | Address in the destination memory area to be written  Only the 16 least significant bits are used. |
| COUNT | Input | DINT | I, Q, M, D | Number of bytes which are moved |
| <sup>1)</sup> The data types of the parameters DBNUMBER_SRC and DBNUMBER_DEST must have the same data type. In other words, both tags must be either data type DINT or data type DB_ANY. |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down list.

> **Note**
>
> If you write the memory address to the input, output or bit memory areas, you must assign the DBNUMBER parameter the value "0", as the instruction is invalid otherwise.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL POKE_BLK | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| AREA_SRC := "Tag_Source_Area" | // Data block area selected in source memory area |
| DBNUMBER_SRC := "Tag_Source_DBNumber" | // Number of the data block in the source memory area |
| BYTEOFFSET_SRC := "Tag_Source_Byte" | // Address to read from in source memory area |
| AREA_DEST := "Tag_Source_Area" | // Data block area selected in destination memory area |
| DBNUMBER_DEST := "Tag_Source_DBNumber" | // Number of the data block in the destination memory area |
| BYTEOFFSET_DEST := "Tag_Source_Byte" | // Address to read from in destination memory area |
| COUNT := "Tag_Count" | // Number of moved bytes |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| AREA_SRC | Tag_Source_Area | 16#84 |
| DBNUMBER_SRC | Tag_Source_DBNumber | 5 |
| BYTEOFFSET_SRC | Tag_Source_Byte | 20 |
| AREA_DEST | Tag_Destination_Area | 16#83 |
| DBNUMBER_DEST | Tag_Destination_DBNumber | 0 |
| BYTEOFFSET_DEST | Tag_Destination_Byte | 30 |
| COUNT | Tag_Count | 100 |

The instruction writes 100 byte from data block "5" starting with address "20" in the memory area of the bit memory starting at address "30".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### READ_LITTLE: Read data in little endian format (S7-1500)

##### Description

The instruction "Read data in little endian format" is used to read data from a memory area and to write this to a single tag in the little endian byte sequence. With the little endian format, the byte with the least significant bits is saved first, which means at the lowest memory address.

The parameters SRC_ARRAY and DEST_VARIABLE are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at parameter DEST_VARIABLE has to be an elementary data type. The VARIANT at parameter SRC_ARRAY points to the memory area from which is read, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which reading starts.

> **Note**
>
> **Reading tag of data type VARIANT or BOOL**
>
> If you want to read a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to read a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the "Read data in little endian format" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_ARRAY | Input | ARRAY of BYTE | I, Q, M, D, L | Memory area to be read from |
| OUT | Output | INT | I, Q, M, D, L | Error information |
| DEST_VARIABLE | Output | Bit strings, integers, floating-point numbers, timers, LDT, TOD, LTOD, DATE, CHAR, WCHAR, BCD16, BCD32 | I, Q, M, D, L | Read value |
| POS | InOut | DINT | I, Q, M, D, L | Determines the position at which the reading starts. The POS parameter is calculated zero-based. |

##### Parameter OUT

The following table shows the meaning of the values of the OUT parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL READ_LITTLE | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| SRC_ARRAY := #SourceField | // The integer 1_295_788_826 is read from the memory area #SourceField. |
| OUT := "Tag_Error" | // Error information |
| DEST_VARIABLE := #DINTVariable | // The integer is written to the #DINTVariable operand in little endian format. The data type at the DEST_VARIABLE parameter specifies how many bytes are read. |
| POS := #TagPos | // The quantity 4 is saved at the "#TagPos" operand. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_ARRAY | #SourceField | ARRAY[0..3] of BYTE  := 16#1A, 16#2B, 16#3C, 16#4D |
| DEST_VARIABLE | #DINTVariable | 1295788826  16#4D3C2B1A |
| POS | #TagPos | 0 => 4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### WRITE_LITTLE: Write data in little endian format (S7-1500)

##### Description

You use the "Write data in little endian format" instruction to write the data of a single tag in the little endian byte sequence to a memory area. With the little endian format, the byte with the least significant bits is saved first, which means at the lowest memory address.

The parameters SRC_VARIABLE and DEST_ARRAY are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at the SRC_VARIABLE parameter must point to an elementary data type. The VARIANT at the DEST_ARRAY parameter points to the memory area to which the data is written, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which writing starts.

> **Note**
>
> **Writing tag of data type VARIANT or BOOL**
>
> If you want to write a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to write a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the "Write data in little endian format" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_VARIABLE | Input | Bit strings, integers, floating-point numbers, timers, LDT, TOD, LTOD, DATE, CHAR, WCHAR, BCD16, BCD32 | I, Q, M, D, L | Tag whose data are written |
| OUT | Output | INT | I, Q, M, D, L | Error information |
| DEST_ARRAY | InOut | ARRAY of BYTE | I, Q, M, D, L | Memory area to which the data are written |
| POS | InOut | DINT | I, Q, M, D, L | Determines the position at which the writing starts. The POS parameter is calculated zero-based. |

##### Parameter OUT

The following table shows the meaning of the values of the OUT parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL WRITE_LITTLE | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| SRC_VARIABLE := #DINTVariable | // The integer 1_295_788_826 from the #DINTVariable operand is written in little endian format to the memory area #TargetField. The data type at the SRC_VARIABLE parameter specifies how many bytes are written. |
| OUT := "Tag_Error" | // Error information |
| DEST_ARRAY := #TargetField | // Memory area |
| POS := #TagPos | // The quantity 4 is saved at the "#TagPos" operand. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_VARIABLE | #DINTVariable | 1295788826  16#4D3C2B1A |
| DEST_ARRAY | #TargetField | ARRAY[0..10] of BYTE  = 16#1A, 16#2B, 16#3C, 16#4D |
| POS | #TagPos | 0 => 4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### READ_BIG: Read data in big endian format (S7-1500)

##### Description

The instruction "Read data in little endian format" is used to read data from a memory area and to write this to a single tag in the big endian byte sequence. With the big endian format, the byte with the most significant bits is saved first, which means at the lowest memory address.

The parameters SRC_ARRAY and DEST_VARIABLE are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at parameter DEST_VARIABLE has to be an elementary data type. The VARIANT at the SRC_ARRAY parameter points to the memory area to be read from, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which reading starts.

> **Note**
>
> **Reading tag of data type VARIANT or BOOL**
>
> If you want to read a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to read a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the "Read data in big endian format" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_ARRAY | Input | ARRAY of BYTE | I, Q, M, D, L | Memory area to be read from |
| OUT | Output | INT | I, Q, M, D, L | Error information |
| DEST_VARIABLE | Output | Bit strings, integers, floating-point numbers, timers, LDT, TOD, LTOD, DATE, CHAR, WCHAR, BCD16, BCD32 | I, Q, M, D, L | Read value |
| POS | InOut | DINT | I, Q, M, D, L | Determines the position at which the reading starts. The POS parameter is calculated zero-based. |

##### Parameter OUT

The following table shows the meaning of the values of the OUT parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL READ_BIG | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| SRC_ARRAY := #SourceField | // The integer 439_041_101 is read from the memory area #SourceField. |
| OUT := "Tag_Error" | // Error information |
| DEST_VARIABLE := #DINTVariable | // The integer is written to the #DINTVariable operand in big endian format. The data type at the DEST_VARIABLE parameter specifies how many bytes are read. |
| POS := #TagPos | // The quantity 4 is saved at the "#TagPos" operand. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_ARRAY | #SourceField | ARRAY[0..10] of BYTE  := 16#1A, 16#2B, 16#3C, 16#4D |
| DEST_VARIABLE | #DINTVariable | 439041101  16#1A2B3C4D |
| POS | #TagPos | 0 => 4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### WRITE_BIG: Write data in big endian format (S7-1500)

##### Description

You use the "Write data in big endian format" instruction to write the data of a single tag in the big endian byte sequence to a memory area. With the big endian format, the byte with the most significant bits is saved first, which means at the lowest memory address.

The parameters SRC_VARIABLE and DEST_ARRAY are of data type VARIANT. However, there are a few restrictions regarding the data type with which the parameters can be interconnected. The VARIANT at the SRC_VARIABLE parameter must point to an elementary data type. The VARIANT at the DEST_ARRAY parameter points to the memory area to which the data is written, and this must be an ARRAY of BYTE.

You can also use an actual parameter with variable ARRAY index for the parameters SRC_ARRAY and DEST_VARIABLE.

The operand at the POS parameter determines the position in the memory area at which writing starts.

> **Note**
>
> **Writing tag of data type VARIANT or BOOL**
>
> If you want to write a tag to which a VARIANT points, use the "Serialize" or "Deserialize" instructions.
>
> If you want to write a tag of the data type BOOL, use a "Slice access".

##### Parameters

The following table shows the parameters of the "Write data in big endian format" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC_VARIABLE | Input | Bit strings, integers, floating-point numbers, timers, LDT, TOD, LTOD, DATE, CHAR, WCHAR, BCD16, BCD32 | I, Q, M, D, L | Tag whose data are written |
| OUT | Output | INT | I, Q, M, D, L | Error information |
| DEST_ARRAY | InOut | ARRAY of BYTE | I, Q, M, D, L | Memory area to which the data are written |
| POS | InOut | DINT | I, Q, M, D, L | Determines the position at which the writing starts. The POS parameter is calculated zero-based. |

##### Parameter OUT

The following table shows the meaning of the values of the OUT parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B4 | The data type at the SRC_ARRAY parameter is not ARRAY of BYTE. |
| 8382 | The value at the POS parameter is outside the limits of the ARRAY. |
| 8383 | The value at the POS parameter is within the limits of the ARRAY but the size of the memory area exceeds the high limit of the ARRAY. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL WRITE_BIG | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| SRC_VARIABLE := #DINTVariable | // The integer 439_041_101 from the #DINTVariable operand is written in big endian format to the memory area #TargetField. The data type at the SRC_VARIABLE parameter specifies how many bytes are written. |
| OUT := "Tag_Error" | // Error information |
| DEST_ARRAY := #TargetField | // Memory area |
| POS := #TagPos | // The quantity 4 is saved at the "#TagPos" operand. |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| SRC_VARIABLE | #DINTVariable | 439041101  16#1A2B3C4D |
| DEST_ARRAY | #TargetField | ARRAY[0..10] of BYTE  = 16#1A, 16#2B, 16#3C, 16#4D |
| POS | #TagPos | 0 => 4 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### VARIANT (S7-1500)

This section contains information on the following topics:

- [VariantGet: Read out VARIANT tag value (S7-1500)](#variantget-read-out-variant-tag-value-s7-1500)
- [VariantPut: Write VARIANT tag value (S7-1500)](#variantput-write-variant-tag-value-s7-1500)
- [CountOfElements: Get number of ARRAY elements (S7-1500)](#countofelements-get-number-of-array-elements-s7-1500)

#### VariantGet: Read out VARIANT tag value (S7-1500)

##### Description

You can use the "Read out VARIANT tag value" instruction to read the value of the tag to which the VARIANT at the SRC parameter points and write it in the tag at the DST parameter.

The SRC parameter has the VARIANT data type. Any data type except for VARIANT can be specified at the DST parameter.

The data type of the tag specified at the DST parameter must match the data type to which the VARIANT points.

> **Note**
>
> To copy structures and ARRAYs, you can use the "MOVE_BLK_VARIANT instruction: Move block" instruction. For additional information, refer to "See also".

##### Parameters

The following table shows the parameters of the "Read out VARIANT tag value" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Tag to be read |
| DST | Output | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY elements, PLC data types | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL VariantGet | // The instruction is called |
| SRC := #TagIn_Source | // The value of the tag to which the VARIANT at the #TagIn_Source operand points is read. |
| DST := "TagOut_Dest" | // The content of the tag is written to the "TagOut_Dest" operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### VariantPut: Write VARIANT tag value (S7-1500)

##### Description

You can use the "Write VARIANT tag value" instruction to write the value of the tag at the SRC parameter to the memory at the DST parameter to which the VARIANT points.

The DST parameter has the VARIANT data type. Any data type except for VARIANT can be specified at the SRC parameter.

The data type of the tag at the SRC parameter must match the data type to which the VARIANT points.

> **Note**
>
> To copy structures and ARRAYs, you can use the "MOVE_BLK_VARIANT instruction: Move block" instruction. For additional information, refer to "See also".

##### Parameters

The following table shows the parameters of the instruction "Write VARIANT tag value":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRC | Input | Bit strings, integers, floating-point numbers, timers, date and time, character strings, ARRAY elements, PLC data types | I, Q, M, D, L, P | Tag to be read |
| DST | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Result of the instruction |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL VariantPut | // The instruction is called. |
| SRC := "TagIn_Source" | // The value of the "TagIn_Source" operand is read... |
| DST := #TagIn_Dest | // and written to the tag to which the VARIANT at the #TagIn_Dest operand points. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[MOVE_BLK_VARIANT: Move block (S7-1500)](#move_blk_variant-move-block-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### CountOfElements: Get number of ARRAY elements (S7-1500)

##### Description

You use the "Get number of ARRAY elements" instruction to query how many ARRAY elements a tag to which VARIANT points has.

If it is a single-dimensional ARRAY, the number of ARRAY elements is output as the result. (The difference between the high and low limit +1). If it is a multi-dimensional ARRAY, the number of all dimensions is output as the result.

If you want to query the elements of an ARRAY DB, you should use the instructions "ReadFromArrayDB" or "WriteFromArrayDB", because here a more precise error evaluation for the number of elements is possible.

> **Note**
>
> **Instances**
>
> The VARIANT pointer can point to no instance and therefore also to no multi-instance or an ARRAY of multi-instances.

> **Note**
>
> **ARRAY within a data block**
>
> If you want to query the number of the elements of an ARRAY which is located in a data block, the block attribute "Data block write-protected in the device" must not be activated in this block. Otherwise, the RET_VAL parameter returns the result "0", irrespective of how many elements the ARRAY contains.

The result is also "0" if the VARIANT tag is not an ARRAY.

If the VARIANT points to an ARRAY of BOOL, the fill elements are included in the count. (For example, 8 is returned for an ARRAY[0..1] of BOOL).

##### Parameters

The following table shows the parameters of the "Get number of ARRAY elements" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Tag to be queried |
| RET_VAL | Output | UDINT | I, Q, M, D, L | Result of the instruction |

You can find additional information on valid data types under "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL CountOfElements | // The instruction is called. |
| IN := #TagIn_Source | // The number of ARRAY elements of the tag to which the VARIANT at the #TagIn_Source operand points is read... |
| RET_VAL := "TagOut_RetVal" | // and output at the "TagOut_RetVal" operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  

  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Symbolic move (S7-1500)

This section contains information on the following topics:

- [Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
- [ResolveSymbols: Resolve several symbols (S7-1500)](#resolvesymbols-resolve-several-symbols-s7-1500)
- [System data type ResolvedSymbol (S7-1500)](#system-data-type-resolvedsymbol-s7-1500)
- [MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer (S7-1500)](#moveresolvedsymbolstobuffer-read-values-from-resolved-symbols-and-write-them-into-buffer-s7-1500)
- [MoveResolvedSymbolsFromBuffer: Read values from buffer and write them into resolved symbols (S7-1500)](#moveresolvedsymbolsfrombuffer-read-values-from-buffer-and-write-them-into-resolved-symbols-s7-1500)

#### Symbolic access during runtime (S7-1500)

##### Application

The "Symbolic access during runtime" function gives external applications access to the tags in the PLC program during runtime. External applications can be, for example, HMI applications, OPC UA functions or other communication functions. The tags can be read or written.

Read or write access is not programmed statically when the program is being created. In fact, access takes place dynamically during runtime. Users enter the symbolic tag names they wish to access manually or program-controlled during runtime.

The "Symbolic access during runtime" function can process optimized as well as non-optimized data. This means it is more flexible and efficient than an ANY pointer that can only access non-optimized data.

The function enables, for example, the tracing of tags through external devices or applications.

##### Constraints

The following constraints apply to the symbolic access during runtime:

- The symbolic access is only available for S7-1500 as of firmware version V3.0.
- The tags must have the attribute "Accessible from HMI/OPC UA/Web API" or "Writable from HMI/OPC UA/Web API".

The following table shows the data you can access:

| Access to | V1.0 | V1.1 |
| --- | --- | --- |
| PLC tags (I, Q, M) | ✓ | ✓ |
| Data blocks | - | - |
| Elements of data blocks | ✓ | ✓ |
| Technology objects | - | - |
| Elements of technology objects | - | - |
| Data blocks   based on a PLC data type/system data type | - | ✓ |
| Elementary data types | ✓ | ✓ |
| ARRAY and STRUCT | ✓ Access to individual elements | ✓ Access to individual elements  ✓ Access to the entire structure |
| STRING and WSTRING | - | ✓ |
| DTL | - | ✓ |
| PLC data types and system data types | - | ✓ |
| Hardware data types | ✓ | ✓ |
| IEC timers and counters | - | ✓ |
| I/O (Tag name: P) | - | - |
| Timers (T) and counters (T or C) | - | - |
| Elements in the load memory | - | - |
| Write-protected elements | - | - |
| References | - | - |
| Pointer, Any, Remote, Block_FB, Block_FC, Multi-FB | - | - |
| Data in fail-safe programs | - When accessing fail-safe program parts, the CPU switches to STOP. | - When accessing fail-safe program parts, the CPU switches to STOP. |

##### Principle of operation

Two steps are necessary to access tags during runtime:

1. The symbolic tag names that are entered via HMI, for example, must be "resolved". This means that references to the respective tags are created in the PLC program. References are typed pointers by which you can address the tags in the PLC program. To resolve the symbolic tags, use the asynchronous instruction "ResolveSymbols".
2. Special Move instructions are available to read or write the tag values. The Move instructions are synchronous instructions. They address the tags using the previously generated references.

![Principle of operation](images/155444321163_DV_resource.Stream@PNG-en-US.png)

##### Example of step 1

The following example shows how the symbolic tag names are resolved with the instruction "ResolveSymbols":

- At the parameter "nameList", specify an Array of WSTRING that contains the tag names you wish to resolve.
- At the parameter "referenceList", specify an Array of ResolvedSymbol (SDT) in which the references to the tags are saved.
- The two Arrays must have the same limits.

As a result, you receive a reference for each symbolic tag name at the parameter "referenceList". The reference is contained in a structure of the system data type "ResolvedSymbol".

See also:

[ResolveSymbols: Resolve several symbols](#resolvesymbols-resolve-several-symbols-s7-1500)

[System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

![Example of step 1](images/151888176395_DV_resource.Stream@PNG-de-DE.png)

##### Example of step 2

The following example shows you how to read the tag values with the instruction "MoveResolvedSymbolsToBuffer" and write them to a buffer:

- At the parameter "src", specify the Array of ResolvedSymbol (SDT) that contains the references to the resolved tags.
- At the parameter "dst", specify an Array of BYTE . It serves as a target buffer to which the tag values are written.

When you execute the instruction "MoveResolvedSymbolsToBuffer", the tag values are read using the references and written to the target buffer.

See also:

[MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer](#moveresolvedsymbolstobuffer-read-values-from-resolved-symbols-and-write-them-into-buffer-s7-1500)

![Example of step 2](images/166852669067_DV_resource.Stream@PNG-de-DE.png)

#### ResolveSymbols: Resolve several symbols (S7-1500)

##### Description

With the "Resolve several symbols" instruction, you resolve multiple symbolic tag names. As a result, you receive references to the tags. References are typed pointers that give you read or write access to the tags.

At the parameter "nameList", specify an Array of WSTRING . Here, the tag names that are to be resolved are transferred during runtime. The array can be in an optimized or non-optimized memory area.

At the parameter "referenceList", specify an Array of ResolvedSymbol (SDT) in which the references are to be saved. The array must be in an optimized memory area. The two Arrays must have the same limits.

The symbolic tag names are transferred in the format WSTRING and must not exceed a length of 254 UTF-16 characters. Enter the fully qualified name including the namespace. The qualifier # for local tags is not supported. Elements in arrays are supported but they must specify a fixed index for access to an element. Accesses with variable index, e.g., `myArray[myIndexTag]`, are not supported.

Example of a fully-qualified name:

`myNamespace.mySubnamespace.myDataBlock.myArray[7,12,1]`

Using the "firstIndex" and "lastIndex" parameters, you can also only resolve some of the symbols from the list. If you wish to resolve the entire list of symbols, the "firstIndex" parameter can specify the low limit and the "lastIndex" parameter can specify the high limit.

The instruction is executed asynchronously. The execution starts with a rising signal edge at the "execute" parameter. You cannot make any changes at the "nameList" and "referenceList" parameters while the instruction is running (Busy = 1).

Before the symbols are resolved, the values are reset in the Array at the "referenceList" parameter within the specified Array limits ("firstIndex" and "lastIndex").

After the instruction is complete, the "done" parameter has the value = 1 for one cycle. The array at the "referenceList" parameter is filled with the references to the tags.

After a falling signal edge at the "execute" parameter, the instance of "ResolveSymbol" is no longer considered active.

> **Note**
>
> **Configuration limits**
>
> A maximum of 10 "ResolveSymbols" instructions can be active at the same time. In total, all active instances of the instruction can resolve a maximum of 2,000 symbols.

##### Parameters

The following table shows the parameters of the "Resolve several symbols" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| execute | Input | BOOL | I, Q, M, D, L | With a rising signal edge, execution of the instruction is started. |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first tag name to be resolved. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last tag name to be resolved. |
| done | Output | BOOL | I, Q, M, D, L | Done = 1  Execution of the instruction is complete. |
| busy | Output | BOOL | I, Q, M, D, L | Busy = 1  The instruction is currently being executed. |
| error | Output | BOOL | I, Q, M, D, L | ERROR = 1  Error occurred during processing. The error message is output at the STATUS parameter. |
| status | Output | INT | I, Q, M, D, L | Block status / error number (see "STATUS parameter") |
| nameList | InOut | Array of WSTRING | D | List of tag names to be resolved. |
| referenceList | InOut | Array of ResolvedSymbol | D | List of references |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### STATUS parameter

The following table shows the meaning of the values of the "STATUS" parameter:

| Error code (W#16#...) | Description |
| --- | --- |
| 0000 | No error occurred. |
| 7000 | No job processing active. |
| 7001 | Start of asynchronous job processing. Parameter BUSY = 1, DONE = 0 |
| 7002 | Intermediate call: Instruction already active; BUSY = 1. |
| 80B3 | The value at the "firstIndex" parameter is greater than the value at the "lastIndex" parameter. |
| 80B4 | The ARRAY limits of "referenceList" and "nameList" have different limits. |
| 80C3 | The maximum possible number of simultaneously active "ResolveSymbols" instructions has already been reached, or the maximum possible number of 2000 simultaneously resolvable symbols has been reached. |
| 8282 | The value at the "firstIndex" parameter is outside the limits of the ARRAY. |
| 8382 | The value at the "lastIndex" parameter is outside the limits of the ARRAY. |
| 8820 | A name in the list of tags that you specified at the "nameList" parameter is invalid. |
| 8831 | The ARRAY of WSTRING that you specified as the actual parameter for "nameList" does not exist. |
| 8833 | The ARRAY of WSTRING that you specified as the actual parameter for "nameList" is only in the load memory and cannot be addressed by the instruction. |
| 8854 | The actual parameter for "nameList" is not of the data type "ARRAY of WSTRING". |
| 8931 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" does not exist. |
| 8933 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is only in the load memory and cannot be addressed by the instruction. |
| 8934 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is write-protected. |
| 8936 | The ARRAY of ResolvedSymbol that you specified as the actual parameter for "referenceList" is not in an optimized global data block. |
| 8954 | The actual parameter for "referenceList" is not of the data type "ARRAY of WSTRING". |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL ResolveSymbols, "ResolveSymbols_DB" | // The instruction is called. The "ResolveSymbols_DB" data block is assigned to the instruction. |
| execute := #Input_Execute | // The instruction is executed and the symbols are resolved when the signal state of the operand #Input_Execute changes from "0" to "1". |
| firstIndex := 0 | // Using the first and last index, you can only edit some of the tags specified in the array. |
| lastIndex := 9, |  |
| done := #Output_Done | // If the #Output_Done operand has the signal state "1", the instruction was executed. |
| busy := #Output_Busy | // If the #Output_Busy operand has signal state "1", the instruction is currently being executed. |
| error := #Output_Error | // If the operand #Output_Error has the signal state "1", an error occurred while the instruction was being processed. The error message is output at the Status parameter. |
| status := #Output_Status | // If an error has occurred, an error number is output at the operand #Output_Status. |
| nameList := "MySrcDB".InOut_Symbols | // The operand #InOut_Symbols contains the list of symbolic tag names to be resolved. |
| referenceList := "MyTargetDB".InOut_ResolvedSymbols | // The operand #InOut_ResolvedSymbols contains the references to the tags. |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| nameList | InOut_Symbols | Array[0..99] of WSTRING |
| referenceList | InOut_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| firstIndex | - | 0 |
| lastIndex | - | 9 |
| execute | Input_Execute | BOOL |
| busy | Output_Busy | BOOL |
| done | Output_Done | BOOL |

If the operand #Input_Execute changes to signal state "1", execution of the instruction has begun. The tag names at the parameter "nameList" are resolved and the references to the tags are written in the operand "#InOut_ResolvedSymbols" at the parameter "referenceList". After the instruction is complete, the "done" parameter has the value = 1 for one cycle.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### System data type ResolvedSymbol (S7-1500)

##### Description

The system data type "ResolvedSymbol" is required to execute the "Symbolic access during runtime" function. It saves references to tags in the PLC program as well as status information for generating the references. The system data type must be in an optimized memory area.

As of FW version 3.0, the system data type "ResolvedSymbol" can be declared as an element of a PLC data type.

##### Structure of the system data type

The system data type "ResolvedSymbol" has the following visible elements:

| Parameter name | Data type | Description |
| --- | --- | --- |
| resolved | BOOL | Provide information on whether the symbol was successfully resolved:  - resolved = FALSE + status = 0  => No attempt has been made yet to resolve the symbol. - resolved = FALSE + status <> 0  => The resolution of the symbol failed The value of the status parameter indicates the structure level within the tag that could not be resolved. A negative value means that the symbol could not be resolved, e.g. due to range violations.  A positive value means that the tag is not accessible or not writable by HMI/OPC UA or Web API. - resolved = TRUE + status = 0  => Symbol was successfully resolved. - resolved = TRUE + status <> 0  => Symbol was successfully resolved but the DB was overwritten by a subsequent loading in "RUN". |
| status | INT |  |

The element "resolved" indicates whether a symbol was successfully resolved. If the symbol was successfully resolved, the parameter "status" has the value "0" and the "ResolvedSymbol" structure contains reliable information.

In addition to these two parameters, the system data type contains internal parameters that save the information on data type, length and address of the tags. However, you cannot access these parameters.

If the resolution of the symbol was faulty, the "status" parameter returns the following values:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 8021 | The WSTRING for the symbolic tag name is empty. |
| 8022 | The WSTRING for the symbolic tag name contains invalid characters. |
| 8023 | The data type declaration of the referenced tag is missing. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8054 | The data type of the referenced tag is not supported. |
| 80B4 | The project is inconsistent. |

##### Invalid references in the system data type "ResolvedSymbol"

The references in the SDT "ResolvedSymbol" can become invalid if the referenced tags are overwritten by a loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.

The following example shows how you can use an IF instruction in SCL to interrupt the execution of a Move instruction in case of an error and resolve the symbol once again:

![Invalid references in the system data type "ResolvedSymbol"](images/155063369995_DV_resource.Stream@PNG-de-DE.png)

Before calling the „MoveResolvedSymbolsToBuffer“ instruction, a check is performed to determine whether the symbol was resolved successfully and „MoveResolvedSymbolsToBuffer“ can be executed.

Even if a symbol was resolved successfully, errors can occur when executing „MoveResolvedSymbolToBuffer“, for example, when a tag is overwritten by a loading in RUN. In this case, the return value „err“ provides the number of failed copy processes.

If a failed copy process is recognized, the subsequent IF instruction sets "EnableMove" to FALSE so that "MoveResolvedSymbolsToBuffer" is no longer executed.

Afterwards, a check is performed with a FOR instruction to determine which symbols supply an error code. For these symbols, the error code is copied to the "status" parameter.

At the same time, the „resolved“ parameter is set to FALSE. Now you have to resolve the symbol with the asynchronously operating „ResolveSymbols“ instruction again.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)

#### MoveResolvedSymbolsToBuffer: Read values from resolved symbols and write them into buffer (S7-1500)

##### Description

With the "Read values from resolved symbols and write them into buffer" instruction, you read values from several resolved symbols and write them into a memory area (Array of BYTE). In this way, you can prepare values of resolved symbols for further use, such as sending using communication instructions, e.g. TSEND.

The "src" parameter is an Array of ResolvedSymbol (SDT). It contains references to tags that were previously resolved with the instruction "ResolveSymbols". At the parameter "dst", specify an Array of BYTE. It serves as a target buffer to which the tag values are written. The two arrays must have the same limits.

Use the parameters "firstIndex" and "lastIndex" to restrict the list of values that are to be copied during this call of the instruction. During a later call, you can copy the values of other resolved symbols. If you do not wish to restrict the list, the value at the "firstIndex" parameter must correspond to the low limit of the list and the value at the "lastIndex" parameter must correspond to the high limit of the list.

The value at the "mode" parameter defines the memory format at the "dst" parameter.

With offsets, you determine where the values of the resolved symbols are stored in the destination buffer. You specify the offsets at the "dstOffsets" (Array of DINT) parameter. Each offset is a bit offset and determines the first bit from which the value is written to the buffer. You can store several values of the BOOL data type in one byte. Values of all other data types must start at a bit position divisible by 8.

If the "src[i]" parameter references a tag of the REAL data type, the value at the "dstOffsets[i]" parameter is 88 and 2#1 at the "mode" parameter, for example, then the "Read values from resolved symbols and write them into buffer" instruction copies the value into the bytes 11 to 14, starting with the least significant byte.

If the "src[i]" parameter references a tag of the BOOL data type and the value at the "dstOffsets[i]" parameter is 29, for example, then the "Read values from resolved symbols and write them into buffer" instruction copies the value into byte 3, offset 5 of the destination memory.

The arrays at "dstOffsets" and "src" must have the same limits to ensure that "dstOffsets[i]" contains the offset for "src[i]".

This way, you can define the structure of the target buffer very specifically. However, note that the instruction does not verify whether the specified offsets overlap. An error is not signaled in this case and the content of the target buffer is indeterminate.

The content of the target buffer also depends on whether the values are read from an optimized or non-optimized memory area. Both memory areas have different rules for fill bytes. For more information on fill bytes, refer to "See also".

The "status" parameter is an Array of INT. It must have the same limits as the "src" and "dstOffsets" parameters to ensure that "status[i]" contains the status for "src[i]".

For WSTRING and STRING, the current length of the source string is copied. If the source string is shorter than the destination string, the remaining characters of the destination string remain unchanged.

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

##### Parameters

The following table shows the parameters of the "Read values from resolved symbols and write them into buffer" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first resolved symbol to be copied. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last resolved symbol to be copied. |
| src | Input | Array of ResolvedSymbol | D, L | List of resolved symbols |
| dstOffsets | Input | Array of DINT | I, Q, M, D, L | Contains a bit offset for each element in the destination buffer |
| mode | Input | DWORD | I, Q, M, D, L, C | Memory format:  - 2#0 = Big-Endian - 2#1 = Little-Endian |
| dst | InOut | Array of BYTE | D, L | Target buffer to which the values of the resolved symbols are copied |
| status | InOut | Array of INT | D, L | Contains a copy status for each resolved symbol |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### Status parameter

The following table shows the meaning of the values of the Status[i] parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 8020 | The symbol was not resolved. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8031 | src[i]: The data block does not exist. |
| 8033 | src[i]: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8054 | src[i]: The data type of the referenced tag is not supported. |
| 8082 | dstOffsets[i]: The offset is located outside the ARRAY limits of the dst parameter. |
| 8085 | dstOffsets[i]: The offset does not start at a bit position divisible by 8. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B3 | The value at the "firstIndex" parameter is greater than the value at the "lastIndex" parameter. |
| 80B4 | The parameters "src", "dstOffset" and "status" have different ARRAY limits. |
| 8182 | The value at the "firstIndex" parameter is outside the limits of the ARRAY. |
| 8282 | The value at the "lastIndex" parameter is outside the limits of the ARRAY. |
| 8331 | src: The data block does not exist. |
| 8333 | src: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8354 | scr: Invalid data type. |
| 8431 | dstOffsets: The data block does not exist. |
| 8433 | dstOffsets: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8436 | dstOffsets: The ARRAY is not in an optimized memory area. |
| 8454 | dstOffsets: Invalid data type. |
| 8631 | dst: The data block does not exist. |
| 8633 | dst: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8634 | dst: The data block is write-protected. |
| 8636 | dst: The data block is not in an optimized memory area. |
| 8653 | dst: The memory area addressed by VARIANT is too small. |
| 8654 | dst: Invalid data type. |
| 8731 | status: The data block does not exist. |
| 8733 | status: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8734 | status: The data block is write-protected. |
| 8754 | status: Invalid data type. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MoveResolvedSymbolsToBuffer | // The instruction is called. |
| firstIndex := 2 | // Low limit for the selection of the tags to be read. |
| lastIndex := 7 | // High limit for the selection of the tags to be read. |
| src := "MySrcDB".Input_ResolvedSymbols | // List of references to the symbolic tag names |
| dstOffsets := #Input_Offset | // List of the offsets |
| mode := 2#0 | // The tag values are moved in little-endian format. |
| Ret_Val := #RETVAL | // Error message |
| dst := "MyTargetDB".InOut_Buffer | // Target buffer |
| status := #InOut_Status | // Status of the individual copying processes |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| firstIndex | - | 2 |
| lastIndex | - | 7 |
| src | Input_ResolvedSymbols | Array[0..9] of ResolvedSymbol |
| dstOffsets | Input_Offset | Array[0..9] of Dint |
| mode | - | 2#0 |
| dst | InOut_Buffer | Array[0..9] of Byte |
| status | InOut_Status | Array[0..9] of Int |

Using the two constants at the firstIndex and lastIndex parameters, you define the resolved symbols for which the values should be copied. The selection made of the addresses of the resolved symbols at the parameter src is written in little-endian format in the operand #InOut_Buffer at the parameter dst. The "Input_Offset" operand contains an offset for each resolved symbol.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

#### MoveResolvedSymbolsFromBuffer: Read values from buffer and write them into resolved symbols (S7-1500)

##### Description

With the "Read values from buffer and write them into resolved symbols" instruction, you read values from a memory area (Array of BYTE) and write them into the values of several resolved symbols. In this way, you can process a memory area that you have received from a communication instruction, such as TRCV.

The "src" parameter is an Array of BYTE. It serves as the source buffer from which the values are read. The "dst" parameter is an Array of ResolvedSymbol (SDT). It contains references to tags that were previously resolved with the instruction "ResolveSymbols". By using the references, the tags are to be written with the values from the source buffer.

By using the parameters "firstIndex" and "lastIndex", you restrict the selection of tags in the list of resolved symbols whose values are to be written. If you do not wish to restrict the list, the value at the "firstIndex" parameter must correspond to the low limit of the list and the value at the "lastIndex" parameter must correspond to the high limit of the list.

The value at the "mode" parameter defines the memory format at the "src" parameter.

With offsets, you determine from where the value of the resolved symbol is read and copied in the source buffer. You specify the offsets at the "srcOffsets" (Array of DINT) parameter. Each offset is a bit offset and determines the first bit from which the value is read from the buffer. You can store several values of the BOOL data type in one byte. Values of all other data types must start at a bit position divisible by 8.

If, for example, the "dst[i]" parameter references a tag of the REAL data type, the value at the "srcOffsets[i]" parameter is 88 and at the "mode" parameter 2#1, the instruction reads the values from bytes 11 to 14, starting with the least significant byte.

If, for example, the "src[i]" parameter references a tag of the BOOL data type, the value at the "srcOffsets[i]" parameter is 29, the instruction reads the value at byte 3, offset 5 of the source buffer.

The arrays at "srcOffsets" and "dst" must have the same limits to ensure that "srcOffsets[i]" contains the offset for "dst[i]".

This allows you to specify exactly which values are copied from the target buffer. However, note that the instruction does not verify whether the specified offsets overlap. An error is not signaled in this case and the read value can be random.

The "status" parameter is an Array of INT. It must have the same limits as the "dst" and "srcOffsets" parameters to ensure that "status[i]" contains the status for "dst[i]".

For WSTRING and STRING, the current length of the source string is copied. If the source string is longer than the destination string, the remaining characters of the source string are not copied.

> **Note**
>
> **Invalid references in the SDT "ResolvedSymbol"**
>
> The references in the SDT "ResolvedSymbol" can become invalid when the referenced tags are overwritten by loading in "RUN". The references may point to tags that no longer exist. An error code at the "status" parameter indicates invalid references.
>
> In this case, resolve the symbols again with the instruction "ResolveSymbols".

##### Parameters

The following table shows the parameters of the "Read values from buffer and write them into resolved symbols" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| firstIndex | Input | DINT | I, Q, M, D, L, C | Index of the first resolved symbol in the target buffer that is to be written. |
| lastIndex | Input | DINT | I, Q, M, D, L, C | Index of the last resolved symbol in the target buffer that is to be written. |
| mode | Input | DWORD | I, Q, M, D, L, C | Memory format  - 2#0 = Big-Endian - 2#1 = Little-Endian |
| src | Input | Array of BYTE | D, L | Source buffer from which the values are read |
| srcOffsets | Input | Array of DINT | D, L | Offsets of the values in the source buffer |
| dst | InOut | Array of ResolvedSymbol | D, L | Target buffer that contains the references to the resolved symbols |
| status | InOut | Array of INT | D, L | Contains a copy status for each value to be written |
| Function value (RET_VAL) |  | INT | I, Q, M, D, L | Error information |

You can find additional information on SDT here: [System data type ResolvedSymbol](#system-data-type-resolvedsymbol-s7-1500)

##### Status parameter

The following table shows the meaning of the values of the Status[i] parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 8020 | The symbol was not resolved. |
| 8021 | The WSTRING for the symbolic tag name is empty. |
| 8022 | The WSTRING for the symbolic tag name contains invalid characters. |
| 8023 | The data type declaration of the referenced tag is missing. |
| 8024 | The reference points to a tag that no longer exists. It may have been overwritten by a loading in "RUN". |
| 8054 | The reference points to a tag with invalid data type. |
| 80B4 | The project is inconsistent. |
| 8031 | dst[i]: The data block does not exist. |
| 8033 | dst[i]: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8034 | dst[i]: The data block is write-protected. |
| 8054 | dst[i]: The data type of the referenced tag is not supported. |
| 8082 | srcOffset[i]: The offset is located outside the ARRAY limits of the src parameter. |
| 8085 | srcOffset[i]: The offset does not start at a bit position divisible by 8. |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*(W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B3 | The value at the firstIndex parameter is greater than the value at the lastIndex parameter. |
| 80B4 | The parameters dst, srcOffsets and status have different ARRAY limits. |
| 8182 | The value at the firstIndex parameter is outside the limits of the ARRAY. |
| 8282 | The value at the lastIndex parameter is outside the limits of the ARRAY. |
| 8431 | src: The data block does not exist. |
| 8433 | src: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8454 | src: Invalid data type. |
| 8531 | srcOffsets: The data block does not exist. |
| 8533 | srcOffsets: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8554 | srcOffsets: Invalid data type. |
| 8631 | dst: The data block does not exist. |
| 8633 | dst: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8634 | dst: The data block is write-protected. |
| 8636 | dst: The data block is not in an optimized memory area. |
| 8654 | dst: Invalid data type. |
| 8731 | status: The data block does not exist. |
| 8733 | status: The data block is only available in the load memory and cannot be addressed by the instruction. |
| 8734 | status: The data block is write-protected. |
| 8736 | status: The data block is not in an optimized memory area. |
| 8754 | status: Invalid data type. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL MoveResolvedSymbolsToBuffer | // The instruction is called. |
| firstIndex := 2 | // Low limit for the selection of the values to be written. |
| lastIndex := 7 | // High limit for the selection of the values to be written. |
| mode := 2#0 | // The tag values are moved in little-endian format. |
| src := "MySrcDB".Input_Buffer | // Source buffer |
| srcOffsets := #Input_Offsets | // List of the offsets |
| Ret_Val := #RETVAL | // Error message |
| dst := "MyTargetDB".InOut_ResolvedSymbols | // List of references to the symbolic tags |
| status := #InOut_Status | // Copy status |

The following table shows how the instruction works using specific operand values:

| Parameter | Operand | Value/Data type |
| --- | --- | --- |
| firstIndex | - | 2 |
| lastIndex | - | 7 |
| mode | - | 2#0 |
| src | Input_Buffer | Array[0..99] of Byte |
| srcOffsets | Input_Offset | Array[0..99] of Dint |
| dst | InOut_ResolvedSymbols | Array[0..99] of ResolvedSymbol |
| status | InOut_Status | Array[0..99] of Int |

The values of the tags from the source buffer "Input_Buffer" are read in Big-Endian format and written to the resolved symbols via the references in "#InOut_ResolvedSymbols".

The two constants at the "firstIndex" and "lastIndex" parameters restrict the number of tags in the target buffer whose values are to be written. Based on the offset in the operand "Input_Offset", it is determined from where the value in the source buffer is being read.

---

**See also**

[Symbolic access during runtime (S7-1500)](#symbolic-access-during-runtime-s7-1500)
  
[Padding bytes when using structured data types](Programming%20basics.md#padding-bytes-when-using-structured-data-types)

### ARRAY[*] (S7-1500)

This section contains information on the following topics:

- [LOWER_BOUND: Read out low ARRAY limit (S7-1500)](#lower_bound-read-out-low-array-limit-s7-1500)
- [UPPER_BOUND: Read out high ARRAY limit (S7-1500)](#upper_bound-read-out-high-array-limit-s7-1500)

#### LOWER_BOUND: Read out low ARRAY limit (S7-1500)

##### Description

You can declare tags of the data type ARRAY[*] in the block interface of a function block or function. For these local tags, you can read out the limits of the ARRAY. You will need to specify the required dimension at the DIM parameter.

The "Read out ARRAY low limit" instruction is used to read out the variable low limit of the ARRAY.

> **Note**
>
> **Availability of the instruction**
>
> The instruction is available for a CPU of the S7-1500 series as of firmware version >= 2.0.

##### Parameters

The following table shows the parameters of the instruction "Read out ARRAY low limit":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ARR | Input | ARRAY​[*] | FB => Section InOut  FC => Sections Input and InOut | ARRAY of which the variable low limit is to be read. |
| DIM | Input | UDINT | I, Q, M, D, L, P or constant | Dimension of the ARRAY of which the variable low limit is to be read. |
| OUT | Output | DINT | I, Q, M, D, L, P | Result |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL LOWER_BOUND | // The instruction is called. |
| ARR := #ARRAY_A | // The variable low limit of the ARRAY #ARRAY_A is to be read. |
| DIM := 2 | // The variable low limit of the second dimension is to be read. |
| OUT := "Result" | // Result of the instruction |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Basic information on ARRAY](Data%20types.md#basic-information-on-array)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### UPPER_BOUND: Read out high ARRAY limit (S7-1500)

##### Description

You can declare tags of the data type ARRAY[*] in the block interface of a function block or function. For these local tags, you can read out the limits of the ARRAY. You will need to specify the required dimension at the DIM parameter.

The instruction "Read out ARRAY high limit" is used to read out the variable high limit of the ARRAY.

> **Note**
>
> **Availability of the instruction**
>
> The instruction is available for a CPU of the S7-1500 series as of firmware version >= 2.0.

##### Parameters

The following table shows the parameters of the instruction "Read out ARRAY high limit":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| ARR | Input | ARRAY​[*] | FB => Section InOut  FC => Sections Input and InOut | ARRAY of which the variable high limit is to be read. |
| DIM | Input | UDINT | I, Q, M, D, L, P or constant | Dimension of the ARRAY of which the variable high limit is to be read. |
| OUT | Output | DINT | I, Q, M, D, L, P | Result |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL UPPER_BOUND | // The instruction is called. |
| ARR := #ARRAY_A | // The variable high limit of the ARRAY #ARRAY_A is to be read. |
| DIM := 2 | // The variable high limit of the second dimension is to be read. |
| OUT := "Result" | // Result of the instruction |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Basic information on ARRAY](Data%20types.md#basic-information-on-array)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Legacy (S7-1500)

This section contains information on the following topics:

- [BLKMOV: Move block (S7-1500)](#blkmov-move-block-s7-1500)
- [UBLKMOV: Move block uninterruptible (S7-1500)](#ublkmov-move-block-uninterruptible-s7-1500)
- [FILL: Fill block (S7-1500)](#fill-fill-block-s7-1500)

#### BLKMOV: Move block (S7-1500)

##### Description

You can use the "Move block" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use VARIANT to define the source and destination areas.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can also use this tag in memory areas "with optimized block access".

The following figure shows the principle of the move operation:

![Description](images/43499200011_DV_resource.Stream@PNG-en-US.png)

##### Consistency of source and destination data

Make sure that the source data remain unchanged during the execution of the "Move block" instruction. Otherwise, consistency of the destination data cannot be guaranteed.

##### Interruptibility

There is no limit to the nesting depth.

##### Memory areas

You can use the "Move block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination areas must not overlap. If the source and destination areas have different lengths, only the length of the smaller area will be moved.

If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a block of data type BOOL is moved, the tag must be addressed absolutely and the specified length of the area must be divisible by 8, otherwise the instruction cannot be executed.

##### Rules for moving character strings

You can use the "Move block" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved.

If you want to move the information on the maximum and actual length of a character string, specify the areas in bytes in the SRCBLK and DSTBLK parameters. Alternatively, you can use the "Serialize" / "Deserialize" instructions.

##### Parameters

The following table shows the parameters of the "Move block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | VARIANT | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the SRCBLK parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the DSTBLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL BLKMOV | // The "Move block" instruction is called. |
| SRCBLK := P#M100.0 BYTE 10 | // 10 Bytes starting from MB100 are moved. |
| RET_VAL := "Tag_ErrorCode" | // If an error occurs during the move operation, its error code is output in the variable "Tag_ErrorCode". |
| DSTBLK := P#M200.0 BYTE 10 | // The moved bytes are written to the 10 bytes starting from MB200 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1500)](#get_err_id-get-error-id-locally-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### UBLKMOV: Move block uninterruptible (S7-1500)

##### Description

You can use the "Move block uninterruptible" instruction to move the content of a memory area (source area) to another memory area (destination area). The move operation takes place in the direction of ascending addresses. You use VARIANT to define the source and destination areas.

The move operation cannot be interrupted by other operating system activities. As a result, the interrupt reaction time of the CPU can increase during the execution of the "Move block uninterruptible" instruction.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can also use this tag in memory areas "with optimized block access".

##### Memory areas

You can use the "Move block uninterruptible" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination area must not overlap during the execution of the "Move block uninterruptible" instruction. If the source area is smaller than the destination area, the entire source area will be written to the destination area. The remaining bytes of the destination area remain unchanged.

If the destination area is smaller than the source area, the entire destination area will be written. The remaining bytes of the source area are ignored.

If a source or destination area defined as a formal parameter is smaller than a destination or source area specified in the SRCBLK or DSTBLK parameter, no data is transferred.

If a block of data type BOOL is moved, the tag must be addressed absolutely and the specified length of the area must be divisible by 8, otherwise the instruction cannot be executed.

You can use the "Move block uninterruptible" instruction to move a maximum of 16 KB. Note the CPU-specific restrictions for this.

##### Rules for moving character strings

You can use the "Move block uninterruptible" instruction to also move source and destination areas of the STRING data type. If only the source area is STRING data type, the characters will be moved that are actually contained in the character string. Information on the actual and maximum length are not written in the destination area. If the source and destination area are both STRING data type, the current length of the character string in the destination area is set to the number of characters actually moved. If areas of the STRING data type are moved, specify "1" as the area length.

##### Parameters

The following table shows the parameters of the "Move block uninterruptible" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| SRCBLK | Input | VARIANT | I, Q, M, D, L, P | Specifies the memory area to be moved (source area). |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| DSTBLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specifies the memory area to which the block is to be moved (destination area). |
| 1) The DSTBLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8091 | The source or target area is only available in the load memory. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the SRCBLK parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the DSTBLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL UBLKMOV | // The "Move block uninterruptible" instruction is called. |
| SRCBLK := P#M100.0 BYTE 10 | // 10 Bytes starting from MB100 are moved. |
| RET_VAL := "Tag_ErrorCode" | // If an error occurs during the move operation, its error code is output in the variable "Tag_ErrorCode". |
| DSTBLK := P#M200.0 BYTE 10 | // The moved bytes are written to the 10 bytes starting from MB200 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1500)](#get_err_id-get-error-id-locally-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### FILL: Fill block (S7-1500)

##### Description

You can use the "Fill block" instruction to fill a memory area (destination area) with the content of another memory area (source area). The "Fill block" instruction moves the content of the source area to the destination area until the destination area is completely written. The move operation takes place in the direction of ascending addresses.

You use VARIANT to define the source and destination areas.

> **Note**
>
> The tags of the instruction can only be used within memory areas in which the "Optimized block access" attribute is not activated. This applies to data blocks (DBs), organization blocks (OBs), functions (FCs), bit memory (M), inputs (I), and outputs (Q).
>
> If a tag of the instruction has been declared with the retentivity setting "Set in IDB", however, you can also use this tag in memory areas "with optimized block access".
>
> For blocks with the "Optimized block access" attribute, you can use the "FILL_BLK instruction: Fill block" instruction.

The following figure shows the principle of the move operation:

![Description](images/43500633099_DV_resource.Stream@PNG-de-DE.png)

Example: The contents of the range MW100 to MW118 are to be preassigned with the contents of the memory words MW14 to MW20.

##### Consistency of source and destination data

Note that while the instruction "Fill block" is being executed, the source data remains unchanged; otherwise the consistency of the destination data cannot be guaranteed.

##### Memory areas

You can use the "Fill block" instruction to move the following memory areas:

- Areas of a data block
- Bit memory
- Process image input
- Process image output

##### General rules for moving

The source and destination areas must not overlap. If the destination area to be preset is not an integer multiple of the length of the BVAL input parameter, the destination area is nevertheless written up to the last byte.

If the destination area to be preset is smaller than the source area, the function only copies as much data as can be written to the destination area.

If the destination or source area actually present is smaller than the assigned memory area for the source or destination area (BVAL, BLK parameters), no data is transferred.

If the ANY pointer (source or destination) is of the data type BOOL, it must be addressed absolutely and the length specified must be divisible by 8; otherwise the instruction is not executed.

If the destination area is STRING data type, the instruction writes the entire string including the administration information.

##### Rules for moving structures

When you transfer a structure as an input parameter you must bear in mind that the length of a structure is always oriented to an even number of bytes. The structure will need one byte of additional memory space if you declare a structure with an odd number of bytes.

##### Parameters

The following table shows the parameters of the "Fill block" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| BVAL | Input | VARIANT | I, Q, M, D, L, P | Specification of the memory area (source area) with the content used to fill the destination area at the BLK parameter. |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |
| BLK | Output <sup>1)</sup> | VARIANT | I, Q, M, D, L, P | Specification of the memory area that is filled with the content of the source area. |
| 1) The BLK parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8092 | The source or target area is only available in the load memory. |
| 8152 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the BVAL parameter. |
| 8352 | The WSTRING, WCHAR, BOOL, ARRAY of STRING, ARRAY of WSTRING and ARRAY of WCHAR data types are not supported at the BLK parameter. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL FILL | // The "Fill block" instruction is called. |
| BVAL := P#M14.0 WORD 4 | // The area from MW14 to MW20 is moved |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| BLK := P#M100.0 WORD 10 | // The memory area from MW100 to MW118 is filled with the content of 4 words that are contained in the memory area on the BVAL parameter |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1500)](#get_err_id-get-error-id-locally-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

## Conversion operations (S7-1500)

This section contains information on the following topics:

- [SCALE_X: Scale (S7-1500)](#scale_x-scale-s7-1500)
- [NORM_X: Normalize (S7-1500)](#norm_x-normalize-s7-1500)
- [VARIANT (S7-1500)](#variant-s7-1500-2)
- [Legacy (S7-1500)](#legacy-s7-1500-1)

### SCALE_X: Scale (S7-1500)

#### Description

You can use the "Scale" instruction to scale the value at the VALUE input by mapping it to a specified value range. When the "Scale" instruction is executed, the floating-point value at the VALUE input is scaled to the value range that was defined by the MIN and MAX parameters. The result of the scaling is an integer, which is stored in the RET_VAL output.

The following figure shows an example of how values can be scaled:

![Description](images/14360154763_DV_resource.Stream@PNG-en-US.png)

The "Scale" instruction works with the following equation:

OUT = [VALUE ∗ (MAX – MIN)] + MIN

> **Note**
>
> For more information on the conversion of analog values, refer to the respective manual.

#### Parameters

The following table shows the parameters of the "Scale" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MIN | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | Low limit of the value range |
| VALUE | Input | Floating-point numbers | I, Q, M, D, L or constant | Value to be scaled.  If you enter a constant, you must declare it. |
| MAX | Input | Integers, floating-point numbers | I, Q, M, D, L or constant | High limit of the value range |
| RET_VAL | Output | Integers, floating-point numbers | I, Q, M, D, L | Result of scaling |

You can select the data type of the instruction from the "???" drop-down lists.

For additional information on valid data types, refer to "See also".

For additional information on declaring constants, refer to "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SCALE_X | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| MIN := "Tag_Minimum" | // Low limit |
| VALUE := "Tag_Value" | // Floating-point value |
| MAX := "Tag_Maximum" | // High limit |
| RET_VAL := "Tag_Result" | // Result of the instruction |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MIN | Tag_Minimum | 10 |
| VALUE | Tag_Value | 0.5 |
| MAX | Tag_Maximum | 30 |
| OUT | Tag_Result | 20 |

The value at the "Tag_Value" input is scaled to the range of values defined by the values at the "Tag_Minimum" and "Tag_Maximum" inputs. The result is stored in the "Tag_Result" output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Declaring global constants](Declaring%20PLC%20tags.md#declaring-global-constants-1)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### NORM_X: Normalize (S7-1500)

#### Description

You can use the instruction "Normalize" to normalize the value of the tag at the VALUE input by mapping it to a linear scale. You can use the MIN and MAX parameters to define the limits of a value range that is applied to the scale. The result at the RET_VAL output is calculated and stored as a floating-point number depending on the location of the value to be normalized within this value range. If the value to be normalized is equal to the value at the MIN input, the OUT output has the value "0.0". If the value to be normalized is equal to the value at input MAX, output OUT returns the value "1.0".

The following figure shows an example of how values can be normalized:

![Description](images/14360589067_DV_resource.Stream@PNG-en-US.png)

The "Normalize" instruction works with the following equation:

OUT = (VALUE – MIN) / (MAX – MIN)

> **Note**
>
> For more information on the conversion of analog values, refer to the respective manual.

#### Parameters

The following table shows the parameters of the instruction "Normalize":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| MIN<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L | Low limit of the value range |
| VALUE<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L | Value to be normalized |
| MAX<sup> 1)</sup> | Input | Integers, floating-point numbers | I, Q, M, D, L | High limit of the value range |
| RET_VAL | Output | Floating-point numbers | I, Q, M, D, L | Result of the normalization |
| <sup>1)</sup> If you use constants in these three parameters, you only need to declare one of them. |  |  |  |  |

You can select the data type of the instruction from the "???" drop-down lists.

For additional information on valid data types, refer to "See also".

For additional information on declaring constants, refer to "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL NORM_X | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| MIN := "Tag_Minimum" | // Low limit |
| VALUE := "Tag_Value" | // Floating-point value |
| MAX := "Tag_Maximum" | // High limit |
| RET_VAL := "Tag_Result" | // Result of the instruction |

The following table shows how the instruction works using specific operand values:

| Parameters | Operand | Value |
| --- | --- | --- |
| MIN | Tag_Minimum | 10 |
| VALUE | Tag_Value | 20 |
| MAX | Tag_Maximum | 30 |
| RET_VAL | Tag_Result | 0.5 |

The value at the "Tag_Value" input is mapped to the range of values that were defined by the values at the "Tag_Minimum" and "Tag_Maximum" inputs. The tag value at the "Tag_Value" input is normalized to the defined value range. The result is stored as a floating-point number in the "Tag_Result" output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Declaring global constants](Declaring%20PLC%20tags.md#declaring-global-constants-1)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### VARIANT (S7-1500)

This section contains information on the following topics:

- [VARIANT_TO_DB_ANY: Convert VARIANT to DB_ANY (S7-1500)](#variant_to_db_any-convert-variant-to-db_any-s7-1500)
- [DB_ANY_TO_VARIANT: Convert DB_ANY to VARIANT (S7-1500)](#db_any_to_variant-convert-db_any-to-variant-s7-1500)

#### VARIANT_TO_DB_ANY: Convert VARIANT to DB_ANY (S7-1500)

##### Description

You use the "Convert VARIANT to DB_ANY" instruction to query the data block number that the operand that is specified at the IN parameter addresses. This can be an instance data block or an ARRAY data block. The operand at the IN parameter has the data type VARIANT, which means you do not need to know the data type of the data block whose number is to be queried when the program is created. The data block number is read during runtime and written to the operand specified at the RET_VAL parameter.

##### Requirements

If the requirements are met, the instruction is executed. If the requirements are not met, "0" is output as data block number.

| The output tag... | homed... | Conversion options |
| --- | --- | --- |
| VARIANT | ... a data block which is an instance data block of a PLC data type or a system data type (SDT). | The output tag can be converted to a data block number. |
| VARIANT | ... a data block which is an ARRAY DB. | The output tag can be converted to a data block number. |
| VARIANT | ... a tag with an elementary data type. | It is not possible to convert the output tag to a database number because a data block can never comprise only one elementary data type. |
| VARIANT | ... a structure within a data block. | It is not possible to convert the output tags to a database number because it is only a part within the data block. |

##### Parameters

The following table shows the parameters of the "Convert VARIANT to DB_ANY" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Tag to be read. (The function value of the "DB_ANY_TO_VARIANT" instruction). You can use a local or global tag at the IN parameter. |
| RET_VAL | Output | DB_ANY | I, Q, M, D, L | Result: Number of the DB |
| ERR | Output | INT | I, Q, M, D, L | Error information |

For additional information on valid data types, refer to "See also".

##### ERR parameter

The following table shows the meaning of the values of the ERR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 252C | The VARIANT data type at the IN parameter has the value "0" and the CPU changes to STOP mode. |
| 80B4 | The element data type stored in the ARRAY data block does not match the element data type transferred in the VARIANT. |
| 8130 | The IN parameter has the data type ANY. |
| 8131 | The data block does not exist, is too short, or is located in load memory. |
| 8132 | The data block is too short and not an ARRAY data block. |
| 8150 | The data type VARIANT at parameter IN provides the value "0". To receive this error message, the "Handle errors within block" block property must be activated. Otherwise the CPU changes to STOP mode and sends the error code 16#252C. |
| 8153 | The VARIANT data type at the IN parameter does not point to the start of an ARRAY data block or the length of the VARIANT does not match that of the data block. |
| 8154 | The data block has the incorrect data type. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL VARIANT_TO_DB_ANY | // The instruction is called. |
| IN := #tempVARIANT | // The number of a data block that is specified at the tempVARIANT operand is read. Because the operand has the data type VARIANT, you do not need to know the data type of the tag during program creation. |
| RET_VAL := "OutputDBNumber" | // The number is written to the "OutputDBNumber" tag which has the data type DB_ANY. |
| ERR := "Tag_Error" | // Error information |

The following table shows how the instruction works using specific operand values:

| Parameters | Declaration in the block interface | Operand | Value |
| --- | --- | --- | --- |
| IN | Input | tempVARIANT | - |
| RET_VAL | Output | OutputDBNumber | 11 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Using the DB_ANY data type (S7-1200, S7-1500)](Programming%20recommendations%20%28S7-1200%2C%20S7-1500%29.md#using-the-db_any-data-type-s7-1200-s7-1500)

#### DB_ANY_TO_VARIANT: Convert DB_ANY to VARIANT (S7-1500)

##### Description

The "Convert DB_ANY to VARIANT" instruction is used to generate a VARIANT tag from a data block that meets the requirements listed below. The operand at the IN parameter has the data type DB_ANY, which means that the data block does not have to be known when the program is created. The data block number is read during runtime.

##### Requirements

If the requirements are met, the instruction is executed. If the requirements are not met or the data block does not exist, the value NULL is output at the RET_VAL parameter. All other accesses with the RET_VAL tag fail.

| The input tag of data type ... | homed... | Conversion options |
| --- | --- | --- |
| DB_ANY | ...a data block which is an instance data block of a PLC data type or a system data type (SDT). | Conversion is possible |
| DB_ANY | ...a data block which is an ARRAY DB. | Conversion is possible |
| DB_ANY | ...a data block which is an instance data block of a function block or a global data block. | Conversion is not possible |

##### Parameters

The following table shows the parameters of the "Convert DB_ANY to VARIANT" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DB_ANY | I, Q, M, D, L | Data block whose number is read. You can use a local or global tag at the IN parameter. |
| RET_VAL | Output <sup>1)</sup> | VARIANT | L (The declaration is possible in the "Input", "InOut" and "Temp" sections of the block interface.) | Number of the data block |
| ERR | Output | INT | I, Q, M, D, L | Error information |
| 1) The RET_VAL parameter is declared as Output, since the data flow into the tag. However, the tag itself must be declared as InOut in the block interface. |  |  |  |  |

For additional information on valid data types, refer to "See also".

##### ERR parameter

The following table shows the meaning of the values of the ERR parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8130 | The number of the data block is "0" |
| 8131 | The data block does not exist, is too short, or is located in load memory. |
| 8132 | The data block is too short and not an ARRAY data block. |
| 8134 | The data block is write protected. |
| 8154 | The data block has the incorrect data type. |
| 8155 | The data block has an unknown data type. <sup>1)</sup> |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

<sup>1)</sup> The reason for the error code #8155 to be output is:

A PLC data type (UDT1) was declared and a data block (DB2) of the data type "UDT1" was created. The tag table contains a tag (3) of the data type DB_ANY. Next the instruction "DB_ANY_TO_VARIANT" was called in a program block (4) and supplied with the tag (3) at the IN parameter. During execution the instruction "DB_ANY_TO_VARIANT" returns the error code 16#8155.

Follow these steps to resolve the error code:

1. Create a function (FC5) and declare a tag of the data type VARIANT at the InOut interface.
2. Create an additional function (FC6) and call FC5 in it.
3. Create a tag (7) of the data type "UDT1" in FC6 in the Temp interface.
4. Supply the InOut interface of the FC5 with tag (7).
5. Compile and download the two blocks (FC5 and FC6) to your CPU. You do not need to call these blocks (FC5 and FC6) in the user program.

Result:

The error code 16#8155 is no longer output because the user program is now familiar with the data type.

This procedure is not necessary if you call one of the two instructions "VariantGet" or "VariantPut" after calling the instruction "DB_ANY_TO_VARIANT".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL DB_ANY_TO_VARIANT | // The instruction is called. |
| IN := "InputDB" | // The number of any data block that is specified at the "InputDB" operand is used to generate a tag of data type VARIANT that addresses the data block. Because the operand at the IN parameter has the DB_ANY data type, the data block that will be used during runtime does not have to be known when the program is created (neither the name nor the number of the data block). |
| RET_VAL := #tempVARIANT | // Because the operand at the RET_VAL parameter has the data type VARIANT, you do not need to know the data type of the data block when the program is created. |
| ERR := "Tag_Error" | // Error information |

The following table shows how the instruction works using specific operand values:

| Parameters | Declaration in the block interface | Operand | Value |
| --- | --- | --- | --- |
| IN | Input | InputDB | 11 |
| RET_VAL | Temp | tempVARIANT | - |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Basic information on VARIANT (S7-1200, S7-1500)](Data%20types.md#basic-information-on-variant-s7-1200-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Using the DB_ANY data type (S7-1200, S7-1500)](Programming%20recommendations%20%28S7-1200%2C%20S7-1500%29.md#using-the-db_any-data-type-s7-1200-s7-1500)

### Legacy (S7-1500)

This section contains information on the following topics:

- [SCALE: Scale (S7-1500)](#scale-scale-s7-1500)
- [UNSCALE: Unscale (S7-1500)](#unscale-unscale-s7-1500)

#### SCALE: Scale (S7-1500)

##### Description

Use the "Scale" instruction to convert the integer at the IN parameter into a floating-point number that can be scaled in physical units between a low limit value and a high limit value. You can use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is scaled. The result of the instruction is output at the OUT parameter.

The "Scale" instruction works with the following equation:

OUT = [((FLOAT (IN) – K1)/(K2–K1)) ∗ (HI_LIM–LO_LIM)] + LO_LIM

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case, the constant "K1" has the value -27648.0 and the constant "K2" the value +27648.0.
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case, the constant "K1" has the value 0.0 and the constant "K2" the value +27648.0.

When the value at the IN parameter is greater than the value of the constant "K2", the result of the instruction is set to the value of the high limit (HI_LIM) and an error is output.

When the value at the IN parameter is less than the value of the constant "K1", the result of the instruction is set to the value of the low limit value (LO_LIM) and an error is output.

When the indicated low limit value is greater than the high limit value (LO_LIM > HI_LIM), the result is scaled inversely proportionate to the input value.

##### Parameters

The following table shows the parameters of the "Scale" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | INT | I, Q, M, D, L, P or constant | Input value to be scaled |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the constant "K2" or less than the value of the constant "K1". |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SCALE | // The instruction is called. |
| IN := "Tag_InputValue" | // Specifies the value to be converted and scaled |
| HI_LIM := "Tag_HighLimit" | // High limit |
| LO_LIM := "Tag_LowLimit" | // Low limit |
| BIPOLAR := "Tag_Bipolar" | // Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| OUT := "Tag_OutputValue" | // Result of the instruction |

The following table shows the values of the various operands before execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 0.0 |

The following table shows the values of the various operands after execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 22 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 50.03978588 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1500)](#get_err_id-get-error-id-locally-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### UNSCALE: Unscale (S7-1500)

##### Description

You use the "Unscale" instruction to unscale the floating-point number in the IN parameter into physical units between a low limit and a high limit and convert it into an integer. You use the LO_LIM and HI_LIM parameters to specify the low limit and high limit of the value range to which the input value is unscaled. The result of the instruction is output at the OUT parameter.

The "Unscale" instruction works with the following equation:

OUT = [((IN–LO_LIM)/(HI_LIM–LO_LIM)) ∗ (K2–K1) ] + K1

The values of the "K1" and "K2" constants are determined by the signal state at the BIPOLAR parameter. The following signal states are possible at the BIPOLAR parameter:

- Signal state "1": It is assumed that the value at the IN parameter is bipolar and in a value range between -27648 and 27648. In this case, the constant "K1" has the value -27648.0 and the constant "K2" the value +27648.0.
- Signal state "0": It is assumed that the value at the IN parameter is unipolar and in a value range between 0 and 27648. In this case, the constant "K1" has the value 0.0 and the constant "K2" the value +27648.0.

When the value at parameter IN is not within the limits defined by HI_LIM and LO_LIM, an error is output and the result is set to the nearest limit.

When the indicated low limit value is greater than the high limit value (LO_LIM > HI_LIM), the result is scaled in reverse proportion to the input value.

##### Parameters

The following table shows the parameters of the "Unscale" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P or constant | Input value to be unscaled to an integer value |
| HI_LIM | Input | REAL | I, Q, M, D, L, P or constant | High limit |
| LO_LIM | Input | REAL | I, Q, M, D, L, P or constant | Low limit |
| BIPOLAR | Input | BOOL | I, Q, M, D, L or constant | Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar. The parameter can assume the following values:  1: Bipolar  0: Unipolar |
| RET_VAL | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT | Output | INT | I, Q, M, D, L, P | Result of the instruction |

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0008 | The value of the IN parameter is greater than the value of the high limit (HI_LIM) or less than the value of the low limit (LO_LIM). |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats here: [Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status) |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL UNSCALE | // The instruction is called. |
| IN := "Tag_InputValue" | // Specifies the value to be unscaled |
| HI_LIM := "Tag_HighLimit" | // High limit |
| LO_LIM := "Tag_LowLimit" | // Low limit |
| BIPOLAR := "Tag_Bipolar" | // Indicates whether the value at the IN parameter is to be interpreted as bipolar or unipolar |
| RET_VAL := "Tag_ErrorCode" | // Error information |
| OUT := "Tag_OutputValue" | // Result of the instruction |

The following table shows the values of the various operands before execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 0.0 |

The following table shows the values of the various operands after execution of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_InputValue | 50.03978588 |
| HI_LIM | Tag_HighLimit | 100.0 |
| LO_LIM | Tag_LowLimit | 0.0 |
| BIPOLAR | Tag_Bipolar | 1 |
| RET_VAL | Tag_ErrorCode | W#16#0000 |
| OUT | Tag_OutputValue | 22 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[GET_ERR_ID: Get error ID locally (S7-1500)](#get_err_id-get-error-id-locally-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

## Program control operations (S7-1500)

This section contains information on the following topics:

- [Runtime control (S7-1500)](#runtime-control-s7-1500)

### Runtime control (S7-1500)

This section contains information on the following topics:

- [ENDIS_PW: Locking and unlocking passwords of the CPU access levels (S7-1500)](#endis_pw-locking-and-unlocking-passwords-of-the-cpu-access-levels-s7-1500)
- [PC systems (S7-1500)](PC%20systems.md#pc-systems)
- [RE_TRIGR: Restart cycle monitoring time (S7-1500)](#re_trigr-restart-cycle-monitoring-time-s7-1500)
- [STP: Exit program (S7-1500)](#stp-exit-program-s7-1500)
- [GET_ERROR: Get error locally (S7-1500)](#get_error-get-error-locally-s7-1500)
- [GET_ERR_ID: Get error ID locally (S7-1500)](#get_err_id-get-error-id-locally-s7-1500)
- [INIT_RD: Initialize all retain data (S7-1500)](#init_rd-initialize-all-retain-data-s7-1500)
- [WAIT: Configure time delay (S7-1500)](#wait-configure-time-delay-s7-1500)
- [RUNTIME: Measure program runtime (S7-1500)](#runtime-measure-program-runtime-s7-1500)

#### ENDIS_PW: Locking and unlocking passwords of the CPU access levels (S7-1500)

##### Description

With the instruction ENDIS_PW (enable / disable password) you lock the passwords for the individual access levels of your CPU or release them again.

By locking the passwords, existing legitimized connections can be terminated.

If you call ENDIS_PW with signal state "0" at the parameter REQ, it is displayed for each access level of your CPU whether the associated password is currently locked (associated output parameter has the value "0") or is released (associated output parameter has the value "1"). When calling ENDIS_PW with REQ=0 no passwords are locked or released.

If you call ENDIS_PW with signal state "1" at the parameter REQ, the effect of the instruction depends on the signal state at the input parameters F_PWD, FULL_PWD, R_PWD and HMI_PWD:

- If the signal state "0" is pending, the password of the associated access level is locked. (If it was already locked, it remains locked.)
- If the signal state "1" is pending, the password of the associated access level is released. (If it was already released, it remains released.)

Each password can be locked or released independently of the other passwords. In this way, you can lock all passwords with the exception of the fail-safe password. In this case you limit the access to your fail-safe CPU to a few users.

The output parameters F_PWD_ON, FULL_PWD_ON, R_PWD_ON and HMI_PWD_ON display the current status of password permissibility for the individual access levels after the instruction has finished processing, namely independently of the state of the REQ parameter when the instruction is called.

Input parameters which belong to access levels for which you have not configured a password, must have the signal state TRUE (if you do not observe this rule, RET_VAL has a value different to "0".). After processing ENDIS_PW the associated output parameter has the value TRUE.

The same applies for the parameter F_PWD. Since the fail-safe password is only configurable for an F-CPU, the associated input parameter F_PWD in a standard CPU must always be interconnected with the signal state TRUE.

If the ENDIS_PW instruction returns an error, its call has no effect, meaning that all passwords can be used after the ENDIS_PW call in the same way as before the ENDIS_PW call.

##### Additional access protection for S7-1500 CPUs with display

In addition to the access protection via the ENDIS_PW instruction, you can also lock or release the passwords at the display of the individual access levels (local lock of the password) at the S7-1500 CPUs with display. The password lock can be set separately on the display for each access level.

The CPU saves the last change made to the password status - independently of whether it was made through a call of ENDIS_PW or through an input on the display.

You determine the currently valid password status for the individual access levels by calling the ENDIS_PW instruction with REQ=0.

##### Users and operating system actions and their effects on the existing password lock

The table below shows the effects of different user and operating system actions on a previously set password lock.

| User or operating system action | Password status after the action |
| --- | --- |
| CPU reset to factory settings | The password is enabled. |
| Memory reset | The password is still locked. |
| The password on the display of the S7-1500-CPU is released | The password is enabled. |
| Call of ENDIS_PW with F_PWD=1 or FULL_PWD=1 or R_PWD=1 or HMI_PWD=1 | The password is enabled. |
| Set the S7-1500 CPU into STOP mode by means of the mode selector switch or the "STOP" mode selector key. | The password is enabled. |
| Then set the S7-1500 CPU into RUN mode by means of the mode selector switch or the "RUN" mode selector key. | The password is locked again.  Note: If something goes wrong with the action "set into operating state RUN" and the CPU falls back again into the STOP operating state, the password is also locked again. |
| In the case of an S7-1200 CPU, insert an empty transfer card or an empty program card. | The password is enabled. |
| Formatting of the WinAC memory partition by WinAC panel | The password is enabled. |
| Transition from POWER OFF to POWER ON | - S7-1200-CPU: The password is enabled. - S7-1500-CPU: The password is still locked. |
| Operating state transitions, e.g. operating state transition to STOP (caused by an error, by the STP instruction or by communication). | The password is still locked. |

> **Note**
>
> **Locking the HMI password through ENDIS_PW**
>
> If you have locked the HMI password by calling ENDIS_PW, the HMI systems cannot access your CPU anymore. Operating and observing your CPU via HMI systems is thus not possible anymore.

> **Note**
>
> **Already legitimized connections**
>
> Existing connections which were legitimized before calling ENDIS_PW can be terminated through the execution of ENDIS_PW. This depends on the current password status for the individual access levels and the values at the inputs x_PWD.
>
> Example: A connection that is authorized with read access is terminated by calling ENDIS_PW with REQ = 1 and R_PWD = 0.

##### Preventing unintentional lockout on an S7-1500 CPU

You have the following two possibilities to prevent an unintentional lockout at an S7-1500 CPU:

- By calling ENDIS_PW you can release accidentally locked passwords on the display of the CPU again. (This is obviously only possible for S7-1500-CPUs with display.)
- Set the CPU into the operating mode STOP with the mode selector switch or the "STOP" mode selector key. This ends the password lock. The subsequent transition to the RUN operating mode (using the mode selector switch or the "RUN" mode selector key) sets the password lock again.

##### Preventing unintentional lockout of an S7-1200 CPU

Existing password locks are removed during the transition POWER OFF - POWER ON at an S7-1200 CPU. This means that it is possible and advisable to prevent unintentional lockout with the help of specific program sequences within your program.

To do so, program a time control either by means of a cyclic interrupt OB or a timer in the OB 1. This gives you the option of calling the ENDIS_PW instruction in the respective OB (for example OB 1 or OB 35) relatively quickly after a transition from POWER OFF to POWER ON. Call the instruction in the startup OB (OB 100) in order to keep as short as possible the time window in which the application is not active and thus ensure that no restrictions exist in the password legitimation. This procedure offers you the greatest possible protection against unauthorized access.

If there has been an accidental lockout, you can skip the call in the startup OB (by querying an input parameter, for example) and you have the set time (for example, 10 seconds up to 1 minute) to establish a connection to the CPU before the lock becomes active once again.

If there is no timer in your program code and a lockout has occurred, insert an empty transfer card or an empty program card into the CPU. The empty transfer card or program card deletes the internal load memory of the CPU. You must then download the user program once again from STEP 7 to the CPU.

##### Procedure for lost passwords with an S7-1200 CPU

If you have lost the password for a password-protected S7-1200 CPU, delete the password-protected program with an empty transfer card or program card. The empty transfer card or program card deletes the internal load memory of the CPU. You can then load a new user program from STEP 7 Basic in the CPU.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Inserting an empty transfer card**  When you insert a transfer card in a CPU during runtime, the CPU goes to STOP mode. If operating states are unstable, controllers may fail and thus cause the uncontrolled operation of the controlled devices. This leads to an unforeseen operation of the automation system which can cause deadly or serious injuries and/or damage to property.  Once you have pulled the transfer card, the content of the transfer card is available in the internal load memory. Make sure that the card does not include a program at this point. |  |

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Inserting an empty program card**  When you insert a program card in a CPU during runtime, the CPU goes to STOP mode. If operating states are unstable, controllers may fail and thus cause the uncontrolled operation of the controlled devices. This leads to an unforeseen operation of the automation system which can cause deadly or serious injuries and/or damage to property.  Make sure that the program card is empty. The internal load memory is copied to the empty program card. Once you have pulled the previously empty program card, the internal load memory is empty. |  |

You must remove the transfer card or program card before you put the CPU into RUN mode.

##### Parameters

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | - REQ=0: Determine current password status for the individual access levels in your CPU - REQ=1: Lock or release passwords for the individual access levels of your CPU |
| F_PWD | Input | BOOL | I, Q, M, D, L or constant | - F_PWD = 0: Lock password of the access level "Full access including fail-safe (no protection)" - F_PWD = 1: Release password of the access level "Full access including fail-safe (no protection)" |
| FULL_PWD | Input | BOOL | I, Q, M, D, L or constant | - FULL_PWD = 0: Lock password of the access level "Full access (no protection)" - FULL_PWD = 1: Release password of the access level "Full-access (no protection)" |
| R_PWD | Input | BOOL | I, Q, M, D, L or constant | - R_PWD = 0: Lock password of the access level "Read access" - R_PWD = 1: Release password of the access level "Read access" |
| HMI_PWD | Input | BOOL | I, Q, M, D, L or constant | - HMI_PWD = 0: Lock password of the access level "HMI access" - HMI_PWD = 1: Release password of the access level "HMI access" |
| F_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Full access including fail-safe (no protection)":  - F_PWD_ON = 0: Password locked - F_PWD_ON = 1: Password released |
| FULL_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Full access (no protection)":  - FULL_PWD_ON = 0: Password locked - FULL_PWD_ON = 1: Password released |
| R_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "Read access":  - R_PWD_ON = 0: Password locked - R_PWD_ON = 1: Password released |
| HMI_PWD_ON | Output | BOOL | I, Q, M, D, L | Current password status of the access level "HMI access":  - HMI_PWD_ON = 0: Password locked - HMI_PWD_ON = 1: Password released |
| RET_VAL | Output | WORD | I, Q, M, D, L | Error information |

You can find additional information on valid data types under "See also".

##### Parameter RET_VAL

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code*  (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 8090 | The instruction ENDIS_PW is not supported. |
| 80D0 | - F-CPU: No password was configured for the access level "Full access including fail-safe (no protection)". The signal state of F_PWD must be TRUE. - Standard CPU: The signal state of F_PWD must be TRUE. |
| 80D1 | No password was configured for the access level "Full access (no protection)". The signal state of FULL_PWD must be TRUE. |
| 80D2 | No password was configured for the access level "Read access". The signal state of R_PWD must be TRUE. |
| 80D3 | No password was configured for the access level "HMI access". The signal state of HMI_PWD must be TRUE. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. You can find information on switching the display formats under "See also". |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[Declaring global constants](Declaring%20PLC%20tags.md#declaring-global-constants)

#### RE_TRIGR: Restart cycle monitoring time (S7-1500)

##### Description

The "Restart cycle monitoring time" instruction is used to restart the cycle monitoring time of the CPU. The cycle monitoring time then restarts with the time you have set in the CPU configuration.

The instruction executes completely within a time span (10 times the maximum program cycle), regardless of the number of calls. Once this time has expired, the program cycle can no longer be prolonged.

##### Calling the instruction

You can call the instruction regardless of the priority in all organization blocks.

##### Parameters

The "Restart cycle monitoring time" instruction has no parameters and supplies no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### STP: Exit program (S7-1500)

##### Description

You use the "Exit program" instruction to set the CPU to STOP mode and therefore to terminate the execution of the program. The effects of changing from RUN to STOP depend on the CPU configuration.

##### Parameters

The "Exit program" instruction has no parameters and returns no error information.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### GET_ERROR: Get error locally (S7-1500)

##### Description

The "Get error locally" instruction is used to query the occurrence of errors within a program block. This normally involves programming or access errors. If the system reports an error during the execution of the program block, detailed information is stored in the operand at the OUT output for the first error to occur during the execution of the block since the last execution of the instruction.

Only operands of the "ErrorStruct" system data type can be specified at the OUT output. The "ErrorStruct" system data type specifies the exact structure in which the information about the error is stored. Using additional instructions, you can evaluate this structure and program an appropriate response. If several errors occur in the program block, the error information about the next error to occur is output by the instruction only after the first error that occurred has been remedied.

> **Note**
>
> **Output OUT**
>
> The OUT output is only changed if error information is present. To set the output back to "0" after handling an error, you have the following options:
>
> - Declare the tag in the "Temp" section of the block interface.
> - Reset the tag to "0" before calling the instruction.

> **Note**
>
> **Activation of the local error handling**
>
> As soon as you insert the instruction in the program code of a program block, the local error handling is activated and default system reactions are ignored when errors occur.

##### Options for error handling

You can find an overview of the options for error handling here: [Overview of mechanisms for error handling](Programming%20basics.md#overview-of-mechanisms-for-error-handling)

For a detailed example of local error handling that contains several error handling options, refer to: [Example of how to handle program execution errors](Programming%20basics.md#example-of-how-to-handle-program-execution-errors)

##### Parameters

The following table shows the parameters of the "Get error locally" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| OUT | Output | ErrorStruct | D, L | Error information |

##### Data type "ErrorStruct"

The "ErrorStruct" data type can be inserted in a global data block or in the block interface. You can insert the data type more then once if you assign a different name for the data structure each time. The data structure and the name of individual structure elements cannot be changed. If you save the error information in a global data block, it can also be read out by other program blocks.

The following table shows the structure of the "ErrorStruct" data type:

| Structure component |  | Data type | Description |
| --- | --- | --- | --- |
| ERROR_ID |  | WORD | Error ID |
| FLAGS |  | BYTE | Shows whether the error occurred during a program block call.  16#01: Error during a program block call  16#00: No error during a program block call |
| REACTION |  | BYTE | Default reaction:   0: Ignore (write error)  1: Continue with substitute value "0" (read error)  2: Skip instruction (system error) |
| CODE_ADDRESS |  | CREF | Information about the address and type of the program block |
|  | BLOCK_TYPE | BYTE | Program block type in which the error occurred:  1: Organization block (OB)  2: Function (FC)  3: Function block (FB) |
|  | CB_NUMBER | UINT | Number of the code block |
|  | OFFSET | UDINT | Reference to the internal memory |
| MODE |  | BYTE | Information about the address of an operand |
| OPERAND_NUMBER |  | UINT | Operand number of the machine command |
| POINTER_NUMBER_LOCATION |  | UINT | (A) Internal pointer |
| SLOT_NUMBER_SCOPE |  | UINT | (B) Storage area in internal memory |
| DATA_ADDRESS |  | NREF | Information about the address of an operand |
|  | AREA | BYTE | (C) Memory area:  L: 16#40...16#7F, 16#86, 16#87, 16#8E, 16#8F, 16#C0...16#FF   I: 16#81   Q: 16#82   M: 16#83   DB: 16#40, 16#84, 16#85, 16#8A, 16#8B   PI: 16#01   PQ: 16#02   Technological objects: 16#04 |
|  | DB_NUMBER | UINT | (D) Number of the data block |
|  | OFFSET | UDINT | (E) Relative address of the operand |

##### Structure component "ERROR_ID"

The following table shows the values that can be output at the structure component "ERROR_ID":

| ID* (hexadecimal) | ID* (decimal) | Description |
| --- | --- | --- |
| 0 | 0 | No error |
| 2503 | 9475 | Invalid pointer |
| 2520 | 9504 | Invalid STRING |
| 2522 | 9506 | Read error: Operand outside the valid range |
| 2523 | 9507 | Write error: Operand outside the valid range |
| 2524 | 9508 | Read error: Invalid operand |
| 2525 | 9509 | Write error: Invalid operand |
| 2528 | 9512 | Read error: Data alignment |
| 2529 | 9513 | Write error: Data alignment |
| 252C | 9516 | Invalid pointer |
| 2530 | 9520 | Write error: Data block |
| 2533 | 9523 | Invalid reference used |
| 2538 | 9528 | Access error: DB does not exist |
| 2539 | 9529 | Access error: Wrong DB used |
| 253A | 9530 | Global data block does not exist |
| 253C | 9532 | Faulty information or the function does not exist |
| 253D | 9533 | System function does not exist |
| 253E | 9534 | Faulty information or the function block does not exist |
| 253F | 9535 | System block does not exist |
| 2550 | 9552 | Access error: DB does not exist |
| 2551 | 9553 | Access error: Wrong DB used |
| 2575 | 9589 | Error in the program nesting depth |
| 2576 | 9590 | Error in the local data distribution |
| 2577 | 9591 | The block property "Parameter passing via registers" is not selected. |
| 25A0 | 9632 | Internal error in TP |
| 25A1 | 9633 | Tag is write-protected |
| 25A2 | 9634 | Invalid numerical value of tag |
| 2942 | 10562 | Read error: Input |
| 2943 | 10563 | Write error: Output |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LABEL: L #Field[#index] | // Access to the #Field[#index] tag |
| L 40.5 | // Load value 40.5 |
| *R | // Multiply value of the tag by the value 40.5. |
| T #TagOut | // Transfer product to the operand #TagOut. |
|  |  |
| CALL GET_ERROR | // The instruction is called. |
| OUT := #Error | // If an error occurs, detailed information is stored in the #Error operand. |
|  |  |
| T #Error.REACTION | // The structure component #Error.REACTION is read. |
| L 1 | // Load value 1 |
| ==I | // The value of the structure component is compared with the value 1. |
| JC LABEL | // If the comparison of the two values is positive, the program execution returns to the jump label LABEL. |

An error occurred accessing the #Field[#index] tag. The #TagOut operand returns the signal state "1" despite the read/access error and the multiplication is performed with the value "0.0". If this error scenario occurs, we recommend that you program the "Get error locally" instruction after the multiplication to get the error. The error information supplied by the "Get error locally" instruction is evaluated with a comparison. If the #Error.REACTION structure component has the value "1", there is a read/access error and the program execution begins again at the jump label LABEL.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Use of the instructions GET_ERROR and GET_ERR_ID](Programming%20basics.md#use-of-the-instructions-get_error-and-get_err_id)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### GET_ERR_ID: Get error ID locally (S7-1500)

##### Description

The "Get error ID locally" instruction is used to query the occurrence of errors within a block. This is usually to access error. If the system reports during the block processing errors within the block execution since the last execution of the instruction, the error ID of the first error that occurred in the tag is stored at the RET_VAL output.

Only operands of the WORD data type can be specified at the RET_VAL output. If several errors occur in the block, the error ID of the next error to occur in the instruction is output only after the first error that occurred has been remedied.

> **Note**
>
> The RET_VAL output is only changed if error information is present. To set the output back to "0" after handling an error, you have the following options:
>
> - Declare the tag in the "Temp" section of the block interface.
> - Reset the tag to "0" before calling the instruction.

The output of the "Get error ID locally" instruction is only set if error information is present. If one of these conditions is not fulfilled, the remaining program execution is not affected by the "Get error ID locally" instruction.

You can find an example of how you can implement the instruction in combination with other troubleshooting options under "See also".

> **Note**
>
> The "Get error ID locally" instruction enables local error handling within a block. If the "Get error ID locally" instruction is inserted in the program code of a block, any predefined system reactions are ignored if errors occur.

##### Options for error handling

You can find an overview of the options for error handling here: [Overview of mechanisms for error handling](Programming%20basics.md#overview-of-mechanisms-for-error-handling)

For a detailed example of local error handling that contains several error handling options, refer to: [Example of how to handle program execution errors](Programming%20basics.md#example-of-how-to-handle-program-execution-errors)

##### Parameters

The following table shows the parameters of the "Get error ID locally" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Output | WORD | I, Q, M, D, L | Error ID |

##### RET_VAL parameter

The following table shows the values that can be output at the RET_VAL parameter:

| RET_VAL* (Hexadecimal) | RET_VAL* (Decimal) | Description |
| --- | --- | --- |
| 0 | 0 | No error |
| 2503 | 9475 | Invalid pointer |
| 2520 | 9504 | Invalid STRING |
| 2522 | 9506 | Read error: Operand outside the valid range |
| 2523 | 9507 | Write error: Operand outside the valid range |
| 2524 | 9508 | Read error: Invalid operand |
| 2525 | 9509 | Write error: Invalid operand |
| 2528 | 9512 | Read error: Data alignment |
| 2529 | 9513 | Write error: Data alignment |
| 252C | 9516 | Invalid pointer |
| 2530 | 9520 | Write error: Data block |
| 2533 | 9523 | Invalid reference used |
| 2538 | 9528 | Access error: DB does not exist |
| 2539 | 9529 | Access error: Wrong DB used |
| 253A | 9530 | Global data block does not exist |
| 253C | 9532 | Faulty information or the function does not exist |
| 253D | 9533 | System function does not exist |
| 253E | 9534 | Faulty information or the function block does not exist |
| 253F | 9535 | System block does not exist |
| 2550 | 9552 | Access error: DB does not exist |
| 2551 | 9553 | Access error: Wrong DB used |
| 2575 | 9589 | Error in the program nesting depth |
| 2576 | 9590 | Error in the local data distribution |
| 2577 | 9591 | The block property "Parameter passing via registers" is not selected. |
| 25A0 | 9632 | Internal error in TP |
| 25A1 | 9633 | Tag is write-protected |
| 25A2 | 9634 | Invalid numerical value of tag |
| 2942 | 10562 | Read error: Input |
| 2943 | 10563 | Write error: Output |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L #Field[#index] | // Access to the #Field[#index] tag |
| L 40.5 | // Load value 40.5 |
| *R | // Multiply value of the tag by the value 40.5. |
| T #TagOut | // Transfer product to the operand #TagOut. |
|  |  |
| CALL GET_ERR_ID | // The instruction is called. |
| RET_VAL := #TagID | // If an error occurs, an error ID is stored in the #TagID operand. |
|  |  |
| T #TagID | // The error ID at the #TagID operand is read. |
| L 16#2522 | // Load value 16#2522 |
| ==I | // The value of the error ID is compared with the value of 16#2522. |
|  |  |
| CALL MOVE | // The instruction is called. |
| IN := 100.0 | // The value 100.0 is copied to the #TagOut operand. |
| OUT := #TagOut | // Output of the instruction |

An error occurred accessing the #Field[#index] tag. The #TagOut operand returns the signal state "1" despite the read/access error and the multiplication is performed with the value "0.0". If this error scenario occurs, we recommend that you program the "Get error ID locally" instruction after the multiplication to get the error. The error ID supplied by the "Get error ID locally" instruction is evaluated with a comparison. If the #TagID operand returns ID 16#2522, there is a read/access error and the value "100.0" is moved to the #TagOut output.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Use of the instructions GET_ERROR and GET_ERR_ID](Programming%20basics.md#use-of-the-instructions-get_error-and-get_err_id)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### INIT_RD: Initialize all retain data (S7-1500)

##### Description

The "Initialize all retain data" instruction is used to reset the retentive data of all data blocks, bit memories and SIMATIC timers and counters at the same time. The instruction can only be executed within a startup OB because the execution exceeds the program cycle duration.

##### Parameters

The following table shows the parameters of the "Initialize all retain data" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L or constant | If the input "REQ" has the signal state "1", all retentive data are reset. |
| RET_VAL | Output | INT | I, Q, M, D, L | Error information:  If an error occurs during the execution of the instruction, an error code is output at the RET_VAL parameter. |

For additional information on valid data types, refer to "See also".

##### RET_VAL parameter

The following table shows the meaning of the values of the RET_VAL parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 80B5 | The instruction cannot be executed because it was not programmed within a startup OB. |
| General error information | See also: "GET_ERR_ID: Get error ID locally" |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL INIT_RD | // The instruction is called. |
| REQ := "Tag_REQ" | // If the operand "Tag_REQ" has the signal state "1", all retentive data are reset. |
| RET_VAL := "Tag_RET_VAL" | // Error code |

If the "Tag_REQ" operand has signal state "1", the instruction is executed. All retentive data of all data blocks, bit memories and SIMATIC timers and counters are reset.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[GET_ERR_ID: Get error ID locally (S7-1500)](#get_err_id-get-error-id-locally-s7-1500)
  
[Evaluating errors with output parameter RET_VAL](Programming%20basics.md#evaluating-errors-with-output-parameter-ret_val)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### WAIT: Configure time delay (S7-1500)

##### Description

You can use the "Configure time delay" instruction to pause the program execution for a specific period of time. You indicate the period of time in microseconds on the WT parameter of the instruction.

You can configure time delays from -32768 up to 32767 microseconds (μs). The smallest possible delay time depends on the CPU and corresponds to the execution time of the instruction.

The execution of the instruction can be interrupted by higher priority events and does not return any error information.

> **Note**
>
> **Negative delay time**
>
> If you specify a negative delay time at parameter WT, the enable output ENO, or the RLO and the BR bit, will return the signal state FALSE. A negative delay time does not affect the CPU. The following instructions linked to enable output ENO are not executed in LAD or FBD.

##### Parameters

The following table shows the parameters of the "Configure time delay" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| WT | Input | INT | I, Q, M, D, L, P or constant | Time delay in microseconds (μs) |

##### Example of the influence of the planned delay time

In the following example, you will see the influence of the delay time of the instruction "WAIT" in various scenarios.

The following figure is a schematic representation of the scenarios:

![Example of the influence of the planned delay time](images/109025533323_DV_resource.Stream@PNG-en-US.png)

Remaining time = The period between the end of the planned delay time (via "WAIT") until the end of the interrupt OB

Excess time = The period between the end of the interrupt OB and the end of the planned delay time (via "WAIT").

**Case 1:**

The "WAIT" instruction is called in an OB1. The "WAIT" instruction can be interrupted by higher-priority OBs or higher-priority processes (e.g. System Threads). However, the delay time of the "WAIT" instruction is neither changed nor deferred.

**Cases 2 and 3:**

Processing of the program in OB1 is resumed after a time delay of 20 ms. This time delay is calculated by calling the "WAIT" instruction in OB1 (see OB1 with WAIT). Within these 20 ms, an interrupt OB can run its own program code. The send clock of the CPU is not changed.

**Case 4:**

Processing of the program in OB1 is resumed after the higher-priority process has ended. The 20 ms delay time in OB1 has elapsed, but the higher-priority process still needs to be ended. The send clock of the CPU is increased.

> **Note**
>
> **Order of execution of system or communication processes (System Threads)**
>
> The System Threads usually use the priority "15". There are also System Threads with a higher priority than "26", but these processes cause a lower CPU load. System Threads are not displayed in the figure.

**Runtime measurement of the OB1 using the "RT_INFO" instruction:**

Case 2: 20 ms - 8 ms - System Threads = <12 ms. Send clock: ~20 ms.

Case 3: 20 ms - 11 ms - System Threads - <9 ms. Send clock: ~20 ms.

Case 4: 20 ms - 15 ms - System Threads - <7 ms. Send clock: ~22 ms.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### RUNTIME: Measure program runtime (S7-1500)

##### Description

The "Measure program runtime" instruction is used to measure the runtime of the entire program, individual blocks or command sequences.

If you want to measure the runtime of your entire program, call the instruction "Measure program runtime" in OB1. Measurement of the runtime is started with the first call and the output RET_VAL returns the runtime of the program after the second call. The measured runtime includes all CPU processes that can occur during the program execution, for example, interruptions caused by higher-level events or communication. The instruction "Measure program runtime" reads an internal counter of the CPU and write the value to the IN-OUT parameter MEM. The instruction calculates the current program runtime according to the internal counter frequency and writes it to output RET_VAL.

If you want to measure the runtime of individual blocks or individual command sequences, you need three separate networks. Call the instruction "Measure program runtime" in an individual network within your program. You set the starting point of the runtime measurement with this first call of the instruction. Then you call the required program block or the command sequence in the next network. In another network, call the "Measure program runtime" instruction a second time and assign the same memory to the IN-OUT parameter MEM as you did during the first call of the instruction. The "Measure program runtime" instruction in the third network reads an internal CPU counter and calculates the current runtime of the program block or the command sequence according to the internal counter frequency and writes it to the output RET_VAL.

> **Note**
>
> The runtime of a command sequence cannot be determined exactly, because the sequence of instructions within a command sequence is changed during optimized compilation of the program.

##### Parameters

The following table lists the parameters of the "Measure program runtime" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RET_VAL | Output | LREAL | I, Q, M, D, L | Returns the measured runtime in seconds |
| MEM | InOut | LREAL | I, Q, M, D, L | The content is for internal purposes only. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows the how the instruction works based on the runtime calculation of a program block:

| STL | Explanation |
| --- | --- |
| CALL RUNTIME | // The instruction is called. |
| RET_VAL := "TagResult" | // Intermediate result |
| MEM := "TagMemory" | // Saves the starting point of the runtime measurement. |
|  |  |
| CALL "Best_before_date", "Best_before_date_DB" | // The "Best_before_date" block is called and processed. |
|  |  |
| CALL RUNTIME | // The instruction is called a second time. |
| RET_VAL := "TagResult" | // Result of the instruction |
| MEM := "TagMemory" | // Uses the start point of the runtime measurement as basis for the runtime measurement. |

The starting point for the runtime measurement is set with the first call of the instruction and buffered as reference for the second call of the instruction in the "TagMemory" operand.

The "Best_before_date" program block FB1 is called.

When the program block FB1 has been processed, the instruction is executed a second time. The second call of the instruction calculates the runtime of the program block and writes the result to the "Tag​Result" operand on the RET_VAL output.

You can find a more detailed example of how you can measure the total cycle time of a program in the Siemens Industry Online Support under the following entry ID: [87668055](https://support.industry.siemens.com/cs/ww/en/view/87668055)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

## Word logic operations (S7-1500)

This section contains information on the following topics:

- [DECO: Decode (S7-1500)](#deco-decode-s7-1500)
- [ENCO: Encode (S7-1500)](#enco-encode-s7-1500)
- [SEL: Select (S7-1500)](#sel-select-s7-1500)

### DECO: Decode (S7-1500)

#### Description

The instruction "Decode" sets a bit specified by the input value in the output value.

The "Decode" instruction reads the value of the IN parameter and sets the bit in the OUT parameter whose bit position corresponds to the value read. The other bits in the output value are filled with zeroes. When the value at the IN parameter is greater than 31, a modulo-32 operation is executed.

#### Parameters

The following table shows the parameters of the "Decode" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | UINT | I, Q, M, D, L, P or constant | Position of the bit in the output value which is set |
| OUT | Output | Bit strings | I, Q, M, D, L, P | Output value |

You can select the data type of the OUT parameter from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL DECO | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Input" | // Input value that specifies the bit to be set in the output value |
| OUT := "Tag_Output" | // Result |

The following table shows how the instruction functions using specific values:

![Example](images/51492948107_DV_resource.Stream@PNG-de-DE.png)

The instruction reads bit number "3" from the value of the operand "Tag_Input" and sets the third bit to the value of the operand "Tag_Output".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### ENCO: Encode (S7-1500)

#### Description

The instruction "Encode" is used to read the bit number of the least significant set bit in the input value and to output it at the parameter OUT.

The "Encode" instruction selects the least significant bit of the value at the IN parameter and writes this bit number to the operand at the OUT parameter. If the IN parameter has the value DW#16#00000001 or DW#16#00000000, the value "0" is output at the OUT parameter.

#### Parameters

The following table shows the parameters of the "Encode" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings | I, Q, M, D, L, P or constant | Input value |
| OUT | Output | INT | I, Q, M, D, L, P | Output value |

You can select the data type of the IN parameter from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL ENCO | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| IN := "Tag_Input" | // Input value the least significant bit of which is read. |
| OUT := "Tag_Output" | // Bit number of least significant bit set in the input value |

The following table shows how the instruction functions using specific values:

![Example](images/51493666315_DV_resource.Stream@PNG-de-DE.png)

The instruction selects the least significant set bit of the variable "Tag_Input" and writes its bit position "3" to the variable "Tag_Output".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### SEL: Select (S7-1500)

#### Description

Depending on a switch (G input), the "Select" instruction selects one of the inputs, IN0 or IN1 and copies its content to the OUT output. When the G input has signal state "0", the value at the IN0 input is moved. If input G has signal state "1", the value at input IN1 is copied to output OUT.

The instruction is only executed if the tags of all parameters are of the same data type.

#### Parameters

The following table shows the parameters of the "Select" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| G | Input | BOOL | I, Q, M, D, L or constant | Switch |
| IN0 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P or constant | First input value |
| IN1 | Input | Bit strings, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P or constant | Second input value |
| OUT | Output | Bit strings, integers, floating-point numbers, timers, CHAR, WCHAR, TOD, LTOD, DATE, DT, LDT | I, Q, M, D, L, P | Result |

You can select the data type of the parameters INn and OUT from the "???" drop-down list.

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SEL | // The instruction is called.  // Select the required data type from the "???" drop-down list. |
| G := "Tag_Input_G" | // Signal state of the switch |
| IN0 := "Tag_Input0" | // First input value |
| IN1 := "Tag_Input1" | // Second input value |
| OUT := "Tag_Output" | // Value of the selected input |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value |
| --- | --- | --- |
| G | Tag_Input_G | 1 |
| IN0 | Tag_Input0 | W#16#0000 |
| IN1 | Tag_Input1 | W#16#FFFF |
| OUT | Tag_Output | W#16#FFFF |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

## Legacy (S7-1500)

This section contains information on the following topics:

- [DRUM: Implement sequencer (S7-1500)](#drum-implement-sequencer-s7-1500)
- [DCAT: Discrete control-timer alarm (S7-1500)](#dcat-discrete-control-timer-alarm-s7-1500)
- [MCAT: Motor control-timer alarm (S7-1500)](#mcat-motor-control-timer-alarm-s7-1500)
- [IMC: Compare input bits with the bits of a mask (S7-1500)](#imc-compare-input-bits-with-the-bits-of-a-mask-s7-1500)
- [SMC: Compare scan matrix (S7-1500)](#smc-compare-scan-matrix-s7-1500)
- [LEAD_LAG: Lead and lag algorithm (S7-1500)](#lead_lag-lead-and-lag-algorithm-s7-1500)
- [SEG: Create bit pattern for seven-segment display (S7-1500)](#seg-create-bit-pattern-for-seven-segment-display-s7-1500)
- [BCDCPL: Create tens complement (S7-1500)](#bcdcpl-create-tens-complement-s7-1500)
- [BITSUM: Count number of set bits (S7-1500)](#bitsum-count-number-of-set-bits-s7-1500)

### DRUM: Implement sequencer (S7-1500)

#### Description

You use the "Implement sequencer" instruction to assign the programmed output bits (OUT1 to OUT16) and the output word (OUT_WORD) with the programmed values of the OUT_VAL parameter of the relevant step. The specific step must thereby satisfy the conditions of the programmed enable mask on the S_MASK parameter while the instruction remains at this step. The instruction advances to the next step if the event for the step is true and the programmed time for the current step elapses, or if the value at the JOG parameter changes from "0" to "1". The instruction is reset when the signal state of the RESET parameter changes to "1". The current step is hereby equated to the preset step (DSP).

The amount of time spent on a step is determined by the product of the preset timebase (DTBP) and the preset counter value (S_PRESET) for each step. At the start of a new step, this calculated value is loaded into the DCC parameter, which contains the time remaining for the current step. If, for example the value at the DTBP parameter is "2" and the preset value for the first step is "100" (100 ms), the DCC parameter has the value "200" (200 ms).

A step can be programmed with a timer value, an event, or both. Steps that have an event bit and the timer value "0" advance to the next step as soon as the signal state of the event bit is "1". Steps that are programmed only with a timer value start the time immediately. Steps that are programmed with an event bit and a time value greater than "0" start the time when the signal state of the event bit is "1". The event bits are initialized with a signal state of "1".

When the sequencer is on the last programmed step (LST_STEP) and the time for this step has expired, the signal state on the Q parameter is set to "1"; otherwise it is set to "0". When the Q parameter is set, the instruction remains on the step until it is reset.

In the configurable mask (S_MASK) you can select the individual bits in the output word (OUT_WORD) and set or reset the output bits (OUT1 to OUT16) by means of the output values (OUT_VAL). When a bit of the configurable mask has a signal state of "1", the OUT_VAL value sets/resets the corresponding bit. If the signal state of a bit of the configurable mask is "0", the corresponding bit is left unchanged. All the bits of the configurable mask for all 16 steps are initialized with a signal state of "1".

The output bit on the OUT1 parameter corresponds to the least significant bit of the output word (OUT_WORD). The output bit on the OUT16 parameter corresponds to the most significant bit of the output word (OUT_WORD).

#### Parameters

The following table shows the parameters of the "Implement sequencer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RESET | Input | BOOL | I, Q, M, D, L or constant | The signal state "1" indicates a reset condition. |
| JOG | Input | BOOL | I, Q, M, D, L or constant | When the signal state changes from "0" to "1", the instruction advances to the next step. |
| DRUM_EN | Input | BOOL | I, Q, M, D, L or constant | The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP | Input | BYTE | I, Q, M, D, L or constant | Maximum step number (for example: LST_STEP = 16#08; a maximum of 8 steps is possible.) |
| EVENT(i),  1 ≤ i ≤ 16 | Input | BOOL | I, Q, M, D, L or constant | Event bit (i);  Initial signal state is "1". |
| OUT(j),  1 ≤ j ≤ 16 | Output | BOOL | I, Q, M, D, L | Output bit (j) |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that the time for the last step has elapsed. |
| OUT_WORD | Output | WORD | I, Q, M, D, L, P | Word address to which the sequencer writes the output values. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| JOG_HIS | Static | BOOL | I, Q, M, D, L or constant | JOG parameter history bit |
| EOD | Static | BOOL | I, Q, M, D, L or constant | The signal state "1" indicates that the time for the last step has elapsed. |
| DSP | Static | BYTE | I, Q, M, D, L, P or constant | Preset first step of the sequencer (1 to 16) |
| DSC | Static | BYTE | I, Q, M, D, L, P or constant | Current step of the sequencer |
| DCC | Static | DWORD | I, Q, M, D, L, P or constant | Remaining processing time for the current step |
| DTBP | Static | WORD | I, Q, M, D, L, P or constant | Preset timebase of the sequencer |
| PrevTime | Static | TIME | I, Q, M, D, L or constant | System time of the previous call |
| S_PRESET | Static | ARRAY[1..16] of WORD | I, Q, M, D, L or constant | Preset counter value for each step [1 to 16] where one clock pulse = 1 ms. |
| OUT_VAL | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L or constant | Output values for each step [1 to 16, 0 to 15]. |
| S_MASK | Static | ARRAY[1..16, 0..15] of BOOL | I, Q, M, D, L or constant | Configurable mask for each step [1 to 16, 0 to 15]. Initial signal states are "1". |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| ERR_CODE* | Explanation |
| --- | --- |
| W#16#0000 | No error |
| W#16#000B | The value at the LST_STEP parameter is less than 1 or greater than 16. |
| W#16#000C | The value at the DSC parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| W#16#000D | The value at the DSP parameter is less than 1 or greater than the value of the LST_STEP parameter. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

In the following example the instruction advances from step 1 to step 2. The output bits (OUT1 to OUT16) and the output word (OUT_WORD) are set according to the mask configured for step 2 and the values of the OUT_VAL parameter.

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL DRUM, "DRUM_DB" | // The "Implement sequencer" instruction is called and the instance data block "DRUM_DB" is created. |
| RESET := "Tag_Reset" | // Reset input |
| JOG := "Tag_Input_Jog" | // On a positive signal edge, the instruction advances to the next step. |
| DRUM_EN := "Tag_Input_DrumEN" | // The signal state "1" allows the sequencer to advance based on the event and time criteria. |
| LST_STEP := "Tag_Number_LastStep" | // Number of the last programmed step |
| EVENT1 := "MyTag_Event_1" | // Event bit 1 |
| EVENT2 := "MyTag_Event_2" | // Event bit 2 |
| EVENT3 := "MyTag_Event_3" | // Event bit 3 |
| EVENT4 := "MyTag_Event_4" | // Event bit 4 |
| EVENT5 := "MyTag_Event_5" | // Event bit 5 |
| EVENT6 := "MyTag_Event_6" | // Event bit 6 |
| EVENT7 := "MyTag_Event_7" | // Event bit 7 |
| EVENT8 := "MyTag_Event_8" | // Event bit 8 |
| EVENT9 := "MyTag_Event_9" | // Event bit 9 |
| EVENT10 := "MyTag_Event_10" | // Event bit 10 |
| EVENT11 := "MyTag_Event_11" | // Event bit 11 |
| EVENT12 := "MyTag_Event_12" | // Event bit 12 |
| EVENT13 := "MyTag_Event_13" | // Event bit 13 |
| EVENT14 := "MyTag_Event_14" | // Event bit 14 |
| EVENT15 := "MyTag_Event_15" | // Event bit 15 |
| EVENT16 := "MyTag_Event_16" | // Event bit 16 |
| OUT1 := "MyTag_Output_1" | // Output bit 1 |
| OUT2 := "MyTag_Output_2" | // Output bit 2 |
| OUT3 := "MyTag_Output_3" | // Output bit 3 |
| OUT4 := "MyTag_Output_4" | // Output bit 4 |
| OUT5 := "MyTag_Output_5" | // Output bit 5 |
| OUT6 := "MyTag_Output_6" | // Output bit 6 |
| OUT7 := "MyTag_Output_7" | // Output bit 7 |
| OUT8 := "MyTag_Output_8" | // Output bit 8 |
| OUT9 := "MyTag_Output_9" | // Output bit 9 |
| OUT10 := "MyTag_Output_10" | // Output bit 10 |
| OUT11 := "MyTag_Output_11" | // Output bit 11 |
| OUT12 := "MyTag_Output_12" | // Output bit 12 |
| OUT13 := "MyTag_Output_13" | // Output bit 13 |
| OUT14 := "MyTag_Output_14" | // Output bit 14 |
| OUT15 := "MyTag_Output_15" | // Output bit 15 |
| OUT16 := "MyTag_Output_16" | // Output bit 16 |
| Q := "Tag_Output_Q" | // The signal state "1" indicates that the time for the last step has elapsed |
| OUT_WORD := "Tag_OutputWord" | // Word address to which the sequencer writes the output values |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for initializing the input parameters:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| RESET | Tag_Reset | M0.0 | FALSE |
| JOG | Tag_Input_JOG | M0.1 | FALSE |
| DRUM_EN | Tag_Input_DrumEN | M0.2 | TRUE |
| LST_STEP | Tag_Number_LastStep | MB1 | B#16#08 |
| EVENT2 | MyTag_Event_2 | M20.0 | FALSE |
| EVENT4 | MyTag_Event_4 | M20.1 | FALSE |
| EVENT6 | MyTag_Event_6 | M20.2 | FALSE |
| EVENT8 | MyTag_Event_8 | M20.3 | FALSE |
| EVENT10 | MyTag_Event_10 | M20.4 | FALSE |
| EVENT12 | MyTag_Event_12 | M20.5 | FALSE |
| EVENT14 | MyTag_Event_14 | M20.6 | FALSE |
| EVENT16 | MyTag_Event_16 | M20.7 | FALSE |

The following values are saved in the "DRUM_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSP | DBB13 | W#16#0001 |
| DSC | DBB14 | W#16#0001 |
| DCC | DBD16 | DW#16#0000000A |
| DTBP | DBW20 | W#16#0001 |
| S_PRESET[1] | DBW26 | W#16#0064 |
| S_PRESET[2] | DBW28 | W#16#00C8 |
| OUT_VAL[1,0] | DBX58.0 | TRUE |
| OUT_VAL[1,1] | DBX58.1 | TRUE |
| OUT_VAL[1,2] | DBX58.2 | TRUE |
| OUT_VAL[1,3] | DBX58.3 | TRUE |
| OUT_VAL[1,4] | DBX58.4 | TRUE |
| OUT_VAL[1,5] | DBX58.5 | TRUE |
| OUT_VAL[1,6] | DBX58.6 | TRUE |
| OUT_VAL[1,7] | DBX58.7 | TRUE |
| OUT_VAL[1,8] | DBX59.0 | TRUE |
| OUT_VAL[1,9] | DBX59.1 | TRUE |
| OUT_VAL[1,10] | DBX59.2 | TRUE |
| OUT_VAL[1,11] | DBX59.3 | TRUE |
| OUT_VAL[1,12] | DBX59.4 | TRUE |
| OUT_VAL[1,13] | DBX59.5 | TRUE |
| OUT_VAL[1,14] | DBX59.6 | TRUE |
| OUT_VAL[1,15] | DBX59.7 | TRUE |
| OUT_VAL[2,0] | DBX60.0 | FALSE |
| OUT_VAL[2,1] | DBX60.1 | FALSE |
| OUT_VAL[2,2] | DBX60.2 | FALSE |
| OUT_VAL[2,3] | DBX60.3 | FALSE |
| OUT_VAL[2,4] | DBX60.4 | FALSE |
| OUT_VAL[2,5] | DBX60.5 | FALSE |
| OUT_VAL[2,6] | DBX60.6 | FALSE |
| OUT_VAL[2,7] | DBX60.7 | FALSE |
| OUT_VAL[2,8] | DBX61.0 | FALSE |
| OUT_VAL[2,9] | DBX61.1 | FALSE |
| OUT_VAL[2,10] | DBX61.2 | FALSE |
| OUT_VAL[2,11] | DBX61.3 | FALSE |
| OUT_VAL[2,12] | DBX61.4 | FALSE |
| OUT_VAL[2,13] | DBX61.5 | FALSE |
