| OUT_VAL[2,14] | DBX61.6 | FALSE |
| OUT_VAL[2,15] | DBX61.7 | FALSE |
| S_MASK[2,0] | DBX92.0 | FALSE |
| S_MASK[2,1] | DBX92.1 | TRUE |
| S_MASK[2,2] | DBX92.2 | TRUE |
| S_MASK[2,3] | DBX92.3 | TRUE |
| S_MASK[2,4] | DBX92.4 | TRUE |
| S_MASK[2,5] | DBX92.5 | FALSE |
| S_MASK[2,6] | DBX92.6 | TRUE |
| S_MASK[2,7] | DBX92.7 | TRUE |
| S_MASK[2,8] | DBX93.0 | FALSE |
| S_MASK[2,9] | DBX93.1 | FALSE |
| S_MASK[2,10] | DBX93.2 | TRUE |
| S_MASK[2,11] | DBX93.3 | TRUE |
| S_MASK[2,12] | DBX93.4 | TRUE |
| S_MASK[2,13] | DBX93.5 | TRUE |
| S_MASK[2,14] | DBX93.6 | FALSE |
| S_MASK[2,15] | DBX93.7 | TRUE |

The output parameters are set to the following values before the execution of the instruction:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#FFFF |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | TRUE |
| OUT3 | MyTag_Output_3 | M4.2 | TRUE |
| OUT4 | MyTag_Output_4 | M4.3 | TRUE |
| OUT5 | MyTag_Output_5 | M4.4 | TRUE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | TRUE |
| OUT8 | MyTag_Output_8 | M4.7 | TRUE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | TRUE |
| OUT12 | MyTag_Output_12 | M5.3 | TRUE |
| OUT13 | MyTag_Output_13 | M5.4 | TRUE |
| OUT14 | MyTag_Output_14 | M5.5 | TRUE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Address | Value |
| --- | --- | --- | --- |
| OUT1 | MyTag_Output_1 | M4.0 | TRUE |
| OUT2 | MyTag_Output_2 | M4.1 | FALSE |
| OUT3 | MyTag_Output_3 | M4.2 | FALSE |
| OUT4 | MyTag_Output_4 | M4.3 | FALSE |
| OUT5 | MyTag_Output_5 | M4.4 | FALSE |
| OUT6 | MyTag_Output_6 | M4.5 | TRUE |
| OUT7 | MyTag_Output_7 | M4.6 | FALSE |
| OUT8 | MyTag_Output_8 | M4.7 | FALSE |
| OUT9 | MyTag_Output_9 | M5.0 | TRUE |
| OUT10 | MyTag_Output_10 | M5.1 | TRUE |
| OUT11 | MyTag_Output_11 | M5.2 | FALSE |
| OUT12 | MyTag_Output_12 | M5.3 | FALSE |
| OUT13 | MyTag_Output_13 | M5.4 | FALSE |
| OUT14 | MyTag_Output_14 | M5.5 | FALSE |
| OUT15 | MyTag_Output_15 | M5.6 | TRUE |
| OUT16 | MyTag_Output_16 | M5.7 | FALSE |
| Q | Tag_Output_Q | M6.0 | FALSE |
| OUTWORD | Tag_OutputWord | MW8 | W#16#4321 |
| ERR_CODE | Tag_ErrorCode | MW10 | W#16#0000 |

The following values are changed in the instance data block "DRUM_DB" of the instruction after the execution of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| JOG_HIS | DBX12.0 | FALSE |
| EOD | DBX12.1 | FALSE |
| DSC | DBB14 | W#16#0002 |
| DCC | DBD16 | DW#16#000000C8 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### DCAT: Discrete control-timer alarm (S7-1500)

#### Description

You can use the "Discrete control-timer alarm" to count the time from the point at which the CMD parameter issues the command to open or close. The time is accumulated until the preset time (PT) is exceeded or the information is received that the device was opened or closed (O_FB or C_FB) within the specified time. If the preset time is exceeded before the information on the opening or closing of the device is received, the corresponding alarm is activated. If the signal state of the command input changes before the preset time, the time is restarted.

The "Discrete control-timer alarm" instruction has the following effects on the input conditions:

- When the signal state of the CMD parameter changes from "0" to "1", the signal states of the parameters Q, CMD_HIS, ET (only if ET is < PT) OA and CA are influenced as follows:

  - The parameters Q and CMD_HIS are set to "1".
  - The parameters ET, OA and CA are reset to "0".
- When the signal state on the parameter CMD changes from "1" to "0", the parameters Q, ET (only if ET < PT), OA, CA and CMD_HIS are reset to "0".
- When the signal state of the CMD and CMD_HIS parameters is "1" and the parameter O_FB is set to "0", the time difference (ms) since the last execution of the instruction is added to the value at the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state at the OA parameter is set to "1". If the value of the ET parameter does not exceed the value of the PT parameter, the signal state of the OA parameter is reset to "0". The value at the parameter CMD_HIS is reset to the value of the parameter CMD.
- When the signal state of the parameters CMD, CMD_HIS and O_FB are set to "1" and the parameter C_FB has the value "0", the signal state of the parameter OA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the parameter O_FB changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and C_FB have the value "0", the time difference (ms) since the last execution of the instruction is added to the value of the parameter ET. If the value of the ET parameter exceeds the value of the PT parameter, the signal state of the parameter CA is reset to "1". If the value at the parameter PT is not exceeded, the parameter CA has the signal state "0". The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters CMD, CMD_HIS and O_FB have the signal state "0" and the parameter C_FB is set to "1", the parameter CA is set to "0". The value of the ET parameter is set to the value of the PT parameter. If the signal state of the C_FB parameter changes to "0", the alarm is set the next time the instruction is executed. The value of the CMD_HIS parameter is set to the value of the CMD parameter.
- If the parameters O_FB and C_FB simultaneously have the signal state "1", the signal states of both alarm outputs are set to "1".

The "Discrete control-timer alarm" instruction has no error information.

#### Parameters

The following table shows the parameters of the "Discrete control-timer alarm" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| CMD | Input | BOOL | I, Q, M, D, L or constant | A signal state of "0" indicates a "close" command.  A signal state of "1" indicates an "open" command. |
| O_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when closing |
| Q | Output | BOOL | I, Q, M, D, L | Shows the status of the parameter CMD |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| ET | Static | DINT | D, L or constant | Currently elapsed time, where one count = 1 ms |
| PT | Static | DINT | D, L or constant | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | D, L or constant | Previous system time |
| CMD_HIS | Static | BOOL | D, L or constant | CMD history bit |

#### Example

In the following example the parameter CMD changes from "0" to "1". After the execution of the instruction the parameter Q is set to "1" and the two alarm outputs OA and CA have the signal state "0". The CMD_HIS parameter of the instance data block is set to the signal state "1" and the ET parameter is reset to "0".

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL DCAT, "DCAT_DB" | // The "Discrete control-timer alarm" instruction is called and the instance data block "DCAT_DB" is created. |
| CMD := "Tag_Input_CMD" | // Opening or closing of device |
| O_FB := "Tag_Input_O_FB" | // Feedback when opening |
| C_FB := "Tag_Input_C_FB" | // Feedback when closing |
| Q := "Tag_Output_Q" | // Shows the status of the parameter CMD |
| OA := "Tag_Output_OA" | // Alarm output when opening |
| CA := "Tag_Output_CA" | // Alarm output when closing |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| CMD | Tag_Input_CMD | TRUE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| Q | Tag_Output_Q | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#12 |
| PT | DBD8 | L#222 |
| CMD_HIS | DBX16.0 | FALSE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| Q | Tag_Output_Q | TRUE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |

The following values are saved in the instance data block "DCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| CMD_HIS | DBX16.0 | TRUE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### MCAT: Motor control-timer alarm (S7-1500)

#### Description

The "Motor control-timer alarm" instruction is used to accumulate the time from the point at which one of the command inputs (opening or closing) is switched on. The time is accumulated until the preset time is exceeded or the relevant feedback input indicates that the device has executed the requested operation within the specified time. If the preset time is exceeded before the feedback is received, the corresponding alarm is triggered.

#### Parameters

The following table shows the parameters of the "Motor control-timer alarm" instruction:

| Parameters | Declaration | Data type | Memory space | Description |
| --- | --- | --- | --- | --- |
| O_CMD | Input | BOOL | I, Q, M, D, L or constant | "Open" command input |
| C_CMD | Input | BOOL | I, Q, M, D, L or constant | "Close" command input |
| S_CMD | Input | BOOL | I, Q, M, D, L or constant | "Stop" command input |
| O_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when opening |
| C_FB | Input | BOOL | I, Q, M, D, L or constant | Feedback input when closing |
| OO | Output | BOOL | I, Q, M, D, L | "Open" output |
| CO | Output | BOOL | I, Q, M, D, L | "Close" output |
| OA | Output | BOOL | I, Q, M, D, L | Alarm output when opening |
| CA | Output | BOOL | I, Q, M, D, L | Alarm output when closing |
| Q | Output | BOOL | I, Q, M, D, L | The signal state "0" indicates an error condition |
| ET | Static | DINT | D, L or constant | Currently elapsed time, where one count = 1 ms |
| PT | Static | DINT | D, L or constant | Preset timer value, where one clock pulse = 1 ms |
| PREV_TIME | Static | DWORD | D, L or constant | Previous system time |
| O_HIS | Static | BOOL | D, L or constant | "Open" history bit |
| C_HIS | Static | BOOL | D, L or constant | "Close" history bit |

#### Execution of the "Motor control-timer alarm" instruction

The following table shows the reactions of the "Motor control-timer alarm" instruction to the various input conditions:

| Input parameters |  |  |  |  |  |  |  |  | Output parameters |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ET | O_HIS | C_HIS |  | O_CMD | C_CMD | S_CMD | O_FB | C_FB | OO | CO | OA | CA | ET | O_HIS | C_HIS | Q | Status |
| X | 1 | 1 |  | X | X | X | X | X | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | X | 1 | 1 | 0 | 0 | 1 | 1 | PT | 0 | 0 | 0 | Alarm |
| X | X | X |  | X | X | 1 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | X | X |  | 1 | 1 | X | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stop |
| X | 0 | X |  | 1 | 0 | 0 | X | X | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 1 | Start opening |
| <PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 1 | 0 | 0 | 0 | INC | 1 | 0 | 1 | Open |
| X | 1 | 0 |  | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | PT | 1 | 0 | 1 | Opened |
| >=PT | 1 | 0 |  | X | 0 | 0 | 0 | X | 0 | 0 | 1 | 0 | PT | 1 | 0 | 0 | Opening alarm |
| X | X | 0 |  | 0 | 1 | 0 | X | X | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | Start closing |
| <PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 1 | 0 | 0 | INC | 0 | 1 | 1 | Close |
| X | 0 | 1 |  | 0 | X | 0 | 0 | 1 | 0 | 0 | 0 | 0 | PT | 0 | 1 | 1 | Closed |
| >=PT | 0 | 1 |  | 0 | X | 0 | X | 0 | 0 | 0 | 0 | 1 | PT | 0 | 1 | 0 | Closing alarm |
| X | 0 | 0 |  | 0 | 0 | 0 | X | X | 0 | 0 | 0 | 0 | X | 0 | 0 | 1 | Stopped |
| Legend: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INC |  |  | Add the time difference (ms) since the last processing of the FB to ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PT |  |  | PT is set to the same value as ET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X |  |  | Cannot be used |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| <PT |  |  | ET < PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| >=PT |  |  | ET >= PT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| If the input parameters O_HIS and C_HIS both have the signal state "1", they are immediately set to signal state "0". In this case, the last row in the table (X) mentioned above is valid. Because it is therefore not possible to check whether the input parameters O_HIS and C_HIS have the signal state "1", the output parameters are set as follows in this case:   OO = FALSE  CO = FALSE  OA = FALSE  CA = FALSE  ET = PT  Q = TRUE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL MCAT, "MCAT_DB" | // The "Motor control-timer alarm" instruction is called and the instance data block "MCAT_DB" is created. |
| O_CMD := "Tag_Input_O_CMD" | // "Open" command input |
| C_CMD := "Tag_Input_C_CMD" | // "Close" command input |
| S_CMD := "Tag_Input_S_CMD" | // "Stop" command input |
| O_FB := "Tag_Input_O_FB" | // Feedback when opening |
| C_FB := "Tag_Input_C_FB" | // Feedback when closing |
| OO := "Tag_OutputOpen" | // "Open" output |
| CO := "Tag_OutputClosed" | // "Close" output |
| OA := "Tag_Output_OA" | // Alarm output when opening |
| CA := "Tag_Output_CA" | // Alarm output when closing |
| Q := "Tag_Output_Q" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| O_CMD | Tag_Input_O_CMD | TRUE |
| C_CMD | Tag_Input_C_CMD | FALSE |
| S_CMD | Tag_Input_S_CMD | FALSE |
| O_FB | Tag_Input_O_FB | FALSE |
| C_FB | Tag_Input_C_FB | FALSE |
| OO | Tag_OutputOpen | FALSE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | FALSE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#2 |
| PT | DBD8 | L#22 |
| O_HIS | DBX16.0 | TRUE |
| C_HIS | DBX16.1 | FALSE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OO | Tag_OutputOpen | TRUE |
| CO | Tag_OutputClosed | FALSE |
| OA | Tag_Output_OA | FALSE |
| CA | Tag_Output_CA | FALSE |
| Q | Tag_Output_Q | TRUE |

The following values are saved in the instance data block "MCAT_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| ET | DBD4 | L#0 |
| O_HIS | DBX16.0 | TRUE |
| CMD_HIS | DBX16.1 | FALSE |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### IMC: Compare input bits with the bits of a mask (S7-1500)

#### Description

You can use the "Compare input bits with the bits of a mask" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bits of a mask. Up to 16 steps with masks can be programmed. The value of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. In the CMP_STEP parameter, you specify the step number of the mask that is used for the comparison. All programmed values are compared in the same manner. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE.

If a match is found in the comparison, the signal state of the OUT parameter is set to "1". Otherwise the OUT parameter is set to "0".

If the value of the CMP_STEP parameter is greater than 15, the instruction is not executed. An error message is output at the ERR_CODE parameter.

#### Parameters

The following table shows the parameters of the "Compare input bits with the bits of a mask" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L or constant | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L or constant | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L or constant | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L or constant | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L or constant | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L or constant | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L or constant | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L or constant | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L or constant | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L or constant | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L or constant | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L or constant | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L or constant | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L or constant | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L or constant | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L or constant | Input bit 15 is compared with bit 15 of the mask. |
| CMP_STEP | Input | BYTE | I, Q, M, D, L, P or constant | The step number of the mask used for the comparison. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| CMP_VAL | Static | ARRAY OF WORD | I, Q, M, D, L or constant | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000A | The value at the CMP_STEP parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

In the following example all 16 input bits are compared with the mask for step 2. The signal state of the OUT parameter is set to TRUE, since the input bits match the mask for step 2.

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL IMC, "IMC_DB" | // The instruction "Compare input bits with the bits of a mask" is called and the instance data block "IMC_DB" is created. |
| IN_BIT0 := "Tag_Input_BIT0" | // Input bit 0 |
| IN_BIT1 := "Tag_Input_BIT1" | // Input bit 1 |
| IN_BIT2 := "Tag_Input_BIT2" | // Input bit 2 |
| IN_BIT3 := "Tag_Input_BIT3" | // Input bit 3 |
| IN_BIT4 := "Tag_Input_BIT4" | // Input bit 4 |
| IN_BIT5 := "Tag_Input_BIT5" | // Input bit 5 |
| IN_BIT6 := "Tag_Input_BIT6" | // Input bit 6 |
| IN_BIT7 := "Tag_Input_BIT7" | // Input bit 7 |
| IN_BIT8 := "Tag_Input_BIT8" | // Input bit 8 |
| IN_BIT9 := "Tag_Input_BIT9" | // Input bit 9 |
| IN_BIT10 := "Tag_Input_BIT10" | // Input bit 10​ |
| IN_BIT11 := "Tag_Input_BIT11" | // Input bit 11 |
| IN_BIT12 := "Tag_Input_BIT12" | // Input bit 12 |
| IN_BIT13 := "Tag_Input_BIT13" | // Input bit 13 |
| IN_BIT14 := "Tag_Input_BIT14" | // Input bit 14 |
| IN_BIT15 := "Tag_Input_BIT15" | // Input bit 15 |
| CMP_STEP := "Tag_CMP_STEP" | // Step number of the mask |
| OUT := "Tag_Output" | // Indicates whether or not a match was found. |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN_BIT0 | Tag_Input_BIT0 | TRUE |
| IN_BIT1 | Tag_Input_BIT1 | TRUE |
| IN_BIT2 | Tag_Input_BIT2 | FALSE |
| IN_BIT3 | Tag_Input_BIT3 | TRUE |
| IN_BIT4 | Tag_Input_BIT4 | TRUE |
| IN_BIT5 | Tag_Input_BIT5 | FALSE |
| IN_BIT6 | Tag_Input_BIT6 | TRUE |
| IN_BIT7 | Tag_Input_BIT7 | TRUE |
| IN_BIT8 | Tag_Input_BIT8 | FALSE |
| IN_BIT9 | Tag_Input_BIT9 | TRUE |
| IN_BIT10 | Tag_Input_BIT10 | TRUE |
| IN_BIT11 | Tag_Input_BIT11 | FALSE |
| IN_BIT12 | Tag_Input_BIT12 | TRUE |
| IN_BIT13 | Tag_Input_BIT13 | TRUE |
| IN_BIT14 | Tag_Input_BIT14 | FALSE |
| IN_BIT15 | Tag_Input_BIT15 | TRUE |
| CMP_STEP | Tag_CMP_STEP | B#16#02 |
| OUT | Tag_Output | FALSE |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

The following values for the mask of step 2 are saved in the instance data block "IMC_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| CMP_VAL [2,0] | DBX12.0 | TRUE |
| CMP_VAL [2,1] | DBX12.1 | TRUE |
| CMP_VAL [2,2] | DBX12.2 | FALSE |
| CMP_VAL [2,3] | DBX12.3 | TRUE |
| CMP_VAL [2,4] | DBX12.4 | TRUE |
| CMP_VAL [2,5] | DBX12.5 | FALSE |
| CMP_VAL [2,6] | DBX12.6 | TRUE |
| CMP_VAL [2,7] | DBX12.7 | TRUE |
| CMP_VAL [2,8] | DBX13.0 | FALSE |
| CMP_VAL [2,0] | DBX13.1 | TRUE |
| CMP_VAL [2,10] | DBX13.2 | TRUE |
| CMP_VAL [2,11] | DBX13.3 | FALSE |
| CMP_VAL [2,12] | DBX13.4 | TRUE |
| CMP_VAL [2,13] | DBX13.5 | TRUE |
| CMP_VAL [2,14] | DBX13.6 | FALSE |
| CMP_VAL [2,15] | DBX13.7 | TRUE |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output | TRUE |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### SMC: Compare scan matrix (S7-1500)

#### Description

You can use the "Compare scan matrix" instruction to compare the signal state of up to 16 programmed input bits (IN_BIT0 to IN_BIT15) with the corresponding bit of the comparison masks for each step. Processing starts at step 1 and is continued until the last programmed step (LAST) or until a match is found. The input bit of the IN_BIT0 parameter is compared with the value of the mask CMP_VAL[x,0], with "x" indicating the step number. All programmed values are compared in the same manner. If a match is found the signal state of the OUT parameter is set to "1" and the step number with the matching mask is written in the OUT_STEP parameter. Unprogrammed input bits or unprogrammed bits of the mask have a default signal state FALSE. If more than one step has a matching mask, only the first one found is indicated in the OUT_STEP parameter. If no match is found, the signal state of the OUT parameter is set to "0". In this case the value at the OUT_STEP parameter is greater by "1" than the value at the LAST parameter.

#### Parameters

The following table shows the parameters of the "Compare scan matrix" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN_BIT0 | Input | BOOL | I, Q, M, D, L or constant | Input bit 0 is compared with bit 0 of the mask. |
| IN_BIT1 | Input | BOOL | I, Q, M, D, L or constant | Input bit 1 is compared with bit 1 of the mask. |
| IN_BIT2 | Input | BOOL | I, Q, M, D, L or constant | Input bit 2 is compared with bit 2 of the mask. |
| IN_BIT3 | Input | BOOL | I, Q, M, D, L or constant | Input bit 3 is compared with bit 3 of the mask. |
| IN_BIT4 | Input | BOOL | I, Q, M, D, L or constant | Input bit 4 is compared with bit 4 of the mask. |
| IN_BIT5 | Input | BOOL | I, Q, M, D, L or constant | Input bit 5 is compared with bit 5 of the mask. |
| IN_BIT6 | Input | BOOL | I, Q, M, D, L or constant | Input bit 6 is compared with bit 6 of the mask. |
| IN_BIT7 | Input | BOOL | I, Q, M, D, L or constant | Input bit 7 is compared with bit 7 of the mask. |
| IN_BIT8 | Input | BOOL | I, Q, M, D, L or constant | Input bit 8 is compared with bit 8 of the mask. |
| IN_BIT9 | Input | BOOL | I, Q, M, D, L or constant | Input bit 9 is compared with bit 9 of the mask. |
| IN_BIT10 | Input | BOOL | I, Q, M, D, L or constant | Input bit 10 is compared with bit 10 of the mask. |
| IN_BIT11 | Input | BOOL | I, Q, M, D, L or constant | Input bit 11 is compared with bit 11 of the mask. |
| IN_BIT12 | Input | BOOL | I, Q, M, D, L or constant | Input bit 12 is compared with bit 12 of the mask. |
| IN_BIT13 | Input | BOOL | I, Q, M, D, L or constant | Input bit 13 is compared with bit 13 of the mask. |
| IN_BIT14 | Input | BOOL | I, Q, M, D, L or constant | Input bit 14 is compared with bit 14 of the mask. |
| IN_BIT15 | Input | BOOL | I, Q, M, D, L or constant | Input bit 15 is compared with bit 15 of the mask. |
| OUT | Output | BOOL | I, Q, M, D, L | The signal state "1" indicates that a match was found.  A signal state of "0" indicates that no match was found. |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| OUT_STEP | Output | BYTE | I, Q, M, D, L, P | Contains the step number with the matching mask or the step number which is greater by "1" than the value of the LAST parameter, provided no match is found. |
| LAST | Static | BYTE | I, Q, M, D, L, P or constant | Specifies the step number of the last step to be scanned for a matching mask. |
| CMP_VAL | Static | ARRAY OF WORD | I, Q, M, D, L or constant | Comparison masks [0 to 15, 0 to 15]: The first number of the index is the step number and the second number is the bit number of the mask. |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 000E | The value at the LAST parameter is greater than 15. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

In this example, all 16 input bits are compared with the mask for steps 0 through 5 until a match is found. Only the masks for steps 0 through 2 are scanned, since the mask for step 2 matches the input bit.

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL SMC, "SMC_DB" | // The "Compare scan matrix" instruction is called and the instance data block "SMC_DB" is created. |
| IN_BIT0 := "Tag_Input_BIT0" | // Input bit 0 |
| IN_BIT1 := "Tag_Input_BIT1" | // Input bit 1 |
| IN_BIT2 := "Tag_Input_BIT2" | // Input bit 2 |
| IN_BIT3 := "Tag_Input_BIT3" | // Input bit 3 |
| IN_BIT4 := "Tag_Input_BIT4" | // Input bit 4 |
| IN_BIT5 := "Tag_Input_BIT5" | // Input bit 5 |
| IN_BIT6 := "Tag_Input_BIT6" | // Input bit 6 |
| IN_BIT7 := "Tag_Input_BIT7" | // Input bit 7 |
| IN_BIT8 := "Tag_Input_BIT8" | // Input bit 8 |
| IN_BIT9 := "Tag_Input_BIT9" | // Input bit 9 |
| IN_BIT10 := "Tag_Input_BIT10" | // Input bit 10 |
| IN_BIT11 := "Tag_Input_BIT11" | // Input bit 11 |
| IN_BIT12 := "Tag_Input_BIT12" | // Input bit 12 |
| IN_BIT13 := "Tag_Input_BIT13" | // Input bit 13 |
| IN_BIT14 := "Tag_Input_BIT14" | // Input bit 14 |
| IN_BIT15 := "Tag_Input_BIT15" | // Input bit 15 |
| OUT := "Tag_Output" | // Indicates whether or not a match was found. |
| OUT_STEP := "Tag_Output_STEP" | // Contains the step number with the relevant mask. |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example, the following values are used for the input and output parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN_BIT0 | Tag_Input_BIT0 | TRUE |
| IN_BIT1 | Tag_Input_BIT1 | TRUE |
| IN_BIT2 | Tag_Input_BIT2 | FALSE |
| IN_BIT3 | Tag_Input_BIT3 | TRUE |
| IN_BIT4 | Tag_Input_BIT4 | TRUE |
| IN_BIT5 | Tag_Input_BIT5 | FALSE |
| IN_BIT6 | Tag_Input_BIT6 | TRUE |
| IN_BIT7 | Tag_Input_BIT7 | TRUE |
| IN_BIT8 | Tag_Input_BIT8 | FALSE |
| IN_BIT9 | Tag_Input_BIT9 | TRUE |
| IN_BIT10 | Tag_Input_BIT10 | TRUE |
| IN_BIT11 | Tag_Input_BIT11 | FALSE |
| IN_BIT12 | Tag_Input_BIT12 | TRUE |
| IN_BIT13 | Tag_Input_BIT13 | TRUE |
| IN_BIT14 | Tag_Input_BIT14 | FALSE |
| IN_BIT15 | Tag_Input_BIT15 | TRUE |
| OUT | Tag_Output | FALSE |
| OUT_STEP | Tag_Output_STEP | B#16#00 |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

The following values for the mask of step 2 are saved in the instance data block "SMC_DB" of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| CMP_VAL [2,0] | DBX12.0 | TRUE |
| CMP_VAL [2,1] | DBX12.1 | TRUE |
| CMP_VAL [2,2] | DBX12.2 | FALSE |
| CMP_VAL [2,3] | DBX12.3 | TRUE |
| CMP_VAL [2,4] | DBX12.4 | TRUE |
| CMP_VAL [2,5] | DBX12.5 | FALSE |
| CMP_VAL [2,6] | DBX12.6 | TRUE |
| CMP_VAL [2,7] | DBX12.7 | TRUE |
| CMP_VAL [2,8] | DBX13.0 | FALSE |
| CMP_VAL [2,0] | DBX13.1 | TRUE |
| CMP_VAL [2,10] | DBX13.2 | TRUE |
| CMP_VAL [2,11] | DBX13.3 | FALSE |
| CMP_VAL [2,12] | DBX13.4 | TRUE |
| CMP_VAL [2,13] | DBX13.5 | TRUE |
| CMP_VAL [2,14] | DBX13.6 | FALSE |
| CMP_VAL [2,15] | DBX13.7 | TRUE |
| LAST | DB84 | B#16#05 |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output | TRUE |
| OUT_STEP | Tag_Output_STEP | B#16#02 |
| ERR_CODE | Tag_ErrorCode | W#16#0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### LEAD_LAG: Lead and lag algorithm  (S7-1500)

#### Description

You can use the "Lead and lag algorithm" instruction to process signals with an analog tag. The gain value at the GAIN parameter must be greater than zero. The result of the "Lead and lag algorithm" instruction is calculated using the following equation:

![Description](images/49016018315_DV_resource.Stream@PNG-de-DE.png)

The "Lead and lag algorithm" instruction supplies plausible results only when processing is in fixed program cycles. The same units must be specified at the parameters LD_TIME, LG_TIME and SAMPLE_T. At LG_TIME > 4 + SAMPLE_T, the instruction approaches the following function:

OUT = GAIN * ((1 + LD_TIME * s) / (1 + LG_TIME * s)) * IN

When the value of the GAIN parameter is less than or equal to zero, the calculation is not performed and an error information is output on the ERR_CODE parameter.

You can use the instruction "Lead and lag algorithm" in conjunction with loops as a compensator in dynamic feed-forward control. The instruction consists of two operations. The "Lead" operation shifts the phase of the OUT output so that the output leads the input. The "Lag" operation, on the other hand, shifts the output so that the output lags behind the input. Because the "Lag" operation is equivalent to an integration, it can be used as a noise suppressor or as a low-pass filter. The "Lead" operation is equivalent to a differentiation and can therefore be used as a high-pass filter. The two instructions together (Lead and Lag) result in the output phase lagging behind the input at lower frequencies and leading it at higher frequencies. This means that the "Lead and lag algorithm" instruction can be used as a band pass filter.

#### Parameters

The following table shows the parameters of the "Lead and lag algorithm" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | REAL | I, Q, M, D, L, P or constant | The input value of the current sample time (cycle time) to be processed |
| SAMPLE_T | Input | INT | I, Q, M, D, L, P or constant | Sample time |
| OUT | Output | REAL | I, Q, M, D, L, P | Result of the instruction |
| ERR_CODE | Output | WORD | I, Q, M, D, L, P | Error information |
| LD_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lead time in the same unit as sample time. |
| LG_TIME | Static | REAL | I, Q, M, D, L, P or constant | Lag time in the same unit as sample time |
| GAIN | Static | REAL | I, Q, M, D, L, P or constant | Gain as % / % (the ratio of the change in output to a change in input as a steady state). |
| PREV_IN | Static | REAL | I, Q, M, D, L, P or constant | Previous input |
| PREV_OUT | Static | REAL | I, Q, M, D, L, P or constant | Previous output |

#### ERR_CODE parameter

The following table shows the meaning of the values of the ERR_CODE parameter:

| Error code* (W#16#...) | Explanation |
| --- | --- |
| 0000 | No error |
| 0009 | The value at the GAIN parameter is less than or equal to zero. |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |

#### Example

The following example shows how the instruction works:

> **Note**
>
> You can initialize static parameters in the data block.

| STL | Explanation |
| --- | --- |
| CALL LEAD_LAG, "LEAD_LAG_DB" | // The "Lead and lag algorithm" instruction is called and the instance data block "LEAD_LAG_DB" is created. |
| IN := "Tag_Input" | // The input value of the current sample time (cycle time) to be processed. |
| SAMPLE_T := "Tag_Input_SAMPE_T" | // Sample time |
| OUT := "Tag_Output_Result" | // Result of the instruction |
| ERR_CODE := "Tag_ErrorCode" | // Error information |

The following tables show how the instruction works using specific values.

#### Before processing

In this example the following values are used for the input parameters:

| Parameters | Operand | Value |
| --- | --- | --- |
| IN | Tag_Input | 2.0 |
| SAMPLE_T | Tag_InputSampleTime | 10 |

The following values are saved in the "LEAD_LAG_DB" instance data block of the instruction:

| Parameters | Address | Value |
| --- | --- | --- |
| LD_TIME | DBD12 | 2.0 |
| LG_TIME | DBD16 | 2.0 |
| GAIN | DBD20 | 1.0 |
| PREV_IN | DBD24 | 6.0 |
| PREV_OUT | DBD28 | 6.0 |

#### After processing

The following values are written to the output parameters after the instruction has been executed:

| Parameters | Operand | Value |
| --- | --- | --- |
| OUT | Tag_Output_Result | 2.0 |

The following values are saved in the instance data block "LEAD_LAD_DB" of the instruction:

| Parameters | Operand | Value |
| --- | --- | --- |
| PREV_IN | DBD24 | 2.0 |
| PREV_OUT | DBD28 | 2.0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### SEG: Create bit pattern for seven-segment display (S7-1500)

#### Description

The "Create bit pattern for seven-segment display" instruction converts each of the four hexadecimal digits in the specified source word (IN) into four equivalent codes for a 7-segment display and writes these to the double word of the output (OUT).

The "Create bit pattern for seven-segment display" does not recognize any error conditions.

The relationship between the input hexadecimal values and the output bit patterns is as follows:

|  |  |  |  |
| --- | --- | --- | --- |
| **Digit** | **‑gfedcba** | **Display** |  |
| 0000 | 00111111 | 0 |  |
| 0001 | 00000110 | 1 |  |
| 0010 | 01011011 | 2 | Seven-segment display |
| 0011 | 01001111 | 3 | ![Description](images/7307290891_DV_resource.Stream@PNG-de-DE.png) |
| 0100 | 01100110 | 4 |  |
| 0101 | 01101101 | 5 |  |
| 0110 | 01111101 | 6 |  |
| 0111 | 00000111 | 7 |  |
| 1000 | 01111111 | 8 |  |
| 1001 | 01100111 | 9 |  |
| 1010 | 01110111 | A |  |
| 1011 | 01111100 | B |  |
| 1100 | 00111001 | C |  |
| 1101 | 01011110 | D |  |
| 1110 | 01111001 | E |  |
| 1111 | 01110001 | F |  |

#### Parameters

The following table shows the parameters of the "Create bit pattern for seven-segment display" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | IN | WORD | I, Q, M, D, L, P or constant | Source word with four hexadecimal digits. |
| OUT | OUT | DWORD | I, Q, M, D, L, P | Destination bit pattern with four bytes. |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL SEG | // The "Create bit pattern for seven-segment display" instruction is called. |
| IN := "Tag_Input" | // Source word |
| OUT := "Tag_Output" | // Bit pattern for the seven-segment display |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value |  |
| --- | --- | --- | --- |
| Hexadecimal | Binary |  |  |
| IN | Tag_Input | W#16#1234 | 0001 0010 0011 0100 |
| OUT | Tag_Output | DW#16#065B4F66 | 00000110 01011011 01001111 01100110  Display: 1234 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### BCDCPL: Create tens complement (S7-1500)

#### Description

The "Create tens complement" instruction is used to create the tens complement of a seven-digit BCD number specified by the IN parameter. This instruction uses the following mathematical formula to calculate:

10000000 (as BCD)

– 7-digit BCD value

----------------------------------------

Tens complement (as BCD)

#### Parameters

The following table shows the parameters of the "Create tens complement" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | Bit strings | I, Q, M, D, L, P or constant | 7-digit BCD number |
| ERR_CODE | Output | DWORD | I, Q, M, D, L, P | Result of the instruction |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL BCDCPL | // The instruction is called. |
| IN := "Tag_Input" | // 7-digit BCD number |
| ERR_CODE := "Tag_Output" | // Tens complement of the specified BCD number |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#01234567 |
| ERR_CODE | Tag_Output | DW#16#08765433 |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### BITSUM: Count number of set bits (S7-1500)

#### Description

The "Count number of set bits" instruction is used to count the number of bits of an operand that is set to the signal state "1". The operand whose bits are to be counted is specified on the IN parameter. The result of the instruction is output at the RET_VAL parameter.

#### Parameters

The following table shows the parameters of the "Count number of set bits" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| IN | Input | DWORD | I, Q, M, D, L, P or constant | Operand whose set bits are counted |
| RET_VAL | Output | INT | I, Q, M, D, L, P | Number of set bits |

For additional information on valid data types, refer to "See also".

#### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL BITSUM | // The instruction is called. |
| IN := "Tag_Input" | // Operand whose set bits are counted. |
| RET_VAL := "Tag_Output" | // Number of set bits of the operand "Tag_Input". |

The following table shows how the instruction functions using specific values:

| Parameters | Operand | Value* |
| --- | --- | --- |
| IN | Tag_Input | DW#16#12345678 |
| RET_VAL | Tag_Output | W#16#000D (13 bits) |
| *The error codes can be displayed as integer or hexadecimal value in the program editor. For information on toggling display formats, refer to "See also". |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

## STL Mnemonic (S7-1500)

This section contains information on the following topics:

- [Bit logic operations (S7-1500)](#bit-logic-operations-s7-1500-1)
- [Timer operations (S7-1500)](#timer-operations-s7-1500-1)
- [Counter operations (S7-1500)](#counter-operations-s7-1500-1)
- [Comparator operations (S7-1500)](#comparator-operations-s7-1500-1)
- [Math functions (S7-1500)](#math-functions-s7-1500-1)
- [Load and transfer (S7-1500)](#load-and-transfer-s7-1500)
- [Conversion operations (S7-1500)](#conversion-operations-s7-1500-1)
- [Program control operations (S7-1500)](#program-control-operations-s7-1500-1)
- [Word logic operations (S7-1500)](#word-logic-operations-s7-1500-1)
- [Shift and rotate (S7-1500)](#shift-and-rotate-s7-1500)
- [Additional instructions (S7-1500)](#additional-instructions-s7-1500)

### Bit logic operations (S7-1500)

This section contains information on the following topics:

- [A: AND logic operation (S7-1500)](#a-and-logic-operation-s7-1500)
- [AN: Negated AND logic operation (S7-1500)](#an-negated-and-logic-operation-s7-1500)
- [O: OR logic operation (S7-1500)](#o-or-logic-operation-s7-1500)
- [ON: Negated OR logic operation (S7-1500)](#on-negated-or-logic-operation-s7-1500)
- [X: EXCLUSIVE OR logic operation (S7-1500)](#x-exclusive-or-logic-operation-s7-1500)
- [XN: Negated EXCLUSIVE OR logic operation (S7-1500)](#xn-negated-exclusive-or-logic-operation-s7-1500)
- [O: OR logic operation of AND functions (S7-1500)](#o-or-logic-operation-of-and-functions-s7-1500)
- [A(: AND logic operation with branch (S7-1500)](#a-and-logic-operation-with-branch-s7-1500)
- [AN(: Negated AND logic operation with branch (S7-1500)](#an-negated-and-logic-operation-with-branch-s7-1500)
- [O(: OR logic operation with branch (S7-1500)](#o-or-logic-operation-with-branch-s7-1500)
- [ON(: Negated OR logic operation with branch (S7-1500)](#on-negated-or-logic-operation-with-branch-s7-1500)
- [X(: EXCLUSIVE OR logic operation with branch (S7-1500)](#x-exclusive-or-logic-operation-with-branch-s7-1500)
- [XN(: Negated EXCLUSIVE OR logic operation with branch (S7-1500)](#xn-negated-exclusive-or-logic-operation-with-branch-s7-1500)
- [): Close branch (S7-1500)](#close-branch-s7-1500)
- [=: Assignment (S7-1500)](#assignment-s7-1500)
- [R: Reset (S7-1500)](#r-reset-s7-1500)
- [S: Set (S7-1500)](#s-set-s7-1500)
- [NOT: Invert RLO (S7-1500)](#not-invert-rlo-s7-1500)
- [SET: Set RLO to 1 (S7-1500)](#set-set-rlo-to-1-s7-1500)
- [CLR: Reset RLO to 0 (S7-1500)](#clr-reset-rlo-to-0-s7-1500)
- [SAVE: Save RLO in BR bit (S7-1500)](#save-save-rlo-in-br-bit-s7-1500)
- [FN: Scan RLO for negative signal edge (S7-1500)](#fn-scan-rlo-for-negative-signal-edge-s7-1500)
- [FP: Scan RLO for positive signal edge (S7-1500)](#fp-scan-rlo-for-positive-signal-edge-s7-1500)

#### A: AND logic operation (S7-1500)

##### Description

Use the instruction "AND logic operation" to query whether the signal state of a binary operand is "1" and to AND the query result with the signal state of the result of logic operation (RLO). The query result is hereby identical with the signal state of the checked operand.

After execution of the instruction the RLO will be "1" if both linked signal states are also "1". If one of the linked signal states is "0", the RLO is "0" after executing the instruction.

If you use the instruction multiple times consecutively, all query results must be "1" for the common result of the logic operation to also be "1".

You can also use the instruction "AND logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "AND logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19218917899_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### AN: Negated AND logic operation (S7-1500)

##### Description

Use the instruction "Negated AND logic operation" to query whether the signal state of a binary operand is "0" and to AND the query result with the signal state of the result of logic operation (RLO). The result of the query is hereby the negated signal state of the checked operand. If the operand has signal state "0," the result of the query is "1". If the operand has signal state "1," the result of the query is "0".

After the instruction executes, the RLO is "1" if the result of the query and the RLO before the execution of the instruction have signal state "1".

After the instruction executes, the RLO is "0" if the result of the query or the RLO before the execution of the instruction have signal state "0".

You can also use the instruction "Negated AND logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "Negated AND logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19218922251_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### O: OR logic operation (S7-1500)

##### Description

Use the instruction "OR logic operation" to query whether the signal state of a binary operand is "1" and to OR the query result with the signal state of the result of logic operation (RLO). The query result is hereby identical with the signal state of the checked operand.

After the instruction executes, the RLO is "1" if one of the linked signal states is "1". If both linked signal states are "0", the RLO is "0" after the instruction executes.

If you use the instruction multiple times consecutively, it is sufficient that one of the results of the query is "1" for the common result of the logic operation to also be "1".

You can also use the instruction "OR logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19218980875_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### ON: Negated OR logic operation (S7-1500)

##### Description

Use the instruction "Negated OR logic operation" to query whether the signal state of a binary operand is "0" and to OR the query result with the signal state of the result of logic operation (RLO). The result of the query is hereby the negated signal state of the checked operand. If the operand has signal state "0," the result of the query is "1". If the operand has signal state "1," the result of the query is "0".

After the instruction executes, the RLO is "1" if the result of the query or the RLO before the execution of the instruction have signal state "1". If both linked signal states are "0", the RLO is also "0" after the instruction executes.

If you use the instruction multiple times consecutively, it is sufficient that one of the results of the query is "1" for the common result of the logic operation to also be "1".

You can also use the instruction "Negated OR logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "Negated OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is checked |

##### Example

The following example shows how the instruction works:

![Example](images/44976676619_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### X: EXCLUSIVE OR logic operation (S7-1500)

##### Description

Use the instruction "EXCLUSIVE OR logic operation" to query whether the signal state of a binary operand is "1" and to XOR the query result with the signal state of the result of logic operation (RLO). The query result is hereby identical with the signal state of the checked operand. After the instruction EXECUTES, the RLO is "1" if the linked signal states are not equal. The RLO is "0" if both signal states are the same.

If, for example, the RLO before execution of the instruction is "1" and the queried operand is "1", the RLO is reset to "0". If the RLO is "1" and the operand has signal state "0", the RLO is set to "1" after the instruction executes.

If you use the instruction several times consecutively, it is sufficient that one of the query results is "1" for the common RLO to be "1" as well. If all query results are "1" or "0" the RLO is reset to "0".

You can also use the instruction "EXCLUSIVE OR logic operation" to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "EXCLUSIVE OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19219110923_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### XN: Negated EXCLUSIVE OR logic operation (S7-1500)

##### Description

Use the "Negated EXCLUSIVE OR logic operation" instruction to query whether the signal state of a binary operand is "0" and to OR the query result with the signal state of the result of logic operation (RLO). The result of the query is hereby the negated signal state of the checked operand. After the instruction EXECUTES, the RLO is "1" if the linked signal states are not equal. The RLO is "0" if both signal states are the same.

If, for example, the queried operand has signal state "0," the result of the query is "1". XORing the query result with an RLO "1" results in signal state "0". The logic operation with an RLO "0" results in signal state "1".

You can also use the "Negated EXCLUSIVE OR logic operation" instruction to query the signal state of the status word. To do this, specify the relevant status bit (==0, <>0, >0, <0, >=0, <=0, OV, OS, UO, BR) as parameter of the instruction.

##### Parameters

The following table shows the parameters of the "Negated EXCLUSIVE OR logic operation" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BOOL | I, Q, M, D, L, T, C | Operand whose signal state is queried. |

##### Example

The following example shows how the instruction works:

![Example](images/19219143947_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### O: OR logic operation of AND functions (S7-1500)

##### Description

Use the instruction "OR logic operation of AND functions" to execute several AND logic operations before an OR logic operation. The overall result of the AND logic operations is saved temporarily and ORed with further signal queries.

##### Example

The following example shows how the instruction works:

![Example](images/44600817931_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### A(: AND logic operation with branch (S7-1500)

##### Description

Use the instruction "AND logic operation with branch" to execute the instructions of a parenthesized expression before an AND logic operation.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR. The saved RLO is ANDed with the result of logic operation of the complete nested expression. If additional signal queries follow after the nested expression, these are also ANDed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

![Example](images/19219283723_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### AN(: Negated AND logic operation with branch (S7-1500)

##### Description

Use the "Negated AND logic operation with branch" instruction to execute the instructions of a parenthesized expression before an AND logic operation and to negate the complete result of the parenthesized expression.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR. After the instructions in the parenthesized expression have executed, the RLO of the complete parenthesized expression is negated and ANDed with the saved RLO. If additional signal queries follow after the parenthesized expression, these are also ANDed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| AN( | // Start of the nested expression  // AND the RLO of the parenthesized expression and negate the complete result |
| O "Tag_Input_1" | // Query the signal state of the operand for "1" and OR with the current RLO. |
| O "Tag_Input_2" | // Query the signal state of the operand for "1" and OR with the current RLO. |
| ) | // End of the nested expression |
| AN "Tag_Input_3" | // Query the signal state of the operand for "0" and AND with the current RLO. |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### O(: OR logic operation with branch (S7-1500)

##### Description

Use the instruction "OR logic operation with branch" to execute the instructions of a parenthesized expression before an OR logic operation.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR. After the instructions contained in the parenthesized expression have executed, the saved RLO is ORed with the RLO of the complete parenthesized expression. If additional signal queries follow after the parenthesized expression, these are also ORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| O( | // Start of the nested expression  // OR the RLO of the nested expression |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### ON(: Negated OR logic operation with branch (S7-1500)

##### Description

Use the "Negated OR logic operation with branch" instruction to execute the instructions of a parenthesized expression before an OR logic operation and to negate the complete result of the parenthesized expression.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR. After the instructions in the parenthesized expression have executed, the RLO of the complete parenthesized expression is negated and ORed with the saved RLO. If additional signal queries follow after the parenthesized expression, these are also ORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ON( | // Start of the nested expression  // Link RLO of the nested expression by OR logic and negate the complete result. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### X(: EXCLUSIVE OR logic operation with branch (S7-1500)

##### Description

Use the instruction "EXCLUSIVE OR logic operation with branch" to execute the instructions of a parenthesized expression before an EXCLUSIVE OR logic operation.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR. After the instructions in the parenthesized expression have executed, the saved RLO is XORed with the RLO of the complete parenthesized expression. If additional signal queries follow after the parenthesized expression, these are also XORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| X( | // Start of the nested expression  // Link RLO of the nested expression by EXCLUSIVE OR logic |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| X "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### XN(: Negated EXCLUSIVE OR logic operation with branch (S7-1500)

##### Description

Use the "Negated EXCLUSIVE OR logic operation with branch" instruction to execute the instructions of a parenthesized expression before an EXCLUSIVE OR logic operation and to negate the complete result of the parenthesized expression.

When the instruction executes, the CPU saves the current result of logic operation (RLO), as well as the binary result BR. After the instructions contained in the parenthesized expression have been executed, the RLO of the complete parenthesized expression will be negated and EXCLUSIVE ORed with the saved RLO. If additional signal queries follow after the parenthesized expression, these are also XORed.

Parenthesized expressions can also be nested by programming an instruction within the parenthesized expression that also contains a parenthesized expression. The nesting depth is hereby limited to 7 levels.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| XN( | // Start of the nested expression  // Link RLO of the nested expression by EXCLUSIVE OR logic and negate the complete result |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| ) | // End of the nested expression |
| XN "Tag_Input_3" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| = "Tag_Output" | // Assign signal state of the RLO to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### ): Close branch (S7-1500)

##### Description

Use the "Close branch" instruction to specify the end of a parenthesized expression. After processing of the instruction the complete result of the nested expression is linked according to the instruction that was used to open the nested expression.

Use the following instructions to open a nested expression:

- A(: AND logic operation with branch
- AN(: Negated AND logic operation with branch
- O(: OR logic operation with branch
- ON(: Negated OR logic operation with branch
- X(: EXCLUSIVE OR logic operation with branch
- XN(: Negated EXCLUSIVE OR logic operation with branch

After the "Close branch" instruction, the CPU sets the binary result BR to the signal state that it had before the parenthesized expression.

##### Example

The following example shows how the instruction works:

![Example](images/19219283723_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### =: Assignment (S7-1500)

##### Description

Use the "Assignment" instruction to assign the signal state of a result of logic operation (RLO) saved in the CPU to a specified operand. If the RLO has signal state "1", the operand is set. If the signal is "0", the operand is reset to "0".

##### Parameters

The following table shows the parameters of the "Assignment" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand to which the current RLO is assigned. |

##### Example

The following example shows how the instruction works:

![Example](images/19219444363_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### R: Reset (S7-1500)

##### Description

Use the "Reset" instruction to reset the signal state of a specified operand to "0".

The instruction is only executed when the current result of logic operation (RLO) is "1". After execution of the instruction the specified operand is reset to "0". If there is a current RLO of "0", the signal state of the specified operand remains unchanged.

##### Parameters

The following table shows the parameters of the "Reset" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand that is reset when RLO = "1". |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| R "Tag_Output" | // Reset the operand to "0" if RLO is "1" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### S: Set (S7-1500)

##### Description

Use the "Set" instruction to set the signal state of a specified operand to "1".

The instruction is only executed when the current result of logic operation (RLO) is "1". After the instruction executes, the specified operand is set to "1". If there is a current RLO of "0", the signal state of the specified operand remains unchanged.

##### Parameters

The following table shows the parameters of the "Set" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Operand that is set when RLO = "1". |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the operand for "1" and AND with the current RLO. |
| S "Tag_Output" | // Sets the operand to "1" if RLO = "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### NOT: Invert RLO (S7-1500)

##### Description

Use the "Invert RLO" instruction to invert the signal state of the result of logic operation (RLO). You can use the "Invert RLO" instruction anywhere, even within a logic operation.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the signal state of the "Tag_Input_1" operand for "1" and AND with the current RLO. |
| A "Tag_Input_2" | // Query the signal state of the "Tag_Input_2" operand for "1" and AND with the current RLO. |
| A "Tag_Input_3" | // Query the signal state of the "Tag_Input_3" operand for "1" and AND with the current RLO. |
| NOT | // Invert signal state of the RLO |
| = "Tag_Output" | // Assign signal state of the RLO to the "Tag_Output" operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Input_1 | 1 | 1 | 1 | 0 | 0 | 0 | 1 | 0 |
| Tag_Input_2 | 0 | 1 | 1 | 0 | 1 | 1 | 0 | 1 |
| Tag_Input_3 | 0 | 0 | 1 | 0 | 0 | 1 | 1 | 1 |
| Tag_Output | 1 | 1 | 0 | 1 | 1 | 1 | 1 | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### SET: Set RLO to 1 (S7-1500)

##### Description

Use the "Set RLO to 1" instruction to set the current result of logic operation (RLO) to signal state "1".

##### Example

The following example shows how the instruction works:

![Example](images/19219502987_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### CLR: Reset RLO to 0 (S7-1500)

##### Description

Use the "Reset RLO to 0" instruction to set the current result of logic operation (RLO) to signal state "0".

##### Example

The following example shows how the instruction works:

![Example](images/19219502987_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### SAVE: Save RLO in BR bit (S7-1500)

##### Description

Use the "Save RLO in BR bit" instruction to save the result of logic operation (RLO) in the binary result (BR). When it executes, the instruction transfers the signal state of the current result of logic operation to the status bit BR. The instruction operates independent of the conditions and does not affect any other status bits.

> **Note**
>
> After executing the "Save RLO in BR bit" instruction, the BR bit can be modified again by the following instructions in the same or lower-level blocks.

Use the "Save RLO in BR bit" instruction to check the execution status of a block. If, for example, you use the instruction "Save RLO in BR bit" at the end of a block, the BR bit is set to the signal state of the current result of logic operation of the block.

The BR bit helps to implement the EN/ENO mechanism for block calls. For more information on this topic, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state of the Tag_Input operand for "1". |
| SAVE | // Transfer signal state of the RLO to the BR bit. |
| BEC | // End of block if RLO = "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### FN: Scan RLO for negative signal edge (S7-1500)

##### Description

Use the "Scan RLO for negative signal edge" instruction to query if a "1" to "0" change exists in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query saved in the edge memory bit (<Operand>). If the instruction detects a change in the RLO from "1" to "0", there is a negative signal edge.

The following figure shows the change in the RLO in case of a negative or positive signal edge:

![Description](images/83117930891_DV_resource.Stream@PNG-en-US.png)

The negative signal edge is queried each time the instruction executes. When a negative signal edge is detected, the RLO is set to signal state "1" for the length of one program cycle after the edge evaluation. In all other cases, the signal state of the RLO is "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.​

##### Parameters

The following table shows the parameters of the "Scan RLO for negative signal edge" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Edge memory bit in which the RLO of the previous query is saved. |

##### Example

The following example shows how the instruction works:

![Example](images/23336491019_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### FP: Scan RLO for positive signal edge (S7-1500)

##### Description

Use the "Scan RLO for positive signal edge" instruction to query if a "0" to "1" change exists in the signal state of the result of logic operation (RLO). The instruction compares the current signal state of the RLO with the signal state of the previous query saved in the edge memory bit (<Operand>). If the instruction detects a change in the RLO from "0" to "1", there is a positive signal edge.

The following figure shows the change in the RLO in case of a negative or positive signal edge:

![Description](images/83117930891_DV_resource.Stream@PNG-en-US.png)

The positive signal edge is queried each time the instruction executes. When a positive signal edge is detected, the RLO is set to signal state "1" for the length of one program cycle after the edge evaluation. In all other cases, the signal state of the RLO is "0".

> **Note**
>
> **Modification of the address of the edge memory bit**
>
> The address of the edge memory bit must not be used more than once in the program, otherwise the bit memory is overwritten. This step influences the edge evaluation and the result is therefore no longer unique. The memory area of the edge memory bit has to be located in a DB (static area for FB) or in the bit memory area.​

##### Parameters

The following table shows the parameters of the instruction "Scan RLO for positive signal edge":

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BOOL | I, Q, M, D, L | Edge memory bit in which the RLO of the previous query is saved. |

##### Example

The following example shows how the instruction works:

![Example](images/23340680715_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Timer operations (S7-1500)

This section contains information on the following topics:

- [FR: Enable timer (S7-1500)](#fr-enable-timer-s7-1500)
- [L: Load timer value (S7-1500)](#l-load-timer-value-s7-1500)
- [LC: Load BCD-coded timer value (S7-1500)](#lc-load-bcd-coded-timer-value-s7-1500)
- [R: Reset timer (S7-1500)](#r-reset-timer-s7-1500)
- [SP: Start pulse timer (S7-1500)](#sp-start-pulse-timer-s7-1500)
- [SE: Start extended pulse timer (S7-1500)](#se-start-extended-pulse-timer-s7-1500)
- [SD: Start on-delay timer (S7-1500)](#sd-start-on-delay-timer-s7-1500)
- [SS: Start retentive on-delay timer (S7-1500)](#ss-start-retentive-on-delay-timer-s7-1500)
- [SF: Start off-delay timer (S7-1500)](#sf-start-off-delay-timer-s7-1500)

#### FR: Enable timer (S7-1500)

##### Description

Use the instruction "Enable timer" to restart a timer. The instruction is executed with a positive edge and resets the internal edge trigger flag for the starting of a timer. During the processing of an instruction for starting the timer with a result of logic operation "1", the timer restarts even if no positive signal edge is present before the start instruction. If the result of logic operation is "0" before a start instruction, the resetting of the internal edge trigger flag does not affect the timer.

A change of the result of logic operation to "0" before the "Enable timer" instruction has no affect after the restart of the timer.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Enable timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Enabled timer |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_EnableInput" | // Query operand for "1" and link with the current RLO according to AND. |
| FR "MyTimer" | // If the signal edge is positive, enable timer. |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start pulse timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[L: Load timer value (S7-1500)](#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### L: Load timer value (S7-1500)

##### Description

With the "Load timer value" instruction you load the timer value of a specified timer in accumulator 1. The dual-coded timer value is loaded without the timebase. Zeros are written to accumulator 1 instead of the timebase.

After the loading, the value in accumulator 1 corresponds to a positive number of the data type INT.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

The following figure is an example of how the time value is loaded in the accumulator:

![Description](images/19219784587_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the "Load timer value" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer whose current time value is loaded |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_EnableInput" | // Query operand for "1" and link with the current RLO according to AND. |
| FR "MyTimer" | // If edge is positive, enable timer. |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start timer as pulse if there is a positive edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### LC: Load BCD-coded timer value (S7-1500)

##### Description

With the "Load BCD-coded timer value" instruction you load a BCD-coded timer value of a specified timer that exists dual coded in accumulator 1. During loading the timebase is also transferred to Accumulator 1.

After loading, the value in accumulator 1 corresponds to a time duration in S5TIME format. The left word in accumulator 1 is padded with zeros.

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

The following figure shows how the time value is loaded in the accumulator:

![Description](images/44600813579_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows how the parameters of the "Load BCD-coded timer value" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer whose current BCD-coded timer value is loaded. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_EnableInput" | // Query operand for "1" and link with the current RLO according to AND. |
| FR "MyTimer" | // If edge is positive, enable timer. |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start timer as pulse if there is a positive edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| LC "MyTimer" | // Load current BCD-coded timer value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[L: Load timer value (S7-1500)](#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### R: Reset timer (S7-1500)

##### Description

You can use the "Reset timer" instruction to reset a specified timer to "0". The instruction is executed when the current result of logic operation (RLO) is "1". As long as the RLO is "1" before the instruction, the specified timer returns the value "0". The instruction also resets the time value and the time basis of the programmed period of time to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.

> **Note**
>
> The "Reset timer" instruction does not reset the internal edge memory bit. To reset the internal edge memory bit, program the "Enable timer" instruction or execute an instruction to start the time with the signal state "0".

You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Reset timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is reset |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer. |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[L: Load timer value (S7-1500)](#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### SP: Start pulse timer (S7-1500)

##### Description

You can use the "Start pulse timer" instruction to start a specified timer on a positive signal edge. If a positive signal edge is detected, the instruction is executed and the timer started. The timer then runs down with the period of time specified in accumulator 1, as long as the result of logic operation (RLO) before the instruction remains "1". If the RLO changes to "0" before the end of the period of time, the timer is stopped. The queries of the timer status for "1" return the query result "1", as long as the period of time is running.

The timer can be restarted with a positive signal edge before the "Start pulse timer" instruction or using the "Enable timer" instruction. This restart can be effected provided the timer is not reset.

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start pulse timer" instruction, the time value is counted down according to the timebase. The timer runs until the counter value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during the execution of the instruction. If the accumulator 1 does not include a valid BCD value and the RLO of the preceding logic operation returns the value "0", the status bit OV is set to "1". No synchronous error handling is started. If the accumulator 1 does include a valid BCD value, the status bit OV is reset to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Start pulse timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer that is started as pulse. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SP "MyTimer" | // Start pulse timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96174525707_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[L: Load timer value (S7-1500)](#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### SE: Start extended pulse timer (S7-1500)

##### Description

You can use the "Start extended pulse timer" to start a specified timer on a positive signal edge. If a positive signal edge is detected, the instruction is executed and the timer started. The timer then runs down with the period of time specified in accumulator 1, as long as the result of logic operation changes to "0" before the instruction. The queries of the timer status for "1" return the query result "1", as long as the period of time is running.

With each positive signal edge, the instruction restarts the timer with the programmed time duration, even if the timer has still not run down.

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start extended pulse timer" instruction, the time value is counted down according to the timebase. The timer runs until the counter value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during the execution of the instruction. If the accumulator 1 does not include a valid BCD value and the RLO of the preceding logic operation returns the value "0", the status bit OV is set to "1". No synchronous error handling is started. If the accumulator 1 does include a valid BCD value, the status bit OV is reset to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](#l-load-timer-value-s7-1500)

##### Parameters

The following table shows the parameters of the "Start extended pulse timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is started as extended pulse |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SE "MyTimer" | // Start timer as extended pulse if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96202929803_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### SD: Start on-delay timer (S7-1500)

##### Description

The "Start on-delay timer" instruction starts a programmed timer when the signal state "1" is detected at the start input. As long as this signal state remains "1", the timer expires with the duration specified in accumulator 1. When the timer expires and the signal state at the start input is still "1", the query for timer status also returns "1". If the signal at the start input is "0", the timer is reset. In this case, querying the timer status returns the signal state "0". As soon as the signal at the start input changes to "1" again, the timer starts running again.

The signal state of the timer output is identical to the signal state of the start input. The start input is directly interconnected to the output and is not linked to the timer.

The duration in accumulator 1 is made up internally of a time value and a time base. When the instruction starts, the programmed time value counts down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during the execution of the instruction. If the accumulator 1 does not include a valid BCD value and the RLO of the preceding logic operation returns the value "0", the status bit OV is set to "1". No synchronous error handling is started. If the accumulator 1 does include a valid BCD value, the status bit OV is reset to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed under: See also "L: Load timer value".

##### Parameters

The following table shows the parameters of the "Start on-delay timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is started as on delay |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SD "MyTimer" | // Start timer as an on delay if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to the operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96204530699_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[L: Load timer value (S7-1500)](#l-load-timer-value-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### SS: Start retentive on-delay timer (S7-1500)

##### Description

You can use the "Start retentive on-delay timer" instruction to start a specified timer on a positive signal edge. If a positive signal edge is detected, the instruction is executed and the timer started. The timer then runs with the period of time specified in accumulator 1, even if the result of logic operation (RLO) changes to "0" before the instruction. When the time has run out, queries of the timer status for "1" return the query result "1". The query result is not hereby affected by the signal state of the current result of logic operation before the instruction.

With each positive edge, the instruction restarts the timer with the programmed period of time, even if the time has still not run down.

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start retentive on-delay timer" instruction, the time value is counted down according to the time base. The timer runs until the counter value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during the execution of the instruction. If the accumulator 1 does not include a valid BCD value and the RLO of the preceding logic operation returns the value "0", the status bit OV is set to "1". No synchronous error handling is started. If the accumulator 1 does include a valid BCD value, the status bit OV is reset to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](#l-load-timer-value-s7-1500)

##### Parameters

The following table shows the parameters of the "Start retentive on-delay timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer that is started as retentive on delay |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SS "MyTimer" | // Start retentive on-delay timer if there is a positive signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to the operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example:

![Example](images/96205639307_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### SF: Start off-delay timer (S7-1500)

##### Description

You can use the "Start off-delay timer" instruction to start a specified timer on a positive signal edge. If a negative signal edge is detected, the instruction is executed and the timer started. The timer then runs down with the period of time specified in accumulator 1. If the result of logic operation (RLO) changes to "1" before the end of the period of time, the timer is reset. The timer is only restarted if a negative signal edge is detected during the processing of the instruction.

The queries of the timer status for "1" return the query result "1" if the signal state of the result of logic operation is "1" at the execution of the instruction or if the programmed time is running. If the time does not elapse or the RLO is "0", queries of the timer status for "1" return the query result "0".

The period of time in accumulator 1 is made up of a time value and a time base. If a specified timer is started with the "Start off-delay timer" instruction, the time value is counted down according to the timebase. The timer runs until the counter value is counted down to zero.

A valid period of time in S5TIME format must be present in accumulator 1, even if the timer is not started during the execution of the instruction. If the accumulator 1 does not include a valid BCD value and the RLO of the preceding logic operation returns the value "0", the status bit OV is set to "1". No synchronous error handling is started. If the accumulator 1 does include a valid BCD value, the status bit OV is reset to "0".

> **Note**
>
> In the time cell, the operating system reduces the time value in an interval specified by the time base by one unit until the value equals "0". The decrementation is performed asynchronously to the user program. The resulting timer is therefore at maximum up to one time interval shorter than the desired time base.
>
> You can find an example of how a time cell can be formed here: [L: Load timer value](#l-load-timer-value-s7-1500)

##### Parameters

The following table shows the parameters of the "Start off-delay timer" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <timer> | Input | TIMER | T | Timer, which is started as off delay |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_StartInput" | // Query operand for "1" and link with the current RLO according to AND. |
| L S5T#10s | // Load period of time (10s) |
| SF "MyTimer" | // Start timer as an off delay if there is a negative signal edge at the "Tag_StartInput" operand or at the "Tag_EnableInput" operand and the "Tag_StartInput" operand has signal state "1". |
| A "Tag_Reset" | // Query operand for "1" and link with the current RLO according to AND. |
| R "MyTimer" | // If RLO = "1", reset timer and stop timing |
| A "MyTimer" | // Query status of timer for "1". |
| = "Tag_TimerStatus" | // Assign timer status to the operand. |
| L "MyTimer" | // Load current time value of timer in accumulator 1. |
| T "Tag_TimerValue" | // Transfer current time value to operand "Tag_TimerValue". |
| LC "MyTimer" | // Load current time value in BCD format in accumulator 1. |
| T "Tag_TimerValue_BCD" | // Transfer time value in BCD format to operand "Tag_TimerValue_BCD" |

The figure below shows the timer diagram of the example.

![Example](images/96210625163_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Counter operations (S7-1500)

This section contains information on the following topics:

- [FR: Enable counter (S7-1500)](#fr-enable-counter-s7-1500)
- [L: Load counter (S7-1500)](#l-load-counter-s7-1500)
- [LC: Load BCD-coded counter value (S7-1500)](#lc-load-bcd-coded-counter-value-s7-1500)
- [R: Reset counter (S7-1500)](#r-reset-counter-s7-1500)
- [S: Set counter (S7-1500)](#s-set-counter-s7-1500)
- [CU: Count up (S7-1500)](#cu-count-up-s7-1500)
- [CD: Count down (S7-1500)](#cd-count-down-s7-1500)

#### FR: Enable counter (S7-1500)

##### Description

Use the "Enable counter" instruction to execute the instructions "Set counter", "Count up" and "Count down" without the presence of a positive signal edge. During processing, the instruction resets the internal edge flag to the signal state "0". The query before the corresponding count instruction must continue to have signal state "1".

The "Enable counter" instruction is executed when the result of logic operation (RLO) before the instruction changes from "0" to "1".

A counter does not have to be enabled for the count instruction to be executed.

##### Parameters

The following table shows the parameters of the "Enable counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter that is enabled. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query signal state for "1" and AND with the current RLO. |
| FR "MyCounter" | // Enable counter |
| A "Tag_Input_2" | // Query signal state for "1" and AND with the current RLO. |
| CD "MyCounter" | // Count down |
| A "MyCounter" | // Query counter status |
| = "Tag_Output" | // Assign query result to the operand. |

In the example the counter ("MyCounter") is enabled when the signal state of the operand "Tag_Input_1" changes from "0" to "1". When the operand "Tag_Input_2" has signal state "1", the count value is decremented by one when the counter is enabled. When the signal state of the address "Tag_Input_2" is "0", the count value remains unchanged. The count value is also decremented by one regardless of the counter enabling, when the signal state of the address "Tag_Input_2" changes from "0" to "1".

The query of the counter status has the result "1" when the counter reading is greater than zero. If the counter reading is equal to zero, the result of the query is "0".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### L: Load counter (S7-1500)

##### Description

With the "Load counter" instruction you transfer the current value of a specified counter in binary coding to the right word of accumulator 1. The loaded counter is then available as a 16-bit integer for additional processing.

The following figure shows how the instruction works:

![Description](images/19219734411_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the "Load counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter whose current value is loaded. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "MyCounter" | // Load current counter value binary-coded in accumulator 1 |
| L "Tag_Value" | // Move the counter value to accumulator 2.  // Load value of the operand "Tag_Value" in accumulator 1 |
| >=I | // Query whether the count value is greater than or equal to the value of the address "Tag_Value" |
| = "Tag_Output" | // Assign query result to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### LC: Load BCD-coded counter value (S7-1500)

##### Description

With the "Load BCD-coded counter value" instruction you transfer the current value of a specified BCD-coded counter to the right word of accumulator 1. The loaded counter value is then available in BCD form for additional processing.

The following figure shows how the "Load BCD-coded counter value" instruction works:

![Description](images/20682593931_DV_resource.Stream@PNG-en-US.png)

##### Parameters

The following table shows the parameters of the "Load BCD-coded counter value" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter whose current value is loaded. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LC "MyCounter" | // Load current BCD-coded counter value in accumulator 1. |
| T "Tag_Output" | // Transfer current counter value to the address "Tag_Output" and save. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### R: Reset counter (S7-1500)

##### Description

Use the "Reset counter" instruction to reset the current counter value of a specified counter to "0".

The instruction is only executed when the result of logic operation (RLO) before the instruction has signal state "1". As long as the RLO before the "Reset counter" instruction is "1", the queries of the counter status for "1" return the result "0".

When a counter is reset, the internal edge memory bit for the instructions "Set counter", "Count up" and "Count down" is not reset.

##### Parameters

The following table shows the parameters of the "Reset counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter whose count value is reset to "0". |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current RLO. |
| R "MyCounter" | // Reset counter |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### S: Set counter (S7-1500)

##### Description

Use the "Set counter" instruction to set a specified counter to the value contained in accumulator 1 at the time of the query.

The "Set counter" instruction is executed when the result of logic operation before the instruction changes from "0" to "1". The positive signal edge can also be achieved with the "Enable counter" instruction that resets the internal edge memory bit to "0".

To set a counter, accumulator 1 must contain a valid count value. Valid count values are values in BCD format with three decades. Only positive count values are permitted; the count instruction cannot process negative count values. If a valid BCD value is present in accumulator 1, the status bit OV has signal state "0". If there is no valid BCD value, the status bit OV has signal state "1". No synchronous error handling is started.

##### Parameters

The following table shows the parameters of the "Set counter" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter that is set. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current RLO. |
| L "Tag_CountValue" | // Load count value in accumulator 1. |
| S "MyCounter" | // Set counter to the value that is in accumulator 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### CU: Count up (S7-1500)

##### Description

Use the "Count up" instruction to increment the current counter value by one when the result of logic operation (RLO) before the instruction changes from "0" to "1". The counter value continues to be incremented for each positive signal edge until the high limit of "999" is reached. When the limit is reached the RLO before the instruction no longer has any affect on the count value.

A positive signal edge is always required to execute the "Count up" instruction. The positive signal edge can also be achieved with the "Enable counter" instruction that resets the internal edge memory bit to "0".

##### Parameters

The following table shows the parameters of the "Count up" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter, whose count value is incremented by one on a positive edge. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current RLO. |
| CU "MyCounter" | // Increment count value by one on a positive edge. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### CD: Count down (S7-1500)

##### Description

Use the "Count down" instruction to decrement the current counter value by one when the result of logic operation (RLO) before the instruction changes from "0" to "1". The count value continues to be decremented for each positive signal edge until the low limit of "0" is reached. When the limit is reached the RLO before the instruction no longer has any affect on the count value. Counting does not occur when count value is negative.

A positive signal edge is always required to execute the "Count down" instruction. The positive signal edge can also be achieved with the "Enable counter" instruction that resets the internal edge memory bit to "0".

##### Parameters

The following table shows the parameters of the "Count down" instruction:

| Operand | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | COUNTER | C | Counter, whose count value is decremented by one on a positive edge. |

For additional information on valid data types, refer to "See also".

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input" | // Query signal state for "1" and AND with the current RLO. |
| CD "MyCounter" | // Decrement counter value by one on a positive edge. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Comparator operations (S7-1500)

This section contains information on the following topics:

- [? I: Compare 16-bit integers (S7-1500)](#i-compare-16-bit-integers-s7-1500)
- [? D: Compare 32-bit integers (S7-1500)](#d-compare-32-bit-integers-s7-1500)
- [? R: Compare floating-point numbers (S7-1500)](#r-compare-floating-point-numbers-s7-1500)

#### ? I: Compare 16-bit integers (S7-1500)

##### Description

With the "Compare 16-bit integers" instruction, you compare the content of the right word in accumulator 2 with the content of the right word in accumulator 1. The contents of accumulators 1 and 2 are interpreted as 16-bit integers (INT). The instruction performs the comparison depending on the specified comparison function.

> **Note**
>
> Unsigned data types (e.g. UINT) are not supported.

The following table shows the available comparison functions and their meaning:

| Comparison function | Meaning |
| --- | --- |
| ==I | Compare 16-bit integers for "equivalence" |
| <>I | Compare 16-bit integers for "non-equivalence" |
| >I | Compare 16-bit integers for "greater than" |
| <I | Compare 16-bit integers for "less than" |
| >=I | Compare 16-bit integers for "greater than or equal to" |
| <=I | Compare 16-bit integers for "less than or equal to" |

The result of the comparison influences the result of logic operation (RLO) and the status bits CC 1 and CC 0. If the condition of the comparison is satisfied, the RLO is set to signal state "1". When the condition of the comparison is not met, the RLO is set to signal state "0".

The following table shows how the various comparison functions affect the RLO:

| Comparison function | RLO if  ACCU 2 > ACCU 1 | RLO if  ACCU 2 = ACCU 1 | RLO if  ACCU 2 < ACCU 1 |
| --- | --- | --- | --- |
| ==I | 0 | 1 | 0 |
| <>I | 1 | 0 | 1 |
| >I | 1 | 0 | 0 |
| <I | 0 | 0 | 1 |
| >=I | 1 | 1 | 0 |
| <=I | 0 | 1 | 1 |

The setting of status bits CC 1 and CC 0 depends on the relationship between the two values involved in the comparison.

The contents of accumulators 1 and 2 are not changed by execution of the comparison functions. After the processing of a comparison function you can evaluate the result of logic operation with assignment and jump functions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load value of the operand "Tag_Input_1" in accumulator 1. |
| L "Tag_Input_2" | // Shift the contents of accumulator 1 (Tag_Input_1) to accumulator 2.  // Load value of the operand "Tag_Input_2" in accumulator 1. |
| >I | // Compare whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| = "Tag_Output" | // Assign result of the comparison to the operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |
| --- | --- | --- | --- |
| Tag_Input_1 | 10 | 10 | 5 |
| Tag_Input_2 | 5 | 10 | 10 |
| Tag_Output | 1 | 0 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### ? D: Compare 32-bit integers (S7-1500)

##### Description

Use the instruction "Compare 32-bit integers" to compare the contents of accumulator 2 (ACCU 2) with the contents of accumulator 1 (ACCU 1). The contents of accumulators 1 and 2 are interpreted as 32-bit integers (DINT). The instruction performs the comparison depending on the specified comparison function.

> **Note**
>
> Unsigned data types (e.g. UDINT) are not supported.

The following table shows the available comparison functions and their meaning:

| Comparison function | Meaning |
| --- | --- |
| ==D | Compare 32-bit integers for "equivalence" |
| <>D | Compare 32-bit integers for "non-equivalence" |
| >D | Compare 32-bit integers for "greater than" |
| <D | Compare 32-bit integers for "less than" |
| >=D | Compare 32-bit integers for "greater than or equal to" |
| <=D | Compare 32-bit integers for "less than or equal to" |

The result of the comparison influences the result of logic operation (RLO) and the status bits CC 1 and CC 0. If the condition of the comparison is satisfied, the RLO is set to signal state "1". If the condition of the comparison is not met, the RLO is reset to signal state "0".

The following table shows how the various comparison functions affect the RLO:

| Comparison function | RLO if  ACCU 2 > ACCU 1 | RLO if  ACCU 2 = ACCU 1 | RLO if  ACCU 2 < ACCU 1 |
| --- | --- | --- | --- |
| ==D | 0 | 1 | 0 |
| <>D | 1 | 0 | 1 |
| >D | 1 | 0 | 0 |
| <D | 0 | 0 | 1 |
| >=D | 1 | 1 | 0 |
| <=D | 0 | 1 | 1 |

The setting of status bits CC 1 and CC 0 depends on the relationship between the two values involved in the comparison.

The contents of accumulators 1 and 2 are not changed by execution of the comparison functions. After the processing of a comparison function you can evaluate the result of logic operation with assignment and jump functions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load value of the operand "Tag_Input_1" in accumulator 1. |
| L "Tag_Input_2" | // Contents of accumulator 1 (Tag_Input_1) shifted to accumulator 2.  // Load value of the operand "Tag_Input_2" in accumulator 1. |
| >D | // Compare whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| = "Tag_Output" | // Assign result of the comparison to the operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |
| --- | --- | --- | --- |
| Tag_Input_1 | 150 000 | 150 000 | 100 000 |
| Tag_Input_2 | 100 000 | 150 000 | 150 000 |
| Tag_Output | 1 | 0 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### ? R: Compare floating-point numbers (S7-1500)

##### Description

Use the instruction "Compare floating-point numbers" to compare the contents of accumulator 2 (ACCU 2) with the contents of accumulator 1 (ACCU 1). The contents of accumulators 1 and 2 are interpreted as floating-point numbers. For the comparison, accumulators 1 and 2 must contain valid floating-point numbers. The instruction performs the comparison depending on the specified comparison function.

The following table shows the available comparison functions and their meaning:

| Comparison function | Meaning |
| --- | --- |
| ==R | Compare floating-point numbers for "equivalence" |
| <>R | Compare floating-point numbers for "non-equivalence" |
| >R | Compare floating-point numbers for "greater than" |
| <R | Compare floating-point numbers for "less than" |
| >=R | Compare floating-point numbers for "greater than or equal to" |
| <=R | Compare floating-point numbers for "less than or equal to" |

The result of the comparison influences the result of logic operation (RLO) and the status bits CC 1 and CC 0. If the condition of the comparison is satisfied, the RLO is set to signal state "1". If the condition of the comparison is not met, the RLO is reset to signal state "0".

The following table shows how the various comparison functions affect the RLO:

| Comparison function | RLO if  ACCU 2 > ACCU 1 | RLO if  ACCU 2 = ACCU 1 | RLO if  ACCU 2 < ACCU 1 |
| --- | --- | --- | --- |
| ==R | 0 | 1 | 0 |
| <>R | 1 | 0 | 1 |
| >R | 1 | 0 | 0 |
| <R | 0 | 0 | 1 |
| >=R | 1 | 1 | 0 |
| <=R | 0 | 1 | 1 |

The setting of status bits CC 1 and CC 0 depends on the relationship between the two values involved in the comparison.

> **Note**
>
> During a comparison of invalid floating-point numbers, the CPU sets the result of logic operation to "0" and the status bits CC 0, CC 1, OVand OS to "1".

The contents of accumulators 1 and 2 are not changed by execution of the comparison functions. After the processing of a comparison function you can evaluate the result of logic operation with assignment and jump functions.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load value of the operand "Tag_Input_1" in accumulator 1. |
| L "Tag_Input_2" | // Shift the contents of accumulator 1 (Tag_Input_1) to accumulator 2.  // Load value of the operand "Tag_Input_2" in accumulator 1 |
| >R | // Compare whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| = "Tag_Output" | // Assign result of the comparison to the operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |  |
| --- | --- | --- | --- |
| Tag_Input_1 | 10 515 | 10 515 | 5 232 |
| Tag_Input_2 | 5 232 | 10 515 | 10 515 |
| Tag_Output | 1 | 0 | 0 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Math functions (S7-1500)

This section contains information on the following topics:

- [Integers (S7-1500)](#integers-s7-1500)
- [Floating-point numbers (S7-1500)](#floating-point-numbers-s7-1500)
- [Advanced floating-point numbers (S7-1500)](#advanced-floating-point-numbers-s7-1500)

#### Integers (S7-1500)

This section contains information on the following topics:

- [+I: Add integers (16 bit) (S7-1500)](#i-add-integers-16-bit-s7-1500)
- [-I: Subtract integers (16 bit) (S7-1500)](#i-subtract-integers-16-bit-s7-1500)
- [*I: Multiply integers (16 bit) (S7-1500)](#i-multiply-integers-16-bit-s7-1500)
- [/I: Divide integers (16 bit) (S7-1500)](#i-divide-integers-16-bit-s7-1500)
- [+D: Add double integers (32 bit) (S7-1500)](#d-add-double-integers-32-bit-s7-1500)
- [-D: Subtract double integers (32 bit) (S7-1500)](#d-subtract-double-integers-32-bit-s7-1500)
- [*D: Multiply double integers (32 bit) (S7-1500)](#d-multiply-double-integers-32-bit-s7-1500)
- [/D: Divide double integers (32 bit) (S7-1500)](#d-divide-double-integers-32-bit-s7-1500)
- [+: Add constants (S7-1500)](#add-constants-s7-1500)
- [INC: Increment (S7-1500)](#inc-increment-s7-1500)
- [DEC: Decrement (S7-1500)](#dec-decrement-s7-1500)
- [MOD: Return remainder of division (S7-1500)](#mod-return-remainder-of-division-s7-1500)

##### +I: Add integers (16 bit) (S7-1500)

###### Description

Use the instruction "Add integers (16 bit)" to add the values in the right words of accumulators 1 and 2. The instruction interprets these values as 16-bit integers.

The instruction saves the sum in the right word of accumulator 1. The left word of accumulator 1 remains unchanged.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the sum is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for addition. |
| L "Tag_Value_2" | // Load second value for addition. |
| +I | // Add values |
| T "Tag_Result" | // Transfer sum to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### -I: Subtract integers (16 bit) (S7-1500)

###### Description

With the "Subtract integers (16 bit)" instruction you subtract the value of the right word of accumulator 1 from the value of the right word of accumulator 2. The instruction interprets the values of accumulators 1 and 2 as 16-bit integers.

The instruction saves the difference in the right word of accumulator 1. The left word of accumulator 1 remains unchanged.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the difference is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value of subtraction into accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load second value for addition in accumulator 1. |
| -I | // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Result" | // Transfer difference to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### *I: Multiply integers (16 bit) (S7-1500)

###### Description

Use the instruction "Multiply integers (16 bit)" to multiply the values in the right words of accumulators 1 and 2. The instruction interprets these values as 16-bit integers.

The instruction saves the product in accumulator 1 as 32-bit integer (DINT).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the product is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for multiplication. |
| L "Tag_Value_2" | // Load second value for multiplication. |
| *I | // Multiply values |
| T "Tag_Result" | // Transfer product to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### /I: Divide integers (16 bit) (S7-1500)

###### Description

With the "Divide integers (16 bit)" instruction you divide the contents of the right word in accumulator 2 by the contents of the right word in accumulator 1. The instruction interprets the values of the accumulators as 16-bit integers.

The instruction provides two results: the quotients and the remainder of the division. The quotient is the whole number result of the division. The instruction saves this in the right word of accumulator 1. The instruction saves the remainder of the division in the left word of accumulator 1. If the dividend is negative, the remainder of the division is also negative.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the quotient is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction reports the value as quotient and in each case the value zero as remainder. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| /I | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer the result to operand "Tag_Result". |

###### Before processing

The following table shows the contents of the right words in accumulators 1 and 2 before executing the "Divide integers (16 bit)" instruction:

| Accumulator | Value |
| --- | --- |
| Accumulator 2 | 13 |
| Accumulator 1 | 4 |

###### After processing

The following table shows the contents of accumulator 1 after executing the "Divide integers (16 bit)" instruction:

| Accumulator 1 | Value |
| --- | --- |
| Bit 0 to 15 (right word) | 3 |
| Bit 16 to 31 (left word) | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### +D: Add double integers (32 bit) (S7-1500)

###### Description

Use the "Add double integers (32 bit)" instruction to add the values in accumulators 1 and 2. The instruction interprets these values as 32-bit integers. The instruction saves the sum in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the sum is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for addition. |
| L "Tag_Value_2" | // Load second value for addition. |
| +D | // Add values |
| T "Tag_Result" | // Transfer sum to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### -D: Subtract double integers (32 bit) (S7-1500)

###### Description

With the "Subtract double integers (32 bit)" instruction you subtract the value of accumulator 1 from the value of accumulator 2. The instruction interprets the values of accumulators 1 and 2 as 32-bit double integers. The instruction saves the result of the subtraction in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the difference is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value of subtraction into accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load the second value of subtraction into accumulator 1. |
| -D | // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Result" | // Transfer difference to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### *D: Multiply double integers (32 bit) (S7-1500)

###### Description

Use the "Multiply double integers (32 bit)" instruction to multiply the values in accumulators 1 and 2. The instruction interprets these values as 32-bit integers. The instruction saves the product in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the product is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for multiplication. |
| L "Tag_Value_2" | // Load second value for multiplication. |
| *D | // Multiply values |
| T "Tag_Result" | // Transfer product to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### /D: Divide double integers (32 bit) (S7-1500)

###### Description

With the "Divide double integers (32 bit)" instruction you divide the value of accumulator 2 by the value of accumulator 1. The instruction interprets the values of accumulators 1 and 2 as 32-bit double integers. The instruction saves the result of the division (quotient) in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the quotient is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction reports the value zero as quotient. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| /D | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer quotients to the operand "Tag_Result". |

###### Before processing

The following table shows the contents of accumulators 1 and 2 before executing the "Divide double integers (32 bit)" instruction:

| Accumulator | Value |
| --- | --- |
| Accumulator 2 | 13 |
| Accumulator 1 | 4 |

###### After processing

The following table shows the contents of accumulator 1 after executing the "Divide double integers (32 bit)" instruction:

| Accumulator | Value |
| --- | --- |
| Accumulator 1 | 3 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### +: Add constants (S7-1500)

###### Description

With the "Add constants" instruction, you add the value of a specified constant to the contents of accumulator 1. You can specify the constant value as 16-bit integer or 32-bit double integer. The instruction stores the result in accumulator 1. When adding 16-bit integers, the instruction only influences the right word of accumulator 1.

To execute the addition of a 16-bit integer as DINT math function, enter "L#" before the constant. The "Add constants" instruction permits the use of negative numbers.

The instruction does not affect any status bits.

###### Parameters

The following table shows the parameters of the "Add constants" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | INT, DINT | Constants to be added |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| + 25 | // Increment the value of accumulator 1 by 25. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2" in accumulator 1 |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| + -100 | // Decrement the value of accumulator 1 by 100. |
| <I | // Check whether the value of accumulator 2 is less than the value of accumulator 1 |
| JC NEXT | // If the result of the query is "1", jump to jump label NEXT.  // If the result of the query is "0", execute the next instruction. |
| T "Tag_Result_2" | Transfer contents of accumulator 1 to the operand "Tag_Result_2". |
| L "Tag_Value_4" | // Load value of the operand "Tag_Value_4". |
| + L#20 | // Increment content of accumulator 1 by 20.  // The addition is done as a DINT calculation |
| T "Tag_Result_3" | // Transfer contents of accumulator 1 to the operand "Tag_Result_3". |
| NEXT: L "Tag_Value_5" | // Jump label "NEXT"  // Load value of the operand "Tag_Value_5". |
| +D | // Add values of accumulators 1 and 2. |
| T "Tag_Result_4" | // Transfer sum to the operand "Tag_Result_4". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### INC: Increment (S7-1500)

###### Description

Use the "Increment" instruction to increment the value in accumulator 1 by the value specified as parameter of the instruction. The specified value can be in a value range from 0 to 255. The value is incremented only in the right byte of accumulator 1. There is no transfer to the byte located on the left.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The content of accumulator 2 remains unchanged.

If the parameter value is outside the permitted range of value, the result will be corrupted without generating an error message.

###### Parameters

The following table shows the parameters of the "Increment" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <constant> | 8-bit integer | Value by which the value is incremented. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| INC 5 | // Increment value of accumulator 1 by 5. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### DEC: Decrement (S7-1500)

###### Description

Use the "Decrement" instruction to decrement the value in accumulator 1 by the value specified as parameter of the instruction. The specified value can be in a value range from 0 to 255. The value is decremented only in the right byte of accumulator 1. There is no transfer to the byte located on the left.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The content of accumulator 2 remains unchanged.

If the parameter value is outside the permitted range of value, the result will be corrupted without generating an error message.

###### Parameters

The following table shows the parameters of the "Decrement" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <constant> | 8-bit integer | Value by which the value is decremented. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| DEC 5 | // Decrement the value of accumulator 1 by 5. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### MOD: Return remainder of division (S7-1500)

###### Description

Use the "Return remainder of division" instruction to divide the value of accumulator 2 by the value of accumulator 1 and save the remainder of the division.

The instruction interprets the values of accumulators 1 and 2 as 32-bit integers. The instruction stores the remainder of the division in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the remainder of division is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction returns the value zero as result. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| MOD | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer remainder of division to the operand "Tag_Result". |

###### Before processing

The following table shows the contents of accumulators 1 and 2 before executing the instruction "Return remainder of division":

| Accumulator | Value |
| --- | --- |
| Accumulator 2 | 13 |
| Accumulator 1 | 4 |

###### After processing

The following table shows the contents of accumulator 1 after executing the instruction "Return remainder of division":

| Accumulator | Value |
| --- | --- |
| Accumulator 1 | 1 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### Floating-point numbers (S7-1500)

This section contains information on the following topics:

- [+R: Add floating-point numbers (S7-1500)](#r-add-floating-point-numbers-s7-1500)
- [-R: Subtract floating-point numbers (S7-1500)](#r-subtract-floating-point-numbers-s7-1500)
- [*R: Multiply floating-point numbers (S7-1500)](#r-multiply-floating-point-numbers-s7-1500)
- [/R: Divide floating-point numbers (S7-1500)](#r-divide-floating-point-numbers-s7-1500)
- [ABS: Form absolute value (S7-1500)](#abs-form-absolute-value-s7-1500)

##### +R: Add floating-point numbers (S7-1500)

###### Description

Use the "Add floating-point numbers" instruction to add the values contained in accumulators 1 and 2. The instruction interprets these values as floating-point numbers. The instruction saves the sum in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the sum is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for addition. |
| L "Tag_Value_2" | // Load second value for addition. |
| +R | // Add values |
| T "Tag_Result" | // Transfer sum to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### -R: Subtract floating-point numbers (S7-1500)

###### Description

With the "Subtract floating-point numbers" instruction you subtract the value of accumulator 1 from the value of accumulator 2. The instruction interprets the values of accumulators 1 and 2 as floating-point numbers. The instruction stores the difference in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the difference is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value of subtraction into accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load the second value of subtraction into accumulator 1. |
| -R | // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Result" | // Transfer difference to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### *R: Multiply floating-point numbers (S7-1500)

###### Description

Use the "Multiply floating-point numbers" instruction to multiply the values contained in accumulators 1 and 2. The instruction interprets these values as floating-point numbers. The instruction saves the product in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the product is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load first value for multiplication. |
| L "Tag_Value_2" | // Load second value for multiplication. |
| *R | // Multiply values |
| T "Tag_Result" | // Transfer product to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### /R: Divide floating-point numbers (S7-1500)

###### Description

With the "Divide floating-point numbers" instruction you divide the value of accumulator 2 by the value of accumulator 1. The instruction interprets the values of accumulators 1 and 2 as floating-point numbers. The instruction saves the result of the division (quotient) in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the quotient is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

In the case of a division by zero, the instruction reports the value zero as quotient. In this case, status bits CC 0, CC 1, OV and OS are set to signal state "1".

If an invalid floating-point number or the sign for infinity (+/- ∞) is entered, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

The contents of accumulator 2 remain unchanged after the instruction has executed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load dividend in accumulator 1. |
| L "Tag_Value_2" | // Move dividend to accumulator 2.  // Load divisor in accumulator 1. |
| /R | // Divide the value of accumulator 2 by the value of accumulator 1. |
| T "Tag_Result" | // Transfer quotients to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### ABS: Form absolute value (S7-1500)

###### Description

Use the "Form absolute value" instruction to form the absolute value of the value in accumulator 1. The instruction interprets the contents of accumulator 1 as a floating-point number and sets the sign of the mantissa to "0". The result is stored in accumulator 1.

The "Form absolute value" instruction does not affect any status bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load floating-point number into accumulator 1 |
| ABS | // Form absolute value |
| T "Tag_Result" | // Transfer the result to operand "Tag_Result". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Value | `-1.5E+02` |
| Tag_Result | `1.5E+02` |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### Advanced floating-point numbers (S7-1500)

This section contains information on the following topics:

- [SQR: Form square (S7-1500)](#sqr-form-square-s7-1500)
- [SQRT: Form square root (S7-1500)](#sqrt-form-square-root-s7-1500)
- [EXP: Form exponential value (S7-1500)](#exp-form-exponential-value-s7-1500)
- [LN: Form natural logarithm (S7-1500)](#ln-form-natural-logarithm-s7-1500)
- [SIN: Form sine value (S7-1500)](#sin-form-sine-value-s7-1500)
- [ASIN: Form arcsine value (S7-1500)](#asin-form-arcsine-value-s7-1500)
- [COS: Form cosine value (S7-1500)](#cos-form-cosine-value-s7-1500)
- [ACOS: Form arccosine value (S7-1500)](#acos-form-arccosine-value-s7-1500)
- [TAN: Form tangent value (S7-1500)](#tan-form-tangent-value-s7-1500)
- [ATAN: Form arctangent value (S7-1500)](#atan-form-arctangent-value-s7-1500)

##### SQR: Form square (S7-1500)

###### Description

Use the "Form square" instruction to calculate the square of a floating-point number located in accumulator 1. The result is stored in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| SQR | // Form square  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### SQRT: Form square root (S7-1500)

###### Description

Use the "Form square root" instruction to form the square root of the floating-point number located in accumulator 1. The result is stored in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value less than zero or an invalid floating-point number, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1".

If accumulator 1 has the value "0", the instruction returns the value "0".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| +R | // Add the values of accumulator 1 and 2.  // Store sum in accumulator 1. |
| SQRT | // Get square root |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### EXP: Form exponential value (S7-1500)

###### Description

Use the "Form exponential value" to form the exponent from the base e (e = 2.718282) and the floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| EXP | // Form exponential value   // Store result in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### LN: Form natural logarithm (S7-1500)

###### Description

Use the "Form natural logarithm" instruction to calculate the natural logarithm of the value in accumulator 1 to base e (e = 2.718282).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value less than or equal to zero, the instruction writes an invalid value to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| LN | // Form natural logarithm.  // Store result in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### SIN: Form sine value (S7-1500)

###### Description

Use the "Form sine value" instruction to calculate the sine of the angle in accumulator 1. The angle must be specified in radian measure and exist as floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1". If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| SIN | // Form sine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### ASIN: Form arcsine value (S7-1500)

###### Description

Use the "Form arcsine value" instruction to calculate the size of the angle from the value in accumulator 1 that corresponds to this value. The value of the accumulator 1 must exist as floating-point number in a value range from "-1" to "1".

The result of the instruction is returned in radian measure and stored in accumulator 1. Depending on the value of accumulator 1, the result can be in a value range from -π/2 to +π/2 (π= 3.14159).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value that exceeds the permitted value range, the instruction writes an invalid floating-point number to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| ASIN | // Form arcsine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### COS: Form cosine value (S7-1500)

###### Description

Use the "Form cosine value" instruction to calculate the cosine of the angle in accumulator 1. The size of the angle must be specified in radian measure and exist as floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1". If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| COS | // Form cosine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### ACOS: Form arccosine value (S7-1500)

###### Description

Use the "Form arccosine value" instruction to calculate the size of the angle from the value in accumulator 1 that corresponds to this value. The value of the accumulator 1 must exist as floating-point number in a value range from "-1" to "1".

The result of the instruction is returned in radian measure and stored in accumulator 1. Depending on the value of accumulator 1, the result can be in a value range from "0" to "π" (π= 3.14159).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value that exceeds the permitted value range, the instruction writes an invalid floating-point number to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| ACOS | // Form arccosine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### TAN: Form tangent value (S7-1500)

###### Description

Use the "Form tangent value" instruction to calculate the tangent of the angle in accumulator 1. The size of the angle must be specified in radian measure and exist as floating-point number in accumulator 1. The instruction stores the result in accumulator 1.

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1". If the floating-point numbers are invalid, the instruction sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| TAN | // Form tangent value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### ATAN: Form arctangent value (S7-1500)

###### Description

Use the "Form arctangent value" instruction to calculate the size of the angle from the value in accumulator 1 that corresponds to this value. The value of the accumulator 1 must exist as floating-point number.

The result of the instruction is returned in radian measure and stored in accumulator 1. Depending on the value of accumulator 1, the result can be in a value range from -π/2 to +π/2 (π= 3.14159).

After the instruction has executed, the status bits CC 0 and CC 1 indicate whether the result is negative, zero or positive. If the number is outside the permitted number range, the status bits OV and OS are set to "1".

If accumulator 1 has a value that exceeds the permitted value range, the instruction writes an invalid floating-point number to accumulator 1 and sets the status bits CC 0, CC 1, OV and OS to "1". If the floating-point numbers are invalid, the instruction also sets the status bits CC 0, CC 1, OV and OS to "1".

The instruction influences only the contents of accumulator 1. The contents of accumulator 2 remain unchanged.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| ATAN | // Form arctangent value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Load and transfer (S7-1500)

This section contains information on the following topics:

- [Load (S7-1500)](#load-s7-1500)
- [Transfer (S7-1500)](#transfer-s7-1500)

#### Load (S7-1500)

This section contains information on the following topics:

- [L: Load (S7-1500)](#l-load-s7-1500)
- [L STW: Load status word in accumulator 1 (S7-1500)](#l-stw-load-status-word-in-accumulator-1-s7-1500)
- [LAR1: Load AR1 with contents of accumulator 1 (S7-1500)](#lar1-load-ar1-with-contents-of-accumulator-1-s7-1500)
- [LAR1 <D>: Load AR1 with double word or area pointer (S7-1500)](#lar1-d-load-ar1-with-double-word-or-area-pointer-s7-1500)
- [LAR1 AR2: Load AR1 with contents of AR2 (S7-1500)](#lar1-ar2-load-ar1-with-contents-of-ar2-s7-1500)
- [LAR2: Load AR2 with contents of accumulator 1 (S7-1500)](#lar2-load-ar2-with-contents-of-accumulator-1-s7-1500)
- [LAR2 <D>: Load AR2 with double word or area pointer (S7-1500)](#lar2-d-load-ar2-with-double-word-or-area-pointer-s7-1500)

##### L: Load (S7-1500)

###### Description

With the "Load" instruction you load the content of a specified operand in accumulator 1. The operand that is to be loaded can be addressed as a byte, word or double word in one of the following memory areas:

- Process image of the inputs and outputs (I, Q)
- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)
- Pointer
- I/O (PI)
- Timer (T)
- Counter (C)

The memory area of accumulator 1 is organized in bytes and is 32 bits wide.

The instruction writes the content of an operand that is to be loaded in byte format right aligned in accumulator 1. The remaining bytes in accumulator 1 are filled with "0".

The instruction writes the content of the operand to be loaded in word format to the right word of accumulator 1. The higher addressed byte is hereby transferred into the right byte (bits 0 to 7) of accumulator 1. The lower addressed byte is written to the left of it. The remaining bytes in the left word of accumulator 1 are filled with "0".

The instruction writes the content of the operand to be loaded in double word format to the 32 bits of accumulator 1. The highest addressed byte is hereby transferred into the right byte (bits 0 to 7) of accumulator 1. The lowest addressed byte is written in bits 24 to 31.

The following table shows, as an example, how the contents of accumulator 1 are changed by the loading of operands in byte, word and double word format:

| Instruction | Accumulator 1 |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . 24 | 23 . . . | . . . 16 | 15 . . . | . . . 8 | 7 . . . | . . . 0 |
| Load a byte: L MB10 | 0000 | 0000 | 0000 | 0000 | 0000 | 0000 | <MB10> |  |
| Load a word: L MW10 | 0000 | 0000 | 0000 | 0000 | <MB10> |  | <MB11> |  |
| Load a double word: L MD10 | <MB10> |  | <MB11> |  | <MB12> |  | <MB13> |  |

During the loading of the specified operand the previous contents of accumulator 1 are moved to accumulator 2. The "Load" instruction transfers the complete contents of accumulator 1 to accumulator 2. The previous content of accumulator 2 is lost during this.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Parameters

The following table shows the parameters of the "Load" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Input | BYTE, WORD, DWORD, SINT, INT, DINT, USINT, UINT, UDINT, Timers, REAL, DATE, TOD, CHAR | I, Q, PI, M, L, DB, DI, T, C, pointer, parameter | Operand whose contents are loaded. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| +R | // Add the values of accumulator 1 and 2.  // Store sum in accumulator 1. |
| T "Tag_Result" | // Transfer result (contents of accumulator 1) to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### L STW: Load status word in accumulator 1 (S7-1500)

###### Description

Use the "Load status word in accumulator 1" instruction to load the status word in accumulator 1. When it executes, the instruction writes the individual status bits in the right word of accumulator 1 The remaining bits of accumulator 1 are filled with "0".

The following table shows the contents of the accumulator after executing the "Load status word in accumulator 1" instruction:

|  | Accumulator 1 |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Bit number | 31-9 | 8 | 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| Content | 0 | BR | CC 1 | CC 0 | OV | OS | 0 | 0 | RLO | 0 |

The instruction is always executed independently of the signal state of the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L STW | // Load status word in accumulator 1. |
| T "Tag_STW" | // Transfer the contents of accumulator 1 (status bits) to the operand "Tag_STW". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### LAR1: Load AR1 with contents of accumulator 1 (S7-1500)

###### Description

With the "Load AR1 with contents of accumulator 1" instruction you load address register 1 (AR1) with the contents of accumulator 1. The value of accumulator 1 must correspond to the format of a POINTER.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L P#10.0 | // Load pointer (P#10.0) in accumulator 1. |
| LAR1 | // Load address register 1 with contents of accumulator 1. |
| L MW [AR1,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR1,P#2.1] | // Check whether signal state of bit I12.1 is "1" and AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### LAR1 <D>: Load AR1 with double word or area pointer (S7-1500)

###### Description

Use the "Load AR1 with double word or area pointer" instruction to load address register 1 (AR1) with the contents of a double word or an area internal or area crossing pointer. The contents of the double word must match the format of an area pointer.

The pointer and the double word can address one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Load AR1 with double word or area pointer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Input | DWORD, POINTER | D, M, L | Operand whose contents are loaded. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#10.0 | // Load address register 1 with contents of the area internal pointer P#10.0. |
| L MW [AR1,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR1,P#2.1] | // Check whether signal state of bit I12.1 is "1" and AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |
| LAR1 MD20 | // Load address register 1 with contents of the MD20 (MD20 = P#30.0) |
| A I [AR1,P#2.1] | // Check whether signal state of bit I32.1 is "1" and AND with current RLO. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### LAR1 AR2: Load AR1 with contents of AR2 (S7-1500)

###### Description

Use the "Load AR1 with contents of AR2" instruction to load the contents of address register 2 (AR2) into address register 1 (AR1).

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR2 P#20.0 | // Load address register 2 with contents of the area internal pointer P#20.0. |
| LAR1 AR2 | // Copy contents of address register 2 into address register 1. |
| L MW [AR1,P#4.0] | // Load MW24 in accumulator 1. |
| T "Tag_2" | // Transfer accumulator 1 to "Tag_2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### LAR2: Load AR2 with contents of accumulator 1 (S7-1500)

###### Description

With the "Load AR2 with contents of accumulator 1" instruction you load address register 2 (AR2) with the contents of accumulator 1. The value of accumulator 1 must correspond to the format of a POINTER.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L P#10.0 | // Load pointer (P#10.0) in accumulator 1. |
| LAR2 | // Load address register 2 with contents of accumulator 1. |
| L MW [AR2,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR2,P#2.1] | // Check whether signal state of bit I12.1 is "1" and AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### LAR2 <D>: Load AR2 with double word or area pointer (S7-1500)

###### Description

Use the "Load AR2 with double word or area pointer" instruction to load address register 2 (AR2) with the contents of a double word or an area-internal or cross-area pointer. The contents of the double word must match the format of an area pointer (POINTER).

The pointer and the double word can address one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Load AR2 with double word or area pointer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Input | DWORD, POINTER | D, M, L | Operand whose contents are loaded. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR2 P#10.0 | // Load address register 2 with contents of the area internal pointer P#10.0. |
| L MW [AR2,P#4.0] | // Load MW14 in accumulator 1. |
| L "Tag_Value" | // Shift the contents of accumulator 1 to accumulator 2.  // Load content of the operand "Tag_Value" in accumulator 1. |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A I [AR2,P#2.1] | // Check whether signal state of bit I12.1 is "1" and AND with current RLO. |
| = "Tag_Output" | // If the condition is satisfied (RLO = "1"), set the operand "Tag_Output" to "1". |
| LAR2 MD20 | // Load address register 2 with contents of the MD20 (MD20 = P#30.0) |
| A I [AR2,P#2.1] | // Check whether signal state of bit I32.1 is "1" and AND with current RLO. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### Transfer (S7-1500)

This section contains information on the following topics:

- [T: Transfer (S7-1500)](#t-transfer-s7-1500)
- [T STW: Transfer accumulator 1 to status word (S7-1500)](#t-stw-transfer-accumulator-1-to-status-word-s7-1500)
- [CAR: Switch AR1 and AR2 (S7-1500)](#car-switch-ar1-and-ar2-s7-1500)
- [TAR1: Transfer AR1 to accumulator 1 (S7-1500)](#tar1-transfer-ar1-to-accumulator-1-s7-1500)
- [TAR1 <D>: Transfer AR1 to double word (S7-1500)](#tar1-d-transfer-ar1-to-double-word-s7-1500)
- [TAR1 AR2: Transfer AR1 to AR2 (S7-1500)](#tar1-ar2-transfer-ar1-to-ar2-s7-1500)
- [TAR2: Transfer AR2 to accumulator 1 (S7-1500)](#tar2-transfer-ar2-to-accumulator-1-s7-1500)
- [TAR2 <D>: Transfer AR2 to double word (S7-1500)](#tar2-d-transfer-ar2-to-double-word-s7-1500)

##### T: Transfer (S7-1500)

###### Description

Use the "Transfer" instruction to transfer the contents of accumulator 1 in byte, word or double word format to a specified operand. The contents of accumulator 1 are not changed by this instruction. The specified operand must be addressed in one of the following memory areas:

- Process image of the inputs and outputs (I, Q)
- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)
- I/O (PQ)

The number of bytes to be transferred depends on the format of the specified operand. If the operand exists in byte format, the instruction transfers the contents of the bits 0 to 7 of accumulator 1.

If the operand exists in word format, the instruction transfers the contents of the word that is right-aligned in accumulator 1. The right byte of accumulator 1 is transferred to the higher addressed byte of the operand. The bits 8 to 15 of the accumulator 1 are transferred to the lower byte of the operand.

If the specified operand exists in double word format, the instruction transfers the entire content of accumulator 1. The right byte of accumulator 1 is transferred to the highest addressed byte of the operand. The bits 24 to 31 of accumulator 1 are transferred to the lowest addressed byte of the operand.

The following table shows an example of how the contents of accumulator 1 are transferred in byte, word and double word format:

| Instruction | Accumulator 1 |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Bits | 31 . . . . . . 24 | 23 . . . . . . 16 |  | 15 . . . . . . 8 | 7 . . . . . . 0 |
| Contents of accumulator 1 | byte (n) | byte (n+1) |  | byte (n+2) | byte (n+3) |
| Transfer of a byte |  |  |  |  | byte (n) |
| Transfer of a word |  |  |  | byte (n) | byte (n+1) |
| Transferring a double word | byte (n) |  | byte (n+1) | byte (n+2) | byte (n+3) |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Parameters

The following table shows the parameters of the "Transfer" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <Operand> | Output | BYTE, WORD, DWORD, SINT, INT, DINT, USINT, UINT, UDINT, Timers, REAL, DATE, TOD, CHAR | I, Q, PQ, M, L, DB, DI | Operand to which the contents of accumulator 1 are transferred. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result_1" | // Transfer product (contents of Accumulator 1) to the operand "Tag_Result_1". |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| +R | // Add the values of accumulator 1 and 2.  // Store sum in accumulator 1. |
| T "Tag_Result_2" | // Transfer sum (contents of Accumulator 1) to the operand "Tag_Result_2" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### T STW: Transfer accumulator 1 to status word  (S7-1500)

###### Description

Use the "Transfer accumulator 1 to status word" instruction to transfer bits 0 to 8 of accumulator 1 to the status word.

The following table shows the bits in accumulator 1 that will overwrite status bits with processing of the instruction:

|  | Accumulator 1 |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Bit number | 8 | 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| Status bits | BR | CC 1 | CC 0 | OV | OS | 0 | 0 | RLO | 0 |

The instruction is always executed independently of the signal state of the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_STW" | // Load value of the operand "Tag_STW" in accumulator 1. |
| T STW | // Transfer bits 0 to 8 of accumulator 1 to status word |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### CAR: Switch AR1 and AR2 (S7-1500)

###### Description

Use the instruction "Switch AR1 and AR2" to switch the contents of address registers 1 (AR1) and 2 (AR2).

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#10.0 | // Load address register 1 with contents of the area internal pointer P#10.0. |
| LAR2 P#20.0 | // Load address register 2 with contents of the area internal pointer P#20.0. |
| CAR | // Switch contents of the address registers. |
| L MD [AR1,P#2.0] | // Load MD22 in accumulator 1. |
| T MD [AR2,P#2.0] | // Transfer MD12 too accumulator 2. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### TAR1: Transfer AR1 to accumulator 1 (S7-1500)

###### Description

With the "Transfer AR1 to accumulator 1" instruction you transfer the contents of address register 1 (AR1) to accumulator 1. The content of accumulator 1 is moved to accumulator 2 during this.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#15.0 | // Load contents of the area-internal pointer P#15.0 into address register 1. |
| TAR1 | // Transfer contents of address register 1 (P#15.0) to accumulator 1. |
| T "Tag_Pointer" | // Transfer contents of accumulator 1 to the operand "Tag_Pointer". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### TAR1 <D>: Transfer AR1 to double word (S7-1500)

###### Description

Use the "Transfer AR1 to double word" instruction to transfer the contents of address register 1 (AR1) to a double word. The double word must hereby be addressed in one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Transfer AR1 to double word" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Output | DWORD | D, M, L | Operand to which the contents of accumulator 1 are transferred. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| TAR1 %DBD20 | // Transfer contents of address register 1 to data double word DBD20. |
| TAR1 %DID30 | // Transfer contents of address register 1 to instance double word DID30. |
| TAR1 %LD18 | // Transfer contents of address register 1 to local data double word LD18. |
| TAR1 %MD24 | // Transfer contents of address register 1 to memory double word MD24. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### TAR1 AR2: Transfer AR1 to AR2 (S7-1500)

###### Description

Use the "Transfer AR1 to AR2" instruction to copy the contents of address register 1 (AR1) to address register 2 (AR2).

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR1 P#10.4 | // Load contents of the area-internal pointer P#10.4 into address register 1. |
| TAR1 AR2 | // Transfer contents of address register 1 to address register 2. |
| A I [AR2,P#3.2] | // Check whether signal state of bit I13.6 is "1" and AND with current RLO. |
| = "Tag1" | // Set operand "Tag_1" to "1" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### TAR2: Transfer AR2 to accumulator 1 (S7-1500)

###### Description

With the "Transfer AR2 to accumulator 1" instruction you transfer the contents of address register 2 (AR2) to accumulator 1. The content of accumulator 1 is moved to accumulator 2 during this.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| LAR2 P#20.0 | // Load address register 2 with contents of the area internal pointer P#20.0. |
| TAR2 | // Transfer contents of address register 2 (P#20.0) to accumulator 1. |
| T "Tag_Pointer" | // Transfer contents of accumulator 1 to the operand "Tag_Pointer". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### TAR2 <D>: Transfer AR2 to double word (S7-1500)

###### Description

Use the "Transfer AR2 to double word" instruction to transfer the contents of address register 2 (AR2) to a double word. The double word must hereby be addressed in one of the following memory areas:

- Bit memory (M)
- Temporary local data (L)
- Data blocks (DB, DI)

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Transfer AR2 to double word" instruction:

| Parameters | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| <D> | Output | DWORD | D, M, L | Operand to which the contents of accumulator 2 are transferred. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| TAR2 %DBD20 | // Transfer contents of address register 2 to data double word DBD20. |
| TAR2 %DID30 | // Transfer contents of address register 2 to instance double word DID30. |
| TAR2 %LD18 | // Transfer contents of address register 2 to local data double word LD18. |
| TAR2 %MD24 | // Transfer contents of address register 2 to memory double word MD24. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### Conversion operations (S7-1500)

This section contains information on the following topics:

- [BTI: Convert BCD to integer (16 bit) (S7-1500)](#bti-convert-bcd-to-integer-16-bit-s7-1500)
- [ITB: Convert integer (16 bit) to BCD (S7-1500)](#itb-convert-integer-16-bit-to-bcd-s7-1500)
- [BTD: Convert BCD to integer (32 bit) (S7-1500)](#btd-convert-bcd-to-integer-32-bit-s7-1500)
- [ITD: Convert integer (16 bit) to integer (32 bit) (S7-1500)](#itd-convert-integer-16-bit-to-integer-32-bit-s7-1500)
- [DTB: Convert integer (32 bit) to BCD (S7-1500)](#dtb-convert-integer-32-bit-to-bcd-s7-1500)
- [DTR: Convert integer (32 bit) to floating-point number (S7-1500)](#dtr-convert-integer-32-bit-to-floating-point-number-s7-1500)
- [INVI: Create ones complement integer (16 bit) (S7-1500)](#invi-create-ones-complement-integer-16-bit-s7-1500)
- [INVD: Create ones complement double integer (32 bit) (S7-1500)](#invd-create-ones-complement-double-integer-32-bit-s7-1500)
- [NEGI: Negate integer (16 bit) (S7-1500)](#negi-negate-integer-16-bit-s7-1500)
- [NEGD: Negate integer (32 bit) (S7-1500)](#negd-negate-integer-32-bit-s7-1500)
- [NEGR: Negate floating-point number (S7-1500)](#negr-negate-floating-point-number-s7-1500)
- [CAW: Switch bytes in the right word of accumulator 1 (S7-1500)](#caw-switch-bytes-in-the-right-word-of-accumulator-1-s7-1500)
- [CAD: Switch all bytes in accumulator 1 (S7-1500)](#cad-switch-all-bytes-in-accumulator-1-s7-1500)
- [RND: Round numerical value (S7-1500)](#rnd-round-numerical-value-s7-1500)
- [TRUNC: Truncate numerical value (S7-1500)](#trunc-truncate-numerical-value-s7-1500)
- [RND+: Generate next higher integer from floating-point number (S7-1500)](#rnd-generate-next-higher-integer-from-floating-point-number-s7-1500)
- [RND-: Generate next lower integer from floating-point number (S7-1500)](#rnd--generate-next-lower-integer-from-floating-point-number-s7-1500)

#### BTI: Convert BCD to integer (16 bit) (S7-1500)

##### Description

Use the "Convert BCD to integer (16 bit)" instruction to convert the value in the right word of accumulator 1 to a 16-bit integer. The instruction interprets the word that is to be converted as a three-digit binary coded decimal (BCD).

The bits 1 to 11 of accumulator 1 indicate the value that will be converted. Values in the range from "-999" to "+999" are permitted.

The sign of the result value is read from bit 15 of accumulator 1. If the signal state of the bit is "0", the sign is positive. If the signal state of the bit is "1," the sign is negative. Bits 12 through 14 are not used in the conversion.

If the BCD code contains a BCD error, the CPU sets the OV and the OS bit in the status word.

The result of the conversion is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load BCD in accumulator 1. |
| BTI | // Convert BCD to 16-bit integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44984884107_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### ITB: Convert integer (16 bit) to BCD (S7-1500)

##### Description

Use the "Convert integer (16 bit) to BCD" instruction to convert the value in the right word of accumulator 1 to a three-digit binary-coded decimal (BCD). The instruction interprets the value that is to be converted as a 16-bit integer.

The bits 0 to 11 of accumulator 1 indicate the value that will be converted. Values in the range from "-999" to "+999" are permitted. If the value to be converted is outside this range, the bits OV and OS are set to signal state "1". In this case the conversion is not executed.

The sign of the result value is read from bits 12 through 15 of accumulator 1. If the signal state of the bits is "0", the sign is positive. If the signal state of all four bits is "1", the sign is negative.

The result of the conversion is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (16 bit) in accumulator 1. |
| ITB | // Convert integer to BCD. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44985237259_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### BTD: Convert BCD to integer (32 bit) (S7-1500)

##### Description

You can use the "Convert BCD to integer (32 bit)" to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a seven-digit binary coded binary coded decimal (BCD).

The bits 0 to 27 of accumulator 1 indicate the value that will be converted. Values in the range from "-9999999" through "+9999999" are permitted.

The sign of the result value is read from bit 31 of accumulator 1. If the signal state of the bit is "0", the sign is positive. If the signal state of the bit is "1," the sign is negative. Bits 28 through 30 are not used in the conversion.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

If the BCD code contains a BCD error, the CPU sets the OV and the OS bit in the status word.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load BCD in accumulator 1. |
| BTD | // BCD is converted to 32-bit integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44988892299_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### ITD: Convert integer (16 bit) to integer (32 bit) (S7-1500)

##### Description

Use the "Convert integer (16 bit) to integer (32 bit)" instruction to convert the value in the right word of accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a 16-bit integer.

Bits 0 through 15 are not used in the conversion. The bits 16 through 31 of the result value are filled with the signal state of the bit 15.

The result value is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (16 bit) in accumulator 1. |
| ITD | // Convert integer (16 bit) to integer (32 bit). |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows the contents of accumulator 1 before and after processing of the instruction:

| Status | Accumulator 1 |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . . | . . . . | . . . 16 | 15 . . . | . . . . | . . . . | . . . 0 |
| Before processing | XXXX | XXXX | XXXX | XXXX | 1111 | 1111 | 1111 | 0110 |
| After processing | 1111 | 1111 | 1111 | 1111 | 1111 | 1111 | 1111 | 0110 |
|  | X: The signal state of the bits is irrelevant for the conversion |  |  |  |  |  |  |  |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### DTB: Convert integer (32 bit) to BCD (S7-1500)

##### Description

Use the "Convert integer (32 bit) to BCD" instruction to convert the value in accumulator 1 to a seven-digit binary coded decimal (BCD). The instruction interprets the value that is to be converted as a 32-bit integer.

The bits 0 to 27 of accumulator 1 indicate the value that will be converted. Values in the range from "-9999999" through "+9999999" are permitted. If the value to be converted is outside this range, the bits OV and OS are set to signal state "1". In this case the conversion is not executed.

The sign of the result value is read from bits 28 through 31 of accumulator 1. If the signal state of the bits is "0", the sign is positive. If the signal state of all four bits is "1", the sign is negative.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (32 bit) to accumulator 1 |
| DTB | // Convert integer (32 bit) to BCD |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44990083467_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### DTR: Convert integer (32 bit) to floating-point number (S7-1500)

##### Description

Use the "Convert integer (32 bit) to floating-point number" instruction to convert the value in accumulator 1 to a floating-point number. The instruction interprets the value that is to be converted as a 32-bit integer.

Because a 32-bit integer has a higher accuracy than a floating-point number, the result of the conversion is rounded off to the next representable number.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load integer (32 bit) to accumulator 1 |
| DTR | // Convert integer (32 bit) to floating-point number. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following figure shows how the instruction works using specific operand values:

![Example](images/44990292235_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### INVI: Create ones complement integer (16 bit) (S7-1500)

##### Description

Use the "Create ones complement integer (16 bit)" instruction to negate the value in the right word of accumulator 1 bit for bit.

When executed, the instruction inverts the signal state of each individual bit in the right word of accumulator 1. The ones are replaced with zeros and the zeros with ones.

The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| INVI | // Create ones complement |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
|  | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0110 | 0011 | 1010 | 1110 |
| Tag_Output | 1001 | 1100 | 0101 | 0001 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### INVD: Create ones complement double integer (32 bit) (S7-1500)

##### Description

Use the "Create ones complement double integer (32 bit)" to negate the value in accumulator 1 bit for bit.

During execution, the instruction inverts the signal state of each individual bit in accumulator 1. The ones are replaced with zeros and the zeros with ones.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| INVD | // Create ones complement |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . . | . . . . | . . . 16 | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0110 | 1111 | 1000 | 1100 | 0110 | 0011 | 1010 | 1110 |
| Tag_Output | 1001 | 0000 | 0111 | 0011 | 1001 | 1100 | 0101 | 0001 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### NEGI: Negate integer (16 bit) (S7-1500)

##### Description

Use the "Negate integer (16 bit)" instruction to change the sign of the value in the right word of accumulator 1 by forming the twos complement. The instruction interprets the value of accumulator 1 as a 16-bit integer.

The processing of the instruction is equal to a multiplication with "-1". The result of the instruction is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 are not affected by the instruction.

The "Negate integer (16 bit)" instruction affects the status bits CC 0, CC 1, OV and OS. The following table shows how the instruction influences the status bit depending on the result:

| Result: | CC 1 | CC 0 | OV | OS |
| --- | --- | --- | --- | --- |
| +1 to +32 767 | 1 | 0 | 0 | - |
| 0 | 0 | 0 | 0 | - |
| -1 to -32 767 | 0 | 1 | 0 | - |
| (-) 32 768 | 0 | 1 | 1 | 1 |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| NEGI | // Negate integer (16 bit) |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
|  | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0101 | 1101 | 0011 | 1000 |
| Tag_Output | 1010 | 0010 | 1100 | 1000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### NEGD: Negate integer (32 bit) (S7-1500)

##### Description

Use the "Negate integer (32 bit)" instruction to change the sign of the value in accumulator 1 by forming the twos complement. The instruction interprets the value of accumulator 1 as a 32-bit integer.

The processing of the instruction is equal to a multiplication with "-1". The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The "Negate integer (32 bit)" instruction affects the status bits CC 0, CC 1, OV and OS. The following table shows how the instruction influences the status bit depending on the result:

| Result | CC 1 | CC 0 | OV | OS |
| --- | --- | --- | --- | --- |
| +1 to +2147483647 | 1 | 0 | 0 | - |
| 0 | 0 | 0 | 0 | - |
| -1 to -2147483647 | 0 | 1 | 0 | - |
| (-) 2147483648 | 0 | 1 | 1 | 1 |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator 1 |
| NEGD | // Negate integer (32 bit). |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Status | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 31 . . . | . . . . | . . . . | . . . 16 | 15 . . . | . . . . | . . . . | . . . 0 |
| Tag_Input | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1000 |
| Tag_Output | 1010 | 0000 | 1001 | 1011 | 1010 | 0010 | 1100 | 1000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### NEGR: Negate floating-point number (S7-1500)

##### Description

The instruction "Negate floating-point number" inverts the sign of the mantissa and is equal to a multiplication by "-1".

The instruction interprets the value of accumulator 1 as a floating-point number. The sign of the mantissa is in bit 31 of the floating-point number.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The instruction does not affect any status bits.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| NEGR | // Negate floating-point number. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |
| --- | --- |
| Tag_Input | 1.5E+02 |
| Tag_Output | -1.5E+02 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### CAW: Switch bytes in the right word of accumulator 1 (S7-1500)

##### Description

Use the "Switch bytes in the right word of accumulator 1" instruction to switch the sequence of the two right bytes in the right word of accumulator 1.

The following table shows the contents of accumulator 1 before and after processing of the instruction:

| Status | Bytes in accumulator 1 |  |  |  |
| --- | --- | --- | --- | --- |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value A | Value B | Value D | Value C |

The result of the instruction is saved in the right word of accumulator 1. The bytes in the left word of accumulator 1 are not influenced by the instruction and remain unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value in accumulator. |
| CAW | // Switch bytes in the right word of accumulator 1. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Input | 0000 | 1111 | 0000 | 1111 |
| Tag_Output | 0000 | 1111 | 1111 | 0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### CAD: Switch all bytes in accumulator 1 (S7-1500)

##### Description

Use the "Switch all bytes in accumulator 1" instruction to switch the sequence of the bytes in accumulator 1.

The following table shows the contents of accumulator 1 before and after processing of the instruction:

| Status | Bytes in accumulator 1 |  |  |  |
| --- | --- | --- | --- | --- |
| Before processing | Value A | Value B | Value C | Value D |
| After processing | Value D | Value C | Value B | Value A |

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load value of the operand in accumulator 1. |
| CAD | // Switch bytes of accumulator 1. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Input | 1111 | 0000 | 0000 | 1111 | 0000 | 0000 | 1111 | 1111 |
| Tag_Output | 1111 | 1111 | 0000 | 0000 | 0000 | 1111 | 1111 | 0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### RND: Round numerical value (S7-1500)

##### Description

Use the "Round numerical value" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a floating-point number and round this to the next integer.

If the floating-point number is exactly between an even and odd number, the even number is selected as result.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| RND | // Round floating-point number to an integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 101.5 | -101.5 |
| Tag_Output | 102 | -102 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### TRUNC: Truncate numerical value (S7-1500)

##### Description

Use the "Truncate numerical value" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value to be converted as a floating-point number and returns its whole number as result.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| TRUNC | // Convert floating-point number to an integer of data type DINT. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 101.5 | -101.5 |
| Tag_Output | 101 | -101 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### RND+: Generate next higher integer from floating-point number (S7-1500)

##### Description

Use the "Generate next higher integer from floating-point number" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a floating-point number and rounds this number to the next higher integer. The result of the instruction is a number of the data type DINT that is greater than or equal to the floating-point number to be converted.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| RND+ | // Round floating-point number to next higher integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 100.5 | -100.5 |
| Tag_Output | 101 | -100 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### RND-: Generate next lower integer from floating-point number (S7-1500)

##### Description

Use the "Generate next lower integer from floating-point number" instruction to convert the value in accumulator 1 to a 32-bit integer. The instruction interprets the value that is to be converted as a floating-point number and rounds this number to the next lower integer. The result of the instruction is a number of the data type DINT that is less than or equal to the floating-point number to be converted.

The result of the instruction is saved in accumulator 1. The content of accumulator 2 remains unchanged.

The conversion is not executed and the status bits OV and OS are set, if one of the following conditions applies:

- The value in accumulator 1 is not a valid floating-point number.
- The result is outside the range permitted for an integer of the data type DINT.

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input" | // Load floating-point number into accumulator 1 |
| RND- | // Round floating-point number to next lower integer. |
| T "Tag_Output" | // Transfer the result to operand "Tag_Output". |

The following table shows how the instruction works using specific operand values:

| Operand | Values |  |
| --- | --- | --- |
| Tag_Input | 100.5 | -100.5 |
| Tag_Output | 100 | -101 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### Program control operations (S7-1500)

This section contains information on the following topics:

- [Jumps (S7-1500)](#jumps-s7-1500)
- [Data blocks (S7-1500)](#data-blocks-s7-1500)
- [Code blocks (S7-1500)](#code-blocks-s7-1500)

#### Jumps (S7-1500)

This section contains information on the following topics:

- [Jump label (S7-1500)](#jump-label-s7-1500)
- [JU: Unconditional jump (S7-1500)](#ju-unconditional-jump-s7-1500)
- [JC: Jump if RLO = 1 (S7-1500)](#jc-jump-if-rlo-1-s7-1500)
- [JCN: Jump if RLO = 0 (S7-1500)](#jcn-jump-if-rlo-0-s7-1500)
- [JCB: Jump if RLO = 1 and save RLO (S7-1500)](#jcb-jump-if-rlo-1-and-save-rlo-s7-1500)
- [JNB: Jump if RLO = 0 and save RLO (S7-1500)](#jnb-jump-if-rlo-0-and-save-rlo-s7-1500)
- [JBI: Jump if BR = 1 (S7-1500)](#jbi-jump-if-br-1-s7-1500)
- [JNBI: Jump if BR = 0 (S7-1500)](#jnbi-jump-if-br-0-s7-1500)
- [JO: Jump if OV = 1 (S7-1500)](#jo-jump-if-ov-1-s7-1500)
- [JOS: Jump if OS = 1 (S7-1500)](#jos-jump-if-os-1-s7-1500)
- [JZ: Jump if the result is zero (S7-1500)](#jz-jump-if-the-result-is-zero-s7-1500)
- [JN: Jump if the result is not zero (S7-1500)](#jn-jump-if-the-result-is-not-zero-s7-1500)
- [JP: Jump if the result is greater than zero (S7-1500)](#jp-jump-if-the-result-is-greater-than-zero-s7-1500)
- [JM: Jump if the result is less than zero (S7-1500)](#jm-jump-if-the-result-is-less-than-zero-s7-1500)
- [JPZ: Jump if the result is greater than or equal to zero (S7-1500)](#jpz-jump-if-the-result-is-greater-than-or-equal-to-zero-s7-1500)
- [JMZ: Jump if the result is less than or equal to zero (S7-1500)](#jmz-jump-if-the-result-is-less-than-or-equal-to-zero-s7-1500)
- [JUO: Jump if the result is invalid (S7-1500)](#juo-jump-if-the-result-is-invalid-s7-1500)
- [JL: Define jump list (S7-1500)](#jl-define-jump-list-s7-1500)
- [LOOP: Loop (S7-1500)](#loop-loop-s7-1500)

##### Jump label (S7-1500)

###### Description

Use a jump label to specify the place in the program at which the program execution should resume after a jump. The name of the jump label can consist of up to 128 letters, numbers or underscores.

The jump label and the instruction in which the jump label is specified must be located in the same block. The name of a jump label can only be assigned once in a block. Each jump label can jump to several locations. You can declare a maximum of 256 jump labels.

Both forward and backward jumps are possible.

Adhere to the following grammatical rules for jump labels:

- Letters (a to z, A to Z)
- A combination of letters and numbers. Check that the order is correct, i.e. first the letters, then the numbers (a - z, A - Z, 0 - 9).
- Special characters or a combination of letters and numbers must not be used in reverse order, i.e. first the numbers and then the letters (0-9, a - z, A - Z).

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| JC MyLABEL | // With a scan result "1" jump to jump label "MyLABEL" and continue with program processing  // If the result of the query is "0", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output" | // Load contents of accumulator 1 in operand "Tag_Output". |
| MyLABEL: A "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Query whether operand "Tag_Input_4" is "1" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JU: Unconditional jump (S7-1500)

###### Description

Use the "Unconditional jump" instruction to interrupt the linear program execution and continue at the point that is marked by the specified jump label. The instruction is always executed independently of conditions.

The "Unconditional jump" instruction does not affect the status bits.

###### Parameters

The following table shows the parameters of the "Unconditional jump" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| JC MyLABEL_1 | // With a scan result "1" jump to jump label "MyLABEL_1" and continue with program processing  // If the result of the query is "0", continue linear program execution. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output_1" | // Load contents of accumulator 1 in operand "Tag_Output_1". |
| JU MyLABEL_2 | // Jump to jump label "MyLABEL_2" and resume execution of the program there. |
| MyLABEL_1:  L "Tag_Input_4" | // Jump label  // Load content of the operand "Tag_Input_4" in accumulator 1. |
| T "Tag_Output_2" | // Load contents of accumulator 1 in operand "Tag_Output_2". |
| MyLABEL_2: A "Tag_Input_5" | // Jump label "MyLABEL_2"  // Query whether operand "Tag_Input_5" is "1" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### JC: Jump if RLO = 1 (S7-1500)

###### Description

Use the "Jump if RLO = 1" instruction to interrupt linear program execution depending on the result of logic operation and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed when the current RLO is "1". If the current RLO before the instruction is "0", the jump is not executed and the program is resumed with the next instruction.

The "Jump if RLO = 1" instruction sets the RLO to "1" both if the condition is satisfied or not satisfied.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 1" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| JC MyLABEL | // If RLO = "1", jump to jump label "MyLABEL" and continue program execution there.  // If the RLO = "0", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output_1" | // Load contents of accumulator 1 in operand "Tag_Output_1". |
| MyLABEL: L "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Load content of the operand "Tag_Input_4" in accumulator 1. |
| T "Tag_Output_2" | // Transfer contents of accumulator 1 to the operand "Tag_Output_2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### JCN: Jump if RLO = 0 (S7-1500)

###### Description

Use the "Jump if RLO = 0" instruction to interrupt the linear program execution depending on the result of logic operation (RLO) and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed when the current RLO is "0". If the current RLO before the instruction is "1", the jump is not executed and the program is resumed with the next instruction.

The "Jump if RLO = 0" instruction sets the RLO to "1" both if the condition is satisfied or not satisfied.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 0" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query whether the value of operand "Tag_Input_1" is "1" and AND. |
| A "Tag_Input_2" | // Query whether the value of operand "Tag_Input_2" is "1" and AND. |
| JCN MyLABEL | // If RLO = "0", jump to jump label "MyLABEL" and continue program execution there.  // If the RLO = "1", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output" | // Load contents of accumulator 1 in operand "Tag_Output". |
| MyLABEL: A "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Query whether the value of operand "Tag_Input_4" is "1" and AND with the RLO |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### JCB: Jump if RLO = 1 and save RLO (S7-1500)

###### Description

Use the "Jump if RLO = 1 and save RLO" instruction to interrupt the linear program execution depending on the result of logic operation (RLO) and resume it at the point marked by the specified jump label. At the same time, the signal state of the current RLO is copied to the binary result (BR).

The jump to the specified jump label is only executed when the current RLO is "1". In this case the instruction set the binary result to "1".

If the current RLO before the instruction is "0", the jump is not executed and the program is resumed with the next instruction. In this case the instruction assigns the signal state "0" to the binary result.

The "Jump if RLO = 1 and save RLO" instruction sets the RLO to "1" both if the condition is satisfied or not satisfied.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 1 and save RLO" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Input_1" | // Load first comparison value. |
| L "Tag_Input_2" | // Load second comparison value. |
| >I | // Check whether the value of the operand "Tag_Input_1" is greater than the value of the operand "Tag_Input_2". |
| JCB MyLABEL | // Copy current RLO to BR.  // If RLO = "1", jump to jump label "MyLABEL" and continue program execution there.   // If the RLO = "0", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output_1" | // Load contents of accumulator 1 in operand "Tag_Output_1". |
| MyLABEL: L "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Load content of the operand "Tag_Input_4" in accumulator 1. |
| T "Tag_Output_2" | // Load contents of accumulator 1 in operand "Tag_Output_2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JNB: Jump if RLO = 0 and save RLO (S7-1500)

###### Description

Use the "Jump if RLO = 0 and save RLO" instruction to interrupt the linear program execution depending on the result of logic operation (RLO) and resume it at the point marked by the specified jump label. At the same time, the signal state of the current result of logic operation is copied to the binary result (BR).

The jump to the specified jump label is only executed when the current RLO is "0". In this case the instruction sets the binary result to "0".

If the current RLO before the instruction is "1", the jump is not executed and the program is resumed with the next instruction. In this case the instruction assigns the signal state "1" to the binary result.

The "Jump if RLO = 0 and save RLO" instruction sets the RLO to "1" both if the condition is satisfied or not satisfied.

###### Parameters

The following table shows the parameters of the "Jump if RLO = 0 and save RLO" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query whether the value of operand "Tag_Input_1" is "1" and AND. |
| A "Tag_Input_2" | // Query whether the value of operand "Tag_Input_2" is "1" and AND. |
| JNB MyLABEL | // Copy current RLO to BR.  // If RLO = "0", jump to jump label "MyLABEL" and continue program execution there.  // If the RLO = "1", execute the next instruction. |
| L "Tag_Input_3" | // Load content of the operand "Tag_Input_3" in accumulator 1. |
| T "Tag_Output" | // Transfer contents of accumulator 1 to the operand "Tag_Output". |
| MyLABEL: A "Tag_Input_4" | // If there was a jump, continue program execution at this point.  // Query whether the value of operand "Tag_Input_4" is "1" and AND with the RLO |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JBI: Jump if BR = 1 (S7-1500)

###### Description

Use the "Jump if BR = 1" instruction to interrupt linear program execution depending on the binary result and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit BR is "1". If the status bit BR is "0", the jump is not executed and the program resumes with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if BR = 1" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| SET | // Set RLO at the start of block to "1" |
| SAVE | // Transfer signal state of the RLO to the BR bit. |
| .... | // Any program |
| AN OV | // Query OV bit at end of block. |
| SAVE | // If there is an overflow, set BR bit to "0".  // Set BR to "1" if there is no overflow. |
| JBI END | // If BR = "1", jump to jump label END.  // If BR = "0", execute the next instruction. |
| R "Tag_Output_1" | // Reset operand "Tag_Output_1" to "0". |
| END: S "Tag_Output_2" | // Set operand "Tag_Output_2" to "1" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JNBI: Jump if BR = 0 (S7-1500)

###### Description

Use the "Jump if BR = 0" instruction to interrupt the linear program execution depending on the binary result (BR) and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit BR is "0". If the status bit BR before the instruction is "1", the jump is not executed and the program resumes with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if BR = 0" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| SET | // Set RLO at the start of block to "1" |
| SAVE | // Transfer signal state of the RLO to the BR bit. |
| .... | // Any program |
| AN OV | // Query OV bit at end of block. |
| SAVE | // If there is an overflow, set BR bit to "0".  // Set BR to "1" if there is no overflow. |
| JNBI END | // If BR = "0", jump to jump label END.  // If BR = "1", execute the next instruction. |
| S "Tag_Output" | // Set operand "Tag_Output" to "1" |
| END: BE | // End block |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JO: Jump if OV = 1 (S7-1500)

###### Description

Use the "Jump if OV = 1" instruction to interrupt linear program execution depending on the status bit OV and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit OV is "1". The status bit OV is set if, for example, the result of a calculation is outside the permitted range or an invalid value is returned during the comparison of floating-point numbers.

If the status bit OV is "0", the jump is not executed and the program continues with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if OV = 1" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value |
| L "Tag_Value_2" | // Load value |
| *I | // Multiply values |
| JO OVER | // If the status bit OV has signal state "1", jump to jump label "OVER" and continue program execution there.  // If the signal state of the status bit OV is "0", execute the next instruction. |
| T "Tag_Result" | // Transfer the result of the multiplication to the operand "Tag_Result". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| OVER: SET | // Continue program execution at this point if the condition (OV = "1") is satisfied.  // Set RLO to signal state "1" |
| R "Tag_Output" | // Reset operand "Tag_Output" to "0". |
| NEXT: A "MyTag_1" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_1" is "1" and AND. |
| A "MyTag_2" | // Query whether the value of operand "MyTag_2" is "1" and AND. |
| S "Tag_Output_2" | // If RLO = 1, set the "Tag_Output_2" operand to "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JOS: Jump if OS = 1 (S7-1500)

###### Description

Use the "Jump if OS = 1" instruction to interrupt linear program execution depending on the status bit OS and resume it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the status bit OS is "1". The status bit OS is always set when a number range overflow sets the status bit OV to "1". In contrast to status bit OV, the status bit OS remains set even if a result is subsequently in the permitted number range.

If the status bit OS is "0", the jump is not executed and the program continues with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if OS = 1" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value |
| L "Tag_Value_2" | // Load value |
| *I | // Multiply loaded values.  // Store product in accumulator 1. |
| L "Tag_Value_3" | // Load value |
| +I | // Add loaded value to the product.  // Store product in accumulator 1. |
| L "Tag_Value_4" | // Load value |
| -I | // Subtract loaded value from the calculated sum.  // Store product in accumulator 1. |
| JOS OVER | // If there is an overflow in one of the three preceding instructions, the status bit OS is set to "1"  // If the signal state of the status bit OS is "1", the program resumes at the jump label "OVER".  // If the signal state of the status bit OS is "0", the next instruction is executed |
| T "Tag_Result" | // Transfer the result of the entire calculation to the operand "Tag_Result" |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| OVER: SET | // Continue program execution at this point if the condition (OV = "1") is satisfied.  // Set RLO to signal state "1" |
| R "Tag_Output" | // Reset operand "Tag_Output" to "0". |
| NEXT: A "MyTag_1" | // Jump label "NEXT"   // Query whether the value of operand "MyTag_1" is "1" and AND. |
| A "MyTag_2" | // Query whether the value of operand "MyTag_2" is "1" and AND. |
| S "Tag_Output_2" | // If RLO = 1, set the "Tag_Output_2" operand to "1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JZ: Jump if the result is zero (S7-1500)

###### Description

Use the "Jump if the result is zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bits CC 0 and CC 1 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, accumulator 1 has the value "0".
- A negative overflow occurs when executing the "Add integers (16 bit)" (+I) or "Add double integers (32 bit)" (+D) instruction.
- The value gradually drops below the permitted range when processing an arithmetic instruction (floating-point arithmetic) with overflow.
- The content of accumulator 2 is equal to the content of accumulator 1 after the execution of a comparison instruction.
- The content of accumulator 1 is zero after the execution of a word logic operation.
- The value of the last shifted out bit is "0" after the execution of a shift instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is zero" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand "Tag_Value". |
| SRW 1 | // Shift the contents of the right word in accumulator 1 one place to the right. |
| JZ ZERO | // If the signal state of the last bit shifted is "0", jump to jump label "OVER" and continue with program processing from there  // If the signal state of the last bit shifted is "1", execute the next instruction. |
| L "MyTag_1" | // Load value of the operand "MyTag_1" in accumulator 1 |
| INC 1 | // Add right-hand byte of accumulator 1 with the value "1". |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| ZERO: L "MyTag_2" | // Jump label "ZERO"  // Load value of the operand "MyTag_2" in accumulator 1 |
| INC 1 | // Add right-hand byte of accumulator 1 with the value "1". |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JN: Jump if the result is not zero (S7-1500)

###### Description

Use the "Jump if the result is not zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal states of the status bits CC 0 and CC 1 are different. The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is not equal to zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, -I, *I, +D, -D, *D).
- A positive overflow occurs when executing a math instruction with integers (+I, -I, *I, /I, +D, -D, *D, /D, NEGI, NEGD).
- A positive or negative overflow occurs when processing an arithmetic instruction with floating-point numbers.
- The content of accumulator 2 is not equal to the content of accumulator 1 after the execution of a comparison instruction.
- The content of accumulator 1 is not zero after the execution of a word logic operation.
- The value of the last shifted out bit is "1" after the execution of a shift instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is not zero" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Valu_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| XOW | // Apply EXCLUSIVE OR logic operation |
| JN NOZERO | // If the value in accumulator 1 is not equal to zero, the jump to the "NOZERO" jump label is performed and program processing continues from there.  // If the value in accumulator 1 is equal to zero, the next instruction will be processed. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| NOZERO: AN "MyTag_2" | // Jump label "NOZERO"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1" |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JP: Jump if the result is greater than zero (S7-1500)

###### Description

Use the "Jump if the result is greater than zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is executed only if the signal state of status bit CC 0 is "0" and CC 1 is "1". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is greater than zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, -I, *I, +D, -D, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (*I, /I, *D, /D).
- A positive overflow occurs when processing an arithmetic instruction with floating-point numbers.
- After the execution of a comparison instruction, the content of accumulator 2 is greater than the content of accumulator 1.
- The contents of accumulator 1 are not zero after the execution of a word logic operation.
- The value of the last shifted out bit is "1" after the execution of a shift instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is greater than zero" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JP POSITIVE | // At a positive result value in accumulator "1" jump to jump label "POSITIVE" and continue program processing from there  // If the result in accumulator 1 is negative, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| POSITIVE: AN "MyTag_2" | // Jump label "POSITIVE"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JM: Jump if the result is less than zero (S7-1500)

###### Description

Use the "Jump if the result is less than zero" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is executed only if the signal state of status bit CC 0 is "1" and CC 1 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is less than zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (*I, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (+I, -I, +D, -D, NEGI, NEGD).
- A negative overflow occurs when processing an arithmetic instruction with floating-point numbers.
- After the execution of a comparison instruction, the content of accumulator 2 is less than the content of accumulator 1.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is less than zero" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JM NEGATIVE | // At a negative result value in accumulator "1" jump to jump label "NEGATIVE" and continue program processing from there  // If the result in accumulator 1 is positive, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| NEGATIVE: AN "MyTag_2" | // Jump label "NEGATIVE"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JPZ: Jump if the result is greater than or equal to zero (S7-1500)

###### Description

Use the "Jump if the result is greater than or equal to zero" instruction to interrupt linear program execution depending on the status bit CC 0 and continue it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bit CC 0 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is greater than or equal to zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, -I, *I, +D, -D, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (*I, /I, *D, /D).
- A positive overflow occurs when processing an arithmetic instruction with floating-point numbers.
- The value gradually drops below the permitted range when processing an arithmetic instruction (floating-point arithmetic) with overflow.
- After the execution of a comparison instruction, the content of accumulator 2 is greater than or equal to the content of accumulator 1.
- An instruction for word logic operation was executed.
- A shift instruction was executed.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is greater than or equal to zero" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JPZ REGULAR | // At a positive result value or null in accumulator "1" jump to jump label "REGULAR" and continue program processing from there  // If the result in accumulator 1 is negative, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO is "1", set the operand "Tag_Output_1" to "1". |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| REGULAR: AN "MyTag_2" | // Jump label "REGULAR"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO is "1", set the operand "Tag_Output_2" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JMZ: Jump if the result is less than or equal to zero (S7-1500)

###### Description

Use the "Jump if the result is less than or equal to zero" instruction to interrupt linear program execution depending on the status bit CC 1 and continue it at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bit CC 1 is "0". The situation occurs when one of the following conditions applies:

- After processing an arithmetic instruction without overflow, the value of accumulator 1 is less than or equal to zero.
- A negative overflow occurs when processing an arithmetic instruction with integers (+I, *I, +D, *D).
- A positive overflow occurs when processing an arithmetic instruction with integers (+I, -I, +D, -D, NEGI, NEGD).
- A negative overflow occurs when processing an arithmetic instruction with floating-point numbers.
- The value gradually drops below the permitted range when processing an arithmetic instruction (floating-point arithmetic) with overflow.
- After the execution of a comparison instruction, the content of accumulator 2 is less than or equal to the content of accumulator 1.
- The value of accumulator 1 is equal to zero after processing a word logic.
- The value of the last shifted bit is equal to zero after processing a write instruction.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is less than or equal to zero" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| -I | // Subtract value of the operand "Tag_Value_2" from the value of the operand "Tag_Value_1". |
| JMZ MyLABEL | // At a negative result value or null in accumulator "1" jump to jump label "MyLABEL" and continue program processing from there  // If the result in accumulator 1 is positive, execute the next instruction. |
| AN "MyTag_1" | // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "Tag_Output_1" | // If RLO = "1", set the operand "Tag_Output_1" to "1" |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| MyLABEL: AN "MyTag_2" | // Jump label "MyLABEL"  // Query whether the value of operand "MyTag_2" is "0" and AND. |
| S "Tag_Output_2" | // If RLO="1" set the operand "Tag_Output_2" to "1" |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JUO: Jump if the result is invalid (S7-1500)

###### Description

Use the "Jump if the result is invalid" instruction to interrupt linear program execution depending on the status bits CC 0 and CC 1 and continue at the point marked by the specified jump label.

The jump to the specified jump label is only executed if the signal state of the status bit CC 0 and CC 1 is "1". The situation occurs when one of the following conditions applies:

- It is divided by zero with a mathematical instruction (/I, /D, MOD).
- When processing an arithmetic instruction with floating-point numbers an overflow occurs and the result value is an invalid floating-point number.
- When processing a comparative instruction with floating-point numbers an invalid floating-point number was used or occurred as a result value.

In all other cases the jump is not executed and the processing of the program is resumed with the next instruction.

###### Parameters

The following table shows the parameters of the "Jump if the result is invalid" instruction:

| Parameters | Description |
| --- | --- |
| <Jump label> | Symbolic name of the jump destination |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1". |
| L "Tag_Value_2" | // Load value of the operand "Tag_Value_2". |
| /I | // Divide value of the operand "Tag_Value_1" by value of the operand "Tag_Value_2". |
| JUO ERROR | // At a division by zero, jump to jump label "ERROR" and continue with program processing from there  // Otherwise execute next instruction. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand "Tag_Result". |
| A "MyTag_1" | // Query whether the value of operand "MyTag_1" is "1" and AND. |
| R "MyTag_1" | // If RLO = "1", reset the operand "MyTag_1" to "0" |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| ERROR: AN "MyTag_1" | // Jump label "ERROR"  // Query whether the value of operand "MyTag_1" is "0" and AND. |
| S "MyTag_1" | // If RLO is "1", set the operand "MyTag_1" to "1". |
| NEXT: A "MyTag_3" | // Jump label "NEXT"  // Query whether the value of operand "MyTag_3" is "1" and AND. |
| A "MyTag_4" | // Query whether the value of operand "MyTag_4" is "1" and AND. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### JL: Define jump list (S7-1500)

###### Description

Use the instruction "Define jump list" to program a list that consists of several entries of the instruction "Unconditional jump" (JU). The list begins directly after the instruction "Define jump list" and may contain up to 255 entries. The numbering of the jump functions in the list begins at zero. The jump list must be programmed without any gaps. The end of the jump list is marked by a jump label that is specified for the "Define jump list" instruction.

Which jump function of the list executes, depends on the value in the right byte of accumulator 1. If, for example, the accumulator 1 has the value "0", the first jump function executes. If the value in accumulator 1 is "1", the second jump function executes. If the value in accumulator 1 is greater than the number of list entries, the "Define jump list" instruction references the end of the list.

The "Jump distributor" instruction is processed independently of conditions and does not affect the status bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load jump number in accumulator 1. |
| JL END | // Start of the jump list |
| JU MyLABEL_1 | // If the value is "0", execute in accumulator 1 and jump to jump label "MyLABEL_1". |
| JU MyLABEL_2 | // If the value is "1", execute in accumulator 1 and jump to jump label "MyLABEL_2" |
| JU MyLABEL_3 | // If the value is "2", execute in accumulator 1 and jump to jump label "MyLABEL_3". |
| END: L "MyTag_1" | // End of the jump list  // Load content of the operand "MyTag_1" in accumulator 1. |
| L "MyTag_2" | // Load content of the operand "MyTag_2" in accumulator 1. |
| +I | // Add values |
| T "Tag_Output_2" | // Load contents of accumulator 1 in operand "Tag_Output_2". |
| MyLABEL_1: ... | // Jump label "MyLABEL_1" |
| .... | // Any program |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| MyLABEL_2: ... | // Jump label "MyLABEL_2" |
| .... | // Any program |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| MyLABEL_3: ... | // Jump label "MyLABEL_3" |
| .... | // Any program |
| JU NEXT | // Jump to jump label "NEXT" and resume execution of the program there. |
| NEXT: ... | // Jump label "NEXT" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### LOOP: Loop (S7-1500)

###### Description

Use the "Loop" instruction to program loops in the program.

The instruction interprets the right word of accumulator 1 as an unsigned 16-bit integer in the range from 0 to 65535. During execution the instruction first decrements the content of accumulator 1 by one. If the value in accumulator 1 after the decrement is not zero, the jump is executed at the specified jump label. If the value is zero, the jump is not executed and the processing of the program is resumed with the next instruction. The value in accumulator 1 therefore specifies the number of program loops that have to be executed. This number has to be saved in a loop counter.

The <number> operand contains the number of the loop cycles. The <loop counter> operand contains the number of the loop cycles still to be executed. At the end of the program loop, the content of the loop counter is loaded in accumulator 1 and decremented by one by the instruction. The jump to the jump label at the start of the program loop is executed if the value in the accumulator is not equal to zero after the decrement.

The "Loop" instruction does not affect any status bits.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **Presetting the loop counter**  If the loop counter is not preset or is preset with the value "0", the loop counter is decremented further and further into the negative, resulting in an endless loop that can change the CPU to STOP mode. |  |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load number of time loop will execute into the right word of accumulator 1. |
| START: T "Tag_Counter" | // Start of the jump list  // Transfer contents of accumulator 1 to the loop counter. |
| L "MyTag_1" | // Load value of the operand "MyTag_1". |
| L "MyTag_2" | // Load value of the operand "MyTag_2". |
| *D | // Multiply values |
| T "MyTag_1" | // Transfer the result of the multiplication to the operand "MyTag_1". |
| L "Tag_Counter" | // Load value of the loop counter into accumulator 1. |
| LOOP START | // Decrement value in accumulator 1 by one.  // Jump to the start of the program loop if the value is not equal to zero.  // If the value is zero, execute the next instruction. |
| L "MyTag_2" | // Load value of the operand "MyTag_2". |
| L 100 | // Load the value 100. |
| >I | // Compare whether the value of the operand "MyTag_2" is greater than 200. |
| = "MyTag_3" | // Write comparison result to the operand "MyTag_3". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### Data blocks (S7-1500)

This section contains information on the following topics:

- [OPN: Open data block in DB register (S7-1500)](#opn-open-data-block-in-db-register-s7-1500)
- [OPNDI: Open data block in DI register (S7-1500)](#opndi-open-data-block-in-di-register-s7-1500)
- [CDB: Swap data block register (S7-1500)](#cdb-swap-data-block-register-s7-1500)
- [L DBLG: Load the length of a global data block into accumulator 1 (S7-1500)](#l-dblg-load-the-length-of-a-global-data-block-into-accumulator-1-s7-1500)
- [L DBNO: Load the number of a global data block into accumulator 1 (S7-1500)](#l-dbno-load-the-number-of-a-global-data-block-into-accumulator-1-s7-1500)
- [L DILG: Load the length of an instance data block into accumulator 1 (S7-1500)](#l-dilg-load-the-length-of-an-instance-data-block-into-accumulator-1-s7-1500)
- [L DINO: Load the number of an instance data block into accumulator 1 (S7-1500)](#l-dino-load-the-number-of-an-instance-data-block-into-accumulator-1-s7-1500)

##### OPN: Open data block in DB register (S7-1500)

###### Description

You can open a global data block (DB) with the "Open data block in DB register" instruction. The number of the data block is transferred to the DB register. Subsequent DB commands access the relevant blocks depending on the content of the register.

The "Open data block in DB register" instruction is processed without any conditions and does not affect either the result of the logic operation or the accumulator contents.

###### Parameters

The following table shows the parameters of the "Open data block in DB register" instruction:

| Operand | Declaration | Data block type | Description |
| --- | --- | --- | --- |
| <data block> | - | DB | Data block that will be opened. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block and transfer the number of the block to the DB register. |
| L %DBW0 | // Load data word DBW0 of the opened global data block into accumulator 1. |
| T "MyTag" | // Transfer contents of accumulator 1 to the operand "MyTag_1". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Fully qualified addresses in STL (S7-1500)](Migrating%20PLC%20programs%20to%20a%20S7-1500%20CPU%20-%20ET%20200SP.md#fully-qualified-addresses-in-stl-s7-1500)
  
[Partially qualified addresses in STL (S7-1500)](Migrating%20PLC%20programs%20to%20a%20S7-1500%20CPU%20-%20ET%20200SP.md#partially-qualified-addresses-in-stl-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### OPNDI: Open data block in DI register (S7-1500)

###### Description

You can open any data block with the "Open data block in DI register" instruction. The number of the data block is transferred to the DI register. Subsequent DI commands access the relevant blocks depending on the content of the register.

In the symbolic addressing of a local formal parameter from the block interface, you always access the data block whose number you specify when you call the block.

The "Open data block in DI register" instruction is processed without any conditions and does not affect either the result of the logic operation or the accumulator contents.

###### Parameters

The following table shows the parameters of the "Open data block in DI register" instruction:

| Operand | Declaration | Data block type | Description |
| --- | --- | --- | --- |
| <data block> | - | DI | Data block that will be opened. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPNDI "DataBlock" | // Open data block and transfer the number of the data block to the DI register. |
| L %DIW0 | // Load data word DIW0 of the opened data block into accumulator 1. |
| T "MyTag" | // Transfer contents of accumulator 1 to the operand "MyTag". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Fully qualified addresses in STL (S7-1500)](Migrating%20PLC%20programs%20to%20a%20S7-1500%20CPU%20-%20ET%20200SP.md#fully-qualified-addresses-in-stl-s7-1500)
  
[Partially qualified addresses in STL (S7-1500)](Migrating%20PLC%20programs%20to%20a%20S7-1500%20CPU%20-%20ET%20200SP.md#partially-qualified-addresses-in-stl-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### CDB: Swap data block register (S7-1500)

###### Description

Use the "Swap data block register" instruction to swap the contents of the data block register. The instruction executes regardless of conditions and does not affect the status bits.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block and transfer the number of the data block to the DB register. |
| OPNDI "DataBlock" | // Open data block and transfer the number of the data block to the DI register. |
| CDB | // Swap data block register  // The DB register points to "DataBlock" and the DI register points to "GlobalDataBlock". |
| L %DIW0 | // Load DW0 from "GlobalDataBlock" into accumulator 1. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### L DBLG: Load the length of a global data block into accumulator 1 (S7-1500)

###### Description

With the "Load the length of a global data block into accumulator 1" instruction you load the length of a global data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no global data block was opened via the data block register prior to the processing of the instruction, the value "0" is loaded into accumulator 1. The length of the data block is equal to the number of the data bytes.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block and transfer the number of the data block to the DB register. |
| L DBLG | // Load the length of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| <D | // Compare whether the length of the data block is less than the value of the operand "MyTag_1". |
| = "MyTag_2" | // Write query result to the "MyTag_2" operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### L DBNO: Load the number of a global data block into accumulator 1 (S7-1500)

###### Description

With the "Load the number of a global data block into accumulator 1" instruction you load the number of a global data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no global data block was opened via the data block register prior to the processing of the instruction, the value "0" is loaded into accumulator 1.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPN "GlobalDataBlock" | // Open global data block and transfer the number of the data block to the DB register. |
| L DBNO | // Load the number of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| ==I | // Compare whether the number of the data block is equal to the value of the operand "MyTag_1". |
| = "MyTag_2" | // Write query result to the "MyTag_2" operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### L DILG: Load the length of an instance data block into accumulator 1 (S7-1500)

###### Description

With the "Load the length of an instance data block into accumulator 1" instruction you load the length of an instance data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no instance data block was opened via the data block register prior to the instruction executing, the value "0" is loaded into accumulator 1. The length of the data block is equal to the number of the data bytes.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPNDI "InstanceDataBlock" | // Open data block and transfer the number of the data block to the DI register. |
| L DILG | // Load the length of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| <I | // Compare whether the length of the data block is less than the value of the operand "MyTag_1". |
| = "MyTag_2" | // Write query result to the "MyTag_2" operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### L DINO: Load the number of an instance data block into accumulator 1 (S7-1500)

###### Description

With the "Load the number of an instance data block into accumulator 1" instruction you load the number of an instance data block opened by means of the data block register into accumulator 1. The previous content of accumulator 1 is moved to accumulator 2.

If no instance data block was opened via the data block register prior to the instruction executing, the value "0" is loaded into accumulator 1.

The status bits are not influenced by the instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| OPNDI "InstanceDataBlock" | // Open data block and transfer the number of the data block to the DI register. |
| L DINO | // Load the number of the opened data block into accumulator 1. |
| L "MyTag_1" | // Load comparison value |
| ==I | // Compare whether the number of the data block is equal to the value of the operand "MyTag_1". |
| = "MyTag_2" | // Assign query result to the "MyTag_2" operand. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### Code blocks (S7-1500)

This section contains information on the following topics:

- [BE: Block end (S7-1500)](#be-block-end-s7-1500)
- [BEC: Conditional block end (S7-1500)](#bec-conditional-block-end-s7-1500)
- [BEU: Unconditional block end (S7-1500)](#beu-unconditional-block-end-s7-1500)
- [CALL: Call block (S7-1500)](#call-call-block-s7-1500)
- [CC: Conditional block call (S7-1500)](#cc-conditional-block-call-s7-1500)
- [UC: Unconditional block call (S7-1500)](#uc-unconditional-block-call-s7-1500)

##### BE: Block end (S7-1500)

###### Description

You can use the "Block end" instruction to end the block currently being processed and go to the point in the program where the block is called. The program processing is then resumed with the instruction that is located directly after the block call.

The "Block end" instruction is executed independent of conditions. If the processing of the instruction is skipped by a jump instruction, the current program execution does not end but instead resumes at the jump destination within the block.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| SIN | // Form sine value  // Store result in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1 |
| *R | // Multiply the values of accumulator 1 and 2.  // Store product in accumulator 1. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand "Tag_Result". |
| BE | // End block |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### BEC: Conditional block end (S7-1500)

###### Description

You can use the "Conditional block end" instruction to end the block currently being processed depending on the result of logic operation (RLO) and to go to point in the program where the block is called.

If the RLO is "1", the instruction is executed. The block currently being processed is terminated and the program processing is resumed in the calling block. The program processing is then resumed with the instruction that is located directly after the block call.

If the RLO is "0" when the instruction is processed, the instruction is not executed. In this case the CPU sets the RLO to "1" and executes the next instruction.

If the processing of the instruction is skipped by a jump instruction, the current program execution does not end but instead resumes at the jump destination within the block.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A "Tag_Input" | // Query the value of operand "Tag_Input" for "1" and AND with the RLO. |
| BEC | // End block if condition satisfied (RLO = "1").  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### BEU: Unconditional block end (S7-1500)

###### Description

You can use the "Unconditional block end" instruction to end the block currently being processed and go to the point in the program where the block is called. The program processing is then resumed with the instruction that is located directly after the block call.

The "Unconditional block end" instruction is executed independent of conditions and can be programmed multiple times within a block. If the processing of the instruction is skipped by a jump instruction, the current program execution does not end but instead resumes at the jump destination within the block.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1 |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A "Tag_Input" | // Query the value of operand "Tag_Input" for "1" and AND with the RLO. |
| JC NEXT | // If the condition is satisfied (RLO = "1"), continue program execution at jump label"NEXT".  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |
| BEU | // End block |
| NEXT: T "Tag_Result" | // Jump label "NEXT"  // Transfer contents of accumulator 1 to the operand "Tag_Result". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

##### CALL: Call block (S7-1500)

###### Description

Use the "Call block" instruction to call the following block types in the program:

- Functions
- Function blocks

The "Call block" instruction executes without any conditions. After processing of the instruction, program execution is resumed in the called block.

You can feed a called block with data. The data is transferred via the block parameters. The parameters of the called block are listed according to the call instruction in the called block. You can assign the required current parameters to these parameters. During execution of the "Call block" instruction, the data is transferred to the called block. By transferring the data, the content of the status word and the address and data block registers are changed.

Those parameters of a function block that are not fed with parameters, retain their current value. All parameters must be fed when functions are called. If a called block has no parameters, no parameter list is displayed.

If the called block requires an instance data block, give it to the block, separated by a comma when called. The specified data block must be created before the call.

When the called block is processed, the CPU switches back to the calling block and resumes the processing of this block after the call instruction.

> **Note**
>
> The "Conditional block call" instruction can only be used when the block property "Parameter passing via registers" is disabled.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| CALL "MyFunction"    Input_1 := "Tag_Input_1",   Input_2 := "Tag_Input_2"   Output_1 := "Tag_Output_1"   Output_2 := "Tag_Output_1" | // Call function "MyFunction"  // Assign actual parameters |
| CALL "MyFunctionBlock", "MyFB_DB"   Value_1 := "Tag_Value_1"   Value_2 := "Tag_Value_2"   Output := "Tag_Output" | // Call function block "MyFunctionBlock"  // Assign actual parameters |
| CALL "LIMIT"   MN := "Tag_LowLimit"   IN := "Tag_InputValue"   MX := "Tag_HighLimit"   OUT := "Tag_Output" | // Call "Set limit value" instruction  // Assign actual parameters |
| CALL "CTU", "CTU_DB"   CU := "Tag_StartCTU"   R := "Tag_ResetCounter"   PV := "Tag_PresetValue"   Q := "Tag_CounterStatus"   CV := "Tag_CounterValue" | // Call "Count up" counter  // Assign actual parameters |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Fully qualified addresses in STL (S7-1500)](Migrating%20PLC%20programs%20to%20a%20S7-1500%20CPU%20-%20ET%20200SP.md#fully-qualified-addresses-in-stl-s7-1500)
  
[Partially qualified addresses in STL (S7-1500)](Migrating%20PLC%20programs%20to%20a%20S7-1500%20CPU%20-%20ET%20200SP.md#partially-qualified-addresses-in-stl-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### CC: Conditional block call (S7-1500)

###### Description

Use the "Conditional block call" instruction to call functions (FCs) and function blocks (FBs) depending on the result of logic operation (RLO).

The instruction is only executed if the current result of logic operation (RLO) before execution of the instruction is "1". After processing of the instruction, program execution is resumed in the called block. When the called block is processed, the CPU switches back to the calling block and resumes the processing of this block after the call instruction.

If there is a block change, the status bit OS is reset to "0". The status bits CC 0, CC 1 and OV are affected depending on the calling block.

> **Note**
>
> The "Conditional block call" instruction can only be used when the block property "Parameter passing via registers" is enabled. However, this lowers performance.

The contents of the accumulators and the address registers are not changed by the "Conditional block call" instruction.

If the current RLO is "0", the instruction as well as the block call are not executed and the RLO is set to "1".

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the value of operand "Tag_Input_1" for "1" and AND with the current RLO. |
| CC "MyFunction" | // If condition is satisfied (RLO = "1"), call the function MyFunction.  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |
| A "Tag_Input_2" | // Query the value of operand "Tag_Input_2" for "1" and AND with the current RLO. |
| CC "MyFunctionBlock" | // If condition is satisfied (RLO = "1"), call the function block MyFunctionBlock.  // If the condition is not satisfied(RLO = "0"), execute the next instruction. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Overview of block properties](Creating%20and%20managing%20blocks.md#overview-of-block-properties)
  
[Parameter assignment via registers during block call in STL (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#parameter-assignment-via-registers-during-block-call-in-stl-s7-300-s7-400-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### UC: Unconditional block call (S7-1500)

###### Description

You can use the "Unconditional block call" instruction to call functions (FCs) and function blocks (FBs) that have no parameters and no instance data blocks.

The instruction is executed regardless of conditions. After processing of the instruction, program execution is resumed in the called block. When the called block is processed, the CPU switches back to the calling block and resumes the processing of this block after the call instruction.

If there is a block change, the status bit OS is reset to "0". The status bits CC 0, CC 1 and OV are affected depending on the calling block.

> **Note**
>
> The "Unconditional block call" instruction can only be used when the block property "Parameter passing via registers" is enabled. However, this lowers performance.

The contents of the accumulators and the address registers are not changed by the "Unconditional block call" instruction.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| A "Tag_Input_1" | // Query the value of operand "Tag_Input_1" for "1" and AND with the current RLO. |
| UC "MyFunction" | // Call function "MyFunction". |
| A "Tag_Input_2" | // Query the value of operand "Tag_Input_2" for "1" and AND with the current RLO. |
| UC "MyFunctionBlock" | // Call function block "MyFunctionBlock". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Overview of block properties](Creating%20and%20managing%20blocks.md#overview-of-block-properties)
  
[Parameter assignment via registers during block call in STL (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#parameter-assignment-via-registers-during-block-call-in-stl-s7-300-s7-400-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### Word logic operations (S7-1500)

This section contains information on the following topics:

- [AW: AND logic operation word by word (S7-1500)](#aw-and-logic-operation-word-by-word-s7-1500)
- [OW: OR logic operation word by word (S7-1500)](#ow-or-logic-operation-word-by-word-s7-1500)
- [XOW: EXCLUSIVE OR logic operation word by word (S7-1500)](#xow-exclusive-or-logic-operation-word-by-word-s7-1500)
- [AD: AND logic operation double word by double word (S7-1500)](#ad-and-logic-operation-double-word-by-double-word-s7-1500)
- [OD: OR logic operation double word by double word (S7-1500)](#od-or-logic-operation-double-word-by-double-word-s7-1500)
- [XOD: EXCLUSIVE OR logic operation double word by double word (S7-1500)](#xod-exclusive-or-logic-operation-double-word-by-double-word-s7-1500)

#### AW: AND logic operation word by word (S7-1500)

##### Description

Use the instruction "AND logic operation word by word" to AND the value of the right word in accumulator 1 with the value of the right word in accumulator 2 or a specified constant bit by bit. The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 remain unchanged.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 15 are linked in the same manner.

The result bit has signal state "1" if both of the bits in the logic operation also have signal state "1". If one of the two bits of the logic operation has signal state "0", the corresponding result bit is reset.

The following table shows how the result is formed by an AND word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 0 | 0 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "AND logic operation word by word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | WORD | Value that is ANDed with the value in the right word of accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into the right word of accumulator 1. |
| AW W#16#F6B5 | // AND the value of the right word in accumulator 1 with the constant (W#16#F6B5).  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into the right word of accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" into the right word of accumulator 1. |
| AW | // AND the value of the right word in accumulator 2 ("Tag_Value_2") with the value of the right word in accumulator 1 ("Tag_Value_3")   // Save the result in the right word of accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1001 | 0011 | 1011 |
| Constant (W#16#F6B5) | 1111 | 0110 | 1011 | 0101 |
| Tag_Result_1 | 0101 | 0000 | 0011 | 0001 |
|  |  |  |  |  |
| Tag_Value_2 | 0110 | 1100 | 0010 | 1010 |
| Tag_Value_3 | 1101 | 1010 | 1001 | 0011 |
| Tag_Result_2 | 0100 | 1000 | 0000 | 0010 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Setting the status bit for word logic operations (S7-1500)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### OW: OR logic operation word by word (S7-1500)

##### Description

Use the instruction "OR logic operation word by word" to OR the value of the right word in accumulator 1 with the value of the right word in accumulator 2 or a specified constant bit by bit. The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 remain unchanged.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 15 are linked in the same manner.

The result bit has signal state "1" when at least one of the two bits in the logic operation has signal state "1". If both bits of the logic operation have signal state "0", the corresponding result bit is reset to "0".

The following table shows how the result is formed by an OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "OR logic operation word by word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | WORD | Value that is ORed with the value in the right word of accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into the right word of accumulator 1. |
| OW W#16#F6B5 | // OR the value of the right word in accumulator 1 with the constant (W#16#F6B5).  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into the right word of accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" into the right word of accumulator 1. |
| OW | // OR the value of the right word in accumulator 2 ("Tag_Value_2") with the value of the right word in accumulator 1 ("Tag_Value_3")  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1001 | 0011 | 1011 |
| Constant (W#16#F6B5) | 1111 | 0110 | 1011 | 0101 |
| Tag_Result_1 | 1111 | 1111 | 1011 | 1111 |
|  |  |  |  |  |
| Tag_Value_2 | 0110 | 1100 | 0010 | 1010 |
| Tag_Value_3 | 1101 | 1010 | 1001 | 0011 |
| Tag_Result_2 | 1111 | 1110 | 1011 | 1011 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Setting the status bit for word logic operations (S7-1500)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL programming examples (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-programming-examples-s7-300-s7-400-s7-1500)

#### XOW: EXCLUSIVE OR logic operation word by word (S7-1500)

##### Description

Use the instruction "EXCLUSIVE OR logic operation word by word" to EXCLUSIVE OR the value of the right word in accumulator 1 with the value of the right word in accumulator 2 or a specified constant bit by bit. The result is saved in the right word of accumulator 1. The contents of the left word in accumulator 1 remain unchanged.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 15 are linked in the same manner.

The result bit has signal state "1" if the signal state of the two bits to be linked is different. If both of the bits of the logic operation have the same signal state, the corresponding result bit is reset to "0".

The following table shows how the result is formed by an EXCLUSIVE OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 0 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "EXCLUSIVE OR logic operation word by word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | WORD | Value that is XORed with the value in the right word of accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into the right word of accumulator 1. |
| XOW W#16#F6B5 | // XOR the value of the right word in accumulator 1 with the constant (W#16#F6B5).  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into the right word of accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" into the right word of accumulator 1. |
| XOW | // XOR the value of the right word in accumulator 2 ("Tag_Value_2") with the value of the right word in accumulator 1 ("Tag_Value_3")  // Save the result in the right word of accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |
| --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1001 | 0011 | 1011 |
| Constant (W#16#F6B5) | 1111 | 0110 | 1011 | 0101 |
| Tag_Result_1 | 1010 | 1111 | 1000 | 1110 |
|  |  |  |  |  |
| Tag_Value_2 | 0110 | 1100 | 0010 | 1010 |
| Tag_Value_3 | 1101 | 1010 | 1001 | 0011 |
| Tag_Result_2 | 1011 | 0110 | 1011 | 1001 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Setting the status bit for word logic operations (S7-1500)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### AD: AND logic operation double word by double word (S7-1500)

##### Description

You can use the instruction "AND logic operation double word by double word" to AND the contents of accumulator 1 with the contents of accumulator 2 or with the value of a specified constant, bit by bit. The result is stored in accumulator 1.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 31 are linked in the same manner.

The result bit has signal state "1" if both of the bits in the logic operation also have signal state "1". If one of the two bits of the logic operation has signal state "0", the corresponding result bit is reset.

The following table shows how the result is formed by an AND word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 0 | 0 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the instruction "AND logic operation double word by double word":

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | DWORD | Value that is ANDed with the value in accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into accumulator 1. |
| AD DW#16#39C657AC | // AND the value in accumulator 1 with the constant (DW#16#39C657AC).  // Store result in accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1. |
| AD | // AND the value of accumulator 2 Tag_Value_2 with the value of accumulator 1 ("Tag_Value_3")  // Store result in accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Constant (DW#16#39C657AC) | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_1 | 0001 | 1001 | 0100 | 0100 | 0001 | 0101 | 0010 | 1000 |
|  |  |  |  |  |  |  |  |  |
| Tag_Value_2 | 0110 | 0101 | 0100 | 0011 | 0101 | 1101 | 0010 | 1011 |
| Tag_Value_3 | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_2 | 0010 | 0001 | 0100 | 0010 | 0101 | 0101 | 0010 | 1010 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Setting the status bit for word logic operations (S7-1500)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### OD: OR logic operation double word by double word (S7-1500)

##### Description

You can use the instruction "OR logic operation double word by double word" to OR the contents of accumulator 1 with the contents of accumulator 2 or with the value of a specified constant, bit by bit. The result is stored in accumulator 1.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 31 are linked in the same manner.

The result bit has signal state "1" when at least one of the two bits in the logic operation has signal state "1". If both bits of the logic operation have signal state "0", the corresponding result bit is reset to "0".

The following table shows how the result is formed by an OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 1 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "OR logic operation double word by double word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | DWORD | Value that is ORed with the value in accumulator 1. |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into accumulator 1. |
| OD DW#16#39C657AC | // OR the value in accumulator 1 with the constant (DW#16#39C657AC).  // Store result in accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1. |
| OD | // OR the value of accumulator 2 Tag_Value_2 with the value of accumulator 1 ("Tag_Value_3")  // Store result in accumulator 1 |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Constant (DW#16#39C657AC) | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_1 | 0111 | 1111 | 1110 | 0110 | 1101 | 1111 | 1011 | 1111 |
|  |  |  |  |  |  |  |  |  |
| Tag_Value_2 | 0110 | 0101 | 0100 | 0011 | 0101 | 1101 | 0010 | 1011 |
| Tag_Value_3 | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_2 | 0111 | 1101 | 1100 | 0111 | 0101 | 1111 | 1110 | 1111 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Setting the status bit for word logic operations (S7-1500)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### XOD: EXCLUSIVE OR logic operation double word by double word (S7-1500)

##### Description

You can use the instruction "EXCLUSIVE OR logic operation double word by double word" to XOR the contents of accumulator 1 with the contents of accumulator 2 bit by bit. The result is stored in accumulator 1.

The instruction links bit 0 of accumulator 1 with bit 0 of accumulator 2 or a constant and saves the result to bit 0 of accumulator 1. Bits 1 to 31 are linked in the same manner.

The result bit has signal state "1" if the signal state of the two bits to be linked is different. If both of the bits of the logic operation have the same signal state, the corresponding result bit is reset to "0".

The following table shows how the result is formed by an EXCLUSIVE OR word logic operation:

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| Accumulator 2 / constant | 0 | 0 | 1 | 1 |
| Accumulator 1 | 0 | 1 | 0 | 1 |
| Result | 0 | 1 | 1 | 0 |

The instruction is executed independent of conditions and does not affect the result of logic operation.

The instruction affects the status bits CC 0, CC 1 and OV.

##### Parameters

The following table shows the parameters of the "EXCLUSIVE OR logic operation double word by double word" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | DWORD | Value that is XORed with the value in accumulator 1 |

##### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand into accumulator 1. |
| XOD DW#16#39C657AC | // XOR the value in accumulator 1 with the constant (DW#16#39C657AC).  // Store result in accumulator 1. |
| T "Tag_Result_1" | // Transfer the result to operand "Tag_Result_1". |
| L "Tag_Value_2" | // Load value of the operand into accumulator 1. |
| L "Tag_Value_3" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_3" in accumulator 1. |
| XOD | // XOR the value of accumulator 2 Tag_Value_2 with the value of accumulator 1 ("Tag_Value_3")  // Store result in accumulator 1. |
| T "Tag_Result_2" | // Transfer the result to operand "Tag_Result_2". |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Constant (DW#16#39C657AC) | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_1 | 0110 | 0110 | 1010 | 0010 | 1100 | 1010 | 1001 | 0111 |
|  |  |  |  |  |  |  |  |  |
| Tag_Value_2 | 0110 | 0101 | 0100 | 0011 | 0101 | 1101 | 0010 | 1011 |
| Tag_Value_3 | 0011 | 1001 | 1100 | 0110 | 0101 | 0111 | 1010 | 1100 |
| Tag_Result_2 | 0101 | 1100 | 1000 | 0101 | 0000 | 1010 | 1000 | 0111 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Setting the status bit for word logic operations (S7-1500)](Program%20flow%20control.md#setting-the-status-bit-for-word-logic-operations-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

### Shift and rotate (S7-1500)

This section contains information on the following topics:

- [Shift (S7-1500)](#shift-s7-1500)
- [Rotate (S7-1500)](#rotate-s7-1500)

#### Shift (S7-1500)

This section contains information on the following topics:

- [SSI: Shift word by word with sign (S7-1500)](#ssi-shift-word-by-word-with-sign-s7-1500)
- [SSD: Shift double word by double word with sign (S7-1500)](#ssd-shift-double-word-by-double-word-with-sign-s7-1500)
- [SLW: Shift left word by word (S7-1500)](#slw-shift-left-word-by-word-s7-1500)
- [SRW: Shift right word by word (S7-1500)](#srw-shift-right-word-by-word-s7-1500)
- [SLD: Shift left double word by double word (S7-1500)](#sld-shift-left-double-word-by-double-word-s7-1500)
- [SRD: Shift right double word by double word (S7-1500)](#srd-shift-right-double-word-by-double-word-s7-1500)

##### SSI: Shift word by word with sign (S7-1500)

###### Description

Use the instruction "Shift word by word with sign" to shift the right word (bits 0 to 15) of accumulator 1 bit by bit to the right. During the shifting, positions that become free are padded with the signal state of bit 15 (sign bit for INT numbers). The bits 16 to 31 of accumulator 1 remain unchanged. The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SSI <number>: The number of shifts is specified by the operand <number>. Values between 0 and 15 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SSI: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  If the specified number of places shifted is greater than 15, all bits in the right word of accumulator 1 are padded with the signal state of bit 15.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SSI 6 | // Shift bits 0 to 15 of accumulator 1 six places to the right.  // Fill the now empty bit places with the state of bit 15. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 3 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SSI | // Shift bits 0 to 15 of accumulator 1 three places to the right.  // Fill the now empty bit places with the state of bit 15. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 1001 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0101 | 1111 | 0110 | 0100 | 1111 | 1110 | 0111 | 0100 |
| Tag_Value_2 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0010 | 1011 |
| Tag_Result_2 | 0101 | 1111 | 0110 | 0100 | 0000 | 1011 | 1010 | 0101 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### SSD: Shift double word by double word with sign (S7-1500)

###### Description

Use the instruction "Shift double word by double word with sign" to shift the complete contents of accumulator 1 bit by bit to the right. During the shifting, positions that become free are padded with the signal state of bit 31 (sign bit for DINT numbers). The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SSD <number>: The number of shifts is specified by the operand <number>. Values between 0 and 31 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SSD: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 31, all bits of accumulator 1 are padded with the signal state of bit 31.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the instruction "Shift double word by double word with sign":

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers:   SINT, INT, UINT, USINT, | Number of bit places by which the value will be shifted. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SSD 7 | // Shift bits 0 to 31 of accumulator 1 seven places to the right.  // Fill the now empty bit places with the state of bit 31. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SSD | // Shift bits 0 to 31 of accumulator 1 four places to the right.  // Fill the now empty bit places with the state of bit 31. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 1000 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 1111 | 1111 | 0001 | 1110 | 1100 | 1000 | 1011 | 1010 |
| Tag_Value_2 | 0010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 0000 | 0010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### SLW: Shift left word by word (S7-1500)

###### Description

Use the "Shift left word by word" instruction to shift the right word (bits 0 to 15) of accumulator 1 bit by bit to the left. The bit places that become free are padded with zeros. The bits 16 to 31 of accumulator 1 remain unchanged. The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SLW <Number>: The number of shifts is specified by the operand <number>. Values between 0 and 15 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SLW: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  If the specified number of places shifted is greater than 15, all bits in the right word of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift left word by word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers: SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SLW 5 | // Shift bits 0 to 15 of accumulator 1 five places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SLW | // Shift bits 0 to 15 of accumulator 1 four places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0101 | 1111 | 0110 | 0100 | 1010 | 0111 | 0110 | 0000 |
| Tag_Value_2 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0010 | 1011 |
| Tag_Result_2 | 0101 | 1111 | 0110 | 0100 | 1101 | 0010 | 1011 | 0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### SRW: Shift right word by word (S7-1500)

###### Description

Use the "Shift right word by word" instruction to shift the right word (bits 0 to 15) of accumulator 1 bit by bit to the right. The bit places that become free are padded with zeros. The bits 16 to 31 of accumulator 1 remain unchanged. The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SRW <Number>: The number of shifts is specified by the operand <number>. Values between 0 and 15 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SRW: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  If the specified number of places shifted is greater than 15, all bits in the right word of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift right word by word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers: SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SRW 6 | // Shift bits 0 to 15 of accumulator 1 six places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SRW | // Shift bits 0 to 15 of accumulator 1 four places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0101 | 1111 | 0110 | 0100 | 0000 | 0001 | 0111 | 0100 |
| Tag_Value_2 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0010 | 1011 |
| Tag_Result_2 | 0101 | 1111 | 0110 | 0100 | 0000 | 0101 | 1101 | 0010 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### SLD: Shift left double word by double word (S7-1500)

###### Description

Use the "Shift left double word by double word" instruction to shift the complete contents of accumulator 1 bit by bit to the left. The bit places that become free are padded with zeros. The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SLD <number>: The number of shifts is specified by the operand <number>. Values between 0 and 31 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SLD: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 31, all bits of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift left double word by double word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers: SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SLD 5 | // Shift bits 0 to 31 of accumulator 1 five places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SLD | // Shift bits 0 to 31 of accumulator 1 four places to the left.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 1110 | 1100 | 1000 | 1011 | 1010 | 0111 | 0110 | 0000 |
| Tag_Value_2 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 | 0000 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### SRD: Shift right double word by double word (S7-1500)

###### Description

Use the instruction "Shift right double word by double word" to shift the complete contents of accumulator 1 bit by bit to the right. The bit places that become free are padded with zeros. The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be shifted:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- SRD <number>: The number of shifts is specified by the operand <number>. Values between 0 and 31 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- SRD: The number of shifts is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 31, all bits of accumulator 1 are padded with zeros.

If the specified number of places shifted is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the "Shift right double word by double word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers: SINT, INT, UINT, USINT | Number of bit places by which the value will be shifted. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| SRD 7 | // Shift bits 0 to 31 of accumulator 1 seven places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 4 | // Load number of places shifted into accumulator 1 |
| L "Tag_Value_2" | // Move number of places shifted to the right byte of accumulator 2.  // Load value of the operand in accumulator 1. |
| SRD | // Shift bits 0 to 31 of accumulator 1 four places to the right.  // Fill the now empty bit places with zeros. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 0000 | 0000 | 1011 | 1110 | 1100 | 1000 | 1011 | 1010 |
| Tag_Value_2 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 0000 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 1100 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

#### Rotate (S7-1500)

This section contains information on the following topics:

- [RLD: Rotate left double word by double word (S7-1500)](#rld-rotate-left-double-word-by-double-word-s7-1500)
- [RRD: Rotate right double word by double word (S7-1500)](#rrd-rotate-right-double-word-by-double-word-s7-1500)
- [RLDA: Rotate left by status bit CC 1 (S7-1500)](#rlda-rotate-left-by-status-bit-cc-1-s7-1500)
- [RRDA: Rotate right by status bit CC 1 (S7-1500)](#rrda-rotate-right-by-status-bit-cc-1-s7-1500)

##### RLD: Rotate left double word by double word (S7-1500)

###### Description

Use the "Rotate left double word by double word" instruction to rotate the complete contents of accumulator 1 bit by bit to the left. During processing the instruction shifts bit 0 to 31 of accumulator 1 bit by bit to the left and pads the places that become free during writing with the pushed out bit places. The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be rotated:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- RLD <number>: The number of rotations is specified by the operand <number>. Values between 0 and 32 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- RLD: The number of rotations is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 32, the rotation number is calculated with a modulo division by 32. If, for example, the rotate number is 34, the bits of accumulator 1 are rotated by 2 bit places.

If the specified rotate number is 32, the contents of accumulator 1 remain unchanged.

If the specified rotate number is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the "Rotate left double word by double word" instruction:

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers: SINT, INT, UINT, USINT | Number of bit places to be rotated. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| RLD 4 | // Rotate bits 0 to 31 of accumulator 1 four places to the left |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 6 | // Load number of places to be rotated in accumulator 1. |
| L "Tag_Value_2" | // Move number of places to be rotated to right byte of accumulator 2  // Load value of the operand in accumulator 1. |
| RLD | // Rotate bits 0 to 31 of accumulator 1 six places to the left |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | **0101** | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result_1 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 | **0101** |
| Tag_Value_2 | **1010** | **10**00 | 1010 | 0010 | 1001 | 1011 | 1100 | 1101 |
| Tag_Result_2 | 0010 | 1000 | 1010 | 0110 | 1111 | 0011 | 01**10** | **1010** |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### RRD: Rotate right double word by double word (S7-1500)

###### Description

Use the "Rotate right double word by double word" instruction to rotate the complete contents of accumulator 1 bit by bit to the right. During processing the instruction shifts bits 0 to 31 of accumulator 1 bit by bit to the right and pads the places that become free during writing with the pushed out bit places. The instruction is executed regardless of the RLO. The status bit CC1 is set to the signal state of the last bit that was shifted out.

The following options are available for specifying the number of bit places by which the bits are to be rotated:

- Specification of a positive integer as parameter of the instruction. (<number>).
- Specification via the value of the right byte in accumulator 2: The byte is interpreted as a positive integer.

You can use the following formats:

- RRD <number>: The number of rotations is specified by the operand <number>. Values between 0 and 32 are permitted. The status bits CC 0 and OV are reset to "0" when the <number> is greater than zero.
- RRD: The number of rotations is specified by the value in accumulator 2. Values between 0 and 255 are permitted. The status bits CC 0 and OV are reset to "0" when the content of accumulator 2 is greater than zero.

  For values greater than 32, the rotation number is calculated with a modulo division by 32. If, for example, the rotate number is 34, the bits of accumulator 1 are rotated by 2 bit places.

If the specified rotate number is 32, the contents of accumulator 1 remain unchanged.

If the specified rotate number is equal to zero, the instruction is still executed. The status bit CC1 is set to "0".

###### Parameters

The following table shows the parameters of the instruction "Rotate right double word by double word":

| Parameters | Format | Description |
| --- | --- | --- |
| <Number> | Positive integers: SINT, INT, UINT, USINT | Number of bit places to be rotated. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| RRD 4 | // Rotate bits 0 to 31 of accumulator 1 four places to the right. |
| T "Tag_Result_1" | // Transfer contents of accumulator 1 to the operand. |
| L 6 | // Load number of places to be rotated in accumulator 1. |
| L "Tag_Value_2" | // Move number of places to be rotated to right byte of accumulator 2  // Load value of the operand in accumulator 1. |
| RRD | // Rotate bits 0 to 31 of accumulator 1 six places to the right. |
| T "Tag_Result_2" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value_1 | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | **1011** |
| Tag_Result_1 | **1011** | 0101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 |
| Tag_Value_2 | 1010 | 1000 | 1010 | 0010 | 1001 | 1011 | 11**00** | **1101** |
| Tag_Result_2 | **0011** | **01**10 | 1010 | 0010 | 1000 | 1010 | 0110 | 1111 |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### RLDA: Rotate left by status bit CC 1 (S7-1500)

###### Description

You can use the "Rotate left by status bit CC 1" instruction to shift the contents of accumulator 1 one bit to the left. The bit places (0) that become free during shifting are padded with the signal state of status bit CC 1. Status bit CC 1 receives the signal state of the shifted out bit (31).

The instruction is executed regardless of the RLO. It resets the status bit CC 0 to "0".

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| RLDA | // Rotate bits 0 to 31 of accumulator 1 one place to the left  // Fill bit 0 with the signal state of status bit CC 1.  // Write the shifted-out bit to the status bit CC 1. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | CC 1 | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value | **1** | **0**101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result | **0** | 1011 | 1110 | 1100 | 1000 | 1011 | 1010 | 0111 | 011**1** |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

##### RRDA: Rotate right by status bit CC 1 (S7-1500)

###### Description

Use the "Rotate right by status bit CC 1" instruction to shift the contents of accumulator 1 one bit to the right. The bit places (31) that become free during shifting are padded with the signal state of status bit CC 1. Status bit CC 1 receives the signal state of the shifted out bit (0).

The instruction is executed regardless of the RLO. It resets the status bits CC0 and OV to "0".

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value" | // Load value of the operand in accumulator 1. |
| RRDA | // Rotate bits 0 to 31 of accumulator 1 one place to the right  // Fill bit 31 with the signal state of status bit CC 1.  // Write the shifted-out bit to the status bit CC 1. |
| T "Tag_Result" | // Transfer contents of accumulator 1 to the operand. |

The following table shows how the instruction works using specific operand values:

| Operand | CC 1 | Value |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Tag_Value | **1** | **0**101 | 1111 | 0110 | 0100 | 0101 | 1101 | 0011 | 1011 |
| Tag_Result | **0** | **1**010 | 1111 | 1011 | 0010 | 0010 | 1110 | 1001 | 1101 |

Status bit CC 1 has the value "1" because the bit 0 of the "Tag_Value" operand also has the value "1".

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
  
[STL Basics (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#stl-basics-s7-300-s7-400-s7-1500)

### Additional instructions (S7-1500)

This section contains information on the following topics:

- [Accumulator (S7-1500)](#accumulator-s7-1500)
- [Address register (S7-1500)](#address-register-s7-1500)
- [Null instructions (S7-1500)](#null-instructions-s7-1500)

#### Accumulator (S7-1500)

This section contains information on the following topics:

- [TAK: Swap content of accumulators 1 and 2 (S7-1500)](#tak-swap-content-of-accumulators-1-and-2-s7-1500)
- [PUSH: Shift content to the next higher accumulator (S7-1500)](#push-shift-content-to-the-next-higher-accumulator-s7-1500)
- [POP: Shift content to the next lower accumulator (S7-1500)](#pop-shift-content-to-the-next-lower-accumulator-s7-1500)

##### TAK: Swap content of accumulators 1 and 2 (S7-1500)

###### Description

Use the instruction "Swap content of accumulators 1 and 2" to switch the contents accumulator 1 with the contents of accumulator 2.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| JC NEXT | // If condition is satisfied (RLO = "1"), jump to jump label NEXT.  // If the condition is not satisfied (RLO = "0"), execute the next instruction. |
| TAK | // Swap the contents of accumulators 1 and 2. |
| NEXT: -I | // Jump label "NEXT"  // Subtract value of accumulator 1 from value of accumulator 2. |
| T "Tag_Output" | // Transfer contents of accumulator 1 to the operand "Tag_Output". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### PUSH: Shift content to the next higher accumulator (S7-1500)

###### Description

Use the instruction "Shift content to the next higher accumulator" to move the contents of accumulator 1 to accumulator 2.

The content of accumulator 1 is not influenced by the instruction and remains unchanged after processing the instruction. The content of accumulator 2 will be lost.

The following table shows the contents of accumulators 1 to 2 before and after the executing the instruction:

| Status | Accumulator |  |
| --- | --- | --- |
| 1 | 2 |  |
| Before processing | Value A | Value B |
| After processing | Value A | Value A |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand in accumulator 1. |
| PUSH | // Shift contents of accumulators 1 to 2 to the next higher accumulator. |
| L "Tag_Value_2" | // Load value of the operand in accumulator 1. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### POP: Shift content to the next lower accumulator (S7-1500)

###### Description

Use the instruction "Shift content to the next lower accumulator" to move the contents of accumulator 2 to accumulator 1.

The content of accumulator 2 is not influenced by the instruction and remains unchanged after processing the instruction. The content of accumulator 1 will be lost.

The following table shows the contents of accumulators 1 to 2 before and after the executing the instruction:

| Status | Accumulator |  |
| --- | --- | --- |
| 1 | 2 |  |
| Before processing | Value A | Value B |
| After processing | Value B | Value B |

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| T "Tag_Value_1" | // Transfer contents of accumulator 1 to the operand "Tag_Value_1". |
| POP | // Shift the contents of accumulator 2 to lower-order accumulator 1. |
| T "Tag_Value_2" | // Transfer contents of accumulator 1 to the operand "Tag_Value_2". |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### Address register (S7-1500)

This section contains information on the following topics:

- [+AR1: Add accumulator 1 to AR1 (S7-1500)](#ar1-add-accumulator-1-to-ar1-s7-1500)
- [+AR2: Add accumulator 1 to AR2 (S7-1500)](#ar2-add-accumulator-1-to-ar2-s7-1500)

##### +AR1: Add accumulator 1 to AR1 (S7-1500)

###### Description

With the "Add accumulator 1 to AR1" instruction you add a value to the content of address register 1. The type of pointer located in address register 1 and the operand range remain as they are.

The following options are available for specifying the value to be added:

- Specification via a constant: The instruction adds the value of the constant to address register 1. The value of the constant must correspond to the format of a range-internal pointer (POINTER).
- Specification via the value of the right word in the accumulator 1: The instruction interprets the value of the right word in accumulator 1 as a 16-bit integer and extends it with the correct sign to 24 bits. The instruction then adds value of accumulator 1 to address register 1. Values from -32768 to +32767 are permitted.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

###### Parameters

The following table shows the parameters of the "Add accumulator 1 to AR1" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | POINTER | Value that is added to address register 1. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| +AR1 P#10.0 | // Add pointer to address register 1. |
| L "Tag_Value" | // Load value of the operand "Tag_Value" into the right word of accumulator 1. |
| +AR1 | // Add value of accumulator 1 to address register 1. |
| TAR1 %MD24 | // Transfer contents of address register 1 to double word MD24. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### +AR2: Add accumulator 1 to AR2 (S7-1500)

###### Description

With the "Add accumulator 1 to AR2" instruction you add a value to the content of address register 2. The type of pointer located in address register 2 and the operand range remain as they are.

The following options are available for specifying the value to be added:

- Specification via a constant: The instruction adds the value of the constant to address register 2. The value of the constant must correspond to the format of a range-internal pointer (POINTER).
- Specification via the value of the right word in the accumulator 1: The instruction interprets the value of the right word in accumulator 1 as a 16-bit integer and extends it with the correct sign to 24 bits. The instruction then adds value of accumulator 1 to address register 2. Values from -32768 to +32767 are permitted.

The CPU executes the instruction regardless of the result of logic operation and the status bit. The instruction does not affect either the result of logic operation or the status bit.

The contents of the accumulators are not changed by the instruction.

> **Note**
>
> Address register AR2 is used when processing multi-instances. If you program the "Add accumulator 1 to AR2" instruction, you must first "save" the contents of address register 2 and reload it later.

###### Parameters

The following table shows the parameters of the "Add accumulator 1 to AR2" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <constant> | POINTER | Value that is added to address register 1. |

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| +AR2 P#10.0 | // Add pointer to address register 2. |
| L "Tag_Value" | // Load value of the operand "Tag_Value" into the right word of accumulator 1. |
| +AR2 | // Add value of accumulator 1 to address register 2. |
| TAR2 %MD24 | // Transfer contents of address register 1 to double word MD24. |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

#### Null instructions (S7-1500)

This section contains information on the following topics:

- [BLD: Program display (null instruction) (S7-1500)](#bld-program-display-null-instruction-s7-1500)
- [NOP 0: Null instruction (S7-1500)](#nop-0-null-instruction-s7-1500)
- [NOP 1: Null instruction (S7-1500)](#nop-1-null-instruction-s7-1500)

##### BLD: Program display (null instruction) (S7-1500)

###### Description

The instruction "Program display (null instruction)" does not execute any function and does not affect the status bits. The instruction is used to recognize code sequences during a parameter transfer or with LAD/FBD networks. It is created automatically when a LAD or FBD program is displayed in STL. The parameter value is the number of the instruction and is generated by the programming device.

###### Parameters

The following table shows the parameters of the "Program display (null instruction)" instruction:

| Parameters | Data type | Description |
| --- | --- | --- |
| <number> | WORD | Number of the instruction |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### NOP 0: Null instruction (S7-1500)

###### Description

If "Null instruction" has a parameter 0, it does not execute any function and does not affect the status bits. The instruction code contains a bit pattern with 16 zeros. The instruction is only relevant for the programming device when a program is displayed.

###### Example

The following example shows how the instruction works:

| STL | Explanation |
| --- | --- |
| L "Tag_Value_1" | // Load value of the operand "Tag_Value_1" in accumulator 1. |
| L "Tag_Value_2" | // Shift the contents of accumulator 1 to accumulator 2.  // Load value of the operand "Tag_Value_2" in accumulator 1 |
| >I | // Compare whether the value of accumulator 2 is greater than the value of accumulator 1. |
| A | // Query the signal state of the operand for "1" and AND with the current RLO. |
| JC NEXT | // If condition is satisfied (RLO = "1"), jump to jump label NEXT.  // If the condition is not satisfied (RLO = "0"), execute the next instruction. |
| TAK | // Swap the contents of accumulators 1 and 2. |
| NEXT: NOP 0 | // Jump label "NEXT" |

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)

##### NOP 1: Null instruction (S7-1500)

###### Description

If "Null instruction" has a parameter 1, it does not execute any function and does not affect the status bits. The instruction code contains a bit pattern with 16 ones. The instruction is only relevant for the programming device when a program is displayed.

---

**See also**

[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)
  
[Basic information on the status word (S7-1500)](Program%20flow%20control.md#basic-information-on-the-status-word-s7-1500)
  
[Inserting STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#inserting-stl-instructions-s7-300-s7-400-s7-1500)
  
[Editing STL instructions (S7-300, S7-400, S7-1500)](Creating%20STL%20programs%20%28S7-300%2C%20S7-400%2C%20S7-1500%29.md#editing-stl-instructions-s7-300-s7-400-s7-1500)
  
[Instances](Programming%20basics.md#instances)
  
[Querying and setting status bits in STL (S7-1500)](Program%20flow%20control.md#querying-and-setting-status-bits-in-stl-s7-1500)
  
[Memory areas (S7-1500)](Functional%20description%20of%20S7-1500%20CPUs%20%28S7-1500%29.md#memory-areas-s7-1500)
