---
title: "TIA Portal Openness: API for automation of engineering workflows"
package: TIAPortalOpennessenUS
topics: 620
source: Siemens TIA Portal Information System (offline help, en-US)
---


# TIA Portal Openness: API for automation of engineering workflows

This section contains information on the following topics:

- [Cybersecurity information](#cybersecurity-information)
- [Readme TIA Portal Openness](Readme%20TIA%20Portal%20Openness.md#readme-tia-portal-openness)
- [What's new in TIA Portal Openness?](#whats-new-in-tia-portal-openness)
- [Basics](#basics)
- [TIA Portal Openness API](#tia-portal-openness-api)
- [Export/import](#exportimport-1)
- [Major Changes](#major-changes)

## Cybersecurity information

### Cybersecurity information

Siemens provides products and solutions with industrial cybersecurity functions that support the secure operation of plants, systems, machines and networks.

In order to protect plants, systems, machines and networks against cyber threats, it is necessary to implement – and continuously maintain – a holistic, state-of-the-art industrial cybersecurity concept. Siemens’ products and solutions only form one element of such a concept.

Customers are responsible for preventing unauthorized access to their plants, systems, machines and networks. Such systems, machines and components should only be connected to an enterprise network or the internet if and to the extent such a connection is necessary and only when appropriate security measures (e.g. firewalls and/or network segmentation) are in place.

For additional information on industrial cybersecurity measures that may be implemented, please visit

[https://www.siemens.com/global/en/products/automation/topic-areas/industrial-cybersecurity.html](https://www.siemens.com/global/en/products/automation/topic-areas/industrial-cybersecurity.html)

Siemens’ products and solutions undergo continuous development to make them more secure. Siemens strongly recommends that product updates are applied as soon as they are available and that the latest product versions are used. Use of product versions that are no longer supported, and failure to apply the latest updates may increase customer’s exposure to cyber threats.

To stay informed about product updates, subscribe to the Siemens Industrial Cybersecurity RSS Feed under

[https://new.siemens.com/global/en/products/services/cert.html](https://new.siemens.com/global/en/products/services/cert.html)

## What's new in TIA Portal Openness?

### Compatibility and long term stability

- Siemens.Engineering.dll assemblies  
  Because the Siemens.Engineering.dll assemblies of V16, V17 and V18 are included in the scope of delivery, applications based on V16, V17 and V18 also run in V19 without modification. To make use of the functions of V19, you must integrate the dll of V19 and recompile the application.  
  The Siemens.Engineering.dll assemblies can be found in the installation directory under "PublicAPI\[version]\". For example, the V19 dll can be found as "C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V19\Siemens.Engineering.dll".

  > **Note**
  >
  > V15.1 Siemens.Engineering.dll will not be available as part of TIA Portal Openness V19.
- Exporting Simatic ML files  
  The Siemens.Engineering.dll assemblies V16, V17 and V18 will create Simatic ML files of TIA Portal version V19.
- Importing Simatic ML files  
  Each Siemens.Engineering.dll assemblies is able to import Simatic ML files from that version and any supported version from a previous release. For example, Simatic ML files of V18 can be imported with Siemens.Engineering.dll assemblies V19.

> **Note**
>
> V* refer to the installed version of the TIA Portal Openness API.

For changes to the object model see [TIA Portal Openness object model](#tia-portal-openness-object-model) for further information.

### New features

The following new features and innovations are available in TIA Portal Openness V19. For more details on the various topics, refer to the relevant sections of the product documentation.

- General

  - Import of any supported SimaticML version regardless which API version is used.
  - More flexible SimaticML import with options to handle project languages.
- Projects

  - Configure usage of S7-1500 blocks in virtual PLCs
- Hardware configuration

  - Create, read, update, and delete transfer areas for PLC-PLC direct data exchange.
  - Manage PLC system logging configuration.
  - Manage new PLC access control configuration for CPU firmware 3.1 (UMAC and access levels).
  - Change default language for OPC UA alarms and events in PLC multilingual support.
  - Bulk changing hardware parameters in the right ordering in all overloaded “SetAttributes” methods
- Hardware modules

  - New supported modules for parameter access: ET200pro Safety, ET200eco PN Safety, ET200MP Safety.
  - Extended parameter access for SCALANCE XC-200 (since V4.3), XP-200 (since V4.3), SC-600 (since V2.3).
- CAx data exchange

  - Import/Export CAx data via AutomationML and retrieve results via API instead of log file.
  - Support of additional attributes for hardware configuration exchange.
- Online scenarios

  - Get accessible online devices for download or upload.
  - Download PLC including Safety to SIMATIC memory card folder.
  - Handle UMAC user management data for download.
  - Provide UMAC credentials for online PLC access legitimation.
- PLC user programs

  - Read and write access for additional columns in data blocks.
  - Informative attribute on program blocks about support for virtual PLCs.
  - Extension of SimaticML schema to support usage of Named Value Types.
  - Named Value constants are supported during block export/import.

- Safety engineering

  - Configure serial numbers for unique identification of a F-PLC in Safety Administration Editor.
- UMAC

  - Configure alias name for project users.
- Technology objects

  - Support of groups for technology objects.
  - Import and export files for interpreter programs
- Startdrive

  - Connect a technology object to a Startdrive telegram.
  - Read hardware ID of a Startdrive telegram.
  - Support of new Startdrive devices.
  - Parameterization of 3rd party encoders.
- WinCC Unified

  - Access to additional object attributes and runtime settings.
- Test Suite Advanced

  - Configure OPC UA settings for system tests.
  - Configure mode for application tests.
  - Support for master copies.
- Version Control Interface (VC)

  - VCI setting to handle not active project languages during SimaticML import.
  - Initialize the status of the VCI object to the mapped file.
- Alarming and ProDiag

  - Manage system diagnostics in PLC configuration.
- Web server

  - Manage data access for web server for CPU firmware 3.1.

---

**See also**

[Major changes in TIA Portal Openness V16](#major-changes-in-tia-portal-openness-v16)
  
[Major changes for long-term stability in TIA Portal Openness V17](#major-changes-for-long-term-stability-in-tia-portal-openness-v17)
  
[Major changes for long-term stability in TIA Portal Openness V19](Readme%20TIA%20Portal%20Openness.md#major-changes-for-long-term-stability-in-tia-portal-openness-v19)
  
Announcement of major changes in future releases
  
[Major changes in TIA Portal Openness V15.1](#major-changes-in-tia-portal-openness-v151)
  
[Major changes in TIA Portal Openness V15](#major-changes-in-tia-portal-openness-v15)
  
[Major changes in V14 SP1](#major-changes-in-v14-sp1)
  
[Major changes in V14](#major-changes-in-v14)

## Basics

This section contains information on the following topics:

- [Installation](#installation)
- [Openness tasks](#openness-tasks)

### Installation

This section contains information on the following topics:

- [Requirements for TIA Portal Openness](#requirements-for-tia-portal-openness)
- [Installing TIA Portal Openness](#installing-tia-portal-openness)
- [Adding users to the "Siemens TIA Openness" user group](#adding-users-to-the-siemens-tia-openness-user-group)
- [Using Windows Service](#using-windows-service)
- [Accessing the TIA Portal](#accessing-the-tia-portal)
- [Configurations](#configurations)

#### Requirements for TIA Portal Openness

##### Requirements for using TIA Openness applications

- A product based on the TIA Portal is installed on the PC, for example, "STEP 7 Professional" or "WinCC Professional".
- The "TIA Portal Openness" is installed on the PC.

  See [Installing TIA Portal Openness](#installing-tia-portal-openness)

##### Supported Windows operating systems

The following table shows which combinations of Windows operating system, TIA Portal and user application are mutually compatible:

| Windows operating system | TIA Portal | User application |
| --- | --- | --- |
| 64-bit | 64-bit | 32-bit, 64-bit and "Any CPU" |

##### Requirements for programming TIA Portal Openness applications

- Microsoft Visual Studio 2017 or later with .Net Framework SDK 4.8 and the Windows Classic Desktop package

##### Necessary user knowledge

- Knowledge as a system engineer
- Advanced knowledge of Microsoft Visual Studio 2017 or later with .Net Framework SDK 4.8
- Advanced knowledge of C# / VB.net and .Net Framework
- User knowledge of the TIA Portal

##### TIA Portal Openness remoting channels

The TIA Portal Openness remoting channels are registered as type IpcChannel with the “ensureSecurity” parameter set to "false".

> **Note**
>
> You should avoid registering another IpcChannel using a “ensureSecurity” parameter value other than "false" with a priority higher than or equal to “1”.

The IpcChannel is defined with the following attributes:

| Attribute | Settings |
| --- | --- |
| "name" and "portName" | Set to $”{Process.Name}_{Process.Id}” or $”{Process.Name}_{Process.Id}_{AppDomain.Id}” when registered in an AppDomain other than the application’s default. |
| “priority” | Set with the default value of “1”. |
| “typeFilterLevel” | Set to “Full”. |
| “authorizedGroup” | Set to the NTAccount value string for the built-in user account (i.e. everyone). |

---

**See also**

[Adding users to the "Siemens TIA Openness" user group](#adding-users-to-the-siemens-tia-openness-user-group)

#### Installing TIA Portal Openness

##### Introduction

The "TIA Portal Openness" is installed via TIA Portal setup program by selecting the TIA Portal Openness checkbox (under Options) during TIA Portal installation.

##### Requirements

- Hardware and software of the programming device or PC meet the system requirements.
- You have administrator rights.
- Running programs are closed.
- Autorun is disabled.
- WinCC and/or STEP 7 are installed.
- The version number of the "TIA Portal Openness" matches the version numbers of WinCC and STEP 7.

> **Note**
>
> If a previous version of TIA Portal Openness is already installed, the current version will be installed side by side.

##### Procedure

To install the TIA Portal Openness, ensure the TIA Portal Openness checkbox is selected during the installation of TIA Portal. Follow the below steps to check the TIA Openness installation.

1. Under Configuration menu, select the folder Options.
2. Check the TIA Portal Openness checkbox.
3. Click "Next" and select the required option.

Follow the installation procedure of TIA Portal to complete the TIA Portal Openness installation.

##### Result

"TIA Portal Openness" is installed on the PC. Moreover, the local user group "Siemens TIA Openness" is generated.

> **Note**
>
> You still do not have access to the TIA Portal with the "TIA Portal Openness" add-on package. You need to be a member of the "Siemens TIA Openness" user group (see [Adding users to the "Siemens TIA Openness" user group](#adding-users-to-the-siemens-tia-openness-user-group)).

#### Adding users to the "Siemens TIA Openness" user group

##### Introduction

When you install TIA Portal Openness on the PC, the "Siemens TIA Openness" user group is automatically created.

Whenever you access the TIA Portal with your TIA Portal Openness application, the TIA Portal verifies that you are a member of the "Siemens TIA Openness" user group, either directly or indirectly by way of another user group. If you are a member of the "Siemens TIA Openness" user group, the TIA Portal Openness application starts and establishes a connection to the TIA Portal.

##### Procedure

You add a user to the "Siemens TIA Openness" user group with applications from your operating system. The TIA Portal does not support this operation.

> **Note**
>
> Depending on the configuration of your domain or computer, you may need to log on with administrator rights to expand the user group.

In a Windows 7 operating system (English language setting), for example, you can add a user to the user group as follows:

1. Select "Start" &gt; "Control Panel".
2. Double-click "Administrative Tools" in the Control Panel.

   ![Procedure](images/75939233291_DV_resource.Stream@PNG-en-US.png)

   ![Procedure](images/75939233291_DV_resource.Stream@PNG-en-US.png)
3. Click "Computer Management" to open the configuration dialog of the same name.

   ![Procedure](images/75939236619_DV_resource.Stream@PNG-en-US.png)

   ![Procedure](images/75939236619_DV_resource.Stream@PNG-en-US.png)
4. Select "Local Users and Groups &gt; Groups", in order to display all created user groups.
5. Select the "Siemens TIA Openness" entry from the list of user groups in the right pane.

   ![Procedure](images/75939239947_DV_resource.Stream@PNG-en-US.png)

   ![Procedure](images/75939239947_DV_resource.Stream@PNG-en-US.png)
6. Select the "Action &gt; Add to Group..." menu command.

   ![Procedure](images/75939253259_DV_resource.Stream@PNG-en-US.png)

   ![Procedure](images/75939253259_DV_resource.Stream@PNG-en-US.png)

   The attributes dialog of the user group opens:

   ![Procedure](images/75939243275_DV_resource.Stream@PNG-en-US.png)

   ![Procedure](images/75939243275_DV_resource.Stream@PNG-en-US.png)
7. Click "Add".

   The selection dialog that opens displays the users that can be selected:

   ![Procedure](images/75939246603_DV_resource.Stream@PNG-en-US.png)

   ![Procedure](images/75939246603_DV_resource.Stream@PNG-en-US.png)
8. Enter a valid user name in the input field.
9. Confirm your selection with "OK".

   The new user is now displayed in the attributes dialog of the user group.

   ![Procedure](images/75939249931_DV_resource.Stream@PNG-en-US.png)

   ![Procedure](images/75939249931_DV_resource.Stream@PNG-en-US.png)

   You register additional users by clicking the "Add" button.
10. Click "OK" to end this operation.
11. Log on to the PC again for the changes to take effect.

**Note**

Click "Check Names" to verify that the user entered has a valid user account for this domain or computer.

The "From this location" field displays the domain or computer name for the user name entered. For more information, contact your system administrator.

#### Using Windows Service

##### Introduction

Windows Services are long-running executables that run without a user interface and are installed using an installation utility. It is possible to develop such a Windows service application that uses TIA Portal Openness.

To do so, it is necessary to create a project of type "Windows Service (.NET Framework)" in Microsoft Visual Studio.

##### Requirement

- The process executable of the Windows Service application needs to be whitelisted in the TIA Portal Openness Firewall beforehand. This can be done by creating the Windows registry entries on installation of the Windows Service, for example as part of a setup created with a Windows Installer project.   
  For more information about whitelisting, see section "Addition of a whitelist entry without using the TIA Portal" in chapter [TIA Portal Openness firewall](#tia-portal-openness-firewall)
- It is not possible to access running TIA Portal processes or to start TIA Portal with graphical interface. Only a new TIA Portal instance without user interface can be created.
- It is highly recommended to run the Windows Service with credentials of a dedicated Windows user account. It is possible but not recommended to use the local service account or the network service account. The local system account is not supported due to security restrictions and will always throw a EngineeringSecurityException.
- The used Windows account (either service or user) needs to be part of the local Windows user group "Siemens TIA Openness".

---

**See also**

[TIA Portal Openness firewall](#tia-portal-openness-firewall)

#### Accessing the TIA Portal

##### Overview

![Overview](images/75939288587_DV_resource.Stream@PNG-en-US.png)

##### Procedure

1. Set up the development environment to access and start the TIA Portal.
2. Instantiate the object of the portal application in your program to start the portal.
3. Find the desired project and open it.
4. Access the project data.
5. Close the project and exit the TIA Portal.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Terminating the connection to the TIA Portal](#terminating-the-connection-to-the-tia-portal)

#### Configurations

You can work with two variants of the TIA Portal Openness:

##### Application and the TIA Portal are on different computers

![Application and the TIA Portal are on different computers](images/75938855179_DV_resource.Stream@PNG-en-US.png)

- Data exchange takes place by XML files. The XML files can be exported or imported by your programs.
- The data exported from the TIA Portal project to PC2 can be modified on PC1 and re-imported.

  > **Note**
  >
  > You have to develop an executable program "Your Program 2" for PC2, such as "program2.exe". The TIA Portal runs with this program in the background.
  >
  > Import and export of XML files takes place exclusively via the TIA Portal Openness API.
- You can archive exchanged files for verification purposes.
- Exchanged data can be processed at different locations and times.

##### Application and the TIA Portal are on the same computer

![Application and the TIA Portal are on the same computer](images/75938859659_DV_resource.Stream@PNG-en-US.png)

- Your program launches the TIA Portal either with or without the user interface. Your program opens, saves and/or closes a project. The program can also connect to a running TIA Portal.
- You can then use the TIA Portal functionality to request, generate and modify project data or to initiate import or export processes.
- The data is created under control of the TIA Portal processing and stored in the project data.

##### Typical application in modular mechanical engineering

![Typical application in modular mechanical engineering](images/75938876939_DV_resource.Stream@PNG-en-US.png)

- An efficient automation system is to be applied to similar machines.
- A project is available in the TIA Portal, which contains the components of all machine variants.
- The Generator tool controls the creation of the project for a specific machine variant.
- The Generator tool obtains the defaults by reading in the parameters for the requested machine variant.
- The Generator tool filters out the relevant elements from the overall TIA Portal project, modifies them if necessary and generates the requested machine project.

### Openness tasks

This section contains information on the following topics:

- [Introduction](#introduction)
- [Applications](#applications)
- [Export/import](#exportimport)

#### Introduction

##### Introduction

TIA Portal Openness describes open interfaces for engineering with the TIA Portal. You will find further information about "TIA Portal Openness - Efficient generation of program code using code generators" in the [SIEMENS YouTube channel](http://www.youtube.com/watch?v=Ki12pLbEcxs).

You automate the engineering with TIA Portal Openness by controlling the TIA Portal externally from a program you have created.

You can perform the following actions with TIA Portal Openness:

- Create project data
- Modify projects and project data
- Delete project data
- Read in project data
- Make projects and project data available for other applications.

> **Note**
>
> Siemens is not liable for and does not guarantee the compatibility of the data and information transported via these interfaces with third-party software.
>
> We expressly point out that improper use of the interfaces can result in data loss or production downtimes.

> **Note**
>
> The code snippets contained in this documentation are written in C# syntax.
>
> Due to the shortness of the used code snippets the error handling description has been shortened as well.

##### Application

The TIA Portal Openness interface is used to do the following:

- Provide project data.
- Access the TIA Portal process.
- Use project data.

**Using defaults from the field of automation engineering**

- By importing externally generated data
- By remote control of the TIA Portal for generating projects

**Providing project data of the TIA Portal for external applications**

- By exporting project data

**Ensuring competitive advantages through efficient engineering**

- You do not have to configure existing engineering data in the TIA Portal.
- Automated engineering processes replace manual engineering.
- Low engineering costs strengthen the bidding position as compared to the competition.

**Working together on project data**

- Test routines and bulk data processing can take place in parallel to the ongoing configuration.

---

**See also**

[Configurations](#configurations)

#### Applications

##### Introduction

TIA Portal Openness provides you with various ways to access the TIA Portal and offers a selection of functions for defined tasks.

You access the following areas of the TIA Portal by using the TIA Portal Openness API interface :

- Portal data
- Project data
- PLC data
- HMI data
- Drive data

##### Accessing the TIA Portal

TIA Portal Openness offers various ways to access the TIA Portal. You create an external TIA Portal instance in the process either with or without UI. You can also access ongoing TIA Portal processes at the same time.

##### Accessing projects and project data

When accessing projects and project data, you mainly use TIA Portal Openness for the following tasks:

- Close, open and save the project
- Enumerate and query objects
- Create objects
- Delete objects

#### Export/import

##### Introduction

TIA Portal Openness supports the import and export of project data by means of XML files. The import/export function supports external configuration of existing engineering data. You use this function to make the engineering process effective and free of error.

##### Application

You use the import/export function for the following purposes:

- Data exchange
- Copying parts of a project
- External processing of configuration data, for example, for bulk data operations using find and replace
- External processing of configuration data for new projects based on existing configurations
- Importing externally-created configuration data, for example, text lists and tags
- Providing project data for external applications

## TIA Portal Openness API

This section contains information on the following topics:

- [TIA Portal Openness object](#tia-portal-openness-object)
- [General functions](#general-functions)
- [Functions for projects and project data](#functions-for-projects-and-project-data)
- [Functions for accessing Teamcenter Gateway](#functions-for-accessing-teamcenter-gateway)
- [Functions for Connections](#functions-for-connections)
- [Functions on libraries](#functions-on-libraries)
- [Functions for accessing devices, networks and connections](#functions-for-accessing-devices-networks-and-connections)
- [Functions on networks](#functions-on-networks)
- [Functions on devices](#functions-on-devices)
- [Functions on device items](#functions-on-device-items)
- [Functions for accessing the data of a PLC device](#functions-for-accessing-the-data-of-a-plc-device)
- [Functions for accessing the data of an HMI device](#functions-for-accessing-the-data-of-an-hmi-device)
- [Functions for accessing the data of an HMI Unified device (RT Unified)](Functions%20for%20accessing%20the%20data%20of%20an%20HMI%20Unified%20device%20%28RT%20Unified%29.md#functions-for-accessing-the-data-of-an-hmi-unified-device-rt-unified)
- [Functions for Version Control Interface](#functions-for-version-control-interface)
- [Functions support for Multiuser](#functions-support-for-multiuser)
- [Functions for accessing data of the user management](#functions-for-accessing-data-of-the-user-management)
- [Functions on OPC](#functions-on-opc)
- SiVArc Openness
- Functions for SINUMERIK 840D sl
- Functions for SINUMERIK ONE
- Functions for SINUMERIK MC
- [Functions for Startdrive](Functions%20for%20Startdrive.md#functions-for-startdrive)
- [Functions for SIMATIC Drive Controller](#functions-for-simatic-drive-controller)
- SINAMICS DCC
- [Exceptions](#exceptions)
- [F-related Openness](#f-related-openness)

### TIA Portal Openness object

This section contains information on the following topics:

- [TIA Portal Openness object model](#tia-portal-openness-object-model)
- [Blocks and types of the TIA Portal Openness object model](#blocks-and-types-of-the-tia-portal-openness-object-model)
- [Hierarchy of hardware objects of the object model](#hierarchy-of-hardware-objects-of-the-object-model)
- [Object list](#object-list)

#### TIA Portal Openness object model

##### Overview

The following diagram describes the highest level of the TIA Portal Openness object model:

![Overview](images/143038465803_DV_resource.Stream@PNG-en-US.png)

The following diagram describes the objects which are located under GlobalLibrary.

![Overview](images/143038024971_DV_resource.Stream@PNG-en-US.png)

The following diagram describes the objects which are located under ProjectLibrary.

![Overview](images/143038021131_DV_resource.Stream@PNG-en-US.png)

The following diagram describes the objects which are located under HmiTarget.

![Overview](images/143038173579_DV_resource.Stream@PNG-en-US.png)

The following diagram describes the object which are located under HmiSoftware.

![Overview](images/143083138443_DV_resource.Stream@PNG-en-US.png)

The following diagram describes the objects which are located under PlcSoftware.

![Overview](images/172458611723_DV_resource.Stream@PNG-en-US.png)

> **Note**
>
> *The Force Table must be in PlcWatch and ForceTableSystemGroup

##### Access to objects in lists

You have the following options for addressing an object in a list:

- Address via the index. The counting within the lists starts with `0`.
- Use `Find` method.   
  Use this method to address an object via its name. You can use this method for an composition or list. The `Find` method is not recursive.

  Example:

  `ScreenComposition screens = folder.Screens;`

  `Screen screen = screens.Find("myScreen");`
- Use symbolic names.

##### Relationship between TIA Portal and TIA Portal Openness object model

The figure below shows the relationship between the object model and a project in the TIA Portal:

![Relationship between TIA Portal and TIA Portal Openness object model](images/124518451339_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Blocks and types of the TIA Portal Openness object model](#blocks-and-types-of-the-tia-portal-openness-object-model)
  
[Hierarchy of hardware objects of the object model](#hierarchy-of-hardware-objects-of-the-object-model)

#### Blocks and types of the TIA Portal Openness object model

##### Introduction

The following diagram describes the domain model of the PLCs to give an overview of the current modeling in TIA Portal Openness.

![Introduction](images/172460291467_DV_resource.Stream@PNG-en-US.png)

> **Note**
>
> * The Force Table must be in PlcWatch and ForceTableSystemGroup

##### Representation of blocks and types in the TIA Portal Openness API

The simplified model part of blocks and for the structure is based on the attributes in the TIA Portal Openness API. These classes provide the export function and for blocks also the compile function.

**Class diagrams**

In the TIA Portal Openness object model all classes are defined as abstract which aren't directly instantiated.

**Data**

![Representation of blocks and types in the TIA Portal Openness API](images/164902439563_DV_resource.Stream@PNG-en-US.png)

![Representation of block diagram](images/172470976907_DV_resource.Stream@PNG-en-US.png)

Representation of block diagram

**Code and Type**

![Representation of blocks and types in the TIA Portal Openness API](images/164902435339_DV_resource.Stream@PNG-en-US.png)

##### Representation of groups for blocks and types in the TIA Portal Openness API

The two high level groups "PlcBlocks" ("Program blocks" in the GUI of TIA Portal) and "PlcTypes" ("Plc data types" in the GUI of TIA Portal) contain blocks and type definitions. These groups provide the import and the compile functions for blocks. Due to the fact that most of the methods of functionalities of the groups are only achievable via collections, there is an "embedded" or "compacted" representation of the collections and their methods at the "host" classes.

**Blocks and Types**

![Representation of groups for blocks and types in the TIA Portal Openness API](images/164902431115_DV_resource.Stream@PNG-en-US.png)

**External Sources**

![Representation of groups for blocks and types in the TIA Portal Openness API](images/164902426891_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[TIA Portal Openness object model](#tia-portal-openness-object-model)
  
[Hierarchy of hardware objects of the object model](#hierarchy-of-hardware-objects-of-the-object-model)

#### Hierarchy of hardware objects of the object model

##### Relation between the visible elements in the TIA Portal and the modeled elements in the object model

| Hardware object | Explanation |
| --- | --- |
| Device  (Device) | The container object for a central or distributed configuration. |
| Device item  (DeviceItem) | Each device item object has a container object.   The logical relation is "Items". |

To understand the hierarchy relationship of hardware objects between what is displayed in the TIA Portal view and what is modeled in the TIA Portal Openness, it is necessary to consider some aspects of the hierarchy of hardware objects.

Example: A HardwareObject has the items link. The Device extends the HardwareObject and has the UnpluggedItems link. The Device is the container object for a station.

The DeviceItem extends the HardwareObject and has the Container link. Every plugged DeviceItem object has got a container object which is a HardwareObject. The reverse relation is Items.

An unplugged DeviceItem object that does not have a container is found via the link UnpluggedItems of the Device.

The container relation is comparable to the relation of the modules for the device item objects.

Example: A device includes one or more racks. A rack includes modules. A module includes submodules.

This is the relation similar to the representation in the network view and device view of the TIA Portal. The "PositionNumber" attribute of a device item is unique in the items area, within a container.

The parent-child relation between device item objects is a purely logical relation in the object model. A child cannot exist without its parents.

- If a submodule is modeled as part of a module (child), the submodule cannot be removed without the module.
- A module or submodule that can be added and removed is a child of the device object

##### Hierarchy relationships of PLC devices

The diagrams below show the hierarchy relationship between devices, and device items of PLC and HMI devices.

| Symbol | Meaning |
| --- | --- |
| Hierarchy when iterating via .Items    ![Hierarchy relationships of PLC devices](images/90503124491_DV_resource.Stream@PNG-en-US.png) | Hierarchy when iterating via .DeviceItems    ![Hierarchy relationships of PLC devices](images/90503128587_DV_resource.Stream@PNG-en-US.png) |

##### Hierarchy relationships of HMI devices

| Symbol | Meaning |
| --- | --- |
| Hierarchy when iterating via .Items    ![Hierarchy relationships of HMI devices](images/90503116043_DV_resource.Stream@PNG-en-US.png) | Hierarchy when iterating via .DeviceItems    ![Hierarchy relationships of HMI devices](images/90503120267_DV_resource.Stream@PNG-en-US.png) |

---

**See also**

[TIA Portal Openness object model](#tia-portal-openness-object-model)
  
[Blocks and types of the TIA Portal Openness object model](#blocks-and-types-of-the-tia-portal-openness-object-model)

#### Object list

##### Introduction

The following tables show the available objects up to and including Runtime Advanced, and indicate whether these objects are supported by TIA Portal Openness.

Neither Runtime Professional nor device proxy files are supported by TIA Portal Openness in WinCC.

##### Objects

You can control the following project data depending on which HMI device you are using:

Screens

| Object | Basic Panels | Comfort Panels | Mobile Panels | RT Advanced |
| --- | --- | --- | --- | --- |
| Screen | Yes | Yes | Yes | Yes |
| Global screen | Yes | Yes | Yes | Yes |
| Templates | Yes | Yes | Yes | Yes |
| Permanent area | No | Yes | Yes | Yes |
| Pop-up screen | No | Yes | Yes | Yes |
| Slide-in screen | No | Yes | Yes | Yes |

Screen objects

| Object | Basic Panels | Comfort Panels | Mobile Panels | RT Advanced |
| --- | --- | --- | --- | --- |
| Line | Yes | Yes | Yes | Yes |
| Polyline | No | Yes | Yes | Yes |
| Polygon | No | Yes | Yes | Yes |
| Ellipse | Yes | Yes | Yes | Yes |
| Ellipse segment | No | No | No | No |
| Circle segment | No | No | No | No |
| Elliptical arc | No | No | No | No |
| Camera view | No | No | No | No |
| Circular arc | No | No | No | No |
| Circle | Yes | Yes | Yes | Yes |
| PDF view | No | No | No | No |
| Rectangle | Yes | Yes | Yes | Yes |
| Connector | No | No | No | No |
| Text field | Yes | Yes | Yes | Yes |
| Graphic view | Yes | Yes | Yes | Yes |
| Pipe | No | No | No | No |
| Double T-piece | No | No | No | No |
| T-piece | No | No | No | No |
| Pipe bends | No | No | No | No |
| I/O field | Yes | Yes | Yes | Yes |
| Date/time field | Yes | Yes | Yes | Yes |
| Graphic I/O field | Yes | Yes | Yes | Yes |
| Editable text field | No | No | No | No |
| List box | No | No | No | No |
| Combo box | No | No | No | No |
| Button | Yes | Yes | Yes | Yes |
| Round button | No | No | No | No |
| Illuminated button | No | No | Yes | No |
| Switch | Yes | Yes | Yes | Yes |
| Symbolic I/O field | Yes | Yes | Yes | Yes |
| Key-operated switch | No | No | Yes | No |
| Bar | Yes | Yes | Yes | Yes |
| Symbol library | No | Yes | Yes | Yes |
| Slider | No | Yes | Yes | Yes |
| Scroll bar | No | No | No | No |
| Check box | No | No | No | No |
| Option buttons | No | No | No | No |
| Gauge | No | Yes | Yes | Yes |
| Clock | No | Yes | Yes | Yes |
| Memory space view | No | No | No | No |
| Function keys | Yes | Yes | Yes | Yes |
| Faceplate instances | No | Yes | Yes | Yes |
| Screen window | No | No | No | No |
| User view | Yes | Yes | Yes | Yes |
| HTML Browser | No | No | No | No |
| Print job/script diagnostics | No | No | No | No |
| Recipe view | No | No | No | No |
| Alarm view | No | No | No | No |
| Alarm indicator | No | No | No | No |
| Alarm window | No | No | No | No |
| Criteria analysis view | No | Yes<sup> 1)</sup> | Yes | Yes |
| ProDiag overview | No | Yes<sup> 1)</sup> | Yes | Yes |
| GRAPH overview | No | Yes<sup> 1)</sup> | Yes | Yes |
| PLC code view | No | Yes<sup> 1)</sup> | Yes | Yes |
| f(x) trend view | No | No | No | No |
| f(t) trend view | No | No | No | No |
| Table view | No | No | No | No |
| Value table | No | No | No | No |
| Media Player | No | No | No | No |
| Channel diagnostics | No | No | No | No |
| WLAN reception | No | No | No | No |
| Zone name | No | No | No | No |
| Zone signal | No | No | No | No |
| Effective range name | No | No | No | No |
| Effective range name (RFID) | No | No | No | No |
| Effective range signal | No | No | No | No |
| Charge condition | No | No | No | No |
| Handwheel | No | No | Yes | No |
| Help indicator | No | No | No | No |
| Sm@rtClient view | No | No | No | No |
| Status/Force | No | No | No | No |
| System diagnostic view | No | No | No | No |
| System diagnostic window | No | No | No | No |

1) Only Mobile Panels with the device version greater than 12.0.0.0 support this screen object

Dynamic

| Object | Basic Panels | Comfort Panels | Mobile Panels | RT Advanced |
| --- | --- | --- | --- | --- |
| Display | Yes | Yes | Yes | Yes |
| Operability | No | Yes | Yes | Yes |
| Visibility | Yes | Yes | Yes | Yes |
| Movements | Yes | Yes | Yes | Yes |

Additional objects

| Object | Basic Panels | Comfort Panels | Mobile Panels | RT Advanced |
| --- | --- | --- | --- | --- |
| Groups | Yes | Yes | Yes | Yes |
| Soft keys | Yes | Yes | Yes | Yes |
| Cycles | Yes | Yes | Yes | Yes |
| VB scripts | No | Yes | Yes | Yes |
| Function lists | Yes | Yes | Yes | Yes |
| Project graphics | Yes | Yes | Yes | Yes |

Tags

| Object | Basic Panels | Comfort Panels | Mobile Panels | RT Advanced |
| --- | --- | --- | --- | --- |
| Multiplex tags | Yes | Yes | Yes | Yes |
| Arrays | Yes | Yes | Yes | Yes |
| User data types | Yes | Yes | Yes | Yes |
| Internal | No | Yes | Yes | Yes |
| Points of use of elementary data types | Yes | Yes | Yes | Yes |
| Points of use of user data types | Yes | Yes | Yes | Yes |
| Points of use of arrays | Yes | Yes | Yes | Yes |

TIA Portal Openness also supports all value ranges which are supported by the communication drivers.

**Connections**

TIA Portal Openness supports non-integrated connections that are also supported by the respective HMI devices. You can find additional information in the online help for the TIA Portal under "Process visualization &gt; Controller communication &gt; Device-dependent".

Lists

| Object | Basic Panels | Comfort Panels | Mobile Panels | RT Advanced |
| --- | --- | --- | --- | --- |
| Text lists | Yes | Yes | Yes | Yes |
| Graphic lists | Yes | Yes | Yes | Yes |

Texts

| Object | Basic Panels | Comfort Panels | Mobile Panels | RT Advanced |
| --- | --- | --- | --- | --- |
| Multilingual texts | Yes | Yes | Yes | Yes |
| Formatted texts and their instances | No | Yes | Yes | Yes |
|  |  |  |  |  |

---

**See also**

[Device dependency](Communicating%20with%20PLCs%20%28Basic%20Panels%2C%20Panels%2C%20Comfort%20Panels%2C%20RT%20Advanced%2C%20RT%20Professional%29.md#device-dependency-basic-panels-panels-comfort-panels-rt-advanced-rt-professional)

### General functions

This section contains information on the following topics:

- [Introduction](#introduction-1)
- [Information about installed TIA Portal Openness versions](#information-about-installed-tia-portal-openness-versions)
- [TIA Portal Openness IntelliSense support](#tia-portal-openness-intellisense-support)
- [Standard libraries](#standard-libraries)
- [Use of the code examples](#use-of-the-code-examples)
- [Example program](#example-program)
- [Programming steps](#programming-steps)
- [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- [TIA Portal Openness firewall](#tia-portal-openness-firewall)
- [Event handlers](#event-handlers)
- [Program-controlled acknowledgement of dialogs with system events](#program-controlled-acknowledgement-of-dialogs-with-system-events)
- [Terminating the connection to the TIA Portal](#terminating-the-connection-to-the-tia-portal)
- [Diagnostic interfaces on TIA Portal](#diagnostic-interfaces-on-tia-portal)
- [Exclusive access](#exclusive-access)
- [Dynamic behaviours](#dynamic-behaviours)
- [Working with associations](#working-with-associations)
- [Working with compositions](#working-with-compositions)
- [Verifying object equality](#verifying-object-equality)
- [Read operations for attributes](#read-operations-for-attributes)
- [Transaction handling](#transaction-handling)
- [Creating a DirectoryInfo/FileInfo object](#creating-a-directoryinfofileinfo-object)
- [Self-description support for attributes, navigators, actions, and services](#self-description-support-for-attributes-navigators-actions-and-services)
- [Setting attributes of Blocks, DBs &amp; UDTs](#setting-attributes-of-blocks-dbs-udts)
- [Notes on performance of TIA Portal Openness](#notes-on-performance-of-tia-portal-openness)

#### Introduction

##### Overview

TIA Portal Openness supports a selection of functions for defined tasks that you can call outside the TIA Portal by means of the TIA Portal Openness API.

> **Note**
>
> If a previous version of TIA Portal Openness is already installed, the current version will be installed side by side.

You are provided with an overview of the typical programming steps in the sections below. You can learn how the individual code sections interact and how to integrate the respective functions into a complete program. You also get an overview of the code components that have to be adapted for each task.

##### Example program

The individual programming steps are explained using the "Creating API access in a console application" function as an example. You integrate the provided functions in this program code and adapt the respective code components for this task.

##### Functions

The section below lists the functions for defined tasks that you can call with TIA Portal Openness outside the TIA Portal.

---

**See also**

[Applications](#applications)
  
[Object list](#object-list)

#### Information about installed TIA Portal Openness versions

##### Requirement

- TIA Portal Openness and TIA Portal are installed

##### Application

Starting from TIA Portal Openness V14 each installed version has a registry key that contains information about the version. This enables an automatic generation of app.config files for each installed version of TIA Portal Openness.

The registry keys can be located under the following path:

`HKEY_LOCAL_MACHINE\Software\Siemens\Automation\Openness\xx.x\PublicAPI`

> **Note**
>
> The version number in this path, is always the number of the currently installed version of TIA Portal. If there are multiple side-by-side installations there are multiple sets of entries for TIA Portal Openness in the registry.

There is a single key for each version of TIA Portal Openness. The names of the Versions will be the same as in the assembly described, for example, the registry entries for TIA Portal Openness:

[HKEY_LOCAL_MACHINE\SOFTWARE\Siemens\Automation\Openness\xx.x\PublicAPI\xx.x.x.x]"PublicKeyToken"="d29ec89bac048f84"

"Siemens.Engineering"="C:\Program Files\Siemens\Automation\Portal Vxx\PublicAPI\Vxx\Siemens.Engineering.dll"

"Siemens.Engineering.Hmi"="C:\Program Files\Siemens\Automation\Portal Vxx\PublicAPI\Vxx\Siemens.Engineering.Hmi.dll"

"EngineeringVersion"="xx"

"AssemblyVersion"="xx.x.x.x"

clipboard
> **Note**
>
> If you want to generate an [app.config file](#connecting-to-the-tia-portal) you can get the path of the Siemens.Engineering.dll, the Siemens.Engineering.Hmi.dll and the public key token from the registry key.

#### TIA Portal Openness IntelliSense support

##### Application

The Intellisense support of TIA Portal Openness helps you at available attributes or methods via tooltip information. It could contain information about the number, names and types of the required parameters. At the following example the bold parameter in the first line indicates the next parameter that is required as you type the function.

![Application](images/100362830731_DV_resource.Stream@PNG-en-US.png)

You can manually invoke Parameter Info by clicking Edit IntelliSense/Parameter Info, typing CTRL+SHIFT+SPACE, or clicking the Parameter Info button on the editor toolbar.

#### Standard libraries

Insert the following namespace statements at the beginning of the relevant code example to ensure that the code examples work:

using System;

using System.Collections.Generic;

using System.IO;

using Siemens.Engineering;

using Siemens.Engineering.Cax;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Compare;

using Siemens.Engineering.Download;

using Siemens.Engineering.Hmi;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.RuntimeScripting;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Extensions;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.HW.Utilities;

using Siemens.Engineering.Library;

using Siemens.Engineering.Library.MasterCopies;

using Siemens.Engineering.Library.Types;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.TechnologicalObjects;

using Siemens.Engineering.SW.TechnologicalObjects.Motion;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Upload;

clipboard

#### Use of the code examples

##### Structure of the code-snippets

Each code-snippet in this documentation is implemented as a function without return value with an object reference as transfer parameter. Disposing of objects is omitted for the sake of readability. Objects of the TIA Portal are addressed by their name using the `Find` method.

//Deletes a single screen from a user folder or a system folder

private static void DeleteScreenFromFolder(HmiTarget hmiTarget)

{

//The screen "MyScreen" will be deleted if it is existing in the folder "myScreenFolder".

//If "myScreen" is stored in a subfolder of "myScreenFolder" it will not be deleted.

string screenName = "MyScreen";

ScreenUserFolder folder = hmiTarget.ScreenFolder.Folders.Find("myScreenFolder");

ScreenComposition screens = folder.Screens;

Screen screen = screens.Find(screenName);

if (screen != null)

{

screen.Delete();

}

}

clipboard

You need the following to execute this code-snippet:

- A WinCC project with an HMI device that includes a group with at least one screen.
- A function that instantiates the HMI device.

> **Note**
>
> When you specify directory paths, use the absolute directory path, for example, "C:/path/file.txt".
>
> Relative directory paths are only allowed in the XML files for import and export, for example, "file.txt" or "C:/path01/.../path02/file.txt".

##### Example for execution of the code-snippet

Use the following example to execute the code-snippet "DeleteScreenFromFolder" as part of the "Hello TIA" example program:

//In the sample program "Hello TIA" replace the function call

//"IterateThroughDevices(project)" by the following functions calls:

HmiTarget hmiTarget = GetTheFirstHmiTarget(project);

DeleteScreenFromFolder(hmiTarget);

//Put the following function definitions before or after the

//function definition of "private static void IterateThroughDevices(Project project)":

private static HmiTarget GetTheFirstHmiTarget(Project project)

{

if (project == null)

{

Console.WriteLine("Project cannot be null");

throw new ArgumentNullException("project");

}

foreach (Device device in project.Devices)

//This example looks for devices located directly in the project.

//Devices which are stored in a subfolder of the project will not be affected by this example.

{

foreach (DeviceItem deviceItem in device.DeviceItems)

{

DeviceItem deviceItemToGetService = deviceItem as DeviceItem;

SoftwareContainer container = deviceItemToGetService.GetService&lt;SoftwareContainer&gt;();

if (container != null)

{

HmiTarget hmi = container.Software as HmiTarget;

if (hmi != null)

{

return hmi;

}

}

}

}

return null;

}

//Deletes a single screen from a user folder or a system folder

private static void DeleteScreenFromFolder(HmiTarget hmiTarget)

{

string screenName = "MyScreen";

ScreenUserFolder folder = hmiTarget.ScreenFolder.Folders.Find("myScreenFolder");

ScreenComposition screens = folder.Screens;

Screen screen = screens.Find(screenName);

if (screen != null)

{

screen.Delete();

}

}

clipboard

#### Example program

##### Application example: Creating API access in an application

The complete program code of the application example is shown below. The typical programming steps are explained next based on this example.

> **Note**
>
> The application example requires an [application configuration file](#connecting-to-the-tia-portal).

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

namespace HelloTIA

{

internal class Program

{

private static void Main(string[] args)

{

RunTiaPortal();

}

private static void RunTiaPortal()

{

Console.WriteLine("Starting TIA Portal");

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

Console.WriteLine("TIA Portal has started");

ProjectComposition projects = tiaPortal.Projects;

Console.WriteLine("Opening Project...");

// please adapt the path and the extension apx to the installed version of TIA Portal

FileInfo projectPath = new FileInfo("C:\\Demo\\AnyCompanyProject.apx"); //edit the path according to your project

Project project = null;

try

{

project = projects.OpenWithUpgrade(projectPath);

}

catch (Exception)

{

Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));

Console.WriteLine("Demo complete hit enter to exit");

Console.ReadLine();

return;

}

Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));

IterateThroughDevices(project);

project.Close();

Console.WriteLine("Demo complete hit enter to exit");

Console.ReadLine();

}

}

private static void IterateThroughDevices(Project project)

{

if (project == null)

{

Console.WriteLine("Project cannot be null");

return;

}

Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));

foreach (Device device in project.Devices)

{

Console.WriteLine(String.Format("Device: \"{0}\".", device.Name));

}

Console.WriteLine();

}

}

}

clipboard

##### Procedure in steps

**1. Make the TIA Portal known in the development environment**

In your development environment, create a reference to all "dll files" in the "C:\Program Files\Siemens\Automation\PortalV..\PublicAPI\V.." directory.

The following provides a description of this process using the "Siemens.Engineering.dll" file as an example.

The "Siemens.Engineering.dll" file is available in the directory "C:\Program Files\Siemens\Automation\PortalV..\PublicAPI\V..". Create a reference to the "Siemens.Engineering.dll" file in your development environment.

> **Note**
>
> Ensure that parameter "CopyLocal" is assigned the value "False" in the reference attributes.

**2. Publish the name space for the TIA Portal**

Add the following code:

using Siemens.Engineering;

clipboard

**3. Publish and start the TIA Portal**

In order to publish and start the TIA Portal, insert the following code:

using (TiaPortal tiaPortal = new TiaPortal())

{

// Add your code here

}

clipboard

**4. Open project**

You can use the following code, for example, to open a project:

ProjectComposition projects = tiaPortal.Projects;

Console.WriteLine("Opening Project...");

//please adapt the path and the extension apx to the installed version of TIA Portal

FileInfo projectPath = new FileInfo("C:\Demo\AnyCompanyProject.apx");

Project project = null;

try

{

project = projects.Open(projectPath);

}

catch (Exception)

{

Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));

Console.WriteLine("Demo complete hit enter to exit");

Console.ReadLine();

return;

}

Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));

clipboard

**5. Enumerate devices of a project**

Insert the following code to enumerate all devices of the project:

static private void IterateThroughDevices(Project project)

{

if (project == null)

{

Console.WriteLine("Project cannot be null");

return;

}

Console.WriteLine();

Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));

foreach (Device device in project.Devices)

{

Console.WriteLine(String.Format("Device: \"{0}\".", device.Name));

}

Console.WriteLine();

}

clipboard

**6. Save and close the project**

Insert the following code to save and close the project:

project.Save();

project.Close();

clipboard

#### Programming steps

##### Overview

TIA Portal Openness requires the following programming steps for access by means of the TIA Portal Openness API:

1. Make the TIA Portal known in the development environment
2. Set up program access to the TIA Portal
3. Activate program access to the TIA Portal
4. Publish and start the TIA Portal
5. Open project
6. Execute commands
7. Save and close the project
8. Terminate the connection to the TIA Portal

> **Note**
>
> **Permitted strings**
>
> Only certain characters are allowed in strings in the TIA Portal. All strings passed to the TIA Portal via the TIA Portal Openness application are subject to these rules. If you pass an invalid character in a parameter, an exception is thrown.

---

**See also**

[Example program](#example-program)
  
[Use of the code examples](#use-of-the-code-examples)

#### Connecting to the TIA Portal

##### Introduction

You start the TIA Portal with TIA Portal Openness or connect to a TIA Portal already running. When using a TIA Portal Openness application to start the TIA Portal, you specify if the TIA Portal should be started with or without graphical user interface. When you operate the TIA Portal without user interface, the TIA Portal is only started as a process by the operating system. You create several instances of the TIA Portal with a TIA Portal Openness application, if necessary.

> **Note**
>
> If you use TIA Portal Openness with the TIA Portal interface, you cannot use an HMI editor. You can open the "Devices &amp; Networks" editors or the programming editor manually or with TIA Portal Openness API.

You have the following options to start the TIA Portal with a TIA Portal Openness application:

- Use an application configuration file (recommended in most use cases).
- Use the "AssemblyResolve" method (recommended when you use copy deploy etc.).
- Copy the Siemens.Engineering.dll in the TIA Portal Openness application directory.

> **Note**
>
> It is recommended to load the Siemens.Engineering.dll by using the app.config file. By using this method the strong names are considered and malicious modifications to the engineering.dll will result in a loading error. By using the AssemblyResolve method this can't be detected.

##### Starting the TIA Portal with an application configuration file

Reference all required program libraries in the application configuration file. You distribute the application configuration file together with the TIA Portal Openness application.

Store the application configuration file "app.config" in the same directory as the TIA Portal Openness application and likewise incorporate this in your application. Check whether the file path in each code matches the TIA Portal installation path.

You can use the following code snippet for the application configuration file:

&lt;?xml version="1.0"?&gt;

&lt;configuration&gt;

&lt;runtime&gt;

&lt;assemblyBinding xmlns="urn:schemas-microsoft-com:asm.v1"&gt;

&lt;dependentAssembly&gt;

&lt;assemblyIdentity name="Siemens.Engineering" culture="neutral" publicKeyToken="d29ec89bac048f84"/&gt;

&lt;!-- Edit the following path according to your installed version of TIA Portal --&gt;

&lt;codeBase version="xx.x.x.x" href="FILE://C:\Program Files\Siemens\Automation\Portal Vxx\PublicAPI\Vxx\Siemens.Engineering.dll"/&gt;

&lt;/dependentAssembly&gt;

&lt;dependentAssembly&gt;

&lt;assemblyIdentity name="Siemens.Engineering.Hmi" culture="neutral" publicKeyToken="d29ec89bac048f84"/&gt;

&lt;!-- Edit the following path according to your installed version of TIA Portal --&gt;

&lt;codeBase version="xx.x.x.x" href="FILE://C:\Program Files\Siemens\Automation\Portal Vxx\PublicAPI\Vxx\Siemens.Engineering.Hmi.dll"/&gt;

&lt;/dependentAssembly&gt;

&lt;/assemblyBinding&gt;

&lt;/runtime&gt;

&lt;/configuration&gt;

clipboard

Use the following program code to open a new TIA Portal Instance by means of the application configuration file:

//Connect a TIA Portal Openness application via API using

using System;

using System.IO;

using Siemens.Engineering;

namespace UserProgram

{

internal class MyProgram

{

public static void Main(string[] args)

{

// To start TIA Portal with user interface:

// using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

//

// To start TIA Portal without user interface:

// using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface))

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

//begin of code for further implementation

//...

//end of code

}

}

}

}

clipboard

##### Starting the TIA Portal using the "AssemblyResolve" method

Design the program code of the TIA Portal Openness application in such a way that you register on the event "AssemblyResolve" as early as possible. Encapsulate the access to the TIA Portal in an additional object or method.

Caution must be taken when resolving the engineering assembly using an assembly resolver method. If any types from the engineering assembly are used before the assembly resolver has had run, the program will crash. The reason for this is that the Just-in-time compiler (JIT compiler) doesn't compile methods until it needs to execute them. If engineering assembly types are used in Main, for example, the JIT compiler will attempt to compile Main when the program runs and fail because it doesn't know where to find the engineering assembly. The registration of the assembly resolver in Main doesn't change this. The method needs to run before the assembly resolver is registered, and it needs to be compiled before it can be run. The solution for this problem, is to place the business logic that uses types from the engineering assembly into a separate method that uses only types that the JIT compiler already understands. In the example, a method that returns void and has no parameters and place all business logic inside it is used. When the JIT compiler compiles Main, it will succeed because it knows all the types in Main. At runtime, when we call RunTiaPortal, the assembly resolver will already be registered, so when the JIT compiler tries to find our business logic types, it will know where to find the engineering assembly.

Use the following program code to open a new TIA Portal Instance.

using System;

using System.IO;

using System.Reflection;

using Siemens.Engineering;

namespace UserProgram

{

static class MyProgram

{

public static void Main(string[] args)

{

AppDomain.CurrentDomain.AssemblyResolve += MyResolver;

RunTiaPortal();

}

private static void RunTiaPortal()

{

// To start TIA Portal with user interface:

// using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

//

// To start TIA Portal without user interface:

// using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface))

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

//begin of code for further implementation

//...

//end of code

}

}

private static Assembly MyResolver(object sender, ResolveEventArgs args)

{

int index = args.Name.IndexOf(',');

if (index == -1)

{

return null;

}

string name = args.Name.Substring(0, index) + ".dll";

// Edit the following path according to your installed version of TIA Portal

string path = Path.Combine(@"C:\Program Files\Siemens\Automation\Portal Vxx\PublicAPI\Vxx\", name);

string fullPath = Path.GetFullPath(path);

if (File.Exists(fullPath))

{

return Assembly.LoadFrom(fullPath);

}

return null;

}

}

}

clipboard

##### Accessing running instances of the TIA Portal

In order to connect to a running instance of the TIA Portal with a TIA Portal Openness application, start by enumerating the instances of the TIA Portal. You can connect to multiple instances within a Windows session. The running instance can be TIA Portal with or without a started user interface:

foreach (TiaPortalProcess tiaPortalProcess in TiaPortal.GetProcesses())

{

//...

}

clipboard
> **Note**
>
> A TIA Portal instance is not required to enumerate through all running TIA Portal process because GetProcesses is a static method on the class TiaPortal.

If you know the process ID of the instance of the TIA Portal, use this process ID to access the object. TIA Portal requires a certain amount of time to start up before you can connect the TIA Portal Openness application to the TIA Portal.

Process process = ...;

Thread.Sleep(TimeNeededToStartUp); // The process may not be ready to service requests immediately.

TiaPortalProcess tiaPortalProcess = TiaPortal.GetProcess(process.Id);

clipboard
> **Note**
>
> The process id to which user is connected must be in running state and should have reached where it can respond to requests for process information.

When you connect to a running instance of the TIA Portal, a connection prompt of the TIA Portal Openness firewall appears. The connection prompt offers the following options:

- Allow connection once
- Do not allow connection
- Always allow connections from this application

  See [TIA Portal Openness firewall](#tia-portal-openness-firewall) for further information.

  > **Note**
  >
  > If the registry prompt is rejected three times, the system throws an exception of the type `EngineeringSecurityException`.

Once you have connected to the process, you can use the following attributes to retrieve information on the instances of the TIA Portal:

| Attribute | Information |
| --- | --- |
| InstalledSoftware as IList&lt;TiaPortalProduct&gt; | Returns information about the installed products. |
| Mode as TiaPortalMode | Returns the mode in which the TIA Portal was started (WithoutUserInterface/WithUserInterface). |
| AttachedSessions as IList&lt;TiaPortalSession&gt; | Returns a list of applications connected to the TIA Portal. |
| ProjectPath as FileInfo | Returns the file name of the project opened in the TIA Portal, including the folder, for example,   "D:\WinCCProjects\ColorMixing\ColorMixing.ap*"  If no project is open, a null string is returned. |
| `ID as int` | Returns the process ID of the TIA Portal instance |
| `Path as FileInfo` | Returns the path to the TIA Portal executable |

> **Note**
>
> TIA Portal Openness does not support a compatibility mode. Each TIA Portal option package or HSP used in the project has to be installed for an Openness application to be able to open or attach to the project.

To get the current TIA Portal process from a TIA Portal application by calling GetCurrentProcess() on TIA Portal instance:

TiaPortal tiaPortal = ...;

TiaPortalProcess tiaPortalProcess = tiaPortal.GetCurrentProcess();

clipboard

#### TIA Portal Openness firewall

##### TIA Portal Openness firewall prompt

When you try to connect to a running TIA Portal via TIA Portal Openness, the TIA Portal will prompt you to accept or reject the connection like the following screenshot is showing.

![TIA Portal Openness firewall prompt](images/85964316043_DV_resource.Stream@PNG-en-US.png)

##### Allow connection to the TIA Portal once

If you just want to connect your TIA Portal Openness application to the TIA Portal once, click "Yes" at the prompt. The next time your TIA Portal Openness application tries to connect the TIA Portal, the prompt will be shown again.

##### Addition of a whitelist entry by connecting the TIA Portal

To create a whitlist entry for your TIA Portal Openness application follow these steps:

1. Click "Yes to all" at the prompt to display an User Account Control Dialog.
2. Click "Yes" at the User Account Control Dialog to add your application to the whitelist in the windows registry and to attach the application to the TIA Portal.

##### Addition of a whitelist entry without using the TIA Portal

If you want to add an entry to the whitelist without using TIA Portal you can create a reg file like this:

Windows Registry Editor Version 5.00

[HKEY_LOCAL_MACHINE\SOFTWARE\Siemens\Automation\Openness\xx.x\Whitelist\CustomerApplication.exe]

[HKEY_LOCAL_MACHINE\SOFTWARE\Siemens\Automation\Openness\xx.x\Whitelist\CustomerApplication.exe\Entry]

"Path"="E:\\Work\\Openness\\CustomerApplication\\bin\\Release\\CustomerApplication.exe"

"DateModified"="2014/06/10 15:09:44.406"

"FileHash"="0rXRKUCNzMWHOMFrT52OwXzqJef10ran4UykTeBraaY="

clipboard

The following example shows how you can calculate the file hash and last modified date:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security.Cryptography;

namespace TIAPortalOpennessFirewall

{

internal class Program

{

private static void Main(string[] args)

{

RunTiaPortal();

string applicationPath = @"E:\\Work\\Openness\\CustomerApplication\\bin\\Release\\CustomerApplication.exe";

string lastWriteTimeUtcFormatted = String.Empty;

DateTime lastWriteTimeUtc;

HashAlgorithm hashAlgorithm = SHA256.Create();

FileStream stream = File.OpenRead(applicationPath);

byte[] hash = hashAlgorithm.ComputeHash(stream);

// this is how the hash should appear in the .reg file

string convertedHash = Convert.ToBase64String(hash);

lastWriteTimeUtc = fileInfo.LastWriteTimeUtc; // fileInfo not defined

// this is how the last write time should be formatted

lastWriteTimeUtcFormatted = lastWriteTimeUtc.ToString(@"yyyy/MM/dd HH:mm:ss.fff");
}

}

private static void RunTiaPortal()

{

Console.WriteLine("Starting TIA Portal");

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

Console.WriteLine("TIA Portal has started");

ProjectComposition projects = tiaPortal.Projects;

Console.WriteLine("Opening Project...");

// please adapt the path and the extension apx to the installed version of TIA Portal

FileInfo projectPath = new FileInfo(@"C:\Demo\AnyCompanyProject.apx");

//edit the path according to your project

Project project = null;

try

{

project = projects.OpenWithUpgrade(projectPath);

}

catch (Exception)

{

Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));

Console.WriteLine("Demo complete hit enter to exit");

Console.ReadLine();

return;

}

Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));

IterateThroughDevices(project);

project.Close();

Console.WriteLine("Demo complete hit enter to exit");

Console.ReadLine();

}

}

private static void IterateThroughDevices(Project project)

{

if (project == null)

{

Console.WriteLine("Project cannot be null");

return;

}

Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));

foreach (Device device in project.Devices)

{

Console.WriteLine(String.Format("Device: \"{0}\".", device.Name));

}

Console.WriteLine();

}

}

}

clipboard

#### Event handlers

##### Event handlers in TIA Portal Openness application

An instance of the TIA Portal provides the following events to which you can react with an event handler in a TIA Portal Openness application. You can access the attributes of notifications and define the responses accordingly.

| Event | Response |
| --- | --- |
| Disposed | Use this event to respond to the closing of the TIA Portal with a TIA Portal Openness application. |
| Notification | Use this event to respond to notifications of the TIA Portal with a TIA Portal Openness application. Notifications require only an acknowledgment, e.g. "OK". |
| Confirmation | Use this event to respond to confirmations of the TIA Portal with a TIA Portal Openness application. Confirmations always require a decision, e.g. "Do you want to save the project?". |

##### Program code

Modify the following program code to register event handlers in a TIA Portal Openness application:

//Register event handler for Disposed-Event

....

tiaPortal.Disposed +=TiaPortal_Disposed;

....

private static void TiaPortal_Disposed(object sender, EventArgs e)

{

....

}

//Register event handler for Notification-Event

....

tiaPortal.Notification += TiaPortal_Notification;

....

private static void TiaPortal_Notification(object sender, NotificationEventArgs e)

{

....

}

//Register event handler for Confirmation-Event

....

tiaPortal.Confirmation += TiaPortal_Confirmation;

....

private static void TiaPortal_Confirmation(object sender, ConfirmationEventArgs e)

{

....

}

clipboard

##### Attributes of TIA Portal notifications

TIA Portal notifications have the following attributes:

| Attribute | Description |
| --- | --- |
| `Caption` | Returns the name of the confirmation. |
| `DetailText` | Returns the detail text of the confirmation. |
| `Icon` | Returns the icon of the confirmation. |
| `IsHandled` | Returns the confirmation or specifies if it is still pending. |
| `Text` | Returns the text of the confirmation. |

##### Attributes of confirmations

Confirmations have the following attributes:

| Attribute | Description |
| --- | --- |
| `Caption` | Returns the name of the confirmation. |
| `Choices` | Returns the option to acknowledge the confirmation. |
| `DetailText` | Returns the detail text of the confirmation. |
| `Icon` | Returns the icon of the confirmation. |
| `IsHandled` | Returns the confirmation or specifies if it is still pending. |
| `Result` | Returns the result of the acknowledgment or specifies it. |
| `Text` | Returns the text of the confirmation. |

---

**See also**

[Program-controlled acknowledgement of dialogs with system events](#program-controlled-acknowledgement-of-dialogs-with-system-events)

#### Program-controlled acknowledgement of dialogs with system events

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- Event handlers are registered.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Application

When you operate the TIA Portal with the user interface, dialogs with system events are displayed for some program sequences. You decide how you want to proceed based on these system events.

When the TIA Portal is accessed with a TIA Portal Openness application, these system events must be acknowledged by means of corresponding ".NET" events.

The permitted confirmations are contained in the `Choices` list:

- `Abort`
- `Cancel`
- `Ignore`
- `No`
- `NoToAll`
- `None`
- `OK`
- `Retry`
- `Yes`
- `YesToAll`

The value of `ConfirmationEventArgs.Result` must be one of the above-mentioned entries. Otherwise, an exception is thrown.

##### Program code

Modify the following program code to notify the project engineer about executed actions of a TIA Portal Openness application:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

Namespace
ConfirmDialogsWithSystemMessagesProgrammatically

{

class internal program()

{

private static void Main(string[] args)

{

// To respond to a confirmation event

using (TiaPortal tiaPortal = new TiaPortal());

{

tiaPortal.Confirmation += TiaPortalConfirmation(object sender, ConfirmationEventArgs e);

tiaPortal.Notification += Notification;

try

{

//perform actions that will result in a notification event

}

finally

{

tiaPortal.Notification -= Notification;

}

}

private void TiaPortalConfirmation(object sender, ConfirmationEventArgs e)

{

...

}

//Handles notifications

using (TiaPortal tiaPortal = new TiaPortal())

{

tiaPortal.Notification += Notification;

try

{

//perform actions that will result in a notification event

}

finally

{

tiaPortal.Notification -= Notification;

}

}

}

}

clipboard

#### Terminating the connection to the TIA Portal

##### Introduction

If you started the TIA Portal instance without a user interface and if your application is the only TIA Portal Openness client attached to the TIA Portal, you can close the TIA Portal instance with the TIA Portal Openness application. Otherwise, you disconnect the TIA Portal Openness application from the TIA Portal instance.

Use the `IDisposable.Dispose()` method to separate or close the active instance of the TIA Portal.

You can use the `IDisposable.Dispose()` method as follows:

- With a using statement.
- Surround the object description with a try-finally block and call the `IDispose.Dispose()` method within the finally block.

You can no longer access the TIA Portal when you close the active instance of the TIA Portal.

> **Note**
>
> When a configuration engineer closes the TIA Portal instance despite ongoing access of a TIA Portal Openness application, an exception of the class "NonRecoverableException" is thrown in the TIA Portal Openness application on the next API access. You can subscribe to the dispose event to get a call when the TIA Portal is closed.

##### Program code

Modify the following program code to separate or close the connection to the TIA Portal:

// Add code to dispose the application if the application is still instantiated

if (tiaPortal != null)

{

tiaPortal.Dispose();

}

clipboard

---

**See also**

[Event handlers](#event-handlers)

#### Diagnostic interfaces on TIA Portal

##### Application

You can retrieve certain diagnostic information from running instances of TIA Portal via a static method. The diagnostic interface is implemented on the TiaPortalProcess object, which can be retrieved for any currently running instance of the TIA Portal.

The diagnostic interface is not blocking, so you can retrieve the TiaPortalProcess object and access it's members, regardless of if the TIA Portal is busy or not. The diagnostic interface includes the following Members:

**Class** 
**TiaPortalProcess**

| Member | Type | Function |
| --- | --- | --- |
| AcquisitionTime | DateTime | The time when the TiaPortalProcess object was acquired. Since the TiaPortalProcess object represents a completely static snapshot of the state of the TIA Portal at a given point in time, the information it contains may become outdated. |
| Attach | TiaPortal | Attaches to the given TiaPortalProcess, it returns a TiaPortal instance. |
| AttachedSessions | IList&lt;TiaPortalSession&gt; | A collection of all other sessions currently attached to the same TIA Portal. This collection can be empty. Each session is represented by a TiaPortalSession object. |
| Attaching | EventHandler&lt;AttachingEventArgs&gt; | This event enables an application to approve any attempts to attach to the TIA Portal. When another application attempts to attach to the TIA Portal, the subscribers of this event are notified and given 10 seconds to approve the attachment. If any subscriber ignores this event or does not respond in time, it is understood to be denying the other application permission to attach. Crashed applications, being unable to respond to this event and cannot cause an application to be denied permission to attach. |
| Dispose | void | Closes the associated TIA Portal instance. |
| Id | int | The Process ID of the TIA Portal. |
| InstalledSoftware | IList&lt;TiaPortalProduct&gt; | A collection of all the products currently installed as part of the TIA Portal. Each product is represented by a TiaPortalProduct object, which is described below. |
| Mode | TiaPortalMode | The mode in which the TIA Portal was started. The current values are WithUserInterface and WithoutUserInterface. |
| Path | FileInfo | The path to the executable of the TIA Portal. |
| ProjectPath | FileInfo | The path to the project which is currently open in the TIA Portal. If no project is open, this attribute will be null. |

**Class** 
**TiaPortalSession**

| Member | Type | Function |
| --- | --- | --- |
| AccessLevel | TiaPortalAccessLevel | The level access of the session. It is represented as a flags enum, where multiple levels of access are possible. TiaPortalAccessLevel is described in detail below. |
| AttachTime | DateTime | The time when the connection to the TIA Portal was established. |
| Id | int | The Id of the current session. |
| IsActive | bool | Returns "true" if the TIA Portal is currently processing a call from the running session. |
| Dispose | void | Severs the process's connection to the TIA Portal. This method does not kill the process itself in the way that System.Diagnostics.Process.Kill would do. The application whose connection is terminated will still get a disposed event, but there is no other indication of why the connection was terminated. |
| ProcessId | int | The process ID of the attached process. |
| ProcessPath | FileInfo | The path to the executable of the attached process. |
| TrustAuthority | TiaPortalTrustAuthority | Indicates if the current session was started by a process that was signed, and if it is a TIA Portal Openness certificate or not. TrustAuthority is a flags enum and is described below. |
| UtilizationTime | TimeSpan | The period of time the process has spent actively using the TIA Portal.Combined with the AttachTime attribute, this could be used to determine usage percentages or similar data. |
| Version | string | The version of the Siemens.Engineering.dll to which the session is attached to. |

**Enum** 
**TiaPortalAccessLevel**

| Enum Value | Function |
| --- | --- |
| None | This is not a valid value. It is included because TiaPortalAccessLevel is a flags enum which needs an appropriate "zero value" to represent no flags being set, but it will never appear in actual use because no session can be started that has no access. |
| Published | The session has access to published functionality. |
| Modify | The session has modify access. |

**Enum** 
**TiaPortalTrustAuthority**

| Enum Value | Function |
| --- | --- |
| None | The main module of the attached process is not signed with a certificate. |
| Signed | The main module is signed with a certificate, which is not a TIA Portal Openness certificate. |
| Certified | The main module is signed with a TIA Portal Openness certificate. |
| CertifiedWithExpiration | The main module is signed with a TIA Portal Openness certificate that will become invalid at the end of its lifetime. |

**Class TiaPortalProduct**

| Member | Type | Function |
| --- | --- | --- |
| Name | string | The name of the product (e.g. STEP 7 Professional). |
| Options | IList&lt;TiaPortalProduct&gt; | A collection of all optional packages that belong to the connected TIA Portal, represented as TiaPortalProduct objects. If an option package itself has option packages, this nesting could continue. |
| Version | string | The version string of the product. |

The following code snippet provides an example of how to use the diagnostic Interface to query information and of how to use them in your application.

public void TiaPortalDiagnostics()

{

IList&lt;TiaPortalProcess&gt; tiaPortalProcesses = TiaPortal.GetProcesses();

foreach (TiaPortalProcess tiaPortalProcess in tiaPortalProcesses)

{

Console.WriteLine("Process ID: {0}", tiaPortalProcess.Id);

Console.WriteLine("Path: {0}", tiaPortalProcess.Path);

Console.WriteLine("Project: {0}", tiaPortalProcess.ProjectPath);

Console.WriteLine("Timestamp: {0}", tiaPortalProcess.AcquisitionTime);

Console.WriteLine("UI Mode: {0}", tiaPortalProcess.Mode);

//See method body below.

Console.WriteLine("Installed Software:");

EnumerateInstalledProducts(tiaPortalProcess.InstalledSoftware);

Console.WriteLine("Attached Openness Applications:");

foreach (TiaPortalSession session in tiaPortalProcess.AttachedSessions)

{

Console.WriteLine("Process: {0}", session.ProcessPath);

Console.WriteLine("Process ID: {0}", session.ProcessId);

DateTime attachTime = session.AttachTime;

TimeSpan timeSpentAttached = DateTime.Now - attachTime;

TimeSpan utilizationTime = session.UtilizationTime;

long percentageTimeUsed = (utilizationTime.Ticks / timeSpentAttached.Ticks) * 100;

Console.WriteLine("AttachTime: {0}", attachTime);

Console.WriteLine("Utilization Time: {0}", utilizationTime);

Console.WriteLine("Time spent attached: {0}", timeSpentAttached);

Console.WriteLine("Percentage of attached time spent using TIA Portal: {0}", percentageTimeUsed);

Console.WriteLine("AccessLevel: {0}", session.AccessLevel);

Console.WriteLine("TrustAuthority: {0}", session.TrustAuthority);

if ((session.TrustAuthority &amp; TiaPortalTrustAuthority.Certified) != TiaPortalTrustAuthority.Certified)

{

Console.WriteLine("TrustAuthority doesn't match required level, attempting to terminate connection to TIA Portal.");

session.Dispose();

}

}

}

}

public void EnumerateInstalledProducts(IEnumerable&lt;TiaPortalProduct&gt; products)

{

foreach (TiaPortalProduct product in products)

{

Console.WriteLine("Name: {0}", product.Name);

Console.WriteLine("Version: {0}", product.Version);

//recursively enumerate all option packages

Console.WriteLine("Option Packages \n:");

EnumerateInstalledProducts(product.Options);

}

}

clipboard

**Security Relevant Information**

Because of the fact that no connection to the TIA Portal is needed to use the diagnostics interface, it's possible to write a Windows service that uses the attaching event to check any application attempting to attach to a TIA Portal, e.g. only applications that begin with your company's name are allowed to attach. Another option might be to always grant access, but write information about attaching processes to a log. The following program code is an example event handler to check incoming connections:

public void OnAttaching(object sender, AttachingEventArgs e)

{

string name = Path.GetFileNameWithoutExtension(e.ProcessPath);

TiaPortalAccessLevel requestedAccessLevel = e.AccessLevel &amp; TiaPortalAccessLevel.Published;

TiaPortalTrustAuthority certificateStatus = e.TrustAuthority &amp;TiaPortalTrustAuthority.Certified;

if (requestedAccessLevel == TiaPortalAccessLevel.Published &amp;&amp;

certificateStatus == TiaPortalTrustAuthority.Certified &amp;&amp;

name.StartsWith("SampleCustomerName"))

{

e.GrantAccess();

}

}

clipboard

#### Exclusive access

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The "TIA Portal" class provides the method "ExclusiveAccess(String text)" to establish an exclusive access to an attached TIA Portal process. The usage of an exclusive access is highly recommended even if it is not mandatory.

Use "ExclusiveAccess" in an "using" statement to ensure it is disposed attribute even when exceptions occur or the application is shutdown.

> **Note**
>
> Any attempt to create a second exclusive access within the scope of an open exclusive access will result in an recoverable exception being raised.

Modify the following example to get "ExclusiveAccess" to an instance:

...

[assembly: AssemblyTitle("MyApplication")]

// This will be used for the exclusive access dialog when present....

TiaPortal tiaPortal = ...;

using (ExclusiveAccess exclusiveAccess = tiaPortal.ExclusiveAccess("My Activity"))

{

...

}

clipboard

After acquiring an "ExclusiveAccess" instance for a given TIA Portal process a dialog will be displayed. This dialog will display the message provided during instantiation. In addition the following information of the client application will be displayed:

- the assembly title of the manifest data if available; otherwise, the process name
- the process ID
- the SID (Openness Session ID of the client application's TiaPortal instance)

> **Note**
>
> There can be multiple sessions active for a given TIA Portal Openness client application because there can be multiple instances of TiaPortal each associated with the same TIA Portal process.

The client application can also update the displayed content of the exclusive access dialog by setting the "Text" attribute with new values. Modify the following program code to invoke this behavior:

exclusiveAccess = ...;

...

exclusiveAccess.Text = "My Activity Phase 1";

...

exclusiveAccess.Text = "My Activity Phase 2";

...

exclusiveAccess.Text = String.Empty; // or null;

...

clipboard

You can request that the exclusive access could be cancelled by selecting the "Cancel" button. Modify the following program code to invoke this behavior:

exclusiveAccess = ...;

...

if (exclusiveAccess.IsCancellationRequested)

{

// stop your activity

...

}

else

{

// continue your activity

...

}

...

clipboard

#### Dynamic behaviours

##### Dynamic behaviors in Openness

The Openness users can determine objects and their attributes during the run time. They also are able to invoke actions and navigate to related objects bidirectionally in the hierarchy. In order to support dynamic behaviors the following interfaces are provided and implemented by Openness objects:

##### IEngineeringInstance

The interface that allows up navigation in the Object Model.

**Properties:**

- IEngineeringObject Parent - Parent object of an instance.

##### IEngineeringCompositionOrObject

The interface is implemented by both engineering objects and compositions.

##### IEngineeringObject

The interface is implemented by the majority of objects that are available for the Openness users. IEngineeringObject interface is derived from IEngineeringCompositionOrObject and IEngineeringInstance:

**Methods**:

- IList&lt;EngineeringCreationInfo&gt; GetCreationInfos(string compositionName) - Gets the list of composition infos available for the object.
- IEngineeringObject Create(string compositionName, Type type, IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; parameters) - Creates an IEngineeringObject of indicated type initialized with values as indicated compositionName within the parameters
- object GetAttribute(string name) - Gets an attribute with the given name.
- IList&lt;EngineeringAttributeInfo&gt; GetAttributeInfos() - Returns a collection of EngineeringAttributeInfo objects describing the different attributes on this object.
- IList&lt;object&gt; GetAttributes(IEnumerable&lt;string&gt; names) - Gets a list of attributes for the given names
- IEngineeringCompositionOrObject GetComposition(string name) - Gets an IEngineeringCompositionOrObject with the given name.
- IList&lt;EngineeringInvocationInfo&gt; GetInvocationInfos() - Returns a collection of EngineeringInvocationInfo objects describing the different actions on this object.
- object Invoke(string name, IEnumerable&lt;KeyValuePair&lt;Type, object&gt;&gt; parameters) - Invokes the method represented by the current instance, using the specified parameters.
- void SetAttribute(string name, object value) - Sets an attribute with the given name to the given value
- void SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes) - Sets the attributes with the given names to the given values as indicated in attributes.
- EngineeringObjectHandle GetHandle() - Gets the object's unique handle.
- void SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes, AttributeDelegate errorHandler) - Sets the attributes with the given names to the given values as indicated in attribute key value pair. If any error occurs (such as, attribute name/value is invalid), a callback call will be triggered so that you can decide whether to ignore and continue with setting value to the next attribute or abort setting the values to the remaining attributes.

> **Note**
>
> With TIA Portal Openness V18, the new method void SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes, AttributeDelegate errorHandler) is addded to the IEngineeringObject.

Currently the SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes, AttributeDelegate errorHandler) is supported by the following Engineering objects:

- Siemens.Engineering.HW.Features.NetworkInterface
- Siemens.Engineering.HW.Features.NetworkPort
- Siemens.Engineering.HW.Features.PlcAccessLevelProvider
- Siemens.Engineering.HW.Address
- Siemens.Engineering.HW.Channel
- Siemens.Engineering.HW.Device
- Siemens.Engineering.HW.DeviceImpl
- Siemens.Engineering.HW.DeviceItem
- Siemens.Engineering.HW.DeviceItemImpl
- Siemens.Engineering.HW.HardwareObject
- Siemens.Engineering.HW.IoConnector
- Siemens.Engineering.HW.IoController
- Siemens.Engineering.HW.IoSystem
- Siemens.Engineering.HW.MrpDomain
- Siemens.Engineering.HW.Node
- Siemens.Engineering.HW.Subnet
- Siemens.Engineering.HW.SyncDomain
- Siemens.Engineering.HW.TransferArea

If any other Engineering object is used, the method behaves similar to the method void SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes) which has no callback.

##### Program code: SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt;) method

`...`

`...`

`List<KeyValuePair<string, object>> attributeKeyValuePair = new List<KeyValuePair<string, object>>()`

`{`

`new KeyValuePair<string, object>("Name", "DeviceItemName")`
  
`};`

`deviceItem.SetAttributes(attributeKeyValuePair, (AttributeConfiguration attributeConfiguration) =>`
  
 `{`

`//This callback delegate will be invoked when there is an error while executing the SetAttributes API,`
  
`//reason could be either due to the attribute having invalid attribute name, invalid value,`

`//invalid type of the value or when tried to set the value to a readonly attribute`
  
`switch (attributeConfiguration)`
  
`{`

`case AttributeReadOnly attributeReadOnly:`
  
`attributeReadOnly.CurrentSelection = AttributeChoiceSelection.Ignore;`

`break;`

`case AttributeNameUnsupported attributeNameUnsupported:`

`//Attribute name is not supported`
  
`attributeNameUnsupported.CurrentSelection = AttributeChoiceSelection.Ignore;`

`// Or AttributeChoiceSelection.Abort`
  
`break;`

`case AttributeTypeUnsupported attributeTypeUnsupported:`
  
`//The the type of supplied value is not supported`

`attributeTypeUnsupported.CurrentSelection = AttributeChoiceSelection.Ignore; // Or AttributeChoiceSelection.Abort`

`break;`

`case AttributeValueUnsupported attributeValueUnsupported:`
  
`//The value is not supported`

`attributeValueUnsupported.CurrentSelection = AttributeChoiceSelection.Ignore; // Or AttributeChoiceSelection.Abort`
  
`break;`

`}`

`}`

`);`

clipboard

##### IEngineeringRoot

This interface is implemented by TiaPortal objects and indicates that the user is at the top object in the hierarchy. IEngineeringRoot is derived from IEngineeringObject, IEngineeringCompositionOrObject and IEngineeringInstance.

**Methods**:

- IEngineeringObject GetObject(EngineeringObjectHandle objectHandle) - Gets the object from a handle

##### IEngineeringComposition

The interface is implemented by the majority of objects that are available for the Openness users. IEngineeringObject interface is derived from IEngineeringCompositionOrObject and IEngineeringInstance. In addition to the properties and methods described in [Working with compositions](#working-with-compositions), the following methods are supported.

**Methods**:

- IEngineeringObject Create(Type type, IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; parameters) - Creates an IEngineeringObject of indicated type initialized with values as indicated in parameters..
- IList&lt;EngineeringCreationInfo&gt; GetCreationInfos() - Gets the collection of EngineeringCreateInfo objects describing the different CreateInfos on this object.
- IList&lt;EngineeringInvocationInfo&gt; GetInvocationInfos() - Returns a collection of EngineeringInvocationInfo objects describing the different actions on this object.
- object Invoke(string name, IEnumerable&lt;KeyValuePair&lt;Type, object&gt;&gt; parameters) - Invokes the method represented by the current instance, using the specified parameters.

##### IEngineeringObjectAssociation

This interface is implemented by the collection of associated engineering objects. This interface is derived from IEngineeringAssociation and IEngineeringInstance. See [Working with associations](#working-with-associations)

##### IEngineeringServiceProvider

The interface is implemented by engineering objects that can provide service(s).

**Methods**:

- T GetService&lt;T&gt;() where T : class, IEngineeringService - Gets an instance of type T.
- IList&lt;EngineeringServiceInfo&gt; GetServiceInfos() - Returns a collection of EngineeringServiceInfo objects describing the different services on this object.

##### IEngineeringService

The interface representing an engineering service that is provided by IEngineeringServiceProvider.

##### EngineeringObjectHandle

The structure that provides a unique object handle.

---

**See also**

[Working with compositions](#working-with-compositions)
  
[Working with associations](#working-with-associations)

#### Working with associations

##### Accessing associations

An association describes the relationship between two or more objects at type level.

TIA Portal Openness supports access to associations via index and via "foreach" loops. Direct access, for example via string name, is not supported.

##### Attributes

The following attributes are available:

- `int Count`
- `bool IsReadonly`
- `IEngineeringObject Parent`
- `retType this [ int index ] { get; }`

##### Methods

TIA Portal Openness supports the following methods:

- `int IndexOf ( type )`: Returns the index in the association for a transferred instance.
- `bool Contains ( type )`: Determines whether the transferred instance is contained in the association.
- `IEnumerator GetEnumerator <retType>()`: Employed within "foreach" loops to access an object.
- `void Add ( type )`
  <sup>1</sup>: Adds the transferred instance to the association.
- `void Remove ( type )`
  <sup>1</sup>: Removes the transferred instance from the association.

<sup>1</sup>: Not supported by all associations.

#### Working with compositions

##### Accessing compositions

A composition is the special case of an association. A composition expresses a semantic relationship of two objects, of which one is part of the other.

##### Attributes

The following attributes are available:

- `int Count`
- `bool IsReadonly`
- `IEngineeringObject Parent`
- `retType this [int index] {get;}`: Indexed access to an object of the composition.

  This type of access should only be used in a targeted manner, as each indexed access operation exceeds process boundaries.

##### Methods

TIA Portal Openness supports the following methods:

- `retType Create (id, …)`: Creates a new instance and adds this instance to the composition.

  The signature of the method depends on the way in which the instance is created. This method is not supported by all compositions.
- `type Find (id, …)`: Scans a composition for the instance with the transferred ID.

  The search is not recursive. The signature of the method depends on the way in which the instance is searched for. This method is not supported by all compositions.
- `IEnumerator GetEnumerator<retType> ()`: Employed within "foreach" loops to access an object.
- `Delete (type)`
  <sup>1</sup>: Deletes the instance specified by the current object reference.
- `int IndexOf (type)`: Returns the index in the composition for a transferred instance.
- `bool Contains (type)`: Determines whether the transferred instance is contained in the composition.
- `void Import(string path, ImportOptions importOptions)`
  <sup>1</sup>: Used for each composition that contains importable types.

  Each import signature includes a configuration parameter of the type "[ImportOptions](#importing-configuration-data)" ("None", "Overwrite") by which the user controls the import behavior.

<sup>1</sup>: Not supported by all compositions.

#### Verifying object equality

##### Application

As user of a TIA Portal Openness API, you can check that objects are the same with program code:

- You check whether two object references are the same with the operator "`==`".
- Use the `System.Object.Equals()` method to check if both objects are really identical with regard to the TIA Portal.

##### Program code

Modify the following program code to check for object reference types:

...

//Composition

DeviceComposition sameCompA = project.Devices;

DeviceComposition sameCompB = project.Devices;

if (sameCompA.Equals(sameCompB))

{

Console.WriteLine("sameCompA is equal to sameCompB");

}

if (!(sameCompA == sameCompB))

{

Console.WriteLine("sameCompA is not reference equal to sameCompB");

}

DeviceComposition sameCompAsA = sameCompA;

if (sameCompAsA.Equals(sameCompA))

{

Console.WriteLine("sameCompAsA is equal to sameCompA");

}

if (sameCompAsA == sameCompA)

{

Console.WriteLine("sameCompAsA is reference equal to sameCompA");

}

MultiLingualGraphicComposition notSameComp = project.Graphics;

if (!sameCompA.Equals(notSameComp))

{

Console.WriteLine("sameCompA is not equal to notSameComp");

}

clipboard

#### Read operations for attributes

##### Group operations and standard read operations for attributes

TIA Portal Openness supports access to attributes via the following methods which are available at the object level:

- Group operation for read access
- Standard read operations

##### Program code for group operations

//Exercise GetAttributes and GetAttributeNames

//get all available attributes for a device,

//then get the names for those attributes, then display the results.

private static void DynamicTest(Project project)

{

Device device = project.Devices[0];

IList&lt;string&gt; attributeNames = new List&lt;string&gt;();

IList&lt;EngineeringAttributeInfo&gt; attributes = ((IEngineeringObject)device).GetAttributeInfos();

foreach (EngineeringAttributeInfo engineeringAttributeInfo in attributes)

{

string name = engineeringAttributeInfo.Name;

attributeNames.Add(name);

}

IList&lt;object&gt; values = ((IEngineeringObject)device).GetAttributes(attributeNames);

for (int i = 0; i &lt; attributes.Count; i++)

{

Console.WriteLine("attribute name: " + attributeNames[i] + " value: " + values[i]);

}

}

clipboard

##### Group operation for read access

This method is available for any object:

`public abstract IList<object> GetAttributes(IEnumerable<string> names);`

##### Standard read operations

The following operations are available:

- Retrieve the names of available attributes:

  Use the method [GetAttributeInfos()](#self-description-support-for-attributes-navigators-actions-and-services) on an `IEngineeringObject`.
- Generic method for reading an attribute

  `public abstract object GetAttribute(string name);`

> **Note**
>
> Dynamic attributes are not shown in IntelliSense because their availability depends on the status of the object instance.

#### Transaction handling

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Operation

A persistence (project, library, etc.) opened within an associated TIA Portal process can be modified by a TIA Portal Openness client application. You can produce this modification from a single operation or by a series of operations. Depending on the activity, it is reasonable to group these operations into a single undo unit for more logical workflows. Additionally there are performance advantages provided by grouping operations into a single undo unit. To support this, the "ExclusiveAccess" class provides the method "Transaction(ITransactionSupport persistence, string undoDescription)". The invocation of this method results in the instantiation of a new disposable object of type "Transaction". You have to provide a description of the transaction's contents (the text attribute cannot be null or Empty). While this instance has not been disposed, all client application operations will be grouped into a in a single undo unit within the associated TIA Portal process.

Modify the following program code to acquire a "Transaction" instance:

ExclusiveAccess exclusiveAccess = ...;

Project project = ...;

using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))

{

...

}

clipboard
> **Note**
>
> Use a "using" statement to instatiate a "Transaction" to ensure it is disposed properly even when exceptions occur, thus rolling back the transaction.

##### Consistent commit or rollback

The use of a "Transaction" within a client application helps you to ensure that there is a predictable way to commit or rollback a set of modifications. Your client application must decide whether or not to commit their modifications to a persistence. To do this your application must request that the modifications within the scope of an open transaction be committed when the transaction is disposed by invoking the 'Transaction.CommitOnDispose()' method. If this method is never invoked in the code flow, the modifications within the scope of the open transaction will automatically be rolled back when it is disposed.

> **Note**
>
> Any call to Transaction.CommitOnDispose() made after a Siemens.Engineering.TargetInvocationException has occurred within an open transaction will result in a recoverable exception being thrown.

If an exception occur after making the request, all modifications within the scope of an open transaction will still be rolled back on its disposal.

There are two properties available to determine the committal state of a given transaction:

| Property | Data type | Description |
| --- | --- | --- |
| Transaction.CanCommit | boolean | Indicates if a prior call to Transaction.CommitOnDispose() will be honored, or if a subsequent call to Transaction.CommitOnDispose() will result in a recoverable exception |
| Transacation.CommitRequested | boolean | Indicates if a call to Transaction.CommitOnDispose() has been made by the user within the given transaction |

Modify the following program code to create a single undo unit in the attached TIA Portal containing two "Create" modifications:

ExclusiveAccess exclusiveAccess = ...;

Project project = ...;

// Create a single undo unit with name "My Operation" in attached TIA Portal

using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation")

{

project.DeviceGroups.Create("My Group 1");

project.DeviceGroups.Create("My Group 2");

transaction.CommitOnDispose();

}

clipboard

Modify the following program code to create no undo unit:

ExclusiveAccess exclusiveAccess = ...;

Project project = ...;

using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))

{

project.DeviceGroups.Create("My Folder 1");

project.DeviceGroups.Create("My Folder 2");

}

clipboard

Modify the following program code to create no undo unit in the attached TIA Portal. This is due to exception raised by the second attempt to create a folder "My Folder 1" even though the request to commit on disposal was made before the exception was raised:

ExclusiveAccess exclusiveAccess = ...;

Project project = ...;

using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))

{

project.DeviceGroups.Create("My Folder 1");

project.DeviceGroups.Create("My Folder 2");

transaction.CommitOnDispose();

project.DeviceGroups.Create("My Folder 1");

}

clipboard

Modify the following program code to create no undo unit in the attacted TIA Portal. This is due to excpetion raised by the second attempt to create a folder "My Folder 1" even though the try/catch block surrounds the call that caused the exception to be raised:

ExclusiveAccess exclusiveAccess = ...;

Project project = ...;

using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))

{

project.DeviceGroups.Create("My Folder 1");

project.DeviceGroups.Create("My Folder 2");

transaction.CommitOnDispose();

try

{

project.DeviceGroups.Create("My Folder 1");

}

catch (Siemens.Engineering.TargetInvocationException ex)

{

...

}

}

clipboard

Modify the following program code to create undo unit created in the attached TIA Portal. This is due to the invocation of Transaction.CommitOnDispose() after a Siemens.Engineering.TargetInvocationException is raised prior in the code stream even though a try/catch block surrounds the call that caused the exception to be raised:

ExclusiveAccess exclusiveAccess = ...;

Project project = ...;

using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))

{

try

{

project.DeviceGroups.Create("My Folder 1");

project.DeviceGroups.Create("My Folder 1");

}

catch (Siemens.Engineering.TargetInvocationException ex)

{

...

}

transaction.CommitOnDispose();

}

clipboard

Modify the following program code to have a transaction rolled back . This is due to the Transaction.CommitOnDispose() never being executed if the execution of any prior statement raises an exception within the scope of the given transaction.

ExclusiveAccess exclusiveAccess = ...;

Project project = ...;

try

{

using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))

{

project.DeviceGroups.Create("My Folder 1");

project.DeviceGroups.Create("My Folder 1");

transaction.CommitOnDispose();

}

}

catch (Exception ex)

{

...

}

clipboard

##### Restrictions

The following actions are not allowed inside of a transaction. Calling these will result in a recoverable exception:

- Compile
- Go Online
- Go Offline
- ProjectText Import
- ProjectText Export
- Open Global Library
- Close Global Library
- Project Create
- Project Open
- Project OpenWithUpgrade
- Project Save
- Project SaveAs
- Project Close

##### Undo behavior

Actions performed by a TIA Portal Openness client application can result in undo units within the attached TIA Portal process. Each of these undo entries will be grouped under a location entry. This location entry will compose the following information from the client application:

- the assembly title from the manifest data if available; otherwise, the process name
- the process ID
- the SID (Openness Session ID of the client application's TiaPortal instance)
- optionally an indication that the client process is still running

These entries will be one of the following two kinds:

1. The operations that are gathered into one undo transaction as a result of using a "Transaction" have the description as provided by the client application when the "Transaction" was instantiated.

   - Undo entry for a running client application:

     ![Undo behavior](images/85516886795_DV_resource.Stream@PNG-en-US.png)
   - Undo entry for a stopped client application:

     ![Undo behavior](images/85509090187_DV_resource.Stream@PNG-en-US.png)
2. The operations that are executed individually have individual undo entries describing the operation as defined in the respective command meta data.

   - Undo entry for a running client application:

     ![Undo behavior](images/85516920971_DV_resource.Stream@PNG-en-US.png)
   - Undo entry for a stopped client application:

     ![Undo behavior](images/85516929547_DV_resource.Stream@PNG-en-US.png)

#### Creating a DirectoryInfo/FileInfo object

##### Application

The instances of `DirectoryInfo` and `FileInfo` classes have to contain an absolute path. Otherwise the methods using the `DirectoryInfo` or `FileInfo` objects.will lead to an exception.

##### Program code

Modify the following program code to create a `DirectoryInfo` or a `FileInfo` object.

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

namespace CreateObjectDirectoryInfoFileInfo

{

internal class Program

{

private static void Main(string[] args)

{

RunTiaPortal();

//..

//Create a DirectoryInfo object

string directoryPath = @"D:\Test\Project 1";

DirectoryInfo directoryInfo = new DirectoryInfo(directoryPath);

//Create a FileInfo object

//please adapt the path and the extension apx to the installed version of TIA Portal

string fileName = @"D:\Test\Project 1\Project 1.apx";

FileInfo fileInfo = new FileInfo(fileName);

//...

}

private static void RunTiaPortal()

{

Console.WriteLine("Starting TIA Portal");

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

Console.WriteLine("TIA Portal has started");

ProjectComposition projects = tiaPortal.Projects;

Console.WriteLine("Opening Project...");

// please adapt the path and the extension apx to the installed version of TIA Portal

FileInfo projectPath = new FileInfo(@"C:\Demo\AnyCompanyProject.apx");

//edit the path according to your project

Project project = null;

try

{

project = projects.OpenWithUpgrade(projectPath);

}

catch (Exception)

{

Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));

Console.WriteLine("Demo complete hit enter to exit");

Console.ReadLine();

return;

}

Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));

IterateThroughDevices(project);

project.Close();

Console.WriteLine("Demo complete hit enter to exit");

Console.ReadLine();

}

}

private static void IterateThroughDevices(Project project)

{

if (project == null)

{

Console.WriteLine("Project cannot be null");

return;

}

Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));

foreach (Device device in project.Devices)

{

Console.WriteLine(String.Format("Device: \"{0}\".", device.Name));

}

Console.WriteLine();

}

}

}

clipboard

#### Self-description support for attributes, navigators, actions, and services

##### Application

In TIA Portal Openness each IEngineeringServiceProvider of the TIA Portal Openness API describes its capabilities to potential calls.

**Self-description Support on** 
**IEngineeringObject**

| Method Name | Return values |
| --- | --- |
| GetCompositionInfos | Returns a collection of EngineeringCompositionInfo objects describing the different compositions of these objects. EngineeringCompositionInfo is described below. |
| GetAttributeInfos | Returns a collection of EngineeringAttributeInfo objects describing the different attributes of these objects. EngineeringAttributeInfo is described below. |
| GetInvocationInfos | Returns a collection of EngineeringInvocationInfo objects describing the different actions of these objects. EngineeringInvocationInfo is described below. |

**Self-description Support on** 
**IEngineeringServiceProvider**

| Method Name | Return values |
| --- | --- |
| GetServiceInfos | Returns a collection of EngineeringServiceInfo objects describing the different services of these objects. EngineeringServiceInfo is described below. |

**Self-description Support on** 
**IEngineeringComposition**

| Method Name | Return values |
| --- | --- |
| GetCreationInfos | Returns a collection of EngineeringCreationInfo objects describing the different actions of these objects.  EngineeringcreationInfo is described below. |

**Class** 
**EngineeringCompositionInfo**

| Attribute Name | Return values |
| --- | --- |
| Name | The name of the composition |

**Class** 
**EngineeringAttributeInfo**

| Attribute Name | Return values |
| --- | --- |
| AccessMode | The level of access supported by the attribute. This attribute is combinable and is described in detail below. |
| Name | The name of the attribute. |
| CreateRelevance | The level to which the attribute is create relevant. |
| SupportedTypes | The potentially supported types of the attribute. |

**Class** 
**EngineeringInvocationInfo**

| Attribute Name | Return values |
| --- | --- |
| Name | The name of the action. |
| ParameterInfos | A collection of EngineeringInvocationParameterInfo objects describing any parameters that the action might require. EngineeringInvocationParameterInfo is described below. |

**Class** 
**EngineeringServiceInfo**

| Attribute Name | Return values |
| --- | --- |
| Type | The type of the service as a System.Type object. |

**Enum AccessMode**

| Enum Value | Return values |
| --- | --- |
| None | This is not a valid option. |
| Read | The attribute can be read. |
| Write | The attribute can be written. |

**Class** 
**EngineeringInvocationParameterInfo**

| Attribute Name | Return values |
| --- | --- |
| Name | The name of the parameter. |
| Type | The type of the parameter as a System.Type object |

**Class**
**EngineeringCreationInfo**

| Attribute Name | Return values |
| --- | --- |
| Type | The Type property returns a System.Type object |
| ParameterInfos | The ParameterInfos property returns a collection of EngineeringCreationParameterInfo objects |

**Class**
**EngineeringCreationParameterInfo**

| Attribute Name | Return values |
| --- | --- |
| Name | The name of the parameter in question |

##### Program code

AccessMode is a flags enum and its values can be combined like the following program code:

EngineeringAttributeAccessMode value = EngineeringAttributeAccessMode.Read|EngineeringAttributeAccessMode.Write;

clipboard

Modify the following program code to find all attributes of an IEngineeringObject and to do changes on the access mode of those attributes.

...

IEngineeringObject engineeringObject = ...;

IList&lt;EngineeringAttributeInfo&gt; attributeInfos = engineeringObject.GetAttributeInfos();

foreach(EngineeringAttributeInfo attributeInfo in attributeInfos)

{

switch (attributeInfo.AccessMode)

{

case EngineeringAttributeAccessMode.Read:

...

break;

case EngineeringAttributeAccessMode.Write:

...

break;

case EngineeringAttributeAccessMode.Read|EngineeringAttributeAccessMode.Write:

...

break;

}

}

...

clipboard

Modify the following program code of how Create and GetCreationInfos are intended to be used together.

...

Project project = tiaPortal.Projects.Open(projectPath);

IEngineeringComposition deviceGroupComposition = project.DeviceGroups;

EngineeringCreationInfo deviceGroupCreationInfo = deviceGroupComposition.GetCreationInfos()[0];

EngineeringCreationParameterInfo deviceGroupCreationParameterInfo = deviceGroupCreationInfo.ParameterInfos[0];

string deviceGroupCreationParameterName = deviceGroupCreationParameterInfo.Name;

string groupName = "Example";

IDictionary&lt;string, object&gt; createParameters = new Dictionary&lt;string, object&gt;

{

{deviceGroupCreationParameterName, groupName }

};

IEngineeringObject group = deviceGroupComposition.Create(deviceGroupCreationInfo.Type, createParameters);

...

clipboard

#### Setting attributes of Blocks, DBs & UDTs

##### Introduction

It is possible to write and read (general) attributes of the Blocks (written in any programming language), DBs and UDTs via the Openness API.

TechnologicalObjects are internally DBs, so this feature is also valid for TOs.

The same checking rules are to be applied on Name by using SetAttribute of the Openness API on block, DB (TO) or UDT which are applied in the GUI.

In case of rule violation an appropriate user exception will be thrown and the attribute value won't be changed.

This extension of the API doesn't affect the XML export / import.

##### General Attributes

**Legend**

- X: The attribute is relevant, write to xml, accessible with API
- -: The attribute is not accessible, the attribute does not exist

| Attributes | Datatype | Availability via the API |  |  |
| --- | --- | --- | --- | --- |
| CodeBlock | DB | UDT |  |  |
| AutoNumber | Boolean | X (xml); RW (API) | X (xml); RW (API) | - |
| CodeModifiedDate | DateTime | X (xml); R (API) | X (xml); R (API) | - |
| CompileDate | DateTime | X (xml); R (API) | X (xml); R (API) | - |
| CreationDate | DateTime | X (xml); R (API) | X (xml); R (API) | X (xml); R (API) |
| HeaderAuthor | String | X (xml); R (API) | X (xml); R (API) | - |
| HeaderFamily | String | X (xml); R (API) | X (xml); R (API) | - |
| HeaderName | String | X (xml); R (API) | X (xml); R (API) | - |
| HeaderVersion | System.Version | X (xml); R (API) | X (xml); R (API) | - |
| InstanceOfName | String | - | X (xml); R (API) | - |
| Interface | String | X (xml); - (API) | X (xml); - (API) | X (xml); - (API) |
| InterfaceModifiedDate | DateTime | X (xml); R (API) | X (xml); R (API) | X (xml); R (API) |
| IsConsistent | Boolean | X (xml); R (API) | X (xml); R (API) | X (xml); R (API) |
| IsKnowHowProtected | Boolean | X (xml); R (API) | X (xml); R (API) | X (xml); R (API) |
| MemoryLayout (sofar: Optimization) | MemoryLayout | X (xml); R (API) | X (xml); R (API) | - |
| ModifiedDate | DateTime | X (xml); R (API) | X (xml); R (API) | X (xml); R (API) |
| Name | String | X (xml); RW (API) | X (xml); RW (API) | X (xml); RW (API) |
| Number | Int32 | X (xml); RW (API) | X (xml); RW (API) | - |
| ParameterModified | DateTime | X (xml); R (API) | X (xml); R (API) | - |
| ProgrammingLanguage | ProgrammingLanguage | X (xml); R (API) | X (xml); R (API) | - |
| SecondaryType | String | X (xml); R (API) | - | - |
| StructureModified | DateTime | X (xml); R (API) | X (xml); R (API) | - |

#### Notes on performance of TIA Portal Openness

##### Root objects

You can specify several root objects in import files.

Example: You can create several text lists in an XML file instead of one text list for each XML file.

##### TIA Portal Openness functions

The first call of a TIA Portal Openness function can take longer than any subsequent calls of the TIA Portal Openness function.

Example: If you perform multiple configuration data exports one after the other, the first export can take longer than the subsequent exports.

### Functions for projects and project data

This section contains information on the following topics:

- [Opening a project](#opening-a-project)
- [Creating a project](#creating-a-project)
- [Accessing general settings of the TIA Portal](#accessing-general-settings-of-the-tia-portal)
- [Archiving and Retrieving a project](#archiving-and-retrieving-a-project)
- [Accessing read-only TIA Portal project](#accessing-read-only-tia-portal-project)
- [Accessing languages](#accessing-languages)
- [Determining the object structure and attributes](#determining-the-object-structure-and-attributes)
- [Access software target](#access-software-target)
- [Accessing and enumerating multilingual texts](#accessing-and-enumerating-multilingual-texts)
- [Updating project properties](#updating-project-properties)
- [Read project related attributes](#read-project-related-attributes)
- [Deleting project graphics](#deleting-project-graphics)
- [Compiling a project](#compiling-a-project)
- [Modifying project in UMAC](#modifying-project-in-umac)
- [Saving a project](#saving-a-project)
- [Closing a project](#closing-a-project)
- [Export/Import system diagnostics settings](#exportimport-system-diagnostics-settings)

#### Opening a project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- The project to be opened is not open in any other instance of the TIA Portal.

> **Note**
>
> **Undo of project upgrade**
>
> If you undo an upgrade of a project to V14SP1 after you have connected it to TIA Portal Openness, conflicts will occur.

##### Application

Use the `Projects.Open` method to open a project. Enter a path to the desired project in the `Projects.Open` method.

The `Projects.Open` method only accesses projects that were created with the current version of TIA Portal or which have been upgraded to the current version. If you access a project of a previous version with the `Projects.Open` method, an exception will be returned. Use the `OpenWithUpgrade` method, to open projects which have been made with previous versions of TIA Portal.

> **Note**
>
> **No access to read-only projects**
>
> TIA Portal Openness can only access projects with read and write privileges.

##### Program code

Modify the following program code to open a project:

Project project =tiaPortal.Projects.Open(new FileInfo(@"D:\Project_1\Project_1.apXX"));

if (project != null)

{

try

{

...

}

finally

{

project.Close();

}

}

clipboard

##### Opening a UMAC protected project

You can also open a UMAC protected project. The overload of Open function takes an additional parameter of type UmacDelegate. This additional parameter allows the caller to specify a handler to be used during UMAC authentication. The new UmacDelegate is implemented with a method containing one parameter of type UmacCredentials. The UmacCredentials has two properties, 'Name' of type string, and 'Type' of type UmacUserType; and one method SetPassword with one parameter of type SecureString. The use of UmacUserType.Project indicates a UMAC scope of project whereas the use of UmacUserType.Global indicates a UMAC scope of application (i.e. controlled by a UMAC server).

##### Program code

...

Siemens.Engineering.Project project = tiaPortal.Projects.Open(new FileInfo(@"D:\Project_3\Project_2.apXX"), MyUmacDelegate);

if (project != null)

{

try

{

...

}

finally

{

project.Close();

}

}

...

private static void MyUmacDelegate(UmacCredentials umacCredentials)

{

SecureString password = ...; // Get password from a secure location

umacCredentials.Type = UmacUserType.Project;

umacCredentials.Name = "SomeUser";

umacCredentials.SetPassword(password);

}

...

}

clipboard

##### Opening a UMAC protected project using new authentication

Before TIA Portal Openness V17, You can open the protected project by passing the user name and password through Umac delegate in Open Project API.

With TIA Portal Openness V17, UMAC have introduced new authentication mechanism by which you will able to open a protected project. The following new authentication mechanisms are Desktop Single Sign-On (SSO) and Anonymous User.

TIA Potal Openness V17 supports the following authentication mechanisms. .The Openness implementation is independent of settings in TIA Portal.

- Desktop Single Sign-On (SSO)
- Anonymous User
- Interactive log on
- Credential (Existing From TIA Portal V15.1)

In order to accommodate the additional authentication methods, Openness have introduced a new event name "Authentication" in TIA Portal object. The changes are introduced as a part of V17 Engineering. The Event "Authentication" when registered by the user in the Openness script, will be executed when open project is called. The Event "Authentication" will be executed only for Open Protected Project.

var tiaPortal = new TiaPortal();

tiaPortal.Authentication += OnAuthentication;

private static void OnAuthentication(object sender, AuthenticationEventArgs e)

{

e.AuthenticationTypeProvider = AuthenticationTypeProvider.Credentials;

}

clipboard

You are be able to use the Additional Authentication Methods using the AuthenticationEventArgs event args. Using AuthenticationTypeProvider ,the mode of authentication is provided. From the above example , the crediantial mode is set.

Below are the values for AuthenticationTypeProvider.

- AuthenticationTypeProvider.DesktopSso : Open project with Single sign on user , no password asked
- AuthenticationTypeProvider.Anonymous : Open project with anonymous user , no password asked
- AuthenticationTypeProvider.Interactive : Open project with Interactive logon, User name and password to be given in user interface
- AuthenticationTypeProvider.Credentials : Open Project with User name and password given.

The event is applicable for opening the project in multiuser user environment.The above authentication methods is applicable when a protected project is opened in local session or server view.

If there are exceptions for example, a single sign-on session or a invalid user name / password scenarios are handled by EngineeringTargetInvocationException.

##### Opening multiple projects

You can open one primary project and multiple secondary projects at time in an instance of the TIA Portal. You can open a project as a primary or a secondary project. If a project is opened as primary, then this project is represented in the project navigation if the Openness application is attached to a TIA Portal and project is opened as secondary, then this project is not reflected in the user interface. Secondary projects are always opened as read-only. a user with read and write priviliges to UMAC projected project will have read-only priviliges when project is opened as secondary. A primary project does not need to be open in order to open a secondary project.

Any opened projects can be enumerated by using the ProjectComposition available on the TiaPortal instance. The order of the projects in the composition will be determined by the order in which the projects were opened. If a project is closed, the index of all projects will be recalculated.

##### Program code

TiaPortal tiaPortal = ...;

Project project1 = tiaPortal.Projects.Open(new FileInfo(@"D:\Project_1\Project_1.apXX"), null, ProjectOpenMode.Primary);

Project project3 = tiaPortal.Projects.Open(new FileInfo(@"D:\Project_3\Project_3.apXX"), null, ProjectOpenMode.Secondary);

bool isPrimary = project3.IsPrimary

clipboard

##### Opening projects created with previous versions

Use the `OpenWithUpgrade` method to open a project which was created with the previous version of TIA Portal. The method will create a new, upgraded project and open it.

If you access a project created with an elder version than the previous, an exception will be returned.

> **Note**
>
> If you access a project created with the current version the project will just be opened.

##### Program code

Modify the following program code to open a project via the `OpenWithUpgrade` method:

Project project = tiaPortal.Projects.OpenWithUpgrade(new FileInfo(@"D:\Some\Path\Here\Project.apXX"));

if (project != null)

{

try

{

...

}

finally

{

project.Close();

}

}

clipboard

##### Program code for UMAC protected project

You can also open a UMAC protected which has been created with a previous version of TIA Portal. An overload function of OpenWithUpgrade takes an additional parameter of type UmacDelegate. OpenWithUpgrade is also supported for secondary projects.

...

Siemens.Engineering.Project project = tiaPortal.Projects.OpenWithUpgrade(new FileInfo(@"D:\Project_1\Project.apXX"), MyUmacDelegate);

...

clipboard

#### Creating a project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Application

Projects can be created via TIA Portal Openness API

- by calling the Create method on ProjectComposition
- by calling the Create method on IEngineeringComposition

##### ProjectComposition.Create

Modify the following program code:

TiaPortal tiaPortal = ...;

ProjectComposition projectComposition = tiaPortal.Projects;

DirectoryInfo targetDirectory = new DirectoryInfo(@"D:\TiaProjects");

// Create a project with name MyProject

Project project = projectComposition.Create(targetDirectory, "MyProject");

clipboard

According to this example

- a folder "D:\TiaProjects\MyProject" will be created.
- a project file "D:\TiaProjects\MyProject\MyProject.aPXX" will be created.

> **Note**
>
> **About parameter targetDirectory**
>
> The parameter targetDirectory can also represent an UNC (Universal Naming Convention) path, therefore a project can also be created on a network shared drive.

##### IEngineeringComposition.Create

Modify the following program code:

TiaPortal tiaPortal = ...;

ProjectComposition projectComposition = tiaPortal.Projects;

//allows the user to give optional create parameters like author, comment in addition to mandatory create parameters (targetdirectory, projectname)

IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; createParameters = new [] {

new KeyValuePair&lt;string, object&gt;("TargetDirectory", new DirectoryInfo(@"D:\TiaProjects")), // Mandatory

new KeyValuePair&lt;string, object&gt;("Name", "MyProject"), // Mandatory

new KeyValuePair&lt;string, object&gt;("Author", "Bob"), // Optional

new KeyValuePair&lt;string, object&gt;("Comment", "This project was created with Openness") // Optional };

// Create a project with both mandatory and optional parameters

((IEngineeringComposition)projectComposition).Create(typeof (Project), createParameters);

clipboard

According to this example:

- a folder "D:\TiaProjects\MyProject" will be created.
- a project file "D:\TiaProjects\MyProject\MyProject.aPXX" will be created with project attributes Author as "Bob" and Comment as "This project was created with openness".

##### Parameters for creating project with optional project attributes

| Parameter | Data Type | Is Mandatory | Description |
| --- | --- | --- | --- |
| Author | String | No | Author of a project. |
| Comment | String | No | Comment for the project. |
| Name | String | Yes | Name of a project, |
| TargetDirectory | DirectoryInfo | Yes | Directory that will contain the created proeject folder. |

#### Accessing general settings of the TIA Portal

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

Via TIA Portal Openness you can access general settings of the TIA Portal:

- Current user interface language
- "Search in project" option to create the search index needed for searching within a project.

The following table shows the details of the accessible settings in the "General" section of the TIA Portal settings. The `TiaPortalSettingsFolder` instance will have the name "General".

| Setting name | Data type | Writeable | Description |
| --- | --- | --- | --- |
| `"SearchInProject"` | System.Boolean | r/w | Enables or disables the creation of the search index needed for searching within a project. |
| `"UserInterfaceLanguage"` | System.CultureInfo | r/w | Indicates the active user interface language of the TIA Portal or the specification of the active user interface language. |

The access to these settings is provided via the `TiaPortalSettingsFolder` class. The `TiaPortalSettingsFolder` class will be accessible via the `Settings` attribute on the `TiaPortal` class.

The following figure shows the specific settings in TIA Portal Openness:

![Application](images/97397213579_DV_resource.Stream@PNG-en-US.png)

##### Program code: Search in project

Modify the following program code to activate/deactivate the "Search in project" option.

private static void SetSearchInPoject(Project project)

{

TiaPortalSettingsFolder generalSettingsFolder = tiaPortal.SettingsFolders.Find("General");

TiaPortalSetting searchSetting = generalSettingsFolder.Settings.Find("SearchInProject");

if (((bool)searchSetting.Value))

{

searchSetting.Value = false;

}

}

clipboard

##### Program code: User interface language

Modify the following program code to access the current user interface language.

private static void SetUILanguage(Project project)

{

TiaPortalSettingsFolder generalSettingsFolder = tiaPortal.SettingsFolders.Find("General");

TiaPortalSetting UILanguageSetting = generalSettingsFolder.Settings.Find("UserInterfaceLanguage");

if (((CultureInfo)UILanguageSetting.Value) != CultureInfo.GetCultureInfo("de-DE"))

  {

UILanguageSetting .Value = CultureInfo.GetCultureInfo("de-DE");

  }

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Archiving and Retrieving a project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)
- A project is save  
  See [Saving a Project](#saving-a-project)

##### Application

You can use the TIA Portal Openness to archive the opened and saved project state prior to further any changes and then later you can retrieve the archived project.

##### Archiving a project

You can archive a TIA Portal project using TIA Openness API available on Siemens.Engineering.Project object.

public void Archive(System.IO.DirectoryInfo targetDirectory, string targetName, Siemens.Engineering.ProjectArchivationMode archivationMode)

clipboard

'targetName' is the name of the file created may it be archived or non archived. This file may or may not contain any file extensions. For ProjectArchivationMode value as Compressed and DiscardRestorableDataAndCompressed, the archived file name is as it is provided by you. If you don't provide any extension or extension apart from "zap15_1" or "zap14" etc., then this archived project could not be retrieved from TIA Portal outside the Openness API. If you don't not choose Compressed or DiscardRestorableDataAndCompressed the result will be the default file structure of a project of the current version.

> **Note**
>
> You must have saved the project before calling Archiving API. In case the project contains any unsaved changes, archive would throw an EngineeringTargetInvocationException.

**Project ArchivationMode**

The **ProjectArchivationMode** enumeration have four values.

| ProjectArchivationMode | Description |
| --- | --- |
| None | - No special action are taken with the orginial files. Mode is similiar to a "save as" operation. - No compressed zip file is created in this mode. - The difference with SaveAs in this case is that the Archive will not change the persistence location to the new Archived folder whereas SaveAs does that |
| DiscardRestorableData | - The file storage stores the project in an internal data file and this file grows whenever a project data modification happens. In the case of DiscardRestorableData mode this data file is reorganized (only latest version of the objects are stored and history is removed from the file) and Intermediate data, the files of the IM directory and tmp directory are not copied to the archive location. - No compressed zip file is created in this mode. |
| Compressed | - The tmp project folder structure, created by Archiving, is compressed into a zip compatible archive. The tmp folder structure is removed after creation of the zip file. |
| DiscardRestorableDataAndCompressed | - In the tmp project folder structure, created by Archiving, the restorable data is discarded and then compressed into a zip compatible archive. The tmp folder structure is removed after creation of the zip file. |

##### Program code: Archiving a poject

Modify the following program code to access the archive project without an extension:

public void ArchivingProjectWithoutExtension()

{

var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);

var projectFilePath = @"E:\Sample1\Sample1.ap15_1";

var project = tiaPortal.Projects.Open(new FileInfo(projectFilePath));

var archiveDirectory = @"E:\Archive";

project.Archive(new DirectoryInfo(archiveDirectory), "ArchiveProjectNameWithoutExtension", ProjectArchivationMode.Compressed);

}

clipboard

Modify the following program code to access the archive project with an extension as '.archive':

public void ArchivingProjectWithExtension()

{

var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);

var projectFilePath = @"E:\Sample1\Sample1.ap15_1";

var project = tiaPortal.Projects.Open(new FileInfo(projectFilePath));

var archiveDirectory = @"E:\Archive";

project.Archive(new DirectoryInfo (archiveDirectory), "ArchiveProjectName.archive", ProjectArchivationMode.Compressed);

}

clipboard
> **Note**
>
> You are free to use any extension. The behavior of Archive will be same with/without extension.

##### Retrieving a project

You can use the Openness API to retrieve an archived TIA Portal project. You can only retrieve a compressed archive. For Archived project with 'ProjectArchivationMode.None' or 'ProjectArchivationMode.DiscardRestorableData' enumeration value cannot be retrieved by this API. This API is available on the "Siemens.Engineering.ProjectComposition" object.

public Siemens.Engineering.Project Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory)

clipboard

For retrieving a UMAC protected project an overloaded API with the UmacDelegate is provided for getting the credentials, then the following API definition is used

public Siemens.Engineering.Project Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.UmacDelegate umacDelegate)

clipboard

Retrieve also supports ProjectOpenMode that can be specified as "Primary" or "Secondary", then the following API definition is used

public Siemens.Engineering.Project Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory,Siemens.Engineering.UmacDelegate umacDelegate, Siemens.Engineering.ProjectOpenMode projectOpenMode)

clipboard
> **Note**
>
> umacDelegate could be passed as null if the project is not protected

If the archived project is of a previous TIA Portal version then you have to call the RetrieveWithUpgrade API, then the following API definition is used

public Siemens.Engineering.Project RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory);

clipboard

If the archived project is of a previous TIA Portal version and UMAC protected then another overloaded API with UmacDelegate is available, then the following API definition is used.

public Siemens.Engineering.Project RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.UmacDelegate umacDelegate)

clipboard

If the archived project is of a previous TIA portal version and project open mode also needs to be specified, then the following API definition is used.

public Siemens.Engineering.Project RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory,Siemens.Engineering.UmacDelegate umacDelegate, Siemens.Engineering.ProjectOpenMode projectOpenMode)

clipboard
> **Note**
>
> umacDelegate could be passed as null if the project is not protected. If the project is protected then the user credentials of an admin user is required to perform the RetrieveWithUpgrade action

##### Program code: Retrieving a project

Modify the following program code to access the retrieve project:

public void RetrieveProject()

{

var archivePath = @"E:\Archive\Sample1.zap15_1";

var retrievedProjectsDirectory = @"E:\RetrievedProjects";

var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);

tiaPortal.Projects.Retrieve(new FileInfo(archivePath), new DirectoryInfo(retrievedProjectsDirectory));

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)
  
[Saving a project](#saving-a-project)

#### Accessing read-only TIA Portal project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

Using TIA Portal Openness, you can perform select operations while working with a read-only TIA Portal project. You can have access to read-only project, but you will not be able to use full set of features that are available to a user with read-write access. For example, a user with read-only credentials can use Openness to open a UMAC protected project as described in [Opening a project](#opening-a-project). This functionality does not include Reference projects.

The list of Openness features that are available to you while accessing a read-only project can be categorized into two sets of features - Inherent and Enabled non-modifying actions:

**Inherent functionality**

- GetAttribute(s) or using the getter for any attribute on any accessible object
- GetComposition on any accessible object
- GetService on any accessible object
- Find actions on any accessible object
- Navigation on any accessible object
- Determining the existence of accessible objects and accessing those objects in compositions and associations
- System.Object methods on any accessible object

**Enabled non-modifying actions**

- Project.Close (...)
- PlcBlock.ShowInEditor ()
- CaxProvider.Export (Device,...)
- CaxProvider.Export (Project,...)

---

**See also**

[Opening a project](#opening-a-project)

#### Accessing languages

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

In the TIA Portal you can set and manage the project language in the Editor "Project languages".

TIA Portal Openness supports the following access to the project languages:

- Iterating through supported languages.
- Searching through the collection of supported languages by `System.Globalization.CultureInfo`.
- Accessing individual languages. Each Language object will contain a single read-only attribute `Culture` of type `System.Globalization.CultureInfo.`
- Accessing a collection of active languages.
- Searchring through the collection of active languages by `System.Globalization.CultureInfo`.
- Adding a language to a collection of active languages.
- Removing a language from a collection of active languages.
- Setting an editing language.
- Setting a reference language.

The functionalities are provided by the `LanguageSettings` object. The following figure shows model, which is provided by TIA Portal Openness:

![Application](images/100033145355_DV_resource.Stream@PNG-en-US.png)

##### Program code: Setting languages

Modify the following program code to set a language. If you set an inactive language via TIA Portal Openness, the language will be added to the active languages collection.

public void SettingLanguages()

{

Project project = ...;

LanguageSettings languageSettings = project.LanguageSettings;

LanguageComposition supportedLanguages = languageSettings.Languages;

LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;

Language supportedGermanLanguage = supportedLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));

activeLanguages.Add(supportedGermanLanguage);

languageSettings.EditingLanguage = supportedGermanLanguage;

languageSettings.ReferenceLanguage = supportedGermanLanguage;

}

clipboard

##### Program code: Deactivating an active language

Modify the following program code to deactivate an active language. If you deactivate a language which is used as reference or editing language the language selected will be consistent with the behavior in the user interface.

public void DeactivatingLanguages()

{

Project project = ...;

LanguageSettings languageSettings = project.LanguageSettings;

LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;

Language activeGermanLanguage = activeLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));

activeLanguages.Remove(activeGermanLanguage);

}

clipboard

---

**See also**

[Hierarchy of hardware objects of the object model](#hierarchy-of-hardware-objects-of-the-object-model)

#### Determining the object structure and attributes

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)

##### Application

You can determine the navigation structure through the object hierarchy with the `IEngineeringObject` interface. The result is returned as a list:

- Child objects
- Child compositions
- All attributes

##### Signature

Use the `GetAttributeInfos` method to determine attributes.

`IList<EngineeringAttributeInfo> IEngineeringObject.GetAttributeInfos();`

##### Program code: Determining objects or compositions

Use the following program code to display alll composition names:

public static void DisplayCompositionInfos(IEngineeringObject obj)

{

IList&lt;EngineeringCompositionInfo&gt; compositionInfos = obj.GetCompositionInfos();

foreach (EngineeringCompositionInfo compositionInfo in compositionInfos)

{

Console.WriteLine(compositionInfo.Name);

}

}

clipboard

Modify the following program code if you know the return value:

public static DeviceItemComposition GetDeviceItemComposition(Device device)

{

IEngineeringCompositionOrObject composition = ((IEngineeringObject) device).GetComposition("DeviceItems");

DeviceItemComposition deviceItemComposition = (DeviceItemComposition)composition;

return deviceItemComposition;

}

clipboard

##### Program code: Determining attributes

Modify the following program code to return attributes of an object with specific access rights in a list:

public static void DisplayAttributenInfos(IEngineeringObject obj)

{

IList&lt;EngineeringAttributeInfo&gt; attributeInfos = obj.GetAttributeInfos();

foreach (EngineeringAttributeInfo attributeInfo in attributeInfos)

{

Console.WriteLine("Attribute: {0} - AccessMode {1} ", attributeInfo.Name, attributeInfo.AccessMode);

switch (attributeInfo.AccessMode)

{

case EngineeringAttributeAccessMode.Read: Console.WriteLine("Attribute: {0} - Read Access", attributeInfo.Name);

break;

case EngineeringAttributeAccessMode.Write: Console.WriteLine("Attribute: {0} - Write Access", attributeInfo.Name);

break;

case EngineeringAttributeAccessMode.Read | EngineeringAttributeAccessMode.Write: Console.WriteLine("Attribute: {0} - Read and Write Access",

attributeInfo.Name);

break;

}

}

}

public static string GetNameAttribute(IEngineeringObject obj)

{

Object nameAttribute = obj.GetAttribute("Name");

return (string)nameAttribute;

}

clipboard

#### Access software target

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Programm code

Modify the following programm code to make a software target available:

public void AccessSoftwareTarget()

{

SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)deviceItem).GetService&lt;SoftwareContainer&gt;();

if (softwareContainer != null)

{

Software software = softwareContainer.Software;

}

}

clipboard

Modify the following programm code to access the software attributes:

SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)deviceItem).GetService&lt;SoftwareContainer&gt;();

if (softwareContainer != null)

{

PlcSoftware software = softwareContainer.Software as PlcSoftware;

string name = software.Name;

}

clipboard

#### Accessing and enumerating multilingual texts

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

Multilingual texts in the TIA Portal are e. g. Project.Comment, PlcTag.Comment etc. In TIA Portal Openness, the multilingual texts are represented by the `MultilingualText` object. A `MultilingualText` object is composed of `MultilingualTextItemComposition`.

`MultilingualTextItemComposition` supports the following `Find` method:

- `Find(<language: Siemens.Engineering.Language>):MultilingualTextItem`

Each `MultilingualTextItem` provides the following attributes:

| Attribute name | Data type | Writable | Description |
| --- | --- | --- | --- |
| Language | Siemens.Engineering.Language | r/o | Language of this item. |
| Text | System.String | r/w | Text provided for this language. |

##### Program code: Set multilingual text

...

Language englishLanguage = project.LanguageSettings.Languages.Find(new CultureInfo("en-

US"));

MultilingualText comment = project.Comment;

MultilingualTextItemComposition mltItemComposition = comment.Items;

MultilingualTextItem englishComment = mltItemComposition.Find(englishLanguage);

englishComment.Text = "English comment";

...

clipboard

##### Program code: Set multilingual text for devices

Modify the following program code to set the multilingual text for devices and device items:

...

var mltObject = device.GetAttribute("CommentML");

MultilingualText multilingualText = mltObject as MultilingualText;

if (multilingualText != null)

{

Language englishLanguage = project.LanguageSettings.Languages.Find(new CultureInfo("en-US"));

MultilingualTextItem multilingualTextItem = multilingualText.Items.Find(englishLanguage);

if (multilingualTextItem != null)

{

multilingualTextItem.Text = comment;

}

}

...

clipboard

#### Updating project properties

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to update the "simulation support" property of a project to create a plc program. The setting for simulation support property is available for virtual SINUMERIK controller and SIMATIC PLCs simulated with PLCSIM Advanced .

The following attribute is supported in Openness to access the "simulation support" property of a TIA Portal project. The API is available on the "Siemens.Engineering.Project" object.

| Attribute name | Data type | Access | Description |
| --- | --- | --- | --- |
| IsSimulationDuringBlockCompilationEnabled | System.Boolean | Read / Write | To indicate whether support for simulation during block compilation is enabled for the project |
| IsVirtualPlcDuringBlockCompilationEnabled | System.Boolean | Read / Write | To indicate whether support for virtual plc during block compilation is enabled for project |

##### Program code

Modify and use the following program code to access the attribute value:

Project project = ...;

// Read the attribute value

var attributeValue = project.IsSimulationDuringBlockCompilationEnabled;

var attributeValue = project.IsVirtualPlcDuringBlockCompilationEnabled;

//Write the attribute value to false

project.IsSimulationDuringBlockCompilationEnabled = false;

//Write the attribute value to True

project.IsVirtualPlcDuringBlockCompilationEnabled = true;

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Read project related attributes

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

By using this function you can get project related attributes from the TIA Portal Openness API. The provided information contains project attributes, project history and products utilized by the project.

##### Project attributes

The project attributes provide the following information:

| Attribute name | Data type | Writeable | Description |
| --- | --- | --- | --- |
| Author | System.String | r/o | The author of the project |
| Comment | Siemens.Engineering.MultilingualText | r/o | The comment of the project |
| Copyright | System.String | r/o | The copyright statement of the project |
| CreationTime | System.DateTime | r/o | The time when project has been created |
| Family | System.String | r/o | The family of the project |
| IsModified | System.Boolean | r/o | Returns true if the project has been modified |
| LanguageSettings | Siemens.Engineering.LanguageSettings | r/o | Handles proct languages |
| LastModified | System.DateTime | r/o | The time when project was last modified |
| LastModifiedBy | System.String | r/o | Who made the last modification |
| Name | System.String | r/o | The name of the project |
| Path | System.IO.FileInfo | r/o | The absolute path of the project |
| Size | System.Int64 | r/o | The size of the project in KB |
| Version | System.String | r/o | The version of the project |

Modify the following program code to access project related attributes:

Project project = ...;

string author = project.Author;

string name = project.Name;

string path = project.Path;

DateTime creationTime = project.CreationTime;

DateTime modificationTime = project.LastModified;

string lastModifiedBy = project.LastModifiedBy;

string version = project.Version;

MultilingualText comment = project.Comment;

string copyright = project.Copyright;

string family = project.Family;

Int64 size = project.Size;

LanguageSettings languageSettings = project.LanguageSettings;

clipboard

Modify the following programm code to enumerate the project languages:

Project project = ...;

LanguageComposition languages = project.LanguageSettings.Languages;

foreach (Language language in languages)

{

CultureInfo lang = language.Culture;

}

clipboard

Modify the following program code to get comment text:

Project project = ...;

Language english = project.LanguageSettings.ActiveLanguages.Find(CultureInfo.GetCultureInfo("en-US"));

MultilingualText projectComment = project.Comment;

MultilingualTextItem textItem = project.Comment.Items.Find(english);

string text = textItem.Text;

clipboard

##### Project history

The project history is a composition of `HistoryEntry` objects, which contain the following information:

| Attribute name | Data type | Writeable | Description |
| --- | --- | --- | --- |
| Text | System.String | r/o | The event description |
| DateTime | System.DateTime | r/o | The time when the event was occured |

Modify the following program code to enumerate through HistoryEntries and access their attributes:

Project project = ...;

HistoryEntryComposition historyEntryComposition = project.HistoryEntries;

foreach (HistoryEntry historyEntry in historyEntryComposition)

{

string entryText = historyEntry.Text;

DateTime entryTime = historyEntry.DateTime;

}

clipboard
> **Note**
>
> The text attribute of `HistoryEntry` contains a string in the same language as UI. If a TIA Portal Openness application is attached to a TIA Portal with no UI, the string is always in English

##### Used Products

The object `UsedProduct` includes the following information:

| Attribute name | Data type | Writeable | Description |
| --- | --- | --- | --- |
| Name | System.String | r/o | The name of the product used |
| Version | System.String | r/o | The version of the product |

Modify the following program code to enumerate through `UsedProduct` and access the attributes.

Project project = ...;

UsedProductComposition usedProductComposition = project.UsedProducts;

foreach (UsedProduct usedProduct in usedProductComposition)

{

string productName = usedProduct.Name;

string productVersion = usedProduct.Version;

}

clipboard

#### Deleting project graphics

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to delete a project graphics:

//Deletes a single project graphic entry

public static void DeletesSingleProjectGraphicEntry(Project project)

{

MultiLingualGraphicComposition graphicsAggregation = project.Graphics;

MultiLingualGraphic graphic = graphicsAggregation.Find("Graphic XYZ");

graphic.Delete();

}

clipboard

#### Compiling a project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- All devices are "Offline".

##### Application

The API interface supports the compilation of devices and program blocks. The compilation result is returned as an object. Depending on type of the object HW or SW or HW/SW compilation will be provided. The following object types are supported:

- `Device - HW & SW`

- `Device` with failsafe CPU - `SW` with switched-off F-activation property

- `DeviceItem - HW`
- `CodeBlock - SW`
- `DataBlock - SW`
- `HmiTarget - SW`
- `PlcSoftware - SW`
- `PlcType - SW`
- `PlcBlockSystemGroup - SW`
- `PlcBlockUserGroup - SW`
- `PlcTypeSystemGroup - SW`
- `PlcTypeUserGroup - SW`

> **Note**
>
> **Time stamp format**
>
> All time stamps are in UTC. If you want to see the local time you can use DateTime.ToLocalTime().

> **Note**
>
> [If a password has been assigned](#issafetyofflineprogrampasswordset) to the safety program, you are required to a [log on to the safety program](#logintosafetyofflineprogram) to compile software changes. Otherwise, the process is canceled and an exception is triggered.

##### Signature

Use the `ICompilable` method for compilation.

`ICompilable compileService = iEngineeringServiceProvider.GetService<ICompilable>();`

`CompilerResult result = compileService.Compile();`

> **Note**
>
> All devices must be "Offline" before you start compiling.

##### Program code

Modify the following program code to compile the software changes of an object of the type `HmiTarget`:

public static void CompileHmiTarget(HmiTarget hmiTarget)

{

ICompilable compileService = hmiTarget.GetService&lt;ICompilable&gt;();

CompilerResult result = compileService.Compile();

}

clipboard

Modify the following program code to compile the software changes of an object of the type `PlcSoftware`:

public static void CompilePlcSoftware(PlcSoftware plcSoftware)

{

ICompilable compileService = plcSoftware.GetService&lt;ICompilable&gt;();

CompilerResult result = compileService.Compile();

}

clipboard

Modify the following program code to compile the software changes of an object of the type `CodeBlock`:

public static void CompileCodeBlock(PlcSoftware plcSoftware)

{

CodeBlock block = plcSoftware.BlockGroup.Blocks.Find("MyCodeBlock") as CodeBlock;

if (block != null)

{

ICompilable compileService = block.GetService&lt;ICompilable&gt;();

CompilerResult result = compileService.Compile();

}

}

clipboard

Modify the following program code to evaluate the compilation result:

private void WriteCompilerResults(CompilerResult result)

{

Console.WriteLine("State:" + result.State);

Console.WriteLine("Warning Count:" + result.WarningCount);

Console.WriteLine("Error Count:" + result.ErrorCount);

RecursivelyWriteMessages(result.Messages);

}

private void RecursivelyWriteMessages(CompilerResultMessageComposition messages, string indent = "")

{

indent += "\t";

foreach (CompilerResultMessage message in messages)

{

Console.WriteLine(indent + "Path: " + message.Path);

Console.WriteLine(indent + "DateTime: " + message.DateTime);

Console.WriteLine(indent + "State: " + message.State);

Console.WriteLine(indent + "Description: " + message.Description);

Console.WriteLine(indent + "Warning Count: " + message.WarningCount);

Console.WriteLine(indent + "Error Count: " + message.ErrorCount);

RecursivelyWriteMessages(message.Messages, indent);

}

}

clipboard

#### Modifying project in UMAC

##### Introduction

You can use the TIA Portal Openness to modify project in user management and access right. With this Function Right , When a project is protected, "Modify Project via Openness API" can be assigned to a role which in turn can be assigned to user.

There are certain behavior changes in TIA Portal Openness when you are having / without having this function right in a protected project and affected when a protect project is opened with a particular user credentials. The changes for Openness API is applicable only on protected project and on project which is opened with ProjectOpenMode as primary.The ProjectOpenMode as secondary is not considered.

##### Changes in behaviors with function right

The below described behaviors with Openness function right is applicable for all the versions of Siemens.Engineering.dll (V15, V15.1, V16 and V17) if it is running against TIA Portal V17.

- When you are having "Modify project via Openness API" function right along with Project Read Write rights , you are given with full access to Openness API i.e you can perform any operation using Openness API.
- When you are not having "Modify project via Openness API" function right along with Project Read Write rights / Project Read rights, you are entitled to Read only operations in Openness API. The examples of read only operations are export, navigation to a device etc. In this scenario, if you want to do an operation like import which is a data oriented operation ( Change of project data in TIA portal) , then you would get an exception depending on the function rights assigned to you.
- When there are user interface related Openness API's example (ShowInEditor), the user interface related function rights does not depend on "Modify project via Openness API" , it depends on GUI function right which should be handled by the respective GUI function right. Below API's are the exceptions from point 1 and 2 . Openness API will bypass the Function Right "Modify project via Openness API" and the API's are allowed irrespective of Function Right "Modify project via Openness API" set / not set.

  - project.ShowHwEditor(View.Network)
  - project.ShowHwEditor(View.Topology)
  - device.ShowInEditor(View.Device)
  - plcBlock.ShowInEditor()
  - plcType.ShowInEditor()
  - plcTagTable.ShowInEditor()
  - plcForceTable.ShowInEditor()
  - plcWatchTable.ShowInEditor()

#### Saving a project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Application

To save a project

- Use the `Save()` method to save a project
- Use the `SaveAs()` method to save a project with a different name or in a different directory

##### Program code

Modify the following program code open and save a project:

public static void SaveProject(TiaPortal tiaPortal)

{

Project project = ...;

//Use the code in the try block to open and save a project

try

{

//please adapt the path and the extension apx to the installed version of TIA Portal

project = tiaPortal.Projects.Open(new FileInfo(@"Some\Path\MyProject.apx"));

//begin of code for further implementation

//...

//end of code'

project.Save();

}

//Use the code in the final block to close a project

finally

{

if (project != null)

project.Close();

}

}

clipboard

Modify the following program code save a project with a different name or in a different location:

...

TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);

FileInfo fileInfoExistingProject = new FileInfo(@"D:\SampleProjects\SampleProject.apXX");

DirectoryInfo dirInfoSaveAsProject = new DirectoryInfo(@"D:\SampleProjects\SampleProjectSaveAs");

Project sampleProject = portal.Projects.Open(fileInfoExistingProject );

sampleProject.SaveAs(dirInfoSaveAsProject);

...

clipboard

#### Closing a project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to close a project:

public static void CloseProject(Project project)

{

project.Close();

}

clipboard

#### Export/Import system diagnostics settings

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness application to export and import system diagnostics settings for a TIA Portal project. The format for export and import is .dat file.

The following service and class are used to export and import the setting for system diagnostics.

| Name | Description |
| --- | --- |
| SystemdiagnosticsSettingsDataProvider | Service class to provide a method to export and import |
| SystemdiagnosticsSettingsExportImportResults | To return the result of Export or Import operation |

The SystemdiagnosticsSettingsExportImportResultState ENUM has following values:

| ENUM | Description | Value |
| --- | --- | --- |
| SystemdiagnosticsSettingsExportImportResults | Returns the result whether the file is saved/settings are changed successfully or not. | Error |
| Success |  |  |
| Warning |  |  |

##### Program code: Export system diagnostics settings

Modify the following program code to export settings for system diagnostics:

public static void ExportSystemDiagnosticSettings(project tiaProject)

{

Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsDataProvider settingsProvider = tiaProject.GetService&lt;Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsDataProvider&gt;();

Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsExportImportResult exportResult = settingsProvider.Export(new FileInfo(@"D:\Temp\SysDiagSettings.dat"));

Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsExportImportResultState resultState = exportResult.State;

}

clipboard

##### Program code: Import system diagnostics settings

Modify the following program code to import settings for system diagnostics:

public statc void ImportSystemDignosticSettings(project tiaProject)

{

Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsDataProvider settingsProvider = tiaProject.GetService&lt;Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsDataProvider&gt;();

Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsExportImportResult importResult = settingsProvider.Import(new FileInfo(@"D:\Temp\SysDiagSettings.dat"));

Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsExportImportResultState resultState = importResult.State;

}

clipboard

### Functions for accessing Teamcenter Gateway

This section contains information on the following topics:

- [Connecting to the Teamcenter Gateway](#connecting-to-the-teamcenter-gateway)
- [Disconnecting to the Teamcenter Gateway](#disconnecting-to-the-teamcenter-gateway)
- [Connecting to the ConnectSSO](#connecting-to-the-connectsso)
- [Saving Project/Global library in Teamcenter](#saving-projectglobal-library-in-teamcenter)
- [Saving Project/Global library with proxy object](#saving-projectglobal-library-with-proxy-object)
- [Saving Project/Global library with new item](#saving-projectglobal-library-with-new-item)
- [Accessing custom attributes in Teamcenter](#accessing-custom-attributes-in-teamcenter)
- [Saving Project to Teamcenter as new item](#saving-project-to-teamcenter-as-new-item)
- [Saving Project as new item with proxy object](#saving-project-as-new-item-with-proxy-object)
- [Saving Project to Teamcenter as new revision](#saving-project-to-teamcenter-as-new-revision)
- [Downloading Project/Global library from Teamcenter](#downloading-projectglobal-library-from-teamcenter)
- [Searching Project / Global library from Teamcenter](#searching-project-global-library-from-teamcenter)
- [Checkout Project/Global library dataset in Teamcenter](#checkout-projectglobal-library-dataset-in-teamcenter)
- [Checkin Project/Global library dataset in Teamcenter](#checkin-projectglobal-library-dataset-in-teamcenter)
- [Cancel checkout dataset in Teamcenter](#cancel-checkout-dataset-in-teamcenter)

#### Connecting to the Teamcenter Gateway

##### Requirement

- The TIA Portal application is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to establish a connection with Teamcenter via TcGateway.

##### Parameter

| Parameter name | Data type | Mandatory | Description |
| --- | --- | --- | --- |
| userName | System.String | Yes | Specifies the username in Teamcenter |
| userPassword | System.SecureString | Yes | Specifies the password of user in Teamcenter |
| serverURL | System.String | Yes | Specifies the fully qualified URL of Teamcenter server |
| teamcenterInstance | System.String | Yes | Specifies the instance of Teamcenter server |
| userRole | System.String | No | Specifies the user role defined in Teamcenter. |
| userGroup | System.String | No | Specifies the group to which the user belongs in Teamcenter. |

> **Note**
>
> A Siemens.Engineering exception of type TcGatewayException is thrown, if any of the above mandatory parameter is not passed.

A successful connection returns a encrypted TcGatewayConnectionInfo object. In case the connection is not successful, an engineering exception of type TcGatewayException is thrown containing the reason for failure.

| Data type | Description |
| --- | --- |
| TcGatewayConnectionInfo | The TcGatewayConnection Info object has to be mandatorily passed in all the TcGateway openness APIs.  It is used in other TcGateway Openness APIs to validate the source of the call and to validate the active Teamcenter session.   The TcGatewayConnectionInfo provides the following connection details:  - SessionToken (active connection session token) - Group (Teamcenter user group) - Role (Teamcenter user role) |

##### Program code

//Connecting Teamcenter using TcGateway

public void function1()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal TIAInstance = ...;

TeamcenterConnectionProvider tcGatewayProvider = TIAInstance.GetService&lt;TeamcenterConnectionProvider&gt;();

String userName = ...; //User name

SecureString password = ...; //Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...; //Group

String serverURL = ...; //Teamcenter server URL

String teamcenterInstance=....;//Instance

TcGatewayConnectionInfo connectionInfo = tcGatewayProvider.Connect(userName, password, userGroup, userRole, serverURL,teamcenterInstance);

string group = connectionInfo.Group;

string role = connectionInfo.Role;

}

}

clipboard

#### Disconnecting to the Teamcenter Gateway

##### Requirement

- The TIA Portal application is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to disconnect the connection between the Teamcenter server and TIA Portal using TcGateway.

##### Parameter

| Parameter | Data type | Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | TcGatewayConnectionInfo | Yes | Returns the TcGatewayConnectionInfo object during Connect / ConnectSSO API call. |

##### Program code

public void function2()

{

//Program code: Disconnect Teamcenter using TcGateway

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal TIAInstance = ...;

TcGatewayConnectionProvider tcGatewayProvider = TIAInstance.GetService&lt;TeamcenterConnectionProvider&gt;();

String userName = ...;//User name

SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = ...;//Teamcenter server URL

String teamcenterInstance = ...;//Instance

TcGatewayConnectionInfo tcgConnectionInfo = tcGatewayProvider.Connect(userName, password,serverURL,teamcenterInstance,userRole, userGroup);

tcGatewayProvider.Disconnect(tcgConnectionInfo);

}

}

clipboard

---

**See also**

[Connecting to the Teamcenter Gateway](#connecting-to-the-teamcenter-gateway)

#### Connecting to the ConnectSSO

##### Requirement

- The TIA Portal application is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to call the ConnectSSO() if an active SSO session is available with below required parameters.

| Parameter | Data type | Mandatory | Description |
| --- | --- | --- | --- |
| hostURL | System.String | Yes | Specifies the fully qualified Teamcenter server host with port number. |
| instance | System.String | Yes | Specifies the Teamcenter server instance. |
| loginURL | System.String | Yes | Specifies the URL for the Login Service configured as part of Teamcenter Security Services. |
| applicationID | System.String | Yes | Specifies the Application ID configured in Teamcenter Application registry via Identity service |

A successful connection returns an encrypted TcGatewayConnectionInfo object. In case the connection is not successful, an appropriate exception is thrown.

> **Note**
>
> If no active SSO session is available, you will be prompted to enter Teamcenter credentials in browser to create SSO session. The API supports secure card based login via PKI.

##### Program code

//Program code: ConnectSSO using TcGatewayConnectionInfo

public void function3()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal TIAInstance = ...;

TeamcenterConnectionProvider tcGatewayProvider = TIAInstance.GetService&lt;TeamcenterConnectionProvider&gt;();

String hostUrl = ...;//Fully qualified Teamcenter server host with port number

String teamcenterInstance=...;//Instance

String loginURL = ....;//Teamcenter SSO login Service url

String applicationId = ...;//Teamcenter SSO application

TcGatewayConnectionInfo connectionInfo = tcGatewayProvider.ConnectSSO(hostUrl,teamcenterInstance,loginURL,applicationId);

string group = connectionInfo.Group;

string role = connectionInfo.Role;

}

}

clipboard

#### Saving Project/Global library in Teamcenter

##### Requirement

- The TIA Portal application is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to save a project/global library via the TcGatewayWorkflowProvider service. This service will be available at Project / Global Library composition.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter.   The tcGatewayConnectionInfo is passed to match with the active connection's tcGatewayConnectionInfo . |
| localCacheOption | LocalCacheOption(Enum) | Yes | TcGateway LocalCacheOption to overwrite the TIA project/ Global library in Teamcenter cache. |

.

| Datatype | Description |
| --- | --- |
| Siemens.Engineering.TeamcenterGateway.ItemInfo | The API returns the following ItemInfo object after the project or global library is successfully saved to the Teamcenter:  - ItemId [System.String] - RevisionId [System.String] - ItemName [System.String] - ItemType [Siemens.Engineering.TeamcenterGateway.ItemType(Enum)] |

##### Program code

//Program code: Saving Project/gobal library in Teamcenter using Save()

public void function4()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;  
var tcGatewayConnectionProvider= tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = "name";//User name

SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = ...;//Teamcenter server URL

String teamcenterInstance = ...;//Instance

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL,teamcenterInstance);

tcGatewayLockProvider.CheckoutDataset(connectionInfo ,"000495","A",DatasetType.T4TiaProjectDataset,"Project30");

ProjectComposition projectComposition = tiaPortal.Projects;

String projectPath = ...; // Project path for the checkout dataset in above step or download project using TcGateway Load API Project

Project tcgProject = projectComposition.Open(new FileInfo(projectPath));

tcgProject.DeviceGroups.Create("Group_1");

tcgProject.Save(); //This is used to save project locally in TC cache. (optional)

TcGatewayWorkflowProvider tcgWorkflowProvider = tcgProject.GetService&lt;TcGatewayWorkflowProvider&gt;();

ItemInfo response = tcgWorkflowProvider.Save(connectionInfo , LocalCacheOption.Overwrite);

//OR

ItemInfo response = tcgWorkflowProvider.Save(connectionInfo , LocalCacheOption.DoNotOverwrite);

tcGatewayLockProvider.CheckinDataset(connectionInfo ,"000495","A",DatasetType.T4TiaProjectDataset,"Project30");

}

catch(TcGatewayException)

{

// other operations

}

}

}

clipboard

#### Saving Project/Global library with proxy object

##### Requirement

- The TIA Portal application is connected to the TIA Portal Openness  
  See [Connection to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to archive the Project / Global library and then save the archive object to the Teamcenter dataset along with proxy objects (e.g. Plc, Program blocks, UDTs, other supported types).

Once the project / Global Library is successfully saved to Teamcenter, the API return ItemInfo object containing ItemId, RevisionId, ItemName and ItemType details.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter. The tcGatewayConnectionInfo has passed has to match with the active connection's tcGatewayConnectionInfo |
| localCacheOption | LocalCacheOption(Enum) | Yes | TcGateway LocalCacheOption to overwrite TIA project/ Global library in TC cache. |

##### Program code: Saving project/global library in Teamcenter using SaveWithProxyObject( )

//Program code: Saving project/ global library in Teamcenter using SaveWithProxyObject()

public void function5()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = string.Empty;//User name

SecureString password = new SecureString();//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = string.Empty;//Teamcenter server URL

String teamcenterInstance = string.Empty;//Instance

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

ProjectComposition projectComposition = tiaPortal.Projects;

String projectPath = string.Empty; // Project path for the checkout dataset in above step or download project using TcGateway Load API

Project tcgProject = projectComposition.Open(new FileInfo(projectPath));

TcGatewayWorkflowProvider tcgWorkflowProvider = tcgProject.GetService&lt;TcGatewayWorkflowProvider&gt;();

ItemInfo response = tcgWorkflowProvider.SaveWithProxyObject(connectionInfo, LocalCacheOption.Overwrite);

//OR

ItemInfo response = tcgWorkflowProvider.SaveWithProxyObject(connectionInfo, LocalCacheOption.DoNotOverwrite);

tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

}

catch (TcGatewayException)

{

// other operations

}

}

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

#### Saving Project/Global library with new item

##### Requirement

- Connecting to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo for successful connection to the Teamcenter.   The tcGatewayConnectionInfo has passed and must match with the active connection's tcGatewayConnectionInfo . |
| itemId | System.String | Yes | Specifies the item id to which project needs to be saved. |
| revisionId | System.String | Yes | Specifies the revision id to which project needs to be saved. |
| localCacheOption | Siemens.Engineering.TeamcenterGateway.LocalCacheOption(Enum) | Yes | Specifies the overwrite local cache project contents if local cache or dataset version of project mismatches with server project version |

##### Program code

//Program code: Saving project/global library in Teamcenter using SaveToItem( )

public void function6()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = string.Empty;//User name

SecureString password = new SecureString();//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = string.Empty;//Teamcenter server URL

String teamcenterInstance = string.Empty;//Instance

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

ProjectComposition projectComposition = tiaPortal.Projects;

String projectPath = string.Empty; // Project path for the checkout dataset in above step or download project using TcGateway Download API

Project tcgProject = projectComposition.Open(new FileInfo(projectPath));

TcGatewayWorkflowProvider tcgWorkflowProvider = tcgProject.GetService&lt;TcGatewayWorkflowProvider&gt;();

ItemInfo response = tcgWorkflowProvider.SaveToItem(connectionInfo, "000495", "A", LocalCacheOption.Overwrite);

tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

}

catch (TcGatewayException)

{

// other operations

}

}

}

clipboard

#### Accessing custom attributes in Teamcenter

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to get and set the custom attributes value in the Teamcenter Gateway.

##### Parameter

The Teamcenter itemtype refers to T4TiaLibrary,T4TiaProject and subtypes which are present in Teamcenter Datamodel for which custom attributes are mapped in Teamcenter.

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter. The tcGatewayConnectionInfo is passed and has to match with the active connection's tcGatewayConnectionInfo . |
| itemType | System.String | Yes | Specifies the Teamcenter itemType |

After successful execution, the API returns collection of custom attributes if available in the Teamcenter for given itemtype.

| Data type | Description |
| --- | --- |
| IList&lt;Siemens.Engineering.TeamcenterGateway.TeamcenterProperty&gt; | Specifies the list of Teamcenter custom property for item or revision.  - Name [System.String] - MappingLevel [System.int] - ListOfValueInfo [Siemens.Engineering.TeamcenterGateway.TcPropertyListOfValueInfo]   - LowerLimit [System.String]   - UpperLimit [System.String]   - Values [System.Collections.Generic.IEnumerable&lt;System.String&gt;] - DataType [Siemens.Engineering.TeamcenterGateway.MappedCustomAttributeType(Enum)] |

The Call SetValue API to set value on custom attributes fetched using GetTeamcenterCustomAttributes API along with pass error callback delegate.

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| value | System.String | Yes | Specifies the value for custom attribute |
| errorCallback | Siemens.Engineering.TeamcenterGateway.ErrorCallback | Yes | Delegate to handle error which are raised during API invocation/actions. |

##### Program code

public void function7()

{

using Siemens.Engineering.TeamcenterGateway;

{

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = string.Empty;//User name

SecureString password = new SecureString();//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = string.Empty;//Teamcenter server URL

String teamcenterInstance = string.Empty;//Instance

ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));

var tcGatewayWorkflowProvider = project.GetService&lt;TcGatewayWorkflowProvider&gt;();

//OR

var library = tiaPortal.GlobalLibraries.Open(new FileInfo(@"~\Documents\Automation\Library7\Library7.al18"), OpenMode.ReadWrite);

var tcGatewayWorkflowProvider = library.GetService&lt;TcGatewayWorkflowProvider&gt;();

//Get custom attributes.

var attributes = tcGatewayWorkflowProvider.GetTeamcenterCustomAttributes(connectionInfo, "T4TiaProject");

ErrorCallback errorCallback = PropertyValueSettingErrorCallback;

foreach (var arr in attributes)

{

if (arr.ListOfValueInfo != null)

{

foreach (var l in arr.ListOfValueInfo.Values)

{

Console.WriteLine(l);

}

}

switch (arr.DataType)

{

case MappedCustomAttributeType.String:

arr.SetValue("23232323232", errorCallback);

break;

case MappedCustomAttributeType.Char:

arr.SetValue("d", errorCallback);

break;

case MappedCustomAttributeType.Integer:

arr.SetValue("232", errorCallback);

break;

case MappedCustomAttributeType.arr.SetValue(23.4f.ToString(), errorCallback);

break;

}

}

}

catch (TcGatewayException)

{

// other operations

}

}

}

**}**

clipboard

#### Saving Project to Teamcenter as new item

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See Hotspot-Text[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A Project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to save a TIA Portal project in Teamcenter as a new item. The API returns itemInfo object containing the ItemId, RevisionId, ItemType, ItemName after successful creation of item/revision.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter. The tcGatewayConnectionInfo has to match with the active connection's tcGatewayConnectionInfo . |
| itemDetailsDelegate | delegate | Yes | This delegate is defined by caller of API which contains information about the item to be created in Teamcenter:  - ItemId [System.String] - RevisionId [System.String] - ItemName [System.String](Required) - Comments [System.String] - TeamcenterFolder [System.String] - TeamcenterProject [System.String[]] - TeamcenterItemType [System.String](Required) |
| customAttributes | IEnumerable&lt;Siemens.Engineering.TeamcenterGateway.TeamcenterProperty&gt; | No | Specifies the Item/Revision custom attributes which are saved along with Project / Global Library. |

##### Program code

private static void ItemDetailsForCreation(ItemDetails itemDetails)

{

itemDetails.ItemId = "...";

itemDetails.ItemName = "Proj_Object";

itemDetails.RevisionId = "...";

itemDetails.TeamcenterItemType = "T4TiaProject";

itemDetails.Comment = "Prooject Comments.";

itemDetails.TeamcenterFolder = "Home\\TIA_Project\\ConveyourBelt";

itemDetails.TeamcenterProject = new string[] { "Project_TIA_1", "Project_TIA_2" };

}

clipboard

private static void PropertyValueSettingErrorCallback(string errorMessage)

{

Console.WriteLine(errorMessage);

}

clipboard

//Program code: Saving project to Teamcenter as new item

private void functionSavingProjectToTeamcenterAsNewItem()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = string.Empty;//User name

SecureString password = new SecureString();//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = string.Empty;//Group

String serverURL = string.Empty;//Teamcenter server URL

String teamcenterInstance = string.Empty;//Instance

ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));

var tcGatewayWorkflowProvider = project.GetService&lt;TcGatewayWorkflowProvider&gt;();

//OR

var library = tiaPortal.GlobalLibraries.Open(new FileInfo(@"~\Documents\Automation\Library7\Library7.al18"), OpenMode.ReadWrite);

var tcGatewayWorkflowProvider = library.GetService&lt;TcGatewayWorkflowProvider&gt;();

//Save item in Teamcenter with custom attributes.

var attributes = tcGatewayWorkflowProvider.GetTeamcenterCustomAttributes(connectionInfo, "T4TiaProject");

ErrorCallback errorCallback = PropertyValueSettingErrorCallback;

foreach (var arr in attributes)

{

if (arr.ListOfValueInfo != null)

{

//Err:

//Invalid arr.ListOfValueInfo element

foreach (var l in arr.ListOfValueInfo?.Values)

{

Console.WriteLine(l);

}

}

switch (arr.DataType)

{

case MappedCustomAttributeType.String:

arr.SetValue("23232323232", errorCallback);

break;

case MappedCustomAttributeType.Char:

arr.SetValue("d", errorCallback);

break;

case MappedCustomAttributeType.Integer:

arr.SetValue("232", errorCallback);

break;

case MappedCustomAttributeType.Float:

arr.SetValue(23.4f.ToString(), errorCallback);

break;

}

var createdItem = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, attributes);

//OR

var createdItem = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, null);//&lt; --optional

var itemId = createdItem.ItemId;

var revisionId = createdItem.RevisionId;

var itemName = createdItem.ItemName;

var type = createdItem.ItemType;

//Checkout created dataset to edit in TIA portal

tcGatewayLockProvider.CheckoutDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, itemName);

//Check in dataset after changes to project are completed

tcGatewayLockProvider.CheckinDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, itemName);

}

}

catch (TcGatewayException)

{

// other operations

}

}

}

clipboard

#### Saving Project as new item with proxy object

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to save the TIA Portal project and Global library to the Team Center along with proxy object. The API returns itemInfo object details such as ItemId, RevisionId, ItemType, ItemName after successful creation of new item.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter. The tcGatewayConnectionInfo is passed and should match with the active connection's tcGatewayConnectionInfo . |
| itemDetailsDelegate | delegate | Yes | This delegate is defined by caller of API which has information about item to be created in Teamcenter:  - ItemId [System.String] - RevisionId [System.String] - ItemName [System.String](Required) - Comments [System.String] - TeamcenterFolder [System.String] - TeamcenterProject [System.String[]] - TeamcenterItemType [System.String](Required) |
| customAttributes | IEnumerable&lt;Siemens.Engineering.TeamcenterGateway.TeamcenterProperty&gt; | No | Specifies the Item/Revision custom attributes saved along with Project / Global Library. |

##### Program code

private static void ItemDetailsForCreation(ItemDetails itemDetails)

{

itemDetails.ItemId = "...";

itemDetails.ItemName = "Proj_Object";

itemDetails.RevisionId = "...";

itemDetails.TeamcenterItemType = "T4TiaProject";

itemDetails.Comment = "Project Comments.";

itemDetails.TeamcenterFolder = "Home\\TIA_Project\\ConveyourBelt";

itemDetails.TeamcenterProject = new string[] { "Project_TIA_1", "Project_TIA_2" };

}

clipboard

private static void PropertyValueSettingErrorCallback(string errorMessage)

{

Console.WriteLine(errorMessage);

}

clipboard

//Program code: Saving project/library in Teamcenter as new item with proxy object

private void function SavingProjectAsNewItemWithProxyObject()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = string.Empty;//User name

SecureString password = new SecureString();//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = string.Empty; ;//Role

String userGroup = string.Empty;//Group

String serverURL = string.Empty;//Teamcenter server URL

String teamcenterInstance = string.Empty;//Instance

ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));

var tcGatewayWorkflowProvider = project.GetService&lt;TcGatewayWorkflowProvider&gt;();

//OR

var library = tiaPortal.GlobalLibraries.Open(new FileInfo(@"~\Documents\Automation\Library7\Library7.al18"), OpenMode.ReadWrite);

var tcGatewayWorkflowProvider = library.GetService&lt;TcGatewayWorkflowProvider&gt;();

//Save item in Teamcenter with custom attributes.

var attributes = tcGatewayWorkflowProvider.GetTeamcenterCustomAttributes(connectionInfo, "T4TiaProject");

ErrorCallback errorCallback = PropertyValueSettingErrorCallback;

foreach (var arr in attributes)

{

if (arr.ListOfValueInfo != null)

{

foreach (var l in arr.ListOfValueInfo?.Values)

{

Console.WriteLine(l);

}

}

switch (arr.DataType)

{

case MappedCustomAttributeType.String:

arr.SetValue("23232323232", errorCallback);

break;

case MappedCustomAttributeType.Char:

arr.SetValue("d", errorCallback);

break;

case MappedCustomAttributeType.Integer:

arr.SetValue("232", errorCallback);

break;

case MappedCustomAttributeType.Float:

arr.SetValue(23.4f.ToString(), errorCallback);

break;

}

var createdItem = tcGatewayWorkflowProvider.SaveAsNewItemWithProxyObject(connectionInfo, itemDetailsDelegate, attributes);

//OR

var createdItem = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, null); //&lt; --optional

var itemId = createdItem.ItemId;

var revisionId = createdItem.RevisionId;

var itemName = createdItem.ItemName;

var type = createdItem.ItemType;

//Checkout created dataset to edit in TIA portal

tcGatewayLockProvider.CheckoutDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, itemName);

//Check in dataset after changes to project are complete

tcGatewayLockProvider.CheckinDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, itemName);

}

}

catch (TcGatewayException)

{

// other operations

}

}

}

clipboard

#### Saving Project to Teamcenter as new revision

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to save the TIA Portal project and Global library in Teamcenter as new revision. The API returns the ItemInfo object such as ItemId, RevisionId, ItemName and ItemType details after successful creation of new revision.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter. The tcGatewayConnectionInfo has passed to match with the active connection's tcGatewayConnectionInfo |
| revisionDetailsDelegate | RevisionDetailsDelegate | No | This delegate is defined by caller of API which has information about revision to be created in Teamcenter |
| customAttributes | IEnumerable&lt;Siemens.Engineering.TeamcenterGateway.TeamcenterProperty&gt; | No | Specifies the Item/Revision custom attributes saved along with Project / Global Library. |

##### Program code

//Program code: Saving project/library in Teamcenter as new revision

public static void RevisionDetailsForCreation(RevisionDetails revisionDetails)

{

revisionDetails.RevisionId = "B";

revisionDetails.Comment = "Revised project";

}

clipboard

private void SavingProjectToTeamcenterAsNewRevision()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = string.Empty;//User name

SecureString password = new SecureString();//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action;

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = string.Empty;//Teamcenter server URL

String teamcenterInstance = string.Empty;//InstanceRevisionDetailsDelegate

revisionDetailsDelegate = RevisionDetailsForCreation;

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));

var tcGatewayWorkflowProvider = project.GetService&lt;TcGatewayWorkflowProvider&gt;();

ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;

void ItemDetailsForCreation(ItemDetails itemDetails)

{

itemDetails.ItemId = "...";

itemDetails.ItemName = "Project30";

itemDetails.RevisionId = "...";

itemDetails.TeamcenterItemType = "T4TiaProject";

itemDetails.Comment = "Project Comments.";

}

var saveAsNewItemResult = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, null);

//Checkout created dataset to edit in TIA portal

tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A"),DatasetType.T4TiaProjectDataset, "Project30");

var saveAsNewRevisionResult = tcGatewayWorkflowProvider.SaveAsNewRevision(connectionInfo, revisionDetailsDelegate, null);

//Check in dataset after changes to project are complete

tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

//Checkout revised project/library

tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "B", DatasetType.T4TiaProjectDataset, "Project30");

//Check in revised dataset after changes to project are complete

tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "B", DatasetType.T4TiaProjectDataset, "Project30");

}

catch (TcGatewayException)

{

// other operations

}

}

}

clipboard

#### Downloading Project/Global library from Teamcenter

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to download and open the project and library from Teamcenter. The API returns starter file path to open the project or library in the TIA Portal.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo returned during connection to Teamcenter. The tcGatewayConnectionInfo has passed has to match with the active connection's tcGatewayConnectionInfo . |
| itemID | System.String | Yes | Specifies the Item ID of the TIA Project / Library. |
| revisionID | System.String | Yes | Specifies the Revision ID of the TIA Project / Library. |
| itemType | Siemens.Engineering.TeamcenterGateway.ItemType(Enum) | Yes | Item type of Project/Library in Teamcenter. |
| localCacheOption | Siemens.Engineering.TeamcenterGateway.LocalCacheOption(Enum | Yes | Overwrite the contents of TcCache incase a version of the Project / Global Library being downloaded is already available. True means overwrite the content. Incase of False a exception is thrown if there is a version mismatch between TcCache and Teamcenter or if the contents have been modified. |

> **Note**
>
> If any of the mandatory parameter is not passed, a Siemens.Engineering exception of type TcGatewayException is thrown.

##### Program code

//Program code: Download project/library in Teamcenter

private void DownloadProjectLibrary()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider= tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

String userName = ...;//User name

SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action;

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = ...;//Teamcenter server URL

String teamcenterInstance = ...;//Instance

try

{

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

tcGatewayLockProvider.CheckoutDataset(connectionInfo ,"000495","A",DatasetType.T4TiaProjectDataset,"Project30");

TcGatewaySearchAndDownloadProvider downloadFromTcProvider = tiaPortal.GetService&lt;TcGatewaySearchAndDownloadProvider&gt;();

FileInfo TIAObjectStarterFilePath = downloadFromTcProvider.Download(connectionInfo,"000495", "A", ItemType.Project, LocalCacheOption.Overwrite);

}

catch(TcGatewayException)

{

// other operations

}

var project = tiaPortal.Projects.Open(TIAObjectStarterFilePath);

//OR

var library=tiaPortal.GlobalLibraries.Open(TIAObjectStarterFilePath, OpenMode.ReadWrite);

//User can work on the Project.

project.DeviceGroups.Create("Group_3");

project.Save();

}

}

clipboard

#### Searching Project / Global library from Teamcenter

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A Project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to search project and global library in Teamcenter. The Search API returns a list of TIA Portal objects from Teamcenter with search result containing the details such as ItemID and List of related RevisionIds.

##### Parameter

| Parameter | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the Teamcenter connectionInfo after sucessful connection. |
| type | Siemens.Engineering.TeamcenterGateway.ItemType(Enum) | Yes | Specifies the Item type of project / library in Teamcenter. |
| TIAObjectName | System.String | No | Specifies the name of the TIA Project / Library. It provides a complete name or with wild card characters. [User should provide value in at least one of the fields; Item ID, Item Name, TIAObjectName] |
| itemID | System.String | No | Specifies the item ID of the TIA Project / Library. It Provides a complete Item Id or with wild card characters. [User should provide value in at least one of the fields; Item ID, Item Name, TIAObjectName] |
| itemName | System.String | No | Specifies the item name of the TIA Project / Library. Provide a complete Item Name or with wild card characters. [User should provide value in at least one of the fields; Item ID, Item Name, TIAObjectName] |
| revisionID | System.String | No | Specifies the revision ID of the TIA Project / Library. User shall either enter a complete revision ID or with wild card characters. |

> **Note**
>
> A Siemens.Engineering exception of type TcGatewayException is thrown if the required mandatory parameters are not passed to search project / library in Teamcenter.

##### Program code

//Program code: Search project/library in Teamcenter

private void function9()

{

using Siemens.Engineering.TeamcenterGateway;

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

String userName = ...;//User name

SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = ...;//Teamcenter server URL

String teamcenterInstance =...;//Instance

try

{

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

TcGatewaySearchAndDownloadProvider searchAndLoadProvider = tiaPortal.GetService&lt;TcGatewaySearchAndDownloadProvider&gt;();

var items = searchAndLoadProvider.Search(connectionInfo, ItemType.Project, "P*", "", "", "");

}

catch (TcGatewayException)

{

// other operations

foreach (var item in items)

{

var itemId = item.ItemId;

var revisionIdList = item.RevisionId;

foreach (var revision in revisionIdList)

{

Console.WriteLine(itemId + "-" + revision);

}

}

}

}  
}

clipboard

#### Checkout Project/Global library dataset in Teamcenter

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Opening a project](#opening-a-project)
- A Project is open  
  See [Opening a project](#connecting-to-the-tia-portal)

##### Application

You can use the TIA Portal Openness to perform checkout action on TIA Portal project and Global library in Teamcenter dataset.

##### Parameter

| Parameter | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter. The tcGatewayConnectionInfo must passed to match with the active connection's tcGatewayConnectionInfo . |
| itemID | System.String | Yes | Specifies the item ID of the TIA Project / Library in Teamcenter |
| revisionID | System.String | Yes | Specifies the revision ID of the TIA Project / Library in Teamcenter to which the dataset is linked. |
| datasetType | Siemens.Engineering.TeamcenterGateway.DatasetType | Yes | Specifies the Teamcenter dataset type corresponding to either project / library to be checked out. Eg: T4TiaProjectDataset / T4TiaLibraryDataset. |
| datasetName | System.String | Yes | Specifies the Teamcenter dataset name corresponding to either project / library to be checked out. |

> **Note**
>
> A Siemens.Engineering exception of type TcGatewayException is thrown if the required mandatory parameters are not passed to perform checkout action on project / library in Teamcenter.

##### Program code: Checkout dataset in Teamcenter

//Program code: Checkout project/global library in Teamcenter dataset

private void function10()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = ...;//User name

SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = ...;//Teamcenter server URL

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

}

catch (TcGatewayException)

{

//User can perform saving of Changes of TIA Project to the checked out dataset or any other operations

}

}

}

clipboard

#### Checkin Project/Global library dataset in Teamcenter

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to check in action on TIA Portal project and Global library in Teamcenter dataset.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Return the tcGatewayConnectionInfo during connection to Teamcenter.  The tcGatewayConnectionInfo must be passed to match with the active connection's tcGatewayConnectionInfo . |
| itemID | System.String | Yes | Specifies the item ID of the TIA Portal Project / Library in Teamcenter |
| revisionID | System.String | Yes | Specifies the revision ID of the TIA Portal Project / Library in Teamcenter to which the dataset is linked. |
| datasetType | Siemens.Engineering.TeamcenterGateway.DatasetType | Yes | Specifies the Teamcenter dataset type corresponding to either project / library to be checked in. Eg: T4TiaProjectDataset / T4TiaLibraryDataset. |
| datasetName | System.String | Yes | Specifies the Teamcenter dataset name corresponding to either project / library to be checkedin. |

> **Note**
>
> A Siemens.Engineering exception of type TcGatewayException is thrown if any of the above mandatory parameters is not passed for checkin of project / library to the Teamcenter dataset.

##### Program code

//Program code: Checkin project/global library in Teamcenter dataset

private void function11()

{

using Siemens.Engineering.TeamcenterGateway;

{

using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))

{

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = ...;//User name

SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = ...;//Teamcenter server URL

String teamcenterInstance =....;//Instance

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");//User can perform saving of Changes of TIA Project to the checkedout dataset using TcGateway Save APIs.

tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");//Checkin to release the lock on dataset

}

catch (TcGatewayException)

{

// other operations

}

}

}

}

clipboard

#### Cancel checkout dataset in Teamcenter

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A Project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to cancel checkout action on TIA Portal project and Global library dataset in Teamcenter. You can also use the CancelCheckoutDataset() to release the lock on dataset in Teamcenter.

##### Parameter

| Parameter name | Data type | Is Mandatory | Description |
| --- | --- | --- | --- |
| tcGatewayConnectionInfo | Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo | Yes | Returns the tcGatewayConnectionInfo during connection to Teamcenter. The tcGatewayConnectionInfo must be passed to match with the active connection's tcGatewayConnectionInfo . |
| itemID | System.String | Yes | Specifies the item ID of the TIA Project / Library in Teamcenter |
| revisionID | System.String | Yes | Specifies the revision ID of the TIA Project / Library in Teamcenter to which the dataset is linked. |
| datasetType | Siemens.Engineering.TeamcenterGateway.DatasetType | Yes | Specifies the Teamcenter dataset type corresponding to either project / library to be checked out. Eg: T4TiaProjectDataset / T4TiaLibraryDataset. |
| datasetName | System.String | Yes | Specifies the Teamcenter dataset name corresponding to either project / library to be checked out. |

> **Note**
>
> A Siemens.Engineering exception of type TcGatewayException is thrown if any of the above mandatory parameters is not passed to cancel checkout action on project / library in Teamcenter.

##### Program code

//Program code: Cancel checkout datatset in Teamcenter

private void function12()

{

using Siemens.Engineering.TeamcenterGateway;

{

TiaPortal tiaPortal = ...;

var tcGatewayConnectionProvider = tiaPortal.GetService&lt;TeamcenterConnectionProvider&gt;();

var tcGatewayLockProvider = tiaPortal.GetService&lt;TcGatewayLockProvider&gt;();

try

{

String userName = ...;//User name

SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action

String userRole = ...;//Role

String userGroup = ...;//Group

String serverURL = ...;//Teamcenter server URL

String teamcenterInstance = ...;//Instance

TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);

//User can perform saving of Changes of TIA Project to the checked out dataset using TcGateway Save APIs.

tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

//Cancel checkout on dataset to release the lock on dataset and undo the changes done on dataset

tcGatewayLockProvider.CancelCheckoutDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");

}

catch (TcGatewayException)

{

// other operations

}

}

}

clipboard

### Functions for Connections

This section contains information on the following topics:

- [Configurable attributes of a port-to-port connection](#configurable-attributes-of-a-port-to-port-connection)

#### Configurable attributes of a port-to-port connection

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Opening a project](#opening-a-project)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The attributes of a port interconnection are located at the port device item. The read and write access of attributes via TIA Portal Openness is the same as at the UI.

##### Port interface settings

The following attributes are provided for port interface settings:

| Attribute name | Data type | Writeable | Access | Description |
| --- | --- | --- | --- | --- |
| `MediumAttachmentType` | MediumAttachmentType | r/o | Dynamic attribute | - |
| `CableName` | CableName | r/w | Dynamic attribute | - |
| `AlternativePartnerPorts` | Boolean | r/w | Dynamic attribute | Only available if toolchanger functionality is supported, e.g. at CPU1516. |
| `SignalDelaySelection` | SignalDelaySelection | r/w | Dynamic attribute | - |
| `CableLength` | CableLength | r/w | Dynamic attribute | - |
| `SignalDelayTime` | Double | r/w | Dynamic attribute | - |

The following ENUM values are provided for the attribute `MediumAttachmentType`:

| Value | Description |
| --- | --- |
| `MediumAttachmentType.None` | Attachment type cannot be determined. |
| `MediumAttachmentType.Copper` | Attachment type is copper. |
| `MediumAttachmentType.FibreOptic` | Attachment type is fiber optic. |

The following ENUM values are provided for the attribute `CableName`:

| Value | Description |
| --- | --- |
| `CableName.None` | No cable name is specified |
| `CableName.FO_Standard_Cable_9` | FO standard cable GP (9 µm) |
| `CableName.Flexible_FO_Cable_9` | Flexible FO cable (9 µm) |
| `CableName.FO_Standard_Cable_GP_50` | FO standard cable GP (50 µm) |
| `CableName.FO_Trailing_Cable_GP` | FO trailing cable / GP |
| `CableName.FO_Ground_Cable` | FO ground cable |
| `CableName.FO_Standard_Cable_62_5` | FO standard cable (62.5 µm) |
| `CableName.Flexible_FO_Cable_62_5` | Flexible FO cable (62.5 µm) |
| `CableName.POF_Standard_Cable_GP` | POF standard cable GP |
| `CableName.POF_Trailing_Cable` | POF trailing cable |
| `CableName.PCF_Standard_Cable_GP` | PCF standard cable GP |
| `CableName.PCF_Trailing_Cable_GP` | PCF trailing cable / GP |
| `CableName.GI_POF_Standard_Cable` | GI-POF standard cable |
| `CableName.GI_POF_Trailing_Cable` | GI-POF trailing cable |
| `CableName.GI_PCF_Standard_Cable` | GI-PCF standard cable |
| `CableName.GI_PCF_Trailing_Cable` | GI-PCF trailing cable |

The following ENUM values are provided for the attribute `SignalDelaySelection`:

| Value | Description |
| --- | --- |
| `SignalDelaySelection.None` | - |
| `SignalDelaySelection.CableLength` | CableLength is used to define the signal delay. |
| `SignalDelaySelection.SignalDelayTime` | SignalDelayTime is used to define the signal delay. |

The following ENUM values are provided for the attribute `CableLength`:

| Value | Description |
| --- | --- |
| `CableLength.None` | Cable length is not specified. |
| `CableLength.Length20m` | Cable length is 20m. |
| `CableLength.Length50m` | Cable length is 50m. |
| `CableLength.Length100m` | Cable length is 100m. |
| `CableLength.Length1000m` | Cable length is 1000m. |
| `CableLength.Length3000m` | Cable length is 3000m. |

##### Port options

The following attributes are provided for port options:

| Attribute name | Data type | Writeable | Access |
| --- | --- | --- | --- |
| `PortActivation` | bool | r/w | Dynamic attribute |
| `TransmissionRateAndDuplex` | TransmissionRateAndDuplex | r/w | Dynamic attribute |
| `PortMonitoring` | bool | r/w | Dynamic attribute |
| `TransmissionRateAutoNegotiation` | bool | r/w | Dynamic attribute |
| `EndOfDetectionOfAccessibleDevices` | bool | r/w | Dynamic attribute |
| `EndOfTopologyDiscovery` | bool | r/w | Dynamic attribute |
| `EndOfSyncDomain` | bool | r/w | Dynamic attribute |

The following ENUM values are provided for the attribute `TransmissionRateAndDuplex`:

| Value | Description |
| --- | --- |
| `TransmissionRateAndDuplex.None` | - |
| `TransmissionRateAndDuplex.Automatic` | Automatic |
| `TransmissionRateAndDuplex.AUI10Mbps` | 10 Mbps AUI |
| `TransmissionRateAndDuplex.TP10MbpsHalfDuplex` | TP 10 Mbps half duplex |
| `TransmissionRateAndDuplex.TP10MbpsFullDuplex` | TP 10 Mbps full duplex |
| `TransmissionRateAndDuplex.AsyncFiber10MbpsHalfDuplex` | async fiber 10Mbit/s half duplex mode |
| `TransmissionRateAndDuplex.AsyncFiber10MbpsFullDuplex` | async fiber 10Mbit/s full duplex mode |
| `TransmissionRateAndDuplex.TP100MbpsHalfDuplex` | TP 100 Mbps half duplex |
| `TransmissionRateAndDuplex.TP100MbpsFullDuplex` | TP 100 Mbps full duplex |
| `TransmissionRateAndDuplex.FO100MbpsFullDuplex` | FO 100 Mbps full duplex |
| `TransmissionRateAndDuplex.X1000MbpsFullDuplex` | X1000 Mbps full Duplex |
| `TransmissionRateAndDuplex.FO1000MbpsFullDuplexLD` | FO 1000 Mbps full duplex LD |
| `TransmissionRateAndDuplex.FO1000MbpsFullDuplex` | FO 1000 Mbps full Duplex |
| `TransmissionRateAndDuplex.TP1000MbpsFullDuplex` | TP 1000 Mbps full duplex |
| `TransmissionRateAndDuplex.FO10000MbpsFullDuplex` | FO 10000 Mbps full Duplex |
| `TransmissionRateAndDuplex.FO100MbpsFullDuplexLD` | FO 100 Mbps full duplex LD |
| `TransmissionRateAndDuplex.POFPCF100MbpsFullDuplex` | POF/PCF 100 Mbps full duplex |

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

### Functions on libraries

This section contains information on the following topics:

- [Functions for objects and instances](#functions-for-objects-and-instances)
- [Accessing global libraries](#accessing-global-libraries)
- [Accessing library base type](#accessing-library-base-type)
- [Accessing global library languages](#accessing-global-library-languages)
- [Opening libraries](#opening-libraries)
- [Comparing libraries](#comparing-libraries)
- [Creating type from version object](#creating-type-from-version-object)
- [Enumerating open libraries](#enumerating-open-libraries)
- [Saving and closing libraries](#saving-and-closing-libraries)
- [Archiving and retrieving a library](#archiving-and-retrieving-a-library)
- [Creating global libraries](#creating-global-libraries)
- [Accessing folders in a library](#accessing-folders-in-a-library)
- [Accessing types](#accessing-types)
- [Accessing type versions](#accessing-type-versions)
- [Accessing blocks located in library](#accessing-blocks-located-in-library)
- [Accessing instances](#accessing-instances)
- [Accessing master copies](#accessing-master-copies)
- [Create master copy from a project in library](#create-master-copy-from-a-project-in-library)
- [Create an object from a master copy](#create-an-object-from-a-master-copy)
- [Copying master copies](#copying-master-copies)
- [Determining out-of-date type instances](#determining-out-of-date-type-instances)
- [Updating the project](#updating-the-project)
- [Updating a library](#updating-a-library)
- [Cleaning up library](#cleaning-up-library)
- [Harmonize project from project library](#harmonize-project-from-project-library)
- [Updating Structure during Library Update](#updating-structure-during-library-update)
- [Updating libraries type](#updating-libraries-type)
- [Deleting library content](#deleting-library-content)
- [Setting default version of a type](#setting-default-version-of-a-type)
- [Getting default version of a type](#getting-default-version-of-a-type)
- [Improved types consistency state](#improved-types-consistency-state)
- [Managing alarm text list in PLC and Mastercopy library](#managing-alarm-text-list-in-plc-and-mastercopy-library)

#### Functions for objects and instances

##### Accessing types and instances

You can use the TIA Portal Openness API interface to access types, type versions and master copies in the project library or global libraries. You can determine connections between type versions and instances. You can also update instances in the project and synchronize changes between a global library and the project library. The TIA Portal Openness API interface also supports the comparison of types versions and instances.

##### Functions for objects and instances

You have access to the following functions for types, type versions, master copies and instances with the TIA Portal Openness API interface:

![Functions for objects and instances](images/76770469899_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Display attributes of types, type versions, master copies and instances |
| ② | The following functions are available in the project library:  - Update instances of types - Instantiating type versions in the project - Navigate within the library group - Delete groups, types, type versions and master copies |
| ③ | The following functions are available in the global library:  - Update instances of types - Instantiate type version in the project - Navigate within the library group |

#### Accessing global libraries

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Application

 Three types of Global Libraries are existing.

- System global library (Siemens.Engineering.Library.SystemGlobalLibrary):  These global libraries are included as part of a TIA Portal installation and use the .asx file extension. All system global libraries are read only.
- Corporate global library (Siemens.Engineering.Library.CorporateGlobalLibrary):  These global libraries have been chosen by an administrator to be preloaded when TIA Portal is started. All corporate global libraries are read only.
- User global library (Siemens.Engineering.Library.UserGlobalLibrary): These global libraries have been created by users of TIA Portal. User global libraries can be opened either as read only mode or readwrite mode.   
  If an user global library is already openned in a certain mode then the same user global library cannot be openned with another mode.  
  User global libraries from previous versions can be opened only in read only mode.

Global Libraries opened using TIA Portal Openness will also be added to the TIA Portal UI's global library collection, and seen in the TIA Portal UI if the UI is present.

##### Program code: Available global libraries

Modify the following program code to get informations about all available global libraries:

TiaPortal tia = ...;

var availableLibraries = tia.GlobalLibraries.GetGlobalLibraryInfos();

foreach (GlobalLibraryInfo info in availableLibraries)

{

Console.WriteLine(" Library Name: {0}", info.Name);

Console.WriteLine(" Library Path: {0}", info.Path);

Console.WriteLine(" Library Type: {0}", info.LibraryType);

Console.WriteLine(" Library IsOpen: {0}", info.IsOpen);

}

clipboard

##### Attributes of GlobalLibrary

| Value | Data type | Description |
| --- | --- | --- |
| Author | String | Author of the global library. |
| Comment | MultilingualText | Comment of the global library. |
| IsReadOnly | Boolean | True if the global library is read only. |
| IsModified | Boolean | True if the contents of the global library has been modified. |
| Name | String | Name of the global library. |
| Path | FileInfo | Path of the global library. |

##### Attributes of GlobalLibraryInfo

| Value | Return Type | Description |
| --- | --- | --- |
| IsReadOnly | Boolean | True if the global library is read only. |
| IsOpen | Boolean | True if the global library is already open. |
| LibraryType | GlobalLibraryType | Type of the global library:  - System: System global library - Corporate: Corporate global library - User: User global library |
| Name | String | Name of the global library. |
| Path | FileInfo | Path of the global library. |

---

**See also**

[Accessing folders in a library](#accessing-folders-in-a-library)

#### Accessing library base type

##### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to access the base type classes of the library type object. These all have a direct base type of Siemens.Engineering.Library.Types.LibraryType

You can have access to the below base type classes:

- Siemens.Engineering.Hmi.Faceplate.FaceplateLibraryType
- Siemens.Engineering.Hmi.RuntimeScripting.VBScriptLibraryType
- Siemens.Engineering.Hmi.RuntimeScripting.CScriptLibraryType
- Siemens.Engineering.Hmi.Screen.ScreenLibraryType
- Siemens.Engineering.Hmi.Screen.StyleLibraryType
- Siemens.Engineering.Hmi.Screen.StyleSheetLibraryType
- Siemens.Engineering.Hmi.Tag.HmiUdtLibraryType
- Siemens.Engineering.SW.Blocks.CodeBlockLibraryType
- Siemens.Engineering.SW.Types.PlcTypeLibraryType

##### Program code

TiaPortal tiaPortal = ...;

Project project = tia.Projects.First();

ProjectLibrary library = project.ProjectLibrary;

//Pre-V14SP1

LibraryType libraryType= library.TypeFolder.Types.Find("VBFunction_1");

//V14SP1

VBScriptLibraryType libraryTypeAsVbScript = libraryType as VBScriptLibraryType;

clipboard

#### Accessing global library languages

##### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A library is open   
  See [Opening libraries](#opening-libraries)

##### Application

You can use language setting navigator to access and manage the Global Library languages.

TIA Portal Openness supports the following access to the global library languages:

- Iterating through supported languages.
- Searching through the collection of supported languages by `System.Globalization.CultureInfo`.
- Accessing individual languages. Each Language object will contain a single read-only attribute Culture of type `System.Globalization.CultureInfo`.
- Accessing a collection of active languages.
- Searching through the collection of active languages by `System.Globalization.CultureInfo`.
- Adding a language to a collection of active languages.
- Removing a language from a collection of active languages.
- Setting an editing language.
- Setting a reference language.

##### Attribute of global library languages

Global library languages provides the following attribute:

| Attribute name | Data type | Writeable | Description |
| --- | --- | --- | --- |
| LanguageSettings | Siemens.Engineering.LanguageSettings | r/o | Handles global library languages |

##### Program code: Enumerating global library language

Modify the following program code to enumerate the global library language:

FileInfo m_GlobalLibrarypath = new FileInfo("bla");

TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);

var globalLibrary = portal.GlobalLibraries.Open(m_GlobalLibrarypath, OpenMode.ReadOnly);

LanguageSettings languageSettings = globalLibrary.LanguageSettings;

clipboard

##### Program code: Accessing language setting

Modify the following program code to access the language setting on global library:

FileInfo m_GlobalLibrarypath = new FileInfo("bla");

TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);

var globalLibrary = portal.GlobalLibraries.Open(m_GlobalLibrarypath, OpenMode.ReadOnly);

LanguageComposition languages = globalLibrary.LanguageSettings.Languages;

foreach (Language language in languages)

{

// Work with this language

}

clipboard

##### Program code: Setting global library languages

Modify the following program code to set global library languages. If you set a new supported language through TIA Portal Openness, the language will be added to the active languages collection.

FileInfo m_GlobalLibrarypath = new FileInfo("bla");

TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);

var globalLibrary = portal.GlobalLibraries.Open(m_GlobalLibrarypath, OpenMode.ReadOnly);

LanguageSettings languageSettings = globalLibrary.LanguageSettings;

LanguageComposition supportedLanguages = languageSettings.Languages;

LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;

Language supportedGermanLanguage = supportedLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));

activeLanguages.Add(supportedGermanLanguage);

languageSettings.EditingLanguage = supportedGermanLanguage;

languageSettings.ReferenceLanguage = supportedGermanLanguage;

clipboard

> **Note**
>
> Adding and modifying languages in global library language setting does not modify languages of released versions in the global library. This behaviour holds true for updating global library languages through UI (language editor) or LanguageSettings navigator.

#### Opening libraries

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application. This requirement is only for accessing project libraries.

  See [Opening a project](#opening-a-project)

##### Application

A global library can be opened using System.IO.FileInfo with a path to the library file on a local storage medium or a network storage. Only user global libraries ca be opened by path. A path obtained from a system global library or a corporate global library can not be used to open it.

As of V14 SP1 global libraries can be opened using the GlobalLibraryInfo. The OpenMode is specified in the GlobalLibraryInfo.

A user global library from a previous version of TIA Portal can be upgraded and opened with the current version of TIA Portal. A global library from V13 or a previous version cannot be opened with upgrade. These libraries have to be upgraded to V13 SP1 first.

Libraries opened using TIA Portal Openness will also be added to the global library collection in the TIA Portal, and will be visible in the user interface of TIA Portal.

##### Program code: Opening a library using System.IO.FileInfo

Modify the following program code:

TiaPortal tia = ...

FileInfo fileInfo = ....

UserGlobalLibrary userLib = tia.GlobalLibraries.Open(fileInfo, OpenMode.ReadWrite);

clipboard

##### Program code: Opening a library using GlobalLibraryInfo

Modify the following program code:

TiaPortal tia = ...

IList&lt;GlobalLibraryInfo&gt; libraryInfos = tia.GlobalLibraries.GetGlobalLibraryInfos();

GlobalLibraryInfo libInfo = ...; //check for the info you need from the list, e.g.

GlobalLibrary libraryOpenedWithInfo;

if (libInfo.Name == "myLibrary")

libraryOpenedWithInfo = tia.GlobalLibraries.Open(libInfo);

clipboard

##### Program code: Upgrading a library

Modify the following program code:

TiaPortal tia = ...

FileInfo fileInfo = .... //library from previous TIA Portal version

UserGlobalLibrary userLib = tia.GlobalLibraries.OpenWithUpgrade(fileInfo);

clipboard

##### OpenMode

| Value | Description |
| --- | --- |
| ReadOnly | Read access to the library. |
| ReadWrite | Read and write access to the library. |

#### Comparing libraries

##### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- The project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to compare the libraries with each other. For example, you can use the feature to find the differences between versions before updating the new version into the project.

You can use the Openness to do the detailed comparision of selected library objects. It can compare two library objects

- Type object
- Version object
- Master copies

The Openness API allows you to compare two type objects for example version object as well as master copies and returns the detailed content compare result.

##### Method, Parameter and Enum

The TIA Portal Openness supports the following method with its signature type to compare the library objects :

| Method | Return type |
| --- | --- |
| DetailedCompareResult CompareTo(LibraryType targetLibraryObject) | Siemens.Engineering.Library.Types.LibraryType |
| DetailedCompareResult CompareTo(LibraryTypeVersion targetLibraryObject) | Siemens.Engineering.Library.Types.LibraryTypeVersion |
| DetailedCompareResult CompareTo(MasterCopy targetLibraryObject) | Siemens.Engineering.Library.MasterCopies.MasterCopy |

The LibraryCompareResult supports the following navigator in TIA Portal Openness:

| Name | Types |
| --- | --- |
| Parent | Siemens.Engineering.IEngineeringObject |
| RootElement | Siemens.Engineering.Library.Compare.LibraryCompareResultElement |

The LibraryCompareResultElement supports the following navigator and attribute name in TIA Portal Openness:

| Name | Types |
| --- | --- |
| Parent | Siemens.Engineering.Library.Compare.LibraryCompareResultElementComposition |
| RootElement | Siemens.Engineering.Library.Compare.LibraryCompareResultElement |

| Attribute name | Type |
| --- | --- |
| ComparisionResult | Siemens.Engineering.Library.Compare.LibraryCompareResultState |
| DetailedInformation | System.String |
| LeftName | System.String |
| RightName | System.String |
| Left | Siemens.Engineering.IEngineeringObject |
| Right | Siemens.Engineering.IEngineeringObject |

The LibraryCompareResultState ENUM supports the following ENUM items:

| Enum Items | Description |
| --- | --- |
| ContainerContentsDifferent | Container contents has one or more differences |
| ContainerContentsIdentical | Container content is identical |
| ObjectsDifferent | Objects are different |
| LeftMissing | Left object is missing |
| RightMissing | Right object is missing |
| ObjectsIdentical | Objects are identical |

The DetailedCompareResult supports the following navigator in TIA Portal Openness:

| Name | Type |
| --- | --- |
| Parent | Siemens.Engineering.IEngineeringObject |
| RootElement | Siemens.Engineering.Library.Compare.LibraryCompareResultElement |

The DetailedCompareResultElement supports the following navigator and attribute name in TIA Portal Openness:

| Name | Type |
| --- | --- |
| Parents | Siemens.Engineering.IEngineeringObject |

| Attribute name | Type | Description |
| --- | --- | --- |
| Description | System.String | Detail compare property name |
| LeftValue | System.Object | Detail compare left property value.   The LeftValue property supports the following types, which are System.Guid, System.Boolean, System.String, System.DateTime |
| RightValue | System.Object | Detail compare right property value.   The RightValue property supports the following types, which are System.Guid, System.Boolean, System.String, System.DateTime. |
| DetailCompareStatus | Siemens.Engineering.Library.Compare.DetailCompareStatus | Returns the comparison result of the property values based on the default criteria filter applied. (Original library property of version object is not compared by default) |

The DetailCompareStatus supports the following ENUM items:

| Enum Items | Value |
| --- | --- |
| ObjectsDifferent | Objects are different |
| ObjectsIdentical | Objects are identical |
| NotCompared | When filters are applied, objects are not compared |

##### Program code

...

GlobalLibrary globalLibrary = ...;

ProjectLibrary projectLibrary = Project.ProjectLibrary;

LibraryCompareResult libraryCompareResults = globalLibrary.CompareToLibrary(projectLibrary);

...

clipboard

Modify the following program code to compare two type objects:

...

GlobalLibrary globalLibrary = ...;

ProjectLibrary projectLibrary = Project.ProjectLibrary;

LibraryType leftTypeObject = ProjectLib.TypeFolder.Types.Find(typeName);

LibraryType rightTypeObject = GlobalLib.TypeFolder.Types.Find(typeName);

DetailedCompareResult detailedCompareResult = leftTypeObject.CompareTo(rightTypeObject);

...

clipboard

Modify the following program code to compare two versions:

...

GlobalLibrary globalLibrary = ...;

ProjectLibrary projectLibrary = Project.ProjectLibrary;

LibraryTypeVersion leftVersionObject = ProjectLib.TypeFolder.Types.Find(typeName).Versions[0];

LibraryTypeVersion rightVersionObject = GlobalLib.TypeFolder.Types.Find(typeName).Versions[0];

DetailedCompareResult detailedCompareResult = leftVersionObject.CompareTo(rightVersionObject);

...

clipboard

Modify the following program code to compare two master copy objects:

...

GlobalLibrary globalLibrary = ...;

ProjectLibrary projectLibrary = Project.ProjectLibrary;

LibraryTypeVersion leftMasterCopy = ProjectLib.MasterCopyFolder.MasterCopies.Find(masterCopyName);

LibraryTypeVersion rightMasterCopy = GlobalLib.MasterCopyFolder.MasterCopies.Find(masterCopyName);

DetailedCompareResult detailedCompareResult = leftMasterCopy.CompareTo(rightMasterCopy);

...

clipboard

#### Creating type from version object

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to create a type from the version object. This API functionality will be available through the CreateType operation within the LibraryTypeComposition.

##### Method and Parameter

The CreateFrom() is overloading API method that accepts the following the parameters and returns LibraryType as datatype.

| Parameter name | Return type | Description |
| --- | --- | --- |
| sourceVersion | LibraryTypeVersion | Specifies the source from where the user wants to create a type |
| typeName | String | Specifies a name to the newly created type, the API will check if the value passed by user is not null and not empty. If the provided value meets these criteria, it will be used as the name for the type. |
| typeMtdv | String | Applies to the Unified faceplate type with having Minimum Target Device Version(MTDV). The API will ignore the typeMTDV parameter passed by the user if the type is other than Unified Faceplate.  You can create a new type of MinimumTargetDeviceVersion from a source type:  - If the typeMtdv parameter provided by the user will be assigned as the MTDV for the newly created type. However, this assignment will only take place if the value provided in typeMtdv is a supported MTDV value. - If the typeMtdv parameter provided by the user is null or empty, the MTDV type of the newly created type will be the same as the source type. |

##### Program code: Creating type using LibraryTypeComposition

Modify the following program code to create a new type of Minimum Target Device Version frm a source type:

private static void createTypeFromVersionObject(project Project)

{

//...

ProjectLibrary projectLibrary = Project.ProjectLibrary;

LibraryTypeComposition projectLibraryTypes = project.ProjectLibrary.TypeFolder.Types;

LibraryType sourceLibraryType = projectLibraryTypes[nameofthetype];

LibraryTypeVersion sourceLibraryTypeVersion = sourceLibraryType.Version[index];

LibraryType createType = projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion);

//Or

LibraryType createType = projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion,typeName);

//Or

LibraryType createType = projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion,typeMtdv);

//Or

LibraryType createType = projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion,typeMtdv,typeName);

//...

}

clipboard

##### Exception

The Siemens.Engineering.EngineeringTargetInvocationException will be thrown to user for the following cases:

- To perform CreateFrom operation using a null LibraryTypeVersion object
- To perform CreateFrom operation using a LibraryTypeVersion object, which is in Global Library
- To perform CreateFrom operation using a write-protected LibraryTypeVersion object
- To perform CreateFrom operation using a LibraryTypeVersion object, which is already In-work or In-test
- To perform CreateFrom operation using a LibraryTypeVersion object, with unsupported MinimumTargetDeviceVersion(MTDV)
- To perform CreateFrom operation on LibraryTypeComposition of a GlobalLibrary

#### Enumerating open libraries

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Application

All opened global libraries in the TIA Portal, regardless if they have been opened via API or via user interface can be enumerated.

Global Libraries from previous versions of TIA Portal will not be enumerated if they are opened with write access.

##### Program code

Modify the following program code to enumerate open global libraries.

TiaPortal tia = ...

foreach (GlobalLibrary globLib in tia.GlobalLibraries)

{

////work with the global library

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Saving and closing libraries

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A library is open.

  See [Opening libraries](#opening-libraries)

##### Application

User global libraries can be closed or saved. Any changes made to the global library will not be saved automatically. All unsaved changes will be discarded without prompting by closing a global library.

System global libraries and corporate global library cannot be closed or saved.

To save and close a global library:

- Use the Save ( ) method to save a user global library
- Use the SaveAs ( ) method to save a user global library in a different directory
- Use the Close ( ) method to close a user global library

Feature tokens included for SaveAs ( ) are:

- PublicAPI : Necessary for any Published feature
- DenyIfTransaction : Necessary since SaveAs should not be allowed within a transaction as it cannot be undone.

##### Program code

Modify the following program code to save a user global library:

UserGlobalLibrary userLib = ...

// save changes and close library

userLib.Save();

userLib.Close();

clipboard

Modify the following program code to save a user global library in a different location:

TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);

GlobalLibraryComposition globalLibraryComposition = portal.GlobalLibraries;

//please adapt the path and the extension alx to the installed version of TIA Portal

FileInfo existingLibraryfileInfo = new FileInfo(@"D:\GlobalLibraries\MyGlobalLibrary\MyGlobalLibrary.alx");

DirectoryInfo targetDirectoryInfo = new DirectoryInfo(@"D:\GlobalLibraries\GlobalLibrarySaveAs");

UserGlobalLibrary userGlobalLibary = globalLibraryComposition.Open(existingLibraryfileInfo, OpenMode.ReadWrite);

userGlobalLibary.SaveAs(targetDirectoryInfo);

clipboard
> **Note**
>
> The persistence of the library is changed after SaveAs operation. Thus, after the SaveAs is performed, the newly saved library is available in libraries card. However, the original library on which SaveAs operation was performed, would not be available. The newly saved library would have the same mode as the original library on which SaveAs was performed. This means if the existing library was opened in ReadOnly mode, then the newly saved library in the target path would also open in the ReadOnly mode. Similar is the case for ReadWrite mode.

Modify the following program code to close a user global library:

UserGlobalLibrary userLib = ...

// close and discard changes

userLib.Close();

clipboard

#### Archiving and retrieving a library

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A library is open.  
  See [Opening libraries](#opening-libraries)
- A library is save  
  See [Saving and closing libraries](#saving-and-closing-libraries)

##### Introduction

You can use the TIA Portal Openness to archive the open and save global libraries prior to any further modification to prevent from unintended result so that you canuse the TIA Portal Openenss to retrieve the archived library. You can also share the archived file across the network easily.

##### Archiving a library

You can use the TIA Portal Openness API interface to archive a user global library. The API is available on the Siemens.Engineering.UserGlobalLibrary object.

The API definition looks like the following:

public void Archive(System.IO.DirectoryInfo targetDirectory, string targetName, Siemens.Engineering.Library.LibraryArchivationMode

archivationMode)

clipboard

The targetName is the name of the file created for archived or non archived. This file may or may not contain any file extensions. If you do not provide any extension or provide an extension apart from "zalx" or "zal14" etc., then the archived file could not be retrieved from TIA Portal outside the Openness API.  
For LibraryArchivationMode value as Compressed and DiscardRestorableDataAndCompressed, the archived file name is same as it is provided by you. For LibraryArchivationMode value as None and DiscardRestorableData, the Library file extension is automatically decided by TIA Portal Project Manager component, based on the current version of TIA Portal.

> **Note**
>
> You must have saved the library before calling Archive API. In case the library contains any unsaved changes, archive will throw an EngineeringTargetInvocationException.

**Library Archivation Mode**

The LibraryArchivationMode enumeration have four values:

| LibraryArchivationMode | Description |
| --- | --- |
| None | - No special action are taken with the orginial files. Mode is similiar to a "save as" operation. - No compressed zip file is created in this mode. - The difference with SaveAs in this case is that the Archive will not change the persistence location to the new Archived folder whereas SaveAs does that. |
| DiscardRestorableData | - The file storage stores the library in an internal data file and this file grows whenever a library data modification happens. In the case of DiscardRestorableData mode this data file is reorganized (only latest version of the objects are stored and history is removed from the file) and Intermediate data, the files of the IM directory and tmp directory (see Library Directory structure) are not copied to the archive location. - No compressed zip file is created in this mode. |
| Compressed | The tmp library folder structure, created by Archiving, is compressed into a zip compatible archive. The tmp folder structure is removed after creation of the zip file. |
| DiscardRestorableDataAndCompressed | The tmp library folder structure, created by Archiving, discards the restorable data and then compressed into a zip compatible archive. The tmp folder structure is removed after creation of the zip file. |

##### Program code: Archiving a library

Modify the following program code to archive a user global library:

var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);

//Please adapt the path and the extension alx to the installed version of TIA Portal

var libraryFilePath = @"E:\Sample1\Sample1.alx";

var userGlobalLibrary = tiaPortal.GlobalLibraries.Open(new FileInfo(LibraryFilePath), OpenMode.ReadWrite);

var archivePath = @"E:\Archive";

var archiveFileName = "SampleArchive";

userGlobalLibrary.Archive(new DirectoryInfo(archivePath), archiveFileName, LibraryArchivationMode.Compressed);

clipboard

##### Retrieving a library

You can use the TIA Portal Openness API interface to retrieve an archived TIA Portal library. You can only retrieve a compressed archive. The API is available on the

Siemens.Engineering.GlobalLibraryComposition object.

The API definition looks like the following:

public Siemens.Engineering.Library.UserGlobalLibrary Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.OpenMode openMode)

clipboard
> **Note**
>
> You cannot retrieve an archived library with 'LibraryArchivationMode.None' or 'LibraryArchivationMode.DiscardRestorableData' enumeration value.

You can call RetrieveWithUpgrade API for the archived library of a previous TIA Portal version. The API definition looks like the following:

public Siemens.Engineering.Library.UserGlobalLibrary RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo

targetDirectory, Siemens.Engineering.OpenMode openMode)

clipboard

**Open Mode**

The OpenMode enumeration have two values:

| OpenMode | Description |
| --- | --- |
| ReadMode | Read access to the library. Data can be read from the library. |
| ReadWrite | Write access to the library. Data can be written to the library. |

##### Program code: Retrieving a library

Modify the following program code to access to retrieve a library:

//Please adapt the path and the extension zalx to the installed version of TIA Portal

var archivePath = @"E:\Archive\Sample1.zalx";

var retrievedLibraryDirectory = @"E:\RetrievedLibraries";

var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);

tiaPortal.GlobalLibraries.Retrieve(new FileInfo(archivePath), new DirectoryInfo(retrievedLibraryDirectory), OpenMode.ReadWrite));

clipboard

---

**See also**

[Opening libraries](#opening-libraries)

#### Creating global libraries

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Introduction

Global libraries can be created via TIA Portal Openness API by calling the Create method on the GlobalLibraryComposition. A UserGlobalLibrary will be returned

##### Parameters for creating global libraries

| Parameter | Data Type | Type | Description |
| --- | --- | --- | --- |
| Author | String | Mandatory | Author of a global library. |
| Comment | String | Optional | Comment of a global library. |
| Name | String | Optional | Name of a global library |
| TargetDirectory | DirectoryInfo | Mandatory | Directory that will contain global library folder. |

##### GlobalLibraryComposition.Create

Modify the following program code:

TiaPortal tia= ...;

DirectoryInfo targetDirectory = new DirectoryInfo(@"D:\GlobalLibraries");

UserGlobalLibrary globalLibrary = tia.GlobalLibraries.Create&lt;UserGlobalLibrary&gt;(targetDirectory, "Library1")

clipboard

According to this example:

- a folder "D:\GlobalLibraries\Library1" will be created
- a global library file "D:\GlobalLibraries\Library1\Library1.alXX" will be created

---

**See also**

[Opening a project](#opening-a-project)

#### Accessing folders in a library

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.  
  See [Accessing global libraries](#accessing-global-libraries)

##### Introduction

You can use the TIA Portal Openness API interface to access the system folders for types and master copies in a library. You can access types, type versions, master copies and user-defined folders within the system folder.

You can access a user-defined folder at any time using the `Find` method, for example `libTypeUserFolder.Folders.Find("SomeUserFolder");`.

##### Program code: Accessing system folders

Modify the following program code to access the system folder for types in a library:

public static void AccessTypeSystemFolder(ILibrary library)

{

    LibraryTypeSystemFolder libTypeSystemFolder = library.TypeFolder;

}

clipboard

Modify the following program code to access the system folder for master copies in a library:

public static void AccessMasterCopySystemFolder(ILibrary library)

{

    MasterCopySystemFolder libMasterCopySystemFolder = library.MasterCopyFolder;

}

clipboard

##### Program code: Accessing user-defined folders via Find() method

...

LibraryTypeUserFolderComposition userFolderComposition = ...

LibraryTypeUserFolder userFolder = userFolderComposition.Find("Name of user folder");

...

clipboard

##### Program code: Enumerating user defined folders

Modify the following program code to enumerate user-defined subfolders in a system folder for types:

public static void EnumerateUserFoldersInTypeSystemFolder(ILibrary library)

{

    // Enumerating user folders in type system folder:

    LibraryTypeSystemFolder libTypeSystemFolder = library.TypeFolder;

    foreach (LibraryTypeUserFolder libTypeUserFolder in libTypeSystemFolder.Folders)

    {

        //...

    }

}

clipboard

Modify the following program code to enumerate user-defined subfolders in a system folder for master copies:

public static void EnumerateUserFoldersInMasterCopySystemFolder(ILibrary library)

{

    // Enumerating user folders in master copy system folder:

    MasterCopySystemFolder libMasterCopySystemFolder = library.MasterCopyFolder;

    foreach (MasterCopyUserFolder libMasterCopyUserFolder in libMasterCopySystemFolder.Folders)

    {

        //..

    }

}

clipboard

Modify the following program code to enumerate user-defined subfolders in a user-defined folder for types:

public static void EnumerateAllUserFolders(LibraryTypeUserFolder libUserFolder)

{

    foreach (LibraryTypeUserFolder libSubUserFolder in libUserFolder.Folders)

    {

       EnumerateAllUserFolders(libSubUserFolder);

    }

}

clipboard

Modify the following program code to enumerate user-defined subfolders in a user-defined folder for master copies:

public static void EnumerateAllUserFolders(MasterCopyUserFolder libUserFolder)

{

    foreach (MasterCopyUserFolder libSubUserFolder in libUserFolder.Folders)

    {

       EnumerateAllUserFolders(libSubUserFolder);

    }

}

clipboard

##### Program code: Creating user-defined folders

Modify the following program code to create a user-defined folder for types:

var typeFolderComposition = ProjectLibrary.TypeFolder.Folders;

var newTypeUserFolder = typeFolderComposition.Create("NewTypeUserFolder");

clipboard

Modify the following program code to create a user-defined folder for master copies:

var masterCopyFolderComposition = projectProjectLibrary.MasterCopyFolder.Folders;

MasterCopyUserFolder newMasterCopyUserFolder = masterCopyFolderComposition.Create("NewMasterCopyUserFolder);

clipboard

##### Program code: Renaming user-defined folders

Modify the following program code to create a user-defined folder for types:

var typeUserFolder = project.ProjectLibrary.TypeFolder.Folders.Find("SampleTypeUserFolderName");

typeUserFolder.Name = "NewTypeUserFolderName";

clipboard

var typeUserFolder = ProjectLibrary.TypeFolder.Folders.Find("SampleTypeUserFolderName");

typeUserFolder.SetAttributes(new[] {new KeyValuePair&lt;string,object&gt;("Name", "NewTypeUserFolderName")});

clipboard

Modify the following program code to create a user-defined folder for master copies:

var masterCopyUserFolder = project.ProjectLibrary.MasterCopyFolder.Folders.Find("SampleMasterCopyUserFolderName");

masterCopyUserFolder.Name = "NewMasterCopyUserFolderName";

clipboard

var masterCopyUserFolder = ProjectLibrary.MasterCopyFolder.Folders.Find("SampleMasterCopyUserFolderName");

masterCopyUserFolder.SetAttributes(new[] {new KeyValuePair&lt;string,object&gt;("Name", "NewMasterCopyUserFolderName")});

clipboard

---

**See also**

[Accessing master copies](#accessing-master-copies)

#### Accessing types

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.  
  See [Accessing global libraries](#accessing-global-libraries).
- You have access to a group for types.  
  See [Accessing folders in a library](#accessing-folders-in-a-library).

##### Application

You can access the types contained in a library via the TIA Portal Openness API interface.

- You can enumerate the types.
- You can rename types.
- You can access the following attributes for every type:

  | Attribute | Data type | Description |
  | --- | --- | --- |
  | Author | String | Returns the name of the author. |
  | Comment | MultilingualText | Returns the comment. |
  | Guid | Guid | Returns the GUID of the type.<sup>1</sup> |
  | Name | String | Returns the name of the type. <sup>2</sup> |
  | <sup>1</sup> You can find an individual type in a library using this attribute. The search is recursive.   <sup>2</sup> You can find an individual type in a folder using this attribute. Subfolders are not included in the search. A type name is not unique. There can be several types with the same name in different groups. However, the type Guid is unique. |  |  |

##### Subclasses for library type objects

With TIA Portal Openness API you can access library type objects via sub-classes. The following subclasses are existing:

- Siemens.Engineering.Hmi.Faceplate.FaceplateLibraryType
- Siemens.Engineering.Hmi.Faceplate.FaceplateLibraryTypeVersion
- Siemens.Engineering.Hmi.RuntimeScripting.VBScriptLibraryType
- Siemens.Engineering.Hmi.RuntimeScripting.VBScriptLibraryTypeVersion
- Siemens.Engineering.Hmi.RuntimeScripting.CScriptLibraryType
- Siemens.Engineering.Hmi.RuntimeScripting.CScriptLibraryTypeVersion
- Siemens.Engineering.Hmi.Screen.ScreenLibraryType
- Siemens.Engineering.Hmi.Screen.ScreenLibraryTypeVersion
- Siemens.Engineering.Hmi.Screen.StyleLibraryType
- Siemens.Engineering.Hmi.Screen.StyleLibraryTypeVersion
- Siemens.Engineering.Hmi.Screen.StyleSheetLibraryTypeVersion
- Siemens.Engineering.Hmi.Tag.HmiUdtLibraryType
- Siemens.Engineering.Hmi.Tag.HmiUdtLibraryTypeVersion
- Siemens.Engineering.SW.Blocks.CodeBlockLibraryType
- Siemens.Engineering.SW.Blocks.CodeBlockLibraryTypeVersion
- Siemens.Engineering.SW.Types.PlcTypeLibraryType
- Siemens.Engineering.SW.Types.PlcTypeLibraryTypeVersion

The following code is an example of how to use the library type sub-classes

ProjectLibrary library = project.ProjectLibrary;

VBScriptLibraryType vbScriptType = ...;

VBScriptLibraryType libraryTypeAsVbScript = libraryType as VBScriptLibraryType;

VBScriptLibraryTypeVersion libraryTypeVersionAsVbScript = libraryTypeVersion as VBScriptLibraryTypeVersion

clipboard

##### Program code

Modify the following program code to enumerate all types in the system folder of a library:

public static void EnumerateTypesInTypesSystemFolder(LibraryTypeSystemFolder libraryTypeSystemFolder)

{

foreach (LibraryType libraryType in libraryTypeSystemFolder.Types)

{

//...

}

}

clipboard

Modify the following program code to enumerate all types in a user-defined folder of a library:

public static void EnumerateTypesInTypesUserFolder (LibraryTypeUserFolder libraryTypeUserGroup)

{

    foreach (LibraryType libraryType in libraryTypeUserGroup.Types)

    {

        //...

    }

}

clipboard

Modify the following program code to access the attributes of a type:

public static void InspectPropertiesOfType (LibraryType libTypeObject)

{

    string typeAuthor = libTypeObject.Author;

    MultilingualText typeComment = libTypeObject.Comment;

    string typeName = libTypeObject.Name;

    Guid typeGUID = libTypeObject.Guid;

}

clipboard

Modify the following program code to find an individual type by its name or GUID:

public static void FindTypeObjectInLibrary(ILibrary library)

{

    // Find type object by its GUID in a given library:

    System.Guid targetGuid = ...;

    LibraryType libTypeByGUID = library.FindType(targetGuid);

    // Find type object by its name in a given group:

    LibraryTypeFolder libTypeSystemFolder = library.TypeFolder;

    LibraryType libTypeByName = libTypeSystemFolder.Types.Find("myTypeObject");

}

clipboard

Modify the following program code to rename a type:

// Setting the name attribute

var type = project.ProjectLibrary.TypeFolder.Types.Find("SampleTypeName");

type.Name = "NewTypeName";

//Setting the name attribute dynamically

var type = project.ProjectLibrary.TypeFolder.Types.Find("SampleTypeName");

type.SetAttributes(new[] {new KeyValuePair&lt;string,object&gt;("Name", "NewTypeName")});

clipboard

#### Accessing type versions

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.  
  See [Accessing global libraries](#accessing-global-libraries).
- You have access to a group for types.  
  See [Accessing folders in a library](#accessing-folders-in-a-library).

##### Introduction

You can use the TIA Portal Openness to perform the following functionalities:

- Access the type versions
- Enumerate the type versions of a type
- Determine the type to which a type version belongs
- Enumerate the instances of a type version.
- Create a new instance of a type version.
- Navigate from an instance to its connected version object.

You can access the following attributes for every type version:

| Attribute | Data type | Description |
| --- | --- | --- |
| Author | String | Returns the name of the author. |
| Comment | MultilingualText | Returns the comment. |
| Guid | Guid | Returns the GUID of the type version.<sup>1</sup> |
| ModifiedDate | DateTime | Returns the date and time at which the type version was set to the "`Committed`" status. |
| State | LibraryTypeVersionState | Returns the status of the version:  - `InWork`: Corresponds to the status "In progress" or "In testing" depending on the associated type. - `Committed`: Corresponds to the status "Released". |
| TypeObject | LibraryType | Returns the type to which this type version belongs. |
| VersionNumber | Version | Returns the version number as a three digit version identification, for example, "1.0.0".<sup>2</sup> |
| <sup>1</sup> You can find an individual type version in a library using this attribute.   <sup>2</sup> You can find an individual type version in a "LibraryTypeVersion" composition using this attribute. |  |  |

##### Enumerate all type versions of a type

Modify the following program code:

//Enumerate the type versions of a type

public static void EnumerateVersionsInType(LibraryType libraryType)

{

foreach (LibraryTypeVersion libraryTypeVersion in libraryType.Versions)

{

//...

}

}

clipboard

##### Accessing the attributes of a type version

Modify the following program code:

//Acessing the attributes of a type version

public static void InspectPropertiesOfVersion(LibraryTypeVersion libTypeVersion)

{

string versionAuthor = libTypeVersion.Author;

MultilingualText versionComment = libTypeVersion.Comment;

Guid versionGUID = libTypeVersion.Guid; DateTime versionModifiedDate = libTypeVersion.ModifiedDate;

LibraryTypeVersionState versionStateLibrary = libTypeVersion.State;

LibraryType versionParentObject = libTypeVersion.TypeObject;

Version versionNumber = libTypeVersion.VersionNumber;

}

clipboard

##### Creating an instance of a type version

You can create a new instance of a type version. The following objects are supported:

- Blocks (FB/FC)
- PLC user data types
- Screens
- VB scripts

An instance can be created of a type version from global library and project library. When you create the instance of a type version from a global library, the type version is first synchronized with the project library.

A recoverable Exception will be thrown if an instance cannot be created in the target, then . possible reasons are:

- The library type version is in-work
- An instance of the library type version already exists in the target device

Modify the following program code:

VBScriptLibraryTypeVersion scriptVersion = ...;

VBScriptComposition vbscripts = ...;

//Using the CreateFrom method to create an instance of the version in the VBScripts composition

VBScript newScript = vbscripts.CreateFrom(scriptVersion);

clipboard

Modify the following program code:

ScreenLibraryTypeVersion screenVersion = ...;

ScreenComposition screens = ...;

//Using the CreateFrom method to create an instance of the version in the screens composition

Screen newScreen = screens.CreateFrom(screenVersion);

clipboard

Modify the following program code:

CodeBlockLibraryTypeVersion blockVersion = ...;

PlcBlockComposition blocks = ...;

//Using the CreateFrom method to create an instance of the version in the blocks composition

PlcBlock newBlock = blocks.CreateFrom(blockVersion);

clipboard

Modify the following program code:

PlcTypeLibraryTypeVersion plcTypVersione=...;

PlcTypeComposition types=...;

//Using the CreateFrom method to create an instance of the version in the types composition

PlcType newType = types.CreateFrom(plcTypeVersion);

clipboard

##### Determining uses of a type version

The following uses are distinguished for type versions:

- The type version uses other type versions from the library.

  Example: A user data type is used in a program block. The program block must have access to the user data type. This means the program block depends on the user data type.

  When you access the Dependencies attribute of CodeBlockLibraryVersion through `GetDependencies()` method, a list of LibraryTypeVersions are returned.
- The type is being used by another type version in the library.

  Example: A user data type is used in a program block. The program block must have access to the user data type. The user data type has the associated program block. The program block depends on the user data type.

  When you access the Dependents attribute of PlcTypeLibraryTypeVersion through `GetDependents()` method, a list of LibraryTypeVersions are returned.

Both attributes return a list that contains objects of the `LibraryTypeVersion` type. If there are no uses, an empty list is returned.

> **Note**
>
> If you use these attributes on type versions with the "`InWork`" status, an exception can be thrown.

Modify the following program code:

//Determine the uses of a type version in a library

public static void GetDependenciesAndDependentsOfAVersion(LibraryTypeVersion libTypeVersion)

{

IList&lt;LibraryTypeVersion&gt; versionDependents = libTypeVersion.Dependents();

IList&lt;LibraryTypeVersion&gt; versionDependencies = libTypeVersion.Dependencies();

}

clipboard

##### Program code

Modify the following program code to determine the type to which a type version belongs:

public static void GetParentTypeOfVersion(LibraryTypeVersion libTypeVersion)

{

LibraryType parentType = libTypeVersion.TypeObject;

}

clipboard

Modify the following program code to determine the master copies that contain instances of a type version:

public static void GetMasterCopiesContainingInstances(LibraryTypeVersion libTypeVersion)

{

MasterCopyAssociation masterCopies = libTypeVersion.MasterCopiesContainingInstances;

}

clipboard

Modify the following program code to find an individual type version by its version number:

public static void FindVersionInLibrary(ILibrary library, Guid versionGUID)

{

LibraryTypeVersion libTypeVersionByVersionNumber = library.FindVersion(versionGUID);

}

clipboard

#### Accessing blocks located in library

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- Opening a project  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to get version information from a library object without instantiating and compiling the object.

The following new Export Action will be provided on the LibraryTypeVersion engineering object to export the version content.

The action will create the Exported xml file at given exportFileInfo.

`void Export('''FileInfo''' exportFileInfo, '''ExportOptions''' exportOptions)`

clipboard

Exception will occur:

- In case of the user exceptions stating "The version data cannot be exported as it in in-work state" and the version to be exported is in "in test" state
- In case of the General user DataExchange for example "FileAlreadyExists" exception stating "The export cannot be made because the file 'D:\\*.xml' already exists".

**Library Type Version enginnering Object**

The following additions are made to the Library TypeVersion engineering Object:

1. Export action is provided on LibraryTypeVersion
2. Navigator to navigate to the version content browsable:

   - Navigator name : ContentObject
   - ReadPublicationLevel : System
   - Relation name: Engineering.Library.DefaultVersionContentObject
   - Base navigator will provide a default implementation to provide empty browsable collection as version content. Client can override this navigator and provide versioncontent.
3. "LibraryTypeName" and "LibraryTypeGuid" on LibraryTypeVersion object

| Attributes | ReadPublicationLevel |
| --- | --- |
| LibraryTypeName | System |
| LibraryTypeGuid | System |

> **Note**
>
> This is necessary because without this info you would not be able to understand that exported version info (in the exported xml file) belongs to which type.

**Exported Content**

Following content are available in the exported file:

- Library Version Info exported

| Attributes | SimaticMLAAccess |
| --- | --- |
| Author | ReadWrite |
| Guid | ReadOnly |
| Modified Data | ReadOnly |
| VersionNumber | ReadWrite |
| LibraryTypeName | ReadOnly |
| Library TypeGuid | ReadOnly |

Navigators Exported:

- Comment

> **Note**
>
> Attributes with SimaticMLAccess readonly get exported only if you choose the exportoption as "ExportOptions.WithReadOnly".

##### Program code

Modify the following program code to export version content information:

Guid g = new Guid("35ad9996-d6d7-40c9-989f-0f0c7e21a7b2");

//Block1

var version = m_Project.ProjectLibrary.FindType(g).Versions[0];

version.Export(new FileInfo(@"D:\ExportCodeBlock.xml"),ExportOptions.WithReadOnly);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Accessing instances

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.  
  See [Accessing global libraries](#accessing-global-libraries).
- You have access to a group for types.  
  See [Accessing folders in a library](#accessing-folders-in-a-library).

##### Application

You can access instances of type versions via the TIA Portal Openness API interface.

Use the  `FindInstances(IInstanceSearchScope searchScope)` method to find all instances of a type version.

You can use the `searchScope` parameter to specify the area of the project to be searched. The following classes implement the `IInstanceSearchScope` interface and can be used to search for instances:

- `PlcSoftware`
- `HmiTarget`

The method returns a list that contains objects of the `LibraryTypeInstanceInfo` type. If there are no instances, an empty list is returned.

> **Note**
>
> Instances of faceplates and HMI user data types are always linked to the associated type version.
>
> Instances of all other objects, such as program blocks or screens, can be linked to a type version.

##### Enumerate the instances of a type version

Modify the following program code:

//Enumerate  the instances of a type version in the project

LibraryTypeVersion version = ...;

PlcSoftware plcSoftware = ...;

IInstanceSearchScope searchScope = plcSoftware as IInstanceSearchScope;

if(searchScope==null)

{

//No search possible

}

IList&lt;LibraryTypeInstanceInfo&gt; instanceInfos = version.FindInstances(searchScope);

IEnumerable&lt;IEngineeringObject&gt; instances = instanceInfos.Select(instanceInfo =&gt; instanceInfo.LibraryTypeInstance);

clipboard

##### Navigate from an instance to its connected version object

Use the LibraryTypeVersion attribute of LibraryTypeInstanceInfo service to navigate from an instance to its connected version object.

The following objects provide the LibraryTypeInstanceInfo service:

- Blocks FB
- Blocks FC
- PLC user data types
- Screens
- VB scripts

If an instance object is not connected to a version object, then it will not provide the "LibraryTypeInstanceInfo" service.

FC fc = ...;

//Using LibraryTypeInstanceInfo service

LibraryTypeInstanceInfo instanceInfo = fc.GetService&lt;LibraryTypeInstanceInfo&gt;();

if(instanceInfo != null)

{

LibraryTypeVersion connectedVersion = instanceInfo.LibraryTypeVersion;

FC parentFc = instanceInfo.LibraryTypeInstance as FC; //parentFc == fc

}

clipboard

#### Accessing master copies

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.

  See [Accessing global libraries](#accessing-global-libraries)
- You have access to a group for master copies.

  See [Accessing folders in a library](#accessing-folders-in-a-library)

##### Introduction

The TIA Portal Openness API interface supports access to master copies in a global library and the project library:

- Creating master copies
- Enumerating master copies in system folders and user-defined folders
- Renaming master copies
- Querying information from master copies
- Querying information from objects in a master copy

| Attribute | Data type | Description |
| --- | --- | --- |
| Author | String | Returns the name of the author. |
| ContentDescriptions | MasterCopyContentDescriptionComposition | Returns a description for the content of the MasterCopy. |
| CreationDate | DateTime | Returns the creation date. |
| Name | String | Returns the name of the master copy. |

##### Program code

Modify the following program code to enumerate all master copies in the system folder of a library:

public static void EnumerateMasterCopiesInSystemFolder (MasterCopySystemFolder masterCopySystemFolder)

{

    foreach (MasterCopy masterCopy in masterCopySystemFolder.MasterCopies)

    {

        //...

    }

}

clipboard

Modify the following program code to access an individual mastercopy by using the find method:

...

MasterCopySystemFolder systemFolder = projectLibrary.MasterCopyFolder;

MasterCopyComposition mastercopies = systemFolder.MasterCopies;

MasterCopy masterCopy = mastercopies.Find("Copy of ...");

...

clipboard

Modify the following program code to enumerate master copy groups and subgroups:

private static void EnumerateFolder(MasterCopyFolder folder)

{

EnumerateMasterCopies(folder.MasterCopies);

foreach (MasterCopyUserFolder subFolder in folder.Folders)

{

EnumerateFolder(subFolder); // recursion

}

}

private static void EnumerateMasterCopies(MasterCopyComposition masterCopies)

{

foreach (MasterCopy masterCopy in masterCopies)

{

...

}

}

clipboard

Modify the following program code to access a MasterCopyUserFolder by using the find method:

...

MasterCopyUserFolderComposition userFolderComposition = ...

MasterCopyUserFolder userFolder = userFolderComposition.Find("Name of user folder");

...

clipboard

Modify the following program code to rename a master copy:

//Setting the name attribute

var masterCopy = projectLibrary.MasterCopyFolder.MasterCopies.Find("SampleMasterCopyName");

masterCopy.Name = "NewMasterCopyName";

//Setting the name attribute dynamically

var masterCopy = projectLibrary.MasterCopyFolder.MasterCopies.Find("SampleMasterCopyName");

masterCopy.SetAttributes(new[] {new KeyValuePair&lt;string,object&gt;("Name", "NewMasterCopyName")});

clipboard

##### Querying information from master copies

Modify the following program code to get information of a master copy:

public static void GetMasterCopyInformation(MasterCopy masterCopy)

{

string author = masterCopy.Author;

DateTime creationDate = masterCopy.CreationDate;

string name = masterCopy.Name;

}

clipboard

##### Querying information from objects in a master copy

The MasterCopy object contains a navigator called ContentDescriptions, which is a composition of MasterCopyContentDescriptions.

A master copy may contain multiple objects. The MasterCopy object contains ContentDescriptions for each object directly contained in the MasterCopy. If the master copy contains a folder which also contains some items, the MasterCopy object only contains one ContentDescription of the folder.

MasterCopy multiObjectMasterCopy = ...;

//Using ContentDescriptions

MasterCopyContentDescriptionComposition masterCopyContentDescriptions = multiObjectMasterCopy.ContentDescriptions;

MasterCopyContentDescription contentDescription= masterCopyContentDescriptions.First();

string name = contentDescription.ContentName;

Type type = contentDescription.ContentType;

clipboard

#### Create master copy from a project in library

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

If the library is a read-write library, you can create a MasterCopy of an IMasterCopySource at target location.

`MasterCopy MasterCopyComposition.Create(Siemens.Engineering.Library.MasterCopies.IMasterCopySource sourceObject);`

clipboard

An EngineeringException will be thrown if:

- The target location is read-only
- Creation of the MasterCopy from the source is rejected by the system

The following items are defined as IMasterCopySources:

- Device - HW
- DeviceItem - HW
- DeviceUserGroup - HW
- CodeBlock - SW
- DataBlock - SW
- PlcBlockUserGroup - SW
- PlcTag - SW
- PlcTagTable - SW
- PlcTagTableUserGroup - SW
- PlcType - SW
- PlcTypeUserGroup - SW
- PlcUnit - SW
- VBScript - HMI
- VBScriptUserFolder - HMI
- Screen - HMI
- ScreenTemplate - HMI
- ScreenTemplateUserFolder - HMI
- ScreenUserFolder - HMI
- Tag - HMI
- TagTable - HMI
- TagUserFolder - HMI

##### Program code

Use the following program code:

// create a master copy from a code block in the project library

public static void Create(Project project, PlcSoftware plcSoftware)

{

MasterCopySystemFolder masterCopyFolder = project.ProjectLibrary.MasterCopyFolder;

CodeBlock block = plcSoftware.BlockGroup.Groups[0].Blocks.Find("Block_1") as CodeBlock;

MasterCopy masterCopy = masterCopyFolder.MasterCopies.Create(block);

}

clipboard

#### Create an object from a master copy

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is not online.

##### Introduction

The TIA Portal Openness API interface supports the use of master copies in the project. You can create an object in the object's composition from a master copy in a project library or a global library using the CreateFrom method.

The return type will correspond to the respective composition's return type.

The CreateFrom method only supports master copies containing single objects. If the composition where the action is called and the source master copy are incompatible (e.g. source master copy contains a plc tag table and the composition is a plc block composition), a recoverable exception will be thrown.

The following compositions are supported:

- Siemens.Engineering.HW.DeviceComposition
- Siemens.Engineering.HW.DeviceItemComposition
- Siemens.Engineering.SW.Blocks.PlcBlockComposition
- Siemens.Engineering.SW.Tags.PlcTagTableComposition
- Siemens.Engineering.SW.Tags.PlcTagComposition
- Siemens.Engineering.SW.Types.PlcTypeComposition
- Siemens.Engineering.SW.TechnologicalObjects.TechnologicalInstanceDBComposition
- Siemens.Engineering.SW.Tags.PlcUserConstantComposition
- Siemens.Engineering.Hmi.Tag.TagTableComposition
- Siemens.Engineering.Hmi.Tag.TagComposition
- Siemens.Engineering.Hmi.Screen.ScreenComposition
- Siemens.Engineering.Hmi.Screen.ScreenTemplateComposition
- Siemens.Engineering.Hmi.RuntimeScripting.VBScriptComposition
- Siemens.Engineering.HW.SubnetComposition
- Siemens.Engineering.HW.DeviceUserGroupComposition
- Siemens.Engineering.SW.Blocks.PlcBlockUserGroupComposition
- Siemens.Engineering.SW.ExternalSources.PlcExternalSourceUserGroupComposition
- Siemens.Engineering.SW.Tags.PlcTagTableUserGroupComposition
- Siemens.Engineering.SW.Types.PlcTypeUserGroupComposition

##### Program code: Create a PLC block from a mastercopy

Modify the following program code to create an PLC block from a master copy in a library:

var plcSoftware = ...;

MasterCopy copyOfPlcBlock = ...;

PlcBlock plcSoftware.BlockGroup.Blocks.CreateFrom(copyOfPlcBlock);

clipboard

##### Program code: Create a device from a mastercopy

Modify the following program code to create a device from a master copy in a library:

Project project = ...;

MasterCopy copyOfDevice = ...;

Device newDevice = project.Devices.CreateFrom(copyOfDevice);

clipboard

##### Program code: Create a device item from a mastercopy

Modify the following program code to create a device item from a master copy in a library:

Device device = ...;

MasterCopy copyOfDeviceItem = ...;

DeviceItem newDeviceItem = device.DeviceItems.CreateFrom(copyOfDeviceItem);

clipboard

##### Program code: Create a subnet from a mastercopy

Modify the following program code to create a subnet from a master copy in a library:

Project project = ...;

MasterCopy copyOfSubnet = ...;

Subnet newSubnet = project.Subnets.CreateFrom(copyOfSubnet);

clipboard

##### Program code: Create a device folder from a mastercopy

Modify the following program code to create a device folder from a master copy in a library:

Project project = ...;

MasterCopy copyOfDeviceGroup = ...;

DeviceGroup newDeviceGroup= project.DeviceGroups.CreateFrom(copyOfDeviceGroup);

clipboard

---

**See also**

[Accessing master copies](#accessing-master-copies)

#### Copying master copies

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

The TIA Portal Openness API interface supports copying of master copies within a library and between libraries using the CreateFrom action.

The action will create a new object based on the source master copy and place it in the composition where the action was called. The action will try to create the new master copy with the same name as the source master copy.

If such name is not available, the system will give the new master copy a new name. It will then return the new master copy.

If the composition where the "CreateFrom" action is called is in a read-only global library, a recoverable exception will be thrown.

##### Program code

Modify the following program code:

Project project = ...;

ProjectLibrary projectLibrary = project.ProjectLibrary;

MasterCopy copiedMasterCopy = projectLibrary.MasterCopyFolder.MasterCopies.CreateFrom(sampleMasterCopy);

clipboard

---

**See also**

[Accessing master copies](#accessing-master-copies)

#### Determining out-of-date type instances

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- You have access to the required library.   
  See [Accessing global libraries](#accessing-global-libraries)
- You have access to a folder for types.  
  See [Accessing folders in a library](#accessing-folders-in-a-library).

##### Application

The TIA Portal Openness API interface allows you to determine type versions which belong to the instances in the open project. The TIA Portal Openness API returns one of the following two states per instance:

- The instance refers to an out-of-date type version.
- The instance refers to the latest type version.

The following rules apply when determining the version:

- You determine the version based on a library and the project that you want to open via the TIA Portal Openness API interface.
- Instances are not updated when you determine the version.

##### Signature

Use the `UpdateCheck` method to determine the instances of a type version:

UpdateCheck(Project project, UpdateCheckMode updateCheckMode)

| Parameter | Function |
| --- | --- |
| Project | Specifies the project in which the type versions of instances are determined. |
| UpdateCheckMode | Specifies the versions that are determined:  - `ReportOutOfDateOnly`: Returns only status of the "out of date" type. - `ReportOutOfDateAndUpToDate`:    Returns status of the type "out of date" and "up to date". |

##### Result

The devices of the project are scanned from top to bottom when determining the version. Each device is checked to determine whether its configuration data contain an instance of a type version from the specified library. The `UpdateCheck` method returns the result of the version check in hierarchical order.

The table below shows a result of a version check with the parameter `UpdateCheck.ReportOutOfDateAndUpToDate`:

|  |  |  |  |
| --- | --- | --- | --- |
| Update check for: HMI_1 |  |  |  |
|  | Update check for library element Screen_1 0.0.3 |  |  |
|  | Out-of-date |  |  |
|  | \HMI_1\Screens Screen_4 0.0.1  \HMI_1\Screens Screen_2 0.0.2 |  |  |
| Up-to-date |  |  |  |
|  | \HMI_1\Screens Screen_1 0.0.3  \HMI_1\Screens Screen_10 0.0.3 |  |  |
| Update check for: HMI_2 |  |  |  |
|  | Update check of library element Screen_4 0.0.3 |  |  |
|  | Out-of-date |  |  |
|  | \Screens folder1 Screen_02 0.0.1  \Screens folder1 Screen_07 0.0.2 |  |  |
| Up-to-date |  |  |  |
|  | \Screens folder1 Screen_05 0.0.3  \Screens folder1 Screen_08 0.0.3 |  |  |

##### Program code

There is no difference between project and global libraries in handling the update check.

Modify the following program code to determine the type versions from a global or project library for instances in the project:

public static void UpdateCheckOfGlobalLibrary(Project project, ILibrary library)

{

// check for out of date instances and report only out of date instances in the returned feedback

UpdateCheckResult result = library.UpdateCheck(project, UpdateCheckMode.ReportOutOfDateOnly);

//Alternatively, check for out of date instances and report both out of date and up to date instances in the returned feedback

UpdateCheckResult alternateResult = library.UpdateCheck(project, UpdateCheckMode.ReportOutOfDateAndUpToDate);

//Show result

RecursivelyWriteMessages(result.Messages);

// Alternatively, show result and access single message parts

RecursivelyWriteMessageParts(result.Messages);

}

clipboard

Modify the following program code to output the result of the version check and process the messages individually:

private static void RecursivelyWriteMessages (UpdateCheckResultMessageComposition messages, string indent = "")

{

indent += "\t";

foreach (UpdateCheckResultMessage message in messages)

{

Console.WriteLine(indent + message.Description);

RecursivelyWriteMessages(message.Messages, indent);

}

}

clipboard

Modify the following program code to access individual message parts in the result of the version check:

private static void RecursivelyWriteMessageParts (UpdateCheckResultMessageComposition messages, string indent= "")

{

indent += "\t";

    foreach (UpdateCheckResultMessage message in messages)

{

        Console.WriteLine(indent + "Full description: " + message.Description);

        foreach (KeyValuePair&lt;string, string&gt; messagePart in message.MessageParts)

        {

             // first level

             // part 1: device name

             // second level:

             // part 1: Name of the type in the global library

             // part 2: version of the type in the global library

             // third level:

             // part 1: title (either "Out-of-date" or "Up-to-date");

             // fourth level:

             // part 1: Path hierarchy to instance

             // part 2: Instance name in project

             // part 3: Version of the instance in the project

             Console.WriteLine(indent + "*Key: {0} Value:{1}", messagePart.Key, messagePart.Value);

        }

     RecursivelyWriteMessageParts(message.Messages,indent);

}

}

clipboard

#### Updating the project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.  
  See [Accessing global libraries](#accessing-global-libraries).
- You have access to a folder for types.  
  See [Accessing folders in a library](#accessing-folders-in-a-library).

##### Application

The TIA Portal Openness API interface allows you to update instances of a selected type within a type folder in a project.

When updating, the instances used in the project are updated based on the last released type version. If you start updating the instances from a global library, synchronization is performed beforehand.

##### Signature

Use the `UpdateProject` method to update instances.

Use the following call for classes which implement the `LibraryTypes` interface:

`void UpdateProject(IUpdateProjectScope updateProjectScope)`

Use the following call for classes which implement the `ILibrary` interface:

`void UpdateProject(IEnumerable<ILibraryTypeOrFolderSelection> selectedTypesOrFolders, IEnumerable <IUpdateProjectScope> updateProjectScope)`

Each call is entered in the log file in the project directory.

| Parameter | Function |
| --- | --- |
| `IEnumerable<ILibraryTypeOrFolderSelection> selectedTypesOrFolders` | Specifies the folder or types to be synchronized or their instances in the project to be updated. |
| `IUpdateProjectScope updateProjectScope`    `IEnumerable <IUpdateProjectScope> updateProjectScope` | Specifies the object(s) in the project in which the uses of instances are to be updated. The following objects are supported:  - `PlcSoftware` - `HmiTarget` |

##### Program code

Modify the following program code to update instances of selected types within a type folder:

private static void UpdateInstances(ILibrary myLibrary, LibraryTypeFolder singleFolderContainingTypes, LibraryType singleType, PlcSoftware plcSoftware, HmiTarget hmiTarget)

{

//Update Instances of multiple types (subset of types and folders)

IUpdateProjectScope[] updateProjectScopes =

{

plcSoftware as IUpdateProjectScope, hmiTarget as IUpdateProjectScope

};

myLibrary.UpdateProject(new ILibraryTypeOrFolderSelection[] {singleType, singleFolderContainingTypes}, updateProjectScopes);

//Update Instances of multiple types (all types in library)

myLibrary.UpdateProject(new[] {myLibrary.TypeFolder}, updateProjectScopes);

}

clipboard

#### Updating a library

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.  
  See [Accessing global libraries](#accessing-global-libraries).
- You have access to a folder for types.  
  See [Accessing folders in a library](#accessing-folders-in-a-library).

##### Application

The TIA Portal Openness API interface supports the following updates in the project library:

- Synchronize selected types between libraries.

The folder structure is not adapted when you perform synchronization. The types to be updated are identified by their GUID and updated:

- If a type in a library includes a type version that is missing in the library to be updated, the type version is copied.
- If a type in a library includes a type version with the different GUID, the process is aborted and an Exception is thrown.

##### Signature

Use the `UpdateLibrary` method to synchronize type versions.

Use the following call for classes which implement the `LibraryTypes` interface:

`void UpdateLibrary(ILibrary targetLibrary)`

Use the following call for classes which implement the `ILibrary` interface:

`void UpdateLibrary(IEnumerable<LibraryTypeOrFolderSelection> selectedTypesOrFolders, ILibrary targetLibrary)`

| Parameter | Function |
| --- | --- |
| `IEnumerable<ILibraryTypeOrFolderSelection> selectedTypesOrFolders` | Specifies the folder or types to be synchronized or their instances in the project to be updated. |
| `ILibrary targetLibrary` | Specifies the library whose contents will be synchronized with a library.  If source library and destination library are identical, an exception is thrown. |

##### Program code

Modify the following program code to synchronize a type from the project library with a global library:

`sourceType.UpdateLibrary(projectLibrary);`

clipboard

Modify the following program code to synchronize selected types within a type folder between a global library and the project library:

`globalLibrary.UpdateLibrary(new[]{globalLibrary.TypeFolder}, projectLibrary);`

clipboard

#### Cleaning up library

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness application to delete the unused versions of the specified types in a library and delete all the types in a specified folder in a library.

The  Cleanup() is available for project and global libraries for which libraries must be read/write. This feature is analogus to the Clean up Library feature present in TIA Portal user interface.

The Cleanup() performs function based on the specified CleanupLibraryMode flag.

A version is cleaned up based on the specified behavior of the two CleanupLibraryModes:

| CleanupLibraryMode | Description |
| --- | --- |
| CleanupLibraryMode.AllowTypeDeletion | Allow deletion of all the versions on a type to be cleaned up. If all versions on a type have been cleaned up, the type too will be cleaned up. |
| CleanupLibraryMode.PreserveHighestVersion | Preserve the highest version on a type |

##### Program code

Modify the following program code to invoke cleanup action for a subset of types and folders:

...

ILibrary myLibrary = ...;

CleanupLibraryMode cleanupLibraryMode = ...;

ILibraryType typeA = ...;//from myLibrary

ILibraryType typeB = ...; //from myLibrary

LibraryTypeFolder singleFolderContainingTypes = ...;//from myLibrary

myLibrary.Cleanup(new[]{typeA, singleFolderContainingTypes}, cleanupLibraryMode);

...

clipboard

Modify the following program code to invoke cleanup action for all types in a library:

...

ILibrary myLibrary = ...;

CleanupLibraryMode cleanupLibraryMode = ...;

myLibrary.Cleanup(new [] {myLibrary.TypeFolder}, cleanupLibraryMode);

...

clipboard

#### Harmonize project from project library

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to harmonize the names and paths of type instances with the types in a specified library. The HarmonizeProject() is available for both project and global libraries. This feature is analogous to the Harmonize feature present in TIA Portal user interface.

You can specifiy which devices in the project to harmonize along with the option to harmonize names, paths, or both. If the HarmonizeProject feature is called on a global library, the project library will be first harmonized and then the project.

The Harmonize is handled according to the chosen HarmonizeProjectOptions:

| HarmonizeProjectOptions | Description |
| --- | --- |
| HarmonizePaths | Harmonize paths of the specified types or the types under the specified folders. The instances in the project are renamed to the type names of the library |
| HarmonizeProjectOptions.HarmonizeNames | Harmonize names of the specified types or the types under the specified folders. The folder structure of the library types are applied to the project instances |
| HarmonizeProjectOptions.HarmonizeNames | HarmonizeProjectOptions.HarmonizePaths | Harmonize names and paths of types selected or the types under a selected folder |
| HarmonizeProjectOptions.None | This is not to be used and exception is thrown on usage |

##### Introduction

Modify the following program code to perform Harmonize names for a subset of types and folders:

...

ILibrary myLibrary = ...;

HarmonizeProjectOptions harmonizeProjectOptions = ...;

ILibraryType typeA = ...; //from myLibrary

ILibraryType typeB = ...; //from myLibrary

LibraryTypeFolder singleFolderContainingTypes = ...; //from myLibrary

IUpdateProjectScope harmonizeProjectScope = ....... //scope of device in project to be harmonized

myLibrary.HarmonizeProject(new[]{typeA, singleFolderContainingTypes}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizeNames);

...

clipboard

Modify the following program code to perform Harmonize paths for a subset of types and folders:

...

ILibrary myLibrary = ...;

HarmonizeProjectOptions harmonizeProjectOptions = ...;

ILibraryType typeA = ...; //from myLibrary

ILibraryType typeB = ...; //from myLibrary

LibraryTypeFolder singleFolderContainingTypes = ...; //from myLibrary

IUpdateProjectScope harmonizeProjectScope = ....... //scope of device in project to be harmonized

myLibrary.HarmonizeProject(new[]{typeA, singleFolderContainingTypes}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizePaths);

...

clipboard

Modify the following program code to perform Harmonize names and paths for a subset of types and folders:\

...

ILibrary myLibrary = ...;

HarmonizeProjectOptions harmonizeProjectOptions = ...;

ILibraryType typeA = ...; //from myLibrary

ILibraryType typeB = ...; //from myLibrary

LibraryTypeFolder singleFolderContainingTypes = ...; //from myLibrary

IUpdateProjectScope harmonizeProjectScope = ....... //scope of device in project to be harmonized

myLibrary.HarmonizeProject(new[]{typeA, singleFolderContainingTypes}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizeNames | HarmonizeProjectOptions.HarmonizePaths);

...

clipboard

##### Exception Handling

The exception scenarios are stated below:

NULL in sourceTypesAndFolder collection:

var projectLibrary = Project.ProjectLibrary;

var type1 = projectLibrary.Types.FindType("Type1"); // if this statement yields NULL projectLibrary.HarmonizeProject(new[]{type1}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException

clipboard

NULL sourceTypesAndFolder collection:

projectLibrary.HarmonizeProject(null, new[] { harmonizeProjectScope }, HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException

clipboard

Empty sourceTypesAndFolder collection

projectLibrary.HarmonizeProject(new[]{}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException

clipboard

NULL in harmonizeProjectScope collection

var projectLibrary = Project.ProjectLibrary;

var type1 = projectLibrary.Types.FindType("Type1");

projectLibrary.HarmonizeProject(new[]{type1}, new[] { null }, HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException

clipboard

HarmonizeProjectOptions is None

var projectLibrary = Project.ProjectLibrary;

var type1 = projectLibrary.Types.FindType("Type1");// if this statement yields NULL

projectLibrary.HarmonizeProject(new[]{type1}, new[] { harmonizeProjectScope }, HarmonizeProjectOptions.None); // throws EngineeringTargetInvocationException

clipboard

sourceTypesAndFolder from different library

var type1 = projectLibrary.Types.FindType("Type1");

var type2 = globalLibrary.Types.FindType("Type2");

projectLibrary.HarmonizeProject(new[]{type1, type2}, new[] { harmonizeProjectScope }, HarmonizeProjectOptions.None); // throws EngineeringTargetInvocationException

clipboard

Other cases of EngineeringTargetInvocationException are as below:

- The project is in ReadOnly state
- The Library is in ReadOnly state
- The harmonizeScope are from different Projects
- The harmonizeScope Collection is in ReadOnly state

#### Updating Structure during Library Update

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to update or retain the project and global library structure even if there are conflicts. You can also use the TIA Portal Openness to retain or delete unused

versions from target library.

The UpdateLibrary() is defined with the following signature on Project Library and Global Library:

public void UpdateLibrary(IEnumerable&lt;ILibraryTypeOrFolderSelection&gt; sourceTypesAndFolders, ILibrary targetLibrary, ForceUpdateMode forceUpdateMode, DeleteUnusedVersionsMode updateMode, StructureConflictResolutionMode structureConflictResolutionMode);

The UpdateLibrary() is overloaded with another definition on Single Types with the following signature :

public void UpdateLibrary(ILibrary targetLibrary, DeleteUnusedVersionsMode updateMode, StructureConflictResolutionMode structureConflictResolutionMode,ForceUpdateMode forceUpdateMode);

The UpdateLibrary() accepts the following parameter definition to perform different operations:

| Parameter | Definition |
| --- | --- |
| DeleteUnusedVersionsMode | To control whether to delete/retain unused versions from the Target library.  The DeleteUnusedVersionMode performs operations based on the ENUM value provided as input:  - DeleteUnusedVersionsMode.AutomaticallyDelete : Unused versions will be deleted in the Target Library if there are unused version in target libraries - DeleteUnusedVersionsMode.DoNotDelete : Unused versions will not be deleted in the Target Library if there are unused version in target libraries |
| StructureConflictResolutionMode | To control whether to update the target library structure, retain the existing structure or to cancel the operation if there is a structural conflict.  The StructureConflictResolutionMode performs operations based on the ENUM value provided as input:  - StructureConflictResolutionMode.UpdateStructure : Source Library structure will be updated in the Target Library if there are structural differnces between source and target libraries - StructureConflictResolutionMode.RetainStructure : Source Library structure will be same in the Target Library if there are structural differnces between source and target libraries - StructureConflictResolutionMode.CancelIfStructureConflicts : Throws the EngineeringTargetInvocationException and cancel the operation If a structure conflict occurs |
| ForceUpdateMode | To control whether to set the updated version on the target library as default/latest.  The ForceUpdateMode performs operations based on the ENNUM value provided as input:  - ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault : Default version in source library is updated to target and the updated version is marked as default version in target only if source version number is higher than target version number - ForceUpdateMode.ForceSetAnyUpdatedVersionAsDefault : Default version in source library is updated to target as default or latest version, irrespective of version number - ForceUpdateMode.NoDefaultVersionChange : This enum value should be used during update from project library to project where force update option is not applicable |

##### Program code: Single Type Update Library

The UpdateLibrary API is part of Siemens.Engineering.Library.Types.LibraryType interface and will accept a "singleselection" of types.

Modify the program code to perform update libraryUpdateLibrary for a single type from Project Library to Global Library(delete unused version , update existing target library structure and force update target version as default irrespective of version number)

...

ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeUserFolder singleFolderContainingTypes = myProjectLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1");

// block1 has lower version.

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.AutomaticallyDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.UpdateStructure;

ForceUpdateMode forceUpdateMode = ForceUpdateMode.ForceSetAnyUpdatedVersionAsDefault;

ILibrary globalLibrary = ...;

typeA.UpdateLibrary(globalLibrary, deleteUnusedVersionsMode, structureConflictResolutionMode, forceUpdateMode);

...

clipboard

Modify the following program code to perform UpdateLibrary for a single type from Project Library to Global Library(do not delete unused version, retain existing target library structure and do not perform force update):

...

ILibrary globalLibrary = ...;

LibraryTypeUserFolder singleFolderContainingTypes = globalLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1");// block1 has lower version.

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.RetainStructure;

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

ILibrary myProjectLibrary = Project.ProjectLibrary;

typeA.UpdateLibrary(myProjectLibrary, deleteUnusedVersionsMode, structureConflictResolutionMode, forceUpdateMode);

...

clipboard

Modify the following program code to perform UpdateLibrary for a single type from Global Library to Project Library(do not delete unused version, retain existing target library structure and do not perform force update):

...

ILibrary globalLibrary = ...;

LibraryTypeUserFolder singleFolderContainingTypes = globalLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.RetainStructure;

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

ILibrary myProjectLibrary = Project.ProjectLibrary;

typeA.UpdateLibrary(myProjectLibrary, deleteUnusedVersionsMode, structureConflictResolutionMode, forceUpdateMode);

...

clipboard

Modify the following program code to perform UpdateLibrary for a single type from Global Library to Project Library(delete unused version, update existing target library structure and do not perform force update):

...

ILibrary globalLibrary = ...;

LibraryTypeUserFolder singleFolderContainingTypes = globalLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.AutomaticallyDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.UpdateStructure;

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

ILibrary myProjectLibrary = Project.ProjectLibrary;

typeA.UpdateLibrary(myProjectLibrary, deleteUnusedVersionsMode, structureConflictResolutionMode);

...

clipboard

##### Program code: Multiple Types Update Library

The UpdateLibrary API is part of Siemens.Engineering.Library.ILibrary interface and will accept a "multiselection" of types and type folders.

Modify the following program code to perform UpdateLibrary for a single type from Project Library to Global Library:

...ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeUserFolder singleFolderContainingTypes = myProjectLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.UpdateStructure;

ILibrary globalLibrary;

myProjectLibrary.UpdateLibrary(new[] { typeA }, globalLibrary, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);

...

clipboard

Modify the following program code to perform UpdateLibrary for multiple types from Project Library to Global Library:

...

ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeUserFolder singleFolderContainingTypes = myProjectLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.

ILibraryType typeB = ...;

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode= StructureConflictResolutionMode.UpdateStructure;

ILibrary globalLibrary;myProjectLibrary.UpdateLibrary(new[] { typeA, typeB }, globalLibrary, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);

...

clipboard

Modify the following program code to perform UpdateLibrary for a user folder containing type from Project Library to Global Library:

...

ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeUserFolder singleFolderContainingTypes = myProjectLibrary.TypeFolder.Folders.Find("folder1");

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.UpdateStructure;

ILibrary globalLibrary;

myProjectLibrary.UpdateLibrary(new[] { (ILibraryTypeOrFolderSelection)singleFolderContainingTypes }, globalLibrary, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);

...

clipboard

Modify the following program code to perform UpdateLibrary on "Types" system folder from Project Library to Global Library:

...

ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder;

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.RetainStructure;

ILibrary globalLibrary;

myProjectLibrary.UpdateLibrary(new[] { (ILibraryTypeOrFolderSelection)typeFolder }, globalLibrary, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);

...

clipboard

Modify the following program code to perform UpdateLibrary for a single type from Global Library to Project Library:

...

ILibrary globalLibrary = ...;

LibraryTypeUserFolder singleFolderContainingTypes = globalLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.UpdateStructure;

ILibrary myProjectLibrary = Project.ProjectLibrary;

globalLibrary.UpdateLibrary(new[] { typeA }, myProjectLibrary, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);

...

clipboard

Modify the following program code to perform UpdateLibrary for a single type from Global Library to Global Library:

...

ILibrary globalLibrarySource = ...;

LibraryTypeUserFolder singleFolderContainingTypes = globalLibrarySource.TypeFolder.Folders.Find("folder1");

ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.

ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;

DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;

StructureConflictResolutionMode structureConflictResolutionMode = StructureConflictResolutionMode.UpdateStructure;

ILibrary globalLibraryTarget = ...;

globalLibrarySource.UpdateLibrary(new[] { typeA }, globalLibraryTarget, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);

...

clipboard

##### Exception handling for Single Type Exception Handling

Some of the exception scenarios are stated below:

StructureConflictResolutionMode is CancelIfStructureConflicts

var myProjectLibrary = Project.ProjectLibrary;

LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1"); //from myProjectLibrary

var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library

type1.UpdateLibrary(globalLibrary, DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions, StructureConflictResolutionMode.CancelIfStructureConflicts, ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault); // throws EngineeringTargetInvocationException

clipboard

Target Library is NULL.

var myProjectLibrary = Project.ProjectLibrary;

var type1 = projectLibrary.Types.FindType("Type1");

ILibrary globalLibrary = Null;

type1.UpdateLibrary(globalLibrary, DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions, StructureConflictResolutionMode.RetainStructure, ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault); // throws EngineeringTargetInvocationException

clipboard

Bad Enum values throws EngineeringTargetInvocationException:

var myProjectLibrary = Project.ProjectLibrary;

LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1");//from myProjectLibrary

var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library

type1 .UpdateLibrary(globalLibrary, (DeleteUnusedVersionsMode)42, StructureConflictResolutionMode.RetainStructure, (ForceUpdateMode)22); // throws EngineeringTargetInvocationException

clipboard

##### Exception handling for Multiple Type Exception Handling

Some of the exception scenarios are stated below:

NULL in sourceTypesAndFolder collection

var myProjectLibrary = Project.ProjectLibrary;

var type1 = projectLibrary.Types.FindType("Type1"); // if this statement yields NULL

myProjectLibrary.UpdateLibrary(new[] { type1 }, globalLibrary, forceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault, DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions, StructureConflictResolutionMode.RetainStructure); // throws EngineeringTargetInvocationException

clipboard

StructureConflictResolutionMode is CancelIfStructureConflicts

var myProjectLibrary = Project.ProjectLibrary;

LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1"); //from myProjectLibrary

var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library

myProjectLibrary.UpdateLibrary(new[] { type1 }, globalLibrary, forceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault, DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions, StructureConflictResolutionMode.CancelIfStructureConflicts); // throws EngineeringTargetInvocationException

clipboard

Bad Enum values throws EngineeringTargetInvocationException

var myProjectLibrary = Project.ProjectLibrary;

LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1"); //from myProjectLibrary

var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library

myProjectLibrary.UpdateLibrary(new[] { type1 }, globalLibrary, (ForceUpdateMode)22, (DeleteUnusedVersionsMode)42, StructureConflictResolutionMode.RetainStructure); // throws EngineeringTargetInvocationException

clipboard
> **Note**
>
> Other cases in which EngineeringTargetInvocationException is thrown are as below:
>
> - Any Update Library operations targeting a read-only global library will result in an exception being thrown.
> - An exception will be thrown if any of the selected types or folders are null or not part of the source library.

---

**See also**

[Opening a project](#opening-a-project)

#### Updating libraries type

##### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- The project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to opt out a type from updating to project library or project from global library. The feature helps you to update project or project library with types that need an update and ignore types that are not required.

The feature also helps you to distribute linked libraries from different vendors and update project or project library when the vendor provides additional functionality and is not waiting for entire library to be delivered by all the vendors.

You can use the SetForUpdate attribute only for non write protected global library types where as Get operation can be performed on all the library types. The SetForUpdate always returns True for types in project library.

The following API is used to mark the type which are required to be updated to project library or project.

| Attribute name | Service Provider | Description |
| --- | --- | --- |
| SetForUpdate | LibraryType | To set or get the distributable property of a Library Type |

> **Note**
>
> The Siemens.Engineering.EngineeringNotSupportedException will be thrown to you if you try
>
> - To perform a set operation on SetForUpdate attribute for types in project library
> - To perform a set operation on SetForUpdate attribute for types which are write protected

##### Program code

Modify the following program code to mark the library type for update using SetForUpdate attribute:

using Siemens.Engineering;

...

{

TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);

string globalLibrrayPath = @"C:\Proj\GlobalLibrary_SetForUpdate\GlobalLibrary_SetForUpdate.al18";

FileInfo globalLibraryFileInfo = new FileInfo(globalLibrrayPath);

var gl = portal.GlobalLibraries.Open(globalLibraryFileInfo, OpenMode.ReadWrite);

var globalLibTypes = gl.TypeFolder.Types;

//Get 'SetForUpdate' value for a specific library type

Console.WriteLine(string.Format(":::GloblaLibrary:::SetforUpdateValue::::{0}", globalLibTypes[0].SetForUpdate.ToString()));

//Set 'SetForUpdate' value for a specific library type

globalLibTypes[0].SetForUpdate = true;

}

clipboard

#### Deleting library content

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)
- You have access to the required library.  
  See [Accessing global libraries](#accessing-global-libraries).
- You have access to a folder for types.  
  See [Accessing folders in a library](#accessing-folders-in-a-library).

##### Introduction

You can delete the following project library content using the TIA Portal Openness API interface:

- Types
- Type version
- User-defined folders for types
- Master copies
- User-defined folders for master copies

> **Note**
>
> **Deleting of types and user-defined type folders**
>
> If you want to delete a type or user-defined folder type, the "Rules for deleting versions" must be met. You can always delete an empty type folder.

> **Note**
>
> **Rules for deleting versions**
>
> You can only delete versions with Committed status. The following rules also apply when deleting versions:
>
> - If a new version with the InWork status has just been created from a version with Committed status , you can only delete the version with Committed status when the new version is discarded or it obtains the "Committed" status.
> - If a type only has one version, the type is deleted as well.
> - If Version A is dependent on Version B of another type, first delete Version A and then Version B.
> - If there are instances of Version A, you can only delete Version A if the instances are deleted as well. If an instance is also contained in a master copy, the master copy is deleted as well.

##### Program code

Modify the following program code to delete types or user-defined type folders:

public static void DeleteMultipleTypesOrTypeUserFolders(ILibrary library)

{

LibraryType t1 = library.TypeFolder.Types.Find("type1");

LibraryType t2 = library.TypeFolder.Types.Find("type2");

LibraryTypeUserFolder f1 = library.TypeFolder.Folders.Find("folder1");

t1.Delete();

t2.Delete();

f1.Delete();

}

clipboard

Modify the following program code to delete an individual type or user-defined type folder:

public static void DeleteSingleTypeOrTypeUserFolder(ILibrary library)

{

//Delete a single type

LibraryType t1 = library.TypeFolder.Types.Find("type1");

t1.Delete();

//Delete a single folder

LibraryTypeFolder parentFolder = library.TypeFolder;

LibraryTypeUserFolder f1 = parentFolder.Folders.Find("folder1");

f1.Delete();

}

clipboard

Modify the following program code to delete a version:

public static void DeleteVersion(ILibrary library)

{

LibraryType singleType = library.TypeFolder.Types.Find("type1");

LibraryTypeVersion version1 = singleType.Versions.Find(new System.Version(1, 0, 0));

version1.Delete();

}

clipboard

Modify the following program code to delete a master copy or a user-defined master copy folder:

public static void DeleteMasterCopies(ILibrary library)

{

// Delete master copy

MasterCopy masterCopy = library.MasterCopyFolder.MasterCopies.Find("myMasterCopy");

masterCopy.Delete();

// Delete master copy user folder

MasterCopyUserFolder masterUserFolder = library.MasterCopyFolder.Folders.Find("myFolder");

masterUserFolder.Delete();

}

clipboard

---

**See also**

[Accessing master copies](#accessing-master-copies)

#### Setting default version of a type

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#connecting-to-the-tia-portal)

##### Introduction

You can use the TIA Portal Openness to set any released version as default version of that type for project library and user global library.

Default version is considered as preferred version of a type.

##### Program code

ILibrary myLibrary = ....;

LibraryType typeA = ...;// from myLibrary

LibraryTypeVersion versionA = ...;//from typeA

versionA.setAsDefault(); // set the version as a default version of the type.

clipboard

##### Exception Handling

An exception "EngineeringTargetInvocationException" will be thrown to you if a failure happened during the invocation of SetAsDefault API.

You can encounter exception in the following scenarios:

- In project library, when SetAsDefault() is called on in-test/in-work version
- When Global Library is read-only

---

**See also**

[Opening a project](#opening-a-project)

#### Getting default version of a type

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to get default version of a type for project library and global library. You can also use the TIA Portal Openness application to check if a version is default or not. Default version is considered as preferred version of a type.

##### Program code

//...

ILibrary myLibrary = ...;

LibraryType typeA = ...// from myLibrary

var typeADefaultVersion = typeA.Versions.First((version) =&gt; version.IsDefault);

//from default version , user can get details related to version like Author, Guid, etc.

var nameofType = typeADefaultVersion.LibraryTypeName;

var guid = typeADefaultVersion.Guid;

var versionNumber = typeADefaultVersion.VersionNumber;

var authoroftheVersion = typeADefaultVersion.Author;

var status = typeADefaultVersion.State;

//...

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Improved types consistency state

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to check types for a inconsistencies. The Types can have different consistency status. The Type is Consistent, if Dependent Type is using default version of dependency. The Type is Inconsistent if Dependent Type is not using the default version of dependency type.

The folder level consistency status shows if any type under the structure is consistent or inconsistent.

The Status API is part of Siemens.Engineering.Library.Types.LibraryTypeand Siemens.Engineering.Library.Types.LibraryTypeFolderclass and will be of ConsistencyStatustype.

To allow TIA Portal Openness user to check the consistency status of type/folders a "Status" attribute will be introduced for the following:

- SystemFolder
- UserFolder
- Type

Using this, you can prepare the list of inconsistent types to perform special operations on them:

var listOfInconsistentTypes = Folder.Types.Where(x =&gt; x.Status == ConsistencyStatus.DefaultVersionInconsistent);

clipboard

ConsistencyStatus enum supports below mentioned values:

| Value | Description |
| --- | --- |
| DefaultVersionInConsistent | Dependent Types are not using the default version of Dependency Types |
| Consistent | Dependent Types are using the defautt version of Dependency Types |

##### Program code

Modify the following program code to read status attribute support on "Types" system folder from Project Library:

...

ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder;

var systemTypeFolderConsistencyStatus = typeFolder.Status;

if(systemTypeFolderConsistencyStatus == ConsistencyStatus.DefaultVersionInConsistent)

{

//Do something.

}

// List of InConsistentType

var listOfInCosistentTypes = typeFolder.Types.Where(x =&gt; x.Status == ConsistencyStatus.InConsistent);

foreach(var type in listOfInCosistentTypes)

{// From type, user can get details like Author, Guid etc

var nameOfType = type.LibraryTypeName;

var guid = type.Guid;

var authorOfTheVersion = type.Author;

var status = type.State;

}

...

clipboard

Modify the following program code to read Status Attribute on "User Folder" from Project Library:

...

ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeUserFolder userFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1");

var userTypeFolderConsistencyStatus = userFolder.Status;

if(userTypeFolderConsistencyStatus == ConsistencyStatus.DefaultVersionInConsistent)

{

//Do something.

}

...

clipboard

Modify the following program code to read Status Attribute on "Individual Type" from Project Library:

...

ILibrary myProjectLibrary = Project.ProjectLibrary;

LibraryTypeUserFolder userFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1");

ILibraryType blockType = userFolder.Types.Find("block1");

var blockTypeConsistencyStatus = blockType.Status;

if(blockTypeConsistencyStatus == ConsistencyStatus.DefaultVersionInConsistent)

{

//Do something.

}

...

clipboard
> **Note**
>
> This attribute can also be used in similar way in Global Library.

##### Exception Handling

An ArgumentNullException exception will be thrown to you if any of the selected types or folders are null or not part of the source library.

var projectLibrary = Project.ProjectLibrary;

var type1 = projectLibrary.Types.FindType("Type1");

var status = typeFolder.Status; // throws ArgumentNullException

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Managing alarm text list in PLC and Mastercopy library

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to copy PLC text lists to a library as Master copy or delete PLC text lists from library Master copy folders. Both project and global libraries can be used.

You can also use the TIA Portal Openness to support the following functions :

- Accessing user text lists and systemtext lists
- Updating user text lists
- Deleting user text lists
- Setting text lists name and ListRange
- Accessing information about a textlist including ID, name, and type for user or system

##### Property

**Reference of PlcAlarmTextlistGroup (Navigators)**

| Custom type | Navigator | Data type | Description |
| --- | --- | --- | --- |
| PlcUnitBase | PlcAlarmTextlistGroup | PlcAlarmTextlistGroup | It is the first level of text lists and creates the EOM classes of System and User text lists. |
| PlcSoftware |  |  |  |

**Navigators of PlcAlarmTextlistGroup**

| Navigators | Datatype |
| --- | --- |
| PlcAlarmSystemTextlists | PlcAlarmSystemTextlistComposition |
| PlcAlarmUserTextlists | PlcAlarmUserTextlistComposition |

**PlcAlarmTextlist**

The following properties are supported in PLC alarm text lists:

| Property name | Data type | Description | Access |
| --- | --- | --- | --- |
| ID | Int32 | Get id of the PLC alarm text lists | Read |
| ListRange | PlcAlarmTextlistListRange | Get types of range for PLC alarm text lists.   The PlcAlarmTextlistListRange can accept the following enum values:  - Decimal: Decimal value of a range type - Binary: Binary value of a range type - Bit: Bit value of a range type - None: None value of a range type | Read |
| Name | String | Get name of the PLC alarm text lists | Read |

**Navigator of PlcAlarmTextlist**

| Navigator | Data type |
| --- | --- |
| Comment | MultilingualText |

**PlcAlarmUserTextlist**

| Property name | Data type | Description | Access |
| --- | --- | --- | --- |
| ListRange | PlcAlarmTextlistListRange | Get the types of range for PLC alarm text lists | Read/Write |
| Name | String | Get the name of the PLC alarm text lists | Read/Write |

##### Program code

TiaPortal tia = TiaPortal.GetProcesses().Select(x =&gt; x.Attach()).First();

Project project = tia.Projects.First();

Device device = project.Devices.First();

DeviceItem deviceItem = (DeviceItem)(from x in device.DeviceItems where x.Name.Equals("PLC_1") select x).First();

SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)deviceItem).GetService&lt;SoftwareContainer&gt;();

PlcSoftware plc = softwareContainer.Software as PlcSoftware;

var group = plc.PlcAlarmTextlistGroup;

var groupParent = group.Parent;

var systemTextlist = group.PlcAlarmSystemTextlists.First();

var listRangeType = systemTextlist.ListRange;

var systemTextlistParent = systemTextlist.Parent;

var userTextlist = group.PlcAlarmUserTextlists.First();

var userTextlistParent = userTextlist.Parent;

var listRange = systemTextlist.ListRange;

var comment = systemTextlist.Comment;

userTextlist.Name = "set text";

userTextlist.ListRange = Siemens.Engineering.SW.Alarm.TextLists.PlcAlarmTextlistListRange.Bit;

userTextlist.Comment.Items.Find(project.LanguageSettings.ActiveLanguages.Find(new CultureInfo("en-US", false))).Text = "EN comment";

userTextlist.Comment.Items.Find(project.LanguageSettings.ActiveLanguages.Find(new CultureInfo("de-DE", false))).Text = "DE comment";

userTextlist.Delete();

MasterCopy masterCopy = project.ProjectLibrary.MasterCopyFolder.MasterCopies.First&lt;MasterCopy&gt;(x =&gt; x.Name == "textlist_in_library");

PlcAlarmUserTextlists.CreateFrom(masterCopy);

masterCopy.Delete();

project.ProjectLibrary.MasterCopyFolder.MasterCopies.Create(userTextlist);

clipboard

### Functions for accessing devices, networks and connections

This section contains information on the following topics:

- [Open the "Devices &amp; networks" editor](#open-the-devices-networks-editor)
- [Querying PLC and HMI targets](#querying-plc-and-hmi-targets)
- [Accessing attributes of an address object](#accessing-attributes-of-an-address-object)
- [Accessing the channels of a module](#accessing-the-channels-of-a-module)

#### Open the "Devices & networks" editor

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

You can open the "Devices &amp; networks" editor via the API interface by using one of two methods:

- `ShowHwEditor(View.Topology` or`View.Network`or`View.Device``)`: Open the "Devices &amp; networks" editor from the project.
- `ShowInEditor(View.Topology` or`View.Network`or`View.Device``)` : Displays the specified device in the "Devices &amp; networks" editor.

Use the `View` parameter to define the view that is displayed when you open the editor:

- `View.Topology`
- `View.Network`
- `View.Device`

##### Program code

Modify the following program code to open the "Devices &amp; networks" editor:

// Open topology view from project

private static void OpenEditorDevicesAndNetworksFromProject(Project project)

{

project.ShowHwEditor(Siemens.Engineering.HW.View.Topology);

}

clipboard

Modify the following program code to open the "Devices &amp; networks" editor for a device:

// Open topology view for given device

private static void OpenEditorDevicesAndNetworksFromDevice(Device device)

{

device.ShowInEditor(Siemens.Engineering.HW.View.Topology);

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

#### Querying PLC and HMI targets

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

You can determine whether a software base can be used as PLC target (PlcSoftware) or HMI target in the TIA Portal Openness API.

##### Program code: PLC target

Modify the following program code to determine if a device item can be used as PLC target:

// Returns PlcSoftware

private PlcSoftware GetPlcSoftware(Device device)

{

DeviceItemComposition deviceItemComposition = device.DeviceItems;

foreach (DeviceItem deviceItem in deviceItemComposition)

{

SoftwareContainer softwareContainer = deviceItem.GetService&lt;SoftwareContainer&gt;();

if (softwareContainer != null)

{

Software softwareBase = softwareContainer.Software;

PlcSoftware plcSoftware = softwareBase as PlcSoftware;

return plcSoftware;

}

}

return null;

}

clipboard

##### Program code: HMI target

Modify the following program code to determine if a device item can be used as HMI target:

//Checks whether a device is of type hmitarget

private HmiTarget GetHmiTarget(Device device)

{

DeviceItemComposition deviceItemComposition = device.DeviceItems;

foreach (DeviceItem deviceItem in deviceItemComposition)

{

SoftwareContainer softwareContainer = deviceItem.GetService&lt;SoftwareContainer&gt;();

if (softwareContainer != null)

{

Software softwareBase = softwareContainer.Software;

HmiTarget hmiTarget = softwareBase as HmiTarget;

return hmiTarget;

}

}

return null;

}

clipboard

---

**See also**

[Enumerating devices](#enumerating-devices)

#### Accessing attributes of an address object

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- For writing access, the PLC is offline.

##### Application

You can use the TIA Portal Openness API interface to get or set attributes of the address object.

Further you can assign the current process image to an OB.

The following attributes can be accessed:

| Attribute name | Data type | Writeable | Access | Description |
| --- | --- | --- | --- | --- |
| `IsochronousMode` | Bool | r/w | Dynamic attribute | Activate/Deactivate isochronousMode |
| `ProcessImage` | Int32 | r/w | Dynamic attribute | Set/Get process image partition number. |
| `InterruptObNumber` | Int64 | r/w | Dynamic attribute | Set/Get interrupt organization block number. (classic controller only) |
| `StartAddress` | Int32 | r/w | Modelled attribute | Set/Get new StartAddress value. |

##### Restriction

- Attribute `StartAddress`

  - Setting `StartAddress` may implicit change the `StartAddress` of the opposite I0 Type at the name module. Changing of input address changes the output address.
  - Writing access is not supported for all devices.
  - Packed addresses are not supported in TIA Portal Openness
  - Changing an address via TIA Portal Openness will not rewire the assigned tags.
- Attribute `InterruptObNumber`

  - Only accessible in settings with S7-300 or S7-400 controllers. Writing access is supported for S7-400 controllers.

##### Program code: Get or set attributes of an address object

Modify the following program code to access isochronous mode of an address object:

Address address= ...;

// read attribute

bool attributeValue = (bool)address.GetAttribute("IsochronousMode");

// write attribute

address.SetAttribute("IsochronousMode", true);

clipboard

Modify the following program code to access the `ProcessImage` attribute of an address object:

Address address= ...;

// read attribute

int attributeValue = (int)address.GetAttribute("ProcessImage");

// write attribute

address.SetAttribute("ProcessImage", 7);

clipboard

Modify the following program code to access the `InterruptObNumber` attribute of an address object:

Address address= ...;

// read attribute

long attributeValue = (long)address.GetAttribute("InterrruptObNumber");

// write attribute

address.SetAttribute("InterrruptObNumber", 42L);

//default value = 40

clipboard

Modify the following program code to access the `StartAddress` attribute of an address object:

Address address= ...;

// read attribute

int attributeValue = (int)address.GetAttribute("StartAddress");

// write attribute

address.StartAddress = IntValueStartAddress;

clipboard

##### Program code: Assign the current process image to an OB

Modify the following program code to assign the current process image to an OB:

OB obX =…

Address address= ...;

// assign PIP 5 to obX

address.SetAttribute("ProcessImage", 5);

try

{

address.AssignProcessImageToOrganizationBlock(obX);

} catch(RecoverableException e) {

Console.WriteLine(e.Message);

}

// remove this PIP-OB assignment

try

{

address.AssignProcessImageToOrganizationBlock(null);

} catch(RecoverableException e) {

Console.WriteLine(e.Message);

}

clipboard

#### Accessing the channels of a module

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Signal Modules like analog input modules usually have multiple channels within a single module. Usually, channels provide similar functionality multiple times, e.g. an analog input module with four channels can measure four voltage values at the same time.

To access all channels of a module, the Channels attribute of an device item is used.

##### Program code: Attributes of channels

Modify the following program code to access attributes of a channel:

DeviceItem aiModule = ...

ChannelComposition channels = aiModule.Channels;

foreach (Channel channel in channels)

{

... // Work with the channel

}

clipboard

##### Program code: Identifying attributes

Modify the following program code to get the identifying attribute for each channel:

Channel channel = ...

int channelNumber = channel.Number;

ChannelType type = channel.Type;

ChannelIoType ioType = channel.IoType;

clipboard

##### Program code: Accessing a single channel

Modify the following program code to use the identifying attributes to access a channel directly:

DeviceItem aiModule = ...

Channel channel = aiModule.Channels.Find(ChannelType.Analog, ChannelIoType.Input, 0);

... // Work with the channel

clipboard

##### Channel types

| Value | Description |
| --- | --- |
| ChannelType.None | The channel type invalid. |
| ChannelType.Analog | The channel type is analog. |
| ChannelType.Digital | The channel type is digital. |
| ChannelType.Technology | The channel type is technology. |

##### Channel IO types

| Value | Description |
| --- | --- |
| ChannelIOType.None | The channel IO type invalid. |
| ChannelIOType.Input | An input channel. |
| ChannelIOType.Output | An output channel. |
| ChannelIOType.Complex | Complex IO types, e.g. for technological channels. |

### Functions on networks

This section contains information on the following topics:

- [Creating a subnet](#creating-a-subnet)
- [Accessing subnets](#accessing-subnets)
- [Accessing internal subnets](#accessing-internal-subnets)
- [Get type identifier of subnets](#get-type-identifier-of-subnets)
- [Accessing attributes of a subnet](#accessing-attributes-of-a-subnet)
- [Deleting a global subnet](#deleting-a-global-subnet)
- [Enumerate all participants of a subnet](#enumerate-all-participants-of-a-subnet)
- [Enumerate IO systems of a subnet](#enumerate-io-systems-of-a-subnet)
- [Accessing nodes](#accessing-nodes)
- [Accessing attributes of a node](#accessing-attributes-of-a-node)
- [Connecting a node to a subnet](#connecting-a-node-to-a-subnet)
- [Disconnect a node from a subnet](#disconnect-a-node-from-a-subnet)
- [Creating an IO system](#creating-an-io-system)
- [Accessing the attributes of an IO system](#accessing-the-attributes-of-an-io-system)
- [Connecting an IO connector to an IO system](#connecting-an-io-connector-to-an-io-system)
- [Get master system or IO system of an interface](#get-master-system-or-io-system-of-an-interface)
- [Get an IO Controller](#get-an-io-controller)
- [Get an IO Connector](#get-an-io-connector)
- [Disconnecting an IO connector from an IO system or a DP mastersystem](#disconnecting-an-io-connector-from-an-io-system-or-a-dp-mastersystem)
- [Accessing attributes of a DP mastersystem](#accessing-attributes-of-a-dp-mastersystem)
- [Accessing attributes of PN Driver](#accessing-attributes-of-pn-driver)
- [Accessing attributes of a profinet io system](#accessing-attributes-of-a-profinet-io-system)
- [Deleting a DP master system](#deleting-a-dp-master-system)
- [Deleting a profinet io system](#deleting-a-profinet-io-system)
- [Creating a DP master system](#creating-a-dp-master-system)
- [Accessing port interconnection information of port device item](#accessing-port-interconnection-information-of-port-device-item)
- [Attributes of port inter-connection](#attributes-of-port-inter-connection)
- [Accessing the attributes of a port](#accessing-the-attributes-of-a-port)
- [Enumerate DP master systems of a subnet](#enumerate-dp-master-systems-of-a-subnet)
- [Enumerate assigned IO connectors](#enumerate-assigned-io-connectors)
- [Connecting a DP IO connector to a DP master system](#connecting-a-dp-io-connector-to-a-dp-master-system)
- [Accessing AS-i profile and parameter attributes for virtual slaves](#accessing-as-i-profile-and-parameter-attributes-for-virtual-slaves)
- [Accessing CM DP as DP slave and transfer area](#accessing-cm-dp-as-dp-slave-and-transfer-area)
- [Coupling 1516 isochron central and decentral Profinet](#coupling-1516-isochron-central-and-decentral-profinet)
- [Openness for CP 1604/CP 1616/CP 1626](#openness-for-cp-1604cp-1616cp-1626)
- [Openness transfer areas for PnPn coupler](#openness-transfer-areas-for-pnpn-coupler)
- [Openness virtual modules/submodules for ET 200SP PN HF](#openness-virtual-modulessubmodules-for-et-200sp-pn-hf)
- [Accessing domain settings](#accessing-domain-settings)
- [Accessing redundancy mode attribute](#accessing-redundancy-mode-attribute)
- [Creating CCDX transfer area](#creating-ccdx-transfer-area)
- [Deleting CCDX transfer area](#deleting-ccdx-transfer-area)
- [Modifying CCDX transfer areas configuration](#modifying-ccdx-transfer-areas-configuration)

#### Creating a subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Subnets can be created in two different ways:

- Create a subnet that is connected to an interface: The type of the interface, where the subnet is created, determines the type of the subnet
- Create a subnet not connected to an interface.

##### Program code: Create a subnet connected to a node

Modify the following program code to create a subnet:

Node node = ...;

Subnet subnet = node.CreateAndConnectToSubnet("NameOfSubnet");

clipboard

The following type identifiers are used:

- System:Subnet.Ethernet
- System:Subnet.Profibus
- System:Subnet.Mpi
- System:Subnet.Asi

##### Program code: Create a subnet not connected to an interface

Modify the following program code to create a subnet:

Project project = ...;

SubnetComposition subnets = project.Subnets;

Subnet newSubnet = subnets.Create("System:Subnet.Ethernet", "NewSubnet");

clipboard

The following type identifiers can be used:

- System:Subnet.Ethernet
- System:Subnet.Profibus
- System:Subnet.Mpi
- System:Subnet.Asi

#### Accessing subnets

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

For several network related features, e.g. assigning interfaces to a subnet, you have to access subnets in the project. Typically, subnets are aggregated directly on project level.

##### Program code: Access all subnets of a project

Modify the following program code to access all subnets excluding internal subnets of a project:

Project project = ...

foreach (Subnet net in project.Subnets)

{

... // Work with the subnet

}

clipboard

##### Program code: Access a specific subnet

Modify the following program code to access a specific subnet by it's name:

Project project = ...

Subnet net = project.Subnets.Find("PROFIBUS_1");

{

... // Work with the subnet

}

clipboard

##### Attributes of a subnet

A subnet has the following attributes:

Subnet net = ...;

string name = net.Name;

NetType type = net.NetType;

clipboard

##### Network types

| Value | Description |
| --- | --- |
| NetType.Unknown | The type of the network is unknown. |
| NetType.Ethernet | The type of the network is Ethernet. |
| NetType.Profibus | The type of the network is Profibus. |
| NetType.Mpi | The type of the network is MPI. |
| NetType.ProfibusIntegrated | The type of the network is integrated Profibus. |
| NetType.Asi | The type of the network is ASi. |
| NetType.PcInternal | The type of the network is PC internal. |
| NetType.Ptp | The type of the network is PtP. |
| NetType.Link | The type of the network is Link. |
| NetType.Wan | The type of the network is Wide Area Network |

#### Accessing internal subnets

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

If a device item is able to compose a subnet, it provides the additional functionality "subnet owner". To access this additional functionality, a specific service of the device item must be used.

##### Program code: Get the subnet owner role

Modify the following program code to get the subnet owner role:

SubnetOwner subnetOwner = ((IEngineeringServiceProvider)deviceItem).GetService&lt;SubnetOwner&gt;();

if (subnetOwner != null)

{

// work with the role

}

clipboard

##### Program code: Attributes of a subnet owner

Modify the following program code to access the subnets of a subnet owner:

foreach(Subnet subnet in subnetOwner.Subnets)

{

Subnet interalSubnet = subnet;

}

clipboard

#### Get type identifier of subnets

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The attribute `TypeIdentifier` is used to identify a subnet. The `TypeIdentifier` is a string consisting of several parts: `<TypeIdentifierType>:<SystemIdentifier>`

Possible values for `TypeIdentifierType` are:

- `System`

##### SystemIdentifier

| Subnet type | SystemIdentifier |
| --- | --- |
| PROFIBUS | Subnet.Profibus |
| MPI | Subnet.Mpi |
| Industrial Ethernet | Subnet.Ethernet |
| ASI | Subnet.Asi |
| Ptp | Subnet.Ptp |
| ProfibusIntegrated | Subnet.ProfibusIntegrated |
| PcInternal | Subnet.PcInternal |
| ProfidriveIntegrated | Subnet.ProfidriveIntegrated |

##### Program code

Modify the following program code to get the type identifier for user manageable and separately creatable objects for GSD:

Subnet subnet = ...;

string typeIdentifier = subnet.TypeIdentifier;

clipboard

#### Accessing attributes of a subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

A subnet provides certain mandatory attributes that can be read and/or written. The attributes are only available, if they are available at the UI. Writing is generally only allowed if an attribute can also be changed by the user at the UI. This might vary depending on the type of the subnet. For example, the user can only set the DpCycleTime, if the IsochronousMode is true and the DpCycleMinTimeAutoCalculation is false

##### Attributes of subnets of type ASI

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | modeled | Name of the subnet. |
| NetType | NetType | r | modeled | Type of the subnet |
| SubnetId | string | r | dynamic | Unique identification of the subnet. The S7 subnet ID is made up of two numbers separated by a hyphen. One number for the project and one for the subnet. e.g. 4493-1. |

##### Attributes of subnets of type Ethernet

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | modeled | Name of the subnet. |
| NetType | NetType | r | modeled | Type of the subnet |
| SubnetId | string | r/w | dynamic | Unique identification of the subnet. The S7 subnet ID is made up of two numbers separated by a hyphen. One number for the project and one for the subnet. e.g. 4493-1. |
| DefaultSubnet | bool | r/w | dynamic | true if the subnet is a default subnet. There is at most one default subnet in a project. |

##### Attributes of subnets of type MPI

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | modeled | Name of the subnet. |
| NetType | NetType | r | modeled | Type of the subnet |
| SubnetId | string | r/w | dynamic | Unique identification of the subnet. The S7 subnet ID is made up of two numbers separated by a hyphen. One number for the project and one for the subnet. e.g. 4493-1. |
| HighestAddress | int | r/w | dynamic | Highest MPI address at subnet. |
| TransmissionSpeed | BaudRate | r/w | dynamic | True if the subnet is a default subnet. There is at most one default subnet in a project. |

##### Attributes of subnets of type PC internal

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r | modeled | Name of the subnet. |
| NetType | NetType | r | modeled | Type of the subnet |
| SubnetId | string | r | dynamic | Unique identification of the subnet. The S7 subnet ID is made up of two numbers separated by a hyphen. One number for the project and one for the subnet. e.g. 4493-1. |

##### Attributes of subnets of type PROFIBUS

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | modeled | Name of the subnet. |
| NetType | NetType | r | modelled | Type of the subnet |
| SubnetId | string | r/w | dynamic | Unique identification of the subnet. The S7 subnet ID is made up of two numbers separated by a hyphen. One number for the project and one for the subnet. e.g. 4493-1. |
| HighestAddress | int | r/w | dynamic | Highest PROFIBUS address at subnet. |
| TransmissionSpeed | BaudRate | r/w | dynamic | True if the subnet is a default subnet. There is at most one default subnet in a project. |
| BusProfile | BusProfile | r/w | dynamic | The PROFIBUS profile. |
| PbCableConfiguration | bool | r/w | dynamic | True to enable additional PROFIBUS network settings |
| PbRepeaterCount | int | r/w | dynamic | Number of repeaters for copper cable |
| PbCopperCableLength | double | r/w | dynamic | The length of the copper cable |
| PbOpticalComponentCount | int | r/w | dynamic | Number of OLMs and OBTs of fiber-optical cable. |
| PbOpticalCableLength | double | r/w | dynamic | The length of the fiber-optical cable for the PROFIBUS network in km. |
| PbOpticalRing | bool | r/w | dynamic | True if bus parameter are adapted for an optical ring |
| PbOlmP12 | bool | r/w | dynamic | True if OLM/P12 is enabled for bus parameter calculation |
| PbOlmG12 | bool | r/w | dynamic | True if OLM/G12 is enabled for bus parameter calculation |
| PbOlmG12Eec | bool | r/w | dynamic | True if OLM/G12-EEC is enabled for bus parameter calculation |
| PbOlmG121300 | bool | r/w | dynamic | True if OLM/G12-1300 is enabled for bus parameter calculation |
| PbAdditionalNetworkDevices | bool | r/w | dynamic | True if additional bus devices that don't exist in project will be taken in to account when calculating bus times. |
| PbAdditionalDpMaster | int | r/w | dynamic | Number of unconfigured DP masters. |
| PbTotalDpMaster | int | r | dynamic | Number of total DP masters |
| PbAdditionalPassiveDevice | int | r/w | dynamic | Number of unconfigured DP slaves or passive devices. |
| PbTotalPassiveDevice | int | r | dynamic | Number of total DP slaves or passive devices. |
| PbAdditionalActiveDevice | int | r/w | dynamic | Number of unconfigured active devices with FDL/FMS/S/ communication load. |
| PbTotalActiveDevice | int | r | dynamic | Number of total active devices with FDL/FMS/S/ communication load. |
| PbAdditionalCommunicationLoad | CommunicationLoad | r/w | dynamic | Rough quantification of the communication load |
| PbDirectDateExchange | bool | r/w | dynamic | Optimization for direct data exchange. |
| PbMinimizeTslotForSlaveFailure | bool | r/w | dynamic | Minimization for time allocation for slave failure. |
| PbOptimizeCableConfiguration | bool | r/w | dynamic | Optimiazation of the cable configuration. |
| PbCyclicDistribution | bool | r/w | dynamic | True if enable cyclic distribution of bus parameter. |
| PbTslotInit | int | r/w | dynamic | Default value of Tslot. |
| PbTslot | int | r | dynamic | Waiting to receive time (slot time) |
| PbMinTsdr | int | r/w | dynamic | Minimum protocol processing time |
| PbMaxTsdr | int | r/w | dynamic | Maximum protocol processing time |
| PbTid1 | int | r | dynamic | Idle time 1 |
| PbTid2 | int | r | dynamic | Idle time 2 |
| PbTrdy | int | r | dynamic | Ready time |
| PbTset | int | r/w | dynamic | Setup time |
| PbTqui | int | r/w | dynamic | Quiet time for modulator |
| PbTtr | int64 | r/w | dynamic | The Ttr value in t_Bit |
| PbTtrTypical | int64 | r | dynamic | Average response time on bus |
| PbWatchdog | int64 | r/w | dynamic | Watchdog |
| PbGapFactor | int | r/w | dynamic | Gab update factor |
| PbRetryLimit | int | r/w | dynamic | Maximum number of retries |
| IsochronousMode | bool | r/w | dynamic | True if constant bus cycle time is enabled. |
| PbAdditionalPassivDeviceForIsochronousMode | int | r/w | dynamic | Number of additional OPs/PGs/TDs etc. that are not configured in this network view. |
| PbTotalPassivDeviceForIsochronousMode | int | r | dynamic | Sum of configured and unconfigured devices, such as OPs/PGs/TDs etc. |
| DpCycleMinTimeAutoCalculation | bool | r/w | dynamic | True if automatic calculation and setting of shortest DP cycle time is enabled. |
| DpCycleTime | double | r/w | dynamic | The DP cycle time. |
| IsochronousTiToAutoCalculation | bool | r/w | dynamic | True if automatic calculation and setting of values of IsochronousTi and IsochronousTo. |
| IsochronousTi | double | r/w | dynamic | Time Ti (read in process values) |
| IsochronousTo | double | r/w | dynamic | Time To (output process values) |

##### Attributes of subnets of type PROFIBUS Integrated

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | modeled | Name of the subnet. |
| NetType | NetType | r | modeled | Type of the subnet |
| SubnetId | string | r/w | dynamic | Unique identification of the subnet. The S7 subnet ID is made up of two numbers separated by a hyphen. One number for the project and one for the subnet. e.g. 4493-1. |
| IsochronousMode | bool | r | dynamic | Enabled constant bus cycle time. |
| DpCycleMinTimeAutoCalculation | bool | r/w | dynamic | True if automatic calculation and setting of shortest DP cycle time is enabled. |
| DpCycleTime | double | r/w | dynamic | The DP cycle time. |
| IsochronousTiToAutoCalculation | bool | r/w | dynamic | True if automatic calculation and setting of values of IsochronousTi and IsochronousTo. |
| IsochronousTi | double | r/w | dynamic | Time Ti (read in process values) |
| IsochronousTo | double | r/w | dynamic | Time To (output process values) |

##### Attributes of subnets of type PROFIdrive Integrated

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | dynamic | Name of the subnet |
| NetType | NetType | r | modelled | Type of the subnet |
| IsochronousMode | bool | r | dynamic | Enabled constant bus cycle time |
| SourceCycleTime* | Int32 | r/w | dynamic | The bus source cycle time |
| DpCycleTime | double | r/w | dynamic | The DP cycle time |
| IsochronousTiToAutoCalculation | bool | r/w | dynamic | True if automatic calculation and setting of values of Ti (read in process values) and To (output process values) |
| IsochronousTi | double | r/w | dynamic | Time Ti (read in process values) |
| IsochronousTo | double | r/w | dynamic | Time To (output process values) |

The *SourceCycleTime supports the following Enums value:

| Enum Name | Value |
| --- | --- |
| Manual | 0 |
| AutomaticMinimum | 1 |
| LocalSendClock | 2 |
| ProfinetSendClock | 3 |

##### Program code

Modify the following program code to get or set the attributes of a subnet:

SubnetOwner subnetOwner = ((IEngineeringServiceProvider)deviceItem).GetService&lt;SubnetOwner&gt;();

Subnet subnet = subnetOwner.Subnets[0];

string nameValue = subnet.Name;

NetType nodeType = (NetType)subnet.NetType;

string subnetId = ((IEngineeringObject)subnet).GetAttribute("SubnetId");

subnet.Name = "NewName";

subnet.SetAttribute("Name", "NewName");

bool isDefaultSubnet = ((IEngineeringObject)subnet).GetAttribute("DefaultSubnet");

clipboard

##### Baud rates

| Value | Description |
| --- | --- |
| BaudRate.None | The baud rate is unknown. |
| BaudRate.Baud9600 | 9.6 kBaud |
| BaudRate.Baud19200 | 19.2 kBaud |
| BaudRate.Baud45450 | 45.45 kBaud |
| BaudRate.Baud93700 | 93.75 kBaud |
| BaudRate.Baud187500 | 187.5 kBaud |
| BaudRate.Baud500000 | 500 kBaud |
| BaudRate.Baud1500000 | 1.5 MBaud |
| BaudRate.Baud3000000 | 3 MBaud |
| BaudRate.Baud6000000 | 6 MBaud |
| BaudRate.Baud12000000 | 12 MBaud |

##### Bus profiles

| Value | Description |
| --- | --- |
| BusProfile.None | The bus profile is unknown. |
| BusProfile.DP | The type of the network is DP. |
| BusProfile.Standard | The type of the network is Standard. |
| BusProfile.Universal | The type of the network is Universal. |
| BusProfile.UserDefined | The type of the network is user defined. |

##### Communication load

| Value | Description |
| --- | --- |
| CommunicationLoad.None | No valid communication load. |
| CommunicationLoad.Low | Typically used for DP, no great data communication apart from DP. |
| CommunicationLoad.Medium | Typically used for mixed operations featuring DP and other communication services, such as for S7 communication, when DP has strict time requirements and for average acyclic volumes of communication. |
| CommunicationLoad.High | For mixed operations featuring DP and other communication services, such as for S7 communication, when DP has loose time requirements and for high acyclic volumes of communication. |

#### Deleting a global subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to delete a a global subnet within a project.:

Project project = ...;

SubnetComposition subnets = project.Subnets;

subnets.First();

// delete subnet

Subnet subnetToDelete = ...;

subnetToDelete.Delete();

clipboard

#### Enumerate all participants of a subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Enumeration of all participants on a subnet.

##### Program code

Modify the following program code to enumerate dp master systems from subnet:

Subnet subnet = ...;

foreach (Node node in subnet.Nodes)

{

// work with the node

}

clipboard

#### Enumerate IO systems of a subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Enumeration of IoSystem provides all io systems that are present on a subnet. The class IoSystem represents the master systems and the io systems.

##### Program code

Modify the following program code to enumerate dp master systems from subnet:

Subnet subnet = ...;

foreach (IoSystem ioSystem in subnet.IoSystems)

{

// work with the io system

}

clipboard

#### Accessing nodes

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The role interface aggregates nodes to access attributes that are related to the address and subnet assignment of an interface.

The name of a node can be seen in the attributes of an interface in TIA Portal . The NodeId is a unique identifier for every node aggregated at an interface, its value can only be seen via TIA Portal Openness.

##### Program code

Modify the following program code to access all nodes of an interface:

NetworkInterface itf = ...

foreach (Node node in itf.Nodes)

{

... // Work with the node

}

clipboard

Most interfaces provide only a single node, therefore, usually the first node is used:

NetworkInterface itf = ...

Node node = itf.Nodes.First();

{

... // Work with the node

}

clipboard

Nodes provide their names and types and NodeIds as attributes:

Node node = ...

string name = node.Name;

NetType type = node.NodeType;

string id = node.NodeId;

clipboard

#### Accessing attributes of a node

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

A device item provides certain mandatory attributes that can be read and/or written. The attributes are only available if they are available at the UI. Writing is generally only allowed if an attribute can also be changed by the user at the UI. This might vary depending on the type of the device item. For example, the user can only set the RouterAddress if the RouterUsed is true. If the user changes the SubnetMask at IO controller, Subentmask on all IO devices will be also changed to the same value.

##### Attributes of a node of type ASI

| Attributes | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r | modeled | Name of the node. |
| NodeId | string | r | modeled | ID of the node. |
| NodeType | NetType | r | modeled | A node gets his type from the subnet. |
| Address | string | r/w | dynamic | Additional attribute for AS-i slaves. |

##### Attributes of a node of type Ethernet

| Attributes | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r | modeled | Name of the node. |
| NodeId | string | r | modeled | ID of the node. |
| NodeType | NetType | r/w sometimes r/o | modeled | A node gets his type from the subnet. |
| UseIsoProtocol | bool | r/w | dynamic | True, if ISO protocol should be used |
| MacAddress | string | r/w | dynamic | e.g. 01-80-C2-00-00-00 |
| UseIpProtocol | bool | r/w | dynamic | This value can be read even if it noct visible at the corresponding TIA UI control. |
| IpProtocolSelection | enum | r/w | dynamic | - |
| Address | string | r/w | dynamic | only IPv4 and no IPv6 is supported |
| SubnetMask | string | r/w | dynamic | - |
| UseRouter | bool | r/w | dynamic | - |
| RouterAddress | string | r/w | dynamic | - |
| DhcpClientId | string | r/w | dynamic | - |
| PnDeviceNameSetDirectly | bool | r/w | dynamic | PROFINET device name is set directly at the device. Not available for every device. |
| PnDeviceNameAutoGeneration | bool | r/w | dynamic | PROFINET device name is created automatically. |
| PnDeviceName | string | r/w | dynamic | Unique device name in subnet. |
| PnDeviceNameConverted | string | r | dynamic | Device name converted for system internal using. |

##### Attributs of a node of type MPI

| Attribut | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r | modeled | Name of the node. |
| NodeId | string | r | modeled | ID of the node. |
| NodeType | NetType | r | modeled | A node gets his type from the subnet. |
| Address | string | r/w | dynamic | - |

##### Attributs of a node of type PC internal

| Attribut | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r | modeled | Name of the node. |
| NodeId | string | r | modeled | ID of the node. |
| NodeType | NetType | r | modeled | A node gets his type from the subnet. |

##### Attributs of a node of type PROFIBUS

| Attribut | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r | modeled | Name of the node. |
| NodeId | string | r | modeled | ID of the node. |
| NodeType | NetType | r | modeled | A node gets his type from the subnet. |
| Address | string | r/w | dynamic | The network address of the node. The type of address depends on the node type (e.g. IP address for PROFINET nodes, PROFIBUS address for PROFIBUS nodes) |

##### Attributs of a node of type PROFIBUS Integrated

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r | modeled | Name of the node. |
| NodeId | string | r | modeled | ID of the node. |
| NodeType | NetType | r | modeled | A node gets his type from the subnet. |
| Address | string | r | dynamic | - |

##### Attributs of a node of type PROFIdrive Integrated

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Address | string | r | dynamic | The network address of the node. |
| ConnectedSubnet | Subnet | r | modelled | The connected subnet. |
| Name | string | r | modelled | Name of the node. |
| NodeId | string | r | modelled | ID of the node. |
| NodeType | NetType | r | modelled | A node gets its type from the subnet. |

##### Program code: Attributes of a node

Modify the following program code to get or set the attributes of a node:

Node node = ...;

string nameValue = node.Name;

NetType nodeType = (NetType)node.NodeType;

node.NodeType = NetType.Mpi;

clipboard

##### Program code: Dynamic attributes

Modify the following program code to get or set dynamic node attributes:

Node node = ...;

var attributeNames = new[]

{

"Address", "SubnetMask", "RouterAddress", "UseRouter", "DhcpClientId", "IpProtocolSelection"

};

foreach (var attributeName in attributeNames)

{

object attributeValue = ((IEngineeringObject)node).GetAttribute(attributeName);

}

clipboard

##### Protocol selection

| Value | Description |
| --- | --- |
| IpProtocolSelection.None | Error value |
| IpProtocolSelection.Project | IP suite configured within project. |
| IpProtocolSelection.Dhcp | IP suite managed via DHCP protocol. DHCP Client ID necessary. |
| IpProtocolSelection.UserProgram | IP suite set via FB (function block). |
| IpProtocolSelection.OtherPath | IP suite set via other methods, for example PST tool. |
| IpProtocolSelection.ViaIoController | IP suite set via IO Controller in runtime. |

##### Net type

| Value | Description |
| --- | --- |
| NetType.Asi | Net type is ASI. |
| NetType.Ethernet | Net type is Ethernet. |
| NetType.Link | Net type is Link. |
| NetType.Mpi | Net type is MPI. |
| NetType.PcInternal | Net type is PC internal. |
| NetType.Profibus | Net type is PROFIBUS. |
| NetType.ProfibusIntegrated | Net type is PROFIBUS Integrated. |
| NetType.ProfidriveIntegrated | Net type is PROFIdrive Integrated. |
| NetType.Ptp | Net type is PTP. |
| NetType.Wan | Net type is Wide Area Network (WAN). |
| NetType.Unknown | Net type is Unknow. |

#### Connecting a node to a subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to assign a node (device, interface) to a network:

Node node = ...;

Subnet subnet = ...;

node.ConnectToSubnet(subnet);

clipboard

#### Disconnect a node from a subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to disconnect a node (device, interface) from a network:

Node node = ...;

node.DisconnectFromSubnet();

clipboard

#### Creating an IO system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

An io system is created by calling the action IoController.CreateIoSystem("name") on an object of the type IoController. In case name is null or String.Empty the default name will be used. The io controller is aquired by accessing the attribute IoControllers object on the NetworkInterface. The IoControllers navigator returns one IoController object.

Prerequisites for creating an io system:

- The interface of the io controller is connected to a subnet.
- The io controller has no io system.

##### Program code

Modify the following program code to create an io system:

using System.Linq;

//...

NetworkInterface interface12 = ...;

IoSystem ioSystem = ...;

// Interface is configured as io controller

if((interface12.InterfaceOperatingMode &amp; InterfaceOperatingModes.IoController) != 0)

{

IoControllerComposition ioControllers = interface12.IoControllers;

IoController ioController = ioControllers.First();

if(ioController != null)

{

ioSystem = ioController.CreateIoSystem("io system");

}

}

clipboard

#### Accessing the attributes of an IO system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The master system and the io system will both be represented by the class IoSystem.

##### Program code: Attributes of an io system

Modify the following program code to get the attributes of the IoSystem:

NetworkInterface itf = ...

foreach (IIoController ioController in itf.IoControllers)

{

IoSystem ioSystem = ioController.IoSystem;

int ioSystemNumber = ioSystem.Number;

string ioSystemName = ioSystem.Name;

}

clipboard

##### IntroductionProgram code: Subnet of an io system

Modify the following program code to navigate to the subnet the io system is assigned to:

Subnet subnet = ioSystem.Subnet;

clipboard

#### Connecting an IO connector to an IO system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Use the action ConnectToIoSystem(IoSystem ioSystem) of IoConnector to connect a profinet or a DP IoConnector to an existing io system.

Use the action GetIoController to navigate to the remote IoController. For further information how to navigate to the local IoConnector and the io system see [Get master system or IO system of an interface](#get-master-system-or-io-system-of-an-interface).

Prerequisites:

- The IoConnector is not yet connected to an io system.
- The IoConnector interface is connected to the same subnet as the interface of the desired IoController.

##### Program code

Modify the following program code:

NetworkInterface itf = ...;

IoSystem ioSystem = null;

foreach (IoController ioController in itf.IoControllers)

{

ioSystem = ioController.IoSystem;

IoConnector ioConnector = itf.IoConnectors[0];

ioConnector.ConnectToIoSystem();

IoController ioController2 = ioConnector.GetIoController();

}

clipboard

#### Get master system or IO system of an interface

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The service NetworkInterface provides the navigator IoControllers, each IoController in turn provides the navigator IoSystem. The class IoSystem represents the master systems and the io systems. The io device and the slave are both named io device.

- The IoControllers navigator returns IoController objects, if the network interface can have an io system. At the moment only one io controller will be returned.
- The IoConnectors navigator returns IoConnector objects, if the network interface can be connected to an io system as an io device. At the moment only one io connector will be returned.

##### Program code: Get the io system of the IoController

Modify the following program code to get the io system of the IoController:

NetworkInterface itf = ...

foreach (IoController ioController in itf.IoControllers)

{

IoSystem ioSystem = ioController.IoSystem;

// work with the io system

}

clipboard

##### Program code: Get the io system of the IoConnector

Modify the following program code to get the io system of the IoConnector:

NetInterface itf = ...

foreach (IoConnector ioConnector in itf.IoConnectors)

{

IoSystem ioSystem = ioConnector.ConnectedIoSystem;

// work with the io system

}

clipboard

#### Get an IO Controller

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code

Currently only configurations with one IoController are possible. An IoController does not provide any modelled attributes or actions.

##### Program code

Modify the following program code to get the io controller:

NetworkInterface itf = ...

foreach (IoController ioController in itf.IoControllers)

{

// work with the io controller

}

clipboard

#### Get an IO Connector

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

An IoConnector does provide the modelled attributes or actions.

The following attribute and actions are available at the IoConnector:

**Actions**

| Action | Signature | Description |
| --- | --- | --- |
| ConnectToIoSystem | void ConnectToIoSystem(Siemens.Engineering.HW.IoSystem ioSystem | To connect an IoConnector to an existing DP master system |
| DisconnectFromIoSystem | void DisconnectFromIoSystem() | To disconnect an IoConnector from an existing io system |
| GetIoController | Siemens.Engineering.HW.IoController GetIoController() | Returns the IO controller for this connector |

**Links**

| Link | Type | Access |
| --- | --- | --- |
| ConnectedToIoSystem | Siemens.Engineering.HW.IoSystem | read-only |

##### Program code

Modify the following program code to get the io connector:

NetworkInterface itf = ...

foreach (IoConnector ioConnector in itf.IoConnectors)

{

// work with the IoConnector

}

clipboard

#### Disconnecting an IO connector from an IO system or a DP mastersystem

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Use the action DisconnectFromIoSystem() of IoConnector to disconnect an IoConnector from an existing io system or an existing DP mastersystem.

For further information how to navigate to the local IoConnector and the io system see [Get master system or IO system of an interface](#get-master-system-or-io-system-of-an-interface).

##### Program code

Modify the following program code:

IoSystem ioSystem = ...;

IoConnector ioConnector = ...;

ioConnector.DisconnectFromIoSystem();

clipboard

#### Accessing attributes of a DP mastersystem

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

A DP Mastersystem provides certain attributes that can be read and/or written. The attributes are only available if they are available at the TIA Portal. Writing is generally only allowed if an attribute can also be changed by the user at the TIA Portal. This might vary depending on the DP Master and the DP Slaves which are assigned to this DP Mastersystem.

##### Attributes of a dp mastersystem

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | property | - |
| Number | int | r/w | property | The property Number accepts values that cannot be set via UI. In this case the compile will fail. |

##### Program code: Get attributes

Modify the following program code to get attributes:

IoSystem dpMastersystem = ...;

string name = dpMastersystem.Name;

int number = dpMastersystem.Number;

clipboard

##### Program code: Set attributes

Modify the following program code to set attributes:

IoSystem dpMastersystem = ...;

dpMastersystem.Name ="myDpMastersystem"

dpMastersystem.Number=42;

clipboard

#### Accessing attributes of PN Driver

##### Application

You can use the TIA Portal Openness to access the attributes in PROFINET Interface of PN Driver V2.2.

##### Access to attribute of PN Driver V2.2 submodule object

The following attributes can be accessed at the Interface options using TIA Portal Openness:

| Openness Attribute | Type | ReadOnly |
| --- | --- | --- |
| DeviceReplacementWithoutExhangeableMedium | Boolean | False |
| OverwriteDeviceNames | Boolean | False |
| IECV22LLDPMode | Boolean | False |

The following attributes can be accessed at the Real time options using TIA Portal Openness:

| Openness Attribute | Type | ReadOnly |
| --- | --- | --- |
| CalculatedBandwidthForCyclicIoData | Int32 | True |
| MaxBandwidthForCyclicIoData | Int32 | True |

The following attributes can be accessed at Isochronous mode options using TIA Portal Openness:

| Openness Attribute | Type | ReadOnly |
| --- | --- | --- |
| ApplicationCycle | Int64 | False |
| AutomaticMinimum | Boolean | False |
| DelayTime | Double | False |

> **Note**
>
> The value of DelayTime cannot be set, unless the value of the AutomaticMinimum is set to False beforehand.

#### Accessing attributes of a profinet io system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

An IO System provides certain attributes that can be read and/or written. The attributes are only available if they are available at the UI. Writing is generally only allowed if an attribute can also be changed by the user at the UI. This might vary depending on the  IO Controller and the IO Devices which are assigned to this IO System.

##### Attributes of a PROFINET io System

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| MultipleUseIoSystem | bool | r/w | dynamic | - |
| Name | string | r/w | property | - |
| Number | int | r/w | property | The attribute Number accepts values that cannot be set via UI. In this case the compile will fail. |
| UseIoSystemNameAsDeviceNameExtension | bool | r/w | dynamic | If MultipleUseIoSystem is set to TRUE, UseIoSystemNameAsDeviceNameExtension will be set to FALSE and write access is not possible. |
| MaxNumberIWlanLinksPerSegment | int | r/w | dynamic | - |

##### Program code: Get attributes

Modify the following program code to get attributes

IoSystem ioSystem = ...;

string name = ioSystem.Name;

clipboard

##### Program code: Set attributes

Modify the following program code to set attributes:

IoSystem ioSystem = ...;

ioSystem.Name = "IOSystem_1";

clipboard

##### Program code: Get attributes with dynamic access

Modify the following program code to get the values of dynamic attributes:

IoSystem ioSystem = ...;

var attributeNames = new[]

{

"MultipleUseIoSystem", "UseIoSystemNameAsDeviceNameExtension", "MaxNumberIWlanLinksPerSegment"

};

foreach (var attributeName in attributeNames)

{

object attributeValue = ((IEngineeringObject)ioSystem).GetAttribute(attributeName);

}

clipboard

##### Program code: Set attributes with dynamic access

Modify the following program code to set the values of dynamic attributes:

IoSystem ioSystem = ...;

((IEngineeringObject)ioSystem).SetAttribute("MultipleUseIoSystem", true);

clipboard

#### Deleting a DP master system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code: Deleting a PROFINET io system

Modify the following program code to delete a PROFINET io system:

IoController ioController = ...;

IoSystem ioSystem = ioController.IoSystem;

ioSystem.Delete();

clipboard

#### Deleting a profinet io system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to delete a profinet io system:

IoController ioController = ...;

IoSystem ioSystem = ioController.IoSystem;

ioSystem.Delete();

clipboard

#### Creating a DP master system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

A DP master system is created by calling the action CreateIoSystem(string nameOfIoSystem) on an object of the type IoController. The io controller is aquired by accessing the attribute IoControllers object on the NetworkInterface.

Prerequisites for creating a DP master system:

- The interface of the io controller is connected to a subnet.
- The io controller has no io system.

##### Program code

Modify the following program code to create a dp master system:

//...

NetworkInterface interface12 = ...;

IoSystem dpMasterSystem = ...;

// Interface is configured as master or as master and slave

if((interface12.InterfaceOperatingMode &amp; InterfaceOperatingModes.IoController) != 0)

{

IoControllerComposition ioControllers = interface12.IoControllers;

IoController ioController = ioControllers.First();

if(ioController != null)

{

dpMasterSystem = ioController.CreateIoSystem("dp master system");

}

}

clipboard

#### Accessing port interconnection information of port device item

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

NetworkPort provides the link ConnectedPorts which is an enumeration of ports to access all interconnected partner ports of a port.

It is only possible to interconnect ports which can also be interconnected in the TIA UI, e.g. it is not possible to interconnect two ports of the same Ethernet interface. Recoverable exception are thrown

- if there is already an interconnection to the same partner port
- when trying to interconnect two ports which cannot be interconnected
- when trying to create a second interconnection to a port which does not support alternative partners

##### Program code: Get the port interconnection

Modify the following program code to get the port interconnection information of a port device item:

NetworkPort port = ...;

foreach (NetworkPort partnerPort in port.ConnectedPorts)

{

// work with the partner port

}

clipboard

##### Program code: Create port interconnections

Modify the following program code:

NetworkPort port1 = ...;

NetworkPort port2 = ...;

port1.ConnectToPort(port2);

// port supports alternative partners

NetworkPort port1 = ...;

NetworkPort port2 = ...;

NetworkPort port3 = ...;

port1.ConnectToPort(port2);

port1.ConnectToPort(port3);

clipboard

##### Program code: Delete port interconnection

Modify the following program code:

NetworkPort port1 = ...;

NetworkPort port2 = ...;

port1.DisconnectFromPort(port2);

clipboard

#### Attributes of port inter-connection

##### Attributes for port inter-connections

TIA Portal Openness supports the following attributes for port inter-connections. If the attributes are available in UI, the corresponding attributes can also be accessed through TIA Portal Openness. If the user has access to modifiy the attributes in UI, then they can also be modified via TIA Portal Openness.

| Attribute name | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| MediumAttachmentType | MediumAttachmentType | Read-only | Dynamic attribute | - |
| CableName | CabelName | Read-Write | Dynamic attribute | - |
| AlternativePartnerPorts | Boolean | Read-Write | Dynamic attribute | Only available if toolchanger functionality is supported. |
| SignalDelaySelection | SignalDelaySelection | Read-Write | Dynamic attribute | - |
| CableLength | CableLength | Read-Write | Dynamic attribute | - |
| SignalDelayTime | Double | Read-Write | Dynamic attribute | - |

##### Enum values of port inter-connection attributes

The Enum MediumAttachmentType has following values.

| Value | Description |
| --- | --- |
| MediumAttachmentType.None | Attachment type cannot be determined. |
| MediumAttachmentType.Copper | Attachment type is copper. |
| MediumAttachmentType.FiberOptic | Attachment type is fiber optic. |

The Enum CableName has following value

| Value | Description |
| --- | --- |
| CableName.None | No cable name is specified |
| CableName.FO_Standard_Cable_9 | FO standard cable GP (9 µm) |
| CableName.Flexible_FO_Cable_9 | Flexible FO cable (9 µm) |
| CableName.FO_Standard_Cable_GP_50 | FO standard cable GP (50 µm) |
| CableName.FO_Trailing_Cable_GP | FO trailing cable / GP |
| CableName.FO_Ground_Cable | FO ground cable |
| CableName.FO_Standard_Cable_62_5 | FO standard cable (62.5 µm) |
| CableName.Flexible_FO_Cable_62_5 | Flexible FO cable (62.5 µm) |
| CableName.POF_Standard_Cable_GP | POF standard cable GP |
| CableName.POF_Trailing_Cable | POF trailing cable |
| CableName.PCF_Standard_Cable_GP | PCF trailing cable / GP |
| CableName.GI_POF_Standard_Cable | GI-POF standard cable |
| CableName.GI_POF_Trailing_Cable | GI-POF trailing cable |
| CableName.GI_PCF_Standard_Cable | GI-PCF standard cable |
| CableName.GI_PCF_Trailing_Cable | GI-PCF trailing cable |
| CableName.GI_POF_Standard_Cable | GI-POF standard cable |
| CableName.GI_POF_Trailing_Cable | GI-POF trailing cable |
