| CableName.GI_PCF_Standard_Cable | GI-PCF standard cable |
| CableName.GI_PCF_Trailing_Cable | GI-PCF trailing cable |

The Enum SignalDelaySelection has following values.

| Value | Description |
| --- | --- |
| SignalDelaySelection.None | - |
| SignalDelaySelection.CableLength | CableLength is used to define the signal delay. |
| SignalDelaySelection.SignalDelayTime | SignalDelayTime is used to define the signal delay |

The Enum CableLength has following values

| Value | Description |
| --- | --- |
| CableLength.None | CableLength is not specified. |
| CableLength.Length20m | Cable length is 20m. |
| CableLength.Length50m | Cable length is 50m. |
| CableLength.Length100m | Cable length is 100m. |
| CableLength.Length1000m | Cable length is 1000m. |
| CableLength.Length3000m | Cable length is 3000m. |

##### Attributes of port options

The attributes of port options are given below.

| Attribute name | Data type | Writable | Access |
| --- | --- | --- | --- |
| PortActivation | bool | Read-Write | Dynamic attribute |
| TransmissionRateAndDuplex | TransmissionRateAndDuplex | Read-Write | Dynamic attribute |
| PortMonitoring | bool | Read-Write | Dynamic attribute |
| TransmissionRateAutoNegotiation | bool | Read-Write | Dynamic attribute |
| EndOfDetectionOfAccessibleDevices | bool | Read-Write | Dynamic attribute |
| EndOfTopologyDiscovery | bool | Read-Write | Dynamic attribute |
| EndOfSyncDomain | bool | Read-Write | Dynamic attribute |

The Enum TransmissionRateAndDuplex has following values.

| Value | Description |
| --- | --- |
| TransmissionRateAndDuplex.None | - |
| TransmissionRateAndDuplex.Automatic | Automatic |
| TransmissionRateAndDuplex.AUI10Mbps | 10 Mbps AUI |
| TransmissionRateAndDuplex.TP10MbpsHalfDuplex | TP 10 Mbps half duplex |
| TransmissionRateAndDuplex.TP10MbpsFullDuplex | TP 10 Mbps full duplex |
| TransmissionRateAndDuplex.AsyncFiber10MbpsHalfDuplex | async fiber 10Mbit/s half duplex mode |
| TransmissionRateAndDuplex.AsyncFiber10MbpsFullDuplex | async fiber 10Mbit/s full duplex mode |
| TransmissionRateAndDuplex.TP100MbpsHalfDuplex | TP 100 Mbps half duplex |
| TransmissionRateAndDuplex.TP100MbpsFullDuplex | TP 100 Mbps full duplex |
| TransmissionRateAndDuplex.FO100MbpsFullDuplex | FO 100 Mbps full duplex |
| TransmissionRateAndDuplex.X1000MbpsFullDuplex | X1000 Mbps full Duplex |
| TransmissionRateAndDuplex.FO1000MbpsFullDuplexLD | FO 1000 Mbps full duplex LD |
| TransmissionRateAndDuplex.FO1000MbpsFullDuplex | FO 1000 Mbps full Duplex |
| TransmissionRateAndDuplex.TP1000MbpsFullDuplex | TP 1000 Mbps full duplex |
| TransmissionRateAndDuplex.FO10000MbpsFullDuplex | FO 10000 Mbps full Duplex |
| TransmissionRateAndDuplex.FO100MbpsFullDuplexLD | FO 100 Mbps full duplex LD |
| TransmissionRateAndDuplex.POFPCF100MbpsFullDuplexLD | POF/PCF 100 Mbps full duplex |

#### Accessing the attributes of a port

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A profect is open.

  See [Opening a project](#opening-a-project)

##### Application

If a device item is a port, it provides additional functionality over a simple device item.

- It is possible to access the linked partner ports of the port
- It is possible to access the interface of the port

To access this additional functionality, the NetworkPort feature, a specific service of the device item, must be used.

##### Program code: Accessing a port

Modify the following program code to access attributes of a channel:

NetworkPort port = ((IEngineeringServiceProvider)deviceItem).GetService&lt;NetworkPort&gt;();

if (port != null)

{

... // Work with the port

}

clipboard

##### Attributes of a port

A port has the following attributes:

NetworkPort port = ...;

var connectedPorts = port.ConnectedPorts;

var myInterface = port.Interface;

clipboard

#### Enumerate DP master systems of a subnet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Enumeration of IoSystem provides all DP mastersystems that are present on a subnet. The class IoSystem represents the master systems and the io systems.

##### Program code

Modify the following program code to enumerate DP master systems from subnet:

Subnet subnet = ...;

foreach (IoSystem ioSystem in subnet.IoSystems)

{

// work with the io system

}

clipboard

#### Enumerate assigned IO connectors

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

The class IoSystem represents the master systems and the io systems.

It is used for:

- Enumeration of io connectors of a dp mastersystem
- Enumeration of io connectors of a profinet io system

##### Program code

Modify the following program code to enumerate assigned io connectors of the dp mastersystem:

IoSystem ioSystem = ...;

foreach (IoConnector ioConnector in ioSystem.ConnectedIoDevices)

{

// work with the io connector

}

clipboard

#### Connecting a DP IO connector to a DP master system

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Use the action ConnectToIoSystem(IoSystem ioSystem) of IoConnector to connect an IoConnector to an existing DP mastersystem.

Use the action GetIoController to navigate to the remote IoController. For further information how to navigate to the local IoConnector and the io system see [Get master system or IO system of an interface](#get-master-system-or-io-system-of-an-interface).

Prerequisites:

- The IoConnector is not yet connected to an io system.
- The IoConnector interface is connected to the same subnet as the interface of the desired IoController.

##### Program code

Modify the following program code:

IoSystem ioSystem = ...;

IoConnector ioConnector = ...;

ioConnector.ConnectToIoSystem(ioSystem);

IoController ioController = ioConnector.GetIoController();

clipboard

#### Accessing AS-i profile and parameter attributes for virtual slaves

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

The TIA Portal Openness supports the following additional AS-i profile parameters for the Virtual Slaves of the CTT5 AS-i Slave using the StructuredData names:

| Name | Description |
| --- | --- |
| AsiProfileVirtualSlave1 | This contains the AS-i profile parameters for the Virtual Slave 1 |
| AsiProfileVirtualSlave2 | This contains the AS-i profile parameters for the Virtual Slave2 |
| AsiProfileVirtualSlave3 | This contains the AS-i profile parameters for the Virtual Slave 3 |

The AS-i slave parameters for the Virtual slaves can be found below:

| Name | Description |
| --- | --- |
| AsiParameterVirtualSlave1 | This contains the AS-i parameter for the Virtual Slave 1 |
| AsiParameterVirtualSlave2 | This contains the AS-i parameter for the Virtual Slave 2 |
| AsiParameterVirtualSlave3 | This contains the AS-i parameter for the Virtual Slave 3 |

##### Program code

Modify the following program code to get and set the additional attributes of AS-i Slaves:

DeviceItem slaveModule = ...;

var structuredDataNamesProfile = new[]{"AsiProfileVirtualSlave1", "AsiProfileVirtualSlave2",

"AsiProfileVirtualSlave3"};

var structuredDataNamesAsiParameter = new[]{"AsiParameterVirtualSlave1", "AsiParameterVirtualSlave2",

"AsiParameterVirtualSlave3"};

var attributeNamesProfile = new[]{ "AsiProfileID", "AsiProfileIO", "AsiProfileID2", "AsiProfileID1" };

string attributeNameAsiParameter = "AsiSlaveParameter";

foreach (var structuredDataName in structuredDataNamesProfile)

{

foreach (var attributeName in attributeNamesProfile)

{

StructuredData structuredData = (StructuredData)slaveModule.GetAttribute(structuredDataName);

//get

UInt32 attributeValue = (UInt32)structuredData.GetAttribute(attributeName);

}

//set

slaveModule.SetAttribute(attributeName, (UInt32)5);

}

foreach (var structuredDataName in structuredDataNamesAsiParameter)

{

StructuredData structuredData = (StructuredData)slaveModule.GetAttribute(structuredDataName);

//get

UInt32 attributeValue = (UInt32)structuredData.GetAttribute(attributeNameAsiParameter);

//set

slaveModule.SetAttribute(attributeName, (UInt32)5);

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Accessing CM DP as DP slave and transfer area

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to configure an ET200SP PLC as DP slave if a CM DP has been plugged. It is also possible in TIA Portal Openness to create, configure and delete transfer areas at the DP interface. The handling will be similar to the handling of transfer areas at PN interface described in [Openness transfer areas for PnPn coupler](#openness-transfer-areas-for-pnpn-coupler)

The following dynamic attributes are supported at the device item DP interface.

| Attribute name | Data type | Access | Writeable |
| --- | --- | --- | --- |
| DpUseForTestCommissioningRouting | Boolean | only available if configured as DP slave | r/w |
| DpWatchdog | Boolean | only available if configured as DP slave and assigned to DP Master | r/w |

##### Program code: Creating transfer areas

Modify the following program code to create a transfer area at the DP interface:

NetworkInterface cpuItf = CpuInterface.GetService&lt;NetworkInterface&gt;();

// Create TransferAreas

TransferAreaComposition transferAreas = cpuItf.TransferAreas;

// Simple TranferArea

TransferArea transferAreaExample = transferAreas.Create("Example TA MS", TransferAreaType.MS);

clipboard

##### Parameter of transfer areas

The following parameters are supported in transfer areas of DP slave configuration:

| Parameter name | Data type | Access |
| --- | --- | --- |
| Name | string | read/write |
| Direction | enum | read/write |
| Comment | string | read/write |
| LocalToPartnerLength | Int32 | read/write |
| PartnerToLocalLength | Int32 | read/write |
| LocalAddresses | AddressComposition object | read |
| PartnerAddresses | AddressComposition object | read |
| PositionNumber | Int32 | read |
| Type | enum | read |

##### Program code: Deleting transfer area

Modify the following program code to delete transfer area for DP slave configuration:

TransferArea transferAreaExample = transferAreas.Create("Example TA MS", TransferAreaType.MS);

transferAreaExample.Delete();

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Coupling 1516 isochron central and decentral Profinet

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to perform the following operations:

- Given a 1516 PLC with one isochron capable module and it is possible to set the PLC into isochronous mode
- Given the previous configuration where the module is assigned to OB61 and it is possible to set the module into isochronous mode
- Given the previous config with an additional ET200SP assigned to the PLC and a module configured in isochronous mode assigned to the same OB61 where the source of sendclock can be set (PLC and decentral are coupled, Source of sendclock is set to PN X1).

##### Attributes

| Attribute name | Data type | Writeable | Available range/values | Prerequisites | Description | Access |
| --- | --- | --- | --- | --- | --- | --- |
| IsochronousMode | bool | r/w | True/False | Isochronous capable device | get/set Isochronus mode | Dynamic attribute |
| SourceCycleTime | int | r/w | Device specific | Isochronous mode is enabled | get/set Source of sendclock | Dynamic attribute |
| SendClock | float | r/w | Device specific | Isochronous mode is enabled | get/set Send clock | Dynamic attribute |
| IsochronousTiToCalculationMode | enum | r/w | FromOB, AutomaticMinimum, Manual | Isochronous mode is enabled | get/set Ti/To values | Dynamic attribute |
| IsochronousTi | double | r/w | Device specific | Isochronous mode is enabled | get/set Time Ti | Dynamic attribute |
| IsochronousTo | double | r/w | Device specific | Isochronous mode is enabled | get/set Time To | Dynamic attribute |

##### Program code: Examples with S71500/ET200MP station

Modify the following program code for PLC represents an S71500/ET200MP station:

//plc represents an S71500/ET200MP station

//Getting headmodule of the station

DeviceItem plcHeadModule = plc.DeviceItems[1];

//Getting and I/O module of the station

DeviceItem module = plc.DeviceItems[2];

clipboard

Modify the following program code to set isochoronous mode properties on PLC headmodule:

//Turn on isochronous mode

plcHeadModule.SetAttribute("IsochronousMode", true);

//Set source of sendclock to "Use send clock of PROFINET interface [X1]"

plcHeadModule.SetAttribute("SourceCycleTime", 1);

//Set source of sendclock to "Local send clock"

plcHeadModule.SetAttribute("SourceCycleTime", 0);

//Set sendclock

plcHeadModule.SetAttribute("SendClock", (float)2.1);

//Set calculation mode to Automatic minimum

plcHeadModule.SetAttribute("IsochronousTiToCalculationMode", IsochronousTiToCalculationMode.AutomaticMinimum);

//Set calculation mode to Manual

plcHeadModule.SetAttribute("IsochronousTiToCalculationMode", IsochronousTiToCalculationMode.Manual);

//Set Time Ti

plcHeadModule.SetAttribute("IsochronousTi", (double)0.55);

//Set Time To

plcHeadModule.SetAttribute("IsochronousTo", (double)0.65);

clipboard

Modify the following program code to set isochoronous mode properties on I/O modules:

//Isochronous relevant properties can be found on the Address of the submodule

DeviceItem subModule = module.DeviceItems[0];

Address address = subModule.Addresses[0];

//Turn on isochronous mode

address.SetAttribute("IsochronousMode", true);

//Set Process image to 3

address.SetAttribute("ProcessImage", 3);

clipboard

##### Program code: SIMATIC Drive Controller

clipboard

For Setting isochoronous mode properties on PLC headmodule, It is same as in case of S71500/ET200MP station.

Modify the following program code to set isochoronous mode properties of central module (X142):

clipboard

Modify the following program code to set isochoronous mode properties of an integrated telegram:

clipboard

#### Openness for CP 1604/CP 1616/CP 1626

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- To compile the project, all devices must be "offline".

##### Introduction

You can use the TIA Portal Openness application to configure transfer areas and transfer area mapping rules for the communication processors CP 1604/CP 1616 as of V2.8 (also as of V2.7 depending on the article number) and CP 1626 as of V1.1.

##### Configuration of transfer areas

**Creating transfer areas**

To create a "CD" type transfer area for a CP 1604 modify the following program code:

NetworkInterface cpItf = CP 1604Interface.GetService&lt;NetworkInterface&gt;();

//Create Transfer Areas

TransferAreaComposition transferAreas = cpItf.TransferAreas;

//Simple TranferArea of type Input

TransferArea transferAreaInput = transferAreas.Create("Input CD", TransferAreaType.CD);

clipboard

The following attributes are used for creating transfer areas:

| Attribute | Description |  |
| --- | --- | --- |
| name | Specifies the name of the transfer area to be created. |  |
| type | Specifies the type of the transfer area to be created. The following types are possible: |  |
| TransferAreaType.CD | Data exchange controller device |  |
| TransferAreaType.F_PS | Data exchange PROFIsafe |  |
| TransferAreaType.TM | Transfer module mapping |  |
| Note: It is not possible to change the type at a later date. |  |  |

**Setting attributes of the transfer areas**

To set attributes of a transfer area modify the following program code:

transferAreaTm.LocalToPartnerLength = 8;

transferAreaTm.Direction = TransferAreaDirection.LocalToPartner;

string name = transferAreaTm.Name

clipboard

Some attributes must be set or queried, but all of them can be set or queried using the general calls "GetAttribute()" or "SetAttribute()" modify the following program code:

const string myIndividualComment = "MyIndividualComment";

transferAreaTm.SetAttribute("Comment", myIndividualComment);

Int32 updateTime = transferAreaTm.GetAttribute("TransferUpdateTime");

clipboard

The following attributes can be set for transfer areas:

| Attribute | Description |  |
| --- | --- | --- |
| Name (string) | Specifies the name of the transfer area. |  |
| Direction | Specifies the direction in which the data of the transfer area is transferred. The following directions are possible: |  |
| TransferAreaDirection.LocalToPartner | Data of the transfer area is transferred from the IO device to the higher-level IO controller. |  |
| TransferAreaDirection.partnerToLocal | Data of the transfer area is transferred from the higher-level IO controller to the IO device. |  |
| TransferAreaDirection.bidirectional | Data of the transfer area can be transferred in both directions between the higher-level IO controller and the IO device.  The "LocalToPartnerLength" attribute determines the length of the transferred data from IO device to the higher-level IO controller. The "PartnerToLocalLength" attribute determines the amount of data from the higher-level IO controller to the IO device |  |
| Comment (string) | Text box for a comment on the transfer area. |  |
| LocalToPartnerLength | Specifies the data length of the transfer area that is transferred from the IO device to the higher-level IO controller. |  |
| PartnerToLocalLength | Specifies the data length of the transfer area that is transferred from the higher-level IO controller to the IO device. |  |
| LocalAdresses | Specifies the input and output addresses of the transfer area from the local device. |  |
| PartnerAdresses | Specifies the input and output addresses of the transfer area in the higher-level IO controller. |  |
| TransferUpdateTime(Int32) | Specifies the update time of the transfer area. Only set or queried for a transfer area of the type "TransferAreaType.TM". |  |
| PositionNumber | Specifies the number of the virtual submodule of this transfer area. |  |
| Type | Specifies the type of transfer area, read-only. |  |
| TransferAreaMappingRules | Specifies the routing table of the routing area, read-only. |  |

**Deleting transfer areas**

To delete transfer areas modify the following program code:

transferAreaInput.Delete();

clipboard

**Iteration through transfer areas**

To iterate transfer areas modify the following program code:

TransferAreaComposition transferAreas = cpItf.TransferAreas;

foreach (TransferArea transferArea in transferAreas)

{

transferArea.Delete();

}

clipboard

The following attributes can be set for IO routing:

| Attribute | Description |
| --- | --- |
| Offset | Bit-based offset within the routing area to which the data is to be assigned. The length of the offset is determined by the "Begin" and "End" attributes. |
| Target | Specifies the module or submodule of the IO device that contains the data to be assigned to the configuration of the IO device, a transfer area of the type "TM". |
| IoType | The “IoType” attribute can only be changed in a transfer area of the “Input” type. In addition, a mixed module must be configured as “Target” for this transfer area. Only then can you select whether the data of the inputs (IoType.Input) are to be read or whether the data of the outputs (IoType.Output) are to be read (back). |
| Begin | Specifies the beginning of the data to be read by the "Target" attribute. |
| End | Specifies the end of the data to be read by the "Target" attribute. |

##### Configuration of IO routing

**Creating IO routes**

To create IO routes modify the following program code:

//Create TransferAreaMappingRule

TransferAreaMappingRuleComposition routingTable = transferArea.TransferAreaMappingRules;///

//Create a new IO route

TransferAreaMappingRule route1 = routingTable.Create();

clipboard

**Setting attributes of IO routes**

The following attributes can be set for IO routing:

| Attribute | Description |
| --- | --- |
| Offset | Bit-based offset within the routing area to which the data is to be assigned. The length of the offset is determined by the "Begin" and "End" attributes. |
| Target | Specifies the module or submodule of the IO device that contains the data to be assigned to the configuration of the IO device, a transfer area of the type "TM". |
| IoType | The “IoType” attribute can only be changed in a transfer area of the “Input” type. In addition, a mixed module must be configured as “Target” for this transfer area. Only then can you select whether the data of the inputs (IoType.Input) are to be read or whether the data of the outputs (IoType.Output) are to be read (back). |
| Begin | Specifies the beginning of the data to be read by the "Target" attribute. |
| End | Specifies the end of the data to be read by the "Target" attribute. |

**Deleting IO routes**

To delete IO routes modify the following program code:

transferAreaMappingRule.Delete();

clipboard

**Iteration via IO routing**

To iterate via IO routing modify the following program code:

TransferAreaMappingRuleComposition routingTable = transferArea.TransferAreaMappingRules;

foreach (TransferAreaMappingRule route in routingTable)

{

route.Delete();

}

clipboard

#### Openness transfer areas for PnPn coupler

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- To compile the project, all device must be "offline"

##### Introduction

You can use the TIA Portal Openness to add module and submodule, delete and search transfer areas for PnPn coupler.

##### Configuration of transfer areas

**Creating transfer areas**

For example, to create module on the next free position, use the following program code:

NetworkInterface coupler_Itf = deviceItem.GetService&lt;NetworkInterface&gt;();

TransferAreaComposition transferAreas = coupler_Itf.TransferAreas;

// Create a transfer area of type input at next free positionnumber

TransferArea transferAreaInput = transferAreas.Create("Input", TransferAreaType.IN);

clipboard
> **Note**
>
> It is not possible to create a submodule without Positionnumber.

For example, to create module on PositionNumber and submodule at the next free submodulepositionnumber at positionNumber, use the following program code:

// Create a transfer area of type input at positionnumber 5

TransferArea transferAreaInput = transferAreas.Create("Input", TransferAreaType.IN, 5);

clipboard

The following attributes are used for creating transfer areas:

| Attribute | Description |  |
| --- | --- | --- |
| Type | Specifies the type of the transfer area to be created. The following types are possible: |  |
| TransferAreaType.None | Default value |  |
| TransferAreaType.IN | Transfer area Input |  |
| TransferAreaType.OUT | Transfer area Output |  |
| TransferAreaType.MSI | Transfer area Shared Input (MSI) |  |
| TransferAreaType.MSO | Transfer area Shared Output (MSO) |  |
| TransferAreaType.MSO_LOCAL | Transfer area Local Shared Output (MSO_LOCAL) |  |
| TransferAreaType.RECORD_WRITE_STO | Transfer area for Record Data Write up to 8 data records will be buffered |  |
| TransferAreaType.RECORD_WRITE_PUB | Transfer area for Record Data Write overwrites previous data record |  |
| TransferAreaType.RECORD_READ_STO | Transfer area for Record Data Read reads the oldest data record in the buffer |  |
| TransferAreaType.RECORD_READ_PUB | Transfer area for Record Data Read reads data record written last |  |
| TransferAreaType.MSI_MSO | Transfer area Shared Input (MSI) / Transfer area Shared Output (MSO) |  |
| TransferAreaType.IN_OUT | Transfer area Input / Transfer area Output |  |
| TransferAreaType.LOCAL_RECORD_STO | Transfer area for local data record coupling, up to 8 data records are buffered |  |
| TransferAreaType.LOCAL_RECORD_PUB | Transfer area for local data record coupling, overwrites previous data record |  |
| TransferAreaType.SUB_MSI | Transfer area copy of Shared Input (MSI) |  |
| TransferAreaType.SUB_MSO | Transfer area copy of Shared Output (MSO) |  |
| TransferAreaType.SUB_LOCAL_RECORD_STO_READ | Transfer area for Record Data Read for reading the oldest data record in the buffer |  |
| TransferAreaType.SUB_LOCAL_RECORD_PUB_READ | Transfer area for Record Data Read for reading the most recently written data record |  |
| TransferAreaType.PROFISAFE_IN12_OUT6 | Transfer area with 12 byte input and 6 byte output |  |
| TransferAreaType.PROFISAFE_IN6_OUT12 | Transfer area with 6 byte input and 12 byte output |  |

**Setting attributes of the transfer areas**

To set attributes of a transfer area, use the following program code, for example:

// Change input length

CouplerTransf.LocalToPartnerLength = 5;

// Change output length

CouplerTransf.PartnerToLocalLength = 5;

// Change name

CouplerTransf.Name = "Testname";

clipboard

Some attributes must be set or queried, but all of them can be set or queried using the general calls TransferArea.GetAttribute() or SetAttribute(). Use the following program code, for example

// Set Comment of Transferarea

string myIndividualComment = "MyIndividualComment";

CouplerTransf.SetAttribute("Comment", myIndividualComment);

// Get positionNumber of Transferarea

Int32 positionNumber = (Int32)CouplerTransf.GetAttribute("PositionNumber");

clipboard

The following attributes can be set for transfer areas:

| Attribute | Description |  |
| --- | --- | --- |
| Name (string) | Specifies the name of the transfer area |  |
| Direction | Specifies the direction in which the data of the transfer area is transferred. The following directions are possible: |  |
| TransferAreaDirection.LocalTo‐ Partner | Data of the transfer area is transferred from the IO device to the higher-level IO controller. |  |
| TransferAreaDirection.partnerTo‐ Local | Data of the transfer area is transferred from the higherlevel IO controller to the IO device. |  |
| TransferAreaDirection.bidirectional | Data of the transfer area can be transferred in both directions between the higher-level IO controller and the IO device. The "LocalToPartnerLength" attribute determines the length of the transferred data from IO device to the higher-level IO controller. The "PartnerToLocal‐ Length" attribute determines the amount of data from the higher-level IO controller to the IO device |  |
| Comment (string) | Text box for a comment on the transfer area |  |
| LocalToPartnerLength | Specifies the input data length of the transfer area |  |
| PartnerToLocalLength | Specifies the output data length of the transfer area |  |
| PositionNumber | Specifies the slot number of the transfer area  It is not possible to create sub module without a position number |  |
| ExtendedPositionNumber | Specifies the sub slot number of the transfer area  The ExtendedPositionNumber is only required for TransferAreas with more than one submodule like MSI |  |
| Type | Specifies the type of transfer area |  |
| SharedDeviceAccessConfigured | Controls the access to PLC |  |
| UpdateAlarm | Enable the update alarm of the transfer area |  |
| RecordIndex | Set the data record number that you will be using when writing the data record |  |

**Deleting transfer areas**

To delete transfer areas, use the following program code:

TransferArea TransferAreaInput = transferAreas.Create("Input", TransferAreaType.IN);

TransferAreaInput.Delete();

clipboard

**Searching transfer areas**

To get the TransferArea with posotionNumber and extendedPositionNumber, use the following program code:

// Find a transfer area with Positionnumber and ExtendedPositionNumber

TransferArea transferAreaFind = transferAreas.Find(4, 3);

clipboard
> **Note**
>
> ExtendedPositionNumber is only needed for TransferAreas with more than one Submodule like MSI

To get the first TransferArea with this positionNumber, use the following program code:

// Find a transfer area with Positionnumber

TransferArea transferAreaFind = transferAreas.Find(5);

clipboard
> **Note**
>
> If one of this attributes is not available, you will encounter an exception.

---

**See also**

[Opening a project](#opening-a-project)

#### Openness virtual modules/submodules for ET 200SP PN HF

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to add and delete virtual module/submodule for ET 200 SP PN HF.

The following property are supported in virtual modules:

| Property name | Data type | EomAtomValue | EomAtom description |
| --- | --- | --- | --- |
| SharedDeviceAccessConfigured | Boolean |  |  |
| Name | String |  |  |
| PositionNumber | Int32 |  |  |
| VirtualType | UInt64 | 1 | MsoLocal |
| AddSubModules | Int64 |  |  |

The following property are supported in virtual submodules:

| Property | Data type | EomAtom value | EomAtom Description |
| --- | --- | --- | --- |
| SharedDeviceAccessConfigured | Boolean |  |  |
| Comment | String |  |  |
| PositionNumber | Int32 |  |  |
| Name | String |  |  |
| ActivateDataStatus | Boolean |  |  |
| InputAddressLength | Int64 |  |  |
| OutputAddressLength | Int64 |  |  |
| VirtualSubType | UInt64 | 1 | MsoLocal |
| 2 | MsoSub |  |  |

##### Program code: Create and delete virtual module

Modify the following program code to add a new module:

string Type = "OrderNumber:6ES7 155-6AU30-0CN0/V4.2";

Device ET200SP = newProject.Devices.CreateWithItem(Type, "ET200SP", "ET200SP");

DeviceItem Rack = ET200SP.DeviceItems.First();

string TypeIdentifier = "OrderNumber:ET200SP.Virtual.Module";

string Name = "VirtualIO_1";

int PositionNumber = 100;

DeviceItem VIM = Rack.PlugNew(TypeIdentifier, Name, PositionNumber);

clipboard

Modify the following program delete a module:

DeviceItem Rack = ET200SP.DeviceItems.First();

string TypeIdentifier = "OrderNumber:ET200SP.Virtual.Module";

string Name = "VirtualIO_1";

int PositionNumber = 100;

DeviceItem VIM = Rack.PlugNew(TypeIdentifier, Name, PositionNumber);

VIM.Delete();

clipboard

##### Program code: Create and delete virtual sub module

Modify the following program code to create virtual submodules in Openness:

VIM1.SetAttribute("AddSubModules", (Int64)1);

VIM2.SetAttribute("AddSubModules", (Int64)2);

clipboard
> **Note**
>
> To add a submodule, you have to set the module property "AddSubModules" to count of added submodules. If you try to add more submodulesthan allowed, there is an exception.

Modify the following program code to delete a submodule:

SubModule3.Delete();

clipboard
> **Note**
>
> You cannot delete the first two submodules.

#### Accessing domain settings

##### Requirements

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to access the complete domain management. The following two new services are added to the Subnet class for accessing domain management via TIA Portal Openness:

- service MrpDomainOwner
- service SyncDomainOwner

##### Program code: Accessing MrpDomainOwner

The service MrpDomain provides the navigator MrpDomains which contains the MrpDomainComposition. The composition contains objects of type MrpDomain.

`Subnet subnet = …;`

`MrpDomainOwner mrpDomainOwner = subnet.GetService<MrpDomainOwner>();`

`MrpDomainComposition mrpDomainComposition = mrpDomainOwner.MrpDomains;`

clipboard

Modify the following program code to create a new domain with a name newMrpDomain;

`int countOfMrpDomains = mrpDomainComposition.Count;`

`MrpDomain someMrpDomain = mrpDomainComposition.ElementAt(3);`

`MrpDomain firstMrpDomain = mrpDomainComposition.First();`

MrpDomain byName = mrpDomainComposition.Find("DomainName");

`// create a new domain`

`MrpDomain newMrpDomain = mrpDomainOwner.MrpDomains.Create("newMrpDomain");`

clipboard

Modify the following program code to read/write attributes value of a MRP domain objects:

`NetworkInterface toBeAdded = …;`

`newMrpDomain.SetAttribute("IsDefault", true);`

`newMrpDomain.SetAttribute("ManagerOutsideOfProjectActive", false);`

`var participants = firstMrpDomain.DomainParticipants;`

`int count = participants.Count;`

`participants.Add(toBeAdded);`

`foreach (NetworkInterface networkIf in participants)`

`{`

`// do something at the interface`

`}`

`newMrpDomain.Delete();`

clipboard

##### Program code: Accessing SyncDomainOwner

The service provides the navigator SyncDomains which contains the SyncDomainComposition. This composition contains objects of type SyncDomain.

`Subnet subnet = …;`

`SyncDomainOwner syncDomainOwner = subnet.GetService<SyncDomainOwner>();`

`SyncDomainComposition syncDomainComposition = syncDomainOwner.SyncDomains;`

clipboard

Modify the following program code to create a new SyncDomain with specific name:

int countOfSyncDomains = syncDomainComposition.Count;

SyncDomain someSyncDomain = syncDomainComposition.ElementAt(3);

SyncDomain firstSyncDomain = syncDomainComposition.First();

`SyncDomain byName = syncDomainComposition.Find("DomainName");`

// create a new domain

SyncDomain newSyncDomain = syncDomainOwner.SyncDomains.Create("newSyncDomain");

clipboard

Modify the following program code to read/write the attribute value of Sync Domain:

`NetworkInterface toBeAdded = …;`

`string convertedName = newSyncDomain.ConvertedName;`

`newSyncDomain.SetAttribute("IsDefault", true);`

`newSyncDomain.SetAttribute("HighPerformanceActive", true);`

`newSyncDomain.SetAttribute("FastForwardingActive", true);`

`var participants = firstSyncDomain.DomainParticipants;`

`int count = participants.Count;`

`participants.Add(toBeAdded);`

`foreach (NetworkInterface networkIf in participants)`

`{`

`// do something at the interface`

`}`

`newSyncDomain.Delete();`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Accessing redundancy mode attribute

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to access an S2-capable device to be operated as a Switched S1 device. Using Openness, you should be able to change the Mode setting on the TIA Portal user interface for an IOD that is capable of system redundancy of type S2 to ‘S1’ as shown below:

![Application](images/158748201611_DV_resource.Stream@PNG-en-US.png)

The Mode property of TIA Portal is available in the TIA Portal Openness with name RedundancyMode. This attribute is available on S2 and R1 IO devices' Profinet interface.

The usage of this attribute is shown in the following table.

| Attribute | Description |
| --- | --- |
| NetworkInterface.GetAttribute("RedundancyMode") | Reading the attribute via Openness |
| NetworkInterface.SetAttribute("RedundancyMode", "RedunancyMode.S2") | Setting the attribute via Openness |
| NetworkInterface.SetAttribute("RedundancyMode", "RedunancyMode.SwitchedS1") |  |

##### Program code

Modify the following program code to access redunancy mode attribute:

Device S2device = ...;

string s_S2DeviceInterface1Name = "";

NetworkInterface networkInterface1 = S2device.DeviceItems.First(f =&gt; f.Name == s_S2DeviceInterface1Name).GetService&lt;NetworkInterface&gt;();

string s_RedundancyMode = "...";

networkInterface1.SetAttribute(s_RedundancyMode, RedundancyMode.SwitchedS1);

//Assert

Assert.AreEqual(RedundancyMode.SwitchedS1, networkInterface1.GetAttribute(s_RedundancyMode);

//Act

var systemBlockGroups = plc1?.GetService&lt;ICompilable&gt;();

CompilerResult compilerResult = systemBlockGroups?.Compile();

//Assert

Assert.AreEqual(0, compileResult?.ErrorCount);

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Creating CCDX transfer area

##### Requirement

- The application is connected to the TIA Portal via TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the Create() of the MulticastableTransferArea object in the TIA Portal Openness to create a CCDX transfer area. The Multicastable refers to a one to many relation that means a sender transfer area can cast information to multiple receiver partner transfer areas. Whereas in the opposite direction a receiver transfer area can communicate with only one sender partner.

##### Method

The overloading Create() accepts the following parameter name in Openness:

| Parameter | Return type | Description |
| --- | --- | --- |
| Create(NetworkInterface, TransferAreaType) | MulticastableTransferArea | Creates a Transfer Area and adds it to an existing CCDX connection with the specified type (e.g. DDX) on the specified network interface |
| Create(NetworkInterface, TransferAreaType, Name) | MulticastableTransferArea | Creates a Transfer Area by the sepcified name and adds it to an existing CCDX connection with the specified type (e.g. DDX) on the specified network interface |
| Create(NetworkInterface, TransferAreaType, Name, Length) | MulticastableTransferArea | Creates a Transfer Area by the sepcified name and length and adds it to an existing CCDX connection with the specified type (e.g. DDX) on the specified network interface. |
| Create(MulticastableTransferArea, TransferAreaType) | MulticastableTransferArea | Creates a new Transfer Area with the specified type and assigns it as receiver to an existing sender side transfer area. |

##### Program code

// Given the NetworkInterfaces

private void CreatingTransferArea()

{

NetworkInterface senderNetworkInterface = ...;

NetworkInterface receiverNetworkInterface = ...;

MulticastableTransferArea transferArea1 = senderNetworkInterface.MulticastableTransferAreas.Create(receiverNetworkInterface,

TransferAreaType.DDX);

string name = "Example_CCDX_TA";

MulticastableTransferArea transferArea2 = senderNetworkInterface.MulticastableTransferAreas.Create(receiverNetworkInterface,

TransferAreaType.DDX, name);

int length = 32;

MulticastableTransferArea transferArea3 = senderNetworkInterface.MulticastableTransferAreas.Create(receiverNetworkInterface,

TransferAreaType.DDX, name, length);

// Create receiver only

MulticastableTransferArea transferArea = ...;

MulticastableTransferArea transferArea4 = senderNetworkInterface.MulticastableTransferAreas.Create(transferArea, TransferAreaType.DDX);

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Deleting CCDX transfer area

##### Requirement

- The application is connected to the TIA Portal via TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the Delete() of the MulticastableTransferArea object in the TIA Portal Openness to delete the transfer area. The Multicastable refers to a one to many relation that means a sender transfer area can cast information to multiple receiver partner transfer areas. Whereas in the opposite direction a receiver transfer area can communicate with only one sender partner.

The Delete() behaves differently when deleting a receiver. There is always only 1 sender (One to Many).

| Sender | Receiver | Behaviour |
| --- | --- | --- |
| 1 | c = 1 | Both the sender and the receiver will be deleted |
| 1 | c&gt;1 | Only the receiver will be deleted |

The following behavior expected when deleting the sender:

| Sender | Receiver | Behaviour |
| --- | --- | --- |
| 1 | Any | Both the sender and all receivers will be deleted |

##### Program code

private void DeleteTransferArea()

{

// Given the selected NetworkInterface

NetworkInterface networkInterface = ...;

// The name of the TransferArea

string transferAreaName = "Example_CCDX_TA";

networkInterface.MulticastableTransferAreas.FirstOrDefault(item =&gt; item.Name == transferAreaName).Delete();

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Modifying CCDX transfer areas configuration

##### Requirement

- The TIA Portal is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to modify the configuration of CCDX transfer areas. In Openness, you can access transfer area via NetworkInterface as TransferAreaMulticastableComposition objects which contain all the transfer areas that belong to the same interface of the same PLC .

The Multicastable refers to a one to many relation that means a sender transfer area can cast information to multiple receiver partner transfer areas. Whereas in the opposite direction a receiver transfer area can communicate with only one sender partner. (eg. CCDX transfer area).

##### Property

| Property name | Data type | Description | Access |
| --- | --- | --- | --- |
| Address | AddressComposition | Gets the address information such as Start address, Length, IoType, etc. of a transfer area of type Siemens.Engineering.HW.Address | Read/Write |
| Parent | IEngineeringObject | Gets the EOM parent of a transfer area | Read-only |
| Comment | String | Gets the comment property of a transfer area | Read/Write |
| Direction | TransferAreaDirection | Gets the direction property of a transfer area as of type TransferAreaDirection.   This indicates the direction of the communication depends on whether the transfer area is a sender or a receiver. | Read-only |
| DataLength | Int | Gets/sets the Data length (i.e. address length) of a transfer area | Read/Write |
| Name | String | Gets the name property of a transfer area | Read/Write |
| PartnerTransferAreas | MulticastableTransferAreaAssociation | Gets the partner transfer areas of a multicastable transfer area for eg. CCDX  For example, sender transfer area contains its receiver transfer area partner(s) on the partner device (s).  A sender transfer area can have multiple receiver partners. Both a sender or a receiver transfer area must have at least one partner, they cannot exist alone. Therefore, when deleting a sender transfer area, all it's receiver partners have to be deleted as well.   But deleting a receiver transfer area doesn't necessarily come with the deletion of its sender partner if it has additional receiver partner. | Read-only |
| Type | TransferAreaType | Gets the Type property of a transfer area as of type TransferAreaType  A multicastable transfer area can have below enum value:  - TransferAreaType.DDX   where DDX refers to transfer area type 'CCDX' for Direct Data Exchange communication. | Read-only |
| MulticastableTransferAreas | MulticastableTransferAreaComposition | Gets the MulticastableTransferAreas property of the networkinterface.   It contains multicastable transfer areas (for eg. CCDX transfer areas) of a network interface.  These can be both sender or receiver side transfer areas. | Read-only |

| Attribute | Data type | Description | Access |
| --- | --- | --- | --- |
| TransferUpdateTime | Int32 | Update time for the transmission of the provider (sender) item | Read-only |

##### Program code

private void ModifyingCCDXTransferArea()

{

// Given the selected NetworkInterface

NetworkInterface networkInterface = ...;

// Navigate to the desired MulticastableTransferArea

string transferAreaName = "Example_CCDX_TA";

MulticastableTransferArea transferArea = networkInterface.MulticastableTransferAreas.FirstOrDefault(item =&gt; item.Name ==

transferAreaName);

// Properties

Propertis properties = transferArea.Properties;

// Address

Address address = transferArea.Address;

// Parent

IEngineeringObject parent = transferArea.Parent;

// Comment

string comment = transferArea.Comment;

// Direction

TransferAreaDirection direction = transferArea.Direction;

// Name

string name = transferArea.Name;

// PartnerTransferAreas

MulticastableTransferAreaAssociation partnerTransferAreas = transferArea.PartnerTransferAreas;

// TransferUpdateTime

int transferUpdateTime = (int)transferArea.GetAttribute("TransferUpdateTime");

// Type

TransferAreaType type = transferArea.Type;

// DataLength

transferArea.DataLength = 12;

}

clipboard

### Functions on devices

This section contains information on the following topics:

- [Mandatory attributes of devices](#mandatory-attributes-of-devices)
- [Get type identifier of devices and device items](#get-type-identifier-of-devices-and-device-items)
- [Set App ID on device and device Items](#set-app-id-on-device-and-device-items)
- [Get App ID on device and device Items](#get-app-id-on-device-and-device-items)
- [Remove App ID on device and device items](#remove-app-id-on-device-and-device-items)
- [Creating a device](#creating-a-device)
- [Enumerating devices](#enumerating-devices)
- [Accessing devices](#accessing-devices)
- [Accessing the TIA Portal hardware catalog](#accessing-the-tia-portal-hardware-catalog)
- [Deleting a device](#deleting-a-device)
- [Bulk changing hardware parameters](#bulk-changing-hardware-parameters)

#### Mandatory attributes of devices

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Every device or device item provides certain mandatory attributes which can be read and/or written. These attributes are always the same as in the TIA Portal user interface.

The following attributes are supported in Openness:

| Attribute name | Data type | Writeable | Access | Comment |
| --- | --- | --- | --- | --- |
| Author | string | read/write | dynamic |  |
| Comment | string | read/write | dynamic | sometimes only read access |
| CommentML | MultilingualTextItem | read/write | dynamic | sometimes only read access |
| IsGsd | bool | read |  | TRUE, if the device description is installed via GSD/GSDML |
| Name | string | read/write |  | sometimes only read access |
| TypeIdentifier | string | read |  |  |
| TypeName | string | read | dynamic |  |

##### Program code: Mandatory attributes of a device

Modify the following program code to get the mandatory attributes of a device:

Device device = ...;

string nameValue = device.Name;

bool isGsdValue = device.IsGsd;

clipboard

##### Program code: Mandatory attributes with dynamic access

Modify the following program code to get the attributes item with dynamic access:

Device device = ...;

var attributeNames = new[]

{

"TypeName", "Author", "Comment"};

foreach (var attributeName in attributeNames){object attributeValue = ((IEngineeringObject)device).GetAttribute(attributeName);

}

clipboard

#### Get type identifier of devices and device items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The attribute `TypeIdentifier` is used to identify a hardware object that is creatable via TIA Portal Openness API. The `TypeIdentifier` is a string consisting of several parts: `<TypeIdentifierType>:<Identifier>`

Possible values for `TypeIdentifierType` are:

- `OrderNumber`
- `GSD`
- `System`

##### OrderNumber

`OrderNumber` is the common `TypeIdentifier` for all modules present in the hardware catalog.

| Format of type identifier | Example | Specifics |
| --- | --- | --- |
| `<OrderNumber>` | OrderNumber:3RK1 200-0CE00-0AA2 | - |
| `<OrderNumber>/<FirmwareVersion>` | OrderNumber:6ES7 510-1DJ01-0AB0/V2.0 | Firmware version is optional in case it does not exist or there is only one versionexisting in the system. Be care |
| `<OrderNumber>//<AdditionalTypeIdentifier>` | OrderNumber:6AV2 124-2DC01-0AX0//Landscape | The additional type identifier might be necessary in case that `OrderNumber` and `FirmwareVersion` do not lead to a unique match in the system. |

> **Note**
>
> There are a few modules in the hardware catalog which use "wildcard" characters in the order number to represent a certain cluster of real hardware, e.g. the different lengths of S7-300 racks. In this case the specific `OrderNumber` and the "wildcard"-`OrderNumber` can both be used to create an instance of the hardware object. However you cannot generically use wildcards at any position.

##### GSD

This is the identifier used for modules that are added to the TIA Portal via GSD or GSDML.

| Format of type identifier | Example | Specifics |
| --- | --- | --- |
| `<GsdName>/<GsdType>` | GSD:SIEM8139.GSD/DAP | `GsdName` is the name of the GSD or GSDML in uppercase letters.    `GsdType` is one of the following:  - D: Device - R: Rack - DAP: HeadModule - M: Module - SM: Submodule   GsdId is a identifier for the type. |
| `<GsdName>/<GsdType>/<GsdId>` | GSD:SIEM8139.GSD/M/4 |  |

##### System

This is the identifier for objects, which cannot be determined using `OrderNumber` or `GSD`.

| Format of type identifier | Example | Specifics |
| --- | --- | --- |
| `<SystemTypeIdentifier>` | System:Device.S7300 | `SystemTypeIdentifier` is the primary identifier of an object.   `AdditionalTypeIdentifier` might be necessary in case the `SystemTypeIdentifier` is not unique. The prefix for certain object types are:   - `Connection.` - `Subnet.` - `Device.` - `Rack.` |
| `<SystemTypeIdentifier>/<AdditionalTypeIdentifier>` | GSD:SIEM8139.GSD/M/4 |  |

##### Program code

Modify the following program code to get the type identifier for user manageable and separately creatable objects for GSD:

HardwareObject hardwareObject = ...;

string typeIdentifier = hardwareObject.TypeIdentifier;

clipboard

##### Displaying type identifiers in TIA Portal

If you need to know a type identifier you inquire it in TIA Portal as follows:

1. Enable the setting "Enable display of the type identifier for devices and modules" in "Options &gt; Settings &gt; Hardware configuration &gt; Display of the type identifier".
2. Open the editor "Devices &amp; networks".
3. Select a device in the Catalog.  
   The type identifier is displayed in the viewlet "Information"

   ![Displaying type identifiers in TIA Portal](images/100455005707_DV_resource.Stream@PNG-en-US.png)

#### Set App ID on device and device Items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to set the Application ID on device and device items of TIA Portal project, so that these Application IDs are retained in the current session of TIA Portal for later use.

You can set the Application ID by providing "Application Key" and "Application Value" pair to the API.

The following constraints applicable for the Application ID of device and device item object:

- An object of type supporting this feature can have maximum of 64 Application IDs available for it
- The Application IDs Key or/and Value length can be maximum 128 Characters in length.
- The Application ID Key for a given object is unique
- Only one Application ID can be set using one "Application Key"
- When different Application Value is set with the same "Application Key", the last set Application Value is retained

##### Program code

Modify the following program code to set the Application ID for device and device item object:

Device device = ...;

// Ask for Service CustomIdentityProvider on the device/device item

var customIdentityProviderService = device.GetService&lt;CustomIdentityProvider&gt;();

//Set the Application ID (Key-Value) pair

customIdentityProviderService.Set("Application_Key", "Application_Value");

clipboard

#### Get App ID on device and device Items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to get the Application ID on device and device items of TIA Portal project, if the device or device items is already set with an Application ID.

Application IDs are stored as "Application Key" and "Application Value" pair as part of TIA Portal. You can use the TIA Portal Openness to get the Application ID value by providing "Application Key".

##### Program code

Modify the following program code to get the Application ID value for an object, which was already set using the Application Key:

Device device = ...;

// Ask for Service CustomIdentityProvider on the device/device item

var customIdentityProviderService = device.GetService&lt;CustomIdentityProvider&gt;();

customIdentityProviderService.Set("Application_Key", "Application_Value");

//Get the Application ID (Value) for the given Application Key

var applicationValue = customIdentityProviderService.Get("Application_Key");

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Remove App ID on device and device items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to remove Application ID (Custom Identity) for a device and device items of TIA Portal project, so that device and device item objects are updated with relevant Application ID.

A CustomIdentityNotFoundException will be thrown, if the Application ID which is passed as an argument does not exist.

##### Program code

Modify the following program code to remove the Application ID for device and device items:

Device device = ...;

// Ask for Service CustomIdentityProvider on the device/device item

var customIdentityProviderService = device.GetService&lt;CustomIdentityProvider&gt;();

//Remove the CustomIdentity corresponding to Application ID

try

{

customIdentityProviderService.Remove("Application_Key");

}

catch(CustomIdentityNotFoundException ex)

{

// When CustomIdentity is not found for a the given key "Application_Key".

}

clipboard

#### Creating a device

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

A device can be created via two methods, within a project or a device group:

- Create a device via a device item type identifier like in TIA hardware catalog  
  `Device CreateWithItem(DeviceItemTypeId, DeviceItemName, DeviceName)`
- Create only the device   
  `Device Create(DeviceTypeId, DeviceName)`

| Name | Type | Description |
| --- | --- | --- |
| DeviceItemTypeId | string | Type identifier of the device item |
| DeviceTypeId | string | Type identifier of the device |
| DeviceItemName | string | Name of the created device item |
| DeviceName | string | Name of the created device |

See: [Get type identifier of devices and device items](#get-type-identifier-of-devices-and-device-items)

##### Program code: Create device with type identifier

Modify the following code to create a device object via a type identifier:

DeviceComposition devices = ...;

Device device = devices.CreateWithItem("OrderNumber:6ES7 510-1DJ01-0AB0/V2.0", "PLC_1", "NewDevice");

Device gsdDevice = devices.CreateWithItem("GSD:SIEM8139.GSD/M/4 ", "GSD Module", "NewGsdDevice");

clipboard

##### Program code: Create only the device

Modify the following code to create only the device object:

DeviceComposition devices = ...;

Device deviceOnly = devices.Create("System:Device.S7300", "S7300Device");

Device gsdDeviceOnly = devices.Create("GSD:SIEM8139.GSD/D", "GSD Device");

clipboard

#### Enumerating devices

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

The TIA Portal Openness API positions devices similar to the project navigation in TIA Portal. PNV.

- Devices located as direct children of project are aggregated using the "Devices" composition of the project
- Devices located in device folders are aggregated using the "Devices" composition of the folder.

> **Note**
>
> Observe the [Hierarchy of hardware objects of the object model](#hierarchy-of-hardware-objects-of-the-object-model).

Use one of the following options to enumerate the devices of a project:

- Enumerate all devices at root level
- Enumerate all devices in groups or sub-groups
- Enumerate all devices of a project that contains no device groups
- Enumerate all devices of the ungrouped device system groups

Examples of devices that can be enumerated:

- Central station
- PB-Slave / PN-IO device
- HMI Device

##### Program code: Enumerating devices at root level

Modify the following program code to enumerate devices at root level:

private static void EnumerateDevicesInProject(Project project)

{

DeviceComposition deviceComposition = project.Devices;

foreach (Device device in deviceComposition)

{

// add code here

}

}

clipboard

Modify the following program code to access an individual device.

private static void AccessSingleDeviceByName(Project project)

{

DeviceComposition deviceComposition = project.Devices;

// The parameter specifies the name of the device

Device device = deviceComposition.Find("MyDevice");

}

clipboard

##### Program code: Enumerating devices in groups or sub-groups

To access devices in a group, you have to navigate to the group at first, after that to the device.

//Enamerate devices in groups or sub-groups

private static void EnumerateDevicesInGroups(Project project)

{

foreach (DeviceUserGroup deviceUserGroup in project.DeviceGroups)

{

EnumerateDeviceUserGroup(deviceUserGroup);

}

}

private static void EnumerateDeviceUserGroup(DeviceUserGroup deviceUserGroup)

{

EnumerateDeviceObjects(deviceUserGroup.Devices);

foreach (deviceUserGroup subDeviceUserGroup in deviceUserGroup.Groups)

{

// recursion

EnumerateDeviceUserGroup(subDeviceUserGroup);

}

}

private static void EnumerateDeviceObjects(DeviceComposition deviceComposition)

{

foreach (Device device in deviceComposition)

{

// add code here

}

}

clipboard

##### Program code: Finding specific devices

Modify the following program code to find a specific device by name:

//Find a specific device by name

Project project = ...

Device plc1 = project.Devices.First(d =&gt; d.Name == "Mydevice");

... // Work with the device

clipboard

Modify the following program code to find a specific device via "Find" method:

//Find a specific device via "Find" method

Project project = ...

Device plc1 = project.Devices.Find("MyDevice");

... // Work with the device

clipboard

##### Program code: Enumerating devices of a project that contains no device groups

Modify the following program code:

//Enumerate all devices which are located directly under a project that contains no device groups

Project project = ...

foreach (Device device in project.Devices)

{

... // Work with the devices

}

clipboard

##### Program code: Enumerating all devices located in a folder

Modify the following program code:

//Enumerate all devices located in a folder

Project project = ...

DeviceUserGroup sortingGroup = project.DeviceGroups.Find ("Sorting");

Device plc1 = sortingGroup.Devices.First(d =&gt; d.Name == "MyStationName");

... // Work with the device

clipboard

##### Program code: Enumerating devices of the ungrouped device system groups

To structure the projects, decentral devices have been put to the UngroupedDevices group. To access this group, navigate to the group at first, after that to the device.

Modify the following program code:

//Enumerate devices of the ungrouped device system group

Project project = ...

DeviceSystemGroup group = project.UngroupedDevicesGroup;

Device plc1 = group.Devices.First(d =&gt; d.Name == "MyStationName");

... // Work with the device

clipboard

#### Accessing devices

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

Every GSD or GSDML based IO device has attributes. Some of them are used to identify the specific type of the device.

| Name | Data type | Writeable | Access | Description |
| --- | --- | --- | --- | --- |
| Author | string | read/write | dynamic | - |
| Comment | string | read/write | dynamic | - |
| GsdName | string | read | dynamic | Name of the GSD or GSDML file. |
| GsdType | string | read | dynamic | Type of the hardware object. For devices the value is always "D". |
| GsdId | string | read | dynamic | Specific identifier for the hardware object. For devices always empty. |
| IsGsd | bool | read | modeled | TRUE in case of a GSD device or a GSDML device |
| Name | string | read/write | modeled | - |
| TypeIdentifier | string | read | modeled | - |

##### Program code: Get identification attributes

Modify the following program code to get the attributes:

Device device = ...;

var attributeNames = new[] {

"GsdName", "GsdType", "GsdId"

;

foreach (var attributeName in attributeNames) {

object attributeValue = device.GetAttribute(attributeName);

}

clipboard

##### Program code: Attributes

Modify the following program code to get the attributes:

Device device = ...;

string nameValue = device.Name;

bool isGsdValue = device.IsGsd;

clipboard

##### Program code: Attributes with dynamic access

Device device = ...;

var attributeNames = new[] {

"GsdName", "GsdType", "GsdId"

;

foreach (var attributeName in attributeNames) {

object attributeValue = device.GetAttribute(attributeName);

}

clipboard

##### Program code: Specifics of GSD devices

If a device is a GSD device, it provides additional functionality. To get the GsdDevice feature, the GetService method is used.

GsdDevice gsdDevice = ((IEngineeringServiceProvider)deviceItem).GetService&lt;GsdDevice&gt;();

if (gsdDevice != null) {

... // work with the GSD device

};

clipboard

##### Program code: Attributes of a GSD device

Program code: Attributes of a GSD device

Device device = ...;

GsdDevice gsdDevice = ...;

string gsdId = gsdDevice.GsdId;

string gsdName = gsdDevice.GsdName;

string gsdType = gsdDevice.GsdType;

bool isProfibus = gsdDevice.IsProfibus;

bool isProfinet = gsdDevice.IsProfinet;

clipboard

#### Accessing the TIA Portal hardware catalog

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can check manually required hardware in the catalog before running the Openness application. You can also use the TIA Portal Opennss to respond correctly when a device is required to be added in the Openness application is not available in the hardware catalog for example - provide a message to the user that the GSD(ML) or HSP has to be installed first.

##### Attribute

A new type Siemens.Engineering.HW.HardwareCatalog.CatalogEntry is introduced which contains the following attribute members:

| Attribute name | Data type | Description | Access |
| --- | --- | --- | --- |
| ArticleNumber | System.String | Specifies the article number of hardware object, for example. 6ES7 516-3AN00-0AB0 | Read |
| CatalogPath | System.String | Specifies the catalog path of item for example: Root\PLC\SIMATIC S7-1500\CPU\CPU 1516-3 PN/DP\6ES7 516-3AN00-0AB0 | Read |
| Description | System.String | Specifies the hardware catalog entry's description for example :   - CPU with display; work memory 1 MB code and 5 MB data - 10 ns bit instruction time; - 4-stage protection concept, integrated technology functions: Motion Control, closed-loop control, counting and measuring - integrated tracing - 1st interface: PROFINET IO controller, supports RT/IRT, 2 ports, MRP, transport protocol TCP/IP, S7 communication, Web server, constant bus cycle time, routing - 2nd interface: PROFINET basic services, transport protocol TCP/IP, Web server, routing - 3rd interface: PROFIBUS DP master, constant bus cycle time, routing; firmware V1.0 | Read |
| TypeIdentifier | System.String | Specifies the type identifier of item. e.g.: OrderNumber:6ES7 516-3AN00-0AB0/V1.0 | Read |
| TypeIdentifierNormalized | System.String | Specifies the normalized typeIdentifier of item. for example: OrderNumber:6ES7516-3AN00-0AB0/V1.0 | Read |
| TypeName | System.String | Specifies the type name of the device for example.: CPU 1516-3 PN/DP | Read |
| Version | System.String | Specifies the hardware catalog entry's version. for example: V1.0 | Read |

##### Program code

The function with one parameter filtered with an empty string returns the full, available hardware catalog:

TiaPortal portal = TiaPortal.GetProcesses().First().Attach();

var itemList = portal.HardwareCatalog.Find(string.Empty);

clipboard

The function with one parameter finds hardware catalog entries and can be filtered by a filter string:

TiaPortal portal = TiaPortal.GetProcesses().First().Attach();

var itemList = portal.HardwareCatalog.Find("1516");

var first = itemList.First();

Console.WriteLine(first.TypeIdentifier);

//proj.Devices.Create("OrderNumber:6ES7 516-2GN00-0AB0/V2.9", "PLC_1");

Console.ReadKey();

clipboard

The function with two parameters filter the search result for compatible/pluggable devices filtered for a given TypeIdentifier:

TiaPortal portal = TiaPortal.GetProcesses().First().Attach();

var itemList = portal.HardwareCatalog.Find("1BL00", "OrderNumber:6ES7 516-2GN00-0AB0/V2.9");

//The itemList contains all the devices which are compatible/pluggable with the given TypeIdentifier

//and filtered by the filter string. In this case one of the itemList elements is 6ES7 521-1BL00-0AB0/V1.0.

Console.ReadKey();

clipboard

#### Deleting a device

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to delete a device:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace DeletingDevice

{

internal class Program

{

private static void Main(string[] args)

{

Project project = ...;

// Needs to be: UngroupedDevicesGroup

Device deviceToDelete = project.UngroupedDevices.Devices.Find("......");

// delete device

deviceToDelete.Delete();

}

}

}

clipboard

#### Bulk changing hardware parameters

##### Requirement

- The TIA Portal is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to configure multiple attributes of a hardware object using single SetAttributes call.

The API also removes the concern about the order and dependencies of the attributes and their corresponding values when function is called.

**Signature**

SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes, AttributeDelegate errorHandler);

> **Note**
>
> This is an overload of the SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes) API.  
> From TIA Portal V19 on bulk changing hardware parameters with ordering works the same way with all overloaded “SetAttributes” methods.

##### Program code

using Siemens.Engineering;

...

{

TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);

var project = tiaPortal.Projects.Open(new FileInfo(project));

IList&lt;KeyValuePair&lt;string, object&gt;&gt; attributesToSet = new List&lt;KeyValuePair&lt;string, object&gt;&gt;

{

new KeyValuePair&lt;string, object&gt;("IsochronousTi", (double)0.1), new KeyValuePair&lt;string, object&gt;("IsochronousTo", (double)0.3),  
new KeyValuePair&lt;string, object&gt;("IsochronousTiToCalculationMode", Siemens.Engineering.HW.IsochronousTiToCalculationMode.Manual),  
new KeyValuePair&lt;string, object&gt;("IsochronousMode", true),  
};

project.DeviceItems[0].SetAttributes(attributesToSet, MyErrorHandler));

private void MyErrorHandler(AttributeConfiguration attributeConfiguration)

{

//this means, if one of the attribute set fails, the mechanism won't stop

//just skip the problematic part and the other attributes will be set.

attributeConfiguration.CurrentSelection = AttributeChoiceSelection.Ignore;

}

}

clipboard

### Functions on device items

This section contains information on the following topics:

- [Mandatory attributes of device items](#mandatory-attributes-of-device-items)
- [Creating and plugging a device item](#creating-and-plugging-a-device-item)
- [Moving device items into another slot](#moving-device-items-into-another-slot)
- [Copying a device item](#copying-a-device-item)
- [Setting user defined logo settings](#setting-user-defined-logo-settings)
- [Deleting a device item](#deleting-a-device-item)
- [Enumerate device items](#enumerate-device-items)
- [Accessing device items](#accessing-device-items)
- [Accessing device item as interface](#accessing-device-item-as-interface)
- [Accessing change device](#accessing-change-device)
- [Accessing attributes of an I/O device interface](#accessing-attributes-of-an-io-device-interface)
- [Getting subnet of device item](#getting-subnet-of-device-item)
- [Accessing attributes of IoController](#accessing-attributes-of-iocontroller)
- [Accessing attributes of IoConnector](#accessing-attributes-of-ioconnector)
- [Accessing address controller](#accessing-address-controller)
- [Accessing addresses](#accessing-addresses)
- [Accessing hardware identifiers](#accessing-hardware-identifiers)
- [Accessing hardware identifier controller](#accessing-hardware-identifier-controller)
- [Accessing channels of device items](#accessing-channels-of-device-items)
- [Accessing normalized type identifiers](#accessing-normalized-type-identifiers)
- [Creating and exporting psc file](#creating-and-exporting-psc-file)
- [Connection handling for extension racks](#connection-handling-for-extension-racks)

#### Mandatory attributes of device items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Every device or device item provides certain mandatory attributes which can be read and/or written. These attributes are always the same as in the TIA Portal user interface.

The following attributes are supported in TIA Portal Openness:

| Attribute name | Data type | Writable | Access | Comment |
| --- | --- | --- | --- | --- |
| Author | string | read/write | dynamic | - |
| Classification | DeviceItemClassification | read | modeled | The classification the device item belongs to, flags enum, see Device item classification description below. |
| Comment | string | read/write | dynamic | sometimes only read access |
| CommentML | MultilingualTextItem | read/write | dynamic | sometimes only read access |
| FirmwareVersion | string | read | dynamic | - |
| InterfaceOperatingMode | InterfaceOperatingModes | read/write | dynamic | For device items that provides the feature `NetworkInterface` |
| InterfaceType | NetType | readwrite | dynamic | For device items that provides the feature `NetworkInterface` |
| IsBuiltIn | bool | read | modeled | FALSE for objects creatable by the user |
| IsGsd | bool | read | modeled | TRUE, if the device description is installed via GSD/GSDML |
| IsPlugged | bool | read | modeled | TRUE for devices that are plugged |
| Label | string | read | dynamic | For device items that provides the feature `NetworkPort` or `NetworkInterface`.  If the interface or port has no label `Label` will be `String.Empty`. |
| LocationIdentifier | string | read/write | dynamic | - |
| Name | string | read/write | modeled | sometimes only read access |
| OrderNumber | string | read | dynamic | - |
| PlantDesignation | string | read/write | dynamic | - |
| PositionNumber | int | read | modeled | - |
| TypeIdentifier | string | read | modeled | - |
| TypeName | string | read | dynamic | The language independent type name. Optional for device items that are not manageable by the user as auto-created items or fixed sub-modules). |
| InstallationDate | DateTime | read/write | dynamic | - |
| AdditionalInformation | string | read/write | dynamic | - |

##### Device item classification

| Value | Description |
| --- | --- |
| Siemens.Engineering.HW.DeviceItemClassifications.None | No classification. |
| Siemens.Engineering.HW.DeviceItemClassifications.CPU | The device item is a CPU |
| Siemens.Engineering.HW.DeviceItemClassifications.HM | The device item is a head module. |

##### Program code: Mandatory attributes of a device item

Modify the following program code to get the mandatory attributes of a device item:

DeviceItem deviceItem = ...;

string nameValue = deviceItem.Name;

string typeIdentfierValue = deviceItem.TypeIdentifier;

int positionNumberValue = deviceItem.PositionNumber;

bool isBuiltInValue = deviceItem.IsBuiltIn;

bool isPluggedValue = deviceItem.IsPlugged;

clipboard

##### Program code: Mandatory attributes with dynamic access

Modify the following program code to get the attributes item with dynamic access:

Device device = ...;

var attributeNames = new[] {

"TypeName", "Author", "Comment", "OrderNumber", "FirmwareVersion", "PlantDesignation", "LocationIdentifier"

};

foreach (var attributeName in attributeNames) {

object attributeValue = ((IEngineeringObject)deviceItem).GetAttribute(attributeName);

}

DeviceItem deviceItem = ...;

((IEngineeringObject)deviceItem).SetAttribute("Comment", "This is a comment.");

clipboard

#### Creating and plugging a device item

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

The action `PlugNew(string typeIdentifier, string name, int positionNumber)` of `HardwareObject` is used to

- create a new device item and plug it into an existing hardware object
- create a new sub device item, e.g. a submodule, and plug it into a device item

If the action was succseful it returns the created device item object, otherwise a recoverable exception will be thrown.

By using the action `CanPlugNew(string typeIdentifier, string name, int positionNumber)` you can determine if creating and plugging is possible. If executing is not possible the action returns `false`.

If the method returns true, the action might still fail for the following unforeseen reasons.

- a position number is already taken by another device item
- the current device item cannot be plugged at the position although it is free
- the container does not provide the position number
- the name of the device item is already taken by an existing device item in the same container
- the device item cannot be plugged into the container
- the device is online

The following table shows the needed method parameters:

| Name | Type | Description |
| --- | --- | --- |
| `typeIdentifier` | string | type identifier of the created device item |
| `name` | string | name of created device item |
| `positionNumber` | int | position number of the created device item |

##### Program code

Modify the following program code to plug a device item into an exisitng hardware object:

HardwareObject hwObject = ...;

string typeIdentifier = ...;

string name = ...;

int positionNumber = ...;

if(hwObject.CanPlugNew(typeIdentifier, name, positionNumber))

{

DeviceItem newPluggedDeviceItem = hwObject.PlugNew(typeIdentifier, name, positionNumber);

}

clipboard

##### Accessing module information

The TIA Portal Openness user can access information about the pluggable modules using ModuleInformationProvider object. The user can access

- the container types in which a specified module has to be plugged (ex. Device and Rack) using FindContainerTypes method.
- the available versions for a certain partly specified module using FindModuleTypes method.

##### Program code: Accessing ModuleInformationProvider object

Project project = ...;

HardwareUtilityComposition extensions = project.HwUtilities;

var result = extensions.Find("ModuleInformationProvider") as ModuleInformationProvider;

clipboard

##### Program code: Accessing container types using FindContinerTypes method

FindContinerTypes method returns the continer types of a given module. The module is speicified uisng typeIdentifier parameter. The resulting list contains the TypeIdentifiers of all container types of the requested type. Usually this includes a Device and a Rack and the containers are given in their order of the hierarchy in the project, beginning with the Device.

| Name of the parameter | Type | Description |
| --- | --- | --- |
| `typeIdentifier` | string | type identifier of a device item. |

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| ****This method works only for the modules visible in the network view.****  This method works only for modules, and not for sub-modules. |  |

string typeIdentifier = ...;

string[] containerTypes = moduleInformationProvider.FindContainerTypes(typeIdentifier);

clipboard

##### Program code: Accessing versions using FindModuleTypes method

FindModuleTypes method returns all possible versions of a hardware object using partial type identifier of the device item. This method returns a list of strings. Each string will be the complete TypeIdentifier of a possible match for the partial TypeIdentifier.

A valid partial type identifier must contain only complete parts, where each complete part is separated by "/" in the type identifier. Wildcards or incomplete parts are not supported. Also the following constraints with respect to the minimal number of specified parts must be observed:

- OrderNumber: at least one part. Ex. `OrderNumber:6ES7 317-2EK14-0AB0`
- GSD: at least two parts. Ex. `GSD:SI05816A.GSD/M`
- System: at lease one part. Ex. `System:Rack.ET200SP`

| Name of the parameter | Type | Description |
| --- | --- | --- |
| `partialTypeIdentifier` | string | partial type identifer of a device item |

`string partialTypeIdentifier = ...;`

`string[] moduleTypes = moduleInformationProvider.FindModuleTypes(partialTypeIdentifier);`

clipboard

##### Program code: Accessing plug locations using GetPlugLocations method

GetPlugLocations method returns the information about slots such as plug location, position number (designation of a slot), and available slots for the hardware object.

The class PlugLocation has the following peroperites.

| Name of the property | Type | Description |
| --- | --- | --- |
| `PositionNumber` | int | The position number of the free slot |
| `Label` | string | The label of the free slot |

- In case no "label" exists for a certain position number, the string representation of the position number is used.
- `PlugLocation` objects are provided only for free slots.

HardwareObject hardwareObject = ...;

IList&lt;PlugLocation&gt; result = hardwareObject.GetPlugLocations();

foreach (PlugLocation item in result)

{

    Console.WriteLine("{0} - {1}", item.PositionNumber, item.Label);

}

clipboard

#### Moving device items into another slot

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

The action PlugMove(DeviceItem deviceItem, int positionNumber) of HardwareObject is used to move an existing device item and plug it to an existing hardware object. The method PlugMove inserts the device items where the module was unable to plug in the UI. In these cases, there PlugMove action completes with complie errors.

The action CanPlugMove(DeviceItem deviceItem, int positionNumber) is used to determine possiblity of movement. If the movement is not possible, CanPlugMove returns false. If the method returns true, the action might still fail for the following unforeseen reasons.

- a position number is already taken by another device item
- the current device item cannot be plugged at the position although it is free
- the container does not provide the position number
- the name of the device item is already taken by an existing device item in the same container
- the device item cannot be plugged into the container
- the device item cannot be plugged by the user
- the device item cannot be removed by the user
- the device is online

##### Program code

Modify the following program code:

HardwareObject hwObject = ...;

DeviceItem deviceItemToMove = ...;

int positionNumber = ...;

if(hwObject.CanPlugMove(deviceItemToMove, positionNumber)

{

DeviceItem movedDeviceItem = hwObject.PlugMove(deviceItemToMove, positionNumber);

}

clipboard

#### Copying a device item

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Use the action PlugCopy(DeviceItem deviceItem, int positionNumber) of HardwareObject to copy a device within a project and to plug it into an existing hardware. In rare cases the method PlugCopy might work where it is not possible to plug a module in the UI. In this case compile errors will occur after the copy. When PlugCopy was successful it returns the copy of the device item object, otherwise a recoverable exception is thrown.

Possible reasons for a failed action:

- a position number is already used by another device item
- the current device item cannot be plugged at the position although it is free
- the container does not provide the position number
- the name of the device item is already used by an existing device item in the same container
- the device item cannot be plugged into the container
- the device item cannot be plugged in the UI
- ...

Use the action CanPlugCopy(DeviceItem deviceItem, int positionNumber) is it possible to determine if copying should be possible. When it is not possible to execute the copy action CanPlugCopy returns false. However if the method returns true the action might still fail for unforeseen reasons.

| Name of the parameter | Type | Description |
| --- | --- | --- |
| deviceItem | DeviceItem | Device item to copy |
| positionNumber | int | position number for the copy of the device item |

##### Program code

Modify the following program code:

HardwareObject hwObject = ...;

DeviceItem deviceItemToCopy = ...;

int positionNumber = ...;

if(hwObject.CanPlugCopy(deviceItemToCopy, positionNumber))

{

   DeviceItem copiedDeviceItem = hwObject.PlugCopy(deviceItemToCopy, positionNumber);

}

clipboard

#### Setting user defined logo settings

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A Project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to set the user defined logo settings functionality in the CPU display of the S71500 PLC. The functionality is not supported by all of the S71500 PLCs.

The feature FrontPanel Display is available at the CPU display deviceitem to provide the following method :

| Method name | Data type | Description |
| --- | --- | --- |
| SetUserDefinedLogo() | FileInfo | Set the path for the image to be uploaded in the CPU display.   The SetUserDefinedLogo() can only be used if the if the UserDefinedLogoActivated property is enabled.  Otherwise, an EngineeringTargetInvocation exception will be thrown if the UserDefinedLogoActivated property is disabled. |

The follwing properties can only be available in the Openness if the CPU contains a display and the properties are also available in the TIA Portal.

| Property name | Data type | Description |
| --- | --- | --- |
| UserDefinedLogoActivated | boolean | Displays the user defined logo.  To upload the image in the CPU display, the UserDefinedLogoActivated property should be enabled.   It is not possible to upload the image, if the UserDefinedLogoActivated property is disabled.  Otherwise, you have to reset the other settings after disabling the UserDefinedLogoActivated property. |
| AdaptLogoActivated | boolean | Displays the adapt logo.  The AdaptLogoActivated property is only available if the UserDefinedLogoActivated is enabled. |

##### Program code

using Siemens.Engineering.HW.Features.FrontPanelDisplay;

private void UserDefinedLogoSettings()

{

FrontPanelDisplay frontPanelDisplay = plcDisplay.GetService&lt;FrontPanelDisplay&gt;();

//Enabling the user defined logo in the display

frontPanelDisplay.UserDefinedLogoActivated = true;

//Enabling the adapt logo in the display

frontPanelDisplay.AdaptLogoActivated = true;

//Uploading an image file in the display

frontPanelDisplay.SetUserDefinedLogo(new FileInfo(@"C:\Pictures\CompanyLogo.jpg"));

}

clipboard

#### Deleting a device item

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to delete a device item:

Project project = ...;

var device = project.UngroupedDevicesGroup.Devices.Find("......");

var deviceItem = deviceItem.DeviceItems.First();

// delete device item

deviceItem.Delete();

clipboard

#### Enumerate device items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

To get to a device item use the HardwareObject. The items of a hardware objects are, what the user of the TIA Portal sees as being plugged into the hardware object:

- a rack which resides in a device
- a module which resides in a rack
- a sub module which resides in a module
- a sub module which resides in a sub module

> **Note**
>
> You can find more detailed information on this topic in the section [Hierarchy of hardware objects of the object model](#hierarchy-of-hardware-objects-of-the-object-model).

##### Program code: Enumerating device items of a device

Modify the following program code to enumerate device items of a hardware object:

private static void EnumerateDeviceItems(HardwareObject hardwareObject)

{

foreach (DeviceItem deviceItem in hardwareObject.Items)

{

// add code here

}

}

clipboard

##### Program code: Enumerating with composition hierarchy

Modify the following program code if you want to enumerate the device items of a device by means of the composition hierarchy:

//Enumerates devices using an composition

private static void EnumerateDeviceItems(Device device)

{

DeviceItemComposition deviceItemComposition = device.DeviceItems;

foreach (DeviceItem deviceItem in deviceItemComposition)

{

// add code here

}

}

clipboard

##### Program code: Enumerating devices items using an association

Modify the following program code to enumerate the device items using an association:

//Enumerates devices using an association

private static void EnumerateDeviceItemsWithAssociation(Device device)

{

DeviceItemAssociation deviceItemAssociation = device.Items;

foreach (DeviceItem deviceItem in deviceItemAssociation)

{

// add code here

}

}

clipboard

#### Accessing device items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Introduction

To access objects of the type "DeviceItem" use the following attributes:

- Name (string): the name of the device item
- Container (HardwareObject): the container into which the device item is plugged

| Name | Data type | Writeable | Access | Description |
| --- | --- | --- | --- | --- |
| Author | string | read/write | dynamic | - |
| Comment | string | read/write | dynamic | - |
| FirmwareVersion | string | read | dynamic | Only for head modules |
| GsdName | string | read | dynamic | Name of the GSD file. |
| GsdType | string | read | dynamic | Type of the hardware object. For devices the value is always "D". |
| GsdId | string | read | dynamic | Specific identifier for the hardware object. For devices always empty. |
| IsBuiltIn | bool | read | - | - |
| IsGsd | bool | read | modeled | TRUE in case of a GSD device or a GSDML device |
| IsPlugged | bool | read | modeled | - |
| IsProfibus | bool | read | modeled | - |
| IsProfinet | bool | read | modeled | - |
| Name | string | read/write | modeled | - |
| OrderNumber | string | read | dynamic | Only for head modules |
| PositionNumber | bool | read | modeled | - |
| TypeIdentifier | string | read | modeled | - |

##### Program code: Accessing a device item

Modify the following program code to access a device item:

public static DeviceItem AccessDeviceItemFromDevice(Device device)

{

DeviceItem deviceItem = device.DeviceItems[0];

return deviceItem;

}

clipboard

##### Program code: Accessing a device item of a device item

Modify the following program code to access a device item of a device item:

public static DeviceItem AccessDeviceItemFromDeviceItem(DeviceItem deviceItem)

{

DeviceItem subDeviceItem = deviceItem.DeviceItems[0];

return subDeviceItem;

}

clipboard

##### Program code: Navigating to the container of a device item

Modify the following program code to navigate back to the container of a device item via the "Container" attribute of DeviceItem:

DeviceItem deviceItem = ...;

HardwareObject container = deviceItem.Container;

clipboard

##### Program code: Get identification attributes

Modify the following program code to get the attributes:

Device device = ...;

var attributeNames = new[] {

"GsdName", "GsdType", "GsdId" };

foreach (var attributeName in attributeNames) {

object attributeValue = ((IEngineeringObject)deviceItem).GetAttribute(attributeName);

}

clipboard

##### Program code: Get attributes

Modify the following program code to get the attributes:

DeviceItem deviceItem = ...;

GsdDeviceItem gsdDeviceItem = ((IEngineeringServiceProvider)deviceItem).GetService&lt;GsdDeviceItem&gt;();

string gsdName = gsdDeviceItem.GsdName;

string gsdType = gsdDeviceItem.GsdType;

string gsdId = gsdDeviceItem.GsdId;

bool isProfinet = gsdDeviceItem.IsProfinet;

bool isProfibus = gsdDeviceItem.IsProfibus;;

clipboard

##### Program code: Get attributes with dynamic access

Modify the following program code to get the attributes:

DeviceItem deviceItem = ...;

GsdDeviceItem gsdDeviceItem = ((IEngineeringServiceProvider)deviceItem).GetService&lt;GsdDeviceItem&gt;();

var attributeNames = new[] {

"TypeName", "Author", "Comment", ...

;

foreach (var attributeName in attributeNames) {

object attributeValue = ((IEngineeringObject)gsdDeviceItem).GetAttribute(attributeName);

}

clipboard

##### Program code: Set attributes

Modify the following program code to set the attributes:

DeviceItem deviceItem = ...;

((IEngineeringObject)deviceItem).SetAttribute("Comment", "This is a comment.");

clipboard

##### Program code: Get prm data of a head module

DeviceItem deviceItem = ...;

GsdDeviceItem gsdDeviceItem = ((IEngineeringServiceProvider)deviceItem).GetService&lt;GsdDeviceItem&gt;();

int dsNumber = 0;       // For Profibus GSDs, dataset number zero must be used!

int byteOffset = 0;

int lengthInBytes = 5;

// read complete data set:

byte[] prmDataComplete = gsdDeviceItem.GetPrmData(dsNumber, byteOffset, lengthInBytes);

// read partial data set (only second byte):

byteOffset = 1;

lengthInBytes = 1;

byte[] prmDataPartial = gsdDeviceItem.GetPrmData(dsNumber, byteOffset, lengthInBytes);

clipboard

##### Program code: Set prm data of a head module

Modify the following program code to get the prm data:

DeviceItem deviceItem = ...;

GsdDeviceItem gsdDeviceItem = ((IEngineeringServiceProvider)deviceItem).GetService&lt;GsdDeviceItem&gt;();

// The parameters byteOffset and the length of the byte array prmData define the range within the

// dataset which is written to.

// For Profibus GSDs, dataset number zero must be used!

// Change the highlighted bytes 2-4 from 0x0 to 0x1

// to write only the first two bytes: byte[] prmData = {0x05, 0x21};

int dsNumber = 0;

int byteOffset = 0;

byte[] prmData = {0x05, 0x21, 0x01, 0x01, 0x01};

gsdDeviceItem.SetPrmData(dsNumber, byteOffset, prmData);

clipboard

---

**See also**

[Hierarchy of hardware objects of the object model](#hierarchy-of-hardware-objects-of-the-object-model)

#### Accessing device item as interface

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

If a device item is an interface, it provides additional functionalities over a simple device item. Using this interface, the user can access the nodes and operation mode of the interface. Due to this functionality, the device item can used as IoDevice (Secondary) or IoController (Primary) by accessing the NetworkInterface feature (a specific Service of the device item).

The properities of the interface is accessed using enum InterfaceOperatingModes.

| Value | Description |
| --- | --- |
| InterfaceOperatingModes.None | Default |
| InterfaceOperatingModes.IoDevice | Interface operation mode "IoDevice" (Slave). |
| InterfaceOperatingModes.IoController | Interface operation mode "IoController" (Master). |
| InterfaceOperatingModes.IoDevice  or  InterfaceOperatingModes.IoController | Interface operation made both of the above. |

##### Program code: Accessing the network interface feature

Modify the following program code to get the network interface feature

Device deviceItem = ...;

NetworkInterface itf = ((IEngineeringServiceProvider)deviceItem).GetService&lt;NetworkInterface&gt;();

if (itf != null)

{

//Working with the interface

}

//Accessing nodes and operating mode

NodeComposition nodes = itf.Nodes;

InterfaceOperatingModes mode = itf.InterfaceOperatingMode;

//Accessing the type of interface

NetType itfType = itf.InterfaceType;

//Modififying the operating mode and interface type

itf.InterfaceOperatingMode = InterfaceOperatingModes.IoDevice;

itf.InterfaceType = NetType.Profibus;

//Accessing the ports linked to an interface.

NetworkPortAssociation nodes2 = itf.Ports;

clipboard

#### Accessing change device

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the ChangeType() API to change the type of device or device item. There are some limitations to the feature in the TIA Portal Openness as compared to the TIA Portal user interface:

- No list of possible change partners provided.
- No feedback message available to inform about the type changes to the changed device or device item.

The modules supported in the TIA Portal user interface can also be used in the TIA Portal Openness. The following functionalities are not supported in the feature of the TIA Portal Openness:

- GSDML exchange
- Module description update

The ChangeType() API fails to change the type of the device or device item for the following reasons:

- The given TypeIdentifier is unknown.
- The object to be changed is read-only.
- The type change is not supported, such as when switching to a completely different module type or family.

##### Program code

using Siemens.Engineering.HW.DeviceItem;

private void ChangeTypeDeviceItem()

{

DeviceItem rack = ...;

DeviceItem deviceItem = rack.PlugNew("OrderNumber:6ES7 516-3AN01-0AB0/V2.8", "PLC_1", 1);

try

{

deviceItem.ChangeType("OrderNumber:6ES7 516-3AN01-0AB0/V2.9");

}

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine("ChangeType failed: {0}", e.Message);

}

}

clipboard

#### Accessing attributes of an I/O device interface

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- For writing access, the PLC is offline.

##### Application

You can use the TIA Portal Openness API interface to get or set attributes for IRT ans isochronous mode on the I/O device interface.

##### Access to the interface of an I/O controller

The following attributes can be accessed to the interface of an I/O controller. The controller has to be the sync master:

| Attribute name | Data type | Writeable | Access | Description |
| --- | --- | --- | --- | --- |
| `PnSendClock` | Int64 | r/w | Dynamic attribute | Send clock in nanoseconds |

##### Access to the interface of an I/O system

The following attributes can be accessed to the interface of an I/O system. The Ti/To values can be used by all modules and sub modules which belong to the I/O system.

| Attribute name | Data type | Writeable | Access |
| --- | --- | --- | --- |
| `IsochronousTiToAutoCalculation` | BOOL | r/w | Dynamic attribute |
| `IsochronousTi` | DOUBLE | r/w | Dynamic attribute |
| `IsochronousTo` | DOUBLE | r/w | Dynamic attribute |

##### Access to the interface of an I/O device

The following attributes can be accessed to the interface of an I/O device. The Ti/To values can be used by all modules and submodules which belong to the I/O sytem.

| Attribute name | Data type | Writeable | Access |
| --- | --- | --- | --- |
| `IsochronousMode` | BOOL | r/w | Dynamic attribute |
| `IsochronousTiToCalculationMode` | IsochronousTiToCalculationMode | r/w | Dynamic attribute |
| `IsochronousTi` | DOUBLE | r/w | Dynamic attribute |
| `IsochronousTo` | DOUBLE | r/w | Dynamic attribute |

The following ENUM values are provided for the attribute `IsochronousTiToCalculationMode`:

| Value | Description |
| --- | --- |
| `IsochronousTiToCalculationMode.None` | - |
| `IsochronousTiToCalculationMode.FromOB` | Ti/To values of the OB (configured at the IoSystem) are used. |
| `IsochronousTiToCalculationMode.FromSubnet` | This value is not used by PROFINET interfaces. |
| `IsochronousTiToCalculationMode.AutomaticMinimum` | Ti/To values are calculated automatically for the IO Device. |
| `IsochronousTiToCalculationMode.Manual` | The user can enter Ti/To values for this IO Device manually. |

##### Program code: Get or set attributes of an I/O device interface

Modify the following program code to access the send clock value:

DeviceItem pnInterface = ...;

// read attribute

long attributeValue = (long)pnInterface.GetAttribute("PnSendClock");

// write attribute

long sendClock = 2000000;

pnInterface.SetAttribute("PnSendClock", sendClock);

clipboard

Modify the following program code to access the Ti/To values of OB:

IoSystem ioSystem = ...;

bool titoAutoCalculation = (bool)ioSystem.GetAttribute("IsochronousTiToAutoCalculation");

ioSystem.SetAttribute("IsochronousTiToAutoCalculation", true);

clipboard

Modify the following program code to access the isochronous setting of an I/O device interface:

DeviceItem pnInterface = ...;

bool isochronousMode = (bool)pnInterface.GetAttribute("IsochronousMode");

pnInterface.SetAttribute("IsochronousMode", true);

clipboard

#### Getting subnet of device item

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the NetworkInterface service to access the navigator Nodes. Each node in turn provides access to the subnet link by calling the ConnectedSubnet property.

##### Program code

To get to the subnet of a device or device item modify the following program code:

using Siemens.Engineering.HW.Node;

private void GetSubnetDeviceItem()

{

DeviceItem itfDeviceItem = ...;

NetworkInterface itf = itfDeviceItem.GetService&lt;NetworkInterface&gt;();

foreach (Node node in itf.Nodes)

{

Subnet subnet = node.ConnectedSubnet;

// work with the subnet

}

}

clipboard
> **Note**
>
> In the above code the subnet is null if the node was not connected.

#### Accessing attributes of IoController

##### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- For writing access, the PLC is offline.

##### Application

You can use the TIA Portal Openness API interface to get or set attributes for IoController. The following attributes are only available at PROFINET IoController (located below a Profinet interface). If the user can modify an attribute in UI, then the user can set the corresponding attribute through TIA Portal Openness.

| Attribute name | Data type | Type | Access | Description |
| --- | --- | --- | --- | --- |
| SyncRole | SyncRole | Read-write | Dynamic attribute | - |
| PnDeviceNumber | int | Read-only | Dynamic attribute | In TIA Portal UI, this property is located at the ethernet node (PROFINET section) |

The Synchronication role property is available in PROFINET interface of the TIA Portal UI. The Enum SyncRole has the following values.

| Enum value | Numerical value |
| --- | --- |
| SyncRole.NotSynchronized | 0 |
| SyncRole.SyncMaster | 1 |
| SyncRole.SyncSlave | 2 |
| SyncRole.RedundantSyncMaster | 4 |

##### Program code: Setting attributes of IoController

IoController ioController= ...;

SyncRole syncRole = (SyncRole)((IEngineeringObject)ioController).GetAttribute("SyncRole");

((IEngineeringObject)ioController).SetAttribute("SyncRole", SyncRole.SyncMaster);

clipboard

#### Accessing attributes of IoConnector

##### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- For writing access, the PLC is offline.

##### Application

You can use the TIA Portal Openness API interface to get or set attributes for IoConnector. The following attributes are only available at PROFINET IoController (located below a Profinet interface). If the user can modify an attribute in UI, then the user can set the corresponding attribute through TIA Portal Oopenness.

There are four types of attributes such as update time attributes, watchdog time attributues, synchronization attributes and , device number attributes.

##### Update time attributes

The update time attributes are given below.

| Attribute name | Data type | Type | Access | Description |
| --- | --- | --- | --- | --- |
| PnUpdateTimeAutoCalculation | Boolean | Read-write | Dynamic attribute | If this attribute is true, then the update time is calculated automatically. |
| PnUpdateTime | Int64 | Read-write | Dynamic attribute | Update time is measured in nano seconds. |
| PnUpdateTimeAdaption | Boolean | Read-write | Dynamic attribute | - |

##### Watchdog time attributes

The watchdog time attributes are given below.

| Attribute name | Data type | Type | Access | Description |
| --- | --- | --- | --- | --- |
| PnWatchdogFactor | Int32 | Read-write | Dynamic attribute | - |
| PnWatchdogTime | Int64 | Read-only | Dynamic attribute | Watchdog time is measured in nano seconds. |

##### Synchronization attributes

The synchronization attributes are given below.

| Attribute name | Data type | Type | Access | Description |
| --- | --- | --- | --- | --- |
| RtClass | RtClass | Read-write | Dynamic attribute | - |
| SyncRole | SyncRole | Read-only | Dynamic attribute | - |

The Enum RtClass has following values.

| Enum value | Numerical value |
| --- | --- |
| RtClass.None | 0 |
| RtClass.RT | 1 |
| RtClass.IRT | 2 |

The Enum SyncRole has following values.

| Enum value | Numerical value |
| --- | --- |
| SyncRole.NotSynchronized | 0 |
| SyncRole.SyncMaster | 1 |
| SyncRole.SyncSlave | 2 |
| SyncRole.RedundantSyncMaster | 4 |

##### Device number attributes

The device number attributes are given below.

| Attribute name | Data type | Type | Access | Description |
| --- | --- | --- | --- | --- |
| PnDeviceNumber | int | Read-Write | Dynamic attribute | Indicates the device number. |

##### Program code: Getting and setting attributes of IoConnector

IoConnector connector = ...

var attributeNames = new[] {

"PnUpdateTimeAutoCalculation", "PnUpdateTime", "PnUpdateTimeAdaption", "PnWatchdogFactor", "PnWatchdogTime", "RtClass", "SyncRole"

};

foreach (var attributeName in attributeNames)

{

object attributeValue = ((IEngineeringObject)connector ).GetAttribute(attributeName);

}

connector.SetAttribute("PnUpdateTimeAutoCalculation", true);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Accessing address controller

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Application

If a device item is an address controller, it provides additional functionality. To access the registered addresses of the address controller the role AddressController is used.

##### Program code: Get the address controller

Modify the following program code to get the address controller role:

AddressController addressController = ((IEngineeringServiceProvider)deviceItem).GetService&lt;AddressController&gt;();

if (addressController != null)

{

... // work with the address controller

}

clipboard

##### Attributes of an address controller

The attributes of an address controller are:

- RegisteredAddresses

Modify the following program code to get the attributes of an address controller:

AddressController addressController = ...;

foreach (Address registeredAddress in addressController.RegisteredAddresses)

{

...

}

clipboard

#### Accessing addresses

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

Address objects are aquired via the composition link `Addresses` of a device item. The attribute `Addresses` returns a collection of type `AddressComposition` which can be enumerated.

##### Program code: Get an address of a device item

To get the address of a device item modify the following program code:

AddressComposition addresses = deviceItem.Addresses;

foreach(Address address in addresses)

{

// work with the address

}

clipboard

##### Program code: Get an address of an io controller

To get the address of an io controller modify the following program code:

AddressComposition addresses = ioController.Addresses;

foreach(Address address in addresses)

{

// work with the address

}

clipboard

##### Attributes

An address supports the following attributes:

| Attribute name | Data type | Writeable | Access | Comment |
| --- | --- | --- | --- | --- |
| AddressControllers | AddressControllerAssociation | read | - | - |
| Context | enum: AddressContext | read | dynamic | only for diagnosis addresses an for special device items |
| IoType | enum: AddressIoType | read | - | - |
| StartAdress | Int32 | read/write | modeled | - |
| Length | Int32 | read | - | - |

| Value | Description |
| --- | --- |
| AddressIoType.Diagnosis | The type of the address io is Diagnosis. |
| AddressIoType.Input | The type of the address io is Input. |
| AddressIoType.Output | The type of the address io is Output. |
| AddressIoType.Substitute | The type of the address io is Substitute. |
| AddressIoType.None | The type of the address io is mot specified. |

| Value | Description |
| --- | --- |
| AddressContext.None | The address context is not applicable. |
| AddressContext.Device | A device address context. |
| AddressContext.Head | A head address context. |

##### Program code: Read attributes

Modify the following program code to get the attributes:

AddressControllerAssociation addressControllers = address.AddressControllers;

Int32 startAddress = address.StartAddress;

AddressIoType addressType = address.IoType;

Int32 adressLength = address.Length;

clipboard

##### Program code: Write attributes

Modify the following program code to write the attributes:

Address addressControllers = ...;

address.StartAddress = intValueStartAddress;

clipboard

##### Program code: Attributes with dynamic access

Modify the following program code to get the attributes:

Address address= ...;

object attributeValue = ((IEngineeringObject)address).GetAttribute("Context");

clipboard

#### Accessing hardware identifiers

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

Hardware identifier objects are acquired from the following objects:

- Device
- DeviceItem
- IoSystem

The hardware identifier is represented by the class `HwIdentifier` and is accessed via the attribute `HwIdentifiers`.

##### Program code: Get the hardware identifier

To make HwIdentifier available modify the following program code:

var hwObject = ...;

foreach(HwIdentifier hardwareIdentifier in hwObject.HwIdentifiers)

{

// Work with the HwIdentifer

}

clipboard

##### Attributes of a hardware identifier

HwIdentifierControllerAssociation controllers = hwIdentifier.HwIdentifierControllers;

Int64 Identifier = hwIdentifier.Identifier;

clipboard

#### Accessing hardware identifier controller

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

If a device item is an hardware identifier controller, it is possible to access the registered hardware identifiers. To access these HwIdentifierController, a specific service of the device item, is used.

##### Program code: Get the hardware identifier controller

To get the HwIdentifierController modify the following program code:

HwIdentifierController hwIdentifierController = ((IEngineeringServiceProvider)deviceItem).GetService&lt;HwIdentifierController&gt;();

if (hwIdentifierController != null)

{

... // work with the hardware identifier controller

}

clipboard

##### Program code: Attributes of a hardware identifier controller

The attributes of an address controller are:

- `RegisteredHwIdentifiers`: The hardware identifier controllers where the hardware identifier is registered.

Modify the following program code to get the attributes of an address controller:

HwIdentifierController hwIdentifierController = ...;

HwIdentifierAssociation controllers = hwIdentifierController.RegisteredHwIdentifiers;

clipboard

#### Accessing channels of device items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

A channel is represented by the Channel class. Channels are aquired from a device item via the attribute Channels of the DeviceItem class. The attribute Channels returns an implementation of ChannelComposition which can be enumerated. If the device items has no channels, the attribute Channels returns an empty collection.

##### Mandatory attributes

A channel supports the following mandatory attributes:

| Attribute name | Data type | Writeable | Access | Comment |
| --- | --- | --- | --- | --- |
| IoType | ChannelIoType | read | modelled | - |
| Type | ChannelType | read | modelled | - |
| Number | Int32 | read | modelled | - |
| ChannelAddress | Int32 | read | dynamic | Address of the channel in bits |
| ChannelWidth | UInt32 | read | dynamic | Width of the channel in bits |

##### Program code: Get channels of device item

Modify the following program code to get the channels of a device item:

ChannelComposition channels = deviceItem.Channels

foreach(Channel channel in channels)

{

// work with the channel

}

clipboard

##### Program code: Mandatory attributes of a channel

Modify the following program code to get the channels of a device item:

Channel channel = ...;

int channelNumber = channel.Number;

ChannelType type = channel.Type;

ChannelIoType ioType = channel.IoType;

clipboard

##### Program code: Get values of attributes with dynamic access

Modify the following program code to get the values of dynamic attributes:

Channel channel = ...;

Int32 channelAddress = (Int32)((IEngineeringObject)channel).GetAttribute("ChannelAddress");

UInt32 channelWidth = (UInt32)((IEngineeringObject)channel).GetAttribute("ChannelWidth");

clipboard

##### Program code: Set value of a dynamic attribute

Modify the following program code to set the value of a writeable dynamic attribute:

Channel channel = ...;

((IEngineeringObject)channel).SetAttribute("AnAttribute", 1234);

clipboard

#### Accessing  normalized type identifiers

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the GetTypeIdentifierNormalized() in the TIA Portal Openness to get the normalized format of TypeIdentifier of a module. The module is specified using a TypeIdentifier.

The GetTypeIdentifierNormalized() supports the following property:

| Property name | Data type | Description |
| --- | --- | --- |
| typeIdentifier | String | Specifies the type identifier of a device item |

##### Program code

using Siemens.Engineering.HW.Utilities;

private void ProvideTypeIdentifier(ModuleInformationProvider moduleInformationProvider)

{

string typeIdentifier = ...;

string normalizedTypeIdentifier = moduleInformationProvider.GetTypeIdentifierNormalized(typeIdentifier);

}

clipboard

#### Creating and exporting psc file

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- Opening a Project  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness API to create .psc file and download a device into it. In order to create a.psc file and download a device configuration into it, you can use Export method from a service CardReaderPscProvider. The service exists in namespace Siemens.Engineering.HW.Utilities.

##### Program code

Modify the following program code to create and export a .psc file.

`// preconditions`

`Device ipcDevice = myProject.Devices.Find("IPC427D");`

`FileInfo exportFile = new FileInfo(@"C:\Users\Ertan\Documents\Automation\PC system configuration74.psc");`

`// get the card reader provider from hardware utilities`

`HardwareUtilityComposition utilities = myProject.HwUtilities;`

`HardwareUtility utility = utilities.Find("CardReaderPscProvider");`

`CardReaderPscProvider crp = (CardReaderPscProvider)utility;`

`// do the export`

`crp.Export(ipcDevice, exportFile);`

clipboard

Creating and openning a .psc file with separate commands are not supported. In case you give already existing .psc file as a parameter, the file will not be overwritten and exception will be thrown. If it is not an existing file, then this .psc file will be created and finally the download will be made.

You have to make sure that the project can be compiled without problems. Otherwise, exception will be thrown.

> **Note**
>
> Because of safety reasons, Export operation is not supported for f-activated devices (an exception will be thrown during export) in **versions V18 and below.**

#### Connection handling for extension racks

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to fetch, add, and remove extension rack connections so that you can make use of TIA Portal Openness to implement extension rack connection support during CAx export/import.

##### Program code

`ImConnection imConnection = portDeviceItem.GetService<ImConnection>();`

`imConnection.Connect(partnerport);`

`imConnection.Disconnect();`

`imConnection.GetPartnerPort();`

`var imConnectionOwner = imConnection.OwnedBy;`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

### Functions for accessing the data of a PLC device

This section contains information on the following topics:

- [Functions for downloading data to PLC device](#functions-for-downloading-data-to-plc-device)
- [Functions for accessing PLC service](#functions-for-accessing-plc-service)
- [Blocks](#blocks)
- [Technology objects](Technology%20objects%20%28TOOpennessenUS%29.md#technology-objects)
- [Tags and Tag tables](#tags-and-tag-tables)
- [Functions for software units](#functions-for-software-units)
- [Functions for fail-safe unit](#functions-for-fail-safe-unit)

#### Functions for downloading data to PLC device

This section contains information on the following topics:

- [Accessing system diagnostics properties for Plus PLCs](#accessing-system-diagnostics-properties-for-plus-plcs)
- [Downloading PC System](#downloading-pc-system)
- [Downloading to PLC devices](#downloading-to-plc-devices)
- [Downloading PLC to a Windows folder](#downloading-plc-to-a-windows-folder)
- [Downloading Master Secret to PLC](#downloading-master-secret-to-plc)
- [Managing PLC Master Secret in PLCs](#managing-plc-master-secret-in-plcs)
- [Setting / deleting a PLC Master Secret in a PLCs](#setting-deleting-a-plc-master-secret-in-a-plcs)
- [Running and stopping PLC](#running-and-stopping-plc)
- [Supporting callbacks](#supporting-callbacks)
- [Protecting PLC through password](#protecting-plc-through-password)
- [Handling PLC block binding passwords](#handling-plc-block-binding-passwords)
- [Uploading PLC device](#uploading-plc-device)
- [Comparing PLC software](#comparing-plc-software)
- [Updating PLC program](#updating-plc-program)
- [Comparing PLC hardware](#comparing-plc-hardware)
- [Setting password policy for PLC](#setting-password-policy-for-plc)
- [Managing dynamic certificate settings](#managing-dynamic-certificate-settings)

##### Accessing system diagnostics properties for Plus PLCs

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.

  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to configure system diagnostics properties for Plus PLC 1500.

The following system diagnostic properties for PLC1500 are supported in TIA Portal Openness:

| Property name | Data type | Description |
| --- | --- | --- |
| UseFixedSystemDiagnosticsAlarmIds | boolean | This attribute controls specifies whether system diagnostics alarms should have always the same alarm IDs (which corresponds with their ALID), or if it doesn't matter which IDs those alarms will get when creating them.  This attribute is available for every PLCs of type S7-1500, no matter which FW version. The default value for new TIA projects is TRUE, but FALSE for upgraded projects. When the value is TRUE, the client alarm IDs of the system diagnostics shall have a fixed definition in a reserved area of 512 in maximum. Switching from FALSE to TRUE in a TIA project which is already downloaded to PLC may cause that:  - the PLC program must be recompiled - the online PLC has to be stopped to load the changed hardware configuration of the PLC - HMIs without automatic update enabled must be reloaded   In the R/H system the setting of the attributes is synchronized between the two PLCs |
| SuppressDeactivatingSystemDiagnosticsAlarms | boolean | This attribute controls specifies whether system diagnostics alarms about the device deactivation should be suppressed, or not.  This attribute is available for every PLCs of type S7-1500 with FW version 3.0 or greater, so it is not visible/available for smaller FW versions.   The default value is FALSE. When the value is TRUE, the device deactivation alarms are suppressed.  - Diagnostic buffer entries are not suppressed at all, therefore you can check the state of all the devices using DOE. - In the R/H system the setting of the attributes is synchronized between the two PLCs |

###### Program code

Siemens.Engineering.HW.DeviceItem plcItem = …;

// get value of "UseFixedSystemDiagnosticsAlarmIds" via openness interface

bool isUseFixedSystemDiagnosticsAlarmIds = (bool)plcItem.GetAttribute("UseFixedSystemDiagnosticsAlarmIds");

// get value of "SuppressDeactivatingSystemDiagnosticsAlarms" via openness interface

bool isSuppressDeactivatingSystemDiagnosticsAlarms = (bool)plcItem.GetAttribute("SuppressDeactivatingSystemDiagnosticsAlarms");

// set value of "UseFixedSystemDiagnosticsAlarmIds" via openness interface

plcItem.SetAttribute("UseFixedSystemDiagnosticsAlarmIds", false);

// set value of "SuppressDeactivatingSystemDiagnosticsAlarms" via openness interface

plcItem.SetAttribute("SuppressDeactivatingSystemDiagnosticsAlarms", true);

clipboard

##### Downloading PC System

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.

  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to download PC-Station Plus and the SW-CPU independently. In order to download the PC-Station Plus configuration, you must retrieve stationmanager device item of rack of device and get the download provider as a service. SW-CPU itself must be retrieved as a device item for the same operation.

Downloading SW-CPU is similar to downloading a regular plc. For downloading SW-CPU, please see [Downloading to PLC devices](#downloading-to-plc-devices).

###### Restriction

Download of F-Activated PLCs is not currently supported for SW-CPU as well; as it is in HW-CPU.

###### Program code: Download software and hardware components

You are able to download software and hardware components to a device via DownloadProvider service that can be acquired from a given DeviceItem. If a DeviceItem represents a downloadable target an instance of DownloadProvider will be returned on GetService call. Otherwise it will be null.

DeviceItem stationManager = dev.DeviceItems.First(p =&gt; p.PositionNumber == 0).DeviceItems.First(a =&gt; a.PositionNumber == 125);

DownloadProvider downloadProviderStationManager = stationManager.GetService&lt;DownloadProvider&gt;();

if (downloadProviderStationManager == null)

{

//no download is possible for PC-Station

}

DeviceItem swCpu = dev.DeviceItems.First(p =&gt; p.Name == "Software PLC_1");

DownloadProvider downloadProviderSwCpu = swCpu.GetService&lt;DownloadProvider&gt;();

clipboard

Modify the following program code to configure Network parameters:

ConnectionConfiguration connConfig = downloadProviderStationManager.Configuration;

ConfigurationMode configurationMode = connConfig.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("ASIX AX88179 USB 3.0 to Gigabit Ethernet Adapter", 1);

ConfigurationTargetInterface targetInterface = pcInterface.TargetInterfaces.Find("2 X2");

IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];

bool isConfigured = connConfig.ApplyConfiguration(targetInterface);

if (isConfigured)

...

clipboard

It must be noted that, in case the target system reboots after downloading PC-Station Plus configuration, the default behavior in openness is **waiting**. This means that, the openness code flow is stopped until the first stage download is successful (and target system is rebooted) or timed out or failed.

In case you do not want to wait for the reboot, you can use a post download option which is called WaitOnReboot

//Post Download Configuration Delegate

DownloadConfigurationDelegate postDownloadForPcStation = downloadConfiguration =&gt;

{

WaitOnReboot waitOnReboot = downloadConfiguration as WaitOnReboot;

if (waitOnReboot != null)

{

//In case user does not want to wait...

waitOnReboot.CurrentSelection = WaitOnRebootSelections.NoAction;

//In case user wants to wait... This is the default option anyway...

//waitOnReboot.CurrentSelection = WaitOnRebootSelections.Wait;

return;

}

};

clipboard

You must continue downloading SW-CPU separately, but it must be made sure that the download of PC-Station was executed before.

DownloadResult downloadResult = null;

try

{

//WE FIRST DOWNLOAD PC-STATION

downloadResult = downloadProviderStationManager.Download(targetConfiguration, preDownloadForPcStation, postDownloadForPcStation, DownloadOptions.Hardware);

if (DownloadResultState.Error != downloadResult.State)

{

Console.WriteLine("The download is successful for pc-station");

}

}

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine("Exception Thrown, Message: " + e.Message.ToString());

}

downloadResult = null;

try

{

downloadResult = downloadProviderSwCpu.Download(targetConfiguration, preDownloadForSwCpu, postDownloadForWinac, DownloadOptions.Hardware | DownloadOptions.Software);

if (DownloadResultState.Error != downloadResult.State)

{

Console.WriteLine("The download is successful for SW-CPU");

}

}

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine("Exception Thrown, Message: " + e.Message.ToString());

}

clipboard

Downloading SW-CPU is similar to downloading a regular plc. For downloading SW-CPU, please see [Downloading to PLC devices](#downloading-to-plc-devices).

> **Note**
>
> Download of F-Activated PLCs is not currently supported for SW-CPU as well; as it is in HW-CPU.

A download method also triggers compilation. It is also possible to compile a device item stand alone, with the following code snippet:

ICompilable compileServiceSwCpu = swCpu.GetService&lt;ICompilable&gt;();

ICompilable compileServiceStationManager = stationManager.GetService&lt;ICompilable&gt;();

CompilerResult compileResultStationManager = compileServiceStationManager.Compile();

CompilerResult compileResultSwCpu = compileServiceStationManager.Compile();

bool compileCheck = !compileResultStationManager.State.Equals(CompilerResultState.Error);

if (compileCheck != true)

{

...

}

clipboard

##### Downloading to PLC devices

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to download software and hardware components to PLC device through DownloadProvider (accessed from the DeviceItem). If a DeviceItem represents a downloadable target, an instance of DownloadProvider will be returned on GetService call, else the service will return null.

###### Program code: Retrieving DownloadProvider service from a device item

DeviceItem deviceItem = ...;

DownloadProvider downloadProvider = deviceItem.GetService&lt;DownloadProvider&gt;();

if (downloadProvider != null)

{

...

}

clipboard

In order to execute a download to a device, you will have to call Download method of DownloadProvider.

The parameters are an IConfiguration object, two delegates and DownloadOptions (Hardware, Software or Hardware and Software).

...

IConfiguration targetConfiguration = ...

DownloadConfigurationDelegate preDownloadDelegate = ...

DownloadConfigurationDelegate postDownloadDelegate = ...

DownloadOptions loadOption = DownloadOptions.Hardware | DownloadOptions.Software;

...

DownloadResult result = downloadProvider.Download(targetConfiguration, preDownloadDelegate, postDownloadDelegate, loadOption);

clipboard

An optional parameter can be used for downloading to an IP address where the IP address of the running PLC differs from the IP address configured offline.

...

ConfigurationAddress onlineAddress = ...

DownloadResult result = downloadProvider.Download(targetConfiguration, onlineAddress, preDownloadDelegate, postDownloadDelegate, loadOption);

clipboard

###### Parameters of download method

In order to download to a PLC device, you have to call Download method of DownloadProvider. The Download method has four parameters which are IConfiguration object, two delegates and DownloadOptions (Hardware, Software or Hardware and Software).

| Parameter name | Type | Description |
| --- | --- | --- |
| configuration | Siemens.Engineering.Connection.IConfiguration | Connection configuration to a device. |
| onlineAddress | Siemens.Engineering.Connection.ConfigurationAddress | Optional parameter for download to a changed IP address |
| preDownloadConfigurationDelegate | Siemens.Engineering.Download.DownloadConfigurationDelegate | Delegate to be called for checking configuration before download operation. |
| postDownloadConfigurationDelegate | Siemens.Engineering.Download.DownloadConfigurationDelegate | Delegate to be called for checking configuration after download operation. |
| downloadOptions | Siemens.Engineering.Download.DownloadOptions | Download options. |

- Openness download is supported only if the configurations that are listed in above table are encountered and properly handled by you. If the configuration is invalid, then EngineeringTargetInvocationException is thrown and download process is aborted.
- Since compliation is a part of download, it is recommended to compile before download to get a full feedback about the complile results.

###### IConfiguration

You will have to provide IConfiguration object to the Download method. It will be used to establish a connection to the given PLC device. IConfiguration interface is implemented by ConfigurationAddress and ConfigurationTargetInterface. Both the objects can be accessed through ConnectionConfiguration instance. ConnectionConfiguration instance can be acquired from DownloadProvider.Connection: ConnectionConfiguration or optionally from OnlineProvider.Connection: ConnectionConfiguration properties.

Configuration of ConnectionConfiguration object is described in [Accessing parameters of an online connection](#accessing-parameters-of-an-online-connection) section.

...

DownloadProvider downloadProvider = null;

ConnectionConfiguration configuration = downloadProvider.Configuration;

ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R) Ethernet Connection I217-LM", 1);

IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];

...

clipboard

###### ConfigurationAddress

If the projected IP-address differs from the already downloaded online IP-address, an additional parameter has to use. This is for identify the correct online PLC.

...

DownloadProvider downloadProvider = ...

ConnectionConfiguration configuration = downloadProvider.Configuration;

ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R) Ethernet Connection I217-LM", 1);

IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];

// Create the address object to reach the PLC online.

ConfigurationTargetInterface targetConfigurationIF = targetConfiguration as ConfigurationTargetInterface;

ConfigurationAddressComposition downloadAddresses = targetConfigurationIF.Addresses;

ConfigurationAddress onlineAddress = downloadAddresses.Create("10.119.57.223");

DownloadResult result = downloadProvider.Download(targetConfigurationIF, onlineAddress, preDownloadDelegate, postDownloadDelegate, loadOption);

...

clipboard

###### DownloadConfigurationDelegate

You will have to provide two implementations of void DownloadConfigurationDelegate(DownloadConfiguration downloadConfiguration). First delegate will be called for pre-download configurations, and the second will be called after download is completed. The delegates will be called for each configuration that requires an action from the user. For more information about callback handling, Refer [Supporting callbacks](#supporting-callbacks). . If configurations are not handled properly, an EngineeringTargetInvocationException will be thrown and download process will be aborted. .Certain configurations will only contain an information, therefore your action will not be required. Also, you can skip the configurations that do not prevent the download.

> **Note**
>
> You should avoid any modifications other than those required to resolve the download configurations in their delegate implementation.

The possible download configuration types are listed below.

| Configuration name | Description and properties |
| --- | --- |
| DownloadConfiguration | - Base class for all the configurations. It will contain information only if it cannot be cast to a specific configuration. IConfiguration has a single property: - DownloadConfiguration.Message : string (read only property contains the configuration message) |
| DownloadSelectionConfiguration | - Base class for all configuration that can be selected. Properties of DownloadSelectionConfiguration - Does not contain additional properties. A selection must be provided in all child classes derived from it. |
| DownloadCheckConfiguration | - Base class for all configuration that can be checked and unchecked. - Contains single property DownloadCheckConfiguration.Checked: bool&lt;string&gt; (read/write property identifies whether the configuration is checked or unchecked) |
| DownloadPasswordConfiguration | - Base class for all configuration that required a password to proceed with download (PLC protection passwords and block binding passwords). Methods of DownloadPasswordConfiguration: - Conains a single method to set password. DownloadPasswordConfiguration.SetPassword (password: SecureString) : void - Sets password. SecureString |

The datatype of the configurations are given below.

| Configuration | DataType | Description and Action |
| --- | --- | --- |
| DownloadSelectionConfiguration | StartModules | `Set CurrentSelection:StartModulesSelections`. Available enum values are    `NoAction (No action)`     `StartModule (Stop module)`   These modules are stopped for downloading to a device. |
| StopModules | `Set CurrentSelection:StopModulesSelections`. Available enum values: `NoAction (No action)` `StopAll (Stop all)`  These modules are started after the download operation. |  |
| AllBlocksDownload | `Set CurrentSelection:AllBlocksDownloadSelections`. Available enum value is   `DownloadAllBlocks (Download all blocks to the device)`   Download software to device |  |
| OverwriteSystemData | `Set CurrentSelection:OverwriteSystemDataSelections`. Available enum values are   `NoAction (No action)`    `Overwrite (Download to device)`   Delete and replace the existing system data in target location. |  |
| ConsistentBlocksDownload | `Set CurrentSelection:ConsistentBlocksDownloadSelections`. Available enum value is   `ConsistentDownload (Consistent download)`   Download the software to device. |  |
| AlarmTextLibrariesDownload | `Set CurrentSelection:AlarmTextLibrariesDownloadSelections`. Available enum values are  ConsistentDownload (Consistent download)  NoAction (No action)  Download all alarm texts and text list texts. |  |
| ProtectionLevelChanged | Set CurrentSelection:ProtectionLevelChangedSelections. Available enum values are   `NoChange (No change)`    `ContinueDownloading (Continue downloading to the device)`   CPU protection is changed to the next lower level. |  |
| ActiveTestCanBeAborted | `Set CurrentSelection:ActiveTestCanBeAbortedSelections`. Available enum values are   `NoAction (No action)`    `AcceptAll (Accept all)`   Active test and commissioning functions are canceled during the loading operation of the device. |  |
| ResetModule | `Set CurrentSelection:ResetModuleSelections` Available enum values are   `NoAction (No action)`    `DeleteAll (Delete all)`   It resets the module. |  |
| LoadIdentificationData | `Set CurrentSelection:LoadIdentificationDataSelections`. Available enum values are   `LoadNothing (Load nothing)`   `LoadData (Load data)`   Load identification data to the PROFINET IO devices and their modules. |  |
| DifferentTargetConfiguration | `Set CurrentSelection:DifferentTargetConfigurationSelections.` Available enum values are   `NoAction (No action)`    `AcceptAll (Accept all)`   Gives the difference between configured and target modules (online) |  |
| InitializeMemory | `Set CurrentSelection:InitializeMemorySelections` `.` Available enum values:    `NoAction (No action)`     `AcceptAll (Accept all)`   This datatype is used to initialize memory. |  |
| ExpandDownload | `Set CurrentSelection: ExpandDownloadSelections`. Available enum values:   `NoAction (No action)`     `Download (Download)}}`    The download must be expanded beyond your selection. |  |
| ActiveTestCanPreventDownload | `Set/Get CurrentSelection:ActiveTestCanPreventDownloadSelections`   Available enum values:   `NoAction (No action)`    `AcceptAll (Accept all)`   Active test and commissioning functions could prevent the donwload. |  |
| DataBlockReinitilization | `Set CurrentSelection:DataBlockReinitializationSelections`. Available enum values:   `StopPlcAndReInitialize` (All data values, including retain data, will be initialized with their defined start values during loading. Set the PLC to STOP before loading.)   `NoAction` (No action regarding "Download with reinitialization".)  Different memory reserves in the online block and offline block are preventing "Download without reinitialization". |  |
| DownloadCheckConfiguration | CheckBeforeDownload | `Set IsChecked:bool` property.  Checks before downloading to the device. |
| UpgradeTargetDevice | `Set IsChecked:bool` property.  Checks the different project versions in the configured device and target device (online). |  |
| OverWriteHMIData | `Set IsChecked:bool` property.  Overwrites if object exists online. |  |
| FitHMIComponents | `Set IsChecked:bool` property.  Components with a different version are installed on the target device. |  |
| TurnOffSequence | `Set IsChecked:bool` property  Turns off the sequence before loading. |  |
| OverwriteTargetLanguages | `Set IsChecked:bool` property.  To distinguish the settings between the project and PLC programming |  |
| DowngradeTargetDevice | `Set IsChecked:bool` property.   To mention the different data formats in online and offline projects. |  |
| DownloadPasswordConfiguration | ModuleReadAccessPassword | `Set password via SetPassword(password:SecureString)` method.  Enter a password to gain read access to the module. |
| ModuleWriteAccessPassword | `Set password via SetPassword(password:SecureString)` method.  Enter a password to gain write access to the module. |  |
| BlockBindingPassword | `Set password via SetPassword(password:SecureString)` method.  Block binding password configuration method. |  |
| PlcMasterSecretPassword | `Set password via SetPassword(password:SecureString)`   method.  Used for entering the PLC Master Secret password |  |

> **Note**
>
> The configurations that enable to enter a password have an additional attribute

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| **Please note that download configurations are similar to configurations encountered in Load preview and Load results dialogs while working with GUI of TIA Portal.** |  |

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **The API user is responsible for ensuring the security measures of handling passwords through code.** |  |

**IsSecureCommunication**

The attribute provides 'TRUE' in the case of a "Secure communication" (TLS handshake) connection to the Plc. In all other cases the attribute delivers 'FALSE'. For more information on IsSecureCommunication, refer [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

So this concerns:

- ModuleReadAccessPassword
- ModuleWriteAccessPassword
- BlockBindingPassword
- PlcMasterSecretPassword

bool isSecureCommunication = moduleReadAccessPassword.IsSecureCommunication;

if (isSecureCommunication == true)

{

// Secure communication with (Tls handshake)

...

}

clipboard

**Unhandled exceptions inside the delegates**

Unhandled configuration that can prevent the download causes an EngineeringTargetInvocationException and aborts download. An EngineeringDelegateInvocationException will be thrown in case of an unhandled exception within the Delegate.

You can use the below code example for PreDownloadDelegate implementation:

private static void PreConfigureDownload(DownloadConfiguration downloadConfiguration)

{

StopModules stopModules = downloadConfiguration as StopModules;

if (stopModules != null)

{

stopModules.CurrentSelection = StopModulesSelections.StopAll; // This selection will set PLC into "Stop" mode

return;

}

AlarmTextLibrariesDownload alarmTextLibraries = downloadConfiguration as AlarmTextLibrariesDownload;

if (alarmTextLibraries != null)

{

alarmTextLibraries.CurrentSelection = AlarmTextLibrariesDownloadSelections.ConsistentDownload;

return;

}

BlockBindingPassword blockBindingPassword = downloadConfiguration as BlockBindingPassword;

if(blockBindingPassword != null)

{

SecureString password = ...;// Get Binding password from a secure location

blockBindingPassword.SetPassword(password);

return;

}

CheckBeforeDownload checkBeforeDownload = downloadConfiguration as CheckBeforeDownload;

if (checkBeforeDownload != null)

{

checkBeforeDownload.Checked = true;

return;

}

ConsistentBlocksDownload consistentBlocksDownload = downloadConfiguration as ConsistentBlocksDownload;

if (consistentBlocksDownload != null)

{

consistentBlocksDownload.CurrentSelection = ConsistentBlocksDownloadSelections.ConsistentDownload;

return;

}

ModuleWriteAccessPassword moduleWriteAccessPassword = downloadConfiguration as ModuleWriteAccessPassword;

if (moduleWriteAccessPassword != null)

{

SecureString password = ...;// Get PLC protection level password from a secure location

moduleWriteAccessPassword.SetPassword(password);

return;

}

throw new NotSupportedException(); // Exception thrown in the delagate will cancel download

}

clipboard

You can use the below code example for PostDownloadDelegate implementation:

private static void PostConfigureDownload(DownloadConfiguration downloadConfiguration)

{

StartModules startModules = downloadConfiguration as StartModules;

if (startModules != null)

{

startModules.CurrentSelection = StartModulesSelections.StartModule; // Sets PLC in "Run" mode

}

}

clipboard

###### DownloadOptions

You must specify the download options through DownloadOptions flagged enum. This parameter will determine the type of download to be performed such as Hardware, Software, SoftwareOnlyChanges or a combination of them.

[Flags]

public enum DownloadOptions

{

None = 0, // Download nothing

Hardware = 1, // Download hardware. Complete download when used alone, delta download when used in combination with Software or SoftwareOnlyChanges.

Software = 2, // Download software all. Do not combine with SoftwareOnlyChanges

SoftwareOnlyChanges = 4 // Download software only changes. Do not combine with Software

}

clipboard

| Possible DownloadOptions combinations (C# code) | System Reactions |
| --- | --- |
| none | exception |
| Hardware | HW complete |
| Software | SW complete |
| Hardware | Software | HW delta, SW complete |
| SoftwareOnlyChanges | SW delta |
| Hardware | SoftwareOnlyChanges | HW delta, SW delta |
| Software | SoftwareOnlyChanges | exception |
| Hardware | Software | SoftwareOnlyChanges | exception |
| (DownloadOptions)11 | exception |

###### DownloadResult

The DownloadResult returned by the Download action provides feedback on the state of the objects that were downloaded.

You can use the below code example for Download invocation:

[STAThread]

static void Main()

{

...

DownloadProvider downloadProvider = ...;

IConfiguration targetConfiguration = ...;

DownloadConfigurationDelegate preDownloadDelegate = PreConfigureDownload;

DownloadConfigurationDelegate postDownloadDelegate = PostConfigureDownload;

DownloadResult result = downloadProvider.Download(targetConfiguration, preDownloadDelegate, postDownloadDelegate, DownloadOptions.Hardware | DownloadOptions.Software);

if (result.State == DownloadResultState.Error)

{

// Handle error state

}

WriteDownloadResults(result);

...

}

private static void PreConfigureDownload(DownloadConfiguration downloadConfiguration)

{

...

}

private static void PostConfigureDownload(DownloadConfiguration downloadConfiguration)

{

...

}

private void WriteDownloadResults(DownloadResult result)

{

Console.WriteLine("State:" + result.State);

Console.WriteLine("Warning Count:" + result.WarningCount);

Console.WriteLine("Error Count:" + result.ErrorCount);

RecursivelyWriteMessages(result.Messages);

}

private void RecursivelyWriteMessages(DownloadResultMessageComposition messages, string indent = "")

{

indent += "\t";

foreach (DownloadResultMessage message in messages)

{

Console.WriteLine(indent + "DateTime: " + message.DateTime);

Console.WriteLine(indent + "State: " + message.State);

Console.WriteLine(indent + "Message: " + message.Message);

RecursivelyWriteMessages(message.Messages, indent);

}

}

clipboard

##### Downloading PLC to a Windows folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.

  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to download a PLC to a Windows Folder on the Windows file system. It is possible to automate the process of creating the SIMATIC memory card, along with the PLC program, without requiring a connection to the PLC or PLCSIM Advanced.

The feature is valid for the following products / devices:

- S7-1500 CPU including Safety (FW &gt;= 2.1)
- S7-1500R/H CPU including Safety (HF)
- ET 200SP CPU including Safety
- ET 200pro CPU including Safety
- S7-1500 Software Controller including Safety
- ET 200SP Open Controller including Safety
- S7-1200 CPU including Safety (FW &gt;= V4.2)

###### Parameter

The DownloadProvider.Download() and RHDownloadProvider.Download() accepts the following definition of parameter. Both the methods return a DownloadResult.

| Parameter name | Type | Description |
| --- | --- | --- |
| directoryInfo | System.IO.DirectoryInfo | Specifies the path of windows folder to save the configuration |
| preDownloadConfigurationDelegate | Siemens.Engineering.Download.DownloadConfigurationDelegate | Specifies the delegate that will be called to check configuration before download. |

For more information about details of DownloadConfigurationDelegate and DownloadResult, see [Downloading to PLC devices](#downloading-to-plc-devices)

The following configurations are supported to download PLC to Windows Folder:

| Data type | Action |
| --- | --- |
| OverwriteOnMemoryCard | Set CurrentSelection: OverwriteOnMemoryCardSelections   Available enum values:  - NoAction (No action) - Load (Download to device) |
| TargetForSoftware | Set CurrentSelection: TargetForSoftwareSelections   Available enum values:  - CPU (CPU) - PlcSimulationAdvanced (PLC Simulation Advanced) |
| ConsistentBlocksDownload | Set CurrentSelection: ConsistentBlocksDownloadSelections   Available enum values: ConsistentDownload (Consistent download) |
| AlarmTextLibrariesDownload | Set CurrentSelection: AlarmTextLibrariesDownloadSelections  Available enum values:  - ConsistentDownload (Consistent download) - NoAction (No action) |
| SafetyProgram | Set CurrentSelection: SafetyProgramSelections Available enum values: ConsistentDownload (Consistent download) |

For more information about other download configuration types supported, see [Downloading to PLC devices](#downloading-to-plc-devices)

###### Program code: Download To Windows Folder Specifics

Modify the following program code to access DownloadProvider for standard Plc:

DeviceItem deviceItem = ...;

DownloadProvider downloadProvider = deviceItem.GetService&lt;DownloadProvider&gt;();

downloadProvider.Download(new DirectoryInfo(@"c:\tmp\card1"), DownloadConfigurationDelegate);

clipboard
> **Note**
>
> You must specify the local Windows folder on the Windows file system and a Delegate method.

Modify the following program code to access RHDownloadProvider for R/H system:

Device device = ...;

RHDownloadProvider rhDownloadProvider = device.GetService&lt;RHDownloadProvider&gt;();

rhDownloadProvider.Download(new DirectoryInfo(@"c:\tmp\card1"), DownloadConfigurationDelegate);

clipboard
> **Note**
>
> Although R/H systems are composed of two PLCs, only a single Download-Action is necessary. The saved configuration will be applied to update both the primary and backup PLC simultaneously.

For a successful download execution, the Openness program must manage the following configurations

private static void DownloadConfigurationDelegate(DownloadConfiguration downloadConfiguration)

{

if (downloadConfiguration is TargetForSoftware configTargetForSoftware)

{

configTargetForSoftware.CurrentSelection =TargetForSoftwareSelections.CPU;

}

else if (downloadConfiguration is OverwriteOnMemoryCard configOverwriteOnMemoryCard)

{

configOverwriteOnMemoryCard.CurrentSelection = OverwriteOnMemoryCardSelections.Load;  
}

else if (downloadConfiguration is ConsistentBlocksDownload configConsistentBlocksDownload )

{

configConsistentBlocksDownload.CurrentSelection = ConsistentBlocksDownloadSelections.ConsistentDownload;

}

else if (downloadConfiguration is AlarmTextLibrariesDownload configAlarmTextLibrariesDownload)

{

configAlarmTextLibrariesDownload.CurrentSelection = AlarmTextLibrariesDownloadSelections.ConsistentDownload;

}

else if (downloadConfiguration is SafetyProgram safetyProgram)

{

safetyProgram.CurrentSelection = SafetyProgramSelections.ConsistentDownload;

}

}

clipboard

###### Program code: DownloadResult Example

String directory = ...;

var downloadResult = downloadProvider.Download(new DirectoryInfo(directory), DownloadConfigurationDelegate);

PrintAllMessages(downloadResult.Messages, 0, downloadResult);

clipboard

##### Downloading Master Secret to PLC

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to download Master Secrets to PLCs through PlcMasterSecretPassword accessed from download configuration. To download, you will have to provide an implementation of void DownloadConfigurationDelegate (DownloadConfiguration downloadConfiguration) for the pre-download configuration.

This delegate will be called for each configuration that requires an action from the user. The PlcMasterSecretPassword configuration handles the user action for entering the Master Secret password.

For more information about callback handling and Support of download to PLC devices, Refer [Supporting callbacks](#supporting-callbacks) and [Downloading to PLC devices](#downloading-to-plc-devices)

###### Program code: PlcMasterSecretPassword Donwload

You can use the below code sample to download software and hardware components to a device via DownloadProvider service. For information on IsSecureCommunication, refer [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

`internal bool DownloadDevice(DeviceItem deviceItem)`

`{`

`try`

`{`

`//Download software and hardware components to a device via DownloadProvider service that`

`//can be acquired from a given DeviceItem. If a DeviceItem represents a download able`

`//target an instance of DownloadProvider will be returned on GetService call. Otherwise`

`//it will be null.`

`DownloadProvider myDownloadProvider = deviceItem.GetService<DownloadProvider>();`

`if (myDownloadProvider == null)`

`{`

`return false;`

`}`

`//Preparation for IConfigurable object to establish a connection to the device. IConfiguration`

`//interface is implemented by ConfigurationAddress and ConfigurationTargetInterface. Both`

`//objects can be accessed via ConnectionConfiguration instance. ConnectionConfiguration`

`//instance can be acquired from DownloadProvider.Configuration`

`ConnectionConfiguration connConfiguration = myDownloadProvider.Configuration;`

`ConfigurationMode confMode = connConfiguration.Modes.Find("PN/IE");`

`ConfigurationPcInterface pcInterface = ("Intel(R) Ethernet Connection I217-LM", 1);`

`ConsoleOutput.PrintInterfaces(connConfiguration);`

`//In order to execute a download to a device, Download method of DownloadProvider have to`

`//be called. The parameters are an IConfiguration object, two delegates and DownloadOptions`

`// (Hardware, Software or Hardware and Software).`

`IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];`

`DownloadConfigurationDelegate preDownloadConfigurationDelegate = PreConfigureDownload;`

`DownloadConfigurationDelegate postDownloadConfigurationDelegate = PostConfigureDownload; DownloadOptions downloadOptions = DownloadOptions.Hardware | DownloadOptions.Software;`

`// Apply the the configuration and start the download myDownloadProvider.Configuration.ApplyConfiguration(pcInterface.TargetInterfaces.First());`

`var downLoadResult = myDownloadProvider.Download(targetConfiguration, preDownloadConfigurationDelegate,`

`postDownloadConfigurationDelegate, downloadOptions);`

`return downLoadResult != null && downLoadResult.State != DownloadResultState.Error;`

`}`

`catch (EngineeringTargetInvocationException ex)`

`{`

`//Exception catch-ed on purpose. Client can write own code to handle the exception`

`//In case of PLC Master Secret exception will be thrown if:`

`// 1) If a different Master Secret has already been set in the PLC.`

`//Exception Message: An error has occurred during download: 'A different Master Secret`

`//has already been set. The PLC has to be reset!`

`//Possibly provide custom exception handling here`

`Console.WriteLine("An exception during download was thrown:");`

`Console.WriteLine(ex.DetailMessageData);`

`return false;`

`}`

`}`

clipboard

You can use the below code sample for PlcMasterSecretPassword handling in PreDownloadDelegate:

`private static void PreConfigureDownload(DownloadConfiguration downloadConfiguration)`

`{... ... ... ... ...`

`// Set the PLC Master Secret password configured in the offline project's PLC,`

`// when the password was never set in the real PLC`

`if (downloadConfiguration is PlcMasterSecretPassword plcMasterSecret)`

`{`

`// Get the PLC Master Secret password from a secure location`

`SecureString plcMasterSecretPsw = ...;`

`plcMasterSecret.SetPassword(plcMasterSecretPsw);`

`return;`

`}`

`catch (EngineeringTargetInvocationException ex)`

`{`

`// Exception catch-ed on purpose. Client can write own code to handle the exception`

`// Exception will be thrown if:`

`// 1) plcMasterSecret password is null.`

`// Exception Message: The argument "password" may not be null`

`// 2) plcMasterSecret password is an empty string.`

`// Exception Message: The password provided is invalid`

`// 3) plcMasterSecret password is wrong.`

`// Exception Message: The password provided is invalid`

`// Possibly provide custom exception handling here`

`Console.WriteLine("PlcMasterSecretPassword has thrown an exception:");`

`Console.WriteLine(ex.DetailMessageData);`

`return;`

`}`

`}`

`... ... ... ... ...`

`throw new NotSupportedException();`

`// Exception thrown in the delagate will cancel download`

`}`

clipboard
> **Note**
>
> An EngineeringDelegateInvocationException will be thrown in case of an unhandled exception within the Delegate.

##### Managing PLC Master Secret in PLCs

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to protect the sensitive PLC configuration data. You can configure the PLC master secret key which will be used to encrypt the certificate configuration.

Additionally, you can disable if protecting the PLC configuration data is not a priority.

You can also use the TIA Portal Openness to configure the PLC master secret key via the HW feature PlcMasterSecretConfigurator at the device item CPU of device. The feature provides actions to protect, unprotect and change the master secret key.

- void Protect( SecureString password)
- void Unprotect( SecureString password)
- void Unprotect()
- void ChangePassword(SecureString oldPassword, SecureString newPassword)
- attribute MasterSecretConfiguration MasterSecretConfiguration{get;}
- void Reset()

enum MasterSecretConfiguration

{

None = 0 , // The checkbox option “Protect the PLC Configuration data…” is unchecked.

WithPassword = 1, // The PLC Master Secret is configured.

WithoutPassword = 2 // The checkbox option “Protect the PLC Configuration data…” is

//checked and the PLC Master Secret is not configured.

}

clipboard

###### Configuring PLC master secret key

Configuring PLC master secret key is implemented as SecureString for security reasons. It is only possible to set / change the passwords . Reading the passwords is not supported.

PlcMasterSecretConfigurator plcMasterSecretConfigurator = plcCpu.GetService&lt;PlcMasterSecretConfigurator&gt;();  
plcMasterSecretConfigurator.Protect(StringToSecureString(“TiaPassword123”));  
plcMasterSecretConfigurator.ChangePassword(StringToSecureString(“TiaPassword123”), StringToSecureString(“TiaPassword1234”));  
public SecureString StringToSecureString(string value)  
{  
SecureString secureStr = new SecureString();  
if (!string.IsNullOrEmpty(value))  
{  
for(int i = 0; i &lt; value.Length; i++)  
{  
secureStr.AppendChar(value[i]);  
}

}  
return secureStr;  
}

clipboard

###### Disabling PLC Master Secret Functionality

Disabling PLC Master Secret password is implemented using overloaded Unprotect methods , based on the master secret configuration you can disable PLC master secret functionality with and

without master secret key. Reading the passwords is not supported.

//Unprotect method that will be called when PlcMasterSecret is not configured  
plcMasterSecretConfigurator.Unprotect();

//Unprotect method that will be called when PlcMasterSecret is configured

plcMasterSecretConfigurator.Unprotect(StringToSecureString(“TiaPassword123”));

clipboard

###### Reset PLC Master Secret Functionality

If you forget master secret key , the reset will remove the Master secret configuration and the certificates will be lost.

plcMasterSecretConfigurator.Protect(StringToSecureString(“TiaPassword123”));

plcMasterSecretConfigurator.Reset();

clipboard

##### Setting / deleting a PLC Master Secret in a PLCs

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to set or reset the PlcMasterSecret to PLCs. To achieve the functionalities in the TIA Portal Openness,-OnlineProvider are extended by new Methods:

- SetPlcMasterSecret()
- ResetPlcMasterSecret()

The SetPlcMasterSecret() supports the following parameter:

| Parameter | Type | Description |
| --- | --- | --- |
| securePassword | SecureString | The Master Secret-password. |

> **Note**
>
> You cannot delete or reset the Plc Master Secret by a NULL-password.

###### Program code: Set and Reset PlcMasterSecret

Modify the following program code to set and reset the PlcMasterSecret via the OnlineProvider service:

`DeviceItem deviceItem = ...;`

`SecureString password = ...;`

`OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();`

clipboard

Modify the following program code to set the PlcMasterSecret:

`DeviceItem deviceItem = ...;`

`SecureString password = ...;`

`OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();`

`onlineProvider.SetPlcMasterSecret(password);`

clipboard

Modify the following program code to reset the PlcMasterSecret:

`DeviceItem deviceItem = ...;`

`OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();`

`onlineProvider.ResetPlcMasterSecret();`

clipboard
> **Note**
>
> Reset the Plc Master Secret is the same functionality like Delete in the "Online &amp; diagnostics"-Dialog.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Running and stopping PLC

###### Requirements

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

###### Application

When interacting with TIA Portal through Openness API, it may be necessary to change the operating mode of the PLC. TIA Portal Openness provides a way to modify the operating state of the PLC either to start or stop.

###### Program code

Modify the following program code for setting PLC operating state to STOP.

public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)

   {

StopModules stopModules = downloadConfiguration as StopModules;

      if (stopModules != null)

      {

       // Puts PLC in "Stop" mode

          stopModules.CurrentSelection = StopModulesSelections.StopAll;

      }

 }

clipboard

Modify the following program code for setting PLC operating state to START.

public void ConfigurePostDownload(DownloadConfiguration downloadConfiguration)

   {

StartModules startModules = downloadConfiguration as StartModules;

      if (startModules != null)

      {

 // Puts PLC in "Start" mode

       startModules.CurrentSelection = StartModulesSelections.StartModule;

      }

 }

clipboard

##### Supporting callbacks

###### Requirements

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

Certain API methods require an interaction with the user-defined application code during their execution. Delegates are used to handle these callback actions in the user-defined application code. You need to implement a method with a compatible signature, and pass it as a delegate parameter to the action. To proceed with the execution, TIA Portal calls the implemented methods.

###### Program code

// This delegate is declared in Siemens.Engineering.dll

public delegate void Siemens.Engineering.Download.DownloadConfigurationDelegate(Siemens.Engineering.Download.Configurations.DownloadConfiguration configuration);

...

clipboard

Example of an user application code using and implementing the delegate:

[STAThread]

static void Main()

{

...

DownloadProvider downloadProvider = ...;

IConfiguration targetConfiguration = ...;

DownloadConfigurationDelegate preDownloadDelegate = PreConfigureDownload;

DownloadConfigurationDelegate postDownloadDelegate = PostConfigureDownload;

DownloadResult result = downloadProvider.Download(targetConfiguration, preDownloadDelegate, postDownloadDelegate, DownloadOptions.Hardware |DownloadOptions.Software);

 ...

}

//This method will be called back by TIA Portal

private static void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)

{

// Work with the parameter

}

//This method will be called back by TIA Portal

private static void ConfigurePostDownload(DownloadConfiguration downloadConfiguration)

{

// Work with the parameter

}

clipboard
> **Note**
>
> **STAThread** attribute will assure that the delegates are called in the Main thread of execution.

##### Protecting PLC through password

###### Requirements

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

###### Application

When interacting with TIA Portal through Openness API, it may be necessary to change the protection level of the PLC. TIA Portal Openness provides a way to secure the PLC through a password. The password can be set to both read-protected and write-protected PLCs.

###### Program code

Modify the following program code for read-protected PLCs

public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)

{

ModuleReadAccessPassword moduleReadAccessPassword = downloadConfiguration asModuleReadAccessPassword;

if (moduleReadAccessPassword != null)

{

SecureString password = ...; // Get password from a secure location

moduleReadAccessPassword.SetPassword(password); // enter the password to gain full access

}

}

clipboard

Modify the following program code for write-protected PLCs

public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)

{

ModuleWriteAccessPassword moduleWriteAccessPassword = downloadConfigurationas ModuleWriteAccessPassword;

if (moduleWriteAccessPassword != null)

{

SecureString password = ...; // Get password from a secure location

moduleWriteAccessPassword.SetPassword(password); // enter the password to gain full access

}

}

clipboard

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| **The API user is responsible for ensuring the security measures of handling passwords through code.** |  |

##### Handling PLC block binding passwords

###### Requirements

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

###### Application

TIA Portal Openness supports the data binding of passwords for customer applications. TIA Portal Openness provides a way for the customer to specify a block binding password. For example, a block binding password can be configured on the DownloadPasswordConfiguration class by calling the SetPassword method.

> **Note**
>
> **If you want to secure the download action with a password, a password will have to be provided during every call of download function. This is regardless of whether the device has already been configured. After the successful acceptance of password for a given configuration, all subsequent calls to SetPassword are ignored.**

###### Program code

Modify the following program code:

public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)

{

DownloadPasswordConfiguration downloadPasswordConfiguration = downloadConfiguration as DownloadPasswordConfiguration;

    if(downloadPasswordConfiguration != null &amp;&amp; downloadPasswordConfiguration.Message.Contains("block_1"))

    {

SecureString password = ...; // Get password from a secured location

      downloadPasswordConfiguration.SetPassword(password);

    }

}

clipboard

##### Uploading PLC device

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to upload station into a project through StationUploadProvider. The StationUploadProvider instance is returned on GetService() invoked with a project to execute an upload.

The upload station is not supported for device group.

###### Program code: Retrieving StationUploadProvider service from a project

Project myProject = ...;

StationUploadProvider uploadProviderForProject = myProject.GetService&lt;StationUploadProvider&gt;();

if (uploadProviderForProject != null)

{

...

}

clipboard

###### Parameters of upload method

In order to execute an upload of a PLC device, you can call StationUpload() of StationUploadProvider. The Upload method has ConfigurationAddress and UploadConfigurationDelegte parameters.

UploadOptions are optional, because the StationUpload uploads Software, Hardware, and Files.

| Parameter name | Type | Description |
| --- | --- | --- |
| configurationAddress | Siemens.Engineering.Connection.ConfigurationAddress | Address of device that should be uploaded |
| uploadConfigurationDelegate | Siemens.Engineering.Upload.UploadConfigurationDelegate | Delegate that will be called to check configuration before upload |
| uploadOptions | Siemens.Engineering.Upload.UploadOptions | Upload options |

###### Parameter 1: ConfigurationAddress

You should provide ConfigurationAddress object to the Upload. The address object is used to establish a connection to the given PLC device that should be uploaded. The ConfigurationAddress object must be created in the ConnectionConfiguration of the StationUploadProvider.

The Configuration contains a list of supported Modes. You need to select one of the Modes that should be used for upload. The selected ConfigurationMode contains a list of all local PcInterfaces that support the selected Mode, you have to select one of the interfaces. The desired address can be created in the Address collection of the selected ConfigurationPcInterface.

Modify the following code to create an address object:

...

StationUploadProvider uploadProvider = null;

...

ConnectionConfiguration configuration = uploadProvider.Configuration;

ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R) Ethernet Connection I217-LM", 1);

//"Create an address. This "ConfigurationAddress" is used as parameter for upload."

ConfigurationAddress uploadAddress = pcInterface.Addresses.Create("192.68.0.1");

...

clipboard

###### Project upload

You can start the station upload by calling the action StationUpload.

The following Parameters are mandatory:

- ConfigurationAddress: The address of the device to be uploaded
- UploadConfigurationDelegate: The callback to handle upload inhibits

...

StationUploadProvider uploadProvider = null;

Device uploadedObject = null;

...

UploadConfigurationDelegate preUploadDelegate = PreConfigureUpload;

UploadResult result = uploadProvider.StationUpload(uploadAddress, preUploadDelegate);

// The uploaded device

uploadedObject = result.UploadedStation;

if (uploadedObject == null)

{

...

}

internal void PreConfigureUpload(UploadConfiguration uploadConfiguration)

{

...

}

clipboard

###### Parameter2: UploadConfigurationDelegate

You need to provide an implementation of void UploadConfigurationDelegate (UploadConfiguration uploadConfiguration). The delegate will be called for pre-upload configurations. The delegate will be called for each configuration that requires an action from the user. For more information about callback handling, Refer [Supporting callbacks](#supporting-callbacks). Certain configurations will only contain an information, therefore the user action will not be required.

The possible upload configuration types are listed below:

| Configuration name | Description and properties |
| --- | --- |
| UploadConfiguration | - Base class for all the configurations. It contains information in the Message attribute - Contains single property UploadConfiguration.Message : string (read only property contains the configuration message) |
| UploadPasswordConfiguration | - Derived from UploadConfiguration - Base class for all configuration that required a password for upload. - Contains a single method to set password. UploadPasswordConfiguration.SetPassword (password: SecureString) : void - Set password |
| UploadSelectionConfiguration | - Derived class of UploadConfiguration - Does not contain additional properties |

The datatype of the configurations are given below:

| Configuration | DataType | Description and Action |
| --- | --- | --- |
| UploadPasswordConfiguration | ModuleReadAccessPassword | `Set password via SetPassword(password:SecureString)` method.  Enter a password to gain read access to the module. |
| PasswordReadAccess | `Set password via SetPassword(password:SecureString)` method.  Enter a password for SW Upload in classic PLC's to gain read access to the module. |  |
| UploadSelectionConfiguration | UploadMissingProducts | `Set CurrentSelection:UploadMissingProductsSelections` Available enum values:    `TryUpload (Consistent upload)`    `NoAction (No action)`    Set a selection for upload. |

The support of a Failsafe password is not necessary. For the read-access by uploading a F-PLC no password is needed.

**IsSecureCommunication**

All configurations have the attribute: IsSecureCommunication The attribute provides 'TRUE' in the case of a "Secure communication" (TLS handshake) connection to the Plc. In all other cases the attribute delivers 'FALSE'. For more information on IsSecureCommunication, refer [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

bool isSecureCommunication = moduleReadAccessPassword.IsSecureCommunication;

if (isSecureCommunication == true)

{

// Secure communication with (Tls handshake)

...

}

clipboard

Unhandled configuration that can prevent the upload causes an EngineeringTargetInvocationException and aborts upload.

An EngineeringDelegateInvocationException will be thrown in case of an unhandled exception within the Delegate.

PreUploadDelegate implementation example:

private static void PreConfigureUpload(UploadConfiguration UploadConfiguration)

{

ModuleReadAccessPassword moduleReadAccessPassword = UploadConfiguration as ModuleReadAccessPassword;

if (moduleReadAccessPassword != null)

{

string passWD = "passWD";

var password = new SecureString();

foreach (var c in passWD)

password.AppendChar(c);

moduleReadAccessPassword.SetPassword(password);

return;

}

ModuleWriteAccessPassword moduleWriteAccessPassword = UploadConfiguration as ModuleWriteAccessPassword;

if (moduleWriteAccessPassword != null)

{

string passWD = "passWD";

var password = new SecureString();

foreach (var c in passWD)

password.AppendChar(c);

moduleWriteAccessPassword.SetPassword(password);

return;

}

...

throw new NotSupportedException(); // Exception thrown in the delagate will cancel upload

}

clipboard

###### Parameter3: UploadOptions

You cannot specify the Upload options. This Upload options are known as: "Hardware", "Software", "Hardware and Software" and "Hardware, Software and Files".

The StationUpload works automatically with the Upload options "Hardware, Software and Files".

###### Upload over Router

The TIA Portal Openness supports the stationupload via Router because the station behind a router in not visibly in the project navigator. For an upload over NAT-Router this address has configured with a mapped address.

Also an upload by using a Router with activated IP-Routing is possibly.

###### Upload over Router with IP-Routing

The device in the network behind the router can only be reached if the router supports IP-Routing or DNAT-Routing. In difference to a NAT-Router, the upload of the PLC is also possible if the PLC is not directly accessible but via a CP or a CM.

Therefore the following scenarios are supported:

- Connection between PG/PC and the PlusPLC that is directly connected to the destination subnet in combination with a router with IP-Routing.
- Connection between PG/PC and the PlusPLC that is directly connected to the destination subnet in combination with a router with DNAT-Routing
- Connection between PG/PC and PlusPLC via a communication module (CM) in combination with a router with IP-Routing
- Connection between PG/PC and PlusPLC via a communication module (CM) in combination with a router with DNAT-Routing
- Connection between PG/PC and PlusPLC via a communication processor (CP) in combination with a router with IP-Routing
- Connection between PG/PC and PlusPLC via a communication processor (CP) in combination with a router with DNAT-Routing

> **Note**
>
> The upload of a PLC-1200 V1 is not supported via a CM or CM; Only OMS+ protocol is supported.

For example, There is a device in a privat subnet. In this subnet the device has the address 192.168.214.10. Your PG/PC is in another subnet and has the address 192.168.1.22. Between these subnets you have a Router with IP-Routing. Now you can upload the device by using the address 10.50.111.236 of the CP.

![Upload over Router with IP-Routing](images/155264714507_DV_resource.Stream@PNG-en-US.png)

###### Upload over NAT-Router

A device in a private network can only be reached over a NAT Router, when the device IP-address is directly mapped to a public IP-address (destination NAT). Especially NAPT (network address and port translation) is not supported.

For example: There is a device in a privat subnet. In this subnet the device has the address 192.168.1.19. Your PG/PC is in another subnet and has the address 10.119.57.153. Between these subnets you have a NAT Router. The NAT Router needs a configuration, where the device address 192.168.1.19 is mapped to a valid address in the same subnet like the PG/PC. For example 10.119.57.19.

Now you can upload the device by using the address 10.119.57.19. (see section "**Configuration Address**").

![Upload over NAT-Router](images/155264915083_DV_resource.Stream@PNG-en-US.png)

There exist a few constrains for upload over NAT-Router.

At the first the Communication over a NAT router and S7-Routing cannot be used together. The device must be reachable directly by its IP-address from the NAT router. No S7-Router may be involved

in communication between NAT-router and device. That is the reason why the devices S71500 internal and S7300 internal cannot be reached from the PG/PC system.

The engineering system must be able to reach the NAT router directly by its IP-address. No S7-Router may be involved in communication between engineering system and NAT-router. That is the

reason while the engineering system PG/PC 2 in the above picture cannot be used for uploading a device from the Test Network.

###### UploadResult

The UploadResult returned by the Upload action provides feedback on the state of the objects that were uploaded.

- UploadResult.Message: UploadResultMessageComposition - Composition of UploadResultMessage

The following attributes are supported:

| Attributes | Description |
| --- | --- |
| ErrorCount | int value of errors while upConnection between PG/PC and PlusPLC via a communication module (CM) in combination with a router with DNAT-Routingload |
| State | UploadResultState with possibly values: Success, Information, Warning and Error |
| UploadedStation | A Device-Instance of the uploaded station |
| WarningCount | Number of warning while upload as int |

The UploadResultMessage contains:

- UploadResultMessage.Messages : UploadResultMessageComposition - Composition of UploadResultMessage

The following attributes are supported:

| Attributes | Description |
| --- | --- |
| DateTime | System.DateTime of the created message. |
| ErrorCount | An int counter for errors. |
| State | UploadResultState with possibly values: Success, Information, Warning and Error. |
| WarningCount | Number of warning while upload as int |

Upload invocation example

internal bool UploadPLC()

{

...

UploadResult result = uploadProvider.StationUpload(uploadAddress, preUploadDelegate);

...

PrintAllMessages(result.Messages, 0);

...

}

internal void PrintAllMessages(UploadResultMessageComposition messages, int level)

{

if (messages == null)

return;

if (level == 0)

Console.WriteLine("\n");

foreach (UploadResultMessage message in messages)

{

string messageOut = message.Message.PadLeft(message.Message.Length + level, '\t') + "\n";

Console.WriteLine(messageOut);

if ((message.Messages != null) &amp;&amp; (message.Messages.Count &gt; 0))

PrintAllMessages(message.Messages, level+1);

}

}

clipboard

##### Comparing PLC software

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)

###### Application

You have the following options to determine the deviation between the software of two devices:

- Comparing the software of two configured PLCs
- Comparison of the software of a PLC and the project library
- Comparison of the software of a PLC and the global library
- Comparison of the software of a PLC and the master copy of a PLC
- Comparisonof the software of a configured PLC with the software of a connected PLC in "Online" status

###### Signature

Use the `CompareTo` or `CompareToOnline` methods for the comparison.

`public CompareResult CompareTo (ISoftwareCompareTarget compareTarget)`

`public CompareResult CompareToOnline ()`

| Return value / parameter | Function |
| --- | --- |
| `CompareResult compareResult` | Returns the comparison result:  - `FolderContentsDifferent`: Content of the compared folders differs. - `FolderContentsIdentical`: Content of the compared folders is identical. - `ObjectsDifferent`: Content of the compared objects differs. - `ObjectsIdentical`: Content of the compared objects is identical. - `LeftMissing`: The object is not contained in the object from which the comparison was started. - `RightMissing`: The object is not contained in the object which is being compared. - `CompareIrrelevant`: Comparison of these 2 objects is irrelevant - `FolderContainsDifferencesOwnStateDifferent`: Folder contents have one or more differences, folder's own state different - `FolderContentEqualOwnStateDifferent`: Folder content is the same, folder's own state is different |
| `ISoftwareCompareTarget compareTarget` | List of comparable objects. |

###### Program code

Modify the following program code to output the comparison result:

private static void WriteResult(CompareResultElement compareResultElement, string indent)

{

    Console.WriteLine("{0} &lt;{1}&gt; &lt;{2}&gt; &lt;{3}&gt; &lt;{4}&gt; ",

    indent,

    compareResultElement.LeftName,

    compareResultElement.ComparisonResult,

    compareResultElement.RightName,

    compareResultElement.DetailedInformation);

    WriteResult(compareResultElement.Elements, indent);

}

private static void WriteResult (IEnumerable&lt;CompareResultElement&gt; compareResultElements, string indent)

{

    indent += " ";

    foreach (CompareResultElement compareResultElement in compareResultElements)

    {

        WriteResult(compareResultElement, indent);

    }

}

clipboard

Modify the following program code to compare the software of devices:

private static void CompareTwoOfflinePlcs(PlcSoftware plcSoftware0, PlcSoftware plcSoftware1)

{

if (plcSoftware0 != null &amp;&amp; plcSoftware1 != null)

{

CompareResult compareResult = plcSoftware0.CompareTo(plcSoftware1);

WriteResult(compareResult.RootElement, string.Empty);

}

}

clipboard

Modify the following program code to compare the software of a PLC with the project library:

private static void ComparePlcToProjectLibrary(Project project, PlcSoftware plcSoftware)

{

if (project != null &amp;&amp; plcSoftware != null)

{

CompareResult compareResult = plcSoftware.CompareTo(project.ProjectLibrary);

WriteResult(compareResult.RootElement, string.Empty);

}

}

clipboard

Modify the following program code to compare the software of a PLC with the global library:

private static void ComparePlcToGlobalLibrary(PlcSoftware plcSoftware, GlobalLibrary globalLibrary)

{

if (plcSoftware != null &amp;&amp; globalLibrary != null)

{

CompareResult compareResult = plcSoftware.CompareTo(globalLibrary);

WriteResult(compareResult.RootElement, String.Empty);

}

}

clipboard

Modify the following program code to compare the software of a PLC with a master copy:

private static void ComparePlcToMasterCopy(Project project, PlcSoftware plcSoftware)

{

if (project != null &amp;&amp; plcSoftware != null)

{

CompareResult compareResult = plcSoftware.CompareTo(project.ProjectLibrary.MasterCopyFolder.MasterCopies[0]);

WriteResult(compareResult.RootElement, string.Empty);

}

}

clipboard

Modify the following program code to compare the software of a PLC with the software of a connected PLC:

private static void ComparePlcToOnlinePlc(PlcSoftware plcSoftware)

{

if (plcSoftware != null)

{

CompareResult compareResult = plcSoftware.CompareToOnline();

WriteResult(compareResult.RootElement, string.Empty);

}

}

clipboard

##### Updating PLC program

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.

  See [Opening a project](#opening-a-project)

###### Introduction

You can use the UpdateProgram() to upgrade the instruction to the latest version of PLC. You can access the UpdateProgram() through PlcSoftware instance.

###### Program code

private void UpdateProgramPLC()

{

PlcSoftware plcSoftware = ...;

plcSoftware.UpdateProgram();

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Comparing PLC hardware

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to compare the hardware of two PLC devices.

###### Signature

Use the CompareTo method for the comparison of two hardware objects.

CompareResult CompareTo (IHardwareCompareTarget compareTarget);

| Return value/parameter | Function |
| --- | --- |
| CompareResult compare result | Return the comparision result:  - FolderContainsDifferencesOwnStateDifferent: Folder contents have one or more differences, folder's own state is different - FolderContentEqualOwnStateDifferent: Folder content is the same, folder's own state is different. |
| IHardwareCompareTarget compareTarget | The compare target for which the hardware compare should be performed. Must not be null. |

If the Parameter compareTarget is null and an attempt is made to compare the hardware will throw Siemens.Enginnering.EngineeringTargetInvocationExceptions.

###### Program

Modify the following program code to output the comparision result:

...  
CompareResult compareResult = plc_1.CompareTo(plc_2);

CompareResultState resultState = compareResult.RootElement.ComparisonResult;

if (resultState == CompareResultState.FolderContainsDifferencesOwnStateDifferent)

{

// Folder contents have one or more differences, folder's own state is different:

// May occur if the plc has a different subordinate element, e.g., a local module, and

// the plc itself is different, e.g., in a parameter

}

else if (resultState == CompareResultState.FolderContentEqualOwnStateDifferent)

{

// Folder content is the same, folder's own state is different:

// May occur if a folder-style module, e.g., FM 351, has equal subordinate elements but

// the module itself is different, e.g., in a parameter

}

else if (resultState == CompareResultState.FolderContentsIdentical)

{

...

}

...

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Setting password policy for PLC

###### Requirement

- The TIA Portal is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to set the security password policy for legacy and plus PLC.

###### Setting password policy for legacy PLC

You can use the LegacyPlcPasswordPolicyService at the project base object to set the security password policy for legacy PLC.

The LegacyPlcPasswordPolicyService feature supports the following attributes:

| Attribute name | Data type | Description |
| --- | --- | --- |
| PasswordPolicyEnabled | Boolean | If PasswordPolicyEnabled is "True" then all the other configured attribute values will be considered for validating the password.   If PasswordPolicyEnabled is "False" then new policy cannot be applied for any legacy plc. |
| MinimumLength | Short | Sets the value of minimumLength of the password  The allowed range value for minimum length is 5 to 8 |
| MinimumNumericCharacterLength | Short | Sets the value of minimumNumericCharacterLength in password  The allowed range value for minimum numeric character length is 0 to 8 |
| MinimumSpecialCharacterLength | Short | Sets the value of minimumSpecialCharacterLength in password  The allowed range value for minimum numeric character length is 0 to 8 |
| IncludesLowerCaseAndUpperCaseCharacters | Boolean | Sets the value of includesLowerCaseAndUpperCaseCharacters in password |

A custom exception PasswordPolicySettingsException is thrown when you attempt to set the attribute value outside the permissible range.

###### Setting password policy for plus PLC

You can use the PlcPasswordPolicyService at the project base object to set the security password policy for plus PLC.

The PlcPasswordPolicyService feature supports the following attributes:

| Attribute name | Data type | Description |
| --- | --- | --- |
| PasswordPolicyEnabled | Boolean | If PasswordPolicyEnabled is "True" then the UMAC (i.e. Password complexity for project users) configured attribute values will be considered for validating the password   If PasswordPolicyEnabled is "False" then new policy cannot be applied for any plus plc. |

###### Exception

When the password is set from the Openness script for a protection access level, a new type of exception EngineeringPasswordPolicyViolationException will be thrown if the entered password does not comply with the policy.

###### Program code

To set the password policies for legacy PLC modify the following program code:

public void LegacyPlc_SecuritySettingPasswordPolicy_SetAttributes()

{

LegacyPlcPasswordPolicyService m_LegacyPlcPasswordPolicyService = m_project.GetService&lt;LegacyPlcPasswordPolicyService&gt;();

m_LegacyPlcPasswordPolicyService.PasswordPolicyEnabled= true;

m_LegacyPlcPasswordPolicyService.MinimumLength = 6;

m_LegacyPlcPasswordPolicyService.MinimumNumericCharacterLength = 2;

m_LegacyPlcPasswordPolicyService.MinimumSpecialCharacterLength=2;

m_LegacyPlcPasswordPolicyService.IncludeLowerCaseAndUpperCaseCharacters = true;

}

clipboard

To set the password policies for plus PLC modify the following program code:

public void PlusPlc_SecuritySettingPasswordPolicy_SetAttributes()

{

PlcPasswordPolicyService m_PlcPasswordPolicyService = m_project.GetService&lt;PlcPasswordPolicyService&gt;();

m_PlusPlcPasswordPolicyService.PasswordPolicyEnabled= true;

}

clipboard

##### Managing dynamic certificate settings

###### Requirement

- The TIA Portal is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to configure dynamic certificate management for all supported services at a central place within the TIA Portal instead of modifying each application and service individually.

You can use the Certificate Management Configuration service to manage dynamic certificate, which will be available for the PLC instance of all PLCs device family with version V3.0 and later.

###### Property

The CertificateManagementConfiguration supports the following properties:

| Property name | Data type | Description | Access | Note |
| --- | --- | --- | --- | --- |
| Usage | CertificateConfigurationUsage | Gets or sets the usage of the certificate management configuration  The Usage property allows you to choose two options either certificates configured and download using TIA Portal or certificates provided by certificate management during runtime .   The Usage property has two enum values:  - TIAPortal - Runtime | Read/Write | The EngineeringTargetInvocationException is thrown in a set operation for the value CertificateConfigurationUsage.Runtime when WebServer and OpcUaServer are in deactivate state |
| CertificateExpirationEventActivated | Boolean | Enable or disable the certificate expiration setting of the certificate management configuration | Read/Write | The EngineeringTargetInvocationException is thrown when Usage property is set as certificates configured and download using TIA Portal |
| RemainingCertificateLifetime | ushort | Gets or sets the value for showing event for remaining certificate life time of the certificate management configuration  This is a percentage value that allows to calculate the time after which a PLC alarm shall be raised to inform the user about an upcoming expiration. | Read/Write | The EngineeringTargetInvocationException is thrown when the EnableCertificateExpirationEvent property value is set as False or when the value is not set between 10 - 90 |
| CertificateSupportedServices | CertificateSupportedServiceComposition | Gets all the certificate supported services of the certificate management configuration which enabled dynamic certificate management . The services currently supported are OPC UA and Webserver.  The services currently supported are OPC UA and Webserver. | Read |  |

###### Method

The CertificateSupportedService() represents the supported services of the Certificate Management Configuration. It accepts the following property:

| Property name | Data type | Description | Access | Note |
| --- | --- | --- | --- | --- |
| ServiceType | CertificateSupportedServiceName | Represents name of the service supported by certificate management configuration.  The CertificateSupportedServiceName accepts the following Enum item and its Enum value:  - Webserver - 100 - OpcUaServer - 200 | Read |  |
| Id | ushort | Represents id of the service supported by certificate management configuration | Read |  |
| ServiceGroupName | string | Represents group name of supported services of the certificate management configuration | Read/Write | The EngineeringTargetInvocationException is thrown when the value of service is set to greater than 64 characters. |

###### Program code

//...

// for getting the service

CertificateManagementConfiguration certifcateConfigurationService = plc.GetService&lt;CertificateManagementConfiguration&gt;();

// To setup the usage

certifcateConfigurationService.Usage = CertificateConfigurationUsage.TIAPortal;

// for service count

var servicesCount = certifcateConfigurationService.CertificateSupportedServices.Count;

// For setting group name

certifcateConfigurationService.CertificateSupportedServices[0].ServiceGroupName = "ServiceName_1";

clipboard

###### Handle dynamic certificates during download to PLC

The SelectiveDeleteDownload can be used to handle certificates during download to PLC. Based on this option, dynamic certificates will be deleted.

The SelectiveDeleteDownload.CurrentSelection supports the following Enum item and its associated enum value:

- SelectiveDeleteDataSelections.AcceptAll - accept all
- SelectiveDeleteDataSelections.DeleteSelected - delete selected
- SelectiveDeleteDataSelections.DeleteAll - delete all

###### Program code: Handle dynamic certificates during download to PLC

private void DownloadConfigurationDelegate(DownloadConfiguration downloadConfiguration)

{

if (downloadConfiguration is SelectiveDeleteDownload selectiveDeleteDownload)

{

selectiveDeleteDownload.CurrentSelection = SelectiveDeleteDataSelections.AcceptAll;

}

}

clipboard

#### Functions for accessing PLC service

This section contains information on the following topics:

- [Access level setting](#access-level-setting)
- [Accessing Software Checksum](#accessing-software-checksum)
- [Assigning PC interface](#assigning-pc-interface)
- [Determining the status of a PLC](#determining-the-status-of-a-plc)
- [Accessing parameters of an online connection](#accessing-parameters-of-an-online-connection)
- [Accessing fingerprint for quick station compare](#accessing-fingerprint-for-quick-station-compare)
- [Accessing Cross Reference Service on Step7](#accessing-cross-reference-service-on-step7)
- [Getting Cross References for Step7](#getting-cross-references-for-step7)
- [Setting PLC online of R/H system](#setting-plc-online-of-rh-system)
- [Accessing software container from primary PLC of R/H system](#accessing-software-container-from-primary-plc-of-rh-system)
- [Downloading PLCs of R/H System](#downloading-plcs-of-rh-system)
- [Establishing or disconnecting the online connection to the PLC](#establishing-or-disconnecting-the-online-connection-to-the-plc)
- [Assigning project language to PLC](#assigning-project-language-to-plc)
- [Assigning watch &amp; force tables for web server and PLC display](#assigning-watch-force-tables-for-web-server-and-plc-display)
- [Managing certificate](#managing-certificate)
- [Managing Webserver user of SIWAREX modules](#managing-webserver-user-of-siwarex-modules)
- [Managing Syslog configuration](#managing-syslog-configuration)
- [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)
- [Updating module description](#updating-module-description)
- [Supporting UMAC on PLC device](#supporting-umac-on-plc-device)
- [Supporting IP Accessibility](#supporting-ip-accessibility)
- [Accessing PLC access control configuration provider](#accessing-plc-access-control-configuration-provider)
- [Setting a display password](#setting-a-display-password)
- [Accessing web server and OPC UA user management](#accessing-web-server-and-opc-ua-user-management)

##### Access level setting

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness API to access the Access level setting via the Hardware PlcAccessLevelProvider at the Deviceitem CPU of Device.

This feature provides actions to set / reset the password and a modeled attribute to set / read the access level setting.

- void SetPassword ( PlcProtectionAccessLevel accessLevelType, SecureString password )
- void ResetPassword ( PlcProtectionAccessLevel accessLevelType)
- attribute PlcProtectionAccessLevel

In general the handling via Openness is similar to the TIA Portal UI.

- PlcProtectionAccessLevel can always be read and set at S7-1200/1500 PLCs.
- If access level is set to anything different than Full access (or Full access incl. fail-safe) a full access password has to be set. Otherwise there will be a compile error: "Password must not be empty"
- It is not allowed to set the same password for different access levels
- It is only possible to set / reset passwords for higher levels than the one set as access level (if PlcProtectionAccessLevel is set to HMIAccess it is only possible to set a password for ReadAccess and FullAccess)

**Possible exceptions:**

- EngineeringTargetInvocationException: **"Same password already exists for other access level"** - will be thrown if the user tries to set the same password for different access levels
- EngineeringTargetInvocationException: **"Cannot set password for the access level"** - will be thrown if the user tries to set a password for a stricter access level than the one selected
- EngineeringTargetInvocationException: **"Password cannot be empty"** - will be thrown if the user tries to set an empty password
- EngineeringTargetInvocationException: **"Access Level is not valid"** - will be thrown if the user tries to set the access level to FullAccessIncludingFailsafe at non failsafe PLCs

###### Access level

In Openness the access level is modelled as an Enum named PlcProtectionAccessLevel. The name of the Enum fields are based on the "Access Level" entries for S7-1200/1500 PLCs.

| TIA UI name | Enum entry | Value | Remarks |
| --- | --- | --- | --- |
| - | None | 0 | For enum initialization. This value must not be set by the Openness user. |
| Full access (no protection) | FullAccess | 1 |  |
| Read access | ReadAccess | 2 |  |
| HMI access | HMIAccess | 3 |  |
| No access | NoAccess | 4 |  |
| Full access incl. fail-safe (no protection) | FullAccessIncludingFailsafe | 5 | Only available at failsafe PLCs |

An EOM Attribute(Modeled Attribute) named PlcProtectionAccessLevel of type PlcProtectionAccessLevel enum is available at PLCs to Set/Get the access level.

You can use the following code example for PlcProtectionAccessLevel with No access:

`DeviceItem S71500PLC = ...;`

`PlcAccessLevelProvider myPlcAccessLevelProvider = S71500PLC.GetService<PlcAccessLevelProvider>();`

`myPlcAccessLevelProvider.PlcProtectionAccessLevel = PlcProtectionAccessLevel.NoAccess;`

clipboard

###### Password

The password is implemented as SecureString for security reasons. It is only possible to set / reset the passwords for the different access levels using the corresponding action. Reading the passwords is not supported.

`myPlcAccessLevelProvider.SetPassword(PlcProtectionAccessLevel.ReadAccess, someSecureString);`

`myPlcAccessLevelProvider.ResetPassword(PlcProtectionAccessLevel.ReadAccess);`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Accessing Software Checksum

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
   See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application  
  See [Opening a project](#opening-a-project)

###### Application

You can use the Openness API to access the software checksum for a PLC station.

###### Program code

To access, you get the instance of PlcSoftware and and load a service instance of PlcChecksumProvider.

`PlcSoftware plc = …;`

`//get PlcSoftware instance`

`PlcChecksumProvider checksumProvider = plc.GetService<PlcChecksumProvider>();`

clipboard

In case the PLC does not support the checksum calculation then the GetService call returns null.

At the PlcChecksumProvider instance the software checksum can be reached as follow:

`string softwareChecksum = checksumProvider.Software;`

clipboard

The Software attribute is read only and it returns null when the program is not compiled.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Assigning PC interface

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open

  See [Opening a Project](#opening-a-project)

###### Application

For the interface assignment, you have to get a PcInterfaceAssignment service from Siemens.HW.Features on the device item interface.

If the PC-Station version is &lt;= 2.0, the methods of this service will return null and interface assignment will not be possible for the interfaces that are assigned to PC-Station or Windows only or none. For the interfaces that are assigned to SW-CPU, this is again possible.

> **Note**
>
> The support of PC Station is very limited in the CAx interchange. Only PC Stations with version 1.0 and the default value for InterfaceAssignment are supported. The reason is these two values have impact on device structure (what is built-in, what can be plugged where). But since the parameters are not part of the AutomationML file, the values are not set during import and as a result the structure of the IPC does not fit and the other modules can not be plugged.

###### Program code: Interface assignment

Modify and use the following program code for interface assignment:

DeviceItem swCpu = ...;

DeviceItem myInterface = ...;

PcInterfaceAssignment provider = myInterface.GetService&lt;PcInterfaceAssignment&gt;();

//user has to give device item sw cpu in case he/she wants to assign to it. (in the future, there could be multi sw-cpu cases) provider.AssignInterface(PcInterfaceAssignmentMode.SoftwarePlc, swCpu);

...

provider.AssignInterface(PcInterfaceAssignmentMode.PcStation);

...

provider.AssignInterface(PcInterfaceAssignmentMode.None);

...

clipboard

Modify and use the following program code to get information about the current assignment mode of an interface:

PcInterfaceAssignment provider = myInterface.GetService&lt;PcInterfaceAssignment&gt;();

PcInterfaceAssignmentMode mode = provider.PcInterfaceAssignmentMode;

switch(mode)

{

case PcInterfaceAssignmentMode.None: Console.WriteLine("Assigned to none or windows-only.");

break;

case PcInterfaceAssignmentMode.PcStation: Console.WriteLine("Assigned to pc-station.");

break;

case PcInterfaceAssignmentMode.SoftwarePlc: Console.WriteLine("Assigned to SoftwarePlc: " + provider.SoftwarePlc.Name);

break;

}

clipboard

###### Program code: Hardware Resource and IPC Expansion configuration

You can also select correct IPC Expansion and HardwareResource property via PcInterfaceAssignment sevice using the following code:

DeviceItem myInterface = ...;

PcInterfaceAssignment provider = myInterface.GetService&lt;PcInterfaceAssignment&gt;();

//this method returns a subset of IpcExpansion values which are available for the IPC that the interface is plugged in. IEnumerable&lt;string&gt; ipcExpansionChoices = provider.GetAvailableIPCExpansions();

string myChoice;

foreach(var choice in ipcExpansionChoices)

{

//user must select the desired value depending on his/her configuration

if (choice.Contains("3yxx1")

{

myChoice = choice;

break;

}

}

provider.IpcExpansion = myChoice;

//After assigning IpcExpansion value, user may assign HardwareResource value using the following enumeration.

provider.HardwareResource = HardwareResource.X101;

//OR

//myInterface.SetAttribute("HardwareResource", HardwareResource.X101);

//myInterface.SetAttribute("IpcExpansion", mychoice);

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Determining the status of a PLC

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.   
  See [Opening a project](#opening-a-project)

###### Application

You can determine the state of a PLC or all PLCs in a project.

TIA Portal Openness distinguishes between the following states:

- Offline
- PLC is connected ("Connecting")
- Online
- PLC is disconnected ("Disconnecting")
- Incompatible
- Not reachable
- Protected

###### Program code

Modify the following program code to determine the state of a PLC:

public static OnlineState GetOnlineState(DeviceItem deviceItem)

{

OnlineProvider onlineProvider = deviceItem.GetService&lt;OnlineProvider&gt;();

return onlineProvider.State;

}

clipboard

Modify the following program code to determine the state of all PLCs in a project:

public static void DetermineOnlineStateOfAllProjectDevices(Project project)

{

foreach (Device device in project.Devices)

{

foreach (DeviceItem deviceItem in device.DeviceItems)

{

OnlineProvider onlineProvider = deviceItem.GetService&lt;OnlineProvider&gt;();

if (onlineProvider != null)

{

OnlineState state = onlineProvider.State;

}

}

}

}

clipboard

##### Accessing parameters of an online connection

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness API interface to determine or set parameters for an online connection:

- Enumerate the available connection modes to a PLC
- Enumerate the available interfaces to a PLC
- Enumerate the allocated slots
- Enumerate the available addresses of the subnets and gateways

- Set the connection parameters.

For information on IsSecureCommunication, refer [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

###### Program code: Determining connection parameters

Modify the following program code to enumerate the available connection modes, PC interfaces and slots:

public static void EnumerateConnectionModesOfPLC(DeviceItem deviceItem)

{

OnlineProvider onlineProvider = deviceItem.GetService&lt;OnlineProvider&gt;();

if (onlineProvider == null)

{

return; // Only cpu device items can provide OnlineProvider service

}

// Accessing connection configuration object

ConnectionConfiguration configuration = onlineProvider.Configuration;

// Now access connection configuration members

foreach (ConfigurationMode mode in configuration.Modes)

{

Console.WriteLine("Mode name:{0}", mode.Name);

foreach (ConfigurationPcInterface pcInterface in mode.PcInterfaces)

{

Console.WriteLine("PcInterface name:{0}", pcInterface.Name);

Console.WriteLine("PcInterface number:{0}", pcInterface.Number);

foreach (ConfigurationTargetInterface targetInterface in pcInterface.TargetInterfaces)

{

Console.WriteLine("TargetInterface:{0}", targetInterface.Name);

}

}

}

}

clipboard

You can also access a connection mode and a PC interface by name:

public static ConfigurationTargetInterface GetTargetInterfaceForOnlineConnection(OnlineProvider onlineProvider)

{

ConnectionConfiguration configuration = onlineProvider.Configuration;

ConfigurationMode mode = configuration.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);

ConfigurationTargetInterface slot = pcInterface.TargetInterfaces.Find("2 X3");

return slot;

}

clipboard

Modify the following program code to enumerate the addresses of the subnets and gateways available on a PC interface:

public static void EnumeratingPCInterfaceSubnetsAndGateways(ConfigurationPcInterface pcInterface)

{

foreach (ConfigurationSubnet subnet in pcInterface.Subnets)

{

Console.WriteLine("Subnet name:{0}", subnet.Name);

foreach (ConfigurationGateway gateway in subnet.Gateways)

{

//Get the name of the gateway:

Console.WriteLine("Gateway name:{0}", gateway.Name);

//Get the IP address of each gateway:

foreach (ConfigurationAddress gatewayAddress in gateway.Addresses)

{

Console.WriteLine("Gateway Address:{0} has {1}", gatewayAddress.Name, gatewayAddress.Address);

}

}

}

}

clipboard

You can also access subnets and gateways by their name or IP address:

public static void AccessSubnetAndGatewayOfPCInterface(ConfigurationPcInterface pcInterface)

{

ConfigurationSubnet subnet = pcInterface.Subnets.Find("PN/IE_1");

ConfigurationAddress subnetAddress = subnet.Addresses.Find("192.168.0.1");

ConfigurationGateway gateway = subnet.Gateways.Find("Gateway 1");

ConfigurationAddress gatewayAddress = gateway.Addresses.Find("192.168.0.2");

}

clipboard

###### Program code: Setting connection parameters

> **Note**
>
> All the connection parameters previously set are overwritten when you set the connection parameters. If you have already set the connection parameters directly in the TIA Portal, it is not necessary to call `ApplyConfiguration`. If there is already an online connection to a PLC while `ApplyConfiguration` is called, an exception is thrown.

Modify the following program code to set slot parameters:

public static void SetConnectionWithSlot(OnlineProvider onlineProvider)

{

ConnectionConfiguration configuration = onlineProvider.Configuration;

ConfigurationMode mode = configuration.Modes.Find(@"PN/IE");

ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);

// or network pc interface that is connected to plc

ConfigurationTargetInterface slot = pcInterface.TargetInterfaces.Find("2 X3");

configuration.ApplyConfiguration(slot);

// After applying configuration, you can go online

onlineProvider.GoOnline();

}

clipboard

Modify the following program code to set gateway address parameters:

public static void SetConnectionWithGatewayAddress(OnlineProvider onlineProvider, string subnetName, string gatewayAddressName)

{

ConnectionConfiguration configuration = onlineProvider.Configuration;

ConfigurationMode mode = configuration.Modes.Find(@"PN/IE");

ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);

// or network pc interface that is connected to plc

ConfigurationSubnet subnet = pcInterface.Subnets.Find(subnetName);

ConfigurationAddress gatewayAddress = subnet.Addresses.Find(gatewayAddressName);

configuration.ApplyConfiguration(gatewayAddress);

// After applying configuration, you can go online

onlineProvider.GoOnline();

}

clipboard

Modify the following program code to set subnet address parameters:

public static void SetConnectionWithSubnetAddress(OnlineProvider onlineProvider, string subnetName)

{

ConnectionConfiguration configuration = onlineProvider.Configuration;

ConfigurationMode mode = configuration.Modes.Find(@"PN/IE");

ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);

// or network pc interface that is connected to plc

ConfigurationSubnet subnet = pcInterface.Subnets.Find(subnetName);

ConfigurationAddressComposition addresses = subnet.Addresses;

configuration.ApplyConfiguration(addresses[0]);

// After applying configuration, you can go online

onlineProvider.GoOnline();

}

clipboard

---

**See also**

[Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

##### Accessing fingerprint for quick station compare

###### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

###### Application

You can use the TIA Portal Openness to get FingerprintData for different aspects of PLC device configuration which can be used to realize a quick station compare. It is done through FingerprintDataProvider service that can be acquired from a given TIA Portal. An instance of FingerprintDataProvider will be returned on GetService call, else the service will return null.

###### Program code: Retrieving FingerprintDataProvider from TIA Portal

`TiaPortal tia = new TiaPortal(TiaPortalMode.WithUserInterface);`

`FingerprintDataProvider fingerprintDataProvider = tia.GetService<FingerprintDataProvider>();`

`if (fingerprintDataProvider != null)`

`{`

`...`

`}`

clipboard

###### Parameters of FingerprintDataProvider method

To get the fingerprintData of a device, you have to call GetFingerprintData method of FingerprintDataProvider.

The following attributes are supported in FingerprintDataProvider:

| Parameter name | Type | Description |
| --- | --- | --- |
| configurationAddress | Siemens.Engineering.Online.Configuration | Address of device for which the fingerprintData have to be fetched. |
| onlineConfigurationDelegate | Siemens.Engineering.Online | Delegate that will be called to check configuration before fetching the fingerprintData. |

###### Configuration Address

You should provide a ConfigurationAddress object to the GetFingerprintData. The address object will be used to establish a connection to the device for which the fingerprintData have to be fetched. The ConfigurationAddress object must be created in the ConnectionConfiguration of the FingerprintDataProvider. For information on IsSecureCommunication, refer [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

For example, you can use the following code to create an address object:

`...`

`ConnectionConfiguration configuration = fingerprintDataProvider.Configuration;`

`ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");`

`ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R) Ethernet Connection I217-LM", 1);`

`// Create an address. This "ConfigurationAddress" is used as parameter for getting the fingerprintData`

`ConfigurationAddress fingerprintAddress = pcInterface.Addresses.Create("192.68.0.1");`

`...`

clipboard

The Configuration contains a list of supported Modes. You have to select one of the Modes that should be used to get fingerprints. The selected ConfigurationMode contains a list of all local PCInterfaces that support the selected Mode. You have select one of the interfaces. The desired address can be created in the Address collection of the selected ConfigurationPcInterface.

###### Program code: Retrieving the FingerprintData

You can start retrieving the FingerprintData of the station by calling the action GetFingerprintData. The following parameters are supported:

| Parameter | Description |
| --- | --- |
| ConfigurationAddress | The address of the device |
| OnlineConfigurationDelegate | The callback to handle inhibits) |

`...`

`OnlineConfigurationDelegate preConfigurationDelegate = PreConfigureFingerprint;`

`FingerprintDataResult result = fingerprintDataProvider.GetFingerprintData(fingerprintAddress , preConfigurationDelegate);`

`// The fingerprints`

`FingerprintDataItemComposition allFingerprints = result.FingerprintDataItems;`

`foreach (FingerprintDataItem item in allFingerprints)`

`{`

`// do something with the fingerprint ...`

`}`

`internal void PreConfigureFingerprint(OnlineConfiguration onlineConfiguration)`

`{`

`...`

`}`

clipboard

###### Online configuration delegate

The possible online configuration types are listed below:

| Configuration name | Description and properties |
| --- | --- |
| OnlineConfiguration | - Base class for other configurations - OnlineConfiguration.Message: string (read only property that contains the configuration message) |

Because this is the Base class for all other configurations, this property adapter is therefor available in all configurations.

The datatype of the configuration is given below:

| Configuration | DataType | Description and Action |
| --- | --- | --- |
| OnlineConfiguration | OnlineReadAccessPassword | Set password via SetPassword(password:SecureString) method.  Enter a password to gain read access to the module |

Unhandled configuration that can prevent accessing fingerprint causes EngineeringDelegateInvocationException and aborts action. An EngineeringDelegateInvocationException will be thrown in case of an unhandled exception within the Delegate.

**PreConfigureFingerprint implementation example**

`private static void PreConfigureFingerprint(OnlineConfiguration onlineConfiguration)`

`{`

`OnlineReadAccessPassword readAccess = onlineConfiguration as OnlineReadAccessPassword;`

`if (readAccess != null)`

`{`

`string passWD = "passWD";`

`var password = new SecureString();`

`foreach (var c in passWD) password.AppendChar(c);`

`readAccess.SetPassword(password);`

`return;`

`}`

`throw new NotSupportedException(); // Exception thrown in the delagate will cancel get fingerprints`

`}`

clipboard

###### FingerprintDataResult

The FingerprintDataResult returned by the GetFingerprintData action provides a composition of all the fingerprints defined for the device.

For example, you can use the below code to examine fingerprint items:

`{`

`...`

`FingerprintDataResult result = dataProvider.GetFingerprintData(fingerprintAddress, preConfigurationDelegate);`

`FingerprintDataItemComposition allFingerprints = result.FingerprintDataItems;`

`foreach (FingerprintDataItem item in allFingerprints)`

`{`

`string fingerprintDataIdentifier = item.FingerprintDataIdentifier;`

`string fingerprintDataValue = plcItem.FingerprintDataValue;`

`// Do something, e.g. store Identifier and Value in a file`

`}`

`}`

clipboard

###### Error Handling within the Openness fingerprints

All errors within the Openness fingerprints will be mapped as recoverable user exceptions EngineeringTargetInvocationException. So any error in an Openness action will not lead to a TIA-Portal crash.

Precondition is, that the client handle the exception. For example this could happened like shown in following code

`TiaPortal currentTIA = ...;`

`FingerprintDataProvider dataProviderFingerprints = currentTIA.GetService<FingerprintDataProvider>();`

`OnlineConfigurationDelegate configurationDelegate = OnlineConfigurationFingerprintData;`

`try`

`{`

`// The used addr referes a PLC300.`

`FingerprintDataResult dataResult = dataProviderFingerprints.GetFingerprintData(addrObj, configurationDelegate);`

`// Try to get a list of all FingerprintDataItems. But a PLC300 supports no fingerprints.`

`FingerprintDataItemComposition dataItems = dataResult.FingerprintDataItems;`

`foreach (FingerprintDataItem searchItem in dataItems)`

`{`

`string valueToCompareIdent = searchItem.FingerprintDataIdentifier;`

`string valueToCompareValue = searchItem.FingerprintDataValue;`

`DoAnything(valueToCompareIdent, valueToCompareValue);`

`}`

`}`

`catch (EngineeringTargetInvocationException targetException)`

`{`

`// In case of the not supported PLC this exception will be catched.`

`Console.WriteLine(targetException.Message);`

`}`

clipboard

###### Helper classes

For this example two classes are needed. You can use the below program code to encapsulate fingerprint data pairs.

`/// <summary>`

`/// Helperclass to handle a "Dictionary" as serializeable class object`

`/// </summary>`

`[Serializable]`

`public class FingerprintDataPairs : Dictionary<string, string>, ISerializable`

`{`

`public FingerprintDataPairs(){}`

`public FingerprintDataPairs(SerializationInfo si, StreamingContext context)`

`{`

`KeyValuePair<string, string>[] dataPair = si.GetValue("KeyValuePairs", typeof(KeyValuePair<string, string>[])) as KeyValuePair<string, string>[];`

`if (dataPair != null)`

`foreach (KeyValuePair<string, string> pair in dataPair)`

`this.Add(pair.Key, pair.Value);`

`}`

`}`

clipboard

You can use the below example to handle the fingerprint data and compare:

`/// <summary>`

`/// Helperclass for handle the fingerprint data and compare two datasets.`

`/// </summary> public class FingerprintDataCompare`

`{`

`internal FingerprintDataPairs m_FingerprintDataPairs;`

`internal FingerprintDataPairs FingerprintDataPairSet`

`{`

`get`

`{`

`if (m_FingerprintDataPairs == null) m_FingerprintDataPairs = new FingerprintDataPairs();`

`return m_FingerprintDataPairs;`

`}`

`set`

`{`

`m_FingerprintDataPairs = value;`

`}`

`}`

`internal bool CompareDataSets(FingerprintDataPairs dataSet1, FingerprintDataPairs dataSet2)`

`{`

`foreach (string key in dataSet1.Keys)`

`{`

`if (dataSet2[key] != dataSet1[key])`

`return false;`

`}`

`return true;`

`}`

`internal void SaveFingerprintDataItems(FingerprintDataPairs fingerprintDataPairSet, string filename)`

`{`

`using (FileStream fs = new FileStream(filename, FileMode.Create))`

`{`

`BinaryFormatter formatter = new BinaryFormatter();`

`try`

`{`

`formatter.Serialize(fs, fingerprintDataPairSet);`

`}`

`catch (SerializationException e)`

`{`

`Console.WriteLine("Failed to write fingerprints. See: " + e.Message);`

`}`

`finally`

`{`

`fs.Close();`

`}`

`}`

`}`

`internal FingerprintDataPairs LoadFingerprintDataItems(string filename)`

`{`

`FingerprintDataPairs dataPair = null;`

`using(FileStream fs = new FileStream(filename, FileMode.Open))`

`{`

`BinaryFormatter formatter = new BinaryFormatter();`

`try`

`{`

`dataPair = (FingerprintDataPairs)formatter.Deserialize(fs);`

`}`

`catch (System.Runtime.Serialization.SerializationException e)`

`{`

`Console.WriteLine("Failed to read fingerprints. See: " + e.Message);`

`}`

`finally`

`{`

`fs.Close();`

`}`

`}`

`return dataPair;`

`}`

`}`

clipboard

###### Compare Fingerprints

To compare, you can use the FingerprintDataResult

`...`

`// See chapter "FingerprintDataResult"`

`FingerprintDataResult fingerprintDataResult = dataProvider.GetFingerprintData(address, preConfigurationDelegate);`

`...`

clipboard

To save the Fingerprints. you can use the Helper Classes:

`string pathDat = "FingerprintDataOverview.dat";`

`// Create a fingerprint comparer and fill the dataitems with the result of "GetFingerprintData".`

`FingerprintDataCompare fingerprintDataSet = new FingerprintDataCompare();`

`foreach (FingerprintDataItem item in fingerprintDataResult.FingerprintDataItems)`

`fingerprintDataSet.FingerprintDataPairSet.Add(item.FingerprintDataIdentifier, item.FingerprintDataValue); fingerprintDataSet.SaveFingerprintDataItems(fingerprintDataSet.FingerprintDataPairSet, pathDat);`

clipboard

With saved FingerprintDataItems and a current FingerprintDataResult a Compare of Fingerprints can be realized

`...`

`string pathDat = "FingerprintDataOverview.dat";`

`FingerprintDataCompare fingerprintDataSet = new FingerprintDataCompare();`

`foreach (FingerprintDataItem item in fingerprintDataResult.FingerprintDataItems) fingerprintDataSet.FingerprintDataPairSet.Add(item.FingerprintDataIdentifier, item.FingerprintDataValue);`

`FingerprintDataPairs loadDataSet = new FingerprintDataPairs();`

`loadDataSet = fingerprintDataSet.LoadFingerprintDataItems(pathDat);`

`if (!fingerprintDataSet.CompareDataSets(loadDataSet, fingerprintDataSet.FingerprintDataPairSet))`

`{`

`// Here is place to implement user actions.`

`}`

clipboard

##### Accessing Cross Reference Service on Step7

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to access the CrossReferenceService through GetService method on Step7 objects. The Cross Reference provides IEngineeringService i.e. CrossReferenceService on applicable Step7 objects. A null value is being returned from the TIA Portal Openness for non-applicable Step7 objects trying to access CrossReferenceService through GetService method.

The following Step7 objects that provide Cross Reference Openness support:

- OB
- FB
- FC
- DB
- InstanceDB
- GlobalDB
- Array DB
- PlcTag
- PlcSystemConstant
- Plc User Data Type

###### Program code

`Software softTarget = container.Software; //Accessing lower levels until we reach the PlcBlockComposition`

`PlcSoftware plcSoft = (PlcSoftware)softTarget;`

`PlcBlockSystemGroup blockComposition = plcSoft.BlockGroup;`

`PlcBlockComposition blockFolder = blockComposition.Blocks;`

`PlcBlock mainBlock = blockComposition.Blocks.Find("Main");`

`if (mainBlock != null)`

`{`

`try`

`{`

`CrossReferenceService crossReferenceService = mainBlock.GetService<CrossReferenceService>();`

`......`

`}`

`catch (Exception e)`

`{`

`Console.WriteLine(e.Message);`

`}`

`}`

`}`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Getting Cross References for Step7

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to provide Cross Reference information on applicable Step7 objects. The Openness API returns CrossReferenceResult which provide the textual values of cross reference user interface and actual IEngineeringObject of applicable Step7 objects.

The cross reference will attempt to provide the Step7 object itself on which you can perform additional actions supported by the respective TIA Portal Openness objects.

> **Note**
>
> Currently, the members of Step7 object does not support the type IEngineeringObject i.e. (Step7 object members - DB member, FB Members, FC Members , Tag Members, UDT members) but CrossReferenceResult includes all the textual information that is already available.

###### Properties

Below table provides the list of properties supported by Step7 and WinCC Unified objects in TIA Portal Openness:

| Custom type | Property name | Datatype | Access Read/Write |
| --- | --- | --- | --- |
| SourceObject | Name | String | Read |
| Address | String | Read |  |
| TypeName | String | Read |  |
| Device | String | Read |  |
| Path | String | Read |  |
| UnderlyingObject | Object | Read |  |
| ReferenceObject | Name | String | Read |
| Address | String | Read |  |
| TypeName | String | Read |  |
| Device | String | Read |  |
| Path | String | Read |  |
| UnderlyingObject | Object | Read |  |
| Location | Name | String | Read |
| ReferenceLocation | String | Read |  |
| ReferenceType | Enum | Read |  |
| Access | Enum | Read |  |
| ReferencedAs | Object | Read |  |
| ReferncedAsName | String | Read |  |
| Address | String | Read |  |
| TypeName | String | Read |  |

Below table describes the list of navigators supported by Step7 and WinCC Unified objects in TIA Portal Openness:

| Custom type | Navigators | Datatype |
| --- | --- | --- |
| CrossReferenceResult | Sources | SourceObjectComposition |
| SourceObject | References | ReferenceObjectComposition |
| ReferenceObject | Locations | LocationComposition |

Below table describes the list of methods and enums supported by Step7 and WinCC Unified objects in TIA Portal Openness:

| Function Name with Signature | Enum |
| --- | --- |
| public CrossReferenceResult GetCrossReferences(CrossReferenceFilter filter) | CrossReferenceFilter |
| ReferenceType |  |
| Access |  |

Below table describes the list of filter enums supported by Step7 and WinCC Unified objects in TIA Portal Openness:

| Enum | Values |
| --- | --- |
| AllObjects | Show All Object |
| ObjectsWithReferences | Show Object With References |
| ObjectsWithoutReferences | Show Object Without References |
| UnusedObjects | Show Unused Objects |

###### Program code

`Public void GetCrossReferences()`

`{`

`CrossReferenceService crossReferenceService = MainBlock.GetService<CrossReferenceService >();   CrossReferenceResult rootResultObject = xRefService.GetCrossReferences(CrossReferenceFilter.AllObjects);`

`SourceObjectComposition rootResultSourceObjects = rootResultObject.Sources; //The API returns a single source object but the type is a composition keeping LTS in mind.`

`PrintSourceObjects(rootResultSourceObjects);`

`}`

`Private void PrintSourceObjects(SourceObjectComposition sourceObjects)`

`{`

`foreach(SourceObject source in sourceObjects)`

`{`

`// In this approach, cross reference tries to provide the actual client openness object via the "UnderlyingObject"attribute.`

`// However, due to the fact that cross reference result can have an object of any type such as OB, FB, DB, Tag etc returned from the CrossReferenceService`

`// and a limitation in openness that the type cannot be pre-mapped, the user must cast the object before accessing its attributes.`

`// As a result, the openness user must convert sourceObject.UnderlyingObject to required EOM type (such as OB, DB, FB, Tag etc)`

`if (source.UnderlyingObject is DataBlock)`

`{`

`var db = source.UnderlyingObject as DataBlock;//Perform actions on db.`

`}`

`else if(source.UnderlyingObject is CodeBlock)`

`{`

`var cb = source.UnderlyingObject as CodeBlock;`

`//Perform actions on cb.`

`}`

`// Every new type for which support is added, the openness user must add the casting logic as shown in the above if-else conditional statement.`

`// Currently, the EOM support is NOT available for Member objects such as Datablock member, Tag member etc.`

`// In such cases, the "source.UnderlyingObject" will be null.`

`Console.WriteLine(source.Name);`

`//No other attributes are available from the IEngineeringObject. All the remaining values must be given from cross reference separately via SourceObject EOM.`

`Console.WriteLine(source.Address);`

`Console.WriteLine(source.TypeName);`

`Console.WriteLine(source.Device);`

`Console.WriteLine(source.Path);`

`//Get the source object references`

`ReferenceObjectComposition referenceObjects = source.References;`

`PrintReferences(referenceObjects);`

`//Get the source object's children`

`SourceObjectComposition sourceObjectChildren = source.Children;`

`PrintSourceObjects(sourceObjectChildren);`

`}`

`}`

`private void PrintReferences(ReferenceObjectComposition referenceObjects)`

`{`

`foreach (ReferenceObject referenceObject in referenceObjects)`

`{`

`// Needs similar casting for each type as seen in source object example snippet`

`if (referenceObject.UnderlyingObject is DataBlock)`

`{`

`var db = referenceObject.UnderlyingObject as DataBlock;`

`//Perform actions on db.`

`}`

`else if(referenceObject.UnderlyingObject is CodeBlock)`

`{`

`var cb = referenceObject.UnderlyingObject as CodeBlock;`

`//Perform actions on cb.`

`}`

`//No other attributes are available from the IEngineeringObject. All the remaining values must be given from cross reference separately via ReferenceObject EOM.`

`Console.WriteLine(referenceObject.Name);`

`Console.WriteLine(referenceObject.Address);`

`Console.WriteLine(referenceObject.TypeName);`

`Console.WriteLine(referenceObject.Device);`

`Console.WriteLine(referenceObject.Path);`

`LocationComposition locations = referenceObject.Locations;`

`//Looping through ReferenceLocations   ​`

`foreach (Location location in locations)`

`​{`

`Console.WriteLine(location.Name);`

`Console.WriteLine(location.ReferenceLocation);`

`Console.WriteLine(location.ReferenceType);`

`Console.WriteLine(location.Access);`

`if(location.ReferencedAs is Tag)`

`var referencedAsObject = location.ReferencedAs as Tag;`

`}`

`// Needs similar casting for each type as seen in source object example snippet          Console.WriteLine(location.ReferncedAsName);`

`Console.WriteLine(location.Address);`

`Console.WriteLine(location.TypeName);      ​`

`}`

`}`

`}`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Setting PLC online of R/H system

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

You can use the RHOnlineProvider service to set online either to primary PLC or backup PLCs of R/H system.

###### Program code: Accessing RHOnlineProvider service from a device

Modify the following code to access RHOnlineProvider:

Device device = project.Devices.Find("S7-1500R/H-System_1");

RHOnlineProvider rhOnlineProvider = device.GetService&lt;RHOnlineProvider&gt;();

clipboard

###### Program code: Setting connection parameters

You can use ConnectionConfiguration object to set a connection to the device. It can be accessed from Configuration property of the RHOnlineProvider. For more information about how to set connection, Refer [Accessing parameters of an online connection](#accessing-parameters-of-an-online-connection)

Modify the following program code to set a connection mode and access a PC interface by name. For information on IsSecureCommunication, refer [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

ConnectionConfiguration connectionConfiguration = rhOnlineProvider.Configuration;

ConfigurationMode mode = connectionConfiguration.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("Broadcom NetXtreme Gigabit Ethernet", 1);

ConfigurationTargetInterface targetConfiguration = pcInterface.TargetInterfaces.Find("1 X1");

bool success = connectionConfiguration.ApplyConfiguration(targetConfiguration);

clipboard
> **Note**
>
> R/H system consists of two PLCs, a single connection configuration is provided to you.

###### Program code: Setting online R/H system

You can set online either to primary or backup PLC. The user attempts to set online to both targets simultaneously will encounter EngineeringTargetInvocationException from system.

Modify the following program code to set online to the primary PLC:

OnlineState onlineState = rhOnlineProvider.GoOnlineToPrimary();

clipboard

Modify the following program code to set online to the backup PLC:

OnlineState onlineState = rhOnlineProvider.GoOnlineToBackup();

clipboard
> **Note**
>
> You are allowed to reuse previously stored password when setting a PLC Online of R/H system.

###### Program code: Determining online status of R/H system

You can use PrimaryState and BackupState properties of RHOnlineProvider to determine the online connection status of primary PLC and backup PLC individually . Both properties return enum OnlineState. For more information on identify the online state of PLC, Refer [Determining the status of a PLC](#determining-the-status-of-a-plc)

Modify the following program code to determine the state of primary PLC and backup PLC:

RHOnlineProvider rhOnlineProvider = ...;

OnlineState primaryState = rhOnlineProvider.PrimaryState;

OnlineState backupState = rhOnlineProvider.BackupState;

clipboard

###### Program code: Setting offline R/H system

Modify the following program code to set a currently online R/H system to an offline state by invoking RHOnlineProvider.GoOffline method:

rhOnlineProvider.GoOffline();

clipboard

---

**See also**

[Accessing parameters of an online connection](#accessing-parameters-of-an-online-connection)
  
[Determining the status of a PLC](#determining-the-status-of-a-plc)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)
  
[Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

##### Accessing software container from primary PLC of R/H system

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

You can use primary PLC device of an R/H system to access software container, for example the R/H system will provide software container for a primary PLC device item representing PLC_1. Otherwise, it will provide null if you try to access a software container for backup PLC device representing PLC_2.

The specific of SoftwarContainer and its software property are described in [Access software target.](#access-software-target)

###### Program code: Accessing software container

Modify the following program code to access software container from primary device of an R/H system:

`foreach (DeviceItem deviceItem in rhDevice.DeviceItems)`

`{`

`if (deviceItem.Name == "PLC_1")`

`{`

`SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();`

`... //Work with softwareContainer`

`}`

`}`

clipboard

---

**See also**

[Access software target](#access-software-target) 
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Downloading PLCs of R/H System

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness application to download the primary and backup PLCs of R/H system. You candownload both hardware and software components of the system. (Refer [Downloading hardware and software components to PLC device](#downloading-to-plc-devices))

###### Program code: Retrieving RHDownloadProvider

You can download to R/H system through RHDownloadProvider service from a device.

Modify the following program code to retrieve RHDownloadProvider:

...

Device device = project.Devices.Find("S7-1500R/H-System_1");

RHDownloadProvider rhDownloadProvider = device.GetService&lt;RHDownloadProvider&gt;();

...

clipboard
> **Note**
>
> The DownloadProvider service will not be accessed for CPUs that are part of R/H system.

###### Program code: Retrieving IConfiguration

RHDownloadProvider provides ConnectionConfiguration object through Configuration property which will be used to configuring the connection to the device. For information on IsSecureCommunication, refer [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

Modify the following program code to retrieve IConfiguration object from ConnectionConfiguration on RHDownloadProvider:

...

RHDownloadProvider rhDownloadProvider = device.GetService&lt;RHDownloadProvider&gt;();

ConnectionConfiguration connectionConfiguration = rhDownloadProvider.Configuration;

ConfigurationMode mode = connectionConfiguration.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("Broadcom NetXtreme Gigabit Ethernet", 1);

IConfiguration targetConfiguration = pcInterface.TargetInterfaces.Find("1 X1");

...

clipboard
> **Note**
>
> R/H systems consist of two PLCs, only one connection configuration object is provided that can be used for both primary and backup downloads.

###### Program code: Downloading primary CPU and backup CPU

Modify the following program code to download to the primary CPU by invoking RHDownloadProvider.DownloadToPrimary:

DownloadResult DownloadToPrimary(configuration, preDownloadConfigurationDelegate, postDownloadConfigurationDelegate, downloadOptions);

clipboard

Modify the following program code to download to the backup CPU by invoking RHDownloadProvider.DownloadToBackup:

DownloadResult DownloadToBackup(configuration, preDownloadConfigurationDelegate, postDownloadConfigurationDelegate, downloadOptions);

clipboard

###### Parameters of RHDownloadProvider method

Both RHDownloadProvider.DownloadToPrimary and RHDownloadProvider.DownloadToBackup accept the same parameters and also return a DownloadResult. For more information about the details of IConfiguration, DownloadConfigurationDelegate, DownloadOptions and DownloadResult, Refer [Downloading hardware and software components to PLC device](#downloading-to-plc-devices)

| Parameter name | Type | Description |
| --- | --- | --- |
| configuration | Siemens.Engineering.Connection.IConfiguration | Connection configuration to a device. |
| onlineAddress | Siemens.Engineering.Connection.ConfigurationAddress | Optional parameter for download to a changed IP address |
| preDownloadConfigurationDelegate | Siemens.Engineering.Download.DownloadConfigurationDelegate | Delegate that will be called to check configuration before download |
| postDownloadConfigurationDelegate | Siemens.Engineering.Download.DownloadConfigurationDelegate | Delegate that will be called to check configuration after download |
| downloadOptions | Siemens.Engineering.Download.DownloadOptions | Download options |

Depending upon the state of R/H system, you might request to stop the system for the download via DownloadConfigurations. Therefore, in addition to the configuration described in [Downloading hardware and software components to PLC device](#downloading-to-plc-devices), the following data type are added to support RHDownload.

| Configuration | Data Type | Action | Description |
| --- | --- | --- | --- |
| DownloadSelectionConfiguration | StopHSystem | Set CurrentSelection:StopHSystemSelections.  Available enum values:  - NoAction (No Action) - StopHSystem (Stop R/H-System) | The modules are stopped for downloading to device |
| StopHSystemOrModule | Set CurrentSelection:StopHSystemOrModuleSelections.   Available enum values:  - NoAction (No action) - StopHSystem (Stop R/H-System) - StopModule (Stop module) | The modules are stopped for downloading to device |  |
| StartBackupModules | Set CurrentSelection:StartBackupModulesSelections.   Available enum values:  - NoAction (No action) - SwitchToPrimaryCpu (Change to Primary) ) - StartModule (Start module) | Start modules after downloading to device |  |
| SwitchBackupToPrimary | Set CurrentSelection:SwitchBackupToPrimarySelections.   Available enum values:   - NoAction (No action) - SwitchToPrimaryCpu (Change to Primary) | Start modules after downloading to device. |  |

###### Program code: Handling download configuration callbacks

Modify the following program code to DownloadToPrimary and DownloadToBackup invocations while handling configurations in the callbacks:

Download invocation example

static void Main(string[] args)

{

...

Project project = tiaPortal.Projects[0];

Device device = project.Devices.Find("S7-1500R/H-System_1");

RHDownloadProvider rhDownloadProvider = device.GetService&lt;RHDownloadProvider&gt;();

ConnectionConfiguration connectionConfiguration = rhDownloadProvider.Configuration;

ConfigurationMode mode = connectionConfiguration.Modes.Find("PN/IE");

ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("Broadcom NetXtreme Gigabit Ethernet", 1);

IConfiguration targetConfiguration = pcInterface.TargetInterfaces.Find("1 X1");

// Download to primary

DownloadResult primaryDownloadResult = rhDownloadProvider.DownloadToPrimary(targetConfiguration,

PreConfigureDownloadCallback,

PostConfigureDownloadCallback,

DownloadOptions.Hardware | DownloadOptions.Software);

WriteDownloadResults(primaryDownloadResult);

// Download to backup

DownloadResult backupDownloadResult = rhDownloadProvider.DownloadToBackup(targetConfiguration,

PreConfigureDownloadCallback,

PostConfigureDownloadCallback,

DownloadOptions.Hardware | DownloadOptions.Software);

WriteDownloadResults(backupDownloadResult);

...

}

private static void PreConfigureDownloadCallback(DownloadConfiguration downloadConfiguration)

{

StopHSystem stopHSystem = downloadConfiguration as StopHSystem;

if (stopHSystem != null)

{

stopHSystem.CurrentSelection = StopHSystemSelections.StopHSystem;

}

OverwriteTargetLanguages overwriteTargetLanguages = downloadConfiguration as OverwriteTargetLanguages; if (overwriteTargetLanguages != null)

{

overwriteTargetLanguages.Checked = true;

}

AlarmTextLibrariesDownload alarmTextLibraries = downloadConfiguration as AlarmTextLibrariesDownload;

if (alarmTextLibraries != null)

{

alarmTextLibraries.CurrentSelection = AlarmTextLibrariesDownloadSelections.ConsistentDownload;

return;

}

CheckBeforeDownload checkBeforeDownload = downloadConfiguration as CheckBeforeDownload;

if (checkBeforeDownload != null)

{

checkBeforeDownload.Checked = true;

return;

}

ConsistentBlocksDownload consistentBlocksDownload = downloadConfiguration as ConsistentBlocksDownload;

if (consistentBlocksDownload != null)

{

consistentBlocksDownload.CurrentSelection = ConsistentBlocksDownloadSelections.ConsistentDownload;

return;

}

OverwriteSystemData overwriteSystenData = downloadConfiguration as OverwriteSystemData;

if (overwriteSystenData != null)

{

overwriteSystenData.CurrentSelection = OverwriteSystemDataSelections.Overwrite;

return;

}

}

private static void PostConfigureDownloadCallback(DownloadConfiguration downloadConfiguration)

{

StartModules startModules = downloadConfiguration as StartModules;

if (startModules != null)

{

startModules.CurrentSelection = StartModulesSelections.StartModule;

return;

}

}

private static void WriteDownloadResults(DownloadResult result)

{

Console.WriteLine("State:" + result.State);

Console.WriteLine("Warning Count:" + result.WarningCount);

Console.WriteLine("Error Count:" + result.ErrorCount);

RecursivelyWriteMessages(result.Messages);

}

private static void RecursivelyWriteMessages(DownloadResultMessageComposition messages, string indent = "")

{

indent += "\t";

foreach (DownloadResultMessage message in messages)

{

Console.WriteLine(indent + "DateTime: " + message.DateTime);

Console.WriteLine(indent + "State: " + message.State);

Console.WriteLine(indent + "Message: " + message.Message);

RecursivelyWriteMessages(message.Messages, indent);

}

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)
  
[Downloading to PLC devices](#downloading-to-plc-devices)
  
[Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

##### Establishing or disconnecting the online connection to the PLC

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- All devices are enumerated.  
  See [Accessing device items](#accessing-device-items).

###### Application

You can establish the online connection to a PLC, or disconnect an existing online connection.

###### Program code

Modify the following program code to establish or disconnect the online connection to a PLC:

public static void SetOnlineConnection(DeviceItem deviceItem)

{

OnlineProvider onlineProvider = deviceItem.GetService&lt;OnlineProvider&gt;();

if (onlineProvider == null) { return; }

// Go online

if (onlineProvider.Configuration.IsConfigured)

{

onlineProvider.GoOnline();

}

// Go offline

onlineProvider.GoOffline();

}

clipboard

You can also establish or disconnect the online connections to all available PLCs in a project.

public static void SetOnlineConnectionForAllPLCs(Project project)

{

foreach (Device device in project.Devices)

{

foreach (DeviceItem deviceItem in device.DeviceItems)

{

OnlineProvider onlineProvider = deviceItem.GetService&lt;OnlineProvider&gt;();

if (onlineProvider != null)

{

// Establish online connection to PLC:

onlineProvider.GoOnline();

// ...

// Disconnect online connection to PLC:

onlineProvider.GoOffline();

}

}

}

}

clipboard

##### Assigning project language to PLC

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to assign project languages to web server and display languages of an S71500 PLC. To achieve that a StructuredData type dynamic attributes is required.

To access multilingual settings the new dynamic attribute MultilingualSupport of type TableData has been added. This can be split up into Rows. At each Row the assigned project language can be set or read with the dynamic attribute ProjectLanguage.

###### Program code

Modify the following program code to assign project language to PLC:

`//To Set the Project Language`

`LanguageSettings languageSettings = project.LanguageSettings;`

`LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;`

`DeviceItem Plc = …;`

`Tabledata multilingualSupportTable = Plc.GetAttribute("MultilingualSupport");`

`StructuredDataComposition structuredDataComp = multilingualSupportTable.Rows; // This will return a collection of Structured Data.`

`StrcuturedData firstRow= structuredDataComp[0]; //First row`

`Language activeGermanLanguage = activeLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));`

`firstRow.SetAttribute("ProjectLanguage", activeGermanLanguage.Culture);`

`//To Get the Languages of device displayed`

`var assignedToGerman = firstRow.GetAttribute("DisplayLanguage");`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Assigning watch & force tables for web server and PLC display

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to assign already created watch and force tables to the web server. The watch table and force table are software that can be found, created, and deleted in the software container. You can use the TIA Portal Openness to export/ import Watch and Force tables. For export/import Watch/Force tables, please see [Export/Import Watch &amp; Force Table](#exportimport-watch-force-table)

To assign the watch and force tables to the web server, the WatchAndForceTableAccessManager service is used at the PLC DeviceItem.

The service contains two navigators for watch and force tables.

- WatchtableAccessRules {WatchtableAccessRuleComposition}
- ForcetableAccessRules {ForcetableAccessRuleComposition}

The navigator WatchTableAccessRules provides the WatchTableAccessRuleComposition which contains objects of type WatchTableAccessRule. The composition is empty by default. For the WatchTableAccessRule objects, the actions Find and Create are defined.

###### WatchTable Access Rule &amp; ForceTable AccessRule

- **PlcWatchTable** watchtable {get;} returns the software object watchtable. In order to exchange an assigned watch table, the user has to remove the assignment of the current one (using WatchTableAccessRule.Delete()) and add a new one (using WatchTableAccessRule.Create()).
- **WatchAndForceTableAccess** access {get; set;} returns / sets the web server access level whether it is read or read/write

| TIA UI name | value | Openness enum description |
| --- | --- | --- |
| - | 0 | None |
| Read | 1 | Read |
| Read/Write | 2 | Write |

Error will be thrown in the following cases:

- If the web server has not been activated (WebserverActivate == FALSE), a EngineeringTargetInvocationException is thrown with error details stating that a WatchTableAccessRule can be added only if the web server is enabled.
- If the user tries to add a watch table with WatchAndForceTableAccess.None a ConfigOpenessUserException with error details stating that WatchAndForceTableAccess.None is not allowed as a access level

###### Program code: Assigning &amp; unassigning watch table

Modify the following program code to search watch table in the web server:

`WatchAndForceTableAccessManager mngr = deviceItem.GetService<WatchAndForceTableAccessManager>();`

`WatchTableAccessRuleComposition watchTableCmp = mngr.WatchTableAccesseRules;`

`WatchTableAccessRule accessRule1 = watchTableCmp.Find(watchTable1);`

clipboard
> **Note**
>
> Null will be returned if that watchtable is not associated with any WatchTableAccessRule in the Webserver

Modify the following program code to create a new watch table to the web server with read access:

`WatchAndForceTableAccessManager mngr = deviceItem.GetService<WatchAndForceTableAccessManager>();`

`WatchTableAccessRuleComposition watchTableCmp = mngr.WatchTableAccesseRules;`

`watchTableCmp.Create(watchTable1, WatchAndForceTableAccess.Read);`

clipboard

Modify the following program code to delete an existing WatchTableAccessRule and unassign the watch table from the web server:

`WatchTableAccessRule whatchtable= watchTableCmp.Find(watchTable1);`

`whatchtable.Delete();`

clipboard

Error will be thrown in the following cases:

- If the web server has not been activated (WebserverActivate == FALSE), a EngineeringTargetInvocationException is thrown with error details stating that a WatchTableAccessRule can be added only if the web server is enabled
- If a WatchtableAccessRule with the watch table already exists, a ConfigOpenessUserException is thrown with error details stating that the watchtable already exists.
- If you try to add a watch table with WatchAndForceTableAccess.None, a ConfigOpenessUserException with error details stating that WatchAndForceTableAccess.None is not allowed as a access level.

###### Program code: Assigning force table to the web server

Modify the following program code to search force table in the web server:

`WatchAndForceTableAccessManager mngr = deviceItem.GetService<WatchAndForceTableAccessManager>();`

`ForceTableAccessRuleComposition forceTableCmp = mngr.ForceTableAccessRules;`

`ForceTableAccess forceTable = forceTableCmp.Find(forceTable1);`

clipboard

Modify the following program code to create PLC force table to the web server with read access:

`ForceTableAccessRuleComposition forceTableCmp = mngr.ForceTableAccessRules;`

`forceTableCmp.Create(forceTable1, WatchAndForceTableAccess.Read);`

clipboard

###### Watch and force tables at the PLC display

You can use the same Openness service WatchAndForceTableAccessManager available at the Display submodule (DeviceItem) of the PLC DeviceItem. The same web server functionality is used as described above to assign watch and force tables at the PLC display. In contrast to the web server, the display cannot be disabled, so here a similar validation as for WebserverActive is not available.

---

**See also**

[Export/Import Watch &amp; Force Table](#exportimport-watch-force-table)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Managing certificate

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to manage the following tasks with certificates:

- Creating and deleting certificate
- Exporting and importing certificate
- Assigning and unassigning certificates
- Getting certificate ID

###### Local certificate manager

For device certificates the service LocalCertificateManager at the DeviceItem PLC is provided. The LocalCertificateManager has a local store for the certificates named LocalCertificateStore. There the certificates for the specific PLC are stored. To get the device item that owns the instance of the service, the property OwnedBy can be used.

DeviceItem Plc= ...;

// Get local certificate manager

var localCertificateManager = Plc.GetService&lt;LocalCertificateManager&gt;();

// Disable global certificate manager

localCertificateManager.EnableGlobalCertificatesStore = false;

// Get local certificate store  
var localCertificateStore = localCertificateManager.LocalCertificateStore;

clipboard

###### Certificate handling

Modify the following program code to create a certificate:

/ Create templates

var templateTls = localCertificateStore.GetCertificateTemplate(CertificateUsage.Tls);

var templateWebserver = localCertificateStore.GetCertificateTemplate(CertificateUsage.WebServer);

var templateOpcUaServer = localCertificateStore.GetCertificateTemplate(CertificateUsage.OpcUaServer);//

...

//Template handling and configuration is handled later

// Create certificates

var certificateTls = localCertificateStore.Certificates.Create(templateTls);

var certificateWeb = localCertificateStore.Certificates.Create(templateWebserver);

var certificateOpcUa = localCertificateStore.Certificates.Create(templateOpcUaServer);

clipboard

Modify the following program code to delete and export a certificate:

var exportPath = …;

// renew a certificatecertificate

Tls.Delete();

certificateTls = localCertificateStore.Certificates.Create(templateTlsNew);

certificateWeb.Export(new FileInfo(exportPath));

clipboard
> **Note**
>
> With TIA Portal Openness V19, the Export() now accepts exportPath as a parameter and allows you to export certificate in any desired format.

Modify the following program code to assign certificate to web server and OPC UA server using dynamic attributes:

DeviceItem opcUaSubmodule = …;

//Find assigned certificates

var foundWebCertificate = Plc.GetAttribute("WebserverCertificate");

var foundOpcUaCertificate = opcUaSubmodule.GetAttribute("OpcUaServerCertificate");

//Assign certificatesPlc.SetAttribute("WebserverCertificate", certificateWeb);

opcUaSubmodule.SetAttribute("OpcUaServerCertificate", certificateOpcUa);

//Unassign certificatesPlc.SetAttribute("WebserverCertificate", null);

opcUaSubmodule.SetAttribute("OpcUaServerCertificate", null);

clipboard

Modify the following program code to import certificates to the local certificate store for a PLC:

var certificateWithoutPwd = …;

var certificateWithPwd = …;

var password = new SecureString();

//

…

// Import certificates

// Without password

var importedCertificate1 = certificates.Import(new FileInfo(certificateWithoutPwd));

//With password

var importedCertificate2 = certificates.Import(new FileInfo(certificateWithPwd), password);

clipboard

Modify the following program code to get certificate ID:

var certificateId = importedCertificate2.Id;

clipboard

Modify the following program code to indicate if a certificate has a private key the boolean property HasPrivateKey at the certificate object can be used.

if(importedCertificate2.HasPrivateKey)

{

//Do something

}

clipboard

###### Certificate template

The templates are used as basis for creating certificates. New templates can be created at the LocalCertificateStore using the action GetCertificateTemplate(CertificateUsage). Where CertificateUsage is an enumerated with the following possible values:

- None (not supported)
- Tls
- WebServer
- OpcUaServer
- OpcUaClient
- OpcUaClientServer

// Create template

var certTemplate = localCertificateStore.GetCertificateTemplate(CertificateUsage.Tls);

clipboard

In a certificate template all properties of a certificate can be set. The access is read-write:

- Signature: The used signature algorithm of type SignatureAlgorithm which is an enumerated with the following possible values

  - None (not supported)
  - Sha1RSA
  - Sha256RSA

certTemplate.Signature = SignatureAlgorithm.Sha1RSA;

clipboard

- SubjectAlternativeNames: Is a composition which contains objects of type SubjectAlternativeName (IList of type &lt;SubjectAlternativeName&gt;). With the action Create(SubjectAlternativeNameType, string) a new SAN can be created. The handed over parameters are the Type (of type SubjectAlternativeNameType) and the Value (of type string).
- SubjectAlternativeNameType

  - None (not supported)
  - Dns
  - Email
  - IP
  - Uri

var san1 = certTemplate.SubjectAlternativeNames.Create(SubjectAlternativeNameType.Dns, "127.0.0.1");

var san2 = certTemplate.SubjectAlternativeNames.Create(SubjectAlternativeNameType.IP, "192.168.178.1");

var san3 = certTemplate.SubjectAlternativeNames.Create(SubjectAlternativeNameType.Email, "test@prov.com");

var san4 = certTemplate.SubjectAlternativeNames.Create(SubjectAlternativeNameType.Uri, "something");

san3.Delete();

clipboard

- SubjectCommonName: string

string subjectCommonName = certTemplate.SubjectCommonName;

certTemplate.SubjectCommonName = "exampleSubjectCommonName";

clipboard

Usage of type CertificateUsage

var usage = certTemplate.Usage;

certTemplate.Usage = CertificateUsage.OpcUaClientServer;

clipboard

ValidFrom: Type DateTime

ValidUntil: Type DateTime

var validFrom = certTemplate.ValidFrom;

var validUntilDateTime = new DateTime(2080, 10, 10);

certTemplate.ValidUntil = validUntilDateTime;

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Managing Webserver user of SIWAREX modules

###### Requirement

- The TIA Portal is connected to the TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to manage the following functionalities of Webserver user of SIWAREX modules:

- Activate or deactivate Webserver user
- Change name of the user
- Setting permission of the user
- Setting password of the user

You can use the SimpleWebserverUserManagement feature to get the list of Webserver user of Siwarex modules. The feature is supported for SIWAREX modules which have Webserver user.

###### Supported module

Currently only two modules of ET200SP family use this feature:

- 7MH4 138-6CA00-0CU0 V1.0 – TM SIWAREX WP341 HF
- 7MH4 138-6BA00-0CU0 V1.0 – TM SIWAREX WP351 HF

###### Property

| Property name | Data type | Description |
| --- | --- | --- |
| UserName | String | To set or get name of the user |
| Active | Boolean | To add activation of the user |
| Permissions | SimpleWebserverUserPermissions | To set or get permission of the user.   The SimpleWebserverUserPermissions supports the following enums:  - SimpleWebserverUserPermissions.ReadWrite - SimpleWebserverUserPermissions.ReadOnly - SimpleWebserverUserPermissions.None (if the user is deactivated)   An EngineeringTargetInvocationException is thrown if you set the wrong permission |
| SetPassword() | Secure String | To set password of the user. The Password can only be set, if the user is active. |

###### Program code

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.SimpleWebserverUser;

private void SettingWebserverUser()

{

//To get the list of webserver users

SimpleWebserverUserManagement feature = subModule.GetService&lt;SimpleWebserverUserManagement&gt;();

// To get the specific user from the list of webserver users

SimpleWebserverUser webserverUser = feature.WebserverUsers[1];

// To set activation of the user

webserverUser.active = true;

// To set the username of the user

webserverUser.UserName = "userName1";

// To get the username of the user

string name = webserverUser.UserName;

// To set the permissions to Read for the user

webserverUser.Permissions = SimpleWebserverUserPermissions.ReadOnly;

SimpleWebserverUserPermissions permission = webserverUser.Permissions;

// To set the password of the user

webserverUser.SetPassword(GetSecureString("Admin123"));

}

clipboard

##### Managing Syslog configuration

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the SysLogConfigurationManager service in TIA Portal Openness to configure enable and disable Syslog feature. The feature enables you the option to select different transport protocol and configure different server for syslog.

The feature is available in S7-1500 PLC firmware version 3.1 onwards.

###### Property

The SysLogConfigurationManager service provides the following properties to modify the system logging configuration.

| Property name | Data type | Description | Access |
| --- | --- | --- | --- |
| EnableSystemLogging | Boolean | Enable or Disable the System Logging setting of the SysLog Configuration | Read/Write |
| TransportProtocol | SysLogTransportProtocolType | Specifies the constants for transport protocol options in system logging configuration.  The following enum items and its corresponding value are supported:  - None - 0 - TLSServerAndClientAuthentication - 1 - TLSOnlyServerAuthentication - 2 - UDP - 3 | Read / Write |
| SysLogServerConfiguration | SysLogServerConfigurationComposition | Get or set all the server details of the system logging configuration.  For details on SysLogServerConfiguration property, refer the below SysLogServerConfiguration section | Read |
| SysLogAutoAcceptClient | Boolean | Enable or disable the automatic accept certificate at run time setting of the SysLog configuration | Read/Write |
| SysLogClientCertificateId | Uint | Represents client certificate Id for the System logging configuration | Read/Write |
| SysLogTrustedCertificateIds | String | Represents trusted certificate Id for the System logging configuration | Read/Write |

###### SysLogServerConfiguration property

The SysLogServerConfiguration represents server configuration of the system logging configurations.

- SysLogServerConfiguration Find(string sysLogServerAddress)
- SysLogServerConfiguration Create(string sysLogServerAddress, UInt16 sysLogServerPort)

| Property name | Data type | Description |
| --- | --- | --- |
| SysLogServerAddress | String | Represents server address of the system logging configuration |
| SysLogServerPort | UInt16 | Represents port number of the system logging configuration |

###### Program code

Modify the following program code to enable or disable the system logging setting of the SysLog Configuration:

// To access EnableSysLog Property

var service = plc.GetService&lt;SysLogConfigurationManager&gt;();

service.EnableSystemLogging = true;

clipboard

Modify the following program code to get or set the Transport Protocol of the system logging configuration:

var service = plc.GetService&lt;SysLogConfigurationManager&gt;();

service.EnableSystemLogging = true;

service.TransportProtocol = SysLogTransportProtocolType.TLSServerAndClientAuthentication;

clipboard

Modify the following program code to get or set all the server details of the system logging configuration:

var service = plc.GetService&lt;SysLogConfigurationManager&gt;();

service.EnableSystemLogging = true;

service.SysLogServerConfiguration.Create("www.test.com", 100);

clipboard

Modify the following program code to enable or disable accept certificate at runtime setting:

var service = plc.GetService&lt;SysLogConfigurationManager&gt;();

service.TransportProtocol = SysLogTransportProtocolType.TLSOnlyServerAuthentication;

plc.SetAttribute("SysLogAutoAcceptClient", true);

clipboard

Modify the following program code to represent trusted certificate Id for the system logging configuration:

var service = plc.GetService&lt;SysLogConfigurationManager&gt;();

service.EnableSystemLogging = true;

service.TransportProtocol = SysLogTransportProtocolType.TLSServerAndClientAuthentication;

plc.SetAttribute("SysLogTrustedCertificateIds", certificate.Id.ToString());

clipboard

Modify the following program code to represent client certificate Id for the system logging configuration:

var service = plc.GetService&lt;SysLogConfigurationManager&gt;();

service.EnableSystemLogging = true;

service.TransportProtocol = SysLogTransportProtocolType.TLSServerAndClientAuthentication;

plc.SetAttribute("SysLogClientCertificateId", (uint)1);

clipboard

##### Supporting secure S7 communication TLS

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to set up the parameters for an online connection.

These online connections are set up on the ConnectionConfiguration object that can be accessed via Configuration navigator of OnlineProvider service. This service exists on a DeviceItem that represents PLC.

DeviceItem deviceItem = ...;

OnlineProvider onlineProvider = deviceItem.GetService&lt;OnlineProvider&gt;();

ConnectionConfiguration configuration = onlineProvider.Configuration;

clipboard

Depending upon the available connections for a PLC, you can enumerate through the available connection modes or specifiy a certain connection mode. For each mode,you can then specify the PC Interface for that connection type.

The Find-Action of PcInterfaces has two parameters. First the name of the interfaceboard (ConfigurationPcInterface), and additional to this the number of the interfaceboard. Typically the number of interfaceboard is "1".

You can specify the slot for the interface.

foreach(ConfigurationMode mode in configuration.Modes)

{

Console.WriteLine("Mode name:{0}", mode.Name);

foreach(ConfigurationPcInterface pcInterface in mode.PcInterfaces)

{

Console.WriteLine("PcInterface name:{0}", pcInterface.Name);

Console.WriteLine("PcInterface number:{0}", pcInterface.Number);

foreach(ConfigurationTargetInterface targetInterface in pcInterface.TargetInterfaces)

{

Console.WriteLine("TargetInterface:{0}", targetInterface.Name);

}

}

}

ConfigurationMode myMode = configuration.Modes.Find("PN/IE");

ConfigurationPcInterface myPcInterface = myMode.PcInterfaces.Find("PLCSIM", 1);

ConfigurationTargetInterface mySlot = myPcInterface.TargetInterfaces.Find("2 X3");

clipboard
> **Note**
>
> If PLCSIM is not running, it will not be included in the PcInterfaces collection.

You can also choose to set up the connection via the Addresses of a Subnet or a Gateway.

foreach(ConfigurationSubnet subnet in pcInterface.Subnets)

{

Console.WriteLine("Subnet name:{0}", subnet.Name);

foreach(ConfigurationAddress subnetAddress in subnet.Addresses)

{

Console.WriteLine("Subnet address:{0}", subnetAddress.Name);

}

foreach(ConfigurationGateway gateway in subnet.Gateways)

{

Console.WriteLine("Gateway name:{0}", gateway.Name);

foreach(ConfigurationAddress gatewayAddress in gateway.Addresses)

{

Console.WriteLine("Gateway address:{0}", gatewayAddress.Name);

}

}

}

clipboard

These settings can than be applied to online connection via the ApplyConfiguration call on the ConnectionConfiguration object. The system will return a boolean value indicating whether the configuration was set successfully.

bool result;result = configuration.ApplyConfiguration(slot);

//or

result = configuration.ApplyConfiguration(subnetAddress);

//or

result = configuration.ApplyConfiguration(gatewayAddress);

clipboard

After setting up the connection, you can then go online with the PLC. Each ApplyConfiguration call is independent and any subsequent call will override the previously applied settings. The settings are only valid for the current session, similar to the behavior in the UI. If the settings have already been configured in the UI, then the ApplyConfiguration call is not necessary and the online connection will use the already available settings.

If a device is already online, invoking the ApplyConfiguration will cause an exception to be thrown.

You can determine whether a PLC is already configured by using the IsConfigured property available on the ConnectionConfiguration target:

bool isConfigured = configuration.IsConfigured;

clipboard

PLCs that only have one possible configuration will always be configured and therefore, the IsConfigured property will return true without calling ApplyConfiguration.

> **Note**
>
> Configuring the connection and going online will not affect the contents of the offline or online PLCs. The user will have to either download the software and/or hardware to the online PLC or upload the software from the online device in order to make the PLCs consistent.

###### Legacy communication

From TIA-Portal Version-17, PLCs of type S7-1500 with Firmware (FW) 2.9 communicate vis Tls.

Communication without Tls can be used by the EnableLegacyCommunication.

| EnableLegacyCommunication | Description |
| --- | --- |
| true | Communication via Tls is enabled |
| false | false Communication via Tls is disabled. This type of communication is the same as in TIA-Portal Versions &lt; V17. |

DeviceItem deviceItem = ...;

OnlineProvider onlineProvider = deviceItem.GetService&lt;OnlineProvider&gt;();

ConnectionConfiguration configuration = onlineProvider.Configuration;

configuration.EnableLegacyCommunication = true;

clipboard
> **Note**
>
> The security extension is only supported with PLC firmware &gt;=V2.9 (Hardware configuration) from PLC side.

###### Connection parameters for communicate over Tls

With TIA-Portal V17 PLCs of type S7-1500 are available with Firmware (FW) 2.9. These PLCs support a secure communication over Tls.

The "Transport Layer Security" expects some conditions for a communication. If these condition are not fulfilled, a user decision is necessary whether to trust the communication or not.

For this a event handler can be subscribe on Tls notifications at the ConnectionConfiguration object. If a user decision is necessary, TIA Portal Openness will call this delegate and the client can handle it.

The 'ConnectionConfiguration' object can be accessed via Configuration navigator of OnlineProvider service.

###### Subscribe to an event of Tls-notification

To subscribe to an event of Tls-notifications you have to register your event handler on OnlineLegitimation:

private OnlineConfigurationDelegate m_OnlineConfigurationDelegate = null;

...

ConnectionConfiguration OnlineConfiguration = ...

m_OnlineConfigurationDelegate = OnlineCallBackMethod;

OnlineConfiguration.OnlineLegitimation += m_OnlineConfigurationDelegate;

clipboard

###### Unsubscribe to an event of Tls-notification

To unsubscribe to an event of Tls-notifications (OnlineLegitimation) you have to register your event handler:

ConnectionConfiguration OnlineConfiguration = ...

m_OnlineConfigurationDelegate = OnlineCallBackMethod;

OnlineConfiguration.OnlineLegitimation -= m_OnlineConfigurationDelegate;

clipboard

###### TlsVerificationConfiguration

When going online to a Plc1500 with a FW 2.9 or higher, a user decision may be necessary as to whether the connection should be established at the given circumstances. In this case the registered event handler delegate is called in the client program. For the given case, the OnlineConfiguration parameter must be checked for "TlsVerificationConfiguration".

The possible values of TlsVerificationConfigurationSelection are:

| TlsVerificationConfigurationSelection | Description |
| --- | --- |
| NonVerified | The connection is not verified and not trusted |
| Trusted | The connection is verified and trusted |
| NonTrusted | The connection is verified and not trusted |

private void OnlineCallBackMethod(OnlineConfiguration onlineConfiguration)

{

TlsVerificationConfiguration verificationConfiguration = onlineConfiguration as TlsVerificationConfiguration;

if (verificationConfiguration != null)

{

verificationConfiguration.CurrentSelection = TlsVerificationConfigurationSelection.Trusted;

//To establish a connection the value Trusted is necessary.

}

}

clipboard

With all other values a go online is not possibly and leads to an user exception.

Also TlsVerificationConfiguration supports two attributes:

| Name of method | Description |
| --- | --- |
| PlcName | The name of the PLC calling the delegate. |
| VerificationInfo | Message for the user. Contains reason for calling the delegate. |

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Updating module description

###### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

In TIA Portal Openness, a specific service ModuleDescriptionUpdater is used at the device item to update the current module description to the newest version of the module. To get the device item that owns the instance of the service, the property OwnedBy can be used.

You can use the CanUpdate attribute to show if a new ConfigObject version for this deviceitem is available.

| Atribute | Data type | Description |
| --- | --- | --- |
| CanUpdate | bool | TRUE: A new version is available  FALSE: There is no new version |

You can use the action UpdateModuleDescription ( ) to update the ConfigObject version of a deviceitem.

| Action | Return value | Description |
| --- | --- | --- |
| UpdateModuleDescription | True | The deviceitem is up to date:  - The deviceitem was updated successfully - The deviceitem was already up to date |
| False | The deviceitem is not up to date:  - The deviceitem could not be updated |  |

###### Program code

`DeviceItem deviceItem = ...;`

`var descriptionUpdater = deviceItem.GetService<ModuleDescriptionUpdater>();`

`if (descriptionUpdater != null)`

`{`

`if (descriptionUpdater.CanUpdate) //e.g is update module version possible`

`{`

`bool result = descriptionUpdater.UpdateModuleDescription();`

`.`

`.`

`}`

`}`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Supporting UMAC on PLC device

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to perform actions on PLC device protected via User Management Access Control (UMAC).

A legitimation via the event handler OnlineLegitimation is required for all online PLC functions that require legitimation and which support UMAC. This is the same event handler that is used for communication via TLS. For information about OnlineLegitimation event handler, see Subscribe to an event of Tls-notification section of [Supporting secure S7 communication TLS](#supporting-secure-s7-communication-tls)

To register the event handler on online legitimation,you need the connection configuration object. You can access the Connection Configuration object via Configuration navigator of the corresponding online service (e.g. OnlineProvider, FingerprintDataProvider, DownloadProvider, StationUploadProvider, etc.).

###### Program code: Accessing connection configuration object

To access the configuration object modify the following program code:

...

DeviceItem deviceItem = ...;

DownloadProvider downloadProvider = deviceItem.GetService&lt;DownloadProvider&gt;();

ConnectionConfiguration onlineConfiguration = downloadProvider.Configuration;

...

clipboard

###### Program code: Subscribe to an event for online legitimation

To subscribe to an event of online legitimation notifications you have to register your event handler on OnlineLegitimation:

ConnectionConfiguration onlineConfiguration = ...;

OnlineConfigurationDelegate onlineConfigurationDelegate = OnlineCallBackMethod;

onlineConfiguration.OnlineLegitimation += onlineConfigurationDelegate;

...

private void OnlineCallBackMethod(OnlineConfiguration onlineConfiguration)

{

...

clipboard
> **Note**
>
> Registering for this event is only necessary if it has not been done in the context of Tls-communication.

###### Program code: Unsubscribe to an event for online legitimation

To unsubscribe to an event of online notifications (OnlineLegitimation) you have to unregister your event handler:

ConnectionConfiguration onlineConfiguration = ...;

OnlineConfigurationDelegate onlineConfigurationDelegate = OnlineCallBackMethod;

onlineConfiguration.OnlineLegitimation -= onlineConfigurationDelegate;

...

private void OnlineCallBackMethod(OnlineConfiguration onlineConfiguration)

{

..

clipboard

###### OnlineAuthenticationConfiguration

The OnlineAuthenticationConfiguration has the following properties and methods:

| OnlineAuthenticationConfiguration | Description |
| --- | --- |
| bool IsSecureCommunication { get; } | The property provides 'true' in the case of a "Secure communication" (TLS handshake) connection to the PLC. In all other cases the attribute delivers 'false'.  For more information, see [Downloading to PLC devices](#downloading-to-plc-devices) |
| IList&lt;AuthenticationType&gt; GetSupportedAuthenticationTypes() | Get all supported AuthenticationTypes via GetSupportedAuthenticationTypes() from the PLC. |
| OnlineCredentials OnlineCredentials { get; } | Property to configure the credential details. |

###### IsSecureCommunication

In the OnlineAuthenticationConfiguration object, You can verify whether the connection is using secure Tls by using the IsSecureCommunication option. This is similar to the configuration for upload or download through the DownloadConfiguration.

OnlineAuthenticationConfiguration onlineAuthenticationConfiguration = onlineConfiguration as OnlineAuthenticationConfiguration;

if (onlineAuthenticationConfiguration != null)

{

// Secure communication via TLS?

if (onlineAuthenticationConfiguration.IsSecureCommunication)

{

...

}

}

clipboard

###### GetSupportedAuthenticationTypes() and AuthenticationType

**GetSupportedAuthenticationTypes()**

The different authentication legitimation types are possible depending on the downloaded UMAC configuration. To get the supported types you have to call:

OnlineAuthenticationConfiguration onlineAuthenticationConfiguration = onlineConfiguration as OnlineAuthenticationConfiguration;

if (onlineAuthenticationConfiguration != null)

{

IList&lt;AuthenticationType&gt; supportedTypes = onlineAuthenticationConfiguration.GetSupportedAuthenticationTypes();

foreach (AuthenticationType supportedType in supportedTypes)

{

...

}

}

clipboard

**AuthenticationType**

The AuthenticationType represents the type of authentication that you can choose.  
To get the type of authentication, you can get the UserType value of the UserType at the CurrentUserType attribute.

| AuthenticationType | Attribute | Description |
| --- | --- | --- |
| UserType CurrentUserType { get; } | Deliver the UserType, supported by the PLC | This value is usable in OnlineCredentials: UserType  The possible UserType entries for Legitimation supported by the PLC are:  - None - No legitimation is required - AnonymousUser - Legitimation as an anonymous user - GlobalUser - Legitimation as a global user - ProjectUser - Legitimation as a project user - SingleSignOnUser - Single sign-on user - PasswordOnly - Legacy legitimation with PLC protection access level password only |

...

IList&lt;AuthenticationType&gt; supportedTypes = onlineAuthenticationConfiguration.GetSupportedAuthenticationTypes();

foreach (AuthenticationType supportedType in supportedTypes)

{

UserType userType = supportedType.CurrentUserType;

if (userType == UserType.ProjectUser)

{

...

}

}

...

clipboard

###### OnlineCredentials

The OnlineCredentials has the following properties and methods:

| OnlineCredentials | Action | Description |
| --- | --- | --- |
| void SetPassword(SecureString password) | Set the password via SetPassword method. | Enter a password into the OnlineCredentials to gain access to the module. |
| string Name { get; set; } | Get or set the UserName via Name property. | Enter name as UserName into the OnlineCredentials. |
| UserType Type { get; set; } | Get or set the UserType via Type poperty | Enter UserType into the OnlineCredentials. The possibly values are available via GetSupportedAuthenticationTypes() |

After you verify the supported user types and necessary legitimation informations, you have to set these within the OnlineCredentials:

OnlineAuthenticationConfiguration onlineAuthenticationConfiguration = onlineConfiguration as OnlineAuthenticationConfiguration;

if (onlineAuthenticationConfiguration != null)

{

// Check supported user types and legitimation information

...

// Set the online credentials for legitimation

OnlineCredentials onlineCredentials = onlineAuthenticationConfiguration.OnlineCredentials;

SecureString password = ...;

onlineCredentials.Type = UserType.ProjectUser;

onlineCredentials.Name = "User1";

onlineCredentials.SetPassword(password);

}

clipboard
> **Note**
>
> The explicit legitimation is not required within the callback. The legitimation will be done after the callback return. In case of insufficient access rights, the online action (e.g. download) will abort with an exception of an illegitimate connection.

##### Supporting IP Accessibility

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#opening-a-project)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to support IP accessibility. In TIA Portal Openness, a new dynamic attribute PlcAccessCommunicationModule gets available at the device item CPU. The attribute is of type object, so that you can access to the CP object you want to select for IP Accessibility and assign the object to PlcAccessCommunicationModule.

If a CP has already been selected you can retrieve the CP object by getting the value of PlcAccessCommunicationModule.

###### Program code

`DeviceItem Plc = ...;`

`object communicationModule = Plc.GetAttribute("PlcAccessCommunicationModule");`

`// cP contains the object reference of a plugged CP`

`Plc.SetAttribute("PlcAccessCommunicationModule", cP);`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Accessing PLC access control configuration provider

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the PlcAccessControlConfigurationProvider service in TIA Portal Openness to enable and disable the access control configuration at run time.

###### Method, Parameter, and Enum

**Method**

The PlcAccessControlConfigurationProvider service provides an attribute called PlcAccessControlConfiguration, which supports the following functions to configure the access control configuration.

| Method name | Return Datatype | Description |
| --- | --- | --- |
| GetAttribute(string attributeName) | integer | Used to get PlcAccessControlConfiguration |
| SetAttribute(string attributeName, int configuration) | void | Used to set PlcAccessControlConfiguration |

> **Note**
>
> All S7-1500 PLCs having firmware version 3.1 and above supports PlcAccessControlConfiguration.

**Parameter**

The GetAttribute() method supports the following parameter to get PlcAccess ControlConfiguration:

| Parameter name | Data type | Description |
| --- | --- | --- |
| attributeName | string | Specifies the name of the parameter, for example "PlcAccessControlConfiguration" in this case.  The possible return Enum items are:  - Disabled - EnabledWithAccessControl - EnabledWithAccessControlViaAccessLevel |

The SetAttribute() method supports the following parameter to set PlcAccess ControlConfiguration:

| Parameter name | Data type | Description |
| --- | --- | --- |
| attributeName | string | Specifies the name of the parameter, for example "PlcAccessControlConfiguration" in this case |
| configuration | The possible return Enum items are:  - Disabled - EnabledWithAccessControl - EnabledWithAccessControlViaAccessLevel | Valid Plc Access Control Configuration.  It returns void for invalid scenarios, which will be handled by the exception. |

**Enum**

The PlcAccessControlConfiguration provides the following Enum values and its description:

| Enum | Value | Description |
| --- | --- | --- |
| Disabled | 0 | No change in accessing the PLC through Automated System. |
| EnabledWithAccessControl | 2 | There won't be separate configuration for different modes of accessing the PLC like (AccessLevel,WebServer,OPCUA). |
| EnabledWithAccessControlViaAccessLevel | 3 | There won't be separate configuration for different modes of accessing the PLC like (WebServer,OPCUA) however you can access the PLC through access level passwords. |

###### Program code: GetAttribute()

// Example to use 'GetAttribute'

PlcAccessControlConfigurationProvider provider = plc.GetService&lt;PlcAccessControlConfigurationProvider&gt;();

var configuration = provider.GetAttribute("PlcAccessControlConfiguration");

clipboard

###### Program code: SetAttribute()

// Example to use 'SetAttribute'

PlcAccessControlConfigurationProvider provider = plc.GetService&lt;PlcAccessControlConfigurationProvider&gt;();

provider.SetAttribute("PlcAccessControlConfiguration", PlcAccessControlConfiguration.EnabledWithAccessControlViaAccessLevel);

clipboard

##### Setting a display password

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to set the display protection password. You can use the method SetPassword(SecureString password) to set the display protection password where the parameter for the password to be a SecureString. The confirmation password is not needed in Openness and therefore not available.

The feature will be available if the following preconditions are met.

- The PLC has a “Display” instance.
- The “Display” supports “Password” protection feature. There are cases eg. Software PLC where Display is available but no password protection available.

###### Program code

Modify the following program code to get the device item that owns the instance of the service, the property OwnedBy can be used.

`DisplayProtection  displayProtection  = plcDisplay.GetService<DisplayProtection>();`

`var displayDeviceItem = displayProtection.OwnedBy;`

clipboard

Modify the following program code to set the Display Protection password:

`displayProtection.SetPassword(someSecuredString);`

`//Sets the string someSecuredString as the CPU display protection password.`

clipboard
> **Note**
>
> SW controllers have a display submodule, but do not support any display protection. So in TIA Portal Openness the feature SetPassword is not available at the display submodule of any SW controllers.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Accessing web server and OPC UA user management

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to access web server and OPC UA submodule of PLCs. It is possible to add a user up to maximum number at the web server and the OPC UA submodule of PLCs. The user has a user name and a password.

###### User management at Web Server

You can perform the following operations, such as adding user, deleting user, and setting password at web server for all supported device only if web server is activated at the module.

If the web sever is not activated, the add, delete and set operations will throw a EngineeringTargetInvocationException, but still the read operations will be available.

The WebServerUserManagement service will be available for the PLC instance of only the supported devices. For other non-supported devices, the service will be null.

`WebServerUserManagement`

`{`

`Navigators WebServerUsers`

`{`

`WebServerUserComposition`

`}`

`}`

clipboard

The Service provides a navigator called WebServerUsers using which a WebServerUserComposition can be obtained, which manages the WebServerUser instances.

`WebServerUserComposition`

`{`

`WebServerUser Find(string username);`

`void Create(string username, WebserverUserPermissions permissions,SecureString password);`

`}`

`WebServerUser`

`{`

`string UserName{get;}`

`WebserverUserPermissions Permissions {get;set;}`

`void Delete();`

`void SetPassword(SecureString password);`

`}`

clipboard

###### Program code: Actions at WebServerUserComposition

Modify the following program to search web server user:

`WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers;`

`WebServerUser user1 = webServerUserComposition.Find("user1");`

clipboard

Modify the following program code to create a new web server user with a web server user permissions:

`WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers;`

`WebServerUser user1 = webServerUserComposition.Create("user1", WebserverUserPermissions.ReadTagStatus, someSecureString);`

clipboard

Modify the following program code to delete the web server user:

`WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers;`

`WebServerUser user1 = webServerUserComposition.Find("user1");`

`user1.Delete();`

clipboard

Modify the following program code to replace the current password of the user with the new password:

`WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers;`

`WebServerUser user1 = webServerUserComposition.Find("user1");`

`user1.SetPassword(someSecureString);`

clipboard

###### User Management at OPC UA

You can perform the perform following operations such as adding user, deleting user, and setting password at the OPC UA Server only if the OPC UA Server is activated and username and password authentication is enabled.

If these conditions are not met, the operation throws a EngineeringTargetInvocationException with error details stating that the authentication needs to be enabled.

The OpcUaUserManagement service will be available on the OPC UA submodule of the PLC. The Service will be available for all supported devices where OPC UA submodule is available for the device item. In other cases, the service will be returned as null.

`OpcUaUserManagement`

`{`

`Navigators OpcUaUsers`

`{`

`OpcUaUserComposition`

`}`

`}`

clipboard

The Service provides a navigator called OpcUaUsers using which a OpcUaUserComposition can be obtained. The composition manages the OpcUaUser instances**:**

`OpcUaUserComposition`

`{`

`OpcUaUser Find(string username);`

`void Create(string username, SecureString password);`

`}`

`OpcUaUser`

`{`

`string UserName{get;}`

`void Delete();`

`void SetPassword(SecureString password);`

`}`

clipboard

###### Program code: Actions at OpcUaUserComposition

Modify the following program code to search a OpcUaUser:

`OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers;`

`OpcUaUser user1 = opcUaUserComposition.Find("user1");`

clipboard

Modify the following program code to create a new OpcUaUser:

`OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers;`

`opcUaUserComposition.Create("user1", someSecureString);`

clipboard

Modify the following program code to delete the OpcUaUser:

`OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers;`

`OpcUaUser user = opcUaUserComposition.Find("user1");`

`user.Delete();`

clipboard

Modify and use the program code to replace the current password with a supplied one:

`OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers;`

`OpcUaUser user = opcUaUserComposition.Find("user1");`

`user.SetPassword(someSecureString);`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Blocks

This section contains information on the following topics:

- [Querying the "Program blocks" group](#querying-the-program-blocks-group)
- [Querying the system group for system blocks](#querying-the-system-group-for-system-blocks)
- [Enumerating system subgroups](#enumerating-system-subgroups)
- [Enumerating user-defined block groups](#enumerating-user-defined-block-groups)
- [Enumerating all blocks](#enumerating-all-blocks)
- [Querying information of a block/user data type](#querying-information-of-a-blockuser-data-type)
- [Setting and removing protections from a block](#setting-and-removing-protections-from-a-block)
- [Deleting block](#deleting-block)
- [Creating group for blocks](#creating-group-for-blocks)
- [Deleting group for blocks](#deleting-group-for-blocks)
- [Accessing attributes of all blocks](#accessing-attributes-of-all-blocks)
- [Creating a ProDiag-FB](#creating-a-prodiag-fb)
- [Accessing supervisions and properties of ProDiag-FB](#accessing-supervisions-and-properties-of-prodiag-fb)
- [Assigning ProDiag FB for DBs &amp; Tag Table](#assigning-prodiag-fb-for-dbs-tag-table)
- [Reading ProDiag-FB blocks and attributes](#reading-prodiag-fb-blocks-and-attributes)
- [Exporting ProDiag alarm message](#exporting-prodiag-alarm-message)
- [Adding an external file](#adding-an-external-file)
- [Generate source from block](#generate-source-from-block)
- [Generating blocks from source](#generating-blocks-from-source)
- [Generating from source of known source format](#generating-from-source-of-known-source-format)
- [Deleting user data type](#deleting-user-data-type)
- [Accessing PLC system data types](#accessing-plc-system-data-types)
- [Deleting an external file](#deleting-an-external-file)
- [Starting the block editor](#starting-the-block-editor)
- [Changing blocks using fingerprints](#changing-blocks-using-fingerprints)
- [Generating/deleting blocks for user defined pages](#generatingdeleting-blocks-for-user-defined-pages)
- [Writing access for OB block priority attribute](#writing-access-for-ob-block-priority-attribute)
- [Generating block/UDT from external source file in specific user group](#generating-blockudt-from-external-source-file-in-specific-user-group)
- [Generating loadable file for blocks outside of software units](#generating-loadable-file-for-blocks-outside-of-software-units)

##### Querying the "Program blocks" group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- A PLC is determined in the project.

###### Program code

Modify the following program code to query the group "Program blocks":

private static void GetBlockGroupOfPLC(PlcSoftware plcsoftware)

//Retrieves the system group of a block

{

    PlcBlockSystemGroup blockGroup = plcsoftware.BlockGroup;

}

clipboard

##### Querying the system group for system blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code:

Modify the following program code to determine the group created for system blocks by the system:

PlcSoftware plcSoftware = ...

foreach (PlcSystemBlockGroup systemGroup in plcSoftware.BlockGroup.SystemBlockGroups)

{

foreach (PlcSystemBlockGroup group in systemGroup.Groups)

{

PlcBlockComposition pbComposition = group.Blocks;

foreach (PlcBlock block in pbComposition)

{

//add your code here

}

}

}

clipboard

##### Enumerating system subgroups

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code: Enumerating all system subgroups

Modify the following program code to enumerate the system subgroups of all system blocks:

//Retrieves the system generated group for system blocks

private static void GetSystemgroupForSystemblocks(PlcSoftware plcSoftware)

{

PlcSystemBlockGroupComposition systemBlockGroups = plcSoftware.BlockGroup.SystemBlockGroups;

if (systemBlockGroups.Count != 0)

{

PlcSystemBlockGroup sbSystemGroup = systemBlockGroups[0];

foreach (PlcSystemBlockGroup group in sbSystemGroup.Groups)

{

EnumerateSystemBlockGroups(group);

}

}

}

private static void EnumerateSystemBlockGroups(PlcSystemBlockGroup systemBlockGroup)

{

foreach (PlcSystemBlockGroup group in systemBlockGroup.Groups)

{

// recursion EnumerateSystemBlockGroups(group);

}

}

clipboard

###### Program code: Accessing a specific subgroup

Modify the following program code to access a specific subgroup:

private static void AccessSbGroup(PlcSystemBlockGroup systemBlockGroup)

{

PlcSystemBlockGroup group1 = systemBlockGroup.Groups.Find("User group XYZ");

PlcSystemBlockGroup group2 = group1.Groups.Find("User group ZYX");

}

clipboard

---

**See also**

[Adding an external file](#adding-an-external-file)

##### Enumerating user-defined block groups

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- A PLC is determined in the project.

###### Application

Subgroups are taken into account recursively for enumeration.

###### Program code: Enumerating all groups

Modify the following program code to enumerate the user-defined block groups:

//Enumerates all block user groups including sub groups

private static void EnumerateAllBlockGroupsAndSubgroups(PlcSoftware plcsoftware)

{

foreach (PlcBlockUserGroup blockUserGroup in plcsoftware.BlockGroup.Groups)

{

EnumerateBlockUserGroups(blockUserGroup);

}

}

private static void EnumerateBlockUserGroups(PlcBlockUserGroup blockUserGroup)

{

foreach (PlcBlockUserGroup subBlockUserGroup in blockUserGroup.Groups)

{

EnumerateBlockUserGroups(subBlockUserGroup);

// recursion

}

}

clipboard

###### Program code: Accessing a group

Modify the following program code to access a selected user-defined block group:

//Gives individual access to a specific block user group

private static void AccessBlockusergroup(PlcSoftware plcsoftware)

{

PlcBlockUserGroupComposition userGroupComposition = plcsoftware.BlockGroup.Groups;

PlcBlockUserGroup plcBlockUserGroup = userGroupComposition.Find("MyUserfolder");

}

clipboard

##### Enumerating all blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- A PLC is determined in the project.

###### Application

Targeted access to a program block is possible if its name is known.

###### Program code: Enumerating all blocks

Modify the following program code to enumerate the blocks of all block groups:

private static void EnumerateAllBlocks(PlcSoftware plcsoftware)

//Enumerates all blocks

{

    foreach (PlcBlock block in plcsoftware.BlockGroup.Blocks)

 {

     // Do something...

    }

}

clipboard

###### Program code: Accessing a specific block

Modify the following program code to access a specific block:

private static void AccessASingleBlock(PlcSoftware plcsoftware)

//Gives individual access to a block

{

    // The parameter specifies the name of the block

    PlcBlock block = plcsoftware.BlockGroup.Blocks.Find("MyBlock");

}

clipboard

##### Querying information of a block/user data type

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The TIA Portal Openness API supports the querying of the following information for program and data blocks and for user data types:

- Time stamp in UTC time format.

  You check the following with the time stamp:

  - When the block was last compiled.
  - When the block was last changed.
- "Consistency" attribute

  The "Consistency" attribute is set to "True" in the following cases:

  - The block has been successfully compiled.
  - The block has not been changed since compilation.
  - No changes that would require re-compilation have been made to external objects.
- Programming language used (program and data blocks only)
- Block number
- Block name
- Block author
- Block family
- Block title
- Block version

See also [Blocks and types of the TIA Portal Openness object model](#blocks-and-types-of-the-tia-portal-openness-object-model) for further information.

###### Program code

Modify the following program code to query the information listed above:

private static void GetPlcBlockInformation(PlcSoftware plcSoftware)

{

PlcBlock plcBlock = plcSoftware.BlockGroup.Blocks.Find("MyBlock");

// Read information

DateTime compileDate = plcBlock.CompileDate;

DateTime modifiedDate = plcBlock.ModifiedDate;

bool isConsistent = plcBlock.IsConsistent;

int blockNumber = plcBlock.Number;

string blockName = plcBlock.Name;

ProgrammingLanguage programmingLanguage = plcBlock.ProgrammingLanguage;

string blockAuthor = plcBlock.HeaderAuthor;

string blockFamily = plcBlock.HeaderFamily;

string blockTitle = plcBlock.HeaderName;

System.Version blockVersion = plcBlock.HeaderVersion;

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Setting and removing protections from a block

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Application

You can use the TIA Portal Openness to set or remove the password protection of a block via the PlcBlockProtectionProvider class and the PlcBlockProtectionProvider service. The service PlcBlockProtectionProvider is accessible on blocks which fulfill the following conditions:

- Block is know-how protectable
- Block is a code block or a global DB
- Block must be compiled
- Block is supported or editable in the current PLC
- Block is not in readonly context
- Block is not know-how protected
- Block is not online
- Block is not a CPU-DB
- Block is not of classic encryption language, ProDiag or ProDiag-OB
- Block is not an encrypted imported classic block

In case the block doesn't fulfill all conditions a null reference is returned by GetService() method.

###### Protect a block

Use the Protect() method to set the password to protect the porgramming block with.

void Protect(SecureString password)

clipboard

Errors will occur for following cases:

- An attempt to protect an already protected block: An EngineeringTargetInvocationException will be thrown with the message "You can't protect an already protected object".
- An attempt to protect with an empty string as password: An EngineeringTargetInvocationException will be thrown with the message "Password was not specified".
- An attempt to protect a failsafe block when the failsafe-program is password protected: An EngineeringTargetInvocationException will be thrown.
- An attempt to protect a failsafe block when the block is not called: An EngineeringTargetInvocationException will be thrown.

###### Unprotect a block

Use the Unprotect() method to remove the password the porgramming block is protected with.

void Unprotect(SecureString password)

clipboard

Errors will occur in the following cases:

- An attempt to unprotect an already unprotected block: An EngineeringTargetInvocationException will be thrown with the message "You can't unprotect an object without protection".
- An attempt to unprotect with wrong password: An EngineeringTargetInvocationException will be thrown with the message "The used password was refused".
- An attempt to protect with an empty string as password: An EngineeringTargetInvocationException will be thrown with the message "Password was not specified".

###### Program code

PlcBlock block = ...;

PlcBlockProtectionProvider protectionProvider = block.GetService&lt;PlcBlockProtectionProvider&gt;();

if (protectionProvider != null)

{

// ...

// perform know-how protection related operations here

}

clipboard

###### Check for invalid characters

You can use any characters including backspace, tab etc. to protect a block with the Protect() method. The password submitted to protect a block the password is a SecureString. You can use the GetInvalidPasswordCharacters() to check if the provided password has invalid characters.

SecureString CreatePasswordString(ProtectionProvider protectionProvider, IEnumerable&lt;char&gt; contentCharacters)

{

IList&lt;char&gt; invalidCharacters = protectionProvider.GetInvalidPasswordCharacters();

SecureString password = new SecureString();

    foreach(char ch in contentCharacters)

{

        if (!invalidCharacters.Contains(ch))

{

            password.AppendChar(ch);

}

        else

{

            // at least one of the content characters is not valid

           // signal an error - e.g. throw an exception

...

}

}

    return password;

}

clipboard

Errors will occur in the following cases:

- An attempt to unprotect an already unprotected block: An EngineeringTargetInvocationException will be thrown with the message "You can't unprotect an object without protection".
- An attempt to unprotect with wrong password: An EngineeringTargetInvocationException will be thrown with the message "The used password was refused".
- An attempt to protect with an empty string as password: An EngineeringTargetInvocationException will be thrown with the message "Password was not specified".

##### Deleting block

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Program code

Modify the following program code to delete a block:

//Runs through block group and deletes blocks

private static void DeleteBlocks(PlcSoftware plcsoftware)

{

    PlcBlockSystemGroup group = plcsoftware.BlockGroup;

    //  or BlockUserGroup group = ...;

    for (int i = group.Blocks.Count - 1; i &gt;= 0; i--)

    {

        PlcBlock block = group.Blocks[i];

        if (block != null)

        {

            block.Delete();

        }

    }

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Creating group for blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to create a group for blocks:

private static void CreateBlockGroup(PlcSoftware plcsoftware)

//Creates a block group

{

    PlcBlockSystemGroup systemGroup = plcsoftware.BlockGroup;

    PlcBlockUserGroupComposition groupComposition = systemGroup.Groups;

    PlcBlockUserGroup myCreatedGroup = groupComposition.Create("MySubGroupName");

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Deleting group for blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Program code

Modify the following program code to delete a group for blocks:

// Deletes user groups from PlcBlockSystemGroup or PlcBlockUserGroup

private static void DeleteBlockFolder(PlcSoftware plcSoftware)

{

PlcBlockUserGroup group = plcSoftware.BlockGroup.Groups.Find("myGroup");

//PlcBlockSystemGroup group = plcSoftware.BlockGroup;

PlcBlockUserGroupComposition subgroups = group.Groups;

PlcBlockUserGroup subgroup = subgroups.Find("myUserGroup");

if (subgroup != null)

{

subgroup.Delete();

}

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Accessing attributes of all blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to set the attributes applicable for all blocks using SetAttribute() and SetAttributes() method.

The SetAttributes() can operate on all objects types where writtable openness attribute is available. With one input item it behaves as SetAttribute.

Parameter checking:

- Initial checks are done before the first item is being processed by global PE  infrastructure: checking of input items for identical and valid attribute's name, data  type mismatch. The same attribute cannot be set twice by one SetAttributes
- Sequential check happens during running of SetAttributes. The order of the processing is the same as the order of the input list elements

The SetAttributes operates in only one transaction. If any attribute of input list cannot be set, the values of attributes are remaining unchanged. SetAttributes sets attributes in the same order as they can be found in the parameter list. The  parameters can be dependent or independent of each other. If one parameter depends on one of the previous parameters in the list, this parameter is checked and evaluated according  to the current value of the other attribute (not to the original value at the time of calling). If the SetAttributes cannot be executed, details of the error are indicated. The error message contains the first attribute name and its value which could not be managed to set and its reason.

The following program code examples were given based on the two attributes AutoNumber and Number using SetAttribute() (Refer [Exporting blocks](#exporting-blocks)  for all applicable attributes of blocks).

###### Program code: SetAttribute

...

PlcBlockGroup blockFolder = YourUtilities.GetFolder();

var block = blockFolder.Blocks.Find("Block_1");

if ((bool)block.GetAttribute(“AutoNumber”)==true)

   {

      block.SetAttribute("AutoNumber",false);

   }

block.SetAttribute("Number",2);

...

clipboard

###### Program code: SetAttributes

PlcBlock block = SelectBlock("MC-Servo");

if (block != null)

{

IList&lt;KeyValuePair&lt;string, object&gt;&gt; list = new List&lt;KeyValuePair&lt;string, object&gt;&gt;()

{

new KeyValuePair&lt;string, object&gt;("DataExchangeMode", OBDataExchangeMode.Synchronous),new KeyValuePair&lt;string, object&gt;("SynchronousApplicationCycleTime", (float)69)

};

try

{

block.SetAttributes(list);

}

catch (EngineeringException e)

{

Console.WriteLine("Exception: " + e.Message);

}

}

clipboard

##### Creating a ProDiag-FB

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the PLCBlock composition’s create action to create ProDiag FB with the following parameters.

1. Name
2. Auto number flag
3. Number

   - If "auto number flag" is true, the given block number will be set in case it is free, otherwise a new block will be generated
   - If "auto number flag" is false, the given block number will be set to the block
4. Programming language

   - Invoke create action with ProDiag programming language, then a new FB will be created without IDB.
   - Invoke create action with IDB of ProDiag, than IDB of ProDiag will be created.
   - In any other not supported case, a recoverable exception is thrown.

###### Program code: Creating a ProDiag-FB

PlcSoftware plc = ...;

PlcBlockGroup blockFolder = plc.BlockGroup;

PlcBlockComposition blockComposition = blockFolder.Blocks;

if (blockComposition != null)

{

string fbName = "ProDiag_Block";

bool isAutoNumber = true;

int number = 1;

var progLang = ProgrammingLanguage.ProDiag;

FB block = blockComposition.CreateFB(fbName, isAutoNumber, number, progLang);

string iDBName="ProDiag_IDB";

string instanceOfName = fbName;

InstanceDB iDbBlock = blockComposition.CreateInstanceDB(iDBName, isAutoNumber, number, instanceOfName);

clipboard

---

**See also**

[Accessing supervisions and properties of ProDiag-FB](#accessing-supervisions-and-properties-of-prodiag-fb)

##### Accessing supervisions and properties of ProDiag-FB

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Accessing supervisions of User-FB

You can use the TIA Portal Openness to access the supervisions at FB block. Every FB block has the list of supervisions including Classic and Plus PLCs. You can set AssignedProDiagFB at

InstanceDB via the attribute AssignedProDiagFB (Refer [Exporting blocks](#exporting-blocks) ).

You can use the GetAttribute(), GetAttributes(), and SetAttribute() method for accessing the attributes.

###### Restriction

You cannot use the SetAttributes() in the TIA Portal Openness to set more than one attribute. You will get an exception in TIA Portal Openness for trying to set more than one attribute using SetAttributes().

###### Program code: Accessing supervisions of ProDiag-FB

…

PlcBlock iDB = plc.BlockGroup.Blocks.Find("FB_Block_DB");

string fbName = iDB.GetAttribute("InstanceOfName").ToString();

FB fb = (FB)plc.BlockGroup.Blocks.Find(fbName);

if (fb.Supervisions.Count &gt; 0)Console.WriteLine("Contains supervisions");

else

Console.WriteLine("Does not contains supervisions");

…

clipboard

###### Program code: Getting and setting the assigned ProDiag-FB at and IDB

...

 PlcBlockGroup blockFolder = plc.BlockGroup;

PlcBlock instanceDB = blockFolder.Blocks.Find("IDB");

 PlcBlock plcProdiag = blockFolder.Blocks.Find("block_Prodiag");

 instanceDB.SetAttribute("AssignedProDiagFB", plcProdiag.Name);

var assignedProDiagFB = instanceDB.GetAttribute("AssignedProDiagFB");

...

clipboard

---

**See also**

[Creating a ProDiag-FB](#creating-a-prodiag-fb)

##### Assigning ProDiag FB for DBs & Tag Table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to get and set the assigned proDiagFB value of a member in Global DB and TagTable using GetAttribute/SetAttribute method.

The Siemens.Engineering.SW.Blocks.Interface.Member type name provides the following properties:

| Property Name | Data type | Access |
| --- | --- | --- |
| Name | String | Read |
| AssignedProDiagFB | String | Read/Write |

###### Program code: Getting proDiagFB Value from DB member &amp; Tag member

Modify the following program code to get prodiagFB in different instances of UDT irrespective of whether the UDT has supervision or not:

`//Simple UDT instance`

`MemberComposition gdbMembers = dataBlock.Interface.Members;`

`Member member = gdbMembers.Find("SimpleUdtInstanceMember");`

`object proDiagFB = member.GetAttribute("AssignedProDiagFB");`

`//Array of UDT Instance`

`Member member = dataBlock.Interface.Members.Find("ArrayUdtMember.ArrayUdtMember[0]");`

`object proDiagFB = member.GetAttribute("AssignedProDiagFB");`

`//UDT instance inside Struct`

`Member member = dataBlock.Interface.Members.Find("structMember.UdtInstanceMember");`

`object proDiagFB = member.GetAttribute("AssignedProDiagFB");`

`//UDT Instance inside Array of Struct`

`MemberComposition gdbMembers = dataBlock.Interface.Members;`

`Member member = gdbMembers.Find("ArrayOfStructMember.ArrayOfStructMember[0].UdtInstanceMember");`

`object proDiagFB = member.GetAttribute("AssignedProDiagFB");`

clipboard

Modify the following program code to get prodiagFB in tagTable:

`// UDT Instance in TagTable`

`PlcTagTable tagTable = plc.TagTableGroup.TagTables.Find("Tag table_1");`

`PlcTag tag = tagTable.Tags.Find("Tag_1");`

`object proDiagFB = tag.GetAttribute("AssignedProDiagFB ");`

clipboard

###### Program code: Setting proDiagFB Value to DB &amp; Tag member

Modify the following program code to set assigned ProdiagFB attribute to a member in DB:

`//Simple UDT instance`

`MemberComposition gdbMembers = dataBlock.Interface.Members;`

`Member member = dataBlock.Interface.Members.Find("SimpleUdtInstanceMember");`

`member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");`

`//Array of UDT Instance`

`Member member = dataBlock.Interface.Members.Find("ArrayUdtMember.ArrayUdtMember[0]");`

`member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");`

`//UDT instance inside Struct`

`Member member = dataBlock.Interface.Members.Find("structMember.UdtInstanceMember");`

`member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");`

`//UDT Instance inside Array of Struct`

`Member member = dataBlock.Interface.Members.Find("ArrayOfStructMember.ArrayOfStructMember[0].UdtInstanceMember");`

`member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");`

clipboard

Modify the following program code to set the assigned ProdiagFB attribute to a tag member:

`// UDT Instance in TagTable`

`var tagTable = plc.TagTableGroup.TagTables.Find("Tag table_1");`

`var tag = tagTable.Tags.Find("Tag_1");`

`tag.SetAttribute ("AssignedProDiagFB ", "ProDiagFBName");`

clipboard
> **Note**
>
> The GetAttribute and SetAttribute of ProDiagFB is a dynamic attribute and valid only for UDT instance in Global Db and Tag Table.
>
> Objects like simple datatype for example int, string etc and derived datatype like struct, array, all system defined types , the user constants, and system constants types do not support this attribute.
>
> Exception will be thrown if you try to get/set the attribute for an object which are not valid.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Reading ProDiag-FB blocks and attributes

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project via a TIA Portal Openness application  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to read the ProDiag function block version, and other ProDiag related attribute values. You can use GetAttribute ( ) and GetAttributes ( ) methods to read the ProDiag FBs language specific attributes present.

###### Attributes

The following attributes are supported by ProDiag-FB in Openness:

| Attributes | Type |
| --- | --- |
| ProDiagVersion | Version |
| InitialValueAcquisition | bool |
| UseCentralTimeStamp | bool |

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Exporting ProDiag alarm message

###### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the ExportProDIAGInfo() on CodeBlock in the TIA Portal Openness to export alarm message for a specific ProDiag block in csv format. The resulting output can be opened in

microsoft excel.

To export the ProDiag block in csv format, you make sure that the programming language of a ProDiag-FB is "ProDiag". Otherwise, a recoverable exception will be thrown to you.

###### Export file

The content of the ProDiag exported file contains the identification consisting of the client alarm ID and the supervision ID in hexadecimal format. The second column includes the priority of the supervision category.

An example for the content of an exported file is shown below.

![Export file](images/167302100363_DV_resource.Stream@PNG-en-US.png)

###### Program code

private static void ExportProDiagBlock(PlcBlock plcBlock)

{

FB functionBlock = plcBlock as FB;

if (functionBlock != null &amp;&amp; functionBlock.ProgrammingLanguage == ProgrammingLanguage.ProDiag &amp;&amp; functionBlock.IsConsistent)

{

// Define absolute directory path where the CSV files will be stored

string directoryPath = Path.Combine(@"D:\Temp\ProDiagInfos", functionBlock.Name);

DirectoryInfo directoryInfo = new DirectoryInfo(directoryPath);

// Export the alarm messages of a ProDiag block in CSV format

functionBlock.ExportProDIAGInfo(directoryInfo);

}

}

clipboard

##### Adding an external file

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project via a TIA Portal Openness application:

  See [Opening a project](#opening-a-project)

###### Application

You can add an external file to a PLC. This external file is stored in the file system under the defined path.

The following formats are supported:

- STL
- SCL
- DB
- UDT

> **Note**
>
> Accessing groups in the "External source files" folder is not supported.
>
> An exception is thrown if you specify a file extension other than *.AWL, *.SCL, *.DB or *.UDT.

###### Program code

Modify the following program code to create an external file in the "External source files" folder from a block.

private static void CreateBlockFromFile(PlcSoftware plcSoftware)

// Creates a block from a AWL, SCL, DB or UDT file

{

PlcExternalSource externalSource = plcSoftware.ExternalSourceGroup.ExternalSources.CreateFromFile("SomeBlockNameHere","SomePathHere");

}

clipboard

##### Generate source from block

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Introduction

The TIA Portal Openness API interface supports the generation of sources in UTF-8 from STL or SCL blocks, data blocks and PLCTypes (user data types). To generate a source file of a block, invoke the method `GenerateSource` on the `PlcExternalSourceSystemGroup` instance.

The scale of the generated source file depends on the generation option of this function:

- GenerateOptions.None

  Generate source from provided blocks only.
- GenerateOptions.WithDependencies

  Generate source including all dependent objects.

The interface `Siemens.Engineering.SW.ExternalSources.IGenerateSource` indicates that a source can be generated.

Only the STL and SCL programming languages are supported for blocks. Exceptions are thrown in the following cases:

- Programming language is not STL or SCL
- A file of the same name already exists at the target location

Only the "*.udt" file extension is supported for user data types. Exceptions are thrown in the following cases:

- The file extension is not "*.db" for DBs
- The file extension is not "*.awl" for STL blocks
- The file extension is not "*.scl" for SCL blocks

###### Program code

Modify the following program code to generate source files from blocks and types:

PlcExternalSourceSystemGroup.GenerateSource(IEnumerable&lt;IGenerateSource&gt; plcBlocks, FileInfo sourceFile, GenerateOptions generateOptions);

// ...

//examples

// ...

var blocks = new List&lt;PlcBlock&gt;(){block1};

var fileInfo = new FileInfo(@"C:\temp\SomePathHere.scl");

PlcExternalSourceSystemGroup systemGroup = ...;

systemGroup.GenerateSource(blocks, fileInfo, GenerateOptions.WithDependencies);

// exports all blocks and with all their dependencies(e.g. called blocks, used DBs or UDTs)

// as ASCII text into the provided source file.

// ...

// or

// ...

var types = new List&lt;PlcType&gt;(){udt1};

var fileInfo = new FileInfo(@"C:\temp\SomePathHere.udt");

PlcExternalSourceSystemGroup systemGroup = ...;

systemGroup.GenerateSource(types, fileInfo, GenerateOptions.WithDependencies );

// exports all data types and their used data types into the provided source file.

// ...

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Generating blocks from source

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Application

You can generate blocks from all external files in the "External source files" group. Only external files with the format ASCII are supported.

> **Note**
>
> Existing blocks are overwritten.
>
> An Exception is thrown if an error occurs during the calling. Before TIA Portal Openness V18, The first 256 characters of each error message are contained in the notification of the Exception. With TIA Portal Openness V18, the first 4096 characters of the message are returned.
>
> The project is reset to the processing state prior to the execution of the `GenerateBlocksFromSource` method.

###### Program code

Modify the following program code to generate blocks from all external files in the "External source files" group.

// Creates a block from an external source file

PlcSoftware plcSoftware = ...;

foreach (PlcExternalSource plcExternalSource in plcSoftware.ExternalSourceGroup.ExternalSources)

{

plcExternalSource.GenerateBlocksFromSource();

}

clipboard

##### Generating from source of known source format

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is not online

###### Application

The TIA Portal Openness API interface supports the generation of block and UDT object. There are conditions where the generated block and UDT are failed to compile.

Typical missing or invalid parts which makes the block and UDT not compilable:

- Reference to a not existing type
- Missing symbol used

The GenerateBlocksFromSource() fails to generate UDT and block with following result:

- A recoverable exception is thrown
- The error message(s) of the generating to the exception’s message
- Deletes the generated block/UDT

A new overload of GenerateBlocksFromSource() invoke with GenerateBlockOptions.KeepOnError will lead to the below result:

- Recoverable exception will not be thrown regardless the generating results
- No information about the generation result of any generated block(s)
- Returns with list of IEngineeringObjects of the the generated blocks (with or without generation errors)

If the GenerateBlocksFromSource() invoke with GenerateBlockOptions.None and then generation of block and UDT is error free with following result:

- Recoverable exception will be thrown for failed generation
- Includes the error message(s) of the generating to the exception’s message
- Deletes the generated block/UDT

In case of flawless generation, it

- doesn’t throw any exception
- doesn’t provide information about the generation result of any generated blocks
- returns with an IList of IEngineeringObjects of the the generated blocks

  - this is the same behavior as having called it with GenerateBlockOptions.KeepOnError.

###### Program code

try

{

IList&lt;IEngineeringObject&gt; generatedObjects = externalSource.GenerateBlocksFromSource(GenerateBlockOptions.KeepOnError);

foreach (IEngineeringObject engineeringObject in generatedObjects)

{

CompilerResult compilerResult = null;

string objectName = null;

if (engineeringObject is PlcBlock)

{

// handle case for PLcBlock

// e.g. retrieve the compiler result

PlcBlock block = (PlcBlock)engineeringObject;

objectName = block.Name;

compilerResult = block.Compile();

}

else if (engineeringObject is PlcType)

{

// handle case for PlcType

// e.g. retrieve the compiler result

PlcType plcType = (PlcType)engineeringObject;

objectName = plcType.Name;

compilerResult = plcType.Compile();

}

// handle the compiler result

if (compilerResult != null)

{

if (compilerResult.State == CompilerResultState.Error)

{

Console.WriteLine("Object '{0}' could not be compiled successfully!", objectName);

Console.WriteLine("Number of compiler errors: {0}", compilerResult.ErrorCount);

foreach (CompilerResultMessage compilerResultMessage in compilerResult.Messages)

{

Console.WriteLine(compilerResultMessage.Description);

}

}

else

{

Console.WriteLine("Object '{0}' could be compiled successfully.", objectName);

}

}

}

}

catch (RecoverableException exception)

{

// handle recoverable exception

Console.WriteLine(exception.Message);

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Deleting user data type

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Program code

Modify the following program code to delete a user type:

private static void DeleteUserDataType(PlcSoftware plcSoftware)

{

PlcTypeSystemGroup typeGroup = plcSoftware.TypeGroup;

PlcTypeComposition dataTypes = typeGroup.Types;

PlcType dataType = dataTypes.Find("DataTypeName");

if (dataType != null)

{

dataType.Delete();

}

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Accessing PLC system data types

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open

  See [Opening a Project](#opening-a-project)

###### Introduction

You can use the properties Siemens.Engineering.SW.PlcSystemTypeGroup and Siemens.Engineering.SW.PlcSystemTypeGroupComposition to access a list of system-generated types.

The PlcSystemTypeGroupComposition provides access to the PLC system type groups, while the PlcSystemTypeGroup allows you to access each system's data types.

###### Program code

Modify the following program code to access the system data types:

private static void accessPlcSystemTypeGroup(PlcSystemTypeGroupComposition, m_target)

{

// SystemTypeGroups is a composition of system data types

PlcSystemTypeGroup plcSystemTypeGroup = m_target.TypeGroup.SystemTypeGroups.FirstOrDefault();

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Deleting an external file

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  see [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project via a TIA Portal Openness application:   
  see [Opening a project](#opening-a-project)
- PLC is not online

###### Program code

Modify the following program code to delete an external file in the "External source files" group.

> **Note**
>
> Access to groups in the "External source files" group is not supported.

// Deletes an external source file

private static void DeleteExternalSource(PlcSoftware plcSoftware)

{

PlcExternalSource externalSource = plcSoftware.ExternalSourceGroup.ExternalSources.Find("myExternalsource");

externalSource.Delete();

}

clipboard

##### Starting the block editor

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- Instance of the TIA Portal is opened with user interface.

###### Program code

Modify the following program code to start the associated editor for an object reference of the type `PlcBlock` in the TIA Portal instance:

//Opens a block in a block editor

private static void StartBlockEditor(PlcSoftware plcSoftware)

{

PlcBlock plcBlock = plcSoftware.BlockGroup.Blocks.Find("MyBlock");

plcBlock.ShowInEditor();

}

clipboard

Modify the following program code to open the associated editor for an object reference of the type `PlcType` in the TIA Portal instance:

//Opens a udt in udt editor

private static void StartPlcTypEditor(PlcSoftware plcSoftware)

{

PlcTypeComposition types = plcSoftware.TypeGroup.Types;

PlcType udt = types.Find("my_udt");

udt.ShowInEditor();

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Changing blocks using fingerprints

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

The TIA Portal Openness supports fingerprint with name Program Code which compares pure code and ignores inline comments, multi line comments, line breaks and Tabs. The Openness fingerprintId ProgramCode is used to extract the checksum value of the fingerprint “Program Code”

You can use the TIA Portal Openness to detect changes inside of blocks and UDT. You can achieve the functionality by comparing the fingerprints of the object. A fingerprint instance contains a FingerprintId which defines the fingerprint type and the fingerprint value as a string.

All provided fingerprints consider only user input, no compilation result, or any other change made by the system. You can use the FingerprintProvider service to retrieve the instance of fingerprints. The FingerprintProvider service is available for blocks and UDTs, but not for tag tables. The GetFingerprints() is invoked on the fingerprints instance to calculate and return all available fingerprints object. The block or UDT needs to be consistent before calling fingerprints to get the valid fingerprints. Otherwise, a RecoverableException is thrown. When a fingerprint is still invalid after its calculation, a RecoverableException is thrown.

The enumeration FingerprintId lists all kind of fingerprints supported in Openness:

| Value | Description |
| --- | --- |
| Code | Considers all changes in the code inside the body of the block. It does not consider the compilation result. |
| Interface | Considers all changes in the interface of a block. Including start values of a DB |
| Properties | Considers changes in the properties of a block. e.g. name, number |
| Comments | Considers changes in the comments of a block. In case of OBs the fingerprint also changes when the list of available languages in project language setting changes |
| LibraryType | Exists when a block is connected to a library type |
| Texts | With V15 SP1 this fingerprint only exists for Graph blocks |
| Alarms | Exists when a block uses alarming. |
| Supervision | Exists when a block contains supervision |
| TechnologyObject | Exists only for technology object DBs |
| Events | Exists only for OB |
| TextualInterface | Exists when the block has a textual interface |
| ProgramCode | Considers pure code changes and ignores inline comments, multi-line comments, line breaks and tabs |

###### Program code

Modify the following program code to extract the checksum value of the fingerprint “Program Code":

var blocks = plcSoftware.BlockGroup.Blocks;

var block1 = blocks.Find("FBDBlock") as CodeBlock;

FingerprintProvider provider = block1.GetService&lt;FingerprintProvider&gt;();

IList&lt;Fingerprint&gt; fingerprints = provider.GetFingerprints();

foreach(var fingerprint in fingerprints)

{

string fpValue = fingerprint.Value;

FingerprintId fpId = fingerprint.Id;

Console.WriteLine("Fingerprint Id:"+ fingerprint.Id+" checksum :"+ fingerprint.Value);

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Generating/deleting blocks for user defined pages

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to create user defined web pages within the web server of PLCs. The data for these user defined pages are stored in specific system generated data blocks of the PLC. You can also edit and delete these blocks manually. But if you modify any data or properties in these data blocks the web server will not function correctly.

In TIA Portal Openness, the new service WebserverUserDefinedPages is added at the DeviceItem PLC. You can use this service to generate the DBs for user defined pages: List&lt;PLCBlock&gt; GenerateBlocks(Arguments). When this function is called the corresponding DBs are generated and a list of generated DBs is returned to user.

There are two possible overloads for this function:

- IList&lt;PlcBlock&gt; WebserverUserDefinedPages.GenerateBlocks(WebDBGenerateOptions GenerateOptions);
- IList&lt;PlcBlock&gt; WebserverUserDefinedPages.GenerateBlocks(System.IO.DirectoryInfo htmlDirectory, System.IO.FileInfo defaultHTMLPage, string applicationName, WebDBGenerateOptionsGenerateOptions);

The parameter values for HTML directory, HTML page and application name are not stored in the project data. So the values of the corresponding dynamic attributes are not changed.

| Parameter | Data type | Type | Descriptions |
| --- | --- | --- | --- |
| GenerateOptions | WebDBGenerateOptions (enumeration) | Mandatory | Possible values:   - None - If DBs for user defined pages already have been created before, no action is performed and an exception is thrown - Override - If DBs for user defined pages already have been created before, they are deleted and the new DBs are generated |
| htmlDirectory | System.IO.DirectoryInfo | Optional | Specifies the HTML directory independently from the value of the dynamic attribute WebserverHTMLDirectory |
| defaultHTMLPage | System.IO.FileInfo | Optional | Specifies the default HTML page independently from the value of the dynamic attribute WebserverDefaultHTMLPage |
| applicationName | string | Optional | Specifies the application name independently from the value of the dynamic attribute WebserverApplicationName |

The GenerateBlocks() will throw recoverable exception:

- If web server is disabled (WebserverActive == False) - "Webserver has to be enabled"
- If WebserverHTMLDirectory is empty or the path is invalid - "HTML directory has invalid path"
- If WebserverdefaultHTMLPage is empty or the path is invalid - "Default HTML page has invalid path"
- When the WebserverHTMLDirectory is too long - "HTML directory has too large data"
- The Application Name is invalid - "Application Name is invalid"
- The Dynamic Content is invalid - "Dynamic Content is invalid"
- The Control DB number is invalid - "Control DB number is invalid"
- The DB Start Number is invalid - "DB Start Number is invalid"
- Blocks are already present: If the user tries to generate a block with a name which already exists- ""Delete existing blocks before generating new blocks" (Only thrown if WebDBGenerateOptions.None is used)

There is no specific function to delete all blocks connected to the user defined pages. You have to manually delete the blocks that are handed back to them by the generate action or navigate to the corresponding DBs as it is already possible in TIA Portal Openness.

###### Program code

Modify the following program code to generate a block for user defined page:

DirectoryInfo htmlDirectory = ...;

FileInfo defaultHTMLPage = ...;

string applicationName = ...;

DeviceItem deviceItem = ...;

var WebserverUserDefinedPagesService = deviceItem.GetService&lt;WebserverUserDefinedPages&gt;();

IList&lt;PlcBlock&gt; block = WebserverUserDefinedPagesService.GenerateBlocks(WebDBGenerateOptions.None);

IList&lt;PlcBlock&gt; blocks = WebserverUserDefinedPagesService.GenerateBlocks(htmlDirectory, defaultHTMLPage, applicationName, WebDBGenerateOptions.Override);

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Writing access for OB block priority attribute

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to provide write access for block property especially for OBs. You can change the priority of a block both in unit and non-unt programming model using TIA Portal Openness.

The following property is available to access for block:

| Property name | Data type | Access |
| --- | --- | --- |
| PriorityNumber | Integer | Read/Write |

###### Program code

Modify the following program code to set the priority for OB block:

PlcSoftware plcSoftware = ...;

PlcBlock obBlock = plcSoftware.BlockGroup.Blocks.Find("CyclicInterrupt");

obBlock.SetAttribute("PriorityNumber", 14);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Generating block/UDT from external source file in specific user group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project via a TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to generate blocks/ udts under user specific groups in both PLC programming model and unit programming model..

###### Functions

Method name with signature

- Public IList&lt;IEngineeringObject&gt; PlcExternalSource.GenerateBlocksFromSource(PlcBlockUserGroup blockuserGroup, GenerateBlockOption generateBlockOption)
- Public IList&lt;IEngineeringObject&gt; PlcExternalSource.GenerateBlocksFromSource(PlcBlockUserGroup blockuserGroup, GenerateBlockOption generateBlockOption)

###### Program code:Generation of blocks from source under specific user groups

Modify the following program code to retrieve the user group information under which the blocks to be generated:

Siemens.Engineering.SW.Blocks.PlcBlockUserGroup folder = plc.BlockGroup.Groups.Find("Group_1");

clipboard

Modify the following program code to generate blocks under groups without any options.

plc.ExternalSourceGroup.ExternalSources.Find("Block_1.scl").GenerateBlocksFromSource(folder, GenerateBlockOption.None);

clipboard

Modify the following program code to generate blocks with Options as KeepOnError:

plc.ExternalSourceGroup.ExternalSources.Find("Block_1.scl") GenerateBlocksFromSource(folder, GenerateBlockOption.KeepOnError);

clipboard

###### Program code: Generation of UDTs from source under specific user groups

Siemens.Engineering.SW.Types.PlcTypeUserGroup folder1 = plc.TypeGroup.Groups.Find("Group_1");

clipboard

Modify the following program code to generateUDTs under groups without any Options:

plc.ExternalSourceGroup.ExternalSources.Find("User_data_type_1.udt").GenerateBlocksFromSource(folder1, GenerateBlockOption.None);

clipboard

Modify the following program code to generate blocks with Options as KeepOnError:

plc.ExternalSourceGroup.ExternalSources.Find("User_data_type_1.udt").GenerateBlocksFromSource(folder1,GenerateBlockOption. KeepOnError);

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Generating loadable file for blocks outside of software units

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- The TIA Portal project is open  
  See [Opening a Project](#opening-a-project)
- The PLC must be compile clean

###### Introduction

You can use the TIA Portal Openness to generate a loadable file for blocks outside of software units via the following method `GenerateLoadable(FileInfo path, IEnumerable<PlcBlock> blocks, TargetOption targetOption)`

> **Note**
>
> The generation of a loadable file for blocks is supported for PLC1518 or its subtype whose firmware is V2.8 or higher.

###### Restriction

The following restrictions apply when selecting the block:

- The block must not be a system block
- The block must not be a PRODIAG block
- The block must not be a failsafe block
- If the block is an OB, it must not be of any other type than ProgramCycle
- The block must not have a dynamic binding
- The block must not be a technology object (TO)

###### Parameter and Enum

The GenerateLoadable() accepts the following parameters to generate a loadable file for blocks:

| Parameter name | Data type | Description | Note |
| --- | --- | --- | --- |
| path | FileInfo | Specifies the name and the storage location for the loadable file | Already existing loadable files cannot be replaced and the containing directory cannot be created. |
| blocks | System.Collections.Generic.IEnumerable&lt;Siemens.Engineering.SW.Blocks.PlcBlock&gt; | Specifies the list of program blocks outside of software units to generate the loadable file from |  |
| targetOption | Siemens.Engineering.SW.Loader.TargetOption | Specifies whether the loadable file is to be created for a real PLC or for a simulated PLC | If TargetOption.PlcSim is passed, all blocks must have been compiled with simulation support |

The TargetOption parameter uses the following enum values to generate a loadable file:

| Value | Description |
| --- | --- |
| TargetOption.None | The default value, should not be used. |
| TargetOption.Plc | To generate a loadable file for a real PLC. |
| TargetOption.PlcSim | To generate a loadable file for a simulated PLC. |

###### Program code

To generate a loadable file for blocks outside of software units modify the following program code:

private void GenerateLoadableProgramBlock(string loadablePath)

{

// Getting an access to the PLC device of the project

PlcSoftware plc = GetPlc();

// The GetService() will return null if the PLC is not supported.

var loadableProviderService = plc.GetService&lt;LoadableProvider&gt;();

// Create a variable file with name "file" to access the loadable path

var file = new FileInfo(loadablePath);

// Create a variable with name "blocks" for a list of program blocks

// from the non-software unit program.

var blocks = new List&lt;PlcBlock&gt;

{

// Accessing a specific block

// with name "Block_1" under plc

plc.BlockGroup.Blocks.Find("Block_1") ?? throw new InvalidOperationException()

};

// The loadableProviderService generates a loadable file for program block

// by calling the GenerateLoadable() with respective parameters.

try

{

loadableProviderService.GenerateLoadable(file, blocks, TargetOption.Plc);

}

catch (EngineeringTargetInvocationException e)

{

// An EngineeringTargetInvocation exception is thrown

// if the generation of the loadable file fails.

// The exception message contains hints on

// what caused the loadable file creation to fail.

Console.WriteLine("Generating the loadable file failed.");

Console.WriteLine(e);

}

}

clipboard

###### Exception

The following possible exception message are listed below:

- It is only possible to create a loadable file from a whole software unit, not from a single block inside of a unit.
- The selected blocks are from different PLCs.
- Destination directory not found: '{0}'.
- It is not possible to create a loadable file from failsafe block: '{0}'.
- Destination file already exists: '{0}'.
- The loadable file is not accessible.
- An internal failure occured.
- The PLC has to be compiled.
- Internal serialization of loadable file failed.
- Internal serialization failed, because loadable file was disposed.
- The specified path, file name, or both exceed the system-defined maximum length.
- The PLC '{0}' is not supported.
- The parent PLC of the service and of the target are different.
- Some block(s) cannot be simulated. If a block is a library block, use a library with simulation support. Otherwise, select the option "Support simulation during block compilation" in the project properties and recompile the block.
- It is not possible to create a loadable file from a system block: '{0}'.
- Access to file is denied.
- Software units containing PLC data types are not supported.
- It is not possible to create a loadable file from selected object(s).
- It is not possible to create a loadable file from OB '{0}', because it does not have the event class 'Program cycle.
- It is not possible to create a loadable file from a Prodiag block: '{0}'.
- It is not possible to create a loadable file from selected object: '{0}.
- It is not possible to create a loadable file from block '{0}' with dynamic binding enabled.

---

**See also**

[Generating loadable file for software units](#generating-loadable-file-for-software-units)

#### Tags and Tag tables

This section contains information on the following topics:

- [Starting the "PLC Tags" editor](#starting-the-plc-tags-editor)
- [Querying system groups for PLC tags](#querying-system-groups-for-plc-tags)
- [Creating PLC tag table](#creating-plc-tag-table)
- [Enumerating user-defined groups for PLC tags](#enumerating-user-defined-groups-for-plc-tags)
- [Creating user-defined groups for PLC tags](#creating-user-defined-groups-for-plc-tags)
- [Deleting user-defined groups for PLC tags](#deleting-user-defined-groups-for-plc-tags)
- [Enumerating PLC tag tables in a folder](#enumerating-plc-tag-tables-in-a-folder)
- [Querying information from a PLC tag table](#querying-information-from-a-plc-tag-table)
- [Reading the time of the last changes of a PLC tag table](#reading-the-time-of-the-last-changes-of-a-plc-tag-table)
- [Deleting a PLC tag table from a group](#deleting-a-plc-tag-table-from-a-group)
- [Enumerating PLC tags](#enumerating-plc-tags)
- [Accessing PLC tags](#accessing-plc-tags)
- [Accessing PLC constants](#accessing-plc-constants)

##### Starting the "PLC Tags" editor

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- Instance of the TIA Portal is opened with user interface.

###### Program code

Modify the following program code to start the corresponding editor for an object reference of the type `PlcTagTable` in the TIA Portal instance:

//Opens tagtable in editor "Tags"

private static void OpenTagtableInEditor(PlcSoftware plcSoftware)

{

PlcTagTable plcTagTable = plcSoftware.TagTableGroup.TagTables.Find("MyTagTable"); plcTagTable.ShowInEditor();

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Querying system groups for PLC tags

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- A PlcSoftware instance was retrieved from a PLC device item.  
  See [Querying PLC and HMI targets](#querying-plc-and-hmi-targets)

###### Program code

Modify the following program code to query the system group for PLC tags:

//Retrieves the plc tag table group from a plc

private PlcTagTableSystemGroup GetControllerTagfolder(PlcSoftware plcSoftware)

{

PlcTagTableSystemGroup plcTagTableSystemGroup = plcSoftware.TagTableGroup;

return plcTagTableSystemGroup;

}

clipboard

##### Creating PLC tag table

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- A PlcSoftware instance was retrieved from a PLC device item.  
  See [Querying PLC and HMI targets](#querying-plc-and-hmi-targets)

###### Program code

Modify the following program code to create the PLC tag table. It creates a new tag table with the given name in the composition.

PlcTagTable myTable = plc.TagTableGroup.TagTables.Create("myTable");

clipboard

---

**See also**

[Querying PLC and HMI targets](#querying-plc-and-hmi-targets)

##### Enumerating user-defined groups for PLC tags

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- A PlcSoftware instance was retrieved from a PLC device item.  
  See [Querying PLC and HMI targets](#querying-plc-and-hmi-targets)

###### Application

Subfolders are taken into account recursively for enumeration.

###### Program code: Enumerating user-defined groups for PLC tags

Modify the following program code to enumerate user-defined groups for PLC tags:

//Enumerates all plc tag table user groups including subgroups

private static void EnumeratePlcTagTableUserGroups(PlcSoftware plcSoftware)

{

foreach (PlcTagTableUserGroup plcTagTableUsergroup in plcSoftware.TagTableGroup.Groups)

{

EnumerateTagTableUserGroups(plcTagTableUsergroup);

}

}

private static void EnumerateTagTableUserGroups(PlcTagTableUserGroup tagTableUsergroup)

{

foreach (PlcTagTableUserGroup plcTagTableUsergroup in tagTableUsergroup.Groups)

{

EnumerateTagTableUserGroups(plcTagTableUsergroup);

// recursion

}

}

clipboard

###### Program code: Accessing a user-defined group

Modify the following program code to access a user-defined group for PLC tags:

//Gives individual access to a specific plc tag table user folder

private static void AccessPlcTagTableUserGroupWithFind(PlcSoftware plcSoftware, string folderToFind)

{

PlcTagTableUserGroupComposition plcTagTableUserGroupComposition = plcSoftware.TagTableGroup.Groups;

PlcTagTableUserGroup controllerTagUserFolder = plcTagTableUserGroupComposition.Find(folderToFind);

// The parameter specifies the name of the user folder

}

clipboard

##### Creating user-defined groups for PLC tags

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

###### Application

The TIA Portal OpennessAPI interface supports the creation of a user-defined group for PLC tags.

###### Program code

Modify the following program code to create a user-defined group for PLC tags:

//Creates a plc tag table user group

private static void CreatePlcTagTableUserGroup(PlcSoftware plcSoftware)

{

PlcTagTableSystemGroup systemGroup = plcSoftware.TagTableGroup;

PlcTagTableUserGroupComposition groupComposition = systemGroup.Groups;

PlcTagTableUserGroup myCreatedGroup = groupComposition.Create("MySubGroupName");

// Optional;

// create a subgroup

PlcTagTableUserGroup mySubCreatedGroup = myCreatedGroup.Groups.Create("MySubSubGroupName");

}

clipboard

##### Deleting user-defined groups for PLC tags

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The TIA Portal Openness API interface supports the deletion of a specific user-defined group for PLC tag tables.

###### Program code

Modify the following program code to delete a specific user-defined group for PLC tag tables:

private static void DeletePlcTagTableUserGroup(PlcSoftware plcSoftware)

{

PlcTagTableUserGroup group = plcSoftware.TagTableGroup.Groups.Find("MySubGroupName");

if (group != null)

{

group.Delete();

}

}

clipboard

##### Enumerating PLC tag tables in a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code: Enumerating PLC tag tables

Modify the following program code to enumerate all PLC tag tables in system groups or in user-defined groups:

//Enumerates all plc tag tables in a specific system group or and user group

private static void EnumerateAllPlcTagTablesInFolder(PlcSoftware plcSoftware)

{

PlcTagTableComposition tagTables = plcSoftware.TagTableGroup.TagTables;

// alternatively, PlcTagTableComposition tagTables = plcSoftware.TagTableGroup.Groups.Find("UserGroup XYZ").TagTables;

foreach (PlcTagTable tagTable in tagTables)

{

// add code here

}

}

clipboard

###### Program code: Accessing PLC tag table

Modify the following program code to access the PLC tag table:

//Gives individual access to a specific Plc tag table

private static void AccessToPlcTagTableWithFind(PlcSoftware plcSoftware)

{

PlcTagTableComposition tagTables = plcSoftware.TagTableGroup.TagTables;

// alternatively, PlcTagTableComposition tagTables = plcSoftware.TagTableGroup.Groups.Find("UserGroup XYZ").TagTables;

PlcTagTable controllerTagTable = tagTables.Find("Tag table XYZ");

// The parameter specifies the name of the tag table

}

clipboard

##### Querying information from a PLC tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

Via PLC tag tables you can access user constants, system constants and tags. The count of the tag composition of a tag table is equal to the number of tags in that tag table. The PLCTagTable contains the following navigators, attributes, and actions.

The following attributes are accessed in PLC tag table.

| Name | Type | Type |
| --- | --- | --- |
| IsDefault | bool | Read-only |
| ModifiedTimeStamp | DateTime | Read-only |
| Name | string | Read-only |

The PLCTag table contains the following actions as given below.

| Name | Return type | Description |
| --- | --- | --- |
| Delete | void | Deletes the instance. Throws an exception if IsDefault is true. |
| Export | void | Exports the Simatic ML of a Plc tag table. |
| ShowInEditor | void | Shows the tag table in the Plc tag table editor. |

###### Program code

Modify the following program code to query the information for a PLC tag table:

private static void AccessPlcConstantsUsingFind(PlcTagTable tagTable)

{

PlcUserConstantComposition plcUserConstants = tagTable.UserConstants;

PlcUserConstant plcUserConstant = plcUserConstants.Find("Constant XYZ");

//PlcSystemConstantComposition plcSystemConstants = tagTable.SystemConstants;

//PlcSystemConstant plcSystemConstant = plcSystemConstants.Find("Constant XYZ");

}

private static void EnumeratePlcTags(PlcTagTable tagTable)

{

PlcTagComposition plcTags = tagTable.Tags;

foreach (PlcTag plcTag in plcTags)

{

string name = plcTag.Name; string typeName = plcTag.DataTypeName;

string logicalAddress = plcTag.LogicalAddress;

}

}

private static void EnumeratePlcTagsUsingFind(PlcTagTable tagTable)

{

PlcTagComposition plcTags = tagTable.Tags;

PlcTag plcTag = plcTags.Find("Constant XYZ");

}

clipboard

##### Reading the time of the last changes of a PLC tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The format of the time stamp is UTC.

###### Program code

Modify the following program code to read the time stamp of a specific PLC tag table:

//Reads Time-Stamp of a plc Tag Table

private static void GetLastModificationDateOfTagtable(PlcSoftware plcSoftware)

{

PlcTagTable plcTagTable = plcSoftware.TagTableGroup.TagTables.Find("MyTagTable");

DateTime modifiedTagTableTimeStamp = plcTagTable.ModifiedTimeStamp;

}

clipboard

##### Deleting a PLC tag table from a group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to delete a specific tag table from a group:

//Deletes a PlcTagTable of a group

private static void DeletePlcTagTableInAGroup(PlcSoftware plcSoftware)

{

PlcTagTableSystemGroup group = plcSoftware.TagTableGroup;

PlcTagTable tagtable = group.TagTables.Find("MyTagTable");

if (tagtable!= null)

{

tagtable.Delete();

}

}

clipboard

##### Enumerating PLC tags

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code: Enumerating PLC tags in tag tables

Modify the following program code to enumerate all PLC tags in a tag table:

//Enumerates all plc tags in a specific tag table

private static void EnumerateAllPlcTagsInTagTable(PlcSoftware plcSoftware)

{

PlcTagTable tagTable = plcSoftware.TagTableGroup.TagTables.Find("Tagtable XYZ");

foreach (PlcTag tag in tagTable.Tags)

{

// add code here

}

}

clipboard

##### Accessing PLC tags

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The type `PlcTagComposition` represents a collection of plc tags.

###### Program code: Accessing a specific PLC tag

Modify the following program code to access the required PLC tag. You have access to the following attributes:

- Name (read only)
- Data type name
- Logical address
- Comment
- ExternalAccessible
- ExternalVisible
- ExternalWritable
- IsSafety (read only)

//Gives individual access to a specific plc tag

private static void AccessPlcTag(PlcTagTable tagTable)

{

PlcTag tag = tagTable.Tags.Find("Tag XYZ");

// The parameter specifies the name of the tag

}

clipboard

###### Program code: Creating tags

Modify the following program code:

private static void CreateTagInPLCTagtable(PlcSoftware plcsoftware)

// Create a tag in a tag table with default attributes

{

string tagName = "MyTag";

PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");

PlcTagComposition tagComposition = table.Tags;

PlcTag tag = tagComposition.Create(tagName);

}

clipboard

Modify the following program code:

private static void CreateTagInPLCTagtable(PlcSoftware plcsoftware)

// Create a tag of data type bool and logical address not set

{

string tagName = "MyTag";

string dataType = "Bool";

string logicalAddress ="";

PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");

PlcTagComposition tagComposition = table.Tags;

PlcTag tag = tagComposition.Create(tagName, dataType, logicalAddress);

}

clipboard

###### Program code: Deleting tags

Modify the following program code:

private static void DeleteTagFromPLCTagtable(PlcSoftware plcsoftware)

// Deletes a single tag of a tag table

{

string tagName = "MyTag";

PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");

PlcTagComposition tagComposition = table.Tags;

PlcTag tag = tagComposition.Find(tagName);

if (tag != null)

{

tag.Delete();

}

}

clipboard

##### Accessing PLC constants

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The type `PlcUserConstantComposition` represents a collection of plc user constants. You have access to the following attributes:

- Name (read only)
- Data type name
- Value

The type `PlcSystemConstantComposition` represents a collection of plc system constants. You have access to the following attributes:

- Name (read only)
- Data type name (read only)
- Value (read only)

###### Program code: Creating user constants

Modify the following program code:

`private static void CreateUserConstantInPLCTagtable(PlcSoftware plcsoftware)`

`// Create a user constant in a tag table`

`{`

`string constantName = "MyConstant";`

`PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");`

`PlcUserConstantComposition userConstantComposition = table.UserConstants;`

`PlcUserConstant userConstant = userConstantComposition.Create(constantName);`

`}`

clipboard

###### Program code: Deleting user constants

Modify the following program code:

`private static void DeleteUserConstantFromPLCTagtable(PlcSoftware plcsoftware)`

`// Deletes a single user constant of a tag table`

`{`

`PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");`

`PlcUserConstantComposition userConstantComposition = table.UserConstants;`

`PlcUserConstant userConstant = userConstantComposition.Find("MyConstant");`

`if (userConstant != null)`

`{`

`userConstant.Delete();`

`}`

`}`

clipboard

###### Program code: Accessing system constants

Modify the following program code:

`//Gives individual access to a specific system constant`

`private static void AccessSystemConstant(PlcTagTable tagTable)`

`{`

`PlcTag systemConstant = tagTable.SystemConstants.Find("Constant XYZ");`

`// The parameter specifies the name of the tag`

`}`

clipboard

---

**See also**

[Creating user-defined groups for PLC tags](#creating-user-defined-groups-for-plc-tags)
  
[Deleting user-defined groups for PLC tags](#deleting-user-defined-groups-for-plc-tags)
  
[Deleting a PLC tag table from a group](#deleting-a-plc-tag-table-from-a-group)
  
[Accessing PLC tags](#accessing-plc-tags)
  
[Starting the "PLC Tags" editor](#starting-the-plc-tags-editor)
  
[Reading the time of the last changes of a PLC tag table](#reading-the-time-of-the-last-changes-of-a-plc-tag-table)

#### Functions for software units

This section contains information on the following topics:

- [Accessing software unit](#accessing-software-unit)
- [Working with software unit](#working-with-software-unit)
- [Accessing software unit underlying objects](#accessing-software-unit-underlying-objects)
- [Accessing to existing relations of a unit](#accessing-to-existing-relations-of-a-unit)
- [Updating software unit properties](#updating-software-unit-properties)
- [Publishing software unit object](#publishing-software-unit-object)
- [Adding external sources in units](#adding-external-sources-in-units)
- [Units as mastercopies](#units-as-mastercopies)
- [Updating existing relations &amp; create/delete relations](#updating-existing-relations-createdelete-relations)
- [Accessing namespaces for software units](#accessing-namespaces-for-software-units)
- [Accessing namespaces for program blocks](#accessing-namespaces-for-program-blocks)
- [Accessing namespaces for UDT](#accessing-namespaces-for-udt)
- [Generating loadable file for software units](#generating-loadable-file-for-software-units)

##### Accessing software unit

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to access the units. The units are important parts of the PLC's programming. Only a selected set of PLCs are supporting units therefore units are not modelled statically in the object model so they aren’t browsable directly under the PLC software container.

The PlcUnitProvider makes units accessible and is accessible from the PlcSoftware through GetService( ). The PlcUnitProvider allows the access to PlcUnitSystemGroup via the UnitGroup navigator which contains the PlcUnitComposition with the general composition specific possibilities (iterate, Find, Create, Import etc. for PlcUnits).

The unit's representation (PlcUnit) contains the unit's own specific properties as Openness attributes.

You can access the below attribute and method for Openness unit properties:

| Attribute Name | Type |
| --- | --- |
| Author | String |
| Name | String |

| Method Name | Return type |
| --- | --- |
| Export | void |
| Delete | void |
| GetAttributes | IList&lt;object&gt; |
| SetAttributes | void |

On the PlcUnit, You can iterate through the following objects:

- Comment: MultilingualText
- the BlockGroup (PlcBlockSystemGroup)

  - unit.BlockGroup
- TagTableGroup (PlcTagTableSystemGroup)

  - unit.TagTableGroup
- TypeGroup (PlcTypeSystemGroup)

  - unit.TypeGroup

###### Program code

private static PlcUnit AccessSoftwareUnit(Project project, string plcName = "PLC_1", string plcUnitName = "Unit_1")

{

PlcUnit plcUint = null;

Device device = null;

DeviceItem deviceItem = null;

if (project == null)

{

Console.WriteLine("Project cannot be null");

return plcUint;

}

//Finding the plc

Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));

foreach (Device checkDevice in project.Devices)

{

if (device == null)

{

Console.WriteLine(String.Format("Device: \"{0}\".", checkDevice.Name));

foreach (DeviceItem checkDeviceItem in checkDevice.DeviceItems)

{

if (device == null)

{

if (checkDeviceItem.Name == plcName)

{

device = checkDevice;

deviceItem = checkDeviceItem;

}

}

}

}

}

if (device == null)

{

Console.WriteLine("Device cannot be null");

return plcUint;

}

else

{

SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)deviceItem).GetService&lt;SoftwareContainer&gt;();

PlcSoftware software = softwareContainer.Software as PlcSoftware;

//Find the SoftwareUnit

PlcUnitProvider plcUnitProvider = software.GetService&lt;PlcUnitProvider&gt;();

plcUnit = plcUnitProvider.UnitGroup.Units.Find(plcUnitName);

if (plcUnit != null)

{

//Do something

UnitAccessType att = readBlockAttribute(plcUnit);

IList&lt;object&gt; atts = readBlockAttributeList(plcUnit);

}

}

return plcUnit;

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Working with software unit

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

The units are important parts of the PLC's Programming and can be found on the PlcSoftware.

The unit provider is retrieved from PlcSoftware via GetService and the PlcUnitComposition can be retrieved from it.

You can perform the following elementary operations for units while using TIA Portal Openness:

- Creating units
- Deleting units
- Renaming units

###### Program code: Creating units

Modify the following program code to create units.

private static void CreateUnit(PlcUnitProvider provider, string plcUnitName)

{

PlcUnitComposition unitComposition = provider.UnitGroup.Units;

//Creating Unit

PlcUnit unit1 = unitComposition.Create(plcUnitName);

}

clipboard

Error will occur if you want to create a unit with which a name already exists. A Recoverable Exception will be thrown with the following message: "Unit with name'Unit1' already exists.

PlcUnit unit1 = unitComposition.Create("Unit1");

...

...

try

{

PlcUnit unit2 = unitComposition.Create("Unit1");

}

catch (EngineeringTargetInvocationException　e)

{

Console.WriteLine(e.Message);

}

clipboard

###### Exception handling: Creating units

Error will occur if you provide the wrong name, for example starting with whitespace or containing invalid character or name is too long. A Recoverable Exception will be thrown with the following error message: "The value of attribute 'Name' contains an invalid character at Position 0."

private static void CreateUnit(PlcUnitProvider provider, string plcUnitName)

{

PlcUnitComposition unitComposition = provider.UnitGroup.Units;

//Creating Unit

try

{

PlcUnit unit1 = unitComposition.Create(plcUnitName);

}

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine(e.Message);

}

}

clipboard

Error will occur if you want to create a unit with which a name already exists. A Recoverable Exception will be thrown with the following message: "Unit with name'Unit1' already exists.

private static void CreateUnit(PlcUnitProvider provider, string plcUnitName)

{

PlcUnitComposition unitComposition = provider.UnitGroup.Units;

try

{

PlcUnit unit2 = unitComposition.Create("Unit1");

}

catch (EngineeringTargetInvocationException　e)

{

Console.WriteLine(e.Message);

}

clipboard

###### Program code: Deleting units

Modify the following program code to delete units.

private static void DeleteUnit(PlcUnitProvider unitProvider, string plcUnitName)

{

unitProvider.UnitGroup.Units.Find(plcUnitName).Delete();

}

clipboard

You will encounter NullReferenceException in case of the Find( ) method from above example code does not provide a reference to a Unit.

###### Program code: Renaming units

You can set the attributes in several ways. It can be adjusted via value assignment or call of SetAttribute as well as SetAttributes. The Name property can be validated by GetAttribute or GetAttributes. To be able to use SetAttribute or GetAttribute the object should be casted to IEngineeringObject.

Modify the following program code to rename units.

private void RenameUnit(PlcUnitProvider provider)

{

PlcUnitComposition unitComposition = provider.UnitGroup.Units;

//Set Value

PlcUnit unit1 = unitComposition.Create("Unit1");

unit1.Name = "Unit1_new";

//Using SetAttributes():

var attrList = new List&lt;KeyValuePair&lt;string, object&gt;&gt;()

{

new KeyValuePair&lt;string, object&gt;("Name", "Unit2_new")

};

unit1.SetAttributes(attrList);

//Using SetAttribute()

PlcUnit unit2 = unitComposition.Create("Unit2");

IEngineeringObject unit = (IEngineeringObject)unit2;

unit.SetAttribute("Name", "Unit2_new");

}

clipboard

Error will occur if you provide wrong name, for example starting with whitespace, or containing invalid character. A Recoverable Exception will be thrown with the error message: "The value of attribute 'Name' contains an invalid character at Position 0."

PlcUnit unit1 = unitComposition.Create("Unit_1");

try

{

unit1.Name = "Unit_1";

}

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine(e.Message);

}

clipboard

Error will occur if you want to rename a unit with a name which already exists. A recoverable exception will be thrown with the error message: "The property 'Name' has an invalid value: 'Unit1'. A software unit with the same name already exists."

PlcUnit unit1 = unitComposition.Create("Unit1");

PlcUnit unit2 = unitComposition.Create("Unit_2");

try

{

PlcUnit unit2 = unitComposition.Create("Unit1");

}

catch (EngineeringTargetInvocationException　e)

{

Console.WriteLine(e.Message);

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Accessing software unit underlying objects

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Opennness to access:

- The Program blocks system group, its contained groups and blocks recursively
- The PLC data types system group, its contained groups and data types recursively
- The PLC tags system group, its contained groups and tag tables recursively

###### Program code: Accessing program block and block groups

Modify the following program code to access the program block under the current PLC unit by retrieving the program block composition and iterating through its contained block:

private void AccessProgramBlock(PlcUnit m_PlcUnit)

{

PlcBlockComposition blockComposition = m_PlcUnit.BlockGroup.Blocks;

foreach (PlcBlock block in blockComposition)

{

//usage of block

}

}

clipboard

Modify the following program code to access the program block group under the current PLC unit by retrieving the program block group composition, and iterating through its contained groups:

private void AccessProgramBlockGroup(PlcUnit m_plcUnit)

{

PlcBlockUserGroupComposition usergroupComposition = m_PlcUnit.BlockGroup.Groups;

foreach (PlcBlockUserGroup group in usergroupComposition)

{

PlcBlockComposition blockComposition = group.Blocks;

foreach (PlcBlock block in blockComposition)

{

//…

//usage of the block

//…

}

}

}

clipboard

###### Program code: Accessing PLC data types and data type groups

Modify the following program code to access PLC data types under the current PLC unit by retrieving the PLC data type composition and iterating through its contained data types:

private void AccessPlcDatatypes(PlcUnit m_PlcUnit)

{

PlcTypeComposition typeComposition = m_PlcUnit.TypeGroup.Types;

foreach (PlcType type in typeComposition)

{

// …

// usage of the type

// …

}

}

clipboard

Modify the following program code to access PLC data type group under the current PLC unit by retrieving the PLC data type composition and iterating through its contained groups:

private void AccessPlcDatatypeGroup(PlcUnit m_PlcUnit)

{

PlcTypeUserGroupComposition usergroupComposition = m_PlcUnit.TypeGroup.Groups;

foreach (PlcTypeUserGroup group in usergroupComposition)

{

PlcTypeCompostion typeComposition = group.Types;

foreach (PlcType type in typeComposition)

{

// …

// usage of the type

// …

}

}

}

clipboard

###### Program code: Accessing PLC tag tables and tag table goups

Modify the following program code to access the PLC tag tables under the current PLC unit by retrieving the PLC tag table composition and iterating through its contained tag tables:

private void AccessPlcTagTables(PlcUnit m_PlcUnit)

{

PlcTagTableComposition tagtableComposition = m_PlcUnit.TagTableGroup.TagTables;

foreach (PlcTagTable type in tagtableComposition)

{

//…

// usage of the tag table

//…

}

}

clipboard

Modify the following program code to access PLC tag table groups under the current PLC unit by retrieving the PLC tag table group composition and iterating through its contained groups:

private void AccessPlcTagTableGroups(PlcUnit m_PlcUnit)

{

PlcTagTableUserGroupComposition usergroupComposition = m_PlcUnit.TagTableGroup.Groups;

foreach (PlcTagTableUserGroup group in usergroupComposition)

{

PlcTagTableComposition tagtableComposition = group.TagTables;

foreach (PlcTagTable type in tagtableComposition)

{

//…

// usage of the tag table

//…

}

}

}

clipboard

##### Accessing to existing relations of a unit

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to access all the existing relations of a unit so that you can read relation properties.

The following attributes are supported by the unit relation in the Openness:

| Attribute name | Type | description |
| --- | --- | --- |
| RelationType | UnitRelationType | Type of the relation |
| RelatedObject | String | Contains the name of the accessible element |

The following ENUM values are provided for the attribute RelationType:

- Software Unit
- Non-Unit DB
- TO DB

###### Program code: Accessing relations

You can get relations, its relation type and the name of the related object in several ways.

Modify the following program code for getting the relation composition:

private void AccessRelationComposition(PlcUnitProvider provider)

{

//assuming existing units

m_PlcUnit = provider.UnitGroup.Units[0];

PlcUnitRelationComposition unitRelations = m_PlcUnit.Relations;

}

clipboard

Modify the following program code for getting relation by indexer:

private void AccessRelationByIndex(PlcUnitProvider provider)

{

m_PlcUnit = provider.UnitGroup.Units[0]; //assuming existing units

PlcUnitRelation unitRelation = m_PlcUnit.Relations[1];

}

clipboard

Modify the following program code for getting relations by iterating through them:

private void AccessUnitRelations(PlcUnitProvider　provider)

{

//assuming existing units

m_PlcUnit = provider.UnitGroup.Units[0];

PlcUnitRelationComposition unitRelations = m_PlcUnit.Relations;

foreach (PlcUnitRelation relation in unitRelations)

{

// using ‘relation’

}

}

clipboard

Modify the following program code for getting the relation type of a unit by the RelationType attribute:

private void AccessUnitRelationType(PlcUnitProvider　provider)

{

//assuming existing units

m_PlcUnit = provider.UnitGroup.Units[0];

UnitRelationType unitRelationType = m_PlcUnit.Relations[2].RelationType;

}

clipboard

Modify the following program code for getting the name of the related object of a unit by the RelatedObject attribute:

private void AccessUnitRelatedObject(PlcUnitProvider provider)

{

//assuming existing units

m_PlcUnit = provider.UnitGroup.Units[0];

string unitRelatedObjectName = m_PlcUnit.Relations[1].RelatedObject;

}

clipboard

Modify the following program code to identify relation in the collection using Find with the name of accessible element (RelatedObject):

private void SearchUnitRelationFromRelatedObject(PlcUnitProvider provider)

{

//assuming existing units

m_PlcUnit = provider.UnitGroup.Units[0];

PlcUnitRelation relation = m_PlcUnit.Relations.Find(unitRelatedObjectName);

}

clipboard

##### Updating software unit properties

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to update unit properties such as Author and Comment. You cannot set and get the comment property directly as it is a MultilingualText. The Comment Item's text property can be updated.

The Comment.Item contains the cultures of the TIA Portal project. It can be adjusted via value assignment. The project languages are indexed in the Comment.Item composition, 0 marked as the first default project language. If there are more languages to be set, you can iterate through it, otherwise if the culture does not exist, an EngineeringTargetInvocationException is thrown.

###### Program code: Update unit's author property

Modify the following program code to modify unit's author property.

private static void UpdateUnitProperty(PlcUnit unit1, PlcUnit unit2, string　newAuthor = "Z012345")

{

//Set value

unit1.Author = newAuthor;

//Using SetAttributes()

var attrList = new List&lt;KeyValuePair&lt;string,　object&gt;&gt;()

{

new KeyValuePair&lt;string, object&gt;("Author", newAuthor)

};

unit1.SetAttributes(attrList));

//Using SetAttribute()

IEngineeringObject unit = (IEngineeringObject)unit2;

unit.SetAttribute("Author", newAuthor);

}

clipboard

**Error Message**

Error will occur if you try to use the wrong value, for example starts with space, or contains illegal characters. An Recoverable Exception will be thrown with the following error message: "The value of attribute 'Author' contains an invalid character at Position 0."

private static void UpdateUnitProperty(PlcUnitProvider provider, string plcUnitName)

{

PlcUnitComposition unitComposition = provider.UnitGroup.Units;

//Creating Unit

PlcUnit unit1 = unitComposition.Create(plcUnitName);

try

{

unit1.Author = " Author";

}

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine(e.Message);

}

clipboard

###### Program code: Update unit's comment property

You cannot set or get the unit 'Comment' property directly as it is a MultilingualText. You can update the Comment Item's Text Property. The Comment.Item contains the cultures of the TIA Project. It can be adjusted via value assignment. The project languages are indexed in the Comment.Item composition, 0 marked as the first default project language. If there are more languages set, you can iterate on it, otherwise if the culture does not exist, an EngineeringTargetInvocationException is thrown.

private static void UpdateUnitProperty(PlcUnit unit1)

{

//Setting the default first culture comment Item text:

unit1.Comment.Items[0].Text = "new Comment";

//Setting other culture comment Item Text:

unit1.Comment.Items[1].Text = "neuro Kommentar";

}

clipboard

**Error Message**

Error will occur if you try to use the SetAttribute, SetAttributes, GetAttribute, GetAttributes. An EngineeringNotSupportedException will be thrown with the following error message: "Comment is not supported by type 'Siemens.Engineering.SW.Units.PlcUnit'."

private static void UpdateUnitProperty(PlcUnit unit1)

{

try

{

((IEngineeringObject)unit1).SetAttribute("Comment", "new comments");

}

catch (EngineeringNotSupportedException e)

{

Console.WriteLine(e.Message);

}

}

clipboard

Error will occur if you try to refer a non existing culture. An EngineeringTargetInvocationException will be thrown with the following error message: "The argument 'index' (3) is outside the valid value range."

private static void UpdateUnitProperty(PlcUnit unit1)

{

try

{

unit1.Comment.Items[3].Text = "new Comment";

}

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine(e.Message)

}

}

clipboard

##### Publishing software unit object

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness .  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to get and set the Access attribute of the underlying objects of units so that you can control their accessibilty between units.

The following objects are supported in Openness units:

- Program blocks and data blocks - except OBs
- PLC types

The following possible value of the Access attribute represented as enumeration UnitAccessType:

- Published
- Unpublished

> **Note**
>
> The attribute ’Access’ is only available on objects located under a unit, so if it is going to be set or get not under PlcUnit related objects a EnginneringNotSupportedException is thrown. In case of a wrong value (e.g.invalid enum values) EngineeringTargetInvocationException is thrown.

###### Program code: Configuring the Access attribute of PLC blocks

private void AccessAttributeOfPLCBlocks(PlcUnit plcUnit, string blockName = "FB_1")

{

//Getting attribute value with GetAttribute

...

PlcBlock block = plcUnit.BlockGroup.Find(blockName);

UnitAccessType currentAccessValue = (UnitAccessType)block.GetAttribute("Access");

...

//Getting attribute value with GetAttributes

...

PlcBlock block = plcUnit.BlockGroup.Block.Find(blockName);

List&lt;string&gt; attrList = new List&lt;string&gt;();

{

"Access"

};

IList&lt;object&gt; getAttributeValues = block.GetAttributes(attrList));

…

//Setting attribute value with SetAttribute

…

PlcBlock block = plcUnit.BlockGroup.Blocks.Find(blockName);

UnitAccessType newAccessValue = UnitAccessType.Published;

block.SetAttribute("Access", newAccessValue);

…

//Setting attribute value with SetAttributes

…

PlcBlock block = plcUnit.BlockGroup.Blocks.Find(blockName);

UnitAccessType newAccessValue = UnitAccessType.Published;

IList attrList = new List&lt;KeyValuePair&lt;string, object&gt;&gt;()

{

