new KeyValuePair&lt;string, object&gt;("Access", newAccessValue),

};

block.SetAttributes(attrList);

…

}

clipboard

###### Program code: Configuring the Access attribute of PLC types

private void AccessAttributeOfPLCTypes(PlcUnit plcUnit, string typeName = "UDT_1")

{

//Getting attribute value with GetAttribute

PlcType type = PlcUnit.TypeGroup.Types.Find(typeName);

UnitAccessType currentAccessValue = (UnitAccessType)type.GetAttribute("Access");

//Getting attribute value with GetAttributes

PlcType type = m_PlcUnit.TypeGroup.Types.Find(typeName);

List&lt;string&gt; attrList = new　List&lt;string&gt;()

{

"Access"

};

IList&lt;object&gt; getAttributeValues = type.GetAttributes(attrList));

//Setting attribute value with SetAttribute

PlcType type = m_PlcUnit.TypeGroup.Types.Find(typeName);

UnitAccessType newAccessValue = UnitAccessType.Published;

type.SetAttribute("Access", newAccessValue);

//Setting attribute value with SetAttributes

PlcType type = m_PlcUnit.TypeGroup.Types.Find(typeName);

UnitAccessType newAccessValue = UnitAccessType.Published;

IList attrList = new List&lt;KeyValuePair&lt;string, object&gt;&gt;()

{

new KeyValuePair&lt;string, object&gt;("Access", newAccessValue),

};

type.SetAttributes(attrList));

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Adding external sources in units

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to add an external source under a software units. You can add the source files such as .SCL,. DB, UDT under units.

You can perform the following tasks with external source group under software units while using Openness API :

- Adding ExternalSourceGroup under units
- Generating blocks/UDTs from an external source under software units
- Exporting source from blocks/UDTs under units

###### Program code: Adding an external source group

Modify the following program code to add an external source under a software unit:

private void AddExternalSourceGroup(PlcUnitProvider unitProvider, string plcUnitName = "Unit1")

{

PlcUnit newUnit = unitProvider.UnitGroup.Units.Create(plcUnitName);

PlcExternalSource unitExternalSource = newUnit.ExternalSourceGroup.ExternalSources.CreateFromFile(externalSourceFilename, GetFilePath(externalSourceFilename));

}

clipboard

###### Program code: Generating blocks/UDT from source

Modify the following program code to generate blocks\UDTs with void return types from an external source under a software unit:

private void GenerateBlocksFromSource(PlcExternalSource unitExternalSource)

{

unitExternalSource.GenerateBlocksFromSource();

}

clipboard

Modify the following program code to generate blocks / UDT with collection of blocks get generated from an external source under a software unit:

private static IList&lt;IEngineeringObject&gt; GenerateBlocksFromSource(PlcExternalSource unitExternalSource)

{

// Blocks/UDTs gets generated only if there are no compilation errors

IList&lt;IEngineeringObject&gt; generatedBlocksUnderUnitList = unitExternalSource.GenerateBlocksFromSource(GenerateBlockOption.None);

// Blocks/UDTs will be generated regardless of any compilation errors

IList&lt;IEngineeringObject&gt; generatedBlocksUnderUnitList = unitExternalSource.GenerateBlocksFromSource(GenerateBlockOption.KeepOnError);

}

clipboard

###### Program code: Exporting source from blocks / UDTs

Modify the following program code to generate source from blocks under a software unit:

private void GenerateSourceFromBlocks(PlcUnit newUnit)

{

// For blocks

PlcBlock unitPlcBlock = newUnit.BlockGroup.Blocks.Find(generatedBlockName);

// Generate source from blocks with dependencies

newUnit.ExternalSourceGroup.GenerateSource(new[]{unitPlcBlock}, new FileInfo(outputFileGeneratedPath), GenerateOptions.WithDependencies);

// Generate source from blocks without dependencies

newUnit.ExternalSourceGroup.GenerateSource(new[]{unitPlcBlock}, new FileInfo(outputFileGeneratedPath), GenerateOptions.None);

}

clipboard

Modify the following program code to generate source from UDTs under a software unit:

private void GenerateSourceFromUDTs(PlcUnit newUnit)

{

// For UDTs

PlcType unitPlcUdt = newUnit.TypeGroup.Types.Find(generatedUdtName);

//Generate source from UDTs with dependencies

newUnit.ExternalSourceGroup.GenerateSource(new[]{unitPlcUdt}, new FileInfo(outputFileGeneratedPath), GenerateOptions.WithDependencies);

//Generate source from UDTs without dependencies

newUnit.ExternalSourceGroup.GenerateSource(new[]{unitPlcUdt}, new FileInfo(outputFileGeneratedPath), GenerateOptions.None);

}

clipboard

###### Program code: Enumerating external source file group

Modify the following program code to enumerate through the external source file group composition under the current unit:

private void AccessExternalSourceFileGroup(PlcUnitProvider unitProvider)

PlcUnit newUnit = unitProvider.UnitGroup.Units.Find(textBoxAddNewUnit.Text);

PlcExternalSourceComposition unitExtSrcComposition = newUnit.ExternalSourceGroup.ExternalSources;

foreach (PlcExternalSource unitExtSrc in unitExtSrcComposition)

{

unitExtSrc.GenerateBlocksFromSource(GenerateBlockOption.None);

}

clipboard

##### Units as mastercopies

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- A unit is created  
  See [Working with software unit](#working-with-software-unit)

###### Introduction

You can use the TIA Portal Openness to copy units as mastercopies to project library and global library.

You can perform the following possible tasks with unit as mastercopy while using TIA Portal Openness:

- Create unit as mastercopy in project library from software units
- Create unit as mastercopy in global library from software units
- Recreate unit from mastercopy of project library to software units
- Recreate unit from mastercopy of global library to software units

###### Program code

Modify the following program code to create new unit as mastercopy in project library from software units using MasterCopyComposition:

private void IMasterCopySource CreateUnitAsMastercopyInProjectLibrary(PlcUnitProvider m_UnitProvider, string plcUnitName = "Unit_1")

{

PlcUnitProvider m_UnitProvider = plc.GetService&lt;PlcUnitProvider&gt;();

PlcUnitComposition m_UnitComposition = m_UnitProvider.UnitGroup.Units;

PlcUnit m_SoftwareUnit1 = unitComposition.Create("Unit_1");//Assuming existing units

IMasterCopySource m_UnitAsMasterCopy = (IMasterCopySource)m_SoftwareUnit1;//Assuming that m_SoftwareUnit1 is present in the PLC

m_ProjectLibrary.MasterCopyFolder.MasterCopies.Create(m_UnitAsMasterCopy);

}

clipboard

Modify the following program code to create unit as mastercopy in global library from software units:

private void IMasterCopySource CreateUnitAsMasterCopyInGlobalLibrary(PlcUnit m_SoftwareUnit1, TiaPortal m_TiaPortal)

{

// ...

IMasterCopySource m_UnitAsMasterCopy = (IMasterCopySource)m_SoftwareUnit1;//Assuming that m_SoftwareUnit1 is present in the PLC

m_TiaPortal.GlobalLibraries.Open(libfile, OpenMode.ReadWrite);

GlobalLibrary m_GlobalLibrary = m_TiaPortal.GlobalLibraries[0];

m_GlobalLibrary.MasterCopyFolder.MasterCopies.Create(m_UnitAsMasterCopy)

// ...

}

clipboard

Error will occur if you try to create a new unit in read-only global library. A recoverable exception will be thrown with the message "Cannot write to read-only libraries".

private void IMasterCopySource CreateUnitAsMasterCopyInGlobalLibrary(PlcUnit m_SoftwareUnit1, TiaPortal m_TiaPortal)

{

IMasterCopySource m_UnitAsMasterCopy = (IMasterCopySource)m_SoftwareUnit1;//Assuming that m_SoftwareUnit1 is present in the PLC

m_TiaPortal.GlobalLibraries.Open(libfile, OpenMode.ReadOnly);

GlobalLibrary m_GlobalLibrary = m_TiaPortal.GlobalLibraries[0];

try

{

m_GlobalLibrary.MasterCopyFolder.MasterCopies.Create(m_UnitAsMasterCopy);

}

catch (Exception e)

{

Console.WriteLine(e.Message);

}

}

clipboard

Modify the following program code to recreate a unit from mastercopy of project library to software units in PNV:

private void RecreateUnitFromProjectLibrary(Project project, PlcSoftware software, string plcUnitName = "Unit_2")

{

//...

ProjectLibrary m_ProjectLibrary = project.ProjectLibrary;

PlcUnitProvider m_UnitProvider = software.GetService&lt;PlcUnitProvider&gt;();

PlcUnitComposition m_UnitComposition = m_UnitProvider.UnitGroup.Units;

// ...

MasterCopy mc_Unit_2 = m_ProjectLibrary.MasterCopyFolder.MasterCopies.Find(plcUnitName);

m_UnitComposition.CreateFrom(mc_Unit_2);//Recreate a Unit from Project Library to SoftwareUnits folder

}

clipboard

Modify the following program code to recreate unit from mastercopy of global library to software units in PNV.

private void RecreateUnitFromGlobalLibrary(TiaPorta m_TiaPortal, string plcUnitName = "Unit_2")

{

// ...

GlobalLibrary m_GlobalLibrary = m_TiaPortal.GlobalLibraries[0];

// ...

mc_Unit_2 = m_GlobalLibrary.MasterCopyFolder.MasterCopies.Find("Unit_2");

m_UnitComposition.CreateFrom(mc_Unit_2);//Recreate a unit from Global Library to SoftwareUnits folder

}

clipboard

##### Updating existing relations & create/delete relations

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to modify the relations of a PLC units so that you can manage the accessibility of objects existing in other PLC units or outside PLC units.

You can perform the following types of modification using TIA Portal Openness:

- Creating new relations
- Deleting existing relations
- Modifying existing relations

###### Program code: Creating new relations

You can create a new relations by providing the appropriate relation type and the name of the related object.

private void CreateNewRelation(PlcSoftware plcTarget)

{

private PlcUnitRelation m_SoftwareUnitRelation;

private PlcUnitRelation m_NonUnitDBRelation;

private PlcUnitRelation m_TODBRelation;

//...

PlcUnitProvider plcUnitProvider = plcTarget.GetService&lt;PlcUnitProvider&gt;();

m_PlcUnit = plcUnitProvider.UnitGroup.Units[0]; //assuming existing units

}

clipboard

Modify the following program code to create a new relation accessing object in another Plc units:

private void CreateRelationForAccessObject(PlcUnit m_PlcUnit, string plcUnitName = "Unit_2")

{

// ...

//assuming Plc unit "Unit_2" is already existing in the Plc

m_SoftwareUnitRelation = m_PlcUnit.Relations.Create(plcUnitName, UnitRelationType.SoftwareUnit);

// ...

}

clipboard

Modify the following program code to create a new relation accessing PLC data block outside of Plc units:

private void CreateRelationForAcccessDataBlock(PlcUnit m_PlcUnit, string dataBlockName = "Data_block_1")

{

// ...

//assuming Plc data block "Data_block_1" is already existing in the Plc

m_NonUnitDBRelation = m_PlcUnit.Relations.Create(dataBlockName, UnitRelationType.NonUnitDB);

// ...

}

clipboard

Modify the following program code to create a new relation accessing a Technological object outside of Plc units:

private void CreateRelationForAccessTechnologicalObject(PlcUnit m_PlcUnit, string technologicalObjectName = "SpeedAxis_1")   
{

// ...

//assuming Technological object "SpeedAxis_1" is already existing in the Plc

m_TODBRelation = m_PlcUnit.Relations.Create(technologicalObjectName, UnitRelationType.TODB);

// ...

}

clipboard

**Possible Error cases for creating a new relation:**

Modify the following program code to create new relation accessing non existing related object:

private void CreateRelationForAccesNonExistingRelatedObject(PlcUnit m_PlcUnit)

{

//...

//assuming Plc unit "NonExistingUnit" is not existing in the Plc yet

m_SoftwareUnitRelation = m_PlcUnit.Relations.Create("NonExistingUnit", UnitRelationType. SoftwareUnit);

//...

}

clipboard
> **Note**
>
> In the above program code, the relation is created and no exception is thrown.

Modify the following program code to create a new relation by specifying a name for the related object which is not conform with the TIA naming rules:

private void CreateRelationForRelatedObject(PlcUnit m_PlcUnit)

{

//...

m_SoftwareUnitRelation = m_PlcUnit.Relations.Create(" Unit_2", UnitRelationType.SoftwareUnit);

//...

}

clipboard
> **Note**
>
> In the above program code, the relation is not created and a recoverable exception is thrown due to leading spaces.

Modify the following program code to create a new relation from unit to itself:

private void CreateRelationFromUnit(PlcUnit m_PlcUnit)

{

//...

//assuming m_PlcUnit is assigned to Plc unit "Unit_1"

m_SoftwareUnitRelation = m_PlcUnit.Relations.Create("Unit_1", UnitRelationType.SoftwareUnit);

//...

}

clipboard

Modify the following program code to create a new relation by specifying an empty string for the name of the related object:

private void CreateRelationForRelatedObject(PlcUnit m_PlcUnit)

{

//...

m_SoftwareUnitRelation = m_PlcUnit.Relations.Create(string.Empty, UnitRelationType.SoftwareUnit);

//...

}

clipboard
> **Note**
>
> In all of the above program codes for error scenarios, the relation is not created and a recoverable exception is thrown.

###### Program code: Delete existing relations

You can create a new relations by providing the appropriate relation type and the name of the related object.

private void DeleteExistingRelation(PlcUnitProvider plcUnitProvider, string plcUnitName = "Unit_2", string dataBlockName = "DB_Global", string technologicalName = "Axis_TO")

{

private PlcUnitRelation m_SoftwareUnitRelation;

private PlcUnitRelation m_NonUnitDBRelation;

private PlcUnitRelation m_TODBRelation;

// ...

m_PlcUnit = plcUnitProvider.UnitGroup.Units[0]; //assuming existing units

m_PlcUnit2 = plcUnitProvider.UnitGroup.Units[1]; //assuming existing units

m_SoftwareUnitRelation = m_PlcUnit.Relations.Create("Unit_2", UnitRelationType.SoftwareUnit);

m_NonUnitDBRelation = m_PlcUnit.Relations.Create("DB_Global", UnitRelationType.NonUnitDB);

m_TODBRelation = m_PlcUnit.Relations.Create("Axis_TO", UnitRelationType.TODB);

}

clipboard

You can delete the relations in several ways.

Modify the following program code to delete the relation accessed by indexer:

private void DeleteUnitRelationByIndex(PlcUnit m_PlcUnit)

{

//...

m_PlcUnit.Relations[0].Delete();

//...

}

clipboard

Modify the following program code to delete the relation directly:

private void DeleteUnitRelation(PlcUnitRelation m_SoftwareUnitRelation)

{

// ...

m_SoftwareUnitRelation.Delete();

// ...

}

clipboard

###### Program code: Modify existing relations

You can modify the relations in several ways:

You can create a new relations by providing the appropriate relation type and the name of the related object.

private void ModifyingUnitRelation(PlcUnitProvider plcUnitProvider, string plcUnitName = "Unit_2")

{

private PlcUnitRelation　m_Relation;

m_PlcUnit = plcUnitProvider.UnitGroup.Units[0];

//assuming existing units

m_PlcUnit2 = plcUnitProvider.UnitGroup.Units[1];

//assuming existing units

m_Relation = m_PlcUnit.Relations.Create("Unit_2", UnitRelationType.SoftwareUnit);

// ...

}

clipboard

Modify the following program code to update the name of the related object by assigning a new value for the RelatedObject attribute directly:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

// ...

m_Relation.RelatedObject = "Unit_3";

// ...

}

clipboard

Modify the following program code to update the name of the related object by assigning a new value for the RelatedObject attribute through SetAttribute:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

//...

m_Relation.SetAttribute("RelatedObject", "Unit_4");

//...

}

clipboard

Modify the following program code to update the name of the related object by assigning a new value for the RelatedObject attribute through SetAttributes:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

// ...

IList attrList = new List&lt;KeyValuePair&lt;string, object&gt;&gt;();

{

new KeyValuePair&lt;string, object("RelatedObject", "Unit_4")

};

m_Relation.SetAttributes(attrList);

// ...

}

clipboard

**Possible error cases for modifying existing relations**

Modify the following program code to update a relation to access a non existing related object:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

//...

//assuming Plc unit "NonExistingUnit" is not existing in the Plc yet

m_Relation.RelatedObject = "NonExistingUnit";

//...

}

clipboard
> **Note**
>
> In the above program code, the relation is modified and no exception is thrown.

Modify the following program code to update a relation by specifying a name for the related object which is not confirm with the TIA naming rules:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

//...

m_Relation.RelatedObject = " Unit_2";

//...

}

clipboard

Modify the following program code to update a relation to access itself:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

//...

//assuming m_Relation is defined under Plc unit "Unit_1"

m_Relation.RelatedObject = "Unit_1";

//...

}

clipboard
> **Note**
>
> In the above program code, the relation is not modified and a recoverable exception is thrown.

Modify the following program code to update a relation in a way which would be a duplicate of another already existing with the same relation type and related object:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

//...

//assuming a relation with the same relation type and related object is already existing

m_Relation.RelatedObject = "Unit_2";

//...

}

clipboard

Modify the following program code to update a relation by specifying an empty string for the name of the related object:

private void ModifyingUnitRelation(PlcUnitRelation　m_Relation)

{

//...

m_Relation.RelatedObject = string.Empty;

//...

}

clipboard
> **Note**
>
> In all of the above program codes for errors scenarios, the relation is not modified and a recoverable exception is thrown.

##### Accessing namespaces for software units

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to set and get the namespace attribute for software unit.

| Property Name | Data Type | Access |
| --- | --- | --- |
| NamespacePreset | String | Read/Write |

###### Program code

Modify the following program code to set and get the Namespace attribute for unit:

private void AccessNamespacesForUnits(PlcUnitProvider unitProvider,string plcUnitName = "Unit_1")

{

//To set the Namespace attribute

var unit = unitProvider.UnitGroup.Units.Find(plcUnitName);

unit.NamespacePreset = "Siemens.Simatic";

//To get the Namespace attribute

string unitNamespace = unit.NamespacePreset;

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Accessing namespaces for program blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to assign the namespaces attribute for program block under software units via attribute set. The namespace assigned to the program blocks can be exported and imported under units via SimaticML.

| Property Name | Data Type | Access |
| --- | --- | --- |
| Namespace | String | Read/Write |

###### Program code

Modify the following program code to set and get the Namespace attribute:

private void static AccessNamespaceForProgramBlock()

var nameSpace = unitBlock.GetAttribute(name:"Namespace");

unitBlock.SetAttribute(name:"Namespace", value:"Unit.Siemens");

clipboard

###### Namespace attribute in SimaticML

&lt;/Sections&gt;&lt;/Interface&gt;

&lt;IsIECCheckEnabled&gt;false&lt;/IsIECCheckEnabled&gt;

&lt;Name&gt;Block_l&lt;/Name&gt;

&lt;Namespace&gt;Siemens.Simatic&lt;/Namespace&gt;

&lt;Number&gt;l&lt;/Number&gt;

&lt;ProgrammingLanguage&gt;LAD&lt;/ProgrammingLanguage&gt;

&lt;SetENOAutomatically&gt;false&lt;/SetENOAutomatically&gt;

&lt;UDABlockProperties/&gt;

&lt;UDAEnableTagReadback&gt;false&lt;/UDAEnableTagReadback&gt;

&lt;/AttributeList&gt;

&lt;ObjectList&gt;

&lt;MultilingualText ID="l" CompositionName="Comment"&gt;

&lt;ObjectList&gt;

&lt;MultilingualTextitem ID="2" CompositionName=":Items"&gt;

&lt;AttributeList&gt;

&lt;Culture&gt;en-US&lt;/Culture&gt;

&lt;Text/&gt;

&lt;/AttributeList&gt;

&lt;/MultilingualTextItem&gt;

&lt;/ObjectList&gt;

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Accessing namespaces for UDT

###### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to set and get the namespaces to the UDT via GetAttribute and SetAttribute under software units. The namespace assigned to the UDTs can be exported and imported under units via SimaticML.

| Property name | Data Type | Access |
| --- | --- | --- |
| Namespace | String | Read/Write |

###### Program code

Modify the following program code to set and get the Namespace attribute:

private void AccessNamespaceForUDT()

{

//Namespace can be set and get to the UDTs via the property

unitUDT.Namespace = "Motor";

var namespaceValue = unitUDT.Namespace;

//Namespace can be set and get to the UDTs via the attribute set

var namespaceValue = unitUDT.GetAttribute("Namespace");

}

clipboard

###### Namespace attribute in SimaticML

&lt;?xml version="1.0" encoding="utf-8"?&gt;

&lt;Document&gt;

&lt;Engineering version="V18" /&gt;

&lt;DocumentInfo&gt;

&lt;Created&gt;2022-08-03T05:28:40.722228Z&lt;/Created&gt;

&lt;ExportSetting&gt;None&lt;/ExportSetting&gt;

&lt;InstalledProducts&gt;

&lt;Product&gt;

&lt;DisplayName&gt;Totally Integrated Automation Portal&lt;/DisplayName&gt;

&lt;DisplayVersion&gt;V18&lt;/DisplayVersion&gt;

&lt;/Product&gt;

&lt;OptionPackage&gt;

&lt;DisplayName&gt;TIA Portal Version Control Interface&lt;/DisplayName&gt;

&lt;DisplayVersion&gt;V18&lt;/DisplayVersion&gt;

&lt;/OptionPackage&gt;

&lt;Product&gt;

&lt;DisplayName&gt;Feature Cycle 2 TIA Portal&lt;/DisplayName&gt;

&lt;DisplayVersion&gt;V18&lt;/DisplayVersion&gt;&lt;/Product&gt;

&lt;Product&gt;

&lt;DisplayName&gt;Feature Cycle 5 TIA Portal&lt;/DisplayName&gt;

&lt;DisplayVersion&gt;V18&lt;/DisplayVersion&gt;

&lt;/Product&gt;

&lt;Product&gt;

&lt;DisplayName&gt;STEP 7 Professional&lt;/DisplayName&gt;

&lt;DisplayVersion&gt;V18&lt;/DisplayVersion&gt;

&lt;/Product&gt;

&lt;OptionPackage&gt;

&lt;DisplayName&gt;STEP 7 Safety&lt;/DisplayName&gt;

&lt;DisplayVersion&gt;V18&lt;/DisplayVersion&gt;

&lt;/OptionPackage&gt;

&lt;/InstalledProducts&gt;

&lt;/DocumentInfo&gt;

&lt;SW.Types.PlcStruct ID="0"&gt;

&lt;AttributeList&gt;

&lt;Interface&gt;&lt;Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5"&gt;

&lt;Section Name="None"&gt;

&lt;Member Name="Element_1" Datatype="Bool" /&gt;

&lt;/Section&gt;

&lt;/Sections&gt;&lt;/Interface&gt;

&lt;Name&gt;UDT_1&lt;/Name&gt;

&lt;Namespace&gt;Siemens&lt;/Namespace&gt;

&lt;/AttributeList&gt;

&lt;ObjectList&gt;

&lt;MultilingualText ID="1" CompositionName="Comment"&gt;

&lt;ObjectList&gt;

&lt;MultilingualTextItem ID="2" CompositionName="Items"&gt;

&lt;AttributeList&gt;

&lt;Culture&gt;en-US&lt;/Culture&gt;

&lt;Text /&gt;

&lt;/AttributeList&gt;

&lt;/MultilingualTextItem&gt;

&lt;/ObjectList&gt;

&lt;/MultilingualText&gt;

&lt;MultilingualText ID="3" CompositionName="Title"&gt;

&lt;ObjectList&gt;

&lt;MultilingualTextItem ID="4" CompositionName="Items"&gt;

&lt;AttributeList&gt;

&lt;Culture&gt;en-US&lt;/Culture&gt;

&lt;Text /&gt;

&lt;/AttributeList&gt;

&lt;/MultilingualTextItem&gt;

&lt;/ObjectList&gt;

&lt;/MultilingualText&gt;

&lt;/ObjectList&gt;

&lt;/SW.Types.PlcStruct&gt;

&lt;/Document&gt;

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Generating loadable file for software units

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- The TIA Portal project is open  
  See[Opening a project](#opening-a-project)
- The PLC must be compile clean

###### Introduction

You can use the TIA Portal Openness to generate a loadable file for software units via the following method: `GenerateLoadable(FileInfo path, IEnumerable<PlcUnit> unit, TargetOption targetOption)`

> **Note**
>
> The generation of a loadable file for software units is supported for PLC1518 or its subtype whose firmware is V2.8 or higher.

###### Restriction

Loadable files can only be created for such software units, that

- do not contain any system blocks
- do not contain any ProDiag blocks
- do not contain any failsafe blocks
- do not contain OBs of any other type than ProgramCycle
- do not contain block with dynamic binding
- do not contain any technological objects
- do not contain any user datatypes

###### Parameter and Enum

The GenerateLoadable() accepts the following parameters to generate a loadable file for software units:

| Parameter name | Data type | Description | Note |
| --- | --- | --- | --- |
| path | FileInfo | Specifies the name  and the storage location for the loadable file | Already existing loadable files cannot be replaced and the containing directory cannot be created. |
| units | System.Collections.Generic.IEnumerable&lt;Siemens.Engineering.SW.Units.PlcUnit&gt; | Specifies the software units that are to be included in the loadable file | The PlcProgramLoader V1.0 supports the download of a single software unit only. |
| targetOption | Siemens.Engineering.SW.Loader.TargetOption | Specifies whether the loadable file is to be created for a real PLC or for a simulated PLC | If TargetOption.PlcSim is passed, all blocks must have been compiled with simulation support |

The TargetOption parameter uses the following enum values to generate a loadable file:

| Value | Description |
| --- | --- |
| TargetOption.None | The default value, should not be used. |
| TargetOption.Plc | To generate a loadable file for a real PLC. |
| TargetOption.PlcSim | To generate a loadable file for a simulated PLC. |

###### Program code

To generate a loadable file for software units modify the following program code:

private void GenerateLoadableFileSoftwareUnit(string loadablePath)

{

PlcSoftware plc = GetPlc();

var loadableProviderService = plc.GetService&lt;LoadableProvider&gt;();

// Create a variable with name "file" to access the loadable path

var file = new FileInfo(loadablePath);

// Create a variable with name "unitProvider" to access the unit by calling

// the GetService() with the PlcUnitProvider type.

var unitProvider = plc.GetService&lt;PlcUnitProvider&gt;();

// Create a variable with name "units" for a list of software units.

var units = new List&lt;PlcUnit&gt;

{

// Accessing a specific unit with name "Unit_1"

unitProvider.UnitGroup.Units.Find("Unit_1") ?? throw new InvalidOperationException()

};

// The loadableProviderService generates a loadable file for units by calling

// the GenerateLoadable() with respective parameters.

try

{

loadableProviderService.GenerateLoadable(file, units, TargetOption.PlcSim);

}

// An EngineeringTargetInvocation exception is thrown

// if generation of the loadable file fails.

// The exception message contains hints on

// what caused the loadable file creation to fail.

catch (EngineeringTargetInvocationException e)

{

Console.WriteLine("Generating the loadable file failed.");

Console.WriteLine(e);

}

}

clipboard

###### Exception

The following possible exception message are listed below:

- It is only possible to create a loadable file from a whole software unit, not from a single block inside of a unit.
- The selected blocks are from different PLCs.
- Destination directory not found: '{0}'.
- It is not possible to create a loadable file from failsafe block: '{0}'.
- Destination file already exists: '{0}'.
- The loadable file is not accessible.
- An internal error occured.
- The PLC has to be compiled.
- Internal serialization of loadable file failed.
- Internal serialization failed, because loadable file was disposed.
- The specified path, file name, or both exceed the system-defined maximum length.
- The PLC '{0}' is not supported.
- The parent PLC of the service and of the target are different.
- Some block(s) cannot be simulated. If a block is a library block, use a library with simulation support. Otherwise, select the option "Support simulation during block compilation" in the project properties and recompile the block.
- It is not possible to create a loadable file from a system block: '{0}'.
- Access to file is denied.
- Software units containing PLC data types are not supported.
- It is not possible to create a loadable file from selected object(s).
- It is not possible to create a loadable file from OB '{0}', because it does not have the event class 'Program cycle'.
- It is not possible to create a loadable file from a Prodiag block: '{0}'.
- It'is not possible to create a loadable file from selected object: '{0}'.
- It Is not possible to create a loadable file from block '{0}' with dynamic binding enabled.

---

**See also**

[Generating loadable file for blocks outside of software units](#generating-loadable-file-for-blocks-outside-of-software-units)

#### Functions for fail-safe unit

This section contains information on the following topics:

- [Generating fail-safe unit](#generating-fail-safe-unit)
- [Accessing the SafetyUnit](#accessing-the-safetyunit)
- [Creating/deleting SafetyUnit relations](#creatingdeleting-safetyunit-relations)
- [Creating/Accessing SafetyUnit elements/objects](#creatingaccessing-safetyunit-elementsobjects)
- [Exporting/Importing supervisions under SafetyUnit](#exportingimporting-supervisions-under-safetyunit)
- [Publishing blocks under the SafetyUnit](#publishing-blocks-under-the-safetyunit)

##### Generating fail-safe unit

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to add the fail-safe program into software units. The Safety-Software-Unit is a system generated, one-and-only SW-Unit which can be hosted by Fail-safe PLCs only. For information on software unit, see [Working with software unit](#working-with-software-unit)

You can generate the fail-safe program under software unit only if the SafetyInUnit option is enabled via ManagementOfFail-safeInSoftwareUnitsEnvironment API. You can create a new Fail-safe PLC which supports software units. A SafetyUnit is then created automatically which serves as the one and only host of the F-program in software unit environment.

###### Method

The TIA Portal Openness provides the following methods which can be used to generate failsafe-PLC with fail-safe program:

| Method | Descriptiom |
| --- | --- |
| bool GenerationOfDefaultFailsafeProgram() | To retrieve the setting for generating the default fail-safe program. |
| void GenerationOfDefaultFailsafeProgram(bool) | To enable/disable the the generation of the default fails-safe program when creating a new fail-safe PLC. |

The TIA Portal Openness provides the following methods which can be used to genearte failsafe program under SafetyUnit:

| Method | Descriptiom |
| --- | --- |
| bool ManagementOfFailsafeInSoftwareUnitsEnvironment() | To retrieve the state of the respective setting. |
| void ManagementOfFailsafeInSoftwareUnitsEnvironment (bool) | To enable/disable the hosting of the fail-safe program within a Safety Unit. |

###### Program code

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.SW.Units;

namespace GenerateFailSafeUnit

{

internal class Program

{

private static void Main(string[] args)

{

// Generate default fail-safe program under PLC:

GlobalSettings globalSettingsService = myTiaPortal.GetService&lt;GlobalSettings&gt;();

// Get the value

bool isDefaultFailsafeProgram = globalSettingsService.GenerationOfDefaultFailsafeProgram();

// Set the value

globalSettingsService.GenerationOfDefaultFailsafeProgram(true);

// Generate fail-safe program under SafetyUnit environment

GlobalSettings globalSettingsService = myTiaPortal.GetService&lt;GlobalSettings&gt;();

// Get the value

bool isSafetyUnitSupported = globalSettingsService.ManagementOfFailsafeInSoftwareUnitsEnvironment();

// Set the value

globalSettingsService.ManagementOfFailsafeInSoftwareUnitsEnvironment(true);

}

}

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Accessing the SafetyUnit

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to access safety unit using the type "PlcSafetyUnitComposition" UnitGroup. Once the PLC has been created, the Safety Unit can neither be created nor deleted.

The Safety Unit is a one-and-only system generated Unit.

###### Attribute

The TIA Openness supports the following property to access the safety unit created under the SoftwareUnits folder in TIA Portal:

| Property name | Datatype | Access |
| --- | --- | --- |
| SafetyUnits | PlcSafetyUnitComposition | Read/Write |

###### Program code

Modify the following program code to access the fail-safe unit:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.SW.Units;

namespace AccessingSafetyUnit

{

internal class Program

{

private static void Main(string[] args)

{

var plcUnitProvider = plcSoftware.GetService&lt;PlcUnitProvider&gt;();

PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");

PlcSafetyUnitComposition plcSafetyUnit = plcUnitProvider.UnitGroup.SafetyUnits; //- Create method is not accessible like

//in standard unit and compile error is thrown

}

}

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Creating/deleting SafetyUnit relations

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to create and delete the safety unit relation. The TOs and GlobalDBs can be ceated and deleted in the same way as standard unit relations.

###### Program code

Modify the following program code to create and delete the relations:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.SW.Units;

namespace CreateDeleteRelationshipsForTheSafetyUnit

{

internal class Program

{

private static void Main(string[] args)

{

// Create relation

PlcSoftware plcSoftware = ...;

var plcUnitProvider = plcSoftware.GetService&lt;PlcUnitProvider&gt;();

var safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");

var unitRelation = safetyUnit.Relations.Create("Unit_1", UnitRelationType.SoftwareUnit);

// Delete relation

unitRelation.Delete();

}

}

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Creating/Accessing SafetyUnit elements/objects

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to create, delete, access, update, and publish the underlying objects such as blocks, tags, UDT of safety unit. You can work with objects under safety unit likewise in the standard unit except for fail-safe system generated blocks. You can also export and import the blocks under safety unit using TIA Portal Openness.

###### Program code

Modify the following program code to create and access safety unit tags:

PlcUnitProvider plcUnitProvider = sw.GetService&lt;PlcUnitProvider&gt;();

PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");

// Create tagtable

var tagTable = safetyUnit.TagTableGroup.TagTables.Create("Tag_Table_1");

// Create tag

var newTag = tagTable.Tags.Create("tag_1");

// Delete tag

newTag.Delete();

// Search tag

var expectedTag = tagTable.Tags.Find("tag_1");

clipboard

Modify the following program code to export and import safety unit blocks:

PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");

var unitBlock = safetyUnit.BlockGroup.Blocks.Find("Block_2");

// Export the block

unitBlock.Export(new FileInfo(@"D:\Export\SafetyBlock_unit.xml"), ExportOptions.None);

// Import of block

safetyUnit.BlockGroup.Blocks.Import(new FileInfo( @"C:\Users\z003hzed\Desktop\Block1.xml"), ImportOptions.Override);

clipboard

###### Program code

Modify the following program code:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.SW.Units;

namespace CreatingAndAccessingSafetyUnitElement

{

internal class Program

{

private static void Main(string[] args)

{

// To create and access safety unit tags

PlcUnitProvider plcUnitProvider = sw.GetService&lt;PlcUnitProvider&gt;();

PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");

// Create tagtable

var tagTable = safetyUnit.TagTableGroup.TagTables.Create("Tag_Table_1");

// Create tag

var newTag = tagTable.Tags.Create("tag_1");

// Delete tag

newTag.Delete();

// Search tag

var expectedTag = tagTable.Tags.Find("tag_1");

// To export and import safety unit blocks

PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");

var unitBlock = safetyUnit.BlockGroup.Blocks.Find("Block_2");

// Export the block

unitBlock.Export(new FileInfo(@"D:\Export\SafetyBlock_unit.xml"), ExportOptions.None);

// Import of block

safetyUnit.BlockGroup.Blocks.Import(new FileInfo( @"C:\Users\z003hzed\Desktop\Block1.xml"), ImportOptions.Override);

}

}

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Exporting/Importing supervisions under SafetyUnit

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to export and import supervision under safety units by accessing supervision provider from safety unit prodiag blocks.

The following restrictions are applied on SafetyUnit:

- Creation, deletion, and copy of the stand-alone SafetyUnit is not allowed via TIA Portal Openness
- Download and upload of SafetyUnit is not allowed via TIA Portal Openness
- Copy of the hosted SafetyUnit into mastercopy of project/global library is not allowed in TIA Portal Openness

###### Program code

Modify the following program code to export and import supervisions under the safetyunit:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.SW.Units;

namespace ExportingImportingSupervisionsUnderSafetyUnit

{

internal class Program

{

private static void Main(string[] args)

{

string filePath = @"E:\Temp\...\fileName.xlsx";

PlcSafetyUnit safetyUnit = ...;

// Export from prodiag supervision provider

var proDiagBlock = safetyUnit.BlockGroup.Blocks.CreateFB("Block_1", true, 1, ProgrammingLanguage.ProDiag);

var proDiagSupervisionProvider = proDiagBlock.GetService&lt;SupervisionProvider&gt;();

var superVisionResult = proDiagSupervisionProvider.ExportSupervisionsToXlsx(new FileInfo(filePath));

// Import from prodiag supervision provider

ImportOptions importOptions = ImportOptions.None;

var superVisionResult = proDiagSupervisionProvider.ImportSupervisionsFromXlsx(new FileInfo(filePath), importOptions);

// Export from global supervision provider.

var globalSupervisionProvider = safetyUnit.GetService&lt;SupervisionProvider&gt;();

var superVisionResult = globalSupervisionProvider.ExportSupervisionsToXlsx(new FileInfo(filePath));

// Import from global supervision provider

var superVisionResult = globalSupervisionProvider.ImportSupervisionsFromXlsx(new FileInfo(filePath), importOptions);

// Import supervison settings

var superVisionResult = globalSupervisionProvider.ImportSupervisionSettingsFromXlsx(new FileInfo(filePath), importOptions);

}

}

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Publishing blocks under the SafetyUnit

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to publish all the blocks (FC, FBs, DBs, and IDBs) that are created under the safety unit's program blocks folder. All the system generated blocks in the SafetyUnit are excluded from being publishable and a runtime exception is thrown while accesing.

###### Program code

Modify the following program code to set the published attribute under safetyunit:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.SW.Units;

namespace PublishingBlocksUnderSafetyUnit

{

internal class Program

{

private static void Main(string[] args)

{

PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");

var safetyBlock = safetyUnit.BlockGroup.Blocks.Find("Block_2");

//To set the access

safetyBlock.SetAttribute("Access", UnitAccessType.Published);

//To get the access

var access = safetyBlock.GetAttribute("Access");

}

}

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

### Functions for accessing the data of an HMI device

This section contains information on the following topics:

- [Screens](#screens)
- [Cycles](#cycles)
- [Text lists](#text-lists)
- [Graphic lists](#graphic-lists)
- [Connections](#connections)
- [Tag table](#tag-table)
- [VB scripts](#vb-scripts)

#### Screens

This section contains information on the following topics:

- [Creating user-defined screen folders](#creating-user-defined-screen-folders)
- [Deleting a screen from a folder](#deleting-a-screen-from-a-folder)
- [Deleting a screen template from a folder](#deleting-a-screen-template-from-a-folder)
- [Deleting all screens from a folder](#deleting-all-screens-from-a-folder)

##### Creating user-defined screen folders

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to create a user-defined screen folder:

//Creates a screen folder

private static void CreateScreenFolder(HmiTarget hmitarget)

{

ScreenUserFolder myCreatedFolder = hmitarget.ScreenFolder.Folders.Create("myScreenFolder");

}

clipboard

##### Deleting a screen from a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

> **Note**
>
> You cannot delete a permanent area. A permanent area is a system screen that is always present.

###### Program code

Modify the following program code to delete a screen from a specific folder:

public static void DeleteScreenFromFolder(HmiTarget hmiTarget)

{

ScreenUserFolder screenUserFolder = hmiTarget.ScreenFolder.Folders.Find("myScreenFolder");

ScreenComposition screens = screenUserFolder.Screens;

Screen screen = screens.Find("myScreenName");

if (screen != null)

{

screen.Delete();

}

}

clipboard

##### Deleting a screen template from a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- The project contains an HMI device.

###### Program code

Modify the following program code to delete a screen template from a specific folder:

private static void DeleteScreenTemplateFromFolder(HmiTarget hmiTarget)

{

string templateName = "MyScreenTemplate";

ScreenTemplateUserFolder folder = hmiTarget.ScreenTemplateFolder.Folders.Find("myScreenTemplateFolder");

ScreenTemplateComposition templates = folder.ScreenTemplates;

ScreenTemplate template = templates.Find(templateName);

if (template != null)

{

template.Delete();

}

}

clipboard

##### Deleting all screens from a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

> **Note**
>
> You cannot delete a permanent area. A permanent area is a system screen that is always present.

###### Program code

Modify the following program code to delete all screens from a specific folder:

private static void DeleteAllScreensFromFolder(HmiTarget hmitarget)

//Deletes all screens from a user folder or a system folder

{

ScreenUserFolder folder = hmitarget.ScreenFolder.Folders.Find("myScreenFolder");

//or ScreenSystemFolder folder = hmitarget.ScreenFolder;

ScreenComposition screens = folder.Screens;

List&lt;Screen&gt; list = new List&lt;Screen&gt;();

foreach(Screen screen in screens)

{

list.Add(screen);

}

foreach (Screen screen in list)

{

screen.Delete();

}

}

clipboard

#### Cycles

This section contains information on the following topics:

- [Deleting a cycle](#deleting-a-cycle)

##### Deleting a cycle

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- The project contains an HMI device.

###### Application

You cannot delete standard cycles.

You can identify whether cycles have actually been deleted based on the composition in the object model (composition count) of the respective cycle. It is no longer possible to access these cycles.

###### Program code

Modify the following program code to delete a cycle from an HMI device:

public static void DeleteCycle(HmiTarget hmiTarget)

{

CycleComposition cycles = hmiTarget.Cycles;

Cycle cycle = cycles.Find("myCycle");

cycle.Delete();

}

clipboard

#### Text lists

This section contains information on the following topics:

- [Deleting a text list](#deleting-a-text-list)

##### Deleting a text list

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- The project contains an HMI device.

###### Program code

Modify the following program code to delete a selected text list and all associated list entries from an HMI device:

public static void DeleteTextList(HmiTarget hmiTarget)

{

TextListComposition textLists = hmiTarget.TextLists;

TextList textList = textLists.Find("myTextList");

textList.Delete();

}

clipboard

#### Graphic lists

This section contains information on the following topics:

- [Deleting a graphic list](#deleting-a-graphic-list)

##### Deleting a graphic list

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- The project contains an HMI device.

###### Program code

Modify the following program code to delete a selected graphic list and all associated list entries from an HMI device:

private static void DeleteGraphicList(HmiTarget hmiTarget)

{

GraphicListComposition graphicLists = hmiTarget.GraphicLists;

GraphicList graphicList = graphicLists.Find("myGraphicList");

graphicList.Delete();

}

clipboard

#### Connections

This section contains information on the following topics:

- [Deleting a connection](#deleting-a-connection)

##### Deleting a connection

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- The project contains an HMI device.

###### Program code

Modify the following program code to delete a selected communication connection from an HMI device:

private static void DeleteConnection(HmiTarget hmiTarget)

{

ConnectionComposition connections = hmiTarget.Connections;

Connection connection = connections.Find("HMI_connection_1");

connection.Delete();

}

clipboard

#### Tag table

This section contains information on the following topics:

- [Creating user-defined folders for HMI tags](#creating-user-defined-folders-for-hmi-tags)
- [Enumerating tags of an HMI tag table](#enumerating-tags-of-an-hmi-tag-table)
- [Deleting an individual tag from an HMI tag table](#deleting-an-individual-tag-from-an-hmi-tag-table)
- [Deleting a tag table from a folder](#deleting-a-tag-table-from-a-folder)

##### Creating user-defined folders for HMI tags

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to create a user-defined folder for HMI tags:

private static void CreateUserfolderForHMITags(HmiTarget hmitarget)

// Creates an HMI tag user folder

{

    TagSystemFolder folder = hmitarget.TagFolder;

    TagUserFolder myCreatedFolder = folder.Folders.Create("MySubFolder");

}

clipboard

##### Enumerating tags of an HMI tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to enumerate all tags of an HMI tag table:

private static void EnumerateTagsInTagtable(HmiTarget hmitarget)

// //Enumerates all tags of a tag table

{

    TagTable table = hmitarget.TagFolder.TagTables.Find("MyTagtable");

    // Alternatively, you can access the default tag table:

    // TagTable defaulttable = hmitarget.TagFolder.DefaultTagTable;

    TagComposition tagComposition = table.Tags;

    foreach (Tag tag in tagComposition)

    {

  // Add your code here

    }

}

clipboard

##### Deleting an individual tag from an HMI tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to delete a specific tag from an HMI tag table:

private static void DeleteATag(HmiTarget hmiTarget)

{

string tagName = "MyTag";

TagTable defaultTagTable = hmiTarget.TagFolder.DefaultTagTable;

TagComposition tags = defaultTagTable.Tags;

Tag tag = tags.Find(tagName);

tag.Delete();

}

clipboard

##### Deleting a tag table from a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- The project contains an HMI device.

###### Application

You cannot delete the default tag table

###### Program code

Modify the following program code:

// Delete a tag table from a specific folder

private static void DeleteTagTable(HmiTarget hmiTarget)

{

string tableName = "myTagTable";

TagSystemFolder tagSystemFolder = hmiTarget.TagFolder;

TagTableComposition tagTables = tagSystemFolder.TagTables;

TagTable tagTable = tagTables.Find(tableName);

tagTable.Delete();

}

clipboard

#### VB scripts

This section contains information on the following topics:

- [Creating user-defined script folders](#creating-user-defined-script-folders)
- [Deleting a VB script from a folder](#deleting-a-vb-script-from-a-folder)
- [Deleting a user-defined folder of an HMI device](#deleting-a-user-defined-folder-of-an-hmi-device)

##### Creating user-defined script folders

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to create a user-defined script subfolder below a system folder or another user-defined folder:

private static void CreateFolderInScriptfolder(HmiTarget hmitarget)

//Creates a script user subfolderVBScriptSystemFolder

{

    VBScriptSystemFolder vbScriptFolder = hmitarget.VBScriptFolder;

    VBScriptUserFolderComposition vbScriptFolders = vbScriptFolder.Folders;

    VBScriptUserFolder vbScriptSubFolder = vbScriptFolder.Folders.Create("mySubfolder");

}

clipboard

##### Deleting a VB script from a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)
- The project contains an HMI device.

###### Program code

Modify the following program code to delete a VB script from a specific folder:

//Deletes a vbscript from a script folderVBScriptSystemFolder

private static void DeleteVBScriptFromScriptFolder(HmiTarget hmitarget)

{

    VBScriptUserFolder vbscriptfolder = hmitarget.VBScriptFolder.Folders.Find("MyScriptFolder");

    var vbScripts = vbscriptfolder.VBScripts;

    if (null != vbScripts)

    {

        var vbScript = vbScripts.Find("MyScript");

        vbScript.Delete();

    }

}

clipboard

##### Deleting a user-defined folder of an HMI device

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to delete an user-defined folder of an HMI device:

HmiTarget hmiTarget = ...;

ScreenUserFolder screenUserGroup = hmiTarget.ScreenFolder.Folders.Find("MyUserFolder");

screenUserGroup.Delete();

clipboard

### Functions for Version Control Interface

This section contains information on the following topics:

- [Accessing VCI system group in project](#accessing-vci-system-group-in-project)
- [Enumerating user groups in VCI group](#enumerating-user-groups-in-vci-group)
- [Creating VCI user group in VCI group](#creating-vci-user-group-in-vci-group)
- [Updating VCI group properties](#updating-vci-group-properties)
- [Deleting VCI user group](#deleting-vci-user-group)
- [Enumerating VCI workspaces in VCI group](#enumerating-vci-workspaces-in-vci-group)
- [Creating VCI workspace in VCI group](#creating-vci-workspace-in-vci-group)
- [Updating VCI workspace properties](#updating-vci-workspace-properties)
- [Deleting VCI workspace](#deleting-vci-workspace)
- [Enumerating VCI workspace mappings in VCI](#enumerating-vci-workspace-mappings-in-vci)
- [Creating VCI workspace mapping in VCI workspace](#creating-vci-workspace-mapping-in-vci-workspace)
- [Updating VCI workspace mapping properties](#updating-vci-workspace-mapping-properties)
- [Deleting VCI workspace mapping](#deleting-vci-workspace-mapping)
- [Synchronizing a workspace mapping](#synchronizing-a-workspace-mapping)
- [Accessing synchronization status of child objects](#accessing-synchronization-status-of-child-objects)
- [Creating VCI workspace with workspace language](#creating-vci-workspace-with-workspace-language)
- [Initializing VCI object status](#initializing-vci-object-status)
- [Importing Simatic ML with inactive culture](#importing-simatic-ml-with-inactive-culture)

#### Accessing VCI system group in project

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to access the VCI system group via VersionControlInterface from the project as a service. The VersionControlInterfaceis a service and returns non-null object.

##### Program code

Modify the following program code to retrieve the workspace system group from the VersionControlInterface:

public void function01()

{

//Accessing VCI system group in project

Siemens.Engineering.Project project = tiaPortal.Projects[0];

Siemens.Engineering.VersionControl.VersionControlInterface versionControlInterface = project.GetService&lt;VersionControlInterface&gt;();

Siemens.Engineering.VersionControl.WorkspaceSystemGroup workspaceSystemGroup = versionControlInterface.WorkspaceGroup;

}

clipboard

#### Enumerating user groups in VCI group

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to enumerate all VCI workspace user groups in other VCI workspace groups.

WorkspaceUserGroup workspaceGroup = ...;

WorkspaceUserGroupComposition userGroupComposition = workspaceGroup.Groups;

foreach (Siemens.Engineering.VersionControl.WorkspaceUserGroup workspaceUserGroup in userGroupComposition)

{

//...

}

clipboard

Modify the following program code to access individual workspace user group in other VCI workspace groups:

WorkspaceUserGroup workspaceGroup = ...;

Siemens.Engineering.VersionControl.WorkspaceUserGroup workspaceUserGroup = workspaceGroup.Groups.Find("Some Group Name");

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Creating VCI user group in VCI group

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to create a workspace user group in a workspace group.

##### Program code

Modify the following program code to create a workspace user group:

Project project = ...;

//Creating VCI user group in VCI group

VersionControlInterface versionControlInterface = project.GetService&lt;VersionControlInterface&gt;();

WorkspaceSystemGroup workspaceGroupComposition = versionControlInterface.WorkspaceGroup;

WorkspaceUserGroup result = workspaceGroupComposition.Groups.Create("NewWorkspaceUserGroup");

clipboard
> **Note**
>
> To create a new workspace user group by name requires that supplied name should be valid and the supplied name does not already exist on another workspace user group

#### Updating VCI group properties

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to update the properties of workspace user group.

The following property is available to update on a workspace group:

| Property Name | Return Type | Description | Accessibility |
| --- | --- | --- | --- |
| Name | System.String | The name of the workspace user group | Read/Write |

##### Program code

Modify the following program code to update workspace user group name:

//Updating VCI group properties

var workspaceUserGroup = ...;

workspaceUserGroup.Name = "New_Group_Name";

clipboard

#### Deleting VCI user group

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to delete workspace user groups. When you are deleting workspace user groups, all other objects contained in the workspace user group will also get deleted. This includes other workspace user groups and VCI workspaces.

##### Program code

Modify the following program code to delete a workspace user group:

//Deleting VCI user group

WorkspaceUserGroup workspaceUserGroup = ...;

workspaceUserGroup.Delete();

clipboard

#### Enumerating VCI workspaces in VCI group

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a Project](#opening-a-project)

##### Program code

Modify the followng program code to enumerate all VCI workspaces in a VCI group:

WorkspaceSystemGroup workspaceSystemGroup = ...;

WorkspaceComposition workspaceComposition = workspaceSystemGroup.Workspaces;

foreach (Siemens.Engineering.VersionControl.Workspace workspace in workspaceComposition)

{

//...

}

clipboard

Modify the following program code to find specific workspace by name:

WorkspaceUserGroup workspaceUserGroup = ...;

//Enumerating VCI workspaces in VCI group 02

Siemens.Engineering.VersionControl.Workspace workspace = workspaceUserGroup.Workspaces.Find("SomeWorkspaceName");

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

#### Creating VCI workspace in VCI group

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to create a workspace in a workspace user group.

You can create Siemens.Engineering.VersionControl.Workspace with the create action:

`Siemens.Engineering.VersionControl.WorkspaceComposition.Create(string name)`

##### Program code

Modify the following program code to create a workspace:

Project project = ...;

WorkspaceUserGroup workspaceUserGroup = ...;

//Creating VCI workspace in VCI group

VersionControlInterface versionControlInterface = project.GetService&lt;VersionControlInterface&gt;();

WorkspaceComposition workspaceComposition = versionControlInterface.WorkspaceGroup.Workspaces;

Workspace result = workspaceComposition.Create("NewWorkspace");

clipboard
> **Note**
>
> To create a new workspace by name requires that supplied name should be valid and the name does not already exist on another workspace user group.

#### Updating VCI workspace properties

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to update the properties of a VCI workspace.

The following properties are available to update on a workspace:

| Property name | Return type | Description | Accessibility |
| --- | --- | --- | --- |
| Name | System.String | The name of the workspace. | Read/Write |
| RootPath | System.IO.DirectoryInfo | The configured workspace path. | Read/Write |

##### Program code: Updating name property

Modify the following program code to update the 'Name' property on workspace:

var workspace = ...;

workspace.Name = "New_Workspace_Name";

clipboard

##### Program code: Updating rootpath property

Modify the following program code to configure the workspace path to a rooted directory info. Setting this value to null will unconfigure the workspaces root path.

var workspace = ...;

workspace.RootPath = new DirectoryInfo(@"D:\Project_WS");

clipboard

Modify the following program code to unconfigure a workspace:

var workspace = ...;

workspace.RootPath = ...;

clipboard

#### Deleting VCI workspace

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to delete a workspace. When a workspace is deleted all of the workspace's mappings get also deleted.

##### Program code

Modify the following program code to delete workspace:

//Deleting VCI workspace

Workspace workspace = ...;

workspace.Delete();

clipboard

#### Enumerating VCI workspace mappings in VCI

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to enumerate all VCI workspace mappings in a workspace:

var workspace = ...;

WorkspaceMappingComposition mappings = workspace.Mappings;

foreach (Siemens.Engineering.VersionControl.WorkspaceMapping workspaceMapping in mappings)

{

//...

}

clipboard

Modify the following program code to access individual workspace mapping for the specific engineering object:

PlcBlock block = ...;

var workspace = ...;

IEngineeringObject versionControlSupportedEngineeringObject = block;

Siemens.Engineering.VersionControl.WorkspaceMapping workspaceMapping = workspace.Mappings.Find(versionControlSupportedEngineeringObject);

clipboard
> **Note**
>
> The IEngineeringObject interface is derived from IEngineeringCompositionObject and IEngineeringInstance. For information on IEngineeringObject, refer [Dynamic behaviours](#dynamic-behaviours)

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Creating VCI workspace mapping in VCI workspace

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to create a workspace mapping in VCI workspace.

You can create Siemens.Engineering.VersionControl.WorkspaceMapping with the create action signature:

`Siemens.Engineering.VersionControl.WorkspaceMappingComposition.Create(string relativeWorkspacePath, IEngineeringObject linkedProjectObject)`

##### Program code

Modify the following code to create a workspace mapping:

//Creating VCI workspace mapping in VCI workspace

var workspace = ...;

var plcBlock = ...;

var result = workspace.Mappings.Create(@"\TestCopy\Block_1.xml", plcBlock);

clipboard

The Recoverable Exception will be thrown in case of :

- The linked object is not a valid VCI supported object
- The linked object is already mapped.
- The relative file path contains invalid file characters.
- The relative file path contains parent directory navigation.

#### Updating VCI workspace mapping properties

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Openness Portal to update the properties of a VCI workspace mapping.

The following properties are available on a workspace mapping.

| Property name | Return type | Description | Accessibility |
| --- | --- | --- | --- |
| RelativeWorkspacePath | System.String | The relative file path to the linked objects representation in source control. | Read/write |
| LinkedProjectObject | IEngineeringObject | The engineering object compatible with VCI that is linked to the file in source control | Read |

##### Program code

Modify the following program code to update the workspace mapping relative file path:

//Updating VCI workspace mapping properties

var workspaceMapping = ...;

workspaceMapping.RelativeWorkspacePath = @"\Test\NewBlock_1.xml";

clipboard

#### Deleting VCI workspace mapping

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to delete a VCI workspace mapping.

##### Program code

Modify the following program code to delete a VCI workspace mapping:

//Deleting VCI workspace mapping

WorkspaceMapping workspaceMapping = ...;

workspaceMapping.Delete();

clipboard

#### Synchronizing a workspace mapping

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to view the status of synchronization workspace mapping.

##### Program code: Individual Object Synchronization status

You can view status, update status and synchronize status of individual objects you must first request for Siemens.Engineering.VersionControl.WorkspaceMapping.IndividualObjectSynchronizationStatus from workspace mapping as work

It is recommended to perform a null check before invoking the actions on individual object synchronization service as that mapping may or may not support individual object synchronization.

var individualObjectSynchronizationStatus = workpaceMapping.GetService&lt;IndividualObjectSynchronizationStatus&gt;();

**if**(individualObjectSynchronizationStatus != **null**);

{

//GetStatus()...

//UpdateStatus()..

//Synchronize()..

}

clipboard

##### Program code: Get Status

You can view the synchronization status of inidividual object by using the action Siemens.Engineering.VersionControl.IndividualObjectSynchronizationStatus.GetStatus() which returns Siemens.Engineering.VersionControl.IndividualObjectCompareResult.

The IndividualObjectCompareResult object is used to inform about the current sync status.

public class IndividualObjectCompareResult

{

CompareState CompareState { get; }

IndividualObjectCompareDetails {get; }

}

clipboard

The IndividualObjectCompareDetails flag enum is used to inform you about which part of the workspace mapping has changed (or both). This value will be Nonewhen the

CompareStateis Equal. If CompareStateis unequal, this enum can have a value of ProjectObjectChangedor WorkspaceFileChangedor bothProjectObjectChanged**,**

WorkspaceFileChanged.

[Flags]public enum IndividualObjectCompareDetails

{

None = 0,

ProjectObjectChanged = 1,

WorkspaceFileChanged = 2

}

clipboard

The CompareStateenum is used to inform if an object has any changes.

public enum CompareState

{

Equal,

Unequal,

WorkspaceFileMissing,

Unknown

}

clipboard

Modify the following program code to get the status of a workspace mapping:

var workspaceMapping = ...;

var individualObjectSynchronizationStatus = workpaceMapping.GetService&lt;IndividualObjectSynchronizationStatus&gt;();

if(individualObjectSynchronizationStatus != null)

{

var compareResult = individualObjectSynchronizationStatus.GetStatus();

//when compareState is unequal

{

if(compareResult.CompareState == CompareState.Unequal)

{

if(compareResult.IndividualObjectCompareDetails == IndividualObjectCompareDetails.WorkspaceFileChanged)

{

//Workspace file has changed

}

elseif(compareResult.IndividualObjectCompareDetails == (IndividualObjectCompareDetails.ProjectObjectChanged |

IndividualObjectCompareDetails.WorkspaceFileChanged))

{

//Both project object and workspace file has changed

}

}

}

clipboard

##### Program code: Updating synchronization status

You can force the system to perform a live comparison between the currently linked project object and workspace file. This can result in a modification to sync status to reflect the current state of the system, and can be used to determine the status of a recently linked (but not synchronized) mapping without modifying either the existing project object or workspace file.

Modify the following program code to update the status of a workspace mapping:

var workspaceMapping = ...;

var individualObjectSynchronizationStatus = workpaceMapping.GetService&lt;IndividualObjectSynchronizationStatus&gt;();

if(individualObjectSynchronizationStatus != Null)

{

individualObjectSynchronizationStatus.UpdateStatus();

}

clipboard

##### Program code: Synchronizing workspace

You can force the system to perform a live comparison between the currently linked project object and workspace file. This can result in a modification to sync status to reflect the current state of the system, and can be used to determine the status of a recently linked (but not synchronized) mapping without modifying either the existing project object or workspace file.

The SynchronizationMode enum is used to inform the system which direction to perform the sync:

public enum SynchronizationMode

{

ProjectToWorkspace,

WorkspaceToProject

}

clipboard

This action will attempt to sync the linked project object to/from the linked workspace file object.

Modify the following program code to synchronize a workspace:

var workspaceMapping = ...;

var individualObjectSynchronizationStatus = workpaceMapping.GetService&lt;IndividualObjectSynchronizationStatus&gt;();

if(individualObjectSynchronizationStatus != null)

{

individualObjectSynchronizationStatus.Synchronize(SynchronizationMode.ProjectToWorkspace);

}

clipboard

#### Accessing synchronization status of child objects

##### Requirement

- The Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to get the synchronization status of the child objects.

##### Method

| Method Name | Description |
| --- | --- |
| GetService&lt;ChildObjectsStateProvider&gt;() | Returns the ChildObjectsStateProvider service object from workspace mapping on the object which has one or more VCI enabled child objects. |

The ChildObjectStateProvider object provides the following method to view the synchronization status of child objects.

| Method Name | Description |
| --- | --- |
| GetStatus() | Returns the SynchronizationResult object representing the current synchronization status of child objects. |

##### ENUM

The SynchronizationResult object provides the following Enum to view if an object has any changes.

| Enum | Value | Description |
| --- | --- | --- |
| MappingState | Equal | All the child objects are mapped and in synchronization. |
| UnEqual | A child object of a hierarchial object is out of synchronization. |  |

##### Program code

var workspaceMapping = ...;

//To get the ChildObjectStateProvider object from the worksspace mapping that contains the child of hierarchial objects.

var childObjectsStateProvider = workpaceMapping.GetService&lt;ChildObjectsStateProvider&gt;();

//To perform null check before invoking the actions on child object synchronization service as the mapping may or may not support child objects synchronization.

if(childObjectsStateProvider != null)

{

//The GetStatus()returns all the child objects are mapped and are in sync.

//The SynchronizationResult returns the mapping status as Equal.

var synchronizationResult= childObjectsStateProvider.GetStatus();

//When MappingState is unequal

if(synchronizationResult.MappingState == MappingState.Unequal)

{

//Access to an individual child object and retrieve the status

}

}

clipboard

#### Creating VCI workspace with workspace language

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the Workspace.Create() in TIA Portal Openness to create a workspace in version control interface (VCI) using the following ways:

- Create a workspace with the workspace language set to the default TIA Portal user interface language and setting the root path as a parameter in the Workspace.Create() API.
- Create a workspace with the workspace language by assigning the workspace language and the root path as a paramter in the Workspace.Create() API.

> **Note**
>
> In the TIA Portal Openness V18 and previous versions you can create a workspace with the workspace name. The language will be implicitly set to the default TIA Portal user interface language and the root path must be explicitly set after the Workspace.Create() API call.

##### Parameter

The Workspace.Create() accepts the following parameters to create a workspace with workspace language in VCI:

| Parameter name | Datatype | Description |
| --- | --- | --- |
| Name | String | Specifies the name of the workspace to be created |
| RootPath | DirectoryInfo | Specifies the location of the path to configure the workspace |
| WorkspaceLanguage | System.Globalization.CultureInfo | Specifies the configured workspace language |

##### Method

The Workspace.Create() creates the workspace in VCI:

| Method name | Description |
| --- | --- |
| Workspace.Create(string name, DirectoryInfo rootPath, CultureInfo workspaceLanguage) | Creates a new workspace with specified name, root path and workspace language culture |
| Workspace.Create(string name, DirectoryInfo rootPath) | Creates a new workspace with specified name and the root path. The default TIA Portal user interface language is assigned to the workspace language. |
| Workspace.Create(string name) | Creates a new workspace with specified name. The default TIA Portal user interface language is assigned to the workspace language and the root path is to be set explicitly by the user. |

##### Program code

To create a workspace with specified workspace name and language set to the default TIA Portal user interface language. The root path is to be set explicitly by the user modify the following program code:

using Siemens.Engineering.VersionControlInterface;

private void createWorkspace()

{

Workspace workspace = WorkspaceGroup.Workspaces.Create("worskspace1");  
workspace.RootPath = new DirectoryInfo(Directory.GetCurrentDirectory());

}

clipboard

To create a workspace with workspace language set to the default TIA Portal user interface language and the root path to be set as a parameter in the workspace.create() modify the following program code:

using Siemens.Engineering.VersionControl;

private void createWorkspace()

{

WorkspaceComposition workspace = WorkspaceGroup.Workspaces.Create("workspace1"), new DirectoryInfo(Directory.GetCurrentDirectory()));

}

clipboard

To create a workspace with workspace language via assigning the workspace language and the root path as a parameter in the workspace.create() modify the following program code:

using Siemens.Engineering.VersionControl;

private void createWorkspaceLanguage()

{

Workspace workspace = WorkspaceGroup.Workspaces.Create("workspace1", new DirectoryInfo(Directory.GetCurrentDirectory()), new CultureInfo("de-DE"));

}

clipboard
> **Note**
>
> An "EngineeringTargetInvocationException" exception is thrown in the following cases:
>
> - Invalid workspace language
> - Set a workspace language in the workspace.create() API when the workspace language is already available in the root path.

#### Initializing VCI object status

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to initialize the status of the VCI object to the mapped file. The API can be used only if you are certain that the files and project objects are not modified.

The API is available through the IndividualObjectSynchronizationStatus service as a part of the workspace mapping and returns green as a successful result for VCI status.

The EngineeringTargetInvocationException exception will be thrown when the VCI status is unknown for example n ( "?" in UI)".

##### Method

| Method name | Description |
| --- | --- |
| public void InitializeStatus() | Initializes the status of the VCI object and the mapped workspace file and sets the status to Green/Equal. |

##### Program code

var workspaceMapping=...;

var individualObjectSynchronizationStatus = workpaceMapping.GetService&lt;IndividualObjectSynchronizationStatus&gt;();

if (individualObjectSynchronizationStatus != null)

{

var currentStatus = individualObjectSynchronizationStatus.GetStatus().CompareState;

if (currentStatus.Equals(CompareState.Unknown))

{

individualObjectSynchronizationStatus.InitializeStatus();

}

}

clipboard

#### Importing Simatic ML with inactive culture

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the VCI Import setting options to automatically activate the inactive project languages (inactive cultures) in the project when a VCI-import is triggered using a Simatic ML file having a language culture which is not activated in the TIA Project.

You can also access TIA Portal user interface setting using Openness via TiaPortalSettingsFolder class. The TiaPortalSettingsFolder class will be accessible via the Settings property on the TiaPortal class.

##### Property

The VCI settings will be provided via the TiaPortalSettingsFolder class. The TiaPortalSettingsFolder instance will have the name VCI.

| Setting name | Setting datatype | Description | Access |
| --- | --- | --- | --- |
| SimaticMLImportOptions | System.Int32 | Activates Inactive culture/language during SimaticMlimport or blocks import if the culture/language is not active. | R/W |

SimaticMlImportOptions is a number enum defined in the VersionControl namespace with the below values:

| Enum options | Value | Description |
| --- | --- | --- |
| SimaticMlImportOptions.ActivateInactiveCultures | 1 | Activate the cultures if cultures are inactive in TIA Portal project |
| SimaticMlImportOptions.DoNotActivateInactiveCultures | 0 | Not Activate the cultures if cultures are inactive in TIA Portal project |

##### Program code

...

TiaPortalSettingsFolder vciSettingsFolder = TiaPortal.SettingsFolders.Find("VCI");

TiaPortalSetting inactiveCultureSetting = vciSettingsFolder.Settings.Find("SimaticMlImportOptions");

// For Activating the inactiveCultures:

inactiveCultureSetting.Value = SimaticMlImportOptions.ActivateInactiveCultures;

//
For Not Activating the inactiveCultures:

inactiveCultureSetting.Value = SimaticMlImportOptions.DoNotActivateInactiveCultures;

clipboard

### Functions support for Multiuser

This section contains information on the following topics:

- [Creating project server connection](#creating-project-server-connection)
- [Editing project server connection](#editing-project-server-connection)
- [Deleting project server connection](#deleting-project-server-connection)
- [Getting project server connection from TIA Portal Setting](#getting-project-server-connection-from-tia-portal-setting)
- [Adding a project to server](#adding-a-project-to-server)
- [Getting server projects](#getting-server-projects)
- [Getting available local sessions](#getting-available-local-sessions)
- [Creating a local session](#creating-a-local-session)
- [Saving a local session](#saving-a-local-session)
- [Deleting local session from server](#deleting-local-session-from-server)
- [Opening local/exclusive session](#opening-localexclusive-session)
- [Opening server project](#opening-server-project)
- [Checking marked objects](#checking-marked-objects)
- [Closing local session](#closing-local-session)
- [Commiting server project changes](#commiting-server-project-changes)
- [Getting lockstate provider](#getting-lockstate-provider)
- [Checking project locked](#checking-project-locked)
- [Getting lock owner](#getting-lock-owner)
- [Checking session UptoDate](#checking-session-uptodate)
- [Getting markings from local session](#getting-markings-from-local-session)

#### Creating project server connection

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Introduction

You can use the Create() to create a new project server connection entry in the TIA Portal settings. The Create() returns the ProjectServer and accepts the following parameters:

| Parameter | Data type | Description |
| --- | --- | --- |
| aliasName | string | Specifies the alias name for creating project server connection |
| protocol | Protocol | Specifies the protocol type for creating project server connection |
| hostname | string | Specifies the host name for creating project server connection |
| port | int | Specifiies the port number for creating project server connection |

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

Protocol protocol = Protocol.Https;

string hostName = "localhost";

int port = 16000;

ProjectServer projectServer = tiaPortal.ProjectServers.Create(aliasName, protocol, hostName, port);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Editing project server connection

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Introduction

You can use the SetProtocol(), SetHostName(), and SetPort() in TIA Portal Openness to edit an existing project server connection in the TIA Portal settings. For example you can use the API to edit protocol, hostname, and port parameters.

> **Note**
>
> If alias name has to be modified, then the project server connection entry has to be deleted and a new connection has to be created.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

projectServer.SetProtocol(Protocol.Http);

projectServer.SetHostName("RemoteMachineHostName");

projectServer.SetPort(17000);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Deleting project server connection

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Introduction

You can use the DeleteConnection() to delete the project server connection entry from TIA Portal settings.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

projectServer.DeleteConnection();

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Getting project server connection from TIA Portal Setting

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to access connections to the project server from TIA Portal Settings. The Openness API will position the connections to the project server as direct navigator of TiaPortal. Connection to the project server are aggregated using the "ProjectServers" composition of the TIA Portal.

Each instance of ProjectServer represents project server connection configuration. Using the instance of ProjectServer retrieved from "ProjectServers" composition, you can comfortably work with the TIA Project server.

Any functionality which involves Multiuser server interactions without opening a local session can be invoked using this navigator and ProjectServers will be available all the time.

The local windows user will be used to authenticate with the multiuser server.

##### Program code

You can use the below code example to access ProjectServer related properties:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

// The project server has ServerName property, referred to the "alias" assigned as the name for the project server is used as an

identifier.

// For example,iffull URL of server is "net.tcp://localhost:9876/"

// the projectServer.Host returns "net.tcp://localhost/" and

// projectServer.Port returns 9876

string ServerName = projectServer.ServerName;

string host = projectServer.Host;

int portNumber = projectServer.Port;

clipboard

#### Adding a project to server

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the AddProjectToServer() to add a single-user project to multiuser server. The AddProjectToServer() accepts the following parameter for the project that is getting added is already opened, then it will be closed.

| Parameter | Data type | Description |
| --- | --- | --- |
| projectFileInfo | FileInfo | Specifes the path for the server path |

> **Note**
>
> For all APIs the local windows user who is running the Openness application/script will be used to authenticate with the multiuser server. It is important that the user is added to the multiuser server with the required role for the intended operation. If the user is not authenticated then an exception will be thrown.

##### Program code

Modify the following program code to add a single user project to multiuser server:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

FileInfo projectFileInfo = new FileInfo("C:\\Projects\\Project1\\Project1.ap17");

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

projectServer.AddProjectToServer(projectFileInfo);

clipboard

#### Getting server projects

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A Project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the GetServerProjects() to get a list of available server projects info on the project server. The GetServerProjects() returns IEnumerable&lt;ServerProjectInfo&gt;.

You can use this information to perform operations such as:

- Retrieve list of local session info for a specific server project
- Create a local session for a specific server project

##### Program code

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.Multiuser;

namespace GettingProjectServer

{

internal class Program

{

private static void Main(string[] args)

{

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects()

}

}

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Getting available local sessions

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

##### Application

You can use the GetLocalSessions() to get a list of available session information for a given server project in the current machine created by the current user.

You can use the information to perform further operations such as opening or deleting the local session.

The GetLocalSessions() returns IEnumerable&lt;ServerProjectInfo&gt; and has serverProjectInfo parameter, whose data type is ServerProjectInfo.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

IEnumerable&lt;LocalSessionInfo&gt; localSessionsInfo = projectServer.GetLocalSessions(serverProjectInfo[0]);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Creating a local session

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is opening  
  See [Opening a project](#opening-a-project)

##### Application

You can use the CreateLocalSession() to create a local session for a given server project and to return the LocalSessionInfo object.

The CreateLocalSession() accepts the following parameter for creating a local session using TIA Portal Openness:

| Parameter | Data type | Description | Note |
| --- | --- | --- | --- |
| serverProjectInfo | ServerProjectInfo | Specifies the list of available projects on server projects |  |
| localSessionName | String | Speciies the name of local session |  |
| localSessionPath | DirectoryInfo | Specifies the directory path on which the local session is created |  |
| mode | SessionCreationMode | The SessionCreationMode accepts the following types of ENUM values:  - SessionCreationMode.Multiuser - SessionCreationMode.Exclusive | The server project is automatically locked if the created session is Exclusive local session |

##### Program code

TiaPortal tiaPortal = new TiaPortal();

stringaliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

stringlocalSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:**\\**Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName, directoryInfo,

SessionCreationMode.Multiuser);

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName, directoryInfo,

SessionCreationMode.Exclusive);

clipboard

#### Saving a local session

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the Save() to save the given session. The Save() returns the void type and will save the session only if the session is of Engineering or Exclsuive session types. Otherwise, the MultiuserException will be thrown if the session is a server project.

##### Program code

// ...

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName, directoryInfo,

SessionCreationMode.Exclusive);

LocalSession localSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);

//Edit project

localSession.Save();

// ...

clipboard

#### Deleting local session from server

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the DeleteLocalSessionOnServer() to delete a given local session. The DeleteLocalSessionOnServer() will delete the session from the multiuser server only. The session files in the local disk will not be deleted. The Server project lock is automatically removed if the specified session is an Exclusive session.

The DeleteLocalSessionOnServer() accepts the following parameter to delete local session:

| Parameter | Data type | Description |
| --- | --- | --- |
| serverProjectInfo | ServerProjectInfo | Specifies the list of available projects on server projects |
| localsessioninfo | LocalSessionInfo | Specifies the local session information for project |

##### Program code

//...

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName, directoryInfo);

string serverAlias = serverProjectInfo[0].ServerAlias;

string projectName = serverProjectInfo[0].ProjectName;

int sessionId = localSessionInfo.SessionId;

projectServer.DeleteLocalSessionFromServer(serverProjectInfo, localSessionInfo);

//...

clipboard

#### Opening local/exclusive session

##### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the Open() to open a multiuser local session or exclusive local session for a given server project. The Open() returns LocalSession object of type engineering session or exclusive session and has a localSessionPath parameter, whose data type is FileInfo.

The server project is automatically locked for the session opened as an Exclusive session .

##### Program code

Modify the following program code to open Engineering Session:

:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);

LocalSession multiuserLocalSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);

:

clipboard

Modify the following program code to open Exclusive Session:

:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo, SessionCreationMode.Exclusive);

LocalSession exclusiveSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);

:

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Opening server project

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the OpenServerProject() to open a server project for a given local session. The OpenServerProject() returns the LocalSession object of type server project and has localSessionPath parameter, whose data type is FileInfo.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName, directoryInfo,

SessionCreationMode.Exclusive);

LocalSession serverProject = tiaPortal.LocalSessions.OpenServerProject(localSessionInfo.ProjectFileInfo);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Checking marked objects

##### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to provide information if the given EngineeringObject is markable. The TIA Portal Openness also provides marking related information like

- If the object is marked by the current user
- If the object marked by other users
- If the object is up to date

You can also use TIA Portal Openness to get the mark state information of an available EngineeringObject.

The following method and parameter name can be accessed using TIA Portal Openness:

| Return type | Method name | Parameters |
| --- | --- | --- |
| MarkStateInfo | GetMarkStateInfo | IEngineeringObject engineeringObject |

##### Program code

//Open a local session or a server project

//Add a block or edit an block of type IEngineeringObject

MarkStateInfo markStateInfo = localSession.MarkingService.GetMarkStateInfo(muBlock);

if (markStateInfo.IsMarkable)

{

// The object is markable

// Now we can check the markstate for more information

if (markStateInfo.MarkState.HasFlag(MarkState.IsUptoDate))

{

// You have the latest object

}

if (markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByMe))

{

// You have the marked the object

}

if(markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByOthers))

{

// Some other user has marked the object

}

//Example for Checkin without conflicts

if(markStateInfo.MarkState.HasFlag(MarkState.IsUptoDate) &amp;&amp; markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByMe) &amp;&amp; !markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByOthers))

{

// You have the latest object, the object is marked by me and no one else has marked the object

}

}

else

{

// The object is not markable. Open server project and make changes, then commit.

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Closing local session

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the Close() to close server project, multiuser session, and exclusive session. The Close() returns void type and will discard all pending changes.

##### Program code

Modify the following program code to close server project:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);

LocalSession serverProject = tiaPortal.LocalSessions.OpenServerProject(localSessionInfo.ProjectFileInfo);

serverProject.Close();

clipboard

Modify the following program code to close exclusive session:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "serverAliasName";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "ProjectServer1";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo, SessionCreationMode.Exclusive);

LocalSession exclusiveSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);

exclusiveSession.Close();

clipboard

Modify the following program code to close Engineering Session:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);

LocalSession multiuserLocalSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);

multiuserLocalSession.Close();

clipboard

#### Commiting server project changes

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the CloseAndCommit() to save the changes done on the server project and exclusive session. The CloseAndCommit() returns the integer type and has Comment parameter of type string.

##### Program code

Modify the following program to save server project changes:

:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);

LocalSession serverProject = tiaPortal.LocalSessions.OpenServerProject(localSessionInfo.ProjectFileInfo);

int revisionCreated = serverProject.CloseAndCommit(comment: "Comment");

:

clipboard

Modify the following program code to save Exclusive Session changes:

:

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo, SessionCreationMode.ExclusiveSession);

LocalSession exclusiveSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);

int revisionCreated = exclusiveSession.CloseAndCommit(comment: "Comment");

:

clipboard

#### Getting lockstate provider

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the GetLockStateProvider() to get information about server project lock and the lock owner. The GetLockStateProvider() returns LockStateProvider type and has serverProjectInfo parameter, whose data type is ServerProjectInfo.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

LockStateProvider lockStateProvider = projectServer.GetLockStateProvider(serverProjectInfo[0]);

clipboard

#### Checking project locked

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the IsProjectLocked() to check if the server project is locked or not. The IsProjectLocked() returns bool value and get its real time value for project by contacting the server.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a =&gt; a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

LockStateProvider lockStateProvider = projectServer.GetLockStateProvider(serverProjectInfo[0]);

bool isServerProjectLocked = lockStateProvider.IsProjectLocked();

clipboard

#### Getting lock owner

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the GetLockOwner() to get information about the lock owner of server project. The GetLockOwner() returns string and returns empty string if the project is not locked.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a=&gt;a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

LockStateProvider lockStateProvider = projectServer.GetLockStateProvider(serverProjectInfo[0]);

string lockOwner= lockStateProvider.GetLockOwner();

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Checking session UptoDate

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the IsUptoDate() to check if the session for multiuser is up-to-date or not. The IsUptoDate() returns the bool value.

##### Program code

TiaPortal tiaPortal = new TiaPortal();

string aliasName = "ProjectServer1";

ProjectServer projectServer = tiaPortal.ProjectServers.First(a =&gt; a.ServerName.Equals(aliasName));

IEnumerable&lt;ServerProjectInfo&gt; serverProjectInfo = projectServer.GetServerProjects();

string localSessionName = "testLocalSessionName";

DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");

LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName, directoryInfo,

SessionCreationMode.Exclusive);

LocalSession multiuserLocalSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);

bool isUptoDate = multiuserLocalSession.IsUptoDate();

clipboard
> **Note**
>
> In the above progam code the sessionmode for project server can either be multiuser or exclusive.

#### Getting markings from local session

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to retrieve all the markings (conflicted, non-conflicted) with in the local session.

The TIA Portal Openness can be used to retrieve the online/real-time information from the multiuser server.

The following method can be accessed using TIA Portal Openness:

| Method name | Return Type |
| --- | --- |
| GetMarkings | Markings |

The following property name can be accessed using TIA Portal Openness:

| Custom Type | Property name | Return Type |
| --- | --- | --- |
| Markings | AllMarkings | MarkingComposition |
| Markings | ConflictedMarkings | MarkingComposition |
| Marking | MarkedObject | IEngineeringObject |
| Marking | MarkState | MarkState |

The TIA Portal Openness API does not return markings on objects which got deleted as openness framework cannot represent deleted objects.

> **Note**
>
> Conflicted markings means markings that are marked by you and others or marked by you and outdated or marked by you,marked by others and outdated.

##### Program code

//Open a local session or a server project

//All the non deleted object markings from the session will be retrieved.

Markings markings = localSession.MarkingService.GetMarkings();

MarkingComposition allMarkings = markings.AllMarkings;

foreach (Marking marking in allMarkings)

{

IEngineeringObject markedObject = marking.MarkedObject;

MarkState markState = marking.MarkState;

}

//All the non deleted marked objects which are conflicted.

MarkingComposition conflictedMarkings = markings.ConflictedMarkings;

clipboard

### Functions for accessing data of the user management

This section contains information on the following topics:

- [Functions for accessing user, roles and function rights](#functions-for-accessing-user-roles-and-function-rights)
- [Functions for UMAC Global Users and UMC Server](#functions-for-umac-global-users-and-umc-server)

#### Functions for accessing user, roles and function rights

This section contains information on the following topics:

- [Protecting Project](#protecting-project)
- [Engineering Function Rights](#engineering-function-rights)
- [Device Function Rights](#device-function-rights)
- [System Roles](#system-roles)
- [Custom Roles](#custom-roles)
- [Project Users](#project-users)

##### Protecting Project

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness application to protect the TIA Portal project. The API will protect the project and create a default admin.

The TIA Portal will fail to protect the project under given condition:

- Protecting a previously protected project
- Meta configuration do not exists for at-least one UmacDevice in the project
- Validation fails for provided parameters

The EngineeringTargetInvocationException will be thrown If the protectProject() fails to call.

###### Program code

private static SecureString GetSecureString(string value)

{

SecureString secureStr = new SecureString();

if (!string.IsNullOrEmpty(value))

{

for (int i = 0; i &lt; value.Length; i++)

{

secureStr.AppendChar(value[i]);

}

}

return secureStr;

}

private static void Main(string[] args)

{

TiaPortal tiaPortal = new TiaPortal();

Project tiaProject = tiaPortal.Projects[0];

tiaProject.ProtectProject("AdminUser", GetSecureSting("Admin123"));// see GetSecureString function

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Engineering Function Rights

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness application to retrieve the following information related to Engineering function rights:

- Retrieve all Engineering Function Rights present in a TIA Portal Project
- Retrieve a particular Engineering Functions right by Identifier

For Engineering Function Right, Name property value will be based on user interface language. But Identifier property value will be always constant irrespective of user interface language.

For "Find" API Identier property value should be used.

###### Program code

private static SecureString GetSecureString(string value)

{

SecureString secureStr = new SecureString();

if (!string.IsNullOrEmpty(value))

{

for (int i = 0; i &lt; value.Length; i++)

{

secureStr.AppendChar(value[i]);

}

}

return secureStr;

}

clipboard

Project tiaProject = ...;

tiaProject.protectProject("Admin123", ToSecureSting("Admin123"));// see fucntion GetSecureString

UmacConfigurator UmacConfiguratorService = tiaProject.GetService&lt;UmacConfigurator&gt;();

//Retrieving Engineering function Rights. Returned list will be empty if called in non-protected mode

var engineeringFunctionRights = UmacConfiguratorService.EngineeringFunctionRights;

string engineeringFunctionRightIdentifier;

string engineeringFunctionRightName;

//Iterating through Engineering function Rights

foreach((var engineeringFunctionRight in engineeringFunctionRights)

{

engineeringFunctionRightName = engineeringFunctionRight.Name;

engineeringFunctionRightIdentifier = engineeringFunctionRight.Identifier;

}

//Find an Engineering Function Right

var foundEngineeringFunctionRight = engineeringFunctionRights.Find("engineeringFunctionRightIdentifier");

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Device Function Rights

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

The device function rights are of two types in TIA Portal:

- System device function rights
- Custom device function rights

You can use the TIA Portal Openness application to retrieve available device function rights:

- Retrieve all device function rights associated to a system and custom device instance
- Retrieve all custom device function rights in the project
- Create a custom device function rights in the project
- Retrieve a custom device function rights by Identifier

> **Note**
>
> The TIA Portal Openness will throw EngineeringTargetInvocationException for creating a custom device function right.

The following scenarios where creating a custom device function rights will fail:

- Maximum custom device function rights limit is reached and no more new custom device function rights possible
- Validation fails for given parameters (like special characters or length)

For System Device Function Right, the Name property value will be defined based on TIA Portal interface language. The Identifier property value will always constant irrespective of the language set in the TIA Portal user interface.

For "Find" API Identifier property value should be used.

###### Program code

Device device = ...;

Project project = ...;

var umacDevice = device.GetService&lt;UmacDevice&gt;();

// Get available system and custom device function rights in the project

var deviceFunctionRightAssociation = umacDevice.AvailableDeviceFunctionRights;

string name;

string identifier;

// Iterating through device function rights

foreach(var deviceFunctionRight in deviceFunctionRightAssociation)

{

name = deviceFunctionRight.Name;

identifier = deviceFunctionRight.Identifier;

}

// Retrieve the UmacConfiguratorService from project

UmacConfigurator umacConfiguratorService = project.GetService&lt;UmacConfigurator&gt;();

// Get all custom device function rights in the project

var CustomDeviceFunctionRightComposition = umacConfiguratorService.AvailableCustomDeviceFunctionRights;

//create a custom device function right

var CustomDeviceFunctionRights = customDeviceFunctionRightComposition.Create("RuntimeRight1", "General", "user defined runtime right");

// Name and Identifier value for Custom Device Function Right will be the same.

// Iterating through custom device function rights

foreach(var customDeviceFunctionRight in CustomDeviceFunctionRights)

{

name = customDeviceFunctionRight.Name;

identifier = customDeviceFunctionRight.Identifier;

}

//Find a custom device function right

customDeviceFunctionRight = customDeviceFunctionRightComposition.Find("identifier");

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### System Roles

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can perform the following tasks with custom role and device function rights while using TIA Portal Openness:

- Retrieve all system roles in a project
- Finding a particular system role in a project
- Retrieve all assigned engineering rights to a given system role
- Retrieve all assigned system device function rights for system role

For System Roles, The value for Name property will be defined based on TIA Portal user interface language. The value for Identifier property will be always constant irrespective of language in TIA Portal user interface .

For "Find" API Identifier property value should be used.

###### Program code

Project project = ...;

Device device = ...;

UmacConfigurator umacConfiguratorService = project.GetService&lt;UmacConfigurator&gt;();

var umacDevice = device.GetService&lt;UmacDevice&gt;();

//Retrieve all system role

var systemRoles = umacConfiguratorService.SystemRoles;

//Iterate through the system roles

foreach (var sr in systemRoles)

{

string systemRoleName = sr.Name;

}

// Find a system role

SystemRole systemRole = systemRoles.Find("SystemRole_01");

//Retrieve assigned System Device Function Rights from system role

IList&lt;SystemDeviceFunctionRight&gt; assignedSystemDeviceFunctionRights =(IList&lt;SystemDeviceFunctionRight&gt;)systemRole.

GetAssignedSystemDeviceFunctionRights(umacDevice);

//Retrieve assigned Engineering Function Rights from system role

var engineeringFunctionRights = systemRole.AssignedEngineeringRights;

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Custom Roles

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

The custom roles are user created roles which are dynamically created during the course of project life time. You can perform the following tasks with custom role while using TIA Portal Openness:

- Retrieve all Custom roles in a project
- Creating a custom role in a project
- Finding a particular custom role in a project
- Editing the attributes(name and comment) of a custom role
- Deleting a custom role in a project
- Assigning/ Un assigning an EFR to a custom role
- Assigning/ Un assigning an DFR to a custom role via a device instance
- Retrieving Assigned Engineering Function Rights to a Custom Role
- Retrieving Assigned Device Function Rights to a Custom Role

For Custom Role, Identifier property value will be always constant irrespective of user interface language. For "Find" API Identifier property value should be used.

###### Program code

TiaPortal tiaPortal = new TiaPortal();

Project tiaProject = tiaPortal.Projects[0];

UmacConfigurator UmacConfiguratorService = tiaProject.GetService&lt;UmacConfigurator&gt;();

// Retrieve custom roles in project

var customRoles = UmacConfiguratorService.CustomRoles;

// Create a custom role

CustomRole newCustomRole = customRoles.Create("Role_1", "some comment");

// Iterate through custom roles &amp; edit it

foreach (CustomRole customRole in customRoles)

{

if (newCustomRole.Name == "CustomRoleNew")

{

customRole.Comment = "CustomRoleNew is allowed to ...";

//..

}

}

// Find a custom role

newCustomRole = customRoles.Find("CustomRole1");

// Edit a custom role

newCustomRole.Comment = "some new comment";

// Retrieve Engineering Function Right. This list will be empty if called in non-protected mode.

var engineeringFunctionRights = UmacConfiguratorService.EngineeringFunctionRights;

// Find an Engineering Function Right

EngineeringFunctionRight engineeringFunctionRight = engineeringFunctionRights.Find("EFR_01");

// Assign a EFR to Custom Role

customRole.AssignedEngineeringRights.Add(engineeringFunctionRight);

// Retrieve assigned Engineering Function Rights on a custom role

var engineeringFunctionRights = customRole.AssignedEngineeringRights;

// Remove a EFR from Custom Role

customRole.AssignedEngineeringRights.Remove(engineeringFunctionRight);

// Get the umac device service from openness Device. If service is invoked on non-umac device then value will be null

Device device = ...;

var umacDevice = device.GetService&lt;UmacDevice&gt;();

var deviceFunctionRightsAssociation = umacDevice.AvailableDeviceFunctionRights;

var customDeviceFunctionRight = deviceFunctionRightsAssociation.Find("User Right1");

var systemDeviceFunctionRight = deviceFunctionRightsAssociation.Find("SystemDFR_01");

// Assign a custom device function right to custom role

customRole.AssignDeviceFunctionRight(umacDevice, customDeviceFunctionRight);

//Assign a system device function right

customRole.AssignDeviceFunctionRight(umacDevice, systemDeviceFunctionRight);

//Retrieve assigned Device function Rights

var assignedDeviceFunctionRights = customRole.GetAssignedDeviceFunctionRights(umacDevice);

// Unassign a custom device function right from custom role

customRole.UnAssignDeviceFunctionRight(umacDevice, customDeviceFunctionRight);

//Unassign a system device function right

customRole.UnAssignDeviceFunctionRight(umacDevice, systemDeviceFunctionRight);

// Delete a Custom Role

customRole.Delete();

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Project Users

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

The Project users are users created locally for a project. When a Project is protected by default an Project user is created and is given ES Administrative role.

You can perform the following tasks with project users while using TIA Portal Openness:

- Retrieve all Project users in a project
- Create a Project user in a project
- Find a Project user by name in a project
- Get the Assigned Roles for a Project user
- Add/ Remove a role to a Project user
- Activate/Deactivate project user
- Indicates whether the Project user is Active

###### Program code

private static SecureString GetSecureString(string value)

{

SecureString secureStr = new SecureString();

if (!string.IsNullOrEmpty(value))

{

for (int i = 0; i &lt; value.Length; i++)

{

secureStr.AppendChar(value[i]);

}

}

return secureStr;

}

private static void protectProject()

{

TiaPortal tiaPortal = new TiaPortal();

Project tiaProject = tiaPortal.Projects[0];

tiaProject.ProtectProject("AdminUser", GetSecureString("Admin123"));//see fucntion GetSecureString

}

private static void projectUser()

{

Project project = ...;

UmacConfigurator UmacConfiguratorService = project.GetService&lt;UmacConfigurator&gt;();

//Retrieve custom roles in project

var customRoles = UmacConfiguratorService.CustomRoles;

var customRole = customRoles.Find("Role_1");

var systemRole = customRoles.Find("Engineering administrator");

//Get project users

var projectUsers = UmacConfiguratorService.ProjectUsers;

// Find a project user

ProjectUser newProjectUser = projectUsers.Find("AdminUser");

if (newProjectUser == null)

{

// Create a project user

newProjectUser = projectUsers.Create("AdminUser", GetSecureString("AdminUser123#"));

}

// Iterate through existing project users

foreach (ProjectUser projectUser in projectUsers)

{

string projectUserName = projectUser.Name;

// Indicates whether the project user is Active

var isUserActive = projectUser.IsActive;

//Change password of project user

projectUser.SetPassword(GetSecureString("NewPassword@123"));

//Change AuthenticationType of project user

projectUser.ProjectUserAuthenticationType = AuthenticationType.Radius;

// Deactivate project project user

projectUser.Deactivate();

// Add a Custom Role to a deactivated project user

projectUser.Roles.Add(customRole);

// Add a System Role to a deactivated project user

projectUser.Roles.Add(systemRole);

// Remove a Custom Role from a deactivated project user

bool isSuccessfullyRemoved = projectUser.Roles.Remove(customRole);

// Remove a System Role from a deactivated project user

isSuccessfullyRemoved = projectUser.Roles.Remove(systemRole);

// Activate project project user

projectUser.Activate();

// Delete the project user instance

projectUser.Delete();

}

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

#### Functions for UMAC Global Users and UMC Server

This section contains information on the following topics:

- [Authentication to connect to a UMC Server](#authentication-to-connect-to-a-umc-server)
- [Retrieving an UMC User Group from a UMC Server](#retrieving-an-umc-user-group-from-a-umc-server)
- [Retrieving an UMC User from a UMC Server](#retrieving-an-umc-user-from-a-umc-server)
- [Adding an UMC User Group](#adding-an-umc-user-group)
- [Getting all UMC groups in TIA Portal](#getting-all-umc-groups-in-tia-portal)
- [Adding an UMC User to TIA Portal](#adding-an-umc-user-to-tia-portal)
- [Getting all UMC Users in TIA Portal project](#getting-all-umc-users-in-tia-portal-project)
- [Finding an UMC User added in TIA Portal](#finding-an-umc-user-added-in-tia-portal)
- [Finding an UMC User group added in TIA Portal project](#finding-an-umc-user-group-added-in-tia-portal-project)
- [Assigning role to UMC User](#assigning-role-to-umc-user)
- [Getting the list of assigned roles of UMC User and UMC User Group.](#getting-the-list-of-assigned-roles-of-umc-user-and-umc-user-group)
- [Assigning role to UMC User Group](#assigning-role-to-umc-user-group)
- [Removing role from UMC User and UMC User Group](#removing-role-from-umc-user-and-umc-user-group)
- [Activating/Deactivating UMC User and UMC User Group](#activatingdeactivating-umc-user-and-umc-user-group)
- [Checking state for UMC User and UMC User Group](#checking-state-for-umc-user-and-umc-user-group)
- [Deleting UMC User and UMC User Group](#deleting-umc-user-and-umc-user-group)
- [Synchronizing UMC user](#synchronizing-umc-user)
- [Checking UMC data consistency](#checking-umc-data-consistency)
- [Setting runtime session timeout](#setting-runtime-session-timeout)
- [Setting password policies for UMAC](#setting-password-policies-for-umac)
- [Accessing Anonymous user in protected project](#accessing-anonymous-user-in-protected-project)
- [Complete sample code](#complete-sample-code)

##### Authentication to connect to a UMC Server

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the UmcServerConfigurator service on UmcServer property to get the list of UMC Servers. The authentication event is invoked on the UMC server to connect to the server.

The UmcServerConfigurator service is available for both protected and unprotected project modes. The authentication event will not be triggered while importing UMC users or groups from UMC server for UMC admin logged in as an user.

The authentication event will trigger only when the logged user is other that UMC user with UMC View Right at UMC Server. For example, project user, UMC user who is not having UMC View Right at UMC Server.

With TIA Portal Openness V17, only one UMC Server is available and preconfigured.

###### Program code

private static SecureString GetSecureString(string value)

{

SecureString secureStr = new SecureString();

if (!string.IsNullOrEmpty(value))

{

for (int i = 0; i &lt; value.Length; i++)

{

secureStr.AppendChar(value[i]);

}

}

return secureStr;

}

clipboard

Project project = ...;

var umcServerConfigurator = project.GetService&lt;UmcServerConfigurator&gt;();

UmcServer umcServer = umcServerConfigurator.UmcServer;

umcServer.Authentication += UmcServer_Authentication;

clipboard

The UmcServer_Authentication() have Event args where you can pass the UMC admin name and password.

private static void UmcServer_Authentication(object sender, UmcAuthenticationEventArgs e)

{

e.UmcCredentials.Name = "Admin";

Console.WriteLine("Name is set");

e.UmcCredentials.SetPassword(GetSecureString("Admin123"));

Console.WriteLine("Password is set");

}

clipboard

##### Retrieving an UMC User Group from a UMC Server

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to retrieve an UMC User Group from a UMC Server. The GetUserGroupByName ( ) method is available at UMC server level to get UMC user group of the connected UMC server.

When the GetUserGroupByName ( ) method is triggered, the event call back triggers for the UMC Server authentication. Only UMC user having "UMC View" right will be available to retrieve an UMC user group.

###### Program code

Project project = ...;

var umcServerConfigurator = project.GetService&lt;UmcServerConfigurator&gt;();

UmcServer umcServer = umcServerConfigurator.UmcServer;

umcServer.Authentication += UmcServer_Authentication;

string umcUserGroupName = "xxxxxx";

Siemens.Engineering.Umac.UmcUserGroupInfo umcUserGroupsFromUmcServer = umcServer.GetUserGroupByName(umcUserGroupName);

clipboard

##### Retrieving an UMC User from a UMC Server

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to retrieve UMC user from UMC server. The GetUserByName( ) on the UMC server level can be used to retrieve the corresponding UMC user from UMC server by the UMC username.

When the GetUserByName( ) method is triggered, the event call back triggers for the UMC Server Authentication. Only Umc user with UMC View Right will be able to fetch a UMC user from the UMC server.

###### Program code

Project project = ...;

var umcServerConfigurator = project.GetService&lt;UmcServerConfigurator&gt;();

UmcServer umcServer = umcServerConfigurator.UmcServer;

umcServer.Authentication += UmcServer_Authentication;

string umcUserName = "xxxxxx";

Siemens.Engineering.Umac.UmcUserInfo umcUsersFromUmcServer = umcServer.GetUserByName(umcUserName);

clipboard
> **Note**
>
> All UMC exceptions are handled as Siemens.Engineering.TargetInvocation Exception in TIA Portal Openness.

##### Adding an UMC User Group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to add an UMC user group to TIA Portal project from an UMC server.

###### Program code

Project project = ...;

var umcServerConfigurator = project.GetService&lt;UmcServerConfigurator&gt;();

var umacConfigurator = project.GetService&lt;UmacConfigurator&gt;();

UmcServer umcServer = umcServerConfigurator.UmcServer;

umcServer.Authentication += UmcServer_Authentication;

string umcUserGroupName = "xxxxxx";

Siemens.Engineering.Umac.UmcUserGroupInfo umcUserGroupInfo = umcServer.GetUserGroupByName(umcUserGroupName);

//Get the UmcUserGroupComposition.

UmcUserGroupComposition umcUserGroupComposition = umacConfigurator.UmcUserGroups;

//Create the selected UMC UserGroup in to the TIA Portal project

UmcUserGroup umcUserGroup = umcUserGroupComposition.Create(umcUserGroupInfo);

clipboard

##### Getting all UMC groups in TIA Portal

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to get all UMC user groups added to TIA Portal projects.

When there are no UMC user groups, the TIA Portal Openness application will return empty collection.

###### Program code

`//Get UmcUserGroups from the Project.`

`UmcUserGroupComposition umcUserGroupComposition = umacConfigurator.UmcUserGroups;`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Adding an UMC User to TIA Portal

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to add an UMC user to the TIA Portal project after the UMC users are retrieved from UMC server.

###### Program code

Project project = ...;

var umcServerConfigurator = project.GetService&lt;UmcServerConfigurator&gt;();

var umacConfigurator = project.GetService&lt;UmacConfigurator&gt;();

UmcServer umcServer = umcServerConfigurator.UmcServer;

umcServer.Authentication += UmcServer_Authentication;

string umcUserName ="xxx";

Siemens.Engineering.Umac.UmcUserInfo umcUserInfo = umcServer.GetUserByName(umcUserName);

//Gets the UmcUserComposition

UmcUserComposition umcUserComposition = umacConfigurator.UmcUsers;

//Create the selected UMC user into the TIA Portal project

UmcUser umcUser = umcUserComposition.Create(umcUserInfo);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Getting all UMC Users in TIA Portal project

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to get all the UMC users in TIA Portal.

When there are no UMC users, the TIA Portal Openness application will return empty collection.

###### Program code

`var umacConfigurator = project.GetService<UmacConfigurator>();`

`UmcUserComposition umcUserComposition = umacConfigurator.UmcUsers`;

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Finding an UMC  User added in TIA Portal

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to find corresponding UMC user from the TIA Portal project.

###### Program code

`string UmcUserName ="XXXX";`

`UmcUserComposition umcUsersList = umacConfigurator.UmcUsers;`

`UmcUser umcUser = umcUsersList.Find(UmcUserName);`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Finding an UMC User group added in TIA Portal project

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to find corresponding UMC User group from the TIA Portal project.

###### Program code

`//Get UmcUserGroups from the Project.`

`string UmcUserGroupName ="XXXX";`

`UmcUserGroupComposition umcUserGroupList = umacConfigurator.UmcUserGroups;`

`UmcUserGroup umcUserGroup = umcUserGroupList.Find(UmcUserGroupName);`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Assigning role to UMC User

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to add the corresponding role to the UMC user added to TIA Portal project.

###### Program code

//Assign the System Role.

UmacConfigurator umacConfigurationBuilder = ...;

string s_SystemRoleName = "";

SystemRole engineeringSystemRole = umacConfigurationBuilder.SystemRoles.Find(s_SystemRoleName);

UmcUser umcUser = ...;

umcUser.Roles.Add(engineeringSystemRole);

//Assign the Custom Role.

UmacConfigurator umacConfigurator = ...;

CustomRole customRole = umacConfigurator.CustomRoles.Create("CustomRole");

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Getting the list of assigned roles of UMC User and UMC User Group.

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to get the list of assigned roles of UM user and UMC user group.

###### Program code

`//Get assigned roles from UmcUserGroup.`

`string UmcUserGroupName ="XXXX";`

`UmcUserGroupComposition umcUserGroupList = umacConfigurationBuilder.UmcUserGroups;`

`UmcUserGroup umcUserGroup = umcUserGroupList.Find(UmcUserGroupName);`

`RoleAssociation assignedRolesInUmcUserGroup = umcUserGroup.Roles;`

`//Get assigned roles from UmcUser.`

`string UmcUserName ="XXXX";`

`UmcUserComposition umcUserList = umacConfigurationBuilder.UmcUsers;`

`UmcUser umcUser = umcUserList.Find(UmcUserGroupName);`

`RoleAssociation assignedRolesInUmcUser = umcUser.Roles;`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Assigning role to UMC User Group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to add the corresponding role to the UMC user group added to TIA Portal project.

###### Program code

//Assign the System Role.

UmacConfigurator umacConfigurationBuilder = ...;

string s_SystemRoleName = "";

SystemRole engineeringSystemRole = umacConfigurationBuilder.SystemRoles.Find(s_SystemRoleName);

UmcUserGroup umcUserGroup = ...;

umcUserGroup.Roles.Add(engineeringSystemRole);

//Assign the Custom Role

UmacConfigurator umacConfigurator = ...;

CustomRole customRole = umacConfigurator.CustomRoles.Create("CustomRole");

umcUserGroup.Roles.Add(customRole);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Removing role from UMC User and UMC User Group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Application to unassign the corresponding role from the UMC user and UMC user group added to TIA Portal project.

###### Program code

Modify the following program code to remove role from the UMC user added to TIA Portal project.

`//Remove the System Role.`

`bool isSuccessfullyRemoved = umcUser.Roles.Remove(engineeringSystemRole);`

`//Remove the Custom Role`

`isSuccessfullyRemoved = umcUser.Roles.Remove(customRole);`

clipboard

Modify the following program code to remove role from the UMC user group added to TIA Portal project.

`//Un assign the System Role.`

`bool isSuccessfullyRemoved = umcUserGroup.Roles.Remove(engineeringSystemRole);`

`//Un assign the Custom Role.`

`isSuccessfullyRemoved = umcUserGroup.Roles.Remove(customRole);`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Activating/Deactivating UMC User and UMC User Group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See Connecting to the TIA Portal
- A project is open  
  See Opening a project

###### Application

You can use the TIA Portal Opennness to activate / deactivate UMC user and UMC user group.

###### Program code

`//Activate UMC User`

`UmcUser umcUserToActivate = umacConfigurator.UmcUsers.Find("UserNameToActivate");`

`umcUserToActivate.Activate();`

`//Deactivate UMC User`

`UmcUser umcUserToDeactivate = umacConfigurator.UmcUsers.Find("UserNameToDeactivate");`

`umcUserToDeactivate.Deactivate();`

`//Activate UMC User Group`

`UmcUserGroup umcUserGroupToActivate = umacConfigurator.UmcUserGroups.Find("UserGroupNameToActivate");`

`umcUserGroupToActivate.Activate();`

`//Deactivate UMC User Group`

`UmcUserGroup umcUserGroupToDeactivate = umacConfigurator.UmcUserGroups.Find("UserGroupNameToDeactivate");`

`umcUserGroupToDeactivate.Deactivate();`

clipboard

##### Checking state for UMC User and UMC User Group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to retrieve activation state of UMC user and UMC user group.

###### Program code

//Indicates whether the User is Active

UmcUser umcUserToActivate = umacConfigurator.UmcUsers.Find("UserNameToActivate");

var isUserActive = umcUserToActivate.IsActive;

//Indicates whether the Group is Active

UmcUserGroup umcUserGroupToDeactivate = umacConfigurator.UmcUsersGroup.Find("UserGroupNameToActivate");

var isGroupActive = umcUserGroupToDeactivate.IsActive;

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Deleting UMC User and UMC User Group

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to delete UMC user and UMC User Group from TIA Portal project.

###### Program code

`//Delete user from TIA Portal project.`

`UmcUser umcUserToDelete = umacConfigurator.UmcUsers.Find("UserNameToDelete");`

`umcUserToDelete.Delete();`

`//Delete of user group from TIA Portal project.`

`UmcUserGroup umcUserGroupToDelete = umacConfigurator.UmcUserGroups.Find("GroupNameToDelete");`

`umcUserGroupToDelete.Delete();`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

##### Synchronizing UMC user

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.

  See [Opening a project](#opening-a-project)

###### Application

You can use the Synchronize() in the TIA Portal Openness to synchronize the UMC data. The Synchronize() retrieves the UMC user and UMC user group in the project if the UMC user and UMC user group present in the project is configured in the domain project.

###### Program code

private void SynchronizeUMCUser()

{

m_UmcServerConfigurator = project.GetService&lt;UmcServerConfigurator&gt;();

//Synchronize UMC Data

m_UmcServerConfigurator.Synchronize();

}

clipboard

##### Checking UMC  data consistency

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.

  See [Opening a project](#opening-a-project)

###### Application

You can use the CheckConsistency() in the TIA Portal Openness to check the consistency of UMC data. The CheckConsistency() returns true if the UMC data in the project matches the configured server.

###### Program code

private void CheckUMCData()

{

m_UmcServerConfigurator = project.GetService&lt;UmcServerConfigurator&gt;();

//Check consistency of UMC Data

m_UmcServerConfigurator.CheckConsistency();

}

clipboard

##### Setting runtime session timeout

###### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to enable or disable the runtime timeout for an user in the UMAC editor.

###### Method and Parameter

| Method name | Description |
| --- | --- |
| ActivateRuntimeSessionTimeout() | Activate the runtime session timeout for an user in the UMAC editor |
| DeactivateRuntimeSessionTimeout() | Deactivate the runtime session timeout session for an user in the UMAC editor |

| Property name | Data type | Description |
| --- | --- | --- |
| IsRuntimeSessionTimeoutActive | Boolean | Gets the current activation state of runtime session timeout property. The IsRuntimeSessionTimeoutActive returns true if it is active. Otherwise it returns false for deactivate. |

###### Program code

private void SettingRuntimeSession()

{

var umacConfigurator = Project.GetService&lt;UmacConfigurator&gt;();

var projectUsers = umacConfigurator.ProjectUsers;

var createdProjectUser = projectUsers.Create("ProjectUser1", "ProjectUser123".ToSecureString());

//Gets the current activation state of runtime session timeout property, true if active and false if deactivated

createdProjectUser.IsRuntimeSessionTimeoutActive;

//deactivates the runtime session timeout property

//cannot deactivate if already deactivated

createdProjectUser.DeactivateRuntimeSessionTimeout();

//Activates the runtime session timeout property

//cannot activate if already activated

createdProjectUser.ActivateRuntimeSessionTimeout();

}

clipboard

##### Setting password policies for UMAC

###### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the passwordPolicyConfigurator() in the TIA Portal Openness to set the password policies for Runtime and Engineering password settings

###### Property

| Property Name | Data type | Description | Access |
| --- | --- | --- | --- |
| IncludesLowerCaseAndUpperCaseCharacters | Boolean | Sets or gets the value of includesLowerCaseAndUpperCaseCharacters | Read/Write |
| MinimumNumericCharacterLength | Short | Sets or gets the value of minimumNumericCharacterLength in password | Read/Write |
| MinimumLength | Short | Sets or gets the value of minimumLength of the password | Read/Write |
| MinimumSpecialCharacterLength | Short | Sets or gets the value of minimumSpecialCharacterLength in password | Read/Write |
| EnablePasswordAging | Short | Sets or gets the value of enablePasswordAging | Read/Write |
| MinimumUserPasswordsBlockedForReuse | Short | Sets or gets the value of minimumUserPasswordBlockedForReuse | Read/Write |
| PasswordValidityPrewarningTime | Short | Sets or gets the value of passwordValidityPrewarningTime in days which is out of range | Read/Write |
| PasswordValidity | Short | Sets or gets the value of passwordValidity in days which is out of range | Read/Write |

###### Program code

private void PasswordPolicySetting()

{

var passwordPolicyConfigurator = tiaProject.GetService&lt;PasswordPolicyConfigurator&gt;();

//Sets the value of includesLowerCaseAndUpperCaseCharacters

var includesLowerCaseAndUpperCaseCharacters = true;

passwordPolicyConfigurator.IncludesLowerCaseAndUpperCaseCharacters = includesLowerCaseAndUpperCaseCharacters;

//Gets the value of includesLowerCaseAndUpperCaseCharacters

includesLowerCaseAndUpperCaseCharacters = passwordPolicyConfigurator.IncludesLowerCaseAndUpperCaseCharacters;

// Sets the value of minimumNumericCharacterLength in password

var minimumNumericCharacterLength = 2;

passwordPolicyConfigurator.MinimumNumericCharacterLength = minimumNumericCharacterLength;

// Gets the value of minimumNumericCharacterLength in password

minimumNumericCharacterLength = passwordPolicyConfigurator.MinimumNumericCharacterLength;

//Sets and gets the value of minimumLength of the password

var minimumLength = 11;

passwordPolicyConfigurator.MinimumLength = minimumLength;

//Gets the value of minimumLength of the password

minimumLength = passwordPolicyConfigurator.MinimumLength;

//Sets the value of minimumSpecialCharacterLength in password

var minimumSpecialCharacterLength = 1;

passwordPolicyConfigurator.MinimumSpecialCharacterLength = minimumSpecialCharacterLength;

//Gets the value of minimumSpecialCharacterLength in password

minimumSpecialCharacterLength = passwordPolicyConfigurator.MinimumSpecialCharacterLength;

//Sets the value of enablePasswordAging

var enablePasswordAging = true;

passwordPolicyConfigurator.EnablePasswordAging = enablePasswordAgingrue;

//Gets the value of enablePasswordAging

enablePasswordAging = passwordPolicyConfigurator.EnablePasswordAging;

//Sets the value of passwordValidity in days

var passwordValidity = 5;

passwordPolicyConfigurator.PasswordValidity = passwordValidity;

//Gets the value of passwordValidity in days

passwordValidity = passwordPolicyConfigurator.PasswordValidity;

//Sets the value of passwordValidityPrewarningTime in days

var passwordValidityPrewarningTime = 1;

passwordPolicyConfigurator.PasswordValidityPrewarningTime = passwordValidityPrewarningTime;

//Gets the value of passwordValidityPrewarningTime in days

passwordValidityPrewarningTime = passwordPolicyConfigurator.PasswordValidityPrewarningTime;

// Sets the value of minimumUserPasswordsBloackedForReuse

var minimumUserPasswordsBloackedForReuse = 2;

passwordPolicyConfigurator.MinimumUserPasswordsBlockedForReuse = minimumUserPasswordsBloackedForReuse;

// Gets the value of minimumUserPasswordsBloackedForReuse

minimumUserPasswordsBloackedForReuse = passwordPolicyConfigurator.MinimumUserPasswordsBlockedForReuse;

//Sets the value of minimumLength of the password which is out of range

var minimumLength = -11;

try

{

passwordPolicyConfigurator.MinimumLength = minimumLength;

}

catch(Siemens.Engineering.PasswordPolicySettingsException exception)

{

Console.Writeline(exception.Message);

}

// Sets the value of minimumNumericCharacterLength in password which is out of range

var minimumNumericCharacterLength = -2;

try

{

passwordPolicyConfigurator.MinimumNumericCharacterLength = minimumNumericCharacterLength;

}

catch(Siemens.Engineering.PasswordPolicySettingsException exception)

{

Console.Writeline(exception.Message);

}

//Sets the value of minimumSpecialCharacterLength in password which is out of range

var minimumSpecialCharacterLength = -1;

try

{

passwordPolicyConfigurator.MinimumSpecialCharacterLength = minimumSpecialCharacterLength;

}

catch(Siemens.Engineering.PasswordPolicySettingsException exception)

{

Console.Writeline(exception.Message);

}

//Sets the value of passwordValidity in days which is out of range

var passwordValidity = -5;

try

{

passwordPolicyConfigurator.PasswordValidity=passwordValidity;

}

catch(Siemens.Engineering.PasswordPolicySettingsException exception)

{

Console.Writeline(exception.Message);

}

//Sets the value of passwordValidityPrewarningTime in days which is out of range

var passwordValidityPrewarningTime = -1;

try

{

passwordPolicyConfigurator.PasswordValidityPrewarningTime = passwordValidityPrewarningTime;

}

catch(Siemens.Engineering.PasswordPolicySettingsException exception)

{

Console.Writeline(exception.Message);

}

// Sets the value of minimumUserPasswordsBloackedForReuse which is out of range

var minimumUserPasswordsBloackedForReuse = -2;

try

{

passwordPolicyConfigurator.MinimumUserPasswordsBlockedForReuse=minimumUserPasswordsBloackedForReuse;

}

catch(Siemens.Engineering.PasswordPolicySettingsException exception)

{

Console.Writeline(exception.Message);

}

}

clipboard

##### Accessing Anonymous user in protected project

###### Requirement

- The TIA Portal Openness is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

Anonymous user does not require password to login into protected project. The Anonymous user is created by default in deactivate state when a TIA Portal project is protected. There is only single anonymous user created in a protected project.

You can use the TIA Portal Openness to manage the following functionalities of anonymous user:

- Activating anonymous user
- Deactivating anonymous user
- Retrieving anonymous user in protected project
- Adding and removing system role and custom role to anonymous user

###### Program code

private void ManagingAnonymousUser()

{

UmacConfigurator umacConfiguratorService = project.GetService&lt;UmacConfigurator&gt;();

//Retrieve anonymous user. If not activated user will be nullvar anonymousUser = umacConfiguratorService.AnonymousUser;

/activate/deactivate anonymous user

umacConfiguratorService.ActivateAnonymousUser()

//Retrieve anonymous user. If not activated user will be null

anonymousUser = umacConfiguratorService.AnonymousUser;

// Add a Custom or System Role to a Anonymous User

anonymousUser.Roles.Add(customRoles.Find("CustomRole_01"));

anonymousUser.Roles.Add(systemRoles.Find("SystemRole_01"));

// Remove a Custom or System Role to a Anonymous User

bool isSuccessfullyRemoved = anonymousUser.Roles.Remove(customRoles.Find("CustomRole_01"));

isSuccessfullyRemoved = anonymousUser.Roles.Remove(systemRoles.Find("SystemRole_01"));

umacConfiguratorService.DeactivateAnonymousUser();

}

clipboard

##### Complete sample code

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Program code

Below TIA Portal Openness script describes about the complete workflow of Openness APIs for UMAC global users and UMC server.

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

using Siemens.Engineering.Umac;

namespace VollständigerBeispielcode

{

internal class Program

{

static void Main(string[] args)

{

TiaPortal tiaPortal = new TiaPortal();

//Registers for TIA Portal authentication for protected project opening

tiaPortal.Authentication += TiaPortal_Authentication;

Project umacProject = tiaPortal.Projects.Open(new FileInfo("ProtectedProject_Path"));

var umcServerConfigurator = umacProject.GetService&lt;UmcServerConfigurator&gt;();

// Getting UMC servers.

UmcServer umcServer = umcServerConfigurator.UmcServer;

// Register for UMC Server Authentication

umcServer.Authentication += UmcServer_Authentication;

var umacConfigurator = umacProject.GetService&lt;UmacConfigurator&gt;();

// Use case :Import User Group, Add User Group to Tia portal project , Assign &amp; Unassign Role to UserGroup

// Delete the User group from Tia portal project.

// Retrieve an UMC User Group from UMC Server

const string UmcUserGroupName = "xxxxx";

UmcUserGroupInfo umcUserGroupInfo = umcServer.GetUserGroupByName(UmcUserGroupName);

// Add an UMC User Group into TIA portal Project.

UmcUserGroupComposition umcUserGroupComposition = umacConfigurator.UmcUserGroups;

UmcUserGroup umcUserGroup = umcUserGroupComposition.Create(umcUserGroupInfo);

// Assign and Unassign roles to User Group.

//Assign the System Role.

const string SystemRoleName = "Engineering administrator";

SystemRole engineeringAdministratorSystemRole = umacConfigurator.SystemRoles.Find(SystemRoleName);

umcUserGroup.Roles.Add(engineeringAdministratorSystemRole);

//Assign the Custom Role.

CustomRole customRole = umacConfigurator.CustomRoles.Create("CustomRole");

umcUserGroup.Roles.Add(customRole);

//Un assign the System Role.

umcUserGroup.Roles.Remove(engineeringAdministratorSystemRole);

//Un assign the Custom Role.

umcUserGroup.Roles.Remove(customRole);

//Delete the UMC user group in Tia Portal project.

UmcUserGroup umcUserGroupToDelete = umacConfigurator.UmcUserGroups.Find(UmcUserGroupName);

umcUserGroupToDelete.Delete();

// Use case :Import UMC User , Add UMC User to Tia portal project , Assign &amp; Unassign Roles to UMC User,

// Delete the UMC User from Tia portal project.

// Import UMC User from UMC Server

const string UmcUserName = "xxxxx";

UmcUserInfo umcUserInfo = umcServer.GetUserByName(UmcUserName);

//Add UMC User to Tia Portal project

UmcUserComposition umcUserComposition = umacConfigurator.UmcUsers;

UmcUser umcUser = umcUserComposition.Create(umcUserInfo);

// Assign &amp; Unassign Roles to UMC User

//Assign the System Role.

const string SystemRoleNameForUser = "NET Radius";

SystemRole systemRoleForUmcUser = umacConfigurator.SystemRoles.Find(SystemRoleNameForUser);

umcUser.AssignRole(systemRoleForUmcUser); //Needs to be: umcUser.Roles.Add(systemRoleForUmcUser);

//Assign the Custom Role.

CustomRole customRoleNameForUmcUser = umacConfigurator.CustomRoles.Create("CustomRoleName");

umcUser.Roles.Add(customRoleNameForUmcUser);

//Un assign the System Role.

umcUser.Roles.Remove(systemRoleForUmcUser);

//Un assign the Custom Role.

umcUser.Roles.Remove(customRoleNameForUmcUser);

//Delete the UMC User from Tia Portal project

UmcUser umcUserToDelete = umacConfigurator.UmcUsers.Find(UmcUserName);

umcUserToDelete.Delete();

}

private static void TiaPortal_Authentication(object sender, AuthenticationEventArgs e)

{

e.AuthenticationTypeProvider = AuthenticationTypeProvider.Credentials;

e.UmacCredentials.Type = UmacUserType.Project;

e.UmacCredentials.Name = "Admin";

e.UmacCredentials.SetPassword(GetSecureString("Admin123"));

}

private static void UmcServer_Authentication(object sender, UmcAuthenticationEventArgs e)

{

e.UmcCredentials.Name = "Admin";

e.UmcCredentials.SetPassword(GetSecureString("Admin123"));

}

private static SecureString GetSecureString(string password)

{

SecureString secureString = new SecureString();

foreach (char c in password)

{

secureString.AppendChar(c);

}

return secureString;

}

}

}

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

### Functions on OPC

This section contains information on the following topics:

- [Configuring OPC UA server secure communication protocol](#configuring-opc-ua-server-secure-communication-protocol)
- [Setting OPC UA security policy](#setting-opc-ua-security-policy)
- [Accessing OPC UA reference namespace](#accessing-opc-ua-reference-namespace)
- [Accessing OPC UA server (SIMATIC) interface](#accessing-opc-ua-server-simatic-interface)
- [Accessing OPC UA server interface](#accessing-opc-ua-server-interface)

#### Configuring OPC UA server secure communication protocol

##### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness application to configure OPC UA server with security policy "Basic256Sha256" . The security policy Basic256Sha256 needs to be added to the Runtime Settings. RDP needs to compile the properties in the xml configuration file.

The defaults are Enabled, Sign, and Sign and Encrypt.

In the XML file &lt;Project&gt;\OPC\uaserver\OPCUaServerWinCCPro.xml, you need to set the security policy and security policies according to ES device configuration.

![Introduction](images/114784871435_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Setting OPC UA security policy

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  [Opening a project](#opening-a-project)
- OPC UA server is activated

##### Introduction

You can use the TIA Portal Openness application to set the security policy in OPC UA. You can implement the security policy as a dynamic attribute of type flagged enum: OpcUaSecurityPolicies. The security policy is only available in TIA Portal Openness if the OPC UA server is activated.

If the OPC UA server is deactivated, an EngineeringNotSupportedException will be thrown while trying to access the security policy for any other unavailable attribute.

The below table shows the possible values can be found for security policies:

| TIA UI name | Enum entry | Value | Remarks |
| --- | --- | --- | --- |
| - | NoneSelected | 0 | Is equivalent to TIA UI when no checkbox is selected. |
| No security | OpcUaSecurityPoliciesNone | 1 |  |
| Basic128Rsa15 - Sign | OpcUaSecurityPolicies128RSAS | 2 |  |
| Basic128Rsa15 - Sign &amp; Encrypt | OpcUaSecurityPolicies128RSASE | 4 |  |
| Basic256 - Sign | OpcUaSecurityPolicies256S | 8 |  |
| Basic256 - Sign &amp; Encrypt | OpcUaSecurityPolicies256SE | 16 |  |
| Basic256Sha256 - Sign | OpcUaSecurityPolicies256SHAS | 32 |  |
| Basic256Sha256 - Sign &amp; Encrypt | OpcUaSecurityPolicies256SHASE | 64 |  |
| Aes128 - Sha256 - RsaOaep - Sign | OpcUaSecurityPolicies256RSAOAEPS | 128 |  |
| Aes128Sha256 - RsaOaep - Sign &amp; Encrypt | OpcUaSecurityPolicies256RSAOAEPSE | 256 |  |
| Aes256Sha256RsaPss - Sign | OpcUaSecurityPolicies256RSAPSSS | 512 |  |
| Aes256Sha256RsaPss - Sign &amp; Encrypt | OpcUaSecurityPolicies256RSAPSSSE | 1024 |  |

##### Program code

Modify the following program code to set the security policy in OPC UA:

DeviceItem UpcUaSubmodule = ...;

object SecurityPolicies = UpcUaSubmodule.GetAttribute("OpcUaSecurityPolicies");

if (SecurityPolicies | OpcUaSecurityPolicies.OpcUaSecurityPolicies256S == OpcUaSecurityPolicies.OpcUaSecurityPolicies256S)

{

//Do something

}

UpcUaSubmodule.SetAttribute("OpcUaSecurityPolicies", OpcUaSecurityPolicies.OpcUaSecurityPolicies256S | OpcUaSecurityPolicies.OpcUaSecurityPolicies256SHASE);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Accessing OPC UA reference namespace

##### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to access the Reference Namespace and Server Interface (Simatic Interface) subtype. For information on OPC UA SIMATIC Interface see [Accessing OPC UA server (SIMATIC) interface](#accessing-opc-ua-server-simatic-interface)

The TIA Portal Openness interface supports the following functionalities of Reference Namespace:

- Create a Reference Namespace
- Import an existing Reference Namespace
- Export an existing Reference Namespace
- Delete an existing Reference Namespace

##### Method and Property

The Reference Namespace class supports the following method in TIA Portal Openness:

| Method | Return type | Definition |
| --- | --- | --- |
| Create() | Siemens.Engineering.SW.OpcUa.ReferenceNamespace | To create a new reference namespace object containing the XML provided with the path file |
| Import() | System.Void | To set the contents of the server interface object based on XML file.   The import() parses the XML against the supported schema. If the file can be parsed successfully, the information is added to the reference namespace object, and the import method is successful.   If the file cannot be successfully parsed, the contents of the object are unchanged, and the import method will throw an exception. |
| Export() | System.Void | To write the contents of the reference namespace object to an XML file.  If the reference namespace contains no data, an exception will be thrown. |
| Delete() | System.void | Removes the object from the containing ReferenceNamespaceComposition, and de-allocates the object |

The Create() in Reference Namespace class supports the following parameter definition:

| Parameter | Return type | Definition |
| --- | --- | --- |
| name | System.String | Name for the new reference namespace object |
| xmlFilePath | System.IO.FileInfo | Path to the XML file for Import |

The Import() in Reference Namespace class supports the following parameter definition:

| Parameter | Return type | Definition |
| --- | --- | --- |
| filePath | System.IO.FileInfo | Wrapper object for the file path of the file to import |

The Export() in Reference Namespace class supports the following parameter definition:

| Parameter | Return type | Definition |
| --- | --- | --- |
| filePath | System.IO.FileInfo | Wrapper object for the file path where the exported file should be written. |

The Reference Namespace class provides the following properties:

| Property name | Data type | Description | Access |
| --- | --- | --- | --- |
| Author | System.string | Author | Read/Write |
| Comment | Siemens.Engineering.Multilingual.Text | Comment | Read/Write |
| CreationTime | System.DateTime | Creation time for the reference namespace | Read-only |
| Enabled | System.Boolean | Enable reference namespace and download to the PLC | Read/Write |
| LastModified | System.DateTime | Last modified time for the reference namespace | Read-only |
| Name | System.String | Name | Read-only |

##### Program code

// Accessing OPC UA interface;

PlcSoftware software = ....;

OpcUaProvider provider = software.GetService&lt;OpcUaProvider&gt;();

if (provider != null)

{

OpcUaCommunicationGroup commGroup = provider.CommunicationGroup;

ServerInterfaceGroup serverInterfaceGroup = commFolder.ServerInterfaceGroup;

ReferenceNamespaceComposition referenceNamespaces = serverInterfaceGroup.ReferenceNamespaces;

// Iterating through ReferenceNamespace class

foreach (var referenceNamespace in referenceNamespaces)

{

// ....;

}

}

// Accessing ReferenceNamespace properties

private void accessReferenceNamespaceProperty()

{

RefernceNamespaceComposition referenceNameSpace = ...;

if (referenceNamespaces != null)

{

// Creating reference namespace object containing the xml file provided with name

ReferenceNamespace referenceNamespace = referenceNamespaces.Create(name, xmlFilePath);

referenceNamespace.Author = “XYZ”;

}

}

// Import the reference namespace object

private void importReferenceNamespace()

{

ReferenceNamespaceComposition referenceNamespaces = ...;

if (referenceNamespaces!= null)

{

ReferenceNamespace referenceNamespace = referenceNamespaces.Create(name, xmlFilePath);

if (referenceNamespace != null)

{

referenceNamespace.Import(new FileInfo(importFilePath));

}

}

}

// Export the reference namespace object to XML file

private void exportReferenceNamespace()

{

String exportFilePath = Path.Combine(Directory.GetCurrentDirectory(), "ExportInterface.xml")

ReferenceNamespace referenceNamespace = …;

referenceNamespace.Export(new FileInfo(exportFilePath));

}

// Remove the reference namespace object

private void deleteReferenceNamespace()

{

ReferenceNamespace referenceNamespace = ...;

referenceNamespace.Delete();

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Accessing OPC UA server (SIMATIC) interface

##### Requirement

- The application is connected to the TIA Portal using TIA Portal Openness  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to access SIMATIC Interface subtype.

The TIA Portal Openness interface supports the following functionalities for SIMATIC Interface:

- Create a SIMATIC Interface
- Export an existing SIMATIC Interface
- Delete an existing SIMATIC Interface

> **Note**
>
> The S7-1200 FW V4.4 will now include support for OPC UA SIMATIC Interfaces.

##### Method and Property

The SIMATIC Interface class supports the following method in TIA Portal Openness:

| Method | Return type | Definition |
| --- | --- | --- |
| Create() | Siemens.Engineering.SW.OpcUa.SimaticInterface | To create a OPC UA SIMATIC interface to the PLC |
| Export() | System.Void | To write the contents of the SIMATIC interface object to an XML file.  If the SIMATIC interface contains no data, an exception will be thrown. |
| Delete() | System.void | Removes the object from the containing Simatic Interface Composition, and de-allocates the object |

The Create() in SIMATIC Interface class supports the following parameter definition:

| Parameter | Return type | Definition |
| --- | --- | --- |
| name | System.String | Name for the new SIMATIC interface object |

The Export() in SIMATIC Interface class supports the following parameter definition:

| Parameter | Return type | Definition |
| --- | --- | --- |
| filePath | System.IO.FileInfo | Wrapper object for the file path where the exported file should be written. |

The SIMATIC Interface class supports the following properties in TIA Portal Openness:

| Property name | Data type | Description | Access |
| --- | --- | --- | --- |
| Author | System.string | Author | Read/Write |
| Comment | Siemens.Engineering.Multilingual.Text | Comment | Read/Write |
| CreationTime | System.DateTime | Creation time for the SIMATIC interface | Read-only |
| Enabled | System.Boolean | Enable SIMATIC interface and download to the PLC | Read/Write |
| LastModified | System.DateTime | Last modified time for the SIMATIC interface | Read-only |
| Name | System.String | Name | Read-only |

##### Program code

// Accessing OPC UA interface;

PlcSoftware software = ....;

OpcUaProvider provider = software.GetService&lt;OpcUaProvider&gt;();

if (provider != null)

{

OpcUaCommunicationGroup commGroup = provider.CommunicationGroup;

ServerInterfaceGroup serverInterfaceGroup = commFolder.ServerInterfaceGroup;

SimaticInterfaceComposition simaticInterfaces = serverInterfaceGroup.SimaticInterfaces;

// Iterating through Simatic Interfaces class

foreach (var simaticInterface in simaticInterfaces)

{

// ....;

}

}

// Accessing Simatic Interfaces properties

private void accessSimaticInterfaceProperty()

{

SimaticInterfaceComposition simaticInterfaces = ...;

if (simaticInterfaces != null)

{

// create a new empty SIMATIC interface object.

SimaticInterface simaticInterface = simaticInterfaces.Create(name);

simaticInterface.Author = “XYZ”;

}

}

// Export the Simatic Interface object to XML file

private void exportReferenceNamespace()

{

String exportFilePath = Path.Combine(Directory.GetCurrentDirectory(), "ExportInterface.xml")

SimaticInterface simaticInterface = …;

simaticInterface.Export(new FileInfo(exportFilePath));

}

// Remove the Simatic Interface object

private void deleteSimaticInterface()

{

SimaticInterface simaticInterface = …;

simaticInterface.Delete();

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

#### Accessing OPC UA server interface

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

You can create server interface objects and import XML files that define the OPC UA server interface for the PLC.

You can use the TIA Portal Openness API to access the following functionality using OpcUaProvider service:

- Adding an OPC UA server interface object
- Enumerating through the server interface belonging to PLC
- Importing a server interface file
- Exporting an existing server interface to XML
- Enabling/ Disabling server interface
- Deleting a server interface

##### Program code

You can interact with OPC UA server interfaces via an OpcProvider service that can be acquired from PlcSoftware.

PlcSoftware software = ....;

OpcUaProvider provider = software.GetService&lt;OpcUaProvider&gt;();

if (provider != null)

{

....

}

clipboard

Modify the following program code to allow navigation to the OPC UA server interfaces:

PlcSoftware software = ....;

OpcUaProvider provider = software.GetService&lt;OpcUaProvider&gt;();

if (provider != null)

{

OpcUaCommunicationGroup commGroup = provider.CommunicationGroup;

ServerInterfaceGroup serverInterfaceGroup = commGroup.ServerInterfaceGroup;

ServerInterfaceComposition serverInterfaces = serverInterfaceGroup.ServerInterfaces;

}

clipboard

Modify the following program code to enumerate through the items in the ServiceInterfaceComposition collection:

ServerInterfaceComposition serverInterfaces = ....;

foreach (ServerInterface serverInterface in serverInterfaces)

{

....;

}

clipboard

Modify the following program code to add an OPC UA server interface object:

ServerInterfaceComposition serverInterfaces = ....;

if (serverInterfaces != null)

{

ServerInterface serverInterface = serverInterfaces.Create(name);

}

clipboard

Modify the following program code to get and set the properties of OPC UA server interface object:

ServerInterfaceComposition serverInterfaces = ....;

if (serverInterfaces != null)

{

ServerInterface serverInterface = serverInterfaces.Create("New Interface");

serverInterface.Author = "James Cornett";

}

clipboard

Modify the following program code to set the contents of the server interface object based on XML file:

ServerInterfaceComposition serverInterfaces = ....;

if (serverInterfaces != null)

{

ServerInterface serverInterface = serverInterfaces.Create(name);

if (serverInterface != null)

{

serverInterface.Import(new FileInfo(importFilePath));

}

}

clipboard

Modify the following program code to write the contents of the server interface object to an XML file:

String exportFilePath = Path.Combine(Directory.GetCurrentDirectory(), "ExportInterface.xml");

ServerInterface serverInterface = …;

serverInterface.Export(new FileInfo(exportFilePath));

clipboard

Modify the following program code to remove the object from the containing ServerInterfaceComposition, and de-allocates the object:

ServerInterface serverInterface = …;

serverInterface.Delete();

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

### Functions for SIMATIC Drive Controller

This section contains information on the following topics:

- [Accessing PLC and X142 channel properties](#accessing-plc-and-x142-channel-properties)
- [Accessing PROFIdrive Integrated properties](#accessing-profidrive-integrated-properties)
- [Creating SINAMICS Integrated](#creating-sinamics-integrated)
- [Getting address of central module (X142)](#getting-address-of-central-module-x142)
- [Getting address of drive controller telegram](#getting-address-of-drive-controller-telegram)

#### Accessing PLC and X142 channel properties

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to access:

- Parameters of the PLC
- Parameters of X142 onboard I/Os for each channel

##### PLC parameter

In addition to SIMATIC S7-1500 PLC attributes, the SIMATIC Drive Controller provides the following device specific attributes:

| Property name | Data type | Writeable | Access |
| --- | --- | --- | --- |
| TimeSynchronizationDriveActive | bool | r/w | Dynamic attribute |

The TimeSynchronizationDriveActive is a enum with following value:

| Property | Description | Value |
| --- | --- | --- |
| TimeSynchronizationDriveActive | Disabled | 0 |
| Enabled | 1 |  |

##### X142 parameter

The SIMATIC Drive Controller provides the following Drive Controller specific attributes for the X142 onboard I/Os.

**X142 Basic parameter**

| Attribute | Data type | Writable | Description |
| --- | --- | --- | --- |
| PulseWidthModulationFrequency | UInt64 | r/w | Base frequency of pulse width modulation |

The PulseWidthModulationFrequency is a enum property with the following value:

| Enum | Value |
| --- | --- |
| goverance | 0 |
| Value01Kilohertz | 1 |
| Value02Kilohertz | 2 |
| Value04Kilohertz | 3 |
| Value08Kilohertz | 4 |
| Value16Kilohertz | 5 |

**X142 channel parameter**

| Attribute | Data type | Writeable | Description |
| --- | --- | --- | --- |
| IoType | Siemens.Engineering.HW.ChannelIoType | r | Value: Complex Complex I/O types, e.g. for technological channels |
| Type | Siemens.Engineering.HW.ChannelType | r | Value: Technology The channel type is technology |
| Number | Int32 | r | The channel number is 0 … 7 |
| OperatingMode | UInt64 | r/w | Selection of the operating modes for the individual channels |
| Invert | Boolean | r/w | The signal can be inverted |
| InputDelay | UInt64 | r/w | To suppress faults, an input delay of 1 μs or 125 μs for the input filter of the digital inputs can be set |
| HighSpeedOutput | Boolean | r/w | If the high-speed output option is set, the digital output is switched alternately to 24 V DC and ground. This allows extremely steep edges (output delay in the 1 μs) |

The OperatingMode is a enum property with the following value:

| Enum | Value |
| --- | --- |
| DigitalInput | 52 |
| DigitalOutput | 276 |
| TimerDQ | 8 |
| TimerDI | 34 |
| OversamplingInput | 283 |
| OversamplingOutput | 284 |
| PeriodMeasurement | 31 |
| PulseWidthModulation | 7 |

The InputDelay is enum property with following value:

| Enum | Value |
| --- | --- |
| Value001Microseconds | 33 |
| Value125Microseconds | 34 |

##### Program code

Modify the following program code to get and set values of dynamic attributes:

// To create a SIMATIC Drive Controller

var driveController = MyTiaPortal.Projects.First().Devices.CreateWithItem("OrderNumber:6ES7 615-4DF10-0AB0/V2.8","PLC_1", "PLC_1");

// To get channels of DI/DQ 8x24VDC_1

DeviceItem di_dq = driveController.DeviceItems.First(x =&gt; x.Classification == Classification.CPU).DeviceItems[7];

ChannelComposition channels = di_dq.Channels;

foreach (Channel channel in channels)

{

… // work with the channel

}

// To get properties of a channel:

Channel channel = channels[0];

int channelNumber = channel.Number;

// To get values of dynamic attributes:

var isInvert = channel.GetAttribute(“Invert”);

var operatingMode = channel.GetAttribute(“OperatingMode”);

// To set values of a channel:

channel.SetAttribute(“OperatingMode”,OperatingMode.TimerDQ);

clipboard

#### Accessing PROFIdrive Integrated properties

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to create PROFIdrive Integrated subnet and access the properties of a PROFIdrive Integrated.

##### Property

The following properties of PROFIdrive Integrated with ischronous can be accessed via TIA Portal Openness:

| Attribute | Data type | Writable | Access | Description |
| --- | --- | --- | --- | --- |
| Name | string | r/w | dynamic | Name of the subnet |
| NetType | NetType | r | modelled | Type of the subnet |
| IsochronousMode | bool | r | dynamic | Enabled constant bus cycle time |
| SourceCycleTime* | Int32 | r/w | dynamic | The bus source cycle time |
| DpCycleTime | double | r/w | dynamic | The DP cycle time |
| IsochronousTiToAutoCalculation | bool | r/w | dynamic | True if automatic calculation and setting of values of Ti (read in process values) and To (output process values) |
| IsochronousTi | double | r/w | dynamic | Time Ti (read in process values) |
| IsochronousTo | double | r/w | dynamic | Time To (output process values) |

The *SourceCycleTime supports the following Enums value:

| Enum Name | Value |
| --- | --- |
| Manual | 0 |
| AutomaticMinimum | 1 |
| LocalSendClock | 2 |
| ProfinetSendClock | 3 |

##### Program code

Modify the following program code to access the properties of PROFIdrive Integrated:

Siemens.Engineering.HW.SubnetComposition subnetComposition = MyTiaPortal.Projects.First().Subnets;

Subnet profiDriveSubnet = subnetComposition.Create("System:Subnet.ProfidriveIntegrated", "PROFIdrive Integrated_1");

//Couple PROFIdrive Integrated to X150 (PROFINET)

var profinetX150 = driveController.DeviceItems.First(x =&gt; x.Classification == Classification.CPU).DeviceItems[4].GetService&lt;NetworkInterface&gt;().Nodes.First();

profinetX150.ConnectToSubnet(profiDriveSubnet);

clipboard

#### Creating SINAMICS Integrated

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Introduction

You can use the TIA Portal Openness to create a SINAMICS Integrated.

##### Program code

Siemens.Engineering.HW.DeviceComposition deviceComposition = project.Devices;

Device S120 = deviceComposition.CreateWithItem(@"OrderNumber:6ES7615-xDS1x-0xxx/V5.2/S120", "Integrated_1", "SINAMICS S_1");

clipboard

#### Getting address of central module (X142)

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to get address of X142 central module:

//Simatic Drive Controller is usually created in a DeviceGroup (group)

//Getting headmodule of the SIMATIC Drive Controller

DeviceItem plcHeadModule = group.Devices[0].DeviceItems[1];

//Getting address of central module (X142)

Address x142address = plcHeadModule.DeviceItems.First(x =&gt; x.PositionNumber == 8).Addresses[0];

//Turn on isochronous mode

x142address.SetAttribute("IsochronousMode", true);

clipboard

#### Getting address of drive controller telegram

##### Requirement

- The Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

##### Program code

Modify the following program code to get address of drive controller telegram:

//Simatic Drive Controller is usually created in a DeviceGroup (group)

//Getting headmodule of the S120

DeviceItem s120HeadModule = group.Devices[1].DeviceItems[0];

//Getting address of drive controller telegram

DriveObjectContainer driveObjectService = S120DeviceItem.GetService&lt;DriveObjectContainer&gt;();

Telegram telegram = driveObjectService.DriveObjects.First().Telegrams.First();

Address telegramAddress = telegram.Addresses[0];

//Turn on isochronous mode

telegramAddress.SetAttribute("IsochronousMode", true);

clipboard

### Exceptions

This section contains information on the following topics:

- [Handling exceptions](#handling-exceptions)

#### Handling exceptions

##### Exceptions when accessing the TIA Portal via TIA Portal Openness APIs

During the execution of an TIA Portal Openness application via the TIA Portal Openness API, all errors which occur are reported as exceptions. These exceptions contain information that will help you to correct the errors which have occurred.

A distinction is made between two types of exceptions:

- Recoverable (Siemens.Engineering.EngineeringException)

  You can continue to access the TIA Portal without interruption with this exception. Alternatively, you can cancel the connection to the TIA Portal.

  The EngineeringExceptions include the following types:

  - Security-related exceptions (EngineeringSecurityException), for example, in case of missing access rights.
  - Exceptions when accessing objects (EngineeringObjectDisposedException), for example, when accessing objects which no longer exist.
  - Exceptions when accessing attributes (EngineeringNotSupportedException), for example, when accessing attributes which do not exist.
  - General exceptions when calling (EngineeringTargetInvocationException), for example, error despite valid call of TIA Portal Openness API.
  - Exceptions when calling (EngineeringRuntimeException), for example, invalid cast exception.
  - Exceptions when there are not enough resources in associated TIA Portal instance (EngineeringOutOfMemoryException)
  - Exceptions when calling is terminated (EngineeringUserAbortException), for example, during an import action canceled by user.
  - Exceptions thrown during the API call invocated from a client provided delegate (EngineeringDelegateInvocationException). This exception is derived from EngineeringTargetInvocationException exception.

  The EngineeringExceptions have the following attributes:

  - `ExceptionMessageData messageData`
    <sup>: </sup>Contains the reason for which the exception was thrown.
  - `ExceptionMessageData detailMessageData`
    <sup>: </sup> Contains additional information about the reason. The result is returned as a &lt;IList&gt; .
  - `String message`: Returns the result from `MessageData` and `DetailMessageData`.

  `ExceptionMessageData` returns the following information:

  - `String Text`: Contains the reason for which the exception was thrown.
- NonRecoverable (Siemens.Engineering.NonRecoverableException)

  This exception closes the TIA Portal and the connection to the TIA Portal is disconnected. You need to restart the TIA Portal using the TIA Portal Openness application.

##### Program code

The following example shows the options you have for responding to exceptions:

try

{

    ...

}

catch(EngineeringSecurityException engineeringSecurityException)

{

    Console.WriteLine(engineeringSecurityException);

}

catch(EngineeringObjectDisposedException engineeringObjectDisposedException)

{

    Console.WriteLine(engineeringObjectDisposedException.Message);

}

catch(EngineeringNotSupportedException engineeringNotSupportedException)

{

    Console.WriteLine(engineeringNotSupportedException.MessageData.Text);

    Console.WriteLine();

    foreach(ExceptionMessageData detailMessageData in engineeringNotSupportedException.DetailMessageData)

    {

        Console.WriteLine(detailMessageData.Text);

    }

}

catch (EngineeringTargetInvocationException)

{

    throw;

}

catch (EngineeringException)

{

    //Do not catch general exceptions

    throw;

}

catch(NonRecoverableException nonRecoverableException)

{

    Console.WriteLine(nonRecoverableException.Message);

}

clipboard

### F-related Openness

This section contains information on the following topics:

- [F-related Openness](#f-related-openness-1)
- [SafetyModificationsPossible](#safetymodificationspossible)
- [UsernameForFChangeHistory](#usernameforfchangehistory)
- [SafetySignatureProvider](#safetysignatureprovider)
- [SafetyAdministration](#safetyadministration)
- [SafetyPrintout](#safetyprintout)

#### F-related Openness

##### Requirement

Making changes in the F-Program is only allowed in the Offline mode. In other cases an exception is thrown.

If an F-Program password has been set, the user needs to be logged in, in order to make changes in the F-Program. Otherwise, the user is reminded about the need to login to the F-Program beforehand with an exception.

The TIA Portal Openness application is connected to TIA Portal.

See "[Connecting to the TIA Portal](#connecting-to-the-tia-portal)".

##### Openness service

The Openness interface (Siemens.Engineering.dll) is extended with the `GlobalSettings` service (see name area `Siemens.Engineering.Safety`) which provides two actions:

- `SafetyModificationsPossible(bool safetyModificationsPossible)`
- `UsernameForFChangeHistory(string userName)`

The Openness interface (Siemens.Engineering.dll) is extended with the `SafetySignatureProvider` service which provides three actions:

- `SafetySignatureComposition Signatures`
- `UInt64 SafetySignature.Value`
- `SafetySignatureType SafetySignature.Type`

The Openness interface (Siemens.Engineering.dll) is extended by the service `SafetyAdministration` with the following actions and properties in the namespace `Siemens.Engineering.Safety`.

- `bool IsSafetyOfflineProgramPasswordSet`
- `void SetSafetyOfflineProgramPassword(SecureString newPassword)`
- `void RevokeSafetyOfflineProgramPassword(SecureString currentPassword)`
- `bool IsLoggedOnToSafetyOfflineProgram`
- `void LoginToSafetyOfflineProgram(SecureString currentPassword)`
- `void LogoffFromSafetyOfflineProgram()`

The Openness interface (Siemens.Engineering.dll) is extended by the service `SafetyAdministration`, which is accessible from a Plc-DeviceItem. The `SafetyAdministration` provides the following properties defined in the namespace **Siemens.Engineering.Safety**. This two properties contain further properties that are listed in the following section.

- `RuntimegroupComposition RuntimeGroups { get; }`
- `SafetySettings Settings { get; }`

The Openness interface (Siemens.Engineering.dll) is extended by the service `SafetyPrintout` with the following action in the namespace `Siemens.Engineering.Safety`**:**

- `bool Print(SafetyPrintoutFilePrinter filePrinter, FileInfo fullOutputPath, string documentLayout, SafetyPrintoutOption documentationOption);`

##### Principle

Get the `Safety.GlobalSettings` service from the `TiaPortal` instance:

Engineering.Safety.GlobalSettings globalSettings = TiaPortal.GetService&lt;Engineering.Safety.GlobalSettings&gt;();

#### SafetyModificationsPossible

##### Application

The `SafetyModificationsPossible(bool safetyModificationsPossible)` action of the `GlobalSettings` service is used to prevent changes to the safety program in TIA Portal.

When the parameter `safetyModificationsPossible` is `true`, TIA Portal behaves according to the current safety settings for the safety program.

If the parameter `safetyModificationsPossible` is `false`, all changes to the safety program are locked, regardless of whether the user has already entered the password for changing the safety program or not. The system uses feedback messages to provide information that the current user is not authorized to change the safety program.

If no password has been configured or assigned for the safety program, `safetyModificationsPossible` false has no effect. This means the safety program can be changed. However, the setting up of new passwords is blocked.

The table below shows the parameters required by the method:

| Name | Type | Description |
| --- | --- | --- |
| `safetyModificationsPossible` | `bool` | Authorization of changes to the safety program |

##### Program code

Prevent changes to the safety program:

`globalSettings.SafetyModificationsPossible(false);`

#### UsernameForFChangeHistory

##### Application

The action `UsernameForFChangeHistory(string userName)` specifies the user name that is used by TIA Portal for subsequent logging in the F-change history.

The maximum length of the string is limited to 256 characters. Strings which exceed the maximum length are cut off.

An empty user name (zero or empty string) resets the user name to the default value.

The table below shows the parameters required by the method:

| Name | Type | Description |
| --- | --- | --- |
| `userName` | string | Preferred user name |

##### Program code

Sets the preferred user name:

`globalSettings.UsernameForFChangeHistory("username");`

#### SafetySignatureProvider

The signatures read out give a first indication about changes to F-blocks. For plant acceptance, continue as described in the section entitled "System acceptance" in the "SIMATIC Safety - Configuring and Programming" manual.

##### Application

`Signatures: SafetySignatureComposition` returns a collection of `SafetySignature` objects. Objects of this type have a property of `SafetySignature.Value: UInt64`, which return an integer value for the F-signature. In addition, the property `SafetySignature.Type: SafetySignatureType`, which returns the type of the F-signature, encapsulated in the `SafetySignature` instance.

If the F-signature does not exist or is no longer valid due to a recent change, 0 is returned. This also applies to blocks without an F-signature (e.g. system blocks).

##### Program code

Get the `SafetySignatureProvider` service from the `PlcBlock` instance.

SafetySignatureProvider signatureProvider = block.GetService&lt;SafetySignatureProvider&gt;()

If the block is not an F-block or not a block of an F-CPU S7-1200/1500, the returned `signatureProvider` equals to null.

If there is a non-nullable block, you can query the F-signature with the following code:

SafetySignature signature = signatureProvider.Signatures.Find(SafetySignatureType.BlockOfflineSignature);

UInt64 value = signature.value;

#### SafetyAdministration

This section contains information on the following topics:

- [SafetyAdministration](#safetyadministration-1)
- [IsSafetyOfflineProgramPasswordSet](#issafetyofflineprogrampasswordset)
- [SetSafetyOfflineProgramPassword](#setsafetyofflineprogrampassword)
- [RevokeSafetyOfflineProgramPassword](#revokesafetyofflineprogrampassword)
- [IsLoggedOnToSafetyOfflineProgram](#isloggedontosafetyofflineprogram)
- [LoginToSafetyOfflineProgram](#logintosafetyofflineprogram)
- [LogoffFromSafetyOfflineProgram](#logofffromsafetyofflineprogram)
- [Runtime Groups](#runtime-groups)
- [Safety settings](#safety-settings)

##### SafetyAdministration

This features are available for S7-1200/1500 F-CPUs.

A valid Safety license must be installed for actions and setting values. A missing license will result in an exception. Reading values is possible without a license.

###### Program code

Obtain the `SafetyAdministration` service from the PLC `DeviceItem` instance at hand.

SafetyAdministration safetyAdministration = deviceItem.GetService&lt;SafetyAdministration&gt;();

// check if the service is not null

if (safetyAdministration != null)

{

// ...

}

##### IsSafetyOfflineProgramPasswordSet

###### Program code

`bool isPasswordSet = safetyAdministration.IsSafetyOfflineProgramPasswordSet`

###### Application

The property `IsSafetyOfflineProgramPasswordSet` returns true if the safety program password is set.

##### SetSafetyOfflineProgramPassword

###### Program code

if (!safetyAdministration.IsSafetyOfflineProgramPasswordSet)

{

SecureString newPassword = new NetworkCredential("", "new password").SecurePassword;

safetyAdministration.SetSafetyOfflineProgramPassword(newPassword);

}

###### Application

The action `SetSafetyOfflineProgramPassword` sets the safety program password if it isn't set before. After the password is set successfully, the user is not logged into the safety program. The `LoginToSafetyOfflineProgram` action needs to be called explicitly to perform a login.

The user gets feedback in the form of an exception in the following cases.

- The given password is invalid (e.g. length equals 0 or is greater than 30)
- The given password is null
- A safety program password is already set
- If the safety program cannot be changed (see "[SafetyModificationsPossible](#safetymodificationspossible)"), or the project is UMAC protected, manipulating the safety program password via Openness is not allowed.
- The user is not offline
- Safety license is not present

##### RevokeSafetyOfflineProgramPassword

###### Application

The action `RevokeSafetyOfflineProgramPassword` clears the F-Program password if it's correct.

After the password was revoked successfully, the user can set a valid new F-Program password with the action `SetSafetyOfflineProgramPassword`.

The user gets feedback in the form of an exception in the following cases.

- If no password is set, it cannot be revoked
- The given password is null
- If the safety program cannot be changed (see "[SafetyModificationsPossible](#safetymodificationspossible)"), or the project is UMAC protected, manipulating the safety program password via Openness is not allowed.
- The user is not offline
- Safety license is not present

###### Program code

if (safetyAdministration.IsSafetyOfflineProgramPasswordSet)

{

SecureString password = new NetworkCredential("", "password").SecurePassword;

safetyAdministration.RevokeSafetyOfflineProgramPassword(password);

}

clipboard

##### IsLoggedOnToSafetyOfflineProgram

###### Program code

bool isLoggedOn = safetyAdministration.IsLoggedOnToSafetyOfflineProgram

###### Application

The property `IsLoggedOnToSafetyOfflineProgram` returns true if a password is set and the user is logged on.

##### LoginToSafetyOfflineProgram

###### Program code

if (!safetyAdministration.IsLoggedOnToSafetyOfflineProgram)

{

SecureString password = new NetworkCredential("", "password").SecurePassword;

safetyAdministration.LoginToSafetyOfflineProgram(password);

}

###### Application

The action `LoginToSafetyOfflineProgram` logs-in the user into the safety program if the passed `password` is correct. After a successful login changes to the safety program can be made.

The user gets feedback in the form of an exception in the following cases.

- A safety program password is not set
- The password is null
- The password is wrong
- If the safety program cannot be changed (see "[SafetyModificationsPossible](#safetymodificationspossible)"), or the project is UMAC protected, manipulating the safety program password via Openness is not allowed.
- The user is not offline
- Safety license is not present

##### LogoffFromSafetyOfflineProgram

###### Program code

if (safetyAdministration.IsLoggedOnToSafetyOfflineProgram)

{

safetyAdministration.LogoffFromSafetyOfflineProgram();

}

###### Application

This action `LogoffFromSafetyOfflineProgram` the user from the safety program. Thus, it's not possible to make changes to the safety program anymore.

The user gets feedback in the form of an exception in the following cases.

- A safety program password is not set
- If the safety program cannot be changed (see "[SafetyModificationsPossible](#safetymodificationspossible)"), or the project is UMAC protected, manipulating the safety program password via Openness is not allowed.
- The user is not offline
- Safety license is not present

##### Runtime Groups

This section contains information on the following topics:

- [Create a new Runtime Group](#create-a-new-runtime-group)
- [Delete a Runtime Group](#delete-a-runtime-group)
- [Runtime Groups](#runtime-groups-1)
- [Runtime group name](#runtime-group-name)
- [F-OB Name](#f-ob-name)
- [F-OB EventClass](#f-ob-eventclass)
- [F-OB Number](#f-ob-number)
- [F-OB Cycle Time](#f-ob-cycle-time)
- [F-OB Phase shift](#f-ob-phase-shift)
- [F-OB Priority](#f-ob-priority)
- [Main safety block name](#main-safety-block-name)
- [Main safety block IDB name](#main-safety-block-idb-name)
- [Warn Cycle Time](#warn-cycle-time)
- [Maximum Cycle Time](#maximum-cycle-time)
- [F-runtime group information DB](#f-runtime-group-information-db)
- [Pre Processing](#pre-processing)
- [Post Processing](#post-processing)
- [Generate global F-I/O status block](#generate-global-f-io-status-block)

###### Create a new Runtime Group

###### Program code

// Creates a runtime group with the passed name and creates a main safety FB and main safety IDB.

RuntimeGroup RuntimeGroups.Create("F-runtime group 2");

// Creates a runtime group with the passed FC for the main safety block.

PlcBlock mainSafetyFC;

RuntimeGroup RuntimeGroups.Create("F-runtime group 2", mainSafetyFC);

// Creates a runtime group with the passed FB and IDB for the main safety block.

PlcBlock mainSafetyFB;

PlcBlock mainSafetyIDB;

RuntimeGroup RuntimeGroups.Create("F-runtime group 2", mainSafetyFB, mainSafetyIDB);

###### Application

Allows to create a new runtime group with the specified parameters.

An exception is thrown:

- if the passed name is invalid.
- if a runtime group with the given name already exists.
- if the maximum number of allowed runtime groups is exceeded.
- if the passed main safety blocks are invalid or of the wrong type.

###### Delete a Runtime Group

###### Program code

runtimeGroup.Delete();

###### Application

This method call deletes the runtime group. The referenced blocks in the runtime group are not deleted.

###### Runtime Groups

###### Program code

foreach (RuntimeGroup runtimeGroup in safetyAdministration.RuntimeGroups)

{

// access the properties on the RuntimeGroup object...

}

RuntimeGroup runtimeGroup1 = safetyAdministration.RuntimeGroups.Find("RTG1");

###### Application

The property `RuntimeGroups` returns all runtime groups. Furthermore, one specific runtime group can be retrieved by using the `Find` method. The `Find` method returns null if a runtime group with the given name does not exist.

The following properties can be accessed from a `RuntimeGroup` instance at hand.

###### Runtime group name

###### Program code

string name = runtimeGroup.Name;

###### Application

Returns the name of the runtime group.

###### F-OB Name

###### Program code

string name = runtimeGroup.FOBName;

###### Application

Returns the F-OB name or null if no F-OB is set.

###### F-OB EventClass

###### Program code

string eventClass = runtimeGroup.FOBEventClass;

###### Application

Returns the F-OB event class or null if no F-OB is set.

###### F-OB Number

###### Program code

Int32 number = (Int32) runtimeGroup.GetAttribute("FOBNumber");

runtimeGroup.SetAttribute("FOBNumber", 123);

###### Application

Returns and sets the F-OB number. If the F-OB number is not available, null is returned. If the value is set and no F-OB is available, or the value is not within the valid range, an exception is thrown.

###### F-OB Cycle Time

###### Program code

Int32 cycleTime = (Int32) runtimeGroup.GetAttribute("FOBCycleTime");

runtimeGroup.SetAttribute("FOBCycleTime", 100000);

###### Application

Returns and sets the cycle time of the runtime group. If the value is not available, null is returned. If the set value is not available or within the valid range, an exception is thrown.

###### F-OB Phase shift

###### Program code

Int32 phaseShift = (Int32) runtimeGroup.GetAttribute("FOBPhaseShift");

runtimeGroup.SetAttribute("FOBPhaseShift", 120);

###### Application

Returns and sets the Fail-safe organization block's phase shift of the runtime group. If the value is not available, null is returned. If the set value is not available or not within the valid range, an exception is thrown.

###### F-OB Priority

###### Program code

Int32 priority = (Int32) runtimeGroup.GetAttribute("FOBPriority");

runtimeGroup.SetAttribute("FOBPriority", 10);

###### Application

Returns and sets the Fail-safe organization block's priority of the runtime group. If the value is not available, null is returned. If the set value is not available or not within the valid range, an exception is thrown.

###### Main safety block name

###### Program code

string mainSafetyName = runtimeGroup.MainSafetyBlockName;

###### Application

Returns the name of the main safety block or null if no block is set.

###### Main safety block IDB name

###### Program code

string mainSafetyIDbName = runtimeGroup.MainSafetyBlockIDbName;

###### Application

Returns the name of the main safety's Instance DB or null if no block is set.

###### Warn Cycle Time

###### Program code

Int32 warnCycleTime = runtimeGroup.WarnCycleTime;

runtimeGroup.WarnCycleTime = 110000;

###### Application

Returns and sets the warn cycle time of the runtime group. If the set value is not within the valid range, an exception is thrown.

###### Maximum Cycle Time

###### Program code

Int32 maximumCycleTime = runtimeGroup.MaximumCycleTime;

runtimeGroup.MaximumCycleTime= 120000;

###### Application

Returns and sets the maximum cycle time of the runtime group. If the set value is not within the valid range, an exception is thrown.

###### F-runtime group information DB

###### Program code

string infoDbName = runtimeGroup.InfoDbName;

runtimeGroup.InfoDbName = "RTGSysInfo";

###### Application

Returns and sets the name of the already existing information DB (RTGSysInfoDB) of the runtime group. This method call does not create a new DB. If the information DB name is set and invalid, an exception is thrown.

###### Pre Processing

###### Program code

string preProcessingName = runtimeGroup.PreProcessingName;

runtimeGroup.PreProcessingName = "PreProcessing";

###### Application

Returns and sets the name of the pre processing FC. If the pre processing FC is not set, null is returned. If the pre processing name is set and invalid, an exception is thrown. Setting the name to empty or null resets the pre processing, but does not delete the referenced FC.

###### Post Processing

###### Program code

string postProcessingName = runtimeGroup.PostProcessingName;

runtimeGroup.PostProcessingName = "PostProcessing";

###### Application

Returns and sets the name of the post processing FC. If the post processing FC is not set, null is returned. If the post processing name is set and invalid, an exception is thrown. Setting the name to empty or null resets the post processing, but does not delete the referenced FC.

###### Generate global F-I/O status block

###### Program code

PlcBlock block = runtimegroup.GenerateGlobalFIOStatusBlock();

###### Application

Creates a global F-I/O status block or overrides it if the status block already exists.

See also: "[SIMATIC Safety - Configuring and Programming](https://support.industry.siemens.com/cs/ww/en/view/54110126)" manual in chapter "Creating a global F-I/O status block"

##### Safety settings

This section contains information on the following topics:

- [Safety settings](#safety-settings-1)
- [Assignment of block numbers generated by the safety system](#assignment-of-block-numbers-generated-by-the-safety-system)
- [Safety System Version](#safety-system-version)
- [Safety mode can be disabled](#safety-mode-can-be-disabled)
- [Activation of F-change history](#activation-of-f-change-history)
- [Enable of consistent upload](#enable-of-consistent-upload)
- [Enable F-Communication ID tag](#enable-f-communication-id-tag)
- [Create driver instance data blocks without prefix](#create-driver-instance-data-blocks-without-prefix)
- [Clean up of system generated objects](#clean-up-of-system-generated-objects)

###### Safety settings

###### Program code

SafetySettings settings = safetyAdministration.Settings;

###### Application

The property `SafetySettings` returns a container for the following properties that can be accessed from the returned instance.

###### Assignment of block numbers generated by the safety system

###### **Program code**

AssignmentOfBlockNumbers blockNumbers = settings.AssignmentOfBlockNumbers;

ushort fromFBNumber = blockNumbers.FromFB;

ushort toFBNumber = blockNumbers.ToFB;

ushort fromFCNumber = blockNumbers.FromFC;

ushort toFCNumber = blockNumbers.ToFC;

ushort fromDBNumber = blockNumbers.FromDB;

ushort toDBNumber = blockNumbers.ToDB;

BlockNumbersManagementMode mode = blockNumbers.ManagementMode;

if (mode != BlockNumbersManagementMode.FSystemManaged) {

// Set block numbers...

}

###### Application

Gets or sets the block numbers generated by the safety system. If a number is set and the value is not within the valid range, an exception is thrown. If a number is set and the management mode is `FSystemManaged`, an exception is thrown.

###### Safety System Version

###### Program code

SafetySystemVersion version = settings.SafetySystemVersion;

IList&lt;SafetySystemVersion&gt; versions = settings.GetApplicableSafetySystemVersions();

settings.SafetySystemVersion = versions.Last();

SafetySystemVersion version1_6 = versions.SingleOrDefault(v =&gt; v.Value == "V1.6");

if (version1_6 != null) {

settings.SafetySystemVersion = version1_6;

}

###### Application

Gets or sets the Safety system version of the F-CPU.

With `GetApplicableSafetySystemVersions()` a list of the applicable Safety system versions for the corresponding F-CPU can be fetched. The received list is sorted in ascending order by version number. With `.Last()` the highest available version is received.

A specific version can also be fetched by selecting an item from the applicable Safety system version list.

###### Safety mode can be disabled

###### Program code

bool safetyModeCanBeDisabled = settings.SafetyModeCanBeDisabled;

settings.SafetyModeCanBeDisabled = true;

###### Application

Gets or sets whether the Safety mode can be disabled.

###### Activation of F-change history

###### Program code

bool activationOfFChangeHistory = settings.ActivationOfFChangeHistory;

settings.ActivationOfFChangeHistory = true;

###### Application

Gets or sets the activation of the F-change history.

###### Enable of consistent upload

###### Program code

bool consistentUpload = (bool) settings.GetAttribute("EnableConsistentUploadFromFCpu");

settings.SetAttribute("EnableConsistentUploadFromFCpu", true);

###### Application

Gets or sets whether the consistent upload from a F-CPU is enabled. This setting is only available for read and write on specific F-CPUs.

###### Enable F-Communication ID tag

###### Program code

bool fCommunicationIdTag = (bool) settings.GetAttribute("EnableFCommunicationIdTag");

settings.SetAttribute("EnableFCommunicationIdTag", true);

###### Application

Gets or sets whether the F-Communication ID tag is enabled.

For safety assessment of this information refer to the manual "SIMATIC Safety – Configuring and Programming".

###### Create driver instance data blocks without prefix

###### Program code

bool prefix = settings.CreateDriverInstanceDataBlocksWithoutPrefix;

settings.CreateDriverInstanceDataBlocksWithoutPrefix = true;

###### Application

Gets or sets whether the names of the F-I/O instance DBs are created without prefix.

###### Clean up of system generated objects

###### Program code

settings.CleanSystemGeneratedObjects();

###### Application

Cleans up the system generated objects by the compile.

#### SafetyPrintout

This feature is available for S7-1200/1500 F-CPUs.

##### Program code

Obtain the `SafetyPrintout` service from a `DeviceItem` instance at hand. Then call the `Print()` function on this service. This function returns true on success.

SafetyPrintout printoutService = deviceItem.GetService&lt;SafetyPrintout&gt;();

if (printoutService != null) {

FileInfo path = new FileInfo(@"C:\safety_printout.pdf");

bool success = printoutService.Print(SafetyPrintoutFilePrinter.MicrosoftPrintToPdf, path, "DocuInfo_ISO_A4_Portrait", SafetyPrintoutOption.All)

}

##### Application

The action `Print(...)` of the service `SafetyPrintout` is used to trigger the safety printout with the given parameters. The given function returns true on a successful printout.

The given path needs to be valid in order to save the printout.

For the printout a given `documentLayout` (e.g. "DocuInfo_ISO_A4_Portrait") can be set. Furthermore, a All or Compact safety printout is selectable with the `documentationOption` parameter.

Furthermore, the selected digital printer (`SafetyPrintoutFilePrinter` enum) in the system is used to create the digital safety printout. The "Microsoft Print to PDF" or "Microsoft XPS Document Writer" printer can be selected. These printers are available and are activated by default on Windows 10 ("Microsoft XPS Document Writer" since Windows 7). For the printout to succeed, the selected printer needs to be activated. If this is not the case, these printers can be enabled in the Windows feature window by executing the following file after pressing the Windows + R keys.

optionalfeatures.exe

## Export/import

This section contains information on the following topics:

- [Overview](#overview)
- [Import/export of project data](#importexport-of-project-data)
- [Importing/exporting data of an HMI device](#importingexporting-data-of-an-hmi-device)
- [Importing/exporting data of a PLC device](#importingexporting-data-of-a-plc-device)
- [Importing/exporting hardware data](#importingexporting-hardware-data)

### Overview

This section contains information on the following topics:

- [Basic principles of importing/exporting](#basic-principles-of-importingexporting)
- [Field of application for Import/Export](#field-of-application-for-importexport)
- [Version Specific Simatic ML Import](#version-specific-simatic-ml-import)
- [Editing the XML file](#editing-the-xml-file)
- [Exporting configuration data](#exporting-configuration-data)
- [Importing configuration data](#importing-configuration-data)

#### Basic principles of importing/exporting

##### Introduction

You can export certain configuration data and then re-import the data to the same or a different project after editing.

> **Note**
>
> There are no obligations or guarantees of any kind associated with using this description to manually modify and evaluate the source file. Siemens therefore accepts no liability arising from the use of all or part of this description.

##### Exportable and importable objects

The following configuration data can also be imported or exported by means of TIA Portal Openness APIs:

Projects

| Objects | Export | Import |
| --- | --- | --- |
| Project graphics | X | X |

PLC

| Objects | Export | Import |
| --- | --- | --- |
| Blocks | X | X |
| Know-how protected blocks | X | – |
| Failsafe blocks | X | X |
| System blocks | X | – |
| PLC tag tables | X | X |
| Technology objects | X | X |
| PLC tags and constants | X | X |
| User data types | X | X |
| DBs | X | - |

HMI

| Objects | Export | Import |
| --- | --- | --- |
| Screens | X | X |
| Screen templates | X | X |
| Global screens | X | X |
| Pop-up sreens | X | X |
| Slide-in screens | X | X |
| Scripts | X | X |
| Text lists | X | X |
| Graphic lists | X | X |
| Cycles | X | X |
| Connections | X | X |
| Tag table | X | X |
| Tags | X | X |

##### Complete export or export of open references

The object types listed above are exported or imported along with all objects if these belong to the same sub-tree. This rule is also valid for referenced objects of the same sub-tree.

For referenced objects in other sub-trees, however, a complete export or import is not possible. Instead, "open references" to these objects are exported or imported.

Referenced objects of the same sub-tree are only exported if they belong to the group of exportable objects. Any dynamizations on objects are treated as objects during the import/export, and are exported and imported as well.

The export includes all object attributes that were changed during configuration. This applies regardless of whether the altered attribute will be used or not.

Example: You have configured a graphic IO field with the mode "Input/Output" and selected the setting "Visible after clicking" for the attribute "Scroll bar type". In the course of configuration, you have changed the mode to "Two states". The attribute "Scroll bar type" is not available in this mode. Because the "Scroll bar type" attribute was changed, it is included in the export, even though the attribute is not used.

##### Importing open references

You can also import objects with open references (see [Importing configuration data](#importing-configuration-data)).

If the referenced objects are contained in the target project, the open references are automatically linked to the object types again. These objects must be available at the same location and be assigned to the same name as for the export. If the referenced objects are not contained in the target project the open references can't be resolved. No additional object will be created to resolve these open references.

##### Export and import file format

The export and import file format is XML. Only CAx data require AML format. The different schema definitions for all formats are described in the respective section of this manual:

- [XML format for the data of a HMI devices](#structure-of-an-xml-file)
- [XML format for the data of a PLC devices](#xml-structure-of-the-block-interface-section)
- [AML format for CAx data](#aml-file-format)

##### Importing and exporting fonts

Fonts defined on objects are also exported and imported.

When you import fonts that are not included in the project, the standard font is displayed at the object after the import. However, the imported font is stored in the data management.

If the attributes for a font are not assigned in an import file, the attributes are assigned default values after the import.

##### Importing and exporting technology objects

You can find out which technology objects can be exported and imported as of TIA Portal version V16 you can find in chapter "Overview of technology objects and versions".

##### Restrictions

The export format is internal and valid exclusively for the current version of TIA Portal Openness. The export format may change in future versions.

All errors which occur during the import and export are reported as exceptions.   
For more information on exceptions, see section [Handling exceptions](#handling-exceptions).

---

**See also**

[Field of application for Import/Export](#field-of-application-for-importexport)
  
[Exporting configuration data](#exporting-configuration-data)

#### Field of application for Import/Export

##### Introduction

The Import/Export functionality allows you to export specific objects in a targeted manner.

You can edit the exported data in an external program, or reuse it unchanged in other TIA Portal projects.

If you structure the import file correctly, you can also import configuration data created externally without having to carry out an export first.

> **Note**
>
> If you import externally created configuration data which contain code errors or a wrong structure this could cause unexpected errors.

##### Field of application

Exporting and importing data is useful for the following tasks:

- For externally editing configuration data.
- For importing externally-created configuration data, e.g. text lists and tags.
- For distributing specified configuration data to different projects, e.g. a modified process screen which is to be used in several projects.
- For replicating and adjusting the hardware configuration between the TIA Portal project and an ECAD program.

---

**See also**

[Basic principles of importing/exporting](#basic-principles-of-importingexporting)

#### Version Specific Simatic ML Import

##### Introduction

Each version of the Openness API supports export of Simatic ML files. The version of the exported Simatic ML file should match with the version of the TIA Portal rather than that of the Openness API version .

The SimaticML file version for export always corresponds with the used TIA Portal version, regardless which Openness API version is used. Until TIA Portal V18, importing SimaticML files is only possible, if the used Openness API version is higher or equal to the SimaticML version.  
Since TIA Portal V19, all SimaticML versions can be imported with all Openness API versions as long as the SimaticML version is within the LTS scope (means from Vxx-3 to Vxx). This enables long-term stable roundtrips.

> **Note**
>
> Vxx refers to the current installed version of TIA Portal.

#### Editing the XML file

##### Introduction

Use an XML editor or text editor for editing an XML file for importing configuration data.

If you are making comprehensive changes or are creating custom object structures, we recommend that you use an XML editor with auto-complete function.

> **Note**
>
> Changing the XML content requires comprehensive knowledge of the structure and validation rules in XML. Work manually in the XML structure only in exceptional cases in order to avoid validation errors.

#### Exporting configuration data

##### Introduction

The configuration data of each start object (root) is exported separately to an XML file.

Editing the export file requires an adequate knowledge of XML. Use an XML editor for more convenient editing.

##### Example

You have a process screen that contains an IO field. An external tag is configured in the IO field. An export of the process screen includes the screen and the IO field. The tag and the connection used by the tag are not exported. Instead, only an open reference is included in the export.

##### Contents of the export file

Beginning with the start object, all objects of a sub-tree and their attributes are saved to the export file. All references to objects of different sub-trees are only exported as open references. The corresponding attributes of the referenced objects in different sub-trees are not written to the export file.

> **Note**
>
> **Export of object types from the library is not supported**
>
> You can create objects as a type in the library. Instances of the object type used in the project can be edited like other objects using the TIA Portal Openness application. When you export objects, the instances are exported without the type information.
>
> When you re-import these objects into the project, the instances of the object types are overwritten and the instance is detached from the object type.

The export file does not necessarily contain all the attributes of an object. You define what data is to be exported:

- `ExportOptions.None`

  This setting exports only the modified data or the data that differs from the default.

  The export file also contains all values that are obligatory for the subsequent data import.
- `ExportOptions.WithDefaults`
  <sup>1</sup>

  The default values are also exported.
- `ExportOptions.WithReadOnly`
  <sup>1</sup>

  The write-protected values are also exported.

<sup>1</sup>: You can combine these two options with the following syntax: `Export(path,ExportOptions.WithDefaults | ExportOptions.WithReadOnly);`

The entire contents of the export file are in English. Regardless of this, any project texts contained are exported and imported in all the languages present.

All configuration data is modeled as XML objects in the export file.

---

**See also**

[Basic principles of importing/exporting](#basic-principles-of-importingexporting)
  
[Exporting blocks](#exporting-blocks)

#### Importing configuration data

##### Introduction

Configuration data is imported from a previously exported and edited XML file or from an XML file you have created yourself. The data contained in this file is checked during the import. This approach prevents the configuration data in the TIA Portal from becoming inconsistent as a result of the import.

**Restrictions**

- All root objects in the import file have to be of the same kind, e.g. tag tables, blocks.
- If an import file includes several root objects and one of them is not valid, the entire contents of the import file are not imported.
- When importing texts, the corresponding project languages must have been set up in the target project in order to exclude import failure. If necessary you can modify the language  
  settings via TIA Portal Openness or use new culture specific enum options during Import to avoid import failure.
- The culture specific enum options ImportOptions.ActivateInactiveCultures and Importoptions.SkipInactiveCultures are not supported for any excel based import APIs (For example: 'ImportSupervisionSettingsFromXlsx'). Usage of these options will result in import failure.
- The import will fail when importing texts, if the corresponding project languages are not supported in TIA Portal.
- If you specify invalid attributes of an object in the import file that cannot be edited in the graphical user interface of TIA Portal, the import is canceled.
- Only the area pointers listed in the "separately for each connection" field can be imported or exported.
- The import of object types from the library is not supported. You can create objects as a type in the library. Instances of the object type used in the project can be edited like other objects using the TIA Portal Openness application. When you export objects, the instances are exported without the type information. When you re-import these objects into the project, the instances of the object types are overwritten and the instance is detached from the object type.

> **Note**
>
> **Device-dependent value ranges for graphical attributes**
>
> If values of graphical attributes exceed the valid value range, these values are reset to the possible maximum values for the HMI device during import.

##### Different import behavior

If objects to be imported already exist in the project, control the import behavior using different program codes. Otherwise, the objects will be created again in the project during the import.

The following settings for the import behavior are possible:

- `ImportOptions.None`

  By using this setting configuration data will be imported without overwritting.

  If an object being imported from an XML file which already exists in the project, the import is interrupted and an exception will be thrown.
- `ImportOptions.Override`

  By using this setting configuration data will be imported with automatic overwritting.

  You can specify that existing objects in the project are overwritten with the import. Relevant objects are deleted prior to the import and recreated with default values. These defaults are overwritten with the imported values during the import. If the existing object and the new object are not in the the same group overwriting can't take place. To avoid naming conflicts import is canceled and an exception is thrown.
- `ImportOptions.SkipInactiveCultures`

  By using this setting configuration data will be imported by skipping the text for which required project languages are not active in the project.
- `ImportOptions.ActivateInactiveCultures`

  By using this setting configuration data will be imported with an automatic activation of required project languages corresponding to importing text if not activated already in the project.

> **Note**
>
> If you want combined import behavior, options can be used in combination (using Bitwise OR operator). However, you cannot combine ActivateInactiveCultures and SkipInactiveCultures options which are contradicting to each other. This combination will result in import failure.  
> Usage of Bitwise AND in combination will result in ImportOptions.None irrespective of any combination used.

##### Procedure for importing

If you wish to import an XML file, the data it contains must adhere to certain rules. The contents of the import file must be well-formed. There must be no syntax errors and no data structure errors. In the case of comprehensive changes, use an XML editor that checks these criteria prior to the import.

During the import of the XML file to the TIA Portal, the data it contains is first checked for formal errors in the XML code. If errors are detected during the check, the import is canceled and the errors are shown in an exception (see [Handling exceptions](#handling-exceptions)).

---

**See also**

[Basic principles of importing/exporting](#basic-principles-of-importingexporting)
  
[Importing user data type](#importing-user-data-type)
  
Importing block

### Import/export of project data

This section contains information on the following topics:

- [Project graphics](#project-graphics)
- [Project texts](#project-texts)

#### Project graphics

This section contains information on the following topics:

- [Exporting/importing graphics](#exportingimporting-graphics)
- [Exporting all graphics of a project](#exporting-all-graphics-of-a-project)
- [Importing graphics to a project](#importing-graphics-to-a-project)

##### Exporting/importing graphics

###### Introduction

The export of configuration data from the TIA Portal to the XML file does not include selected graphics, or graphics referenced by an object. The graphics are saved separately during the export. In the XML file, the graphics are referenced by a relative path and their file name. A graphic reference is modeled in the XML file as an object and contains an attribute list and, if necessary, a link list, just like the other objects.

![Introduction](images/75943324427_DV_resource.Stream@PNG-en-US.png)

###### Exporting graphics

The export of configuration data includes only graphics that were selected directly for export. The exportable graphics are stored in the TIA Portal for the specific language. If a project is configured in multiple languages, all the language versions used are exported.

When you export graphics, a new folder is created in the export file folder. The file folder name is built by concatenating the xml-filename with " files". This folder contains the exported graphics. If this folder exists already, a new folder is created and supplemented by a consecutive number.

The graphics are saved in the same file format as in the project. The data format is not changed or converted, and the resolution and color depth remain unchanged.

The ID "default" is used as the file extension for the language selected as the default language.

If the folder already contains a file of the same name, the file name of the exported graphic is supplemented by a consecutive number.

###### Importing graphics

The following requirements apply when importing graphics:

- The graphics must have a file format that is supported by TIA Portal.
- The graphics must be referenced in the XML file by a relative path specification.

Once you have exported a graphic, you can edit it outside TIA Portal using a graphics program and then re-import it.

---

**See also**

[Basic principles of importing/exporting](#basic-principles-of-importingexporting)

##### Exporting all graphics of a project

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

You can export either a single graphic or all graphics of the graphics collection of a project in all languages. An XML file with all project graphic entries concerned is created during the export and referenced along with the exported graphics. The relevant graphics are saved along with the XML file to the same directory of the file system.

To allow the exported graphics ("*.jpg", "*.bmp", "*.png", "*.ico", etc.) to be changed, these graphics are not write-protected.

###### Program code: Exporting a graphic

Modify the following program code to export the required graphic:

//Exports all language variants of a single grafic

Project project = …;

MultiLingualGraphicComposition graphicsComposition = project.Graphics;

MultiLingualGraphic graphic = graphicsComposition.Find("graphicName");

graphic.Export(new FileInfo(@"D:\ExportFolder\graphicName.xml"), ExportOptions.WithDefaults);

clipboard

###### Program code: Exporting all graphics

Modify the following program code to export all graphics of a graphics collection:

//Exports all graphics of a graphic library

Project project = …;

MultiLingualGraphicComposition graphicsComposition = project.Graphics;

foreach(MultiLingualGraphic graphic in graphicsComposition)

{

graphic.Export(new FileInfo(string.Format(@"D:\Graphics\{0}.xml", graphic.Name)), ExportOptions.WithDefaults);

}

clipboard

##### Importing graphics to a project

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

An XML file is saved along with the language versions of a graphic to a directory of your file system.

You can reference all graphics in a relative path in the XML file.

You can now import all language versions of a graphic contained in the XML file to the graphics collection.

You should also observe the [Importing configuration data](#importing-configuration-data).

###### Program code

Modify the following program code to import one or several graphics:

//Import all language variants of a single graphic

Project project = …;

MultiLingualGraphicComposition graphicComposition = project.Graphics;

graphicComposition.Import(new FileInfo(@"D:\Graphics\Graphic1.xml"), ImportOptions.Override);

clipboard

#### Project texts

This section contains information on the following topics:

- [Export of project texts](#export-of-project-texts)
- [Import of project texts](#import-of-project-texts)

##### Export of project texts

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

###### Application

In TIA Portal you can find project texts below the "Languages &amp; resources" node of a project. These texts are exported to a "*.xlsx" file which is used for example for translations. The limitations of exporting and importing project texts are the same as in the UI. These limitations include:

- Exported texts can only be imported into the project from where they were exported.
- You can only translate texts to languages that are available in in the project. If necessary you can add project languages via TIA Portal Openness.
- Only existing texts can be re-imported, if text from the original project has been deleted or re-created the import for that text will fail.

You have to define the following parameters:

| Name | Example | Description |
| --- | --- | --- |
| pah | new FileInfo ("D:\Test\ProjectText.xlsx") | Path to export file |
| sourceLanguage | new CultureInfo("en-US") | Reference language text is to be translated from |
| targetLanguage | new CultureInfo("de-DE") | Target language text is to be translated to |

> **Note**
>
> Multilingual texts will be exported together with the parent object to which they belong. Multilingual texts can not be exported explicitly.

###### Program code: Export from "Languages &amp; resources" node

The use of the example parameters leads to the following program code to export `p`roject texts:

`project.ExportProjectTexts(new FileInfo(@"D:\Test\ProjectText.xlsx"), new CultureInfo("en-US"), new CultureInfo("de-DE"));`

clipboard

###### XML structure of a exported multilingual text item

![XML structure of a exported multilingual text item](images/97367891467_DV_resource.Stream@PNG-en-US.png)

##### Import of project texts

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

###### Application

In TIA Portal you can find project texts below the "Languages &amp; resources" node of a project. You can import project texts from a ".xlsx" file which is used for example for translations. The limitations of exporting and importing project texts are the same as in the UI. These limitations include:

- Exported texts can only be imported into the project from where they were exported.
- After a project was saved under a new name using "Save as …", the import of texts is not possible anymore.
- You can only import translated texts in languages that are available in project from where they were exported.
- Only existing texts can be re-imported, if text from the original project has been deleted or re-created the import for that text will fail.

You have to define the following parameters:

| Name | Example | Description |
| --- | --- | --- |
| path | new FileInfo(@"D:\Test\ProjectText.xlsx") | Path to import file |
| updateSourceLanguage | true | If true, the text of the reference language is updated from the export file.   If false, the text of the reference language is not updated |

> **Note**
>
> Multilingual texts will be imported together with the parent object to which they belong. Multilingual texts can not be imported explicitly.

###### Program code

The use of the example parameters leads to the following program code to import project texts:

`ProjectTextResult result = project.ImportProjectTexts(new FileInfo(@"D:\Test\ProjectText.xlsx"), true);`

clipboard

The import of the Project Texts returns an object indicating the status of the Import and path to which the import log is saved. These attributes can be accessed with the following code:

ProjectTextResultState resultState = result.State;

FileInfo logFilePath = result.Path;

clipboard

### Importing/exporting data of an HMI device

This section contains information on the following topics:

- [Data structure for import/export](#data-structure-for-importexport)
- [Tag tables](#tag-tables)
- [VB scripts](#vb-scripts-1)
- [Text lists](#text-lists-1)
- [Graphic lists](#graphic-lists-1)
- [Connections](#connections-1)
- [Screens](#screens-1)

#### Data structure for import/export

This section contains information on the following topics:

- [Structure of an XML file](#structure-of-an-xml-file)
- [Structure of the data for importing/exporting](#structure-of-the-data-for-importingexporting)
- [Cycles](#cycles-1)

##### Structure of an XML file

###### Introduction

The data in the export file from the import/export is structured with reference to a basic structure.

###### Basic structure of an export file

The export file is generated in a XML format.

The XML file starts with a document information. It includes the data of the computer-specific installation with which the project was exported.

The export file is divided into the following two sections:

- Information about the document

  In this section, you can enter your own information about the export in valid XML syntax. The content is ignored by the import.

  For example you can insert a `<IntegrityInformation>...</IntegrityInformation>` block, in which you place additional information about the validation. After the XML file is forwarded, the recipient can use this block before the import to check whether the XML file has been changed.
- Object

  This section contains the elements to be exported.

![Basic structure of an export file](images/75942926347_DV_resource.Stream@PNG-en-US.png)

###### Screen objects of an export file

The exported elements are available in additional elements of the XML file.

![Screen objects of an export file](images/75942916875_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Basic principles of importing/exporting](#basic-principles-of-importingexporting)

##### Structure of the data for importing/exporting

###### Objects

The basic structure is the same for all objects.

Every object in the XML file starts with its type, for example, "Hmi.Screen.Button", and an ID. The ID is created automatically during export.

![Objects](images/100363421323_DV_resource.Stream@PNG-en-US.png)

Each object apart from the start object also contains an "CompositionName" XML attribute. The value for this attribute is preset. It is occasionally necessary to specify this attribute, for example, to change the label when a button is pressed or released.

![Objects](images/100340777867_DV_resource.Stream@PNG-en-US.png)

###### Attributes

Every object contains attributes that are contained in an "AttributeList" section. Every attribute is modeled as an XML element, e.g. "BackColor". The value of an attribute is modeled as XML content, e.g. "204, 204, 204".

![Attributes](images/75943204363_DV_resource.Stream@PNG-en-US.png)

For referencing objects, each object contains a "LinkList" section, if necessary. This section contains links to other objects inside or outside the XML file. Every link is modeled as an XML element. The designation of a link is defined by the target object in the schema file. Every link also contains the "TargetID" attribute. When the target object is included in the XML file, the value of the "TargetID" attribute is the ID of the referenced object preceded by a "#". When the target object is not included in the XML file, the value of the "TargetID" attribute is "@OpenLink". The actual reference to the object is modeled as subordinate XML element.

![Attributes](images/75943213579_DV_resource.Stream@PNG-en-US.png)

###### Relation between objects and XML structure

The figures below show the relation between the exported XML structure and the associated objects in WinCC.

![Relation between the WinCC user interface and the XML structure.](images/100370144011_DV_resource.Stream@PNG-en-US.png)

Relation between the WinCC user interface and the XML structure.

![Relation between the settings in WinCC and the XML structure.](images/100373133835_DV_resource.Stream@PNG-en-US.png)

Relation between the settings in WinCC and the XML structure.

##### Cycles

This section contains information on the following topics:

- [Exporting cycles](#exporting-cycles)
- [Importing cycles](#importing-cycles)

###### Exporting cycles

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The TIA Portal Openness API interface supports the export of all cycles of a known HMI device to an XML file. The generation of the corresponding export file indicates that the export is complete.

###### Program code

Modify the following program code to export cycles from an HMI device to an XML file:

//Exports cycles from an HMI device

private static void ExportCyclesFromHMITarget(HmiTarget hmitarget)

{

    CycleComposition cycles = hmitarget.Cycles;

    foreach(Cycle cycle in cycles)

       {

        cycle.Export(new FileInfo(string.Format(@"C:\Samples\{0}.xml", cycle.Name)), ExportOptions.WithDefaults);

       }

}

clipboard

###### Importing cycles

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

When you use `ImportOptions.None`, you can identify the cycles that have actually been imported based on the composition number (Composition count). You have access to these imported cycles.

> **Note**
>
> Standard cycles have attributes that cannot be edited in the user interface. If you specify in the import file that these attributes should be changed, the import causes a NonRecoverableException and closes the TIA Portal.

###### Program code

Modify the following program code to import one or several cycles from an XML file into an HMI device:

//Imports cycles to an HMI device

private static void ImportCyclesToHMITarget(HmiTarget hmitarget)

{

    CycleComposition cycles = hmitarget.Cycles;

    string dirPathImport = @"C:\OpennessSamples\Import\";

    string cycleImportFileName = "CycleImport.xml";

    string fullFilePath = Path.Combine(dirPathImport, cycleImportFileName);

    cycles.Import(new FileInfo(fullFilePath), ImportOptions.None);

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

#### Tag tables

This section contains information on the following topics:

- [Exporting HMI tag tables](#exporting-hmi-tag-tables)
- [Importing HMI tag table](#importing-hmi-tag-table)
- [Exporting an individual tag from an HMI tag table](#exporting-an-individual-tag-from-an-hmi-tag-table)
- [Importing an individual tag into an HMI tag table](#importing-an-individual-tag-into-an-hmi-tag-table)
- [Special considerations for the export/import of HMI tags](#special-considerations-for-the-exportimport-of-hmi-tags)

##### Exporting HMI tag tables

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

One XML file is exported per HMI tag table. The API supports this export process. The export of tag tables is also available in subfolders.

###### Program code: Exporting all HMI tag tables from a specified folder

Modify the following program code to export all HMI tag tables from a specific folder:

//Exports all tag tables from a tag folder

private static void ExportAllTagTablesFromTagFolder(HmiTarget hmitarget)

{

    TagSystemFolder folder = hmitarget.TagFolder;

    TagTableComposition tables = folder.TagTables;

    foreach (TagTable table in tables)

    {

        FileInfo info = new FileInfo(string.Format(@"C:\OpennessSamples\TagTables\{0}.xml", table.Name));

        table.Export(info, ExportOptions.WithDefaults);

    }

}

clipboard

###### Program code: Exporting an HMI tag table

Modify the following program code to export an individual HMI tag table:

//Exports a tag table from an HMI device

private static void ExportTagTableFromHMITarget(HmiTarget hmitarget)

{

    string tableName = "Tag table XYZ";

    TagSystemFolder folder = hmitarget.TagFolder;

    TagTableComposition tables = folder.TagTables;

    TagTable table = tables.Find(tableName);

    if (table != null)

    {

        FileInfo info = new FileInfo(string.Format(@"C:\OpennessSamples\TagTables\{0}.xml", table.Name));

        table.Export(info, ExportOptions.WithDefaults);

    }

}

clipboard

###### Program code: Exporting all HMI tag tables

Modify the following program code to export all HMI tag tables:

//Exports all tag tables from an HMI device

private static void ExportAllTagTablesFromHMITarget(HmiTarget hmitarget)

{

    TagSystemFolder sysFolder = hmitarget.TagFolder;

    //First export the tables in underlying user folder

    foreach (TagUserFolder userFolder in sysFolder.Folders)

    {

        ExportUserFolderDeep(userFolder);

    }

    //then, export all tables in the system folder

    ExportTablesInSystemFolder(sysFolder);

}

private static void ExportUserFolderDeep(TagUserFolder rootUserFolder)

{

        foreach (TagUserFolder userFolder in rootUserFolder.Folders)

        {

            ExportUserFolderDeep(userFolder);

        }

        ExportTablesInUserFolder(rootUserFolder);

}

private static void ExportTablesInUserFolder(TagUserFolder folderToExport)

{

     TagTableComposition tables = folderToExport.TagTables;

     foreach (TagTable table in tables)

     {

         string fullFilePath = string.Format(@"C:\OpennessSamples\TagTables\{0}.xml", table.Name);

         table.Export(new FileInfo(fullFilePath), ExportOptions.WithDefaults);

     }

 }

private static void ExportTablesInSystemFolder(TagSystemFolder folderToExport)

{

     TagTableComposition tables = folderToExport.TagTables;

     foreach (TagTable table in tables)

     {

         string fullFilePath = string.Format(@"C:\OpennessSamples\TagTables\{0}.xml", table.Name);

         table.Export(new FileInfo(fullFilePath), ExportOptions.WithDefaults);

     }

 }

clipboard

##### Importing HMI tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to import the HMI tag table of an XML file to a user-defined folder or to a system folder:

//Imports a single HMI tag table from a XML file

private static void ImportSingleHMITagTable(HmiTarget hmitarget)

{

    TagSystemFolder folder = hmitarget.TagFolder;

    TagTableComposition tables = folder.TagTables;

    FileInfo info = new FileInfo(@"D:\Samples\Import\myExportedTagTable.xml");

    tables.Import(info, ImportOptions.Override);

}

clipboard

###### **Incorrect import of tags**

If you use the following symbols in the names of tags or referenced tags, the import of the tags will be faulty:

- . (period)
- \ (backslash)

Remedy 1:

Before an export, check that the name of the tag or referenced tag to be exported does not contain a period or backslash.

Remedy 2:

In the import file, exclude the names of tags or referenced tags using quotation marks.

Example

- Tag name with symbol:  
  &lt;name&gt;Siemens.Simatic.Hmi.Utah.Tag.HmiTag:41000_Options_Time_Date\DB_SFX0908_HMI1.Actual_Date_Time.Hour&lt;/name&gt;
- Tag name with symbol excluded in quotation marks:

  &lt;name&gt;"Siemens.Simatic.Hmi.Utah.Tag.HmiTag:41000_Options_Time_Date\DB_SFX0908_HMI1.Actual_Date_Time.Hour"&lt;/name&gt;

##### Exporting an individual tag from an HMI tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

The following object model object types may possibly exist as sublevel items of an HMI tag and are taken into account during export:

| Symbol | Meaning |
| --- | --- |
| MultilingualText | For Comment, TagValue, DisplayName |
| TagArrayMemberTag | For HMI array elements |
| TagStructureMember | For HMI structure elements |
| Event | For configured events |
| MultiplexEntry | For configured tag multiplexing entries |

###### Program code

Modify the following program code to export an individual tag from an HMI tag table to an XML file:

//Exports a selected tag from a tag table

private static void ExportSelectedTagFromTagTable(HmiTarget hmitarget)

{

    TagSystemFolder tagFolder = hmitarget.TagFolder;

    TagTable mytable = tagFolder.TagTables.Find("MyTagTable");

    TagComposition containingTags = mytable.Tags;

    Tag myTag = containingTags.Find("MyTag");

    if (myTag != null)

    {

       FileInfo info = new FileInfo(string.Format(@"C:\OpennessSamples\Tags\{0}.xml", myTag.Name));

        myTag.Export(info, ExportOptions.WithDefaults);

    }

}

clipboard

##### Importing an individual tag into an HMI tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following object model object types may possibly exist as sublevel items of an HMI tag and are taken into account during import:

| Symbol | Meaning |
| --- | --- |
| MultilingualText | For Comment, TagValue, DisplayName |
| TagArrayMemberTag | For HMI array elements |
| TagStructureMember | For HMI structure elements |
| Event | For configured events |
| MultiplexEntry | For configured tag multiplexing entries |

###### Program code

Modify the following program code to import an HMI tag from an XML file into an HMI tag table:

//Imports a tag into a tag table

private static void ImportTagIntoTagTable(HmiTarget hmitarget)

{

    TagSystemFolder tagFolder = hmitarget.TagFolder;

    TagTable myTable = tagFolder.DefaultTagTable;

    TagComposition tagComposition = myTable.Tags;

    FileInfo info = new FileInfo(@"D:\Samples\Import\myExportedTag.xml");

    tagComposition.Import(info, ImportOptions.Override);

}

clipboard

##### Special considerations for the export/import of HMI tags

###### Introduction

Special considerations apply to the export and import of the following HMI tags:

- External HMI tags with integrated connection
- HMI tags with the "UDT" data type

**Similar program codes**

The program code for the above-mentioned HMI tags is almost identical to the following program codes:

- Program code: [Exporting HMI tags](#exporting-an-individual-tag-from-an-hmi-tag-table)
- Program code: [Importing HMI tags](#importing-an-individual-tag-into-an-hmi-tag-table)

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Special considerations for the export/import of an external HMI tag with integrated connection

When exporting an external HMI tag with integrated HMI connection, only the link of the HMI tag to the PLC tag is saved in the export file instead of the PLC tag data.

Before the import, you must ensure that the PLC, the corresponding PLC tags and the integrated connection to the corresponding PLC exist in the project. If this is not the case, these items must be created before the import. During the subsequent import of the external HMI tag, the link to the PLC tag will be activated again.

Names of external HMI tags must be unique across all tag tables of a project. If you do not specify the suitable tag table for the HMI tag during import, the import is canceled.

Use the following XML structure to import an external HMI tag with integrated connection:

&lt;Hmi.Tag.Tag ID="1" CompositionName="Tags"&gt;

&lt;AttributeList&gt;

&lt;Name&gt;MyIntegratedHmiTag_1&lt;/Name&gt;

&lt;/AttributeList&gt;

&lt;LinkList&gt;

&lt;AcquisitionCycle TargetID="@OpenLink"&gt;

&lt;Name&gt;1 s&lt;/Name&gt;

&lt;/AcquisitionCycle&gt;

&lt;Connection TargetID="@OpenLink"&gt;

&lt;Name&gt;HMI_Connection_MP277_300400&lt;/Name&gt; &lt;- Must exist in the project

&lt;/Connection&gt;

&lt;ControllerTag TargetID="@OpenLink"&gt;

&lt;Name&gt;Datablock_1.DBElement1&lt;/Name&gt; &lt;- Must exist in the project

&lt;/ControllerTag&gt;

&lt;/LinkList&gt;

&lt;/Hmi.Tag.Tag&gt;

clipboard
> **Note**
>
> The assignment of Structure Tags in the Upper &amp; Lower Limit properties of the 'Elements of structure tags' is not supported in Comfort / Advanced devices. These structure tags can be assigned to the limit properties of Simple tags but is not supported to the limit properties of Structure tag Elements.

###### Special considerations for the export/import of an HMI tag of the "UDT" data type

The link is exported to the data type when an HMI tag of the "UDT" data type is exported. Only versioned data types are supported for import.

The data types must be saved in the project library. Data types in the global library are not supported.

The following rules apply to the import:

- The referenced data type must be contained in the project library.

  The import is terminated if the data type is not contained in the project library.
- The referenced data type must be versioned. Versioning is supported as of TIA Portal V13 SP1.

  An exception is thrown if the data type is not versioned.

  > **Note**
  >
  > **The first data type found is used during the import to resolve the reference.**
  >
  > The following applies here: First, the root directory of the project library is searched, then the subfolders.

Use the following XML structure to import an HMI tag of the "UDT" data type:

&lt;Hmi.Tag.Tag ID="1" CompositionName="Tags"&gt;

...

&lt;LinkList&gt;

&lt;DataType TargetID="@OpenLink"&gt;

&lt;Name&gt;HmiUdt_1 V 1.0.0&lt;/Name&gt; &lt;- Must exist in the project library

&lt;/DataType&gt;

...

&lt;/LinkList&gt;

...

&lt;/Hmi.Tag.Tag&gt;

clipboard

#### VB scripts

This section contains information on the following topics:

- [Exporting VB scripts](#exporting-vb-scripts)
- [Exporting VB scripts from a folder](#exporting-vb-scripts-from-a-folder)
- [Importing VB scripts](#importing-vb-scripts)

##### Exporting VB scripts

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

All sublevel user-defined folders are taken into account for the export. A separate XML file is created for each exported VB script.

###### Program code: Exporting a VB script

Modify the following program code to export a selected VB script of an HMI device to an XML file:

//Exports a single vbscript of an HMI device

private static void ExportSingleVBScriptOfHMITarget(HmiTarget hmitarget)

{

    VBScriptSystemFolder vbScriptFolder = hmitarget.VBScriptFolder;

    VBScriptComposition vbScripts = vbScriptFolder.VBScripts;

    VBScript vbScript = vbScripts.Find("MyVBScript");

    FileInfo info = new FileInfo(string.Format(@"C:\OpennessSamples\Export\Scripts\{0}.xml", vbScript.Name));

    vbScript.Export(info, ExportOptions.None);

}

clipboard

##### Exporting VB scripts from a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Application

A separate XML file is created for each exported VB script.

###### Program code: Exporting a VB script from a user-defined folder

Modify the following program code to export a VB script from a user-defined folder to an XML file:

//Exports vbscripts of a selected vbscript system folder

private static void ExportVBScriptOfSelectedVBScriptSystemFolder(HmiTarget hmitarget)

{

VBScriptSystemFolder vbScriptFolder = hmitarget.VBScriptFolder;

VBScriptUserFolderComposition vbUserFolders = vbScriptFolder.Folders;

VBScriptUserFolder vbUserFolder = vbUserFolders.Find("MyVBUserFolder");

VBScriptComposition vbScripts = vbUserFolder.VBScripts;

foreach (VBScript script in vbScripts)

{

FileInfo info = new FileInfo(String.Format(@"C:\OpennessSamples\Export\Scripts\{0}.xml", script.Name));

script.Export(info, ExportOptions.None);

}

}

clipboard

###### Program code: Exporting all VB scripts from a system folder

Modify the following program code to export all VB scripts from the system folder:

//Exports all vbscripts by using a foreach loop

private static void ExportAllVBScripts(HmiTarget hmitarget)

{

    VBScriptSystemFolder vbScriptFolder = hmitarget.VBScriptFolder;

    VBScriptComposition vbScripts = vbScriptFolder.VBScripts;

    if (vbScripts == null) return;

    foreach (VBScript script in vbScripts)

    {

        FileInfo info = new FileInfo(string.Format(@"C:\OpennessSamples\Export\Scripts\{0}.xml", script.Name));

        script.Export(info, ExportOptions.None);

    }

}

clipboard

##### Importing VB scripts

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

Bulk imports are supported. As an alternative, you can use a program code with a Foreach loop ([Exporting VB scripts](#exporting-vb-scripts)).

###### Program code

Modify the following program code to import a VB script from an XML file into an HMI device:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace ImportVBScripts

{

internal class Program

{

private static void Main(string[] args)

{

...

}

private static void ImportSingleVBScriptToHMITarget(HmiTarget hmitarget)

{

VBScriptSystemFolder vbScriptFolder = hmitarget.VBScriptFolder;

VBScriptComposition vbScripts = vbScriptFolder.VBScripts;

if (vbScripts == null) return;

{

FileInfo info = new FileInfo(@"D:\Samples\Import\VBScript.xml");

vbScripts.Import(info, ImportOptions.None);

}

}

clipboard

#### Text lists

This section contains information on the following topics:

- [Exporting text lists from an HMI device](#exporting-text-lists-from-an-hmi-device)
- [Importing a text list into an HMI device](#importing-a-text-list-into-an-hmi-device)
- [Advanced XML formats for export/import of text lists](#advanced-xml-formats-for-exportimport-of-text-lists)

##### Exporting text lists from an HMI device

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

The export of text and graphic lists includes all their entries. Text and graphic lists can be exported separately.

The text lists of an HMI device are exported. A separate XML file is created for each exported text list.

###### Program code

Modify the following program code to export text lists from an HMI device:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace ExportTextListsFromHMIDevice

{

internal class Program

{

private static void Main(string[] args)

{

...

}

//Export TextLists

private static void ExportTextLists(HmiTarget hmitarget)

{

TextListComposition text = hmitarget.TextLists;

foreach (TextList textList in text)

{

FileInfo info = new FileInfo(string.Format(@"D:\Samples\Export\{0}.xml", textList.Name));

textList.Export(info, ExportOptions.WithDefaults);

}

}

}

}

clipboard

##### Importing a text list into an HMI device

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The API interface supports the import of a text list from an XML file into an HMI device.

###### Program code

Modify the following program code to import a text list from an XML file into an HMI device:

//Imports a single TextList

private static void ImportSingleTextList(HmiTarget hmitarget)

{

TextListComposition textListComposition = hmitarget.TextLists;

IList&lt;TextList&gt; importedTextLists = textListComposition.Import(new FileInfo(@"D:\SamplesImport\myTextList.xml"), ImportOptions.Override);

}

clipboard

##### Advanced XML formats for export/import of text lists

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- Standard export of text lists  
  See [Exporting text lists from an HMI device](#exporting-text-lists-from-an-hmi-device)
- Standard import of text lists  
  See [Importing text lists into an HMI device](#importing-a-text-list-into-an-hmi-device)

###### Application

A text list may also contain formatted texts. This primarily concerns the following formatting:

- Text formatting
- References to other objects within the text

Pure text formatting within a text list to be exported results in an advanced XML export format. Object references are characterized as Open Links. The same applies to text lists to be imported with formatted texts.

Advanced XML export formats may also become considerably more complex. For example, more than just the object name may be linked in the text list, perhaps by means of an Open Link to a PLC tag of a different device. In this case, all information must be coded in a string in order to remove the Open Link.

![Application](images/100815752843_DV_resource.Stream@PNG-en-US.png)

#### Graphic lists

This section contains information on the following topics:

- [Exporting graphic lists](#exporting-graphic-lists)
- [Importing a graphic list](#importing-a-graphic-list)

##### Exporting graphic lists

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The export of text and graphic lists includes all their entries. Text and graphic lists can be exported separately.

One XML file is created per graphic list. Global graphic objects contained in the graphic lists are exported as Open Links.

###### Program code

Modify the following program code to export graphic lists of an HMI device:

//Exports GraphicLists

private static void ExportGraphicLists(HmiTarget hmitarget)

{

    GraphicListComposition graphic = hmitarget.GraphicLists;

    foreach (GraphicList graphicList in graphic)

    {

        FileInfo info = new FileInfo(string.Format(@"D:\Samples\Export\{0}.xml", graphicList.Name));

        graphicList.Export(info, ExportOptions.WithDefaults);

    }

}

clipboard

##### Importing a graphic list

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The API interface supports the import of a graphic list from an XML file into an HMI device.

All referenced graphic objects of the graphic list are included in the import. References to global graphics are not included. If the referenced global graphics exist in the target project, the references to the global graphics are restored during the import.

###### Program code

Modify the following program code to import a graphic list from an XML file into an HMI device:

//Imports a single GraphicList

private static void ImportSingleGraphicList(HmiTarget hmitarget)

{

GraphicListComposition graphicListComposition = hmitarget.GraphicLists;

IList&lt;GraphicList&gt; importedGraphicLists = graphicListComposition.Import(new FileInfo(@"D:\Samples\Import\myGraphicList.xml"), ImportOptions.Override);

}

clipboard

#### Connections

This section contains information on the following topics:

- [Exporting connections](#exporting-connections)
- [Importing connections](#importing-connections)

##### Exporting connections

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The API interface supports the export of all connections of an HMI device to an XML file.

> **Note**
>
> **Export of integrated connections**
>
> Export of integrated connections is not supported.

A separate XML file is created for each exported connection.

###### Program code

Modify the following program code to export all connections of an HMI device to an XML file:

//Exports communication connections from an HMI device

private static void ExportConnectionsFromHMITarget(HmiTarget hmitarget)

{

    ConnectionComposition connections = hmitarget.Connections;

    foreach(Connection connection in connections)

    {

        FileInfo info = new FileInfo(string.Format(@"D:\Samples\Export\{0}.xml", connection.Name));

        connextion.Export(info, ExportOptions.WithDefaults);

    }

}

clipboard

##### Importing connections

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The API interface supports the import of all connections of an HMI device from an XML file into an HMI device. If you want to import several communication connections, import the corresponding XML file for each one.

> **Note**
>
> If you import a connection into a project in which an integrated connection has already been configured, this connection is not overwritten. The import is canceled and an Exception is thrown.

###### Program code

Modify the following program code to import an individual connection of an HMI device from an XML file into an HMI device:

//Imports Communication connections to an HMI device

private static void ImportConnectionsToHMITarget(HmiTarget hmitarget)

{

ConnectionComposition connections = hmitarget.Connections;

IList&lt;Connection&gt; importedConnectionLists = connections.Import(new FileInfo(@"D:\Samples\Import\myConnectionImport.xml"), ImportOptions.Override);

}

clipboard

#### Screens

This section contains information on the following topics:

- [Overview of exportable screen objects](#overview-of-exportable-screen-objects)
- [Exporting all screens of an HMI device](#exporting-all-screens-of-an-hmi-device)
- [Exporting a screen from a screen folder](#exporting-a-screen-from-a-screen-folder)
- [Importing screens to an HMI device](#importing-screens-to-an-hmi-device)
- [Exporting permanent areas](#exporting-permanent-areas)
- [Importing permanent areas](#importing-permanent-areas)
- [Exporting all screen templates of an HMI device](#exporting-all-screen-templates-of-an-hmi-device)
- [Exporting screen templates from a folder](#exporting-screen-templates-from-a-folder)
- [Importing screen templates](#importing-screen-templates)
- [Exporting a pop-up screen](#exporting-a-pop-up-screen)
- [Importing a pop-up screen](#importing-a-pop-up-screen)
- [Exporting a slide-in screen](#exporting-a-slide-in-screen)
- [Importing a slide-in screen](#importing-a-slide-in-screen)
- [Exporting a screen with a faceplate instance](#exporting-a-screen-with-a-faceplate-instance)
- [Importing a screen with a faceplate instance](#importing-a-screen-with-a-faceplate-instance)

##### Overview of exportable screen objects

###### Application

You can export or import the screens below using TIA Portal Openness APIs:

Supported screens

| Object | Export/import possible |
| --- | --- |
| Screen | Yes |
| Global screen | Yes |
| Screen template | Yes |
| Permanent area | Yes |
| Pop-up screen | Yes |
| Slide-in screen | Yes |

You can export or import the screen objects below using TIA Portal Openness APIs:

Supported screen objects

| Range | Object type | Export/import possible |
| --- | --- | --- |
| Basic objects | Line | Yes |
| Polyline | Yes |  |
| Polygon | Yes |  |
| Ellipse | Yes |  |
| Ellipse segment | – |  |
| Circle segment | – |  |
| Elliptical arc | – |  |
| Circular arc | – |  |
| Circle | Yes |  |
| Rectangle | Yes |  |
| Connector | – |  |
| Text field | Yes |  |
| Graphic view | Yes |  |
| Pipe | – |  |
| Double T-piece | – |  |
| T-piece | – |  |
| Pipe elbow | – |  |
| Elements | I/O field | Yes |
| Graphic I/O field | Yes |  |
| Editable text field | – |  |
| List box | – |  |
| Combo box | – |  |
| Button | Yes |  |
| Round button | – |  |
| Illuminated button | Yes |  |
| Switch | Yes |  |
| Symbolic I/O field | Yes |  |
| Date/time field | Yes |  |
| Bar | Yes |  |
| Symbol library | Yes |  |
| Slider | Yes |  |
| Scroll bar | – |  |
| Check box | – |  |
| Option buttons | – |  |
| Gauge | Yes |  |
| Clock | Yes |  |
| Memory space view | – |  |
| Function keys (softkeys) | Yes |  |
| Groups | Yes |  |
| Faceplate instances | Yes |  |
| Controls | Screen window | – |
| User view | Yes |  |
| Print job/script diagnostics | – |  |
| Camera view | – |  |
| PDF view | – |  |
| Recipe view | – |  |
| Alarm view | – |  |
| Alarm indicator | – |  |
| Alarm window | – |  |
| f(x) trend view | – |  |
| f(t) trend view | – |  |
| Table view | – |  |
| Value table | – |  |
| HTML Browser | – |  |
| Media Player | – |  |
| Channel diagnostics | – |  |
| WLAN reception | – |  |
| Zone name | – |  |
| Zone signal | – |  |
| Effective range name | – |  |
| Effective range name (RFID) | – |  |
| Effective range signal | – |  |
| Charge condition | – |  |
| Handwheel | – |  |
| Help indicator | – |  |
| Sm@rtClient view | – |  |
| Status/Force | – |  |
| Memory space view | – |  |
| NC subprogram display | – |  |
| System diagnostic view | – |  |
| System diagnostic window | – |  |

---

**See also**

[Basic principles of importing/exporting](#basic-principles-of-importingexporting)

##### Exporting all screens of an HMI device

###### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

A different program code is required for exporting all aggregated screens of all user-defined screen folders of an HMI device.

###### Program code: Exporting all screens of a device

Modify the following program code to export the screens of a user-defined screen folder of an HMI device and the screen system folder:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;
using System.Security;

namespace ExportAllScreensOfHMIDevice

{

internal class Program

{

private static void Main(string[] args)

{

...

}

private static void ExportAllScreensOfDevice(string rootPath, HmiTarget hmiTarget)

{

DirectoryInfo info = new DirectoryInfo(rootPath);

info.Create();

// Export the ScreenFolder recursive

string screenPath = Path.Combine(rootPath, "Screens");

info = new DirectoryInfo(screenPath);

info.Create();

ExportScreens(screenPath, hmiTarget);

}

// Export the screens of a user-defined screen folder of an HMI device and the screen system folder

private static void ExportScreensOfDevice(HmiTarget hmiTarget)

{

ScreenUserFolder folder = hmiTarget.ScreenFolder.Folders.Find("MyScreenFolder");

//or ScreenSystemFolder folder = hmiTarget.ScreenFolder;

ScreenComposition screens = folder.Screens;

foreach(Screen screen in screens)

{

FileInfo info = new FileInfo(string.Format(@"D:\Samples\Screens\{0}\{1}.xml", folder.Name, screen.Name));

screen.Export(info, ExportOptions.WithDefaults);

}

}

// Exporting all screens of a device independent of the user

public static void ExportScreens(string screenPath, HmiTarget target)

{

foreach(Screen screen in target.ScreenFolder.Screens)

{

screen.Export(new FileInfo(Path.Combine(screenPath, screen.Name + ".xml")), ExportOptions.WithDefaults);

}

foreach(ScreenUserFolder subfolder in target.ScreenFolder.Folders)

{

ExportScreenUserFolder(Path.Combine(screenPath, folder.Name), subfolder.Name);

}

}

private static void ExportScreenUserFolder(string screenPath,ScreenUserFolder folder )

{

foreach(Screen screen in folder.Screens)

{

screen.Export(new FileInfo(Path.Combine(screenPath, screen.Name + ".xml")), ExportOptions.WithDefaults);

}

foreach(ScreenUserFolder subfolder in folder.Folders)

{

ExportScreenUserFolder(Path.Combine(screenPath, subfolder.Name), subfolder);

}

}

}

}

clipboard

##### Exporting a screen from a screen folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data of a screen is exported:

| Screen | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, Height, Width, Name, Number, HelpText |
| Open links | Template |
| Compositions | - Layers - Animations All configured animations that are based on Runtime Advanced are exported. - Events All configured events that are based on Runtime Advanced are exported. - Softkeys All configured softkeys are exported. |

The following data is exported for each layer:

> **Note**
>
> By default, the layer name in the TIA Portal is an empty text.
>
> If you do not change the layer name in the TIA Portal, the exported layer name will be an empty text. In this case, the displayed layer name in the TIA Portal depends on the user interface language.
>
> If you do change the layer name in the TIA Portal, the modified layer name is displayed in all relevant languages.

| Layer | Data |
| --- | --- |
| Attributes | Name, Index, VisibleES |
| Compositions | ScreenItems (with screen items) |

Not included in the export:

- SCADA-specific attributes.
- Layers that do not contain any screen items and whose attributes do not differ from the default values.

###### Program code

Modify the following program code to export an individual screen from the user folder or from the system folder of an HMI device:

//Exports a single screen from a screen folder

private static void ExportSingleScreenFromScreenFolder(HmiTarget hmitarget)

{

    ScreenUserFolder folder = hmitarget.ScreenFolder.Folders.Find("MyScreenFolder");

    //or ScreenSystemFolder folder = hmitarget.ScreenFolder;

    ScreenComposition screens = folder.Screens;

    Screen screen = screens.Find("Screen_1.xml");

    if (screen == null) return;

    {

        FileInfo info = new FileInfo(string.Format(@"D:\Samples\Screens\{0}\{1}.xml", folder.Name, screen.Name));

screen.Export(info, ExportOptions.WithDefaults);

    }

}

clipboard

##### Importing screens to an HMI device

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The screens can only be imported to a specific type of HMI device. The HMI device and the device from which the screens were exported must be of the same device type.

The following data of a screen is imported:

| Screen | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, Height, Width, Name, Number, HelpText |
| Open links | Templates |
| Compositions | - Layers - Animations All animations configurable for screens are imported. - Events All events configurable for screens are imported. - Softkeys All softkeys configurable for screens are imported. |

The following data is imported for each layer:

> **Note**
>
> If you have specified an empty text for the layer name before the import, the displayed layer name in the TIA Portal after the import depends on the user interface language.
>
> If you have assigned a layer name, the specified layer name is displayed in all relevant languages after the import.

| Layer | Data |
| --- | --- |
| Attributes | Name, Index |
| Compositions | ScreenItems |

###### Restrictions

- The import is canceled and an Exception is thrown if the width and height of a screen do not correspond to the dimensions of the device. Adaptation of the screen items contained is not supported. For this reason, certain screen items may be located beyond the screen boundaries. A compiler warning is output in this case.
- The screen number must be unique for all screens of the device. A screen import is canceled if a screen with a screen number that was already created in the device is found. If you have not yet assigned a screen number, a unique number is assigned to the screen during the import.
- The layout of the screen items within the Z-order must be unique and contiguous for each layer in the screen. For this reason, after the import of the screen, a consistency check is performed that repairs the layout, if necessary. This action may lead to modified "tab indexes" for certain screen items.

  You can change the Z-order of the screen items in the XML file manually. The screen item in first place is at the very end in the Z-order.

> **Note**
>
> You can change the values for width and height of the screen items in the XML file if the attribute "Fit size to content" is enabled for the screen item.

> **Note**
>
> **Import of screen types from the library is not supported**
>
> As of WinCC V12 SP1, you can create a screen as type in the library. Instances of the screen type used in the project can be edited like other screens using the TIA Portal Openness application. When you export screens, the instances of screen types are exported without the type information.
>
> When you re-import these screens into the project, the instances of the screen types are overwritten and the instance is detached from the screen type.

###### Program code: Importing screens to an HMI device

Modify the following program code to import screens to an HMI device using a For each loop:

//Imports all screens to an HMI device

private static void ImportScreensToHMITarget(HmiTarget hmitarget)

{

FileInfo[] exportedScreens = new FileInfo[] {new FileInfo(@"D:\Samples\Import\Screen_1.xml"), new FileInfo(@"D:\Samples\Import\Screen_2.xml")};

ScreenUserFolder folder = hmitarget.ScreenFolder.Folders.Find("MyScreenFolder");

foreach (FileInfo screenFileInfo in exportedScreens)

{

folder.Screens.Import(screenFileInfo, ImportOptions.Override);

}

}

clipboard

###### Program code: Import to a newly created user folder

Modify the following program code to import a screen to a newly created user folder of an HMI device:

//Imports a single screen to a new created user folder of an HMI device

private static void ImportSingleScreenToNewFolderOfHMITarget(HmiTarget hmitarget)

{

ScreenUserFolder folder = hmitarget.ScreenFolder.Folders.Create("MyFolder");

folder.Screens.Import(new FileInfo(@"D:\Samples\Import\myScreens.xml"), ImportOptions.Override);

}

clipboard

##### Exporting permanent areas

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data of the permanent area is exported:

| Permanent area | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, Height, Width, Name |
| Compositions | Layers |

The following data is exported for each layer:

| Layer | Data |
| --- | --- |
| Attributes | Name, Index |
| Compositions | ScreenItems (with screen items) |

###### Program code

Modify the following program code to export a permanent area of an HMI device to an XML file:

//Exports a permanent area

private static void ExportScreenoverview(HmiTarget hmitarget)

{

ScreenOverview overview = hmitarget.ScreenOverview;

if (overview == null) return;

FileInfo info = new FileInfo(@"D:\Samples\Screens\ExportedOverview.xml");

overview.Export(info, ExportOptions.WithDefaults);

}

clipboard

##### Importing permanent areas

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data of the permanent area is imported:

| Permanent area | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, Height, Width, Name, Visible, Number |
| Compositions | Layers |

The following data is imported for each layer:

| Layer | Data |
| --- | --- |
| Attributes | Name, Index |
| Compositions | ScreenItems (with screen items) |

The import is canceled and an Exception is thrown if the width and height of a screen do not correspond to the dimensions of the device. Adaptation of the included device items (Screen items) is not supported. For this reason, some device items may be located beyond the screen boundaries. A compiler warning is output in this case.

The layout of the device items must be unique and contiguous in the permanent area. For this reason, after the import of the permanent area, a consistency check is performed that repairs the layout, if necessary. This action may lead to modified "tab indexes" for certain device items.

###### Program code

Modify the following program code to import a permanent area from an XML file into an HMI device:

//Imports a permanent area

private static void ImportScreenOverview(HmiTarget hmiTarget)

{

FileInfo info = new FileInfo(@"D:\Samples\Screens\ExportedOverview.xml");

hmiTarget.ImportScreenOverview(info, ImportOptions.Override);

}

clipboard

##### Exporting all screen templates of an HMI device

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

One XML file is created per screen template.

Because bulk exports are not supported, you need to enumerate and export all screen templates separately. In the course of this action, make sure that the screen template names used conform to the file naming conventions of your file system.

###### Program code: Exporting all screen templates of a device

Modify the following program code to export all screen templates from a specific folder:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace ExportAllScreenTemplatesOfHMIDevice

{

internal class Program

{

private static void Main(string[] args)

{

...

}

public static void ExportScreenTemplatesOfDevice(string rootPath, ScreenTemplateUserFolder folder)

{

string screenPath = Path.Combine(rootPath, "Screens");

DirectoryInfo info = new DirectoryInfo(screenPath);

info.Create();

//Export the ScreenTemplateFolder recursive

ExportScreenTemplates (screenPath, hmiTarget);

}

//Exports all screen templates of a selected folder

private static void ExportScreenTemplates(string templatePath, HmiTarget hmiTarget)

{

foreach (ScreenTemplate screen in hmiTarget.ScreenTemplateFolder.ScreenTemplates)

{

screen.Export(new FileInfo(Path.Combine(templatePath, screen.Name + ".xml")), ExportOptions.WithDefaults);

}

foreach (ScreenTemplateUserFolder folder in hmiTarget.ScreenTemplateFolder.Folders)

{

ExportScreenTemplates(Path.Combine(templatePath, folder.Name), hmiTarget);

}

}

}

}

clipboard

##### Exporting screen templates from a folder

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data of the screen template is exported:

| Screen templates | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, Height, Width, Name |
| Compositions | - Layers - Animations All configured animations are exported. SCADA animations are not exported. - Softkeys All configured softkeys are exported. |

The following data is exported for each layer:

| Layer | Data |
| --- | --- |
| Attributes | Name, Index |
| Compositions | ScreenItems (with screen items) |

###### Program code: Exporting a screen template of a user-defined folder

Modify the following program code to export an individual screen template from the system folder or from a user-defined folder:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace ExportScreenTemplatesOfFolder

{

internal class Program

{

private static void Main(string[] args)

{

...

}

private static void ExportSingleScreenTemplate(string templatePath, HmiTarget hmiTarget)

{

ScreenTemplateUserFolder folder = hmiTarget.ScreenTemplateFolder.Folders.Find("MyTemplateFolder");

//or ScreenTemplateSystemFolder folder = hmiTarget.ScreenTemplateFolder;

ScreenTemplateComposition templates = folder.ScreenTemplates;

ScreenTemplate template = templates.Find("templateName");

if(template == null) return;

FileInfo info = new FileInfo(string.Format(@"D:\Samples\Templates\{0}\{1}.xml", folder.Name, template.Name));

template.Export(info, ExportOptions.WithDefaults);

}

// Exporting all screen templates of a user-defined folder

public static void ExportScreenTemplateUserFolder(string rootPath, ScreenTemplateUserFolder folder)

{

DirectoryInfo info = new DirectoryInfo(rootPath);

info.Create();

foreach (ScreenTemplate screen in folder.ScreenTemplates)

{

screen.Export(new FileInfo(Path.Combine(info.FullName, screen.Name + ".xml")), ExportOptions.WithDefaults);

}

foreach (ScreenTemplateUserFolder subfolder in folder.Folders)

{

ExportScreenTemplateUserFolder(Path.Combine(info.FullName, subfolder.Name), subfolder);

}

}

// Exports all screen templates of a selected folder

private static void ExportScreenTemplates(string templatePath, ScreenTemplateUserFolder folder)

{

foreach (ScreenTemplate screen in folder.ScreenTemplates)

{

screen.Export(new FileInfo(Path.Combine(templatePath, screen.Name + ".xml")), ExportOptions.WithDefaults);

}

foreach (ScreenTemplateUserFolder subfolder in folder.Folders)

{

ExportScreenTemplates(Path.Combine(templatePath, subfolder.Name), subfolder);

}

}

}

}

clipboard

##### Importing screen templates

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

The following data of a screen template is imported:

| Screen template | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, Height, Width, Name, SetTabOrderInFront |
| Compositions | - Layers - Animations All animations configurable for screens are imported. - Softkeys All softkeys configurable for screens are imported. |

The following data is imported for each layer:

| Layer | Data |
| --- | --- |
| Attributes | Name, Index |
| Compositions | ScreenItems (with screen items) |

The import is canceled and an Exception is thrown if the width and height of a screen template do not correspond to the dimensions of the device. Adaptation of the included screen items is not supported. For this reason, certain screen items may be located beyond the screen boundaries. A compiler warning is output in this case.

The layout of the screen items must be unique and contiguous in the screen template. For this reason, after the import of the screen template, a consistency check is performed which repairs the layout, if necessary. This action may lead to modified "tab indexes" for certain screen items.

###### Program code: General import

Modify the following program code to import all screen templates to an HMI device using a For each loop:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace ImportingScreenTemplates

{

internal class Program

{

//Imports screen templates to an HMI device

private static void ImportScreenTemplatesToHMITarget(HmiTarget hmiTarget)

{

ScreenTemplateUserFolder folder = hmiTarget.ScreenTemplateFolder.Folders.Find("MyTemplateFolder");

// or ScreenTemplateSystemFolder folder = hmiTarget.ScreenTemplateFolder;

FileInfo[] exportedTemplates = new FileInfo[] {new FileInfo(@"D:\Samples\Import\Template_1.xml"), new

FileInfo(@"D:\Samples\Import\Template_n.xml")};

foreach (FileInfo templateFileName in exportedTemplates)

{

folder.ScreenTemplates.Import(templateFileName, ImportOptions.Override);

}

}

//Imports screen templates to a user folder of an HMI device

private static void ImportScreenTemplatesToFolderOfHMITarget(HmiTarget hmiTarget)

{

ScreenTemplateUserFolder screenTemplateFolder = hmiTarget.ScreenTemplateFolder.Folders.Find("MyTemplateFolder");

ScreenTemplateUserFolder folder = screenTemplateFolder.Folders.Create("MyNewFolder");

folder.ScreenTemplates.Import(new FileInfo(@"D:\Samples\Import\ScreenTemplate.xml"), ImportOptions.Override);

}

}

}

clipboard

##### Exporting a pop-up screen

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Introduction

The following data of the pop-up screen is exported:

| Screen templates | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, GridColor, Height, Name, ScrollbarBackgroundColor, ScrollbarForegroundColor, Width |
| Compositions | - Layers - Events All configured events are exported. |

The following data is exported for each layer:

| Layer | Data |
| --- | --- |
| Attributes | Name, Index, VisibleES |
| Compositions | ScreenItems   All exportabe screen objects are exported. |

###### Program code: Exporting a pop-up screen from a folder

Modify the following program code to export an individual pop-up screen from the system folder or from a user-defined folder:

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace ExportingAPopupImage

{

internal class Program

{

//Exports a single pop-up screen

private static void ExportSinglePopUpScreen(HmiTarget hmitarget)

{

ScreenPopupUserFolder folder = hmitarget.ScreenPopupFolder.Folders.Find("MyPopupFolder");

//or ScreenPopupSystemFolder folder = hmitarget.ScreenPopupFolder;

ScreenPopupComposition popups = folder.ScreenPopups;

ScreenPopup popup = popups.Find("popupName");

if(popup == null) return;

FileInfo info = new FileInfo(string.Format(@"D:\Samples\Screens\{0}\{1}.xml", folder.Name, popup.Name));

popup.Export(info, ExportOptions.WithDefaults);

}

}

}

clipboard

##### Importing a pop-up screen

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data of a pop-up screen is imported:

| Screen templates | Data |
| --- | --- |
| Attributes | ActiveLayer, BackColor, GridColor, Height, Name, ScrollbarBackgroundColor, ScrollbarForegroundColor, Width |
| Compositions | - Layers - Events All configured events are exported. |

The existence of the following attributes is mandatory for the import:

- Name
- Height
- Width

The following data is imported for each layer:

| Layer | Data |
| --- | --- |
| Attributes | Name, Index, VisibleES |
| Compositions | ScreenItems  All importable screen objects are imported. |

###### Restrictions

If a device doesn't support pop-up screens, the import is cancelled and an Exception is thrown.

If the width and height of a pop-up screen do not comply to the following dimensions restrictions for a device, the import is cancelled and an Exception is thrown:

- Minimum height = 1 pixel
- Minimum width = 1 pixel
- Maximum height = sixfold height of the device's screen
- Maximum width = twofold width of the device's screen
- For devices with runtime version V13 SP1 the maximum height and the maximum width is equal with th height and width of the device's screen.

###### Program code: Importing a pop-up screen into a folder

Modify the following program code to import a pop-up screen into the pop-up screen system folder or to a user-defined folder:

//Imports a pop-up screen to an HMI device

private static void ImportPopupScreenToHMITarget(HmiTarget hmitarget)

{

FileInfo info = new FileInfo(string.Format(@"D:\Samples\Screens\PopupScreen.xml"));

hmitarget.ScreenPopupFolder.ScreenPopups.Import(info, ImportOptions.None);

}

clipboard

##### Exporting a slide-in screen

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data and values of the slide-in screen is exported:

| Screen templates | Data |  |
| --- | --- | --- |
| Attributes | Activate | false |
| ActiveLayer | 0 |  |
| BackColor | (182; 182; 182) |  |
| GridColor | (0; 0; 0) |  |
| Dimension | 427  The attribute "Dimension" specifies either the width or height of the slide-in screen, depending on the used slide-in screen type. |  |
| LineColor1 | (223; 223; 223) |  |
| LineColor2 | (32; 32; 32) |  |
| OperatableAreaColor | (128; 128; 128) |  |
| SlideinType | Top, Bottom, Left, Right  Slide-in screens do not have a name but a SlideinType. |  |
| Visibility | FadeOut |  |
| Compositions | Layers |  |

> **Note**
>
> Slide-in screens do not have a name but a SlideinType.

The following data is exported for each layer:

| Layer | Data |  |
| --- | --- | --- |
| Áttributes | Name, |  |
| Index |  |  |
| VisibleES |  |  |
| Compositions | ScreenItems | All exportabe screen objects are exported. |

###### Program code: Exporting a slide-in screen

Modify the following program code to export an individual slide-in screen from the system folder:

//Exports a single slide-in screen

private static void ExportSingleSlideinScreen(HmiTarget hmitarget)

{

    ScreenSlideinSystemFolder systemFolder = hmitarget.ScreenSlideinFolder;

    var screens = systemFolder.ScreenSlideins;

ScreenSlidein slidein = screens.Find(SlideinType.Bottom);

if (slidein == null) return;

    FileInfo info = new FileInfo(string.Format(@"D:\Samples\Screens\{0}\{1}.xml"));

slidein.Export(info, ExportOptions.WithDefaults);

}

clipboard

##### Importing a slide-in screen

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data and values of a slide-in screen is imported:

| Screen templates | Data |
| --- | --- |
| Attributes | Activate = false  ActiveLayer = 0  Authorization  BackColor = (182; 182; 182)  Dimension = 427  The attribute "Dimension" specifies either the width or height of the slide-in screen, depending on which of the two attributes is modifiable for the specified slide-in type.   GridColor = (0; 0; 0)  LineColor1 = (223; 223; 223)  LineColor2 = (32; 32; 32)  OperateableAreaColor = (128; 128; 128)  SlideinType = Top, Bottom, Left, Right  Visibility = FadeOut |
| Compositions | Layers |

The existence of the following attribute is mandatory for the import:

- SlideinType

The following data is imported for each layer:

| Layer | Data |
| --- | --- |
| Attributes | Name, Index, VisibleES |
| Compositions | ScreenItems  All importable screen objects are imported. |

###### Restrictions

- If a device does not support slide-in screens, the import is cancelled and an Exception is thrown.
- If a slide-in screen is referenced from another element, the slide-in screen must be referenced via openlink and not via SlideinType, e. g. in system function "ShowSlideinScreen").

  The following table shows the mapping of the attribute "SlideinType" with the corresponding openlink:

  | SlideinType | Openlink Name |
  | --- | --- |
  | Top | GraphX_Slidein_Top |
  | Right | GraphX_Slidein_Right |
  | Bottom | GraphX_Slidein_Bottom |
  | Left | GraphX_Slidein_Left |

###### Program code: Importing a slide-in screen into a folder

Modify the following program code to import a slide-in screen to the slide-in screen system folder:

//Imports a slide-in screen to an HMI device

private static void ImportSlideinScreenToHMITarget(HmiTarget hmitarget)

{

FileInfo info = new FileInfo(@"D:\Samples\Screens\SlideInScreen.xml");

hmitarget.ScreenSlideinFolder.ScreenSlideins.Import(info, ImportOptions.None);

}

clipboard

##### Exporting a screen with a faceplate instance

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data of a faceplate instance in a screen is exported:

| Screen | Data |
| --- | --- |
| Attributes | Left, Top, Width, Height, ObjectName, Resizing,TabIndex,FaceplateTypeName |
| Interface Attributes | All configured interface attributes of a faceplate instance are exported for exportable screen items. |
| Compositions | - Animations   All movement animations are exported.   Tag animations rely on interface attributes. - Events    All configured events are exported. |

Regard the following specifications for exported attributes of faceplate instance:

- Resizing

  The attribute "Resizing" is exported in any case, independent of the export options.
- FaceplateTypeName

  The attribute "FaceplateTypeName" identifies the corresponding faceplate type and version, e. g. "Faceplate_1 V 0.0.2".

  > **Note**
  >
  > **Faceplate type in a library folder**
  >
  > If a faceplate type is located within a library folder, the complete path and name is required to identify the faceplate type. The keyword "@$@" is used to separate folders and/or faceplate type name, e. g. "Folder_1@$@SubFolder_1@$@Faceplate_1 V 0.0.2".

The following data of inner screen items of a faceplate instance is excluded from the export:

| Screen item | Attribute |
| --- | --- |
| IO-Field | Flashing on limit violation |
| Graphic IO-Field | Fit embedded graphic object to screen size |

###### Program code

Modify the following program code to export an individual screen including a faceplate instance:

//Exports a single screen including a faceplate instance

private static void ExportSingleScreenWithFaceplateInstance(HmiTarget hmitarget)

{

    ScreenFolder folder = hmitarget.ScreenFolder.Folders.Find("MyScreenFolder");

    ScreenComposition screens = folder.Screens;

    Screen screen = screens.Find("ScreenWithFaceplateName");

    if (screen == null) return;

    {

FileInfo info = new FileInfo(string.Format(@"D:\Samples\Faceplates\{0}\{1}.xml", folder.Name, screen.Name));

screen.Export(info, ExportOptions.WithDefaults);

    }

}

clipboard

##### Importing a screen with a faceplate instance

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

The following data of a faceplate instance in a screen is imported:

| Screen | Data |
| --- | --- |
| Attributes | Left, Top, Width, Height, ObjectName, Resizing,TabIndex, FaceplateTypeName |
| Interface Attributes | All configured interface attributes of a faceplate instance are imported for importable screen items. |
| Compositions | - Animations   All movement animations are imported.   Tag animations rely on interface attributes. - Events    All configured events are imported. |

The existence of the following attributes is mandatory for the import:

- ObjectName
- FaceplateTypeName

The following data of inner screen items of a faceplate instance is excluded from the export and import:

| Screen item | Attribute |
| --- | --- |
| IO-Field | Flashing on limit violation |
| Graphic IO-Field | Fit embedded graphic object to screen size |

###### Restrictions

- Unknown Faceplate, event or interface attribute

  If a faceplate type name, an event name or an interface attribute name is specified in the import file which does not exist in the project, the import is aborted with an Exception.
- Resizing behavior of a faceplate instance

  The attribute "Resizing" is imported in any case, independent of the export options.

  Examples:

  If "Resizing" is set to "KeepRatio", the "Height" attribute is used to calculate the "Width" attribute value.

  - The size of a faceplate type is 100 x 100 pixel. If a faceplate instance is imported with size 300 x 100 pixel and value "FixedSize" is set for the "Resizing" attribute, the import succeeds and the faceplate size is set to 100 x 100 pixel.
  - The size of a faceplate type is 100 x 50 pixel. A faceplate instance is imported with size 100 x 100 pixel and value "KeepRatio" is set for the "Resizing" attribute.The import succeeds and the faceplate size is set to 200 x 100 pixel.
  > **Note**
  >
  > **Sizing behavior of imported faceplate instances**
  >
  > The values of "Resizing" and values of interface attributes can affect the size of the imported faceplate instance and even the size of the inclosed screen items.
  >
  > To avoid unrequested changes of the appearance of a faceplate instance, import a faceplate with the initial size or even without "Width" and "Height" attribute values.
- Deviant interface attribute values

  - If you modify attributes for the import, the last applied interface attribute value is imported.
  - If attributes depend on each other, other attribute values can be changed during the import.

    Example: A faceplate includes an I/O field. The attribute "Mode" is connected to an interface attribute. If you first set the mode to "Output" and then set the attribute "Hidden input" to true, the value of "Hidden input" is not applied after import. The first modification set the attribute "Hidden input" to read-only and therefore the value cannot be applied.
  - If a attribute value does not fulfill the restrictions of WinCC, the faceplates type value is displayed.

    Example: The display range of a gauge is set from 10 - 80. The attributes "MaximumValue" and "MinimumValue" are configured at interface attributes. If you set a minimum value that exceeds the maximum value, e. g. 100, the faceplate type's value for "MinimumValue" is displayed after import.
  - If an interface attribute is connected with several screen item attributes within the faceplate type, the interface attribute value at the faceplate instance will display the applied attribute value of the first connected screen item.

    Example: A faceplate includes two gauge objects with deviant maximum values. The minimum values of both gauges are connected to one single interface attribute.

    If you first set a minimum value that is applicable for both gauges, both values are set.

    If you set than a value that is only applicable for the second gauge, the value is only set for the second gauge, but the value of the first gauge is displayed as interface attribute.

###### Program code: Importing screens including a faceplate instance

Modify the following program code to import a screen including a faceplate instance:

//Imports single screen including a faceplate instance

private static void ImportSingleScreenWithFaceplateInstance(HmiTarget hmitarget)

{

FileInfo info = new FileInfo(@"D:\Samples\Screens\ScreenFaceplate.xml");

hmitarget.ScreenFolder.Screens.Import(info, ImportOptions.None);

}

clipboard

### Importing/exporting data of a PLC device

This section contains information on the following topics:

- [CFC Charts](CFC%20Charts%20%28Export-Import%29.md#cfc-charts-exportimport)
- [Blocks](#blocks-1)
- [Technology objects](Technology%20objects.md#technology-objects)
- [Tag tables](#tag-tables-1)

#### Blocks

This section contains information on the following topics:

- [XML structure of the block interface section](#xml-structure-of-the-block-interface-section)
- [Changes of the object model and XML file format](#changes-of-the-object-model-and-xml-file-format)
- [Exporting DBs with snapshots](#exporting-dbs-with-snapshots)
- [Exporting blocks with know-how protection](#exporting-blocks-with-know-how-protection)
- [Export/Import of SCL blocks](#exportimport-of-scl-blocks)
- [Export/Import of structured types of SCL blocks](#exportimport-of-structured-types-of-scl-blocks)
- [Export/Import of SCL call blocks](#exportimport-of-scl-call-blocks)
- [Export/Import multilingual comments in SCL](#exportimport-multilingual-comments-in-scl)
- [Exporting failsafe blocks](#exporting-failsafe-blocks)
- [Exporting system blocks](#exporting-system-blocks)
- [Exporting GRAPH blocks with multi-language text](#exporting-graph-blocks-with-multi-language-text)
- [Importing block](#importing-block)
- [Exporting blocks](#exporting-blocks)
- [Importing blocks/UDT with open reference](#importing-blocksudt-with-open-reference)
- [Importing blocks/UDT for structural change object](#importing-blocksudt-for-structural-change-object)
- [Export/Import of unit specific publishing attribute of blocks and types](#exportimport-of-unit-specific-publishing-attribute-of-blocks-and-types)
- [Creating Instance DB](#creating-instance-db)
- [Accessing DB value parameter without export](#accessing-db-value-parameter-without-export)
- [Export/Import of Plc Alarm TextLists](#exportimport-of-plc-alarm-textlists)
- [Export Document information to SimaticML file](#export-document-information-to-simaticml-file)
- [Export/Import of Alarm Instance Text](#exportimport-of-alarm-instance-text)
- [Export/Import of Alarm classes](#exportimport-of-alarm-classes)
- [Export/Import of global supervision for ProDiag-FB](#exportimport-of-global-supervision-for-prodiag-fb)
- [Export/import of ProDiag supervisions from Global overview editor](#exportimport-of-prodiag-supervisions-from-global-overview-editor)
- [Export/Import of settings for ProDiag supervisions](#exportimport-of-settings-for-prodiag-supervisions)
- [Export/Import Watch &amp; Force Table](#exportimport-watch-force-table)
- [Exporting user data type](#exporting-user-data-type)
- [Importing user data type](#importing-user-data-type)
- [Export of data in OPC UA XML format](#export-of-data-in-opc-ua-xml-format)
- [Export/Import of UDT &amp; DB](#exportimport-of-udt-db)
- [Export/Import of Array &amp; Instance DB](#exportimport-of-array-instance-db)

##### XML structure of the block interface section

###### Basic principle

The data in the export file from the import/export is structured with reference to a basic structure. Every import file has to fulfill the basic structural conditions.

The export file includes all edited tags and constants of the interface section of an exported block. All attributes with "`ReadOnly`="TRUE""and "`Informative`="TRUE"" are excluded.

If the information is redundant, it must exactly be identical in the import XML file and the project data. Otherwise the import will throw a recoverable exception.

The project data can contain more data than the import XML file, e. g. an external type may have additional members

Only writeable values can be imported via TIA Portal Openness XML.

Depending on the TIA Portal Openness export settings, the export file includes a defined set of attributes and elements. The XML exported from higher versions of the product is not compatible during the import operation in lower version of the TIA Portal.

###### Basic structure

The interface section of an exported block is covered in the &lt;`Interface`&gt; element in the SimaticML of a block. The root object is the `<Sections>` element, which represents the interface section of an exported block. The sequence of the following description of elements represents the required sequence in the input file.

![Basic structure](images/97028107915_DV_resource.Stream@PNG-en-US.png)

- Section

  Section represents a single parameter or local data of a program block
- Member

  Member represents the tags or constants used in the program block. Depending of the datatype of a tag, members can be nested or have further structural sub elements.

  In case of the data type "ARRAY" the structural element "`Subelement Path`" represents e. g. the index of the components of an array element.

  Only those members are exported, which were edited by the user.
- AttributeList

  The `<AttributeList>` includes all defined attributes of a member. Attributes, that are system defined or assigned by a standard value are not listed in the XML structure.

  The member attributes `<ReadOnly>` and `<Informative>` are only written to the XML export file if their value is TRUE.
- StartValue

  The element `<StartValue>` is only written, if the default value of the tag or constant is set by the user.

  ![Basic structure](images/97055583883_DV_resource.Stream@PNG-en-US.png)
- Comment

  The element `<Comment>` is written, if it is set by the user. Comments of a tag or constant are exported as multilingual text:

  ![Basic structure](images/97028116747_DV_resource.Stream@PNG-en-US.png)

###### Attributes

- Main attributes

  The main attributes are written in the `<Member>` element in the XML structure.

  ![Attributes](images/97055575051_DV_resource.Stream@PNG-en-US.png)

  The following table shows the main attributes of a tag or constant at the block interface section.

  | Name | Datatype | Default | Import condition | Comment |
  | --- | --- | --- | --- | --- |
  | Name | STRING | - | Required |  |
  | Datatype | ENUM | - | Required |  |
  | Version | STRING | - | Optional |  |
  | Remanence | ENUM | NonRetain | - | only written if not default |
  | Accessibility | ENUM | Public | - | pre-defined by the system   cannot be changed by the user |
  | Informative | BOOL | FALSE | - |  |

  Members with the flag "`Informative`" are ignored during import. If the attribute is deleted or set to FALSE, an exception is thrown.

  > **Note**
  >
  > **Remanence settings "Set in IDB"**
  >
  > If the remanence value of a tag or constant is "Set in IDB", the remanence set in the IDB has to be the same for all other tags and constants with the remanence value "SetInIDB".
  >
  > The first imported member with "Set in IDB" attribute defines the expected remanence in the IDB for the following tags and constants with the remanence value "SetInIDB".
- System defined member attributes

  Systemdefined member attributes are listed in the element `<AttributeList>`. Systemdefined member attributes flagged with the &lt;`Informative>` and are ignored during import.

  ![Attributes](images/97028116747_DV_resource.Stream@PNG-en-US.png)

  | Name | Type | Default | SimaticML ReadOnly (informative) | Comment |
  | --- | --- | --- | --- | --- |
  | At | string | "" | FALSE | Member shares offset with another member in this structure |
  | SetPoint | bool | FALSE | FALSE | Member can be synchronized with workmemory |
  | UserReadOnly | bool | FALSE | TRUE | User cannot change any member attribute (incl. name) |
  | UserDeletable | bool | TRUE | TRUE | Editor does not allow to delete the member |
  | HmiAccessible | bool | TRUE | FALSE | No HMI access, no structure item |
  | HmiVisible | bool | TRUE | FALSE | Filter to reduce the number of members shown in the first place |
  | Offset | int | - | TRUE | DB, FB, FC (Temp). For classic PLCs and for Plus PLCs where the remanence is set to classic. |
  | PaddedSize | int | - | TRUE | DB, FB, FC (Temp). For classic PLCs and for Plus PLCs where the remanence is set to classic. Only for arrays. |
  | HiddenAssignment | bool | FALSE | FALSE | Hide assignement at call if matches with PredefinedAssignment |
  | PredefinedAssingment | string | "" | FALSE | Input for the paramter used when call is placed |
  | ReadOnlyAssignment | bool | FALSE | FALSE | The user cannot change the predefined assignement at the call |
  | UserVisible | bool | TRUE | TRUE | This member is not shown on the UI |
  | HmiReadOnly | bool | TRUE | TRUE | This member is read only for HMI |
  | CodeReadOnly | bool | FALSE | TRUE | - |
- User defined attributes

  User defined attributes are flagged with &lt;ReadOnly&gt;. Members with this flag are ignored during import. If the flag is deleted or set to FALSE, an exception is thrown.

  Unedited user defined attributes are excluded from the export.

  | Name | Type | Default | SimaticML ReadOnly (informative) | Comment |
  | --- | --- | --- | --- | --- |
  | CFC | IBlockAttribute | --- | FALSE | this is a Payload |

###### Datatype "STRUCT"

The components of the datatype "STRUCT" are represented in the XML structure of an import/export file as nested members:

![Datatype "STRUCT"](images/97067867915_DV_resource.Stream@PNG-en-US.png)

###### Datatype "ARRAY" basic type

The components of the basic datatype "ARRAY" are represented in the XML structure of an import/export file as subelements with the attribute "`Path`" :

![Datatype  "ARRAY" basic type](images/97068695947_DV_resource.Stream@PNG-en-US.png)

###### Datatype "ARRAY" of UDT

The components of the datatype "ARRAY" of an UDT are represented in the XML structure of an import/export file as new `<sections>` element in a `<member>` element. The members in the new section for UDT are within an ARRAY are assigned as subelements with `"Path"` attribute:

![Datatype  "ARRAY" of UDT](images/97068704779_DV_resource.Stream@PNG-en-US.png)

###### Datatype "ARRAY" in "ARRAY"

The components of the datatype "ARRAY" in another ARRAY are represented in the XML structure of an import/export file as subelements with the attribute "`Path`".

The members within another ARRAY are assigned as subelements with`"Path"` attribute, if the component is edited by the user:

![Datatype  "ARRAY" in "ARRAY"](images/97072323211_DV_resource.Stream@PNG-en-US.png)

###### PLC data types (UDT)

The XML structure of a PLC data type depends on the TIA Portal Openness export settings.

- `ExportOptions.None`

  Members of PLC data type are only written if the default value of at least one of the components is set by the user. For these members, only the two additional attributes `"Name"` and `"Datatype"` are written, to identify the member to which the `<StartValue>` belongs. Other members and attributes are not written.
- `ExportOptions.WithDefaults`

  The following attributes are always written:

  - `Name`
  - `Datatype`
  - `ExternalAccessible`
  - `ExternalVisible`
  - `ExternalWritable`
  - `SetPoint`
  - `StartValue`

    Only written to the XML if it the default value in this type is set by the user. If it only has been set in the PLC data type, it is not written.
- `ExportOptions.ReadOnly`

  For PLC data types this setting will not lead to meaningful result. In combination with other settings it will have no influence on the result.

###### Overlaid tags

If a tag is overlaid with a new datatype, the members are represented in the XML structure of the new data type. The following XML structure shows a datatype WORD overlaid by an ARRAY of BYTE.

![Overlaid tags](images/97074853643_DV_resource.Stream@PNG-en-US.png)

###### Block Interface

All attributes with `ReadOnly`="TRUE" and `Informative`="FALSE" are excluded. The XML structure of a block interface depends on the TIA Portal Openness export settings.

- `ExportOptions.None`

  This setting exports only the modified data or the data that differs from the default.

  In case their attribute definition does not specify a default value, the attribute is always written.

  The export file also contains all values that are obligatory for the subsequent data import.
- `ExportOptions.WithDefaults`

  The following attributes are always written

  - `Name`
  - `Datatype`
  - `HmiAccessible` exported as `ExternalAccessible`
  - `HmiVisible` exported as `ExternalVisible`
  - `ExternalWritable`
  - `SetPoint` (if applicable)
  - `Offset` (if applicable)
  - `PaddedSize` (if applicable)

  All other attributes are only written if their values differ from the default.

  The `<StartValue`&gt; element is only written to the XML if it has been explicitly set.
- `ExportOptions.ReadOnly`

  For block interfaces this setting will not lead to meaningful result. In combination with other settings it will have no influence on the result.

##### Changes of the object model and XML file format

###### Introduction

To import a custom created or an edited XML file successfully to the TIA Portal via TIA Portal Openness, the file must correspond to defined schemas.

The XML files always consist of two major parts:

- Interface
- Compile unit

The schemas they have to correspond to are explained in the following.

###### Interface

An interface can contain multiple sections (e. g. Input, InOut, Static): You can find all of these sections in the schema in the following directory:

- C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.InterfaceSections_v3.xsd
- C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.Interface.Snapshot .xsd

###### Compile unit

There are seperate schemas for the compile units of GRAPH, LAD/FBD, STL and SCL blocks. You can find these schemas in the following directories:

- GRAPH: C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.PlcBlocks.Graph_v4.xsd
- LAD/FBD: C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.PlcBlocks.LADFBD_v3.xsd
- STL: C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.PlcBlocks.STL_v3.xsd
- SCL: C:\Pogram Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\ SW.PlcBlocks.SCL_v2.xsd

###### Subschemas

There are the following additional schema definitions used by all compile units:

- Access
- Common

**Access**

The Access node describes for example:

- local/global members and constant usages
- FB, FC, Instruction calls
- DBs for calls

You can find the access schema in the following directory:

C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.PlcBlocks.Access_v3.xsd

**Common**

Common contains the commonly used attributes and elements, for example different types of comments, texts and tokens.

You can find the common schema in the following directory:

C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*.\Schemas\SW.Common_v2.xsd

> **Note**
>
> V* refers to the installed version of TIA Portal.

##### Exporting DBs with snapshots

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to export the DB's with snapshot value in XML format to compare the values with different snapshot times. With the compare result, you can manually adapt

single start values within the TIA Portal user interface and store for a potential recovery.

The schema “SW.Interface.Snapshot.xsd” can process the exported XML-file. The Snapshot Service "InterfaceSnapshot" is provided in the namespace "Siemens.Engineering.SW.Blocks".

The file handling supports exporting DBs with snapshots:

- Export directory does not exist
- Creating of the export directory
- Export directory is readonly
- If export file already exists

The Snapshot Service is supported for Global DBs, Instance DBs and Array DB

###### Program code

Modify the following program code to export Snapshot Values by using the Snapshot Service:

PlcBlock dataBlock = ...;

InterfaceSnapshot interfaceSnapshot = dataBlock.GetService&lt;InterfaceSnapshot&gt;();

interfaceSnapshot.Export(new FileInfo("C:\\temp\\MyInterfaceSnapshot.xml"), ExportOptions.WithReadOnly);

clipboard
> **Note**
>
> Export of snapshot values using the Snapshot Service is independent of the standard interface Openness export and will not influence the already existing export of the interface members. It will not be possible to import the exported XML

The snapshot values will be exported as following:

&lt;?xml version="1.0" encoding="utf-8"?&gt;

&lt;Document&gt;

&lt;Engineering version="V15 SP1" /&gt;

&lt;DocumentInfo&gt;

...

&lt;/DocumentInfo&gt;

&lt;SW.Blocks.InterfaceSnapshot ID="0"&gt;

&lt;AttributeList&gt;

&lt;Name&gt;GlobalDB&lt;/Name&gt;

&lt;Snapshot ReadOnly="true"&gt;

&lt;SnapshotValues&gt;

&lt;Value Path="Static_1" Type="Bool"&gt;TRUE&lt;/Value&gt;

&lt;Value Path="Static_2[0]" Type="Int"&gt;1&lt;/Value&gt;

&lt;Value Path="Static_2[1]" Type="Int"&gt;2&lt;/Value&gt;

&lt;Value Path="Static_2[2]" Type="Int"&gt;3&lt;/Value&gt;

&lt;Value Path="Static_3" Type="DTL"&gt;DTL#1973-01-01-00:00:00&lt;/Value&gt;

&lt;Value Path="Static_4.Element_1" Type="Int"&gt;7&lt;/Value&gt;

&lt;Value Path="Static_4.Element_2[0]" Type="Bool"&gt;FALSE&lt;/Value&gt;

&lt;Value Path="Static_4.Element_2[1]" Type="Bool"&gt;TRUE&lt;/Value&gt;

&lt;Value Path="Static_4.Element_2[2]" Type="Bool"&gt;TRUE&lt;/Value&gt;

&lt;Value Path="Static_4.Element_3.Element_1" Type="Int"&gt;5&lt;/Value&gt;

&lt;Value Path="Static_4.Element_3.Element_2.Element_1" Type="Bool"&gt;TRUE&lt;/Value&gt;

&lt;Value Path="Static_4.Element_3.Element_2.Element_2[0]" Type="Int"&gt;100&lt;/Value&gt;

&lt;Value Path="Static_4.Element_3.Element_2.Element_2[1]" Type="Int"&gt;200&lt;/Value&gt;

&lt;/SnapshotValues&gt;&lt;/Snapshot&gt;

&lt;SnapshotDate ReadOnly="true"&gt;2017-12-06T08:04:11.4590585Z&lt;/SnapshotDate&gt;

&lt;StructureModified ReadOnly="true"&gt;2017-12-06T08:22:13.3292585Z&lt;/StructureModified&gt;

&lt;/AttributeList&gt;

&lt;/SW.Blocks.InterfaceSnapshot&gt;

&lt;/Document&gt;

clipboard

If a DB does not contain any snapshot values, the content of the exported file will look like as following:

&lt;SnapshotValues xlmns="http://www.siemens.com/automation/Openness/SW/Interface/Snapshot/v1"&gt;&lt;/SnapshotValues&gt;

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Exporting blocks with know-how protection

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Introduction

The resulting XML file is similar to the export file of a block without know-how protection. With PlcBlockProtectionProvider, you can unlock a know-how protected block by providing the password using the Openness API and then export a KHP block with in complete with its code. A block can be imported and then be protected with a password using the API again.

If the block is exported without unlocking, only the public block interface will be exported.

- TIA Portal block -&gt; Unlock -&gt; Export file without protection
- Import file without protection -&gt; Lock -&gt; TIA Portal block

The attribute list of the block indicates that the relevant block is know-how protected.

###### Program code

Modify the following program code to export the visible data of a block with know-how protection to an XML file:

private static void ExportBlock(PlcSoftware plcSoftware)

{

PlcBlock plcBlock = plcSoftware.BlockGroup.Blocks.Find("MyBlock");

plcBlock.Export(new FileInfo(string.Format(@”D:\Samples\{0}.xml”, plcBlock.Name)), ExportOptions.WithDefaults);

}

clipboard

##### Export/Import of SCL blocks

###### SCL statements with export XML tags

The export operation of SCL blocks exports its equivalent XML tags based on the type of SCL statements. This operation supports the SCL networks of SCL statements in LAD/FBD blocks of SCL statements. The SCL statements are classified as text elements, operands, expressions, control, etc. The schema SW.PlcBlocks.SCL_v2.xsd is available to support you to process the SCL block with export XML tags. The SCL block statements with their corresponding exported XML tags and attributes are given below.

###### New line

New lines in SCL blocks are represented as NewLine XML tag.

- Contains unsigned Num attribute with default value 1.
- Num attribute does not have value 0.
- Supported only for SCL.

| SCL block | XML tag |
| --- | --- |
|  | &lt;NewLine Num="2" /&gt; |

###### Blank

Blank spaces in SCL blocks are respresented as Blank XML tag.

- Contains unsigned Num attribute with default value 1.
- Num attribute does not have value 0.
- Supported only for SCL.
- Does not support Integer attribute available in other languages of STEP 7.

| SCL block | XML tag |
| --- | --- |
|  | &lt;Blank Num="2"/&gt; |

###### Identation of SCL block statements

In TIA Portal settings, you can modify the identation of SCL code by accessing Options/Settings/General/Script/text editiors. The following table defines the type of identation based on the ident mode.

| Ident mode | Result |
| --- | --- |
| None | Import operation adds the spaces as available in the source files. |
| Paragraph or Smart | Import operation adds the specified ident spaces in the imported file. |

Based on the chosen identation, the imported SCL block XML file are idented.

###### Comment

Single-line and multi-line comments in SCL blocks are represented as LineComment XML tag.

- Only LineComment tag (for single language comment) is used in SCL.
- Comment tag (for mulitple language comment) is not used in SCL.
- Contains Inserted attribute with default value false
- Inserted="false" indicates "//" single comment in SCL block.
- Inserted="true" indicates "(**)" multi-line comment in SCL block.
- NoClosingBracket="true" indicates comment without closing braces in SCL block. This attribute is optional and has default value as false.
- XML does not indicate comment hierarchy in SCL block.

| SCL block | XML tag |
| --- | --- |
| // one line comment | &lt;LineComment&gt;   &lt;Text&gt;one line comment&lt;/Text&gt;  &lt;/LineComment&gt; |
| (* one line comment  second line *) | &lt;LineComment Inserted="true"&gt;   &lt;Text&gt;one linecomment secondline&lt;/Text&gt;  &lt;/LineComment&gt; |
| (* first comment (* second comment *) end first comment *) | &lt;LineComment Inserted=”true”&gt;   &lt;Text&gt; first comment (* second comment *) end first comment&lt;/Text&gt;  &lt;/LineComment &gt;  The nested comment is part of outer comment text. |
| (* comment without closing bracket | &lt;LineComment Inserted="true" NoClosingBracket="true"&gt;    &lt;Text&gt; comment without closing bracket&lt;/Text&gt;  &lt;/LineComment &gt; |

###### Region

Regions in SCL blocks are represented as Token XML tag.

- Text XML tag represents the region_name.
- The Text attribute of the Token XML tag is case in-sensitive.
- The import operation is case in-sensitive, and the editor displays the keywords as configured in the TIA Portal settings.
- If the end_region keyword ends with ";" (semi-colon) in SCL block, the symbol ";" is placed in Text XML tag.

| SCL block | XML tag |
| --- | --- |
| region myregion  ...  end_region here is the end of myregion | &lt;Token Text="REGION" /&gt;  &lt;Blank /&gt;  &lt;Text&gt;myregion&lt;/Text&gt;  &lt;NewLine /&gt;  ...  &lt;Token Text="END_REGION" /&gt;  &lt;Blank /&gt;  &lt;Text&gt;here is the end of myregion&lt;/Text&gt;  &lt;NewLine /&gt; |
| region   // here are no blanks  ...  end_region | &lt;Token Text="REGION" /&gt;  &lt;NewLine /&gt;  &lt;LineComment .../&gt;  &lt;Token Text="END_REGION" /&gt;  &lt;NewLine /&gt; |
| region  ...  end_region; | &lt;Token Text="REGION" /&gt;  &lt;NewLine /&gt;  ...  &lt;Token Text="END_REGION" /&gt;  &lt;Text&gt;;&lt;/Text&gt;  &lt;NewLine /&gt; |

###### Pragma

Pragma in SCL blocks are represented as Token XML tag. The parameters are represented in Access XML tag with Scope attribute as LiteralConstant.

| SCL block | XML tag |
| --- | --- |
| {PRAGMA_BEGIN 'Param1', 'Param2' (*parm 2*)}   // something else   {PRAGMA_END} | &lt;Token Text="{" /&gt;  &lt;Token Text="PRAGMA_BEGIN" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;'Param1'&lt;/ConstantValue&gt;   &lt;/Constant&gt;  &lt;/Access&gt;  &lt;Token Text="," /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;'Param2'&lt;/ConstantValue&gt;   &lt;/Constant&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;param 2&lt;/Text&gt;  &lt;/LineComment&gt;  &lt;Token Text="," /&gt;  &lt;Blank /&gt;  &lt;Token Text="}" /&gt;  &lt;NewLine /&gt;  &lt;LineComment&gt;   &lt;Text&gt; something else&lt;/Text&gt;  &lt;/LineComment&gt;  &lt;NewLine /&gt;  &lt;Token Text="{" /&gt;  &lt;Token Text="PRAGMA_END" /&gt;  &lt;Token Text="}" /&gt; |

###### Constants: Literal constants

The constants in SCL blocks are represented by Access XML tag.

- The Scope attribute can have values like LiteralConstant, TypedConstant, LocalConstant, and GlobalConstant.
- The name of constants preceeded by "#" are ignored in XML.
- The "#" is added during the import operation of XML.
- The value of global constants represented by quotes are ignored in XML.
- The quotes are added during the import operation of XML.

| Type of constant | SCL block | XML tag |
| --- | --- | --- |
| Literal constant: Integer | #Out := 10; | &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;10&lt;/ConstantValue&gt;   &lt;ConstantTypeInformative="true"&gt;LINT&lt;/ConstantType&gt;   &lt;/Constant&gt;  &lt;/Access&gt; |
| Literal constant: String | #myString := 'Hello world'; | &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;Hello world&lt;/ConstantValue&gt;   &lt;ConstantTypeInformative="true"&gt;STRING&lt;/ConstantType&gt;   &lt;/Constant&gt;  &lt;/Access&gt; |
| Literal constant: Typed | #Out := int#10; | &lt;Access Scope="TypedConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;int#10&lt;/ConstantValue&gt;   &lt;/Constant&gt;  &lt;/Access&gt; |
| Format of XML exported in ExportOptions.ReadOnly setting.    &lt;Access Scope="TypedConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;int#10&lt;/ConstantValue&gt;   &lt;StringAttribute Name="Format" Informative="true"&gt;Dec_signed&lt;/StringAttribute&gt;   &lt;StringAttribute Name="FormatFlags" Informative="true"&gt;TypeQualifier&lt;/StringAttribute&gt;   &lt;/Constant&gt;  &lt;/Access&gt; |  |  |
| Local constant | #Out := #mylocal; | &lt;Access Scope="LocalConstant"&gt;   &lt;Constant Name="mylocal" /&gt;  &lt;/Access&gt; |
| Format of XML exported in ExportOptions.ReadOnly setting.    &lt;Access Scope="LocalConstant"&gt;   &lt;Constant Name="mylocal"&gt;   &lt;ConstantType Informative="true"&gt;Int&lt;/ConstantType&gt;    &lt;ConstantValue Informative="true"&gt;10&lt;/ConstantValue&gt;   &lt;StringAttribute Name="Format" Informative="true"&gt;Dec_signed&lt;/StringAttribute&gt;    &lt;/Constant&gt;  &lt;/Access&gt; |  |  |
| Global constant | #Out := "myglobal"; | &lt;Access Scope="GlobalConstant"&gt;   &lt;Constant Name="myglobal" /&gt;  &lt;/Access&gt; |
| Format of XML exported in ExportOptions.ReadOnly setting.    &lt;Access Scope="GlobalConstant"&gt;   &lt;Constant Name="myglobal"&gt;   &lt;ConstantType Informative="true"&gt;Int&lt;/ConstantType&gt;   &lt;ConstantValue Informative="true"&gt;10&lt;/ConstantValue&gt;   &lt;StringAttribute Name="Format" Informative="true"&gt;Dec_signed&lt;/StringAttribute&gt;   &lt;/Constant&gt;  &lt;/Access&gt; |  |  |

The address constants are not supported in SCL blocks, and it is ignored in this table.

###### Variables

The local and global variables in SCL blocks are represented by Access XML tag.

- The Scope attribute has values of LocalVariable and GlobalVariable
- The XML tags for assigning the value 10 is ignored here.

| Type of variable | SCL block | XML tag |
| --- | --- | --- |
| Local variable | #Out := 10; | &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Out" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |
| Global variable | "Tag_3":= 10; | &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Tag_3" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |
| Format of XML exported in ExportOptions.ReadOnly setting.    &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Tag_3" /&gt;   &lt;Address Area="Memory" Type="Int" BitOffset="96" Informative="true" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |  |  |

###### Expressions

The simple expressions in SCL blocks are represented by Access XML tag. The Scope attribute has value of LocalVariable for the expressions

| SCL block | XML tag |
| --- | --- |
| #a := #b + #c; | &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token text=":=" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="b" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token text="+" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="c" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Token text=";" /&gt; |

###### Control structures in SCL blocks

The control statements like IF, CASE, FOR, WHILE, REPEAT, GOTO, EXIT, CONTINE, and RETURN are represented by Token XML tag.

- The conditional symbols used in SCL block such as &gt;, &lt;, &amp; are represented as escape sequences (&amp;lt; &amp;gt; &amp;amp) in XML.
- These combination of XML tags are applicable only for SCL blocks. An exception is thrown for other languages.

| Name of the block | SCL block | XML tag |
| --- | --- | --- |
| IF | IF #a&lt;#c THEN      ;  END_IF; | &lt;Token Text="IF" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Token Text="&amp;lt;" /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="c" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="THEN" /&gt;  &lt;NewLine /&gt;  &lt;Blank Num="4" /&gt;  &lt;Token Text=";" /&gt;  &lt;NewLine /&gt;  &lt;Token Text="END_IF" /&gt;  &lt;Token Text=";" /&gt; |
| CASE | CASE #a OF   1 (*test*): // Statement section case 1   ;    2..4: // Statement section case 2 to 4      ;   ELSE // Statement section ELSE      ;  END_CASE; | &lt;Tok en Text="CASE" /&gt;&lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="OF" /&gt;  &lt;NewLine /&gt;    &lt;Blank Num="2"/&gt;  &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;1&lt;/ConstantValue&gt;   &lt;ConstantType Informative="true"&gt;LINT&lt;/ConstantType&gt;   &lt;/Constant&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;LineComment Inserted=”true”&gt;   &lt;Text&gt;test&lt;/Text&gt;  &lt;/LineComment &gt;  &lt;Token Text=":" /&gt;  &lt;Blank /&gt;  &lt;LineComment&gt;   &lt;Text&gt; Statement section case 1&lt;/Text&gt;  &lt;/LineComment &gt;  &lt;NewLine /&gt;    &lt;Blank Num="4"/&gt;  &lt;Token Text=";" /&gt;  &lt;NewLine /&gt;    &lt;Blank Num="2"/&gt;  &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;2&lt;/ConstantValue&gt;   &lt;ConstantType Informative="true"&gt;LINT&lt;/ConstantType&gt;   &lt;/Constant&gt;  &lt;/Access&gt;  &lt;Token Text=".." /&gt;  &lt;Blank Num="2"/&gt;  &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantValue&gt;4&lt;/ConstantValue&gt;   &lt;ConstantType Informative="true"&gt;LINT&lt;/ConstantType&gt;   &lt;/Constant&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;LineComment&gt;   &lt;Text&gt; Statement section case 2 to 4&lt;/Text&gt;  &lt;/LineComment &gt;  &lt;NewLine /&gt;    &lt;Blank Num="4"/&gt;  &lt;Token Text=";" /&gt;  &lt;NewLine /&gt;    &lt;Blank Num="2"/&gt;  &lt;Token Text="ELSE" /&gt;  &lt;NewLine /&gt;    &lt;Blank Num="4"/&gt;  &lt;Token Text=";" /&gt;  &lt;NewLine /&gt;    &lt;Token Text="END_CASE" /&gt;  &lt;Token Text=";" /&gt; |
| FOR | FOR #i := #a TO #b DO   // Statement section FOR   ;  END_FOR; | &lt;Token Text="FOR" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="i" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text=":=" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="TO" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="b" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="DO" /&gt;  &lt;NewLine /&gt;    &lt;Blank Num="2" /&gt;  &lt;LineComment&gt;   &lt;Text&gt; Statement section FOR&lt;/Text&gt;  &lt;/LineComment &gt;  &lt;NewLine /&gt;    &lt;Blank Num="2" /&gt;  &lt;Token Text=";" /&gt;  &lt;NewLine /&gt;    &lt;Token Text="END_FOR" /&gt;  &lt;Token Text=";" /&gt; |
| WHILE | WHILE #a&lt;#b DO    // Statement section WHILE    ;  END_WHILE; | &lt;Token Text="WHILE" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Token Text="&amp;lt;" /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="b" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="DO" /&gt;  &lt;NewLine /&gt;    &lt;Blank Num="2" /&gt;  &lt;LineComment&gt;   &lt;Text&gt; Statement section WHILE&lt;/Text&gt;  &lt;/LineComment &gt;  &lt;NewLine /&gt;    &lt;Blank Num="2" /&gt;  &lt;Token Text=";" /&gt;  &lt;NewLine /&gt;    &lt;Token Text="END_WHILE" /&gt;  &lt;Token Text=";" /&gt; |
| REPEAT | REPEAT    // Statement section REPEAT   ;  UNTIL #a&lt;#b END_REPEAT; | &lt;Token Text="REPEAT" /&gt;  &lt;NewLine /&gt;    &lt;Blank Num="2" /&gt;  &lt;LineComment&gt;   &lt;Text&gt; Statement section REPEAT&lt;/Text&gt;  &lt;/LineComment &gt;  &lt;NewLine /&gt;    &lt;Blank Num="2" /&gt;  &lt;Token Text=";" /&gt;  &lt;NewLine /&gt;    &lt;Token Text="UNTIL" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Token Text="&amp;lt;" /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="b" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="END_REPEAT" /&gt;  &lt;Token Text=";" /&gt; |
| GOTO | here    // well  : // this is goto statement | XML example for GOTO label definition    &lt;Blank Num="3"/&gt;  &lt;Access Scope="Label"&gt;   &lt;Label Name="here"&gt;   &lt;NewLine /&gt;   &lt;Blank Num="3"/&gt;   &lt;LineComment&gt;   &lt;Text&gt; well&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;NewLine /&gt;   &lt;Token Text=":" /&gt;   &lt;Blank /&gt;    &lt;/Label&gt;  &lt;/Access&gt;  &lt;LineComment&gt;   &lt;Text&gt; this is goto statement&lt;/Text&gt;  &lt;/LineComment&gt; |
| GOTO (*comment*) here; | XML example for GOTO label usage    &lt;Token Text="GOTO" /&gt;  &lt;Blank /&gt;  &lt;LineComment inserted=”true”&gt;   &lt;Text&gt;comment&lt;/Text&gt;  &lt;/LineComment&gt;  &lt;Blank /&gt;  &lt;Access Scope="Label"&gt;   &lt;Label Name="here" /&gt;  &lt;/Access&gt;  &lt;Token Text=";" /&gt; |  |

###### Referencing attributes

The SCL block referencing attributes are represented by AccessModifier attribute of Component tag.

- For simple referencing, AccessModifer has value as Reference.
- For array referencing, AccessModifier has value as ReferenceToArray.

| SCL block | XML tag |
| --- | --- |
| RefToUDT^(*RefToUDT*).element | &lt;Symbol&gt;   &lt;Component Name="RefToUDT" AccessModifier="Reference" /&gt;   &lt;Token Text="^" /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;RefToUDT&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="element" /&gt;  &lt;/Symbol&gt; |
| RefToArrayOfUDT^(*RefToArrayOfUDT*)[#i].element | &lt;Symbol&gt;   &lt;Component Name="RefToArrayOfUDT" AccessModifier="ReferenceToArray" /&gt;   &lt;Token Text="^" /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;RefToArrayOfUDT&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Token Text="[" /&gt;   &lt;Access Scope=LocalVariable&gt;   &lt;Symbol&gt;   &lt;Component Name="i" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;   &lt;Token Text="]" /&gt;  &lt;/Component&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="element" /&gt;  &lt;/Symbol&gt; |

##### Export/Import of structured types of SCL blocks

###### SCL structured types with export XML tags

In the SCL structured types, you can add blanks, new lines, and comments in the SCL statements. The SCL strctured statements with its corresponding exported XML tags and attributes are given below.

###### Global access

In SCL statements, the global access variables and constants are represented in quotes. The comments written between the variables and address parts are represented by LineComment XML tag.

| SCL block | XML tag |
| --- | --- |
| "Data_block_1".(*comment 1*)Static_1(*comment 2*).Static_2 | &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Data_block_1" /&gt;   &lt;Token Text="." /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;comment 1&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Component Name="Static_1" /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;comment 2&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="Static_2" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |
| "Data_block_1".Static_1 := 10 | Format of XML exported in ExportOptions.None setting.    &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Data_block_1" /&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="Static_1" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |
| Format of XML exported in ExportOptions.ReadOnly setting.    &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Data_block_1" /&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="Static_1" /&gt;   &lt;Address Area="DB" Type="Word" BlockNumber="1" BitOffset="0" Informative="true" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |  |

###### Usage of Quotes and #

The quotes used in the first level describes the type of variable, and used to escape special characters in SCL statements. When quotes are used in first level, it defines the variable as global variable. If the quotes are used after #, they represent the escape sequence of special characters like #, and spaces.

- To represent the differential usage, XML file uses BooleanAttributes tag with Name attribute. The Name contain values such as HasQuotes and HasHash.
- To define structure in scope attribute, # is defined.
- These values are applicable only for SCL.
- The default values for these tags were FALSE, but the values never gets exported in ExportOptions.WithDefaults settings too.

| SCL block | XML tag |
| --- | --- |
| "a".#b."c".#"d" | &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="b"&gt;   &lt;BooleanAttribute Name=”HasHash”&gt;TRUE&lt;/BooleanAttribute&gt;   &lt;/Component&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="c"&gt;   &lt;BooleanAttribute Name=”HasQuotes”&gt;TRUE&lt;/BooleanAttribute&gt;   &lt;/Component&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="d"&gt;   &lt;BooleanAttribute Name=”HasQuotes”&gt;TRUE&lt;/BooleanAttribute&gt;   &lt;BooleanAttribute Name=”HasHash”&gt;TRUE&lt;/BooleanAttribute&gt;   &lt;/Component&gt;   &lt;/Symbol&gt;  &lt;Access /&gt; |

###### Array

SCL allows to add comment within the array indexes around "[" and "]". To mark the existence of array, XML file uses AccessModifier attribute in Component tag.

- If Accessmodifier contains the value Array, then a child tag Access is mandatoy to indicate the index variable of the array.
- The default value for AccessModifier is None.

| SCL block | XML tag |
| --- | --- |
| #a.b[#i+#j,#k+#l].c | &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="b" AccessModifier="Array" /&gt;   &lt;Token Text="[" /&gt;   &lt;Access Scope=LocalVariable&gt;   &lt;Symbol&gt;   &lt;Component Name="i" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;         &lt;Token Text="+" /&gt;   &lt;Access Scope=LocalVariable&gt;   &lt;Symbol&gt;   &lt;Component Name="j" /&gt;  &lt;/Symbol&gt;   &lt;/Access&gt;   &lt;Token Text="," /&gt;   &lt;Access Scope=LocalVariable&gt;   &lt;Symbol&gt;   &lt;Component Name="k" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;       &lt;Token Text="+" /&gt;   &lt;Access Scope=LocalVariable&gt;   &lt;Symbol&gt;   &lt;Component Name="l" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;  &lt;Token Text="]" /&gt;   &lt;/Component&gt;   &lt;Token Text="." /&gt;   &lt;Component Name="c" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |

###### Absolute Access

SCL allows different types of access such as absolute, absolute offset, mixed (database and member variable), slice, peripheral, and direct type. The absolute access specifiers are represented by Address tag in XML.

- The % character of the DB is not written in XML. It is created automatically during the import.
- Blanks are allowed between the address parts

| SCL Block | XML Tag |
| --- | --- |
| %DB20 . DBW10 | &lt;Access Scope="Address"&gt;   &lt;Symbol&gt;   &lt;Address Area="DB" BlockNumber="20" /&gt;   &lt;Blank /&gt;   &lt;Token Text="." /&gt;   &lt;Blank /&gt;   &lt;Address Area="DB" BitOffset="80" Type="Word"/&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |
| %DB20.DBX10.3 := true; | The following XML is valid for all langages except SCL.    &lt;Access Scope="Address"&gt;  &lt;Address Area="DB" BlockNumber="20" BitOffset="83" Type="Bool" /&gt;  &lt;/Access&gt;    The following XML is valid for SCL.    &lt;Access Scope="Address"&gt;   &lt;Symbol&gt;   &lt;Address Area="DB" BlockNumber="20" /&gt;   &lt;Token Text="." /&gt;   &lt;Address Area="DB" BitOffset="83" Type="Bool"/&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |

###### Absolute offset

In STL, AbsoluteOffset tag represents the absolute offset access. In SCL, Address tag is used for absolute access.

| SCL Block | XML Tag |
| --- | --- |
| #Input_DB_ANY.%DBX2.3 := TRUE; | &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Input_DB_ANY" /&gt;   &lt;Token Name="." /&gt;   &lt;Address BitOffset="19" Type="Bool" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |

###### Slicing

In SCL, the SliceAccessModifier attribute is not supported and the slicing is represented by Token tag.

| SCL Block | XML Tag |
| --- | --- |
| "tag_1"(*1*).(*2*)member(*3*).(*4*)%x1 | &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="tag_1" /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;1&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Token Text="." /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;2&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Component Name="member"/&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;3&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Token Text="." /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;4&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Token Text="%x1" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |

###### Peripheral access

The peripheral access is represented by Token tag.

| SCL Block | XML Tag |
| --- | --- |
| "tag_1"(*1*).(*2*)member:P | &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="tag_1" /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;1&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Token Text="." /&gt;   &lt;LineComment Inserted="True"&gt;   &lt;Text&gt;2&lt;/Text&gt;   &lt;/LineComment&gt;   &lt;Component Name="member"/&gt;   &lt;Token Text=":P" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt; |

###### Direct type access

The TypeOf and TypeOfDB instructions are handled either with system type or user defined type. The types are represented in Access tag with Scope attribute containing values of SystemType and UserType.

| SCL Block | XML Tag |
| --- | --- |
| Example for system type  if TypeOf( #inVariant ) = TO_SpeedAxis then … end_if | &lt;Token text="=" /&gt;  &lt;/Blank&gt;  &lt;Access Scope="SystemType"&gt;   &lt;DataType&gt;TO_SpeedAxis&lt;/DataType&gt;  &lt;/Access&gt; |
| Example for user defined type  if TypeOf( #inVariant ) = "aUserDefinedType" then … end_if | &lt;Token text="=" /&gt;  &lt;/Blank&gt;  &lt;Access Scope="UserType"&gt;   &lt;DataType&gt;aUserDefinedType&lt;/DataType&gt;  &lt;/Access&gt; |

##### Export/Import of SCL call blocks

###### SCL call blocks with export XML tags

SCL call paramaters are respresented by Parameter tag in XML. The informative attribute is used to represent the non-assigned FB parameters and return values such as timestamp, flag information, etc. The XML format follows the same arbitrary order followed in the SCL block.

An example for block call is given below.

| SCL block | XML tag |
| --- | --- |
| #Callee_Instance(Input_1 := 5); | Format of XML exported in ExportOptions.None setting    &lt;Access Scope="Call"&gt;   &lt;CallInfo BlockType="FB"&gt;   &lt;Instance Scope="LocalVariable"&gt;   &lt;Component Name="Callee_Instance" /&gt;   &lt;/Instance&gt;   &lt;Token text="(" /&gt;   &lt;Parameter Name="Input_1"&gt;   &lt;Blank /&gt;   &lt;Token text=":=" /&gt;   &lt;Blank /&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Int&lt;/ConstantType&gt;   &lt;ConstantValue&gt;5&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Token text=")" /&gt;   &lt;/CallInfo&gt;  &lt;/Access&gt;   &lt;Token text=";" /&gt; |
| Format of XML exported in ExportOptions.ReadOnly setting    &lt;Access Scope="Call"&gt;   &lt;CallInfo BlockType="FB"&gt;   &lt;IntegerAttribute Name="BlockNumber" Informative="true"&gt;1&lt;/IntegerAttribute&gt;      &lt;DateAttribute Name="ParameterModifiedTS" Informative="true"&gt;2016-10-24T08:27:34&lt;/DateAttribute&gt;   &lt;Instance Scope="LocalVariable"&gt;   &lt;Component Name="Callee_Instance" /&gt;   &lt;/Instance&gt;   &lt;Token text="(" /&gt;   &lt;Parameter Name="Input_1"&gt;  &lt;StringAttribute Name="InterfaceFlags" Informative="true"&gt;S7_Visible&lt;/StringAttribute&gt;   &lt;Blank /&gt;   &lt;Token text=":=" /&gt;   &lt;Blank /&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Int&lt;/ConstantType&gt;   &lt;ConstantValue&gt;5&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Token text=")" /&gt;   &lt;/CallInfo&gt;  &lt;/Access&gt;   &lt;Token text=";" /&gt; |  |

###### Unconnected parameters example

The FB has 4 paramters where a, b, c, and d. b and d are not connected.

| SCL block | XML tag |
| --- | --- |
| "Block_4_DB"(a:=TRUE,c:=TRUE); | &lt;Access Scope="Call"&gt;   **&lt;CallInfo Name="Block_4" BlockType="FB"&gt;**    &lt;Instance Scope="GlobalVariable"&gt;   **&lt;Component Name="Block_4_DB" /&gt;**    &lt;/Instance&gt;   &lt;Token text="(" /&gt;   **&lt;Parameter Name="a"&gt;**     **&lt;Token text=":=" /&gt;**    &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Bool&lt;/ConstantType&gt;   **&lt;ConstantValue&gt;TRUE&lt;/ConstantValue&gt;**    &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Token text="," /&gt;   &lt;Parameter Name="b" Informative="true"/&gt;   **&lt;Parameter Name="c" &gt;**     **&lt;Token text=":=" /&gt;**    &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Bool&lt;/ConstantType&gt;   **&lt;ConstantValue&gt;True&lt;/ConstantValue&gt;**    &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Parameter Name="d" Informative="true"/&gt;   &lt;Token text=")" /&gt;   &lt;/CallInfo&gt;  &lt;/Access&gt; |

###### One parameter example

SCL block allows you to omit the parameter name. This parameter is represented as NamelessParameter tag. The NamelessParameter tag has no attributes and it is applicable only for SCL.

| SCL block | XML tag |
| --- | --- |
| "Block_4_DB"(TRUE); | &lt;Access Scope="Call"&gt;   &lt;CallInfo Name="Block_4" BlockType="FB"&gt;   &lt;Instance Scope="GlobalVariable"&gt;   &lt;Component Name="Block_4_DB" /&gt;   &lt;/Instance&gt;   &lt;Token text="(" /&gt;   &lt;NamelessParameter&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Bool&lt;/ConstantType&gt;   &lt;ConstantValue&gt;TRUE&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/NamelessParameter&gt;   &lt;Token text=")" /&gt;   &lt;/CallInfo&gt;  &lt;/Access&gt; |

###### Expression as actual parameter

| SCL block | XML tag |
| --- | --- |
| #Callee_Instance(Input_1 := #a+3); | &lt;Access Scope="Call"&gt;   &lt;CallInfo BlockType="FB"&gt;   &lt;Instance Scope="LocalVariable"&gt;   &lt;Component Name="Callee_Instance" /&gt;   &lt;/Instance&gt;   &lt;Token text="(" /&gt;   &lt;Parameter Name="Input_1"&gt;   &lt;Blank /&gt;   &lt;Token text=":=" /&gt;   &lt;Blank /&gt;   &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol &gt;   &lt;/Access&gt;   &lt;Token text="+" /&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Int&lt;/ConstantType&gt;   &lt;ConstantValue&gt;3&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Token text=")" /&gt;   &lt;/CallInfo&gt;  &lt;/Access&gt;  &lt;Token text=";" /&gt; |

###### Expression as actual parameter without formal paramter

| SCL block | XML tag |
| --- | --- |
| #Callee_Instance(#a+3); | &lt;Access Scope="Call"&gt;   &lt;CallInfo BlockType="FB"&gt;   &lt;Instance Scope="LocalVariable"&gt;   &lt;Component Name="Callee_Instance" /&gt;   &lt;/Instance&gt;   &lt;Token text="(" /&gt;   &lt;NamelessParameter&gt;   &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="a" /&gt;   &lt;/Symbol &gt;   &lt;/Access&gt;   &lt;Token text="+" /&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Int&lt;/ConstantType&gt;   &lt;ConstantValue&gt;3&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/NamelessParameter&gt;   &lt;Token text=")" /&gt;   &lt;/CallInfo&gt;  &lt;/Access&gt;  &lt;Token text=";" /&gt; |

###### Function call

| SCL block | XML tag |
| --- | --- |
| #myInt := "MyFunction"(Param_1 := 1, Param_2 := 15, Param_3 := TRUE); | &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="myInt" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token text=":=" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="Call"&gt;   &lt;CallInfo Name="MyFunction" BlockType="FC"&gt;   &lt;Token text="(" /&gt;   &lt;Parameter Name="Param_1"&gt;   ... |

###### Absolute call

In SCL, the call can be initiated using absolute address of the DB. Due to absolute address, the Name attriubute of CallInfo node is empty.

A recoverable exception is thrown by the import of

- An "Address" node is available, with valid value of Name attribute.
- Non-existence of Address node with no valid value of Name attribute.

| SCL block | XML tag |
| --- | --- |
| %DB20(...); | &lt;Access Scope="Call"&gt;   &lt;CallInfo Name="" BlockType="FB"&gt;   &lt;Instance Scope="GlobalVariable"&gt;   &lt;Address Area="DB" BlockNumber="20" /&gt;   &lt;/Instance&gt;     &lt;Token text="(" /&gt;      &lt;Parameter&gt;      …      &lt;/Parameter&gt;       &lt;Token text=")" /&gt;    &lt;/CallInfo&gt;  &lt;/Access&gt; |

###### Instruction

The instruction in SCL block is checked in system library during the import operation, and the instruction versions are not exported in export operation.

The general instruction type is given below.

| SCL block | XML tag |
| --- | --- |
| #myInt := ATTACH(OB_NR := 1, EVENT := 15, ADD := TRUE); | Format of XML exported in ExportOptions.ReadOnly setting    &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="myInt" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token text=":=" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="Call"&gt;   &lt;Instruction Name="ATTACH"&gt;   &lt;Token text="(" /&gt;   &lt;Parameter Name="OB_NR"&gt;   &lt;Blank /&gt;   &lt;Token text=":=" /&gt;   &lt;Blank /&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;OB_ATT&lt;/ConstantType&gt;   &lt;ConstantValue&gt;1&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Token text="," /&gt;   &lt;Blank /&gt;   &lt;Parameter Name="EVENT"&gt;   &lt;Blank /&gt;   &lt;Token text=":=" /&gt;   &lt;Blank /&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;EVENT_ATT&lt;/ConstantType&gt;   &lt;ConstantValue&gt;15&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Token text="," /&gt;   &lt;Blank /&gt;  &lt;Parameter Name="ADD"&gt;   &lt;Blank /&gt;   &lt;Token text=":=" /&gt;   &lt;Blank /&gt;   &lt;Access Scope="LiteralConstant"&gt;   &lt;Constant&gt;   &lt;ConstantType&gt;Bool&lt;/ConstantType&gt;   &lt;ConstantValue&gt;TRUE&lt;/ConstantValue&gt;   &lt;/Constant&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Parameter Name="RET_VAL" Informative="true" /&gt;   &lt;Token text=")" /&gt;   &lt;/Instruction&gt;   &lt;/Access&gt;  &lt;Token text=";" /&gt; |

###### Instruction with template

When the template parameter is complements the instruction name, the export of the template parameter is necessary. If a "TemplateValue" tag with attribute Type="Type"follows the Instruction tag, the import operation concatenates the template value to the instruction name.

| SCL block | XML tag |
| --- | --- |
| "tag_4" := MIN_DINT( IN1:="Tag_1", IN2:="Tag_2", IN3:="Tag_3" ); | &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Tag_4" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  ...  &lt;Access Scope="Call"&gt;   &lt;Instruction Name="MIN"&gt;   &lt;TemplateValue Name="value_type" Type="Type"&gt;DInt&lt;/TemplateValue&gt;   ...   &lt;Parameter Name="IN1"&gt;   ...   &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Tag_1" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;  ...   &lt;Parameter Name="IN2"&gt;...   &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Tag_2" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;  ...   &lt;Parameter Name="IN3"&gt;  ...   &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Tag_3" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;  ...   &lt;/Instruction&gt;  &lt;/Access&gt;  ... |

###### Conversion

For conversion functions, the real instruction name and its template values are not exported. Instead, the name used in the SCL block is exported.

| SCL block | XML tag |
| --- | --- |
| #output_1 := TIME_TO_S5TIME(#input_1); | &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="output_1" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  ...  &lt;Access Scope="Call"&gt;   &lt;Instruction Name="TIME_TO_S5TIME"&gt;   &lt;Token text="(" /&gt;   &lt;NamelessParameter&gt;   &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="input_1" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;   &lt;/NamelessParameter&gt;   &lt;Token text=")" /&gt;   &lt;/Instruction&gt;   &lt;/Access&gt;  ... |

###### Instruction with instance

The instance and instruction are separated by blanks. Blanks are optional, and they can represented by new lines and comments. The instruction TON is represented by Name attribute of Instruction tag.

| SCL block | XML tag |
| --- | --- |
| IEC_Timer_0_DB . TON (IN:="Tag_1", PT:="Tag_2"); | &lt;Access Scope="GlobalAccess"&gt;   &lt;Symbol&gt;   &lt;Component Name="IEC_Timer_0_DB" /&gt;   &lt;/Symbol &gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token text="." /&gt;  &lt;Blank /&gt;  &lt;Access Scope="Call"&gt;   &lt;Instruction Name="TON"&gt;   &lt;Blank /&gt;   &lt;Token text="(" /&gt;   &lt;Parameter Name="IN"&gt;   &lt;Access Scope="GlobalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="Tag_1" /&gt;   &lt;/Symbol&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;  ...   &lt;Token text=")" /&gt;   &lt;/Instruction&gt;  &lt;/Access&gt;  &lt;Token text=";" /&gt; |

###### Alarm constant

The alarm constants are only used in S7 400 PLCs, and the exported XML is similar to other languages.

| SCL block | XML tag |
| --- | --- |
| "Block_1_DB"(16#0000_0001); | Format of XML exported in ExportOptions.None setting    &lt;Access Scope="Call"&gt;    &lt;CallInfo Name="Block_1" BlockType="FB"&gt;      &lt;Instance Scope="GlobalVariable"&gt;        &lt;Component Name="Block_1_DB" /&gt;      &lt;/Instance&gt;      &lt;NamelessParameter&gt;        &lt;Access Scope="AlarmConstant"&gt;          &lt;Constant&gt;            &lt;ConstantType&gt;C_Alarm_8&lt;/ConstantType&gt;            &lt;ConstantValue&gt;16#0000_0001&lt;/ConstantValue&gt;          &lt;/Constant&gt;        &lt;/Access&gt;      &lt;/NamelessParameter &gt;    &lt;/CallInfo&gt;  &lt;/Access&gt; |
| Format of XML exported in ExportOptions.ReadOnly setting    &lt;Access Scope="Call"&gt;    &lt;CallInfo Name="Block_1" BlockType="FB"&gt;      &lt;Instance Scope="GlobalVariable"&gt;        &lt;Component Name="Block_1_DB" /&gt;      &lt;/Instance&gt;      &lt;NamelessParameter&gt;        &lt;Access Scope="AlarmConstant" &gt;          &lt;Constant&gt;           &lt;ConstantValue&gt;16#00000001&lt;/ConstantValue&gt;           &lt;ConstantType&gt;C_Alarm&lt;/ConstantType&gt;          &lt;StringAttribute Name="Format" Informative="true"&gt;Hex&lt;/StringAttribute&gt;          &lt;/Constant&gt;        &lt;/Access&gt;      &lt;/NamelessParameter&gt;    &lt;/CallInfo&gt;  &lt;/Access&gt; |  |

###### ENO (Enable Output)

To support the ENO construct in SCL block, an attribute named "Scope" with value "PredefinedVariable" is used in the "Access" tag. It also contains the "PredefinedVariable" tag as child of the Access tag.

- The "PredefinedVariable" tag has one mandatory "Name" attribute.
- The scope "PredefinedVariable" and the tag "PredefinedVariable" are only allowed for SCL.

| SCL block | XML tag |
| --- | --- |
| Call(…, ENO =&gt; ENO); | &lt;Access Scope="Call"&gt;  &lt;CallInfo BlockType="FC"&gt;   &lt;Token text="(" /&gt;  …   &lt;Token text="," /&gt;   &lt;Blank /&gt;   &lt;Parameter Name="ENO"&gt;   &lt;Blank /&gt;   &lt;Token text="=&gt;" /&gt;   &lt;Blank /&gt;   &lt;Access Scope="PredefinedVariable"&gt;   &lt;PredefinedVariable Name="ENO" /&gt;   &lt;/Access&gt;   &lt;/Parameter&gt;   &lt;Token text=")" /&gt;  &lt;/CallInfo&gt;  &lt;/Access&gt;  &lt;Token text=";" /&gt; |
| IF ENO = #c THEN … | &lt;Token text="IF" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="PredefinedVariable"&gt;   &lt;PredefinedVariable Name="ENO" /&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="=" /&gt;  &lt;Blank /&gt;  &lt;Access Scope="LocalVariable"&gt;   &lt;Symbol&gt;   &lt;Component Name="c" /&gt;   &lt;/Symbol&gt;  &lt;/Access&gt;  &lt;Blank /&gt;  &lt;Token Text="THEN" /&gt; |

##### Export/Import multilingual comments in SCL

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

It is possible in TIA Portal Openness to support import and export multilingual comments in SCL editor by the following ways:

- During SCL export in Openness, all the multilingual comments with its translation, according to enabled project languages, are exported into the same openness xml file.
- During SCL import in Openness, all the multilingual comments with its translation, according to enabled project languages, shall be imported back from the openness xml file. It shall be reflected in the project text area. The language gets enabled in if the language is not enabled in the project during import.
- After import, it shall be verified that all multilingual comment in SCL editor is liked to the appropriate comments in the project text.

###### Example

The following figure shows an example of Multilingual comment in SCL Editor**:**

![Example](images/125682203275_DV_resource.Stream@PNG-en-US.png)

The following figure shows an example for export of multilingual comment in openness XML file:

![Example](images/125682211851_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Exporting failsafe blocks

###### Exporting failsafe blocks

It is now possible to import and export the Failsafe blocks, but F-system blocks cannot be exported.

###### Importing failsafe blocks

Consistent F-blocks can be exported and re-imported. They will be created as F-blocks.

It will be imported as standard block if you remove the prefixes "`F_`" from the value of all attributes "`ProgrammingLanguage"``.`

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)
  
[Exporting blocks](#exporting-blocks) 
  
[Exporting blocks with know-how protection](#exporting-blocks-with-know-how-protection)

##### Exporting system blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- The project contains a system block.
- The system block is not a F-block
- PLC is not online.

###### Introduction

Only visible system blocks are available in the blocks composition, for example no FB or FC blocks are available in the block composition . The resulting XML file is similar to the export file of a block.

###### Program code

Modify the following program code to export the visible data of a block to an XML file:

//Exports system blocks

private static void ExportSystemBlocks(PlcSoftware plcsoftware)

{

PlcSystemBlockGroup sbSystemGroup = plcsoftware.BlockGroup.SystemBlockGroups[0];

foreach (PlcSystemBlockGroup group in sbSystemGroup.Groups)

{

foreach (PlcBlock block in group.Blocks)

{

block.Export(new FileInfo(string.Format(@"D:\Samples\{ 0 }.xml", block.Name)), ExportOptions.WithDefaults);

}

}

clipboard

##### Exporting GRAPH blocks with multi-language text

###### XML structure of GRAPH blocks with multi-language text

The export XML for GRAPH blocks contains the translated step names and transition names of the GRAPH. These translated multi-language text are represented as StepName and TransitionName elements under the parent element Step and Transition respectivelty. These elements contain one MultiLanguageText element for each supported language. The texts for the languages which are not set explicitly are not exported. If no translation is made, the StepName and TransitionName elements are not exported. The StepName and TransitionName elements are optional. The TIA Portal Openness XML import operation throws a recoverable exception for the graph versions &lt; V5.0.

###### Example for StepName element

&lt;Steps&gt;

 &lt;Step Number="1" Init="true" Name="Step1" MaximumStepTime="T#10S" WarningTime="T#7S"&gt;

   &lt;StepName&gt;

      &lt;MultiLanguageText Lang="de-DE"&gt;stepDE&lt;/MultiLanguageText&gt;

      &lt;MultiLanguageText Lang="en-US"&gt;stepEN&lt;/MultiLanguageText&gt;

      &lt;MultiLanguageText Lang="it-CH"&gt;stepIT&lt;/MultiLanguageText&gt;

   &lt;/StepName&gt;

      ..

 &lt;/Step&gt;

..

&lt;/Steps&gt;

clipboard

###### Example for TransitionName element

&lt;Transitions&gt;

&lt;Transition IsMissing="false" Name="Trans1" Number="1" ProgrammingLanguage="LAD"&gt;

   &lt;TransitionName&gt;

      &lt;MultiLanguageText Lang="de-DE"&gt;transDE&lt;/MultiLanguageText&gt;

      &lt;MultiLanguageText Lang="en-US"&gt;transEN&lt;/MultiLanguageText&gt;

      &lt;MultiLanguageText Lang="it-CH"&gt;transIT&lt;/MultiLanguageText&gt;

   &lt;/TransitionName&gt;

      ..

 &lt;/Transition&gt;

..

&lt;/Transitions&gt;

clipboard

##### Importing block

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Introduction

The TIA Portal Openness API supports the import of blocks with "LAD", "FBD", "GRAPH", "SCL" or "STL" programming languages from an XML file. The following block types are supported:

- Function blocks (FB)
- Functions (FC)
- Organization blocks (OB)
- Global data blocks (DB)

> **Note**
>
> **Importing optimized data blocks**
>
> Optimized data blocks are only supported by CPUs as of S7-1200. If you import optimized data blocks into S7-300 or S7-400, an exception is thrown and the import fails.

###### Response to importing

The following rules apply when importing a block:

- The XML file can contain less data than the block in the project, e.g., fewer parameters.
- Redundant information, such as call information, must be identical in the project and in the XML file. Otherwise, an exception is thrown.
- The data in the XML file may be "inconsistent" regarding their ability to be compiled in the TIA Portal.
- Attributes with the attributes "ReadOnly=True" and "Informative=True" are not imported.
- Missing instance DBs are not created automatically.
- If no block number is specified in the xml file, the block number is assigned automatically.
- If the block is not existing in the project and no version information is specified in the xml file, the version "0.1" is assigned.

###### Program code

Modify the following program code:

//Import blocks

private static void ImportBlocks(PlcSoftware plcSoftware)

{

PlcBlockGroup blockGroup = plcSoftware.BlockGroup;

IList&lt;PlcBlock&gt; blocks = blockGroup.Blocks.Import(new FileInfo(@"D:\Blocks\myBlock.xml"), ImportOptions.Override);

}

clipboard

Modify the following program code:

//Import system blocks

private static void ImportSystemBlocks(PlcSoftware plcSoftware)

{

PlcBlockSystemGroup systemblockGroup = plcSoftware.BlockGroup.SystemBlockGroups[0].Groups[0];

IList&lt;PlcBlock&gt; blocks = systemblockGroup.Blocks.Import(new FileInfo(@"D:\Blocks\myBlock.xml"), ImportOptions.Override);

}

clipboard

##### Exporting blocks

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is not online.

###### Introduction

The API interface supports exporting consistent blocks and user data types to an XML file.

The XML file receives the name of the block. The following block types are supported:

- Function blocks (FB)
- Functions (FC)
- Organization blocks (OB)
- Global data blocks (DB)

The following programming languages are supported:

- STL
- FBD
- LAD
- GRAPH
- SCL

###### Attributes applicable for all blocks

The following attributes are exported in all blocks with the selected `ExportOptions` (see [Exporting configuration data](#exporting-configuration-data)). Attributes in bold typeface are always exported.

Additional information is available in the TIA Portal information system under "Overview of block attributes".

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| AutoNumber | Bool | true | false |
| CodeModifiedDate | DateTime | - | true |
| CompileDate | DateTime | - | true |
| CreationDate | DateTime | - | true |
| HeaderAuthor | String | "" | false |
| HeaderFamily | String | "" | false |
| HeaderName | String | "" | false |
| HeaderVersion | String | "0.1" | false |
| Interface | String | empty interface | false |
| InterfaceModifiedDate | DateTime | - | true |
| IsConsistent | Bool | - | true |
| IsKnowHowProtected<sup>1</sup> | Bool | false | true |
| IsWriteProtected | Bool | false | true |
| MemoryLayout | enum MemoryLayout | - | false |
| ModifiedDate | DateTime | - | true |
| Name | String | - | false |
| Number | Int32 | next available number | false |
| ParameterModified | DateTime | - | true |
| PLCSimAdvancedSupport | Bool | false | true |
| ProgrammingLanguage | enum ProgrammingLanguage | - | false |
| StructureModified | DateTime | - | true |
| <sup>1 </sup>The IsKnowHowProtectedattribute is applicable for UDT too. |  |  |  |

> **Note**
>
> There are certain conditions where MemoryLayout attribute can be readonly.

###### Dynamic accessible general attribributes

The following attributes which can be read only in some conditions:

| Attribute | ReadOnly condition |
| --- | --- |
| AutoNumber | All KnowHowProtected blocks, All Classic OBs; Plus OBs: DiagnosticErrorInterrupt, IOAccessError, ProgrammingError, PullOrPlugOfModules, RackOrStationFailure, Status, TimeErrorInterrupt, Update |
| HeaderVersion | System- and KnowHowProtected DBs; ArrayDBs that originated from system library |
| HeaderName |  |
| HeaderFamily |  |
| HeaderAuthor |  |
| MemoryLayout | Classic blocks, System Know how protected blocks, ArrayDBs, IDBofFBs, Graph blocks |

###### Attributes applicable for ArrayDB block

The following attributes are exported for ArrayDB block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| ArrayDataType | String | - | true |
| ArrayLimitUpperBound | Int32 | - | true |

###### Attributes applicable for DB block

The following attributes are exported in DB block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| IsOnlyStoredInLoadMemory | Bool | false | false |
| IsPLCDB | Bool | false | false |
| IsWriteProtectedInAS | Bool | false | false |

###### Attributes applicable for FB block

The following attributes are exported for FB blocks with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| AssignedProDiagFB | String | - | - |
| ISMultiInstanceCapable | Bool | - | true |
| Supervisions | String | no supervisions | true for IDB of FB and false for FB |

###### Attributes applicable for DB and FB blocks

The following attributes are exported in DB and FB block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| IsIECCheckEnabled | Bool | false | false |
| IsRetainMemResEnabled<sup>1</sup> | Bool | false | false |
| MemoryReserve | Unsigned | 0 | false |
| RetainMemoryReserve<sup>2</sup> | Unsigned | 0 | false |
| <sup>2</sup> If the "IsRetainMemResEnabled" attribute's value is "false", and the "RetainMemoryReserve" attribute is not equal to "0", an exception is thrown. |  |  |  |

###### Attributes applicable for FB, DB and IDB blocks

The following attributes are exported in FB, DB, and IDB blocks with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| DownloadWithoutReinit | Bool | false | true |

###### Attributes applicable for FB and FC blocks

The following attributes are exported for FB and FC block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| LibraryType | String | - | true |
| LibraryTypeVersionGuid | String | - | true |

###### Attributes applicable for FB and FC (STL) blocks

The following attributes are exported for FB and FC (STL) block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| ParameterPassing | Bool | false | false |

###### Attributes applicable for FB, FC and instance DB of an FB block

The following attributes are exported for FB, FC and instance DB of an FB block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| UDABlockProperties | String | "" | false |
| UDAEnableTagReadback | Bool | false | false |

###### Attributes applicable for instance DB of FB and UDT

The following attributes are exported for instance DB of FB and UDT block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| InstanceOfName | String | "" | false |
| InstanceOfNumber | Unsigned Short | - | true |
| InstanceOfType | enum BlockType | - | true |
| OfSystemLibElement | String | "" | false |
| OfSystemLibVersion | String | "" | false |

###### Attributes applicable for OB block

The following attributes are exported in OB block for specific Plus PLCs with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| ApplicationCycle | Single | - | true |
| AutomaticMinimum | Bool | - | true |
| ConstantName | String | - | true |
| CycleTimeDistributedIO | Single | - | true |
| CyclicApplicationCycleTime | Single | - | true |
| CyclicTime | Int32 | 100000 | true |
| DataExchangeMode | OBDataExchangeMode | Cyclic | true |
| DelayTime | Double | - | true |
| DistributedIOName | String | - | true |
| DistributedIONumber | Int32 | - | true |
| EnableTimeError | Bool | - | true |
| EventClass | String | - | true |
| EventsToBeQueued | Int32 | - | true |
| EventThresholdForTimeError | Int32 | - | true |
| Execution | OBExecution | Never | true |
| Factor | Single | - | true |
| PhaseOffset | Int32 | 0 | true |
| PriorityNumber | Int32 | - | true |
| ProcessImagePartNumber | UInt32 | - | true |
| ReportEvents | Bool | - | true |
| SecondaryType<sup>3</sup> | String | - | false |
| StartDate | DateTime | 1/1/2012 | true |
| SynchronousApplicationCycleTime | Single | - | true |
| TimeMode | OBTimeMode | System | true |
| TimeOfDay | DateTime | 12:00 AM | true |
| TransformationDBNumber | UInt16 | 0xffff | true |
| <sup>3</sup> When exporting an OB, the "SecondaryType" is additionally set based on the OB number. The assignment is checked during import. If the assignment is incorrect, an exception of type "Recoverable" is thrown. |  |  |  |

###### Attributes applicable for FB, FC and OB blocks

The following attributes are exported for FB, FC and OB block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| HandleErrorsWithinBlock | Bool | false | true |

