###### Attributes applicable for FB, FC and UDT blocks

The following attributes are exported for FB, FC and UDT block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| LibraryConformanceStatus | String | - | false |

###### Attributes applicable for GRAPH block

The following attributes are exported for GRAPH block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| AcknowledgeErrorsRequired | Bool | true | false |
| CreateMinimizedDB | Bool | false | false |
| ExtensionBlockName | String | - | - |
| GraphVersion | String | - | false |
| InitialValuesAcquisition | String | - | - |
| LanguageInNetworks | String | - | false |
| LockOperatingMode | Bool | false | false |
| PermanentILProcessingInMANMode | Bool | false | false |
| SkipSteps | Bool | false | false |

###### Attributes applicable for GRAPH FB block

The following attributes are exported for GRAPH FB block with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| WithAlarmHandling | Bool | true | false |

###### Attributes applicable for SCL block

The following attributes are exported for SCL blocks with the selected `ExportOptions.` These attribues are exported based on the type of PLCs.

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| CheckArrayLimits | Bool | false | false |
| ExtendedStatus | Bool | false | false |
| DBAccessibleFromOPCUA | Bool | true | false |

###### Attributes applicable for GRAPH, SCL, and LAD/FBD blocks

The following attributes are exported for GRAPH, SCL, and LAD/FBD blocks with the selected `ExportOptions.`

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| SetENOAutomatically | Bool | - | false |

###### Attributes applicable for program blocks (except OB), DB, and UDT blocks

The following attributes are exported for program blocks (except OB), DB, and UDT blocks under a unit with the selected `ExportOptions`.

| Attribute | Type | Default value | ReadOnly |
| --- | --- | --- | --- |
| Access | UnitAccessType | Unpublished | false |

For Import behavior for the attribute 'Access'

|  | Imported under unit | Imported not under unit (without **SWImportOptions.IgnoreUnitAttributes**) | Imported not under unit (with **SWImportOptions.IgnoreUnitAttributes**) |
| --- | --- | --- | --- |
| XML exported from under unit | 'Access' used and set | RecoverableException is thrown | 'Access' ignored |
| XML exported from not under unit | 'Access' gets its default value | 'Access' doesn't exist | 'Access' doesn't exist |

###### Program code

Modify the following program code to export a block without know-how protection to an XML file:

//Exports a regular block

private static void ExportRegularBlock(PlcSoftware plcSoftware)

{

PlcBlock plcBlock = plcSoftware.BlockGroup.Blocks.Find("MyBlock");

plcBlock.Export(new FileInfo(string.Format(@”D:\Samples\{ 0 }.xml”, plcBlock.Name)), ExportOptions.WithDefaults);

}

clipboard

##### Importing blocks/UDT with open reference

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- PLC is not online

###### Introduction

You can use the TIA Portal Openness to import blocks and UDTs even if a related object is missing. You can use the new mode by a new overload of the respective Import method. The new overload has an additional parameter which accepts a value of the new flagged enum SWImportOption

The Openness interface supports the new import mode for the following conditions:

| Import of | Object reference |
| --- | --- |
| UDT | UDT |
| DB (global) | UDT |
| IDBofUDT | UDT |
| IDBofFB | FB |
| ArrayDB | Array of UDT |
| FB | UDT (interface), Multi-instance |
| FC | UDT (Interface) |

###### Program code

To allow the import, you can use SWImportOptions.IgnoreMissingReferencedObject, even if the referenced object is missing.

[Flagged] Enum SWImportOptions

{

None = 0,

IgnoreStructuralChanges = 1,

IgnoreMissingReferencedObjects = 2

}

private static void Main(string[] args)

{

//... // All kinds of blocks

FileInfo file = ...;

PlcBlockComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreMissingReferencedObjects);

//...

//... // UDTs

PlcTypeComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreMissingReferencedObjects);

//...

}

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Importing blocks/UDT for structural change object

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- PLC is not online

###### Application

Using Openness API, you can import blocks and UDTs even if instance data is lost because of a structural change of related objects.

The Openness interface supports the new import mode for the following conditions:

| Import of | Object references |
| --- | --- |
| Tag | UDT |
| UDT | UDT |
| DB (global) | UDT |
| IDBofUDT | UDT |
| IDBofFB | FB |
| ArrayDB | Array of UDT |
| FB | UDT (interface), Multi-instance |
| FC | UDT (Interface) |

###### Program code

You can use new mode by a new overload of the respective Import method. The new overload has an additional parameter which accepts a value of the new flagged enum SWImportOptions. To allow the import althoughthere are structural change and maybe a data loss using "SWImportOptions.IgnoreStructuralChanges".

`Flagged Enum SWImportOptions`

`{`

`None = 0,`

`IgnoreStructuralChanges = 1,`

`IgnoreMissingReferencedObjects = 2`

`}`

`...`

`// All kinds of blocks`

`PlcBlockComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreStructuralChanges);`

`...`

`...`

`// UDTs`

`PlcTypeComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreStructuralChanges);`

`...`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Export/Import of unit specific publishing attribute of blocks and types

###### Requirement

- The TIA Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

The Access attribute exists only for blocks, plc types, and tag tables located under a unit. The XML file of block, type, and tag table contains the Access attribute when exporting them into unit

environment and get its Unpublished default value while importing . The exported XML of the same block, type, and tag table does not contain the Access attribute in non-unit environment

and gets nothing while importing.

The general Openness XML import rules does not allow to import XMLs containing undefined attributes and undefined values. The rules restrict the export and import of XMLs originated from

object in a unit environment to a non-unit environment.

The rules add limitation in the usage of export and import of XML, therefore the import overloading method is defined which accepts the three parameters

| Parameter | Return type | Description |
| --- | --- | --- |
| path | String | Specifies the path to the Simatic ML file to be imported |
| importOptions | enum: Siemens.Engineering.ImportOptions | Specifies the general import option(s) to be used during import. |
| swImportOptions | enum: Siemens.Engineering.SW.SWImportOptions | Specifies the import option(s) specific to Step7 to be used during import. |

The Enum type Siemens.Engineering.SW.SWImportOptions will be extended with the following new import option:

- IgnoreUnitAttributes: Specifies that the import process shouldn’t be aborted in case of unit related attributes are present in the XML and the import is performed in a non-unit environment.

The 'IgnoreUnitAttributes' is considered when the XML

- Is exported from a unit
- Contains the 'Access' attribute
- Is imported into non-unit environment

If the exported XML does not contain the Access attribute and it is imported into a unit the new import option will not be considered by the import logic at all.

###### Program code

PlcSoftware plcTarget = GetControllerTargetByPLCName(Session.OpnsProject.Devices, PLCName);

PlcUnitProvider plcUnitProvider = plcTarget.GetService&lt;PlcUnitProvider&gt;();

PlcSoftware plcSoftware = plcTarget.GetService&lt;SoftwareContainer&gt;() as PlcSoftware;

PlcUnit plcUnit1 = plcUnitProvider.UnitGroup.Units[0];

//assuming Unit_1 is already existing

PlcUnit plcUnit2 = plcUnitProvider.UnitGroup.Units[1];

//assuming Unit_2 is already existing

PlcBlock block1 = plcUnit1.BlockGroup.Blocks.Find("Block_1");

//assuming Block_1 is already existing under Unit_1

PlcBlock block2 = plcUnit2.BlockGroup.Blocks.Find("Block_2");

//assuming Block_2 is already existing under Unit_2

PlcBlock block3 = plcSoftware.BlockGroup.Blocks.Find("Block_3");

//assuming Block_3 is already existing under the PLC

clipboard

###### Program code: Object exported from a unit and imported into a unit

The examples below are demonstrating the behavior of the new import option by using blocks, the same applies for plc types and tag tables as well.

Modify the following program code to export a block with ‘Access’ attribute set to value ‘Unpublished’ (default value) with ExportOptions.WithDefaults and import with SWImportOptions.None:

block1.SetAttribute("Access", UnitAccessType.Unpublished);

block1.Export(new FileInfo("somepath"), ExportOptions.WithDefaults);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.None);

clipboard

Modify the following program code to export a block with ‘Access’ attribute set to value ‘Unpublished’ (default value) with ExportOptions.WithDefaults and import with SWImportOptions.IgnoreUnitAttributes:

block1.SetAttribute("Access", UnitAccessType.Unpublished);

block1.Export(new FileInfo("somepath"), ExportOptions.WithDefaults);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.IgnoreUnitAttributes);

clipboard

Modify the following program code to export a block with 'Access' attribute set to value 'Published' with ExportOptions.None and import with SWImportOptions.None:

block1.SetAttribute("Access", UnitAccessType.Published);

block1.Export(new FileInfo("somepath"), ExportOptions.None);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.None);

clipboard

Modify the following program code to export a block with 'Access' attribute set to value 'Published' with ExportOptions.None and import with SWImportOptions.IgnoreUnitAttributes:

block1.SetAttribute("Access", UnitAccessType.Published);

block1.Export(new FileInfo("somepath"), ExportOptions.None);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.IgnoreUnitAttributes);

clipboard
> **Note**
>
> In all of the above program codes, No exception is thrown, and import succeeds.

###### Program code: Object exported from a unit and imported into non-unit environment

Modify the following program code to export a block with 'Access' attribute set to value 'Unpublished' (default value) with ExportOptions.WithDefaults and import with SWImportOptions.None:

block1.SetAttribute("Access", UnitAccessType.Unpublished);

block1.Export(new FileInfo("somepath"), ExportOptions.WithDefaults);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.None);

clipboard
> **Note**
>
> In the above program code, Import does not succeed and a Recoverable Exception is thrown,

Modify the following program code to export a block with ‘Access’ attribute set to value ‘Unpublished’ (default value) with ExportOptions.WithDefaults and import with SWImportOptions.IgnoreUnitAttributes:

block1.SetAttribute("Access", UnitAccessType.Published);

block1.Export(new FileInfo(„somepath"), ExportOptions.None);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.None);

clipboard
> **Note**
>
> In the above program code, import succeed and No exception is thrown.

Modify the following program code to export a block with 'Access' attribute set to value 'Published' with ExportOptions.None and import with SWImportOptions.None:

block1.SetAttribute("Access", UnitAccessType.Published);

block1.Export(new FileInfo(„somepath"), ExportOptions.None);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.None);

clipboard
> **Note**
>
> In the above program code, Import succeed and a Recoverable exception is thrown.

Modify the following program code to export a block with ‘Access’ attribute set to value ‘Published’ with ExportOptions.None and import with SWImportOptions.IgnoreUnitAttributes:

block1.SetAttribute("Access", UnitAccessType.Published);

block1.Export(new FileInfo(„somepath"), ExportOptions.None);

block1.Delete();

plcUnit2.BlockGroup.Blocks.Import(new FileInfo("somepath"), ImportOptions.None, SWImportOptions.IgnoreUnitAttributes);

clipboard
> **Note**
>
> In the above program code, No exception is thrown and import succeed.

###### Object exported from non-unit environment into a unit

The exported XML doesn’t contain the ‘Access’ Openness attribute and when importing it gets the default value ‘Unpublished’.

###### Object exported from non-unit environment into non-unit environment

The exported XML doesn't contain the 'Access' Openness attribute and when importing it nothing happens.

##### Creating Instance DB

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is opening  
  See[Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to create instance DB for programming languages such as SCL, LAD, FBD, STL, Graph, and CEM.

###### Program code: Creating Instance DB for SCL, LAD, FBD, STL, Graph, &amp; CEM block

PlcSoftware plc = ...;

// To create instance DB of SCL block

plc.BlockGroup.Blocks.CreateInstanceDB("ConveyerDB", true, 5, "Conveyer_SCL_Block");

// To create instance DB of LAD block

plc.BlockGroup.Blocks.CreateInstanceDB("RelayDB", true, 6, "Relay_LAD_Block");

// To create instance DB of FBD block

plc.BlockGroup.Blocks.CreateInstanceDB("SensorDB", true, 6, "Sensor_FBD_Block");

// To create instance DB of STL block

plc.BlockGroup.Blocks.CreateInstanceDB("ReadIODB", true, 6, "ReadIO_STL_Block");

// To create instance DB of Graph block

plc.BlockGroup.Blocks.CreateInstanceDB("ConveyerDB", true, 6, "Conveyer_Graph_Block");

// To create instance DB of CEM block

plc.BlockGroup.Blocks.CreateInstanceDB("RelayDB", true, 6, "Relay_CEM_Block");

clipboard

##### Accessing DB value parameter without export

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project via a TIA Portal Openness application  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to read and write the following values of a member attribute in any DB.

| Property name | Data type | Modelled/Dynamic | Access |
| --- | --- | --- | --- |
| Name | String | Modelled | Read |
| StartValue | String | Dynamic | Read/Write |
| AssignedProDiagFB | String | Dynamic | Read |
| ExternalAccessible | bool | Dynamic | Read/Write |
| ExternalVisible | bool | Dynamic | Read/Write |
| ExternalWritable | bool | Dynamic | Read/Write |
| Retain | bool | Dynamic | Read/Write |
| SetPoint | bool | Dynamic | Read/Write |
| DataTypePoint | bool | Dynamic | Read/Write |
| Snapshot | bool | Dynamic | Read |
| DefaultValue | bool | Dynamic | Read |

###### Program code

Modify the following program code to access the data block interface member details:

public static void PrintMemberAttributes( plcBlockInterface)

{

foreach(Member member in plcBlockInterface.Members)

{

Console.WriteLine($"Name: {member.Name}");

Console.WriteLine($"StartValue: {member.GetAttribute("StartValue")}");

Console.WriteLine($"ExternalAccessible: {member.GetAttribute("ExternalAccessible")}");

Console.WriteLine($"ExternalVisible: {member.GetAttribute("ExternalVisible")}");

Console.WriteLine($"ExternalWritable: {member.GetAttribute("ExternalWritable")}");

Console.WriteLine($"Retain: {member.GetAttribute("Retain")}");

Console.WriteLine($"Setpoint: {member.GetAttribute("Setpoint")}");

Console.WriteLine($"DataTypeName: {member.GetAttribute("DataTypeName")}");

Console.WriteLine($"Snapshot: {member.GetAttribute("Snapshot")}");

Console.WriteLine($"DefaultValue: {member.GetAttribute("DefaultValue")}");

}

}

clipboard

Modify the following program code to read start value from DB:

PlcBlockInterface bi = dbbblock.Interface;

MemberComposition members = bi.Members;

Member member = members.Find("Room_Temperature");

string startValue = member.StartValue;

//Normal　get attribute　should　be　possible　as　usual

startValue = member.GetAttribute("StartValue");

//Array

initialSpeedvar = members.Find("Motor.InitialSpeed[0]");

object motorInitialSpeed = initialSpeedvar.StartValue;

//UDT-struct

axisSpeedvar = members.Find("FillingStation.Conveyer.AxisSpeed");

object axisSpeed = axisSpeedvar.StartValue;

axisSpeed = axisSpeedvar.GetAttribute("StartValue");

//Struct

initialSpeedvar = paramF.Find("DischargeValve.FlowMeter.InitialSpeed[0]");

object initialSpeed = initialSpeedvar.StartValue;

initialSpeed =　initialSpeedvar.GetAttribute("StartValue");

clipboard

Modify the program code to write start value to DB:

PlcBlockInterface bi = dbbblock.Interface;

MemberComposition members = bi.Members

Member member = members.Find("Room_Temperature");

member.StartValue = 10.2;

//Normal　set attribute　should　be　possible　as　usual

member.SetAttribute("StartValue", 20.3);

//Array

initialSpeedvar = members.Find("Motor.InitialSpeed[0]");

initialSpeedvar.StartValue = 36;

initialSpeedvar.SetAttribute("StartValue", 56);

//UDT-struct

axisSpeedvar = members.Find("FillingStation.Conveyer.AxisSpeed");

object axisSpeed = axisSpeedvar.StartValue;

axisSpeed.SetAttribute("StartValue", 40.5);

initialSpeedvar = paramF.Find("DischargeValve.FlowMeter.InitialSpeed[0]");

object initialSpeed = initialSpeedvar.StartValue;

initialSpeed.SetAttribute("StartValue",　12);

clipboard

Modify the following program code to set the start value of a tag to 'myTest':

PlcSoftware myPlcSoftware = tiaProject.Devices[0].DeviceItems[1].GetService&lt;SoftwareContainer&gt;().Software as PlcSoftware;

DataBlock myDatablock = myPlcSoftware.BlockGroup.Blocks[1] as DataBlock;

myDatablock.Interface.Members[0].SetAttribute("StartValue", "'myTest'");

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Export/Import of Plc Alarm TextLists

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to export and import Plc alarm text lists. The format of the Export/Import is XLSX.

###### Excel file structure

The generated XLSX file consists of two sheets, one for the text lists and other for the entries. The created XLSX file will receive a custom property named FileContent with value "Alarm text lists". If this property is missing or invalid (contains no or different value), the import will be denied.

The data is linked together between the two sheets. The TextListEntry.Parent refers to the TextList.Name

![Excel file structure](images/134178354699_DV_resource.Stream@PNG-en-US.png)

###### Engineering object model

The Engineering Object Model definition of the newly introduced PlcAlarmTextListProvider type. It is accessible both under a PlcUnit and PlcSoftware Engineering object.

###### Export

The Two API methods are provided for the export. If all text lists of a PLC/SW Unit in all activated project languages is to be exported, the only required parameter is the 'path' that defines the

location where the result XLSX file has to be located after the successful export.

FileInfo fileInfo = new FileInfo(Path.Combine(Environment.CurrentDirectory, $"{xlsxName}.xlsx"));

PlcAlarmTextListProvider textListProvider = GetTextListProvider(unitName);

textListProvider.ExportToXlsx(fileInfo);

clipboard

If not all text lists of a PLC/SW Unit has to be exported or the languages - in which the text lists have to be exported - should be filtered, another method is also available in the API, where the list

of text list names identify the text lists to be exported, and the list of Languages identify the languages in which the text lists have to be exported.

A sample usage of the ExportToXlsx action:

private void ExportPlcOrUnit(

string stationName,

string plcName,

string xlsxName,

string[] textListNames,

string[] cultureCodes,

string unitName = null)

{

LanguageSettings languageSettings = Project.LanguageSettings;

LanguageComposition supportedLanguages = languageSettings.Languages;

IEnumerable&lt;Language&gt; cultureInfos = null;

if (cultureCodes != null)

{

cultureInfos = cultureCodes.Select(i =&gt; supportedLanguages.Find(CultureInfo.GetCultureInfo(i)));

}

FileInfo fileInfo = new FileInfo(Path.Combine(Environment.CurrentDirectory, $"{xlsxName}.xlsx"));

PlcAlarmTextListProvider textListProvider = GetTextListProvider(stationName, plcName, unitName);

TextListXlsxResult result = null;

string exceptionMessage = string.Empty;

ExceptionMessageData? userExceptionMessageData = null;

try

{

result = textListProvider.ExportToXlsx(fileInfo, textListNames, cultureInfos);

}

catch (EngineeringTargetInvocationException e)

{

exceptionMessage = e.ToString();

userExceptionMessageData = e.DetailMessageData.FirstOrDefault();

}

}

private PlcAlarmTextListProvider GetTextListProvider(string stationName, string plcName, string unitName = null)

{

DeviceComposition devices = Project.Devices;

Device device = devices.Where(station =&gt; station.Name == stationName).FirstOrDefault();

if (device == null)

{

throw new InvalidOperationException($"The requested '{stationName}' station is not found");

}

PlcSoftware plcTarget = (PlcSoftware)FindSoftwareTarget(device, plcName);

if (plcTarget == null)

{

throw new InvalidOperationException($"The requested '{plcName}' PLC SW is not found")

}

if (unitName != null)

{

PlcUnitProvider unitProvider = plcTarget.GetService&lt;PlcUnitProvider&gt;();

PlcUnit unit = unitProvider.UnitGroup.Units.Where(unit =&gt; unit.Name == unitName).FirstOrDefault();

if (unit == null)

{

throw new InvalidOperationException($"The requested '{unitName}' unit is not found");

}

return unit.GetService&lt;PlcAlarmTextListProvider&gt;();

}

return plcTarget.GetService&lt;PlcAlarmTextListProvider&gt;();

}

clipboard

**Error Handling:**

- If the given language is not activated as a project language then the UserException will be thrown. For example, "Required language 'Konkani (India)' cannot be exported, because it is not used culture in the project. The valid languages are 'German (Germany)', 'English (United States)'"
- If there is no user text list exist then the UserException will be thrown (TextListNotFoundException) with the following message: "There is no text list on the following item: &lt;PLCName&gt;."
- If a given text list name does not exist, or exists but not a user text list, a UserException will be thrown. Such as "Text list User_1 is not found at PLC_1."  
  "Text list SYSTEM_SDiag_CmpCpuName cannot be exported, because it is not user text list."

###### Import

The following Import action is present at the PLCAlarmTextListProvider class. With the importOptions parameter it can be clarified if the import should override existing text lists or not. If the

importOptions is set to ImportOptions.None and during the import an already existing text list should be updated, a UserException will be thrown. If the importOptions parameter is set to

ImportOptions.Override, then the already existing text lists will be updated during the import.

Existing text lists are identified by their name. New data (text list, entry) will be appended. Existing text list will not be deleted if there is not any corresponding data in the import file. if

the Excel file contains text list entries for an already existing text list, the already existing entries will be removed, and the entries given in the Excel file will be imported to the TIA project for that

specific text list (No merge for text list entries).

If invalid entries exist in the file, the text list containing the invalid entry will not be imported. (Examples for invalid entries: overlap, inconsistent with the containing text list data type.).

The Texts will be imported only in languages, which are active in the project. If the file contains more languages than the project, texts in extra languages will not be imported and a warning will

be logged. If the project contains more languages than the file, texts which have no corresponding data in the file will remain untouched (or empty, if import inserts new text lists or ranges).

No import can be done into a read-only project. A UserException is expected in case the user tries to import into a read-only project.

Import is a complex process, so several kinds of errors can occur. If the error is not critical, the import will be finished and the method returns with a TextListXlsxResult object that contains the

path to the log file (that contains the messages that are generated during the import), and has a State of TextListXlsxResultState.Warning.

If the error is critical a UserException will be thrown that contains the details about the error. If the error is fatal, a NonRecoverableException will be thrown.

&lt;?xml version="1.0" standalone="no"?&gt;

&lt;?xml-stylesheet type='text/xsl' href='MassDataHandlerLogFile.xsl'?&gt;

&lt;LogFile titleName="PLCAlarmTextLists_InvalidLanguage.xlsx__2019.06.07_13.46.45.070__Import_Log.xml" projectName="D:\TIA\dev\WM5_WinCC_HW_Work\binaries\Debug\x64\Tests\Siemens.Simatic.AlarmServices.Integration.Test.Openness\TextListXlsxFiles\PLCAlarmTextLists_InvalidLanguage.xlsx" typeText="Type" messageText="Message" timeText="Time"&gt;

&lt;LogEntry type="Warning" dateTime="3:46:45 PM"&gt;

&lt;Message&gt;The language ID in column 'Comment [abcd-EF]' is missing or is invalid (sheet 'TextList'). The texts in this language are not imported.&lt;/Message&gt;

&lt;/LogEntry&gt;

&lt;LogEntry type="Warning" dateTime="3:46:45 PM"&gt;

&lt;Message&gt;The language ID in column 'Text [abcd-EF]' is missing or is invalid (sheet 'TextListEntry'). The texts in this language are not imported.

&lt;/Message&gt;

&lt;/LogEntry&gt;

&lt;LogEntry type="Information" dateTime="3:46:45 PM"&gt;

&lt;Message&gt;Import completed: 2 text lists with 9 entries.&lt;/Message&gt;

&lt;/LogEntry&gt;

&lt;/LogFile&gt;

clipboard
> **Note**
>
> - XLSX files generated during Export by TIA Portal V16 should have FileVersion custom property specified with value 1.
> - XLSX files generated during Export by TIA Portal V16 should have FileContent custom property specified with value Alarm text lists.
> - Log file is generated during Import at the TIA project's Logs folder

###### Results

The TextListXlsxResult object contains information about the result of the export or import. It contains a FileInfo named LogFilePath, which points to the logfile of the finished process. The State

(which is of type TextListXlsxResultState) will show the final state of the process, which can be OK, Warning or Error. If the result is Error, the process failed, if it is Warning, the process partially

succeeded.

##### Export Document information to SimaticML file

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal to export PlcTag, PlcTagTable, and PlcUserConstant to SimaticML file with user specific document information. The document information exported to the Simatic ML file from the TIA Portal and imported from the SimaticML file to the TIA Portal is not relevant.

The new export allows you to either ignore full document information while exporting the Openness data types such as PlcTag, PlcTagTable and PlcUserConstant or configure what document information must be available in the SimaticML file.

###### DocumentInfoOptions

You can use the Siemens.Engineering.DocumentInfoOptions to specify the document information you need to export in simaticML file. The DocumentInfoOptions is a flag enum that allows you to select multiple configurations. Below are the configurations available for Export:.

| Enum | Description |
| --- | --- |
| None | No document info is exported |
| ExportSetting | Export data with only ExportSetting document information, for example it includes the details of ExportOption used for Export. |
| InstalledProducts | Export data with only InstalledProducts document information, for example it includes product names and option package names |
| CreatedTimeStamp | Export data with only CreatedTimeStamp document information |
| All | Export data with all document information (CreatedTimeStamp, ExportSetting, InstalledProducts) |

###### Program code: Export with DocumentInfoOptions

PlcTagTable tagTable = FindTagTableToBeExported("TestTagTable");

FileInfo testTagTableExportFile = new FileInfo($@"E:\temp\TestTagTable.xml");

// No document info will be exported since the configuration is None.

tagTable.Export(testTagTableExportFile, ExportOptions.WithDefaults, DocumentInfoOptions.None);

FileInfo testTagExportFile = new FileInfo($@"E:\temp\TestTag.xml");

PlcTag tag = tagTable.Tags.Find("TestTag");

// CreatedTimeStamp and InstalledProduct will be exported as DocumentInfo.

tag.Export(testTagExportFile, ExportOptions.WithDefaults, DocumentInfoOptions.CreatedTimeStamp | DocumentInfoOptions.InstalledProducts);

FileInfo testUserConstantExportFile = new FileInfo($@"E:\temp\TestUserConstant.xml");

PlcUserConstant plcUserConstant = tagTable.UserConstants.Find("TestUserConstant");

// Full Document info will be exported

plcUserConstant.Export(testUserConstantExportFile, ExportOptions.WithDefaults, DocumentInfoOptions.All);

clipboard

##### Export/Import of Alarm Instance Text

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to export and import alarm instance texts which is similar to the export and import of type alarm text form PLC supervisions and alarms editor and also similar to the export/import of instance alarm texts from the CFC alarm editor. The export and import of alarm instance text function via TIA Portal Openness is intended to use for translation purposes. The function does not create any type of alarm instance and any alarm class during import. For example, if the alarm class is identified by name of the excel file exists in the target project, it will be set for the instance alarm during import but non-existing class will not be created.

**Excel file structure**

![Introduction](images/149417761163_DV_resource.Stream@PNG-en-US.png)

Inherited from type### is a special content which instructs the system to use the text or the Alarm class of the type. The Alarm class field refers to an existing alarm class name in the target project. Important rule that for a particular alarm text, either all or no language fields should contain ###Inherited from type###. If there are some mixed content fields, no texts for that alarm will be imported at all and a warning will be issued.

Export function takes care about the consistency of the file data.

Freely over-writable fields are the language-dependent ones, i.e. fields which headers contain language identifiers, e.g. "Alarm text" - English (United States) / [en-US] / Event text.

The file also contains some special properties to let the system make some checks prior to import. If these properties are invalid, then import cannot be made.

###### Export

The following action is provided for export at the PlcAlarmTextProvider.

- PlcAlarmTextProvider

The following parameters are provided for import at the PlcAlarmTextProvider:

- Path
- Language
- Option

The export can be a PLC or a Software Unit. Path parameter is mandatory, Languages can be empty or null. In this case texts in all active project languages will be exported. Option parameter is also mandatory. It takes value(s) of PlcAlarmTextXlsxExportOption enum.

PlcAlarmTextXlsxExportOption has the following values:

- None (Only Alarm texts will be exported)
- IncludeInfoText (Also Info texts will be exported)
- IncludeAdditionalTexts (Also additional text 1 - 9 will contained in the export)
- IncludeAlarmClass (Alarm class setting willl be added to the export)
- All

The above three Include options can be combined, for example. if you want Alarm text, Additional texts and Alarm class but not the Info text, then we set IncludeAdditionalTexts and IncludeAlarmClass.

If an error occurs, UserException will be thrown. These cases could be, for example, inactive or non existing languages or file IO errors. Message for invalid language will be in the following format:

"Required language 'Konkani (India)' cannot be exported, because it is not used culture in this project. Valid languages are 'German (Germany)', 'English (United States)'"

###### Import

The following action is provided for import at the PlcAlarmTextProvider:

- ImportInstanceTextsToXlsx

The following parameters are provided for import at the PlcAlarmTextProvider:

- Path
- Language

The import can be a PLC or a Software Unit. Path parameter is mandatory, Languages can be empty or null. In this case texts in all active project languages will be imported. (If the excel file contains languages which are inactive in the project, those languages will not be activated and no import will be done in those languages.)

FileInfo fileInfo = new FileInfo(Path.Combine(s_XlsxFilesFolderName, $"{xlsxName}.xlsx"));

List&lt;Language&gt; cultureInfos = new List&lt;Language&gt;();

PlcSoftware plcTarget = ...;

PlcAlarmTextProvider alarmTextsProvider = plcTarget.GetService&lt;PlcAlarmTextProvider&gt;();

PlcAlarmTextXlsxResult result = alarmTextsProvider.ExportInstanceTextsToXlsx(fileInfo, cultureInfos, PlcAlarmTextXlsxExportOption.All);

//Project project = ...;

LanguageSettings languageSettings = project.LanguageSettings;

LanguageComposition supportedLanguages = languageSettings.Languages;

cultureInfo = cultureInfos.Add(supportedLanguages.Find(CultureInfo.GetCultureInfo("en-US")));

PlcAlarmTextProvider alarmTextsProvider = plcTarget.GetService&lt;PlcAlarmTextProvider&gt;();

result = alarmTextsProvider.ImportInstanceTextsFromXlsx(fileInfo, cultureInfo);

clipboard

###### Result

Information about the result of the export or import will be provided in a PlcAlarmTextXlsxResult object. It contains a FileInfo structure as LogFilePath, which points to the logfile of the finished process. The State (which is of type PlcAlarmTextXlsxResultState) will show the final state of the process. Values can be OK, Warning or Error. If the result is Error, the process failed, if it is Warning, the process partially succeeded.

###### Exception

**Non recoverable exceptions**

These are technical issues, none of them should appear for you.

- "Missing PlcAlarmTextProvider"
- "Plc/SW Unit cannot be retrieved"
- Parameter has not found. Please contact Siemens technical support.
- "ProjectService is not available"
- path Parameter has not found. (Parameters: nnn, mmm) Please contact Siemens technical support.
- Result State is not error, but there are some error messages: xyz.

**Recoverable exceptions**

These could appear to you due to e.g improper parameter values.

- Required language 'xx-XX' cannot be exported, because it is not set for this PLC. Valid languages are yy-YY, zz-ZZ.

Various system error messages can also appear, e.g. file IO errors, etc.

---

**See also**

[Opening a project](#opening-a-project)

##### Export/Import of Alarm classes

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to export/import Alarm classes. The format of the Export/Import is .DAT.

###### Engineering Object Model

The Engineering object model definition of the newly introduced AlarmClassDataProvider type.

It is accessible under the ProjectBase Engineering object.

###### Export

The following action is present at the AlarmClassDataProvider class for Export:

The export action has one parameter: path.

With the path parameter the file path can be given where the result of the export is to be placed. The type of the parameter is FileInfo.

The result of the action is an AlarmClassExportImportResult object. It contains the count of errors, warnings and the state of the export result (Success, Warning or Error).

It also has a Messages composition property, that contains the messages generated during the export together with the state (Success, Error or Warning).

A sample usage of the Export action:

FileInfo fileInfo = new FileInfo(@"D:\AlarmClasses.DAT");

AlarmClassDataProvider provider = Project.GetService&lt;AlarmClassDataProvider&gt;();

if (fileInfo.Exists)

{

fileInfo.Delete();

}

AlarmClassExportImportResult result;

result = provider.Export(fileInfo);

Assert.AreEqual(AlarmClassExportImportResultState.Success, result.State);

Assert.AreEqual(0, result.ErrorCount);

Assert.AreEqual(0, result.WarningCount);

AlarmClassExportImportResultMessageComposition messages = result.Messages;

Assert.AreEqual(1, messages.Count);

Assert.AreEqual($"Export of Alarm class settings file '{fileInfo.FullName}' was successful.", messages.FirstOrDefault().Message);

Assert.AreEqual(AlarmClassExportImportResultState.Success, messages.FirstOrDefault().State);

Assert.IsTrue(File.Exists(fileInfo.FullName), "Exported file does not exist.");

fileInfo.Delete();

clipboard

**Error Handling:**

- If the overall state of the export process is Error a UserException is raised, and the list of error messages is stored in the exception itself.

From client side an EngineeringTargetInvocationException exception can be caught, where the DetailMessageData property contains the error messages.

- Possible errors:

  - IO error during the export process

###### Import

The import action is similar to the export action.

A sample of usage of the Import action:

FileInfo fileInfo = new FileInfo(@"D:\AlarmClasses.DAT");

AlarmClassDataProvider provider = Project.GetService&lt;AlarmClassDataProvider&gt;();

AlarmClassExportImportResult result;

result = provider.Import(fileInfo);

Assert.AreEqual(AlarmClassExportImportResultState.Success, result.State);

Assert.AreEqual(0, result.ErrorCount);

Assert.AreEqual(0, result.WarningCount);

AlarmClassExportImportResultMessageComposition messages = result.Messages;

Assert.AreEqual(1, messages.Count);

Assert.AreEqual($"Import of Alarm class settings file '{fileInfo.FullName}' was successful.", messages.FirstOrDefault().Message);

Assert.AreEqual(AlarmClassExportImportResultState.Success, messages.FirstOrDefault().State);

clipboard

**Error handling:**

- If the overall state of the export process is Error a UserException is raised, and the list of error messages is stored in the exception itself.

From client side an EngineeringTargetInvocationException exception can be caught, where the DetailMessageData property contains the error messages

- Possible errors

  - File to be imported has invalid file extension
  - File to be imported missing file extension
  - With the import the count of alarm classes would exceed the maximum allowed number of alarm classes in the project
  - The file to be imported uses not the correct schema version (Only version 1.0 and 2.0 is supported)
  - No overlapping between the activated project languages and the languages given in the import file
  - No language is defined
  - IO error during the export process

> **Note**
>
> It shall be supported to import files generated during Export with TIA Portal V16.

###### Result

The AlarmClassExportImportResult object will contain an Information about the result of the export or import. It contains an AlarmClassExportImportResultMessageComposition navigator named Messages, which points to the messages generated during the export and import process. The State (which is of type AlarmClassExportImportResultState) will show the final state of the process, which can be Success, Warning or Error. If the result is Error, the process failed, if it is Warning, the process succeeded.

---

**See also**

[Opening a project](#opening-a-project)

##### Export/Import of global supervision for ProDiag-FB

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Opening a project](#opening-a-project)
- A project is open  
  See [Opening a project](#connecting-to-the-tia-portal)

###### Introduction

You can use the TIA Portal Openness to support export/import of global supervisions of ProDiag block.. This functionality is supported by service provider mechanism and the same service provider is used by the block under Plc and software unit to perform export and import operations.

On perfoming export\import you shall be communicated with proper result state or with proper user exceptions.

The following method can be used to export and import global supervisions of ProDiag block:

| Method | Description |
| --- | --- |
| ExportSupervisionsToXlsx(FileInfo path) | Export the supervisions tags including settings in the TIA portal supported format and generates the results of the export |
| ImportSupervisionsFromXlsx(FileInfo path, ImportOptions importOptions) | Import supervision tags with supported import options |
| ImportSupervisionSettingsFromXlsx(FileInfo path,ImportOptions importOptions) | Import supervision settings which are placed in exported file along with supervised tags |

The following properties are available under SupervisionXlsxResult:

| Property Name | Data Type | Access |
| --- | --- | --- |
| LogFilePath | System.IO.FileInfo | Read |
| State | SupervisionXlsxResult | Read |

The SupervisionXlsxResultState has the following enum values:

| ENUM | Values |
| --- | --- |
| SupervisionXlsxResultState | Success |
| Failure |  |

###### Program code

Modify the following program code to export global supervisions of ProDiag block:

// File Path for the export

Filelnfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\Supervisions_Openness.Xlsx");

//SW is nothing but PlcSoftware / PlcUnit.

var proDiagBlock = (FB)SW.BlockGroup.Blocks.Find("Blockl");

SupervisionProvider supervisionProvider = proDiagBlock.GetService&lt;SupervisionProvider&gt;();

SupervisionXlsxResult result = supervisionProvider.ExportSupervisionsToXlsx(fileInfo);

clipboard

Modify the following program code to import global supervisions of ProDiag block:

// File Path for the import

Filelnfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\SupervisionsOpenness.Xlsx");

//SW is nothing but PlcSoftware / PlcUnit.

var proDiagBlock = (FB)SW.BlockGroup.Blocks.Find("Blockl");

SupervisionProvider supervisionProvider = proDiagBlock.GetService&lt;SupervisionProvider&gt;();

//import supervisions

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromX1sx(fileInfo, ImportOptions.None);

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromX1sx(fileInfo, ImportOptions.Override);

//import supervision settings

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionSettingsFromX1sx(fileInfo, ImportOptions.None);

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionSettingsFromX1sx(fileInfo, ImportOptions.Override);

clipboard

##### Export/import of ProDiag supervisions from Global overview editor

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- Opening a project  
  See [Opening a Project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to support export and import of global supervisions available under Plc or under Unit. The functionality is supported by service provider mechanism and the same service provider is used mainly by both Plc and software unit to perform export and import operations. On performing export\import, you shall be communicated with proper result or with exceptions.

The following method can be used to export and import global supervisions:

| Method | Description |
| --- | --- |
| ExportSupervisionsToXlsx(FileInfo path) | Export the supervisions tags including settings in the TIA portal supported format and generates the results of the export |
| ImportSupervisionsFromXlsx(FileInfo path, ImportOptions importOptions) | Import supervision tags with supported import options |
| ImportSupervisionSettingsFromXlsx(FileInfo path,ImportOptions importOptions) | Import supervision settings which are placed in exported file along with supervised tags |

The following properties are available under SupervisionXlsxResult:

| Property name | Data type | Access |
| --- | --- | --- |
| LogFilePath | System.IO.FileInfo | Read |
| State | SupervisionXlsxResult | Read |

The SupervisionXlsxResultState has the following ENUM values:

| ENUM | Values |
| --- | --- |
| SupervisionXlsxResultState | Success |
| Failure |  |

###### Introduction

Modify the following program code to export global supervisions:

//File Path for the export

FileInfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\Supervisions_Openness.Xlsx");

//SW is nothing but PlcSoftware / PlcUnit.

SupervisionProvider supervisionProvider = SW.GetService&lt;SupervisionProvider&gt;();

SupervisionXlsxResult result = supervisionProvider.ExportSupervisionsToXlsx(fileInfo);

clipboard

Modify the following program code to import global supervisions:

//File Path for the import.

FileInfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\Supervisions_Openness.Xlsx");

//SW is nothing but PlcSoftware / PlcUnit.

Supervision Provider supervisionProvider = SW.GetService&lt;SupervisionProvider&gt;();

//import supervisions

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromXlsx(fileInfo, ImportOptions.None);

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromXlsx(fileInfo, ImportOptions.Override);

//import supervision settings

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsSettingsFromXlsx(fileInfo, ImportOptions.None);

SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsSettingsFromXlsx(fileInfo, ImportOptions.Override);

clipboard

---

**See also**

[Opening a project](#opening-a-project)

##### Export/Import of settings for ProDiag supervisions

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to support export/import of supervision settings.

The following properties are available under SupervisionSettingsExportImportResult:

| Property Name | Data Type | Access |
| --- | --- | --- |
| State | SupervisionSettingExportImportResultState | Read |
| ErrorCount | Int32 | Read |
| WarningCount | Int32 | Read |
| Message | String | Read |

The ENUM SupervisionSettingExportImportResultState has following value:

| ENUM | Value |
| --- | --- |
| SupervisionSettingExportImportResultState | Success |
| ErrorRollback |  |

###### Program code

Modify the following program code to export supervision settings:

`// MyProject obtains SupervisionSettingsProvider`

`SupervisionSettingsProvider settingsProvider = MyProject.GetService<SupervisionSettingsProvider>();`

`// Import file path defined`

`FileInfo exportFile = new FileInfo(@"D:\Temp\ProDiagSettings.dat");`

`// Stores result after import`

`SupervisionSettingsExportImportResult exportResult = settingsProvider.Export(exportFile);`

`// Result state after import`

`SupervisionSettingsExportImportResultState resultState = exportResult.State;`

`// Total error count of result messages`

`int totalErrorCount = exportResult.ErrorCount;`

`// Composition of result messages`

`SupervisionSettingsExportImportResultMessageComposition exportMessageList = exportResult.Messages;`

`// Count of result messages`

`exportMessageList.Count;`

`// Read out specific message text from each message`

`exportMessageList [0].Message;`

`// Output: "Export of file 'D:\temp\SupervisionSettings.dat' with the ProDiag supervision settings was successful.";`

clipboard

Modify the following program code to import supervision settings:

`// MyProject obtains SupervisionSettingsProvider`

`SupervisionSettingsProvider settingsProvider = MyProject.GetService<SupervisionSettingsProvider>();`

`// Import file path defined`

`FileInfo importFile = new FileInfo(@"D:\Temp\ProDiagSettings.dat");`

`// Stores result after import`

`SupervisionSettingsExportImportResult importResult = settingsProvider.Import(importFile);`

`// Result state after import`

`SupervisionSettingsExportImportResultState resultState = importResult.State;`

`// Total error count of result messages`

`int totalErrorCount = importResult.ErrorCount;`

`// Composition of result messages`

`SupervisionSettingsExportImportResultMessageComposition importMessageList = importResult.Messages;`

`// Count of result messages`

`importMessageList.Count;`

`// Read out specific message text from each message`

`importMessageList[0].Message;`

`// Output: "Import of the file 'D:\temp\SupervisionSettings.dat' with the ProDiag supervision settings was successful.";`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Export/Import Watch & Force Table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project with your TIA Portal Openness application.  
  See [Opening a project](#opening-a-project)

###### Introduction

You can use the TIA Portal Openness to export Watch Table and Force Table from TIA Portal to SIMATIC ML and then import Watch Table and Force Table from SIMATIC ML.

The Export option in Watch Table can be set with the following definition (None, WithDefaults, WithReadOnly, WithDefaultsAndReadOnly). A WatchTable has only one published property i.e. the name. The name is published for read.

The imported WatchTable will be added to the list of WatchTables. The Import options in Watch Table should be set to the required one (None, Override). The ForceTables can be imported in a similar way, but it is only allowed to have one ForceTable.

If you use the None option instead of Override and a (non-empty) ForceTable already exists, then the import will fail with the RecoverableException: Only one ForceTable is allowed to be imported.

###### Program code: Export Watch Table and Force Table

Modify the following program code to export Watch Table:

SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)item).GetService&lt;SoftwareContainer&gt;();

PlcSoftware plcSoftware = softwareContainer.Software as PlcSoftware;

PlcWatchTableComposition exportWatchTables = plcSoftware.PlcWatchAndForceTableGroup.WatchTables;

PlcWatchTable watchTable = exportWatchTables.Find(watchTableName);

if(watchTable != null)

{

watchTable.Export((FileInfo) fileInfo, ExportOptions.None);

}

clipboard
> **Note**
>
> Export options in Watch Table should be set (None, WithDefaults, WithReadOnly, WithDefaultsAndReadOnly.). A WatchTable has only one published property i.e. the name. The name is published for read.

Modify the following program code to export Force Table:

SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)item).GetService&lt;SoftwareContainer&gt;();

PlcSoftware plcSoftware = softwareContainer.Software as PlcSoftware;

PlcForceTableComposition exportForceTables = plcSoftware.PlcWatchAndForceTableGroup.ForceTables;

PlcForceTable forceTable = exportForceTables[0];

forceTable.Export((FileInfo) fileInfo, ExportOptions.None);

clipboard
> **Note**
>
> There is only one ForceTable in every situation, and it has a read-only name.

###### Program code: Import Watch Table and Force Table

Modify the following program code to import Watch Table:

SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)item).GetService&lt;SoftwareContainer&gt;();

PlcSoftware plcSoftware = softwareContainer.Software as PlcSoftware;

PlcWatchTableComposition importWatchTables = plcSoftware.PlcWatchAndForceTableGroup.WatchTables;

IList&lt;PlcWatchTable&gt; WatchTables = importWatchTables.Import((FileInfo)fileInfo, ImportOptions.None);

clipboard
> **Note**
>
> The imported WatchTable will be added to the list of WatchTables. Import options in Watch Table should be set to the required one (None, Override).

ForceTables can be imported in a similar way, but it is only allowed to have one ForceTable. If you use the None option instead of Override and a (non-empty) ForceTable already exists, then the import will fail with the following RecoverableException: Only one ForceTable is allowed to be imported. Please use Override importOption to overwrite the existing one.

##### Exporting user data type

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is not online

###### Program code

Modify the following program code to export an user data type to an XML file:

//Exports a user defined type

private static void ExportUserDefinedType(PlcSoftware plcSoftware)

{

string udtname = "udt name XYZ";

PlcTypeComposition types = plcSoftware.TypeGroup.Types;

PlcType udt = types.Find(udtname);

udt.Export(new FileInfo(string.Format(@"C:\OpennessSamples\udts\{0}.xml", udt.Name)), ExportOptions.WithDefaults);

}

clipboard

##### Importing user data type

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  [Opening a project](#opening-a-project)
- PLC is not online.

###### Introduction

The API interface supports the importing of user data types from an XML file.

###### Import file syntax

The following code example shows an excerpt from an import file of a user-defined data type:

&lt;Section Name="Input"&gt;

&lt;Member Name="Input1" Datatype=quot;myudt1&amp;quot;&gt;

&lt;Sections&gt;

&lt;Section Name="None"&gt;

&lt;Member Name="MyUDT1Member1" Datatype="bool"/&gt;

&lt;Member Name="MyUDT1Member2" Datatype=&amp;quot;myudt1&amp;quot;&gt;

&lt;Sections...

clipboard
> **Note**
>
> **Syntax for user-defined data types of elements**
>
> An exception is thrown if the user-defined data type of an element in the import file for user data types has incorrect syntax.
>
> Make sure that user-defined data types are noted with `&quot``;`.

###### Program code

Modify the following program code to import a user data type:

//Imports user data type

private static void ImportUserDataType(PlcSoftware plcSoftware)

{

FileInfo fullFilePath = new FileInfo(@"C:\OpennessSamples\Import\ExportedPlcType.xml");

PlcTypeComposition types = plcSoftware.TypeGroup.Types;

IList&lt;PlcType&gt; importedTypes = types.Import(fullFilePath, ImportOptions.Override);

}

clipboard

---

**See also**

[Importing configuration data](#importing-configuration-data)

##### Export of data in OPC UA XML format

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is not online

###### Application

You can use the TIA Portal Openness to export PLC data as OPC UA XML file. As input parameter for the action you need an absolute directory path, where the xml file will be saved.

###### Program code

Modify the following program code to export PLC data as OPC UA XML file:

//Export PLC data as OPC UA XML file

private static void OpcUaExport(Project project, DeviceItem plc)

{

OpcUaExportProvider opcUaExportProvider = project.HwUtilities.Find("OPCUAExportProvider") as OpcUaExportProvider;

if (opcUaExportProvider == null) return;

opcUaExportProvider.Export(plc, new FileInfo(string.Format(@"D:\OPC UA export files\{0}.xml", plc.Name)));

}

clipboard

##### Export/Import of UDT & DB

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to define a supervision for bool members inside UDT and assign prodiagFB for UDT instances in global data while creating the global Datablock. You should be able to provide and fetch this supervison information through TIA Portal Openness export and import respectively.

###### XML structure of exported/imported UDT

Use the below XML structure to export a element of boolean variable for which you have defined a supervision:

`<?xml version="1.0" encoding="utf-8"?>`

`<Document>`

`<Engineering version="V17" />`

`<DocumentInfo>`

`<Created>2020-06-08T20:10:12.6308242Z</Created>`

`<ExportSetting>None</ExportSetting>`

`<InstalledProducts>`

`<Product>`

`<DisplayName>Totally Integrated Automation Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<OptionPackage>`

`<DisplayName>TIA Portal Openness</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</OptionPackage>`

`<OptionPackage>`

`<DisplayName>TIA Portal Version Control Interface</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</OptionPackage>`

`<Product>`

`<DisplayName>Feature Cycle 3 TIA Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<Product>`

`<DisplayName>STEP 7 Professional</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<OptionPackage>`

`<DisplayName>SIMATIC Energy Suite</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</OptionPackage>`

`<OptionPackage>`

`<DisplayName>STEP 7 Safety</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</OptionPackage>`

`<Product>`

`<DisplayName>WinCC Professional</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`</InstalledProducts>`

`</DocumentInfo>`

`<SW.Types.PlcStruct ID="0">`

`<AttributeList>`

`<Interface><Sections>`

`<Section Name="None">`

`<Member Name="Element_1" Datatype="Bool" />`

`</Section>`

`</Sections>`

`</Interface>`

`<Name>User_data_type_1</Name>`

`<Supervisions><PLCDataTypeSupervisions>`

`<PLCDataTypeSupervision Number="1" Type="Operand">`

`<SupervisedOperand Name="#Element_1" />`

`<SupervisedStatus>false</SupervisedStatus>`

`<DelayOperand Name="T#0ms" />`

`<Conditions>`

`<Condition>`

`<ConditionOperand Number="1" Name="" />`

`<TriggeringStatus>true</TriggeringStatus>`

`</Condition>`

`<Condition>`

`<ConditionOperand Number="2" Name="" />`

`<TriggeringStatus>true</TriggeringStatus>`

`</Condition>`

`<Condition>`

`<ConditionOperand Number="3" Name="" />`

`<TriggeringStatus>true</TriggeringStatus>`

`</Condition>`

`</Conditions>`

`<CategoryNumber>1</CategoryNumber>`

`<SubCategory1Number>0</SubCategory1Number>`

`<SubCategory2Number>0</SubCategory2Number>`

`</PLCDataTypeSupervision></PLCDataTypeSupervisions></Supervisions>`

`</AttributeList>`

`<ObjectList>`

`<MultilingualText ID="1" CompositionName="Comment">`

`<ObjectList>`

`<MultilingualTextItem ID="2" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`<MultilingualText ID="3" CompositionName="Title">`

`<ObjectList>`

`<MultilingualTextItem ID="4" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`</ObjectList>`

`</SW.Types.PlcStruct>`

`</Document>`

clipboard

When you want to import a UDT and assign the supervision for the bool variable, the above-mentioned XML tags can be used. However, you cannot set the supervision information to a bool variable through openness after import.

> **Note**
>
> Supervision is only applicable for bool variables for UDT, when you attempt to import or export the "PLCDataTypeSupervisions" tags for any non-boolean members in UDT then no exception is thrown.

###### XML structure of exported /imported DB

Use the following XML structure to export a member of UDT instance irrespective of whether the UDT has supervision or not and an array of struct which has UDT instance as its member:

`<?xml version="1.0" encoding="utf-8"?>`

`<Document>`

`<Engineering version="V17" />`

`<DocumentInfo>`

`<Created>2020-06-09T16:01:18.494539Z</Created>`

`<ExportSetting>None</ExportSetting>`

`<InstalledProducts>`

`<Product>`

`<DisplayName>Totally Integrated Automation Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<Product>`

`<DisplayName>Feature Cycle 1 TIA Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<Product>`

`<DisplayName>Feature Cycle 3 TIA Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<Product>`

`<DisplayName>STEP 7 Professional</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<OptionPackage>`

`<DisplayName>STEP 7 Safety</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</OptionPackage>`

`</InstalledProducts>`

`</DocumentInfo>`

`<SW.Blocks.GlobalDB ID="0">`

`<AttributeList>`

`<Interface><Sections>`

`<Section Name="Static">`

`<Member Name="Static_1" Datatype="Udt_With_Supervision"><AttributeList><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><AssignedProDiagFB>Default_SupervisionFB</AssignedProDiagFB></Member>`

`<Member Name="Static_2" Datatype="Array[0..1] of Struct">`

`<Member Name="Static_1" Datatype="&quot;Udt_With_Supervision&quot;"><AttributeList><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Subelement Path="0"><AssignedProDiagFB>Default_SupervisionFB</AssignedProDiagFB></Subelement><Subelement Path="1"><AssignedProDiagFB>Default_SupervisionFB</AssignedProDiagFB></Subelement></Member>`

`</Member>`

`</Section>`

`</Sections></Interface>`

`<MemoryLayout>Optimized</MemoryLayout>`

`<MemoryReserve>100</MemoryReserve>`

`<Name>Data_block_5</Name>`

`<Number>16</Number>`

`<ProgrammingLanguage>DB</ProgrammingLanguage>`

`</AttributeList>`

`<ObjectList>`

`<MultilingualText ID="1" CompositionName="Comment">`

`<ObjectList>`

`<MultilingualTextItem ID="2" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`<MultilingualText ID="3" CompositionName="Title">`

`<ObjectList>`

`<MultilingualTextItem ID="4" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`</ObjectList>`

`</SW.Blocks.GlobalDB>`

`</Document>`

clipboard
> **Note**
>
> It is valid to have assignedProDiagFB attribute only for UDT instance. It is not possible to export any invalid data as it should be compile clean so you don’t get any exception during export. You will encounter the not supported exception , if you try to import the "AssignedProDiagFB" tag for non UDT instances inside global DB or any other member in any block.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

##### Export/Import of Array & Instance DB

###### Quintessence

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

###### Application

You can use the TIA Portal Openness to export and import the Array DB and instance DB of UDT instances so that the information about assigned proDiagFB sould be exported appropriately.

Similarly, the same attribute should be supported for Openness user during import as well so that you would be able to assign the possible proDiagFB for Array DB and instance DB of UDT.

###### XML structure of the exported Array DB

Use the following XML structure to export Array DB of UDT which gets assigned with ProdiagFB "Default_SupervisionFB":

`<?xml version="1.0" encoding="utf-8"?>`

`<Document>`

`<Engineering version="V17" />`

`<DocumentInfo>`

`<Created>2020-06-09T16:06:07.7850963Z</Created>`

`<ExportSetting>None</ExportSetting>`

`<InstalledProducts>`

`<Product>`

`<DisplayName>Totally Integrated Automation Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<Product>`

`<DisplayName>Feature Cycle 1 TIA Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<Product>`

`<DisplayName>Feature Cycle 3 TIA Portal</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<Product>`

`<DisplayName>STEP 7 Professional</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</Product>`

`<OptionPackage>`

`<DisplayName>STEP 7 Safety</DisplayName>`

`<DisplayVersion>V17</DisplayVersion>`

`</OptionPackage>`

`</InstalledProducts>`

`</DocumentInfo>`

`<SW.Blocks.ArrayDB ID="0">`

`<AttributeList>`

`<Interface><Sections>`

`<Section Name="None">`

`<Member Name="Data_block_6" Datatype="Array[0..1] of &quot;Udt_With_Supervision&quot;">`

`<Comment>`

`<MultiLanguageText Lang="en-US">comment of Data_block_6</MultiLanguageText>`

`</Comment>`

`<Sections>`

`<Section Name="None">`

`<Member Name="Element_1" Datatype="Bool">`

`<Subelement Path="0">`

`<Comment>`

`<MultiLanguageText Lang="en-US">comment of Element_1</MultiLanguageText>`

`</Comment>`

`</Subelement>`

`<Subelement Path="1">`

`<Comment>`

`<MultiLanguageText Lang="en-US">comment of Element_1</MultiLanguageText>`

`</Comment>`

`</Subelement>`

`</Member>`

`</Section>`

`</Sections>`

`<Subelement Path="0">`

`<Comment>`

`<MultiLanguageText Lang="en-US">comment of Data_block_6[0]</MultiLanguageText>`

`</Comment>`

`<AssignedProDiagFB>Default_SupervisionFB</AssignedProDiagFB>`

`</Subelement>`

`<Subelement Path="1">`

`<Comment>`

`<MultiLanguageText Lang="en-US">comment of Data_block_6[1]</MultiLanguageText>`

`</Comment>`

`<AssignedProDiagFB>Default_SupervisionFB</AssignedProDiagFB>`

`</Subelement>`

`</Member>`

`</Section>`

`</Sections></Interface>`

`<Name>Data_block_6</Name>`

`<Number>17</Number>`

`<ProgrammingLanguage>DB</ProgrammingLanguage>`

`</AttributeList>`

`<ObjectList>`

`<MultilingualText ID="1" CompositionName="Comment">`

`<ObjectList>`

`<MultilingualTextItem ID="2" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`<MultilingualText ID="3" CompositionName="Title">`

`<ObjectList>`

`<MultilingualTextItem ID="4" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`</ObjectList>`

`</SW.Blocks.ArrayDB>`

`</Document>`

clipboard
> **Note**
>
> It is valid to have assignedProDiagFB only for Array DB of UDT, it is not possible to export any invalid data so you don’t get any exception during export.
>
> When you try to import the "AssignedProDiagFB" tag for any other ArrayDB which is not of UDT then you will encounter the not supported exception and this is not supported for System defined Datatype as well though they have bool variable or not.

###### Exported XML structure of Instance DB

Use the following XML structure to export instance DB of UDT which gets assigned with ProdiagFB "Default_SupervisionFB":

`...`

`<SW.Blocks.InstanceDB ID="0">`

`<AttributeList>`

`<AssignedProDiagFB>Default_SupervisionDB</AssignedProDiagFB>`

`<InstanceOfName>User_data_type_4</InstanceOfName>`

`<InstanceOfType>UDT</InstanceOfType>`

`<Interface>`

`<Sections>`

`<Section Name="Static">`

`<Member Name="Element_1" Datatype="Bool" />`

`</Section>`

`</Sections>`

`</Interface>`

`<MemoryLayout>Optimized</MemoryLayout>`

`<Name>Data_block_9</Name>`

`<Number>19</Number>`

`<ProgrammingLanguage>DB</ProgrammingLanguage>`

`</AttributeList>`

`<ObjectList>`

`<MultilingualText ID="1" CompositionName="Comment">`

`<ObjectList>`

`<MultilingualTextItem ID="2" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`<MultilingualText ID="3" CompositionName="Title">`

`<ObjectList>`

`<MultilingualTextItem ID="4" CompositionName="Items">`

`<AttributeList>`

`<Culture>en-US</Culture>`

`<Text />`

`</AttributeList>`

`</MultilingualTextItem>`

`</ObjectList>`

`</MultilingualText>`

`</ObjectList>`

`</SW.Blocks.InstanceDB>`

`</Document>`

`...`

clipboard
> **Note**
>
> The appropriate "Not Supported attribute" exception should be thrown to you, If you try to set the assignedProDiagFB to instance DB.

---

**See also**

[Opening a project](#opening-a-project)

#### Tag tables

This section contains information on the following topics:

- [Exporting PLC tag tables](#exporting-plc-tag-tables)
- [Importing PLC tag table](#importing-plc-tag-table)
- [Exporting an individual tag or constant from a PLC tag table](#exporting-an-individual-tag-or-constant-from-a-plc-tag-table)
- [Importing an individual tag or constant into a PLC tag table](#importing-an-individual-tag-or-constant-into-a-plc-tag-table)

##### Exporting PLC tag tables

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Application

One XML file is exported per PLC tag table.

The TIA Portal Openness API supports the export of all PLC tag tables from the system group and its subgroups.

###### Program code

Modify the following program code to export all PLC tag tables from the system group and its subgroups:

private static void ExportAllTagTables(PlcSoftware plcSoftware)

{

PlcTagTableSystemGroup plcTagTableSystemGroup = plcSoftware.TagTableGroup;

// Export all tables in the system group

ExportTagTables(plcTagTableSystemGroup.TagTables);

// Export the tables in underlying user groups

foreach(PlcTagTableUserGroup userGroup in plcTagTableSystemGroup.Groups)

{

ExportUserGroupDeep(userGroup);

}

}

private static void ExportTagTables(PlcTagTableComposition tagTables)

{

foreach(PlcTagTable table in tagTables)

{

table.Export(new FileInfo(string.Format(@"D:\Samples\{0}.xml”, table.Name)), ExportOptions.WithDefaults);

}

}

private static void ExportUserGroupDeep(PlcTagTableUserGroup group)

{

ExportTagTables(group.TagTables);

foreach(PlcTagTableUserGroup userGroup in group.Groups)

{

ExportUserGroupDeep(userGroup);

}

}

clipboard

---

**See also**

[Exporting configuration data](#exporting-configuration-data)

##### Importing PLC tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)

###### Program code

Modify the following program code to import PLC tag tables or a folder structure with PLC tag tables from an XML file into the system group or a user-defined group:

//Imports tag tables to the tag system group

private static void ImportTagTable(PlcSoftware plcSoftware)

{

PlcTagTableSystemGroup plcTagTableSystemGroup = plcSoftware.TagTableGroup;

PlcTagTableComposition tagTables = plcTagTableSystemGroup.TagTables;

tagTables.Import(new FileInfo(@"D:\Samples\myTagTable.xml"), ImportOptions.Override);

// Or, to import into a subfolder:

// plcTagTableSystemGroup.Groups.Find("SubGroup").TagTables.Import(new FileInfo(@"D:\Samples\myTagTable.xml"), ImportOptions.Override);

}

clipboard

---

**See also**

[Notes on performance of TIA Portal Openness](#notes-on-performance-of-tia-portal-openness)

##### Exporting an individual tag or constant from a PLC tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.  
  See [Opening a project](#opening-a-project)

###### Introduction

The API interface supports the export of a tag or constant from a PLC tag table to an XML file. Make sure that the tag table names used conform to the file naming conventions of your file system.

You can do an export with export settings ExportOptions.None. The following will not be exported, when they are set to the described value:

- Tag: ExternalAccessible (default value is true)
- Tag: ExternableWritable (default value is true)
- Tag: ExternalVisible (default value is true)
- Tag: LocalAddress (default value is empty)
- Constant: Value (default value is empty)
- Tag and Constant: DataTypeName (default value is empty string)
- Tag: IsSafety (true, if safety relevant, false, if not)

The comment of a tag or constant is only exported if at least one language is set for the comment. If the comment is not set for all project languages, this comment is only exported for the set project languages.

> **Note**
>
> **PLC system constants**
>
> PLC system constants are excluded from export and import.

###### Program code

Modify the following program code to export a specific tag or constant from a PLC tag table to an XML file:

//Exports a single tag or constant of a controller tag table

private static void ExportTag(PlcSoftware plcSoftware, string tagName)

{

PlcTagTableSystemGroup plcTagTableSystemGroup = plcSoftware.TagTableGroup;

PlcTag tag = plcTagTableSystemGroup.TagTables[0].Tags.Find(tagName);

if(tag != null)

{

tag.Export(new FileInfo(string.Format(@"D:\Samples\{0}.xml", tag.Name)), ExportOptions.WithDefaults);

}

}

private static void ExportUserConstant(PlcSoftware plcSoftware, string userConstantName)

{

PlcTagTableSystemGroup plcTagTableSystemGroup = plcSoftware.TagTableGroup;

PlcUserConstant plcConstant = plcTagTableSystemGroup.TagTables[0].UserConstants.Find(userConstantName);

if(plcConstant != null)

{

plcConstant.Export(new FileInfo(string.Format(@"D:\Samples\{0}.xml", plcConstant.Name)), ExportOptions.WithDefaults);

}

}

clipboard

---

**See also**

[Exporting configuration data](#exporting-configuration-data)
  
[Notes on performance of TIA Portal Openness](#notes-on-performance-of-tia-portal-openness)

##### Importing an individual tag or constant into a PLC tag table

###### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

###### Application

You can import either tags or constants in an import call.

> **Note**
>
> Constants can oly beimported as user constants.

###### Program code

Modify the following program code to import tag groups or individual tags and constants from an XML file:

//Imports tags into a plc tag table

private static void ImportTag(PlcSoftware plcSoftware, string tagtableName)

{

PlcTagTableSystemGroup plcTagTableSystemgroup = plcSoftware.TagTableGroup;

PlcTagTable tagTable = plcTagTableSystemgroup.TagTables.Find(tagtableName);

if(tagTable == null) return;

tagTable.Tags.Import(new FileInfo(@"D:\Samples\myTags.xml"), ImportOptions.Override);

}

//Imports constants into a plc tag table

private static void ImportConstant(PlcSoftware plcSoftware, string tagtableName)

{

PlcTagTableSystemGroup plcTagTableSystemgroup = plcSoftware.TagTableGroup;

PlcTagTable tagTable = plcTagTableSystemgroup.TagTables.Find(tagtableName);

if(tagTable == null) return;

tagTable.UserConstants.Import(new FileInfo(@"D:\Samples\myConstants.xml"), ImportOptions.Override);

}

clipboard

---

**See also**

[Exporting configuration data](#exporting-configuration-data)
  
[Notes on performance of TIA Portal Openness](#notes-on-performance-of-tia-portal-openness)

### Importing/exporting hardware data

This section contains information on the following topics:

- [AML file format](#aml-file-format)
- [Pruned AML](#pruned-aml)
- [Overview of the objects and parameters of the CAx import/export](#overview-of-the-objects-and-parameters-of-the-cax-importexport)
- [Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
- [AML type identifiers](#aml-type-identifiers)
- [Export/Import of base unit Information via AML](#exportimport-of-base-unit-information-via-aml)
- [Export/Import AML with extension rack connection](#exportimport-aml-with-extension-rack-connection)
- [Export/import AML file with GSD/GSDML custom attributes](#exportimport-aml-file-with-gsdgsdml-custom-attributes)
- [Export/Import AML file with non-GSD/GSDML custom attributes](#exportimport-aml-file-with-non-gsdgsdml-custom-attributes)
- [Export/import AML file with pluggable port configuration](#exportimport-aml-file-with-pluggable-port-configuration)
- [Export/Import AML file with IO Link](#exportimport-aml-file-with-io-link)
- [Connection handling for extension racks](#connection-handling-for-extension-racks-1)
- [Export/Import AML file with complex tag configuration](#exportimport-aml-file-with-complex-tag-configuration)
- [Export of CAx data](#export-of-cax-data)
- [Import of CAx data](#import-of-cax-data)
- [Export/Import of sub modules](#exportimport-of-sub-modules)
- [Export/Import AML file in UMAC environment](#exportimport-aml-file-in-umac-environment)
- [Export/Import AML file with normalized type identifier](#exportimport-aml-file-with-normalized-type-identifier)
- [Import CAx data without logical address](#import-cax-data-without-logical-address)
- [Exceptions during import and export of CAx data](#exceptions-during-import-and-export-of-cax-data)
- [Round trip exchange of devices and modules](#round-trip-exchange-of-devices-and-modules)
- [Export/Import topology](#exportimport-topology)
- [Import of device with Library references](#import-of-device-with-library-references)
- [Export of a device object](#export-of-a-device-object)
- [Import of a device object](#import-of-a-device-object)
- [Export/Import of device with set address](#exportimport-of-device-with-set-address)
- [Export/Import of device with channels](#exportimport-of-device-with-channels)
- [Export of device item objects](#export-of-device-item-objects)
- [Import of device item objects](#import-of-device-item-objects)
- [Export/Import of GSD/GSDML based devices and device items](#exportimport-of-gsdgsdml-based-devices-and-device-items)
- [Export/Import device configuration with virtual interface](#exportimport-device-configuration-with-virtual-interface)
- [Export/Import of subnets](#exportimport-of-subnets)
- [Export/Import of IO-systems](#exportimport-of-io-systems)
- [Export/Import of multilingual comments](#exportimport-of-multilingual-comments)
- [Export/Import ET200 SP/ET200 AL devices with extension rack connections](#exportimport-et200-spet200-al-devices-with-extension-rack-connections)
- [Export/Import of PLC tags](#exportimport-of-plc-tags)
- [Export/Import of RH/PLC](#exportimport-of-rhplc)
- [Export/Import AML with customized tag and deviceitems](#exportimport-aml-with-customized-tag-and-deviceitems)
- [Export/Import of FailSafe PLC](#exportimport-of-failsafe-plc)
- [Export/Import of Failsafe IO](#exportimport-of-failsafe-io)
- [Export/Import vendor specific attribute](#exportimport-vendor-specific-attribute)
- [AML attributes versus TIA Portal Openness attributes](#aml-attributes-versus-tia-portal-openness-attributes)

#### AML file format

##### Introduction

AutomationML is a neutral data format based on XML for the storage and exchange of plant engineering information, which is provided as open standard. Goal of AutomationML is to interconnect the heterogeneous tool landscape of modern engineering tools in their different disciplines, e.g. mechanical plant engineering, electrical design, HMI, PLC, robot control.

The class model used for the export and import of CAx data is based on the following AML standards:

- Whitepaper AutomationML Part 1 – AutomationML Architecture, November 2018
- Whitepaper AutomationML Part 2 – AutomationML Role Libraries, October 2014
- Whitepaper AutomationML – AutomationML Communication, September 2014
- Whitepaper AutomationML– AutomationML and eCl@ss Integration, November 2021
- Best Practice Recommendation Multilingual expressions in AutomationML, March 2017
- Best Practice Recommendation Modelling of Reference Designations, September 2017

##### Schema

The AutomationML data exchange model is described by the CAEX schema Version 2.15.

#### Pruned AML

##### Introduction

Pruning is the act of optimizing the content by removing certain things which are not necessarily to be provided. In case of external tools like EPLAN , the auto created sub module information within a hardware configuration has no significance with respect to EPLAN. Hence, these tools generate an AML file by removing the auto created sub module information from the hardware configuration. This file is called as pruned AML.

##### Generation of pruned AML

Generation of a Pruned AML is based on the following rules in order.

1. If a device item is pluggable, it shall not be pruned.
2. If a device item is of type "interface" or "port", it shall not be pruned.
3. If a device item is built-in and is at rack level, it shall not be pruned
4. AddressObjects of type "diagnosis" are not relevant for the prune algorithm.
5. Address objects linked with the auto created sub modules shall be provided under the immediate parent (which shall be a non-auto created sub module).
6. Address objects shall be included in the same sequence as returned by TIA Portal Openness.

#### Overview of the objects and parameters of the CAx import/export

##### Export/Import objects and attributes

The following figure shows the exportable objects with their attributes and dependencies of the CAx Import/Export.

![Export/Import objects and attributes](images/160223589515_DV_resource.Stream@PNG-en-US.png)

#### Structure of the CAx data for importing/exporting

##### Basic structure of an export file

The export file is generated in an AML format. The AML file starts with a document information.

The export file comprises the following two sections:

- Additional information

  The section includes information about the writer tool, referenced document versions (documents which defines the content of the AML file) etc.

Below XML depicts the AML file with latest AR APC recommendation corresponding to TIA Portal V19 exported file information which is showing &lt;AddtionalInformation&gt; section.

&lt;?xml version="1.0" encoding="utf-8"?&gt;

&lt;CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" FileName="Project82.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd"&gt;

&lt;AdditionalInformation&gt;

&lt;WriterHeader&gt;

&lt;WriterName&gt;Totally Integrated Automation Portal&lt;/WriterName&gt;

&lt;WriterID&gt;1d4fcebb-1ad6-4881-b01d-bca335d94a46:V1.0&lt;/WriterID&gt;

&lt;WriterVendor&gt;Siemens AG&lt;/WriterVendor&gt;

&lt;WriterVendorURL&gt;www.siemens.com&lt;/WriterVendorURL&gt;

&lt;WriterVersion&gt;19&lt;/WriterVersion&gt;

&lt;WriterRelease&gt;1900.0000.0.0&lt;/WriterRelease&gt;

&lt;LastWritingDateTime&gt;2023-07-19T04:21:32.9174411Z&lt;/LastWritingDateTime&gt;

&lt;/WriterHeader&gt;

&lt;/AdditionalInformation&gt;

&lt;AdditionalInformation AutomationMLVersion="2.0" /&gt;

&lt;AdditionalInformation DocumentVersions="Recommendations"&gt;

&lt;Document DocumentIdentifier="AR APC" Version="1.4.0" /&gt;

&lt;/AdditionalInformation&gt;

...

...

&lt;/CAEXFile&gt;

clipboard
> **Note**
>
> CAx shall perform export and import of AR APC version in AML file in accordance to the installed version of TIA Portal.

- Instance hierarchy

  This section contains the hierarchical sequence of the exported internal elements.

  ![Basic structure of an export file](images/95017505931_DV_resource.Stream@PNG-en-US.png)

##### Internal elements

All objects inside the instance hierarchy of the AML file are `InternalElements`. The internal element `AutomationProject` contains all internal elements of all role classes. Every internal element supports a set of attributes.

The attribute `<TypeIdentifier>` identifies every object type of a hardware object that is creatable via TIA Portal Openness.

> **Note**
>
> **Auto-created objects**
>
> Auto-created objects can only be created by other objects. They do not have properties or a type-identifier. They are included in the exported file, but you cannot trigger the export of a specific autocreated object.

At the end of the AML-element of an internal element, the following are defined:

- Role class

  The `SupportedRoleClass` element defines the object type of the internal element. The object type is defined in the role class library that maps the standard AML to the object model of TIA Portal Openness and TIA Portal.

  ![Internal elements](images/95006339595_DV_resource.Stream@PNG-en-US.png)
- Internal link

  The element `InternalLink` defines the communication partners of a connection.

  ![Internal elements](images/95618150027_DV_resource.Stream@PNG-en-US.png)

##### Attributes

Attributes are assigned to internal elements as follows:

![Attributes](images/95009144459_DV_resource.Stream@PNG-en-US.png)

##### Handling modes for attributes

The handling of attributes is defined for every attribute indiviually as follows:

- Ignored

  The attribute will be ignored during import and is not present in the export file.
- Mandatory

  The attribute has to be present in an import file and may not be deleted in the export file.
- Optional

  If this attribute is missing in the import file, the default value for the attribute is specified. This attribute is missing in an export file if it is not applicable for an object, e. g. not all modules have a FirmwareVersion.
- Export-only

  The attribute value is determined by the TIA Portal internally, e. g. the type name of a device item. If it is present in an import file, it will be ignored by the TIA Portal during import.
- Import-only

  The attribute can influence the import behavior. If the attribute is missing in an import file, the behavior will correlate to the standard value for the attribute.

---

**See also**

[AML type identifiers](#aml-type-identifiers)

#### AML type identifiers

##### Internal elements

The `TypeIdentifier` string consists of several parts:

- `<TypeIdentifierType>:<Identifier>`

The following values for `TypeIdentifierType` are possible:

- `OrderNumber` used to specify pyhsical modules
- `GSD` used to specify GSD/GSDML based devices
- `System` used to specify systems and generic devices

##### Type identifier type: OrderNumber

`OrderNumber` is the common type identifier for all modules present in the hardware catalog, excluding GSD. AML type identifier are not always equal to TIA Portal Openness type identifier. AML type identifier do not have a `FirmwareVersion` info. The information about firmware versions is handled in a separate AML attribute "`FirmwareVersion`".

The format for this `TypeIdentifierType` is as following:

- `<OrderNumber>`

  Example: `OrderNumber:3RK1 200-0CE00-0AA2`

  > **Note**
  >
  > **Wildcards in order numbers**
  >
  > There are a few modules in the hardware catalog which use "wildcard" characters in their order number to represent a certain cluster of real hardware, e. g. the different lengths of S7-300 racks.
  >
  > In this case the specific `OrderNumber` and the "wildcard"-`OrderNumber` can both be used to create an instance of the hardware object. However, you cannot generically use wildcards at any position. Example: An S7-300 rack can be created in the following ways:
  >
  > `OrderNumber:6ES7 390-1***0-0AA0`
  >
  > or
  >
  > `OrderNumber:6ES7 390-1AE80-0AA0`
  >
  > Regard that you cannot use the following structure for instance:
  >
  > `OrderNumber:6ES7 390-1AE80-0A*0`
  >
  > The return value of reading the type identifier is always the order number from the hardware catalog.
  >
  > Example: Reading `OrderNumber:6ES7 390-1AE80-0AA0` returns `OrderNumber:6ES7 390-1***0-0AA0`

##### Type identifier type: GSD

The type identifier for GSD and GSDML based devices is `TypeIdentifier = GSD:<Identifier>`

The identifier is composed by the following elements

- `GsdName`: name of the GSD or GSDML in uppercase letters
- `GsdType`: One of the following:

  - D: Device
  - R: Rack
  - DAP: HeadModule
  - M: Module
  - SM: Submodule
- `GsdId`: ID of the GSD or GSDML

The following formats for the type identifier are supported of the CAx import/export:

- `GSD.<GsdName>/<GsdType>`

  Examples:  
  `GSD:SIEM8139.GSD/DAP  
  GSD:GSDML-V2.31-SIEMENS-SINAMICS_DCP-20140313.XML/D`
- `<GsdName>/<GsdType>/<GsdId>`

  Examples:  
  `GSD:SIEM8139.GSD/M/4`  
  `GSD:GSDML-V2.31-SIEMENS-SINAMICS_G110M-20140704.XML/M/IDM_DRIVE_47`

##### Type identifier type: System

`System.` is the identifier for objects that cannot be determined by any other identifier. The formats for this `TypeIdentifierType` are as following:

- `<SystemTypeIdentifier>`

  Examples:

  `System:Device.S7300`

  `System:Subnet.Ethernet`
- `<SystemTypeIdentifier>/<AdditionalTypeIdentifier>`

  The `AdditionalTypeIdentifier` is necessary in case the `SystemTypeIdentifier` is not unique.

  The `SystemTypeIdentifier` has a prefix for certain object types:

  `Subnet.`

  `Device.`

  `Rack.`

  Example: `System:Rack.S71600/Large`

  A rack with an ordner number is identified via the `OrderNumber` identifier.

##### Displaying type identifiers in TIA Portal

If you need to know a type identifier you inquire it in TIA Portal as follows:

1. Enable the setting "Enable display of the type identifier for devices and modules" in "Options &gt; Settings &gt; Hardware configuration &gt; Display of the type identifier".
2. Open the editor "Devices &amp; networks".
3. Select a device in the Catalog.  
   The type identifier is displayed in the viewlet "Information"

   ![Displaying type identifiers in TIA Portal](images/100455005707_DV_resource.Stream@PNG-en-US.png)

#### Export/Import of base unit Information via AML

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline

##### Application

In TIA Portal, you can export and import base unit information from and to TIA Portal so as to facililate the information exchange with other tools like EPLAN.

There are two types of base units supported during export and import in TIA Portal project:

- Single base unit
- Double base unit

##### Export of base unit

For example, a module configured with base unit information in TIA Portal, CAx shall export base unit information as a 'sub-module' under a module in the AML file.

The base unit submodule shall always be exported with:

- PositionNumber: 0
- DeviceItemType: Accessory
- BuiltIn: False
- TypeIdentifier: "The typeId of the Baseunit"
- ID: Always randomly generated GUID

**Export of single base unit**

The below example shows an AML file for DI module configured with a single base unit in TIA Portal

`<InternalElement ID="6f76c890-5c5d-41c4-9ade-96543b0222ac" Name="DI 8x24VDC ST_1">`

`...`

`<InternalElement ID="69233c1f-7ef7-4999-8e84-691d0ff3a210" Name="BaseUnit">`

`<Attribute Name="DeviceItemType" AttributeDataType="xs:string">`

`<Value>Accessory</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>0</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>OrderNumber:6ES7 193-6BP00-0DA0</Value>`

`</Attribute>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

`...`

clipboard

**Export of double base unit**

The below example shows an AML file for two DI modules configured with double base unit in TIA Portal. For example, first module shall be configured with base unit having prefix 'IX300' and second shall be configured with same double base unit having prefix 'IX301'.

During export, only first module which is configured with base unit having IX300 suffix shall be exported with a base unit sub-module in the AML file. The second module, the one configured with IX301 shall not be injected with any Sub-module under it.

`<InternalElement ID="6f76c890-5c5d-41c4-9ade-96543b0222ac" Name="DI 8x24VDC ST_1">`

`...`

`<InternalElement ID="3a1bee8a-12d0-4ec4-849c-333d45113d9c" Name="BaseUnit">`

`<Attribute Name="DeviceItemType" AttributeDataType="xs:string">`

`<Value>Accessory</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>0</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>OrderNumber:6ES7 193-6BP60-0DA0</Value>`

`</Attribute>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

`...`

`<InternalElement ID="5f843491-b053-4dc8-b879-9ac327ee2a7e" Name="DI 8x24VDC ST_2">`

`...`

`<InternalElement ID="55c30280-6f8a-4c37-9b2d-41bb90941258" Name="DI 8x24VDC ST_2">`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value> </Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`...`

clipboard

##### Import of base unit

It shall be possible to import a module configured with a base unit sub-module in an AML file.

During import of base unit,

- GUID, PositionNumber, BuiltIn, and DeviceItem has no relevance, and hence it is not displayed in TIA Portal
- If any unintended module has base unit sub-module in AML file, Openness shallnot return "BaseUnit" attribute for it. Hence, CAx shall display a proper warning for it in the log file.
- CAx shall not verify for 'correctness' of base unit MLFB in AML file (except using it to identify whether it is single or double BU). CAx shall try to set the MLFB of base unit through Openness. In case of an error from Openness a proper error will be displayed.
- Import of previous version AML file with/without any BaseUnit information should be successful by importing information into TIA Portal.

**Import of single base unit**

During single base unit import, only the module carrying the base unit submodule in the AML file shall be imported with base unit information in TIA Portal.

Single BaseUnit shall be identified from the TypeIdentifier in AML file with a specific pattern as below:

OrderNumber:xxxx **193**-**6[B|U|T]**x**Y**x-xxxx where value of Y (11th Position) can be in the range of 0 to 5.

**Import of double base unit:**

During double base unit import, two modules(adjacent) shall be displayed with base unit information in TIA Portal. The first module configured with double base unit submodule in AML file shall be imported with a double base unit by appending suffix '|X300' to base unit MLFB. The second module, the one not having any base unit sub-module under it shall be imported with same double base unit by appending suffix '|X301' to base unit MLFB. Double BaseUnit shall be identified from the TypeIdentifier in AML file with a specific pattern as below:

OrderNumber:xxxx **193**-**6[B|U|T]**x**6**x-xxxx

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import AML with extension rack connection

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Application

In TIA Portal, you can export the devices with multiple racks having extension rack connection to an AML file and also import it back to get the same device configuration created back in the TIA Portal project.

##### Example: Device with multiple racks having extension rack connections

![Example: Device with multiple racks having extension rack connections](images/126035185931_DV_resource.Stream@PNG-en-US.png)

##### AML structure

In TIA Portal, extension rack connections between multiple racks are modeled under sender and receiver modules (both are DeviceItem objects) directly. However as per AR APC recommendation, these connections to be modeled as Port-to-Port connection under a CommunicationPort. A dummy CommunicationInterface having dummy CommunicationPort objects shall be added under IM modul to make inline with the recommendation.

The following sample shows a partial element structure of the exported AML file for above device configuration:

`<InternalElement ID="1ddb8d5c-d6cc-42c9-b1d8-621219b139f6" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ExtensionRack</Value>`

`</Attribute>`

`...`

`<InternalElement ID="f25e531a-1793-4896-ade5-a87bd98de06e" Name="IM 46x SenderPort_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X1</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="9a824a06-89b9-4ba8-bee0-83c89b1f5e53" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`...`

`<InternalElement ID="d841278f-558a-41ab-9f03-91eeb454dc6b" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ExtensionRack</Value>`

`</Attribute>`

`...`

`<InternalElement ID="2e1ff3b2-8a3e-4d5b-a95c-3ed027287db9" Name="IM 46x ReceiverPort_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X1</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="98460c75-a05d-4c23-8f88-33878ccd79c5" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<InternalElement ID="7615a32e-09dc-4171-88ed-118026357bae" Name="IM 46x SenderPort_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X2</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="846093a9-6473-4946-acf4-95a7813924df" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`...`

`<InternalElement ID="f4eb31c6-41d4-4a6e-ac33-de9c054a8c74" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ExtensionRack</Value>`

`</Attribute>`

`...`

`<InternalElement ID="c11d2227-91db-41ae-9d94-d822e3ab9c7a" Name="IM 46x ReceiverPort_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X1</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="a9b2cce1-7078-4347-b5f2-428da1ad5326" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`...`

`<InternalLink Name="Link To Port_1" RefPartnerSideA="f25e531a-1793-4896-ade5-a87bd98de06e:CommunicationPortInterface" RefPartnerSideB="2e1ff3b2-8a3e-4d5b-a95c-3ed027287db9:CommunicationPortInterface" />`

`<InternalLink Name="Link To Port_2" RefPartnerSideA="7615a32e-09dc-4171-88ed-118026357bae:CommunicationPortInterface" RefPartnerSideB="c11d2227-91db-41ae-9d94-d822e3ab9c7a:CommunicationPortInterface" />`

clipboard
> **Note**
>
> The extension rack interface shall be exported only when extension rack connections are present. Also, the number of dummy ports added under ExtensionRack dummy interface is based on ports participating in extension rack connection at module level. In above example, the "IM 460-0_1" module supports two ports (IM 46x SenderPort_1 and IM 46x SenderPort_2). However, only one port is configured with connection in TIA Portal. Hence, the exported AML file shall contain only one port under extension rack interface.

##### Extension rack connection

The XML representation of extension rack connections between multiple racks shall be done using format shown below.

**ExternalInterface-**

&lt;ExternalInterface&gt; internal element shall be added under &lt;CommunicationPort&gt; internal element which participates in the connection

`<InternalElement ID="[IM Module Unique ID]" Name="[IM Module Name]">`

`...`

`<InternalElement ID="[Dummy Interface Unique ID]" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ExtensionRack</Value>`

`</Attribute>`

`...`

`<InternalElement ID="[Dummy Port Unique ID]" Name="[IM Module Sender/Receiver Name]">`

`...`

`<ExternalInterface ID="[External Interface Unique ID]" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<InternalElement ID="[Dummy Port Unique ID]" Name="[IM Module Sender/Receiver Name]">`

`...`

`<ExternalInterface ID="[External Interface Unique ID]" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

clipboard

**Internal link**

Extension racks connections are represented using &lt;InternalLink&gt; tags. The &lt;InternalLink&gt; tags shall be added under common parent of multiple racks (i.e., Device). Internal link name shall be unique across the common parent.

`<InternalLink Name="Link To [Internal link Name]" RefPartnerSideA="[Communication Port UniqueID]:[Communication Port External Interface Name]" RefPartnerSideB="[Communication Port UniqueID]:[Communication Port External Interface Name]" />`

clipboard

#### Export/import AML file with GSD/GSDML custom attributes

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Application

Custom attributes in general allow the exchange of data which are specific for a certain device or module and not covered by an AutomationML based specification. In TIA Portal, The custom attributes are supported for all types of modules like GSD, GSDML, non-GSD/GSDML based modules. Only  
additional data of the modules can be exchanged by custom attributes but not additional data at ports, interfaces, nodes, etc.   
Custom attributes are defined in the AR APC as an unordered list of name value pairs.

For information on non-GSD/GSDML custom attributes, see [Export/Import AML file with non-GSD/GSDML custom attributes](#exportimport-aml-file-with-non-gsdgsdml-custom-attributes)

The AML structure is given here:"

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute　Name="AttributeName1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;AttributeValue1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute　Name="AttributeName2" AttributeDataType="xs:string"&gt;

&lt;Value&gt;AttributeValue2&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

clipboard
> **Note**
>
> GSD/GSDML modules do not support channel configuration in TIA Portal. Hence, there shall be no support of export/import of channel custom attributes available via AML.

To allow a correct identification of a custom attribute in the TIA Portal, the name of the custom attribute must conform to the following definitions:

A custom attribute named consists of three parts &lt;name&gt;, &lt;attribute_location&gt;, &lt;value_location&gt;.

- **&lt;name&gt;** is a string containing only alphanumeric letters, numbers , "_" and ".". Usually the ‘name’ is the attribute name found in GSD/GSDML file. It is an optional part for attributes in parameter dataset otherwise mandatory.
- **&lt;attribute_location&gt;** defines the device item where the attribute is located. This is required to identify the location of the attribute if it is not located directly at the module. It has the form #&lt;subslotnumber&gt;#&lt;subsubslotnumber&gt;. That means, if the attribute is located at the module the &lt;attribute_location&gt; is empty, if it is located at a Sub Module it is "#&lt;subslotnumber&gt;" and in case of a location at a sub sub module the value is "#&lt;subslotnumber&gt;#&lt;subsubslotnumber&gt;".
- **&lt;value location&gt;** defines how to access an attribute at its device item. In case the value is part of a parameter data set, it is identified by the following quintuple:

  - **DatasetNumber**: The number of the data set at the device item.
  - **ByteOffset**: The position in bytes (starting with 0) where the value begins within the parameter data set.
  - **Length**: The overall length of the data set in bytes.
  - **BitOffset**: The position in bits (starting with 0) where the value begins within its start byte (see ByteOffset).
  - **BitLength:** The complete length of the value in bit

Overall example for custom attributes:

&lt;Attribute name = "CustomAttribute"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType"/&gt;

&lt;Attribute Name="IDTP_No_Unit_DIAG#0-1-0-2-7-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="IDTP_LANG#0-1-1-2-0-4" AttributeDataType="xs:string"&gt;

&lt;Value&gt;89&lt;Value&gt;

&lt;Attribute Name="IDTP_D_FREEZE#0-1-1-2-7-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

clipboard

In some (rare) cases the attribute is explicitly modelled (not part of parameter data set) in the GSD/GSDML. Then the value is accessed via attribute name.

> **Note**
>
> On export TIA Portal always exports the complete data sets to allow partner applications full access of the contained data

&lt;Attribute name = "CustomAttribute"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType"/&gt;

&lt;Attribute Name="PrmData#0-1-0-2-0-16" AttributeDataType="xs:string"&gt;

&lt;Value&gt;128, 0&lt;Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

clipboard

##### Export/import of an AML file with PRM Data custom attributes

With TIA Portal V17, it shall be possible to exchange Parameter Data of GSD/GSDML modules via CAx export and import. In AML file this Parameter Data shall be represented as Custom Attributes.

**Export**

Below snippet shows the format in which PrmData shall be expected in the AML file if it is found over a pluggable module.

...

&lt;InternalElement ID="049f1260-7c97-458e-84bd-12682f943f19" Name="Slave_1"&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt; &lt;Value&gt;GSD:SI018098.GSD/DAP&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="PrmData-0-0-39-0-312" AttributeDataType="xs:string"&gt;

&lt;Value&gt;39,129,0,0,28,0,128,15,255,255,255,255,255,255,255,255,255, 255,255,255,255,255,255,15,255,255,255,255, 255,255,255,255,255,255,255,255,255,255,255&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" /&gt;

&lt;/InternalElement&gt;

clipboard

Below snippet shows the format in which PrmData in case where it is available over a built-in submodule in tia portal, but in the AML file it is given at the pluggable parent.

&lt;InternalElement ID="8fb83cae-ae30-45d2-9d4c-6db1154af02d" Name="IE-AS-i-LINK"&gt;

...

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="PrmData#0-130-0-4-0-32" AttributeDataType="xs:string"&gt;

&lt;Value&gt;0,0,131,0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="574a55bb-1209-4672-86bd-01ee9085eaf6" Name="DAP 1"&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

...

clipboard

- In the above snippet custom attribute name "PrmData#0-130-0-4-0-32" has the following meaning:

  - PrmData#0: Name of the attribute and position number of the submodule containing it
  - 130: Dataset number
  - 0: Byte Offset
  - 4: Dataset length in bytes
  - 0: Bit Offset
  - 32: Bit length
- Custom attributes in AML file shall never appear on any built-in modules expect for built-in modules directly placed under the Rack.
- In case of a GSD/GSDML built-in module that has PrmData , the custom attribute shall be exported over the immediate pluggable parent or a built-in parent directly under rack, whichever is appropriate.
- In case of prunned files(files exported from E-plan) the built-in submodule which is the actual owner of the custom attribute shall not be present in the AML file.

**Import**

CAx shall support import of PrmData custom attributes over GSD/GSDML modules in the following cases:

- If a pluggable GSD/GSDML module has been provided with custom attributes.
- If the file has the built-in submodule prunned and the custom attributes are provided over the appropriate pluggable parent module.
- If the file is not pruned, it has the built-in submodules and the custom attributes are provided over the appropriate pluggable parent module

Custom attributes provided as individual attributes and not as full PrmDataset shall also be supported with CAx import. This kind of a format is expected from Eplan exported files.

Below snippet shows such a sample.

&lt;InternalElement ID="1cf85c26-cc2a-4413-b91b-e4b55e183762" Name="Slave_1"&gt;

...

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="PSR-0-4-26-0-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="C4F-0-4-26-1-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="GPC-0-4-26-2-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="SFC-0-4-26-3-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="ACC-0-4-26-4-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CMV3.1-0-4-26-5-1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="MUPR-0-5-26-0-32" AttributeDataType="xs:string"&gt;

&lt;Value&gt;0,0,31,64&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="TMR-0-9-26-0-32" AttributeDataType="xs:string"&gt;

&lt;Value&gt;7,255,225,236&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="TSOLF-0-13-26-0-8" AttributeDataType="xs:string"&gt;

&lt;Value&gt;100&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PP-0-25-26-0-8" AttributeDataType="xs:string"&gt;

&lt;Value&gt;2&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

...

clipboard

In the example above all the individual custom attributes pertain to Data set number 0. But they try to alter the value of different byte(s) and bit(s).

- CAx import shall support both Integer and Hex formats(e.g 0x67) for the value of a custom attribute, but only one format at a time for any given attribute.

##### Export/import an AML file with Non PRM Data custom attributes

With TIA Portal V17 it shall be possible to exchange all attributes of GSD/GSDML modules that have read-write access via CAx export and import. In AML file these attributes shall be represented as Custom Attributes.

**Export**

CAx export shall ignore all such attributes that are read-only in TIA Portal, the custom attribute section in a TIA Portal exported AML file shall contain attributes that are writable.

Below snippet shows the format in which custom attributes shall be expected in the AML file if it is found over a pluggable module.

...

&lt;InternalElement ID="806532c8-109a-42c6-82e9-84e8ba308aad" Name="cp1604"&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="Author" AttributeDataType="xs:string"&gt;

&lt;Value&gt;AuthorValue&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

clipboard

Below snippet shows the format in which custom attribute shall be exported in case where it is available over a built-in submodule in TIA Portal, but in the AML file it is given at the pluggable parent.

...

&lt;InternalElement ID="806532c8-109a-42c6-82e9-84e8ba308aad" Name="cp1604"&gt;

...

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="Failsafe_FIODBNumber#0" AttributeDataType="xs:string"&gt;

&lt;Value&gt;0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Failsafe_FParameterSignatureIndividualParameters#0" AttributeDataType="xs:string"&gt;

&lt;Value&gt;5&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="6b94abcd-3fe4-4800-9e18-ea7810d7afed" Name="PS_8Byte"&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

clipboard

In the snippet above #0 signifies the position number of the built-in child item to which the attribute really belongs to.

CAx export shall ignore all attributes that are already being exported as part of the applicable AR APC version recommendation.

CAx shall not export custom attributes over interfaces and ports and any submodule under them. The only exception being PrmData.

**Import**

CAx shall support import of custom attributes over GSD/GSDML modules in the following cases:

- If a pluggable GSD/GSDML module has been provided with custom attributes.
- If the file has the built-in submodule pruned and the custom attributes are provided over the appropriate pluggable parent module.
- If the file is not pruned, it has the built-in sub modules and the custom attributes are provided over the appropriate pluggable parent module.

CAx import shall ignore all attributes with appropriate warning that are already being imported as part of the applicable AR APC version recommendation.

> **Note**
>
> Import of custom attributes may be limited when the attributes have complex dependency hierarchies on other attributes. For example: Attribute A is depending on Attribute B and Attribute C. So, the import of A works only after importing B and C. This behavior can vary from module to module. In such cases, import might not succeed and shall result in skipping those attributes (with a notification to the user about skipping) and the user shall have to explicitly configure failed/skipped custom attributes in TIA Portal after AML import has been done.

---

**See also**

[Export/Import AML file with non-GSD/GSDML custom attributes](#exportimport-aml-file-with-non-gsdgsdml-custom-attributes)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import AML file with non-GSD/GSDML custom attributes

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Application

You can use the TIA Portal V18 to exchange all non-GSD/GSDML attributes of hardware (sub)modules and channels that have Openness read-write access via CAx export and import. In AML file, these attributes shall be represented as custom attributes.

##### Export/Import of an AML file with module custom attributes

**Export**

CAx export shall consider only attributes which are read-writable in TIA Portal Openness and same shall be exported into AML file. In TIA Portal, the attributes are distributed at different levels. For ex: Pluggable (sub)modules, builtin (sub)modules. Irrespective this different hierarchy levels, AML file shall always contain custom attributes at pluggable (sub)module level when configuration is exported:

1. When a pluggable (sub)module contains attributes, the attributes shall remain at same level in the exported AML file.
2. When a built-in (sub)module contains attributes, the attributes shall be moved to its immediate pluggable parent in the exported AML file

Following is the identifying name format for custom attribute in the AML file:

- TypeIdentifier.AttributeName#PositionNumber where

| Attribute | Description |
| --- | --- |
| TypeIdentifier | Normalized TypeIdentifier (including FW version) of a pluggable (sub)module which is formatted to replace special characters with '_' |
| AttributeName | The name of the attribute in Openness. |
| PositionNumber | This is applicable only for attributes of built-in (sub)modules which are exported under its pluggable parent module in AML file. This is the position number of built-in (sub)module. |

Below snippet shows the format in which custom attributes shall be expected in the AML file if it is found over a pluggable module.

&lt;InternalElement ID="298d6b6a-fe70-4edd-9230-39b0ae2238a5" Name="PLC_1"&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.Author" AttributeDataType="xs:string"&gt;

&lt;Value&gt;cvdfff&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.CentralAlarmManagement" AttributeDataType="xs:string"&gt;

&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.ClockMemoryByte" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.CommunicationMode" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.ConfigurationControl" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/InternalElement&gt;

clipboard

Below snippet shows the format in which custom attribute shall be exported in case where it is available over a built-in submodule in TIA Portal, but in the AML file it is given at the pluggable parent.

...

&lt;InternalElement ID="298d6b6a-fe70-4edd-9230-39b0ae2238a5" Name="PLC_1"&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.DisplayDefaultLanguage#3" AttributeDataType="xs:string"&gt;

&lt;Value&gt;0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.DisplayProtection#3" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.DisplayTimeToEnergySavingMode#3" AttributeDataType="xs:string"&gt;

&lt;Value&gt;900&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.DisplayTimeToStandbyMode#3" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1800&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/InternalElement&gt;

clipboard

In the snippet above #3 signifies the position number of the built-in child item to which the attribute really belongs to in TIA Portal.

> **Note**
>
> CAx export shall ignore all attributes that are already being exported as part of the applicable AR APC version recommendation.

**Import**

CAx shall support import of custom attributes over (sub)modules in the following cases:

- If a pluggable (sub)module has been provided with custom attributes.
- If the file has the built-in submodule pruned and the custom attributes are provided over the appropriate pluggable parent (sub)module.
- If the file is not pruned, it has the built-in sub modules and the custom attributes are provided over the appropriate pluggable parent (sub)module.

CAx import shall ignore all attributes with appropriate warning that are already being imported as part of the applicable AR APC recommendation.

**Tolerant Import**

During Import, TIA Portal is tolerant with respect to custom attribute names. The prefix "TypeIdentifier." shall be optional.

- CAx import accepts AML file with custom attributes having complete IdentifyingName (format: TypeIdentifier.AttributeName#PositionNumber)
- CAx import accepts AML file with custom attributes having partial IdentifyingName - only attribute name and suffixes (like #positionnumber) but no TypeIdentifier

Below snippet shows different name formats accepted during CAx import.

...

&lt;InternalElement ID="298d6b6a-fe70-4edd-9230-39b0ae2238a5" Name="PLC_1"&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7516_3AN03_0AB0_V2_9.CentralAlarmManagement" AttributeDataType="xs:string"&gt;

&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CentralAlarmManagement" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/InternalElement&gt;

clipboard

##### Export/Import of an AML file with channel custom attributes

**Export**

CAx export shall consider only attributes under channel which are read-writable in Openness and same shall be exported into AML file. In TIA Portal, the channels are distributed at different levels. For ex: Pluggable (sub)modules, builtin (sub)modules. And, the AML file shall always contain channels (along with the attributes) at same level when configuration is exported.

Following is the identifying name format for channel custom attribute in the AML file.

- &lt;TypeIdentifier&gt;.Channels.&lt;Type&gt;&lt;IoType&gt;_&lt;ChannelNumber&gt;.&lt;AttributeName&gt;#&lt;PositionNumber&gt; where

| Custom Attribute | Description |
| --- | --- |
| TypeIdentifier | Normalized TypeIdentifier (including FW version) of a pluggable (sub)module which is formatted to replace special characters with '_'. |
| AttributeName | The name of the attribute in Openness |
| PositionNumber | This is applicable only for attributes of channels where channels are modelled under built-in (sub)modules. This is the position number of built-in (sub)module. |
| Type | This is type of channel, Analog or Digital (shortly abbreviated as A or D) |
| IoType | This is IO type of channel, Input or Output (shortly abbreviated as I or O) |
| ChannelNumber | This is sequential integer number given to each channel starting from 0 to N |

Below snippet shows the format in which custom attributes shall be expected in the AML file if the channel is found over a pluggable module.

...

&lt;InternalElement ID="928ac5b5-2625-4f40-a624-d731ed673522" Name="DO 8x24VDC/0.5A_1"&gt;&lt;Attribute Name="TypeName" AttributeDataType="xs:string"&gt;

&lt;Value&gt;DO8 x 24VDC / 0.5A&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;5&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;OrderNumber:6ES7 322-8BF00-0AB0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7322_8BF00_0AB0.Author" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Z003NH6D&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

&lt;ExternalInterface ID="143cf656-2a27-4673-9a6a-55bc570068f6" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel"&gt;  
&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Digital&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="IoType" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Output&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Number" AttributeDataType="xs:int"&gt;

&lt;Value&gt;0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Length" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7322_8BF00_0AB0.Channels.DO_0.DiagnosticsNoSupplyVoltage" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7322_8BF00_0AB0.Channels.DO_0.DiagnosticsShortCircuitToGround" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7322_8BF00_0AB0.Channels.DO_0.DiagnosticsShortCircuitToLplus" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7322_8BF00_0AB0.Channels.DO_0.DiagnosticsWireBreak" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7322_8BF00_0AB0.Channels.DO_0.SubstituteValue" AttributeDataType="xs:string"&gt;&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

clipboard

Below snippet shows the format in which custom attribute shall be exported if it is found over Built-in submodule

...  
&lt;InternalElementID="5bda81fa-8c31-4e1a-b41a-f5100eb2ff2f"Name="AI5/AQ2_1"&gt;  
&lt;AttributeName="PositionNumber"AttributeDataType="xs:int"&gt;  
&lt;Value&gt;8&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="BuiltIn"AttributeDataType="xs:boolean"&gt;  
&lt;Value&gt;true&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="Address"&gt;  
&lt;RefSemanticCorrespondingAttributePath="OrderedListType"/&gt;  
&lt;AttributeName="1"&gt;  
&lt;AttributeName="StartAddress"AttributeDataType="xs:int"&gt;  
&lt;Value&gt;0&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="Length"AttributeDataType="xs:int"&gt;  
&lt;Value&gt;80&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="IoType"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;Input&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="2"&gt;  
&lt;AttributeName="StartAddress"AttributeDataType="xs:int"&gt;  
&lt;Value&gt;0&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="Length"AttributeDataType="xs:int"&gt;  
&lt;Value&gt;32&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="IoType"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;Output&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;/Attribute&gt;  
&lt;/Attribute&gt;  
&lt;ExternalInterfaceID="76a8ea3f-1da6-4622-b806-912e1da53980"Name="Channel_AI_0"RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel"&gt;  
&lt;AttributeName="Type"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;Analog&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="IoType"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;Input&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="Number"AttributeDataType="xs:int"&gt;  
&lt;Value&gt;0&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="Length"AttributeDataType="xs:int"&gt;  
&lt;Value&gt;16&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="CustomAttributes"&gt;  
&lt;RefSemanticCorrespondingAttributePath="ListType"/&gt;  
&lt;AttributeName="6ES7511_1CK00_0AB0_V2_9.Channels.AI_0.HardwareInterruptLowLimit2Active#8"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;False&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="6ES7511_1CK00_0AB0_V2_9.Channels.AI_0.OperatingRange#8"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;OperatingRange.PlusMinus10V&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="6ES7511_1CK00_0AB0_V2_9.Channels.AI_0.OperatingType#8"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;OperatingType.Voltage&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="6ES7511_1CK00_0AB0_V2_9.Channels.AI_0.ParameterSettings#8"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;ParameterSettings.Manual&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;AttributeName="6ES7511_1CK00_0AB0_V2_9.Channels.AI_0.Smoothing#8"AttributeDataType="xs:string"&gt;  
&lt;Value&gt;Smoothing.None&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;/Attribute&gt;  
&lt;/ExternalInterface&gt;

clipboard

> **Note**
>
> In the snippet above #8 signifies the position number of the built-in child item to which the channel really belongs to in TIA Portal. CAx export shall ignore all attributes that are already being exported as part of the applicable AR APC version recommendation.

**Import**

CAx shall support import of channel's custom attributes in the following cases:

- If the file is not pruned and channels with its custom attributes are under (sub)module.
- If the file has the built-in submodule pruned and the channels with its custom attributes are provided over the appropriate pluggable parent (sub)module.
- If the file has the built-in submodule pruned and channels are moved under pluggable parent and channel's custom attributes are moved under pluggable device item custom attributes section with proper channel info and target device info.

All custom attributes supporting set of enum values shall be exported with fully qualified enum text value but while importing both fully qualified enum text value as well as its equivalent integer value.

Below are snippet shows channel custom attributes.

&lt;InternalElement ID="0d5e860b-6581-467a-be7a-fcfa37e0ee6b" Name="DI 32x24VDC HF_1"&gt;  
...  
&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;  
&lt;Value&gt;false&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;OrderNumber:6ES7 521-1BL00-0AB0&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;InternalElement ID="198bf5e3-ac19-4465-8e3e-8c2faf6ab217" Name="DI 32x24VDC HF_1"&gt;  
...   
&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;  
&lt;Value&gt;true&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;ExternalInterface ID="ff89bfc5-ee51-4525-a388-a9b02213515e" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel"&gt;  
...  
&lt;Attribute Name="CustomAttributes"&gt;  
&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsNoSupplyVoltage#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsWireBreak#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
...  
&lt;/Attribute&gt;  
&lt;/ExternalInterface&gt;  
...

clipboard

&lt;InternalElement ID="0d5e860b-6581-467a-be7a-fcfa37e0ee6b" Name="DI 32x24VDC HF_1"&gt;  
...  
&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;  
&lt;Value&gt;false&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;OrderNumber:6ES7 521-1BL00-0AB0&lt;/Value&gt;  
&lt;/Attribute&gt;   
&lt;ExternalInterface ID="ff89bfc5-ee51-4525-a388-a9b02213515e" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel"&gt;  
...  
&lt;Attribute Name="CustomAttributes"&gt;  
&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsNoSupplyVoltage#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsWireBreak#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
...  
&lt;/Attribute&gt;  
&lt;/ExternalInterface&gt;  
...

clipboard

**Tolerant Import**

During Import, TIA Portal is tolerant wrt channel custom attribute names. The prefix "TypeIdentifier" or channel info are optional.

Channel custom attribute is available on the channel:

- CAx import accepts AML file with custom attributes having complete IdentifyingName (format: TypeIdentifier.Channels.TypeIoType_ChannelNumber.AttributeName#PositionNumber)
- CAx import accepts AML file with custom attributes having partial IdentifyingName - only attribute name and suffixes (like #positionnumber) but no TypeIdentifier and channel info.
- Below are the supported formats:

  - &lt;TypeIdentifier&gt;.Channels.&lt;Type&gt;&lt;IoType&gt;_&lt;ChannelNumber&gt;.&lt;AttributeName&gt;#&lt;PositionNumber&gt;
  - &lt;AttributeName&gt;#&lt;PositionNumber&gt;

Below snippet shows different name formats accepted during CAx import.

...  
&lt;ExternalInterface ID="ff89bfc5-ee51-4525-a388-a9b02213515e" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel"&gt;  
...  
&lt;Attribute Name="CustomAttributes"&gt;  
&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsNoSupplyVoltage#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="Channels.DI_0.DiagnosticsWireBreak#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
...  
&lt;/Attribute&gt;  
&lt;/ExternalInterface&gt;  
...

clipboard

Channel custom attribute is available on the pluggable device item:

- CAx import accepts AML file with custom attributes having complete IdentifyingName (format: TypeIdentifier.Channels.TypeIoType_ChannelNumber.AttributeName#PositionNumber)
- CAx import accepts AML file with custom attributes having partial IdentifyingName - only attribute name with channel info (Channels.&lt;Type&gt;&lt;IoType&gt;_&lt;ChannelNumber&gt;) and suffixes (like #positionnumber) but no TypeIdentifier.
- Below are the supported formats:

  - &lt;TypeIdentifier&gt;.Channels.&lt;Type&gt;&lt;IoType&gt;_&lt;ChannelNumber&gt;.&lt;AttributeName&gt;#&lt;PositionNumber&gt;
  - Channels.&lt;Type&gt;&lt;IoType&gt;_&lt;ChannelNumber&gt;.&lt;AttributeName&gt;#&lt;PositionNumber&gt;

Below snippet shows different name formats accepted during CAx import.

...

&lt;ExternalInterface ID="ff89bfc5-ee51-4525-a388-a9b02213515e" Name="Channel_DI_0"

RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel"&gt;

...

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsNoSupplyVoltage#1" AttributeDataType="xs:string

&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Channels.DI_0.DiagnosticsWireBreak#1" AttributeDataType="xs:string"&gt;

&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

...

&lt;/Attribute&gt;

&lt;/ExternalInterface&gt;

...

clipboard

**Invalid Channel Custom Attribute**

CAx shall not support import of channel's custom attributes in the following cases:

- If channel's custom attributes are distributed under both device item custom attribute section and channel's custom attributes section, in that case only the channel custom attributes which are under device item will be processed and remaining custom attributes which are under channels will be ignored with warning.

Below snippet shows channel custom attributes distributed under device item and channels.

&lt;InternalElement ID="0d5e860b-6581-467a-be7a-fcfa37e0ee6b" Name="DI 32x24VDC HF_1"&gt;  
..   
&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;  
&lt;Value&gt;false&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;OrderNumber:6ES7 521-1BL00-0AB0&lt;/Value&gt;  
&lt;/Attribute&gt;   
&lt;Attribute Name="CustomAttributes"&gt;  
&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Author" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;z003tyvt&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.EnableValueStatus" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;False&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.StartupComparisonPresetToActualModule" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;0&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsNoSupplyVoltage#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.DiagnosticsWireBreak#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;/Attribute&gt;  
...  
&lt;ExternalInterface ID="ff89bfc5-ee51-4525-a388-a9b02213515e" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel"&gt;  
...  
&lt;Attribute Name="CustomAttributes"&gt;  
&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.HardwareInterruptFallingEdgeActive#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;True&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;Attribute Name="6ES7521_1BL00_0AB0_V2_2.Channels.DI_0.HardwareInterruptFallingEdgeEventName#1" AttributeDataType="xs:string"&gt;  
&lt;Value&gt;Falling edge0&lt;/Value&gt;  
&lt;/Attribute&gt;  
&lt;/ExternalInterface&gt;  
...

clipboard
> **Note**
>
> Import of custom attributes may be limited when the attributes have complex dependency hierarchies on other attributes. For example: Attribute A is depending on Attribute B and Attribute C. So, the import of A works only after importing B and C. This behavior can vary from module to module. In such cases, import might not succeed and shall result in skipping those attributes (with a notification to the user about skipping) and the user shall have to explicitly configure failed/skipped custom attributes in TIA Portal after AML import has been done.

##### Export/Import AML file with network object specific custom attributes

CAx shall export/import read-write custom attributes on various network objects like interface, port, node, IO system and subnet.

**NetworkInterface configuration**

Following is the identifying name format for Interface custom attribute in the AML file.

- &lt;TypeIdentifier&gt;.Interface.&lt;Label&gt;.&lt;AttributeName&gt; where

| Custom attribute | Description |
| --- | --- |
| TypeIdentifier | Normalized TypeIdentifier (including FW version) of a pluggable (sub)module which is formatted to replace special characters with '_'. |
| AttributeName | The name of the attribute in Openness |

Below snippet shows the format in which custom attributes shall be expected in the AML file if the Interface is found over a pluggable module.

...

&lt;InternalElement ID="d539b22a-9ff4-4cf7-b0f4-2f46c652f82a" Name="PROFINET interface_1"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;X1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;32768&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6DL4158_3FH04_3XX0_V4_1_S74100.Interfaces.X1.DeviceReplacementWithoutExchangeableMedium" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6DL4158_3FH04_3XX0_V4_1_S74100.Interfaces.X1.DiagnosticsCommunicationError" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6DL4158_3FH04_3XX0_V4_1_S74100.Interfaces.X1.DisplayUpdateInterval" AttributeDataType="xs:string&gt;

&lt;Value&gt;DisplayUpdateInterval.Value10Seconds&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6DL4158_3FH04_3XX0_V4_1_S74100.Interfaces.X1.IECV22LLDPMode" AttributeDataType="xs:string"&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6DL4158_3FH04_3XX0_V4_1_S74100.Interfaces.X1.KeepAlivesInterval" AttributeDataType="xs:string"&lt;Value&gt;30&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6DL4158_3FH04_3XX0_V4_1_S74100.Interfaces.X1.PnSendClock" AttributeDataType="xs:string"&gt;&lt;Value&gt;1000000&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6DL4158_3FH04_3XX0_V4_1_S74100.Interfaces.X1.TimeSynchronizationNtp" AttributeDataType="xs:string

&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

clipboard

**Port configuration**

Following is the identifying name format for Port custom attribute in the AML file.

- &lt;TypeIdentifier&gt;.Interfaces.&lt;InterfaceLabel&gt;.Ports.&lt;PortLabel&gt;.&lt;AttributeName&gt; where

| Custom attribute | Description |
| --- | --- |
| TypeIdentifier | Normalized TypeIdentifier (including FW version) of a pluggable (sub)module which is formatted to replace special characters with '_'. |
| AttributeName | The name of the attribute in Openness |

Below snippet shows the format in which custom attributes shall be expected in the AML file if the Port is found over Interface.

...

&lt;InternalElement ID="fc31e87d-2162-43f6-ae4c-211fb5e21dec" Name="Port_1"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P1R&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;32769&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Ports.P1R.AlternativePartnerPorts" AttributeDataType="xs:string"&gt;&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Ports.P1R.EndOfDetectionOfAccessibleDevices" AttributeDataType="xs:string"&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Ports.P1R.EndOfSyncDomain" AttributeDataType="xs:string"

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Ports.P1R.EndOfTopologyDiscovery" AttributeDataType="xs:string&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Ports.P1R.PortActivation" AttributeDataType="xs:string"&gt;

&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Ports.P1R.PortMonitoring" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Ports.P1R.TransmissionRateAndDuplex" AttributeDataType="xs:string"&gt;

&lt;Value&gt;TransmissionRateAndDuplex.Automatic&lt;/Value&gt;

&lt;/Attribute&gt;

clipboard

**Node configuration**

Following is the identifying name format for Node custom attribute in the AML file.

- &lt;TypeIdentifier&gt;.Interfaces.&lt;InterfaceLabel&gt;.Nodes.&lt;NodeLabel&gt;.&lt;AttributeName&gt; where

| Custom attribute | Description |
| --- | --- |
| TypeIdentifier | Normalized TypeIdentifier (including FW version) of a pluggable (sub)module which is formatted to replace special characters with '_'. |
| AttributeName | The name of the attribute in Openness |

Below snippet shows the format in which custom attributes shall be expected in the AML file if the Node is found over Interface.

...

&lt;InternalElement ID="609cefa0-208f-4c51-bee5-60002332ef84" Name="E1"&gt;

&lt;Attribute Name="SubnetMask" AttributeDataType="xs:string"&gt;

&lt;Value&gt;255.255.255.0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="IpProtocolSelection" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Project&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Ethernet&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="NetworkAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;192.168.0.1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Nodes.Ethernet.PnDeviceNameAutoGeneration" AttributeDataType="xs:string"&gt;&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Nodes.Ethernet.PnDeviceNameSetDirectly" AttributeDataType="xs:string"&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Nodes.Ethernet.UseIsoProtocol" AttributeDataType="xs:string"&gt;&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7511_1AK00_0AB0_V1_8.Interfaces.X1.Nodes.Ethernet.UseRouter" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" /&gt;

&lt;/InternalElement&gt;

clipboard

**Subnet configuration**

Following is the identifying name format for Subnet custom attribute in the AML file.

- &lt;TypeIdentifier&gt;.&lt;AttributeName&gt; where

| Custom attribute | Description |
| --- | --- |
| TypeIdentifier | Normalized TypeIdentifier of a subnet which is formatted to replace special characters with '_'. |
| AttributeName | The name of the attribute in Openness |

Below snippet shows the format in which custom attributes shall be expected in the AML file if the Subnet is found.

...

&lt;InternalElement ID="cb471149-05a1-4063-b591-25a00d84c288" Name="PROFIBUS_1"&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Profibus&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="System_Subnet_Profibus.BusProfile" AttributeDataType="xs:string"&gt;

&lt;Value&gt;BusProfile.Dp&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="System_Subnet_Profibus.HighestAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;126&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="System_Subnet_Profibus.PbCableConfiguration" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="System_Subnet_Profibus.PbCyclicDistribution" AttributeDataType="xs:string"&gt;

&lt;Value&gt;True&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="System_Subnet_Profibus.SubnetId" AttributeDataType="xs:string"&gt;

&lt;Value&gt;A5B5-1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="System_Subnet_Profibus.TransmissionSpeed" AttributeDataType="xs:string"&gt;&lt;Value&gt;BaudRate.Baud1500000&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

clipboard

**IO System configuration**

Following is the identifying name format for IO Sysstem custom attribute in the AML file.

- &lt;TypeIdentifier&gt;.Interfaces.&lt;InterfaceLabel&gt;.IOSystem.&lt;AttributeName&gt; where

| Custom attribute | Description |
| --- | --- |
| TypeIdentifier | Normalized TypeIdentifier (including FW version) of a pluggable (sub)module which is formatted to replace special characters with '_'. |
| AttributeName | The name of the attribute in Openness |

Below snippet shows the format in which custom attributes shall be expected in the AML file if the IO System is found over Interface.

...

&lt;InternalElement ID="f6edc86b-f995-4459-9429-b30c36b0b475" Name="PROFINET IO-System"&gt;

&lt;Attribute Name="Number" AttributeDataType="xs:int"&gt;

&lt;Value&gt;100&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="CustomAttributes"&gt;

&lt;RefSemantic CorrespondingAttributePath="ListType" /&gt;

&lt;Attribute Name="6ES7515_2AM00_0AB0_V1_8.Interfaces.X1.IoSystem.MultipleUseIoSystem" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="6ES7515_2AM00_0AB0_V1_8.Interfaces.X1.IoSystem.UseIoSystemNameAsDeviceNameExtension" AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/Attribute&gt;

clipboard

##### Tolerant Import

During Import, TIA Portal is tolerant wrt custom attribute names at the following scenarios:

- CAx import accepts AML file with custom attributes having complete IdentifyingName.
- CAx import accepts AML file with custom attributes having only attribute name.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/import AML file with pluggable port configuration

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Introduction

In TIA Portal, devices can have built-in and pluggable ports configuration. While built-in ports can be represented in AML files without changes, whereas pluggable ports need a transformation since external tools like EPLAN does not support configuring/exchanging pluggable ports directly under a network interface.

Therefore, AR APC 1.4.0 has introduced a transformation approach that divides the original pluggable port into two parts (Pluggable DeviceItem and BuiltIn CommunicationPort) within the AML file. These parts are then connected using a new external interface type and an internal link.

The custom attributes will remain accessible under the pluggable DeviceItem after this transformation.

##### TIA Portal and AML hierarchy

![TIA Portal and AML hierarchy](images/172426855179_DV_resource.Stream@PNG-en-US.png)

##### Export

The AML file that will be generated during export for the above configuration is shown below.

&lt;?xmlversion="1.0"encoding="utf-8"?&gt;

&lt;CAEXFilexmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"FileName="PluggablePortTransformations.aml"SchemaVersion="2.15"xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd"&gt;.

/..

&lt;InstanceHierarchyName="APCSampleInstanceHierarchy"&gt;&lt;InternalElementID="7b00480c-5708-4ffa-ac2d-d571b57be6af"Name="GSDdevice_1"&gt;

&lt;AttributeName="TypeIdentifier"AttributeDataType="xs:string"&gt;

&lt;Value&gt;GSD:GSDML-V2.33-SIEMENS-ET200SP-20180406.XML/D&lt;/Value&gt;

&lt;/Attribute&gt;&lt;/InternalElement&gt;

&lt;InternalElementID="63dbb1a0-3b53-47b9-a38e-333b15a93f59"Name="Port1(SCRJ/RJ45)"&gt;

&lt;AttributeName="Label"AttributeDataType="xs:string"&gt;&lt;Value&gt;P1R&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;AttributeName="PositionNumber"AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;AttributeName="BuiltIn"AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;ExternalInterfaceID="c3041983-aad3-41b6-a378-c8c2f5dc2608"Name="CommunicationPortInterface"RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface"/&gt;

&lt;ExternalInterfaceID="c738690b-a613-4bcb-bba7-ed1c35c0f5a9"Name="CommunicationPortProxyInterface"RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortProxyInterface"/&gt;&lt;SupportedRoleClassRefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort"/&gt;

&lt;/InternalElement&gt;

&lt;/InternalElement&gt;

&lt;InternalElementID="63ac85bc-b31f-4176-b9dd-894366458d72"Name="Port1(SCRJ/RJ45)"&gt;

&lt;AttributeName="TypeName"AttributeDataType="xs:string"&gt;

&lt;Value&gt;Port1(SCRJ/RJ45)&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;AttributeName="PositionNumber"AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;AttributeName="BuiltIn"AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;AttributeName="TypeIdentifier"AttributeDataType="xs:string"&gt;

&lt;Value&gt;GSD:GSDML-V2.33-SIEMENS-ET200SP-20180406.XML/SM/IDS_1P1HFFO_RJ45V4.3&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;AttributeName="InstallationDate"AttributeDataType="xs:dateTime"&gt;

&lt;Value&gt;2023-07-25T11:10:49.3048765Z&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;AttributeName="CustomAttributes"&gt;

&lt;RefSemanticCorrespondingAttributePath="ListType"/&gt;&lt;AttributeName="GSD_GSDML_V2_33_SIEMENS_ET200SP_20180406_XML_SM_IDS_1P1_HF_FO_RJ45_V4_3.AlternativePartnerPorts"AttributeDataType="xs:string"&gt;

&lt;Value&gt;False&lt;/Value&gt;&lt;/Attribute&gt;

...

&lt;/Attribute&gt;

&lt;ExternalInterfaceID="0655ee61-7a4b-4ece-99a9cb626893f996"Name="CommunicationPortProxyInterface"RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortProxyInterface"/&gt;&lt;SupportedRoleClassRefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem"/&gt;

&lt;/InternalElement&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClassRefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem"/&gt;

&lt;InternalLinkName="LinkToProxyPort_1"RefPartnerSideA="63ac85bc-b31f-4176-b9dd-894366458d72:CommunicationPortProxyInterface"RefPartnerSideB="63dbb1a0-3b53-47b9-a38e-333b15a93f59:CommunicationPortProxyInterface"/&gt;

&lt;InternalLinkName="LinkToProxyPort_2"RefPartnerSideA="156250d0-f6f6-4bc7-97c6-e910455c78ae:CommunicationPortProxyInterface"RefPartnerSideB="79183be2-9768-4f32-a2ff-9ece9f65a64e:CommunicationPortProxyInterface"/&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClassRefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem"/&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClassRefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device"/&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClassRefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceUserFolder"/&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClassRefRoleClassPath="AutomationProjectConfigurationRoleClassLib/AutomationProject"/&gt;

&lt;/InternalElement&gt;

&lt;/InstanceHierarchy&gt;

&lt;/CAEXFile&gt;

clipboard

**Port and DeviceItem connection-**

The XML representation of Port-DeviceItem connections between multiple ports and DeviceItems will be done using format shown below.

- ExternalInterface-&lt;ExternalInterface&gt; of type "CommunicationPortProxyInterface" will be added under &lt;CommunicationPort&gt; and &lt;DeviceItem&gt; internal element which participates in the connection.

&lt;InternalElement ID="[Port Unique ID]" Name="[Port Name]"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P1R&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;ExternalInterface ID="[External Interface Unique ID]" Name="CommunicationPortProxyInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortProxyInterface" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="[DeviceItem Unique ID]" Name="[DeviceItem Name]"&gt;

&lt;Attribute Name="TypeName" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Port 2 (LC/FC)&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;2&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;GSD:GSDML-V2.33-SIEMENS-ET200SP-20180406.XML/SM/IDS_1P2 HF LC_FC V4.3&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;ExternalInterface ID="c7066655-8895-4969-ae44-4533ad5319d7" Name="CommunicationPortProxyInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortProxyInterface" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

clipboard

- Internal link- Port-DeviceItem connections are represented using &lt;InternalLink&gt; tags. &lt;InternalLink&gt; tags shall be added under common parent of multiple port and deviceItems(i.e., Rack). Internal link name shall be unique across the common parent.

&lt;InternalLink Name="Link To [Internal link Name]" RefPartnerSideA="[Communication Port UniqueID]:CommunicationPortProxyInterface" RefPartnerSideB="[DeviceItem UniqueID]:CommunicationPortProxyInterface" /&gt;

clipboard

##### Import

It shall be possible to import transformed pluggable port details from an AML file which is generated out of above mentioned export. However, it shall also be possible to import AML files which are created in previous versions of TIA Portal project.

> **Note**
>
> - The export hierarchy change behavior shall be applicable only in version V19 onwards. Older version TIA portal shall have same behavior as previous.
> - The hierarchy in AML file shall not influence/affect the TIA Portal internal hierarchy after import.
> - This hierarchy change/transformation behavior is applicable for any pluggable port configuration(Scalance devices, ET200SP..).

#### Export/Import AML file with IO Link

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Introduction

You can use the TIA Portal to import and export an AML file containing IO Link master configuration along with IO Link devices configured via S7-PCT (Port Configuration Tool).

Below is a simple configuration example with one IO Link master:

![Introduction](images/157681005195_DV_resource.Stream@PNG-en-US.png)

Below is configuration example of IO Link Device Configured on IO Master Port via PCT:

![Introduction](images/157702852491_DV_resource.Stream@PNG-en-US.png)

##### Activating/Deactivating Add-In

For export/import of IO Link master configuration(configured using PCT in TIA Portal) via AML file, Siemens.CaxPctAddIn.addin needs to be activated from TIA Portal user interface.

You should be able to activate/deactivate Add-In from user interface. For Add-In activation request, you shall be prompted with required general and workflow permission access.

![Activating/Deactivating Add-In](images/157702861067_DV_resource.Stream@PNG-en-US.png)

> **Note**
>
> 'Siemens.CaxPctAddIn.addin' file needs to be copied from "Setup\\Bundles\\WinCCCA_PRO_DVD_2\\DVD\\Support\\CAx\\Add-Ins" to enable activation/de-activation of Add-in.

##### Export AML file with IO Link information

You can use the TIA Portal to export project configuration containing IO Link masters along with connected IO Link devices that are configured via PCT. On successful export, you shall be able to see the same configuration in AML file. If Add-In is not activated, export should still be successful, but IO Link devices related configuration shall not be exported.

If there are any issues with exporting PCT relevant configuration, issue details should be logged as appropriate error/warning in PCT.log file. Either PCT export is successful or not, a general appropriate message shall be shown in TIAP UI Info tab.

PCT log file location : PCT log file created in same location as of CAX log file &lt;CAX log location&gt;\&lt;guid&gt;\PCT.log".

- If IO Link master is configured without S7 PCT (For example: ports are having Configuration without S7-PCT = true in TIA Portal) because you have decided to configure IO Link Ports via TIA Portal, ports are still exported from TIA Portal but with minimum attributes like ConfigurationWithPDCT, Label and Name in AML file and same shall be imported back during AML file.
- There are some configuration (like HW parameters/attributes) in TIA Portal which can influence IO Link port configuration on PCT side. For example: In module 6ES7 148-6JG00-0BB0, every port can be configured with "port type" in TIA Portal which influences on type of the IO Link devices can be plugged to that port on PCT side. This parameter controls required address space allocation for every port on PCT side to plug required IO Link device. During AML exchange, you should ensure to include such 'influencing' configuration in AML file so that AML exchange round trips are successful. When such 'influencing' configuration is missing in the AML file, AML round trip shall not be successful. For the example mentioned above, user can include custom attributes export (via CAx settings in TIA Portal), so that 'port type' parameter shall be part of AML during export from TIA Portal.
- An user is always expected to manually sync the IO Link configuration changes done in TIA Portal by explicitly launching the S7-PCT tool. So, it shall be user's responsibility to keep the IO-Link configuration up-to-date before exporting the AML file. For example: Initially, user creates an IO Link configuration by selecting default parameters for ports in TIA Portal side and then configures IO Link devices on S7-PCT. Later, user decides to change parameters for ports in TIA Portal side. Once user changes, user shall make sure to launch S7-PCT tool so that any inconsistencies that would have occurred due to parameter change (like earlier IO Link device plugged does not fit to port) would be notified and same shall be resolved by the user before AML export. Otherwise, inconsistent configuration may be exported.
- There are configurations where IO Link master ports can be configured initially without S7-PCT (For ex: setting Operating mode = IO-Link Manual) but can later be changed/overridden in S7-PCT tool. This configuration shall not be supported by AML exchange.

Below is the snippet of AML created after exporting the configuration via CAx export:

&lt;?xml version="1.0" encoding="utf-8"?&gt;

&lt;CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd" FileName="Project2_.aml" SchemaVersion="2.15"&gt;

..

&lt;/AdditionalInformation&gt;

&lt;InstanceHierarchy Name="APC Sample Instance Hierarchy"&gt;

&lt;InternalElement ID="02afa376-7fbd-46d8-9659-b82959617326" Name="Project24"&gt;

..

&lt;InternalElement ID="41fec27b-a0fa-4df6-a604-d60008e34d81" Name="Ungrouped devices"&gt;

&lt;InternalElement ID="968336bc-bda8-4da6-b3fa-2cc8e8493806" Name="ET 200eco station_1"&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;System:Device.ET200eco&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="41196a85-aaae-42e0-994f-4a46e773af0f" Name="Rack_0"&gt;

...

&lt;InternalElement ID="165b1850-bba5-4509-af92-acafd8f4f1d1" Name="IO device_1"&gt;

...

&lt;InternalElement ID="555d1dd7-ec4d-40e6-b34d-06443a255741" Name="IOLink"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;IO-Link&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;IO-Link&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="4670a2aa-f441-458d-8dcc-e31b7712e325" Name="IOLink Port 1"&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Port 1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;&lt;Attribute Name="ConfigurationWithPDCT" AttributeDataType="xs:boolean"&gt;  
&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;  
..

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationIOLinkRoleClassLib/CommunicationPortIOLink" /&gt;

&lt;/InternalElement&gt;

..

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" &lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem"&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationIOLinkRoleClassLib/DeviceItemIOLinkMaster" /&gt;

&lt;/InternalElement&gt;

..

&lt;/InternalElement&gt;

&lt;InternalElement ID="73292b01-7f22-44c8-98b1-2a007580cea0" Name="SIRIUS 3RR2441 3ph Current Monitoring Relay for IO-Link"&gt;

..

&lt;InternalElement ID="d55d0b10-0d2f-44e6-9b96-72725a88ca41" Name="SIRIUS 3RR2441 3ph Current Monitoring Relay for IO-Link"&gt;

..

&lt;InternalElement ID="ab97d538-5e44-4a97-bab1-d228c1af8c0b" Name="IOLink"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;IO-Link&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;IO-Link&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="f6ff4404-58fb-43ce-bf5d-e365e55c17b5" Name="IOLink Port 1"&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Port 1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;ExternalInterface ID="065e309d-01cc-410e-951d-0fa7cac979d0" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationIOLinkRoleClassLib/CommunicationPortIOLink" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationIOLinkRoleClassLib/DeviceItemIOLinkDevice" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/AutomationProject" /&gt;

..

&lt;InternalLink Name="IOLink Port 1" RefPartnerSideA="f6ff4404-58fb-43ce-bf5d-e365e55c17b5:CommunicationPortInterface" RefPartnerSideB="4670a2aa-f441-458d-8dcc-e31b7712e325:CommunicationPortInterface" /&gt;

&lt;/InternalElement&gt;

&lt;/InstanceHierarchy&gt;

&lt;/CAEXFile&gt;

clipboard

##### Import AML file with IO Link information

You should be able to import AML file containing IO Link master and IO Link device configuration that can be configured via PCT. On a Successful import, you would be able to see the IO Link devices connected to IO Link master ports after opening PCT tool. If Add-In is not activated, import should still be successful but IO Link devices related configuration will not be imported.

If there are any issues with importing PCT relevant configuration, issue details should be logged as appropriate error/warning in PCT.log file. Either PCT import is successful or not, a general appropriate message shall be shown in TIA Portal user interface Info tab.

##### Whitelist

Following modules shall support export/import IO Link master configuration.

|  | IO Link Master | Firmware Version |
| --- | --- | --- |
| ET 200SP | 6ES7-137-6BD00-0BA0 | 2.2 |
| ET 200AL | 6ES7-147-5JD00-0BA0 | 1.2 |
| 6ES7-147-5JD00-0BA0 | 1.1 |  |
| ET 200pro | 6ES7-147-4JD00-0AB0 | 1.1 |
| ET 200MP | 6ES7-547-1JF00-0AB0 | 1.0 |
| ET 200eco PN | 6ES7-148-6JD00-0AB0 | 1.1 |
| 6ES7-148-6JD00-0AB0 | 1.0 |  |
| 6ES7-148-6JG00-0BB0 | 5.1 |  |
| 6ES7-148-6JG00-0BB0 | 1.1 |  |
| 6ES7-148-6JG00-0BB0 | 1.0 |  |
| 6ES7 148-6JE00-0BB0 | 5.1 |  |
| 6ES7 148-6JJ00-0BB0 | 5.1 |  |
| SIPLUS ET 200SP | 6AG1-137-6BD00-2BA0 | 2.2 |
| 6AG2-137-6BD00-1BA0 | 2.2 |  |

##### Blacklist

Following modules shall not support export/import IO Link master configuration.

|  | IO Link Master | Firmware Version |
| --- | --- | --- |
| ET 200S | 6ES7-138-4GA50-0AB0 |  |
| 3RK1-005-0LB00-0AA0 | 1.0 |  |
| ET 200SP | 6ES7-137-6BD00-0BA0 | 2.1 |
| 6ES7-137-6BD00-0BA0 | 2.0 |  |
| 6ES7-137-6BD00-0BA0 | 1.0 |  |
| ET 200AL | 6ES7-147-5JD00-0BA0 | 1.0 |
| ET 200pro | 6ES7-147-4JD00-0AB0 | 1.0 |
| ET 200eco PN | 6ES7-148-6JA00-0AB0 | 7.0 |
| 6ES7-148-6JA00-0AB0 | 6.1 |  |
| S7-1200 | 6ES7-278-4BD32-0XB0 | 2.1 |
| 6ES7-278-4BD32-0XB0 | 2.0 |  |
| SIPLUS S7-1200 | 6AG1-278-4BD32-2XB0 | 2.1 |
| 6AG1-278-4BD32-2XB0 | 2.0 |  |
| 6AG1-278-4BD32-4XB0 | 2.1 |  |
| 6AG1-278-4BD32-4XB0 | 2.0 |  |
| SIPLUS ET 200SP | 6AG1-137-6BD00-2BA0 | 2.1 |
| 6AG2-137-6BD00-1BA0 | 2.1 |  |

---

**See also**

[Opening a project](#opening-a-project)

#### Connection handling for extension racks

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal Openness to fetch, add, and remove extension rack connections so that you can make use of TIA Portal Openness to implement extension rack connection support during CAx export/import.

##### Program code

`ImConnection imConnection = portDeviceItem.GetService<ImConnection>();`

`imConnection.Connect(partnerport);`

`imConnection.Disconnect();`

`imConnection.GetPartnerPort();`

`var imConnectionOwner = imConnection.OwnedBy;`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import AML file with complex tag configuration

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- You have opened a project via a TIA Portal Openness application  
  See [Opening a project](#opening-a-project)

##### Application

You can use the TIA Portal to import an AML file containing Complex tags with User Defined Datatypes. Complex tags are created on TIA Portal which are present in mentioned tag table in AML file, however user defined data type would not be created. You need to manually create the required UDT.

Logical address of a complex is calculated from sub tags of a Complex tag. From list of all sub tags of a complex tag, the tag which have lowest minimum address will be picked and address of that tag will be assigned to Parent complex tag. If any sub tag has in valid address, the address of parent complex tag will not be calculated and set to empty.

On a successful import, you would be able to see all the valid complex tags created on TIA Portal with valid logical address. Export wise there are no changes and only the tags are exported.

##### AML file with user defined data type

Below is a sample AML file containing a complex tag with user defined data type.

`<CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" FileName="singletag.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">`
  
`<AdditionalInformation>`

`...`
  
`</AdditionalInformation>`
  
`<InstanceHierarchy Name="APC Sample Instance Hierarchy">`
  
`<InternalElement ID="debc8e5c-2cbb-4fa9-afaa-de242e706dff" Name="Project97">`

`<InternalElement ID="dc142279-d745-432b-8451-4b282b55b3e5" Name="S71500/ET200MP station_2">`
  
`...`

`<InternalElement ID="eedd64da-22f0-4b6e-babe-75e09e5cfc46" Name="Rail_0">`
  
`...`
  
`<InternalElement ID="a6e21bd8-f58c-4920-89ee-588d0eb34645" Name="PLC_2">`
  
`...`
  
`<InternalElement Name="TagTable" ID="065F26B8-E5BA-4BF3-A210-4E26E19F8A30">`
  
`<Attribute Name="AssignToDefault" AttributeDataType="xs:boolean">`
  
`<Value>true</Value>`
  
`</Attribute>`
  
`<InternalElement Name="M1" ID="4AF292AA-DF8E-4A7A-AC9F-005B4DED47A5">`
  
`<Attribute Name="DataType" AttributeDataType="xs:string">`
  
`<Value>StructDrive</Value>`
  
`</Attribute>`
  
`<ExternalInterface Name="On" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag" ID="5FCB82C1-019C-4833-A1DF-16721A5239FC">`
  
`<Attribute Name="DataType" AttributeDataType="xs:string">`

`<Value>BOOL</Value>`
  
`</Attribute>`
  
`<Attribute Name="LogicalAddress" AttributeDataType="xs:string">`
  
`<Value>I0.0</Value>`
  
`</Attribute>`

`<Attribute Name="Comment" AttributeDataType="xs:string">`
  
`<Value>Motor drive on</Value>`
  
`<Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">`
  
`<Value>Motor drive on</Value>`
  
`</Attribute>`
  
`</Attribute>`
  
`</ExternalInterface>`
  
`<ExternalInterface Name="Overheat" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag" ID="331659A8-147B-407A-9629-5D85AE04890D">`
  
`<Attribute Name="DataType" AttributeDataType="xs:string">`
  
`<Value>BOOL</Value>`
  
`</Attribute>`
  
`<Attribute Name="IoType" AttributeDataType="xs:string">`
  
`<Value>Input</Value>`
  
`</Attribute>`
  
`<Attribute Name="LogicalAddress" AttributeDataType="xs:string">`
  
`<Value>E0.1</Value>`

`</Attribute>`
  
`<Attribute Name="Comment" AttributeDataType="xs:string">`
  
`<Value>Motor drive overheat</Value>`
  
`<Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">`
  
`<Value>Motor drive overheat</Value>`
  
`</Attribute>`
  
`</Attribute>`

`</ExternalInterface>`
  
`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/ComplexTag" />`
  
`</InternalElement>`
  
`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />`
  
`</InternalElement>`
  
`<InternalElement ID="5983e7fd-ca6a-4573-8579-9ff323cfa09a" Name="PROFINET interface_1">`
  
`...`
  
`<InternalElement ID="2240a28c-ba88-4af4-ae6a-03d0ba3ce108" Name="E1">`
  
`...>`
  
`</InternalElement>`
  
`<InternalElement ID="df1d95d3-89ee-4a45-bca8-73e342497bee" Name="Port_1">`
  
`...`
  
`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`
  
`</InternalElement>`
  
`<InternalElement ID="25f8dc3c-621d-4659-bb04-2d923df832c4" Name="Port_2">`
  
`...`
  
`</InternalElemen<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`
  
`</InternalElement>`
  
`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`
  
`</InternalElement>`
  
`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`
  
`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" /></InternalElement>`
  
`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/AutomationProject" /></InternalElement>`
  
`</InstanceHierarchy>`
  
`</CAEXFile>`

clipboard

##### Complex Tag Import on TIA Portal Without UDT Creation

The above file has a complex tag which has two sub tags 'On' and 'Overheat'. After import into TIA Portal, complex tag shall be created like below:

![Complex Tag Import on TIA Portal Without UDT Creation](images/159710069131_DV_resource.Stream@PNG-en-US.png)

##### Complex Tag Import on TIA Portal with UDT Creation

An error indication on 'Data type' shall be shown incase datatype is missing or invalid. In the above case it is due to missing user defined datatype i.e, StructDrive.  
Once you create the user defined datatype(StructDrive), the complex tags would look like below:

![Complex Tag Import on TIA Portal with UDT Creation](images/160182922891_DV_resource.Stream@PNG-en-US.png)

If there are any issue with any of the sub tags like their logical address is missing or any issues related to Direction, Iotype etc, it shall not be possible to determine lowest address of complex tag. In this case, complex tags shall be created without logical address and appropriate warning message shall be shown to the user like below:

![Complex Tag Import on TIA Portal with UDT Creation](images/160182931467_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

#### Export of CAx data

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Introduction

In TIA Portal you can export your configuration in the device&amp;networks editor to an AML file. This function is based on TIA Portal Openness and enables you to export hardware data from project or device level.

You can use the Export function in TIA Portal Openness to export CAx data: The export function can be accessed via CaxProvider. You can invoke the GetService method at Project object to get the CaxProvider service.

With TIA Portal V17 user interface, It shall be possible to perform CAx export and import operation in multiuser environment. If a Server project is opened alongside the local session, then Export and Import will happen for Server Project. For exporting and importing local session, the Server project needs to be closed.

Furthermore, for purpose of single device export as CAx, device context menu shall have menu entry for performing Export for a Server project in case it is open. In this case the context menu shall not appear for local Session. For a single device export as CAx, the context menu shall be available for a local session only when user closes Server project view.

It shall also be possible in TIA Portal Openness V17 to perform CAx export and import operation in multi user environment. For multiuser project (local session and server project) to participate in exchange via AML, a new API for export is used. The new Export API takes 'ProjectBase' as an argument. You can now use Export API to export both single and multiuser project.

As of TIA Portal OpennessV17, CAx export/import functionality through UI and API will no longer check:

- Windows Group for Openness 'Siemens TIA Openness' is present
- Windows User is a member of 'Siemens TIA Openness' Group

> **Note**
>
> For invoking CAx APIs in a client application, you have to make sure that either the application is signed with proper Openness certificate, or Openness 'Siemens TIA Openness' Group is present and the user is a member of the group.

With TIA Portal V19, You can access the result messages of CAx Export and Import operation programmatically, so that you are able to have custom analysis and visualization of the transfer results. The result contains the messages with the information.

The new Export API for device and project provide a structured TransferResult as return value and the log file is not being generated. You can process the transfer result and store it in a custom format.

##### Export and Import restrictions for CAx

CAx will not support export and import of following devices:

- HMI devices except push button panels and key panels
- Drives

CAx will not support export and import of certain Scalance device items in TIA Portal.

- 6GK5 602-0BA10-2AA3
- 6GK5 612-0BA10-2AA3
- 6GK5 623-0BA10-2AA3
- 6GK5 627-2BA10-2AA3
- 6GK5 602-0BA00-2AA3
- 6GK5 612-0BA00-2AA3
- 6GK5 613-0BA00-2AA3
- System:Device.Scalance/S627
- 6GK5 495-8BA00-8AA2
- 6ES7 451-3AL00-0AE
- 6AV2 104-0xxxx-xxxx
- 6AV2 155-xxxxx-xxxx
- System:Rack.Scalance/X200BA-Y V4.2
- System:PC.DCSPlus.LogicalServer
- System:Device.DCS_ReduMCStation
- System:Device.DCS_MCStation
- System:Device.DCS_SimulationStation
- System:Device.OPCUAPackageUnit
- System:Device.IEC60870
- System:Device.S7Com
- System:Device.CS3000

> **Note**
>
> From TIA Portal Openness V17 onwards, Normalized format of TypeIdentifier of above mentioned device items can also be considered for exclusion.

##### Program code: Access the `CaxProvider` service

Modify the following program code to access the `CaxProvider` service:

//For Single Project

ProjectBase project = tiaPortal.Projects.Open(...);

//Or

//for LocalSession of a Multiuser Project

MultiuserProject project = tiaPortal.LocalSessions.Open(...).Project;

//Or

//for Server Project of a Multiuser Project

MultiuserProject project = tiaPortal.LocalSessions.OpenServerProject(...).Project;

Or

//Single user Project

Project project = tiaPortal.Projects.Open(...);

CaxProvider caxProvider = project.GetService&lt;CaxProvider&gt;();

if(caxProvider != null)

{

// Perform CAx export and import operation

}

clipboard

##### CAx export at project level

To export CAx data at project level, you can use the `Export()` with the following parameters in TIA Portal V14 onwards:

| Name | Type | Example | Description |
| --- | --- | --- | --- |
| ProjectToExport | Project | tiaPortal.Projects[0] | Project object to Export |
| ExportFilePath | FileInfo | new FileInfo(@"D:\Temp\ProjectExport.aml") | Full Export file path of AML file |
| LogFilePath | FileInfo | new FileInfo(@"D:\Temp\ProjectExport_Log.log") | Full file path of Log file |

To export CAx data at project level, use the Export() with the following parameters in TIA Portal V17 onwards:

| Name | Type | Description |
| --- | --- | --- |
| ProjectToExport | ProjectBase | Single or Multiuser Project object to Export |
| ExportFilePath | FileInfo | Full Export file path of AML file |
| LogFilePath | FileInfo | Full file path of Log file |

**Return Type**

| Type | Description |
| --- | --- |
| bool | True, if CAx Export operation completed without errors; otherwise False |

Modify the following program code to export CAx data at project level:

caxProvider.Export(project, new FileInfo(@"D:\Temp\ProjectExport.aml"), new FileInfo(@"D:\Temp\ProjectExport_Log.log"));

clipboard

##### CAx export overload API at project level

To export CAx data at project level with an access to the result messages, you can use the 'Export' overload API with the following parameters in TIA Portal V19 onwards::

| Name | Type | Description |
| --- | --- | --- |
| projectToExport | ProjectBase | Single or Multiuser Project object to Export |
| exportFilePath | FileInfo | Full Export file path of AML file |

**Return Type**

| Type | Description |
| --- | --- |
| TransferResult | Result of a CAx transfer. |

The following properties are supported in TransferResult :

| Property name | Type | Access |
| --- | --- | --- |
| ErrorCount | int | Read |
| WarningCount | int | Read |
| State | TransferResultState | Read |
| Messages | TransferResultMessageComposition | Read |

The following properties are supported in TransferResultMessageComposition:

| Property name | Type | Access |
| --- | --- | --- |
| this[int] | TransferResultMessage | Read |

The following properties are supported in TransferResultMessage:

| Property name | Data type | Access |
| --- | --- | --- |
| DateTime | DateTime | Read |
| ErrorCount | Int | Read |
| WarningCount | Int | Read |
| State | TransferResultState | Read |
| Message | String | Read |

The list of possible transfer result states:

| Enum option | Description |
| --- | --- |
| TransferResultState.Success | Transfer finished successfully |
| TransferResultState.Information | Transfer finished with information |
| TransferResultState.Warning | Transfer finished with warnings |
| TransferResultState.Error | Transfer finished with errors |

Modify the following program code to export CAx data at project level:

private static void CaxTransferAtProjectLevel(Siemens.Engineering.ProjectBase project, CaxProvider caxProvider)

{

FileInfo exportFilePath = new FileInfo("D:\\temp\\ExportFile.aml");

// New Export API for project:

TransferResult projectExportResult = caxProvider.Export(project, exportFilePath);

PrintCaxResult(projectExportResult);

}

private static void PrintCaxResult(Siemens.Engineering.Cax.TransferResult result)

{

Console.WriteLine($"CAx result summary: {result.State} (errors: {result.ErrorCount}, warnings: {result.WarningCount})");

PrintCaxDetailResult(result.Messages);

}

private static void PrintCaxDetailResult(Siemens.Engineering.Cax.TransferResultMessageComposition messages, int nestingDepth = 0)

{

foreach (Siemens.Engineering.Cax.TransferResultMessage message in messages)

{

string indent = new string(' ', nestingDepth * 2);

Console.WriteLine($"{indent}{message.State} {message.Message} {message.DateTime} (errors: {message.ErrorCount}, warnings: {message.WarningCount})");

PrintCaxDetailResult(message.Messages, nestingDepth + 1);

}

}

clipboard

##### CAx export at device level

To export CAx data at device level, use the `Export` method with the following parameters:

| Name | Type | Example | Description |
| --- | --- | --- | --- |
| DeviceToExport | Device | project.Devices[0] | Device object to Export |
| ExportFilePath | FileInfo | new FileInfo(@"D:\Temp\ProjectExport.aml") | Full Export file path of AML file |
| LogFilePath | FileInfo | new FileInfo(@"D:\Temp\ProjectExport_Log.log") | Full file path of Log file |

**Return Type**

| Type | Description |
| --- | --- |
| bool | True, if CAx Export operation completed without errors; otherwise False |

Modify the following program code to export CAx data at device level:

caxProvider.Export(device, new FileInfo(@"D:\Temp\DeviceExport.aml"), new FileInfo(@"D:\Temp\DeviceExport_Log.log"));

clipboard

##### CAx export overload API at device level

To export CAx data at device level with an access to the result messages, you can use the Export overload API with the following parameters in TIA Portal V19 onwards:

| Name | Type | Example | Description |
| --- | --- | --- | --- |
| deviceToExport | Device | project.Devices[0] | Device object to Export |
| exportFilePath | FileInfo | new FileInfo(@"D:\Temp\ProjectExport.aml") | Full Export file path of AML file |

**Return Type**

| Type | Description |
| --- | --- |
| TransferResult | Result of a CAx transfer. |

The following properties are supported in TransferResult :

| Property name | Type | Access |
| --- | --- | --- |
| ErrorCount | int | Read |
| WarningCount | int | Read |
| State | TransferResultState | Read |
| Messages | TransferResultMessageComposition | Read |

The following properties are supported in TransferResultMessageComposition:

| Property name | Type | Access |
| --- | --- | --- |
| this[int] | TransferResultMessage | Read |

The following properties are supported in TransferResultMessage:

| Property name | Data type | Access |
| --- | --- | --- |
| DateTime | DateTime | Read |
| ErrorCount | Int | Read |
| WarningCount | Int | Read |
| State | TransferResultState | Read |
| Message | String | Read |

The list of possible transfer result states:

| Enum option | Description |
| --- | --- |
| TransferResultState.Success | Transfer finished successfully |
| TransferResultState.Information | Transfer finished with information |
| TransferResultState.Warning | Transfer finished with warnings |
| TransferResultState.Error | Transfer finished with errors |

Modify the following program code to export CAx data at device level:

private static void CaxTransferAtDeviceLevel(Siemens.Engineering.ProjectBase project, CaxProvider caxProvider)

{

FileInfo exportFilePath = new FileInfo("D:\\temp\\ExportFile.aml");

Device deviceToExport = project.Devices.Find("Station_1");

// New Export API for project:

TransferResult deviceExportResult = caxProvider.Export(deviceToExport, exportFilePath);

PrintCaxResult(deviceExportResult);

}

private static void PrintCaxResult(Siemens.Engineering.Cax.TransferResult result)

{

Console.WriteLine($"CAx result summary: {result.State} (errors: {result.ErrorCount}, warnings: {result.WarningCount})");

PrintCaxDetailResult(result.Messages);

}

private static void PrintCaxDetailResult(Siemens.Engineering.Cax.TransferResultMessageComposition messages, int nestingDepth = 0)

{

foreach (Siemens.Engineering.Cax.TransferResultMessage message in messages)

{

string indent = new string(' ', nestingDepth * 2);

Console.WriteLine($"{indent}{message.State} {message.Message} {message.DateTime} (errors: {message.ErrorCount}, warnings: {message.WarningCount})");

PrintCaxDetailResult(message.Messages, nestingDepth + 1);

}

}

clipboard

#### Import of CAx data

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)

##### Application

In TIA Portal you can import your configuration in the device&amp;networks editor from an AML file. This function enables you to import hardware data from project or device level.

You can use the import function to import CAx data. The import function is accessed via `CaxProvider` service. You can invoke the GetService method at Project object to get the CaxProvider service.

With TIA Portal V19, the new import API provides a structured TransferResult as return value and the log file is not being generated. You can process the transfer result and store it in a custom format.

##### Program code: Access the `CaxProvider` service

Modify the following program code:

//Access the CaxProvider service

Project project = tiaPortal.Projects.Open(...);

CaxProvider caxProvider = project.GetService&lt;CaxProvider&gt;();

if(caxProvider != null)

{

 // Perform Cax export and import operation

}

clipboard

##### CAx import

To import CAx data into a TIA Portal project, you can use the `Import` method with the following parameters:

| Name | Example | Description |
| --- | --- | --- |
| ImportFilePath | new FileInfo(@"D:\Temp\ProjectExport.aml") | Full import file path of AML file |
| LogFilePath | new FileInfo(@"D:\Temp\ProjectExport_Log.log") | Full file path of log file |
| ImportOptions | CaxImportOptions.MoveToParkingLot  CaxImportOptions.RetainTiaDevice  CaxImportOptions.OverwriteTiaDevice | Conflict resolution strategies in case of importing into an already existing non empty project. |

Modify the following program code to import CAx data:

caxProvider.Import(new FileInfo(@"D:\Temp\ProjectImport.aml"), new FileInfo(@"D:\Temp\ProjectImport_Log.log"), CaxImportOptions.MoveToParkingLot);

clipboard

The following `CaxImportOptions` are provided:

| Import option | Description |
| --- | --- |
| MoveToParkingLot | Retain name conflicting device/s in the project and import those out of CAx into a parkinglot folder |
| RetainTiaDevice | Retain name conflicting device/s in the project and do not import those out of CAx |
| OverwriteTiaDevice | Overwrite name conflicting device/s in the project by the ones out of CAx |

From TIA Portal V18, CAx Import shall display an error message when product license(s) are missing and you try to import configuration which requires license for creation. And, the configuration which do not enforce product license check, shall be created without any error.

For example: The import of modules like S7-1500 PLCs (configured with TypeIdentifier means Article number in AML file) shall fail if 'Step7' product license missing whereas import of Digital Input/Output modules (configured with TypeIdentifier means Article number in AML file) shall succeed.

Also, import of configuration based on 'TemplateIdentifier' in AML file shall be imported successfully as "Library" based configuration does not enforce product license check.  
For example: The import of any modules like S7-1500 PLCs, Digital Input/Output modules etc., (when configured with TemplateIdentifier in AML file) shall succeed even when 'Step7' product license missing.  
Missing license has no impact on CAx export. So, export shall behave like before.

##### CAx import overload API

To import CAx data into a TIA Portal project with an access to the result messages, you can use the Import overload API with the following parameters in TIA Portal V19 onwards:

| Name | Example | Description |
| --- | --- | --- |
| ImportFilePath | new FileInfo(@"D:\Temp\ProjectExport.aml") | Full import file path of AML file |
| ImportOptions | CaxImportOptions.MoveToParkingLot  CaxImportOptions.RetainTiaDevice  CaxImportOptions.OverwriteTiaDevice | Conflict resolution strategies in case of importing into an already existing non empty project. |

**Return Type**

| Type | Description |
| --- | --- |
| TransferResult | Result of a a CAx transfer |

The following properties are supported in TransferResult type :

| Property name | Type | Access |
| --- | --- | --- |
| ErrorCount | int | Read |
| WarningCount | int | Read |
| State | TransferResultState | Read |
| Messages | TransferResultMessageComposition | Read |

The following properties are supported in TransferResultMessageComposition:

| Property name | Type | Access |
| --- | --- | --- |
| this[int] | TransferResultMessage | Read |

The following properties are supported in TransferResultMessage:

| Property name | Data type | Access |
| --- | --- | --- |
| DateTime | DateTime | Read |
| ErrorCount | Int | Read |
| WarningCount | Int | Read |
| State | TransferResultState | Read |
| Message | String | Read |

The list of possible transfer result states:

| Enum option | Description |
| --- | --- |
| TransferResultState.Success | Transfer finished successfully |
| TransferResultState.Information | Transfer finished with information |
| TransferResultState.Warning | Transfer finished with warnings |
| TransferResultState.Error | Transfer finished with errors |

Modify the following program code to import CAx data:

private static void ImportCaxTransfer(Siemens.Engineering.ProjectBase project, CaxProvider caxProvider)

{

FileInfo importFilePath = new FileInfo("D:\\temp\\ImportFile.aml");

CaxImportOptions importOption = Siemens.Engineering.Cax.CaxImportOptions.RetainTiaDevice;

// New Import API:

TransferResult importResult = caxProvider.Import(importFilePath, importOption);

PrintCaxResult(importResult);

}

private static void PrintCaxResult(Siemens.Engineering.Cax.TransferResult result)

{

Console.WriteLine($"CAx result summary: {result.State} (errors: {result.ErrorCount}, warnings: {result.WarningCount})");

PrintCaxDetailResult(result.Messages);

}

private static void PrintCaxDetailResult(Siemens.Engineering.Cax.TransferResultMessageComposition messages, int nestingDepth = 0)

{

foreach (Siemens.Engineering.Cax.TransferResultMessage message in messages)

{

string indent = new string(' ', nestingDepth * 2);

Console.WriteLine($"{indent}{message.State} {message.Message} {message.DateTime} (errors: {message.ErrorCount}, warnings: {message.WarningCount})");

PrintCaxDetailResult(message.Messages, nestingDepth + 1);

}

}

clipboard

#### Export/Import of sub modules

##### Requirements

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- PLC is offline

##### Application

You can have round trip exchange of sub modules data between the TIA Portal and other engineering tools, e.g. CAD tool like EPLAN by keeping a common hierarchy for sub modules inside AML file during export and import. For example, the sub modules like Bus Adapters shall have different internal hierarchy in TIA Portal than in other applications (e.g., CAD tools like EPLAN).

##### AML structure of the export file

You can export sub modules data from TIA Portal hierarchy to AML file hierarchy.

The following example depicts the partial AML file structure that shall be generated during the export of Bus Adapter as sub module from TIA Portal .

&lt;?xml version="1.0" encoding="utf-8"?&gt;

&lt;CAEXFile FileName="Project4.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd"&gt;

&lt;AdditionalInformation&gt;

&lt;WriterHeader&gt;

&lt;WriterName&gt;Totally Integrated Automation Portal&lt;/WriterName&gt;

&lt;WriterID&gt;1d4fcebb-1ad6-4881-b01d-bca335d94a46:V1.0&lt;/WriterID&gt;

&lt;WriterVendor&gt;Siemens AG&lt;/WriterVendor&gt;

&lt;WriterVendorURL&gt;www.siemens.com&lt;/WriterVendorURL&gt;

&lt;WriterVersion&gt;15&lt;/WriterVersion&gt;

&lt;WriterRelease&gt;1500.0100.0.0&lt;/WriterRelease&gt;

&lt;LastWritingDateTime&gt;2018-05-03T11:23:10.3011329Z&lt;/LastWritingDateTime&gt;

&lt;/WriterHeader&gt;

&lt;/AdditionalInformation&gt;

&lt;AdditionalInformation AutomationMLVersion="2.0" /&gt;

&lt;AdditionalInformation DocumentVersions="Recommendations"&gt;

&lt;Document DocumentIdentifier="AR APC" Version="1.1.0" /&gt;

&lt;/AdditionalInformation&gt;

&lt;InstanceHierarchy Name="APC Sample Instance Hierarchy"&gt;

&lt;InternalElement ID="6cd7f80f-e049-4958-ba67-630481805bf0" Name="Project4"&gt;

&lt;Attribute Name="ProjectManufacturer" AttributeDataType="xs:string" /&gt;

&lt;Attribute Name="ProjectSign" AttributeDataType="xs:string" /&gt;

&lt;Attribute Name="ProjectRevision" AttributeDataType="xs:string" /&gt;

&lt;Attribute Name="ProjectInformation" AttributeDataType="xs:string" /&gt;

&lt;InternalElement ID="b27045c4-9cb3-4b8d-916b-85f8100d1602" Name="Ungrouped devices"&gt;

&lt;InternalElement ID="3f770698-940d-49c2-9f77-06fc458e1340" Name="ET 200SP station_1"&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;System:Device.ET200SP&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="6f52fbab-a221-4d54-9368-84c392ca7fec" Name="Rack_0"&gt;

&lt;Attribute Name="TypeName" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Rack&lt;/Value&gt;

...

&lt;InternalElement ID="f7445c0b-1c52-4a84-915f-2c8bee13af70" Name="BA 2xRJ45"&gt;

&lt;Attribute Name="TypeName" AttributeDataType="xs:string"&gt;

&lt;Value&gt;BA 2xRJ45&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;127&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;OrderNumber:6ES7 193-6AR00-0AA0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="FirmwareVersion" AttributeDataType="xs:string"&gt;

&lt;Value&gt;V0.0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="40f8bbce-35d3-4d65-907a-bece3e0144e0" Name="PROFINET interface"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;X1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="8fb775eb-96c6-48d6-af8a-96ba72418830" Name="IE1"&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Ethernet&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="NetworkAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;192.168.0.1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="SubnetMask" AttributeDataType="xs:string"&gt;

&lt;Value&gt;255.255.255.0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="IpProtocolSelection" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Project&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="f28a3d93-d821-4556-9df1-a45f0e4ff6a6" Name="Port_1"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P1R&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="ad6a0faa-3b70-4528-8c54-8183018b6714" Name="Port_2"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P2R&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;2&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;

&lt;/InternalElement&gt;

...

clipboard
> **Note**
>
> CAx shall perform export and import of AR APC version in AML file in accordance to the installed version of TIA Portal.

##### Import sub modules

You can import sub modules from an AML files, which is generated from above export.

> **Note**
>
> - The export hierarchy change behavior shall be applicable only in versions V15.1 onwards
> - The hierarchy in AML file shall not influence/affect the TIA Portal internal hierarchy after Import.
> - The AML files created using older TIA Portal versions shall also be imported without any failure.
> - This hierarchy change/transformation behavior is applicable for both built-in and non built-in sub modules.

##### Multiple sub modules under same Interface

There are some scenarios where multiple sub modules shall exist under a same interface. For ex: IO Device : IM 155-6 PN/3 HF 6ES7 155-6AU30-0CN0/V4.2. This head module has two non built-in Bus Adapters under a same interface. In such case, it shall be possible to export mentioned Bus Adapters from TIA Portal hierarchy to required AML file hierarchy. In this example from TIA Portal hierarchy, 'PROFINET interface' has two Bus Adapters, three ports and one node. Here, Port_1 and Port_2 logically belongs to BA 2xRJ45 and Port_3 logically belongs to BA 2xRJ45_1 though all the three ports are aggregated under one interface.

During Export:

- AML file should be exported with Label and Type attribute supported for secondary interface
- Only first sub module shall get 'original' interface along with its connection relevant information. Here, BA 2xRJ45 gets original interface along with node 'IE1', 'Port_1' and 'Port_2'.
- Rest of the sub modules shall get a 'duplicate' interface with ports which logically belongs to the sub module. Here, BA 2xRJ45_1 shall get a 'duplicate' interface and Port_3.
- If the head module is connected to a subnet/Iosystem, the relevant link information(like ExternalInterface links) shall be exported only as part of first sub module (ExternalInterface link related to Subnet under 'Node' and ExternalInterface link related to IoSystem under 'Interface') .
- The link information pertaining to topology connection, shall be part of respective 'Port'.

During import:

- It shall be possible to import multiple sub modules from an AML file which is generated out of above mentioned export.
- It shall be possible that EPLAN generated AML file shall have node information inside secondary interface
- Node details, which is duplicate of primary interface node are handled as mentioned below:

  - Node Attributes: Overwrites node attribute details which set during Primary interface processing
  - Subnet Connection: Silently skipped if it is already connected otherwise connection shall be established
- If the AML file contains IoSystem connection details on secondary interface, then

  - Connection shall be skipped if already connected and user shall be notified with proper error message in InfoTab.
  - Connection shall be established if it is not connected.

The following configuration shows IO device configuration with master-slave and topology connections.

![Multiple sub modules under same Interface](images/126143164811_DV_resource.Stream@PNG-en-US.png)

The below example shows a partial AML file that shall be generated during export for the above configuration:

`<?xml version="1.0" encoding="utf-8"?>`

`<CAEXFile FileName="MultipleBA_01.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">`

`<AdditionalInformation>`

`<WriterHeader>`

`<WriterName>Totally Integrated Automation Portal</WriterName>`

`<WriterID>1d4fcebb-1ad6-4881-b01d-bca335d94a46:V1.0</WriterID>`

`<WriterVendor>Siemens AG</WriterVendor>`

`<WriterVendorURL>www.siemens.com</WriterVendorURL>`

`<WriterVersion>15</WriterVersion>`

`<WriterRelease>1501.0000.0.0</WriterRelease>`

`<LastWritingDateTime>2018-05-17T09:36:46.9230179Z</LastWritingDateTime>`

`</WriterHeader>`

`</AdditionalInformation>`

`<AdditionalInformation AutomationMLVersion="2.0" />`

`<AdditionalInformation DocumentVersions="Recommendations">`

`<Document DocumentIdentifier="AR APC" Version="1.1.0" />`

`</AdditionalInformation>`

`<InstanceHierarchy Name="APC Sample Instance Hierarchy">`

`<InternalElement ID="e005c094-1b0a-42c4-92a0-67c981508c1a" Name="Project45">`

`<Attribute Name="ProjectManufacturer" AttributeDataType="xs:string" />`

`<Attribute Name="ProjectSign" AttributeDataType="xs:string" />`

`<Attribute Name="ProjectRevision" AttributeDataType="xs:string" />`

`<Attribute Name="ProjectInformation" AttributeDataType="xs:string" />`

`<InternalElement ID="2782e61d-8c27-46cb-93ea-6b804157ae60" Name="PN/IE_1">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>Ethernet</Value>`

`</Attribute>`

`<ExternalInterface ID="2d901881-a2bf-4fe7-915f-b2542b346988" Name="LogicalEndPoint_Subnet" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Subnet" />`

`...`

`<InternalElement ID="dc5cf410-2516-4b0b-ad1a-c43117d8c9b3" Name="BA 2xRJ45">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>BA 2xRJ45</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>127</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>OrderNumber:6ES7 193-6AR00-0AA0</Value>`

`</Attribute>`

`<Attribute Name="FirmwareVersion" AttributeDataType="xs:string">`

`<Value>V0.0</Value>`

`</Attribute>`

`<InternalElement ID="f04874a8-2d35-47c4-93ae-d6fdc2668479" Name="PROFINET interface">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X1</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="81a7d9df-99b8-4eca-8e72-404b22bd05e7" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />`

`<InternalElement ID="83eb7d69-8cd5-4217-a07a-0c656d215ec7" Name="IE1">`

`...`

clipboard

##### Devices with sub module and integrated port at Interface level

There are some device configuration where a module can support an integrated port as well as extended ports(For ex: via sub module i.e., Bus Adapter). For ex: ET200SP CPU: CPU 1510SP-1 PN/6ES7 510-1DJ00-0AB0/V1.8. This CPU module supports three ports (two ports via Bus Adapter and one integrated port) under a same interface.

In this example from TIA Portal hierarchy, 'PROFINET interface' has Bus adapter, three ports and one node. Here, Port_1 and Port_2 logically belongs to BA 2xRJ45 and Port_3 logically belongs to PROFINET interface though all the three ports are aggregated under one interface.

During export:

- The sub module shall get 'original' interface along with its connection relevant information. Here, BA 2xRJ45 gets original interface along with 'IE1', 'Port_1' and 'Port_2'. And head module shall have the 'duplicate' interface (having Type-'Ethernet') with only integrated port 'Port_3' in it.
- In case sub module (BA 2xRJ45) is not plugged, then PROFINET interface at head module level shall be considered as 'original' interface and shall have 'IE1' and 'Port_3'.
- If the head module is connected to a Subnet/IoSystem, then relevant link information (like ExternalInterface links) shall be exported only as part of 'original' interface (ExternalInterface link related to Subnet under 'Node' and ExternalInterface link related to IoSystem under 'Interface').
- The link information pertaining to topology connection, shall be part of respective 'Port'.

During import:

- It shall be possible to import modules with interface having sub module and integrated port under it from an AML file which is generated out of the above-mentioned export.
- Handling redundant information (Node, IoSystem and links) under 'duplicate' interface shall be handled in a same way as 'Multiple sub modules under same interface' scenario.

The following configuration shows modules with master-slave and topology connections.

![Devices with sub module and integrated port at Interface level](images/134055477771_DV_resource.Stream@PNG-en-US.png)

The AML file that shall be generated during export for the above configuration is depicted below:

&lt;?xml version="1.0" encoding="utf-8"?&gt;

&lt;CAEXFile FileName="Project_BusAdapter_Demo.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd"&gt;

...

&lt;AdditionalInformation AutomationMLVersion="2.0" /&gt;

&lt;AdditionalInformation DocumentVersions="Recommendations"&gt;

&lt;Document DocumentIdentifier="AR APC" Version="1.2.0" /&gt;

&lt;/AdditionalInformation&gt;

&lt;InternalElement ID="12b43940-cea6-476a-886c-11ebaa518256" Name="BA 2xRJ45"&gt;

...

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;OrderNumber:6ES7 193-6AR00-0AA0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="FirmwareVersion" AttributeDataType="xs:string"&gt;

&lt;Value&gt;V0.0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="8f8a4cdb-8f4b-4e72-8c92-b8fa1cc3bf70" Name="PROFINET interface_1"&gt;

...

&lt;InternalElement ID="7a9938c3-ccc0-4d28-be35-333a343f3613" Name="E1"&gt;

...

&lt;ExternalInterface ID="3d9f7f55-723f-4c5d-a2e7-ffe1ec3b9167" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" /&lt;/InternalElement&gt;

&lt;InternalElement ID="3c4085cb-7565-4673-8de1-c5624c4c08dc" Name="PROFINET IO-System"&gt;

&lt;Attribute Name="Number" AttributeDataType="xs:int"&gt;

&lt;Value&gt;100&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;ExternalInterface ID="7fb6129f-95c4-4d2c-aab5-702937198e80" Name="LogicalEndPoint_IoSystem" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/IoSystem" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="1f1d3e8d-55da-4355-b87e-7feb58d86143" Name="Port_1"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P1R&lt;/Value&gt;

&lt;/Attribute&gt;

...

&lt;ExternalInterface ID="850e3f32-985f-4432-b627-26e2775a69cc" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="11731ed5-7922-41c9-b179-a5ae029cc10d" Name="Port_2"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P2R&lt;/Value&gt;

&lt;/Attribute&gt;

...

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt; &lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="7be36254-5ed6-4a6f-9e7b-90be8b35e595" Name="PROFINET interface_1"&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Ethernet&lt;/Value&gt;

&lt;/Attribute&gt;

...

&lt;InternalElement ID="61ac6187-8a5d-4f98-ae91-b809c0a3a15d" Name="Port_3"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P3&lt;/Value&gt;

&lt;/Attribute&gt;

...

&lt;ExternalInterface ID="425f5a5d-84e2-40c6-928f-e1aab73a8b86" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" /&gt;

&lt;/InternalElement&gt;

clipboard

##### Pruned AML

Pruning is an act of optimizing the content by removing certain things which are not necessary to be provided. For information on Pruned AML, (Refer [Pruned AML](#pruned-aml)).

There might be some scenarios where sub module configuration hierarchy is not same in TIA Portal and CAD tools (like EPALN) due to pruned sub modules. In such scenarios, TIA Portal shall support import of both pruned and unpruned AML files.

> **Note**
>
> - TIA Portal shall always export unpruned AML file.
> - TIA Portal shall always import both pruned and unpruned AML file

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import AML file in UMAC environment

##### Introduction

With TIA Portal V17, it shall be possible to perform CAx export and import operations on a UMAC protected project.

CAx operations on protected project is based on the below mentioned functions rights:

- Project with read and write access
- Modify project via Openness API

##### Export

CAx export operation is not restricted. So, it shall be possible to perform export operations on protected project irrespective of the above mentioned users function rights.

##### Import

CAx import operation is restricted. When a user has above mentioned access rights then import shall be successful, otherwise missing function rights error message shall be displayed in TIA Portal user interface or Function rights not found exception shall be thrown for CAx API.

##### User function rights and CAx operation

Below table depicts the users function rights and their allowed CAx operations:

| Users | Function Rights |  | CAx Operations |  |
| --- | --- | --- | --- | --- |
| Project with read and write access | Modify project via Openness API | Export | Import |  |
| Project Administrator | X | X | X | X |
| Project read-only user | - | X | X | - |
| User without Openness access | X | - | X | - |
| Read-only user without Openness access | - | - | X | - |

> **Note**
>
> - From TIA Portal V17 onwards, it shall be possible to perform CAx Export operation on read-only project.

To perform Export and Import on UMAC protected project using CAx API, project needs to be opened in UMAC protected environment. see [Opening a Project](#opening-a-project) via API for opening project in UMAC protected environment.

---

**See also**

[Opening a project](#opening-a-project)

#### Export/Import AML file with normalized type identifier

##### Introduction

In TIA Portal, there are different notations for order numbers inside type identifiers. In order to allow import and export of these different notations of order numbers to integrate with other tools, Tolerant handling of Order Numbers in Automation AML files is now possible.

In order to export TypeIdentifier format of TIA Portal V16 and below, a new setting has been added:

![Introduction](images/142684831115_DV_resource.Stream@PNG-en-US.png)

If this checkbox "With TypeIdentifier format from V16 and below" is checked, TypeIdentifier value in AML will be exported in old format, e.g. OrderNumber:6ES7 516-3AN00-0AB0.

If this checkbox is unchecked, TypeIdentifier value in AML will be exported with Order number's wildcard characters denoted by "*" and blanks will be removed, e.g. OrderNumber:6ES7590-1***0-0AA0.

During the import arbitrary wild card characters and blanks are accepted as part of the order number of a TypeIdentifier.

#### Import CAx data without logical address

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)

##### Application

In TIA Portal, you can use CAx import to configure connection between channel and tag without having the start address of an I/O module and/or logical address of tag specified in the AML file.

The following AML file example depicts the XML that shall be generated without start address and logical address attributes.

`<?xml version="1.0" encoding="utf-8"?><CAEXFile FileName="TagsExport.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">`

`...`

`<InstanceHierarchy Name="APC Sample Instance Hierarchy">`

`<InternalElement ID="fff25423-fe9e-4334-9331-4cec118e06f7" Name="Project1">`

`...`

`<InternalElement ID="59c0b48b-aa6c-45c3-8dc8-bba5367bd4fb" Name="S7300/ET200M station_1">`

`...`

`<InternalElement ID="1b7b2b24-243b-4348-831e-bc46bc35957f" Name="Rail_0">`

`...`

`<InternalElement ID="974ca791-ad8d-482b-be80-2cf4e8dcedaf" Name="PLC_1">`

`...`

`<InternalElement ID="9564bcc2-8ea0-4be7-a950-5c55b34e474a" Name="Default tag table">`

`<ExternalInterface ID="7fd969e6-c2c9-45a8-b573-68833df327f5" Name="Tag_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">`

`<Attribute Name="DataType" AttributeDataType="xs:string">`

`<Value>Bool</Value>`

`</Attribute>`

`</ExternalInterface>`

`<ExternalInterface ID="33899862-86c1-4171-832a-1136b6e59b9d" Name="Tag_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">`

`<Attribute Name="DataType" AttributeDataType="xs:string">`

`<Value>Byte</Value>`

`</Attribute>`

`</ExternalInterface>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />`

`</InternalElement>`

`...`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>8</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<Attribute Name="Address">`

`<RefSemantic CorrespondingAttributePath="OrderedListType" />`

`<Attribute Name="1">`

`<Attribute Name="StartAddress" AttributeDataType="xs:int">`

`<Value>832</Value>`

`</Attribute>`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>128</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Input</Value>`

`</Attribute>`

`</Attribute>`

`<Attribute Name="2">`

`<Attribute Name="StartAddress" AttributeDataType="xs:int">`

`<Value>832</Value>`

`</Attribute>`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>128</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Output</Value>`

`</Attribute>`

`</Attribute>`

`</Attribute>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

`<InternalElement ID="29e0bb63-0050-46e3-968a-fcecf4eb050a" Name="DI 16x24VDC_1">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>DI16 x 24VDC</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>4</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>OrderNumber:6ES7 321-1BH02-0AA0</Value>`

`</Attribute>`

`<Attribute Name="Address">`

`<RefSemantic CorrespondingAttributePath="OrderedListType" />`

`<Attribute Name="1">`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>16</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Input</Value>`

`</Attribute>`

`</Attribute>`

`</Attribute>`

`<ExternalInterface ID="175dc9c9-f9a3-4b10-b43e-68dfc14811fc" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>Digital</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Input</Value>`

`</Attribute>`

`<Attribute Name="Number" AttributeDataType="xs:int">`

`<Value>0</Value>`

`</Attribute>`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`</ExternalInterface>`

`<ExternalInterface ID="23e99053-906c-4548-9bd2-e975cacf01b2" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>Digital</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Input</Value>`

`</Attribute>`

`<Attribute Name="Number" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`</ExternalInterface>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`<InternalLink Name="Link To Tag_1" RefPartnerSideA="29e0bb63-0050-46e3-968a-fcecf4eb050a:Channel_DI_0" RefPartnerSideB="9564bcc2-8ea0-4be7-a950-5c55b34e474a:Tag_1" />`

`<InternalLink Name="Link To Tag_2" RefPartnerSideA="29e0bb63-0050-46e3-968a-fcecf4eb050a:Channel_DI_0" RefPartnerSideB="9564bcc2-8ea0-4be7-a950-5c55b34e474a:Tag_2" />`

`<InternalLink Name="Link To Tag_3" RefPartnerSideA="29e0bb63-0050-46e3-968a-fcecf4eb050a:Channel_DI_1" RefPartnerSideB="9564bcc2-8ea0-4be7-a950-5c55b34e474a:Tag_2" />`

`<InternalLink Name="Link To Tag_4" RefPartnerSideA="29e0bb63-0050-46e3-968a-fcecf4eb050a:Channel_DI_2" RefPartnerSideB="9564bcc2-8ea0-4be7-a950-5c55b34e474a:Tag_2" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/AutomationProject" />`

`</InternalElement>`

`</InstanceHierarchy>`

`</CAEXFile>`

clipboard

##### Tag with Bool datatype (%I0.0)

For the above AML file example, upon import the Logical Address for tag is calculated by using the following algorithm:

Logical Address = ChannelIoType + ByteAddress + BitAddress

| Name | Description |
| --- | --- |
| ChannelIoType | Input (I) or Ouput (Q) |
| ByteAddress | ByteAddress shall be calculated as specified below :  StartAddress of the I/O Module * 8 + BitOffsetAddress of the I/O Module + (ChannelNumber * ChannelLength) / 8 |
| BitAddress | BitAddress shall be calculated as specified below:  (BitOffsetAddress of the I/O Module + (ChannelNumber * ChannelLength)) % 8 |

> **Note**
>
> - In cases where a tag spans across more than one modules: The algorithm above gives multiple byte addresses based on the start address of modules and an array of bit addresses per byte address, corresponding to each channel number. Then the algorithm shall select the lowest byte address and the lowest among the bit address array corresponding to this byte, for calculating the logical address of the tag. Once the logical address is assigned to the tag, the spanning is automatically taken care by the TIA Portal during import
> - In TIA Portal, only few device configuration (for example ASI modules) supports Bit Offset address attribute. For modules which does not support BitOffset address attribute, default value "0" will be considered for above mentioned calculation.

Following are the list of tag data types which supports Bit address in TIA Portal:

| Tag data types | Bit address value |
| --- | --- |
| Bool | 0 to 7 |
| LReal | Highest and lowest bit number values is 0 in TIA Portal. |
| LWord |  |
| LInt |  |
| ULInt |  |
| LTime |  |
| LDT |  |
| LTime_Of_Day |  |

During CAx import, If a boolean tag is configured to a channel type, then logical address calculation includes bit offset address. The logical address along with bit offset shall be updated as the tag's logical address in TIA Portal UI.

**Tag with other datatypes which supports Bit Offset Address**

In case of tag channel configured between two different datatypes where a channel of type bool is mapped to a tag of type LDT which spans across multiple channels, then logical address calculation includes bit offset address for calculating logical address for Tag of "LDT" datatype and the tag logical address will be updated in TIA Portal UI with an error if the bit address value is other than "0" and tag channel configuration shall not happen.

You must make sure that tag-channel configuration is happening between similar datatypes.

##### Tag with with other datatypes (%IB0)

Logical Address = ChannelIoType + TagDataType + ByteAddress

| Name | Description |
| --- | --- |
| ChannelIoType | Input (I) or Ouput (Q) |
| TagDataType | TagDataType is an abbreviation of the tag type.  Example: W for word and B for Byte |
| ByteAddress | ByteAddress shall be calculated as specified below :  StartAddress of the I/O Module + ( ChannelNumber * ChannelLength) / 8 |

The algorithm explained above is used to calculate the Logical Address of a tag accurately in case of

- Length of the datatype specified in the tag should be equal to the length of the channel it is mapped to.
- For example, If a tag of datatype "Byte" is mapped to an Analog channel which is of length 2Bytes: upon import of AMl file which doesnot have Logical Address of the tag specified; The tag in TIA portal shall always be mapped to the first byte of the channel irrespective of which byte it was originally mapped to.

> **Note**
>
> - In cases where a tag spans across more than one modules: The algorithm above gives multiple byte addresses based on the Start Address of the modules. Then the algorithm shall select the lowest byte address for calculating the logical address of the tag. Once the logical address having the lowest byte address is assigned to the tag, the spanning is automatically taken care by the portal during import. If the StartAddress attribute for the I/O Module is not provided in the AML file, the default value is assigned by TIA portal and same shall be used for the above calculation.
> - If the StartAddress attribute for the I/O Module is not provided in the AML file, the default value is assigned by TIA portal and same shall be used for the above calculation.

Upon successful completion of import the following tag configuration shall be created in TIA Portal for the example above.

![Tag with with other datatypes (%IB0)](images/125836208267_DV_resource.Stream@PNG-en-US.png)

The channels shall be configured to the tags as depicted below.

![Tag with with other datatypes (%IB0)](images/125836417419_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Exceptions during import and export of CAx data

##### Exception due to non-availability of TIA Openness

CAx implementation is based on TIA Openness Public API's. Openness Public API's are available only when user has installed Openness optional pack during TIA Portal installation. Hence, there is a need to check whether Openness is available before performing any CAx related functionalities. (Refer [Installing TIA Portal Openness](#installing-tia-portal-openness))

Whenever user triggers a CAx Export or CAx Import actions from TIA Portal UI, a check is performed to see availability of TIA Openness in the system. If TIA Openness is not found to be installed, user will be displayed a TIA Portal message dialog with following error message dialog.

![Exception due to non-availability of TIA Openness](images/105038139915_DV_resource.Stream@PNG-en-US.png)

#### Round trip exchange of devices and modules

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

You can exchange configuration data between the TIA Portal and other engineering tools, e. g. an electrical planning tool like EPLAN or the TIA selection tool. For the identification of the imported and exported devices, a global unique identifier, the AML GUID, is used.

During the round trips, the AML GUID is kept stable for physical assets like devices and device items which are not built-in e.g. CPUs or modules, but not for virtual assets like tags, channels, ...

During the first export from the TIA Portal, the AML GUID for a device or a no built-in device item is randomly generated, but kept stable afterwards.

![Application](images/100035346187_DV_resource.Stream@PNG-en-US.png)

If you export a device from an engineering tool into an empty TIA Portal project, the AML GUID is added to the comment of the hardware object. If in the TIA Portal at "Tools &gt; Settings &gt; CAx &gt; Import settings" the correspondig setting is enabled the AML GUID is added in the current editing language. The round trip process supports only one editing language to store the AML GUIDs. When importing or exporting data, always use the editing language with which you started the round trip.

For all following imports or exports, the AML GUID stays the same for this hardware object. Changes to the hardware object are resumed.

Within a TIA Portal project object names have to be unique. The import of a device or a device item into a TIA Portal project where a certain object with the same name already exists would lead to a naming conflict. During the import you have the possibility to move the objects with naming conflicts to the user defined parking lot. The name of the imported Object will be extended with "_CAX".

During CAx export of the GUI

![Application](images/100532472587_DV_resource.Stream@PNG-en-US.png)

To support AML roundtrip for previous project version, during project upgrade AML GUIDs are now stored in "CustomIdentity" (App ID) instead of "Comment" part of device/deviceitem. The AML GUIDs of device/deviceItem are expected to be unique and could be stored in any editing language. So during project upgrade, all the comment editing languages are considered to get the unique AML GUID. As the AML GUID of device/deviceItem is unique, but when a new GUID with matching [AR_APC:ID:*] regex is added to comment in any editing language then the first GUID which is picked from the editing languages is considered as the AML GUID for that device/deviceItem.

Once the AML GUID's in the comment are moved to CustomIdentity, the device/deviceItem comment is updated by removing the [AR_APC:ID:*] as shown in the image below

If the comment contains multiple [AR_APC:ID:*] section then the first GUID which matches the pattern is set to CustomIdentity repository and the same is removed from comment. Rest of the text is considered as comments.

![Application](images/126290404491_DV_resource.Stream@PNG-en-US.png)

> **Note**
>
> **Copying an imported device**
>
> If you copy a device or a device item possessing an AML GUID you have to delete the AML GUID in the comment of the copied object. Otherwise, devices or device items with identical AML GUID exists in your project and lead to an invalid AML file.

##### Import settings

1. Define the parking lot folder name under "Options &gt; Settings &gt; CAx &gt; Settings for conflict resolution".

   The parking lot folder is used to store objects with naming conflicts.
2. Activate "Options &gt; Settings &gt; CAx &gt; Import settings &gt; Save GUIDs during import".

During Import:

- The GUIDs of a physical asset shall be stored as part of its CustomIdentity section
- While importing an AML file, the GUIDs are stored as part of CustomIdentity

> **Note**
>
> **Valid AML GUID**
>
> If you edit an AML GUID before the import, the AML GUID becomes invalid and then CAx import operation shall be aborted and corresponding information shall be logged.

> **Note**
>
> **Exceeding length of a comment**
>
> If the appending of the AML GUID the comment exceeds its maximum limit of 500 characters, the user comment value will be trimmed to 500 characters. A corresponding information will be logged.

##### Export

During export:

- GUID to be exported shall be fetched from CustomIdentity for the key AR_APC:ID.
- If the GUID is not available as part of CustomIdentity then the Multi user GUID shall be fetched and exported as the AML GUID
- If above 2 steps fail to provide the GUID of a physical asset then a new random GUID shall be generated by the export process and shall be treated as the AML GUID for physical assets.

##### AML structure

The generated ID is exported to AML file as depicted in the following code snippet:

`<InternalElement ID="23aeefd0-ce05-4116-a644-e33d43901eaf" Name="PLC_1"`

#### Export/Import topology

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

In TIA Portal, you can export the devices with its topology information to an AML file. While importing to an empty TIA Portal project, the imported device items retains the topology information.

&lt;InteralLink&gt; element gives link details of port to port interconnection between the device items. It appears under the common parent of the connected devices, and contains unique tag names.

##### Attributes of a "InternalLink" element

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory | The tag names are formatted as "Link to Port_n" (where n varies from 1 to the number of port to port links). |
| RefPartnerSideA | Mandatory | Denotes the port which are linked. Formatted as UniqueIDOfPort:CommunicationPortInterface |
| RefPartnerSideB | Mandatory | Denotes the port which are linked. Formatted as UniqueIDOfPort:CommunicationPortInterface |

##### Example: Topology view

![Example: Topology view](images/100559904267_DV_resource.Stream@PNG-en-US.png)

##### AML structure

The following figures shows a partial element structure of the exported AML file. It contains two unique ID for the ports in PLCs.

![AML structure](images/100559895435_DV_resource.Stream@PNG-en-US.PNG)

![AML structure](images/100559861003_DV_resource.Stream@PNG-en-US.PNG)

The &lt;InteralLink&gt; element contains three mandatory attributes.

![AML structure](images/100558917003_DV_resource.Stream@PNG-en-US.PNG)

#### Import of device with Library references

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Application

You can import device (station)/device item (module, sub-modules) in AML file into TIA Portal using Library references.

##### AML Structure

The following AML structure describes the XML file that shall be used during the import operations into TIA Portal project.

`...`

`<InternalElement ID="bed34f88-7a3f-4e37-a32f-df1a6dcb954a" Name="S71500/ET200MP station_1">`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>System:Device.S71500</Value>`

`<Attribute Name="TemplateIdentifier" AttributeDataType="xs:string">`

`<Value>GlobalLib://StationPlcLibrary/Master copies/DeviceFolder/S71500ET200MP station_1</Value>`

`</Attribute>`

`</Attribute>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />`

`...`

`<InternalElement ID="5082f437-4198-4dcb-b794-35b6b9fcd104" Name="PLC_1">`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>OrderNumber:6ES7 214-1BE30-0XB0</Value>`

`<Attribute Name="TemplateIdentifier" AttributeDataType="xs:string">`

`<Value>GlobalLib://StationPlcLibrary/Master copies/PLC_1</Value>`

`</Attribute>`

`</Attribute>`

`</InternalElement>`

`...`

`</InternalElement>`

`...`

clipboard

##### Example: Imported configuration

The AML snippet above corresponds to station and PLC in TIA Portal is depicted below:

![Example: Imported configuration](images/125761297419_DV_resource.Stream@PNG-en-US.png)

The feature is delivered considering the following points:

- The Scope of this feature restricts the usage of libraries only to Global Libraries.
- In case a device/device item comes with TemplateIdentifier attribute, this has more priority over Type Identifier.
- The Global Libraries used in the import operation are assumed to be loaded prior to the onset of import, failing which an appropriate error shall be displayed to the user.
- Amongst all the System Folders found inside a library only the 'Master Copies' folder shall be considered for import operation.
- In order to support multilingual character of TIA Portal, TemplateIdentifier can have Master Copy path in all supported TIA languages but should be preceded with "GlobalLib://". And the user of the Portal has to make sure that the TIA UI language and the language in the AML file are one and the same.
- For an error free import operations the device/device item master copy in the library and the device/device item in the AML file shouldn't have conflicting items. Conflicts here can result in loss of data as well.
- If the device/device item in the AML file has generic Type ID or no Type ID value at all, then the regular workflow of Type ID substitution shall operate as usual. But the device/device item shall be created from TemplateIdentifier and after the creation the Type ID shall not be cross verified with the substituted Type ID.
- In the AML file the TemplateIdentifier sub-attribute under TypeIdentifier attribute can feature on any Pluggable item and only on pluggable items. Any other entity in the AML file (e.g. Channel/Tag) if it has a Template reference, shall be treated invalid and appropriate message to be displayed to the user.
- The character '/' in the TemplateIdentifier path shall be considered as a delimiter for folder segregation. In case a master copy object has a name having character '/', this might result in CAx not able to find the master copy object.
- The import merge use cases with respect to device configuration having TemplateIdentifier should work in same way as that of device configuration having TypeIdentifier
- Existing merge use cases with AML file having only TypeIdentifier should also behave as usual.
- In case of a conflict where the same device is present in both TIA and the AML file (with a library reference to it), the Device in library if in this case has the PLC inside, the merge operation shall only be able to rename the Station but not the PLC.
- There is a limitation in setting start address for input output modules when they are imported from mastercopy. Once a start address is already assigned to a module, then it is not possible to set the start address when it is created from TemplateIdentifier during import. The important thing to note here is that users shall add the module into the mastercopy (while preparing global libraries) before an address is assigned to it , that means the module should not be connected to its master controller before it is put into the master copy.

> **Note**
>
> - A V16/V17 AML file with device/device item having 'TemplateIdentifier' should be imported successful in TIA Portal V17
> - A V16/V17 AML file with device/device item having 'TemplateReference' should not be imported successfully in TIA Portal V17
> - A V16 AML file with device/device item having 'TemplateReference' should be successful in V16. This behavior for V16 TIAP shall not be changed.

- Prior to TIA Portal V17, device configuration which does not support module level(especially main modules like Head module/CPU) library drag and drop support in TIA Portal could not be supported in CAx library workflows.  
  However, this kind of configuration supports complete device level library drag and drop where user shall include pre-configured rack and main module as part of device master copy itself and put it in to library.

With this support from TIA Portal V17, CAx shall also extend to Import the whole device master copy from library which shall have preconfigured rack and main module in it

Below are some of the expected behavior for importing preloaded device master copy using AML file.

- In TIA Portal V17, any AML file with device configuration having device level library reference (with rack and main module) should import successfully by creating device from library by retaining rack and main module also from device master copy.

  - Provided, Library reference is valid
  - Provided, TypeIdentifier of rack and main module inside library is inline with respective AML TypeIdentifier
- In TIA Portal V17, any AML file with device configuration having device level library reference (with rack and main module) should import with error by still creating device from library with retaining rack and main module also from device master copy

  - When Library reference is valid
  - When TypeIdentifier of rack or main module inside library is not matching with respective AML TypeIdentifier
- In TIA Portal V17, any AML file with device configuration having device level library reference (with rack and main module) should import without a warning by still creating device from library with retaining rack and main module also from device master copy, when

  - When Library reference is valid
  - When FW of rack or main module inside device master copy is not matching with respective AML FW
- In TIA Portal V17, any AML file with device configuration having device level library reference (with rack and main module) should import without a warning by still creating device from library with retaining rack and main module also from device master copy.

  - When Library reference is valid
  - When FW of rack or main module is missing in AML

**Recommendation for library reference usage**

In general, CAx shall support multiple ways of handling library references during CAx Import. The user shall use any of the allowed way to achieve successful import of an AML file. For example:

1. If TIA Portal supports library workflow (drag and drop support) for main module(like Head module/CPU) in the device configuration as an "independent" master copy, then CAx user shall configure the AML file with device/device items as having "independent" library reference. Here, expectation is that main module exist as an independent master copy in library.
2. If TIA Portal does not support library workflow (drag and drop support) for main module(like Head module/CPU) in the device configuration as an "independent" master copy, then CAx user shall configure the AML file with device having template identifier. Here, expectation is that main module exist as part of complete device master copy in library.

> **Note**
>
> Every device configuration has different behavior wrt library workflows (drag and drop) in TIA Portal. Some device families supports library workflows at granular level (device item level) , some at only complete device level and some even support both. Hence, CAx user shall configure AML files with library references by keeping these TIA Portal aspects.

##### Whitelist and Blacklist

- If a device/deviceitem is mentioned in the whitelist/blacklist, it means

  - either the device/deviceitem has been verified as an 'independent' master copy without any sub device items.
  - or the device configuration has been verified as a 'complete' device master copy with rack and main module in it.
- It is possible that a device item can be used in multiple device configurations. However, if it is mentioned in the whitelist does not mean that library import for that device item works in all the possible configuration.

  - For ex: If a device item - x is mentioned with firmware version - y, then  
    - It might not work for different firmware version  
    - It might not work when plugged inside different module/station

Below table shows list of device/deviceitems that supports import using library references.

| Whitelist |  |
| --- | --- |
| **TypeIdentifier** | **FirmwareVersion** |
| OrderNumber:6ES7 212-1HD30-0XB0  OrderNumber:6ES7 510-1DJ00-0AB0  OrderNumber:6ES7 221-3BD30-0XB0  OrderNumber:6ES7 511-1CK00-0AB0  OrderNumber:6ES7 516-3AN01-0AB0  OrderNumber:6ES7 518-4AP00-0AB0  OrderNumber:6GK7 542-5DX00-0XE0  OrderNumber:6ES7 611-4SB00-0YB7  OrderNumber:6ES7 315-2FJ14-0AB0  OrderNumber:6ES7 154-8AB01-0AB0  OrderNumber:6ES7 141-4BF00-0AA0  OrderNumber:6ES7 137-6BD00-0BA0  OrderNumber:6ES7 147-4JD00-0AB0  OrderNumber:6ES7 154-4AB10-0AB0  OrderNumber:3RK7 137-6SA00-0BC1  OrderNumber:6ES7 518-4FP00-0AB0  OrderNumber:6GK7 543-1AX00-0XE0  OrderNumber:6ES7 516-2GN00-0AB0  OrderNumber:6ES7 148-4CA00-0AA0  OrderNumber:6ES7 148-4CA60-0AA0  OrderNumber:6ES7 154-8FX00-0AB0  OrderNumber:6ES7 148-4EA00-0AA0  OrderNumber:6ES7 151-7AA20-0AB0  OrderNumber:6ES7 138-4CA50-0AB0  OrderNumber:6ES7 151-8AB00-0AB0  OrderNumber:6ES7 138-4CB11-0AB0  OrderNumber:6ES7 151-7AA21-0AB0  OrderNumber:6ES7 138-4CA60-0AB0  OrderNumber:6ES7 151-7FA21-0AB0  OrderNumber:6ES7 138-4CA01-0AA0  OrderNumber:6GT2002-0HD00  OrderNumber:6ES7 142-4BD00-0AA0  OrderNumber:6SL3 235-0TE21-1RB0  OrderNumber:6SL3 235-0TE21-1SB0  OrderNumber:6SL3 514-1KE13-5AE0  OrderNumber:6ES7 148-4EB00-0AA0  OrderNumber:6ES7 143-4BF00-0AA0  OrderNumber:6ES7 134-6JD00-0CA1  OrderNumber:6ES7 193-6PA00-0AA0  OrderNumber:6ES7 512-1SK00-0AB0  OrderNumber:3RK1 308-0AB00-0CP0  OrderNumber:6ES7 512-1DK00-0AB0  OrderNumber:6ES7 137-6BD00-0BA0  OrderNumber:6ES7 135-6HD00-0BA1  OrderNumber:6ES7 137-6AA00-0BA0  OrderNumber:6ES7 510-1SJ01-0AB0  OrderNumber:6ES7 138-6AA00-0BA0  OrderNumber:3RK1 308-0BE00-0CP0  OrderNumber:6ES7 135-6HB00-0DA1  OrderNumber:6ES7 134-6FF00-0AA1  OrderNumber:3RK1 308-0AE00-0CP0  OrderNumber:6ES7 390-1***0-0AA0  OrderNumber:6ES7 307-1BA00-0AA0  OrderNumber:6ES7 318-3FL01-0AB0  OrderNumber:6ES7 338-7XF00-0AB0  OrderNumber:6ES7 307-1KA01-0AA0  OrderNumber:6ES7 317-2FK13-0AB0  OrderNumber:6GT2002-0GA10  OrderNumber:6ES7 307-1EA00-0AA0  OrderNumber:6ES7 317-6FF04-0AB0  OrderNumber:6ES7 323-1BH01-0AA0  OrderNumber:6ES7 307-1EA80-0AA0  OrderNumber:6ES7 315-2FJ14-0AB0  OrderNumber:6ES7 350-1AH03-0AE0  OrderNumber:6ES7 307-1EA01-0AA0  OrderNumber:6ES7 318-3EL00-0AB0  OrderNumber:6ES7 321-7EH00-0AB0  OrderNumber:6ES7 307-1KA02-0AA0  OrderNumber:6ES7 317-2EK13-0AB0  OrderNumber:6ES7 323-1BL00-0AA0  OrderNumber:6ES7 314-6BG03-0AB0  OrderNumber:6ES7 340-1AH02-0AE0  OrderNumber:6ES7 313-6BG04-0AB0 | V2.2  V1.8  V1.0  V1.8  V1.8  V1.8  V1.0  V4.6  V3.1  V3.2    V2.2  V1.0  V7.0/Cu  V1.1  V2.5  V2.1  V2.1      V3.2    V2.6    V2.7    V3.3    V3.3    V1.0    V3.1  V3.1  V4.7.6      V2.0  V1.1  V1.8  V1.1  V1.8  V2.1  V1.1  V1.0  V2.1  V1.2  V1.1  V2.0  V1.0  V1.1      V3.2      V2.6      V3.3      V3.2      V2.8      V2.6 |

| Whitelist |  |
| --- | --- |
| **TypeIdentifier** | **FirmwareVersion** |
| OrderNumber:6ES7 360-3AA01-0AA0  OrderNumber:6ES7 314-1AG13-0AB0  OrderNumber:6ES7 321-7TH00-0AB0  OrderNumber:3RK1 335-0AS01-0AA0  OrderNumber:3RK1 305-0AS01-0AA0  OrderNumber:3RW4900-0NC0  OrderNumber:6ES7 518-4AP00-0AB0  OrderNumber:6ES7 155-5AA00-0AA0  OrderNumber:6ES7 523-1BL00-0AA0  OrderNumber:6ES7 534-7QE00-0AB0  OrderNumber:6ES7 157-1AA00-0AB0  OrderNumber:6ES7 144-5KD00-0BA0  OrderNumber:6ES7 145-5ND00-0BA0  OrderNumber:6ES7 143-5AF00-0BA0  OrderNumber:6ES7 147-5JD00-0BA0  OrderNumber:6ES7 314-6EH04-0AB0  OrderNumber:6ES7 153-4BA00-0XB0  OrderNumber:6GK7 343-2AH01-0XA0   OrderNumber:6ES7 155-6BU00-0CN0   OrderNumber:6ES7 131-6BF00-0BA0   OrderNumber:6ES7 516-3AN01-0AB0   OrderNumber:6EP1332-4BA00   OrderNumber:6EP3436-8MB00-2CY0   OrderNumber:6EP4293-8HB00-0XY0   OrderNumber:6EP4297-8HB00-0XY0   OrderNumber:6ES7 212-1BD30-0XB0   OrderNumber:6EP4137-3AB00-2AY0   OrderNumber:6EP4134-0GB00-0AY0   OrderNumber:6ES7 516-3AN00-0AB0   OrderNumber:6ES7 400-1TA01-0AA0   OrderNumber:6ES7 405-0DA02-0AA0   OrderNumber:6ES7 414-3EM05-0AB0   OrderNumber:6ES7 412-1XJ05-0AB0   OrderNumber:6GK7 443-1EX11-0XE0   OrderNumber:6ES7 312-1AE13-0AB0   OrderNumber:6GK7 343-1CX10-0XE0   OrderNumber:6GK7 443-5DX04-0XE0   OrderNumber:6GK7 342-5DA02-0XE0   OrderNumber:6ES7 511-1AK00-0AB0   OrderNumber:6GK7 542-1AX00-0XE0   OrderNumber:6ES7 211-1BD30-0XB0   OrderNumber:6GK7 242-7KX30-0XE0   OrderNumber:6ES7 414-3EM05-0AB0   OrderNumber:6ES7 151-1AA05-0AB0  OrderNumber:6ES7 155-5AA00-0AC0   OrderNumber:6ES7 155-6BU00-0CN0   OrderNumber:6ES7 193-6PA00-0AA0   OrderNumber:6ES7 505-0KA00-0AB0   OrderNumber:6ES7 521-1BH50-0AA0   OrderNumber:6ES7 511-1TK01-0AB0   OrderNumber:6ES7 515-2TM01-0AB0   OrderNumber:6ES7 521-1BH00-0AB0   OrderNumber:6ES7 521-1BL10-0AA0   OrderNumber:6ES7 521-7EH00-0AB0   OrderNumber:6ES7 521-1FH00-0AA0   OrderNumber:6ES7 522-5HH00-0AB0   OrderNumber:6AG1 511-1AK00-7AB0   OrderNumber:6AG1 505-0KA00-7AB0   OrderNumber:6AG1 531-7KF00-7AB0   OrderNumber:6AG1 531-7NF10-7AB0   OrderNumber:6AG1 532-5HD00-7AB0   OrderNumber:6AG1 532-5HF00-7AB0   OrderNumber:6AG1 521-1BH00-7AB0   OrderNumber:6AG1 521-1FH00-7AA0   OrderNumber:6AG1 522-1BF00-7AB0   OrderNumber:6AG1 522-5FF00-7AB0   OrderNumber:6AG1 550-1AA00-7AB0   OrderNumber:6ES7 522-1BH01-0AB0   OrderNumber:6AG1 513-1AL00-2AB0   OrderNumber:6AG1 541-1AB00-7AB0   OrderNumber:6AG1 542-5DX00-7XE0   OrderNumber:6ES7 505-0RA00-0AB0   OrderNumber:6ES7 518-4AP00-3AB0   OrderNumber:6GK7 542-1AX00-0XE0   OrderNumber:6ES7 551-1AB00-0AB0   OrderNumber:6ES7 531-7PF00-0AB0   OrderNumber:6AG1 516-3AN00-7AB0   OrderNumber:6ES7 517-3TP00-0AB0   OrderNumber:6ES7 540-1AD00-0AA0   OrderNumber:6ES7 532-5HD00-0AB0   OrderNumber:6ES7 507-0RA00-0AB0   OrderNumber:6ES7 515-2AM00-0AB0   OrderNumber:7MH4 980-1AA01   OrderNumber:7MH4 980-2AA01   OrderNumber:6ES7 553-1AA00-0AB0   OrderNumber:6ES7 552-1AA00-0AB0   OrderNumber:6ES7 550-1AA00-0AB0   OrderNumber:6AG1 516-3AN00-2AB0   OrderNumber:6AG1 540-1AD00-7AA0   OrderNumber:6AG1 540-1AB00-7AA0   OrderNumber:6AG1 541-1AD00-7AB0   OrderNumber:6ES7 511-1CK00-0AB0   OrderNumber:6ES7 531-7NF10-0AB0   OrderNumber:6ES7 532-5HF00-0AB0   OrderNumber:6ES7 512-1CK00-0AB0   OrderNumber:6ES7 521-1BH10-0AA0   OrderNumber:6ES7 522-1BF00-0AB0   OrderNumber:6ES7 212-1BE40-0XB0   OrderNumber:6ES7 234-4HE32-0XB0   OrderNumber:6ES7 223-1BH30-0XB0   OrderNumber:6GK7 243-1BX30-0XE0   OrderNumber:3RK7243-2AA30-0XB0   OrderNumber:6ES7 217-1AG40-0XB0   OrderNumber:6GT2 002-0LA00   OrderNumber:6ES7 518-4FP00-0AB0   OrderNumber:6ES7 517-3UP00-0AB0   OrderNumber:6ES7 511-1FK00-0AB0   OrderNumber:6ES7 531-7QD00-0AB0   OrderNumber:6ES7 517-3AP00-0AB0   OrderNumber:6ES7 522-5EH00-0AB0   OrderNumber:6ES7 522-1BH10-0AA0   OrderNumber:3SU1 400-1LK10-*AA1   OrderNumber:3SU1 400-1MA10-1BA1   OrderNumber:6EP3436-8MB00-2CY0   OrderNumber:6EP4436-8XB00-0CY0   OrderNumber:6EP4131-0GB00-0AY0   GSD:SIEM804C.GSD/M/0   OrderNumber:6ES7 143-2BH*0-0AB0   OrderNumber:6ES7 143-2BH00-0AB0   OrderNumber:6ES7 407-0DA02-0AA0   OrderNumber:6ES7 460-0AA01-0AB0   OrderNumber:6ES7 412-2XK07-0AB0   OrderNumber:6ES7 450-1AP00-0AE0   OrderNumber:6ES7 211-1AE31-0XB0   OrderNumber:6ES7 241-1CH32-0XB0   OrderNumber:6ES7 211-1HD30-0XB0   OrderNumber:6ES7 241-1AH30-0XB0   OrderNumber:6ES7 212-1AE31-0XB0   OrderNumber:6ES7 221-1BF32-0XB0   OrderNumber:6ES7 232-4HD30-0XB0   OrderNumber:6ES7 510-1DJ01-0AB0   OrderNumber:6ES7 512-1DK01-0AB0   OrderNumber:6ES7 157-1AB00-0AB0   OrderNumber:6ES7 512-1CK00-0AB0   OrderNumber:6AG1 155-6AU00-7BN0   OrderNumber:6AG1 193-6PA00-7AA0   OrderNumber:6AG1 155-6AU00-7BN0   OrderNumber:6ES7 313-6CF03-0AB0   OrderNumber:6ES7 318-3EL00-0AB0   OrderNumber:6ES7 151-3BA23-0AB0   OrderNumber:3RK1 903-0BA00   OrderNumber:3RK1 301-0BB13-1AA4   OrderNumber:6ES7 518-4AP00-0AB0   OrderNumber:6ES7 154-8AB00-0AB0   OrderNumber:6ES7 144-4PF00-0AB0   OrderNumber:6ES7 151-1BA02-0AB0   OrderNumber:6ES7 131-4BB01-0AB0   OrderNumber:6ES7 132-4BB01-0AA0   OrderNumber:6ES7 131-4BB01-0AA0   OrderNumber:6ES7 132-4BD00-0AB0   OrderNumber:6ES7 407-0KA02-0AA0   OrderNumber:6ES7 401-1DA01-0AA0   OrderNumber:6ES7 416-3ES06-0AB0   OrderNumber:6ES7 318-3EL01-0AB0   OrderNumber:6ES7 138-4DA04-0AB0   OrderNumber:6ES7 518-4FP00-3AB0   OrderNumber:6ES7 317-2AJ10-0AB0   OrderNumber:6ES7 132-4HB50-0AB0   OrderNumber:6ES7 132-4BB31-0AA0   OrderNumber:6ES7 416-3ER05-0AB0   OrderNumber:6ES7 151-1AA04-0AB0   GSD:SIEM818A.GSD/M/70000   GSD:SIEM818A.GSD/M/13   OrderNumber:6ES7 155-6AU00-0CN0   OrderNumber:6ES7 412-2XJ05-0AB0   OrderNumber:6ES7 431-7QH00-0AB0   OrderNumber:6ES7 432-1HF00-0AB0   OrderNumber:6ES7 460-1BA01-0AB0   OrderNumber:6ES7 416-2XN05-0AB0   GSD:SIEM818A.GSD/M/18   OrderNumber:7MH4 138-6AA00-0BA0   OrderNumber:6ES7 155-6AU00-0BN0   OrderNumber:6ES7 513-1AL00-0AB0   OrderNumber:6ES7 521-1BL00-0AB0   OrderNumber:6ES7 522-1BL00-0AB0   OrderNumber:6ES7 522-1BH00-0AB0   OrderNumber:6ES7 540-1AB00-0AA0   OrderNumber:6ES7 541-1AB00-0AB0   OrderNumber:6GK7 542-5DX00-0XE0   OrderNumber:6ES7 317-2EK14-0AB0   OrderNumber:6ES7 516-3AN00-0AB0   OrderNumber:6GK7 542-5FX00-0XE0   OrderNumber:6GK7 543-1AX00-0XE0   OrderNumber:6GK7 543-1AX00-0XE0   OrderNumber:6ES7 516-3AN00-0AB0   OrderNumber:6GK7 242-7KX30-0XE0   OrderNumber:6ES7 211-1BE31-0XB0   OrderNumber:6GK7 243-1JX30-0XE0   OrderNumber:6GK7 243-5DX30-0XE0   OrderNumber:6ES7 132-4BB01-0AB0   OrderNumber:6ES7 152-1AA00-0AB0   OrderNumber:6ES7 132-7GD00-0AB0   OrderNumber:6ES7 334-0KE00-0AB0   OrderNumber:6ES7 151-3BA23-0AB0   OrderNumber:OPC Server   OrderNumber:Application   OrderNumber:6ES7 214-1BG40-0XB0   OrderNumber:6ES7 221-1BH32-0XB0   OrderNumber:6ES7 222-1XF30-0XB0   OrderNumber:6ES7 223-1QH30-0XB0   OrderNumber:6ES7 231-4HF30-0XB0   OrderNumber:6ES7 234-4HE30-0XB0   OrderNumber:7MH4960-2AA01   OrderNumber:6ES7 214-1AG40-0XB0   OrderNumber:6ES7 228-1RC52-0AA0   OrderNumber:6ES7 278-4BD32-0XB0   OrderNumber:6ES7 214-1HG31-0XB0   OrderNumber:7MH4960-6AA01   OrderNumber:7MH4960-4AA01   OrderNumber:6ES7 223-1PL30-0XB0   OrderNumber:6ES7 215-1BG40-0XB0   OrderNumber:6ES7 231-4HD30-0XB0   OrderNumber:6ES7 231-5PD32-0XB0   OrderNumber:6ES7 231-5QF30-0XB0   OrderNumber:6ES7 232-4HB32-0XB0 OrderNumber:3RK1 301-0CB10-1AB4  OrderNumber:3RK1 903-0CK00   OrderNumber:6ES7 215-1HF40-0XB0   OrderNumber:6ES7 212-1AF40-0XB0   OrderNumber:6ES7 214-1HF40-0XB0   OrderNumber:6ES7 214-1AF40-0XB0   OrderNumber:6ES7 515-2FM00-0AB0   OrderNumber:6ES7 511-1UK01-0AB0   OrderNumber:6ES7 215-1AG31-0XB0   OrderNumber:6ES7 221-1BF30-0XB0   OrderNumber:6ES7 222-1XF32-0XB0   OrderNumber:6ES7 222-1HF30-0XB0   OrderNumber:6ES7 223-1BL30-0XB0   OrderNumber:6ES7 215-1HG40-0XB0   OrderNumber:6ES7 241-1CH31-0XB0   OrderNumber:6ES7 212-1HF40-0XB0   OrderNumber:6AG1 214-1AG40-4XB0   OrderNumber:6AG1 221-1BF32-2XB0   OrderNumber:6AG1 221-1BF32-4XB0  OrderNumber:6AG1 222-1BH32-2XB0   OrderNumber:6AG1 222-1BF32-4XB0   OrderNumber:6AG1 223-1BL32-2XB0   OrderNumber:6AG1 214-1HG40-2XB0   OrderNumber:6AG1 223-1PH32-2XB0   OrderNumber:6AG1 223-1PL32-4XB0   OrderNumber:6AG1 223-1QH32-4XB0   OrderNumber:6AG1 222-1XF32-2XB0   OrderNumber:6AG1 222-1HF32-4XB0   OrderNumber:6AG1 222-1HH32-2XB0   OrderNumber:6AG1 215-1BG40-5XB0   OrderNumber:6AG1 231-5QF32-4XB0   OrderNumber:6AG1 231-4HD32-4XB0   OrderNumber:6AG1 222-1BF32-2XB0   OrderNumber:6AG1 234-4HE32-2XB0   OrderNumber:6AG1 278-4BD32-4XB0   OrderNumber:6AG1 215-1AG40-4XB0   OrderNumber:6AG1 221-1BH32-2XB0   OrderNumber:6AG1 241-1CH32-2XB0   OrderNumber:6AG1 215-1HG40-2XB0   OrderNumber:6ES7 223-1PL32-0XB0   OrderNumber:6ES7 228-1RC51-0AA0   OrderNumber:6ES7 238-5XA32-0XB0   OrderNumber:6ES7 215-1AF40-0XB0   OrderNumber:6ES7 223-1BL32-0XB0   OrderNumber:6AG1 212-1BE40-2XB0   OrderNumber:6AG1 243-5DX30-2XE0   OrderNumber:6AG1 212-1HE40-2XB0   OrderNumber:6AG1 223-1QH32-2XB0   OrderNumber:6EP3436-8SB00-2AY0   OrderNumber:6EP3437-8MB00-2CY0   OrderNumber:6EP4137-3AB00-2AY0   OrderNumber:6EP4136-3AB00-2AY0   OrderNumber:6EP4133-0GB00-0AY0   OrderNumber:6ES7 138-4DC01-0AB0   System:Port.Scalance/Comboport_MAU   OrderNumber:6GK1 160-4AT01   OrderNumber:6GK1 160-4AA00   OrderNumber:6GK1 161-6AA02   OrderNumber:6GK1 551-2AA00   OrderNumber:6GK1 571-1AA00   OrderNumber:6GK1 562-3AA00   OrderNumber:6GK1 561-3AA02   OrderNumber:6GK7 343-1GX31-0XE0   OrderNumber:6GK7 443-5DX05-0XE0   OrderNumber:6ES7 214-1BE30-0XB0   OrderNumber:6ES7 241-1AH32-0XB0   OrderNumber:6ES7 211-1AD30-0XB0   OrderNumber:6ES7 231-4HA30-0XB0   OrderNumber:6ES7 214-1HG40-0XB0   OrderNumber:6GK7 242-7KX30-0XE0   OrderNumber:6ES7 212-1AD30-0XB0   OrderNumber:6ES7 138-4GA50-0AB0   OrderNumber:6ES7 132-4BF00-0AB0   OrderNumber:6ES7 154-4AB10-0AB0   OrderNumber:6ES7 154-8FB01-0AB0   OrderNumber:6ES7 155-6AU01-0BN0   OrderNumber:6ES7 155-6AU00-0DN0   OrderNumber:6ES7 155-5AA00-0AB0   OrderNumber:6ES7 155-5AA01-0AB0   OrderNumber:6AG1 155-5AA00-2AC0   OrderNumber:6ES7 155-5BA00-0AB0   OrderNumber:6AG1 155-5BA00-2AB0   OrderNumber:6ES7 518-4AP00-0AB0   OrderNumber:6ES7 132-6BF00-0AA0   OrderNumber:6ES7 132-6HD00-0BB0   OrderNumber:6ES7 132-6BD20-0CA0   OrderNumber:6ES7 134-6PA01-0BD0   OrderNumber:6ES7 132-6HD00-0BB1   OrderNumber:6ES7 531-7NF00-0AB0   OrderNumber:6ES7 223-0BD30-0XB0   OrderNumber:6ES7 212-1AE40-0XB0   OrderNumber:6ES7 221-3AD30-0XB0   OrderNumber:6ES7 214-1AE30-0XB0   OrderNumber:6ES7 222-1BD30-0XB0   OrderNumber:6ES7 222-1AD30-0XB0   OrderNumber:6ES7 232-4HA30-0XB0   OrderNumber:6ES7 416-3FR05-0AB0   OrderNumber:6ES7 964-2AA04-0AB0   OrderNumber:6ES7 414-3FM07-0AB0   OrderNumber:6ES7 416-2FP07-0AB0   OrderNumber:6ES7 151-8FB01-0AB0   OrderNumber:6ES7 151-7FA20-0AB0   OrderNumber:6ES7 132-7RD22-0AB0   OrderNumber:6ES7 132-7GD21-0AB0   OrderNumber:6ES7 315-2EH13-0AB0   OrderNumber:6ES7 322-8BH10-0AB0   OrderNumber:7MH4 900-2AA01   OrderNumber:7MH4 900-3AA01   OrderNumber:7MH4 950-1AA01   OrderNumber:7MH4 950-2AA01   OrderNumber:7MH4920-0AA01   OrderNumber:7MH4910-0AA01   OrderNumber:6AG1 155-5AA00-7AB0   OrderNumber:6AG1 505-0RA00-7AB0   OrderNumber:6AG1 522-1BL00-7AB0   OrderNumber:3SU1 401-1MC*0-1CA1   OrderNumber:3SU1 401-1ME*0-1DA1   OrderNumber:6BK1900-0AA00-0AA*   OrderNumber:6BK1900-0BA00-0AA*   OrderNumber:6BK1900-0CA00-0AA*   OrderNumber:6BK1942-2AA00-0AA*   OrderNumber:6ES7 412-2EK06-0AB0   OrderNumber:6GK7 343-2AH11-0XA0   OrderNumber:6ES7 313-6CG04-0AB0   OrderNumber:6GK5 991-2AB00-8AA0   OrderNumber:6GK5 992-2VA00-8AA0   OrderNumber:6GK5 992-2AS00-8AA0   OrderNumber:6GK5 400-8AS00-8AP2   OrderNumber:6GK5 905-0PA00   OrderNumber:6GK5 991-1AD00-8AA0   OrderNumber:6GK5 992-1AQ00-8AA0  OrderNumber:6GK5 907-4PA00   OrderNumber:6ES7 143-2BH50-0AB0   OrderNumber:6ES7 405-0KA02-0AA0   OrderNumber:6ES7 513-1FL01-0AB0   OrderNumber:6ES7 134-7TD00-0AB0   OrderNumber:6ES7 516-3FN00-0AB0   OrderNumber:6ES7 151-8AB01-0AB0   OrderNumber:3RK1 301-0BB10-1AA4   OrderNumber:6ES7 151-1CA00-3BL0   OrderNumber:3RK1 301-0CB13-0AA4   OrderNumber:6ES7 315-2EH14-0AB0   OrderNumber:6ES7 321-1BH02-0AA0   OrderNumber:6ES7 421-7BH01-0AB0   OrderNumber:6ES7 138-4HA00-0AB0   OrderNumber:6SL3 244-0SA00-1AA1   OrderNumber:6SL3 244-0SA01-1AA1   OrderNumber:6GT2 002-0ED00   OrderNumber:6ES7 135-7TD00-0AB0 ES9   OrderNumber:6ES7 340-1CH02-0AE0   OrderNumber:6ES7 352-1AH02-0AE0   OrderNumber:6ES7 400-1TA11-0AA0   OrderNumber:6ES7 416-3XR05-0AB0   OrderNumber:3RK1 301-0AB10-1AA3   OrderNumber:6ES7 672-7AC01-0YA0   OrderNumber:6ES7 307-1BA01-0AA0   OrderNumber:6ES7 351-1AH01-0AE0   OrderNumber:6ES7 334-0CE01-0AA0   OrderNumber:6ES7 312-5BF04-0AB0   OrderNumber:6ES7 313-5BG04-0AB0   OrderNumber:6ES7 338-7XF00-0AB0 IDENT   OrderNumber:6ES7 314-6CH04-0AB0   OrderNumber:6ES7 315-2AH14-0AB0   OrderNumber:7ME4 120-2DH21-0EA0   OrderNumber:6ES7 322-1CF00-0AA0   OrderNumber:6ES7 335-7HG02-0AB0   OrderNumber:6ES7 338-4BC01-0AB0   OrderNumber:6ES7 355-2CH00-0AE0   OrderNumber:7ME4 120-2DH20-0EA0   OrderNumber:6ES7 321-1CH20-0AA0   OrderNumber:6ES7 321-1CH00-0AA0   OrderNumber:6ES7 322-8BF00-0AB0   OrderNumber:6ES7 322-1BL00-0AA0   OrderNumber:6ES7 322-1FF01-0AA0   OrderNumber:6ES7 305-1BA80-0AA0   OrderNumber:6ES7 341-1BH01-0AE0   OrderNumber:6ES7 331-7KB02-0AB0   OrderNumber:6ES7 331-7KF02-0AB0   OrderNumber:6ES7 331-1KF01-0AB0   OrderNumber:6ES7 332-5HB01-0AB0   OrderNumber:6ES7 332-5HD01-0AB0   OrderNumber:6ES7 332-5HF00-0AB0   OrderNumber:6ES7 321-7RD00-0AB0   OrderNumber:6ES7 321-1FH00-0AA0   OrderNumber:6ES7 322-1HH01-0AA0   OrderNumber:6ES7 322-5HF00-0AB0   OrderNumber:6ES7 322-1HF10-0AA0   OrderNumber:6ES7 327-1BH00-0AB0   OrderNumber:6ES7 351-1AH02-0AE0   OrderNumber:6ES7 321-7BH01-0AB0   OrderNumber:6ES7 322-1BH01-0AA0   OrderNumber:6ES7 322-5GH00-0AB0   OrderNumber:6ES7 321-1FF01-0AA0   OrderNumber:6GK7 443-1EX41-0XE0   OrderNumber:6ES7 414-2XK05-0AB0   OrderNumber:6ES7 431-1KF00-0AB0   OrderNumber:6ES7 414-3XM05-0AB0   OrderNumber:6ES7 421-1EL00-0AA0   OrderNumber:6ES7 414-3EM07-0AB0   OrderNumber:6ES7 416-3XS07-0AB0   OrderNumber:6ES7 414-3FM06-0AB0   OrderNumber:6ES7 421-1FH20-0AA0   OrderNumber:6ES7 416-3FS07-0AB0   OrderNumber:6ES7 431-0HH00-0AB0   OrderNumber:6ES7 416-2FN05-0AB0   OrderNumber:6ES7 455-0VS00-0AE0   OrderNumber:6ES7 417-4XT07-0AB0   OrderNumber:6ES7 421-1BL01-0AA0   OrderNumber:6ES7 422-1BL00-0AA0   OrderNumber:6ES7 452-1AH01-0AE0   OrderNumber:6ES7 422-1BH11-0AA0   OrderNumber:6ES7 421-7DH00-0AB0   OrderNumber:6ES7 422-1FH00-0AA0   OrderNumber:6ES7 422-1HH00-0AA0   OrderNumber:6ES7 452-1AH00-0AE0   OrderNumber:6ES7 455-1VS00-0AE0   OrderNumber:6ES7 450-1AP01-0AE0   OrderNumber:6GK7 443-5FX02-0XE0   OrderNumber:6ES7 517-3FP00-0AB0   OrderNumber:6ES7 515-2UM01-0AB0   OrderNumber:6ES7 531-7KF00-0AB0   OrderNumber:6ES7 211-1BE40-0XB0   OrderNumber:6AG4114-2yxxx-xxxx//Device  OrderNumber:6AG4112-2yxxx-xxxx//Device  OrderNumber:6AG4114-2zxxx-xxxx//Device  OrderNumber:6AG4132-2yxxx-xxxx//DeviceOrderNumber:6AV7884-0xyxx-xxxx//Device.12inch.Touch   OrderNumber:6ES7647-7Byxx-xxxx//Device OrderNumber:6AV7884-5xyxx-xxxx//Device.19inch.Touch   OrderNumber:6AV7884-2xyxx-xxxx//Device.15inch.Touch   OrderNumber:6ES7647-7Byxx-xxxx//Device  OrderNumber:6ES7647-7Bzxx-xxxx//Device OrderNumber:6AV7853-0xzxx-xxxx//Device.15inch.Touch OrderNumber:6AV7854-0xzxx-xxxx//Device.15inch.Key OrderNumber:6AV7854-0xxxx-xxxx//Device.15inch.Key OrderNumber:6ES7647-7Ayxx-xxxx//Device OrderNumber:6AV7856-0xyxx-xxxx//Device.19inch.Touch OrderNumber:6ES7647-7Ayxx-xxxx//Device OrderNumber:6AV7873-xxxxx-xBxx//Device.15inch.Key OrderNumber:6ES7643-8yxxx-xxxx//Device OrderNumber:6ES7647-6Byxx-xxxx//Device OrderNumber:6AV7870-xxxxx-xAxx//Device.12inch.Touch OrderNumber:6AV7872-xxxxx-xAxx//Device.15inch.Touch OrderNumber:6AV7874-xxxxx-xBxx//Device.17inch.Touch   OrderNumber:6AV7875-xxxxx  -xAxx//Device.19inch.Touch   OrderNumber:6AG4112-0yxxx-xxxx//Device  ET200eco - HeadModules   ET200eco PN - HeadModules   SIMATIC RF600 - HeadModules   OrderNumber:3RK1 304-5KS40-2AA3   OrderNumber:3RK1 304-5LS40-2AA3   OrderNumber:3RK1 304-0HS00-8AA0   OrderNumber:3RK1 304-0HS00-6AA0   OrderNumber:6ES7 516-2PN00-0AB0   OrderNumber:6ES7 151-3BB23-0AB0   OrderNumber:6ES7 154-6AB00-0AB0   OrderNumber:6ES7 141-5AH00-0BA0   OrderNumber:6ES7 142-5AF00-0BA0   OrderNumber:6ES7 143-5AH00-0BA0   OrderNumber:6GK7 243-8RX30-0XE0   OrderNumber:6ES7 212-1HE40-0XB0   OrderNumber:6ES7 518-4FP00-0AB0   OrderNumber:6AG1 215-1HG40-4XB0   OrderNumber:6ES7 138-4FD00-0AA0   OrderNumber:6ES7 134-4NB51-0AB0   OrderNumber:6ES7 135-4GB52-0AB0   OrderNumber:6ES7 138-7AA00-0AA0   OrderNumber:6ES7 138-7BB00-0AB0   OrderNumber:6ES7 145-4GF00-0AB0   OrderNumber:6ES7 143-4BF50-0AA0   OrderNumber:6GK5 980-3CB00-0AA1   OrderNumber:6GK5 980-3CB00-0AA7   OrderNumber:6GK5 991-4AB00-8AA0   OrderNumber:6GK5 992-4AL00-8AA0   OrderNumber:6GK5 992-4SA00-8AA0   OrderNumber:6GK5 992-4RA00-8AA0   OrderNumber:6GK5 992-4GA00-8AA0   OrderNumber:6GK5 991-1AE00-8AA0   OrderNumber:6GK5 991-1AF00-8AA0   OrderNumber:6GK5 992-1AL00-8AA0   OrderNumber:6GK5 992-1AN00-8AA0   OrderNumber:6ES7 174-0AA10-0AA0   OrderNumber:6GK5 204-0BA00-2BF2   OrderNumber:6NH9 741-1AA00   OrderNumber:6ES7 133-1BL01-0XB0   OrderNumber:6ES7 132-1BL00-0XB0   OrderNumber:6ES7 132-1BH00-0XB0   OrderNumber:6ES7 131-1BL01-0XB0   OrderNumber:6ES7 131-1BH01-0XB0   OrderNumber:3RK1 207-2BQ44-0AA3 ET200eco - HeadModules   ET200eco PN - HeadModules   SIMATIC RF600 - HeadModules   OrderNumber:3RK1 304-5KS40-2AA3   OrderNumber:3RK1 304-5LS40-2AA3   OrderNumber:3RK1 304-0HS00-8AA0   OrderNumber:3RK1 304-0HS00-6AA0   OrderNumber:6ES7 516-2PN00-0AB0   OrderNumber:6ES7 151-3BB23-0AB0   OrderNumber:6ES7 154-6AB00-0AB0   OrderNumber:6ES7 141-5AH00-0BA0   OrderNumber:6ES7 142-5AF00-0BA0   OrderNumber:6ES7 143-5AH00-0BA0   OrderNumber:6GK7 243-8RX30-0XE0   OrderNumber:6ES7 212-1HE40-0XB0   OrderNumber:6ES7 518-4FP00-0AB0   OrderNumber:6AG1 215-1HG40-4XB0   OrderNumber:6ES7 138-4FD00-0AA0   OrderNumber:6ES7 134-4NB51-0AB0   OrderNumber:6ES7 135-4GB52-0AB0   OrderNumber:6ES7 138-7AA00-0AA0   OrderNumber:6ES7 138-7BB00-0AB0   OrderNumber:6ES7 145-4GF00-0AB0   OrderNumber:6ES7 143-4BF50-0AA0   OrderNumber:6GK5 980-3CB00-0AA1   OrderNumber:6GK5 980-3CB00-0AA7   OrderNumber:6GK5 991-4AB00-8AA0   OrderNumber:6GK5 992-4AL00-8AA0   OrderNumber:6GK5 992-4SA00-8AA0   OrderNumber:6GK5 992-4RA00-8AA0   OrderNumber:6GK5 992-4GA00-8AA0   OrderNumber:6GK5 991-1AE00-8AA0   OrderNumber:6GK5 991-1AF00-8AA0   OrderNumber:6GK5 992-1AL00-8AA0   OrderNumber:6GK5 992-1AN00-8AA0   OrderNumber:6ES7 174-0AA10-0AA0   OrderNumber:6GK5 204-0BA00-2BF2   OrderNumber:6NH9 741-1AA00   OrderNumber:6ES7 133-1BL01-0XB0   OrderNumber:6ES7 132-1BL00-0XB0   OrderNumber:6ES7 132-1BH00-0XB0   OrderNumber:6ES7 131-1BL01-0XB0   OrderNumber:6ES7 131-1BH01-0XB0   OrderNumber:3RK1 207-2BQ44-0AA3 | V2.6   V1.0   V3.3     V2.6     V41.0     V2.0   V2.1   V4.0   V1.0   V1.0  V1.0  V1.0  V1.0   V1.0  V1.0  V3.3  V4.0  V3.1  V3.1  V1.1  V2.1     V1.1   V1.1   V1.1  V2.2  V2.2  V1.0   V1.8       V5.3  V5.3  V2.7  V2.6   V2.4  V6.6   V5.0  V1.8  V1.0   V2.2   V1.0   V5.2    V3.0   V3.0   V1.0   V1.0   V2.0   V2.1  V2.1   V2.1   V1.0   V1.0   V2.0   V1.0   V1.8   V1.0   V2.0  V2.0   V2.0   V2.0   V2.0   V2.0   V2.0  V2.0   V1.1   V1.0   V1.8   V1.0  V1.0  V1.0  V2.1  V2.0  V1.1  V1.1  V1.8   V2.1   V1.0   V2.1   V1.0   V1.8      V1.0  V1.0   V1.1   V1.8   V1.0   V1.0   V1.0  V2.1  V2.1  V2.1  V2.1   V1.0   V2.1  V4.2   V2.0   V1.0  V3.0   V1.1  V4.2  V1.0  V2.1   V2.1   V1.8   V1.0   V2.1  V1.0   V1.0   V1.0  V1.2   V1.2   V1.0              V7.0     V3.0   V2.2   V2.2   V1.0   V3.0   V2.0   V1.0   V1.8   V1.8   V1.0  V1.8   V1.0  V1.0   V3.1  V2.6   V2.7   V7.0       V1.6   V2.5                   V6.0   V3.2   V1.0   V2.0   V2.6       V5.3        V3.3   V5.3         V5.3       V3.3   V1.8   V2.1   V2.0   V2.0   V1.0   V1.0  V2.0   V3.2   V1.1   V1.0  V1.0   V1.1   V1.5   V1.3   V3.0  V1.0   V1.0     V2.0       V6.0   SW V14 ...   SW V8.1 SP2 ...   V4.2  V2.0  V1.0   V1.0   V1.0  V1.0    V4.2   V2.2   V2.0  V3.0       V1.0   V4.2  V1.0   V2.0   V1.0  V2.0   V10.0     V4.2   V4.2   V4.2   V4.2   V1.8  V2.1  V3.0  V1.0   V2.0  V1.0  V1.0   V4.2   V1.0   V4.2   V4.2   V2.0   V2.0   V2.0   V2.0   V2.0   V4.2   V2.0  V2.0  V2.0   V2.0  V2.0  V2.0  V4.2  V2.0  V2.0  V2.0   V2.0  V2.0   V4.2   V2.0   V2.1   V4.2   V2.0  V2.2   V2.0   V4.2   V2.0   V4.2   V1.3   V4.2   V2.0  V1.1  V1.1  V2.1  V2.1   V1.0       V2.7  V2.6  V2.7   SW V6.1 ...   SW V7.1 SP1 ...   SW V7.1 SP2 ...   SW V12 ...  V3.0  V7.0   V2.2   V2.2   V2.2   V2.0   V4.0   V1.4   V2.0       V7.1/Cu   V3.2   V4.1  V4.0  V3.0  V4.1   V3.0   V3.0   V3.0  V2.5  V1.0  V1.1   V2.0  V3.0  V1.1   V1.1  V1.0   V4.2   V1.0   V2.2  V'.0   V1.0   V1.0   V5.3     V7.0  V7.0   V3.2   V2.6       V2.6                V3.0   V1.0  V1.0   V1.0   V1.0  /HCS4200   /HCS4200   /HCS4200    V6.0  V3.1  V3.3       /legacy                 V2.1     V1.8   V3.2         V3.2      V1.0   3.0  3.0   V5.0/GENERIC     V1.0       V5.3     V2.1           V3.3   V3.3     V3.3   V3.3         V3.0                   V1.0                                     V1.0   V5.3     V5.3     V7.0   V7.0   V6.0     V7.0     V5.3    V7.0                       V4.0   V2.1  V2.1   V2.1   V4.2                                                                V3.0  V3.0  V1.0  V1.0  V2.1  V7.0  V1.0  V1.0  V1.0  V1.0  V3.0  V4.2  V2.1  V4.2                                                                                                                                   V1.1  V5.3   V1.1 |

Below table shows list of device/deviceitems that does not support import using library references.

| Blacklist |  |
| --- | --- |
| **TypeIdentifier** | **FirmwareVersion** |
| OrderNumber:6AG1 193-6AR00-7AA0  OrderNumber:6ES7 193-6AR00-0AA0   OrderNumber:6GK5 991-2VA00-8AA2   OrderNumber:6ES7 193-6AM00-0AA0   OrderNumber:6ES7 193-6AF00-0AA0   OrderNumber:6ES7 193-6AP00-0AA0   OrderNumber:6ES7 193-6AP20-0AA0   OrderNumber:6ES7 193-6AP40-0AA0   OrderNumber:6ES7 193-6AG00-0AA0   OrderNumber:6ES7 193-6AG20-0AA0   OrderNumber:6ES7 193-6AG40-0AA0   OrderNumber:6ES7 193-6AP40-0AA0   OrderNumber:6DL1 193-6AG00-0AA0   OrderNumber:6DL1 193-6AF00-0AA0   OrderNumber:6DL1 193-6AR00-0AA0  OrderNumber:6DL1 193-6AG20-0AA0   OrderNumber:6DL1 193-6AG40-0AA0  OrderNumber:6ES7 655-5PX11-0XX0  SIMATIC COMMUNICATION MODULES - HeadModules   SIMATIC optical identification systems - HeadModules  OrderNumber:6AV6 646-1AC22-0AX0   OrderNumber:6GK5 826-2AB00-2AB2   OrderNumber:6GK5 991-1AD00-8FA0   SCALANCE XC208 - HeadModules   SCALANCE XB208- HeadModules  SENTRON - HeadModules  OrderNumber:6GK5 992-4AS00-8AA0  Additional Ethernet devices   Industrial PCs   PCU 50.5 | V0.0  V0.0   V0.0   V0.0   V0.0   V0.0   V0.0   V0.0   V0.0  V0.0  V0.0  V0.0   V0.0  V0.0  V0.0  V0.0   V0.0  V1.2           V2.0   V5.0 |

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export of a device object

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- The PLC is offline.

##### Application

The `Device` object is a container object for a central or distributed configuration. It is the parent object for `DeviceItem` objects and the top level internal element of the instance hierarchy of the TIA Portal project in between an AML file's structure.

The CAx data export supports the following types of devices specified via the AML type identifier:

- Physical modules
- GSD/GSDML based devices
- Systems

Devices can be grouped in a `DeviceUserFolder` object.

> **Note**
>
> Export of a single device also exports all subnets in the project.

##### Attributes

The following table shows the related attributes of the device object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory |  |
| TypeIdentifier | Mandatory for export | Optional for import starting from AR APC V1.1 |
| Comment | Optional | Default: "" |

##### Example: Exported Configuration

![Example: Exported Configuration](images/95621264779_DV_resource.Stream@PNG-en-US.png)

##### AML structure of the export file

The following structure example depicts the export of the single device "S7-400 station_1" without racks and modules:

![AML structure of the export file](images/95579405579_DV_resource.Stream@PNG-en-US.png)

##### Device with no type identifier and generic type identifier

The CAx import shall be able to handle devices having no type Identifier information or having generic type identifiers ('System:Device.Generic'). It shall be possible that AMl file contains certain type of device with no type Identifier information or generic type identifier ('System:Device.Generic').

But CAx import shall handle these as well to create proper devices.

The following devices support generic device or no type identifier substitution:

- GSD and GSDML devices
- Devices based on MDD (Non-GSD/GSDML devices)

For Generic device or device having no type identifier and Generic Rack, type identifier replacement , it is mandatory that the head module (in case of decentral devices) or PLC (in case of central devices) has to be present in the rack described in the AML file, otherwise the device with no type identifiers or generic device and generic rack type identifier substitution shall fail.

The following XML structure shows a device configuration with non generic type identifier:

&lt;InternalElement ID="04f5d5f08-316a-4a1d-9290-9bfd75b2b2ca" Name="S7-400 station_1"&gt;  
    &lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;  
      &lt;Value&gt;System:Device.S7400&lt;/Value&gt;  
    &lt;/Attribute&gt;  
    &lt;Attribute Name="Comment" AttributeDataType="xs:string"&gt;  
      &lt;Value&gt;S7400 station&lt;/Value&gt;  
    &lt;/Attribute&gt;  
    &lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device"/&gt;  
  &lt;/InternalElement&gt;

clipboard

The following XML structure shows a device configuraton with generic type identifier:

&lt;InternalElement ID="04f5d5f08-316a-4a1d-9290-9bfd75b2b2ca" Name="S7-400 station_1"&gt;  
    &lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;  
      &lt;Value&gt;System:Device.Generic&lt;/Value&gt;  
    &lt;/Attribute&gt;  
    &lt;Attribute Name="Comment" AttributeDataType="xs:string"&gt;  
      &lt;Value&gt;S7400 Device&lt;/Value&gt;  
    &lt;/Attribute&gt;  
    &lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device"/&gt;  
  &lt;/InternalElement&gt;

clipboard

The following XML structure shows a device configuration with type identifier available for device.

&lt;InternalElement ID="a887601f-3ced-4f50-88ff-a9ec6eabb682" Name="S7-400 station_1"&gt;  
    &lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;  
      &lt;Value&gt;System:Device.S7400&lt;/Value&gt;  
    &lt;/Attribute&gt;  
    &lt;Attribute Name="Comment" AttributeDataType="xs:string"&gt;  
      &lt;Value&gt;S7400 Device&lt;/Value&gt;  
    &lt;/Attribute&gt;  
    &lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device"/&gt;  
  &lt;/InternalElement&gt;

clipboard

The following XML structure shows a device configuration with No Type Identifier available for device.

&lt;InternalElement ID="a887601f-3ced-4f50-88ff-a9ec6eabb682" Name="S7-400 station_1"&gt;  
    &lt;Attribute Name="Comment" AttributeDataType="xs:string"&gt;  
      &lt;Value&gt;S7400 Device&lt;/Value&gt;  
    &lt;/Attribute&gt;  
    &lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device"/&gt;  
  &lt;/InternalElement&gt;

clipboard

---

**See also**

[Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
  
[AML type identifiers](#aml-type-identifiers)

#### Import of a device object

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- The PLC is offline.

##### Application

The `Device` object is a container object for a central or distributed configuration. It is the parent object for `DeviceItem` objects and the top level internal element of the instance hierarchy of the TIA Portal project in between an AML file's structure.

The CAx data import supports the following types of devices specified via the AML type identifier:

- Physical modules
- GSD/GSDML based devices
- Systems
- Generic devices

If a `DeviceUserFolder` object exists in the TIA Portal project, the devices will be grouped in the respective folder.

If you only know the identification (`TypeIdentifier`) of a head module or a PLC and not of the respective rack and device, you can import a generic rack.

Example: `TypeIdentifier = System:<Prefix>.Generic`

For generic device replacement, the following elements have to be present in the rack described in the AML file:

- Central devices: PLC
- Decentral devices: Head module

If devices are generic, the attribute `BuiltIn` defines the kind of rack or module:

- physical: `BuiltIn = True`
- generic: `BuiltIn = False`

##### Example: Importing a generic device

The following structure example depicts the import of the generic "S7-400 station" device without racks and modules.

![Example: Importing a generic device](images/95579414155_DV_resource.Stream@PNG-en-US.png)

##### Example: Importing a device user folder hierarchy

The following structure example depicts the import of a folder hierarchy.

![Example: Importing a device user folder hierarchy](images/97520264587_DV_resource.Stream@PNG-en-US.png)

##### Imported user folder hierarchy

The name of the folders for ungrouped and unassignd devics is language specific. It is recommended to perform an import with the same user interface language as the export. Otherwise ungrouped and unassigned devices will be imported into folders named according to the export language.

For example, if you have exported a project which contains Device System Group "Ungrouped devices" in English language and then import the AML file in Germany language. You will see that project should have a "Nicht gruppierte Gerate" (German language) exists in device system group and have "Ungrouped device" created as user group while CAx import.

The following hierarchy is imported into the project navigation:

![Imported user folder hierarchy](images/97521079691_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
  
[AML type identifiers](#aml-type-identifiers)

#### Export/Import of device with set address

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

In TIA Portal, you can export the address objects of IO device items to an AML file. While importing to an empty TIA Portal project, the imported device items retains the address objects in its respective IO device items.

The Address attribute in the AML file contains RefSemantic mandatorily set to the specified value named OrderedListType.

Up to TIA Portal V16, It is expected that addresses should be in same order to support export and import of device item. For example, if a device item supports two addresses (Input and Output) in TIA Portal and same device item in AML file comes with addresses (Output and Input), addresses are not processed due to mismatch in order.

From TIA Portal V17, CAx import operation, for a particular address from AML file shall find the matching TIA address based on I/O type, and shall try to set the same. The order in the AML file shall not matter any more.

##### Attributes of a "Address" element

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| IoType | Mandatory | Input or Output. |
| Length | Optional | Channel width.  This attribute shall always be written to file during export |
| StartAddress | Optional | Start address of the IO device.  This attribute shall always be written to file during export |

> **Note**
>
> - The feature supports any type of device item with an address object of Input/Output type
> - Input and Output addresses of length 0 shall be excluded from export and ignored at import
> - Export of address attribute shall be skipped for the addresses having startaddress as -1. However during import, warning message shall be shown for the addresses having startaddress as -1

##### Example: IO device items with address objects

![Example: IO device items with address objects](images/100571095307_DV_resource.Stream@PNG-en-US.png)

##### AML Structure

The following figures shows a partial element structure of the exported AML file. It contains the Address elments and its attributes.

`<Attribute Name="Address">`

`<RefSemantic CorrespondingAttributePath="OrderedListType" />`

`<Attribute Name="1">`

`<Attribute Name="StartAddress" AttributeDataType="xs:int">`

`<Value>0</Value>`

`</Attribute>`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>16</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Input</Value>`

`</Attribute>`

`</Attribute>`

`</Attribute>`

clipboard

##### Pruned XML

Pruning is the act of optimizing the content by removing certain things which are not necessarily to be provided in the XML. In this reduced xml, the auto created sub module information are not be provided, and its corresponding address object are provided under the immediate parent.

The following figure shows a partial element structure of the exported AML file before pruning.

`<InternalElement ID="5511a117-42c6-44b7-be5d-0f33cd46e932" Name="AS-i Master_1">`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>4</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>True</Value>`

`</Attribute>`

`<Attribute Name="Address">`

`<RefSemantic CorrespondingAttributePath="OrderedListType"/>`

`<Attribute Name="1">`

`<Attribute Name="StartAddress" AttributeDataType="xs:int">`

`<Value>20</Value>`

`</Attribute>`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>256</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Input</Value>`

`</Attribute>`

`</Attribute>`

clipboard

In the pruned AML file, the sub module information like &lt;InternalElement&gt; element is removed and its corresponding address objects are retained.

`<Attribute Name="Address">`

`<RefSemantic CorrespondingAttributePath="OrderedListType"/>`

`<Attribute Name="1">`

`<Attribute Name="StartAddress" AttributeDataType="xs:int">`

`<Value>20</Value>`

`</Attribute>`

`<Attribute Name="Length" AttributeDataType="xs:int">`

`<Value>256</Value>`

`</Attribute>`

`<Attribute Name="IoType" AttributeDataType="xs:string">`

`<Value>Input</Value>`

`</Attribute>`

`</Attribute>`

`</Attribute>`

clipboard

---

**See also**

[Pruned AML](#pruned-aml)

#### Export/Import of device with channels

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

In TIA Portal, you can export the channel objects of IO device items to an AML file. While importing to an empty TIA Portal project, the imported device items retains the channel objects in its respective IO device items.

&lt;ExternalInterface&gt; element represents in node and subnet internal elements, and indicates that nodes and subnets are connected.

##### Attributes of a "ExternalInterface" element

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| IoType | Mandatory | Input or Output |
| Length | Optional | Channel width (1 for Digitial and 16 for Analog signals) |
| Number | Mandatory | Channel number starts from 0 |
| Type | Mandatory | Analog or Digital |

##### Channel numbering

Digital Input,Digitial Output, Analog Input, Analog Ouput, and Technology channels are numbered as DI_0, DO_0, AI_0, AO_0,TO_0 respectively. Channels on the device items itself are numbered first, and channels on sub-device items are numbered subsequently(depth first). Every additional device item has its own channel numbers starting from 0.

##### Example: Devices with channels

![Example: Devices with channels](images/100568146443_DV_resource.Stream@PNG-en-US.png)

##### AML structure

The following figures shows a partial element structure of the exported AML file.

![AML structure](images/100568155275_DV_resource.Stream@PNG-en-US.png)

#### Export of device item objects

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- The PLC is offline.

##### Application

The export of device item objets is only applicable for PLC devices.

`DeviceItem` objects are nested children of a `Device` object. An object of the type `DeviceItem` can be a rack or an inserted module.

- The first child item of a device is of type "rack". The `PositionNumber` of a rack starts with 0. If there are multiple racks, they are consecutively numbered (1, 2, 3, …).

  There are no restrictions about the ordering in the AML file within one hierarchy level.
- All further children of the type "rack" are modules.

The CAx data export supports the following types of device items specified via the AML type identifier:

- Physical modules
- GSD/GSDML modules

##### Attributes

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory  Export-only for "BuiltIn" = TRUE |  |
| TypeName | Export-only for "BuiltIn" = FALSE |  |
| DeviceItemType | Export-only | Only for PLC (central devices) and device items (physical racks, modules, HeadModule).  Optional during import, but any device item except Base units with DeviceItemType as accessory shall be silently ignored. |
| PositionNumber | Mandatory,  Optional for certain device items | For certain device items, Position number is not relevant for exchange with external tools like ECAD Systems. For such device items, Position number will not be mandatory in AML file and will be assigned an appropriate value internally by import operation. |
| BuiltIn | Optional | Default: FALSE |
| TypeIdentifier | Mandatory for "BuiltIn" = FALSE  Ignored for "BuiltIn" = TRUE | For integrated built-in device items, this attribute will be exported with its pluggable parent type identifier information.and have no relevance during import and hence it is optional.For non-integrated built-in device items, this attribute is optional |
| FirmwareVersion | Optional, mandatory  if the object supports firmware versions |  |
| PlantDesignation IEC | Optional | Default: "" |
| LocationIdentifier IEC | Optional | Default: "" |
| Comment | Optional for "BuiltIn" = FALSE | Default: "" |
| ProductDesignation IEC | Mandatory  if the object supports this attribute in TIA Portal and is non empty | Import is not supported, if the length of ProductDesignation IEC is greater than 54 characters.  Export/ Import under device items as a part of AR APC V1.1.0 support for TIA Portal V16 |
| InstallationDate | Mandatory  if the object supports this attribute in TIA Portal | Export/ Import under device items as a part of AR APC V1.1.0 support for TIA Portal V16 |
| Address | Optional | "Address" has nested attributes |

The following table shows the nested attributes of the "Address" attribute of the object "DeviceItem":

| Attributes for "Address" | Handling | Comment |
| --- | --- | --- |
| StartAddress | Mandatory |  |
| Length | Export-only | Export/Import of address with Length = 0 is not supported. |
| IoType | Mandatory | Input or Output |

##### Example: Exported Configuration

![Example: Exported Configuration](images/95622860811_DV_resource.Stream@PNG-en-US.png)

##### AML structure of the export file

The following structure example depicts the export of "UR1_0" and the module "PLC_1".

![AML structure of the export file](images/123770799755_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Export/Import of GSD/GSDML based devices and device items](#exportimport-of-gsdgsdml-based-devices-and-device-items)
  
[Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
  
[AML type identifiers](#aml-type-identifiers)

#### Import of device item objects

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.

  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.

  See [Opening a project](#opening-a-project)
- The PLC is offline.

##### Application

The import of device item objets is only applicable for PLC devices.

`DeviceItem` objects are nested children of a `Device` object. An object of the type `DeviceItem` can be a rack or an inserted module.

- The first child item of a device has to be of type rack. The `PositionNumber` of a rack starts with 0. If there are multiple racks, they are consecutively numbered (1, 2, 3, …).

  There are no restrictions about the ordering in the AML file within one hierarchy level.
- All further children of the type rack are modules.

The CAx data imporet supports the following types of device items specified via the AML type identifier:

- Physical modules
- GSD/GSDML modules
- Generic modules

If you only know the identification (`TypeIdentifier`) of a head module or a PLC and not of the respective rack and device, you can import a generic rack.

Example: `TypeIdentifier` = `System:Rack.Generic`

For generic rack replacement, the following elements have to be present in the rack described in the AML file:

- Central devices: PLC
- Decentral devices: Head module

A generic rack type derives from the Device type. Therefore, an AML file that is imported to TIA Portal can use this rack's type identifier:

In this case the TIA Portal determines the type identifier for the rack.

If racks and modules are generic, the attribute `BuiltIn` defines the kind of rack or module:

- physical: `BuiltIn = True`
- generic: `BuiltIn = False`

##### Restrictions

While importing, the attribute `DeviceItemType` has no relevance and hence it is optional.

> **Note**
>
> **Attribute "FirmwareVersion"**
>
> If no `FirmwareVersion` is specified in the import file CAx import uses the latest firmware version which is available in the TIA Portal
>
> If the `FirmwareVersion` attribute exists in the import file with an empty value, the device item import fails and an error message will be logged.

##### Example: Importing a generic device

The following structure example depicts the import of the generic rack "Rack_1".

![Example: Importing a generic device](images/95586924171_DV_resource.Stream@PNG-en-US.png)

##### Imported Configuration

The following figure shows the imported configuration in the TIA Portal user interface:

![Imported Configuration](images/95622860811_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
  
[AML type identifiers](#aml-type-identifiers)

#### Export/Import of GSD/GSDML based devices and device items

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

The CAx Import/Export of GSD/GSDML based devices and device items is similar to the import/export of standard devices.

For GSD/GSDML based devices and device items the exportable attributes differ, e. g. for GSD/GSDML the attribute `Label` exists.

Generic import of devices and racks are possible. For the import, you use the same identifier as for standard devices:

- Import of a generic device: `TypeIdentifier = System:Device.Generic`
- Import of a generic rack: `TypeIdentifier = System:Rack.Generic`

If devices are generic, the attribute `BuiltIn` defines the kind:

- physical: `BuiltIn = True`
- generic: `BuiltIn = False`

##### Attributes for a device

The following table shows the related attributes of device for CAx import and export files:

| Attribute | Handling for attribute | Comment |
| --- | --- | --- |
| Name | Mandatory for export and import |  |
| TypeIdentifier | Mandatory for export and optional for import starting from AR APC V1.1 |  |
| Comment | Optional for import |  |

##### Attributes for a device item

The following table shows the related attributes of a device item for CAx import and export files:

| Attribute | Handling for attribute  BuiltIn = FALSE  Generic device items | Handling for attribute  BuiltIn = TRUE  Physical device items | Comment |
| --- | --- | --- | --- |
| Name | Mandatory | Export-only |  |
| TypeName | Export-only | Not applicable |  |
| DeviceItemType | Export-only | Export-only | Only for PLC (central devices) and HeadModule (decentral devices) device items  Optional during import, but any device item except Base units with DeviceItemType as accessory shall be ignored. |
| PositionNumber | Mandatory | Mandatory for export  Exceptional cases:  Device item type interface: Optional for import  Device item type port: Optional |  |
| BuiltIn | Optional |  | Default: FALSE |
| TypeIdentifier | Mandatory for "BuiltIn" = FALSE | Ignored for "BuiltIn" = TRUE | For integrated built-in device items, this attribute will be exported with its pluggable parent type identifier information.  This attribute has no relevance during import, hence it is optional.  For non-integrated built-in device items, this attribute has no relevance. |
| Comment | Optional | - |  |
| Label | - | -   Device item type interface: Mandatory  Device item type port: Mandatory |  |

##### Example: Exported GSD/GSDML device

![Example: Exported GSD/GSDML device](images/95625992587_DV_resource.Stream@PNG-en-US.png)

##### AML structure of the export file

The following figure shows the structure of the exported AML file.

![AML structure of the export file](images/95625984011_DV_resource.Stream@PNG-en-US.png)

##### Generic &amp; Non generic rack with &amp; without TypeIdentifier

The CAx import shall be able to handle devices with no type identifier information or generic type identifiers i.e.'System:Device.Generic' and racks with generic type identifiers i.e. 'System:Rack.Generic'.

While importing it shall be possible that AML file contains certain types of devices with no type identifier or generic type identifier i.e 'System:Device.Generic' and rack device items with generic type identifier i.e, 'System:Rack.Generic'. But CAx import shall handle these as well to create proper devices and rack device items.

Following devices support generic device , device with no type identifier and generic rack substitution:

- GSD and GSDML devices - All the GSD/GSDML devices with GSD/GSDML racks.
- Devices based on MDD (Non-GSD/GSDML devices) - The devices with system rack type identifiers.

CAx export has no relevance with generic rack handling. CAx always exports non generic rack type identifiers.

For Generic device or device having no type identifier and Generic Rack, type identifier replacement , it is mandatory that the head module (in case of decentral devices) or PLC (in case of central devices) has to be present in the rack described in the AML file, otherwise the device with no type identifiers or generic device and generic rack type identifier substitution shall fail.

The following XML structure shows a GSDML device configuration with device (with Type Identifier) and rack (with TypeIdentifier):

`<InternalElement ID="bc3b50fa-5cfa-4bf3-a496-8e46080d4f86" Name="GSD device_1">`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>GSD:GSDML-V2.32-SIEMENS-SINAMICS_DCMASTER-20160531.XML/D</Value>`

`</Attribute>`

`<InternalElement ID="c80f2d97-66c9-4f31-bf6b-17e3e0de0509" Name="Rack">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>Rack</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>0</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>GSD:GSDML-V2.32-SIEMENS-SINAMICS_DCMASTER-20160531.XML/R/IDD_14</Value>`

`</Attribute>`

`<InternalElement ID="f519b4b9-b1f7-4011-bed2-25be85c8c2a8" Name="SINAMICS-DCMaster-CBE20">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>SINAMICS DC MASTER CBE20 V1.1</Value>`

`</Attribute>`

`<Attribute Name="DeviceItemType" AttributeDataType="xs:string">`

`<Value>HeadModule</Value>`

`</Attribute>`

clipboard

The following XML structure shows a GSDML device configuration with device (no type identifier) and rack (generic type identifier):

`<InternalElement ID="bc3b50fa-5cfa-4bf3-a496-8e46080d4f86" Name="GSD device_1">`

`<InternalElement ID="c80f2d97-66c9-4f31-bf6b-17e3e0de0509" Name="Rack">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>Rack</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>0</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>System:Rack.Generic</Value>`

`</Attribute>`

`<InternalElement ID="f519b4b9-b1f7-4011-bed2-25be85c8c2a8" Name="SINAMICS-DCMaster-CBE20">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>SINAMICS DC MASTER CBE20 V1.1</Value>`

`</Attribute>`

`<Attribute Name="DeviceItemType" AttributeDataType="xs:string">`

`<Value>HeadModule</Value>`

`</Attribute>`

clipboard

The following XML structure shows a GSDML device configuration with device (generic type identifier) and rack (generic type identifier):

`<InternalElement ID="bc3b50fa-5cfa-4bf3-a496-8e46080d4f86" Name="GSD device_1">`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>System:Device.Generic</Value>`

`</Attribute>`

`<InternalElement ID="c80f2d97-66c9-4f31-bf6b-17e3e0de0509" Name="Rack">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>Rack</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>0</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>System:Rack.Generic</Value>`

`</Attribute>`

`<InternalElement ID="f519b4b9-b1f7-4011-bed2-25be85c8c2a8" Name="SINAMICS-DCMaster-CBE20">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>SINAMICS DC MASTER CBE20 V1.1</Value>`

`</Attribute>`

`<Attribute Name="DeviceItemType" AttributeDataType="xs:string">`

`<Value>HeadModule</Value>`

`</Attribute>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>GSD:GSDML-V2.32-SIEMENS-SINAMICS_DCMASTER-20160531.XML/DAP/IDD_14</Value>`

`</Attribute>`

clipboard

---

**See also**

[AML type identifiers](#aml-type-identifiers)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import device configuration with virtual interface

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
   See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

In TIA Portal, ports are used for inter-device communication and found under interfaces. But there are certain kind of devices where the ports are found directly under the device items which are not interfaces. This is not in accordance with the AML standards where ports are always looked for under interfaces.

CAx shall use an imaginary interface referred to Virtual interface to export and import device configuration in case ports are found directly under non-interface device items.

##### Export of AML file

The below example shows an AML file having virtual interface:

&lt;Int`ernalElement ID="822622a0-056a-494c-a802-2463c5e1b47d" Name="SCALANCE interface_1">`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<InternalElement ID="5a604a57-bc2d-4763-8df0-7d20000faf1b" Name="VirtualInterface_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X1</Value>`

`</Attribute>`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>Ethernet</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<InternalElement ID="3c4862a1-b8ed-4610-88f3-29dc8328e748" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>P1</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<InternalElement ID="220dd49d-8d23-44b1-bdc1-878516540313" Name="Port_2">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>P2</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute> <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="99c6253b-c546-4720-af54-92db926b8231" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

clipboard

The virtual interface shall be exported with the following attributes till before TIA Portal v16 :

- Name as ScalanceInterface_1
- Label as Switch

From TIA Portal v16 the virtual interface shall be exported with the below attributes

- Name as VirtualInterface_1
- Label as X1
- Type as Ethernet

##### Import

CAx shall support import of virtual interfaces. In this case, it is expected to process the ports under the Virtual interface in the AML file under the right parent in the TIA Portal. Here any interface with Label as switch is to be considered as virtual interface. But with TIA Portal v16, Label is nor more identifier as it is changed to X1, which is just like a real interface.

Type attribute although is set to "Ethernet" for virtual interface and it is optional. So with TIA Portal v16 all interface elements in AML file not labelled to "Switch" shall be treated in a general way, and whenever encountered in AML file CAx shall try to fetch from TIA Portal.

In case of Virtual interface, CAx shall fail to find it but process the ports inside it. But in case of real interface if CAx doesn't find it, the ports inside it shall not be processed

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import of subnets

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

##### AML structure

Subnets describe a physical network especially which devices are connected to the same network of type PROFIBUS, PROFINET, MPI or ASI.

The link between a network and the device items are modeled as a reference to the network object. There is no reference from the network object to the attached device items. The network parameters are stored in the network object. The parameters concerning a network interface of a given device item, attached to a network, are stored in a net node object in that device item. The communication is often regulated using “channels”, “ports” and “interfaces”.

Subnets are exported as internal elements of the role class "Subnet" in the instance hierarchy in the AML file.

A subnet has the following related elements in the AML structure:

- Internal element of the role class "Node"

  Defines the interface on a device item.
- `<InternalLink>`

  Defines the connected partners of the subnet. `<InternalLink>` tags name is unique and is always added under the project's internal element in the AML file.

  ![AML structure](images/95628587019_DV_resource.Stream@PNG-en-US.png)
- `<ExternalInterface>`

  Represents in node and subnet internal elements that nodes and subnets are connected. If the nodes or subnets are not connected then the `<ExternalInterface>` element for node and subnet do not exist.

  ![AML structure](images/95642048395_DV_resource.Stream@PNG-en-US.png)

##### Application

In TIA Portal V16,CAx import supports Ethernet and Profinet and export will always be Ethernet for Subnet Type and Node attributes.

The CAx Import/Export supports the following types of subnets:

- Ethernet
- PROFIBUS
- MPI
- ASi

##### Attributes of a "Subnet" element

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory |  |
| Type | Mandatory | Ethernet or PROFIBUS or MPI or ASi |

##### Attributes of "CommunicationInterface" elements

The following table shows the related attributes of the objects for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory | No relevance for "fixed" device items. |
| Label | Mandatory | Label may be missing if "BuiltIn" = TRUE and "PositionNumber" are specified for the related "DeviceItem" object. |
| TypeIdentifier | Mandatory | For integrated built-in device items, this attribute shall be exported with its pluggable parent type identifier information. And during import this attribute has no relevance.  For non-integrated built-in device items, this attribute has no relevance. |
| FirmwareVersion | Mandatory |  |
| TypeName | Export-only | No relevance for "BuiltIn" device items. |
| DeviceItemType | Export-only | Only for for CPU and HeadModule  This attribute is optional during import but any device item except Base units with DeviceItemType as Accessory shall be silently ignored. |
| PositionNumber | Mandatory | No relevance for the import of "BuiltIn" device items. |
| BuiltIn | Mandatory for export  Optional for import | No relevance for the import of "Non-BuiltIn" device items.  False by default for import. |
| Comment | Optional | Not applicable for "BuiltIn" device items. |

##### Attributes of "CommunicationPort" elements

The following table shows the related attributes of the objects for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory | No relevance for "BuiltIn" device items. |
| Label | Mandatory | The Label attribute has no relevance for non built-in port device items and hence shall not be exported.   From TIA Portal V19 onwards, Label value shall be without space (For example P1R) while exporting port configuration.  While importing Port label value, comparison of label value shall be case invariant (For ex:ample p1 r, P1R, P1, p1 etc., ).   For Ports enabled for ring topology, indicated with suffix "R", import shall be treated "equivalent" to Ports having label values without suffix.   For example: The following port labels are treated as equal:  - P1 equals P1 - P1 equals P1R - P1R equals P1 - P1R equals P1R |
| TypeIdentifier | Mandatory | This attribute is mandatory for export and import of non built-in device item. For example device items with BuiltIn = False  For integrated built-in device items, this attribute shall be exported with its pluggable parent type identifier information. And during import this attribute has no relevance.  For non-integrated built-in device items, this attribute has no relevance |
| FirmwareVersion | Mandatory | This is a mandatory attribute for both export and import if and only if the device item is non built-in and it supports firmware version.  This attribute is not applicable if the device item is built in. |
| TypeName | Mandatory for Export  Optional for import | No relevance for "BuiltIn" device items. |
| PositionNumber | Mandatory | This attribute is mandatory for export for all types of port device items.  During import, the attribute is mandatory for non built-in port device items, but has no relevance for built-in port device items |
| BuiltIn | Mandatory for export  Optional for import | No relevance for the import of "Non-BuiltIn" device items.  False by default for import. |
| Comment | Optional | Not applicable for "BuiltIn" device items. |

##### Attributes of a "Node" element

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Export-only | MPI, PROFIBUS, PROFINET |
| Type | Export-only | Ethernet or PROFIBUS or MPI or ASi |
| NetworkAddress | Mandatory |  |
| SubnetMask | Optional | PROFINET  For import, default value is retained if no value is set. |
| RouterAddress | Optional | PROFINET  For import, default value is retained if no value is set. |
| DhcpClientId | Optional | PROFINET  For import, default value is retained if no value is set. |
| IpProtocolSelection | Optional | PROFINET  For import, default value is retained if no value is set.  Values: Project, Dhcp, UserProgram, OtherPath, Address Tailoring |

For Profinet node, the availability of attributes which will differ again based on certain pre conditions. For ex:

- If in TIA Portal UI Ip protocol selected is "Set IP address in the project", then "NetworkAddress" and "SubnetMask" will be available.
- The attribute "RouterAddress" shall be available for export/import if Ip protocol selected is "Set IP address in the project" and "Use router" is selected in UI.
- The attribute "DhcpClientId" shall be available for export/import only if the attribute 'IpProtocolSelection' is 'Dhcp'.

CAx Import special case where 'Type' attribute necessary - Profibus subnet connection is done by changing interface type MPI to PROFIBUS in UI.

- In TIA portal for some device items, by default interface type is Mpi. But it is required to be changed to Profibus to make Profibus subnet connection. In this case, Type should be specified with 'Profibus' value in AML file to indicate Type conversion while importing.

> **Note**
>
> - CAx import will support Ethernet and Profinet for Subnet Type and Node Type attribute.
> - CAx import of an AML file with 'case invariant' string values for the attributes (For ex: Profinet, PROFINET, pROFINET, ProFINET etc.,) should be supported.
> - CAx export will always be Ethernet.

##### Attributes of a "Channel" element"

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Type | Mandatory | Digital or Analog |
| IoType | Mandatory | Input or Output |
| Number | Mandatory |  |
| Length | Export-only |  |

##### Example: Exported subnet

![Example: Exported subnet](images/95642125323_DV_resource.Stream@PNG-en-US.png)

##### AML structure

The following figures show the structure of the exported AML file:

![AML structure](images/95642056971_DV_resource.Stream@PNG-en-US.png)

![AML structure](images/95642116747_DV_resource.Stream@PNG-en-US.png)

##### Extended role for Profinet/Ethernet node

As part of latest recommendation by AR APC 1.2, any Profinet/Ethernet node shall be exchanged with one additional role 'AutomationProjectConfigurationRoleClassLib/NodeEthernet' along with the existing role 'AutomationProjectConfigurationRoleClassLib/Node' in case extended attributes are supported.

The Profinet/Ethernet node shall be exported with additional role in case it supports extended attributes like SubnetMask, RouterAddress, DhcpClientId, IpProtocolSelection. And it shall be possible to import node with or without extended role also.

Below XML snippet depicts the AML file with Node "Ethernet" with extended role.

&lt;InternalElement ID="9c4393a9-44d5-49b4-9314-02eb0f94b6c0" Name="IE1"&gt;

&lt;Attribute Name="SubnetMask" AttributeDataType="xs:string"&gt;

&lt;Value&gt;255.255.255.0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="RouterAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;192.168.0.1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="IpProtocolSelection" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Project&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Ethernet&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="NetworkAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;192.168.0.1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;ExternalInterface ID="eea59d3c-3bc4-4d0d-9815-46b4b347369d" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" /&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" /&gt;

&lt;/InternalElement&gt;

clipboard

---

**See also**

[Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import of IO-systems

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

##### AML structure

IO-system are represented in the AML structure as `<InternalElement>`.

IO-system of as master or IO controller are added under the element `<CommunicationInterface>` of an interface device item.

![AML structure](images/97517097611_DV_resource.Stream@PNG-en-US.png)

Connected IO-system as slave or IO-device are added as `<ExternalInterface>` elements under the element `<CommunicationInterface>` of an interface device item.

![AML structure](images/97520254859_DV_resource.Stream@PNG-en-US.png)

The connected partners of the IO-systems are represented as `<InternalLink>` elements. `<InternalLink>` tags are added under common parent of an IO-system and connected slave device item, e. g. Project, DeviceFolder, DeviceItem.

`<InternalLink>` tags name is unique across the common parent.

##### Attributes of an "IO-system" element

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory | The IO-system name. If empty string is imported, the IO-system is created with the default name. |
| Number | Optional | If not specified for import, the default value is applied. |

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import of multilingual comments

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

The CAx data exchange exports and imports comments and multilingual comments of the following hardware objects:

- Devices (Device)
- Modules (DeviceItems)
- Tags (Tag)

The import/export of multilingual comments comprises all TIA Portal languages.

##### Restrictions

- Export

  - Only if a comment exists, a "Comment" attribute is exported to the AML file.
- Import

  - The "Comment" attribute is optional.
  - For virtual device items, no comments can be imported.

##### Example: Exported configuration with multilingual comments

The following figure shows the configuration of a SIMATIC S7 1500 (Device) with PLC_1 (DeviceItems). For both objects, comments are set in English, French, German and Chinese.

![Example: Exported configuration with multilingual comments](images/95642133899_DV_resource.Stream@PNG-en-US.png)

##### AML structure

After the export of this configurations, the multilingual comments are generated as nested attributes of the device, device item or tag.

- The parent attribute "Comment" shall have the value used in default language.
- A child attribute exists for every foreign-language comment.

![AML structure](images/95247225355_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import ET200 SP/ET200 AL devices with extension rack connections

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is opening  
  See [Opening a Project](#opening-a-project)

##### Application

It shall be possible to have a device with multiple racks having extension rack connections exported in to AML file and import it to get same device with extension rack connections created back in TIA Portal project.

In TIA Portal, extension rack connections between multiple racks are modeled under DeviceItem objects (ET-Con_1, ET-Con_2 and ET-Connection Receiver) directly. However as per AR APC recommendation, these connections to be modeled as Port-to-Port connection under a CommunicationPort.

So, to make it in line with the recommendation, a dummy CommunicationInterface having dummy CommunicationPort objects shall be added under respective DeviceItem objects.

##### Device configurations with multiple extension rack connections

The following configuration shows a ET-200AL device with multiple racks having extension rack connections in TIA Portal.

![Device configurations with multiple extension rack connections](images/129907391243_DV_resource.Stream@PNG-en-US.png)

##### AML Export

The AML file that shall be generated during export for the above configuration is depicted below.

`<?xml version="1.0" encoding="utf-8"?><CAEXFile FileName="ET200AL_with_ExtensionRacks.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">`

...

`<InternalElement ID="2b90fa1e-df69-437d-8a77-eaa455cdfaba" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="32758129-15db-43c7-9deb-53613852b208" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X30</Value></Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="c326d6b8-cc1a-444b-8a06-5c63a226a456" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`...`

`<InternalElement ID="ab4e0e97-8e57-4218-b55c-0e4fe89a9587" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="6bb61ad0-13ac-455b-9a90-6cbaddeaabd4" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X31</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="90c95545-2e43-4701-8fd0-9e87ef0bd412" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`<InternalElement ID="54119ad3-34b6-4e63-bc18-bee23312900a" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="ad638a2a-538e-4840-9d99-7712522431ba" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X30</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="6a517987-ae22-4446-b361-91aea2c768be" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`...`

`<InternalLink Name="Link To Port_1" RefPartnerSideA="32758129-15db-43c7-9deb-53613852b208:CommunicationPortInterface" RefPartnerSideB="ad638a2a-538e-4840-9d99-7712522431ba:CommunicationPortInterface" />`

`<InternalLink Name="Link To Port_2" RefPartnerSideA="6bb61ad0-13ac-455b-9a90-6cbaddeaabd4:CommunicationPortInterface" RefPartnerSideB="cac8af19-67bc-41aa-a3f0-7149af8f67d4:CommunicationPortInterface" />`

clipboard
> **Note**
>
> The extension rack interface shall be exported only when extension rack connections are present. Also, the number of dummy ports added under extension ET-Con dummy interface is based on the ports participating in extension rack connection at module level.

**Extension rack connection**

The XML representation of extension rack connections between multiple racks shall be done using format shown below.

- **ExternalInterface**-&lt;ExternalInterface&gt; internal element shall be added under &lt;CommunicationPort&gt; internal element which participates in the connection

`<InternalElement ID="[IM Module Unique ID]" Name="[IM Module Name]">`

`<InternalElement ID="[Dummy Interface Unique ID]" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="[Dummy Port Unique ID]" Name="[IM Module Sender/Receiver Name]">`

`...`

`<ExternalInterface ID="[External Interface Unique ID]" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<InternalElement ID="[Dummy Port Unique ID]" Name="[IM Module Sender/Receiver Name]">`

`...`

`<ExternalInterface ID="[External Interface Unique ID]" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

clipboard

**Internal link**- Extension racks connections are represented using &lt;InternalLink&gt; tags. &lt;InternalLink&gt; tags shall be added under common parent of multiple racks (i.e., Device). Internal link name shall be unique across the common parent.

`<InternalLink Name="Link To [Internal link Name]" RefPartnerSideA="[Communication Port UniqueID]:[Communication Port External Interface Name]" RefPartnerSideB="[Communication Port UniqueID]:[Communication Port External Interface Name]" />`

clipboard

##### Import AML

It shall be possible to import extension rack connections details from an AML file which is generated out of above-mentioned export. However, it shall also be possible to import AML files which are created in previous versions of TIA Portal.

> **Note**
>
> 1. The export hierarchy change behavior shall be applicable only in version V16 onwards. Older version TIA portal shall have same behavior as previous.
> 2. The hierarchy in AML file shall not influence/affect the TIA Portal internal hierarchy after import.
> 3. This hierarchy change/transformation behavior is applicable for ET200 AL and ET200 SP with extension rack connections.
> 4. The AML file with “case invariant” string values for the Type attribute (For ex: ET-Con, et-con, ET-con etc.,.) shall also be imported without any failure.

##### Extension racks with Side by Side Connections

The following configuration shows as extension rack with modules which are connected side by side. In below mentioned configuration, modules DI_01, DI_02, DI_03, AQ_01 and AQ_02 connected to their subsequent modules in TIA Portal. However, in TIA Portal connection between BusAdapter-Sender and DI_01 modules are modeled as Extension rack connection and other module connections not modeled.

![Extension racks with Side by Side Connections](images/129907400843_DV_resource.Stream@PNG-en-US.png)

The AML file that shall be generated during export for the above configuration is depicted below.

`<?xml version="1.0" encoding="utf-8"?><CAEXFile FileName="ET200SP_with_ET200AL_ExtensionRack_And_SideBySideConnection.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">`

`...`

`<InternalElement ID="aa0f752d-63fb-4f8d-b840-72d39f2ae508" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute> ...`

`<InternalElement ID="695f110e-2c2b-435f-b3c1-cdc77d83d559" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X1</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>1</Value>`

`</Attribute> <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="87b9a1a3-dab8-4c62-8627-fbc8ab84e8f7" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement><SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`<InternalElement ID="124371c4-52ca-4ecc-a476-84e7bc1439b8" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="0e354480-219c-4178-9f21-21fb369d446e" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X30</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="ab03743a-59a5-490e-b6c6-ce5359e345fd" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`...`

`</InternalElement>`

`<InternalElement ID="a0ff4884-cb81-40ed-85c8-823650687a8f" Name="Port_2">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X31</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>3</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="33caac7c-2944-4b1d-9fb8-8a451e4c1c25" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`<InternalElement ID="d1aa8afe-e20a-4b82-996a-9fca151b2c51" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="e713beda-1d1c-48d7-8674-8640080c87f7" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X30</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="046e2a6a-dca9-4a63-8f4f-53cabac1a65c" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<InternalElement ID="81999cc0-694f-4f7b-ba12-72ee9010cb11" Name="Port_2">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X31</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>3</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="e611d310-9ff7-45bb-b379-36e9cbea5080" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`...`

`<InternalElement ID="d21e9e3d-f5ea-4992-87b4-1598ecd2e159" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="74cff4f7-3023-4235-9255-b36bc9b3e3e6" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X30</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="5322297a-a9c6-474d-82d0-992234730926" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`...`

`<InternalElement ID="c671263b-4c6e-4914-8a29-cec88bc917bd" Name="RackExtension">`

`<Attribute Name="Type" AttributeDataType="xs:string"><`

`Value>ET-Con</Value>`

`</Attribute>`

`...`

`<InternalElement ID="b220aab7-ed61-481e-a9e5-5588b510c46c" Name="Port_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X30</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<ExternalInterface ID="ef830254-217a-42b3-b2f1-2363acf79b69" Name="CommunicationPortInterface" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/CommunicationPortInterface" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />`

`</InternalElement>`

`<InternalLink Name="Link To Port_1" RefPartnerSideA="695f110e-2c2b-435f-b3c1-cdc77d83d559:CommunicationPortInterface" RefPartnerSideB="0e354480-219c-4178-9f21-21fb369d446e:CommunicationPortInterface" />`

`<InternalLink Name="Link To Port_2" RefPartnerSideA="a0ff4884-cb81-40ed-85c8-823650687a8f:CommunicationPortInterface" RefPartnerSideB="e713beda-1d1c-48d7-8674-8640080c87f7:CommunicationPortInterface" />`

`<InternalLink Name="Link To Port_3" RefPartnerSideA="81999cc0-694f-4f7b-ba12-72ee9010cb11:CommunicationPortInterface" RefPartnerSideB="74cff4f7-3023-4235-9255-b36bc9b3e3e6:CommunicationPortInterface" />`

`<InternalLink Name="Link To Port_4" RefPartnerSideA="0201304e-39a9-4c9a-8316-2dd86fd95d0c:CommunicationPortInterface" RefPartnerSideB="b220aab7-ed61-481e-a9e5-5588b510c46c:CommunicationPortInterface" />`

`...`

clipboard
> **Note**
>
> For side by side connections extension rack interface shall be exported only when modules were plugged next to each other. Also, the number of dummy ports added under extension ET-Con dummy interface is based on the ports participating in extension rack connection at module level. In above example, “DI_02” module is plugged in between modules “DI_01” and “DI_03” modules, so in exported AML file corresponding ET-Con dummy interface has two dummy ports. But incase of “AI_01” module which does not have any side by side modules. So, in this case “AI_01” module which is not having any ET-Con dummy interface details. Importing the AML file back to an empty TIA Portal project shall create the same device having multiple racks with extension rack connections.

- For ET200 AL and ET200SP modules, TIA Portal support default connection between primary rack and extension racks when relevant modules are plugged. In such case, connection information from AML file has no relevance during Import.
- Side by Side connection descriptions in the AML file has no relevance during the import since the side by side connections are automatically established when there are two adjacent modules imported into the same rack.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import of PLC tags

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.   
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open.   
  See [Opening a project](#opening-a-project)
- PLC is offline.

##### Application

Exported and imported symbols and tags are assigned to a device item. CAx import/export concerns hardware oriented symbols and tags. The symbols and tags are exported only with the controller target device item, e. g. the CPU and not with other device items they might refer to, e. g. an I/O module. Like devices, the tags are often grouped in tag tables and in a hierarchical folder structure.

##### AML structure elements

PLC tags, tag tables and tag user folders can be exported and imported via CAx import/export function. The tag object are mapped in the following AML structure elements:

- `<InternalElement>`

  Tab tables and tag user folders are mapped as internal elements of the related PLC with the respective role class.
- `<ExternalInterface>`

  Represents a PLC tag, dedicated to the internal element of the related tag table or tag user folder.

A mapping channel with a PLC tag is exported as communication partner via the `<internal link>` element. The following XML structure shows an example:

![AML structure elements](images/97452224139_DV_resource.Stream@PNG-en-US.png)

##### PLC tag user folder

The objects "TagUserFolder" only need the "Name" attribute in CAx import and export files.

##### Attributes of a PLC tag table

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory, ignored if "AssignToDefault" = TRUE |  |
| AssignToDefault | Import-only | Used to identify the default tag table during import. If "AssignToDefault" = TRUE, all tags are created under the default tag table of the TIA Portal. |

##### Attributes of a PLC tag

The following table shows the related attributes of the object for CAx import and export files:

| Attribute | Handling | Comment |
| --- | --- | --- |
| Name | Mandatory |  |
| DataType | Mandatory |  |
| LogicalAddress | Optional | Imported and exported in international mnemonics format |
| IoType | Optional | Input or output |
| Comment | Optional |  |

> **Note**
>
> TIA Portal V16 supports export and import of IoType attribute in AML file with AR APC V1.1.0

##### Example: AML structure

The following figure shows the structure of the following exported tag objects:

- empty default tag table
- tag user folder "Group_1"
- included tag table "Tag table_1
- four tags

![Example: AML structure](images/123921894539_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Structure of the CAx data for importing/exporting](#structure-of-the-cax-data-for-importingexporting)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import of RH/PLC

##### Requirement

- The TIA Portal Openness is connected to theTIA Portal  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- PLC is offline

##### Application

You can use TIA Portal to export and import AML file following AR APC V1.1 with R/H PLC having same IP Address configuration.

##### Attribute

TIA Portal supports only one attribute in AML file for R/H PLC, if available in TIA Portal user interface:

| Device Item Attribute Name | Handling | Comment |
| --- | --- | --- |
| HNetworkAddress | Mandatory | Exported/Imported, if the device item R/H PLC supports this attribute in TIA Portal and is non empty otherwise it shall be skipped.   For import, the "Enable the system IP address for switched connection" shall be set and the HNetworkAddress shall be valued. |

##### Restriction

- Export

  - Only if the "Enable the system IP address for switched connection" in TIA Portal is selected.

##### Example: Exported configuration

The following configuration shows a device item where the HNetworkAddress are configured.

![Example: Exported configuration](images/122699296395_DV_resource.Stream@PNG-en-US.png)

##### AML structure of export file

The following figure shows the structure of exported AML file for R/H PLC

`<InternalElement ID="e1879cf8-8222-4ce3-b171-60c56aed7f18" Name="PROFINET interface_1">`

`<Attribute Name="Label" AttributeDataType="xs:string">`

`<Value>X1</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>32768</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`<InternalElement ID="a32c67c7-47dc-4362-a9c4-b41b93b58eff" Name="E1">`

`<Attribute Name="Type" AttributeDataType="xs:string">`

`<Value>Ethernet</Value>`

`</Attribute>`

`<Attribute Name="NetworkAddress" AttributeDataType="xs:string">`

`<Value>192.168.0.1</Value>`

`</Attribute>`

`<Attribute Name="SubnetMask" AttributeDataType="xs:string">`

`<Value>255.255.255.0</Value>`

`</Attribute>`

`<Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">`

`<Value>Project</Value>`

`</Attribute>`

`<Attribute Name="HNetworkAddress" AttributeDataType="xs:string">`

`<Value>192.168.0.3</Value>`

`</Attribute>`

`<ExternalInterface ID="802676fa-212f-4bf5-b112-de94993a0340" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />`

`</InternalElement>`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import AML with customized tag and deviceitems

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- PLC is offline

##### Application

You can use TIA Portal to export and import AML file following AR APC V1.1 with 'Customized' sub-attribute of tag and deviceitem.

##### Attribute

The following table shows the related attribute available for a tag during CAx import and export files:

| Attribute Name | Handling | Comment |
| --- | --- | --- |
| Customized | Optional for export/import | Sub-attribute of 'DataType' of a tag.   True and False are the only allowed values for Customized.  While importing, the attribute customized has no relevance  During export Customized sub-attribute has a value "true" for datatypes other than IEC 61131 datatypes. For IEC 61131 compliant datatypes the Customized sub-attribute shall not be exported. |

The following table shows the related attribute available for a deviceitem during CAx import and export files:

| Attribute Name | Handling | Comment |
| --- | --- | --- |
| Customized | Optional for import | It is a child attribute to parent 'DeviceItemType' attribute for a DeviceItem.   True and False are the only allowed values for Customized.   While importing and exporting, Customized attribute has no relevance |

##### Exported AML file

The below AML fiile shall be generated during export of an AML file with customized deviceItems.

`<?xml version="1.0" encoding="utf-8"?>`

`<CAEXFile FileName="Project26.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">`

`<AdditionalInformation>`

`<WriterHeader>`

`...`

`</WriterHeader>`

`</AdditionalInformation>`

`<AdditionalInformation AutomationMLVersion="2.0" />`

`<AdditionalInformation DocumentVersions="Recommendations">`

`<Document DocumentIdentifier="AR APC" Version="1.1.0" />`

`</AdditionalInformation>`

`<InstanceHierarchy Name="APC Sample Instance Hierarchy">`

`<InternalElement ID="03ecf798-3e07-4976-b281-f8b98eb3a590" Name="Project26">`

`...`

`<InternalElement ID="c218aea9-93b8-4719-be6f-ccfa9517e2c6" Name="S71500/ET200MP station_1">`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>System:Device.S71500</Value>`

`</Attribute>`

`<InternalElement ID="c1ae306f-183f-47b8-91e6-cb331c559278" Name="Rail_0">`

`...`

`<InternalElement ID="8d7d5ee1-603a-4897-b47e-8954d4c21a31" Name="PLC_1">`

`...`

`<Attribute Name="DeviceItemType" AttributeDataType="xs:string">`

`<Value>CPU</Value>`

`</Attribute>`

`...`

`<InternalElement ID="a2a7f0bc-068c-4904-84b1-73ed87e28de1" Name="Tag table_1">`

...

`<Attribute Name="DataType" AttributeDataType="xs:string">`

`<Value>Conn_Any</Value>`

`<Attribute Name="Customized" AttributeDataType="xs:boolean">`

`<Value>true</Value>`

`</Attribute>`

`</Attribute>`

`</InternalElement>`

`...`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />`

`</InternalElement>`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/AutomationProject" />`

`</InternalElement>`

`</InstanceHierarchy>`

`</CAEXFile>`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import of FailSafe PLC

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- PLC is offline

##### Application

You can use TIA Portal to export and import an AML file following AR APC V1.1 with FailSafe PLC having failsafe attributes.

##### Attributes

The following table shows the list of failsafe attributes for CAx import and export AML files:

| Openness Attribute | Handling | Comment | AR APC Name in AML |
| --- | --- | --- | --- |
| Failsafe_FSourceAddress | Mandatory | Export/import only if the device item is a failsafe PLC and supports this attribute in TIA Portal and is non empty otherwise it shall be skipped | Failsafe_FSourceAddress |
| Failsafe_LowerBoundForFDestinationAddresses | Mandatory | Exported/Imported only if the device item is a failsafe PLC and supports this attribute in TIA Portal and is non empty otherwise it shall be skipped | Failsafe_LowerBoundForFDestinationAddresses |
| Failsafe_UpperBoundForFDestinationAddresses | Mandatory | Exported/Imported only if the device item is a failsafe PLC and supports this attribute in TIA Portal and is non empty otherwise it shall be skipped | Failsafe_UpperBoundForFDestinationAddresses |
| Failsafe_CentralFSourceAddress | Optional | Exported/Imported only if the device item is a failsafe PLC and supports this attribute in TIA Portal and is non empty otherwise it shall be skipped | Failsafe_FSourceAddress |
| Failsafe_FDestinationAddress | Optional | Exported/Imported only if the device item is a failsafe PLC and supports this attribute in TIA Portal and is non empty otherwise it shall be skipped | Failsafe_FDestinationAddress |

##### Example: Exported configuration

The following configuration shows a device item where the attributes are configured.

![Example: Exported configuration](images/122577104139_DV_resource.Stream@PNG-en-US.png)

##### AML structure of the export file

The following figures show the structure of the exported AML file.

&lt;InternalElement ID="9c944d2c-e0ae-4f39-b35a-a63faaf35be7" Name="PLC_1"&gt;

&lt;Attribute Name="TypeName" AttributeDataType="xs:string"&gt;

&lt;Value&gt;CPU 1511TF-1 PN&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="DeviceItemType" AttributeDataType="xs:string"&gt;

&lt;Value&gt;CPU&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;OrderNumber:6ES7 511-1UK01-0AB0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="InstallationDate" AttributeDataType="xs:dateTime"&gt;

&lt;Value&gt;2019-02-28T08:12:12.987Z&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Failsafe_FSourceAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Failsafe_LowerBoundForFDestinationAddresses" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Failsafe_UpperBoundForFDestinationAddresses" AttributeDataType="xs:string"&gt;

&lt;Value&gt;99&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="FirmwareVersion" AttributeDataType="xs:string"&gt;

&lt;Value&gt;V2.8&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="4f718e93-b541-4983-8f13-1f5b21c3e70c" Name="Default tag table"&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable"/&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="20e19f5b-8ace-4e0c-af0b-c710ae4817da" Name="CPU display_1"&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;3&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="5a24516f-17d6-4b2a-a4ac-efc1b577875d" Name="Card reader/writer_1"&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;4&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt; &lt;InternalElement ID="0f746d71-035e-4e64-b0d7-51d0449cfd88" Name="OPC UA_1"&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;254&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt; &lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="a0633104-a2ac-4680-bb99-81df50f5ec40" Name="PROFINET interface_1"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;X1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;32768&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="e3497176-dbba-4fec-9d3a-772ae13987c4" Name="E1"&gt;

&lt;Attribute Name="Type" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Ethernet&lt;/Value&gt; &lt;/Attribute&gt;

&lt;Attribute Name="NetworkAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;192.168.0.1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="SubnetMask" AttributeDataType="xs:string"&gt;

&lt;Value&gt;255.255.255.0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="IpProtocolSelection" AttributeDataType="xs:string"&gt;

&lt;Value&gt;Project&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="3208384f-d5ba-4ccb-b8da-f08ec38ec681" Name="Port_1"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P1R&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;32769&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="4a47c05e-9656-4e02-9b51-23b065b6fe47" Name="Port_2"&gt;

&lt;Attribute Name="Label" AttributeDataType="xs:string"&gt;

&lt;Value&gt;P2R&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;32770&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" /&gt;

&lt;/InternalElement&gt;

&lt;SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" /&gt;

&lt;/InternalElement&gt;

&lt;InternalElement ID="e3fdb611-4b68-4682-b154-ae43c74a24d3" Name="F-DI 16x24V DC_1"&gt;

&lt;Attribute Name="TypeName" AttributeDataType="xs:string"&gt;

&lt;Value&gt;F-DI 16x24V DC&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;2&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;false&lt;/Value&gt; &lt;/Attribute&gt;

&lt;Attribute Name="TypeIdentifier" AttributeDataType="xs:string"&gt;

&lt;Value&gt;OrderNumber:6ES7 526-1BH00-0AB0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="FirmwareVersion" AttributeDataType="xs:string"&gt;

&lt;Value&gt;V1.0&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;InternalElement ID="77c4fea0-baba-44e6-80f2-72b7b830a88a" Name="F-DI 16x24V DC_1"&gt;​

&lt;Attribute Name="PositionNumber" AttributeDataType="xs:int"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt; &lt;Attribute Name="BuiltIn" AttributeDataType="xs:boolean"&gt;

&lt;Value&gt;true&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Failsafe_FSourceAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;1&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;Attribute Name="Failsafe_FDestinationAddress" AttributeDataType="xs:string"&gt;

&lt;Value&gt;655&lt;/Value&gt;

&lt;/Attribute&gt;

&lt;/InternalElement&gt;

&lt;/InternalElement&gt;

clipboard

##### Extended role for device item

AR APC 1.2 recommends following changes for CAx exchange in TIA Portal V17 onwards, any device item shall be exchanged with one additional role.

'AutomationProjectConfigurationProfiSafeRoleClassLib/DeviceItemProfiSafe' along with the existing role 'AutomationProjectConfigurationRoleClassLib/DeviceItem' in case AR APC recommended failsafe attributes are supported.

The device item shall be exported with additional role in case it supports extended attributes like Failsafe_FSourceAddress, Failsafe_LowerBoundForFDestinationAddresses, Failsafe_UpperBoundForFDestinationAddresses, Failsafe_CentralFSourceAddress, Failsafe_FDestinationAddress. And it shall be possible to import device item with or without extended role also.

##### AML file with device item

Below XML snippet depicts the AML file with "device item" supporting failsafe attributes module with an extended role.

`<InternalElement ID="9d6c270a-2a48-426a-9dae-8cf88c5a591a" Name="PLC_1">`

`<Attribute Name="TypeName" AttributeDataType="xs:string">`

`<Value>CPU 414F-3 PN/DP</Value>`

`</Attribute>`

`<Attribute Name="DeviceItemType" AttributeDataType="xs:string">`

`<Value>CPU</Value>`

`</Attribute>`

`<Attribute Name="PositionNumber" AttributeDataType="xs:int">`

`<Value>2</Value>`

`</Attribute>`

`<Attribute Name="BuiltIn" AttributeDataType="xs:boolean">`

`<Value>false</Value>`

`</Attribute>`

`<Attribute Name="TypeIdentifier" AttributeDataType="xs:string">`

`<Value>OrderNumber:6ES7 414-3FM06-0AB0</Value>`

`</Attribute>`

`<Attribute Name="Failsafe_FSourceAddress" AttributeDataType="xs:string">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="Failsafe_LowerBoundForFDestinationAddresses" AttributeDataType="xs:string">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="Failsafe_UpperBoundForFDestinationAddresses" AttributeDataType="xs:string">`

`<Value>99</Value>`

`</Attribute>`

`<Attribute Name="FirmwareVersion" AttributeDataType="xs:string">`

`<Value>V6.0</Value>`

`</Attribute>`

`...`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />`

`<SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationProfiSafeRoleClassLib/DeviceItemProfiSafe" />`

`</InternalElement>`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import of Failsafe IO

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a project](#opening-a-project)
- PLC is offline

##### Application

You can use TIA Portal to export and import an AML file following AR APC V1.1 with FailSafe IO having failsafe attributes.

##### Attributes

The following table shows the related attributes available on Failsafe IO module/submodule for CAx import and export files :

| Device Item Attribute Name | Handling | Comment |
| --- | --- | --- |
| FSourceAddress | Mandatory | Export/import only if the device item is a failsafe IO and supports in TIA Portal. |
| FDestinationAddresses | Mandatory | Export/Import only if the device item is a failsafe IO and supports in TIA Portal. |

> **Note**
>
> - For most of the Failsafe IO's, FSourceAddress is a ReadOnly it is not writable and is a reflection of FCentralFSourceAddress attribute of failsafe PLC. The same value shall get exported and ignored during import.
> - If the FSourceAddress and FDestinationAddress are Readonly, then value shall be exported. However, during import warning message should be displayed in info tab of TIA Portal.
> - FSourceAddress and FDestinationAddress should be supported for IO module and sub module level.

##### Example: Exported configuration

The following configuration shows a device item where the attributes are configured.

![Example: Exported configuration](images/122628445579_DV_resource.Stream@PNG-en-US.png)

##### AML structure of the export file

The following figure shows the structure of exported AML file.

`<Attribute Name="FSourceAddress" AttributeDataType="xs:string">`

`<Value>1</Value>`

`</Attribute>`

`<Attribute Name="FDestinationAddress" AttributeDataType="xs:string">`

`<Value>65534</Value>`

`</Attribute>`

clipboard

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### Export/Import vendor specific attribute

##### Requirement

- The TIA Portal Openness application is connected to the TIA Portal.  
  See [Connecting to the TIA Portal](#connecting-to-the-tia-portal)
- A project is open  
  See [Opening a Project](#opening-a-project)

##### Application

In TIA Portal, you can export and import an AML file for device and deviceitems having "Manufacturer" attribute so that you can exchange vendor specific information in round trip scenarios.

The attribute "Manufacturer" is not supported by Openness. It shall be consumed through "Transformation Plugin" during Export/Import. AML file with AR Drive recommendation document of version 1.0 is supported.

> **Note**
>
> AML files shall be generated(exported) by TIA Portal V16 following AR APC V1.1.

##### Export

You can export the "Manufacturer" attribute into AML file, if it is available in AmiModel, which shall be filled by "Transformation Plugin" users.

##### Import

You can import "Manufacturer" attribute to TIA Portal, wherein vendor specific attribute is available in AmiModel which shall be consumed by "Transformation Plugin" users.

Currently this attribute shall be supported only for 'Drive' devices and device items since only they do have official "Transformation PlugIn" written for CAx.

---

**See also**

[Connecting to the TIA Portal](#connecting-to-the-tia-portal)
  
[Opening a project](#opening-a-project)

#### AML attributes versus TIA Portal Openness attributes

##### Access attributes and export/import attributes

Via TIA Portal Openness you can access attributes of hardware objects. Single names you use to access these attributes e. g. of a device item differs from the attributes names in the export/import AML file.

##### Attributes list

The following table provides an overview to both kinds of attributes:

Attribute names of devices and GSD/GSDML devices

| AML file | TIA Portal Openness |
| --- | --- |
| Name | Name |
| TypeIdentifier | TypeIdentifier |
| Comment | Comment |

Attribute names of device items

| AML file | TIA Portal Openness |
| --- | --- |
| Name | Name |
| TypeIdentifier | Mapped to substring of &lt;`TypeIdentifier`&gt; (i.e., value before first "/" operator) ignoring firmware version part in it.   Mapping substring is applicable only when TypeIdentifier starts with &lt;`OrderNumber:>` prefix and it has firmware version part otherwise mapped to complete &lt;`TypeIdentifier>`. |
| FirmwareVersion | `<FirmwareVersion>` mapped to substring of &lt;`TypeIdentifier`&gt; (i.e., value after first "/" operator). Mapping substring is applicable only when &lt;`TypeIdentifier>` starts with `<OrderNumber:>` prefix and it has firmware version part. |
| TypeName | TypeName |
| DeviceItemType (for CPU and HeadModule) | **Classification** |
| PositionNumber | PositionNumber |
| BuiltIn | **IsBuiltIn** |
| PlantDesignation IEC | **PlantDesignation** |
| LocationIndentifier IEC | **LocationIdentifier** |
| Comment | Comment |

Attribute names of GSD/GSDML device items

| AML file | TIA Portal Openness |
| --- | --- |
| Name | Name |
| TypeIdentifier | TypeIdentifier |
| TypeName | TypeName |
| DeviceItemType (for HeadModule) | **Classification** |
| PositionNumber | PositionNumber |
| BuiltIn | **IsBuiltIn** |
| Comment | Comment |
| Label | Label |

Attribute names of tags

| AML file | TIA Portal Openness |
| --- | --- |
| Name | Name |
| DataType | **DataTypeName** |
| LogicalAddress | LogicalAddress |
| Comment | Comment |

Attribute names of tag tables

| AML file | TIA Portal Openness |
| --- | --- |
| Name | Name |
| AssignToDefault | **IsDefault** |

Attribute names of addresses

| AML file | TIA Portal Openness |
| --- | --- |
| StartAddress | StartAddress |
| Length | Length |
| IoType | IoType |

Attribute names of ports

| AML file | TIA Portal Openness |
| --- | --- |
| Name | Name |
| TypeIdentifier | TypeIdentifier |
| FirmwareVersion | FirmwareVersion |
| TypeName | TypeName |
| PositionNumber | PositionNumber |
| BuiltIn | **IsBuiltIn** |
| Comment | Comment |
| Label | Label |

Attribute names of devices with IO-interface

| AML file | TIA Portal Openness |
| --- | --- |
| Name | Name |
| TypeIdentifier | TypeIdentifier |
| FirmwareVersion | FirmwareVersion |
| TypeName | TypeName |
| DeviceItemType (for CPU and HeadModule) | **Classification** |
| PositionNumber | PositionNumber |
| BuiltIn | **IsBuiltIn** |
| Label | Label |
| Comment | Comment |

Attribute names of channels

| AML file | TIA Portal Openness |
| --- | --- |
| Type | Type |
| IoType | IoType |
| Number | Not mapped to any attribute in TIA Portal Openness. |
| Length | **ChannelWidth** |

## Major Changes

This section contains information on the following topics:

- [Major changes for long-term stability in TIA Portal Openness V19](#major-changes-for-long-term-stability-in-tia-portal-openness-v19)
- [Major changes for long-term stability in TIA Portal Openness V17](#major-changes-for-long-term-stability-in-tia-portal-openness-v17)
- [Major changes in TIA Portal Openness V16](#major-changes-in-tia-portal-openness-v16)
- [Major changes in TIA Portal Openness V15.1](#major-changes-in-tia-portal-openness-v151)
- [Major changes in TIA Portal Openness V15](#major-changes-in-tia-portal-openness-v15)
- [Major changes in V14 SP1](#major-changes-in-v14-sp1)
- [Major changes in V14](#major-changes-in-v14)

### Major changes for long-term stability in TIA Portal Openness V19

#### Changes

If you have considered the hints concerning programming across versions and do not rebuild your Openness application to V19, your application will run without any restrictions on any computer even if only a TIA Portal V19 is installed.

If you rebuild your Openness application to V19, it is necessary to recompile your application using the Siemens.Engineering.dll of V19. In some cases, it might be necessary to adapt the code of your application.

#### CAx/AML Data exchange

**Changes in behaviour of command line facility**

With TIA Portal V19 onwards, the command line facility for CAx export and import is no longer available to the user.

**Change in behaviour of Profinet / Ethernet port handling**

With TIA Portal V19 onwards, Label value for Profinet / Ethernet interface ports would be exported without space irrespective its value in TIA Portal. For example: If Label = P1 R, AML file would have Label = P1R

**Change in behavior of IO Link port handling**

With the TIA Portal V18 Update 2 onwards, IO Link port shall be exchanged with Label value as 'C/Q&lt;n&gt;' where n is the port number. for example: C/Q1, C/Q2 etc.,   
For AML exchange of IO Link configuration in TIA Portal V18 Update 2 (via S7-PCT), use "S7-PCT 3.5 SP3 Update 3" version or higher.

#### WebServerUserManagement

**Changes in behaviour of removal/disable of existing Openness services**

With the TIA Portal V19, the Centralized UMAC functionality will be active, but the WebServerUserManagement will be disabled for all PLC firmware versions from V3.1 onwards.

However, until TIA Portal V18, the WebServerUserManagement will be operational, while the Centralized UMAC functionality will be inactive for PLC firmware versions up to V3.0.

#### UMAC on PLC

**Changes in behaviour of online legitimation call via UMAC on PLC**

If the Openness application is running with a TIA Portal Openness API &lt;= 18, the online legitimation via Openness is still possible via the download and upload configurations. But only if the used PLC is protected by a legacy ProtectionLevel legitimation.

With TIA Portal Openness API &gt;= V19, all legitimation calls, especially the new UMAC on PLC, will be delivered to the event handler of the online legitimation event of the ConnectionConfiguration class. In case the OnlineAuthenticationConfiguration type is not handled there by the user code, there will be a second call to the callback method of the particular feature (e.g., download or upload). But there only the old protection mechanisms (until V18) can be handled.

#### Enforcement of strict password policies

**Changes in behaviour of strict password policies for know how protection of blocks**

With TIA Portal V19, the Strict password policies are applied while setting a password. This also applies to TIA Portal Openness calls, especially setting know-how protection. An exception will be thrown if the password does not follow the policy.

#### WinCC Unified Screen Editor

**Changes in behaviour of MultilingualText items in context to WinCC Unified Screen Editor**

All MultilingualText items are changed from unformatted to formatted in scope of the WinCC Unified Screen Editor since TIA Portal V18.  
This means all texts must be set formatted from now on. Plain text will be rejected by throwing an exception. for example:

Language language = project.LanguageSettings.Languages.Find(new CultureInfo("en-US"));

MultilingualText multilingualToolTipText1 = ((HmiButton)screenItem1).ToolTipText;

MultilingualTextItem multilingualTextItem1 = multilingualToolTipText1.Items.Find(language);

multilingualTextItem1.Text = "&lt;body&gt;&lt;p&gt;Modified button text from Openness&lt;/p&gt;&lt;/body&gt;";

clipboard

#### Support of Blocks/UDTs

**Changes in schema to support NamedValueTypes usage in Blocks**

In TIA Portal V19, the support for Named Value Types has been introduced (only for Software Units in S7-1500 PLCs).  
In Openness, a new scope "NamedValueConstant" is introduced in the SimaticML schema from V19 to support the usage of a Named Value Type in Program Blocks or PLC Data Types.  
The Named Value Types which are used in PLC programming artifacts (Program Blocks, PLC Data Types) are visible in the new scope "NamedValueConstant" during import/export via SimaticML.

&lt;Access Scope="NamedValueConstant" UId="27"&gt;

&lt;Constant Name="_.siemens.simatic.Named_value_type_1#UNDEFs" UId="28"/&gt;

&lt;/Access&gt;

&lt;Token Text=";" UId="31"/&gt;

&lt;NewLine Num="2" UId="32"/&gt;

clipboard

### Major changes for long-term stability in TIA Portal Openness V17

#### Changes

If you have considered the hints concerning programming across versions and you do not rebuild your Openness application to V17 your applications will run without any restrictions on any computer even if only a TIA Portal V17 is installed.

If you rebuild your Openness application to V17 it is necessary to recompile your application using the SiemensEngineering.dll of V17. In some cases it might be necessary to adapt the code of your application.

#### Change in implementation of GetAttribute

Up to TIA Portal Openness V16, the visibility of the implementation of GetAttribute/SetAttribute/GetAttributeInfos is dependent on the fact whether the type declares as "Supports dynamic attribute". To access methods like GetAttribute/SetAttribute/GetAttributeInfos, Then the type should support dynamic attributes. When the type does not support dynamic attributes, then you have to explicitly cast to IEngineeringObject to get the methods GetAttribute/SetAttribute/GetAttributeInfos.

The below code sample shows how the code is executed up to TIA Portal Openness V16:

var projectAttributeInfos = ((IEngineeringObject) project).GetAttributeInfos();

clipboard

With TIA Portal Openness V17, all methods of IEngineeringObject is implicitly implemented on all types that implement IEngineeringObject so that the explicit cast is not required, all methods will be visible to you. The change will be available in all previous version engineering dll's i.e V15, V15.1 &amp; V16 supported in V17.

For following methods, typecast is not required:

- **object GetAttribute(string name) -** Gets an attribute with the given name.
- **IList&lt;EngineeringAttributeInfo&gt; GetAttributeInfos()** - Returns a collection of EngineeringAttributeInfo objects describing the different attributes on this object.
- **IList&lt;object&gt; GetAttributes(IEnumerable&lt;string&gt; names)** - Gets a list of attributes for the given names.
- **void SetAttribute(string name, object value)** - Sets an attribute with the given name to the given value.
- **void SetAttributes(IEnumerable&lt;KeyValuePair&lt;string, object&gt;&gt; attributes)** - Sets the attributes with the given names to the given values as indicated in attribute

By introducing this change, there will be a slight change-in behavior if you recompile the code used under extension method. For example when you have used extension method and when the code is compiled into the V17 engineering dll, call from the extension method doesn’t get executed. In this case you would have to change code to stay with the behavior compatible. There would also be no compiler error.

The below example code explains where GetAttribute method doesn’t get executed:

`static class CustomerExtension`

`{`

`public static object GetAttribute(this Project project, string name)`

`{`

`// Customer Logic`

`return ((IEngineeringObject)project);`

`}`

`}`

clipboard

#### Changes on AssignInterface API

Before TIA Portal Openness V17, the AssignInterface API cannot be not used inside a transaction in TIA Portal Openness application. With TIA Portal Openness V17, this behaviour is changed and AssignInterface API can be used in transaction.

#### Setting master system number

With TIA Portal Openness V17, it is possible to set the master system number during the import of a API.

#### Removal of ExternalSourceCreate method

Before TIA Portal Openness V17, the Create action from ExternalSource is supported with "Not Supported Exception" in TIA Portal Openness application. With TIA Portal Openness V17, the Create action from external sources composition will be removed.

#### Removal of attribute SyncRole

Before TIA Portal Openness V17, the attribute "SyncRole" is read-only for IPC627D device. With TIA Portal Openness V17, the attribute "SyncRole" will be removed from device where the attribute serves no purpose.

#### Change in behaviour of Safety Compile

Before TIA Portal Openness V17, Failsafe with a set password and without a user being logged in is not supported and throws compile error result. With TIA Portal Openness V17, this behaviour is changed from compile error to an exception.

#### Removal of download configuration

With TIA Portal Openness V17, STEP7 specific download configurations are no longer available in TIA Portal Openness without STEP7 installed.

#### Restriction concerning attribute "SecondaryType" when importing OB MC-Transformation

With TIA Portal Openness V17, when importing the OB MC-Transformation, the attribute "SecondaryType" needs to have the exact string value "Transformation" (which is also the value that is exported).

#### Export ProDiag Information

With TIA Portal Openness V17, you can export ProDiag alarm messages within a ProDiag FB via public Openness API in CSV format.

The output can be viewed in Microsoft Excel.

![Export ProDiag Information](images/142034424715_DV_resource.Stream@PNG-en-US.png)

#### Changes in behavior of ExportInstanceTextsToXlsx and ExportToXlsx method in PlcAlarmTextProvider

Before TIA Portal Openness V17, if the file (given as path parameter) already exists, the file will be overwritten during the export. With TIA Portal Openness V17, this behaviour is changed and if the file (given as path parameter) already exists, UserException will be thrown to the user.

#### Changes in behavior of Export API to accept specific path

Before TIA Portal Openness V17, In Export API, specific paths are not allowed.  EngineeringTargetInvocationDetailException.SpecificPathException exception will be thrown when specific path is specified.

With TIA Portal Openness V17, this behavior is changed and the specific paths are allowed.

Below are the scenarios where TIA Portal Openness API allows specific path.

| Input path | TIA Poral Openness V17 |
| --- | --- |
| D:SampleDirectory\Sample | No exception is thrown |
| D:\SampleDirectory/Sample | No exception is thrown |
| D:\SampleDirectory\Sample | No exception is thrown |
| D:\\SampleDirectory\Sample | No exception is thrown |
| D:\\\SampleDirectory\Sample | No exception is thrown |
| D:\\SampleDirectory\\Sample | No exception is thrown |
| D:\\\\\\SampleDirectory\\\Sample | No exception is thrown |
| D:\\SampleDirectory\\\Sample | No exception is thrown |
| \\SampleDirectory\Sample | No exception is thrown |
| \\SampleDirectory\\Sample | No exception is thrown |
| \\\\SampleDirectory\\\\Sample | No exception is thrown |
| \\\\SampleDirectory\\\\Sample | No exception is thrown |
| //SampleDirectory/Sample | No exception is thrown |
| "SampleDirectory" | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |
| "//SampleDirectory" | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |
| "D:\SampleDirectory\Sample\..\otherSample" | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |
| "SampleDirectory\Sample" | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |
| "..\Sample", "SampleName" | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |
| "D:\ SampleDirectory\Sample" | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |
| D:\SampleDirectory\ \Sample | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |
| D:\SampleDirectory\Sample | EngineeringTargetInvocationDetailException.SpecificPathException is thrown from export Openness API. |

#### Changes in data type of ScreenNumber attribute

With TIA Portal Openness V17 Siemens.Engineering.dll, the data type of ScreenNumber attribute is changed from Byte to UInt16.

#### Changes in behavior of CAx Export/Import

With TIA Portal Openness V17, following changes are done for CAx export/import:

- Support for custom(user specific) attributes on GSD/GSDML devices.
- An user can exchange CAx data on multiuser projects and UMAC protected projects.
- Support for exchange of CAx data with normalized TypeIdentifier. This facility is controlled via CAx user interface
- The structure of PN PN Coupler device inside AML file has changed. This is to avoid the internal structural differences in the exchanging tools (TIAP and ECAD systems) and arrive at a common structure for exchange.
- Export/Import of Plus PC Stations are supported. Remark: Exchange with EPLAN and other Tools will not work, since the additional defined attributes are not defined in AR APC.
- During Import, user notification for start address/network address re-assignment in case it is adjusted due to internal operations of TIAP. For ex: Any subnet/io system connection failures, Address overlapping etc., . This facility is controlled via CAx user interface Settings.
- A warning user notification incase user imports an AML file with OMS and security enabled PLC's.
- A new attribute ‘ProfinetDeviceName’ for all Ethernet nodes is introduced.
- The device with pluggable profinet/profibus interface deviceitem is always exported with ‘segregated’ roles. A pluggable interface deviceitem in TIA project shall be exported as a pluggable device item with DeviceItem role (having a ‘new’ child device item with CommunicationInterface role). However, Import of older AML files shall be supported always.
- Supports more tolerant (independent of IoType order within deviceitem) start address import.
- Import of compact module using ‘TemplateReference’ with some restrictions supported.

#### Support of blocks of new programming language CEM

With TIA Portal Openness V17, the new programming language CEM (Cause Effect Matrix) was introduced. If you encounter an instance of such a block accessing the attribute Programming Language in any Siemens.Engineering.dll &lt; V17 will throw an exception. In Engineering.dll V17, the correct programming language is returned. Blocks of programming language CEM do not support the Export-method in any Siemens.Engineering.dll.

#### Support of new library types "Unified Faceplate" and "Unified Graphic"

With TIA Portal Openness V17, the new library types “Unified Faceplate” and “Unified Graphic” was introduced. These types are not supported in Openness. If you encounter instances of these types all versions of Siemens.Engineering.dll will thrown an exception.

### Major changes in TIA Portal Openness V16

#### Changes

If you have considered the hints concerning programming across versions and you do not upgrade your project to V16 your applications will run without any restrictions on any computer even if only a TIA Portal V16 is installed.

If you upgrade your project to V16 it is necessary to recompile your application using the SiemensEngineering.dll of V16. In some cases it might be necessary to adapt the code of your application

#### Export of datablocks with export option "None"

As of TIA Portal Openness V16 members of a datablock which are read only will be exported as informative items. It is not longer possible to change these attributes in the exported xml.

#### I&amp;M and Profisafe address attributes of pushbutton panel and key panel

As of TIA Portal Openness V16 I&amp;M and Profisafe address attributes of pushbutton panel and key panel will be accessible at module level.

#### Export DB attributes of memory layout property

As of TIA Portal Openness V16 IDB of FBs, ArrayDBs and Graph blocks attributes of memory layout property will be exported with ReadOnly="True".

#### Access attribute in units

As of TIA Portal Openness V16 inconsistent import and export of "Access" attribute is supported in blocks, UDTs and tag table within units

#### SimaticML XML file’s schema definition

As of TIA Portal Openness V16 boolean attribute node's SystemDefined attribute’s default value become false in SimaticML XML file’s schema definition. However, the change doesn't affect any XML export/ import feature. It is only important for users who try to generate XMLs using the schema file.

#### Enhance XML import method of blocks and types

As of TIA Portal Openness V16 extend the new import method with additional parameters (i.e. path, importOptions, and swImportOptions) and a new enum value IgnoreUnitAttribute. By using swImportOptions.IgnoreUnitAttributes, you can import block from unit to non-unit composition.

#### AML GUIDs are stored in App IDs

As of TIA Portal Openness V16 AML GUIDs are stored in CustomIdentity (App IDs) attribute instead of Comment to support round trip exchange of device and module.

#### Name of HMI Object classes

As of TIA Portal Openness V16, the following table shows the list of required name changes for HMI Object classes:

| Class Name | New Class Name |
| --- | --- |
| AnalogAlarmComposition | HmiAnalogAlarmComposition |
| DiscreteAlarmComposition | HmiDiscreteAlarmComposition |
| AlarmClassComposition | HmiAlarmClassComposition |
| DataLogComposition | HmiDataLogComposition |
| AlarmLogComposition | HmiAlarmLogComposition |
| LoggingTagComposition | HmiLoggingTagComposition |
| LogConfiguration | DataLog |

#### Addition/Removal of properties name for DataLog/Alarm Log

As of TIA Portal Openness V16, the following new properties "StorageDevice" and "StorageFolder" are added to DataLog/AlarmLog and properties such as "StoragePath" and "RequireExplicitRelease" are removed from DataLog/AlarmLog and ScreenItems respectively.

You can find the updated code example for StorageDevice and StorageFolder properties as below:

HmiDataLog dataLog = hmiSoftware.DataLogs.Find("DataLog1");

dataLog.Settings.StorageDevice = DeviceNode.Local;

dataLog.Settings.StorageFolder = @"D:\workdir\DataLogs";

clipboard

#### Remove a property name from HMI Tag

As of TIA Portal Openness V16, the 'DisplayName' property is removed from the HMI Tag object.

---

**See also**

[What's new in TIA Portal Openness?](#whats-new-in-tia-portal-openness)

### Major changes in TIA Portal Openness V15.1

#### Changes

If you have considered the hints concerning programming across versions and you do not upgrade your project to V15.1 your applications will run without any restrictions on any computer even if only a TIA Portal V15.1 is installed.

If you upgrade your project to V15.1 it is necessary to recompile your application using the SiemensEngineering.dll of V15.1. In some cases it might be necessary to adapt the code of your application

#### Type identifiers

The type identifier for racks and devices of "PC with ports" and "Ethernet devices with ports" have been renamed.

| PC with ports | Type identifier before V15.1 | Type identifier as of V15.1 |
| --- | --- | --- |
| Device | System:DesktopPC.Device | System:Device.DesktopPC |
| Rack | System:DesktopPC.Rack | System:Rack.DesktopPC |
| Device item | System:DesktopPC.Port&lt;X&gt; &lt;X&gt; denotes the number of ports | System:DeviceItem.EthernetDevice.Port&lt;X&gt; &lt;X&gt; denotes the number of ports |

| Ethernet devices with ports |  |  |
| --- | --- | --- |
| Device | System:DummyPC.Device | System:Device.EthernetDevice |
| Rack | System:Rack.DummyPC | System:Rack.EthernetDevice |
| Device item | System:DummyPC.Port&lt;X&gt; &lt;X&gt; denotes the number of ports |  |

#### Failures when trying to connect to TIA Portal

The messages in case of failures when trying to connect to TIA Portal have been enhanced in a more specific way.

#### Cross-thread operations

Access to Openness objects is not inherently thread-safe.  
If you use multi-threading to improve the performance of your Openness application, it is recommended to create your TIA Portal instance with an MTA.   
If TIA Portal is created or attached within an STA thread, all Openness objects associated with that Portal instance must be accessed from the same STA thread; otherwise, an exception will be thrown.

#### Submodules do not have attributes Author and TypeName

The attributes Author and TypeName have been removed from submodules which cannot be plugged.

#### Opening of a global library

As of TIA Portal Openness V15.1 a global library can be opened via Openness independant of a persisted preview mode of the library.

#### Application exit codes

In case of an application exit code

- Up to TIA Portal Openness V15 you get a non recoverable exception
- As of TIA Portal Openness V15.1 you get a EngineeringRuntimeException or a EngineeringTargetInvocationException if the error code is known and a non recoverable exception if the error code is unknown.

#### Schema extension for nameless parameters

The import of SCL blocks is possible even if ENO is used at a nonformal call..

#### Header of indexed parameters

As of TIA Portal Openness V15.1 the header of indexed parameters my not be changed via Openness.

Some drive parameters are modelled as indexed parameters, as they provide several pieces of data for one topic. The modeling of the indexed drive parameters in Openness follows the drive specific definition of the respective parameters as they are defined in the respective list manual.

Indexed parameters are modeled as follows:  
**Header item**: The respective drive parameter without any index. The header item contains a descriptive text, to inform you about the semantics of the referenced indexed drive parameter. Therefore the header item is readonly, because it holds no actual value.  
**Indexed Items**: The indexed items of the drive parameter below the header item. They provide descriptive text, defining the semantics of the specific indexed item (readonly). In addition, they also provide the value that can be retrieved via Openness API. If the respective indexed parameter is also writeable, than the value can also be set via Openness API.

#### Attribute TransmissionRateAndDuplex

Some faulty enum values for attribute TransmissionRateAndDuplex have been corrected, for example the enum value "POFPCF100MbpsFullDuplexLD" has been removed and "POFPCF100MbpsFullDuplex" has been added. For detail information, please see [Configurable attributes of a port-to-port connection](#configurable-attributes-of-a-port-to-port-connection)

#### Attribute AutoNumber for know how protected blocks

As of V15.1 the attribute AutoNumber can not be changed via TIA Portal Openness if a block is know how protected.

#### Number of channels listed by ChannelInfo interfaace

Up to TIA Portal Openness V15 the ChannelInfo interface the number of available channels hasn't been correct for some mdoules.

#### Access to ProDiag FB attributes

The following attributes of a ProDiag FB can be accessauthored via TIA Portal Openness:

- Version
- Initial values acquisition
- Use central timestamp

#### Import/Export of failsafe blocks

Import of failsafe blocks from previous versions is not possible.

Export of system generated failsafe blocks will be prevented as of TIA Portal Openness V15.1.

#### R/H systems

Download or access for R/H devices is available at device.

Online and Download Provider are not available for individual R/H PLC (DeviceItems).

For PLC2 of an R/H system, SoftwareContainer will not be available.

### Major changes in TIA Portal Openness V15

#### Changes

If you have considered the hints concerning programming across versions and you do not upgrade your project to V15 your applications will run without any restrictions on any computer even if only a TIA Portal V15 is installed.

If you upgrade your project to V15 it is necessary to recompile your application using the SiemensEngineering.dll of V15.

In some cases it is necessary to adapt the code of your application

- Behaviour changes for compositions in DeviceItemComposition
- BitOffset of ASi addresses
- Exception class
- System folders of system UDTs
- Submodules do not have attributes Author and TypeName
- Timestamp for last modification
- Export XML for GRAPH blocks
- Importing tag tables
- Modifying not failsafe relevant attributes of a PLC
- Modifying F-parameters while safety password is set
- Accessing TO objects in a S7 1200 CPU

#### Behaviour changes for compositions in DeviceItemComposition

The following compositions in DeviceItemCompositon have been changed for a dynamic behaviour. The composition is updated now if an element is added or deleted via the user interface of TIA Portal.

- IoSystem - ConnectedIoDevices
- Subnet - IoSystems
- Subnet - Nodes
- NetworkInterface - Nodes
- NetworkInterface - Ports
- NetworkPort - ConnectedPorts
- SubnetOwner - Subnets

#### BitOffset of ASi addresses

If a module has an input and an output address for both address objects the correct attribute BitOffset will be provided.

If a module has channels the attribute BitOffset will not be provided for the channel.

#### Exception class

ServiceID and MessageID have been removed from exception class

#### Submodules do not have attributes Author and TypeName

The attributes Author and TypeName have been removed from submodules which cannot be plugged.

#### System folders of system UDTs

For system folders of system UDTs the appropriate folder and composition is provided. This leads also to a change in the hierarchy of compare results.

#### Timestamp for last modification

If during an upgrade an object is changed the timestamp for the last modification is changed as well.

#### Export XML for GRAPH blocks

The export XML for GRAPH blocks contains an additional empty action: &lt;Actions /&gt;

#### Importing tag tables

Setting tag attributes is not longer dependent from data types.

#### Modifying not failsafe relevant attributes of a PLC

All not failsafe relevant attributes of a PLC can be modified via TIA Portal Openness, even if a safety password is set.

#### Modifying F-parameters while safety password is set

F-parameters of a F-IO can only be modified if the safety password is not set.

#### Accessing TO objects in a S7 1200 CPU

The access to array tags for the TO objects TO_PositioningAxis and TO_CommandTable has been changed. You can find details in the chapter about S7-1200 Motion Control.

### Major changes in V14 SP1

This section contains information on the following topics:

- [Major changes in V14 SP1](#major-changes-in-v14-sp1-1)
- [Major changes in the object model](#major-changes-in-the-object-model)
- [Changes on pilot functionality](#changes-on-pilot-functionality)
- [Changes for export and import](#changes-for-export-and-import)

#### Major changes in V14 SP1

##### Introduction

The following changes were made in TIA Portal Openness API object modell V14 SP1, which may impact your existing applications:

| Change | Required program code adjustment |
| --- | --- |
| Impoved handling for master copies | The CreateFrom action will create a new object based on a master copy in a library and place it in the composition where the action was called. The CreateFrom action only supports master copies containing only single objects. The return type corresponds to the respective composed type.  The following composition support CreateFrom:  - Siemens.Engineering.HW.DeviceComposition - Siemens.Engineering.HW.DeviceItemComposition - Siemens.Engineering.SW.Blocks.PlcBlockComposition - Siemens.Engineering.SW.Tags.PlcTagTableComposition - Siemens.Engineering.SW.Tags.PlcTagComposition - Siemens.Engineering.SW.Types.PlcTypeComposition - Siemens.Engineering.SW.TechnologicalObjects.TechnologicalInstanceDBComposition - Siemens.Engineering.SW.Tags.PlcUserConstantComposition - Siemens.Engineering.Hmi.Tag.TagTableComposition - Siemens.Engineering.Hmi.Tag.TagComposition - Siemens.Engineering.Hmi.Screen.ScreenComposition - Siemens.Engineering.Hmi.Screen.ScreenTemplateComposition - Siemens.Engineering.Hmi.RuntimeScripting.VBScriptComposition - Siemens.Engineering.HW.SubnetComposition - Siemens.Engineering.HW.DeviceUserGroupComposition - Siemens.Engineering.SW.Blocks.PlcBlockUserGroupComposition - Siemens.Engineering.SW.ExternalSources.PlcExternalSourceUserGroupComposition - Siemens.Engineering.SW.Tags.PlcTagTableUserGroupComposition - Siemens.Engineering.SW.Types.PlcTypeUserGroupComposition |
| Improved handling for global libraries | Existing actions on global libraries can now be modifying actions, e.g. delete a master copy from a global library.  UpdateProject and UpdateLibrary do not longer use the UpdatePathsMode and DeleteUnusedVersionsMode parameters. Unused versions are not deleted after an update |
| Change System.String to System.IO.FileInfo  Change System.String to System.IO.DirectoryInfo | All occurrences where a string path had to be specified are using FileInfo path or a DirectoryInfo path. For example:  - Open project - Open library - Create project - Create global llibrary - ... |

##### New items in the object model

| Name | Type | Namespace | Comment |
| --- | --- | --- | --- |
| PlcUserConstant | Class | Siemens.Engineering.SW.Tags | Split from PlcConstant. |
| PlcUserConstantComposition | Class | Siemens.Engineering.SW.Tags | Split from PlcConstantComposition. |
| PlcSystemConstant | Class | Siemens.Engineering.SW.Tags | Split from PlcConstant. |
| PlcSystemConstantComposition | Class | Siemens.Engineering.SW.Tags | Split from PlcConstantComposition. |
| MultilingualTextItem | Class | Siemens.Engineering | Access to multilingual text. |
| MultilingualTextItemComposition | Class | Siemens.Engineering | Access to multilingual text. |
| TiaPortalTrustAuthority.FeatureTokens | Enum value | Siemens.Engineering | Access to TIA Portal settings. |
| TiaPortalSetting | Class | Siemens.Engineering.Settings | Access to TIA Portal settings. |
| TiaPortalSettingComposition | Class | Siemens.Engineering.Settings | Access to TIA Portal settings. |
| TiaPortalSettingsFolder | Class | Siemens.Engineering.Settings | Access to TIA Portal settings. |
| TiaPortalSettingsFolderComposition | Class | Siemens.Engineering.Settings | Access to TIA Portal settings. |
| LanguageAssociation | Class | Siemens.Engineering | Access to active languages. |
| LanguageComposition.Find | Method | Siemens.Engineering | Access to active languages. |

##### Modified items in the object model

| Name | Type | Namespace | Comment |
| --- | --- | --- | --- |
| PlcConstant | Class | Siemens.Engineering.SW.Tags | Published base class of PlcUserConstant and PlcSystemConstant. |
| PlcTag | Class | Siemens.Engineering.SW.Tags | Split from PlcConstantComposition. |
| ITargetComparable | Interface | Siemens.Engineering.Compare | String attribute DataTypeName instead of an open link DataType. |
| MultilingualText | Class | Siemens.Engineering | Access to multilingual text. |
| ProjectComposition.Create | Method | Siemens.Engineering | Parameters changed to using a DirectoryInfo and string. |
| Project.Subnets | Attribute | Siemens.Engineering | Access to subnets |
| Project.Languages | Attribute | Siemens.Engineering | Moved to be an attribute of Siemens.Engineering.LanguageSettings to provide supported languages |

##### Removed items in the object model

| Name | Type | Namespace | Comment |
| --- | --- | --- | --- |
| PlcConstantComposition | Class | Siemens.Engineering.SW.Tags | Split in PlcSystemConstantComposition and PlcUserConstantComposition. |
| CompareResultElement.PathInformation | Attribute | Siemens.Engineering.SW.Tags | Not used anymore. |
| MultilingualText.GetText(CultureInfo cultureInfo) | Method | Siemens.Engineering.Compare | Modified concept for accessing text items of MultilingualText. |
| TiaPortalTrustAuthority.CustomerIdentification | Enum value | Siemens.Engineering | Not used anymore. |
| TiaPortalTrustAuthority.ElevatedAccessExtensions | Enum value | Siemens.Engineering | Not used anymore. |

##### Behaviour changes

| Name | Type | Namespace | Comment |
| --- | --- | --- | --- |
| PlcTag.Export(FileInfo path, ExportOptions options) | Method | Siemens.Engineering.SW.Tags | The value of the attribute LogicalAddress is always exported in international mnemonics now. German mnemonics are still accepted on import. |
| PlcTag.LogicalAddress | Attribute | Siemens.Engineering.SW.Tags | The value of the attribute LogicalAddress is always returned in international mnemonics now. German mnemonics are accepted on write. |

#### Major changes in the object model

##### Object model of TIA Portal Openness V14

In order to allow you a comparison between the old and the new object model of TIA Portal Openness, the diagram below describes the object model of TIA Portal V14.

> **Note**
>
> The object model described on the diagram is obsolete, for information about the object model of TIA Portal Openness V14 SP1 refer to [TIA Portal Openness object model](#tia-portal-openness-object-model)

![Object model of TIA Portal Openness V14](images/90319394699_DV_resource.Stream@PNG-en-US.png)

The following diagramm describes the objects which are located under ProjectLibrary.

![Object model of TIA Portal Openness V14](images/87291624843_DV_resource.Stream@PNG-en-US.png)

The following diagramm describes the objects which are located under HmiTarget.

![Object model of TIA Portal Openness V14](images/87546928139_DV_resource.Stream@PNG-en-US.png)

The following diagramm describes the objects which are located under PlcSoftware.

![Object model of TIA Portal Openness V14](images/96347931915_DV_resource.Stream@PNG-en-US.png)

##### Relationship between TIA Portal and TIA Portal Openness object model

The figure below shows the relationship between the object model and a project in the TIA Portal:

![Relationship between TIA Portal and TIA Portal Openness object model](images/90561684875_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | The object "Project" corresponds to an open project in the TIA Portal. |
| ② | The "PlcSoftware" object is of type "SoftwareBase"④, and corresponds to a PLC. The object's contents correspond to a PLC in the project navigation with access to objects such as blocks or PLC tags. |
| ③ | The "HmiTarget" object is of type "SoftwareBase"④, and corresponds to an HMI device. The object's contents correspond to an HMI device in the project navigation with access to objects such as screens or HMI tags. |
| ④ | The object "DeviceItem" corresponds to an object in the "Devices &amp; Networks" editor. An object of the type "DeviceItem" can be a rack or an inserted module. |

#### Changes on pilot functionality

##### Introduction

The following changes were made in API object modell V14 SP1 are only relevant for users, which have used the pilot functionality of HW Config in V14.

##### Modifications for TIA Portal Openness API types

| TIA Portal Openness API type | new TIA Portal Openness API type |
| --- | --- |
| Siemens.Engineering.HW.IAddress | Siemens.Engineering.HW.Address |
| Siemens.Engineering.HW.IAddressController | Siemens.Engineering.HW.Features.AddressController |
| Siemens.Engineering.HW.IChannel | Siemens.Engineering.HW.Channel |
| Siemens.Engineering.HW.IDevice | Siemens.Engineering.HW.Device |
| Siemens.Engineering.HW.IDeviceItem | Siemens.Engineering.HW.DeviceItem |
| Siemens.Engineering.HW.IExtension | Siemens.Engineering.HW.Extensions |
| Siemens.Engineering.HW.IGsd | Siemens.Engineering.HW.Features.GsdObject |
| Siemens.Engineering.HW.IGsdDevice | Siemens.Engineering.HW.Features.GsdDevice |
| Siemens.Engineering.HW.IGsdDeviceItem | Siemens.Engineering.HW.Features.GsdDeviceItem |
| Siemens.Engineering.HW.IHardwareObject | Siemens.Engineering.HW.HardwareObject |
| Siemens.Engineering.HW.IHwIdentifier | Siemens.Engineering.HW.HwIdentifier |
| Siemens.Engineering.HW.IHwIdentifierController | Siemens.Engineering.HW.Features.HwIdentifierController |
| Siemens.Engineering.HW.IIoConnector | Siemens.Engineering.HW.IoConnector |
| Siemens.Engineering.HW.IIoController | Siemens.Engineering.HW.IoController |
| Siemens.Engineering.HW.IIoSystem | Siemens.Engineering.HW.IoSystem |
| Siemens.Engineering.HW.IInterface | Siemens.Engineering.HW.Features.NetworkInterface |
| Siemens.Engineering.HW.Extensions.ModuleInformationProvider | Siemens.Engineering.HW.Utilities.ModuleInformationProvider |
| Siemens.Engineering.HW.INode | Siemens.Engineering.HW.Node |
| Siemens.Engineering.HW.OPCUAExportProvider | Siemens.Engineering.HW.Utilities.OpcUaExportProvider |
| Siemens.Engineering.HW.IPort | Siemens.Engineering.HW.Features.NetworkPort |
| Siemens.Engineering.HW.IRole | Siemens.Engineering.HW.Features.HardwareFeature |
| Siemens.Engineering.HW.Features.DeviceFeature |  |
| Siemens.Engineering.HW.Utilities.ModuleInformationProvider |  |
| Siemens.Engineering.HW.SoftwareBase | Siemens.Engineering.HW.Software |
| Siemens.Engineering.HW.ISubnet | Siemens.Engineering.HW.Subnet |
| Siemens.Engineering.HW.ISoftwareContainer | Siemens.Engineering.HW.Features.SoftwareContainer |
| Siemens.Engineering.HW.ISubnetOwner | Siemens.Engineering.HW.Features.SubnetOwner |

##### Modifications for Enums

| TIA Portal Openness API type | Data type | new TIA Portal Openness API type | Data type |
| --- | --- | --- | --- |
| Siemens.Engineering.HW.Enums.AddressContext |  | Siemens.Engineering.HW.AddressContext |  |
| Siemens.Engineering.HW.Enums.AddressIoType |  | Siemens.Engineering.HW.AddressIoType |  |
| Siemens.Engineering.HW.Enums.AttachmentType |  | Siemens.Engineering.HW.MediumAttachmentType |  |
| Siemens.Engineering.HW.Enums.BaudRate |  | Siemens.Engineering.HW.BaudRate |  |
| Siemens.Engineering.HW.Enums.BusLoad |  | Siemens.Engineering.HW.CommunicationLoad |  |
| Siemens.Engineering.HW.Enums.BusProfile |  | Siemens.Engineering.HW.BusProfile |  |
| Siemens.Engineering.HW.Enums.CableLength |  | Siemens.Engineering.HW.CableLength |  |
| Siemens.Engineering.HW.Enums.CableName | ulong | Siemens.Engineering.HW.CableName | long |
| Siemens.Engineering.HW.Enums.ChannelIoType | byte | Siemens.Engineering.HW.ChannelIoType | int |
| Siemens.Engineering.HW.Enums.ChannelType | byte | Siemens.Engineering.HW.ChannelType | int |
| Siemens.Engineering.HW.Enums.DeviceItemClassifications |  | Siemens.Engineering.HW.DeviceItemClassifications |  |
| Siemens.Engineering.HW.Enums.InterfaceOperatingModes |  | Siemens.Engineering.HW.InterfaceOperatingModes |  |
| Siemens.Engineering.HW.Enums.IpProtocolSelection |  | Siemens.Engineering.HW.IpProtocolSelection |  |
| Siemens.Engineering.HW.Enums.MediaRedundancyRole |  | Siemens.Engineering.HW.MediaRedundancyRole |  |
| Siemens.Engineering.HW.Enums.NetType |  | Siemens.Engineering.HW.NetType |  |
| Siemens.Engineering.HW.Enums.ProfinetUpdateTimeMode |  | removed |  |
| Siemens.Engineering.HW.Enums.RtClass | byte | Siemens.Engineering.HW.RtClass | int |
| Siemens.Engineering.HW.Enums.SignalDelaySelection | byte | Siemens.Engineering.HW.SignalDelaySelection | int |
| Siemens.Engineering.HW.Enums.SyncRole | byte | Siemens.Engineering.HW.SyncRole | int |
| Siemens.Engineering.HW.Enums.TransmissionRateAndDuplex | uint | Siemens.Engineering.HW.TransmissionRateAndDuplex | int |

##### Modifications for attributes values of Siemens.Engineering.HW.IoConnector

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| ProfinetUpdateTimeMode | ProfinetUpdateTimeMode | PnUpdateTimeAutoCalculation | bool |
| ProfinetUpdateTime |  | PnUpdateTime |  |
| AdaptUpdateTime |  | PnUpdateTimeAdaption |  |
| WatchdogFactor |  | PNWatchdogFactor |  |
|  |  | DeviceNumber | string |

##### Modifications for attributes values of Siemens.Engineering.HW.IoController

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
|  |  | DeviceNumber | string |

##### Modifications for attributes values of Siemens.Engineering.HW.Node

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| HighestAddress |  | removed, available only on subnet |  |
| TransmissionSpeed |  | removed, available only on subnet |  |
| IsoProtocolUsed |  | UseIsoProtocol |  |
| IpProtocolUsed |  | UseIpProtocol |  |
| RouterAddressUsed |  | UseRouter |  |
| PnDeviceNameAutoGenerated |  | PnDeviceNameAutoGeneration |  |
| DeviceNumber |  | removed, moved to IoConnector / IoController |  |

##### Modifications for attributes values of Siemens.Engineering.HW.Subnet

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| HighestAddress | byte | HighestAddress | int |
| CableConfiguration |  | PbCableConfiguration |  |
| RepeaterCount |  | PbRepeaterCount |  |
| CopperCableLength |  | PbCopperCableLength |  |
| OpticalComponentCount |  | PbOpticalComponentCount |  |
| OpticalCableLength |  | PbOpticalCableLength |  |
| OpticalRingEnabled |  | PbOpticalRing |  |
| OlmP12 |  | PbOlmP12 |  |
| OlmG12 |  | PbOlmP12 |  |
| OlmG12Eec |  | PbOlmG12Eec |  |
| OlmG121300 |  | PbOlmG121300 |  |
| AdditionalNetworkDevices |  | PbAdditionalNetworkDevices |  |
| AdditionalDpMaster | byte | PbAdditionalDpMaster | int |
| TotalDpMaster | byte | PbTotalDpMaster | int |
| AdditionalPassiveDevice | byte | PbAdditionalPassiveDevice | int |
| TotalPassiveDevice | byte | PbTotalPassiveDevice | int |
| AdditionalActiveDevice | byte | PbAdditionalActiveDevice | int |
| TotalActiveDevice | byte | PbTotalActiveDevice | int |
| PbCommunicationLoad | BusLoad | PbAdditionalCommunicationLoad | CommunicationLoad |
| OptimizeDde |  | PbDirectDateExchange |  |
| MinimizeTslot |  | PbMinimizeTslotForSlaveFailure |  |
| OptimizeCableConfig |  | PbOptimizeCableConfiguration |  |
| CyclicDistribution |  | PbCyclicDistribution |  |
| TslotInit |  | PbTslotInit |  |
| Tslot |  | PbTslot |  |
| MinTsdr |  | PbMinTsdr |  |
| MaxTsdr |  | PbMaxTsdr |  |
| Tid1 |  | PbTid1 |  |
| Tid2 |  | PbTid2 |  |
| Trdy |  | PbTrdy |  |
| Tset |  | PbTset |  |
| Tqui |  | PbTqui |  |
| Ttr |  | PbTtr |  |
| TtrMs |  | removed |  |
| TtrTypical |  | PbTtrTypical |  |
| TtrTypicalMs |  | removed |  |
| Watchdog |  | PbWatchdog |  |
| WatchdogMs |  | removed |  |
| Gap | byte | PbGapFactor | int |
| RetryLimit | byte | PbRetryLimit | int |
| IsochronMode |  | IsochronousMode |  |
| AdditionalDevice |  | PbAdditionalPassivDeviceForIsochronousMode |  |
| TotalDevice |  | PbTotalPassivDeviceForIsochronousMode |  |
| DpCycleTimeAutoCalc |  | DpCycleMinTimeAutoCalculation |  |
| TiToAutoCalc |  | IsochronousTiToAutoCalculation |  |
| Ti |  | IsochronousTi |  |
| To |  | IsochronousTo |  |

##### Modifications for attributes values of Siemens.Engineering.Project

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| .HwExtensions |  | .HwUtilities |  |

##### Modifications for attributes values of Siemens.Engineering.HW.Baudrate

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| BaudRate.BAUD_9600 |  | BaudRate.BAUD9600 |  |
| BaudRate.BAUD_19200 |  | BaudRate.BAUD19200 |  |
| BaudRate.BAUD_45450 |  | BaudRate.BAUD45450 |  |
| BaudRate.BAUD_93750 |  | BaudRate.BAUD93750 |  |
| BaudRate.BAUD_187500 |  | BaudRate.BAUD187500 |  |
| BaudRate.BAUD_500000 |  | BaudRate.BAUD500000 |  |
| BaudRate.BAUD_1500000 |  | BaudRate.BAUD1500000 |  |
| BaudRate.BAUD_3000000 |  | BaudRate.BAUD3000000 |  |
| BaudRate.BAUD_6000000 |  | BaudRate.BAUD6000000 |  |
| BaudRate.BAUD_12000000 |  | BaudRate.BAUD12000000 |  |

##### Modifications for attributes values of Siemens.Engineering.HW.CableLength

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| CableLength.Unknown |  | CableLength.None |  |
| CableLength.Length_20m |  | CableLength.Length20m |  |
| CableLength.Length_50m |  | CableLength.Length50m |  |
| CableLength.Length_100m |  | CableLength.Length100m |  |
| CableLength.Length_1000m |  | CableLength.Length1000m |  |
| CableLength.Length_3000m |  | CableLength.Length3000m |  |

##### Modifications for attributes values of Siemens.Engineering.HW.ChannelIoType

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| ChannelIoType.Unknown |  | ChannelIoType.Complex |  |

##### Modifications for attributes values of Siemens.Engineering.HW.IpProtocolSelection

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| IpProtocolSelection.AddressTailoring |  | IpProtocolSelection.ViaIoController |  |

##### Modifications for attributes values of Siemens.Engineering.HW.TransmissionRateAndDuplex

| Attribut | Data type | new name | Data type |
| --- | --- | --- | --- |
| TransmissionRateAndDuplex.Unknown |  | TransmissionRateAndDuplex.None |  |
| TransmissionRateAndDuplex.TP10Mbps_HalfDuplex |  | TransmissionRateAndDuplex.TP10MbpsHalfDuplex |  |
| TransmissionRateAndDuplex.TP10Mbps_FullDuplex |  | TransmissionRateAndDuplex.TP10MbpsFullDuplex |  |
| TransmissionRateAndDuplex.AsyncFiber10Mbps_HalfDuplex |  | TransmissionRateAndDuplex.AsyncFiber10MbpsHalfDuplex |  |
| TransmissionRateAndDuplex.AsyncFiber10Mbps_FullDuplex |  | TransmissionRateAndDuplex.AsyncFiber10MbpsFullDuplex |  |
| TransmissionRateAndDuplex.TP100Mbps_HalfDuplex |  | TransmissionRateAndDuplex.TP100MbpsHalfDuplex |  |
| TransmissionRateAndDuplex.TP100Mbps_FullDuplex |  | TransmissionRateAndDuplex.TP100MbpsFullDuplex |  |
| TransmissionRateAndDuplex.FO100Mbps_FullDuplex |  | TransmissionRateAndDuplex.FO100MbpsFullDuplex |  |
| TransmissionRateAndDuplex.X1000Mbps_FullDuplex |  | TransmissionRateAndDuplex.X1000MbpsFullDuplex |  |
| TransmissionRateAndDuplex.FO1000Mbps_FullDuplex_LD |  | TransmissionRateAndDuplex.FO1000MbpsFullDuplexLD |  |
| TransmissionRateAndDuplex.FO1000Mbps_FullDuplex |  | TransmissionRateAndDuplex.FO1000MbpsFullDuplex |  |
| TransmissionRateAndDuplex.TP1000Mbps_FullDuplex |  | TransmissionRateAndDuplex.TP1000MbpsFullDuplex |  |
| TransmissionRateAndDuplex.FO10000Mbps_FullDuplex |  | TransmissionRateAndDuplex.FO10000MbpsFullDuplex |  |
| TransmissionRateAndDuplex.FO100Mbps_FullDuplex_LD |  | TransmissionRateAndDuplex.FO100MbpsFullDuplexLD |  |
| TransmissionRateAndDuplex.POFPCF100Mbps_FullDuplex_LD |  | TransmissionRateAndDuplex.POFPCF100MbpsFullDuplexLD |  |

#### Changes for export and import

This section contains information on the following topics:

- [Changes for export and import](#changes-for-export-and-import-1)
- [Changes in API](#changes-in-api)
- [Schema extension](#schema-extension)
- [Schema changes](#schema-changes)
- [Behaviour changes](#behaviour-changes)
- [Block attribute changes](#block-attribute-changes)

##### Changes for export and import

###### Introduction

The export and import via TIA Portal Openness API was extended in V14 SP1 in order to handle comments at array elements. This required a new schema. Block interface import and export will handle from now on two schema versions:

- For import: The decision about used schema version is made based on namespace: &lt;Sections xmlns=http://www.siemens.com/automation/Openness/SW/Interface/v2&gt;
- For export: The decision about used schema version is made based on the project version. Projects V14 SP1 lead to version 2, projects V14 lead to version v1

##### Changes in API

###### **Generate source**

The following methods have been removed from ProgramBlocks:

- GenerateSourceFromBlocks
- GenerateSourceFromTypes

The following methodes have been added:

- GenerateSource to PlcExternalSourceSystemGroup

###### Example

using System;

using Siemens.Engineering;

using Siemens.Engineering.HW;

using Siemens.Engineering.HW.Features;

using Siemens.Engineering.SW;

using Siemens.Engineering.SW.Blocks;

using Siemens.Engineering.SW.ExternalSources;

using Siemens.Engineering.SW.Tags;

using Siemens.Engineering.SW.Types;

using Siemens.Engineering.Hmi;

using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;

using Siemens.Engineering.Hmi.Tag;

using Siemens.Engineering.Hmi.Screen;

using Siemens.Engineering.Hmi.Cycle;

using Siemens.Engineering.Hmi.Communication;

using Siemens.Engineering.Hmi.Globalization;

using Siemens.Engineering.Hmi.TextGraphicList;

using Siemens.Engineering.Hmi.RuntimeScripting;

using System.Collections.Generic;

using Siemens.Engineering.Compiler;

using Siemens.Engineering.Library;

using System.IO;

using System.Security;

namespace ChangesInTheAPI

{

internal class Program

{

private static void Main(string[] args)

{

// generate source for V14

var blocks = new List&lt;PlcBlock&gt;() { block1 };

var types = new List&lt;PlcBlock&gt;() { udt1 };

var fileInfoBlock = new FileInfo(@"D:\Export\Block.scl");

var fileInfoType = new FileInfo(@"D:\Export\Type.udt");

PlcBlockSystemGroup blocksGroup = ...;

blocksGroup.GenerateSourceFromBlocks(blocks, fileInfo);

PlcTypeSystemGroup plcDataTypesGroup = ...;

plcDataTypesGroup.GenerateSourceFromTypes(types, fileInfo);

//generate source as of V14 SP1

var blocks = new List&lt;PlcBlock&gt;(){ block1 };

var types = new List&lt;PlcBlock&gt;() { udt1 };

var fileInfoBlock = new FileInfo(@"D:\Export\Blocks.scl");

var fileInfoType = new FileInfo(@"D:\Export\Type.udt");

PlcExternalSourceSystemGroup externalSourceGroup = plc.ExternalSourceGroup;

externalSourceGroup.GenerateSource(blocks, fileInfoBlock);

externalSourceGroup.GenerateSource(types, fileInfoType);

}

}

}

clipboard

##### Schema extension

###### Schema extension for comments and start values

Comments and start values are stored in new element called "Subelement" which refers to the array element with "Path" attribute.

Subelement contains start value and comment for the referenced array element. Attribute "Path" at StartValue is removed in the new schema.

###### Schema definition of "Subelement":

![Schema definition of "Subelement":](images/98488861451_DV_resource.Stream@PNG-en-US.png)

###### Extension of member type:

![Extension of member type:](images/98488731403_DV_resource.Stream@PNG-en-US.png)

###### Examples:

Storage of comments and start values in simple arrays:

![Examples:](images/98492229387_DV_resource.Stream@PNG-en-US.png)

Storage of comments and start values in arrays of UDT:

![Examples:](images/98491895563_DV_resource.Stream@PNG-en-US.png)

Storage of comments and start values in arrays of struct:

![Examples:](images/98491562507_DV_resource.Stream@PNG-en-US.png)

##### Schema changes

###### Access node in SW.PlcBlocks.Access.xsd

Type attribute of the Access node has been moved to the children nodes of Access at

- AbsoluteOffset as required
- Address as optional

![Access node in SW.PlcBlocks.Access.xsd](images/98743826315_DV_resource.Stream@PNG-en-US.png)

Type attribute of Constant has been replaced with new ConstantType subnode.

![Access node in SW.PlcBlocks.Access.xsd](images/98750674571_DV_resource.Stream@PNG-en-US.png)

The value of the Scope attribute in Access has been renamed to TypedConstant if the ConstantValue contains type qualified value(e.g.: int#10).

Constant does not have Type attribute if ConstantValue contains type qualified value (e.g.: int#10).

Local variables do not have Address node if Scope is LocalVariable.

If an Access is nested within another Access at any level, only the outer Access must have an UId.

###### Address node in SW.PlcBlocks.Access.xsd

BitOffset attribute of Address node became optional.

Declarations for exporting absolute access have changed as shown in the following table:

| Area as of V14 SP1 | Type | Block number | Bit offset | Example |
| --- | --- | --- | --- | --- |
| DB | Block_DB | mandatory | forbidden | OPN  %DB12 |
| DB | unordered | existing | mandatory | %DB100.DBX10.3 |
| DB | unordered | not existing | mandatory | %DB100.DBX10.3 |
| L | unordered | forbidden | mandatory | %LW10.0 |
| I  Q  M | unordered | forbidden | mandatory | %I0.0  %Q0.0  %M0.0 |
| T  C | unordered | forbidden | mandatory | %T0  %C1 |
| Block_FC  Block_FB | Block_FC  Block_FB | mandatory | forbidden | Call %FB4, %DB5 Input_1 := %FC10  Call %FB4, %DB5 Input_2 := %FB11 |
| PeripheryInput | unordered | forbidden | mandatory |  |
| Periphery Output | unordered | forbidden | mandatory |  |

###### Area node in SW.PlcBlocks.Access.xsd

Area node has got a simplified enum list:

- LocalC and LocalN became Local
- DBc, DBv, DBr are eliminated.

###### CallInfo node in SW.PlcBlocks.Access.xsd

Name attribute of CallInfo node became optional

BlockType attribute of CallInfo node became required

+2.2.5 User Block Calls

###### Constant node in SW.PlcBlocks.Access.xsd

Constant node references CostantType node with minOccurs=0

Constant node doesn't reference IntegerAttribute node any more

###### ConstantValue node in SW.PlcBlocks.Access.xsd

ConstantValue node gets an Informative attribute

###### Instruction node in SW.PlcBlocks.Access.xsd

Instruction node references Acces node with minOccurs=0

Parameter attributes Section, Type and TemplateReference have been deleted at Instruction.

###### **Parameter** nodein SW.PlcBlocks.Access.xsd

SectionName attribute of the Parameter node became optional.

###### Values for **Scope**in SW.PlcBlocks.Access.xsd

Enum list of Scope has been extended with:

- TypedConstant
- AddressConstant
- LiteralConstant
- AlarmConstant
- Address
- Statusword
- Expression
- Call
- CallWithType

###### **Statusword** nodein SW.PlcBlocks.Access.xsd

Enum list of Statusword has been extended with:

- STW

###### **ConstantType** nodein SW.PlcBlocks.Access.xsd

New node ConstantType is introduced with optionally used attribute Informative.

###### CallRef node in SW.PlcBlocks.LADFBD.xsd

CallRef node is renamed to Call and omits the BooleanAttribute subnode.

###### InstructionRef node in SW.PlcBlocks.LADFBD.xsd

InstructionRef node is replaced by Part node

###### Part node in SW.PlcBlocks.LADFBD.xsd

New node ConstantType is introduced and replaces the InstructionRef node

- Attributes: Name and Version
- Subnodes: Instruction subnode as new choice to existing Equation
- doesn't have neither BooleanAttribute subnode nor Gate attribute

###### Wire node in SW.PlcBlocks.LADFBD.xsd

Name attribe of Wire node removed.

###### TemplateReference node in SW.PlcBlocks.LADFBD.xsd

TemplateReference node is deleted.

###### StatementList node in SW.PlcBlocks.STL.xsd

Enum list of of StatementList (STL_TE):

- L_STW has been removed
- T_STW has been removed

##### Behaviour changes

###### **Absolute Access**

In V14 the import of absolute access has been aborted for most combinations. As of V14 SP1 the import of absolute access works for the following areas:

- Input
- Outpt
- Memory
- Timer, if supported on the PLC
- Counter, if supported on the PLC
- DB
- DI

If a symbol access and an absolute access is used at the same time and is not rejected by schema or node kind validation the import will only succeed when box access informations are successfully resolved. When the symbol access leads to different information in comparison to the absolute access the import is rejected.

![Absolute Access](images/98756417803_DV_resource.Stream@PNG-en-US.png)

![Absolute Access](images/98756456459_DV_resource.Stream@PNG-en-US.png)

###### Indirect DB Access

As of V14 SP1 indirect DB Access can only be imported, when the 'offset', 'type' and 'symbol' are provided.

![Indirect DB Access](images/98756520971_DV_resource.Stream@PNG-en-US.png)

###### Symbolic and absolute information for local access

When importing "symbolic access" all possible provided "absolute access informations" are validated, if they are not flaged as "informative". As of V14 SP1 the import will be aborted when the absolute information does not match.

###### Block interface constraints

In V14SP1 several constrains are checked. These constrains are well known to users of the block interface editor. Whenever the block interface editor renames a parameter by adding or increasing '_1' the OPNS import will be aborted.

The following constrains are validated for instance:

- Duplicated parameter names
- Wrong section names. Including 'Return-Section' for FB blocks
- Restricted words

###### Sorting sections on import

When the called block does not exist at the time of import the interface definition at the call side will be used to display the called user block. In V14 SP1 the sections will be sorted in the order they would be displayed in the block interface of the called block, if it would have been existing with the same parameters.

The section order of the parameters imported is:

- Input
- Output

The following STL xml example

![Sorting sections on import](images/98756598539_DV_resource.Stream@PNG-en-US.png)

will result in

| Symbol | Meaning |
| --- | --- |
| CALL  "Block_2"   Input_1  :="Tag_1"   Input_2  :="Tag_2"   Output_1 :="Tag_3"   Output_2 :="Tag_4" |  |

###### Unique user block callee names

In TIA Portal names have to be unique. This means for instance a tag can not have the same name like a block. For TIA Portal Openness API XML import this means when the XML contains a user block call, where the called block does not exist at the time of import, the name of the called block has to be unique to all existing names in the project. When the called block name is not unique the import will be aborted.

In the following example the import will be aborted, because the Name of the called Block "Tag_1" is already used for a tag table.

![Unique user block callee names](images/98756611595_DV_resource.Stream@PNG-en-US.png)

In the following example the import will be aborted, because two parameters have the same name ""Input1".

![Unique user block callee names](images/98933198603_DV_resource.Stream@PNG-en-US.png)

###### Library block calls

The imported XML may contain calls of user blocks. These user blocks are identified by name.

User blocks can also call library elements. These library elements can be generated as 'library block calls'. Because library blocks are using the same namespace as user blocks, the import of a user block call done by name can call the implementation of a library block.

Before V14 SP1 the import tried to map the parameters between the user block call and the instruction block call. Sometimes the import aborted, sometimes the import deleted all not matching parameters.

As of V14 SP1 the user block call will still find the library block, but the call will not become valid.

###### Block type mismatch

When the XML contains a user block call of 'Block_1' with more parameters as the corresponding FC in the project as of V14 SP1 the import defines a new called block interface matching the user block call from the XML. The next program block compile will attempt the call update.

###### New scopes for contants

With V14SP1 several new scopes for constants have been invented. The import only succeeds when the values in the xml match the constant scope. The import may abort when not all the provided information for a constant match the existing constant.

![New scopes for contants](images/98756572683_DV_resource.Stream@PNG-en-US.png)

###### Instruction version annotation

As of V14 SP1 only instruction versions usable on the PLC to import to can be imported.When no instruction version is annotated in the xml the version selected in the PLC will be used. In LAD and FBD some elements represented as instruction do not use versioning. These elements can only be imported without version.

![Instruction version annotation](images/98756534027_DV_resource.Stream@PNG-en-US.png)

###### Disabled ENO

The "disabled ENO" feature is used on 1200 and 1500 PLC to deactivate runtime consuming ENO connection state calculation.

As of V14 SP1 the DisabledENO flag can only be imported on PLC's supporting the feature.

![Disabled ENO](images/98756482315_DV_resource.Stream@PNG-en-US.png)

###### Type validation for absolute L-Stack access

As of V14 SP1 the import is aborted when the type can not be used or mapped.

###### Validation of index idents

Index access's are usable where 'symbolic access to memory' is defined. For instance, local access, global access, indirect access.

When a literal constant is used as index, the singed and unsigned integer types are changed to Dint. As of V14 SP1 the import is aborted when a type outside the mentioned range is provided.

All index access's are checked, whether the kind of access can be used as 'index access' at all. As of V14 SP1 the import is aborted when the defined index access can not be used.

###### Element order sorting

As of V14 SP1 the elements in LAD and FBD will be sorted 'code generation order' where automatically possible during export. In some very rare cases the exported XML is not importable again. In these cases either the XML has to be adapted or the corresponding networks have to be deleted and reprogrammed. But the order of wires and references is still not reliable.

###### Alarm Constants

With V14 SP1 the compile checks for valid alarm constants have been extended. It might occur that projects are not compilable in V14 SP1 due to an xml imported in V14 with broken alarm constants. In this case open the relevant network in LAD/FDB editor and delete the alarm actual operand. The editor will automatically recreate a valid alarm constant.

![Alarm Constants](images/98933224459_DV_resource.Stream@PNG-en-US.png)

###### Constraints for instances of user blocks and instructions

In V14 it was possible to import user FC block calls with an instance and sometimes even compile these calls.

As of V14 SP1 the import of instances is only possible where instances are supported. Existing projects with instances at FC user block calls and instructions may not compile any more. In this case the call has to be deleted and reprogrammed. Any attempt to do a call update or 'other means of automated repair' will fail.

###### EnEno visible

In V14 the EN and ENO connections of 'InstructionRef' have been usable or not depending on the ENENO flag.

As of V14SP1 the OPNS during the import based on the element and the wiring either the EN and ENO connections are used. Because of this automatic detection a different EN and ENO connection usage can be noticed. Most probably only the IEC timer and IEC counter boxes may show some issues.

###### UId assignment

The assignment of UIds to parts, access and wires changes with V14 SP1. The UIds for statements, CallInfo and operands have to be unique within a compile unit. From TIA Portal point of view the UIds in the XML are keys, without any additional meaning besides identifying an element.

###### Checking of character strings

More strict checks concerning quotation marks, surrogate characters and control characters are performed for the Name attribute during the import of

- IntegerAttribute
- StringAttribute
- DateAttribute
- AutomaticTyped
- Component
- Invisible
- Label
- NameCon
- Negated
- TemplateValue
- CallInfo
- Instruction
- Parameter
- Part
- Step

More strict checks concerning surrogate characters and control characters are performed during the import of

- Titles of blocks and networks
- LineComment text
- Constant strings (String, WString, Char, Wchar typed)

More strict checks concerning surrogate characters and control characters ( tab and new line allowed) are performed during the import of

- Comments of blocks and networks
- String attributes
- Nodes defining multilanguage texts, e.g. Alarmtext, Comments
- Token texts

###### Case insensitivity of template operations and parameters

As of V14 SP1 case insenitivity of template operations for instructions and call or instruction parameters will be imported and automatically corrected.

The following code will be imported and the incorrect value "Eq" will be corrected to "EQ" and the incorrect parameter "iN1" will be corrected to "IN1":

![Case insensitivity of template operations and parameters](images/98933263115_DV_resource.Stream@PNG-en-US.png)

###### Multiinstances used in calls

As of V14 SP1 the import is aborted if the multiinstance used in a call does not exists.

The following code shows an xml example where the multiinstance is defined correctly in the interface section:

![Multiinstances used in calls](images/98933301771_DV_resource.Stream@PNG-en-US.png)

###### Template cardinalities in STL

In STL the template cardinalities for every instruction has a fixed default value which is the only valid value. As of V14 SP1 the import is aborted if another value is used for the cardinality.

###### Importing indirect access

As of V14 SP1 indirect access can only be imported where they can be compiled.

![Importing indirect access](images/99006761227_DV_resource.Stream@PNG-en-US.png)

###### Importing statuswords

As of V14 SP1 the statusword can only be imported at statements where they are supported.

- L - Supported statusword: STW
- T - Supported statusword: STW
- A - Supported statusword: BR, OV, OS, EQ, NE, GT, Lt, GE, LE, U0, NU
- AN - Supported statusword: BR, OV, OS, EQ, NE, GT, Lt, GE, LE, U0, NU
- O - Supported statusword: BR, OV, OS, EQ, NE, GT, Lt, GE, LE, U0, NU
- ON - Supported statusword: BR, OV, OS, EQ, NE, GT, Lt, GE, LE, U0, NU
- X - Supported statusword: BR, OV, OS, EQ, NE, GT, Lt, GE, LE, U0, NU
- XN - Supported statusword: BR, OV, OS, EQ, NE, GT, Lt, GE, LE, U0, NU

> **Note**
>
> Most statuswords are only useful on 300 and 400 plcs.

###### Empty statements

The import is aborted if a statement does not have a node &lt;StlStatement/&gt;. In case of an empty statement, add the &lt;StlToken Text="Empty_Line" /&gt; node.

The import is aborted if an empty statement has comments. For a statement with only comments use the &lt;StlToken Text="COMMENT" /&gt;.

![Empty statements](images/99006709771_DV_resource.Stream@PNG-en-US.png)

##### Block attribute changes

###### Changes in general attributes

AutoNumber has got a new default value (false) at classic OBs

HeaderVersion has got a new type System.Version (instead of String)

IsKnowHowProtected is applied for user defined data types as well

ILibraryTypeInstance.ConnectedVersion, ILibraryTypeInstance.Dependencies, ILibraryTypeInstance.Dependents are eliminated from the table of general attributes because they are neither exported in XML nor accessible via API.

MemoryLayout gets new default: Standard in classic PLCs and Optimized on plus PLCs

Number is applied for user defined data types and it is represented in XML and accessible via API as well

###### Changes in specific attributes

IsOnlyStoredInLoadMemory and IsWriteProtectedInAS became read-only for IDBofUDT if it belongs to a system library element.

OfSystemLibElement and OfSystemLibVersion are relocated from general to specific attributes

OfSystemLibVersion has got a new type System.Version (instead of String)

ParameterPassing remains read-write at FCs and FBs only if

- ProgrammingLanguage is STL and
- MemoryLayout is standard and
- interface is empty

GraphVersion has got a new type System.Version (instead of String)

 a new attribute called ExtensionBlockName is introduced for FBs written in Graph as of Graph version V4

 a new attribute called InitialValuesAcquisition is introduced for FBs written in Graph as of Graph version V4

 a new attribute called IsWriteProtected is introduced for code blocks

DownloadWithoutReinit became read-only and also applied for IDBofFBs

Supervisions became read-only on IDBofFBs .

###### Changes in enums

The enum values for ProgrammingLanguage are changed as follows:

- a new enum value F_CALL is introduced
- a new enum value Motion_DB is introduced for Motion technological object
- GRAPH_SEQUENCE, GRAPH_ACTIONS, GRAPH_ADDINFOS are deleted from the enum. They are replaced with GRAPH.

The enum values for BlockType are changed as follows:

- the values OB, FC, DB, SFC are deleted because this enum is only used at InstanceOfType attribute

### Major changes in V14

This section contains information on the following topics:

- [Major changes of the object model](#major-changes-of-the-object-model)
- [Before updating an application to TIA Portal Openness V14](#before-updating-an-application-to-tia-portal-openness-v14)
- [Major string changes](#major-string-changes)
- [Import of files generated with TIA Portal Openness V13 SP1 and previous](#import-of-files-generated-with-tia-portal-openness-v13-sp1-and-previous)

#### Major changes of the object model

##### Object model of TIA Portal Openness V13 SP1 and older

In order to allow you a comparison between the old and the new object model of TIA Portal Openness, the diagram below describes the object model of TIA Portal V13 SP1.

> **Note**
>
> The object model described on the diagram is obsolete, for information about the object model of TIA Portal Openness V14 SP1 refer to [TIA Portal Openness object model](#tia-portal-openness-object-model)

![Object model of TIA Portal Openness V13 SP1 and older](images/87309597195_DV_resource.Stream@PNG-en-US.png)

#### Before updating an application to TIA Portal Openness V14

##### Application

Before updating an application to TIA Portal Openness V14 change the following settings:

1. Adapt thr references to the V14 API by adding the following TIA Portal Openness APIs:

   - `Siemens.Engineering`
   - `Siemens.Engfineering.Hmi`
2. Change the .Net framework of your Visual Studio to version 4.6.1
3. Update the assembly resolve method by adapting the new installation path of the TIA Portal.

   - If you have evaluated from the registry, adapt the new key, according to the following example:

     `"HKEY_LOCAL_MACHINE\SOFTWARE\Siemens\Automation\_InstalledSW\TIAP14\TIA_Opns\..."`
   - If you are using the application configuration file, adapt the paths to the new installation path.

#### Major string changes

##### Introduction

The following changes were made in TIA Portal Openness V14, which may impact your existing applications:

| Change | Required program code adjustment |
| --- | --- |
| Compile methods have been changed. | Change the compile methods according to the following example:  - TIA Portal Openness V13 SP1(obsolete):    `controllerTarget.Compile(CompilerOptions.Software, BuildOptions.Rebuild);` - TIA Portal Openness V14:    `plcSoftware.GetService<ICompilable>().Compile();` |
| New namespaces have been added. | 1. Add the following namespace statements:      `Siemens.Engineering.SW.Blocks;`       `Siemens.Engineering.SW.ExternalSources;`       `Siemens.Engineering.SW.Tags;`       `Siemens.Engineering.SW.Types;` 2. Remove the `using ControllerTarget = Siemens.Engineering.HW.ControllerTarget` namespace statement. 3. Compile the application. |
| `ControllerTarget` has been replaced by `PlcSoftware` and functionality has been changed in some cases. | 1. Review the code examples in the documentation which belong to your application functionality. 2. Update the program code of your TIA Portal Openness application according to the following example:    - TIA Portal Openness V13 SP1(obsolete):        `ControllerTarget controllerTarget = deviceItem as ControllerTarget`    - TIA Portal Openness V14:       `PlcSoftware plcSoftware = deviceItem.GetService<SoftwareContainer>().Software as PlcSoftware` 3. Compile the application. |
| Objects have been replaced. | 1. Search and replace the following objects:     `DeviceUserFolderAggregation = DeviceUserGroupComposition`      `DeviceFolders = DeviceGroups`      `DeviceUserFolder = DeviceUserGroup`      `ProgramblockSystemFolder = PlcBlockSystemGroup`      `ProgramblockUserFolder = PlcBlockUserGroup`      `IBlock = PlcBlock`      `ControllerDatatypeSystemFolder = PlcTypeSystemGroup`      `ControllerDatatypeUserFolder = PlcTypeUserGroup`      `ControllerDatatype = PlcType`      `ControllerTagSystemFolder = PlcTagTableSystemGroup`      `ControllerTagUserFolder = PlcTagTableUserGroup`      `ControllerTagTable = PlcTagTable`      `ControllerTag = PlcTag`      `ControllerConstant = PlcConstant`      `ExternalSourceSystemFolder = PlcExternalSourceSystemGroup`      `ExternalSource = PlcExternalSource`      `IOnline = OnlineProvider`      `ILibraryType = LibraryType` 2. Compile the application. |
| Aggregations have been replaced by compositions. | 1. Replace every `Aggregation` of your code by `Composition` according to the following examples:     `ProjectAggregation = ProjectComposition`      `IDeviceAggregation = IDeviceComposition`      `TagTableAggregation = TagTableComposition`      `CycleAggregation = CycleComposition`      `GraphicListAggregation = GraphicListComposition`      `TextListAggregation = TextListComposition`      `ConnectionAggregation = ConnectionComposition`      `MultiLingualGraphicAggregation = MultiLingualGraphicComposition`      `UpdateCheckResultMessageAggregation = UpdateCheckResultMessageComposition` 2. Compile the application. |
| Folders have been replaced by groups in every relationship except HMI devices. | 1. Replace every `Folder` in your program code by `Group` except code parts which concern to HMI devices. 2. Compile the application. |
| The `GetAttributeNames` method has been replaced by the `GetAttributeInfos` method. | 1. Use `IList<EngineeringAttributeInfo> IEngineeringObject.GetAttributeInfos(AttributeAccessMode attributeAccessMode);` to determinate attributes. 2. Compile the application.    For more detailed information, refer to [Determining the object structure and attributes](#determining-the-object-structure-and-attributes). |
| The `Close` method for closing an object has changed. | 1. Replace `project.Close(CloseMode.PromptIfModified);` by `project.Close();`. 2. Compile the application.    For more detailed information, refer to [Closing a project](#closing-a-project). |
| Simultaneous access has been replaced by exclusive access and transactions. | 1. Replace simultaneous access by exclusive access and transactions according to the following examples:    - TIA Portal Openness V13 SP1(obsolete):        `tiaProject.StartTransaction("Reseting project to default");`        `...`        `tiaProject.CommitTransaction();`    - TIA Portal Openness V14:       `//Use exclusive access to avoid user changes`        `ExclusiveAccess exclusiveAccess = tiaPortal.ExclusiveAccess();`        `...`        `exclusiveAccess.Dispose();`        `//Use transaction to be able to rollbank changes:`        `Transaction transaction = exclusiveAccess.Transaction(tiaProject, "Compiling device");`        `transaction.CommitOnDispose();` 2. Compile the application.    See [Exclusive access](#exclusive-access) and [Transaction handling](#transaction-handling) for further information. |
| Online access to the CPU has been changed | 1. Change the online access to the CPU according to the following examples:    - TIA Portal Openness V13 SP1(obsolete):       `((IOnline)controllerTarget).GoOffline();`    - TIA Portal Openness V14:       `((DeviceItem)`        `plcSoftware.Parent.Parent).GetService<Onlin`        `eProvider>().GoOffline();` 2. Compile the application. |
| The hardware configuration has been changed | 1. Change the hardware configuration:     `Device.Elements = Device.Items` 2. Remove the following hardware attributes:    - `Device.InternalDeviceItem`    - `Device.SubType` 3. Compile the application. |

---

**See also**

[Handling exceptions](#handling-exceptions)
  
[What's new in TIA Portal Openness?](#whats-new-in-tia-portal-openness)
  
[Connecting to the TIA Portal](#connecting-to-the-tia-portal)

#### Import of files generated with TIA Portal Openness V13 SP1 and previous

##### Application

When you try to import files which were generated with TIA Portal Openness V13 SP1 or previous an exeption will be thrown because of incompatibility. This is caused by changes on HMI tags and HMI screen items. The following tables are showing the main attribute changes, for more detailed information refer to the chapter "Creating screens Working with objects and object groups &gt; Working with objects &gt; Configuring ranges" of the TIA Portal online help:

##### Changes of HMI tags

The following table shows the main changes of HMI tag attributes:

| Removed attributes | Added attributes |
| --- | --- |
| `RangeMaximumType`    `RangeMaximum`    `RangeMinimumType`    `RangeMinimum` | `LimitUpper2Type.`    `LimitUpper2.`    `LimitLower2Type.`    `LimitLower2.`    `LimitUpper1Type`     `LimitUpper1`     `LimitLower1Type`     `LimitLower1` |

##### Changes of HMI screen items

The following table shows the main changes of slider attributes:

| Removed attributes | Added attributes |
| --- | --- |
|  | `RangeLower1Color`    `RangeLower1Enabled`    `RangeLower2Color`    `RangeLower2Enabled`    `RangeNormalColor`    `RangeNormalEnabled`    `RangeUpper1Color`    `RangeUpper1Enabled`    `RangeUpper2Color`    `RangeUpper2Enabled`    `ScalePosition`    `ShowLimitLines`    `ShowLimitMarkers`    `ShowLimitRanges` |

The following table shows the main changes of gauge attributes:

| Removed attributes | Added attributes |
| --- | --- |
| `DangerRangeColor`    `DangerRangeStart`    `DangerRangeVisible`    `WarningRangeColor`    `WarningRangeStart`    `WarningRangeVisible` | `RangeLower1Color`    `RangeLower1Enabled`    `RangeLower2Color`    `RangeLower2Enabled`    `RangeNormalColor`    `RangeNormalEnabled`    `RangeUpper1Color`    `RangeUpper1Enabled`    `RangeUpper1Start`    `RangeUpper2Color`    `RangeUpper2Enabled`    `RangeUpper2Start` |

The following table shows the main changes of bar attributes:

| Removed attributes | Added attributes |
| --- | --- |
| `AlarmLowerLimitColor`    `AlarmUpperLimitColor` | `RangeLower1Color`    `RangeLower1Enabled`    `RangeLower2Color`    `RangeLower2Enabled`    `RangeNormalColor`    `RangeNormalEnabled`    `RangeUpper1Color`    `RangeUpper1Enabled`    `RangeUpper2Color`    `RangeUpper2Enabled` |
