---
title: "USS (S7-1200)"
package: ProgKomUSS2MenUS
topics: 8
devices: [S7-1200]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# USS (S7-1200)

This section contains information on the following topics:

- [Overview of USS instructions (S7-1200)](#overview-of-uss-instructions-s7-1200)
- [Requirements for using the USS protocol (S7-1200)](#requirements-for-using-the-uss-protocol-s7-1200)
- [USS_PORT: Edit communication via USS network (S7-1200)](#uss_port-edit-communication-via-uss-network-s7-1200)
- [USS_DRIVE: Swap data with drive (S7-1200)](#uss_drive-swap-data-with-drive-s7-1200)
- [USS_RPM: Readout parameters from the drive (S7-1200)](#uss_rpm-readout-parameters-from-the-drive-s7-1200)
- [USS_WPM: Change parameters in the drive (S7-1200)](#uss_wpm-change-parameters-in-the-drive-s7-1200)
- [Parameter STATUS of USS instructions (S7-1200)](#parameter-status-of-uss-instructions-s7-1200)

## Overview of USS instructions (S7-1200)

### Introduction

The USS instructions control the operation of drives that support the universal serial interface (USS). With the USS instructions, you can communicate with more than one drive via an RS-485 connection.

To do this, you require a CM 1241 RS-485 communications module or a CB 1241 RS-485 communications board. Up to three CM 1241 RS-485 modules and one CB 1241 RS-485 board can be installed in an S7-1200 CPU.

Each RS-485 port can operate up to sixteen drives.

The USS protocol uses a master/slave network for communication via a serial bus. The master uses an address parameter to send a message to a selected slave. A slave itself can never send without previously receiving a request. Direct exchange of messages between slaves is not possible. USS communication works in half duplex mode.

The following figure shows an example of a USS network diagram:

![Introduction](images/23669652491_DV_resource.Stream@PNG-en-US.png)

## Requirements for using the USS protocol (S7-1200)

### General requirements for setting up a drive

- The use of 4 PKW words must be set up for the drives.
- The drives can be configured for 2, 4, 6 or 8 PZD words.
- The number of PZD words in the drive must correspond to the PZD_LEN input of the "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction of the drive.
- The baud rate of all drives must match the baud rate of the BAUD input parameter of the "[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200)" instruction.
- The drive must be set up for remote control.
- USS must be specified for the desired frequency value on the COM connection of the drive.
- 1 to 16 must be set as the drive address. This address must correspond to the address of the DRIVE input parameter of the "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction.
- To control the direction of the drive, the polarity of the drive desired value must be set up.
- The RS-485 network must be connected correctly.

### Definition: PKW / PZD area

- The PKW area relates to the handling of the parameter-identifier-value interface.

  The PKW interface is not a physical interface but describes a mechanism that controls the exchange of parameters between two communications partners, in other words, reading and writing parameter values, parameter descriptions and corresponding texts and the handling of parameter changes due to spontaneous messages. All the tasks handled via the PKW interface are essentially tasks for operator control and monitoring, service and diagnostics.
- The PZD area includes the signals required for automation:

  - Control word(s), and setpoint(s) from the master to the slave
  - Status word(s), and actual value(s) from the slave to the master.

Both areas together result in the user data field. This is transferred by the master to the slave as a job frame or by the slave to the master as a reply frame.

### Description

Each communication module CM 1241 RS485 supports a maximum of 16 drives. A single instance data block contains temporary memory and buffer functions for all drives in the USS network that are connected to a PtP communications module you installed. The USS instructions for these drives have shared access to the information in this data block.

![Description](images/41171077387_DV_resource.Stream@PNG-en-US.png)

- All drives (max. 16) that are connected to an RS485 port are part of the same USS network. All drives that are connected to a different RS485 port are part of a different USS network. As the S7-1200 supports up to three CM 1241 RS485 modules, you can set up up to three USS networks, each having a maximum of 16 drives, thus a total of 48 USS drives are supported.
- Each USS network is managed via a unique data block (three data blocks are required for three USS networks with three CM 1241 RS485 modules). All instructions that belong to a USS network must share this data block. This includes all "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)", "[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200)", "[USS_RPM](#uss_rpm-readout-parameters-from-the-drive-s7-1200)", and "[USS_WPM](#uss_wpm-change-parameters-in-the-drive-s7-1200)" instructions for controlling all drives in a USS network.
- The instruction "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" is a function block (FB). When you insert the instruction "USS_DRIVE" in the editor, the "Call options" dialog will ask you to assign a DB to the instruction.

  - If this is the first "USS_DRIVE" instruction in this program for this USS network, you can accept the default DB assignment (or, if necessary, change the name) and the new DB will be created.
  - If, however, this is not the first "USS_DRIVE" instruction for this network, you must select the DB that was previously assigned to this USS network in the drop-down list in the "Call options" dialog.
- All "[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200), [USS_RPM](#uss_rpm-readout-parameters-from-the-drive-s7-1200)", and "[USS_WPM](#uss_wpm-change-parameters-in-the-drive-s7-1200)" instructions are functions (FCs). When you insert these FCs in the editor, no DB is assigned. Instead, you have to assign the DB in question to the USS_DB input of these instructions (double-click on the parameter field and then on the icon to display the available DBs).
- The instruction "[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200)" controls communication between the CPU and the drives via the PtP communications module. Whenever this instruction is called, communication with a drive is processed. Your program must call this function quickly enough so that the drives do not report a timeout. The instruction can be called from the main program or any interrupt OB.
- The function block "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" gives your program access to a specified drive in the USS network. Its inputs and outputs correspond to the states and operating functions of the drive. If there are 16 drives in the network, "USS_DRIVE" must be called at least 16 times in your program, i.e., once for each drive. How quickly these blocks are called depends on the required speed for controlling drive functions.

  You can only call the instruction "USS_DRIVE" from the main program OB.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Caution** |
  | Call "USS_DRIVE", "USS_RPM", "USS_WPM" only from the main program OB. The instruction "USS_PORT" can be called from any OB, it is usually called from a time-delay interrupt OB. If the instruction "USS_PORT" is interrupted during execution, this may result in unexpected errors. |  |

The "USS_RPM" and "USS_WPM" instructions are used to read and write the operating parameters of the drive. These parameters control the internal mode of operation of the drive. A definition of these parameters can be found in the drive manual.

Your program may also contain any number of these instructions; however only one read or write request can be active for a drive. You may only call the instructions "USS_RPM" and "USS_WPM" from the main program OB.

### Calculating the time for communication with the drive

Communication with the drive is runs asynchronous to the cycle of the S7-1200. The S7-1200 runs through several cycles before communication with a drive is completed.

The interval of "USS_PORT" is the time required for a drive transaction. The following table shows the minimum intervals for "USS_PORT" for each baud rate. Calling the "USS_PORT" more frequently than the "USS_PORT" interval will not increase the number of transactions. The timeout interval of the drive is the period of time available to a transaction if 3 attempts are required to complete the transaction due to communications errors. By default, up to 2 further attempts are made for each transaction with the USS protocol.

| Baud rate | Calculated minimum interval for calling USS_PORT (ms) | Drive message interval timeout per drive (ms) |
| --- | --- | --- |
| 1200 | 790 | 2370 |
| 2400 | 405 | 1215 |
| 4800 | 212.5 | 638 |
| 9600 | 116.3 | 349 |
| 19200 | 68.2 | 205 |
| 38400 | 44.1 | 133 |
| 57600 | 36.1 | 109 |
| 115200 | 28.1 | 85 |

## USS_PORT: Edit communication via USS network (S7-1200)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is possible only as of firmware version V2.1 of the module.

### Description

The "USS_PORT" instruction handles communication over the USS network. In the program, use one "USS_PORT" instruction per PtP communications port to control the transmission to or from one drive.

All USS instructions that are assigned to one USS network and one PtP communications port must use the same instance data block.

### Call

Your program must execute the "USS_PORT" instruction often enough to prevent timeouts in the drive. You should therefore call the "USS_PORT" instruction from a cyclic interrupt OB to prevent drive timeouts and keep the most recent USS data updates available for "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" calls.

### Parameters

The following table shows the parameters of the "USS_PORT" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| PORT | Input | PORT | D, L or constant | PtP communications port identifier  Constant that can be referenced within the "Constants" tab of the default tag table. |
| BAUD | Input | DINT | I, Q, M, D, L or constant | Baud rate for USS communication. |
| USS_DB | InOut | USS_BASE | D | Reference to the instance DB of the "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction. |
| ERROR | Output | BOOL | I, Q, M, D, L | ERROR is set to TRUE if an error occurs. A corresponding error code will be output at the STATUS output. |
| [STATUS](#parameter-status-of-uss-instructions-s7-1200) | Output | WORD | I, Q, M, D, L | Status value of the request. It indicates the result of the cycle or initialization. Additional information is available in the "[USS_Extended_Error](#parameter-status-of-uss-instructions-s7-1200)" tag for some status codes. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

## USS_DRIVE: Swap data with drive (S7-1200)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is possible only as of firmware version V2.1 of the module.

### Description

The "USS_DRIVE" instruction exchanges data with the drive by creating request messages and interpreting the drive response messages. A separate instruction must be used for each drive, but all USS instructions assigned to one USS network and one PtP communications module must use the same instance data block. You must create the DB name when you place the first "USS_DRIVE" instruction. Then reuse this DB that was created when the initial instruction was inserted.

When the "USS_DRIVE" instruction is executed the first time, the drive indicated by the USS address (parameter DRIVE) is initialized in the instance DB. After this initialization, subsequent "[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200)" instructions can start communication with the drive at this drive number.

Changing the drive number requires a PLC STOP to RUN mode transition that initializes the instance DB. Input parameters are configured in the USS send buffer, and outputs are read from a "previous" valid response buffer if any exists. There is no data transmission during execution of the "USS_DRIVE" instruction. After executing “[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200) there is communication with the drives, “USS_DRIVE" only configures the messages to be sent and evaluates data received in a previous request.

You can control the drive direction of rotation using either the DIR (BOOL) input or using the sign (positive or negative) at the SPEED_SP (REAL) input. The following table explains how these inputs work together to determine the drive direction, assuming the motor is wired for forward rotation.

| SPEED_SP | DIR | Direction of rotation of drive |
| --- | --- | --- |
| Value &gt; 0 | 0 | Reverse |
| Value &gt; 0 | 1 | Forward |
| Value &lt; 0 | 0 | Forward |
| Value &lt; 0 | 1 | Reverse |

### Parameters

Expand the box to display all the parameters by clicking the bottom of the box. The parameter connections that are grayed are optional and do not need to be assigned.

The following table shows the parameters of the "USS_DRIVE" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| RUN | Input | BOOL | I, Q, M, D, L or constant | Drive start bit: If this parameter has the value TRUE, this input enables the drive to run at the preset speed. |
| OFF2 | Input | BOOL | I, Q, M, D, L or constant | "Electrical stop" bit: If this parameter has the value FALSE, this bit cause the drive to coast to a stop without braking. |
| OFF3 | Input | BOOL | I, Q, M, D, L or constant | Fast stop bit - If this parameter has the value FALSE, this bit causes a fast stop by braking the drive. |
| F_ACK | Input | BOOL | I, Q, M, D, L or constant | Fault acknowledge bit - This bit resets the fault bit on a drive. This bit is set after the fault is cleared to indicate to the drive that it no longer needs to indicate the previous fault. |
| DIR | Input | BOOL | I, Q, M, D, L or constant | Drive direction control - This bit is set to indicate that the direction is forward (when SPEED_SP is positive). |
| DRIVE | Input | USINT | I, Q, M, D, L or constant | Drive address: This input is the address of the USS drive. The valid range is drive 1 to drive 16. |
| PZD_LEN | Input | USINT | I, Q, M, D, L or constant | Word length - This is the number of words of PZD data. Valid values are 2, 4, 6, or 8 words. The default is 2. |
| SPEED_SP | Input | REAL | I, Q, M, D, L or constant | Speed setpoint - This is the speed of the drive as a percentage of configured frequency. A positive value specifies forward direction (when DIR has the value TRUE). |
| CTRL3 | Input | WORD | I, Q, M, D, L or constant | Control word 3 - A value written to a user-configurable parameter on the drive. The user must configure this on the drive. Optional parameter |
| CTRL4 | Input | WORD | I, Q, M, D, L or constant | Control word 4 - A value written to a user-configurable parameter on the drive. The user must configure this on the drive. Optional parameter |
| CTRL5 | Input | WORD | I, Q, M, D, L or constant | Control word 5 - A value written to a user-configurable parameter on the drive. The user must configure this on the drive. Optional parameter |
| CTRL6 | Input | WORD | I, Q, M, D, L or constant | Control word 6 - A value written to a user-configurable parameter on the drive. The user must configure this on the drive. |
| CTRL7 | Input | WORD | I, Q, M, D, L or constant | Control word 7 - A value written to a user-configurable parameter on the drive. The user must configure this on the drive. Optional parameter |
| CTRL8 | Input | WORD | I, Q, M, D, L or constant | Control word 8 - A value written to a user-configurable parameter on the drive. The user must configure this on the drive. Optional parameter |
| NDR | Output | BOOL | I, Q, M, D, L | New data ready - If this parameter has the value TRUE, the bit indicates that the output contains data from a new communication request. |
| ERROR | Output | BOOL | I, Q, M, D, L | Error occurred - If this parameter has the value TRUE, this indicates that an error has occurred and the STATUS output is valid. All other outputs are set to zero on an error. Communication errors are only reported at the ERROR and STATUS outputs of the "USS_PORT" instruction. |
| [STATUS](#parameter-status-of-uss-instructions-s7-1200) | Output | WORD | I, Q, M, D, L | Status value of the request. It indicates the result of the cycle. This is not a status word returned from the drive. |
| RUN_EN | Output | BOOL | I, Q, M, D, L | Run enabled - This bit indicates whether the drive is running. |
| D_DIR | Output | BOOL | I, Q, M, D, L | Drive direction - This bit indicates whether the drive is running forward. |
| INHIBIT | Output | BOOL | I, Q, M, D, L | Drive inhibited - This bit indicates the state of the inhibit bit on the drive. |
| FAULT | Output | BOOL | I, Q, M, D, L | Drive fault - This bit indicates that the drive has registered a fault. The user must eliminate the fault and then set the F_ACK bit to clear this bit. |
| SPEED | Output | REAL | I, Q, M, D, L | Drive current speed (scaled value of drive status word 2) - The value of the speed of the drive as a percentage of configured speed. |
| STATUS1 | Output | WORD | I, Q, M, D, L | Drive status word 1 - This value contains fixed status bits of a drive. |
| STATUS3 | Output | WORD | I, Q, M, D, L | Drive status word 3 - This value contains a user-configurable status word on the drive. |
| STATUS4 | Output | WORD | I, Q, M, D, L | Drive status word 4 - This value contains a user-configurable status word on the drive. |
| STATUS5 | Output | WORD | I, Q, M, D, L | Drive status word 5 - This value contains a user-configurable status word on the drive. |
| STATUS6 | Output | WORD | I, Q, M, D, L | Drive status word 6 - This value contains a user-configurable status word on the drive. |
| STATUS7 | Output | WORD | I, Q, M, D, L | Drive status word 7 - This value contains a user-configurable status word on the drive. |
| STATUS8 | Output | WORD | I, Q, M, D, L | Drive status word 8 - This value contains a user-configurable status word on the drive. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

## USS_RPM: Readout parameters from the drive (S7-1200)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is possible only as of firmware version V2.1 of the module.

### Description

The "USS_RPM" instruction reads a parameter from the drive. All USS functions that are assigned to one USS network and one PtP communications module must use the same data block. "USS_RPM" must be called from the main program OB.

### Parameter

The following table shows the parameters of the "USS_RPM" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L | Send request: If this parameter has the value TRUE, it indicates that a new read request is desired. This is ignored if the request for this parameter is already pending. |
| DRIVE | Input | USINT | I, Q, M, D, L or constant | Drive address: This input is the address of the USS drive. The valid range is drive 1 to drive 16. |
| PARAM | Input | UINT | I, Q, M, D, L or constant | Parameter number: This input specifies which drive parameter is written. The range of this parameter is 0 to 2047. See your drive manual for details on how to access any parameters above this range. |
| INDEX | Input | UINT | I, Q, M, D, L or constant | Parameter index: This input specifies which drive parameter index is to be written. This is a 16-bit value where the least significant byte is the actual index value with a range of (0 to 255). The most significant byte may also be used by the drive and is drive-specific. See your drive manual for additional information. |
| USS_DB | InOut | USS_BASE | D | Reference to the instance DB that is created and initialized when a "USS_DRIVE" instruction is inserted in your program. |
| DONE | Output | BOOL | I, Q, M, D, L | If this parameter has the value TRUE, it indicates that the VALUE output holds the previously requested read parameter value.   This bit is set when the "USS_DRIVE" instruction recognizes the read response from the drive.   This bit is reset when either:  - you request the response data via another "USS_RPM" poll   or - the second of the next two calls of "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" is executed |
| ERROR | Output | BOOL | I, Q, M, D, L | Error occurred - If this parameter has the value TRUE, this indicates that an error has occurred and the STATUS output is valid. All other outputs are set to zero on an error. Communication errors are only reported at the ERROR and STATUS outputs of the "[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200)" instruction. |
| [STATUS](#parameter-status-of-uss-instructions-s7-1200) | Output | WORD | I, Q, M, D, L | This is the status value of the request. It indicates the result of the read request. Additional information is available in the "[USS_Extended_Error](#parameter-status-of-uss-instructions-s7-1200)" tag for some status codes. |
| VALUE | Output | VARIANT | I, Q, M, D, L | This is the value of the parameter that was read and is valid only when the DONE bit has the value TRUE. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

## USS_WPM: Change parameters in the drive (S7-1200)

> **Note**
>
> **Use with CM1241**
>
> The use of this instruction with a CM1241 is possible only as of firmware version V2.1 of the module.

### Description

The "USS_WPM" instruction modifies a parameter in the drive. All USS functions that are assigned to one USS network and one PtP communications module must use the same data block. "USS_WPM" must be called from the main program OB.

> **Note**
>
> **EEPROM write operations**
>
> Beware of overusing the EEPROM write operation. Minimize the number of EEPROM write operations to extend the EEPROM life.

### Parameter

The following table shows the parameters of the "USS_WPM" instruction:

| Parameter | Declaration | Data type | Memory area | Description |
| --- | --- | --- | --- | --- |
| REQ | Input | BOOL | I, Q, M, D, L | Send request: If this parameter has the value TRUE, it indicates that a new write request is desired. This is ignored if the request for this parameter is already pending. |
| DRIVE | Input | USINT | I, Q, M, D, L or constant | Drive address: This input is the address of the USS drive. The valid range is drive 1 to drive 16. |
| PARAM | Input | UINT | I, Q, M, D, L or constant | Parameter number: This input specifies which drive parameter is written. The range of this parameter is 0 to 2047. See your drive manual for details on how to access any parameters above this range. |
| INDEX | Input | UINT | I, Q, M, D, L or constant | Parameter index: This input specifies which drive parameter index is to be written. This is a 16-bit value where the least significant byte is the actual index value with a range of (0 to 255). The most significant byte may also be used by the drive and is drive-specific. See your drive manual for additional information. |
| EEPROM | Input | BOOL | I, Q, M, D, L or constant | Store to drive EEPROM: If this parameter has the value TRUE, values written to the drive parameter will be stored in the drive EEPROM. If this parameter has the value FALSE, the value written is only temporarily saved and will be lost the next time the drive is switched on. |
| VALUE | Input | VARIANT | I, Q, M, D, L or constant | The value of the parameter that is to be written. It must be valid on the transition of REQ. |
| USS_DB | InOut | USS_BASE | D | This is a reference to the instance DB that is created and initialized when a "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction is inserted in your program. |
| DONE | Output | BOOL | I, Q, M, D, L | If this parameter has the value TRUE, the VALUE input was written to the drive.   This bit is set when the "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction recognizes the write response from the drive.   This bit is reset when either:  You request the drive's confirmation that the write operation has been completed via another "USS_WPM" query or when the second of the next two calls of "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" is executed. |
| ERROR | Output | BOOL | I, Q, M, D, L | Error occurred: If this parameter has the value TRUE, this indicates that an error has occurred and the STATUS output is valid. All other outputs are set to zero on an error. Communication errors are only reported at the ERROR and STATUS outputs of the "[USS_PORT](#uss_port-edit-communication-via-uss-network-s7-1200)" instruction. |
| [STATUS](#parameter-status-of-uss-instructions-s7-1200) | Output | WORD | I, Q, M, D, L | This is the status value of the request. It indicates the result of the write request. Additional information is available in the "[USS_Extended_Error](#parameter-status-of-uss-instructions-s7-1200)" tag for some status codes. |

You can find additional information on valid data types under "[Overview of the valid data types](Data%20types.md#overview-of-the-valid-data-types)".

## Parameter STATUS of USS instructions (S7-1200)

### STATUS parameter

The following table contains the status codes of the USS operation that are output at the STATUS output of the USS instructions:

| STATUS*  (W#16#....) | Description |
| --- | --- |
| 0000 | No error |
| 8180 | The length of the drive response did not match the characters received from the drive. The drive number where the error occurred is returned in the "USS_Extended_Error" tag. See the extended error description below this table. |
| 8181 | The parameter VALUE is not of the data type WORD, REAL, or DWORD |
| 8182 | User supplied a parameter value of the type word and received a DWORD or REAL from the drive in the response |
| 8183 | User supplied a parameter value of the type DWORD or REAL and received a word from the drive in the response |
| 8184 | Response telegram from drive had a bad checksum. The drive number where the error occurred is returned in the "USS_Extended_Error" tag. See the extended error description below this table. |
| 8185 | Illegal drive address (valid drive address range: 1-16) |
| 8186 | Speed set point out of valid range (valid speed SP range: -200% to 200%) |
| 8187 | Wrong drive number responded to the request sent. The drive number where the error occurred is returned in the "USS_Extended_Error" tag. See the extended error description below this table. |
| 8188 | Illegal PZD word length specified (valid range = 2, 4, 6 or 8 words) |
| 8189 | Illegal baud rate was specified |
| 818A | Parameter request channel is in use by another request for this drive |
| 818B | Drive has not responded to requests and retries. The drive number where the error occurred is returned in the "USS_Extended_Error" tag. See the extended error description below this table. |
| 818C | Drive returned an extended error on a parameter request operation. See the extended error description below this table. |
| 818D | Drive returned an invalid access error on a parameter request operation. See your drive manual for information of why parameter access may be limited |
| 818E | Drive has not been initialized: This error code is output at "[USS_RPM](#uss_rpm-readout-parameters-from-the-drive-s7-1200)" or "[USS_WPM](#uss_wpm-change-parameters-in-the-drive-s7-1200)" if the "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction has not been called at least once for this drive. This prevents the initialization of the first cycle of "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" from overwriting a pending parameter read or write request since it initializes the drive as a new entry. To eliminate this error, call the "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction for this drive. |
| 80Ax-80Fx | Specific errors returned from PtP (Point-to-Point) communication instructions called by the USS library: These error code values are not modified by the USS library and are defined in the PtP instruction descriptions. |
| * The error codes can be displayed as integer or hexadecimal values in the program editor. For additional information on toggling display formats, refer to "See also". |  |

### USS_Extended_Error - USS drive extended error codes

USS drives support read and write access to a drive’s internal parameters. This feature allows distributed control and configuration of the drive. Drive parameter access operations can fail due to errors such as values out of range or invalid requests in a drive’s current mode. The drive generates an error code that is output in the "USS_Extended_Error" variable in the instance DB of the "[USS_DRIVE](#uss_drive-swap-data-with-drive-s7-1200)" instruction. This error code value is only valid for the last execution of the "[USS_RPM](#uss_rpm-readout-parameters-from-the-drive-s7-1200)" or "[USS_WPM](#uss_wpm-change-parameters-in-the-drive-s7-1200)" instruction. The drive error code is put into the "USS_Extended_Error" tag when the value of STATUS is hexadecimal 818C. The error code of "USS_Extended_Error" depends on the drive variant. See the drive's manual for a description of the extended error codes for read and write parameter operations.

---

**See also**

[Switching display formats in the program status](Testing%20the%20user%20program.md#switching-display-formats-in-the-program-status)
