---
title: "Using FM 350-1 (S7-300, S7-400)"
package: TFHWCFM350_1enUS
topics: 74
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 350-1 (S7-300, S7-400)

This section contains information on the following topics:

- [FM 350-1 front connector terminal assignment (S7-300, S7-400)](#fm-350-1-front-connector-terminal-assignment-s7-300-s7-400)
- [Configuring FM 350-1 (S7-300, S7-400)](#configuring-fm-350-1-s7-300-s7-400)
- [Using FM 350-1 from the user program (S7-300, S7-400)](#using-fm-350-1-from-the-user-program-s7-300-s7-400)
- [FM 350-1: Online &amp; Diagnostics (S7-300, S7-400)](#fm-350-1-online-diagnostics-s7-300-s7-400)

## FM 350-1 front connector terminal assignment (S7-300, S7-400)

### Front connector

You connect the following to the 20-pin front connector:

- Count signals
- Digital inputs
- Digital outputs
- Encoder power supply
- Auxiliary voltage and load voltage

The figure below shows the front of the module, the front connector and the inside of the front panel with terminal assignment.

![Front connector](images/24575703051_DV_resource.Stream@PNG-en-US.png)

### Pin assignments of the front connector

The following table shows the terminal assignment for the front connector of the FM 350-1.

| Connection | Name | Input/ output | Function |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| **Auxiliary voltage** |  |  |  |  |  |  |
| 1 | 1L+ | Input | 24 V auxiliary voltage |  |  |  |
| 2 | 1M | Input | Auxiliary voltage ground |  |  |  |
| **Encoder supply and count signals** |  |  | **5 V encoder RS 422, symmetrical** | **24 V encoder, asymmetrical** | **24 V pulse generator with direction level** | **24 V initiator** |
| 3 | 1M | Output | Encoder supply ground |  |  |  |
| 4 | 5.2 V DC | Output | Encoder power supply 5.2 V |  |  |  |
| 5 | 24 V DC | Output | Encoder power supply 24 V |  |  |  |
| 6 | A A* | Input | Encoder signal A | Encoder signal A * |  |  |
| 7 | /A | Input | Encoder signal /A | — |  |  |
| 8 | B B* | Input | Encoder signal B | Encoder signal B * | Directional signal | — |
| 9 | /B | Input | Encoder signal /B | — |  |  |
| 10 | N N* | Input | Encoder signal N | Encoder signal N * | — |  |
| 11 | /N | Input | Encoder signal /N | — |  |  |
| 12 | — | — | — |  |  |  |
| **Digital Inputs and Digital Outputs** |  |  |  |  |  |  |
| 13 | I0 | Input | Digital input DI Start |  |  |  |
| 14 | I1 | Input | Digital input DI Stop |  |  |  |
| 15 | I2 | Input | Digital input DI Set |  |  |  |
| 16 | — | — | — |  |  |  |
| 17 | Q0 | Output | Digital output DO0 |  |  |  |
| 18 | Q1 | Output | Digital output DO1 |  |  |  |
| **Load voltage** |  |  |  |  |  |  |
| 19 | 2L+ | Input | 24 V load voltage |  |  |  |
| 20 | 2M | Input | Load voltage ground for the digital inputs and outputs |  |  |  |

> **Note**
>
> The circuits for the counter inputs (encoder supply, encoder signals) are non-isolated from the ground of the CPU. You should therefore connect terminal 2 (1M) to the CPU ground using a low-resistance connection. The lack of such a connection can result in malfunction or a defect in the FM 350-1.
>
> If you supply the encoders externally, you must also connect the ground of this external voltage with the ground of the CPU.

You will find more information on construction and wiring in the [manual](http://support.automation.siemens.com/WW/view/en/1086726) for the FM 350-1 counter module.

### Auxiliary voltage 1L+/1M

Connect a direct voltage of 24 V to the 1L+ and 1M terminals for the 5 V and 24 V encoder voltage supply.

An integrated diode protects the module from a reversal in the polarity of the auxiliary voltage.

The module monitors the connection of the auxiliary voltage.

### 5.2V DC encoder power supply

The module generates a voltage of 5.2 V from the auxiliary voltage 1L+/1M at a maximum current of 300 mA, supplied at the "DC5.2V" connection for the short circuit proof supply of a 5 V encoder. The encoder supply is monitored for short-circuit.

### 24 V DC encoder supply

1L+/1M is provided at output "DC24V" for 24V short-circuit proof encoder voltage supply. The encoder supply is monitored for short-circuit.

### 5 V encoder signals A and /A, B and /B, N and /N

You can connect incremental encoders with 5 V differential signal to the front connector in accordance with RS 422, i.e. incremental encoders with the differential signal A and /A, B and /B, N and /N.

The signals A and /A, B and /B, N and /N are connected via the correspondingly labeled terminals.

The signals N and /N are only connected if you want to set the counter to the zero mark of the encoder.

The inputs are not isolated from the S7-300 bus.

### 24 V encoder signals A*, B* and N*

24 V signals are identified with the letters A*, B* and N*.

You can connect three different encoder types to each counter:

- Incremental encoder with 24 V signals:

  The signals A*, B* and N* are connected via the correspondingly labeled terminals.
- Pulse encoders without direction level:

  The signal is connected to terminal A*.
- Pulse encoders with direction level:

  The count signal is connected to terminal A*. The direction level is connected to terminal B*.

The inputs are not isolated from the S7-300 bus.

### Input filter for 24 V encoder signals

To suppress faults, you can configure input filters (RC elements) with a uniform filtering time for the 24 V inputs A*, B* and N*. The following two input filters are available.

| Characteristics | Input Filter 1  (default) | Input Filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Maximum count frequency | 200 kHz | 20 kHz |
| Minimum pulse width of the count signals | 2.5 μs | 25 μs |

### Digital Inputs DI Start, DI Stop and DI Set

You can use digital inputs DI Start and DI Stop for the gate control of the counter. The gate control can be either level-controlled or edge-controlled.

Digital input DI Set is used to set the counter to the load value.

The digital inputs are operated with a nominal voltage of 24 V.

The digital inputs are isolated from the bus of the S7-300 and the counter inputs.

### Input Filters for Digital Inputs

For the purpose of suppressing interference, you can parameterize input filters DI-Start, DI-Stop and DI-Set (RC elements) with a uniform filter time for digital inputs. The following two input filters are available:

| Characteristics | Input Filter 1  (default) | Input Filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Minimum pulse width of the input signals | 2.5 μs | 25 μs |

### Digital Outputs DO0 and DO1

The FM 350-1 has two digital outputs, DO0 and DO1, for directly triggering control processes.

The digital outputs are supplied via the load voltage 2L+.

The digital outputs are isolated from the bus of the S7-300 and the counter inputs.

The digital outputs are Sourcing outputs and can carry load current of 0.5 A. They are protected from overload and short-circuit.

> **Note**
>
> Relays and contactors can be connected directly without external circuitry.

The time response of the digital outputs depends on parameter assignment.

### 2L+/2M load voltage

For supplying digital outputs DO0 and DO1, a load voltage of 24 V must be supplied to the module via terminals 2L+ and 2M.

An integrated diode protects the module from polarity reversal of the load voltage.

The load voltage 2L+/2M is not monitored by the FM 350-1.

## Configuring FM 350-1 (S7-300, S7-400)

This section contains information on the following topics:

- [Operating modes (S7-300, S7-400)](#operating-modes-s7-300-s7-400)
- [Encoder (S7-300, S7-400)](#encoder-s7-300-s7-400)
- [Inputs (S7-300, S7-400)](#inputs-s7-300-s7-400)
- [Outputs (S7-300, S7-400)](#outputs-s7-300-s7-400)
- [Enable hardware interrupts (S7-300, S7-400)](#enable-hardware-interrupts-s7-300-s7-400)
- [Control and feedback interface of the FM 350-1 (S7-300, S7-400)](#control-and-feedback-interface-of-the-fm-350-1-s7-300-s7-400)

### Operating modes (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting an operating mode (S7-300, S7-400)](#selecting-an-operating-mode-s7-300-s7-400)
- [Specifying the high count limit (S7-300, S7-400)](#specifying-the-high-count-limit-s7-300-s7-400)
- [Specifying measuring time (S7-300, S7-400)](#specifying-measuring-time-s7-300-s7-400)
- [Selecting gate control (S7-300, S7-400)](#selecting-gate-control-s7-300-s7-400)
- [Latching (S7-300, S7-400)](#latching-s7-300-s7-400)
- [Latch/Retrigger (S7-300, S7-400)](#latchretrigger-s7-300-s7-400)
- [Selecting the counting range (S7-300, S7-400)](#selecting-the-counting-range-s7-300-s7-400)
- [Selecting the gate function (S7-300, S7-400)](#selecting-the-gate-function-s7-300-s7-400)
- [Selecting main count direction (S7-300, S7-400)](#selecting-main-count-direction-s7-300-s7-400)
- [Selecting an edge for latching (S7-300, S7-400)](#selecting-an-edge-for-latching-s7-300-s7-400)
- [Selecting period resolution (S7-300, S7-400)](#selecting-period-resolution-s7-300-s7-400)

#### Selecting an operating mode (S7-300, S7-400)

##### Description

You define counter module functionality by setting an operating mode.

| Operating mode | Description |
| --- | --- |
| [Count continuously](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-continuously-s7-300-s7-400)  (with or without gate) | The FM 350‑1 counts continuously from the current counter value. |
| [Count once](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-once-s7-300-s7-400)  (with hardware or software gate) | When the gate opens, the FM 350‑1 counts from the load value to the count limit. |
| [Count periodically](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-periodically-s7-300-s7-400)  (with hardware or software gate) | When the gate opens, the FM 350‑1 counts from the load value between the count limits. |
| [Frequency measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#frequency-measurement-s7-300-s7-400)  (with hardware or software gate) | The FM 350‑1 counts the pulses that occur during a dynamic measuring time. |
| [Rotational speed measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#rotational-speed-measurement-s7-300-s7-400)  (with hardware or software gate) | The FM 350‑1 counts pulses received from a tachometer generator within a dynamic measuring time and calculates the velocity based on this value and the number of pulses per encoder revolution. |
| [Period measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#period-measurement-s7-300-s7-400)  (with hardware or software gate) | The FM 350‑1 indicates the dynamic measuring time as a period. The mean value of the period is calculated if its duration is less than the update time. |

The default setting is the "Count continuously" operating mode.

#### Specifying the high count limit (S7-300, S7-400)

##### Description

By configuring an high count limit together with a [main count direction](#selecting-main-count-direction-s7-300-s7-400)  (up or down), you can reduce the maximum counting range. The parameterized counting range is then between 0 and the high count limit parameterized.

The high count limit can be any value between &gt; 1 and the high count range limit.

#### Specifying measuring time (S7-300, S7-400)

##### Description

If you have selected a measuring mode, the module will update the measured values on a cyclic basis. The update time is the product of the measuring time x 10ms. You set the measuring time as the factor n.

Detailed descriptions of the value ranges for the measuring time can be found under "[Measuring basics](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#measuring-basics-s7-300-s7-400)".

#### Selecting gate control (S7-300, S7-400)

##### Description

You define the count process in the selected operating mode by setting a gate control.

- without gate

  All gates are open.
- [Software gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#software-gate-s7-300-s7-400)

  The software gate is opened and closed by the input parameter / control bit SW_GATE.
- [Hardware gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#hardware-gate-s7-300-s7-400), level-controlled or edge-controlled

  The hardware gate is opened and closed by the corresponding signals at the digital inputs.
- [Latching](#latching-s7-300-s7-400)

  You can save (latch) the counter values by generating edges at the digital input "DI start".
- [Latch/Retrigger](#latchretrigger-s7-300-s7-400)

  You can save (latch) the counter values by generating edges at the digital input "DI start". The counter is set to the load value each time the values are saved.

The default setting is "Without gate".

#### Latching (S7-300, S7-400)

##### Description

If you select "Latch" for the gate control, you can save (latch) the counter values with edges at the "DI start" digital input. This does not change the counter value.

##### Requirements

You must use the [software gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#software-gate-s7-300-s7-400) and select the [edge for latching](#selecting-an-edge-for-latching-s7-300-s7-400).

The minimum interval between latch edges is 1 ms. Values can be lost if the time interval between edges is less than this value.

##### Function principle

The counter and latch values are assigned an initial value. The initial value is 0 for operating modes without a main count direction and for main count direction up. For main count direction down, the initial value is the parameterized high count limit.

The counting function is started when the software gate is opened. The counter starts at the load value.

The latch value is always exactly equivalent to the counter value at the time the edge trigger is generated.

The "DI start" value is indicated in the DB at status bit STS_STA.

The latch value is indicated by LATCH_LOAD in the DB.

The diagram below shows an example of "Latching" when load value = 0 and there is a positive edge at "DI start".

![Function principle](images/17868511755_DV_resource.Stream@PNG-en-US.png)

##### Interrupting and exiting

Closing the software gate by resetting SW_GATE will cancel counting.  
The unchanged counter value can be resaved with edges at "DI start" even if the software gate is closed.

However, the count will be cancelled if you close the software gate by executing GATE_STP of instruction CNT_CTL1. "DI start" can in this case no longer be used to save any counter values.

##### Hardware interrupt upon "Latching"

A hardware interrupt can be triggered each time a counter value is saved by "Latching". As a consequence, you may need to increase the interval between the edges. The hardware interrupts will be lost if the interrupt rate is higher than the system acknowledgement rate. This situation is reported by a diagnostic interrupt.

#### Latch/Retrigger (S7-300, S7-400)

##### Description

If you select "Latch/Retrigger" gate control, you can save (latch) the counter values with edges at the "DI start" digital input. After each latching operation, the counter will be initialized with the load value, and resumes the count starting at the load value (retrigger.)

##### Requirements

You must use the [software gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#software-gate-s7-300-s7-400) and select the [edge for latching](#selecting-an-edge-for-latching-s7-300-s7-400) for "Latch/Retrigger".

The minimum interval between latch edges is 1 ms. Values can be lost if the time interval between edges is less than this value.

##### Function principle

The counter function is enabled by opening the SW gate.

The counter and latch values are assigned an initial value. These values do not change by opening the SW gate. The initial value is 0 for operating modes without a main count direction and for main count direction up. For main count direction down, the initial value is the parameterized high count limit.

The first edge at input "DI start" starts the count with the load value.

The load value is loaded again at each further edge at the input "DI start".

The latch value is always exactly equivalent to the counter value at the time the edge trigger is generated.

The "DI start" value is indicated in the DB at status bit STS_STA.

The latch value is indicated by LATCH_LOAD in the DB.

The diagram below shows an example of "Latch/Retrigger" when load value = 0 and there is a positive edge at "DI start".

![Function principle](images/17868622987_DV_resource.Stream@PNG-en-US.png)

[Measuring times between two edges](#measuring-times-between-two-edges-s7-300-s7-400) using the [internal time base 1 MHz](#internal-timebase-1-mhz-s7-300-s7-400) is a special application for the "Latch/Retrigger" gate control.

##### Interrupting and exiting

Closing the software gate by resetting SW_GATE will interrupt counting, i.e. the count will continue when the software gate is reopened.  
The unchanged counter value can be resaved with edges at "DI start" even if the software gate is closed.

However, the count will be cancelled if you close the software gate by executing GATE_STP of instruction CNT_CTL1. "DI start" can in this case no longer be used to save any counter values.

##### Hardware interrupt upon "Latch/Retrigger"

A hardware interrupt may be triggered each time a counter value is saved by executing "Latch/Retrigger". As a consequence, you may need to increase the interval between the edges. The hardware interrupts will be lost if the interrupt rate is higher than the system acknowledgement rate. This situation is reported by a diagnostic interrupt.

#### Selecting the counting range (S7-300, S7-400)

##### Description

There is a 32-bit wide count register on the module. With the Count range, you select whether the module is to count only in the positive range or whether the 32nd bit is interpreted as a sign bit thus allowing negative numbers to be represented. You can only select a count range if no main counting direction is set.

Select the desired counting range.

For more information, please see "[Counting ranges and count limits](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#counting-basics-s7-300-s7-400)".

##### Violation of the high limit, low limit and zero pass

A bit is set in the DB of the CNT_CTL1 instruction for both count limits when the high or low limit is violated.

A bit is also set in the DB in the "-31 to +31-bits" counting range in the event of a zero pass.

Depending on the count direction, violation of the high or low limit is also indicated in the "0 to +32 bits" counting range upon zero pass.

| Event | Status bit in DB |
| --- | --- |
| Violation of the high limit | STS_OFLW is set. |
| Violation of the low limit | STS_UFLW is set. |
| Zero pass | STS_ZERO is set. |

##### Initiating Hardware Interrupts

You can also signal the violation of the high limit, low limit and the zero pass events using hardware interrupts.

#### Selecting the gate function (S7-300, S7-400)

##### Description

When configuring the hardware and software gates, you can specify whether the internal gate is to cancel or interrupt counting.

- [Cancel counting](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#cancel-and-interrupt-function-of-the-gate-s7-300-s7-400): The counting process restarts from the beginning after gate stop and restart.
- [Interrupt counting](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#cancel-and-interrupt-function-of-the-gate-s7-300-s7-400): The counting process starts from the last current counter value after gate stop and restart.

#### Selecting main count direction (S7-300, S7-400)

##### Description

By configuring a [main count direction](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#main-count-direction-s7-300-s7-400) (up or down), you can reduce the maximum counting range by setting an [high count limit](#specifying-the-high-count-limit-s7-300-s7-400). The parameterized counting range is then between 0 and the high count limit parameterized.

A main count direction can only be selected in the "Count once" and " Count periodically" modes.

You can select the following behavior:

- None (no main count direction)
- Up
- Down

#### Selecting an edge for latching (S7-300, S7-400)

##### Selecting edges

You can select the edge at the digital input "DI start" at which the counter values are to be saved (latched). The following behavior can be configured:

- Latching at a positive edge at "DI-Start"
- Latching at a negative edge at "DI-Start"
- Latching at both edges at "DI-Start"

#### Selecting period resolution (S7-300, S7-400)

##### Description

The value of the calculated period is displayed in 1 μs or 1/16 μs.

Select the required unit of resolution.

##### Possible Measuring Ranges with Error Indication

- The absolute error for a **resolution of 1 µs** is equal to 0.1‰ of the measured value.
- The table below sets out the measuring ranges and errors for a**resolution of 1/16 µs**:

  Period T<sub>min</sub> ± Absolute error

  1/16 μs x (160 ± 1)

  1/16 μs x (1,600 ± 1)

  1/16 μs x (16,000 ± 3)

  1/16 μs x (160,000 ± 20)

  The absolute error for a period of 100ms or more is equal to 0.1‰ of the measured value.

### Encoder (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting the encoder signal type (S7-300, S7-400)](#selecting-the-encoder-signal-type-s7-300-s7-400)
- [Encoder: 5 V incremental (S7-300, S7-400)](#encoder-5-v-incremental-s7-300-s7-400)
- [Encoder: 24 V incremental (S7-300, S7-400)](#encoder-24-v-incremental-s7-300-s7-400)
- [Encoder: 24 V pulse and direction (S7-300, S7-400)](#encoder-24-v-pulse-and-direction-s7-300-s7-400)
- [Encoder: 24 V initiator (S7-300, S7-400)](#encoder-24-v-initiator-s7-300-s7-400)
- [Internal timebase 1 MHz (S7-300, S7-400)](#internal-timebase-1-mhz-s7-300-s7-400)
- [Encoder input parameter assignment (S7-300, S7-400)](#encoder-input-parameter-assignment-s7-300-s7-400)
- [Input filters for 24 V counter inputs (S7-300, S7-400)](#input-filters-for-24-v-counter-inputs-s7-300-s7-400)
- [Entering pulses per encoder revolution (S7-300, S7-400)](#entering-pulses-per-encoder-revolution-s7-300-s7-400)

#### Selecting the encoder signal type (S7-300, S7-400)

##### Selecting the signal type

1. Select the type of signal for the encoder used.

   In line with your selection and the operating mode, any option not possible for this specific encoder will be disabled. A disabled option is identified by grayed font in the corresponding selection window.
2. Select the options to be used with the selected encoder.

You can select the signal type from one of the following encoders:

- [Encoder: 5 V incremental](#encoder-5-v-incremental-s7-300-s7-400) (5 V differential signal)
- [Encoder: 24 V differential signal](#encoder-24-v-incremental-s7-300-s7-400) (24 V track A+B phase shifted)
- [Encoder: 24 V pulse and direction](#encoder-24-v-pulse-and-direction-s7-300-s7-400)
- [Encoder: 24 V initiator](#encoder-24-v-initiator-s7-300-s7-400)
- [Internal time base 1 MHz](#internal-timebase-1-mhz-s7-300-s7-400)

#### Encoder: 5 V incremental (S7-300, S7-400)

##### 5 V incremental encoder

Select the signal type "5V differential signal" to use a 5 V incremental encoder with differential signal A, /A, B, /B and N, /N.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| [Signal evaluation](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#signal-evaluation-s7-300-s7-400) | Single | Only one edge of signal A is evaluated. |
| Double | Both edges of signal A are evaluated. |  |
| Quadruple | Both edges of signals A and B are evaluated. |  |
| [Count direction](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#5-v-differential-signal-s7-300-s7-400) | Normal | To adapt the count direction to the process |
| Inverted | To adapt the count direction to the process |  |
| Max. count frequency | – | The maximum count frequency for this encoder is 500 kHz. |
| Encoder inputs | – | Not relevant |
| [Monitoring](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#5-v-differential-signal-s7-300-s7-400) | A+B+N | All signal pairs are monitored for short-circuit and wire break. |
| A+B | Signal pairs A and B are monitored. |  |
| A | Only signal pair A is monitored. |  |
| None | No signal pair is monitored. |  |

#### Encoder: 24 V incremental (S7-300, S7-400)

##### 24 V incremental encoder

Select signal type "24 V track A+B phase shifted" to use a 24 V incremental encoder with signals A*, B* and N*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| [Signal evaluation](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#signal-evaluation-s7-300-s7-400) | Single | Only one edge of signal A is evaluated. |
| Double | Both edges of signal A are evaluated. |  |
| Quadruple | Both edges of signals A and B are evaluated. |  |
| [Count direction](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#24-v-signals-s7-300-s7-400) | Normal | To adapt the count direction to the process |
| Inverted | To adapt the count direction to the process |  |
| [Max. count frequency](#input-filters-for-24-v-counter-inputs-s7-300-s7-400) | 200 kHz | A filter with 1 μs delay is active at the inputs. |
| 20 kHz | A filter with 15 μs delay is active at the inputs. |  |
| [Encoder inputs](#encoder-input-parameter-assignment-s7-300-s7-400) | Sinking output | The encoder switches to 0 V (ground). |
| Sourcing output/push pull | The encoder switches to 24 V. |  |
| Monitoring | – | Not relevant |

#### Encoder: 24 V pulse and direction (S7-300, S7-400)

##### 24 V pulse generator

Select signal type "24 V pulse and direction" to use a 24 V pulse generator with count signal A* and direction signal B*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| Signal evaluation | – | Not relevant |
| Count direction | – | Not relevant |
| [Max. count frequency](#input-filters-for-24-v-counter-inputs-s7-300-s7-400) | 200 kHz | A filter with 1 μs delay is active at the inputs. |
| 20 kHz | A filter with 15 μs delay is active at the inputs. |  |
| [Encoder inputs](#encoder-input-parameter-assignment-s7-300-s7-400) | Sinking output | The encoder switches to 0 V (ground). |
| Sourcing output/push pull | The encoder switches to 24 V. |  |
| Monitoring | – | Not relevant |

#### Encoder: 24 V initiator (S7-300, S7-400)

##### 24 V initiator

Select the signal type "24 V initiator" to use a 24 V pulse generator with count signal A*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| Signal evaluation | – | Not relevant |
| Count direction | – | Not relevant |
| [Max. count frequency](#input-filters-for-24-v-counter-inputs-s7-300-s7-400) | 200 kHz | A filter with 1 μs delay is active at the inputs. |
| 20 kHz | A filter with 15 μs delay is active at the inputs. |  |
| [Encoder inputs](#encoder-input-parameter-assignment-s7-300-s7-400) | Sinking output | The encoder switches to 0 V (ground). |
| Sourcing output/push pull | The encoder switches to 24 V. |  |
| Monitoring | – | Not relevant |

#### Internal timebase 1 MHz (S7-300, S7-400)

##### Internal time base 1 MHz

Select the signal type "Internal time base 1 MHz " to use the internal 1 MHz time base instead of an external encoder.

This option allows you to measure the intervals between two successive edges at the DI start digital input, for example.

---

**See also**

[Measuring times between two edges (S7-300, S7-400)](#measuring-times-between-two-edges-s7-300-s7-400)

#### Encoder input parameter assignment (S7-300, S7-400)

You have selected the "24 V pulse and direction" for the [signal type](#selecting-the-encoder-signal-type-s7-300-s7-400) in parameter assignment.

##### Encoder input parameter assignment

The count direction is defined by configuring the encoder inputs as follows. The table shows a change in count direction based on parameter assignment.

| Parameter assignment | Terminal B* | Count direction |
| --- | --- | --- |
| Sinking output | not wired | Down |
| Short-circuited to ground | Up |  |
| Sourcing output/push pull | not wired | Up |
| 24 V connected | Down |  |

You cannot reverse the direction of these count signals by inverting the B* signal.

> **Note**
>
> As all signals are added, this type of evaluation may cause the count value to "drift off" at the edge if the count signal oscillates.

#### Input filters for 24 V counter inputs (S7-300, S7-400)

##### Input filters for 24 V counter inputs

To suppress faults, you can configure input filters with a uniform filtering time for the 24 V counter inputs A*, B* and N*. Input filters available:

| Features | Input filter 1  (default setting) | Input filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Maximum count frequency | 200 kHz | 20 kHz |
| Minimum pulse width of the count signals | 2.5 μs | 25 μs |

#### Entering pulses per encoder revolution (S7-300, S7-400)

##### Pulses per encoder revolution

For "[Rotational speed measurement](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#rotational-speed-measurement-s7-300-s7-400)" mode, you must also configure the pulses per encoder revolution.

The value for the number of pulses per encoder revolution can be found on the rating plate, or in the technical data of your encoder.

### Inputs (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting gate signals (S7-300, S7-400)](#selecting-gate-signals-s7-300-s7-400)
- [Selecting minimum pulse width (S7-300, S7-400)](#selecting-minimum-pulse-width-s7-300-s7-400)
- [Setting the counter (DI set) (S7-300, S7-400)](#setting-the-counter-di-set-s7-300-s7-400)
- [Measuring times between two edges (S7-300, S7-400)](#measuring-times-between-two-edges-s7-300-s7-400)

#### Selecting gate signals (S7-300, S7-400)

##### Controlling the hardware gate

The following options are available for hardware gate control:

- Level-controlled hardware gate (with level at "DI start")
- Edge-controlled hardware gate (with edges at "DI start", "DI stop")

For additional information on this topic, please refer to "[Hardware gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#hardware-gate-s7-300-s7-400)".

#### Selecting minimum pulse width (S7-300, S7-400)

##### Minimum pulse width

To suppress faults, you can configure input filters (RC elements) with a uniform filtering time for the digital inputs.

Two input filters are available with the following data:

| Features | Input filter 1  (default setting) | Input filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Minimum pulse width of input signals | 2.5 μs | 25 μs |

#### Setting the counter (DI set) (S7-300, S7-400)

This section contains information on the following topics:

- [Setting the counter (S7-300, S7-400)](#setting-the-counter-s7-300-s7-400)
- [Setting the counter with "DI set" (S7-300, S7-400)](#setting-the-counter-with-di-set-s7-300-s7-400)
- [Setting the counter with "DI set" and zero mark (S7-300, S7-400)](#setting-the-counter-with-di-set-and-zero-mark-s7-300-s7-400)

##### Setting the counter (S7-300, S7-400)

###### Overview

If you want to start the count from a specific value, the so-called load value, you must define the signal that is to be used to set the counter to the load value. You can set the counter:

- With the L_DIRECT or L_PREPAR input parameter of the CNT_CTL1 instruction
- With an external signal, using either the "DI set" input or "DI set" in combination with the zero mark of the encoder

###### Load value

Any number within the counting range can be specified as the load value.

The load value is interpreted according to the selected counting range. If, for example, you specify FFFF FFFF H as the load value, this will be interpreted as 4 294 967 295 in the "0 to +32 bits" counting range and as -1 in the count range "-31 to +31 bits".

Enter the load value in the DB of the CNT_CTL1 instruction and transfer it to the module with CNT_CTL1.

The following ranges of values apply for the load value:

| Value range for load values | Main count direction |  |  |
| --- | --- | --- | --- |
| None | Up | Down |  |
| Low limit | Maximum low count limit | -2<sup>31</sup> + 1 | 2 |
| High limit | Maximum high count limit | Parameterized high count limit - 2 | 2<sup>31</sup> - 1 |

###### Setting the counter with an external signal

You can select two different external signals with which to set the counter to the load value:

- ["DI set"](#setting-the-counter-with-di-set-s7-300-s7-400) only
- ["DI set" and zero mark](#setting-the-counter-with-di-set-and-zero-mark-s7-300-s7-400) of the encoder

You use the encoder zero mark if you want to synchronize the counter to a specific counter value at a specific point in your process. This improves the precision of the counting process.

The counter is set independently of the counting mode.

When the counter has been set with an external signal, bit STS_SYNC will be set in the DB.

> **Note**
>
> Synchronizing a counter with the zero mark only makes sense if the gate is open.
>
> If you have only enabled one count direction when setting a counter with an external signal, you must note that the current count direction will be saved (frozen) when the gate is closed. This allows the counter to be synchronized against the enabled count direction.

##### Setting the counter with "DI set" (S7-300, S7-400)

###### Setting the counter with "DI set"

The counter can be loaded with the load value by means of a rising edge at "DI set".

You can define the response of the FM 350‑1 to a rising edge at DI set with variables ENSET_UP and ENSET_DN in the DB of the CNT_CTL1 instruction and by assigning parameters.

| Parameter | Behavior of the FM 350‑1 |
| --- | --- |
| ENSET_UP set | The counter is only set if counting up. |
| ENSET_DN set | The counter is only set if counting down. |
| ENSET_UP and ENSET_DN set | The counter is set for counting up and counting down. |
| "Single setting of counter" parameter assignment | The counter is set only in response to the first rising edge at "DI set".  If the counter is to be set again, you must first set ENSET_UP or ENSET_DN again. The counter will then be set again at the next rising edge at "DI set". |
| "Multiple setting of counter" parameter assignment | The counter is set in response to each rising edge at "DI set" as long as ENSET_UP and/or ENSET_DN are set. |

> **Note**
>
> It is imperative that you set one of the two variables ENSET_UP and ENSET_DN so the counter can be set by the digital input "DI set".

###### Single setting with "DI set"

The figure below shows single setting of the counter with digital input "DI Set". In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

The counter is set in response to the first rising edge at digital input "DI set" provided that ENSET_UP is also set. If you want to set the counter again, you must first reset ENSET_UP and then set it again. The next rising edge at digital input "DI set" will then result in the counter being set.

![Single setting with "DI set"](images/17912007179_DV_resource.Stream@PNG-en-US.png)

###### Multiple setting with "DI Set"

The figure below shows multiple setting of the counter with "DI set". In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

The counter is set at every rising edge at "DI set" provided that ENSET_UP is also set. If you reset ENSET_UP, the counter will not be set by "DI set". Only once you have set ENSET_UP again will the next positive edge at "DI set" set the counter.

![Multiple setting with "DI Set"](images/17912130315_DV_resource.Stream@PNG-en-US.png)

##### Setting the counter with "DI set" and zero mark (S7-300, S7-400)

###### Setting the counter with "DI set" and zero mark

If you assign parameters so that the counter is set by the encoder zero mark ("Evaluate zero mark for setting"), the counter will be set to the load value at the rising edge of the zero mark.

Setting is performed only if the "DI set" input is also set at the time of the rising edge of the zero mark.

You can define the response of the FM 350‑1 in the event of a zero mark rising edge with the variables ENSET_UP and ENSET_DN in the DB of the CNT_CTL1 instruction and by assigning parameters.

| Input parameters | Behavior of the FM 350‑1 |
| --- | --- |
| ENSET_UP set | The counter is only set if counting up. |
| ENSET_DN set | The counter is only set if counting down. |
| ENSET_UP and ENSET_DN set | The counter is set for counting up and counting down. |
| "Single setting of counter" parameter assignment | The counter is only set in response to the first rising edge of the zero mark.  If the counter is to be set again, you must first set ENSET_UP or ENSET_DN again (edge evaluation). The counter is then set again in response to the next rising edge of the zero mark. |
| "Multiple setting of counter" parameter assignment | The counter is set at every rising edge of the zero mark as long as ENSET_UP and/or ENSET_DN are set. |

> **Note**
>
> It is imperative that you set one of the two variables ENSET_UP and ENSET_DN so that the counter can be set with the zero mark.

###### Single setting with "DI set" and zero mark

The figure below shows single setting of the counter with the zero mark. In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

The counter is set upon the first rising edge of the zero mark, provided that ENSET_UP and "DI set" are also set.

If you want to set the counter again, you must first reset ENSET_UP and then set it again. If "DI set" is not set, setting is performed upon the first zero mark after "DI set" is set. If "DI set" is set, setting is performed with the next zero mark.

![Single setting with "DI set" and zero mark](images/17912148875_DV_resource.Stream@PNG-en-US.png)

###### Multiple setting with "DI set" and zero mark

The figure below shows multiple setting of the counter with the zero mark. In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

The counter is set with every rising edge of the zero mark provided that ENSET_UP and "DI set" are set.

![Multiple setting with "DI set" and zero mark](images/17912169611_DV_resource.Stream@PNG-en-US.png)

#### Measuring times between two edges (S7-300, S7-400)

##### Introduction

You can measure the time intervals between two successive edges at the "DI start" digital input.

##### Requirements

Ensure the following conditions are met before measurement:

- Do not connect any encoders to the FM 350‑1.
- Configure a [counting mode](#selecting-an-operating-mode-s7-300-s7-400) under operating modes.
- Configure the ["Latch/Retrigger"](#selecting-gate-control-s7-300-s7-400) gate control under operating modes.
- Configure the signal type ["Internal time base 1 MHz"](#selecting-the-encoder-signal-type-s7-300-s7-400) under encoder.

##### Selecting edges

| To measure the time between two immediately successive ... | ... Parameterize |
| --- | --- |
| Rising edges at "DI start" | Latch with positive edge |
| Falling edges at "DI start" | Latch with negative edge |
| Any edges at "DI start" | Latch with both edges |

See also: [Selecting an edge for latching](#selecting-an-edge-for-latching-s7-300-s7-400)

##### Function principle

The FM 350‑1 uses an internal time base 1 MHz to measure times. The time measurement starts upon the first edge at "DI start". At every subsequent edge at "DI start", the time in µs that has elapsed since the last edge was received is saved as the latch value LATCH_LOAD in the feedback interface.

### Outputs (S7-300, S7-400)

This section contains information on the following topics:

- [Defining behavior of the outputs in counting modes (S7-300, S7-400)](#defining-behavior-of-the-outputs-in-counting-modes-s7-300-s7-400)
- [Defining behavior of the outputs in measuring modes (S7-300, S7-400)](#defining-behavior-of-the-outputs-in-measuring-modes-s7-300-s7-400)
- [Specifying pulse duration (S7-300, S7-400)](#specifying-pulse-duration-s7-300-s7-400)
- [Setting hysteresis (S7-300, S7-400)](#setting-hysteresis-s7-300-s7-400)

#### Defining behavior of the outputs in counting modes (S7-300, S7-400)

This section contains information on the following topics:

- [Comparison values and outputs (S7-300, S7-400)](#comparison-values-and-outputs-s7-300-s7-400)
- [Behavior of the outputs in counting modes (S7-300, S7-400)](#behavior-of-the-outputs-in-counting-modes-s7-300-s7-400)

##### Comparison values and outputs (S7-300, S7-400)

###### Description

You can store two comparison values (Comparison value 1 and 2) in the FM 350‑1. These comparison values are assigned to the two digital outputs (Comparison value 1: DO0, Comparison value 2: DO1). The comparison values are compared with the current counter value. When the counter value reaches a comparison value, the relevant output can be set.

Both comparison values are assigned to DO1 in "[Switch at comparison values](#switch-at-comparison-values-s7-300-s7-400)".

###### Comparison values 1 and 2

You enter the two comparison values in the DB of the CNT_CTL1 instruction (CMP_V1, CMP_V2) and transfer them to the FM 350‑1 by setting the bits T_CMP_V1 or T_CMP_V2. This does not affect counting.

The comparison values must be within the limits of the selected counting range. The comparison value is interpreted according to the selected counting range. If you specify FFFF FFFF H as the comparison value, for example, this value will be interpreted as 4,294,967,295 in the "0 to +32 bits" counting range and as -1 in the"-31 to +31 bits" counting range.

The following ranges of values are permitted for the comparison values:

| Value ranges for comparison values | Main count direction |  |  |
| --- | --- | --- | --- |
| None | Up | Down |  |
| Low limit | Maximum low count limit | -2<sup>31</sup> | 1 |
| High limit | Maximum high count limit | Parameterized high count limit -1 | 2<sup>31</sup> - 1 |

###### Enabling the outputs

Before the outputs can be set, you must first enable them by setting the relevant bits in the DB. If you reset one of these bits, the associated output will be switched off immediately even if you have configured a pulse duration for it.

The following bits must be set to enable the outputs:

| Output | ... is enabled by enable bit |
| --- | --- |
| DO0 | CTRL_DO0 |
| DO1 | CTRL_DO1 |

###### Setting and resetting the outputs

If you have configured "No comparison" for output behavior, you can set and reset enabled outputs using the corresponding bits in the DB.

Outputs are set and reset with the following bits:

| Output | ... is set by | ... is reset by |
| --- | --- | --- |
| DO0 | SET_DO0 = 1 | SET_DO0 = 0 |
| DO1 | SET_DO1 = 1 | SET_DO1 = 0 |

##### Behavior of the outputs in counting modes (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying the behavior of the outputs (S7-300, S7-400)](#specifying-the-behavior-of-the-outputs-s7-300-s7-400)
- [Substitute value "1" at CPU STOP (S7-300, S7-400)](#substitute-value-1-at-cpu-stop-s7-300-s7-400)
- [No comparison (S7-300, S7-400)](#no-comparison-s7-300-s7-400)
- [On when counter value &gt;= comparison value (S7-300, S7-400)](#on-when-counter-value-comparison-value-s7-300-s7-400)
- [On when counter value &lt;= comparison value (S7-300, S7-400)](#on-when-counter-value-comparison-value-s7-300-s7-400-1)
- [Active on reaching the comparison value for pulse duration up/down (S7-300, S7-400)](#active-on-reaching-the-comparison-value-for-pulse-duration-updown-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration up (S7-300, S7-400)](#active-on-reaching-the-comparison-value-for-pulse-duration-up-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration down (S7-300, S7-400)](#active-on-reaching-the-comparison-value-for-pulse-duration-down-s7-300-s7-400)
- [Switch at comparison values (S7-300, S7-400)](#switch-at-comparison-values-s7-300-s7-400)
- [Basic conditions for the behavior of the digital outputs (S7-300, S7-400)](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400)
- [Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)

###### Specifying the behavior of the outputs  (S7-300, S7-400)

###### Behavior of the DO0 and DO1 outputs

Select the required behavior for the output in question: Activate the corresponding option button:

- [Substitute value "1" at CPU STOP](#substitute-value-1-at-cpu-stop-s7-300-s7-400)
- [No comparison](#no-comparison-s7-300-s7-400)
- [On when counter value &gt;= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400)
- [On when counter value &lt;= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400-1)
- [Active on reaching the comparison value for pulse duration up](#active-on-reaching-the-comparison-value-for-pulse-duration-up-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration down](#active-on-reaching-the-comparison-value-for-pulse-duration-down-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration up/down](#active-on-reaching-the-comparison-value-for-pulse-duration-updown-s7-300-s7-400)
- [Switch at comparison values](#switch-at-comparison-values-s7-300-s7-400) (only possible for output DO1)

> **Note**
>
> To activate the settings, enter values for comparison values 1 and 2 in the DB with the counter data and transfer them to the module with the CNT_CTL1 instruction; you must also set the CTRL_DO0 and CTRL_DO1 bits in the DB in order to enable the outputs. See also "[Comparison values and outputs](#comparison-values-and-outputs-s7-300-s7-400)".

###### Output default setting

The default setting for the outputs is deactivated.

###### Behavior of the digital outputs in isochrone mode

In isochrone mode, the outputs DO0 and DO1 switch as soon as the comparison conditions are fulfilled, and are thus independent of the PROFIBUS DP cycle.

**Exception:**

If you have configured "No comparison" for the behavior of the digital outputs and, after enabling with CTRL_DO0 or CTRL_DO1, you activate the outputs with the control signals SET_DO0 or SET_DO1, the outputs will be set and reset at the time T<sub>o</sub>.

###### Substitute value "1" at CPU STOP (S7-300, S7-400)

###### Substitute value "1" at CPU STOP

If you selected the "Substitute value" option under "Reaction to CPU STOP" in the module's basic parameters and the CPU goes into STOP mode, the module will output the substitute values you configured in this dialog at the digital outputs. Check the checkbox for DO0, for example, and output DO0 will be set at CPU STOP.

The substitute values are retained at the digital outputs after the CPU transition from STOP to RUN until the next value is input.

The outputs are reset if you change the "Reaction to CPU STOP" basic parameter.

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| Danger of damage to equipment.  Parameterized substitute values are always output when the CPU goes into STOP mode even if the gate is closed and even at outputs that are not enabled.  Only configure substitute values which will not lead to dangerous states in the system if output. |  |

###### No comparison (S7-300, S7-400)

###### No comparison

The output remains deactivated and is not affected by comparison value, zero pass, high limit violated or low limit violated events. The output DOx may be used as a purely digital output. When enabled, it can be set and reset with the SET_DOx bit.

###### On when counter value >= comparison value (S7-300, S7-400)

###### On when counter value &gt;= comparison value

The output is set to 1 if the counter is in the range between the comparison value and high limit violated.

Setting the counter to a value between the comparison value and high limit violated sets the output to 1.

The hatched area in the graphic below means that the output is set in this range.

![On when counter value >= comparison value](images/17915048843_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

---

**See also**

[Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)

###### On when counter value <= comparison value (S7-300, S7-400)

###### On when counter value &lt;= comparison value

The output is set to 1 if the counter is in the range between the comparison value and low limit violated.

Setting the counter to a value between the comparison value and low limit violated sets the ouput to 1.

The hatched area in the graphic below means that the output is set in this range.

![On when counter value &lt;= comparison value](images/17915069579_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

---

**See also**

[Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)

###### Active on reaching the comparison value for pulse duration up/down (S7-300, S7-400)

###### Active on reaching the comparison value for pulse duration up/down

The output is set to 1 for the duration of the pulse when the counter has reached the comparison value independently of the count direction.

Requirements:

- Main count direction: "None"

The hatched area in the graphic below means that the output is set in this range (t = pulse duration).

![Active on reaching the comparison value for pulse duration up/down](images/17915131787_DV_resource.Stream@PNG-en-US.png)

###### Active on reaching the comparison value for pulse duration up (S7-300, S7-400)

###### Active on reaching the comparison value for pulse duration up

The output is set to 1 for the pulse duration when the counter reaches the comparison value when counting up.

This requires one of the following:

- Main count direction: "None"
- Main count direction: "Up"

The hatched area in the graphic below means that the output is set in this range (t = pulse duration).

![Active on reaching the comparison value for pulse duration up](images/17915090315_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

---

**See also**

[Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)

###### Active on reaching the comparison value for pulse duration down (S7-300, S7-400)

###### Active on reaching the comparison value for pulse duration down

The output is set to 1 for the pulse duration when the counter reaches the comparison value when counting down.

This requires one of the following:

- Main count direction: "None"
- Main count direction: "Down"

The hatched area in the graphic below means that the output is set in this range (t = pulse duration).

![Active on reaching the comparison value for pulse duration down](images/17915111051_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

---

**See also**

[Effect of the hysteresis (S7-300, S7-400)](#effect-of-the-hysteresis-s7-300-s7-400)

###### Switch at comparison values (S7-300, S7-400)

###### Switch at comparison values

Output DO1 switches at two comparison values if the following conditions are met:

- You have configured "No comparison" for DO0.
- You have configured "Switching at comparison values" for DO1.
- You have loaded the two comparison values CMP_V1 and CMP_V2 .
- You have enabled output DO1 with CRTL_DO1.

The following table shows when DO1 is switched on or off:

| Comparison values CMP_V1 and CMP_V2 | DO1 is switched on when | DO1 is switched off when |
| --- | --- | --- |
| CMP_V1 &lt; CMP_V2 | CMP_V1 ≤ Counter value ≤ CMP_V2 | Counter value &lt; CMP_V1 or counter value &gt; CMP_V2 |
| CMP_V1 = CMP_V2 | CMP_V1 = Counter value = CMP_V2 | CMP_V1 ≠ Counter value ≠ CMP_V2 |
| CMP_V1 &gt; CMP_V2 | Counter value &lt; CMP_V2 or counter value &gt; CMP_V1 | CMP_V2 ≤ Counter value ≤ CMP_V1 |

The result of the comparison is indicated by the STS_COMP2 status bit.

You cannot acknowledge and reset the STS_COMP2 status bit until the comparison condition is no longer met.

The status at output DO1 is indicated by the STS_CMP2 status bit.

There is no hysteresis in the case of this output behavior.

It is not possible to control the DO1 output with the SET_DO1 control bit in the case of this output behavior.

The figures below show the status of output DO1 as determined by the counter value and comparison values:

- CMP_V2 &gt; CMP_V1 at the start of counting

  ![Switch at comparison values](images/17914684299_DV_resource.Stream@PNG-en-US.png)
- CMP_V2 &lt; CMP_V1 at the start of counting

  ![Switch at comparison values](images/17914973835_DV_resource.Stream@PNG-en-US.png)

###### Basic conditions for the behavior of the digital outputs (S7-300, S7-400)

###### Basic conditions for the behavior of the digital outputs

You must observe the following basic conditions when configuring the behavior of the digital outputs:

| If... | then... |
| --- | --- |
| ... ...you want to configure an output for "On when counter value &gt;= comparison value or &lt;= comparison value", | ... ...you must ensure that the time between these events is greater than the minimum switching time of the outputs (switching time: 300 µs); the control pulses at the outputs will otherwise be lost.  If the counter value reaches the relevant comparison value again while the output is still active, no new pulse will be initiated. A further pulse can only be initiated when the output is no longer active. |
| ... you want to configure an output "On when counter value &gt;= comparison value", | ... you must not enable a hardware interrupt on "Reaching associated comparison value up or down". |
| ... you want to configure an output "On when counter value &lt;= comparison value", | ... you must not enable a hardware interrupt on "Reaching associated comparison value up or down". |
| ... you want to configure an output that is "Active on reaching the comparison value for pulse duration up", | ... you must not enable a hardware interrupt on "Associated comparison value down is reached". |
| ... ...you want to configure an output "Active on reaching comparison value for pulse duration down", | ... ...you must not enable a hardware interrupt on "Reaching the relevant comparison value up". |

###### Effect of the hysteresis (S7-300, S7-400)

###### Function of hysteresis with parameter assignment "On when counter value &gt;= comparison value or &lt;= comparison value"

The example in the figure below demonstrates the effect of hysteresis. The figure shows the differences in the behavior of an output when hysteresis of 0 (= switched off) is parameterized as opposed to hysteresis of 3. In the example, the comparison value = 5

Parameter assignment in this example is as follows:

- Main count direction: "Up"
- Output response: "On when counter value &gt;= comparison value"

The hysteresis is set when the comparison condition (counter value = 5) is fulfilled. When the hysteresis is active, the comparison result remains unchanged.

If the count value overshoots/undershoots the range of the hysteresis (at counter value 2 or 8 in the example) the hysteresis ceases to be active. The comparator switches again according to its comparison conditions, i.e., in the example at counter value 5.

![Function of hysteresis with parameter assignment "On when counter value >= comparison value or &lt;= comparison value"](images/17938477963_DV_resource.Stream@PNG-en-US.png)

> **Note**
>
> If the counter value is equal to the comparison value, and the hysteresis is active, FM 350‑1 resets the output when the count direction changes at the comparison value (see the diagram below).

![Function of hysteresis with parameter assignment "On when counter value >= comparison value or &lt;= comparison value"](images/17939356299_DV_resource.Stream@PNG-en-US.png)

###### Effect of hysteresis with parameter assignment "Active on reaching the comparison value for pulse duration up or down"

The example in the figure below demonstrates the effect of hysteresis. The figure shows the differences in the behavior of an output when hysteresis of 0 (= switched off) is parameterized as opposed to hysteresis of 3. In the example, the comparison value = 5

Parameter assignment in this example is as follows:

- Main count direction: "None"
- Output response: "Active on reaching the comparison value for pulse duration up"
- Pulse duration &gt; 0

The hysteresis is set when the comparison condition (counter value = 5) is fulfilled, and a pulse of the programmed duration is output.

If the counter value leaves the hysteresis range, the hysteresis ceases to be active.

When hysteresis is enabled, the FM 350‑1 stores the count direction. A pulse is output if the signal overshoots hysteresis range in opposite direction of the direction saved previously.

![Effect of hysteresis with parameter assignment "Active on reaching the comparison value for pulse duration up or down"](images/17939377035_DV_resource.Stream@PNG-en-US.png)

#### Defining behavior of the outputs in measuring modes (S7-300, S7-400)

This section contains information on the following topics:

- [Limits and outputs (S7-300, S7-400)](#limits-and-outputs-s7-300-s7-400)
- [Behavior of the outputs in measuring modes (S7-300, S7-400)](#behavior-of-the-outputs-in-measuring-modes-s7-300-s7-400)

##### Limits and outputs (S7-300, S7-400)

###### Low and high limit

You can save an high and a low limit for frequency, speed and period measurements and activate digital output DO0 if one of these limits is exceeded. You can configure these limits and change them via the control interface.

The following value ranges are possible for the low and high limits:

| Measuring mode | Low limit (LL) | High limit |
| --- | --- | --- |
| Frequency measurement  (5 V encoders) | 0 to 499,999,999 × 10<sup>-3</sup> Hz | LL+1 to 500,000,000 × 10<sup>-3</sup> Hz |
| Frequency measurement  (24 V encoders) | 0 to 199,999,999 × 10<sup>-3</sup> Hz | LL+1 to 200,000,000 × 10<sup>-3</sup> Hz |
| Rotational speed | 0 to 24,999,999 × 10<sup>-3</sup> /min | LL+1 to 25,000,000 × 10<sup>-3</sup> /min |
| Period measurement (resolution = 1 μs) | 0 to 119,999,999 μs | LL+1 to 120,000,000 μs |
| Period measurement (resolution = 1/16 μs) | 0 to 1,919,999,999 μs | LL+1 to 1,920,000,000 μs |

###### Enabling the outputs

Before the outputs can be set, you must first enable them by setting the relevant bits in the DB. If you reset one of these bits, the associated output will be switched off immediately.

| Output | ... is enabled by enable bit |
| --- | --- |
| DO0 | CTRL_DO0 |
| DO1 | CTRL_DO1 |

##### Behavior of the outputs in measuring modes (S7-300, S7-400)

###### Behavior of the digital outputs

**Digital output DO0**

You can select one of four possible responses to reaching limits for digital output DO0. The various options are shown in the table below.

| Digital output DO0 parameter assignment | Behavior of digital output DO0 | Switching time |  |
| --- | --- | --- | --- |
| Isochrone mode | Non-isochrone mode |  |  |
| No comparison | Not affected by limit monitoring.  If output DO0 is already set, it can be reset by changing the parameter to "No comparison".  You can use output DO0 freely as a digital output and set and reset it with the control signal SET_DO0 if you have enabled it with the control signal CTRL_DO0. | At time T<sub>o</sub>. | Immediately after setting or resetting the output |
| Outside limits | DO0 is set in each of the following cases:  - measured value &lt; low limit - measured value &gt; high limit | At the end of the update time at time T<sub>i</sub> | At the end of the update time |
| Violating low limit | DO0 is set if   - measured value &lt; low limit |  |  |
| Exceeding high limit | DO0 is set if   - measured value &gt; high limit |  |  |

Select how you want output DO0 to respond. Activate the corresponding option button.

**Digital output DO1**

You can use output DO1 freely as a digital output and set and reset it with the control signal SET_DO1 provided it has been enabled.

DO1 is not affected by limit monitoring.

In isochrone mode, DO1 switches at the end of the update time at time T<sub>o</sub>.

#### Specifying pulse duration (S7-300, S7-400)

##### Pulse duration

You can set a pulse duration in order to adapt to the actuators (contactors, actuators, etc) used in your process. The pulse duration indicates how long outputs DO0 and DO1 are active on reaching a comparison value.

The pulse duration only affects the main count direction when "Main count direction up" or "Main count direction down" has been assigned.

The pulse duration can affect both main count directions if a main count direction has not been parameterized.

The pulse duration starts when the output is set. The pulse duration inaccuracy is less than 1 ms.

A value between 0 and 500 ms may be set for the pulse duration. This value applies to both outputs.

If the pulse duration = 0 ms, the output is set when the comparison value is reached and is reset at the next count pulse.

The value 0 is set by default for the pulse duration.

> **Note**
>
> If you specify pulse duration = 0 ms, the output will remain active as long as the counter value equals the comparison value (see top half of figure below).
>
> Control pulses may be lost at the outputs if the time interval between the count pulses is less than the switching times of the digital outputs (up to 300 µs) (see bottom half of figure below).
>
> You should therefore make sure that the interval between the count pulses is greater than the switching times of the digital outputs.

![Pulse duration](images/17914994571_DV_resource.Stream@PNG-en-US.png)

#### Setting hysteresis (S7-300, S7-400)

##### Function principle of the hysteresis

An encoder can stop at a certain position, and then "oscillate" around this position. This state causes the counter level to fluctuate around a certain value. If there is a comparison value within this fluctuation range, for example, the associated output would be switched on and off in time with these fluctuations. The FM 350‑1 has configurable hysteresis to prevent this switching in response to small fluctuations.

A value between 0 and 255 can be set for hysteresis.

The effect of hysteresis is as follows in accordance with the value parameterized:

| Hysteresis | Effect |
| --- | --- |
| Hysteresis value n = 0, 1 | The hysteresis has no effect (switched off)  The output reacts to the slightest change in the counter value. |
| 2 ≤ Hysteresis value n ≤ 255 | The hysteresis takes effect.  The output does not react until the counter value is offset by n units to the comparison value. |

The hysteresis applies to both high limit violated and low limit violated.

### Enable hardware interrupts (S7-300, S7-400)

This section contains information on the following topics:

- [Enabling hardware interrupt trigger (S7-300, S7-400)](#enabling-hardware-interrupt-trigger-s7-300-s7-400)
- [Events to trigger a hardware interrupt in counting modes (S7-300, S7-400)](#events-to-trigger-a-hardware-interrupt-in-counting-modes-s7-300-s7-400)
- [Events to trigger a hardware interrupt in measuring modes (S7-300, S7-400)](#events-to-trigger-a-hardware-interrupt-in-measuring-modes-s7-300-s7-400)
- [OB 40 start information (S7-300, S7-400)](#ob-40-start-information-s7-300-s7-400)

#### Enabling hardware interrupt trigger (S7-300, S7-400)

##### Introduction

The FM 350‑1 allows you to set which events are to trigger a hardware interrupt during operation.

##### What is a Hardware Interrupt?

If you want to set a response to a specific event independently of the CPU cycle, the FM 350‑1 can initiate a hardware interrupt. The CPU interrupts the cyclic program on receiving the interrupts and executes the hardware interrupt OB.

##### Enabling the Hardware Interrupt

Hardware interrupts are enabled in two steps:

1. When configuring the hardware, you enable the interrupts for the module in the basic parameters and choose whether the module is to trigger diagnostic and/or hardware interrupts.
2. You then select the relevant events under "Enable hardware interrupts":

   - [Events to trigger a hardware interrupt in counting modes](#events-to-trigger-a-hardware-interrupt-in-counting-modes-s7-300-s7-400)
   - [Events to trigger a hardware interrupt in measuring modes](#events-to-trigger-a-hardware-interrupt-in-measuring-modes-s7-300-s7-400)

##### Hardware Interrupt OB, OB 40

If a hardware interrupt occurs, the user program is interrupted, the data is transferred from the module to the [start information of OB40](#ob-40-start-information-s7-300-s7-400) and OB40 is called. The hardware interrupt is acknowledged by exiting OB 40.

If no OB 40 is programmed, the CPU goes into STOP mode. If you then switch back to RUN, the hardware interrupt requirements are deleted.

##### Lost hardware interrupt

If an event occurs that is to initiate a hardware interrupt and the same previous event has not yet been acknowledged, no further hardware interrupt is initiated; the hardware interrupt is lost. This may lead to the "Hardware interrupt lost" diagnostic interrupt, depending on the parameterization.

##### Default setting

No hardware interrupts are enabled in the default setting.

#### Events to trigger a hardware interrupt in counting modes (S7-300, S7-400)

##### Which events can trigger a hardware interrupt in counting modes?

The following events can trigger a hardware interrupt in counting modes during operation of the FM 350‑1:

- Opening of the gate (in the operating modes with hardware or software gate)
- Closing of the gate (in the operating modes with hardware or software gate)
- Violation of the high limit
- Violation of the low limit
- Zero pass
- Reaching comparison value 1 or 2 in the up direction
- Reaching Comparison value 1 or 2 in the backward direction
- Setting the counter (DI set)
- Latching

Select the check box for the relevant events.

You can select any number of events for triggering a hardware interrupt. Observe the [basic conditions for output behavior](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400) applicable to hardware interrupts on reaching a comparison value.

#### Events to trigger a hardware interrupt in measuring modes (S7-300, S7-400)

##### Which events can trigger a hardware interrupt in measuring modes?

The following events can trigger a hardware interrupt in measuring modes during operation of the FM 350‑1:

- Opening of the gate (in modes with hardware or software gate)
- Closing of the gate (in operating modes with hardware or software gate)
- Violating low limit
- Exceeding high limit
- End of measurement

Select the check box for the relevant events.

You can select any number of events for triggering a hardware interrupt.

#### OB 40 start information (S7-300, S7-400)

##### OB 40 start information

The temporary variable OB40_POINT_ADDR is described in the start information of OB 40.

The OB40_POINT_ADDR variable (bytes 8 to 11) comprises 4 bytes. The information about the event which has triggered the hardware interrupt is entered in bytes 8 and 9.

The table shows which bits are set for which interrupt. Any bits not listed are irrelevant and are zero.

| Byte | Bit | Meaning: Interrupt in the case of... |
| --- | --- | --- |
| 8 | 0 | Opening the gate |
| 1 | Closing the gate |  |
| 2 | Violation of the high limit (for count mode) |  |
| Measured value outside limits (in measuring mode) |  |  |
| 3 | Violation of the low limit (for count mode) |  |
| End of measurement (at Measure mode) |  |  |
| 4 | Reaching comparison value 1 in the up direction |  |
| 5 | Reaching comparison value 1 in the down direction |  |
| 6 | Reaching comparison value 2 in the up direction |  |
| 7 | Reaching comparison value 2 in the down direction |  |
| 9 | 0 | Zero pass |
| 5 | Setting the counter (DI set) (synchronization) |  |
| 7 | Latching |  |

### Control and feedback interface of the FM 350-1 (S7-300, S7-400)

This section contains information on the following topics:

- [Overview (S7-300, S7-400)](#overview-s7-300-s7-400)
- [Control interface for the count modes (S7-300, S7-400)](#control-interface-for-the-count-modes-s7-300-s7-400)
- [Checkback interface for count modes (S7-300, S7-400)](#checkback-interface-for-count-modes-s7-300-s7-400)
- [Control interface for measuring modes (S7-300, S7-400)](#control-interface-for-measuring-modes-s7-300-s7-400)
- [Checkback interface for the measuring modes (S7-300, S7-400)](#checkback-interface-for-the-measuring-modes-s7-300-s7-400)

#### Overview (S7-300, S7-400)

If you want to operate the FM 350‑1 without instructions, you can control and monitor the FM 350‑1 directly via the control and feedback interface (user data interface).

The user data interface begins with the start address of the module and is 16 bytes long.

You can read the feedback interface with the load commands.

You can write to the control interface with the transfer commands.

You cannot mix load/transfer commands and the programming with instructions.

#### Control interface for the count modes (S7-300, S7-400)

##### Control interface for the count modes

Parameter LOAD_VAL (bytes 0 to 3) has two meanings:

- If you set the L_DIRECT or L_PREPAR bit, LOAD_VAL is interpreted as a load value.
- If you set the C_DOPARA bit, you can define the behavior of outputs DO0 and DO1 in byte 0; bytes 1 and 2 are interpreted as hysteresis and pulse duration.

The table below shows the assignment of the FM 350‑1 control interface (outputs) for the count modes.

| Offset to the start address | Parameters | Meaning |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Bytes 0 to 3 | LOAD_VAL | Load value; direct and preparatory loading with bit L_DIRECT  Load value; preparatory loading with bit L_PREPAR |  |  |  |  |
| Byte 0 | Characteristics of the DO0 and DO1 outputs, hysteresis and the pulse duration; defined with the C_DOPARA bit |  |  |  |  |  |
| **Bit 3** | **Bit 2** | **Bit 1** | **Bit 0** | **Behavior of output DO0** |  |  |
| x | 0 | 0 | 0 | No comparison |  |  |
| x | 0 | 0 | 1 | On when counter value &gt;= comparison value |  |  |
| x | 0 | 1 | 0 | On when counter value &lt;= comparison value |  |  |
| x | 0 | 1 | 1 | Active on reaching the comparison value for pulse duration up/down |  |  |
| x | 1 | 0 | 0 | Active on reaching the comparison value for pulse duration up |  |  |
| x | 1 | 0 | 1 | Active on reaching the comparison value for pulse duration down |  |  |
| **Bit 7** | **Bit 6** | **Bit 5** | **Bit 4** | **Behavior of output DO1** |  |  |
| x | 0 | 0 | 0 | No comparison |  |  |
| x | 0 | 0 | 1 | On when counter value &gt;= comparison value |  |  |
| x | 0 | 1 | 0 | On when counter value &lt;= comparison value |  |  |
| x | 0 | 1 | 1 | Active on reaching the comparison value for pulse duration up/down |  |  |
| x | 1 | 0 | 0 | Active on reaching the comparison value for pulse duration up |  |  |
| x | 1 | 0 | 1 | Active on reaching the comparison value for pulse duration down |  |  |
| x | 1 | 1 | 0 | Switch to Comparison value |  |  |
| x = irrelevant |  |  |  |  |  |  |
| Byte 1 | Hysteresis (value range 0 to 255) |  |  |  |  |  |
| Byte 2 | Pulse duration (value range 0 to 250) |  |  |  |  |  |
| Byte 3 | Reserve = 0 |  |  |  |  |  |
| Bytes 4 to 7 | CMP_V1 | Comparison value 1; load with the T_CMP_V1 bit |  |  |  |  |
| Bytes 8 to 11 | CMP_V2 | Comparison value 2; load with the T_CMP_V2 bit |  |  |  |  |
| Byte 12 | –  NEUSTQ  –  –  OT_ERR_A  –  –  – | Bit 7: Reserve = 0  Bit 6: Restart acknowledgement  Bit 5: Reserve = 0  Bit 4: Reserve = 0  Bit 3: Operator error acknowledgement  Bit 2: Reserve = 0  Bit 1: Reserve = 0  Bit 0: Reserve = 0 |  |  |  |  |
| Byte 13 | –  –  –  –  SW_GATE  GATE_STP  ENSET_DN  ENSET_UP | Bit 7: Reserve = 0  Bit 6: Reserve = 0  Bit 5: Reserve = 0  Bit 4: Reserve = 0  Bit 3: SW gate control bit  Bit 2: General gate stop  Bit 1: Enable synchronization down  Bit 0: Enable synchronization up |  |  |  |  |
| Byte 14 | –  –  –  –  SET_DO1  SET_DO0  CTRL_DO1  CTRL_DO0 | Bit 7: Reserve = 0  Bit 6: Reserve = 0  Bit 5: Reserve = 0  Bit 4: Reserve = 0  Bit 3: Control bit DO1  Bit 2: Control bit DO0  Bit 1: Enable DO1  Bit 0: Enable DO0 |  |  |  |  |
| Byte 15 | –  C_DOPARA<sup>1)</sup>  RES_ZERO    RES_SYNC  T_CMP_V2<sup>2)</sup>  T_CMP_V1<sup>2)</sup>  L_PREPAR<sup>2)</sup>  L_DIRECT<sup>2)</sup> | Bit 7: Reserve = 0  Bit 6: Change function of DO0/DO1, hysteresis or pulse duration  Bit 5: Reset status bits for zero pass, violation of high and low limit, and comparator  Bit 4: Reset synchronization status bit  Bit 3: Load comparison value 2  Bit 2: Load comparison value 1  Bit 1: Load counter in preparation  Bit 0: Direct and preparatory loading of counter |  |  |  |  |
| <sup>1) </sup>Do not set this bit at the same time as bits 0, 1, 2 or 3 of byte 15.   <sup>2) </sup>Do not set this bit at the same time as bit 6 of byte 15. |  |  |  |  |  |  |

##### Explanation of the control bits for the count modes

| Control bit | Explanation |
| --- | --- |
| C_DOPARA | Set this bit to change the function and behavior of DO0 and DO1, and the hysteresis and pulse duration.   The values of bytes 0 to 2 are accepted as a new function, hysteresis and pulse duration at DO0 and DO1.  Transfer the old values if you want to discard all changes. |
| CTRL_DO0 | Enable DO0  Set this bit to enable output DO0. |
| CTRL_DO1 | Enable DO1  Set this bit to enable output DO1. |
| ENSET_DN | Set this bit to enable loading of the counter for up counts. |
| ENSET_UP | Set this bit to enable loading of the counter for down counts. |
| GATE_STP | Set this bit to close the internal gate. |
| L_DIRECT | Set this bit to enable direct and preparatory loading of the counter. |
| L_PREPAR | Set this bit to enable preparatory loading of the counter. |
| NEUSTQ | Set this bit to acknowledge a start of the FM 350‑1.  After its restart, FM 350‑1 does not recognize any control or data input unless this bit is set. The NEUSTQ bit is set by the CNT_CNTL1 instruction as soon as the feedback signal FM_NEUST is set and the feedback signal is FM_NEUSTQ = 0. It is reset by the CNT_CNTL1 instruction when the FM_NEUST bit is reset by the FM 350‑1 and the FM_NEUSTQ bit has been set by the FM 350‑1.  If you do not use the CNT_CNTL1 instruction, you need to coordinate the restart via the user program. |
| OT_ERR_A | Set this bit to acknowledge an operator error.  For detailed information on operator errors, read the feedback interface before you acknowledge the error. The error message is no longer valid after its acknowledgement. |
| RES_SYNC | Use this bit to reset and acknowledge the feedback bit STS_SYNC and thereby enable loading of the counter by synchronization input DI-Set. |
| RES_ZERO | Use this bit to reset the feedback bits STS_ZERO, STS_OFLW, STS_UFLW, STS_COMP1 and STS_COMP2. |
| SET_DO0 | Provided you have set the "No comparison" output behavior and the CRTL_DO0 enable bit is set, you can use this bit to toggle the digital output DO0 on and off. |
| SET_DO1 | Provided you have set the "No comparison" output behavior and the CRTL_DO1 enable bit is set, you can use this bit to toggle the digital output DO1 on and off. |
| SW_GATE | Set/reset this bit to open/close the SW gate. |
| T_CMP_V1 | Set this bit to load the value of bytes 4 to 7 to comparison value 1. |
| T_CMP_V2 | Set this bit to load the value of bytes 8 to 11 to comparison value 2. |

#### Checkback interface for count modes (S7-300, S7-400)

##### Feedback interface for count modes

The table below shows the assignment of the FM 350‑1 feedback interface (inputs) for the count modes.

| Offset to the start address | Parameters | Meaning |
| --- | --- | --- |
| Bytes 0 to 3 | LATCH_LOAD | Load value which can be returned, or stored counter value for the latch function at the digital input |
| Bytes 4 to 7 | ACT_CNTV | Counter value |
| Bytes 8 to 9 | DA_ERR_W | Data error |
| Byte 10 | OT_ERR_B | Operator error |
| Byte 11 | PARA  FM_NEUST  FM_NEUSTQ  DATA_ERR  OT_ERR  DIAG  –  – | Bit 7: Parameter assignment done  Bit 6: Restart request  Bit 5: Restart acknowledgement done  Bit 4: Data error  Bit 3: Operator error  Bit 2: Diagnostics event  Bit 1: Reserve = 0  Bit 0: Reserve = 0 |
| Byte 12 | – | Reserve = 0 |
| Byte 13 | STS_SW_GATE  STS_GATE  STS_SYNC  STS_UFLW  STS_OFLW  STS_ZERO  STS_DIR  STS_RUN | Bit 7: Software gate status  Bit 6: Gate status  Bit 5: Synchronization  Bit 4: Violation of the low limit  Bit 3: Violation of the high limit  Bit 2: Zero pass  Bit 1: Direction bit  Bit 0: Counter active |
| Byte 14 | STS_COMP2  STS_COMP1  STS_CMP2  STS_CMP1  STS_STP  STS_STA  STS_LATCH  STS_SET | Bit 7: Latched state of comparator 2  Bit 6: Latched state of comparator 1  Bit 5: Status at output DO1  Bit 4: Status at output DO0  Bit 3: Status at digital input DI-Stop  Bit 2: Status at digital input DI-Start  Bit 1: New latch value for isochronous mode  Bit 0: Status at digital input DI-Set |
| Byte 15 | –  STS_C_DOPARA  STS_RES_ZERO    STS_RES_SYNC  STS_T_CMP_V2  STS_T_CMP_V1  STS_L_PREPAR  STS_L_DIRECT | Bit 7: Reserve = 0  Bit 6: Change function of DO0/DO1, hysteresis or pulse duration  Bit 5: Reset status bit for zero pass, violation of high and low limit, or comparator  Bit 4: Reset synchronization status bit  Bit 3: Load comparison value 2  Bit 2: Load comparison value 1  Bit 1: Load counter in preparation  Bit 0: Direct and preparatory loading of counter |

##### Description of the feedback bits for the count modes

| Feedback bit | Explanation |
| --- | --- |
| DATA_ERR | This bit indicates a faulty data (parameter assignment error) entry in the feedback interface. |
| DIAG | The bit will be set if diagnostics data record DS1 was updated to signal a diagnostics event. The bit will be reset when data record DS1 has been read. If no diagnostics interrupt is enabled, this bit may be used as init bit for the DIAG_INF instruction embedded in OB1. |
| FM_NEUST | FM 350‑1 sets this bit each time it performs a restart or detects a system startup, regardless of whether the system starts up automatically or manually. The FM_NEUST bit is reset at the next positive edge at the NEUSTQ bit. FM 350‑1 then accepts control commands and allows the input and output of values. |
| FM_NEUSTQ | FM 350‑1 clears this bit each time it performs a restart or detects a system startup, regardless of whether the system starts up automatically or manually. It is set after you reset the FM_NEUST bit. |
| OT_ERR | This bit will be set after an operator error was logged at the feedback interface. It is reset when the OT_ERR_A bit is set. As long as OT_ERR bit is set, the function does not report any additional operator errors. |
| PARA | This bit will be set when the module parameters are free of errors. The parameter data record on the module does not contain any errors. This bit is only set when the FM_NEUSTQ bit is set. From this moment on, the values in the feedback interface are valid and up to date. |
| STS_C_DOPARA | Bit used to acknowledge simultaneous changes of the behavior of DO0 and DO1, and of the hysteresis and pulse duration. Transfer the old values if you want to discard all changes. |
| STS_CMP1 | Status at output DO0 |
| STS_CMP2 | Status at output DO1 |
| STS_T_CMP_V1 | Bit used to acknowledge loading of comparison value 1 |
| STS_T_CMP_V2 | Bit used to acknowledge loading of comparison value 2 |
| STS_COMP1 | This bit indicates the stored status that output DO0 was set. That also applies if output DO0 was not enabled with CTRL_DO0. The saved status is reset by acknowledgment with RES_ZERO. |
| STS_COMP2 | This bit indicates the stored status that output DO1 was set. That also applies if output DO1 was not enabled with CTRL_DO1. The saved status is reset by acknowledgment with RES_ZERO. |
| STS_DIR | This bit indicates the count direction of the counter:  0 = Up (LED DIR is off)  1 = Down (LED DIR is lit) |
| STS_GATE | This bit indicates the gate status.  0 = Gate closed  1 = Gate open |
| STS_LATCH | In isochronous mode, this bit indicates whether at least one new latch value was saved between the one to last Ti and the last Ti. If the bit is set, the last latch value is in LATCH_LOAD. The bit will not be set if no new latch value was saved. The bit is not set in non-isochronous mode. |
| STS_L_DIRECT | Acknowledgement bit for direct and preparatory loading of the counter and load value. |
| STS_L_PREPAR | Acknowledgement bit for preparatory loading of the load value. |
| STS_OFLW | This bit indicates a high limit violation. The saved status is reset by acknowledgment with RES_ZERO. |
| STS_RES_SYNC | Resets the STS_SYNC feedback bit. |
| STS_RES_ZERO | Acknowledgement bit for resetting saved states in the feedback bits STS_ZERO, STS_OFLW, STS_UFLW, STS_COMP1 and STS_COMP2 |
| STS_RUN | This bit corresponds to counter bit 2<sup>0</sup>.  0 = LED CR is off  1 = LED CR is lit |
| STS_SET | Status at digital input DI-Set |
| STS_STA | Status at digital input DI-Start |
| STS_STP | Status at digital input DI-Stop |
| STS_UFLW | This bit indicates a low limit violation. The saved status is reset by acknowledgment with RES_ZERO. |
| STS_SYNC | This bit indicates the saved state, which shows that the counter was loaded by an event at DI-Set (synchronization). The saved status is reset by acknowledgment with RES_SYNC. |
| STS_ZERO | This bit indicates the saved state, which shows that the counter value has passed a zero pass. The saved status is reset by acknowledgment with RES_ZERO. |

#### Control interface for measuring modes (S7-300, S7-400)

##### Control interface for measuring modes

Parameter LOAD_VAL (bytes 0 to 3) has two meanings:

- If you set the L_PREPAR bit, LOAD_VAL is interpreted as a low limit.
- You set the C_DOPARA bit in byte 0 to define the behavior at output DO0.

The table below shows the assignment of the FM 350‑1 control interface (outputs) for measuring modes.

| Offset to the start address | Parameter | Assignment |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Bytes 0 to 3 | LOAD_VAL | Load low limit with the L_PREPAR bit |  |  |  |
| Byte 0 | Define behavior of output DO0 with the C_DOPARA bit |  |  |  |  |
| Bits 2 to 7 | Bit 1 | Bit 0 | Behavior of output DO0 |  |  |
| Irrelevant | 0 | 0 | No comparison |  |  |
| Irrelevant | 0 | 1 | Outside limits |  |  |
| Irrelevant | 1 | 0 | Violating low limit |  |  |
| Irrelevant | 1 | 1 | Exceeding high limit |  |  |
| Byte 1 | Reserve = 0 |  |  |  |  |
| Byte 2 | Reserve = 0 |  |  |  |  |
| Byte 3 | Reserve = 0 |  |  |  |  |
| Bytes 4 to 7 | CMP_V1 | High limit; load with the T_CMP_V1 bit |  |  |  |
| Bytes 8 to 9 | CMP_V2 | Update time; load with the T_CMP_V2 bit |  |  |  |
| Bytes 10 to 11 | – | – |  |  |  |
| Byte 12 | –  NEUSTQ  –  –  OT_ERR_A  –  –  – | Bit 7: Reserve = 0  Bit 6: Restart acknowledgement  Bit 5: Reserve = 0  Bit 4: Reserve = 0  Bit 3: Operator error acknowledgement  Bit 2: Reserve = 0  Bit 1: Reserve = 0  Bit 0: Reserve = 0 |  |  |  |
| Byte 13 | –  –  –  –  SW_GATE  GATE_STP  –  – | Bit 7: Reserve = 0  Bit 6: Reserve = 0  Bit 5: Reserve = 0  Bit 4: Reserve = 0  Bit 3: SW gate control bit  Bit 2: General gate stop  Bit 1: Reserve = 0  Bit 0: Reserve = 0 |  |  |  |
| Byte 14 | –  –  –  –  SET_DO1  SET_DO0  CTRL_DO1  CTRL_DO0 | Bit 7: Reserve = 0  Bit 6: Reserve = 0  Bit 5: Reserve = 0  Bit 4: Reserve = 0  Bit 3: Control bit DO1  Bit 2: Control bit DO0  Bit 1: Enable DO1  Bit 0: Enable DO0 |  |  |  |
| Byte 15 | –  C_DOPARA<sup>1)</sup>  RES_ZERO  –  T_CMP_V2<sup>2)</sup>  T_CMP_V1<sup>2)</sup>  L_PREPAR<sup>2)</sup>  – | Bit 7: Reserve = 0  Bit 6: Change function DO0  Bit 5: Reset status bits for violation of high limit, low limit and end of measurement  Bit 4: Reserve = 0  Bit 3: Change refresh time  Bit 2: Load high limit  Bit 1: Load low limit  Bit 0: – |  |  |  |
| <sup>1) </sup>Do not set this bit at the same time as bit 1, 2 or 3 of byte 15.   <sup>2) </sup>Do not set this bit at the same time as bit 6 of byte 15. |  |  |  |  |  |

##### Description of the control bits for measuring modes

| Control bit | Explanation |
| --- | --- |
| C_DOPARA | Set this bit to change the behavior and function of DO0.  The values at byte 0 are accepted as new function of DO0.  Transfer the old values if you want to discard all changes. |
| CTRL_DO0 | Enable DO0  Set this bit to enable output DO0. |
| CTRL_DO1 | Enable DO1  Set this bit to enable output DO1. |
| GATE_STP | Set this bit to close the internal gate. |
| L_PREPAR | Set this bit to load the low limit. |
| NEUSTQ | Set this bit to acknowledge a start of the FM 350‑1.  After its restart, FM 350‑1 does not recognize any control or data input unless this bit is set. The NEUSTQ bit is set by the CNT_CNTL1 instruction as soon as the feedback signal FM_NEUST is set and the feedback signal is FM_NEUSTQ = 0. It is reset by the CNT_CNTL1 instruction when the FM_NEUST bit is reset by the FM 350‑1 and the FM_NEUSTQ bit has been set by the FM 350‑1.  If you do not use the CNT_CNTL1 instruction, you need to coordinate the restart via the user program. |
| OT_ERR_A | Set this bit to acknowledge an operator error.  For detailed information on operator errors, read the feedback interface before you acknowledge the error. The error message is no longer valid after its acknowledgement. |
| RES_ZERO | Use this bit to reset the feedback bits STS_OFLW, STS_UFLW and STS_COMP1. |
| SET_DO0 | Provided you have set the "No comparison" output behavior and the CRTL_DO0 enable bit is set, you can use this bit to toggle the digital output DO0 on and off. |
| SET_DO1 | Provided you have set the "No comparison" output behavior and the CRTL_DO1 enable bit is set, you can use this bit to toggle the digital output DO1 on and off. |
| SW_GATE | Set/reset this bit to open/close the SW gate. |
| T_CMP_V1 | Set this bit to load the high limit. |
| T_CMP_V2 | Set this bit to load the refresh interval time. |

#### Checkback interface for the measuring modes (S7-300, S7-400)

##### Feedback interface for the measuring modes

The table below shows the assignment of the FM 350‑1 feedback interface (inputs) for measuring modes.

| Offset to the start address | Parameter | Assignment |
| --- | --- | --- |
| Bytes 0 to 3 | LATCH_LOAD | Measured value |
| Bytes 4 to 7 | ACT_CNTV | Counter value |
| Bytes 8 to 9 | DA_ERR_W | Data error |
| Byte 10 | OT_ERR_B | Operator error |
| Byte 11 | PARA  FM_NEUST  FM_NEUSTQ  DATA_ERR  OT_ERR  DIAG  –  – | Bit 7: Parameter assignment done  Bit 6: Restart request  Bit 5: Restart acknowledgement done  Bit 4: Data error  Bit 3: Operator error  Bit 2: Diagnostics event  Bit 1: Reserve = 0  Bit 0: Reserve = 0 |
| Byte 12 |  | Reserve = 0 |
| Byte 13 | –  STS_GATE  –  STS_UFLW  STS_OFLW  STS_COMP1  STS_DIR  STS_RUN | Bit 7: Reserve = 0  Bit 6: Gate status  Bit 5: Reserve = 0  Bit 4: Low limit violated  Bit 3: High limit violated  Bit 2: End of measurement  Bit 1: Direction bit  Bit 0: Counter active |
| Byte 14 | –  –  STS_CMP2  STS_CMP1  STS_STP  STS_STA  –  STS_SET | Bit 7: Reserve = 0  Bit 6: Reserve = 0  Bit 5: Status at output DO1  Bit 4: Status at output DO0  Bit 3: Status at digital input DI-Stop  Bit 2: Status at digital input DI-Start  Bit 1: Reserve = 0  Bit 0: Status at digital input DI-Set |
| Byte 15 | –  STS_C_DOPARA  STS_RES_ZERO  –  STS_T_CMP_V2  STS_T_CMP_V1  STS_L_PREPAR  – | Bit 7: Reserve = 0  Bit 6: Change function DO0  Bit 5: Reset end of measurement status bit  Bit 4: Reserve = 0  Bit 3: Change refresh time  Bit 2: Load high limit  Bit 1: Load low limit  Bit 0: Reserve = 0 |

##### Description of the acknowledgement bits for the measuring modes

| Feedback bit | Explanation |
| --- | --- |
| DATA_ERR | This bit indicates that a data error was entered in the feedback interface. |
| DIAG | The bit will be set if diagnostics data record DS1 was updated to signal a diagnostics event. The bit will be reset when data record DS1 has been read. If no diagnostics interrupt is enabled, this bit may be used as init bit for the DIAG_INF instruction embedded in OB1. |
| FM_NEUST | FM 350‑1 sets this bit each time it performs a restart or detects a system startup, regardless of whether the system starts up automatically or manually. The FM_NEUST bit is reset at the next positive edge at the NEUSTQ bit. FM 350‑1 then accepts control commands and allows the input and output of values. |
| FM_NEUSTQ | FM 350‑1 clears this bit each time it performs a restart or detects a system startup, regardless of whether the system starts up automatically or manually. It is set after you reset the FM_NEUST bit. |
| OT_ERR | This bit will be set after an operator error was logged at the feedback interface. It is reset when the OT_ERR_A bit is set. As long as OT_ERR bit is set, the function does not report any additional operating errors. |
| PARA | This bit will be set when the module parameters are free of errors. The parameter data record on the module does not contain any errors. This bit is only set when the FM_NEUSTQ bit is set. From this moment on, the values in the feedback interface are valid and up to date. |
| STS_C_DOPARA | Bit used to acknowledge simultaneous changes of the behavior of DO0 and DO1, and of the hysteresis and pulse duration. Transfer the old values if you want to discard all changes. |
| STS_CMP1 | Status at output DO0 |
| STS_CMP2 | Status at output DO1 |
| STS_CMP_T_VAL1 | Acknowledgment bit for loading the high value |
| STS_CMP_T_VAL2 | Acknowledgement bit for loading of the refresh time |
| STS_DIR | This bit indicates the count direction of the counter:  0 = Up (LED DIR is off)  1 = Down (LED DIR is lit) |
| STS_GATE | This bit indicates the gate status.  0 = Gate closed  1 = Gate open |
| STS_L_PREPAR | Acknowledgment bit for loading the low value |
| STS_OFLW | This bit indicates the saved status, which shows that a measured value is greater than the high limit. The saved status is reset by acknowledgment with RES_ZERO. |
| STS_RES_ZERO | Acknowledgement bit for resetting saved states in the feedback bits STS_OFLW, STS_UFLW and STS_COMP1 |
| STS_RUN | This bit corresponds to counter bit 2<sup>0</sup>.  0 = LED CR is off  1 = LED CR is lit |
| STS_SET | Status at digital input DI-Set |
| STS_STA | Status at digital input DI-Start |
| STS_STP | Status at digital input DI-Stop |
| STS_UFLW | This bit indicates the saved status, which shows that a measured value is less than the low limit. The saved status is reset by acknowledgment with RES_ZERO. |

## Using FM 350-1 from the user program (S7-300, S7-400)

### Integrating the FM 350-1 into a user program

Instructions are available for integrating the FM 350-1 into a user program. These enable you to handle the desired functions with ease.

The instructions CNT_CTRL, CNT_CTL1 and CNT_CTL2 can be called in the CPU user program. They ensure communication between the CPU and the FM 350-1.

All data associated with a channel of the module are in the DB of the instruction CNT_CTRL, CNT_CTL1 or CNT_CTL2 ([counter DB](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#counter-data-block-s7-300-s7-400)). Use the command "Program blocks &gt; Add new block" to add a CNT_CHANTYPE1 type data block to your project.

The DIAG_INF instruction is also available for FM 350-1. This operation allows you to transfer the diagnostic information to the counter DB.

The instruction CNT_CTL2 is only used in isochrone mode.

---

**See also**

[CNT_CTRL (S7-300, S7-400)](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctrl-s7-300-s7-400)
  
[DIAG_INF (S7-300, S7-400)](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#diag_inf-s7-300-s7-400)
  
[CNT_CTL1 (S7-300, S7-400)](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctl1-s7-300-s7-400)
  
[CNT_CTL2 (S7-300, S7-400)](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctl2-s7-300-s7-400)

## FM 350-1: Online & Diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [FM 350-1 group error LED fault display (S7-300, S7-400)](#fm-350-1-group-error-led-fault-display-s7-300-s7-400)
- [Channel-specific diagnostics (S7-300, S7-400)](#channel-specific-diagnostics-s7-300-s7-400)

### FM 350-1 group error LED fault display (S7-300, S7-400)

#### Where is the Fault Indicated?

If the red group error LED lights up, a fault has occurred either on the module (internal fault) or at the cable connections (external fault).

#### Which Errors Are Displayed?

The table below shows the error types displayed by the group error LED.

| Type of error | Cause of the error | Correction |
| --- | --- | --- |
| Internal faults | Error in EPROM test | Module replacement |
| RAM test error | Module replacement |  |
| Watchdog tripped | Module replacement |  |
| Lost hardware interrupt | Increase time between the interrupt causes |  |
| Module parameterization missing | Assign parameters and transfer |  |
| External errors | Coding plug incorrectly connected | Correct the position of the coding plug |
| Auxiliary voltage 1L+/1M not connected or DC24V encoder supply short-circuited | Correct connection |  |
| DC5.2V encoder supply short-circuited or overloaded | Correct connection |  |
| Fault in 5V encoder signals (wire break, short circuit, cable missing) | Correct connection |  |
| Module parameterization does not match the position of the coding plug | Correct parameterization and transfer, or reconnect the coding plug |  |

#### Initiating a Diagnostics Interrupt

All errors except an EPROM test error can trigger a diagnostic interrupt provided you have enabled the diagnostic interrupt in the basic parameters during parameter assignment. The [diagnostic data records DS0 and DS1](#diagnostics-data-record-ds0-and-ds1-s7-300-s7-400) will show you which fault has caused the LED to light up.

### Channel-specific diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [Triggering diagnostics interrupts (S7-300, S7-400)](#triggering-diagnostics-interrupts-s7-300-s7-400)
- [Diagnostics data record DS0 and DS1 (S7-300, S7-400)](#diagnostics-data-record-ds0-and-ds1-s7-300-s7-400)
- [Assignments of diagnostics data record DS0 (S7-300, S7-400)](#assignments-of-diagnostics-data-record-ds0-s7-300-s7-400)
- [Assignment of diagnostic data record DS1 (S7-300, S7-400)](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400)
- [Data error (S7-300, S7-400)](#data-error-s7-300-s7-400)
- [Operator error (S7-300, S7-400)](#operator-error-s7-300-s7-400)

#### Triggering diagnostics interrupts (S7-300, S7-400)

##### Definition of a diagnostics interrupt

You can determine reactions to internal or external errors in the user program by configuring a diagnostic interrupt which interrupts cyclic program execution on the CPU and calls diagnostic interrupt OB.

##### Events which can trigger a diagnostics interrupt

The following events can trigger a diagnostic interrupt:

- Faults in the external auxiliary 1L+/1M voltage.
- 5.2 V DC encoder supply short circuit or overload
- No module configuration
- Faulty module parameters
- Time monitoring (watchdog) triggered
- RAM defective
- Hardware interrupt lost
- Signal A error (wire break, short-circuit, cable missing)
- Signal B error (wire break, short-circuit, cable missing)
- Signal N error (wire break, short-circuit, cable missing)
- Coding plug incorrectly connected

##### Enabling diagnostics interrupts

When configuring the hardware, you enable the interrupts for the module in the basic parameters and choose whether the module is to trigger diagnostic and/or hardware interrupts.

##### Reactions to a diagnostics interrupt

When an event occurs that could trigger a diagnostic interrupt:

- The diagnostics information is stored in the [diagnostic data records DS0 and DS1](#diagnostics-data-record-ds0-and-ds1-s7-300-s7-400) in the module.
- The group error LED is lit.

  The group error LED does dark when the error is eliminated.
- The diagnostic interrupt OB (e.g. OB 82) is called.
- The diagnostic data record DS0 is entered in the start information of the diagnostic interrupt OB.
- The count continues unchanged if a diagnostic interrupt OB has been programmed. If no diagnostic interrupt OB has been programmed, the CPU goes to STOP.

##### Default setting

No diagnostic interrupts are enabled in the default setting.

#### Diagnostics data record DS0 and DS1 (S7-300, S7-400)

##### Diagnostic data record DS0 and DS1

The information showing the event which has triggered a diagnostics interrupt is written to the diagnostics data records DS0 and DS1. The diagnostic data record DS0 comprises four bytes. DS1 comprises 16 bytes; the first four bytes are identical to DS0.

##### Reading data records from the module

[Diagnostic data record DS0](#assignments-of-diagnostics-data-record-ds0-s7-300-s7-400) is automatically transferred to the start information when the diagnostic OB is called. These four bytes are written to the local date (bytes 8 to 11) of the diagnostic interrupt OB.

You can read out the [diagnostic data record DS1](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400) (and thus also the content of the DS0) from the module with the instruction DIAG_INF. However, this is only useful if DS0 reports a channel error.

#### Assignments of diagnostics data record DS0 (S7-300, S7-400)

##### Assignments of diagnostics data record DS0 in the start information

The following table shows the assignment of the diagnostic data record DS0 in the start information. Any bits not listed are insignificant and are zero.

| Byte | Bit | Meaning | Comments | Event no. |
| --- | --- | --- | --- | --- |
| 0 | 0 | Module in error state | Set upon all diagnostics events | 8:x:00 |
| 1 | Internal error | Set at all internal error events:  - RAM test error - Time monitoring (watchdog) triggered - Lost hardware interrupt | 8:x:01 |  |
| 2 | External error | Set at all external error events:  - Auxiliary voltage 1L+/1M not connected or short-circuit in the 5.2 V DC encoder supply. - 5.2 V DC encoder supply short circuit or overload - 5 V signal faults - Parameter error | 8:x:02 |  |
| 3 | Channel error | See [DS1, byte 4](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400) for a more detailed breakdown | 8:x:03 |  |
| 4 | Failure of the external auxiliary voltage | Check the voltage | 8:x.04 |  |
| 6 | No configuration | Assign parameters | 8:x:06 |  |
| 7 | Parameter error | See [Data errors](#data-error-s7-300-s7-400) for a more detailed breakdown | 8:x:07 |  |
| 1 | 0...3 | Type class | Always assigned the value 8 |  |
| 4 | Channel information | Always assigned the value 1 |  |  |
| 2 | 3 | Time monitoring (watchdog) triggered | Module defective, or heavy interference | 8:x:33 |
| 3 | 3 | RAM defective | Module defective, or heavy interference | 8:x:43 |
| 6 | Hardware interrupt lost | Check the configuration. A hardware interrupt was detected and can not be reported, because the same event is not yet acknowledged by the CPU | 8:x:46 |  |

#### Assignment of diagnostic data record DS1 (S7-300, S7-400)

##### Assignment of diagnostic data record DS1

Diagnostic data record DS1 consists of 16 bytes. The first 4 bytes are identical to diagnostic data record DS0. The following table shows the assignment of the remaining bytes. Any bits not listed are insignificant and are zero. The instruction DIAG_INF writes this data record to the DB of the instruction CNT_CTL1, starting at DW54.

| Byte | Bit | Meaning | Comments | Event no. |
| --- | --- | --- | --- | --- |
| 4 | 0...6 | Channel type | Always assigned the value 76H |  |
| 7 | Further channel types | Always assigned zero value |  |  |
| 5 | 0...7 | Diagnostics data length | Always assigned the value 10H |  |
| 6 | 0...7 | Number of channels | Always assigned the value 1 |  |
| 7 | 0 | Channel error vector | Assigned 1 on channel error |  |
| 8 | 0 | Signal A error |  | 8:x:B0 |
| 1 | Signal B error |  | 8:x:B1 |  |
| 2 | Signal N error |  | 8:x:B2 |  |
| 4 | Error at the 5.2-V encoder supply |  | 8:x:B4 |  |
| 5...7 | Reserved |  |  |  |
| 9 ... 15 |  | Reserved |  |  |

#### Data error (S7-300, S7-400)

##### Data error events

FM 350‑1 checks all new parameters transferred to the module. The module reports any errors returned in this check.

##### Where data errors are indicated

Instruction CNT_CTL1 enters the data errors and the error numbers in the CNT_CTL1 DB. You can access this data word in the user program using the DA_ERR_W variable.

##### What data errors are possible?

The table below lists the data errors and their error numbers and meaning.

| No. | Meaning |
| --- | --- |
| 0 | No error |
| 200 | Coding plug in wrong position or missing |
| 201 | The position of the coding plug does not match the programmed encoder |
| 202 | Invalid diagnostics value of the signal pair |
| 203 | Incorrect value for signal evaluation |
| 204 | Incorrect 24 V count signal input filter value |
| 205 | Invalid value at digital input filters |
| 206 | Reversal of direction not allowed |
| 207 | Incorrect configuration of the reaction of DO0 |
| 208 | Incorrect configuration of the reaction of DO1 |
| 209 | Pulse duration out of limits |
| 211 | Wrong operating mode selected |
| 212 | No gate or both gates defined |
| 213 | Faulty parameters of main count direction |
| 214 | Count high limit violated |
| 215 | A different count direction was selected for configuring output behavior "Active on reaching the comparison value for pulse duration up or down" in parameter assignment for the hardware interrupt "Reaching the comparison value up or down". The directions set must match. |
| 216 | Gate control interrupts are only possible in modes with gate control. |
| 217 | Interrupt on "Reaching comparison values" is not valid for output behavior "On when counter value &gt;= comparison value" or "On when counter value &lt;= comparison value". |
| 218 | Interrupt triggering at the zero transition is not allowed |
| 219 | Incorrect coding of the "Latch" setting |
| 220 | Faulty gate control parameters |
| 221 | Low limit or load value violated |
| 222 | High limit or comparison value 1 exceeded |
| 223 | Update time or comparison value 2 exceeded |
| 224 | Pulses per encoder revolution out of limits |

##### How to acknowledge data errors

Correct the parameter values according to specifications. Transfer the corrected parameter set to the FM 350‑1 again. It will recheck the parameters and delete the data error in the DB.

#### Operator error (S7-300, S7-400)

##### Operator errors events

Operator errors develop as a result of improper operation of the module caused by the incorrect input of control signals.

##### Objects which indicate operator errors

The instruction CNT_CTL1 enters the operator error numbers in the DB. Instruction CNT_CTL1 sets output parameter OT_ERR to indicate an operator error has occurred. You can access this data byte in your program using the OT_ERR_B variable.

##### What operator errors are possible?

The table below lists the operator errors and their error numbers and meaning.

| No. | Meaning |
| --- | --- |
| 0 | No error |
| 1 | Operating mode can not be started using the SW gate |
| 2 | Operating mode can not be canceled |
| 4 | Only allowed when the CPU is in STOP |
| 5 | Only the parameter assignment control bit may be set |
| 6 | Illegal job |
| 10 | Low limit or load value violated |
| 11 | High limit or comparison value 1 exceeded |
| 12 | Update time or comparison value 2 exceeded |
| 20 | Incorrect configuration of the reaction of DO0 |
| 21 | Incorrect configuration of the reaction of DO1 |
| 22 | Pulse duration out of limits |
| 90 | See [CNT_CTL2](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctl2-s7-300-s7-400) |
| 91 | See [CNT_CTL2](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctl2-s7-300-s7-400) |

##### How to acknowledge operator errors

You acknowledge the error with the input parameter OT_ERR_A of instruction CNT_CTL1 or CNT_CTL2.
