---
title: "Using FM 351 (S7-300, S7-400)"
package: TFHWCFM351enUS
topics: 88
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 351 (S7-300, S7-400)

This section contains information on the following topics:

- [Terminal assignment of FM 351 front connector (S7-300, S7-400)](#terminal-assignment-of-fm-351-front-connector-s7-300-s7-400)
- [Functions of the FM 351 (S7-300, S7-400)](#functions-of-the-fm-351-s7-300-s7-400)
- [Parameter assignment FM 351 (S7-300, S7-400)](#parameter-assignment-fm-351-s7-300-s7-400)
- [Using FM 351 from the user program (S7-300, S7-400)](#using-fm-351-from-the-user-program-s7-300-s7-400)
- [FM 351: Online & Diagnostics (S7-300, S7-400)](#fm-351-online-diagnostics-s7-300-s7-400)

## Terminal assignment of FM 351 front connector (S7-300, S7-400)

This section contains information on the following topics:

- [Description of the encoder interface (S7-300, S7-400)](#description-of-the-encoder-interface-s7-300-s7-400)
- [Terminal assignment of the front connector (S7-300, S7-400)](#terminal-assignment-of-the-front-connector-s7-300-s7-400)

### Description of the encoder interface (S7-300, S7-400)

#### Location of the sub D sockets

The figure shows the position and designation of the connectors on the module. You can connect an incremental encoder or absolute encoder (SSI) to the two sub D sockets.

![Location of the sub D sockets](images/23225053451_DV_resource.Stream@PNG-en-US.png)

#### Assignment of encoder interfaces (X2 and X3)

| Pin | Name | Incremental encoder (24 V) | Incremental encoder (5 V) | Absolute encoder |
| --- | --- | --- | --- | --- |
| 1 | A* | Encoder signal A | --- | --- |
| 2 | CLS | --- | --- | SSI shift clock |
| 3 | /CLS | --- | --- | SSI shift clock inverse |
| 4 | B* | Encoder signal B | --- | --- |
| 5 | 24 VDC | Encoder supply | Sensor supply | Sensor supply |
| 6 | 5.2 VDC | --- | Sensor supply | Sensor supply |
| 7 | M | Chassis ground | Chassis ground | Chassis ground |
| 8 | N* | Zero mark signal | --- | --- |
| 9 | RE | Current sourcing/current sinking<sup>1)</sup> | --- | --- |
| 10 | N | --- | Zero mark signal | --- |
| 11 | /N | --- | Zero mark signal, inverse | --- |
| 12 | /B | --- | Encoder signal B, inverse | --- |
| 13 | B | --- | Encoder signal B | --- |
| 14 | /A / /DAT | --- | Encoder signal A, inverse | SSI data inverse |
| 15 | A / DAT | --- | Encoder signal A | SSI data |
| <sup>1)</sup> **Note:** If you are connecting an incremental encoder from a third party in series-mode switching (current sourcing/current sinking), the following must be observed:  - Sourcing output: Connect RE (9) with ground (7). - Sinking output: Connect RE (9) with +24 V (5). |  |  |  |  |

### Terminal assignment of the front connector (S7-300, S7-400)

#### Front connector

Connect the following to the 20-pin front connector:

- the digital inputs and outputs assigned to the channels
- the supply voltage of the encoders and digital outputs

#### Terminal assignment of front connector (X1)

The table below shows the terminal assignment of the front connector of FM 351.

| Wiring | Name | Function | Incremental encoder |  |  | Absolute encoder |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | 1L+ | 24 V DC auxiliary voltage for the encoder supply |  |  |  |  |
| 2 | 1M | Ground for sensor power supply |  |  |  |  |
| 3 | 1I0 | Channel 1: Digital input 0 | Reference point switch |  | Not used |  |
| 4 | 1I1 | Channel 1: Digital input 1 | Reversing switch |  | Not used |  |
| 5 | 1I2 | Channel 1: Digital input 2 | Enable input |  |  |  |
| 6 | 1I3 | Channel 1: Digital input 3 | Not used |  |  |  |
| 7 | 2I0 | Channel 2: Digital input 0 | Reference point switch | Not used |  |  |
| 8 | 2I1 | Channel 2: Digital input 1 | Reversing switch | Not used |  |  |
| 9 | 2I2 | Channel 2: Digital input 2 | Enable input |  |  |  |
| 10 | 2I3 | Channel 2: Digital input 3 | Not used |  |  |  |
| 11 | 1Q0 | Channel 1: Digital output 0 |  |  |  |  |
| 12 | 1Q1 | Channel 1: Digital output 1 |  |  |  |  |
| 13 | 1Q2 | Channel 1: Digital output 2 |  |  |  |  |
| 14 | 1Q3 | Channel 1: Digital output 3 |  |  |  |  |
| 15 | 2Q0 | Channel 2: Digital output 0 |  |  |  |  |
| 16 | 2Q1 | Channel 2: Digital output 1 |  |  |  |  |
| 17 | 2Q2 | Channel 2: Digital output 2 |  |  |  |  |
| 18 | 2Q3 | Channel 2: Digital output 3 |  |  |  |  |
| 19 | 2L+ | 24 V DC auxiliary voltage for the load current supply |  |  |  |  |
| 20 | 2M | Mass load power supply |  |  |  |  |

Additional information about design and wiring can be found in the [Operating Instructions](http://support.automation.siemens.com/WW/view/en/2103043) of the positioning module FM 351.

#### Auxiliary voltage for the encoder supply (1L+, 1M)

Here, you connect a 24 V DC auxiliary voltage for the encoder supply. The reference potential of this supply (1M) is not connected to the ground of the load power supply (2M) in the FM 351.

The 24 V DC auxiliary voltage for the encoder supply is monitored for undervoltage and ground wire break.

This supplies 24 V DC and 5.2 V DC at the encoder interface (sub D sockets X2 and X3) to the various types of encoders.

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| Ensure the correct polarity of the 24 V DC auxiliary voltage for the encoder supply (1L+, 1M).  If you reverse the polarity of the 24 V DC auxiliary voltage for the encoder supply, the module will be damaged and will have to be replaced. |  |

#### Auxiliary voltage for the load power supply (2L+, 2M)

You must connect a 24 V DC auxiliary voltage for the load power supply of the digital outputs to the terminals 2L+ and 2M.

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| Ensure the correct polarity of the 24 V DC auxiliary voltage for the load power supply (2L+, 2M).  If you reverse the polarity of the 24 V DC auxiliary voltage for the load current supply, the module will be damaged and will have to be replaced. |  |

#### Wiring information for 24 V DC

When wiring, note that the terminals 1L+, 1M and 2L+, 2M must be interconnected so that the module will operate error-free.

If you connect the 1L+, 1M and 2L+, 2M to separate voltage supplies, after a voltage loss on the auxiliary voltage for the load power supply (2L+, 2M) the synchronization of the axes is maintained.

#### Load power supplies

The DC load current supply must meet the following requirements:

Only a safe, isolated extra-low voltage of ≤ 60 V DC may be used as the load current supply. Safe isolation can be implemented, for example, by adhering to the specifications

- VDE 0100 Part 410 / HD 384-4-41 / IEC 364-4-41  
   (as protective extra low voltage) and/or
- VDE 0805 / EN 60950 / IEC 950  
  (as safety low voltage SELV) or
- VDE 0106 Part 101.

#### 8 digital inputs (1I0 to 2I3)

The FM 351 has 4 digital inputs per channel.

You can connect bounce-free switches (24 V current sourcing) or non-contact sensors (2- or 3-wire proximity switches) to the 8 digital inputs.

The digital inputs are not monitored for short circuit or wire break and are electrically isolated from the encoder supply ground and the CPU ground.

The state of each input can be read off from the respective LED.

#### 8 digital outputs (1Q0 to 2Q3)

The FM 351 has 4 digital outputs per channel.

The power unit is controlled via the digital outputs. The function of the digital outputs depends on the [control mode](#overview-of-control-modes-s7-300-s7-400).

The digital outputs are not monitored for short circuit or wire break and are electrically isolated from the encoder supply ground and the CPU ground.

The state of each output can be read off from the respective LED.

## Functions of the FM 351 (S7-300, S7-400)

This section contains information on the following topics:

- [Overview of functions (S7-300, S7-400)](#overview-of-functions-s7-300-s7-400)
- [Writing and reading machine data (S7-300, S7-400)](#writing-and-reading-machine-data-s7-300-s7-400)
- [Writing and reading incremental dimension tables (S7-300, S7-400)](#writing-and-reading-incremental-dimension-tables-s7-300-s7-400)
- [End of a positioning operation (S7-300, S7-400)](#end-of-a-positioning-operation-s7-300-s7-400)
- ["Jog" mode (S7-300, S7-400)](#jog-mode-s7-300-s7-400)
- ["Reference point approach" mode (S7-300, S7-400)](#reference-point-approach-mode-s7-300-s7-400)
- ["Incremental approach" mode (S7-300, S7-400)](#incremental-approach-mode-s7-300-s7-400)
- ["Set actual value" / "Undo set actual value" job (S7-300, S7-400)](#set-actual-value-undo-set-actual-value-job-s7-300-s7-400)
- ["Set reference point" job (S7-300, S7-400)](#set-reference-point-job-s7-300-s7-400)
- ["Loop traverse" function switch (S7-300, S7-400)](#loop-traverse-function-switch-s7-300-s7-400)
- ["Enable input" function switch (S7-300, S7-400)](#enable-input-function-switch-s7-300-s7-400)
- ["Read position data" job (S7-300, S7-400)](#read-position-data-job-s7-300-s7-400)
- ["Read encoder data" job (S7-300, S7-400)](#read-encoder-data-job-s7-300-s7-400)
- [Querying checkback signals for the positioning (S7-300, S7-400)](#querying-checkback-signals-for-the-positioning-s7-300-s7-400)
- [Querying checkback signals for diagnostics (S7-300, S7-400)](#querying-checkback-signals-for-diagnostics-s7-300-s7-400)

### Overview of functions (S7-300, S7-400)

You define module functionality by setting the mode, job or function switch. The table below gives an overview of the functionality of the module.

| Functionality | Description |
| --- | --- |
| [Writing and reading machine data](#writing-and-reading-machine-data-s7-300-s7-400) | You can use the machine data to adapt the positioning module to the axis and the encoder. |
| [Writing and reading incremental dimension tables](#writing-and-reading-incremental-dimension-tables-s7-300-s7-400) | The incremental dimensions define the targets controlled by the positioning module with "Relative / absolute incremental approach" mode. |
| [End of a positioning operation](#end-of-a-positioning-operation-s7-300-s7-400) | The end of a positioning operation is achieved in three different ways:   - Target approach - Shutdown - Cancel |
| ["Jog" mode](#jog-mode-s7-300-s7-400) | In "Jog" mode you can move the drive in one direction by pressing a button. |
| ["Reference point approach" mode](#reference-point-approach-mode-s7-300-s7-400) | The "Reference point approach" mode can be used to synchronize the axis based on a recurring external event. |
| ["Incremental approach" mode](#incremental-approach-mode-s7-300-s7-400) | In "Incremental approach" mode, the positioning module can move the drive  - toward absolute targets, - relatively by an incremental distance in a specified direction. |
| ["Set actual value" / "Undo set actual value" job](#set-actual-value-undo-set-actual-value-job-s7-300-s7-400) | With the "Set actual value" job, you assign a new coordinate to the actual encoder value.   With the "Undo set actual value" job, you reset all the operating range shifts that were generated by means of the "Set actual value" job. |
| ["Set reference point" job](#set-reference-point-job-s7-300-s7-400) | With the "Set reference point" job, you synchronize the axis. |
| ["Loop traverse" function switch](#loop-traverse-function-switch-s7-300-s7-400) | You use "Loop traverse" to specify the direction in which a target is approached with a frictional connection. |
| ["Enable input" function switch](#enable-input-function-switch-s7-300-s7-400) | The enable input is an external input with which positioning can be enabled by an external event. |
| ["Read position data" job](#read-position-data-job-s7-300-s7-400) | With the "read position data" job you can read the incremental dimension, residual distance and velocity at the current time. |
| ["Read encoder data" job](#read-encoder-data-job-s7-300-s7-400) | With the "read encoder data" job you can read the current data of the encoder as well as the value for the absolute encoder adjustment. |
| [Checkback signals for positioning](#querying-checkback-signals-for-the-positioning-s7-300-s7-400) | The "Checkback signals for positioning" inform you of the current status of the positioning. |
| [Checkback signals for diagnostics](#querying-checkback-signals-for-diagnostics-s7-300-s7-400) | The "Checkback signals for diagnostics" informs you of occurring diagnostic events. |

### Writing and reading machine data (S7-300, S7-400)

#### Writing, enabling and reading machine data

You can use the machine data to adapt the positioning module to the axis and the encoder.

You can change and read parameters during operation using the user program.

All parameters are stored in the parameter DB:

- Machine data is located in the parameter DB at the addresses 4.0 to 116.0.

Enter the parameter DB number in the corresponding channel DB.

You can enter the parameters with the DB Editor or, simply and easily, enter them in the "Drive", "Axis", "Encoder" and "Increments" dialogs before writing them to the parameter DB with the "Export" function.

You can use the "Import" function to import parameters from an existing parameter DB to the dialogs.

#### Initial parameter assignment

If the channel does not yet contain any machine data, proceed as follows for initial parameter assignment without the parameter assignment dialogs:

1. Enter the new values in the parameter DB and then save them.
2. Download the parameter DB to the CPU.
3. Set the following trigger bit in the channel DB for the job:

   - Write machine data (MDWR_EN = 1).
4. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction in the cyclic user program.

#### Modifying machine data

Proceed as follows to change machine data using the user program:

1. Enter the new values in the parameter DB.
2. Set the trigger bits in the channel DB for the jobs:

   - Write machine data (MDWR_EN = 1)
   - Activate machine data (MD_EN = 1)
3. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction in the cyclic user program.

If you set the trigger bits for these jobs all at once, the ABS_CTRL instruction will ensure the jobs are processed in the correct order.

Otherwise change the machine data always in the following sequence:

- Write machine data
- Enable machine data

#### Reading machine data

In order to read the current machine data from a channel, proceed as follows:

1. Set the following trigger bit in the channel DB:

   - Reading machine data (MDRD_EN = 1)
2. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction in the cyclic user program.

The current machine data is then stored in the parameter DB on the CPU.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 35.0 | MDWR_EN | BOOL | FALSE | 1 = Write machine data |
| 35.1 | MD_EN | BOOL | FALSE | 1 = Enable machine data |
| 36.5 | MDRD_EN | BOOL | FALSE | 1 = read machine data |

> **Note**
>
> If synchronization-relevant parameters have been changed, the module will carry out the following actions for the respective channel when the machine data is enabled:
>
> - Synchronization will be deleted.
> - The function switches and zero offset will be reset.
> - All previous machine data and incremental dimension tables will become invalid.
>
> Parameters relevant to synchronization:
>
> - Axis type
> - End of rotary axis
> - Signal type
> - Distance per encoder revolution
> - Increments per encoder revolution
> - Number of revolutions
> - Reference point coordinate
> - Absolute encoder adjustment
> - Type of reference point approach
> - Count direction

### Writing and reading incremental dimension tables (S7-300, S7-400)

#### Writing and reading incremental dimension tables

The incremental dimensions define the targets controlled by the positioning module with "Relative / absolute incremental approach" mode.

You can change and read parameters during operation using the user program.

All parameters are stored in the parameter DB:

- Increment tables are located in the parameter DB at the addresses 120.0 to 516.0.

The number of the parameter DB must be entered in the respective associated channel DB.

You can enter the parameters with the DB Editor or, simply and easily, enter them in the "Incremental dimensions" dialog before writing them to the parameter DB with the "Export" function.

You can use the function "Import" to import parameters in an existing parameter DB to the dialogs.

#### Initial parameter assignment

If the channel does not yet contain any increment tables, proceed as follows for initial parameter assignment without the parameter assignment dialog:

1. Enter the new values in the parameter DB and then save them.
2. Download the parameter DB to the CPU.
3. Set the trigger bits in the channel DB for the jobs:

   - Writing incremental dimension table 1 (TRGL1WR_EN = 1) and / or writing incremental dimension table 2 (TRGL2WR_EN = 1).
4. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction in the cyclic user program.

#### Changing increment tables

Proceed as follows to change increment tables using the user program:

1. Enter the new values in the parameter DB.
2. Set the trigger bits in the channel DB for the jobs:

   - Writing incremental dimension table 1 (TRGL1WR_EN = 1) and / or writing incremental dimension table 2 (TRGL2WR_EN = 1).
3. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction in the cyclic user program.

#### Reading increment tables

In order to read the increment tables from a channel, proceed as follows:

1. Set the trigger bits in the channel DB for the jobs:

   - Reading incremental dimension table 1 (TRGL1RD_EN = 1) and / or writing incremental dimension table 2 (TRGL2RD_EN = 1).
2. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction in the cyclic user program.

The increment tables are then stored in the parameter DB on the CPU.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 35.4 | TRGL1WR_EN | BOOL | FALSE | 1 = write increment table 1 (1 ... 50) |
| 35.5 | TRGL2WR_EN | BOOL | FALSE | 1 = write increment table 2 (51 ... 100) |
| 36.6 | TRGL1RD_EN | BOOL | FALSE | 1 = read increment table 1 (1 ... 50) |
| 36.7 | TRGL2RD_EN | BOOL | FALSE | 1 = read increment table 2 (51 ... 100) |

> **Note**
>
> If synchronization-relevant parameters have been changed, the module will carry out the following actions for the respective channel when the machine data is enabled:
>
> - Synchronization will be deleted.
> - The function switches and zero offset will be reset.
> - All previous machine data and incremental dimension tables will become invalid.
>
> Parameters relevant to synchronization:
>
> - Axis type
> - End of rotary axis
> - Signal type
> - Distance per encoder revolution
> - Increments per encoder revolution
> - Number of revolutions
> - Reference point coordinate
> - Absolute encoder adjustment
> - Type of reference point approach
> - Count direction

### End of a positioning operation (S7-300, S7-400)

#### Definition

The end of a positioning operation is displayed by the checkback signal WORKING = 0. It can be reached in three different ways:

- Target approach
- End
- Cancel

#### Monitoring

The following monitoring functions are active towards the end of a positioning operation:

- Monitoring time

  The monitoring time is retriggered at the switch-off point for the last time and then loses its validity with the end of positioning.

  The end of the positioning operation must be reached within this time. If it is not, the outputs will be switched off and the operating error "Error during target approach" (error number 5) issued.
- Monitoring the target range

  The FM x51 sets a symmetrical range around each target, thereby defining the positioning precision of your application. The axis must come to a standstill within this range during a target approach. A value 0 switches off the tolerance during the target approach.
- Monitoring the standstill velocity

  The standstill velocity is used determine whether the drive comes to a standstill within the target range. The FM x51 checks whether the actual drive speed is less than the stationary drive speed when the switch-off point has been reached.

  It must be less than the standstill velocity within the target range. The FM x51 will otherwise report the operating error "Target range overrun" (error number 10).

  Falling short of the standstill velocity is monitored only once per target approach.

  Note that the velocity can briefly fall below the standstill velocity for the velocity determination of the module if the axis moves at a very slow positioning velocity (less than 2 pulses per 8 ms).
- Monitoring the stationary range

  Once a positioning operation ends, the drive is monitored to see whether it remains at an approached target position or drifts off.

  The standstill range is monitored

  - after the FM x51 has reported the checkback signal "PR"
  - if the monitoring time is exceeded
  - if the velocity falls below the standstill velocity.

  If the standstill range is exited without a valid traversing job, the FM x51 reports the "Stationary range exited" error (error number 6).

#### Target approach

The target approach in the "Absolute incremental approach" and "Incremental approach" modes starts when the switch-off point has been reached. As of this point the drive is switched off and the FM x51 adopts the monitoring functions.

Depending on the monitoring you have parameterized, there are a number of different scenarios in which the checkback signal "PR (POS_RCD)" is generated. The positioning operation is cancelled if no "PR (POS_RCD)" checkback signal is generated.

**Scenario 1:** You have assigned parameters as follows:

- Target range (TRG_RANGE) > 0
- Standstill velocity (ZSPEED_L) > 0
- Monitoring time (MON_TIME) > 0

PR is generated when the velocity falls below the standstill velocity and the target range has been reached. It does not matter which condition is fulfilled first.

PR is not generated if the actual value has not reached the target range within the monitoring time or the target range has been overrun without the velocity falling below the standstill velocity.

The figure below shows the target approach in incremental approach mode with a target range > 0 and standstill velocity > 0.

![Target approach](images/19691664267_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Changeover difference plus |
| ② | Switch-off difference plus |
| ③ | Stationary range |
| ④ | Target range |
| ⑤ | Standstill velocity reached |
| ⑥ | Target range with V<sub>still</sub> reached: PR is set |
| t<sub>M</sub> | Monitoring time |

**Scenario 2:** You have assigned parameters as follows:

- Target range (TRG_RANGE) > 0
- Standstill velocity (ZSPEED_L) = 0
- Monitoring time (MON_TIME) > 0

PR is generated when the target range has been reached.

PR is not generated if the actual value does not reach the target range within the monitoring time.

The figure below shows the target approach in incremental approach mode with a target range > 0 and standstill velocity = 0.

![Target approach](images/19697009931_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Changeover difference plus |
| ② | Switch-off difference plus |
| ③ | Stationary range |
| ④ | Target range |
| ⑤ | Target range with V<sub>still</sub> reached: PR is set |
| t<sub>M</sub> | Monitoring time |

**Scenario 3:** You have assigned parameters as follows:

- Target range (TRG_RANGE) = 0
- Standstill velocity (ZSPEED_L) > 0
- Monitoring time (MON_TIME) > 0

PR is generated if the velocity falls below the standstill velocity and the target is then reached.

PR is not generated if the actual value has not reached the target within the monitoring time or the target range has been overrun without the velocity falling below the standstill velocity.

The figure below shows the target approach in incremental approach mode with a target range = 0 and standstill velocity > 0.

![Target approach](images/19697030795_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Changeover difference plus |
| ② | Switch-off difference plus |
| ③ | Stationary range |
| ④ | Standstill velocity reached |
| ⑤ | Target reached: PR is set |
| t<sub>M</sub> | Monitoring time |

**Scenario 4:** You have assigned parameters as follows:

- Target range (TRG_RANGE) = 0
- Standstill velocity (ZSPEED_L) = 0
- Monitoring time (MON_TIME) > 0

PR is generated when the target has been reached.

PR is not generated if the actual value does not reach the target within the monitoring time.

The figure below shows the target approach in incremental approach mode with a target range = 0 and standstill velocity = 0.

![Target approach](images/19697051659_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Changeover difference plus |
| ② | Switch-off difference plus |
| ③ | Stationary range |
| ④ | Target reached: PR is set |
| t<sub>M</sub> | Monitoring time |

**Scenario 5:** You have assigned parameters as follows:

- Target range (TRG_RANGE) ≥ 0
- Standstill velocity (ZSPEED_L) ≥ 0
- Monitoring time (MON_TIME) = 0

If, in this case, the drive comes to a standstill before the target range, the end of the positioning operation will not be detected. PR will not be generated and the checkback signal WORKING will remain set. You can only cancel the positioning operation only by deleting the drive enable (DRV_EN = 0).

#### Shutdown without specified target

Shutdown means: The positioning operation is purposefully ended whilst complying with the differences between rapid traverse and creep speed.

The positioning operation is ended if

- The FM x51 receives a STOP signal (STOP = 1)
- The operating modes "Jog" and "Reference point approach" are ended.
- Operating errors or the operating error "Target overrun" (error number 9) occur.

The checkback signal "PR (POS_RCD)" is not set. The order of events are analogous to those of the target approach.

The figure below shows the end of a positioning operation.

![Shutdown without specified target](images/24575987979_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Changeover difference plus |
| ② | Switch-off difference plus |
| ③ | Target range |

#### Cancel

Shutdown means: The positioning process is ended immediately after standstill without the use of the changeover and switch-off differences between rapid traverse and creep speed. In addition, all the relevant outputs of the respective control mode are immediately switched off and also:

- Increment = actual value
- Distance-to-go = zero

The positioning operation is cancelled if

- The drive enable signal is deleted (DRV_EN = 0).
- The CPU goes into STOP mode.
- Diagnostic errors or all operating errors apart from the "Target overrun" operating error (error number 9) occur.

The checkback signal "PR (POS_RCD)" is not be set in "Incremental approach" mode.

If the standstill velocity is assigned, the standstill monitoring will become active as soon as the velocity falls below the standstill velocity. If the standstill velocity is not assigned, the standstill monitoring will be active when the outputs have been switched off.

The figure below shows the cancellation of a positioning operation.

![Cancel](images/19697093387_DV_resource.Stream@PNG-en-US.png)

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 76.0 | TRG_RANGE | DINT | L#1000 | Target range |
| 80.0 | MON_TIME | DINT | L#2000 | Monitoring time |
| 84.0 | ZSPEED_R | DINT | L#1000 | Stationary range |
| 88.0 | ZSPEED_L | DINT | L#30000 | Standstill velocity |

#### Checkback signals in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 23.1 | WORKING | BOOL | FALSE | 1 = Positioning operation is running |
| 25.7 | POS_RCD | BOOL | FALSE | 1 = position reached |

### "Jog" mode (S7-300, S7-400)

#### Definition

In "Jog" mode you can move the drive in one direction by pushing a button. You must install a button for both directions (plus and minus) respectively. You can use the "Jog" mode both for a synchronized as well as for an unsynchronized axis.

In the case of an unsynchronized axis, jogging is a positioning in the specified direction.

For a synchronized axis (linear axis), jogging involves positioning to the software limit switches.

#### Requirement

The axis parameters must be assigned.

#### Sequence of events for "Jog" mode

1. Set the control signal for the "Jog" mode (MODE_IN = 1).
2. Set the control signal for the drive enable (DRV_EN = 1).
3. Set the function switch for "Do not evaluate enable input" (EI_OFF = 1) or wire the enable input for the corresponding channel.
4. Enter the start speed.

   - Rapid traverse (MODE_TYPE = 1)
   - Creep speed (MODE_TYPE = 0)
5. Set the control signal for traversing direction plus or minus (DIR_P = 1 or DIR_M = 1).
6. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction.

The following diagram shows an example of "Jog" mode.

![Sequence of events for "Jog" mode](images/19698127755_DV_resource.Stream@PNG-en-US.png)

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 15.2 | DIR_M | BOOL | FALSE | 1 = Minus direction |
| 15.3 | DIR_P | BOOL | FALSE | 1 = Plus direction |
| 15.7 | DRV_EN | BOOL | FALSE | 1 = Turn on drive enable |
| 16.0 | MODE_IN | BYTE | B#16#0 | 1 = jog |
| 17.0 | MODE_TYPE | BYTE | B#16#0 | 1 = rapid traverse  0 = creep speed |
| 23.0 | ST_ENBLD | BOOL | FALSE | 1 = Start enabled |
| 23.1 | WORKING | BOOL | FALSE | 1 = Positioning operation is running |
| 23.2 | WAIT_EI | BOOL | FALSE | 1 = Axis waiting for external enable |
| 34.2 | EI_OFF | BOOL | FALSE | 1 = Do not evaluate enable input |

#### Shutting down jogging

The "Jog" mode is shut down if

- You reopen the switch used for jogging (DIR_M = 0 or DIR_P = 0),
- The FM 351 receives a STOP signal (STOP = 1)
- the process value with a synchronized linear axis reaches the limit of the operating range. The axis can only continue moving in the opposite direction.

After traversing is shut down, it can continue in any direction.

#### Canceling jogging

"Jog" mode is cancelled if

- The drive enable signal is deleted (DRV_EN = 0)
- A traversing range limit has been overrun for a linear axis

#### Monitoring functions

The following monitoring functions are not active at the end of positioning in "Jog" mode:

- Monitoring the stationary range
- Monitoring the target range
- Monitoring the standstill velocity

Jogging does not result in proper positioning at the end of which the "Position reached" signal is set.

#### Operating range limit for a linear axis

The limits for the "Jog" mode differ between a synchronized and an unsynchronized axis.

The following table shows "Jog" with synchronized and non-synchronized axes.

| Axis is unsynchronized | Axis is synchronized |
| --- | --- |
| If, when jogging, the traversing range limit is overrun,   - the process value display is no longer valid. - the positioning process is cancelled.    ![Operating range limit for a linear axis](images/19699467019_DV_resource.Stream@PNG-de-DE.png)     ![Operating range limit for a linear axis](images/19699478667_DV_resource.Stream@PNG-de-DE.png) The process value indicated is no longer valid | Jog involves positioning to targets that are removed from the software limit switches by a distance equal to the whole target range.  The operating range limits are determined from   - **SLE - ½ target range** for the end of the linear axis in the plus direction - **SLE + ½ target range** for the end of the linear axis in the plus direction   If you do not open the switch beforehand, the FM 351 shuts down at a target point that is positioned half the target range away from the respective software limit switch. All ranges that are necessary for proper shutdown are set by the FM 351 relative to this target point.    ![Operating range limit for a linear axis](images/19699490315_DV_resource.Stream@PNG-en-US.png)     ![Operating range limit for a linear axis](images/19699506571_DV_resource.Stream@PNG-de-DE.png) = Part of operating range in which a target position cannot be set   ① = Changeover difference plus   ② = Switch-off difference plus   ③ = ½ target range |

### "Reference point approach" mode (S7-300, S7-400)

#### Definition

The "Reference point approach" mode can be used to synchronize the axis based on a recurring external event.

#### Requirements

- An incremental encoder with zero mark.
- The axis parameters must be assigned:

  | Connections | Channel 1 | Channel 2 |
  | --- | --- | --- |
  | Reference point switch | Digital input 1I0 | Digital input 2I0 |
  | The reference point switch should be such that the drive can safely brake from rapid traverse to creep speed in the range of the switch. |  |  |
  | Reversing switch | Digital input 1I1 | Digital input 2I1 |
  | When assigning parameters, ensure that the start of the reference point approach is assigned in the direction of the reversing switch. Only in this way can you guarantee that the reference point switch will always be found. |  |  |
  | Enable input | Digital input 1I2 | Digital input 2I2 |

#### Sequence of events for "Reference point approach" mode

The keys for the positive and negative traversing direction must be installed for each channel.

| 1. Set the value for the reference point coordinate in the parameter DB REFPT. 2. Enter the type of "Reference point approach" in the parameter DB.    The following options are available:       | Start in direction ... | That leads to synchronization ... |  |    | --- | --- | --- |    | plus | the first zero mark after leaving the reference point switch in direction **plus** | REFPT_TYPE = 0 |    | plus | the first zero mark after leaving the reference point switch in direction **minus** | REFPT_TYPE = 1 |    | minus | the first zero mark after leaving the reference point switch in direction **plus** | REFPT_TYPE = 2 |    | minus | the first zero mark after leaving the reference point switch in direction **minus** | REFPT_TYPE = 3 | 3. Enter the start speed:    - Rapid traverse (REFPT_SPD = 0)    - Creep speed (REFPT_SPD = 1) 4. Write and enable the machine data. 5. Set the control signal for the "Reference point approach" mode (MODE_IN = 3). 6. Set the control signal for the drive enable (DRV_EN = 1). 7. Set the function switch for "Do not evaluate enable input" (EI_OFF = 1) or wire the enable input for the corresponding channel. 8. Set the control signal for traversing direction plus or minus or the start signal (DIR_P = 1, DIR_M = 1 or START = 1) 9. Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction. |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |

The following table shows the start commands for a reference point approach.

| Start command | Job | Comment |
| --- | --- | --- |
| DIR_P | The drive starts in the direction with positive values. It therefore moves in the direction of the traversing range end. | The FM 351 will signal an operating error if a negative direction is entered in the machine data. No reference point approach is executed. |
| DIR_M | The drive starts in the direction with negative values. It therefore moves in the direction of the traversing range start. | If a positive direction is entered in the machine data, the FM 351 will signal an operating error. No reference point approach is executed. |
| START | The drive starts in the direction that is entered in the machine data. |  |

> **Note**
>
> The following applies to the rotary axis: Reproducibility of the reference point is only ensured if the ratio of the **End of rotary axis** value and the **Distance per encoder revolution** value is an integer.

The following figure shows an example of "Reference point approach" mode.

![Sequence of events for "Reference point approach" mode](images/19705606923_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| * | The start signals are reset by the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction. |

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 15.0 | START | BOOL | FALSE | 1 = Start positioning operation |
| 15.2 | DIR_M | BOOL | FALSE | 1 = Minus direction |
| 15.3 | DIR_P | BOOL | FALSE | 1 = Plus direction |
| 15.7 | DRV_EN | BOOL | FALSE | 1 = Turn on drive enable |
| 16.0 | MODE_IN | BYTE | B#16#0 | 3 = reference point approach |
| 23.0 | ST_ENBLD | BOOL | FALSE | 1 = Start enabled |
| 23.1 | WORKING | BOOL | FALSE | 1 = Positioning operation is running |
| 23.2 | WAIT_EI | BOOL | FALSE | 1 = Axis waiting for external enable |
| 25.0 | SYNC | BOOL | FALSE | 1 = axis is synchronized |
| 34.2 | EI_OFF | BOOL | FALSE | 1 = Do not evaluate enable input |

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 44.0 | REFPT | DINT | L#0 | Reference point coordinate |
| 52.0 | REFPT_TYPE | DINT | L#0 | Type of reference point approach |
| 99.0 | REFPT_SPD | BOOL | TRUE | Start velocity for the reference point approach  0 = rapid traverse  1 = creep speed |

#### Effects of the mode

- Synchronization is canceled when traversing starts.
- The actual position is set to the value of the reference point coordinate when the SYNC feedback signal is set.
- The operating range is established on the axis.
- The individual points within the operating range maintain their original value, but are located at different positions.

#### Canceling the reference point approach

The "Reference point approach" mode is cancelled if

- The drive enable signal is deleted (DRV_EN = 0)
- A traversing range limit has been overrun for a linear axis

#### Reference point approach in dependence on the start position

In the case of a reference point approach, you must distinguish between different cases that are dependent on

- the location of the drive at the time a reference point approach is started,
- the assigned start direction,
- the assigned location of the zero mark relative to the reference point switch.

The following table shows the REFPT_TYPE = 0 and REFPT_TYPE = 1 cases. The figures apply accordingly to REFPT_TYPE = 2 and REFPT_TYPE = 3.

| Conditions of the reference point approach | Sequence of events for the reference point approach |
| --- | --- |
| Example of reference point approach (REFPT_TYPE = 0):  - Start direction is plus. - The location of the zero mark of the reference point switch is assigned in the plus direction. | ![Reference point approach in dependence on the start position](images/19705640587_DV_resource.Stream@PNG-en-US.png) |
| Example of reference point approach (REFPT_TYPE = 1):  - Start direction is plus. - The location of the zero mark of the reference point switch is assigned in the minus direction. | ![Reference point approach in dependence on the start position](images/19705661451_DV_resource.Stream@PNG-en-US.png) |
| Example of reference point approach (REFPT_TYPE = 0):  - The start direction must be assigned in the plus direction. - The location of the zero mark of the reference point switch is assigned in the plus direction. - The reversing switch is more positive than the reference point switch. | ![Reference point approach in dependence on the start position](images/19705682315_DV_resource.Stream@PNG-en-US.png) |
| Example of reference point approach (REFPT_TYPE = 1):  - Start direction is plus. - The location of the zero mark of the reference point switch is assigned in the minus direction. - The start position of the reference point approach is on the reference point switch. | ![Reference point approach in dependence on the start position](images/19705703179_DV_resource.Stream@PNG-en-US.png) |
| Example of reference point approach (REFPT_TYPE = 0):  - Start direction is plus. - The location of the zero mark of the reference point switch is assigned in the plus direction. - The reversing switch is more positive than the reference point switch. | ![Reference point approach in dependence on the start position](images/19705724043_DV_resource.Stream@PNG-en-US.png) |
| Example of reference point approach (REFPT_TYPE=0):  - Start direction is plus. - The location of the zero mark of the reference point switch is assigned in the plus direction. - Start velocity = creep speed | ![Reference point approach in dependence on the start position](images/19705744907_DV_resource.Stream@PNG-en-US.png) |
| R = Direction reversal  REF = Reference point switch  UM = Reversing switch  N = Zero mark of the encoder  SYNC = Synchronization has been achieved |  |

### "Incremental approach" mode (S7-300, S7-400)

#### Definition

In "Incremental approach" mode, the FM 351 can move the drive.

- toward **absolute** targets,
- **relatively** by an incremental distance in a specified direction.

You specify the target or the relative distances as incremental dimensions of the FM 351. You can enter up to 100 incremental dimensions in a table; these are valid for both "Relative incremental approach" mode and "Absolute incremental approach" mode. Independently of the incremental dimension table, you can specify the distance using [incremental dimension 254](#increment-number-254-s7-300-s7-400) and [incremental dimension 255](#increment-number-255-s7-300-s7-400).

#### Requirements

- The axis parameters must be assigned.
- The axis must be synchronized.
- The increments must be available on the module.

#### Interpretation of the increments

The FM 351 interprets the specifications differently depending on the incremental approach you select.

- Absolute incremental approach: The increments will be interpreted as an absolute target position.
- Relative incremental approach: The increments will be interpreted as a relative distance from the start position.

> **Note**
>
> Only positive increments are permissible for the "Relative incremental approach" mode.
>
> The incremental dimensions result from the DIR_P or DIR_M direction specifications.

#### "Incremental approach" mode sequence with incremental dimension number 1 to 100

| Step | Absolute incremental approach | Relative incremental approach |
| --- | --- | --- |
| Incremental dimension number 1 to 100 |  |  |
| 1 | Set the control signal for the "Absolute incremental approach" mode (MODE_IN = 5). | Set the control signal for the "Relative incremental approach" mode (MODE_IN = 4). |
| 2 | Enter the incremental dimensions in the tables (TRGL1; TRGL2). |  |
| 3 | Write the incremental dimension table (TRGL1/2WR_EN = 1). |  |
| 4 | Set the control signal for the drive enable (DRV_EN = 1). |  |
| 5 | Set the function switch for "Do not evaluate enable input" (EI_OFF = 1) or wire the enable input for the corresponding channel. |  |
| 6 | Enter the incremental dimension number (MODE_TYPE = 1 … 100). |  |
| 7 | Set the control signal:  - Linear axis:   - START; the direction is determined exactly by the target and the current process value. - Rotary axis:   - START; the target is approached by the shortest route.   - DIR_P; start in plus direction   - DIR_M; start in minus direction | Set the control signal:  - Linear axis:   - DIR_P; start in plus direction   - DIR_M; start in minus direction - Rotary axis:   - DIR_P; start in plus direction   - DIR_M; start in minus direction |
| 8 | Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction. |  |
| Steps 2 and 3 are only required if no increments are given or the existing increments are to be changed. |  |  |

#### Sequence of events for the "incremental approach" mode with increment number 254

| Step | Absolute incremental approach | Relative incremental approach |
| --- | --- | --- |
| Increment number 254 |  |  |
| 1 | Set the control signal for the "Absolute incremental approach" mode (MODE_IN = 5). | Set the control signal for the "Relative incremental approach" mode (MODE_IN = 4). |
| 2 | Set the control signal for the drive enable (DRV_EN = 1). |  |
| 3 | Set the function switch for "Do not evaluate enable input" (EI_OFF = 1) or wire the enable input for the corresponding channel. |  |
| 4 | Enter the incremental dimension number (MODE_TYPE = 254). |  |
| 5 | Enter the incremental dimension for the incremental dimension number 254 (TRG252_254). |  |
| 6 | Set the trigger bit for writing the incremental dimension (TRG252_254_EN = 1). |  |
| 7 | Set the control signal:  - Linear axis:   - START; the direction is determined exactly by the target and the current process value. - Rotary axis:   - START; the target is approached by the shortest route.   - DIR_P; start in plus direction   - DIR_M; start in minus direction | Set the control signal:  - Linear axis:   - DIR_P; start in plus direction   - DIR_M; start in minus direction - Rotary axis:   - DIR_P; start in plus direction   - DIR_M; start in minus direction |
| 8 | Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction. |  |

#### Sequence of events for the "incremental approach" mode with increment number 255

| Step | Absolute incremental approach | Relative incremental approach |
| --- | --- | --- |
| Increment number 255 |  |  |
| 1 | Set the control signal for the "Absolute incremental approach" mode (MODE_IN = 5). | Set the control signal for the "Relative incremental approach" mode (MODE_IN = 4). |
| 2 | Set the control signal for the drive enable (DRV_EN = 1). |  |
| 3 | Set the function switch for "Do not evaluate enable input" (EI_OFF = 1) or wire the enable input for the corresponding channel. |  |
| 4 | Enter the incremental dimension number (MODE_TYPE = 255). |  |
| 5 | Enter the incremental dimension for the incremental dimension number 255 (TRG255). |  |
| 6 | Enter the value for the changeover difference of the incremental dimension number 255 (CHGDIF255). |  |
| 7 | Enter the value for the changeover difference of the incremental dimension number 255 (CUTDIF255). |  |
| 8 | Set the trigger bit for writing the incremental dimension, switch-off difference, and changeover difference (TRG255_EN = 1). |  |
| 9 | Set the control signal:  - Linear axis:   - START; the direction is determined exactly by the target and the current process value. - Rotary axis:   - START; the target is approached by the shortest route.   - DIR_P; start in plus direction   - DIR_M; start in minus direction | Set the control signal:  - Linear axis:   - DIR_P; start in plus direction   - DIR_M; start in minus direction - Rotary axis:   - DIR_P; start in plus direction   - DIR_M; start in minus direction |
| 10 | Call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction. |  |

The following figure shows an example of "Incremental approach" mode.

![Sequence of events for the "incremental approach" mode with increment number 255](images/19726940939_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| * | The start signals are reset by the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction. |

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 15.0 | START | BOOL | FALSE | 1 = start positioning |
| 15.2 | DIR_M | BOOL | FALSE | 1 = Minus direction |
| 15.3 | DIR_P | BOOL | FALSE | 1 = Plus direction |
| 15.7 | DRV_EN | BOOL | FALSE | 1 = Turn on drive enable |
| 16.0 | MODE_IN | BYTE | B#16#0 | 4 = relative incremental approach  5 = absolute incremental approach |
| 17.0 | MODE_TYPE | BYTE | B#16#0 | Incremental dimension number 1 … 100, 254 or 255 |
| 23.0 | ST_ENBLD | BOOL | FALSE | 1 = Start enabled |
| 23.1 | WORKING | BOOL | FALSE | 1 = positioning is active |
| 23.2 | WAIT_EI | BOOL | FALSE | 1 = Axis waiting for external enable |
| 25.7 | POS_RCD | BOOL | FALSE | 1 = Position reached |
| 34.2 | EI_OFF | BOOL | FALSE | 1 = Do not evaluate enable input |
| 36.2 | TRG252_254_EN | BOOL | FALSE | 1 = write increment for increment number 254 |
| 36.3 | TRG255_EN | BOOL | FALSE | 1 = write increment for increment number 255 |
| 35.4 | TRGL1WR_EN | BOOL | FALSE | 1 = Write incremental dimension table 1 (incremental dimension number 1...50) |
| 35.5 | TRGL2WR_EN | BOOL | FALSE | 1 = Write incremental dimension table 2 (incremental dimension number 51...100) |
| 96.0 | TRG252_254 | DINT | L#0 | Increment for increment number 254 |
| 100.0 | TRG255 | DINT | L#0 | Increment for increment number 255 |
| 104.0 | CHGDIF_255 | DINT | L#0 | Changeover difference for increment number 255 |
| 108.0 | CUTDIF_255 | DINT | L#0 | Switch-off difference for increment number 255 |

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |  |
| --- | --- | --- | --- | --- | --- |
| 100.0 | CHGDIF_P | DINT | L#5000 | Changeover difference plus |  |
| 104.0 | CHGDIF_M | DINT | L#5000 | Changeover difference minus |  |
| 108.0 | CUTDIF_P | DINT | L#2000 | Switch-off difference plus |  |
| 112.0 | CUTDIF_M | DINT | L#2000 | Switch-off difference minus |  |
| 120.0 | TRGL1.TRG[1] | DINT | L#0 | Increment number 1 | Increment table 1 |
| .  .  . | .  .  . | .  .  . | .  .  . | .  .  . |  |
| 316.0 | TRGL1.TRG[50] | DINT | L#0 | Increment number 50 |  |
| 320.0 | TRGL2.TRG[51] | DINT | L#0 | Increment number 51 | Increment table 2 |
| .  .  . | .  .  . | .  .  . | .  .  . | .  .  . |  |
| 516.0 | TRGL2.TRG[100] | DINT | L#0 | Increment number 100 |  |

#### Distance-to-go

The residual distance is the difference between the target (increment) and process value. The residual distance is

- positive if the target has not yet been reached
- negative if the target has already been overrun.

In the case of a rotary axis, the displayed distance-to-go cannot be used.

#### Shutting down the Incremental approach

The "Incremental approach" mode is shut down when the FM 351 receives a STOP signal (STOP = 1).

After traversing is shut down, the distance-to-go remains.

The remaining distance-to-go with a "relative incremental approach" can be traveled to the end if

- the mode is unchanged, and
- the increment number is unchanged, and
- the direction is unchanged, and
- the remaining distance-to-go is greater than the assigned switch-off difference.

You travel the distance-to-go by starting the "relative incremental approach" without any changes.

#### Canceling the incremental approach

The "Incremental approach" mode is cancelled when the "Drive enable" signal is deleted (DRV_EN = 0).

#### Delete residual distance

With the job "Delete residual distance" you can delete any awaiting residual distance.

You also delete the awaiting residual distance by calling a different mode or by starting the mode in the other direction.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 35.2 | DELDIST_EN | BOOL | FALSE | 1 = Delete residual distance |

### "Set actual value" / "Undo set actual value" job (S7-300, S7-400)

#### Definition

The job "Set actual value" assigns a new coordinate to the current encoder state. The operating range is projected on a different area of the axis.

You determine the shift in the operating range with (**ACT**<sub>new</sub>**-** **ACT**<sub>current</sub>).

- **ACTUAL**
  <sub>new</sub> is the default value
- **ACTUAL**
  <sub>current</sub> is the actual value at the time of the execution

#### Requirements

- The axis parameters must be assigned.
- The axis must be synchronized.

#### Job sequence

1. Enter the coordinate AVAL for the actual value (**ACT**<sub>new</sub>) again.

   - Linear axis:

     You must select the specified actual value so that the software limit switches are still within the permissible traversing range after the job is called.

     The amount of the shift resulting from (**ACT**<sub>new</sub> **-** **ACT**<sub>current</sub>) must be less than or equal to the amount of the permissible traversing range (max. 100 m or 1000 m).
   - Rotary axis:

     Rule for the defined actual value:

     0 ≤ actual value < end of rotary axis
2. Set the relevant trigger bit (AVAL_EN = 1).

If issued during a positioning, the "Set actual value" job is held until the end of positioning and only carried out after the subsequent block call.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 35.7 | AVAL_EN | BOOL | FALSE | 1 = set actual value |
| 84.0 | AVAL | DINT | L#0 | Coordinate for "Set actual value" |

#### Effects of the job

In the example "set actual value " to 300 mm you can see how this job projects the operating range onto a specified position of the axis. This has the following results:

- The actual position is set on the value of the actual value coordinate.
- The operating range is shifted on the axis.
- The individual points (e.g., software limit switch end) within the operating range maintain their original value, but have new positions.

The following table shows the shift in the axis operating range by "set reference point".

| Set actual value | SLS | ACTUAL | SLE |
| --- | --- | --- | --- |
| ![Effects of the job](images/20073329419_DV_resource.Stream@PNG-en-US.png) | -400 | 100 | 400 |
| -400 | 300 | 400 |  |

#### Withdrawing the job ("Undo set actual value")

The job "Undo set actual value" resets all the operating range shifts that were created by means of "Set actual value".

The total of all operating range shifts must not exceed the traversing range, so that this job can be correctly executed.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 35.3 | AVALREM_EN | BOOL | FALSE | 1 = cancel set actual value |

### "Set reference point" job (S7-300, S7-400)

#### Definition

You use the "set reference point" job to synchronize the axes. The job shifts the operating range. All the shifts that were created with "Set actual value" are retained.

The setting projects the operating range on the axis. Therefore, by entering different values, the operating range can be moved to any position within the physical area of the axis.

#### Prerequisites

- The positioning must have ended.
- The axis parameters must be assigned.

#### Job sequence

1. Enter the value REFPT for the reference point coordinate.

   - Linear axis:

   The reference point coordinates must not lie outside the software limit switches. This also applies to the reference point coordinate in a shifted coordinate system.

   - Rotary axis:

     Rule for the reference point coordinate:

     0 ≤ reference point coordinate < end of rotary axis
2. Set the relevant trigger bit (REFPT_EN = 1).

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 25.0 | SYNC | BOOL | FALSE | 1 = axis is synchronized |
| 35.6 | REFPT_EN | BOOL | FALSE | 1 = set reference point |
| 92.0 | REFPT | DINT | L#0 | Reference point coordinate |

#### Effects of the job

In the example "set reference point" to 400 mm you can see how this job projects the operating range onto a specific, physical position of the axis. This has the following results:

- The actual position is set on the value of the reference point coordinate.
- The operating range is shifted on the axis.
- The individual points (e.g. software limit switch end) maintain their original value, but are located at new positions.
- The SYNC bit in the checkback signals is set.

The following table shows how "Set reference point" shifts the operating range on the axis.

| Set reference point | SLS | ACTUAL | SLE |
| --- | --- | --- | --- |
| ![Effects of the job](images/20082757131_DV_resource.Stream@PNG-en-US.png) | -400 | 200 | 400 |
| -400 | 400 | 400 |  |

#### Special features of the absolute encoder

This job is necessary for an [absolute encoder adjustment](#specifying-absolute-encoder-adjustment-s7-300-s7-400).

### "Loop traverse" function switch (S7-300, S7-400)

#### Definition

With "loop approach" you specify the direction in which a target is approached with a frictional connection. You can use loop approach if a frictional connection between the motor and axis can only be ensured in one direction.

A target that is approached in the direction opposite the specified direction is initially overrun. Then, the module performs a direction reversal and approaches the target in the specified direction.

#### Requirements

- The axis parameters must be assigned.
- The axis must be synchronized.
- In the case of a loop approach in the opposite direction to that of the traversing direction of the target the maximum target position is:

  - traversing direction plus

    **Target** < **SLE - ½ Target range - Switch-off difference plus - Changeover difference minus**
  - traversing direction minus

    **Target** < **SLE - ½ Target range + Switch-off difference minus + Changeover difference minus**
- A loop approach will not be carried out if the target is being approached in the direction of the loop approach. In this case, an incremental approach without an about-turn in direction will be carried out.
- The sequence of the ["incremental approach"](#incremental-approach-mode-s7-300-s7-400) operating mode must be known.

#### Sequence of events for the loop approach

1. Set the control signal for the "absolute/relative incremental approach" operating mode (MODE_IN = 5/4).
2. Set the control signal for the drive enable (DRV_EN = 1).
3. Set the "Enable input" (EI_OFF = 1) function switch or wire the enable input for the corresponding channel.
4. Enter the incremental dimension number (MODE_TYPE = 1 … 100, 254, 255).
5. Set the "Loop traverse" function switch (PLOOP_ON / MLOOP_ON = 1).
6. Start the incremental approach.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 15.0 | START | BOOL | FALSE | 1 = start positioning |
| 15.2 | DIR_M | BOOL | FALSE | 1 = minus direction |
| 15.3 | DIR_P | BOOL | FALSE | 1 = plus direction |
| 15.7 | DRV_EN | BOOL | FALSE | 1 = switch on drive enable |
| 16.0 | MODE_IN | BYTE | B#16#0 | 4/5 = relative / absolute incremental approach |
| 17.0 | MODE_TYPE | BYTE | B#16#0 | Incremental dimension number 1 … 100, 254 or 255 |
| 34.0 | PLOOP_ON | BOOL | FALSE | 1 = loop approach in plus direction |
| 34.1 | MLOOP_ON | BOOL | FALSE | 1 = loop approach in minus direction |
| 34.2 | EI_OFF | BOOL | FALSE | 1 = do not evaluate enable input |

#### Fictitious target

If you start a positioning to a target that is located in the direction opposite to that of the assigned loop traverse, the module determines a fictitious target for this target. The module performs a direction reversal at the fictitious target and then approaches the target in the proper direction.

This fictitious target **must** be located by at least half the target range before the respective software limit switch.

The distance of the fictitious target from the parameterized target is established depending on the direction: The following table shows the calculation of the location of the fictitious target with a loop traverse.

| Guidelines | Location of fictitious target |
| --- | --- |
| Parameter assignment:  Loop + (frictional connection plus) and approach in minus direction. | The fictitious target (**target**<sub>f</sub>) has the value:     **target** <sub>f</sub>  **= target - switch-off difference minus - changeover difference plus**       ![Fictitious target](images/20087405835_DV_resource.Stream@PNG-en-US.png) |
| Parameter assignment:  Loop - (frictional connection minus) and approach in plus direction. | The fictitious target (**target**<sub>f</sub>) has the value:     **target** <sub>f</sub>  **= target + switch-off difference plus + changeover difference minus**       ![Fictitious target](images/20087426699_DV_resource.Stream@PNG-en-US.png) |

#### Example

Using a positioning with loop approach minus to a maximum target we can illustrate the location of the fictitious target.

![Example](images/20087384971_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ① | Changeover difference negative |
| ② | Switch-off difference positive |
| ③ | ½ target range |

### "Enable input" function switch (S7-300, S7-400)

#### Definition

The enable input is an external input with which a positioning can be enabled by an external event.

#### Evaluate enable input (EI_OFF = 0)

The respective enable input (xI2) must be wired for the channel.

With this you have the possibility of preparing the start of a positioning. Start the positioning independently of the program flow of your user program by setting a "1" signal on the enable input.

Traversing begins when you create a "1" signal at the enable input and is ended when you create a "0" signal at the enable input.

#### Do not evaluate enable input (EI_OFF = 1)

If you switch off the evaluation of the enable input, an operating mode starts immediately after the start signal is detected. Then it is not possible to prepare an operating mode and start it at a defined later time.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 34.2 | EI_OFF | BOOL | FALSE | 1 = do not evaluate enable input |

### "Read position data" job (S7-300, S7-400)

#### Definition

With the "read position data" job you can read the increment, distance-to-go and speed at the current time.

#### Job sequence

1. Set the trigger bit at the DB channel (ACTSPD_EN = 1).
2. The data are then stored in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 37.1 | ACTSPD_EN | BOOL | FALSE | 1 = read position data |
| 112.0 | ACTSPD | DINT | L#0 | Current speed |
| 116.0 | DIST_TO_GO | DINT | L#0 | Distance-to-go |
| 120.0 | ACT_TRG | DINT | L#0 | Current increment |

### "Read encoder data" job (S7-300, S7-400)

#### Definition

With the "read encoder data" job you can read the current data of the encoder as well as the value for the absolute encoder adjustment.

#### Requirements

You can read the value for the [absolute encoder adjustment](#specifying-absolute-encoder-adjustment-s7-300-s7-400) after you have carried out the ["set reference point"](#set-reference-point-job-s7-300-s7-400) job.

#### Job sequence

1. Set the trigger bit at the DB channel (ENCVAL_EN = 1).
2. The data is stored in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 37.2 | ENCVAL_EN | BOOL | FALSE | 1 = read encoder values |
| 124.0 | ENCVAL | DINT | L#0 | Actual encoder value (internal representation) |
| 128.0 | ZEROVAL | DINT | L#0 | Last zero mark value (internal representation) |
| 132.0 | ENC_ADJ | DINT | L#0 | Absolute encoder adjustment |

### Querying checkback signals for the positioning (S7-300, S7-400)

#### Definition

The "checkback signals for the positioning" inform you of the current status of the positioning.

#### Sequence

1. The data is stored in the channel DB each time the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction is called.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 23.0 | ST_ENBLD | BOOL | FALSE | 1 = Start enabled |
| 23.1 | WORKING | BOOL | FALSE | 1 = positioning is active |
| 23.2 | WAIT_EI | BOOL | FALSE | 1 = Axis waiting for external enable |
| 23.4 | SPEED_OUT | BOOL | FALSE | 0 = creep speed  1 = rapid traverse |
| 23.5 | ZSPEED | BOOL | FALSE | 1 = axis is located in the standstill range |
| 23.6 | CUTOFF | BOOL | FALSE | 1 = axis is located in the switch-off range |
| 23.7 | CHGOVER | BOOL | FALSE | 1 = axis is located in the changeover range |
| 24.0 | MODE_OUT | BYTE | B#16#0 | Active operating mode |
| 25.2 | GO_M | BOOL | FALSE | 1 = axis moves in minus direction |
| 25.3 | GO_P | BOOL | FALSE | 1 = axis moves in plus direction |
| 25.7 | POS_RCD | BOOL | FALSE | 1 = Position reached |
| 26.0 | ACT_POS | DINT | L#0 | Current process value (current position of the axis) |

### Querying checkback signals for diagnostics (S7-300, S7-400)

#### Definition

The "checkback signals for the diagnostics" informs you of occurring diagnostic events.

#### Sequence

1. If the module enters a new event in the diagnostic buffer, it sets the DIAG bit in all the channels in the feedback interface. [Error](#error-classes-s7-300-s7-400) events are logged in the diagnostics buffer. The DIAG bit is also set when the diagnostic buffer is deleted.
2. If it is not possible to call an operating mode or control an active operating mode, or if this has been carried out incorrectly, the module sets an OT_ERR operator error in the feedback interface. The cause of error is then entered in the diagnostic buffer. While the operator error exists, you can neither start a new operating mode nor continue with the halted one. You acknowledge an existing operating error with OT_ERR_A = 1.
3. The module sets the DATA_ERR bit in the feedback interface when it detects incorrect data in a write job. The cause of error is then entered in the diagnostic buffer.
4. The checkback signals are stored in the channel DB.
5. When the diagnostic buffer is read, the module sets the DIAG bit back to 0 in all channels.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 22.2 | DIAG | BOOL | FALSE | 1 = delete diagnostic buffer |
| 22.3 | OT_ERR | BOOL | FALSE | 1 = operator error |
| 22.4 | DATA_ERR | BOOL | FALSE | 1 = data error |

## Parameter assignment FM 351 (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying channels (S7-300, S7-400)](#specifying-channels-s7-300-s7-400)
- [Channel n drive (S7-300, S7-400)](#channel-n-drive-s7-300-s7-400)
- [Channel n axis (S7-300, S7-400)](#channel-n-axis-s7-300-s7-400)
- [Channel n encoder (S7-300, S7-400)](#channel-n-encoder-s7-300-s7-400)
- [Channel n incremental dimensions (S7-300, S7-400)](#channel-n-incremental-dimensions-s7-300-s7-400)
- [Control and feedback interface of the FM 351 (S7-300, S7-400)](#control-and-feedback-interface-of-the-fm-351-s7-300-s7-400)
- [Parameter transmission paths (S7-300, S7-400)](#parameter-transmission-paths-s7-300-s7-400)

### Specifying channels (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting system of units (S7-300, S7-400)](#selecting-system-of-units-s7-300-s7-400)
- [Copying channels (S7-300, S7-400)](#copying-channels-s7-300-s7-400)

#### Selecting system of units (S7-300, S7-400)

##### Selecting system of units

For the input and output of the data, you can select from the following systems of units:

- Millimeter (default setting)
- Inches
- Degrees

> **Note**
>
> If you change the system of units in the "Specify channels" screen, the values will be converted into the new system. This can cause round-off errors.
>
> If you change the system of units via the machine date, the values are not automatically converted.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 8.0 | UNITS | DINT | L#1 | **System of units**   Valid values:  - 1 = 10<sup>-3</sup> mm - 2 = 10<sup>-4</sup> inch - 3 = 10<sup>-4</sup> degrees - 4 = 10<sup>-2</sup> degrees - 6 = 10<sup>-3</sup> degrees |

##### Standard system of units in the online help

To specify the minimum and maximum values we use the mm system of units. To define the limits in other systems of units, convert the values as shown below:

| To convert from |  | calculate |
| --- | --- | --- |
| mm → inch |  | Limit value(inches) = limit value (mm) × 0.1 <sup>1)</sup> |
| mm → degrees | 10<sup>-4</sup> (4 post-decimal places) | Limit value (degrees) = limit value (mm) x 0.1  Limit value (degrees) = limit value (mm) x 1  Limit value (degrees) = limit value (mm) x 10 |
| 10<sup>-3</sup> (3 post-decimal places) |  |  |
| 10<sup>-2</sup> (2 post-decimal places) |  |  |
| inches → degrees |  | Limit (degrees) = limit (inches) . |
| <sup>1)</sup> When set to the maximum value, the number of decimal places affects the number of digits before the decimal point. In the inch measurement system, 4 decimal places are used; you can therefore enter a maximum of 100,000.0000 inches. The millimeter measurement system uses 3 decimal places; a maximum of 1,000,000.000 mm can be entered. |  |  |

##### Connection between increments and system of units

The encoder signals of a connected encoder will be evaluated by the module and converted into the current system of units. The [resolution](#resolution-s7-300-s7-400) is used for the conversion.

If the positioning module

- has counted 10 increments and
- a resolution of 100 µm per increment is assigned in the encoder data,

this means that the axis will be moved by a distance of 1 mm.

#### Copying channels (S7-300, S7-400)

##### Copying channels

You can copy the parameters of one channel to another.

1. Select the channel whose parameters are to be copied (source channel).
2. Select the channel to which the parameters are to be copied (target channel).
3. Press the "Copy" button.

### Channel n drive (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting control mode (S7-300, S7-400)](#selecting-control-mode-s7-300-s7-400)
- [Specifying changeover difference (S7-300, S7-400)](#specifying-changeover-difference-s7-300-s7-400)
- [Specifying switch-off difference (S7-300, S7-400)](#specifying-switch-off-difference-s7-300-s7-400)
- [Specifying target approach (S7-300, S7-400)](#specifying-target-approach-s7-300-s7-400)

#### Selecting control mode (S7-300, S7-400)

This section contains information on the following topics:

- [Overview of control modes (S7-300, S7-400)](#overview-of-control-modes-s7-300-s7-400)
- [Control mode 1 (S7-300, S7-400)](#control-mode-1-s7-300-s7-400)
- [Control mode 2 (S7-300, S7-400)](#control-mode-2-s7-300-s7-400)
- [Control mode 3 (S7-300, S7-400)](#control-mode-3-s7-300-s7-400)
- [Control mode 4 (S7-300, S7-400)](#control-mode-4-s7-300-s7-400)

##### Overview of control modes (S7-300, S7-400)

###### Overview

The control mode specifies how a motor is operated at the four digital outputs (Q) of a channel by means of the power module. There are 4 control modes per channel for the positioning module:

- [Control mode 1](#control-mode-1-s7-300-s7-400)
- [Control mode 2](#control-mode-2-s7-300-s7-400)
- [Control mode 3](#control-mode-3-s7-300-s7-400)
- [Control mode 4](#control-mode-4-s7-300-s7-400)

The following table shows the states of the 4 digital outputs for each control mode, x stands for channel 1 and 2.

|  | Rapid traverse |  | Creep speed |  | PR Position reached stop |
| --- | --- | --- | --- | --- | --- |
| Direction + | Direction - | Direction + | Direction - |  |  |
| **Control mode 1** |  |  |  |  |  |
| xQ0 | 1 | 1 | 0 | 0 | - |
| xQ1 | 0 | 0 | 1 | 1 | - |
| xQ2 | 1 | 0 | 1 | 0 | - |
| xQ3 | 0 | 1 | 0 | 1 | - |
| **Control mode 2** |  |  |  |  |  |
| xQ0 | 1 | 1 | 0 | 0 | 0 |
| xQ1 | 0 | 0 | 0 | 0 | 1 |
| xQ2 | 1 | 0 | 1 | 0 | 0 |
| xQ3 | 0 | 1 | 0 | 1 | 0 |
| **Control mode 3** |  |  |  |  |  |
| xQ0 | 1 | 1 | 0 | 0 | - |
| xQ1 | 1 | 1 | 1 | 1 | - |
| xQ2 | 1 | 0 | 1 | 0 | - |
| xQ3 | 0 | 1 | 0 | 1 | - |
| **Control mode 4** |  |  |  |  |  |
| xQ0 | 1 | 0 | 0 | 0 | - |
| xQ1 | 1 | 0 | 1 | 0 | - |
| xQ2 | 0 | 1 | 0 | 0 | - |
| xQ3 | 0 | 1 | 0 | 1 | - |

##### Control mode 1 (S7-300, S7-400)

###### Control mode 1

The following settings apply for control mode 1 (x stands for channel n):

- xQ0: Rapid traverse
- xQ1 Creep speed
- xQ2 Travel plus
- xQ3 Travel minus

The following image shows the function of the digital outputs with control mode 1.

![Control mode 1](images/24576063883_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 92.0 | CTRL_TYPE | DINT | L#1 | 1 = Control mode 1 |

##### Control mode 2 (S7-300, S7-400)

###### Control mode 2

The following settings apply for control mode 2 (x stands for channel n):

- xQ0: Rapid traverse/creep speed
- xQ1 Position reached
- xQ2 Travel plus
- xQ3 Travel minus

The following image shows the function of the digital outputs with control mode 2.

![Control mode 2](images/24576132875_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 92.0 | CTRL_TYPE | DINT | L#1 | 2 = Control mode 2 |

##### Control mode 3 (S7-300, S7-400)

###### Control mode 3

The following settings apply for control mode 3 (x stands for channel n):

- xQ0: Rapid traverse
- xQ1 Creep speed
- xQ2 Travel plus
- xQ3 Travel minus

The following image shows the function of the digital outputs with control mode 3.

![Control mode 3](images/20120401035_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 92.0 | CTRL_TYPE | DINT | L#1 | 3 = Control mode 3 |

##### Control mode 4 (S7-300, S7-400)

###### Control mode 4

The following settings apply for control mode 4 (x stands for channel n):

- xQ0: Rapid traverse plus
- xQ1 Creep speed plus
- xQ2 Rapid traverse minus
- xQ3 Creep speed minus

The following image shows the function of the digital outputs with control mode 4.

![Control mode 4](images/24576158219_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 92.0 | CTRL_TYPE | DINT | L#1 | 4 = Control mode 4 |

#### Specifying changeover difference (S7-300, S7-400)

##### Changeover difference

The changeover difference defines the distance from the destination at which the drive is switched over from rapid feed to creep feed.

The specified values apply to all targets approached by the positioning module.. An incremental approach with the incremental dimension 255 is an exception. A special changeover difference is specified for this.

##### Rules for changeover difference

- The changeover difference plus and the changeover difference minus do not have to be arranged symmetrically around the target. The values can differ.
- The changeover difference must be greater than the switch-off difference.
- The changeover difference must lie within the operating range.
- The changeover difference must be less than the end of rotary axis.
- Select a sufficient distance between the changeover point and the switch-off point to ensure that the drive can safely switch from rapid traverse to creep speed.
- The changeover point and the switch-off point must be separated from each other by a time interval of at least 8 ms.

The following image shows the location of the switch areas around the target.

![Rules for changeover difference](images/20120442763_DV_resource.Stream@PNG-en-US.png)

|  |  |  |  |
| --- | --- | --- | --- |
| ① | Operating range | ⑦ | Target range |
| ② ③ | Changeover difference plus / minus | ⑧ | Changeover point |
| ④ ⑤ | Switch-off difference plus / minus | ⑨ | Switch-off point |
| ⑥ | Standstill range |  |  |

For more information regarding the arrangement of the ranges, please see "[Ranges and switching points of the positioning modules](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#ranges-and-switching-points-of-the-positioning-module-s7-300-s7-400)".

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 100.0  104.0 | CHGDIF_P  CHGDIF_M | DINT  DINT | L#5000  L#5000 | **Changeover difference plus**     **Changeover difference minus**    Valid value range:  - 1 µm to 1 000 000 000 µm at resolution ≥ 1 µm/pulse - 1 µm to 100 000 000 µm at resolution <1 µm/pulse |

#### Specifying switch-off difference (S7-300, S7-400)

##### Switch-off difference

The "switch-off difference" defines the distance to the destination at which the drive (creep speed) is switched off. The positioning module then adopts the monitoring functions from this point on.

The specified values apply to all targets approached by the positioning module.. An incremental approach with the incremental dimension 255 is an exception. A special switch-off difference is specified for this.

##### Rules for switch-off difference

- The switch-off difference plus and the switch-off difference minus do not have to be arranged symmetrically around the target. The values can differ.
- The switch-off difference must be greater than half the target range.
- Select the distance between the switch-off point and the target to ensure that the drive comes to a standstill within the target range.
- The switch-off point and the start of the target range must be separated from each other by a time interval of at least 8 ms.

The following image shows the location of the switch areas around the target.

![Rules for switch-off difference](images/20120442763_DV_resource.Stream@PNG-en-US.png)

|  |  |  |  |
| --- | --- | --- | --- |
| ① | Operating range | ⑦ | Target range |
| ② ③ | Changeover difference plus / minus | ⑧ | Changeover point |
| ④ ⑤ | Switch-off difference plus / minus | ⑨ | Switch-off point |
| ⑥ | Standstill range |  |  |

For more information regarding the arrangement of the ranges, please see "[Ranges and switching points of the positioning modules](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#ranges-and-switching-points-of-the-positioning-module-s7-300-s7-400)".

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 108.0  112.0 | CUTDIF_P  CUTDIF_M | DINT  DINT | L#2000  L#2000 | **Switch-off difference plus**     **Switch-off difference minus**    Valid value range:  - 1 µm to 1 000 000 000 µm at resolution ≥ 1 µm/pulse - 1 µm to 100 000 000 µm at resolution <1 µm/pulse |

#### Specifying target approach (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying target range (S7-300, S7-400)](#specifying-target-range-s7-300-s7-400)
- [Specifying monitoring time (S7-300, S7-400)](#specifying-monitoring-time-s7-300-s7-400)
- [Specifying standstill range (S7-300, S7-400)](#specifying-standstill-range-s7-300-s7-400)
- [Specifying standstill velocity (S7-300, S7-400)](#specifying-standstill-velocity-s7-300-s7-400)

##### Specifying target range (S7-300, S7-400)

###### Target range

The positioning module sets a symmetrical range around each target, the target range. The actual value must lie within this range with a target approach.

A value specification of "0" switches off the tolerance during the target approach. The speed when reaching the target must then be less than the assigned [standstill velocity](#specifying-standstill-velocity-s7-300-s7-400) parameter.

###### Rules for the target range

- The target range lies symmetrically around the target.
- A value specification of "0" switches off the monitoring of the target range.

The following image shows the location of the ranges around the target.

![Rules for the target range](images/20120442763_DV_resource.Stream@PNG-en-US.png)

|  |  |  |  |
| --- | --- | --- | --- |
| ① | Operating range | ⑦ | Target range |
| ② ③ | Changeover difference plus / minus | ⑧ | Changeover point |
| ④ ⑤ | Switch-off difference plus / minus | ⑨ | Switch-off point |
| ⑥ | Standstill range |  |  |

Additional information on target approach can be found under "[Ranges and switching points of the positioning modules](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#ranges-and-switching-points-of-the-positioning-module-s7-300-s7-400)" as well as under "[End of a positioning operation](#end-of-a-positioning-operation-s7-300-s7-400)".

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 76.0 | TRG_RANGE | DINT | L#1000 | **Target range**   Valid value range:  - 0 = no monitoring - 1 µm to 1 000 000 000 µm at resolution ≥ 1 µm/pulse - 1 µm to 100 000 000 µm at resolution <1 µm/pulse |

##### Specifying monitoring time (S7-300, S7-400)

###### Monitoring time

The module monitors the following during the monitoring time:

- the movement of the axis up to the switch-off point.

  The monitoring time starts with the start of a positioning and is retriggered with each actual value change in the traversing direction.

  Within the monitoring time, the actual value must have changed by at least one increment (the distance of the resolution).
- the target approach.

  The monitoring time is retriggered when the switch-off difference is reached for the last time.

  The target range must be reached within the monitoring time.

Additional information on target approach can be found under "[End of a positioning operation](#end-of-a-positioning-operation-s7-300-s7-400)".

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 80.0 | MON_TIME | DINT | L#2000 | **Monitoring time**   Valid value range:  - 0 = no monitoring - 1 to 100 000 ms |
| **Actual monitoring time**   You can specify all values from the range of values for the monitoring time. The module rounds the specified time to a multiple of 8 ms (module cycle). |  |  |  |  |

##### Specifying standstill range (S7-300, S7-400)

###### Standstill range

The standstill range lies symmetrically around the respective target. In this range, monitoring is performed to determine whether the drive remains on an approached target position or drifts away from it. The monitoring begins when the positioning module has reported "Position reached".

If the standstill range is exited without a valid traversing job, the positioning module signals an error.

###### Rules for standstill range

- The standstill range lies symmetrically around the respective target.

  (Target – ½ × standstill range) ≤ target ≤ (target + ½ × standstill range)
- The standstill range must be greater than or equal to the target range.
- The coordinate values for the standstill range must lie in the operating range.
- A setting of "0" deactivates the standstill monitoring function.

Additional information on target approach can be found under "[Ranges and switching points of the positioning modules](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#ranges-and-switching-points-of-the-positioning-module-s7-300-s7-400)" as well as under "[End of a positioning operation](#end-of-a-positioning-operation-s7-300-s7-400)".

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 84.0 | ZSPEED_R | DINT | L#1000 | **Standstill range**   Valid value range:  - 0 = no monitoring - 1 µm to 1 000 000 000 µm at resolution ≥ 1 µm/pulse - 1 µm to 100 000 000 µm at resolution <1 µm/pulse |

##### Specifying standstill velocity (S7-300, S7-400)

###### Standstill velocity

The standstill velocity serves as a reference speed. If, during a positioning operation, the actual speed reaches the standstill velocity and the drive is located in the target range, then "Position reached" (PR) is set. The positioning operation is therefore successfully completed.

The precision of the positioning increases when the value of the standstill velocity is reduced.   
A setting of "0" deactivates the standstill monitoring function.

Additional information on target approach can be found under "[End of a positioning operation](#end-of-a-positioning-operation-s7-300-s7-400)".

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 88.0 | ZSPEED_L | DINT | L#30000 | **Standstill velocity**   Valid value range:  - 0 = no monitoring - 1 µm/min to 100 000 µm/min |

### Channel n axis (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying axis type (S7-300, S7-400)](#specifying-axis-type-s7-300-s7-400)
- [Specifying reference point approach (S7-300, S7-400)](#specifying-reference-point-approach-s7-300-s7-400)

#### Specifying axis type (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting axis type (S7-300, S7-400)](#selecting-axis-type-s7-300-s7-400)
- [Specifying software limit switch (S7-300, S7-400)](#specifying-software-limit-switch-s7-300-s7-400)
- [Specifying end of rotary axis (S7-300, S7-400)](#specifying-end-of-rotary-axis-s7-300-s7-400)

##### Selecting axis type (S7-300, S7-400)

###### Axis types

The positioning module can control the following axis types:

- Linear axis

  A linear axis is an axis which has a limited physical traversing range.

  ![Axis types](images/24575900299_DV_resource.Stream@PNG-en-US.png)
- Rotary axis

  The rotary axis is an axis whose traversing range is not restricted by mechanical stops.

  ![Axis types](images/24575948427_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 12.0 | AXIS_TYPE | DINT | L#0 | **Axis type**   Valid values:  - Linear axis = 0 - Rotary axis = 1 |

##### Specifying software limit switch (S7-300, S7-400)

###### Software limit switch

Software limit switches only exist for the linear axis.

The operating range is the range limited by the software limit switches.

The software limit switch start must always be smaller than the software limit switch end.

The software limit switches are monitored after the axis is synchronized.

- When using an incremental encoder:

  The synchronization of the axis is achieve by a reference point approach or by setting a reference point.
- When using an absolute encoder (SSI):

  The axis is synchronized when the module has received a complete, error-free frame for the associated channel.

  The absolute encoder must cover at least the operating range including the software limit switches.

###### Relationship between the operating range, encoder range and traversing range

- The operating range is the range which you specify for your job using the software limit switches.
- The encoder range represents the range explicitly covered by the encoder. For a linear axis, the module assigns the encoder range symmetrically across across the operating range. In other words, the module shifts the encoder range in order to equalize the distances between the software limit switches and the ends of the encoder range (see figure below).
- This traversing range represents the value range the positioning module can process. The traversing range is dependent on the resolution.

The following figure shows the relationship between software limit switches, the operating range, the encoder range and the traversing range.

![Relationship between the operating range, encoder range and traversing range](images/20133812107_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 64.0  68.0 | SSW_STRT  SSW_END | DINT  DINT | L#-100000000  L#100000000 | **Software limit switch start**     **Software limit switch end**    Valid value range:  - -1,000,000,000 µm to 1 000 000 000 µm at resolution ≥ 1 µm/pulse - -100,000,000 µm to 100,000,000 µm at resolution <1 µm/pulse |

##### Specifying end of rotary axis (S7-300, S7-400)

###### End of rotary axis

The value "end of rotary axis" is the theoretical maximum value that the actual value can reach. The theoretically highest value is however never displayed, because it physically identifies the same position as the start of the rotary axis (0).

The maximum value that will be displayed for a rotary axis has the value:

End of rotary axis [µm] - resolution [µm / pulse] x 1 [pulse]

**Example:** End of rotary axis 1000 mm, resolution 1000 µm / pulse

The display jumps:

- with a positive rotational direction from 999 mm to 0 mm
- with a negative rotational direction from 0 mm to 999 mm.

###### Rotary axis with absolute encoders

The rotary axis range (0 to end of rotary axis) of a rotary axis with an absolute encoder must correspond exactly to the encoder range of the absolute encoder:  
End of the rotary axis [µm] = number of encoder revolutions x distance/encoder revolutions [µm]

###### Data used in the DB parameter

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 16.0 | ENDROTAX | DINT | L#100000 | **End of rotary axis**   Valid value range:  - 1 µm to 1 000 000 000 µm at resolution ≥ 1 µm/pulse - 1 µm to 100 000 000 µm at resolution <1 µm/pulse |

#### Specifying reference point approach (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting type of reference point approach (S7-300, S7-400)](#selecting-type-of-reference-point-approach-s7-300-s7-400)
- [Specifying reference point coordinate (S7-300, S7-400)](#specifying-reference-point-coordinate-s7-300-s7-400)
- [Specifying absolute encoder adjustment (S7-300, S7-400)](#specifying-absolute-encoder-adjustment-s7-300-s7-400)
- [Selecting start velocity (S7-300, S7-400)](#selecting-start-velocity-s7-300-s7-400)

##### Selecting type of reference point approach (S7-300, S7-400)

###### Type of reference point approach

With "Type of reference point approach", you determine the conditions for the axis synchronization.

- The first specification defines the start direction in which the reference point approach is starting.
- The second specification defines the location of the zero mark, which leads to synchronization, as far as the reference point switch is concerned.

Detailed information can be found under ["Reference point approach" operating mode](#reference-point-approach-mode-s7-300-s7-400).

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 52.0 | REFPT_TYPE | DINT | L#0 | **Type of reference point approach**   Valid values:  - 0 = plus, reference point switch in plus direction - 1 = plus, reference point switch in minus direction - 2 = minus, reference point switch in plus direction - 3 = minus, reference point switch in minus direction |

##### Specifying reference point coordinate (S7-300, S7-400)

###### Reference point coordinate

- **Incremental encoders:**

  You require the reference point coordinate for the "Reference point approach" mode. If the axis is not synchronized following writing and activating of machine data, the actual value is set to the value of the reference point coordinate.
- **Absolute encoder (SSI)**

  You require the reference point coordinates for the mechanical adjustment of the encoder.

  For more information, refer to the description of [absolute encoder adjustment](#specifying-absolute-encoder-adjustment-s7-300-s7-400) which explains the interaction of the absolute encoder adjustment with other data.

The value of the reference point coordinate must lie within the operating range:

- **Linear axis**

  Including the software limit switches.
- **Rotary axis**

  Greater than or equal to 0 and less than the "end of rotary axis" value (0 ≤ reference point coordinate < end of rotary axis).

###### Data used in the DB parameter

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 44.0 | REFPT | DINT | L#0 | **Reference point coordinate**   Valid value range:  - -1 000 000 000 µm to 1 000 000 000 µm at resolution ≥1 µm/pulse - -100 000 000 µm to 100 000 000 µm at resolution < 1 µm/pulse |

##### Specifying absolute encoder adjustment (S7-300, S7-400)

This section contains information on the following topics:

- [Determining the absolute encoder adjustment (S7-300, S7-400)](#determining-the-absolute-encoder-adjustment-s7-300-s7-400)
- [Absolute encoder adjustment procedure (S7-300, S7-400)](#absolute-encoder-adjustment-procedure-s7-300-s7-400)
- [Example of absolute encoder adjustment (S7-300, S7-400)](#example-of-absolute-encoder-adjustment-s7-300-s7-400)

###### Determining the absolute encoder adjustment (S7-300, S7-400)

###### Absolute encoder adjustment

Absolute encoder adjustment is only necessary for an absolute encoder.

The absolute encoder adjustment and reference point coordinate map the encoder's range of values explicitly to the axis coordinate system.

Additional information can be found under "[Absolute encoder adjustment procedure](#absolute-encoder-adjustment-procedure-s7-300-s7-400)" and in an [example](#example-of-absolute-encoder-adjustment-s7-300-s7-400).

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 44.0 | REFPT | DINT | L#0 | **Reference point coordinate**   Valid value range:  - -1 000 000 000 µm to 1 000 000 000 µm at resolution ≥ 1 µm/pulse - -100,000,000 µm to 100 000 000 µm at resolution <1 µm/pulse |
| 48.0 | ENC_ADJ | DINT | L#0 | **Absolute encoder adjustment**   Valid value range:  - 0 to (2<sup>25</sup> - 1) |

###### Absolute encoder adjustment procedure (S7-300, S7-400)

###### Determining the correct absolute encoder adjustment

After initial parameter assignment, further steps must be taken to ensure that a correct relationship is created between the encoder and coordinate system. The procedure shown in the next section is based on the use of the parameter assignment dialogs.

1. Traverse the axis to a defined, reproducible point to which a unique coordinate is assigned.

   This can, for example, be the "software limit switch end".
2. Call the job "[Set reference point](#set-reference-point-job-s7-300-s7-400)" with the coordinate of the point defined under 1.

   The positioning module now determines an encoder value for the reference point coordinate entered in the DB channel (REFPT in channel DB), namely the absolute encoder adjustment. You can read this value with the "[Read encoder data](#read-encoder-data-job-s7-300-s7-400)" job.
3. Enter the value read in the "absolute encoder adjustment" field.
4. Save your parameter assignment to the corresponding parameter DB using the export function.
5. Download the data in the HWCN to the CPU.
6. Restart the CPU (cold restart) to apply the data.

> **Note**
>
> You perform this adjustment just once during the commissioning. After a configuration, the position module is synchronized during start-up as soon as a complete, faultless message frame of the encoder is received after start-up.

###### Otherwise: Mechanical adjustment of the encoder

A correct relationship between the coordinate system and the encoder can be achieved as follows:

1. Move the axis to a defined, reproducible point to which a unique coordinate is assigned.

   This can, for example, be the "software limit switch start".
2. Enter this coordinate value in the machine data as "reference point coordinate".
3. Read the encoder value displayed at this position with the "[Read encoder data](#read-encoder-data-job-s7-300-s7-400)" job.
4. Enter this value in the machine data as the "absolute encoder adjustment".

After the parameter assignment a correct actual value will always be shown.

Instead of steps 3 and 4, you can also set the encoder to zero using "Reset", if available. Then enter the value "0" in the machine data as the absolute encoder adjustment.

###### Example of absolute encoder adjustment (S7-300, S7-400)

###### Example of an absolute encoder adjustment

The following assumptions apply to the example:

- Reference point coordinate = -125 mm
- Operating range from SSW_STRT = -1000 mm to SSW_END = 1000 mm
- Absolute encoder adjustment = 0
- Encoder range = 2048 increments with a resolution of 1 mm/pulse
- The absolute encoder used cannot be adjusted mechanically with precision and it also is not possible to set the encoder value specifically.

The following figure shows an example of absolute encoder adjustment.

![Example of an absolute encoder adjustment](images/20174408587_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| 1) | Assignment of the coordinate system to encoder values, based on the absolute encoder adjustment. The encoder value 0 corresponds to the actual value -125. |
| 2) | Required assignment of the coordinate system to the encoder. At this position the coordinate should be -125. |

###### Result in accordance with "Set reference point"

After "Set reference point" the relationship looks as follows:

The reference point coordinate on the axis (-125) is assigned to the encoder value (1798) determined from absolute encoder adjustment. This assignment is set out in the figure below.

![Result in accordance with "Set reference point"](images/20166518027_DV_resource.Stream@PNG-en-US.png)

The encoder supplies 2048 unique values. The operating range is defined by the software limit switches. The selected resolution of 1 mm per pulse means the encoder can, however, cover a greater operating range than the one set by the software limit switches.

With the set resolution, the operating range is already covered with 2001 values. Therefore, in the example, 47 pulses "remain" and these are symmetrically positioned around the operating range.

##### Selecting start velocity (S7-300, S7-400)

###### Start speed in the case of a reference point approach

With this data you select the speed for the start of the reference point approach.

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 99.0 | REFPT_SPD | BOOL | TRUE | **Start speed for reference point approach**   Valid values:  - 0 = rapid traverse - 1 = creep speed |

### Channel n encoder (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting the signal type (S7-300, S7-400)](#selecting-the-signal-type-s7-300-s7-400)
- [Selecting the count direction (S7-300, S7-400)](#selecting-the-count-direction-s7-300-s7-400)
- [Specifying resolution (S7-300, S7-400)](#specifying-resolution-s7-300-s7-400)
- [Selecting data for absolute encoder (SSI) (S7-300, S7-400)](#selecting-data-for-absolute-encoder-ssi-s7-300-s7-400)
- [Selecting monitoring (S7-300, S7-400)](#selecting-monitoring-s7-300-s7-400)

#### Selecting the signal type (S7-300, S7-400)

##### Signal type

The encoder provides distance information to the module. The module then evaluates this information and converts this with the resolution into an actual value.

You can select the signal type from one of the following [encoders](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#supported-encoders-s7-300-s7-400):

- [5 V incremental encoder](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#incremental-encoder-s7-300-s7-400)

  Select the signal type "5 V differential signal" to use a 5 V incremental encoder with differential signal A, /A, B, /B and N, /N.
- [24 V incremental encoder](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#incremental-encoder-s7-300-s7-400)

  Select signal type "24 V track A+B phase shifted" to use a 24 V incremental encoder with signals A*, B* and N*.
- [Absolute encoder (SSI)](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#absolute-encoder-s7-300-s7-400)

  Select the "SSI absolute" signal type if you use an absolute encoder with a serial interface.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 20.0 | ENC_TYPE | DINT | L#1 | **Signal type**   Valid values:  - 1 = 5 V differential signal - 2 = 24 V track A+B phase shifted - 3 = SSI 13-bit frame length <sup>1)</sup> - 4 = SSI 25-bit frame length <sup>1)</sup> - 5 = SSI 14-bit frame length <sup>1)</sup> - 6 = SSI 15-bit frame length <sup>1)</sup> - 7 = SSI 16-bit frame length <sup>1)</sup> - : - : - 14 = SSI 23-bit frame length <sup>1)</sup> - 15 = SSI 24-bit frame length <sup>1)</sup> |
| <sup>1)</sup> The frame length is selected in the "SSI" dialog box. |  |  |  |  |

#### Selecting the count direction (S7-300, S7-400)

##### Count direction

With the machine data "Count direction" you can adapt the direction of the position measuring to the direction of movement of the axis. You must also take into account the rotational direction of all transmission elements (for example, couplings and gears).

- Normal = incremental count pulses (incremental encoder) or encoder values (absolute encoder) represent increasing actual position values
- Inverted = incremental count pulses (incremental encoder) or encoder values (absolute encoder) correspond to decreasing actual position values

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 59.0 | CNT_DIR | BOOL | FALSE | **Count direction**   Valid values:  - 0 = normal - 1 = inverted |

#### Specifying resolution (S7-300, S7-400)

This section contains information on the following topics:

- [Specify distance per encoder revolution (S7-300, S7-400)](#specify-distance-per-encoder-revolution-s7-300-s7-400)
- [Specifying increments per encoder revolution (S7-300, S7-400)](#specifying-increments-per-encoder-revolution-s7-300-s7-400)
- [Resolution (S7-300, S7-400)](#resolution-s7-300-s7-400)

##### Specify distance per encoder revolution (S7-300, S7-400)

###### Distance per encoder revolution

With the machine data "Distance per encoder revolution" you can inform the positioning module which distance the drive system should cover per encoder revolution.

The "Distance per encoder revolution" value depends on the structure of the axis and the way in which the encoder is mounted. You must take into account all the transfer elements like clutches or gearboxes. The following figure shows an example of two differently-mounted encoders.

![Distance per encoder revolution](images/20191722123_DV_resource.Stream@PNG-en-US.png)

The relationship between the "Distance per encoder revolution" and "Increments per encoder revolution" machine data is described under [resolution](#resolution-s7-300-s7-400).

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 24.0 | DISP_REV | DINT | L#80000 | **Distance per encoder revolution**   Valid value range:  - 1 µm to 1 000 000 000 µm |

##### Specifying increments per encoder revolution (S7-300, S7-400)

###### Increments per encoder revolution

The machine data "Increments per encoder revolution" indicates the number of increments that an encoder makes for each revolution. The positioning module calculates the [resolution](#resolution-s7-300-s7-400) based on this value and the "Distance per encoder revolution" machine date.

**Incremental encoder**

Any value within the range of values can be [entered](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#incremental-encoder-s7-300-s7-400). The module evaluates the increments four times.

**Absolute encoder**

For the limits you have to differentiate between the individual encoder models. Only values to the power of 2 are permitted as the [entered value](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#absolute-encoder-s7-300-s7-400).

- Single-turn encoder (number of revolutions = 1) with 13-bit frame length:

  - minimum value = 4
  - maximum value = 8192
- Multiturn encoder (number of revolutions > 1) with 25-bit message frame length:

  - Minimum value = 4
  - Maximum value = 8192
- Single-turn encoder (number of revolutions = 1) with 25-bit frame length:

  - Minimum value = 4
  - maximum value = 2<sup>25</sup>

Linear scales will be configured as multiturn encoders as follows:

- Increments per encoder revolution = 8192
- Number of revolutions x 8192 ≥ number of steps in the linear scale

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 32.0 | INC_REV | DINT | L#500 | **Increments per encoder revolution**   Valid value range:  - 1 to 2<sup>25</sup> |

##### Resolution (S7-300, S7-400)

###### Resolution

The resolution indicates the traversing distance corresponding to one pulse. It is a measurement for the precision of the positioning and also determines the possible maximum traversing range of the positioning module.

The resolution (RES) can be calculated as in the following table:

|  | Incremental encoder | Absolute encoder |
| --- | --- | --- |
| **Input values** | - Distance per encoder revolution - Increments per encoder revolution:   - Quadruple evaluation   - 1 increment = 4 pulses | - Distance per encoder revolution - Increments per encoder revolution:   - 1 increment = 1 pulse |
| **Calculation** | ![Resolution](images/26219823627_DV_resource.Stream@PNG-en-US.png) |  |

> **Note**
>
> All position information is rounded up to the integral multiple of the resolution. This way the entered values differentiate from the used values.

###### Range of values of the resolution

The chosen system of units determines the range of values of the resolution:

| System of units | Information in ... | Range of values of the resolution |
| --- | --- | --- |
| mm | 10<sup>-3</sup> mm | 0,1 × 10<sup>-3</sup> … 1000 × 10<sup>-3</sup> mm/pulse |
| inch | 10<sup>-4</sup> inch | 0,1 × 10<sup>-4</sup> … 1000 × 10<sup>-4</sup> inch/pulse |
| degrees | 10<sup>-4</sup> degrees  10<sup>-3</sup> degrees  10<sup>-2</sup> degrees | 0,1 × 10<sup>-4</sup> … 1000 × 10<sup>-4</sup> degrees/pulse  0,1 × 10<sup>-3</sup> … 1000 × 10<sup>-3</sup> degrees/pulse  0,1 × 10<sup>-2</sup> … 1000 × 10<sup>-2</sup> degrees/pulse |

###### Example

- An incremental encoder has the following data:

  - Increments per encoder revolution: 5000
  - Distance per encoder revolution: 1000 mm
  - 1 increment = 4 pulses

  This results in the resolution (4 x evaluation):

  ![Example](images/20194547083_DV_resource.Stream@PNG-en-US.png)
- An SSI encoder has the following data:

  - Increments per encoder revolution: 4096
  - Distance per encoder revolution: 1000 mm
  - 1 increment = 1 pulse

  This results in the resolution:

  ![Example](images/20194772747_DV_resource.Stream@PNG-en-US.png)

###### Relationship between the traversing range and resolution

The traversing range is restricted by the numerical representation in the position module. This numerical representation varies depending on the resolution. You should thus make sure that your specifications are always within the permitted limits.

The maximum traversing range is illustrated in the following table:

| Resolution (RES) lies in the range | Maximum traversing range |
| --- | --- |
| 0.1 µm/pulse ≤ RES < 1 µm/pulse | -10<sup>8</sup> µm to 10<sup>8</sup> µm (-100 m to +100 m) |
| 1 µm/pulse ≤ RES ≤ 1000 µm/pulse | -10<sup>9 </sup>µm to 10<sup>9 </sup>µm (-1000 m to +1000 m) |

#### Selecting data for absolute encoder (SSI) (S7-300, S7-400)

This section contains information on the following topics:

- [Number of encoder revolutions (S7-300, S7-400)](#number-of-encoder-revolutions-s7-300-s7-400)
- [Transmission rate (S7-300, S7-400)](#transmission-rate-s7-300-s7-400)
- [Frame length (S7-300, S7-400)](#frame-length-s7-300-s7-400)
- [Parity (S7-300, S7-400)](#parity-s7-300-s7-400)

##### Number of encoder revolutions (S7-300, S7-400)

###### Number of encoder revolutions

The machine date "Number of encoder revolutions" only applies to absolute encoders. As a result, enter the number of revolutions that are possible with this encoder.

The **overall number of steps of the encoder** is not machine data. It is calculated as follows:

Overall number of steps = increments/encoder revolution x number of revolutions

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.0 | NO_REV | DINT | L#1 | **Number of encoder revolutions**   Valid value range:  - 1 (single-turn encoder) - 2 to  4096 in powers of 2 (multiturn encoder) |

##### Transmission rate (S7-300, S7-400)

###### Transmission rate

With the machine data "Transmission rate" you can determine the data transmission rate from the SSI encoder to the positioning module.

The maximum Transmission rate is dependent on the cable length:

- 200 m → 188 kHz
- 100 m → 375 kHz
- 40 m → 750 kHz
- 12 m → 1500 kHz

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 40.0 | BAUDRATE | DINT | L#0 | **Transmission rate**   Valid values:  - 0 = 188 kHz - 1 = 375 kHz - 2 = 750 kHz - 3 = 1500 kHz |

##### Frame length (S7-300, S7-400)

###### Frame length

With "frame" you define the clock frame output by the positioning module for absolute encoder.

A frame between 13 bits and 25 bits is permitted.

###### Data used in the parameter DB

The frame length selected here is stored in the parameter DB under the [ENC_TYPE](#selecting-the-signal-type-s7-300-s7-400) date in the parameter DB.

##### Parity (S7-300, S7-400)

###### Parity

With "Parity", you specify whether no parity, even parity or odd parity should be assigned for an absolute encoder.

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 28.0 | PARITY | DINT | L#0 | **Parity**   Valid values:  - 0 = none - 1 = even parity - 2 = odd parity |

#### Selecting monitoring (S7-300, S7-400)

##### Monitoring

**Wire break**

When monitoring is activated, the positioning module monitors all cables for a 5 V incremental encoder and an absolute encoder. The monitoring detects:

- Wire break
- Short circuit on individual cables
- Edge distance of counting pulses (also for 24 V incremental encoder)

For monitoring for a 24 V incremental encoder, you must set [MON_TIME > 0 as the monitoring time](#specifying-monitoring-time-s7-300-s7-400).

With 5 V incremental encoders with zero marks, you must disable the wire break monitoring or [interconnect the N and /N signals](Motion%20Control%20%28S7-300%2C%20S7-400%29%20%28TFMCMain3_400enUS%29.md#supported-encoders-s7-300-s7-400) externally.

**Frame error**

The module monitors the message frame of an absolute encoder (SSI) for:

- Start and stop bit errors

You cannot disable the message frame error monitoring with absolute encoders (SSI).

**Missing pulses (incremental encoder)**

An incremental encoder must always return the same number of increments between two successive zero marks.

The positioning module checks to see if the zero mark of an incremental encoder is occurring at the correct encoder state.

For encoders without zero marks you must switch off the monitoring for missing pulses.

You must also disable the wire-break monitoring or interconnect the N and /N zero mark inputs externally.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 63.0  63.1  63.2 | MON_WIRE  MON_FRAME  MON_PULSE | BOOL  BOOL  BOOL | TRUE  TRUE  TRUE | **Monitoring**:  1 = wire break  1 = message frame error (must always be 1)  1 = missing pulses |

### Channel n incremental dimensions (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying incremental dimensions (S7-300, S7-400)](#specifying-incremental-dimensions-s7-300-s7-400)
- [Increment number 1 to 100 (S7-300, S7-400)](#increment-number-1-to-100-s7-300-s7-400)
- [Increment number 254 (S7-300, S7-400)](#increment-number-254-s7-300-s7-400)
- [Increment number 255 (S7-300, S7-400)](#increment-number-255-s7-300-s7-400)

#### Specifying incremental dimensions (S7-300, S7-400)

##### Definition

Incremental dimensions are target specifications that can be controlled by the positioning module with the "relative incremental approach" or rather "absolute incremental approach" mode.

##### Possible range for incremental dimensions

The target that is to be approached must be at a distance of at least one-half the target range in front of the respective software limit switch. The following figure shows the limits for specifying incremental dimensions.

![Possible range for incremental dimensions](images/20213762443_DV_resource.Stream@PNG-en-US.png)

#### Increment number 1 to 100 (S7-300, S7-400)

##### Incremental dimension number 1 to 100

You have the possibility of entering up to 100 incremental dimensions in a table that are valid both for the "Relative incremental approach" mode as well as for the "Absolute incremental approach" mode.

Note that the positioning module does not permit negative values for the "relative incremental approach". The values will be interpreted by the positioning module - depending on the direction of movement - as either a positive or a negative difference.

> **Note**
>
> The entry is made in the unit of the system of units set. Note the decimal places in particular here.
>
> Numerical example:
>
> - Incremental dimension: 800 mm
> - System of units: 10<sup>-3</sup> mm
> - Entry in the DB parameter: 800000
>
> Tip: Define separate areas for relative and absolute incremental dimensions in the incremental dimension table.

##### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 35.4 | TRGL1WR_EN | BOOL | FALSE | 1 = write increment table 1 (increments 1 ... 50) |
| 35.5 | TRGL2WR_EN | BOOL | FALSE | 1 = write increment table 2 (increments 51 ... 100) |
| 36.6 | TRGL1RD_EN | BOOL | FALSE | 1 = read increment table 1 (increments 1 ... 50) |
| 36.7 | TRGL2RD_EN | BOOL | FALSE | 1 = read increment table 2 (increments 51 ... 100) |

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |  |
| --- | --- | --- | --- | --- | --- |
| 120.0 | TRGL1.TRG[1] | DINT | L#0 | Incremental dimension number 1 | Increment table 1 |
| .  .  . | .  .  . | .  . | .  .  . | .  .  . |  |
| 316.0 | TRGL1.TRG[50] | DINT | L#0 | Incremental dimension number 50 |  |
| 320.0 | TRGL2.TRG[51] | DINT | L#0 | Incremental dimension number 51 | Increment table 2 |
| .  .  . | .  .  . | .  .  . | .  .  . | .  .  . |  |
| 516.0 | TRGL2.TRG[100] | DINT | L#0 | Incremental dimension number 100 |  |

#### Increment number 254 (S7-300, S7-400)

##### Incremental dimension number 254

Independently of the increment table you can use the increment number 254 as an additional distance specification. For the changeover and switch-off differences, the entries from the parameter DB are valid for this increment.

##### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.2 | TRG252_254_EN | BOOL | FALSE | 1 = write increment for increment number 254 |
| 96.0 | TRG252_254 | DINT | L#0 | Increment for increment number 254 |

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 100.0 | CHGDIF_P | DINT | L#5000 | Changeover difference plus |
| 104.0 | CHGDIF_M | DINT | L#5000 | Changeover difference minus |
| 108.0 | CUTDIF_P | DINT | L#2000 | Switch-off difference plus |
| 112.0 | CUTDIF_M | DINT | L#2000 | Switch-off difference minus |

#### Increment number 255 (S7-300, S7-400)

##### Incremental dimension number 255

The incremental dimension number 255 gives you an additional guideline for the path.

The switch-off differences and the changeover differences are presented together with the increment. Unlike the situation with the other increments, the increment 255 uses the values established in the channel DB for the switch-off and changeover differences. The entries from the machine data have no validity for this increment.

##### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.3 | TRG255_EN | BOOL | FALSE | 1 = write increment for increment number 255 |
| 100.0 | TRG255 | DINT | L#0 | Increment for increment number 255 |
| 104.0 | CHGDIF255 | DINT | L#0 | Changeover differences for increment number 255 |
| 108.0 | CUTDIF255 | DINT | L#0 | Switch-off differences for increment number 255 |

### Control and feedback interface of the FM 351 (S7-300, S7-400)

#### Application

In special applications or in an alarm level, a particularly fast access to checkback and control signals could be required. You can reach this data directly via the input and output areas of the module.

To coordinate startup following each module startup, for example, after plugging a module or after a STOP-RUN transition of the CPU, you must call the [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction until the end of the startup is indicated by RETVAL = 0. Then, do not use the ABS_CTRL anymore.

> **Note**
>
> It is not possible to use the ABS_CTRL together with a write access.

#### Reading checkback signals by means of direct access

The byte addresses must be specified relative to the start address of the outputs of the respective channel. The names of the parameters correspond to the names in the [channel DB](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#channel-data-block-s7-300-s7-400).

Start address channel 1 = start address of the module

Start address channel 2 = start address of the module + 8

In STL, you access the data using the commands PEB (read 1 byte), PEW (read 2 bytes) and PED (read 4 bytes).

The following table shows the assignment of the feedback interface (inputs) of FM 351.

| Address | Bit number |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | **7** |  | **6** |  | **5** | **4** | **3** | **2** | **1** | **0** |
| Byte 0 | PARA |  | Internal |  | Internal | DATA_ERR | OT_ERR | DIAG | Internal | Internal |
| Byte 1 | CHGOVER |  | CUTOFF |  | ZSPEED | SPEED_OUT | 0 | WAIT_EI | WORKING | ST_ENBLD |
| Byte 2 | MODE_OUT |  |  |  |  |  |  |  |  |  |
| Byte 3 | POS_RCD | 0 |  | 0 |  | 0 | GO_P | GO_M | 0 | SYNC |
| Byte 4 | ACT_POS |  |  |  |  |  |  |  |  |  |
| Byte 5 |  |  |  |  |  |  |  |  |  |  |
| Byte 6 |  |  |  |  |  |  |  |  |  |  |
| Byte 7 |  |  |  |  |  |  |  |  |  |  |

#### Example: Position process value ACT_POS

The start address of the module is 512.

| STL | Description |
| --- | --- |
| L PED 516 | //Read the current position process value (ACT_POS) from channel 1   //with direct access:  //Start address of the channel + 4 |

clipboard

#### Writing control signals using direct access

The byte addresses must be specified relative to the start address of the inputs of the respective channel. The names of the parameters correspond to the names in the [channel DB](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#channel-data-block-s7-300-s7-400).

Start address channel 1 = start address of the module

Start address channel 2 = start address of the module + 8

In STL, you access the data using the commands PAB (write 1 byte), PAW (write 2 bytes) and PAD (write 4 bytes).

The following table shows the assignment of the control interface (outputs) of FM 351.

| Address | Bit number |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | **7** | **6** | **5** | **4** | **3** | **2** | **1** | **0** |
| Byte 0 | 0 | 0 | 0 | 0 | OT_ERR_A | 0 | 0 | 0 |
| Byte 1 | DRV_EN | 0 | 0 | 0 | DIR_P | DIR_M | STOP | START |
| Byte 2 | MODE_IN |  |  |  |  |  |  |  |
| Byte 3 | MODE_TYPE |  |  |  |  |  |  |  |
| Byte 4 | Reserved |  |  |  |  |  |  |  |
| Byte 5 |  |  |  |  |  |  |  |  |
| Byte 6 |  |  |  |  |  |  |  |  |
| Byte 7 |  |  |  |  |  |  |  |  |

#### Example: START signals of channel 2

The start address of the module is 512.

| STL | Description |
| --- | --- |
| L 2#10001000  T PAB 521 | //Set DRV_EN and DIR_P to 1  //Write signals with direct access for channel 2:  //Start address of the module + 8 + 1 |

clipboard

### Parameter transmission paths (S7-300, S7-400)

Parameters include the following machine data and increments.

The following figure shows the parameter transmission paths of the FM x51.

![Figure](images/26397983371_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| 1 | Saving parameters in the configuration software. |
| 2 | Save and compile the HW configuration. |
| 2a | Download the HW configuration to the CPU. The CPU automatically carries out step 3. |
| 3 | The CPU writes the parameters when system parameter assignments are carried out for the module. |
| 4 | With the command "download target system to PG" download the parameters of a channel of the module to the PG. |
| 5 | With the command "download target system" download the parameters from the configuration software into a channel of the module. |
| 6 | Write parameters using jobs of the user program in a channel of the module. |
| 7 | Read parameters using jobs of the user program from a channel of the module. |
| 8 | Store parameters from the user program into the online DB. |
| 9 | Read in parameters from the online DB into the user program. |
| 10 | Export parameters from the configuration software to the offline DB. |
| 10a | Download the offline DB to the CPU. |
| 10b | Export parameters from the configuration software to the online DB. |
| 11 | Import parameters from the offline DB into the configuration software. |
| 11a | Load parameters from the online DB to the PG. |
| 11b | Import parameters from the online DB into the configuration software. |

#### Some use cases for the transfer of parameters

| Use case | Steps |
| --- | --- |
| You process the parameters using the configuration software. The channels of the module should then be automatically assigned upon start-up. | Carry out steps 1, 2, and 2a. |
| You change the parameters during commissioning in test mode in the configuration software. | Carry out steps 4 and 5. |
| The parameters edited during commissioning should be downloaded automatically during startup. | Carry out steps 1, 2, and 2a. |
| You create the parameters using the configuration software. The channels of the module should be assigned upon startup only by the user program via the data blocks. | Carry out steps 10, 10a and 6 or 10b and 6. |
| You would like to create conveniently stored data for recipes. | Carry out steps 10 and 10a. |
| You create the parameters using the configuration software. These should be made available to the user program for temporary changes. | Carry out steps 1, 2 and 2a for the automatic parameter assignment. |
| Carry out the steps 10, 10a, 9, 8 and 6 for access by the user program. |  |
| You change existing parameters solely via the user program. | Carry out steps 7, 9, 8 and 6. |
| You would like to use the configuration software to view the data that has been changed with the user program. | Carry out steps 11a and 11 or just 11b. |
| Parameters modified by the user program should also be loaded automatically during startup. | Carry out steps 11b or 11a, 11 and then 1, 2, 2a. |

## Using FM 351 from the user program (S7-300, S7-400)

### Integrating the FM 351 into a user program

Instructions are available for integrating the FM 351 into a user program. These enable you to handle the desired functions with ease.

The instructions ABS_INIT and ABS_CTRL can be called in the CPU user program. They ensure communication between the CPU and the FM 351. The [channel DB](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#channel-data-block-s7-300-s7-400) is created automatically as the instance DB for the ABS_CTRL instruction when you insert the ABS_CTRL instruction into the project.

All the parameter data associated with the channel of the module (machine data, incremental dimension table) is located in the [parameter DB](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#parameter-data-block-s7-300-s7-400) for the module. Use the command "Program blocks > Add new block" to add a ABS_PARATYPE type data block to your project.

The instruction ABS_DIAG is also available for FM 351. This operation allows you to transfer the diagnostic information to the diagnostic DB. The [diagnostic DB](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#diagnostics-data-block-s7-300-s7-400) is created automatically as the instance DB for the ABS_DIAG instruction when you insert the ABS_DIAG instruction into the project.

### Commissioning the module

The module can be initially tested using the "Commissioning" dialog, even when no user program is available. Note the following warning in particular in this case.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| Injury and material damage could occur.  To prevent personal injury and material damage, observe the following points:  - Install an emergency stop switch in the vicinity of the computer.   This is the only way you can ensure that the plant can be safely shut down in the event of computer or software failure. - Install hardware limit switches, which act directly on the power units of all drives. - Make sure that no one has access to the area of the plant in which moving parts are present. - When the FM 351 is controlled and monitored simultaneously by your program and the "Commissioning" dialog, conflicts can occur, the effects of which are not clear. Therefore, always set the CPU to STOP mode or disable your program when you work with the "Commissioning" dialog. |  |

---

**See also**

[ABS_INIT (S7-300, S7-400)](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_init-s7-300-s7-400)
  
[ABS_CTRL (S7-300, S7-400)](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400)
  
[ABS_DIAG (S7-300, S7-400)](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_diag-s7-300-s7-400)

## FM 351: Online & Diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [Error display through error LEDs of FM 351 (S7-300, S7-400)](#error-display-through-error-leds-of-fm-351-s7-300-s7-400)
- [Channel-specific diagnostics (S7-300, S7-400)](#channel-specific-diagnostics-s7-300-s7-400)

### Error display through error LEDs of FM 351 (S7-300, S7-400)

#### Where is the error displayed?

If the red group error LED is lit, an error occurred either at the module (internal error) or at the cable ports (external error).

The red LEDs CH 1 and CH 2 display a channel error.

The following figure shows the location of the error LEDs on the FM 351.

![Where is the error displayed?](images/23229075723_DV_resource.Stream@PNG-de-DE.png)

#### Which errors are displayed?

The table below shows the error types indicated by the error LEDs.

| LED | Meaning | Explanations |
| --- | --- | --- |
| SF | Group errors | This LED indicates the following error state of the FM 351:  Diagnostic interrupt (internal or external (channel) errors)  To remove the error, see [Error classes](#error-classes-s7-300-s7-400). |
| CH 1  CH 2 | Channel error 1  Channel error 2 | These LEDs show a channel error on channel 1 or on channel 2.  - Encoder wire break - Absolute encoder error - Missing pulses of Incremental encoder - Operating error - Programming error |

### Channel-specific diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [Triggering diagnostic interrupts (S7-300, S7-400)](#triggering-diagnostic-interrupts-s7-300-s7-400)
- [Error evaluation in the user program (S7-300, S7-400)](#error-evaluation-in-the-user-program-s7-300-s7-400)
- [Diagnostics buffer of the module (S7-300, S7-400)](#diagnostics-buffer-of-the-module-s7-300-s7-400)
- [Data and structure of the diagnostic DB (S7-300, S7-400)](#data-and-structure-of-the-diagnostic-db-s7-300-s7-400)
- [List of JOB_ERR messages (S7-300, S7-400)](#list-of-job_err-messages-s7-300-s7-400)
- [Error classes (S7-300, S7-400)](#error-classes-s7-300-s7-400)

#### Triggering diagnostic interrupts (S7-300, S7-400)

##### Processing interrupts

The positioning module can trigger a diagnostic interrupt. These interrupts are processed in an interrupt OB. If an interrupt is triggered without the corresponding OB being loaded, the CPU switches to STOP.

Enable the processing of the diagnostic interrupts as follows:

1. Select the module in HWCN.
2. Select "Edit" > Object Properties > Basic Parameters" to enable the diagnostic interrupt.
3. Save and compile the configuration.
4. Download the configuration to the CPU.

##### Overview of diagnostic interrupts

The following events and errors trigger a diagnostic interrupt:

- Operating error
- Machine data error
- Diagnostics errors

These errors are explained in detail in "[Error classes](#error-classes-s7-300-s7-400)".

##### Reaction of the positioning module to an error with diagnostic interrupt

- The positioning is canceled.
- The synchronization is deleted in the case of the following diagnostic interrupts:

  - Front connector missing, external auxiliary voltage for encoder supply missing
  - Zero mark error detected, cable fault (5 V encoder signals)
  - Traversing range exceeded (indicated by an operating error)
  - Set process value cannot be executed (indicated by an operating error).
- With one exception, control signals START, DIR_P und DIR_M are no longer processed.

  Exception:

  In the case of an operating error it is still possible to jog in the direction of the operating range.
- Function switches and jobs will no longer be processed.

##### Positioning module detects an error ("incoming")

A diagnostic interrupt is "incoming", if at least one error is given. If not all errors are remedied, the remaining existing errors will be reported again as "incoming".

Sequence:

1. The positioning module detects one or more errors and generates a diagnostic interrupt. The "SF" LED and, depending on error, the "CH1" / "CH2" LEDs illuminate. The error is then entered in the diagnostic buffer.
2. The CPU operating system calls the diagnostic interrupt OB, e.g. OB 82.
3. You can evaluate the start info of OB 82.
4. The OB82_MOD_ADDR parameter indicates which module triggered the interrupt.
5. For additional information, call the [ABS_DIAG](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_diag-s7-300-s7-400) instruction.

##### The positioning module detects the transition to the error-free state ("outgoing")

A diagnostic interrupt is then only "outgoing" if the last error on the module has been remedied.

Sequence:

1. The positioning module detects that all errors have been eliminated and triggers a diagnostic interrupt. The "SF" LED is not lit. The diagnostic buffer is not changed.
2. The CPU operating system calls the diagnostic interrupt OB, e.g. OB 82.
3. The OB82_MOD_ADDR parameter indicates which module triggered the interrupt.
4. Evaluate the OB82_MDL_DEFECT bit.

   If this bit is "0", there are no errors on the module. You can end your evaluation here.

##### Diagnostic interrupts in dependence on the CPU status

- Diagnostic interrupts are blocked by the positioning module when the CPU is in STOP mode.
- If not all of the pending errors are eliminated while the CPU is in STOP mode, the positioning module reports the remaining errors as "incoming" events again at the next CPU transition to RUN.
- If all pending errors are eliminated while the CPU is in STOP mode, the module does **not** report its error-free state with a diagnostic interrupt at the next CPU transition to RUN.

#### Error evaluation in the user program (S7-300, S7-400)

##### Error response in the user program

In the user program you can respond selectively to errors. The following methods can be used:

- The RETVAL return values of the integrated standard FB:  
  This value is determined again each time the block is called.

  RETVAL = -1 is a group display for a synchronous error in a job or when communicating with the module.
- An _ERR error bit belongs to each job. This is a group display for an error in the job or one of its predecessors in the job chain:  
   The error bit is set for a write job and its subsequent jobs when a data error is reported by the module or a communication error occurs.

  With reading jobs the error bit is set for the job in question when a communication error occurs.

  The [ABS_CTRL](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_ctrl-s7-300-s7-400) instruction resets the error bits once a job has been processed. These should however be cancelled by the user program in the case of an error assessment.
- The DATA_ERR checkback signal as a group display for an error that the module has detected during a write job. The signal will be established again with the next write job.
- The OT_ERR checkback signal (operator error) as a group display for an error that the module has detected when starting a traverse. The error must be acknowledged after the cause has been acknowledged with OT_ERR_A = 1.
- The DIAG checkback signal is set when the contents of the diagnostic buffer have changed. This signal can come along later than the signals DATA_ERR und OT_ERR.
- The communication error JOB_ERR includes the [error code](#list-of-job_err-messages-s7-300-s7-400) in the case of a communication problem between the instruction and the module. The value is determined again after a job has been processed and is stored in the channel DBl for the ABS_CTRL operation and in the diagnostic DB for the ABS_DIAG operation.
- The [ABS_DIAG](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_diag-s7-300-s7-400) instruction for reading the diagnostic buffer of the module. Here you can discover the error causes for synchronous and asynchronous events.
- Diagnostic interrupts for the fast response to events in the diagnostic interrupt OB (e.g. OB 82).

##### Evaluation of a diagnostic interrupt in the user program

The positioning module sets the following entries in the local data of the diagnostic interrupt OB (e.g. OB 82). The errors will also be entered in the diagnostic buffer ([error class 128](#diagnostic-errors-s7-300-s7-400)).

| Address | Name | Type | Comment |
| --- | --- | --- | --- |
| 0.0 | OB82_EV_CLASS | BYTE | Event class and identifiers:  B#16#38: Outgoing event  B#16#39: Incoming event |
| 1.0 | OB82_FLT_ID | BYTE | Error code (B#16#42) |
| 2.0 | OB82_PRIORITY | BYTE | Priority class:  B#16#1A in RUN   B#16#1C in START-UP |
| 3.0 | OB82_OB_NUMBR | BYTE | OB number (82) |
| 4.0 | OB82_RESERVED_1 | BYTE | Reserved |
| 5.0 | OB82_IO_FLAG | BYTE | Input module: B#16#54 |
| 6.0 | OB82_MDL_ADDR | INT | Logical base address of the module in which the error has occurred |
| 8.0 | OB82_MDL_DEFECT | BOOL | Module fault |
| 8.1 | OB82_INT_FAULT | BOOL | Internal error |
| 8.2 | OB82_EXT_FAULT | BOOL | External error |
| 8.3 | OB82_PNT_INFO | BOOL | Channel error |
| 8.4 | OB82_EXT_VOLTAGE | BOOL | Missing external auxiliary supply |
| ... | Not used |  |  |
| 10.3 | OB82_WTCH_DOG_FLT | BOOL | Time monitoring has responded |
| ... | Not used |  |  |
| 12.0 | OB82_DATE_TIME | DATE_AND_TIME | Date and time at which the OB was requested |

#### Diagnostics buffer of the module (S7-300, S7-400)

##### Diagnostic events

The module´s diagnostic buffer includes maximum 9 diagnostic events and is organized as a ring buffer.

A diagnostic event is written in the buffer if an "incoming" (error) message is detected. This can be a message, a synchronous error (data error, operator error) or even an asynchronous error (operational error and diagnostics error). From a cause of error several entries can occur as follow-up errors. Outgoing messages do not create any entries in the diagnostic buffer.

For each diagnostic event the following is given:

- Status (always incoming)
- Internal error
- External error
- Error class
- Error number
- Channel number
- Incremental dimension number (in the case of increment table errors)

When a diagnostic event is written in the diagnostic buffer, the DIAG = 1 checkback signal is set in all assigned channels.

Using the [ABS_DIAG](FM%20x51%20Positioning%20%28S7-300%2C%20S7-400%29.md#abs_diag-s7-300-s7-400) instruction, the diagnostic buffer can be transferred as a whole to a data block (diagnostic DB) or displayed by the error evaluation dialog of the configuration software. If the diagnostic buffer is read, the module sets the checkback signal DIAG = 0.

> **Note**
>
> If the diagnostic buffer is read simultaneously from the ABS_DIAG operation and the error evaluation dialog, it is possible that a new diagnostic event not be detected by the program.

#### Data and structure of the diagnostic DB (S7-300, S7-400)

##### Data and structure of the diagnostic DB

> **Note**
>
> You must not change any data that is not listed in this table.

The following table shows the structure of the diagnostic DB:

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 0.0 | MOD_ADDR | INT | 0 | Module address |
| 256.0 | JOB_ERR | INT | 0 | Error number of the communication error |
| 258.0 | JOBBUSY | BOOL | FALSE | 1 = job active |
| 258.1 | DIAGRD_EN | BOOL | FALSE | 1 = definitely read diagnostics buffer |
| 260.0 | DIAG_CNT | INT | 0 | Number of valid entries in the list |
| 262.0 | DIAG[1] | STRUCT |  | Diagnostics data - latest entry |
| 272.0 | DIAG[2] | STRUCT |  | Diagnostics data - second entry |
| 282.0 | DIAG[3] | STRUCT |  | Diagnostics data - third entry |
| 292.0 | DIAG[4] | STRUCT |  | Diagnostics data - fourth entry |
| 302.0 | DIAG[5] | STRUCT |  | Diagnostics data - fifth entry |
| 312.0 | DIAG[6] | STRUCT |  | Diagnostics data - sixth entry |
| 322.0 | DIAG[7] | STRUCT |  | Diagnostics data - seventh entry |
| 332.0 | DIAG[8] | STRUCT |  | Diagnostics data - eighth entry |
| 342.0 | DIAG[9] | STRUCT |  | Diagnostics data - ninth entry |

The diagram below shows the structure of a DIAG[n] diagnostic entry.

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +0.0 | STATE | BOOL | FALSE | 0 = incoming event  1 = outgoing event |
| +0.1 | INTF | BOOL | FALSE | 1 = internal error |
| +0.2 | EXTF | BOOL | FALSE | 1 = external error |
| +2.0 | FCL | INT | 0 | Error class:  1: Operating error  2: Operator errors  4: Data error  5: Machine data error  6: Incremental dimension table error  15: Alarms  128: Diagnostics errors |
| +4.0 | FNO | INT | 0 | Error number |
| +6.0 | CH_NO | INT | 0 | Channel number |
| +8.0 | TRG_NO | INT | 0 | Incremental dimension number |

#### List of JOB_ERR messages (S7-300, S7-400)

##### JOB_ERR alarms

| JOB_ERR (Hex) | JOB_ERR (Dec) | JOB_ERR (Int) | Meaning |
| --- | --- | --- | --- |
| 80A0 | 32928 | -32608 | Negative acknowledgement when reading from the module. The module has been removed during the read operation - or the module is faulty. |
| 80A1 | 32929 | -32607 | Negative acknowledge when writing to the module. The module has been removed during the write operation - or the module is faulty. |
| 80A2 <sup>1)</sup> | 32930 | -32606 | Protocol error at layer 2 |
| 80A3 <sup>1)</sup> | 32931 | -32605 | Protocol error involving user interface/user |
| 80A4 <sup>1)</sup> | 32932 | -32604 | Communication on C bus interrupted |
| 80B0 | 32944 | -32592 | Data record / job unknown. |
| 80B1 | 32945 | -32591 | Incorrect length specification. FM_TYPE parameter in the channel DB is not correctly set for the module being used. |
| 80B2 | 32946 | -32590 | The configured slot is not assigned. |
| 80B3 | 32947 | -32589 | Actual module type dissimilar to the set module type. |
| 80C0 <sup>1)</sup> | 32960 | -32576 | The module does not yet have ready the data to be read. |
| 80C1 <sup>1)</sup> | 32961 | -32575 | The data of a same-named write job is not yet ready on the module. |
| 80C2 <sup>1)</sup> | 32962 | -32574 | The module is currently processing the possible maximum of jobs. |
| 80C3 <sup>1)</sup> | 32963 | -32573 | Required equipment (memory etc.) is currently in use. |
| 80C4 <sup>1)</sup> | 32964 | -32572 | Communication error |
| 80C5 <sup>1)</sup> | 32965 | -32571 | Distributed I/O unavailable. |
| 80C6 <sup>1)</sup> | 32966 | -32570 | Priority class cancellation (restart or background) |
| 8522 | 34082 | -31454 | Channel DB or parameter DB too short. The data cannot be read from the DB. (write job) |
| 8532 | 34098 | -31438 | DB number of the parameter DB too high (write job) |
| 853A | 34106 | -31430 | Parameter DB does not exist. (write job) |
| 8544 | 34116 | -31420 | Error with the n-th (n > 1) read access on a DB after an error has occurred. (write job) |
| 8723 | 34595 | -30941 | Channel DB or parameter DB too short. The data cannot be written in the DB. (read job) |
| 8730 | 34608 | -30928 | Parameter DB in the CPU is write-protected. The data cannot be written in the DB (read job). |
| 8732 | 34610 | -30926 | DB number of the parameter DB too high (read job) |
| 873A | 34618 | -30918 | Parameter DB does not exist. (read job) |
| 8745 | 34629 | -30907 | Error with the n-th (n > 1) write access on a DB after an error has occurred. (read job) |
| <sup>1)</sup> Errors 80A2 to 80A4 and 80Cx are temporary, i.e., they can be rectified automatically after a waiting time. |  |  |  |

#### Error classes (S7-300, S7-400)

This section contains information on the following topics:

- [Operating error (S7-300, S7-400)](#operating-error-s7-300-s7-400)
- [Operator errors (S7-300, S7-400)](#operator-errors-s7-300-s7-400)
- [Data error (S7-300, S7-400)](#data-error-s7-300-s7-400)
- [Machine data error (S7-300, S7-400)](#machine-data-error-s7-300-s7-400)
- [Incremental dimension table error (S7-300, S7-400)](#incremental-dimension-table-error-s7-300-s7-400)
- [Alarms (S7-300, S7-400)](#alarms-s7-300-s7-400)
- [Diagnostic errors (S7-300, S7-400)](#diagnostic-errors-s7-300-s7-400)

##### Operating error (S7-300, S7-400)

###### Error class 1: Operating error

Operating errors are detected asynchronously to an operation / control. The operating errors bring about a cancellation of the positioning, apart from with error number 9, which causes the positioning to shut down.

The following table shows the possible operating errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 1 | **Software limit switch start overrun** |  | Yes |
| Cause | The actual value lies outside of the operating range. |  |  |
| 2 | **Software limit switch end overrun** |  | Yes |
| Cause | The actual value lies outside of the operating range. |  |  |
| 3 | **Traversing range start overrun** |  | Yes |
| Cause | Traversing range limit overrun (coordinates of the traversing range limits belong with the traversing range). |  |  |
| 4 | **Traversing range end overrun** |  | Yes |
| Cause | Traversing range limit overrun (coordinates of the traversing range limits also belong to the traversing range) |  |  |
| 5 | **Error on target approach** |  | Yes |
| Cause | Target range has not been reached within the monitoring time. |  |  |
| 6 | **Standstill range exited** |  | Yes |
| Cause | The actual value lies outside of the standstill range. |  |  |
| 7 | **Positive feedback** |  | Yes |
| Cause | Actual value change > ½ standstill range in the wrong direction. |  |  |
| 8 | **Missing or too slight actual value change** |  | Yes |
| Cause | No actual value change or an actual value change against the set direction within the monitoring time. |  |  |
| 9 | **Target overrun (FM 451)** |  | Yes |
| Cause | The target has been overrun with "Set actual value on-the-fly". |  |  |
| 10 | **Target range overrun** |  | Yes |
| Cause | Target range has been overrun after target approach. |  |  |
| 11 | **Changeover point switched incorrectly** |  | Yes |
| Cause | Axis swinging in changeover point. |  |  |
| 12 | **Switch-off point switched incorrectly** |  | Yes |
| Cause | Axis swinging between switch-off / return point. |  |  |
| 13 | **Start of target range switched incorrectly** |  | Yes |
| Cause | Axis oscillating in the target range. |  |  |
| 14 | **Change greater than half the rotary axis range** |  | Yes |
| Cause | The velocity/frequency is too high or there are faulty actual value jumps. |  |  |
| 15 | **Change greater than the rotary axis range** |  | Yes |
| Cause | The velocity/frequency is too high or there are faulty actual value jumps. |  |  |
| 16 | **Increment for increment number 252 cannot be transferred (FM 451)** |  | Yes |
| Cause | The increment cannot be transferred. |  |  |
| 17 | **Increment for increment number 252 cannot be approached (FM 451)** |  | Yes |
| Cause | The distance between the current actual position and the specified increment is less than the changeover difference or switch-off difference. |  |  |
| 18 | **Incorrect increment for increment number 252 (FM 451)** |  | Yes |
| Cause | The increment lies outside of the operating range. |  |  |

##### Operator errors (S7-300, S7-400)

###### Error class 2: Operator errors

Operator errors have been detected when changing the control signals in the user data area. The operator errors cause the positioning to shut down.

The following table shows the possible operator errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 1 | **Impermissible operating mode** |  | No |
| Cause | The chosen operating mode is inadmissible. |  |  |
| 3 | **Inadmissible interface job** |  | No |
| Cause | The selected signal is inadmissible in this operating mode. |  |  |
| 4 | **Incorrect operating mode parameter** |  | No |
| Cause | - In "jog" mode the velocity specification is not equal to the rapid traverse or creep speed. - In "incremental approach" operating mode, the incremental dimension is a value other than 1 - 100, 252, 254, or 255 |  |  |
| 5 | **Start enable not available** |  | No |
| Cause | Start enable not available upon start. |  |  |
| 7 | **Target / target range lies outside of the operating range** |  | No |
| Cause | Specified or calculated target is outside the software limit switches. |  |  |
| 8 | **Axis parameters not assigned** |  | No |
| Cause | Incorrect machine data or no machine data has been assigned for the axis. |  |  |
| 9 | **Axis not synchronized** |  | No |
| Cause | The "incremental approach" mode is only possible with an already synchronized axis. |  |  |
| 10 | **Target/incremental distance cannot be positioned** |  | No |
| Cause | The distance between the current actual position and the specified target is less than the switch-off difference. |  |  |
| 17 | **Reference point approach not possible** |  | No |
| Cause | An SSI encoder is connected. |  |  |
| 18 | **Relative or absolute incremental approach is not possible** |  | No |
| Cause | The increment is invalid. |  |  |
| 19 | **Switch-off difference is less than ½ the target range with increment number 255** |  | No |
| Cause | The switch-off difference for the increment number 255 is less than half the target range. |  |  |
| 20 | **Inadmissible travel in the specified direction** |  | No |
| Cause | The distance to the software limit switch is insufficient |  |  |

##### Data error (S7-300, S7-400)

###### Error class 4: Data error

Operating errors are detected synchronously to an operation / control. Data errors do not result in an error response.

The following table shows the possible data errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 6 | **Specified increment too great** |  | No |
| Cause | The value lies outside of ±100 m or ±1000 m. The increment/target must not be greater than the traversing range.  For a rotary axis, the coordinate must be greater than or equal to 0 and less than the end of rotary axis. |  |  |
| 10 | **Faulty zero offset (FM 451)** |  | No |
| Cause | The zero offset is greater than ±100 m or ±1000 m.   The software limit switches are positioned after the zero offset outside of the traversing range (100 m to +100 m or -1000 m to +1000 m).  Rotary axis: The zero offset amount is greater than the end of the rotary axis. |  |  |
| 11 | **Incorrect actual value** |  | No |
| Cause | Linear axis: The coordinate lies outside the current (possibly shifted) software limit switches.  Rotary axis: The coordinate is < 0 or greater than the end of rotary axis. |  |  |
| 12 | **Incorrect reference point** |  | No |
| Cause | Linear axis: The coordinate lies outside the current (possibly shifted) software limit switches.  Rotary axis: The coordinate is < 0 or greater than the end of rotary axis. |  |  |
| 20 | **Not permissible to activate machine data** |  | No |
| Cause | There are no new, error-free machine data on the module. |  |  |
| 27 | **Unauthorized bit-coded setting** |  | No |
| Cause | Bits that are not used and not described here are not equal to 0. |  |  |
| 29 | **Inadmissible bit coding** |  | No |
| Cause | Unused and, in this case, unwritten bits are not 0. |  |  |
| 34 | **Not possible to cancel set actual value** |  | No |
| Cause | With an SSI encoder and a linear axis, the location of the actual value would lie outside the operating range after making the setting. |  |  |
| 36 | **Incorrect changeover difference with the increment number 255** |  | No |
| Cause | The value is outside the permitted numeric range of ±100 m or ±1000 m.  For a rotary axis, the coordinate must be greater than or equal to 0 and less than the end of rotary axis. |  |  |
| 37 | **Incorrect switch-off difference with the increment number 255** |  | No |
| Cause | The value is outside the permitted numeric range of ±100 m or ±1000 m.  The switch-off difference must be less than the changeover difference. |  |  |
| 107 | **Axis parameters not assigned** |  | No |
| Cause | On the axis there is either no machine data or it has not been enabled. |  |  |
| 108 | **Axis not synchronized** |  | No |
| Cause | One of the "set actual value" and "set actual value on-the-fly" jobs has been triggered even though the axis is not synchronized. |  |  |

##### Machine data error (S7-300, S7-400)

###### Error class 5: Machine data error

The diagnostic interrupt is only triggered in the event of a faulty system data block (SDB). Machine data errors do not result in an error response.

The following table shows the possible machine data errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 5 | **Error in hardware interrupt setting** |  | Yes |
| Cause | You have attempted to select a hardware interrupt that the module does not support. |  |  |
| 6 | **Incorrect minimum edge distance (FM 451)** |  | Yes |
| Cause | You have entered a value < 0 or > 10<sup>9</sup> µm as the minimum edge-to-edge distance. |  |  |
| 7 | **Incorrect system of units** |  | Yes |
| Cause | The value for the system of units lies outside of the permissible range of 1 to 4 and 6. |  |  |
| 8 | **Incorrect axis type** |  | Yes |
| Cause | You have entered neither 0 nor 1 as an axis type. |  |  |
| 9 | **Incorrect end of rotary axis** |  | Yes |
| Cause | The value for the end of the rotary axis is outside the valid range from 1 to 10<sup>9</sup> µm or 1 to 10<sup>8</sup> µm (depending on the resolution). |  |  |
| 10 | **Incorrect encoder type** |  | Yes |
| Cause | The value for the encoder type lies outside of the permissible range of 1 to 4. |  |  |
| 11 | **Incorrect distance per encoder revolution** |  | Yes |
| Cause | The value for distance per encoder revolution lies outside the permissible range of 1 to 10<sup>9</sup> µm (irrespective of the resolution). |  |  |
| 13 | **Incorrect number of increments per encoder revolution** (see "[Increments per encoder revolution](#specifying-increments-per-encoder-revolution-s7-300-s7-400)") |  | Yes |
| 14 | **Incorrect number of revolutions** (see "[Number of encoder revolutions](#number-of-encoder-revolutions-s7-300-s7-400)") |  | Yes |
| 15 | **Incorrect transmission rate** |  | Yes |
| Cause | You have specified a value for the transmission rate that lies outside the permissible range of 0 to 3. |  |  |
| 16 | **Incorrect reference point coordinate** |  | Yes |
| Cause | The coordinate lies outside the range from -100 m to +100 m or -1000 m to +1000 m (depending on the resolution).  Linear axis: The coordinate lies outside of the operating range.   Rotary axis: The coordinate is greater than the end of the rotary axis or < 0. |  |  |
| 17 | **Incorrect absolute encoder adjustment** |  | Yes |
| Cause | SSI navigator: The value of the absolute encoder adjustment is not in the encoder range: (increments per encoder revolution x number of revolutions - 1). |  |  |
| 18 | **Incorrect type of reference point approach** |  | Yes |
| Cause | You have specified a value outside of the permissible value quantities of 0, 1, 2 and 3. |  |  |
| 19 | **Incorrect counting direction** |  | Yes |
| Cause | You have specified a value outside of the permissible value quantities of 0 and 1. |  |  |
| 20 | **It is not possible to monitor the hardware** |  | Yes |
| Cause | You have set frame error monitoring to "FALSE" in the parameter DB.  The monitoring of missing pulses is not possible with encoders being used. Deactivate the MON_PULSE parameter. |  |  |
| 21 | **Incorrect software limit switch start** |  | Yes |
| Cause | Linear axis: The software limit switch start is outside the traversing range (-100 m to +100 m or 1,000 m to +1000 m, depending on the resolution).  Linear axis: The software limit switch start (including any existing zero offset) is less than -100 m or -1000 m (depending on the resolution). |  |  |
| 22 | **Incorrect software limit switch end** |  | Yes |
| Cause | Linear axis: The software limit switch end is outside the traversing range (-100 m to +100 m or 1,000 m to +1000 m, depending on the resolution) or is less than the software limit switch start.  Linear axis: The software limit switch end (including any existing zero offset) is greater than +100 m or +1000 m (depending on the resolution). |  |  |
| 23 | **Incorrect maximum velocity** |  | Yes |
| Cause | The data that is not listed in the parameter DB must be 0. |  |  |
| 24 | **Incorrect target range** |  | Yes |
| Cause | Linear axis: Range between 0 and 100 m or 0 and 1000 m depending on resolution.  Rotary axis: Range greater than the end of rotary axis. |  |  |
| 25 | **Incorrect monitoring time** |  | Yes |
| Cause | The value for the monitoring time lies outside the permissible range from 0 to 100 000 ms. |  |  |
| 26 | **Incorrect standstill range** |  | Yes |
| Cause | Linear axis: Range between 0 and 100 m or 0 and 1000 m, depending on the resolution.  Rotary axis: Range greater than the end of rotary axis. |  |  |
| 127 | **Incorrect standstill velocity** |  | Yes |
| Cause | The value for the standstill velocity lies outside the permissible range from 0 to 100 000 µm/min. |  |  |
| 128 | **Incorrect control mode** |  | Yes |
| Cause | You have specified a value for the control mode that lies outside the permissible range of 1 to 4. |  |  |
| 129 | **Incorrect start velocity for the reference point approach** |  | Yes |
| Cause | You have entered neither 0 nor 1 as a start velocity. |  |  |
| 130 | **Incorrect changeover difference in the direction +** |  | Yes |
| Cause | Linear axis: Range between 0 and 100 m or 0 and 1000 m (depending on resolution).  Rotary axis: Range greater than the end of rotary axis and smaller than ½ of the target range. |  |  |
| 131 | **Incorrect changeover difference in the - direction** |  | Yes |
| Cause | Linear axis: Range between 0 and 100 m or 0 and 1000 m (depending on the resolution).  Rotary axis: Range greater than the end of rotary axis and smaller than ½ of the target range. |  |  |
| 132 | **Incorrect switch-off difference in the direction +** |  | Yes |
| Cause | The switch-off difference is greater than the switch-over difference plus, less than ½ of the target range, or is outside the permissible range between 0 to 100 m or 1000 m (depending on the resolution) |  |  |
| 133 | **Incorrect switch-off difference in the - direction** |  | Yes |
| Cause | The switch-off difference is greater than the switch-over difference minus, less than ½ of the target range, or is outside the permissible range between 0 to 100 m or 1000 m (depending on the resolution) |  |  |
| 200 | **Incorrect resolution** |  | Yes |
| Cause | You have specified a resolution < 0.1 µm/pulse or >1000 µm/pulse.  You have specified a distance per encoder revolution and a number of pulses per encoder revolution that results in a resolution of < 0.1 or > 1000. |  |  |
| 201 | **Encoder does not fit the operating range / rotary axis range** |  | Yes |
| Cause | SSI encoders and rotary axes: The encoder does not precisely cover the rotary axis range.  Linear axis: The encoder does not cover at least the operating range (including software limit switches). |  |  |

##### Incremental dimension table error (S7-300, S7-400)

###### Error class 6: Incremental dimension table error

The incremental dimension table errors do not result in an error response.

The following table shows the possible incremental dimension errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 6 | **Specified increment in the increment table too great** |  | No |
| Cause | The value lies outside of ±100 m or ±1000 m. The increment/target must not be greater than the traversing range.  For a rotary axis, the coordinate must be greater than or equal to 0 and less than the end of rotary axis. |  |  |

##### Alarms (S7-300, S7-400)

###### Error class 15: Alarms

Alarms do not result in an error response.

The following table shows the possible alarms and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 1 | **Start of parameter assignment** |  | No |
| Cause | The module has detected a parameter assignment via a system data block. |  |  |
| 2 | **End of parameter assignment** |  | No |
| Cause | The module has processed the parameter assignment via a system data block without errors. |  |  |
| 11 | **Distance to change-over point too short** |  | No |
| Cause | The hardware response times cannot be adhered to because the distance between the switching points is too short. |  |  |
| 12 | **Distance to return point too short** |  | No |
| Cause | The hardware response times cannot be adhered to because the distance between the switch points is too short |  |  |
| 14 | **Distance to cut-off point too short** |  | No |
| Cause | The hardware response times cannot be adhered to because the distance between the switch points is too short |  |  |
| 15 | **Distance to start of target range too short** |  | No |
| Cause | The hardware response times cannot be adhered to because the distance between the switch points is too short |  |  |

##### Diagnostic errors (S7-300, S7-400)

###### Error class 128: Diagnostic errors

The following table shows the possible diagnostic errors and their respective causes, effects and remedies.

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 4 | **Missing external auxiliary supply** |  | Yes |
| Cause | - External 24 V auxiliary voltage is not connected or has failed - The fuse on the module is defective - Undervoltage - Ground wire break - Short circuit (e.g. at the encoder connected) |  |  |
| Effect | - The positioning is cancelled on all channels - Output switch-off - Synchronization is cancelled for incremental encoders when the auxiliary voltage for the encoder supply is missing - Parameters have not been assigned to the positioning module - Start enable is deleted |  |  |
| Remedy | Make sure that the 24 V connection is correct (if the 24 V connection is correct, then the module is defective) |  |  |
| 5 | **Front connector is missing (FM 451)** |  | Yes |
| Cause | Front connector of the positioning module is not inserted |  |  |
| Effect | - No external 24 V auxiliary supply - Module is not ready |  |  |
| Correction | Plug the front connector into the positioning module |  |  |
| 51 | **Time monitoring activated (watchdog)** |  | Yes |
| Cause | - Strong interference on the positioning module - Error in the positioning module |  |  |
| Effect | - Module is reset - Turn off all outputs - If, after resetting the module, no module fault is detected, the module is ready for operation again - The module reports the expired watchdog with "incoming" and "outgoing" |  |  |
| Correction | - Remedying interferences - Contact the relevant sales department which will require details of the exact circumstances leading to the error - Replace the positioning module |  |  |
| 144 | **Encoder wire break** |  | Yes |
| Cause | - The encoder cable has sheared off or is not plugged in - Encoders without cross signals - Incorrect pin assignment - Cable length too long - Encoder signals short-circuited - Encoder signal edge fault - Maximum input frequency of the encoder input has been exceeded - Sensor voltage supply failure |  |  |
| Effect | - The positioning is canceled - Output switch-off - Delete the synchronization with incremental encoders - Start enable is deleted |  |  |
| Correction | - Check encoder cable - Comply with encoder specification - Monitoring can be temporarily hidden at the responsibility of the operator using the parameter assignment dialog - Comply with the technical specifications of the module |  |  |
| 145 | **Absolute encoder frame error** |  | Yes |
| Cause | The frame traffic between the positioning module and the absolute encoder (SSI) is incorrect or interrupted:  - Encoder cable cut or not plugged in - Incorrect encoder type - The encoder is incorrectly set (programmable encoder) - The message length has been incorrectly specified - The encoder is supplying incorrect values (encoder is faulty) - Interference on measuring system cable - Chosen transmission rate is too high - Monoflop time of the encoder is greater than 64 µs |  |  |
| Effect | - The positioning is canceled - Output switch-off - Start enable is deleted |  |  |
| Correction | - Check encoder cable - Check encoder - Check the frame traffic between the encoder and positioning module |  |  |
| 146 | **Missing pulses of incremental encoder** |  | Yes |
| Cause | - Encoder monitoring has established a missing pulse - Incorrect entry of the number of increments per encoder revolution - Encoder faulty: does not return the specified number of pulses - incorrect or no zero mark - Crosstalk on the encoder cable |  |  |
| Effect | - The positioning is canceled - Output switch-off - Start enable is deleted |  |  |
| Correction | - Enter the correct number of increments per encoder revolution (programming dialog) - Check the encoder and encoder cable - Comply with the shielding and grounding directives - Monitoring can be temporarily hidden at the responsibility of the operator using the parameter assignment dialog |  |  |
