---
title: "Using FM 355 (S7-300, S7-400)"
package: TFHWCFM355enUS
topics: 59
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 355 (S7-300, S7-400)

This section contains information on the following topics:

- [Configuring FM 355 (S7-300, S7-400)](#configuring-fm-355-s7-300-s7-400)
- [Parameter assignment FM 355 (S7-300, S7-400)](#parameter-assignment-fm-355-s7-300-s7-400)
- [Commissioning the FM 355 (S7-300, S7-400)](#commissioning-the-fm-355-s7-300-s7-400)
- [FM 355: Diagnostics with LED display (S7-300, S7-400)](#fm-355-diagnostics-with-led-display-s7-300-s7-400)

## Configuring FM 355 (S7-300, S7-400)

This section contains information on the following topics:

- [Configuring the hardware (S7-300, S7-400)](#configuring-the-hardware-s7-300-s7-400)

### Configuring the hardware (S7-300, S7-400)

#### Procedure

Configuration assumes that you have set up a project in which you can save the parameter assignment. The following briefly explains the most important steps.

1. Start the TIA portal and open the device configuration.
2. Select one module rack.
3. Select one controller module from your module catalog.
4. Move the controller module to the appropriate place on the module rack.
5. From the configuration table, note the input address of the module, for example 272.

   The value that you read is displayed in decimal format.

## Parameter assignment FM 355 (S7-300, S7-400)

This section contains information on the following topics:

- [Module parameters (S7-300, S7-400)](#module-parameters-s7-300-s7-400)
- [Analog input parameter (S7-300, S7-400)](#analog-input-parameter-s7-300-s7-400)
- [Controller difference (S7-300, S7-400)](#controller-difference-s7-300-s7-400)
- [Controlling algorithm (S7-300, S7-400)](#controlling-algorithm-s7-300-s7-400)
- [Controller output (S7-300, S7-400)](#controller-output-s7-300-s7-400)

### Module parameters (S7-300, S7-400)

#### Procedure

When assigning parameters you set the module parameters.

1. Double click in the device view under the "Parameter setting" module. Select the "Properties" tab in the inspector window.

   **Result:** The properties are displayed in the inspector window.
2. Set the basic settings of the module and the other parameters.
3. Set the further block settings in the project view.
4. Save the entered parameters with "Project &gt; Save".
5. Translate the project with "Edit &gt; Translate".
6. Transfer the parameter data with the CPU in STOP mode by selecting "Online &gt; Load in device..."

   **Result:** The data is located in the CPU´s memory and will be directly transferred from there to the module.
7. Carry out a CPU start-up.

### Analog input parameter (S7-300, S7-400)

This section contains information on the following topics:

- [Evaluation of the analog input (S7-300, S7-400)](#evaluation-of-the-analog-input-s7-300-s7-400)
- [Filter functions (S7-300, S7-400)](#filter-functions-s7-300-s7-400)
- [Scaling (S7-300, S7-400)](#scaling-s7-300-s7-400)

#### Evaluation of the analog input (S7-300, S7-400)

##### Procedure

To select a type of sensor, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Analog Input &gt; Input (No.) &gt; Evaluation of Analog Input".
3. Set the following parameter:

   - Resolution of analog input
   - Analog input sensor type

     The "wire-break monitoring" options is open for different sensor types. Depending on the requirements, the option can be activated.
   - reference junction temperature
4. Save the entered parameters with "Project &gt; Save".

#### Filter functions (S7-300, S7-400)

##### Procedure

To set a filter function, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Analog Input &gt; Input (No.) &gt; Filter functions".
3. Set the following parameter:

   - To filter according to a time constant, activate the "Signal filter" option.

     If the "Signal filter" option is selected, the filter time constant can be set.
   - Filter time constant

     Can only be set if the "Signal filter" option is activated.
   - To linearize the transmitter signal, activate the "Square root filter" option.
   - To linearize the transmitter signal characteristic, activate the "Polygon filter" option.
4. Save the entered parameters with "Project &gt; Save".

##### Signal filter

Filter 1. order, whose time behavior is set through the time constants.

##### Square root filter

Serves for the linearization of the transmitter signals where the actual value exists as a physical size, which is in a quadratic connection with the measured process size.

##### Polygon filter

Serves for the linearization of transmitter characteristics.

The 13 optional supporting points can be selected in:

- mA for current input
- mV for voltage input

#### Scaling (S7-300, S7-400)

##### Procedure

To change the input signal into a physical unit, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Analog Input &gt; Input (No.) &gt; Scaling".
3. Set the following parameter:

   - High value
   - Low value
4. Save the entered parameters with "Project &gt; Save".

##### Scaling

For the transfer of the input signal into a different physical unit through linear interpolation between the initial value (low value) and final value (high value).

### Controller difference (S7-300, S7-400)

This section contains information on the following topics:

- [Realizing fixed value or cascade controller (S7-300, S7-400)](#realizing-fixed-value-or-cascade-controller-s7-300-s7-400)
- [Realizing three component controller (S7-300, S7-400)](#realizing-three-component-controller-s7-300-s7-400)
- [Realizing ratio or mixture controller (S7-300, S7-400)](#realizing-ratio-or-mixture-controller-s7-300-s7-400)
- [Setting alarm generation (S7-300, S7-400)](#setting-alarm-generation-s7-300-s7-400)

#### Realizing fixed value or cascade controller (S7-300, S7-400)

##### Fixed value or cascade controller

For the fixed value or cascade controller structures, the effective actual value is identical with the actual value A.

##### Select controller type

To realize a fixed value or cascade controller, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.)".
3. Select the option "Fixed value or cascade controller" in the "Controller type" area.
4. Save the entered parameters with "Project &gt; Save".

##### Prepare setpoint

To prepare the setpoint, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. Set the corresponding parameters in the different areas.

   - Setpoint source

     Select the source of the setpoint.
   - Safety setpoint

     Set the safety setpoint here. Also set the reaction to a CPU-failure and the start-up behavior.
   - Setpoint ramp

     Set the start-up time.
   - Setpoint limit

     Select the high and low setpoint limits.
4. Save the entered parameters with "Project &gt; Save".

##### Select signal source for actual value A

To select the signal source for the actual value A, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. Select the corresponding source in the "Manipulated value" area. The following selections are available for selection:

   - Zero
   - Prepared analog input
4. Save the entered parameters with "Project &gt; Save".

#### Realizing three component controller (S7-300, S7-400)

##### Three component controller

For the three component controller structure, the effective actual value is formed by adding the three actual values A, B and C and through adding an adjustable offset. The actual values B and C can be additionally evaluated through factors.

##### Select controller type

Proceed as follows to implement a three-term controller:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.)".
3. Select the option "Three component controller" in the "Controller type" area.
4. Save the entered parameters with "Project &gt; Save".

##### Prepare setpoint

To set how the setpoint should be prepared, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. In the "Setpoint source" area, select from which source the setpoint should be referenced.
4. Enter a value in the "safety setpoint" area that should serve as a safety value in the case of a CPU-error and during start-up.
5. Select the behavior of the controller module that should apply as "reaction to CPU error" and for "start-up behavior". The selection consists of:

   - Setpoint = last valid setpoint: upon the occurrence of the event, the setpoint from the last valid setpoint will be assigned. The last valid setpoint remains constant.
   - Setpoint = safety setpoint: upon the occurrence of the event, the setpoint will be assigned the safety setpoint. In this way, a secured emergency mode can be realized.
6. In the "Setpoint ramp" area, set the rise time that should be held with a change of the setpoint in order to reduce an overshooting.
7. In the "setpoint limit" area, set both an high and low limit for the setpoint.
8. Save the entered parameters with "Project &gt; Save".

##### Select signal source for actual value A, B and C

To set the signal sources for the actual values A, B and C, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. In the "Manipulated value" area, select the respective signal source for each actual value. Here you can select if you want to use no signal ("zero") as a source or if you want to use prepared analog inputs.
4. Save the entered parameters with "Project &gt; Save".

##### Enter factors for actual values B and C and offset

To set the signal sources for the actual values A, B and C, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. In the "Add" area, set the required weight factor for the actual values B and C.
4. Set the required "offset" that should be added to the actual values.
5. Save the entered parameters with "Project &gt; Save".

#### Realizing ratio or mixture controller (S7-300, S7-400)

##### Select controller type

Proceed as follows to implement a ratio or blending controller:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.)".
3. Select the option "Ratio or Mixture controller" in the "Controller type" area.
4. Save the entered parameters with "Project &gt; Save".

##### Prepare setpoint

To set how the setpoint should be prepared, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. In the "Setpoint source" area, select from which source the setpoint should be referenced.
4. Enter a value in the "safety setpoint" area that should serve as a safety value in the case of a CPU-error and during start-up.
5. Select the behavior of the controller module that should apply as "reaction to CPU error" and for "start-up behavior". The selection consists of:

   - Setpoint = last valid setpoint: upon the occurrence of the event, the setpoint from the last valid setpoint will be assigned. The last valid setpoint remains constant.
   - Setpoint = safety setpoint: upon the occurrence of the event, the setpoint will be assigned the safety setpoint. In this way, a secured emergency mode can be realized.
6. In the "Setpoint ramp" area, set the rise time that should be held with a change of the setpoint in order to reduce an overshooting.
7. In the "setpoint limit" area, set both an high and low limit for the setpoint.
8. Save the entered parameters with "Project &gt; Save".

##### Select signal source for actual value A and D

To set the signal sources for the actual values A and D, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. In the "Manipulated value" area, select the respective signal source for each actual value. Here you can select if you want to use no signal ("zero") as a source or if you want to use prepared analog inputs, for the actual value D you can select the manipulated value from one of the controllers.
4. Save the entered parameters with "Project &gt; Save".

##### Enter multiplier

To set the signal sources for the actual values A and D, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. Select the desired offset in the "Multiply" area.
4. Save the entered parameters with "Project &gt; Save".

For ratio controllers, the actual value A is used as the controller size, the actual value D as the ratio size. The setpoint input serves as the ratio factor. Through multiplication with the actual value D and addition of an adjustable offset, an effective setpoint is prepared. If the actual value D is turned off, then only the offset will be added to the setpoint.

#### Setting alarm generation (S7-300, S7-400)

##### Procedure

Proceed as follows to set interrupt generation:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller difference".
3. Select the required options in the "alarm generation" area:

   - At "Limit monitor for", select for which signal the alarm should be set.
   - Under "Alarm high limit" you can set from which value the alarm should be activated upon reaching the high limit.
   - Under "Warning high limit" you can set from which value an alarm should be activated upon reaching the high limit.
   - Under "Warning low limit" you can set from which value an alarm should be activated upon reaching the low limit.
   - Under "Alarm low limit" you can set from which value the alarm should be activated upon reaching the low limit.
   - To avoid flickering on the monitoring displays, a hysteresis can be set under "Hysteresis".
4. Save the entered parameters with "Project &gt; Save".

### Controlling algorithm (S7-300, S7-400)

This section contains information on the following topics:

- [Realizing P-control (S7-300, S7-400)](#realizing-p-control-s7-300-s7-400)
- [Realizing PI-control (S7-300, S7-400)](#realizing-pi-control-s7-300-s7-400)
- [Realizing I-control (S7-300, S7-400)](#realizing-i-control-s7-300-s7-400)
- [Realizing PID-control (S7-300, S7-400)](#realizing-pid-control-s7-300-s7-400)
- [Realizing PD-control (S7-300, S7-400)](#realizing-pd-control-s7-300-s7-400)
- [Realizing fuzzy temperature controller (S7-300, S7-400)](#realizing-fuzzy-temperature-controller-s7-300-s7-400)
- [Suppressing the noise of the controller difference (S7-300, S7-400)](#suppressing-the-noise-of-the-controller-difference-s7-300-s7-400)
- [Turning on disturbance factor (S7-300, S7-400)](#turning-on-disturbance-factor-s7-300-s7-400)
- [Place P-component in feedback path (S7-300, S7-400)](#place-p-component-in-feedback-path-s7-300-s7-400)
- [Weaken D-component for setpoint changes (S7-300, S7-400)](#weaken-d-component-for-setpoint-changes-s7-300-s7-400)
- [Reverse controller effect (S7-300, S7-400)](#reverse-controller-effect-s7-300-s7-400)

#### Realizing P-control (S7-300, S7-400)

##### Procedure

To realize a P-control, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Select the option "PID-controller" in the "Type" area.
4. Select the option "P" in the "General" area under "Mode".

   All options that can be set for a P-control are activated, all other options are disabled.
5. Save the entered parameters with "Project &gt; Save".

#### Realizing PI-control (S7-300, S7-400)

##### Procedure

To realize a PI-control, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Select the option "PID-controller" in the "Type" area.
4. Select the option "PI" in the "General" area under "Mode".

   All options that can be set for a PI-control are activated, all other options are disabled.
5. Save the entered parameters with "Project &gt; Save".

#### Realizing I-control (S7-300, S7-400)

##### Procedure

To realize a I-control, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Select the option "PID-controller" in the "Type" area.
4. Select the option "I" in the "General" area under "Mode".

   All options that can be set for a I-control are activated, all other options are disabled.
5. Save the entered parameters with "Project &gt; Save".

#### Realizing PID-control (S7-300, S7-400)

##### Procedure

To realize a PID-control, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Select the option "PID-controller" in the "Type" area.
4. Select the option "PID" in the "General" area under "Mode".

   All options that can be set for a PID-control are activated, all other options are disabled.
5. Save the entered parameters with "Project &gt; Save".

#### Realizing PD-control (S7-300, S7-400)

##### Procedure

To realize a PD-control, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Select the option "PID-controller" in the "Type" area.
4. Select the option "PD" in the "General" area under "Mode".

   All options that can be set for a PD-control are activated, all other options are disabled.
5. Save the entered parameters with "Project &gt; Save".

#### Realizing fuzzy temperature controller (S7-300, S7-400)

##### Procedure

To implement a fuzzy temperature control, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Select the option "Fuzzy temperature controller module" in the "Type" area.

   All options that can be set for a fuzzy temperature controller module are activated, all other options are disabled.
4. Save the entered parameters with "Project &gt; Save".

#### Suppressing the noise of the controller difference (S7-300, S7-400)

##### Procedure

To suppress the sound of the controller difference, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Set the "Dead zone width" setting in the "General" area.
4. Save the entered parameters with "Project &gt; Save".

#### Turning on disturbance factor (S7-300, S7-400)

##### Procedure

To switch on the disturbance variable, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. In the "General" area, select the source for the disturbance variable from the "Disturbance variable source" list.

   Select the entry "Zero" in order not to switch on a disturbance variable.
4. Under "Disturbance variable factor", enter a value with which you want to weigh the disturbance variable.

   A value &lt; 0 weakens the disturbance variable, a value &gt; 0 strengthens the disturbance variable. With the value 1, the disturbance variable remains unchanged.
5. Save the entered parameters with "Project &gt; Save".

#### Place P-component in feedback path (S7-300, S7-400)

##### Procedure

To realize a fixed value or cascade controller, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Select the option "In return" in the "P-component" area.

   If the option is activated, the P-component is placed in return.
4. Save the entered parameters with "Project &gt; Save".

#### Weaken D-component for setpoint changes (S7-300, S7-400)

##### Select controller type

To realize a fixed value or cascade controller, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. In the "D-component" area, select the source for the D-component with the "D-component" option.
4. Set the factor for the D-component in the "Difference factor" area.
5. Save the entered parameters with "Project &gt; Save".

#### Reverse controller effect (S7-300, S7-400)

##### Principle

Reversing the controller from the assignment "increasing controller difference = increasing manipulated variable" to "increasing controller difference = decreasing manipulated variable" can be done by setting a negative proportion value (GAIN).

##### Procedure

To reverse the controller effect, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller algorithm".
3. Set a proportion value with the reverse prefix in the "General" area.

   If a positive proportion value is specified and the controller effect should be reversed, set a negative proportional value.
4. Save the entered parameters with "Project &gt; Save".

### Controller output (S7-300, S7-400)

This section contains information on the following topics:

- [Implementing a continuous controller (S7-300, S7-400)](#implementing-a-continuous-controller-s7-300-s7-400)
- [Realizing a step controller without position feedback (S7-300, S7-400)](#realizing-a-step-controller-without-position-feedback-s7-300-s7-400)
- [Realizing step-by-step controller with position feedback (S7-300, S7-400)](#realizing-step-by-step-controller-with-position-feedback-s7-300-s7-400)
- [Realizing pulse controller (S7-300, S7-400)](#realizing-pulse-controller-s7-300-s7-400)
- [Setting functions of the controller output (S7-300, S7-400)](#setting-functions-of-the-controller-output-s7-300-s7-400)

#### Implementing a continuous controller (S7-300, S7-400)

A continuous controller can be created only with an analog module.

##### Procedure

1. [Switching external manipulated value](#switching-external-manipulated-value-s7-300-s7-400)
2. [Setting safety manipulated value](#setting-safety-manipulated-value-s7-300-s7-400)
3. [Switching tracing](#switching-tracing-s7-300-s7-400)
4. [Limiting manipulated value](#limiting-manipulated-value-s7-300-s7-400)
5. [Controlling two actuators - split range](#controlling-two-actuators---split-range-s7-300-s7-400)
6. [Selecting output signal and signal type](#selecting-output-signal-and-signal-type-s7-300-s7-400)

#### Realizing a step controller without position feedback (S7-300, S7-400)

A step controller without position feedback can be realized only with a digital module.

##### Procedure

1. Select controller output step controller without position feedback
2. [Switching external manipulated value](#switching-external-manipulated-value-s7-300-s7-400)
3. [Setting safety manipulated value](#setting-safety-manipulated-value-s7-300-s7-400)
4. [Pulse shaper step controller](#pulse-shaper-step-controller-s7-300-s7-400)

#### Realizing step-by-step controller with position feedback (S7-300, S7-400)

A step-by-step controller with position feedback can only be realized with a digital module.

##### Procedure

1. Select controller output step-by-step controller with position feedback
2. [Switching external manipulated value](#switching-external-manipulated-value-s7-300-s7-400)
3. [Switching tracing](#switching-tracing-s7-300-s7-400)
4. [Setting safety manipulated value](#setting-safety-manipulated-value-s7-300-s7-400)
5. [Limiting manipulated value](#limiting-manipulated-value-s7-300-s7-400)
6. [Setting position feedback](#setting-position-feedback-s7-300-s7-400)
7. [Pulse shaper step controller](#pulse-shaper-step-controller-s7-300-s7-400)

#### Realizing pulse controller (S7-300, S7-400)

An pulse controller can only be realized with a digital module.

##### Procedure

1. Select controller output pulse controller
2. [Switching external manipulated value](#switching-external-manipulated-value-s7-300-s7-400)
3. [Switching tracing](#switching-tracing-s7-300-s7-400)
4. [Setting safety manipulated value](#setting-safety-manipulated-value-s7-300-s7-400)
5. [Limiting manipulated value](#limiting-manipulated-value-s7-300-s7-400)
6. Prepare analog signal for conversion to a digital signal
7. [Converting analog signal into a digital signal](#converting-analog-signal-into-a-digital-signal-s7-300-s7-400)

#### Setting functions of the controller output (S7-300, S7-400)

This section contains information on the following topics:

- [Switching external manipulated value (S7-300, S7-400)](#switching-external-manipulated-value-s7-300-s7-400)
- [Switching tracing (S7-300, S7-400)](#switching-tracing-s7-300-s7-400)
- [Setting position feedback (S7-300, S7-400)](#setting-position-feedback-s7-300-s7-400)
- [Setting safety manipulated value (S7-300, S7-400)](#setting-safety-manipulated-value-s7-300-s7-400)
- [Limiting manipulated value (S7-300, S7-400)](#limiting-manipulated-value-s7-300-s7-400)
- [Controlling two actuators - split range (S7-300, S7-400)](#controlling-two-actuators---split-range-s7-300-s7-400)
- [Pulse shaper step controller (S7-300, S7-400)](#pulse-shaper-step-controller-s7-300-s7-400)
- [Converting analog signal into a digital signal (S7-300, S7-400)](#converting-analog-signal-into-a-digital-signal-s7-300-s7-400)
- [Selecting output signal and signal type (S7-300, S7-400)](#selecting-output-signal-and-signal-type-s7-300-s7-400)

##### Switching external manipulated value (S7-300, S7-400)

###### Procedure

To switch the external manipulated value, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller output".
3. In the "External Manipulated value" area, select the option through which the external manipulated value should be activated. Here you can choose from the following options:

   - Activation of function block.
   - Activation of a function block or from one of the digital inputs.
4. Save the entered parameters with "Project &gt; Save".

##### Switching tracing (S7-300, S7-400)

###### Procedure

To realize a fixed value or cascade controller, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller output".
3. In the "Tracing" area, select the option through which the external manipulated value should be activated. Here you can choose from the following options:

   - Activation of function block.
   - Activation of a function block or from one of the digital inputs.
4. In the "tracing" area, select the source of the signal for the tracing. Here you can choose from the following options:

   - Zero, no source is used.
   - One of the analog inputs.
5. Save the entered parameters with "Project &gt; Save".

##### Setting position feedback (S7-300, S7-400)

###### Procedure

To set the position feedback, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Digital output &gt; Output (No.)".
3. In the "Position feedback input", select the "Source" option in order to select the signal for the position feedback.

   - Zero: no position feedback.
   - One of the prepared analog inputs.
4. Save the entered parameters with "Project &gt; Save".

##### Setting safety manipulated value (S7-300, S7-400)

###### Procedure

To set the safety manipulated value, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller output".
3. In the "Safety manipulated value", set the value that should be used as the safety manipulated value.
4. Under "Activation", select the option through which the external manipulated value should be activated. Here you can choose from the following options:

   - Activation of function block.
   - Activation of a function block or from one of the digital inputs.
5. Under "Reaction upon startup of the module", select the option that should be executed upon starting up the module. Here you can choose from the following options:

   - Control mode: sets the module immediately into control mode upon startup.
   - Safety manipulated value: initially, the safety manipulated value is controlled.
6. Under "Reaction upon fault of sensor actual value A", select the option that should be executed if there is a fault of sensor actual value A.
7. Under "Reaction upon transducer disruption of an input", select the option that should be executed if there is a transducer disruption of an input.
8. Save the entered parameters with "Project &gt; Save".

##### Limiting manipulated value (S7-300, S7-400)

###### Procedure

To limit the manipulated value, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller output".
3. In the "Output signal limit", set the following value:

   - High value: illustrates the high limit for the output signal.
   - Low value: illustrates the low limit for the output signal.
4. Save the entered parameters with "Project &gt; Save".

##### Controlling two actuators - split range (S7-300, S7-400)

###### Procedure

To control two actuators, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Controller &gt; Channel (No.) &gt; Controller output".
3. In the "Split Range" area, select the "Activate" option to control two actuators.
4. Set the following value for the input and output signals from A and also for the input and output signals from B:

   - Low input signal.
   - High input signal.
   - Low output signal.
   - High output signal.
5. Save the entered parameters with "Project &gt; Save".

##### Pulse shaper step controller (S7-300, S7-400)

###### Procedure

To set the pulse shaper, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Digital output &gt; Output (No.)".
3. Set the following parameter in the "Pulse shaper" area:

   - Motor manipulating time.
   - Minimum impulse duration.
   - Minimum break duration.
4. Select the fitting option for the high and low value as to where the value should be taken over from:

   - From the function block.
   - From the function block or from one of the digital inputs.
5. Save the entered parameters with "Project &gt; Save".

##### Converting analog signal into a digital signal (S7-300, S7-400)

###### Procedure

To convert an analog signal into a digital signal, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Digital output &gt; Channel (No.)".
3. Set the following parameter in the "Pulse shaper" area:

   - Minimum impulse duration.
   - Minimum break duration.
4. Save the entered parameters with "Project &gt; Save".

##### Selecting output signal and signal type (S7-300, S7-400)

###### Procedure

To select the output signal and the signal type, proceed as follows:

1. Double click in the device view under the "Parameter setting" module.
2. Navigate in the project view to "Analog output &gt; Output (No.)".
3. Under the "Source" option, select which signal should be used as the output signal. You can choose from the following:

   - Zero: no source for the output signal.
   - One of the analog inputs.
   - One of the manipulated values for controller A or B.
4. Under the "Signal type" option, select the type in which the output signal should be emitted.
5. Save the entered parameters with "Project &gt; Save".

## Commissioning the FM 355 (S7-300, S7-400)

This section contains information on the following topics:

- [Creating and supplying instance DBs (S7-300, S7-400)](#creating-and-supplying-instance-dbs-s7-300-s7-400)
- [Commissioning the controller (S7-300, S7-400)](#commissioning-the-controller-s7-300-s7-400)
- [Tuning PID parameters manually (S7-300, S7-400)](#tuning-pid-parameters-manually-s7-300-s7-400)
- [Fuzzy system identification (S7-300, S7-400)](#fuzzy-system-identification-s7-300-s7-400)
- [Downloading tuned parameters in device (S7-300, S7-400)](#downloading-tuned-parameters-in-device-s7-300-s7-400)
- [Working with the trend view (S7-300, S7-400)](#working-with-the-trend-view-s7-300-s7-400)
- [Changing parameters with the HMI (S7-300, S7-400)](#changing-parameters-with-the-hmi-s7-300-s7-400)
- [Measuring the motor transition time (S7-300, S7-400)](#measuring-the-motor-transition-time-s7-300-s7-400)

### Creating and supplying instance DBs (S7-300, S7-400)

#### Procedure

To meet the requirements for commissioning, follow these steps:

1. Create a user program that calls the PID_FM instruction cyclically in a cyclic interrupt OB.
2. Set READ_VAR = TRUE cyclically in the user program.
3. Create a single-instance DB of the PID_FM instruction for each controller channel.
4. Enter the module address for each instance DB in the PID_FM.MOD_ADDR parameter.

   Use the start address that you specified when you configured your hardware as the module address of the FM 355.
5. Enter the number of the controller channel (1 ... 4) in the PID_FM.CHANNEL parameter.
6. If you use the PID_PAR instruction, enter the number of the controller channel in the PID_PAR.CHANNEL parameter.
7. Check to ensure that the "Sensor type analog input" of this channel is selected.

   If the analog input is not processed, all PID parameters are set to zero and a manipulated variable is not calculated.

**Note**

**Multi-instance DBs**

If you use multi-instance DBs in your project, you must commission the FM via a watch table.

---

**See also**

[Description PID_FM (S7-300, S7-400)](FM%20355%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#description-pid_fm-s7-300-s7-400)
  
[Description PID_PAR (S7-300, S7-400)](FM%20355%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#description-pid_par-s7-300-s7-400)

### Commissioning the controller (S7-300, S7-400)

#### Introduction

You tune the PID parameters as follows:

- PID/PI controllers (step controller, continuous controller, pulse controller): Manually
- Fuzzy temperature controller: Automatically
- Step controller: Automatically with instruction TUN_ES
- Continuous controller: Automatically with instruction TUN_EC
- Pulse controller: Automatically with instruction TUN_EC

#### Procedure

Proceed as follows to tune a controller:

1. Put the CPU in RUN mode.
2. If you are using a step controller, measure the motor actuating time.
3. Tune the PID parameters with one of the options listed above.
4. Monitor the control loop with the trend view.

---

**See also**

[Measuring the motor transition time (S7-300, S7-400)](#measuring-the-motor-transition-time-s7-300-s7-400)
  
[Description TUN_ES (S7-300, S7-400)](PID%20Self%20Tuner%20%28S7-300%2C%20S7-400%29.md#description-tun_es-s7-300-s7-400)
  
[Description TUN_EC (S7-300, S7-400)](PID%20Self%20Tuner%20%28S7-300%2C%20S7-400%29.md#description-tun_ec-s7-300-s7-400)

### Tuning PID parameters manually (S7-300, S7-400)

#### Requirement

You have selected the "PID controller" control algorithm during parameter assignment.

#### Procedure

To set a PID/PI controller manually, proceed as follows:

1. Select the instance DB of the channel you want to tune.
2. Click the "Start" icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value, and manipulated variable are recorded.
3. Enter values for the proportional action, integral action, derivative action and delay.
4. Click the icon ![Procedure](images/13477958795_DV_resource.Stream@PNG-de-DE.png) "Send PID parameters to FM" in the "Tuning" group.
5. Select the "Change setpoint" check box in the "Current values" group.
6. Enter a new setpoint.
7. Clear the check box "Manual mode", if necessary, and click the icon ![Procedure](images/13477958795_DV_resource.Stream@PNG-de-DE.png) in the "Current values" group.

   The controller works with the new parameters and controls the new setpoint.
8. Check the quality of the PID parameters based on the trend characteristics.
9. Repeat steps 3 to 8 until you are satisfied with the controller results.

### Fuzzy system identification (S7-300, S7-400)

This section contains information on the following topics:

- [Requirements on process with fuzzy temperature controller (S7-300, S7-400)](#requirements-on-process-with-fuzzy-temperature-controller-s7-300-s7-400)
- [Process of fuzzy system identification (S7-300, S7-400)](#process-of-fuzzy-system-identification-s7-300-s7-400)
- [Performing fuzzy system identification (S7-300, S7-400)](#performing-fuzzy-system-identification-s7-300-s7-400)

#### Requirements on process with fuzzy temperature controller  (S7-300, S7-400)

##### Requirement

The process should fulfill the following requirements in order to achieve optimal control using the fuzzy temperature controller:

- At bath heatings the liquid to be heated has to be mixed thoroughly.
- In case of bath-in-bath control systems both liquids have to be mixed thoroughly. At the same time good heat transitions between all the heat-transferring media have to be ensured. In the case of materials with poor heat-transferring properties large transfer surfaces should ensure good heat transportation.
- In case of room temperature control systems thorough mixing (for example with fans) has to be ensured.
- The controlling system gain may not exceed the factor of 3.
- The delay time may not exceed 3% of the recovery time.
- The temperature to be controlled should change by a maximum of 1‰ of the specified maximum temperature at the maximum manipulated value output within the sampling time of the controller.

##### Classification of the Controlled Systems

A controlled system or a process to be controlled is characterized by parameters such as the heat output, the heating mass or the heating capacity of the medium to be heated. With regard to the fuzzy controller a difference is made between "critical" and "non-critical" temperature controlled systems as follows: The control system becomes increasingly critical:

- The greater the heat output,
- the greater the heating capacity of the heating,
- The lower the heating capacity of the medium to be heated,
- the greater the heat transition resistance,
- the smaller the heat transfer surface.

After a manipulated value step change has been applied to the controlled system, it reacts with a step response. The controlled system can also be classified on the basis of this step response: The control system becomes increasingly critical the greater the ratio t<sub>u</sub> / t<sub>g</sub> is and the greater the controlled system gain is. With t<sub>u</sub> / t<sub>g</sub> &lt; 1/10 you have a non-critical control section.

---

**See also**

[Characteristic values of the control section](PID%20control.md#characteristic-values-of-the-control-section)

#### Process of fuzzy system identification (S7-300, S7-400)

##### Process of parameter tuning with fuzzy temperature controller

Parameter optimization is based on a self-optimizing fuzzy controller.

The identification of the controlled system begins with a monitoring phase during which no heat output takes place. The duration of the monitoring phase is as follows:

- Monitoring phase continuous controller: Approx. 1 min
- Monitoring phase step controller: Approx. 1 min + 1/2 x actuating time of final control element

This time is used in order to determine temperature trends in the heating medium. Afterwards the maximum heating output of 100% is output. This is visible at the LMN output parameter in the instance DB of the PID_FM instruction.

The range of the first 4% of the temperature increase of the setpoint value range is used for the identification, whereby information about the process response is obtained at 1% and 4% respectively of the temperature increase on the basis of the time that has passed.

The identification is complete when the heating output becomes less than 100%. This behavior can be used, for example, to deactivate the identification via the user program. After the identification phase the controller continues to operate with the determined parameters.

If the setpoint value step change is not adjusted and if the heating output remains permanently at zero, the identification has been terminated unsuccessfully, meaning that the controller cannot control the connected controlled system.

##### Controller behavior with different control sections

Problems do not arise in case of an "uncritical" controlled system, neither during identification nor during controlling.

The identification of a controlled system that is "too critical" is cancelled. Controlling of an identified "critical" controlled system is carried out very "carefully" or slowly.

#### Performing fuzzy system identification (S7-300, S7-400)

##### Requirement

You have selected the "Fuzzy controller" control algorithm during parameter assignment.

You have to ensure as far as possible that the controlled system has settled (no heating-up or cooling-down process) or is changing slowly and monotonously before the identification is carried out. The criterion can be that the temperature change is to approach a straight during a period of one minute. At faster processes this requirement is particularly relevant.

Since the manipulated variable zero is output for approx. one minute by the controller at the beginning of identification, the temperature to be controlled has to lie near the ambient temperature.

##### Starting fuzzy system identification

Follow these steps to tune a fuzzy controller:

1. Select the instance DB of the channel you want to tune.
2. Click the "Start" icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value, and manipulated variable are recorded.
3. Enter a new setpoint (SP_OP) in the "Tuning" group.

   The new setpoint must meet the following conditions:

   - Setpoint step change &gt; 5%
   - New setpoint &gt; process value + setpoint high limit x 0.12
4. Click ![Starting fuzzy system identification](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Fuzzy process identification" in the "Tuning" group.

##### Result

The new setpoint (SP_OP), SP_OP_ON = TRUE and FUZID_ON = TRUE are sent to the FM. Starting the fuzzy system identification. The IDSTATUS parameter of the CH_DIAG instruction provides information on the identification state. You see in the status display field if a fuzzy system identification is activated or running.

##### Deactivating fuzzy system identification

As long as the bit FUZID_ON = TRUE, the next identification is started whenever the setpoint step change is sufficiently large.

Proceed as follows to turn off the tuning mode:

1. Enter FUZID_ON in a watch table.
2. Set FUZID_ON = FALSE.

**Note**

Deactivation of the tuning mode FUZID_ON = FALSE before identification has been completed does not stop the identification. An identification process that has been started continues to run under all circumstances – with the exception of a negative setpoint value step change.

##### Repeating Fuzzy system identification

A renewed identification is carried out with each additional setpoint step change ≥12% unless the identification has been deactivated again with FUZID_ON = FALSE.

It is also possible to restart the identification by reducing and then increasing the setpoint by 12&gt; %.

##### Canceling fuzzy system identification

Identification can be canceled in the following cases:

- By the controller if a "critical" controlled system is identified. After canceling the controller is in the error state. This state is indicated by the fact that the manipulated variable is reset permanently by the controller. This is also not changed by deactivating the optimization. The error state is deleted by starting a new identification.

  Information about the state of the identification is available through the IDSTATUS parameter of the CH_DIAG FB. More information on this can be found at the end of this section under "Controller State Information".
- By the operator by generating a negative setpoint value step change, whereby the setpoint value must lie below that of Condition 2 (see above "How To Start identification").

Proceed as follows to cancel tuning:

1. Enter a new setpoint that is less than the current process value and meets the same conditions as for the start of fuzzy system identification.
2. Click ![Canceling fuzzy system identification](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Fuzzy process identification" in the "Tuning" group.

---

**See also**

[Parameter IDSTATUS (S7-300, S7-400)](FM%20355%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#parameter-idstatus-s7-300-s7-400)

### Downloading tuned parameters in device (S7-300, S7-400)

#### Introduction

You can proceed as follows to prevent the parameters on the FM from being overwritten with the system data the next time you start up the CPU:

- You download the tuned PID parameters from the instance DB of the PID_FM to the FM after each startup of the FM with LOAD_PAR=TRUE.
- Download the PID parameters to the SDB.

  > **Note**
  >
  > The PI, PID and SAVE parameter records cannot be stored in the SDB.

#### Procedure

Proceed as follows to download the parameters to the SDB:

1. Click on the icon ![Procedure](images/46478751371_DV_resource.Stream@PNG-de-DE.png) "Transfer online data to an offline project".

   The PID parameters are saved in the parameter setting of the FM.
2. Stop CPU.
3. Click ![Procedure](images/31289963147_DV_resource.Stream@PNG-de-DE.png) "Download to device".

### Working with the trend view (S7-300, S7-400)

#### Monitoring

1. Double click in the device view under the "Commissioning" module.
2. Navigate in the project view to "Trend view".
3. Select the instance DB you wish to monitor. The channel to which the instance DB has been assigned will be displayed.
4. Specify the update cycle in which the trend view is to record.
5. Click on "Measurement on" to start measuring.
6. Click on "Measurement off" to stop measuring.

#### Procedure

To adjust the scale, proceed as follows:

1. Double click on "Commissioning" in the device view of the module.
2. Navigate to "Trend view" in the configuration view.
3. To change the time axis:

   - Click on the arrow-button next to the date to open a calendar. Select a date from the calendar. To lock the selection, click on the blue lock. This possibility exists for the beginning and end dates.
   - Click on the time scale. The mouse pointer will be illustrated as a left/right arrow. Press the mouse and drag it to the left or right.

     If the beginning or end time is locked, the time scaling will change.

     If neither the beginning nor the end time is locked, the specified period will change, the scaling remains the same.
4. To change the value axis:

   - Click on the input field for the value displayed above or below. Enter your desired value here. To lock the selection, click on the blue lock. This possibility exists for the high and low value.
   - Click on the value scale. The mouse pointer will be illustrated as an up/down arrow. Press the mouse and drag it up or down.

     If the high or low value is locked, the scaling of the value axis will change.

     If neither the high nor the low value is locked, the specified range will change, the scaling remains the same.

### Changing parameters with the HMI (S7-300, S7-400)

#### Procedure

Proceed as follows to change the controller parameters of the instruction PID_FM with the HMI:

1. Write the parameter you want to change from the HMI to an auxiliary DB on the CPU (see ①).
2. Set PID_FM.COM_RST to TRUE.

   The instruction performs an initialization run. The parameters are synchronized between FM and CPU (see ②).
3. Transfer the parameters you want to changed from the auxiliary DB to the instance DB of the instruction PID_FM (see ③).
4. Set PID_FM.LOAD_PAR to TRUE.

   The changed parameters are transferred to the FM (see ④).

It is necessary to store the parameters in an auxiliary DB because PID_FM after the start of the CPU with COM_RST = TRUE reads those parameters from the module that the CPU has previously transferred from the system data to the FM.

![Procedure](images/18222080395_DV_resource.Stream@PNG-en-US.png)

---

**See also**

[Mode of operation PID_FM (S7-300, S7-400)](FM%20355%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#mode-of-operation-pid_fm-s7-300-s7-400)

### Measuring the motor transition time (S7-300, S7-400)

#### Introduction

The motor transition time has to be as accurate as possible for good controller results. The data in the actuator documentation contains average values for this type of actuator. The value for the specific actuator used may differ.

You can measure the motor transition time during commissioning if you are using actuators with position feedback or endstop signals. The motor transition time cannot be measured if neither position feedback nor endstop signals are available.

#### Requirement

- The configured motor transition time must be half the size of the real transition time. The actuator is moved for a maximum of twice the transition time in one direction.
- The position feedback must be interconnected for actuators with analog position feedback.
- The endstop signals must be interconnected for actuators with endstop signals.

#### Actuators with analog position feedback

Proceed as follows to measure motor transition time with position feedback:

1. Select the instance DB for which you want to measure the motor transition time.
2. Select the "Use position feedback" check box.
3. Enter the position to which the actuator is to be moved in the "Target position" input field.

   The current position feedback (starting position) will be displayed. Click the ![Actuators with analog position feedback](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start transition time measurement" icon.

#### Result

The actuator is moved from the starting position to the target position. Time measurement starts immediately and ends when the actuator reaches the target position. The motor transition time is calculated according to the following equation:

Motor transition time = (output value high limit – output value low limit) × Measuring time / AMOUNT (target position – starting position).

The progress and status of transition time measurement are displayed. The measured transition time is displayed in the field "Measured transition time". Once transition time measurement is complete, the manual mode of the transition signals is switched on (LMNSOPON = TRUE). The actuator will stop being moved.

#### Actuators with endstop signals

Proceed as follows to measure motor transition time with endstop signals:

1. Select the instance DB for which you want to measure the motor transition time.
2. Select the "Use actuator endstop signals" check box.
3. Click the ![Actuators with endstop signals](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start transition time measurement" icon.

#### Result

The actuator is moved first to the low endstop, then to the high endstop and then back to the low endstop. Time measurement will start once the actuator has reached the lower endstop and will end when the actuator reaches the lower endstop for the second time. The motor transition time is equal to the time measured divided by two.

The progress and status of transition time measurement are displayed. The measured transition time is displayed in the field "Measured transition time". Once transition time measurement is complete, the manual mode of the transition signals is switched on (LMNSOPON = TRUE). The actuator will stop being moved.

#### Loading measured transition time

1. Click ![Loading measured transition time](images/46478751371_DV_resource.Stream@PNG-de-DE.png) "Transfer online data to an offline project" to save the measured motor transition time locally in the project.

   The measured transition time is saved in the parameter setting of the FM.
2. Click ![Loading measured transition time](images/31289963147_DV_resource.Stream@PNG-de-DE.png) "Download to device" to activate all changes the next time you start the CPU.

#### Cancelling transition time measurement

When you cancel the transition time measurement, the manual mode of the actuator signals is switched on (LMNSOPON = TRUE) and the manual mode with manipulated value specification is switched off (LMNOP_ON = FALSE). The actuator will stop being moved.

---

**See also**

[In/out parameters PID_FM (S7-300, S7-400)](FM%20355%20PID%20Control%20%28S7-300%2C%20S7-400%29.md#inout-parameters-pid_fm-s7-300-s7-400)

## FM 355: Diagnostics with LED display (S7-300, S7-400)

This section contains information on the following topics:

- [Error display from the group error ‎LED (S7-300, S7-400)](#error-display-from-the-group-error-led-s7-300-s7-400)
- [Triggering diagnostic interrupts (S7-300, S7-400)](#triggering-diagnostic-interrupts-s7-300-s7-400)
- [Diagnostic data records DS0 and DS1 (S7-300, S7-400)](#diagnostic-data-records-ds0-and-ds1-s7-300-s7-400)
- [Measuring transducer fault (S7-300, S7-400)](#measuring-transducer-fault-s7-300-s7-400)
- [List of RET_VALU messages (S7-300, S7-400)](#list-of-ret_valu-messages-s7-300-s7-400)

### Error display from the group error ?LED (S7-300, S7-400)

#### Introduction

If the red group error LED lights up, there is either an error on the module (internal error) or in the line connections (external error).

If the yellow LED flashes, then the firmware has been deleted. This status can only occur in the case of faulty hardware or if the loading procedure of the firmware is aborted.

#### Which errors are displayed?

The following errors are displayed by the group error LED lighting up:

| Type of error | Diagnostic message | Possible cause | Correction |
| --- | --- | --- | --- |
| Internal errors | Module defective | Hardware error | Replace the module |
| Time watchdog tripped | Hardware error | Replace the module |  |
| EEPROM content is invalid | Failure of the supply voltage when configuring | Reconfigure module |  |
| External errors | Incorrect parameters in module | Incorrect parameters have been transferred to the module | Reassign the module parameters |
| Errors with the analog inputs or analog outputs | Analog input hardware error | Replace module |  |
| Analog input wire break | Remedy wire break |  |  |
| Analog input measuring range violation (underrange) | Check measuring signal |  |  |
| Analog input measuring range violation (overrange) | Check the measuring signal |  |  |
| Analog output wire break | Remedy wire break |  |  |
| Analog output short circuit | Eliminate short circuit |  |  |
| Missing external auxiliary supply | 24 V supply missing | Restore 24 V supply |  |

#### Diagnostic interrupt in the case of errors

All errors can trigger a diagnostic interrupt if you have enabled the diagnostic interrupt in the respective parameterization screen. From the diagnostic data records DS0 and DS1 you can see which errors have caused the LED to light up. The assignment of the diagnostic data records DS0 and DS1 is described in the next section.

### Triggering diagnostic interrupts (S7-300, S7-400)

#### What is a diagnostic interrupt?

If the user program reacts to an internal or external error, you can configure a diagnostic interrupt that interrupts the cyclic program of the CPU and calls the diagnostic interrupt OB, OB 82.

#### Which events can trigger a diagnostic interrupt?

The list shows which events can trigger a diagnostic interrupt:

- The module has not been configured or is incorrectly configured
- Module defective
- Wire break with analog inputs (only 4 to 20 mA)
- High limit violated and low limit violated with analog inputs
- Load break and short circuit with analog outputs

#### Default setting

The diagnostic interrupt is blocked by default.

#### Enabling the diagnostic interrupt

In the "Basic parameters" screen you can block or enable the diagnostic interrupt for the module.

#### Responses to an interrupt-triggering event

The following happens when an event occurs that could trigger a diagnostic interrupt:

- The diagnostic information is stored in the diagnostic records DS0 and DS1 on the module.
- The group error LED lights up.
- The diagnostic interrupt OB (OB 82) is called.
- The diagnostic record DS0 is entered in the start information of the diagnostic interrupt OB.
- If there is no hardware fault, the module continues to control.

If no OB 82 is programmed, the CPU goes to STOP.

#### Diagnostic data record DS0 and DS1

The information as to which event has triggered a diagnostic interrupt is stored in the diagnostic data records DS0 and DS1. The diagnostic data record DS0 contains four bytes, the DS1 16 bytes, whereby the first four bytes are identical to those of the DS0.

### Diagnostic data records DS0 and DS1 (S7-300, S7-400)

#### Read data record from the module

The diagnostic data record DS0 is automatically transferred to the start information when the diagnostic OB is called. There these four bytes are stored in the local data (byte 8 - 11) of the OB 82.

The diagnostic data record DS1 (and hence also the content of the DS0) can be read from the module using the "CH_DIAG" instruction. This only makes sense if an error is reported in a channel in the DS0.

The "CH_DIAG" instruction must be called in the same OB as the FB "PID_FM". This is achieved by the following measure: Set a bit while the OB 82 is being executed. Query this bit in the OB in which the FB "PID_FM" is called and then call the "CH_DIAG" instruction with a set bit.

#### How does the diagnosis text appear in the diagnostics buffer?

If you want to enter the diagnostics message in the diagnostics buffer, call the "WR_REC" instruction "Enter user-specific message in the diagnostics buffer" in the user program. The event number of the respective diagnostics message is specified in the input parameter EVENTN. The interrupt is entered in the diagnostics buffer defined as x = 1 for incoming and x = 0 for outgoing. The diagnostics buffer contains the relevant diagnostics text in the "Meaning" column as well as the time of the entry.

#### Assignments of the Diagnostics Record DS0 in the Start Information

The following table shows the assignments of the diagnostics record DS0 in the start information. All unlisted bits are not significant and are set to zero.

Assignments of diagnostics record DS0

| Byte | Bit | Meaning | Remark | Event No. |
| --- | --- | --- | --- | --- |
| 0 | 0 | Module malfunction | Is set at every diagnostics event | 8:x:00 |
| 1 | Internal fault | Is set at all internal faults:  - Watchdog time-out - EEPROM contents invalid. Module starts up without controlling and waits for renewed parameter configuration by the CPU. - EPROM error - ADC/DAC fault - Analog input, hardware fault | 8:x:01 |  |
| 2 | External error | Is set at all external errors:  - Missing external auxiliary voltage - Parameter configuration faulty - Analog input, wire breakage (only range 4 to 20 mA) - Analog input, measuring range violation (underrange) - Analog input, measuring range violation (overrange) - Analog output, wire breakage - Analog output, short circuit | 8:x:02 |  |
| 3 | Fault in a channel | See DS1, from byte 7, for further breakdown | 8:x:03 |  |
| 4 | Missing external auxiliary voltage | 24 V power supply of the FM 355 failed | 8:x:04 |  |
| 6 | EEPROM contents invalid | Failure of the supply voltage during a writing process to the EEPROM. The module starts up with default parameters. | 8:x:03 |  |
| 7 | Parameter configuration faulty | The module cannot use a parameter. Reason: Parameter unknown or impermissible combination of parameters.  Refer to the menu **PLC &gt; Parameter Assignment Error** | 8:x:07 |  |
| 1 | 0 ... 3 | Module class | Always has 8 assigned | – |
| 4 | Channel-specific diagnostics | Is set if the module can supply additional channel information and if a channel error exists (refer to DS 1 Byte 7 to 12) | – |  |
| 2 | 3 | Watchdog time-out | Hardware fault | 8:x:33 |
| 3 | 2 | EPROM error | Module defective | 8:x:42 |
| 4 | ADC/DAC fault | Module defective | 8:x:44 |  |

#### Assignments of Diagnostics Record DS1

The diagnostics record DS1 consists of 16 bytes. The first 4 bytes are identical with diagnostics record DS0. The following table shows the assignment of the remaining bytes. All unlisted bits are not significant and are set to zero.

Assignment of Bytes 4 to 12 of the diagnostics record DS1

| Byte | Bit | Meaning | Remark |  | Event No. |
| --- | --- | --- | --- | --- | --- |
| 4 | 0 ... 7 | Channel type | Always has 75H assigned |  | – |
| 5 | 0 ... 7 | Length of the diagnostic information | Always has 8 assigned |  | – |
| 6 | 0 ... 7 | Number of channels | Always has 5 assigned (4 controllers + 1 reference channel) |  | – |
| 7 | 0 ... 7 | Channel error vector | One bit is assigned to each channel |  | – |
| 8 | 0 | Analog input, hardware fault | Channel-specific diagnostics channel 1 |  | 8:x:B0 |
| 1 | Unused |  | 8:x:B1 |  |  |
| 2 | Analog input wire break (only area 4 to 20 mA) |  | 8:x:B2 |  |  |
| 3 | Unused |  | 8:x:B3 |  |  |
| 4 | Analog input below measuring range |  | 8:x:B4 |  |  |
| 5 | Analog input, measuring range violation (overrange) |  | 8:x:B5 |  |  |
| 6 | Analog output, wire breakage | Only for current output of continuous controller | 8:x:B6 |  |  |
| 7 | Analog output, short circuit | Only with the current output of the C controller | 8:x:B7 |  |  |
| 9 | 0 ... 7 | See Byte 8 | Channel-specific diagnostics channel 2 |  | See above |
| 10 | 0 ... 7 | See Byte 8 | Channel-specific diagnostics channel 3 |  | See above |
| 11 | 0 ... 7 | See Byte 8 | Channel-specific diagnostics channel 4 |  | See above |
| 12 | 0 ... 5 | See Byte 8 | Diagnostics for reference channel |  | See above |

#### Additional information

For more information on the "RET_VALU" parameter, refer to [List of RET_VALU messages](#list-of-ret_valu-messages-s7-300-s7-400) and the "Extended instructions" section of the help system.

### Measuring transducer fault (S7-300, S7-400)

#### Faults at Measuring Transducers

The following measuring transducer faults can be recognized by the controller module:

- Measuring range violation (underrange)
- Measuring range violation (overrange)
- Wiring breakage (not at all measuring ranges)

If one of these faults occurs, the group error bit "External error" is set in the diagnostics record DS0 and the channel-specific error bits in the diagnostics record DS1 (refer to the tables in the previous section). When these faults disappear, the corresponding bits are reset.

The following table shows at which limits in the individual measuring ranges the error bits are set and reset:

| Measuring range | Error bit measuring range violation (underrange) at ... | Error bit measuring range violation (overrange) at ... | Error bit wire breakage indication |
| --- | --- | --- | --- |
| DS1: Byte 10 to 26, Bit 4 | DS1: Byte 10 to 26, Bit 5 | DS1: Byte 10 to 26, Bit 2 |  |
| 0 to 20 mA | &lt; –3.5 mA | &gt; 23.5 mA | – |
| 4 to 20 mA | Error bit = 1 at &lt; 3.6 mA  Error bit = 0 at &lt; 3.8 mA | &gt; 22.8 mA | Error bit = 1 at &lt; 3.6 mA  Error bit = 0 at &gt; 3.8 mA |
| 0 V to 10 V | &lt;–1.175 V | &gt; 11.75 V | – |
| Pt 100  (–200 to 850°C)  (–328 to 1562°F) | &lt; 30.82 mV | &gt; 650.46 mV | – |
| Pt 100  (–200 to 556°C)  (–328 to 1032°F) | &lt; 30.82 mV | &gt; 499.06 mV | – |
| Pt 100  (–200 to 130°C)  (–328 to 264°F) | &lt; 30.82 mV | &gt; 254.12 mV | – |
| Thermocouple Type B | &lt; 0 mV | &gt; 13.81 mV | – |
| Thermocouple Type J | &lt; –8.1 mV | &gt; 69.54 mV | – |
| Thermocouple Type K | &lt; –6.45 mV | &gt; 54.88 mV | – |
| Thermocouple Type R | &lt; –0.23 mV | &gt; 21.11 mV | – |
| Thermocouple Type S | &lt; –0.24 mV | &gt; 18.7 mV | – |
| Free thermocouple | &lt; Low input value of the polyline | &lt; High input value of the polyline | – |

### List of RET_VALU messages (S7-300, S7-400)

#### RET_VALU messages

| JOB_ERR (Hex) | JOB_ERR (Dec) | JOB_ERR (Int) | Meaning |
| --- | --- | --- | --- |
| 7000 | 28672 | -32624 | First call with REQ=0: no data transmission active; BUSY has the value 0. |
| 7001 | 28673 | -32624 | First call with REQ=1: data transmission initiated; BUSY has the value 1. |
| 7002 | 28674 | -32624 | Interim call (REQ irrelevant). Data transfer already active; BUSY has the value 1. |
| 8090 | 32912 | -32624 | Specified logical base address invalid: There is no assignment in the SDB1/SDB2x, or it is not a base address. |
| 80A0 | 32928 | -32608 | Negative acknowledgment when reading from the module. Module was removed during the read operation or the module is defective. |
| 80A1 | 32929 | -32607 | Negative acknowledgment when writing to the module. Module was removed during the write operation or the module is defective. |
| 80A2 | 32930 | -32606 | Protocol error at layer 2 |
| 80A3 | 32931 | -32605 | Protocol error involving user interface/user |
| 80A4 | 32932 | -32604 | Communication bus error |
| 80B1 | 32945 | -32591 | Incorrect length specification. FM_TYPE parameter in channel DB not set correctly for the module in use. |
| 80B2 | 32946 | -32590 | The configured slot is not being used. |
| 80B3 | 32947 | -32589 | Actual module type is not match configured module type. |
| 80C0 | 32960 | -32576 | Module data not ready for reading. |
| 80C1 | 32961 | -32575 | Data of a write job of the same type have not yet been processed by the module. |
| 80C2 | 32962 | -32574 | The module is currently processing the maximum possible number of jobs. |
| 80C3 | 32963 | -32573 | Required resources (memory etc.) currently occupied. |
| 80C4 | 32964 | -32572 | Communication error |
| 80C5 | 32965 | -32571 | Distributed I/O not available. |
| 80C6 | 32966 | -32570 | Priority class abort (restart or background). |
| 8522 | 34082 | -31454 | Channel DB or parameter DB too short. The data cannot be read off the DB. (Write job) |
| 8532 | 34098 | -31438 | DB number of the parameter DB too high (Write job) |
| 853A | 34106 | -31430 | Parameter DB not present. (write job) |
| 8544 | 34116 | -31420 | Error at n-th (n &gt; 1) read access to a DB after an error has occurred. (write job) |
| 8723 | 34595 | -30941 | Channel DB or parameter DB too short. The data cannot be written to the DB. (Read job) |
| 8730 | 34608 | -30928 | Parameter DB in the CPU is write protected. The data cannot be written to the DB (read job) |
| 8732 | 34610 | -30926 | DB number of the parameter DB too high (Read job) |
| 873A | 34618 | -30918 | Parameter DB does not exist. (read job) |
| 8745 | 34629 | -30907 | Error at n-th (n &gt; 1) write access to a DB after an error has occurred. (Read job) |
| 80ff | 33023 | -32513 | Incorrect index specification with block FMT_PAR |
| Errors 80A2..80A4 and 80Cx are temporary, i.e., they can be rectified automatically after a waiting time. Messages of the 7xxx form indicate temporary operating states of communication. |  |  |  |
