---
title: "Using FM 355-2 (S7-300, S7-400)"
package: TFHWCFM3552enUS
topics: 67
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 355-2 (S7-300, S7-400)

This section contains information on the following topics:

- [Configuring FM 355-2 (S7-300, S7-400)](#configuring-fm-355-2-s7-300-s7-400)
- [Parameter assignment FM 355-2 (S7-300, S7-400)](#parameter-assignment-fm-355-2-s7-300-s7-400)
- [Comissioning FM 355-2 (S7-300, S7-400)](#comissioning-fm-355-2-s7-300-s7-400)
- [FM 355-2: Diagnostics with LED display (S7-300, S7-400)](#fm-355-2-diagnostics-with-led-display-s7-300-s7-400)

## Configuring FM 355-2 (S7-300, S7-400)

This section contains information on the following topics:

- [Configuring the hardware (S7-300, S7-400)](#configuring-the-hardware-s7-300-s7-400)

### Configuring the hardware (S7-300, S7-400)

#### Procedure

Configuration assumes that you have set up a project in which you can save the parameter assignment. The following briefly explains only the most important steps.

1. Start the TIA portal and open the device configuration.
2. Select one module rack.
3. Select one controller module from your module catalog.
4. Move the controller module to the appropriate place on the module rack.
5. From the configuration table, note the input address of the module, for example 272.

   The value that you read is displayed in decimal format.

## Parameter assignment FM 355-2 (S7-300, S7-400)

This section contains information on the following topics:

- [Module parameters (S7-300, S7-400)](#module-parameters-s7-300-s7-400)
- [Analog input parameter (S7-300, S7-400)](#analog-input-parameter-s7-300-s7-400)
- [Deviation (S7-300, S7-400)](#deviation-s7-300-s7-400)
- [Control algorithms (S7-300, S7-400)](#control-algorithms-s7-300-s7-400)
- [Controller output (S7-300, S7-400)](#controller-output-s7-300-s7-400)

### Module parameters (S7-300, S7-400)

#### Procedure

When assigning parameters you set the module parameters.

1. Double-click on the "Parameter setting" in the Device view of the module. In the Inspector window, select the "Properties" tab.

   **Result:** The properties are displayed in the inspector window.
2. Configure the basic parameters and the remaining parameters of the module.
3. Configure the remaining device parameters in the Design view.
4. Save the parameters entered with "Project> Save".
5. Translate the project with "Edit > Translate".
6. Load the configuration data with the CPU in STOP mode by selecting "Online > Device load..."

   **Result:** The data stored in the memory of the CPU are then transferred directly to the module.
7. Carry out a CPU start-up.

### Analog input parameter (S7-300, S7-400)

This section contains information on the following topics:

- [Evaluation of analog inputs (S7-300, S7-400)](#evaluation-of-analog-inputs-s7-300-s7-400)
- [Filter functions (S7-300, S7-400)](#filter-functions-s7-300-s7-400)
- [Scaling (S7-300, S7-400)](#scaling-s7-300-s7-400)

#### Evaluation of analog inputs (S7-300, S7-400)

##### Procedure

To select a sensor type, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Digital input > input [No]> Evaluation of analog inputs".
3. Enter the following parameters:

   - Sensor type analog input

     For different sensor types the option "open-circuit monitoring" will be enabled. The option may be activated depending on requirements.
   - Junction temperature
4. Save the parameters entered with "Project> Save".

#### Filter functions (S7-300, S7-400)

##### Procedure

To set the filter functions, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Analog input > input [No]> Filter functions".
3. Enter the following parameters:

   - To filter on a time constant you should enable the "signal filter" option.

     If the "signal filter" option is selected, the time constant filter can be set.
   - Filter time constant

     Can only be set if the "signal filter" option is enabled.
   - To linearize the encoder signal you should activate the "square root filter" option.
   - To linearize the encoder signal characteristics you should activate the "polygon filter" option.
4. Save the parameters entered with "Project> Save".

##### Signal filter

Filter 1. order, whose time behavior is set through the time constants.

##### Square root filter

Used to linearize encoder signals in which the actual value is present as a physical quantity, which is square in relation to the measured process variable.

##### Polygon filter

Used to linearize encoder characteristics.

The 13 selectable points are selectable in:

- mA at current input
- mV with voltage input

#### Scaling (S7-300, S7-400)

##### Procedure

To convert the input signal into a physical unit, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Analog input > input [No]> Scaling".
3. Enter the following parameters:

   - High value
   - Low value
4. Save the parameters entered with "Project> Save".

##### Scaling

To convert the input signal into another physical unit through linear interpolation between the initial value (low value) and the ending value (high value).

### Deviation (S7-300, S7-400)

This section contains information on the following topics:

- [Implementing a constant or a cascade controller (S7-300, S7-400)](#implementing-a-constant-or-a-cascade-controller-s7-300-s7-400)
- [Implementing three component controllers (S7-300, S7-400)](#implementing-three-component-controllers-s7-300-s7-400)
- [Implementing ratio or mixture controllers (S7-300, S7-400)](#implementing-ratio-or-mixture-controllers-s7-300-s7-400)
- [Setting the alarm generation (S7-300, S7-400)](#setting-the-alarm-generation-s7-300-s7-400)

#### Implementing a constant or a cascade controller (S7-300, S7-400)

##### Constant or cascade controller

In the controller structure of constant or cascade controllers the effective current value is equal to the actual value A.

##### Selecting the controller type

To implement a constant or cascade controller, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]".
3. In the "Encoder type" section select the "Constant or Cascade controller".
4. Save the parameters entered with "Project> Save".

##### Processing setpoints

To edit setpoints, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> Channel [No]> Deviation".
3. Set in the different areas the corresponding parameters:

   - Setpoint source

     Select the source of the setpoint.
   - Safety setpoint

     Set your safety setpoints here. Set also the response to a CPU fault and the startup behavior.
   - Setpoint ramp

     Set the start-up time.
   - Setpoint limit

     Select the high and low setpoint limits.
4. Save the parameters entered with "Project> Save".

##### Selecting a signal source for actual value A

To select the signal source for the actual value A, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> Channel [No]> Deviation".
3. In the "Control value" section select the corresponding source. The following choices are available:

   - Zero
   - Processed analog input
4. Save the parameters entered with "Project> Save".

#### Implementing three component controllers (S7-300, S7-400)

##### Three component controller

In the controller structure of a three component controller the effective actual value is obtained by summing the three actual values of A, B and C and then adding an adjustable offset. The actual values of B and C can also be evaluated via factors.

##### Selecting the controller type

Proceed as follows to implement a three-term controller:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]".
3. In the "Controller type" section select the "Constant or Cascade controller" option.
4. Save the parameters entered with "Project> Save".

##### Processing setpoints

To adjust the setpoint processing mode, proceed as follows:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> Channel [No]> Deviation".
3. In the "Setpoint source" section select the source from which the setpoint shall be obtained.
4. In the "Safety setpoint" section enter a value to be utilized upon CPU fault and start-up as a safety value.
5. Select the behavior of the controller module considering the values of the "Reaction to CPU errors" and the "Start-up behavior" options. You may select amongst the following options:

   - Setpoint = last valid setpoint: the setpoint will be assigned the last valid setpoint upon occurrence of the event. The last valid setpoint will remain unchanged.
   - Setpoint = safety setpoint: the setpoint will be assigned the safety setpoint upon the occurrence of the event. Thus, a secured emergency operation can be performed.
6. Set in the "setpoint ramp" the rise time which shall be met upon a setpoint change to reduce overshoot.
7. In the "Setpoint limits" section set both the high and a low limits for the setpoint.
8. Save the parameters entered with "Project > Save".

##### Selecting a signal source for actual values A, B. and C

To set the signal sources for the actual values of A, B and C, proceed as follows:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller > Channel [No] > System deviation".
3. In the "Control value" section select the signal source for each actual value. Here you can select whether you use no signal ("zero") as a source or one of the processed analog inputs.
4. Save the parameters entered with "Project > Save".

##### Registering the factors for actual values B and C and the offset value

Proceed as follows to set the signal sources for the actual values A, B and C:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller > Channel [No] > System deviation".
3. In the"Sum" section set the necessary weight factors for the actual values B and C.
4. Set the required "offset" value that should be added to the actual values.
5. Save the parameters entered with "Project > Save".

#### Implementing ratio or mixture controllers (S7-300, S7-400)

##### Selecting the controller type

Proceed as follows to implement a ratio or blending controller:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller> channel [No]".
3. In the "Encoder type" section select the "Ratio or Mixture controller".
4. Save the parameters entered with "Project > Save".

##### Processing setpoints

Proceed as follows to adjust the setpoint processing mode:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller > Channel [No] > System deviation".
3. In the "Setpoint source" section, select the source from which the setpoint is to be obtained.
4. In the "Safety setpoint" section, enter a value to be utilized upon CPU fault and start up as a safety value.
5. Select the behavior of the controller module for "Reaction to CPU errors" and "Start-up behavior". You may select from amongst the following options:

   - Setpoint = last valid setpoint: the setpoint will be assigned the last valid setpoint upon occurrence of the event. The last valid setpoint will remain unchanged.
   - Setpoint = safety setpoint: the setpoint will be assigned the safety setpoint upon the occurrence of the event. This enables secured emergency operation.
6. In the "setpoint ramp" section, set the rise time to be adhered to upon a setpoint change to reduce overshoot.
7. In the "Setpoint limits" section, set both an high and a low limit for the setpoint.
8. Save the parameters entered with "Project > Save".

##### Selecting the signal source for actual values A and D

To set the signal sources for the actual values of A and D, proceed as follows:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller > Channel [No] > System deviation".
3. Select the signal source for each actual value in the "Manipulated value" section. You can choose whether using a no signal ("zero") as a source or one the processed analog inputs. For the actual value for D, you may also select the controller control value.
4. Save the parameters entered with "Project > Save".

##### Registering Multipliers

Proceed as follows to set the signal sources for actual values A and D:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller > Channel [No] > System deviation".
3. In the "Multiply" section select the desired offset.
4. Save the parameters entered with "Project > Save".

For ratio controllers the actual value A is used as control variable while the actual value D stores the ratio magnitude. The setpoint input value is used as a ratio factor. Multiplying it by the actual value of D and adding the adjustable offset will yield the effective setpoint value. If actual value D is off only the offset should be added to the setpoint.

#### Setting the alarm generation (S7-300, S7-400)

##### Procedure

Proceed as follows to set interrupt generation:

1. Double-click on "Parameter setting" in the device view of the module.
2. Navigate in the configuration view to "Controller > Channel [No] > System deviation".
3. In the "Alarm generation" section select the necessary options:

   - In the "Limit monitor for" section enter the signal for which the alarm should be set.
   - In "Alarm high limit", set the high limit beyond which the alarm should be triggered.
   - In "Warning high limit", set the value beyond which the "approaching high limit" warning should be issued.
   - In "Warning low limit", set the value below which the "approaching low limit" warning should be issued.
   - In "Alarm low limit", set the low limit below which the alarm should be triggered.
   - To avoid flickering of the monitor you may set the hysteresis parameter in "hysteresis".
4. Save the parameters entered with "Project > Save".

### Control algorithms (S7-300, S7-400)

This section contains information on the following topics:

- [Implementing a P control (S7-300, S7-400)](#implementing-a-p-control-s7-300-s7-400)
- [Implementing a PI control (S7-300, S7-400)](#implementing-a-pi-control-s7-300-s7-400)
- [Implementing an I control (S7-300, S7-400)](#implementing-an-i-control-s7-300-s7-400)
- [Implementing a PID control (S7-300, S7-400)](#implementing-a-pid-control-s7-300-s7-400)
- [Implementing a PD control (S7-300, S7-400)](#implementing-a-pd-control-s7-300-s7-400)
- [Implementing a Fuzzy temperature controller (S7-300, S7-400)](#implementing-a-fuzzy-temperature-controller-s7-300-s7-400)
- [Suppressing the deviation noise component (S7-300, S7-400)](#suppressing-the-deviation-noise-component-s7-300-s7-400)
- [Switching disturbances (S7-300, S7-400)](#switching-disturbances-s7-300-s7-400)
- [Setting the feedback P portion (S7-300, S7-400)](#setting-the-feedback-p-portion-s7-300-s7-400)
- [Attenuating the D portion for setpoint changes (S7-300, S7-400)](#attenuating-the-d-portion-for-setpoint-changes-s7-300-s7-400)
- [Reversing the controller effect (S7-300, S7-400)](#reversing-the-controller-effect-s7-300-s7-400)

#### Implementing a P control (S7-300, S7-400)

##### Procedure

To implement a P control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "P" option.

   All configurable options for a P control will be activated and all other options disabled.
5. Save the parameters entered with "Project> Save".

#### Implementing a PI control (S7-300, S7-400)

##### Procedure

To implement a PI control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "PI" option.

   All configurable options for a PI control will be activated and all other options disabled.
5. Save the parameters entered with "Project> Save".

#### Implementing an I control (S7-300, S7-400)

##### Procedure

To implement an I control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "I" option.

   All configurable options for an I control will be activated and all other options disabled.
5. Save the parameters entered with "Project> Save".

#### Implementing a PID control (S7-300, S7-400)

##### Procedure

To implement a PID control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "PID" option.

   All configurable options for a PID control will be activated and all other options disabled.
5. Save the parameters entered with "Project> Save".

#### Implementing a PD control (S7-300, S7-400)

##### Procedure

To implement a PD control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "Type" section select the "PID controller" option.
4. In the "General" section under "Operation mode" select the "PD" option.

   All configurable options for a PD control will be activated and all other options disabled.
5. Save the parameters entered with "Project> Save".

#### Implementing a Fuzzy temperature controller (S7-300, S7-400)

##### Procedure

To implement a P control, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "Type" section select the "Fuzzy temperature controller module" option.

   All configurable options for a fuzzy temperature controller module will be activated and all other options disabled.
4. Save the parameters entered with "Project> Save".

#### Suppressing the deviation noise component (S7-300, S7-400)

##### Procedure

To suppress the noise component in the deviation, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "General" section, set the "Dead zone width" parameter.
4. Save the parameters entered with "Project> Save".

#### Switching disturbances (S7-300, S7-400)

##### Procedure

To switch a disturbance, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. From the "Disturbance source" list in the "General" section select the disturbance source.

   Select the entry "zero" to perform no disturbance switching.
4. Enter the "Disturbance factor" value you wish to use as a disturbance weight factor.

   A value <0 weakens the disturbance whereas a value> 0 increases the disturbance. A value of 1 keeps the disturbance unchanged.
5. Save the parameters entered with "Project> Save".

#### Setting the feedback P portion (S7-300, S7-400)

##### Procedure

To implement a constant or cascade controller, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "P portion" section select the "In feedback" option.

   If the option is enabled, the P portion is set in feedback.
4. Save the parameters entered with "Project> Save".

#### Attenuating the D portion for setpoint changes (S7-300, S7-400)

##### Selecting the controller type

To implement a constant or cascade controller, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "D portion" section enter the D portion source in the "D portion" option.
4. In the "Differentiation factor" section, set the D portion factor.
5. Save the parameters entered with "Project> Save".

#### Reversing the controller effect (S7-300, S7-400)

##### Principle

Controller reversal may be achieved by setting a negative proportional gain thus moving from "increasing deviation value = increasing correction value" to "increasing deviation value = decreasing correction value".

##### Procedure

To reverse the controller effect, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> Controller algorithm".
3. In the "General" section, set a proportional gain of opposite sign.

   As an example, if the current setting shows a positive proportional gain and you wish to reverse the controller effect, set a negative proportional gain.
4. Save the parameters entered with "Project> Save".

### Controller output (S7-300, S7-400)

This section contains information on the following topics:

- [Implementing a continuous controller (S7-300, S7-400)](#implementing-a-continuous-controller-s7-300-s7-400)
- [Step controller without position feedback (S7-300, S7-400)](#step-controller-without-position-feedback-s7-300-s7-400)
- [Implementing a step controller with position feedback (S7-300, S7-400)](#implementing-a-step-controller-with-position-feedback-s7-300-s7-400)
- [Implementing a pulse controller (S7-300, S7-400)](#implementing-a-pulse-controller-s7-300-s7-400)
- [Parameterize the functions of the controller output (S7-300, S7-400)](#parameterize-the-functions-of-the-controller-output-s7-300-s7-400)

#### Implementing a continuous controller (S7-300, S7-400)

A continuous controller can be created only with an analog module.

##### Procedure

1. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
2. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
3. [Changing the tracking](#changing-the-tracking-s7-300-s7-400)
4. [Setting control value limits](#setting-control-value-limits-s7-300-s7-400)
5. [Controlling two actuators - split range](#controlling-two-actuators---split-range-s7-300-s7-400)
6. [Selecting the output signal and the signal type](#selecting-the-output-signal-and-the-signal-type-s7-300-s7-400)

#### Step controller without position feedback (S7-300, S7-400)

A step controller without position feedback can be implemented only with a digital module.

##### Procedure

1. Select controller output step controller without position feedback
2. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
3. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
4. [Using the pulse shaper step controller](#using-the-pulse-shaper-step-controller-s7-300-s7-400)

#### Implementing a step controller with position feedback (S7-300, S7-400)

A step controller with position feedback can be implemented only with a digital module.

##### Procedure

1. Select controller output step controller with position feedback
2. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
3. [Changing the tracking](#changing-the-tracking-s7-300-s7-400)
4. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
5. [Setting control value limits](#setting-control-value-limits-s7-300-s7-400)
6. [Setting position feedback](#setting-position-feedback-s7-300-s7-400)
7. [Using the pulse shaper step controller](#using-the-pulse-shaper-step-controller-s7-300-s7-400)

#### Implementing a pulse controller (S7-300, S7-400)

A pulse controller can be implemented only with a digital module.

##### Procedure

1. Select controller output pulse controller
2. [Changing an external control value](#changing-an-external-control-value-s7-300-s7-400)
3. [Changing the tracking](#changing-the-tracking-s7-300-s7-400)
4. [Setting the safety control value](#setting-the-safety-control-value-s7-300-s7-400)
5. [Setting control value limits](#setting-control-value-limits-s7-300-s7-400)
6. Prepare the analog-to-digital signal conversion
7. [Converting analog into digital signal](#converting-analog-into-digital-signal-s7-300-s7-400)

#### Parameterize the functions of the controller output (S7-300, S7-400)

This section contains information on the following topics:

- [Changing an external control value (S7-300, S7-400)](#changing-an-external-control-value-s7-300-s7-400)
- [Changing the tracking (S7-300, S7-400)](#changing-the-tracking-s7-300-s7-400)
- [Setting position feedback (S7-300, S7-400)](#setting-position-feedback-s7-300-s7-400)
- [Setting the safety control value (S7-300, S7-400)](#setting-the-safety-control-value-s7-300-s7-400)
- [Setting control value limits (S7-300, S7-400)](#setting-control-value-limits-s7-300-s7-400)
- [Controlling two actuators - split range (S7-300, S7-400)](#controlling-two-actuators---split-range-s7-300-s7-400)
- [Using the pulse shaper step controller (S7-300, S7-400)](#using-the-pulse-shaper-step-controller-s7-300-s7-400)
- [Converting analog into digital signal (S7-300, S7-400)](#converting-analog-into-digital-signal-s7-300-s7-400)
- [Selecting the output signal and the signal type (S7-300, S7-400)](#selecting-the-output-signal-and-the-signal-type-s7-300-s7-400)

##### Changing an external control value (S7-300, S7-400)

###### Procedure

For changing the external control variable, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> controller output".
3. In the "External control variable" select the option to activate the external control variable. You may choose from the following options:

   - Activation of the function module.
   - Activation of a function module or one of the digital inputs.
4. Save the parameters entered with "Project> Save".

##### Changing the tracking (S7-300, S7-400)

###### Procedure

To change the tracking proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> controller output".
3. In the "Tracking" section select the option to activate the external control variable. You may choose from the following options:

   - Activation of the function module.
   - Activation of a function module or one of the digital inputs.
4. In the "Tracking" section select the source of the signal you wish to track. You may choose from the following options:

   - Zero, while no source is used.
   - One of the analog inputs.
5. Save the parameters entered with "Project> Save".

##### Setting position feedback (S7-300, S7-400)

###### Procedure

To set the position feedback, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to 'Digital Output> output [No.] ".
3. In the "Position feedback input" section select the "Source" option to choose the signal for position feedback.

   - Zero: no position feedback.
   - One of the processed analog inputs.
4. Save the parameters entered with "Project> Save".

##### Setting the safety control value (S7-300, S7-400)

###### Procedure

To set the safety control value, proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> controller output".
3. In the "safety control value" section select the value that should be used as a safety control value.
4. Under "Activation" select the option to activate the external control variable. You may choose from the following options:

   - Activation of the function module.
   - Activation of a function module or one of the digital inputs.
5. Under "Action on module start" select the option which should be executed as the module starts. You may choose from the following options:

   - Control mode: sets the module immediately into control mode upon startup.
   - Safety manipulated value: initially, the safety manipulated value is controlled.
6. Under "Action on controller interference of the actual value A" select the option which should be executed as a controller interference of the actual value A occurs.
7. Under "Action on input controller interference" select the option which should be executed as an input controller interference occurs.
8. Save the parameters entered with "Project> Save".

##### Setting control value limits (S7-300, S7-400)

###### Procedure

To set control value limits you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> controller output".
3. In the "Output signal limit" enter the following values:

   - High value: illustrates the high limit for the output signal.
   - Low value: illustrates the low limit for the output signal.
4. Save the parameters entered with "Project> Save".

##### Controlling two actuators - split range (S7-300, S7-400)

###### Procedure

To control two actuators you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to "Controller> channel [No]> controller output".
3. In the "Split range" section select the option "Enable" to effectively control two actuators.
4. Set the following values for both the input and output signals A and for the input and output signals B:

   - Low input signal.
   - High input signal.
   - Low output signal.
   - High output signal.
5. Save the parameters entered with "Project> Save".

##### Using the pulse shaper step controller (S7-300, S7-400)

###### Procedure

To configure the pulse shaper you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate in the design view to 'Digital Output> output [No.] ".
3. In the "Pulse shaper" section, enter the following parameters:

   - Engine operating time.
   - Minimum pulse duration.
   - Minimum break duration.
4. Select the best acceptable option for the high and the low values:

   - From the function module.
   - From the function module or one of the digital inputs.
5. Save the parameters entered with "Project> Save".

##### Converting analog into digital signal (S7-300, S7-400)

###### Procedure

To convert an analog signal into a digital signal you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate to the "Digital output> channel [No.]" in the design view.
3. In the "Pulse shaper" area, enter the following parameters:

   - Minimum pulse duration.
   - Minimum break duration.
4. Save the parameters entered with "Project> Save".

##### Selecting the output signal and the signal type (S7-300, S7-400)

###### Procedure

To select the output signal and the signal type you should proceed as follows:

1. Double-click on the "Parameter setting" in the device view of the module.
2. Navigate to the "Digital output> channel [No]" in the design view.
3. Under the option "Source" select the signal you wish to use as output signal. You may choose among the following options:

   - Zero: no source for the output signal.
   - One of the analog inputs.
   - One of the control values for controller A or B.
4. Under the option "Signal type" select the type for the output signal you wish to use.
5. Save the parameters entered with "Project> Save".

## Comissioning FM 355-2 (S7-300, S7-400)

This section contains information on the following topics:

- [Creating and supplying instance DB (S7-300, S7-400)](#creating-and-supplying-instance-db-s7-300-s7-400)
- [Commissioning the controller (S7-300, S7-400)](#commissioning-the-controller-s7-300-s7-400)
- [Options of controller tuning (S7-300, S7-400)](#options-of-controller-tuning-s7-300-s7-400)
- [Automatic tuning (S7-300, S7-400)](#automatic-tuning-s7-300-s7-400)
- [Manual fine tuning in control mode (S7-300, S7-400)](#manual-fine-tuning-in-control-mode-s7-300-s7-400)
- [Tuning PID parameters manually (S7-300, S7-400)](#tuning-pid-parameters-manually-s7-300-s7-400)
- [Downloading tuned parameters in device (S7-300, S7-400)](#downloading-tuned-parameters-in-device-s7-300-s7-400)
- [Saving and retrieving controller parameters (S7-300, S7-400)](#saving-and-retrieving-controller-parameters-s7-300-s7-400)
- [Measuring motor actuating time (S7-300, S7-400)](#measuring-motor-actuating-time-s7-300-s7-400)
- [Working with the trend view (S7-300, S7-400)](#working-with-the-trend-view-s7-300-s7-400)

### Creating and supplying instance DB (S7-300, S7-400)

#### Creating and initializing an instance DB

1. Create a user program that calls the FMT_PID instruction cyclically.
2. Set READ_OUT = TRUE cyclically in the user program.
3. Create an instance DB of the FMT_PID instruction for each controller channel.
4. Enter the module address for each instance DB in the MOD_ADDR parameter.

   Use the start address that you specified when you configured your hardware as the module address of the FM 355-2.
5. Enter the channel number of the controller channel (0, 1, 2 or 3) in the FMT_PID.CHANNEL parameter.

1. If you use the FMT_PAR and FMT_TUN instructions, enter the channel number of the controller channel in the FMT_PAR.CHANNEL and FMT_TUN.CHANNEL parameters.
2. Check to ensure that the "Sensor type analog input" of this channel is selected.

   If the analog input is not processed, all PID parameters are set to zero and a manipulated variable is not calculated.

**Note**

**Multi-instance DBs**

If you use multi-instance DBs in your project, you must commission the FM via a watch table.

---

**See also**

[FMT_PID (S7-300, S7-400)](FM%20355-2%20Temperature%20Control%20%28S7-300%2C%20S7-400%29.md#fmt_pid-s7-300-s7-400)
  
[FMT_TUN (S7-300, S7-400)](FM%20355-2%20Temperature%20Control%20%28S7-300%2C%20S7-400%29.md#fmt_tun-s7-300-s7-400)
  
[FMT_PAR (S7-300, S7-400)](FM%20355-2%20Temperature%20Control%20%28S7-300%2C%20S7-400%29.md#fmt_par-s7-300-s7-400)

### Commissioning the controller (S7-300, S7-400)

#### Introduction

You tune the PID parameters as follows:

- Pretuning
- Fine tuning heating
- Fine tuning cooling
- Manual fine tuning

#### Procedure

Proceed as follows to tune a controller:

1. Put the CPU in RUN mode.
2. If using a step controller, measure the motor actuating time.
3. Perform controller tuning.
4. Monitor the control loop with the trend view.

### Options of controller tuning (S7-300, S7-400)

#### Pretuning

During this tuning, the working point is approached from the cold state through a setpoint jump.

With TUN_ON = TRUE, you can establish the tuning readiness. The controller switches from PHASE = 0 to PHASE = 1.

![Pretuning](images/31421618315_DV_resource.Stream@PNG-en-US.png)

The tuning manipulated variable (LMN0 + TUN_DLMN) is activated by a setpoint change (transition PHASE 1 -> 2). The setpoint is not effective until the inflection point has been reached (automatic mode is not enabled until this point is reached).

The user is responsible for defining the output excitation delta (TUN_DLMN) according to the permitted process value change. The sign of TUN_DLMN must be set depending on the intended process value change (take into account the direction in which the control is operating).

The setpoint step change and TUN_DLMN must be suitably matched. If the value of TUN_DLMN is too high, there is a risk that the point of inflection will not be found before 75% of the setpoint step change is reached.

TUN_DLMN must still be high enough to ensure that the process value reaches at least 22% of the setpoint step change. Otherwise, the process will remain in tuning mode (phase 2).

Solution: Reduce the setpoint value during the inflection point search.

> **Note**
>
> If processes are extremely sluggish, it is advisable to specify a target setpoint that is somewhat lower than the desired operating point during tuning and to monitor the status bits and PV closely (risk of overshooting).
>
> **Tuning only in the linear range:**
>
> The signals of certain processes (e.g., zinc or magnesium smelters) will pass a non-linear area at the approach of the operating range (change in the state of aggregation).
>
> By selecting a suitable setpoint step change, tuning can be limited to the linear range. When the process value has passed 75% of the setpoint step change (SP_INT-PV0), tuning is ended.
>
> At the same time, TUN_DLMN should be reduced to the extent that the point of inflection is guaranteed to be found before 75% of the setpoint step change is reached.

#### Fine tuning heating

During this tuning, the process with a constant setpoint is activated through a output value jump.

![Fine tuning heating](images/31421629963_DV_resource.Stream@PNG-en-US.png)

The tuning manipulated variable (LMN0 + TUN_DLMN) is activated by setting the start bit TUN_ST (transition from phase 1 -> 2). When you modify the setpoint value, the new value will not take effect until the point of inflection has been reached (automatic mode will not be enabled until this point has been reached).

The user is responsible for defining the output excitation delta (TUN_DLMN) according to the permitted process value change. The sign of TUN_DLMN must be set depending on the intended process value change (take into account the direction in which the control is operating).

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| Safety off at 75% is not available when you excite the process via TUN_ST. Tuning is ended when the point of inflection is reached. However, in noisy processes the point of inflection may be significantly exceeded. |  |

#### Fine tuning cooling

During this tuning, the process with a constant setpoint is activated through a output value jump.

![Fine tuning cooling](images/31417952267_DV_resource.Stream@PNG-en-US.png)

The tuning manipulated variable (LMN0 + TUN_CLMN) is activated by setting the start bit TUN_CST (transition from phase 1 -> 2). The previously determined manipulated value LMN0 is kept constant during this process and TUN_CLMN is activated directly in the split-range function so that only the cooling power is changed.TUN_CST is reset immediately.

When you modify the setpoint during phase 2, the new setpoint will not take effect until the point of inflection has been reached (automatic mode will not be enabled until this point has been reached).

The user is responsible for defining the output excitation delta (TUN_CLMN) according to the permitted process value change. The sign of TUN_CLMN must be set depending on the intended process value change (take into account the direction in which the control is operating). Note that a negative TUN_CLMN causes an increase in cooling power. But you can also use TUN_CLMN > 0.0 to activate a setpoint jump by reducing the cooling power.

| Symbol | Meaning |
| --- | --- |
|  | **Notice** |
| Safety off at 75% is not available when you excite the process via TUN_CST. Tuning is ended when the point of inflection is reached. However, in noisy processes the point of inflection may be significantly exceeded. |  |

**Split-range function**

During optimization, the gradient of the split-range function is added to the process. If you want to modify the gradient of the split-range function after optimization, you must adapt the controller’s GAIN or RATIOFAC parameter accordingly.

#### Manual fine-tuning in control mode

The following measures can be employed to achieve an overshoot-free setpoint response:

- Adapt control zone
- Optimize command action
- Attenuation of control parameters
- Control parameter modification

### Automatic tuning (S7-300, S7-400)

This section contains information on the following topics:

- [Process requirements (S7-300, S7-400)](#process-requirements-s7-300-s7-400)
- [Process of controller tuning (S7-300, S7-400)](#process-of-controller-tuning-s7-300-s7-400)
- [Tuning result (S7-300, S7-400)](#tuning-result-s7-300-s7-400)
- [Fault descriptions and corrective measures (S7-300, S7-400)](#fault-descriptions-and-corrective-measures-s7-300-s7-400)
- [Tuning with step controller (S7-300, S7-400)](#tuning-with-step-controller-s7-300-s7-400)
- [Performing pretuning (S7-300, S7-400)](#performing-pretuning-s7-300-s7-400)
- [Performing fine tuning for heating (S7-300, S7-400)](#performing-fine-tuning-for-heating-s7-300-s7-400)
- [Performing cooling fine tuning (S7-300, S7-400)](#performing-cooling-fine-tuning-s7-300-s7-400)
- [Parallel tuning of controller channels (S7-300, S7-400)](#parallel-tuning-of-controller-channels-s7-300-s7-400)

#### Process requirements (S7-300, S7-400)

##### Transient response

The process must have a stable, asymptotic transient response with time lag.

The actual value must settle to steady state after a jump of the manipulated variable. This therefore excludes processes that already show an oscillating response without control, as well as processes with no compensation (integrator in the control system).

##### Guaranteeing a stationary initial state (phase 0)

With lower-frequency oscillations of the actual value, for example, due to incorrect controller parameters, the controller must be put in manual mode before the optimization is started and wait for the oscillation to stop. You can also switch to a PI controller with small proportional gain and high integration time.

Now you have to wait until the stationary state is reached, this means, until the process value and output value have a steady state. It is also permissible to have an asymptotic transient oscillation or slow drifting of the process value (stationary state, see the following image). The output value must be constant or fluctuate by a constant average.

> **Note**
>
> Avoid changing the manipulated variable shortly before starting the tuning. A change of the manipulated variable can occur in an unintended manner through the establishment of the test conditions (for example, closing an oven door)! If this does happen, you have to at least wait until the process value has an asymptotic transient oscillation in a stationary state again. Better controller parameters can be reached if you wait until the transient effect has completely subsided.

In the following image, the transient oscillation is illustrated in the stationary state:

![Guaranteeing a stationary initial state (phase 0)](images/31421923211_DV_resource.Stream@PNG-en-US.png)

##### Linearity and operating range

The process response must be linear across the operating range. Non-linear response occurs, for example, when a state of aggregation changes. Optimization must take place in a linear part of the operating range.

This means, during optimization and normal control operation non-linear effects within the operating range must be insignificant. It is, however possible to retune the process when the operating point changes, providing optimization is repeated in the close vicinity of the new working point and non-linearity does not occur during the optimization.

If a specific static non-linearity (e.g. valve characteristics) is known, it is always advisable to compensate this with a polyline to linearize the process response.

##### Disturbance in temperature processes

Disturbances such as the transfer of heat to neighboring zones must not affect the overall temperature process too much. For example, when optimizing the zones of an extruder, all zones must be heated simultaneously.

#### Process of controller tuning (S7-300, S7-400)

##### PI/PID controller parameters

The FM 355-2 auto-tuning feature automatically sets the PI/PID controller parameters. You can tune the heating and cooling processes as well as split-range processes with two counteracting final controlling elements (e.g. the final controlling elements for heating and cooling processes).

##### Phases of controller tuning

For the controller tuning, individual phases are run through, which you can read on the parameter PHASE .

##### PHASE = 0

Tuning is not running. The FM 355-2 works in automatic or manual mode.

During PHASE = 0, you can make sure that the controlled system fulfills the requirements for tuning.

At the end of tuning, FM 355-2 switches back into PHASE = 0.

##### PHASE = 1

FM 355-2 is ready for tuning. PHASE = 1 may only be started if the requirements for tuning are fulfilled.

During PHASE = 1, the following values are determined:

- Process value noise NOISE_PV
- Initial slope PVDT0
- Average of the manipulated variable

##### PHASE = 2

In phase 2, the process value attempts to detect the point of inflection with a constant manipulated variable. This method prevents the point of inflection from being found too early as a result of process variable noise.

Initially, this averaging is inactive; in other words, averaging always takes place over one cycle. As long as the noise exceeds a certain level, the number of cycles is doubled.

The period and amplitude of the noise are calculated. The search for the point of inflection is canceled and phase 2 is exited only when the gradient is always smaller than the maximum rise during the estimated period. TU and T_P_INF are, however, calculated at the actual point of inflection.

Tuning, however, is only ended when the following two conditions are met:

1. The process value is more than 2*NOISE_PV away from the point of inflection.
2. The process value has exceeded the point of inflection by 20%.

   > **Note**
   >
   > When exciting the process using a setpoint step change, tuning is ended at the latest when the process value exceeds 75% of the setpoint step change (SP_INT-PV0) (see below).

##### PHASE = 3, 4, 5, 6

The phases 3, 4, 5 and 6 last 1 cycle each.

In Phase 3, the valid PI/PID parameters are saved before the optimization and the process parameter is calculated.

In Phase 4, the new PI/PID parameters are calculated.

In phases 5 and 6, the new manipulated variable is calculated and the controlled system is given.

If a controlled system of type I was identified, tuning mode stops and tuning is once again in phase 0. The controller now starts with LMN = LMN0 + 0.75*TUN_DLMN always in automatic mode (even if you controlled in manual mode before you started tuning).

If a controlled system of type II or III was identified, tuning changes to phase 7.

##### PHASE = 7

There is a risk with typical temperature systems (process type I) that the point of inflection is detected too early as a result of noise. The lower point of inflection time T_P_INF may possibly result in the detection of a process type II or III.

There is a check in phase 7 to see if the process type is correct. This testing occurs in the automatic mode with the recently recalculated controller parameters and ends at the latest 6*TA (equilibrium time) after the point of inflection. If process type I is detected, the controller parameters are recalculated (STATUS_D = 122) otherwise they remain the same.

The checking of the process type is cancelled, if the process value during tuning at the operating point reaches the process value once again prior to tuning PV0.

If phase 7 is canceled with TUN_ON = FALSE, the already determined controller parameters are maintained!

> **Note**
>
> It is generally possible to start the heat tuning during cooling. The order check in phase 7 will not take place in this case.
>
> The reverse case (starting cooler tuning during heating) is not critical, because a cooler tuning never runs through phase 7!

##### Premature cancellation of the optimization

In Phase 1, 2 or 3, you can cancel the optimization by resetting TUN_ON = FALSE without calculating new parameters. The controller starts in automatic mode with LMN = LMN0. If the controller was in manual mode before the tuning, the old manual manipulated variable is output.

If tuning is canceled in Phase 4, 5, 6 or 7 with TUN_ON = FALSE, the controller parameters determined until then are maintained.

#### Tuning result (S7-300, S7-400)

##### Optimization result

The left number of STATUS_H and STATUS_C displays the tuning state.

| STATUS_H STATUS_C | Result |
| --- | --- |
| 0 | Default or new controller parameters have not yet been found. |
| 10000 | Suitable controller parameters were found |
| 2xxxx | Control parameters have been found via estimated values; check the control response or check the STATUS_H/C diagnostic message and repeat controller optimization. |
| 3xxxx | An operator input error has occurred; check the STATUS_H/C diagnostic message and repeat controller optimization. |

After the recognition of the inflection point in phase 6, the following controller parameters are updated on the FM 355-2 and at the online instance DB of instruction FMT_PID:

- Factor for the attenuation of the proportional component PFAC_SP = 0.8
- Controller GAIN
- Integration time TI (limited to ≥0.5 s)
- Derivative time TD (limited to ≥1.0 s)
- Derivative factor D_F = 5.0
- Control zone on/off CONZ_ON=TRUE/FALSE
- Control zone width CON_ZONE=250/GAIN
- P_SEL = TRUE (even if it was previously a controller with integral action only)

If RATIOFAC<>0.0, then CON_ZONE is multiplied by the factor 1.5.

If a value TD<1.0 s is calculated in the optimization process, only a PI controller is determined and PID_ON as well as the PID parameters will be set to zero.

The control zone is only enabled for matching process types (process type I and II) and PID controllers (CONZ_ON = TRUE).

Depending on PID_ON, control is implemented either with a PI or a PID controller. The old controller parameters are saved and can be retrieved with UNDO_PAR. A PI and a PID parameter record is saved additionally. Using LOAD_PID and making a suitable setting for PID_ON, it is also possible to switch later between the tuned PI or PID parameters.

A previously split structure (derivative component in the feedback path) will be maintained.

> **Note**
>
> Verify correct operation of your controller parameters immediately after the controller optimization process is completed.

**Split-range function**

During optimization, the gradient of the split-range function is added to the process. If you want to modify the gradient of the split-range function after optimization, you must adapt the controller’s GAIN parameter accordingly.

#### Fault descriptions and corrective measures (S7-300, S7-400)

##### Compensating operator errors

Tuning is canceled in case of all errors listed in this table.

| Errors | STATUS and actions | Comment |
| --- | --- | --- |
| TUN_ON and TUN_ST or TUN_CST are set simultaneously | STATUS_H/C = 30001  - Transition to phase 0 - TUN_ON = FALSE | Cannot occur with assistant, because TUN_ST and TUN_CST are set to FALSE in the first template. |
| Sign of setpoint change does not match process value change. | End tuning at the point of inflection  Safety off at 75% ineffective |  |
| |TUN_DLMN| or |Effective TUN_DLMN| < 5 % (end of phase 1)  Special case STATUS_H=30004: Effective manipulated value difference limited by split–range limits and not by manipulated value limits | STATUS_H/C = 30002/30004  - Transition in phase 99 (Phase 0 in a parallel optimization process) - Output LMN = LMN0 | Either you configured a value for TUN_DLMN that is too low, or the manipulated variable was near to a control limit prior to start of tuning.  If STATUS_H=30004: Also take into account that, for example, with LMN_A < 5% a heating tuning with negative TUN_DLMN is not possible (reason: the cooling power must not be adjusted).  In this case, you must prevent the controller from settling to the new setpoint and from unnecessary leaving the stationary operating point (not possible with parallel tuning process).  You should now proceed as follows:  - Withdrawing setpoint - TUN_ON=FALSE - Correcting TUN_DLMN - Restart tuning |
| Only for step controllers without analog position feedback:  |Effective TUN_DLMN| < 5 % (start of phase 2) | STATUS_H = 30002  - Transition to phase 0 - TUN_ON = FALSE | Error occurs if |TUN_DLMN| >= 5 % but manipulated value was near to a control limit prior to start of tuning. |
| If TUN_CST:  |TUN_CLMN| or |Effective TUN_CLMN| < 5 % (end of phase 1)  Special case STATUS_H=30004: Effective manipulated value difference limited by split–range limits and not by manipulated value limits. | STATUS_C = 30002/30004  - Transition to phase 0 - TUN_ON = FALSE | Either you configured a value for TUN_CLMN that is too small or the manipulated variable was near to a control limit prior to start of tuning. |
| If TUN_CST:  Special case of "|Effective TUN_CLMN| < 5 % (end of phase 1)":  TUN_CLMN <= -5%, but LMN_LLM > -5%. | STATUS_C = 30003  - Transition to phase 0 - TUN_ON = FALSE | The low limit LMN_LLM is too high (e.g. 0%) and therefore prevents the output of cooling power. |
| TUN_CST but without previous heating tuning | STATUS_C = 30008  - Transition to phase 0 - TUN_ON = FALSE |  |
| Safety mode | STATUS_C = 30009  - Transition to phase 0 - TUN_ON = FALSE | If FM 355-2 enters safety mode in PHASE > 2, it is displayed by STATUS_C=30009. |

##### Point of inflection not reached (only if excited by setpoint step change)

At the latest, tuning is ended when the process value has passed 75% of the setpoint step change (SP_INT-PV0). This is signaled by "inflection point not reached" in STATUS_H/STATUS_C (2xx2x).

The currently valid setpoint always applies. By reducing the setpoint, it is possible to achieve an earlier end of the tuning function.

In typical temperature processes, cancelation of tuning at 75% of the setpoint step change is normally adequate to prevent overshoot. However, **caution** is advised, particularly in processes with a greater delay (TU/TA > 0.1, process type III). If manipulated variable excitation is too strong compared to the setpoint step change, the process value can overshoot heavily (up to a factor of 3).

In higher-order processes, if the point of inflection is still a long way off after reaching 75% of the setpoint step change, there will be significant overshoot. In addition, the controller parameters are too stringent. In this case, you should reduce the controller parameters or repeat the attempt.

The following schematic illustrates the overshoot of the process variable when the excitation is too strong (process type III):

![Point of inflection not reached (only if excited by setpoint step change)](images/31434709771_DV_resource.Stream@PNG-en-US.png)

In typical temperature processes, cancelation shortly before reaching the point of inflection is not critical in terms of the controller parameters.

If you repeat the attempt, reduce TUN_DLMN or TUN_CLMN or increase the setpoint step change.

Principle: The value of the manipulated variable used for tuning must be suitable for the setpoint step change.

##### Error estimating the delay time or order

The delay time (STATUS_H/STATUS_C = 2x1xx, 2x2xx or 2x3xx) or order (STATUS_H/STATUS_C = 21xxx or 22xxx) were not acquired correctly. Operation continues with an estimate that can lead to non-optimum controller parameters.

Repeat the tuning procedure and ensure that disturbances do not occur at the process value.

> **Note**
>
> The special case of a PT1-only process is also indicated by STATUS_H/STATUS_C = 2x2xx (TU < CYCLE). In this case, it is not necessary to repeat the attempt. Reduce the controller parameters if the control oscillates.

##### Quality of measuring signals (measurement noise, low-frequency interference)

The results of tuning can be distorted by measurement noise or by low-frequency interference. Note the following:

- During one noise period, the process value should be sampled at least twice. The degree of noise should not exceed 5% of the useful signal change.
- High-frequency interference cannot be filtered out by a software block. This should be filtered earlier in the measuring sensor to prevent the aliasing effect.

  The following schematic illustrates the aliasing effect when the sampling time is too long:

  ![Quality of measuring signals (measurement noise, low-frequency interference)](images/31434798475_DV_resource.Stream@PNG-de-DE.png)
- In case of low-frequency interferences, we assume that the sampling time of the FM 355-2 is small enough. However, the FM 355-2 must then generate a uniform measuring signal by having a large interval in the mean value filtering. Mean value filtering must extend over at least two noise periods. Internally in the block, this soon results in higher sampling times such that the accuracy of the tuning is adversely affected. Adequate accuracy is guaranteed with at least 40 noise periods up to the point of inflection. Possible remedy when repeating the attempt: Increase TUN_DLMN/TUN_CLMN.

##### Overshoot

Overshoot can occur in the following situations:

| Situation | Cause | Remedy |
| --- | --- | --- |
| End of tuning | - Excitation by a too high manipulated value change compared with the setpoint step change (see above). - PI controller activated by PID_ON = FALSE. | - Increase the setpoint step change or reduce the manipulated value step change. - If the process permits a PID controller, start tuning with PID_ON = TRUE. |
| Tuning in phase 7 | Initially, less aggressive controller parameters were determined (process type III); these can lead to an overshoot in phase 7. | - |
| Control mode | PI controller with PFAC_SP = 1.0 for process type I. | If the process permits a PID controller, start tuning with PID_ON = TRUE. |

#### Tuning with step controller (S7-300, S7-400)

##### Introduction

The general information on controller optimization applies.

##### Peculiarities of step controllers

- Step controllers on the FM 355-2 operate without control zone.
- Phase 7 is not executed.
- No cooling optimization.

  > **Note**
  >
  > The motor transition time is not determined by tuning and must be measured or set before you start tuning.

##### Controller design

The motor actuating time MTR_TM should be as small as possible compared to the inflection point time T_P_INF and the equivalent dead time TU.

Controllers with a softer action are automatically generated for longer motor actuating times.

The higher the process excitation TUN_DLMN, the higher is the influence of the motor actuating time on the controller design.

##### PI or PID parameters

PI parameters are attenuated by 25% compared to a controller designed for closed-loop controllers and pulse controllers. PID parameters are also determined (but without the 25% safety margin). The PID parameters should only be used if the motor actuating time is not too high compared to the process parameters and when the load on the final controlling element stays within the hysteresis due to the derivative component.

##### Step controller without position feedback

The output of Open/Close instructions is stopped right at the start of phase 1 (quasi manual mode).

The mean value of the manipulated variable in phase 1 (LMN0) will not be calculated.

At the start of phase 2 and during the time MTR_TM * TUN_DLMN / 100, an Open instruction (or with negative TUN_DLMN, a close instruction) is output.

When an end stop signal is triggered during the pulse action in phase 2, the effective TUN_DLMN is calculated as: 100 * time / MTR_TM.

When the value of the effective TUN_DLMN < 5%, the error message STATUS_H=30002 is output and optimization is canceled. This error can only occur if the final controlling element is unexpectedly close to a limit.

##### End or cancellation of optimization

The controller starts with LMN = LMN0 + TUN_DLMN.

#### Performing pretuning (S7-300, S7-400)

##### Requirement

- The requirements on the process are met.
- An instance DB has been created for the channel and is supplied.
- "Instruction" is configured as source for the setpoint.
- The FM 355-2 is not in safety mode (SAFE_ON = FALSE). An ongoing tuning is cancelled when safety mode is switched on.

##### Procedure

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| This may result in death, severe injury or considerable property damage.  During an tuning, the parameter LMN_REON is ineffective. Even tracking circuits that are derived from alarm limits, for example, do not have an effect. Through this, the manipulated value or process value may take on undesired - even extreme - values.  The manipulated value is defined through the tuning. To cancel the tuning, you first have to set TUN_ON = FALSE. This will make LMN_REON effective once again. |  |

To manually determine the optimum PID parameters for initial commissioning, follow these steps:

1. Select the instance DB of the channel you want to tune.
2. Click the "Measurement on" ![Procedure](images/23498796811_DV_resource.Stream@PNG-de-DE.png) icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value and output value are recorded.
3. Select "Pretuning" from the "Mode" drop-down list.

   The FM 355-2 is ready for tuning (PHASE = 1).
4. Wait until the steady state has been reached.
5. In the "Output value jump" field, specify how much the output value should be increased.
6. Enter a setpoint in the "Setpoint" field. The output value jump only takes effect when another setpoint is entered.
7. Click the ![Procedure](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start tuning" icon.

   The pretuning starts. The status of the tuning is displayed.

**Note**

During phase 1 a tuning process can also be triggered by minor setpoint changes (e.g. measurement noise at an analog input). In this case, tuning is terminated very quickly (wrong controller parameters; risk of instability).

#### Performing fine tuning for heating (S7-300, S7-400)

##### Requirement

- The requirements on the process are met.
- An instance DB has been created for the channel and is supplied.
- "Instruction" is configured as source for the setpoint.
- The FM 355-2 is not in safety mode (SAFE_ON = FALSE). An ongoing tuning is cancelled when safety mode is switched on.

##### Procedure

To determine the optimal PID parameters at the operating point, follow these steps:

1. Select the instance DB of the channel you want to tune.
2. Click the "Measurement on" ![Procedure](images/23498796811_DV_resource.Stream@PNG-de-DE.png) icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value and output value are recorded.
3. Select "Fine tuning heating" from the "Mode" drop-down list.

   The FM 355-2 is ready for tuning (PHASE = 1).
4. In the "Output value jump" field, specify how much the output value should be increased.
5. Click the ![Procedure](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start tuning" icon.

   Fine tuning starts. The status of the tuning is displayed.

#### Performing cooling fine tuning (S7-300, S7-400)

##### Introduction

For controllers operating with two counteracting final actuators (heating and cooling actuator), FM 355-2 determines the process gain ratio RATIOFAC (heating/cooling gain) after a manipulated variable jump using the cooling actuator. Even the control zone width CON_ZONE is recalculated. The other controller parameters remain the same.

##### Requirement

- "Instruction" is configured as source for the setpoint.
- The FM 355-2 is not in safety mode (SAFE_ON = FALSE). An ongoing tuning is cancelled when safety mode is switched on.
- A heating fine tuning of the channel has been successfully completed. Heating tuning has to be repeated after a voltage failure of the FM 355-2.
- In a plant with several thermally interconnected temperature zones (e.g. plastics machines) the heating fine tuning has been successfully completed for all zones and the steady state has been reached.
- Use manipulated variable A for heating and manipulated variable B for cooling.
- RATIOFAC is effective at LMN<0.0, which means the split-range function must be defined as follows: A for LMN>=0 .0 and B for LMN<0.0.
- To start cooling fine tuning during heating, the heating and cooling signals have to become effective in the process at the same time.

##### Procedure

To determine the optimal PID parameters at the operating point, follow these steps:

1. Select the instance DB of the channel you want to tune.
2. Click the "Measurement on" ![Procedure](images/23498796811_DV_resource.Stream@PNG-de-DE.png) icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value and output value are recorded.
3. Select "Fine tuning cooling" from the "Mode" drop-down list.

   The FM 355-2 is ready for tuning (PHASE = 1).
4. In the "Manipulated variable jump" field, specify how much the manipulated variable should be increased or decreased.
5. Click the ![Procedure](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start tuning" icon.

   Fine tuning starts. The status of the tuning is displayed.

##### Result

As soon as a point of inflection is detected in the process value curve, the FM 355-2 switches back to control mode (PHASE 0).

Contrary to heat tuning, the old controller parameters are not saved (the old RATIOFAC was already backed up during heat tuning) and phase 4 will not run through.

STATUS_D remains the same and still refers to heat tuning. Even the PI and PID parameter sets of the last heat tuning will be maintained so that you can still load them after cooling tuning with LOAD_PID.

#### Parallel tuning of controller channels (S7-300, S7-400)

##### Neighboring zones with strong temperature coupling effect

When two or multiple controllers of a module are used to control the temperature, for example, on a plate (e.g. two heaters and two measured actual values with strong temperature coupling), you have the option of parallel controller tuning.

##### Procedure

Follow these steps to tune several channels at once:

1. Configure the channel group in Zone A or Zone B.
2. Start tuning in one of these channels. Tuning of the other channels will then be started automatically.

**Note**

The user must ensure that the setpoint jumps are set concurrently when the process is excited via setpoint jump. You can use the parameters PID_ON and TUN_DLMN/TUN_CLMN for one channel only. You must specify the parameters for the other channels in the corresponding instance DBs of the FMT_PID instruction before you start tuning.

**Tuning is aborted**

Tuning of all channels is aborted if an error occurs in one of the channels (Phase 0 or end of phase 1).

The user can reset tuning by setting TUN_ON=FALSE at any of the participating channels.

When a channel goes into safety mode, tuning of all other participating channels is also switched off.

Only the status information of the selected channel is displayed. For all other channels, the causes of error are found in the corresponding instance DBs.

##### Advantage

Each participating controller will output its tuning manipulated variable until all controllers have exited phase 2. This avoids that the controller that completes tuning first corrupts the tuning result of the other controller due to the change in its manipulated variable.

| Symbol | Meaning |
| --- | --- |
|  | **Caution** |
| When 75% of the setpoint jump is reached at one of the participating channels, tuning is not terminated (risk of overshoot). Automatic mode is only started after all participating controllers have terminated tuning. |  |

##### Neighboring zones with weak temperature coupling effect

As a general rule, tuning should be carried out to reflect the way in which the control will work later. When zones are operated in parallel during production so that the temperature differences between the zones remain the same, the temperature level of the neighboring zones ought to be increased accordingly during tuning.

Temperature differences at the beginning of a trial are irrelevant since they will be compensated in the initial heating process (→initial rise = 0).

### Manual fine tuning in control mode (S7-300, S7-400)

#### Introduction

The following measures can be employed in order to achieve a non-overshooting response to setpoint changes:

#### Adapt control zone

During tuning, the FM 355-2 determines the control zone width CON_ZONE and, with an appropriate process type (process type I and II), a PID controller is activated: CONZ_ON = TRUE. During control mode, you can modify the control zone or switch it off completely (with CONZ_ON = FALSE).

**No control zone for process type III, PI controller, step controller**

Activating the control zone with higher order processes (process type III) does not normally bring any benefit since the control zone is then larger than the control range that can be achieved with a 100% manipulated variable. There is also no advantage in activating the control zone for PI controllers.

> **Note**
>
> Before you switch on the control zone manually, make sure that the control zone width is not too small. This means, the manipulated variable and actual value will oscillate if the control zone width is too small.

#### Weakening control response continuously with PFAC_SP

The control zone offers the best dynamic option of achieving a control response that is free of overshoot. Use it wherever possible, so for PID controllers for process types I and II.

For PI controllers, process type III or setpoint jumps within the control zone you can weaken the control response with parameter PFAC_SP. This parameter specifies the amount of P action that is affective for setpoint jumps.

Regardless of the process type, PFAC_SP is set to a default value of 0.8 by the tuning function; you can later modify this value if required. To limit overshoot during setpoint jumps (with otherwise correct controller parameters) to approximately 2%, the following values are adequate for PFAC_SP:

|  | Process type I | Process type II | Process type III |
| --- | --- | --- | --- |
|  | Typical temperature process | Intermediate range | Higher order temperature process |
| PI | 0.8 | 0.82 | 0.8 |
| PID | 0.6 | 0.75 | 0.96 |

Adapt the default factor (0.8) especially under the following situations:

- Process type I with PID (0.8 →0.6): With PFAC_SP = 0.8, setpoint jumps will still lead to approx. 18% overshoot.
- Process type III with PID (0.8 →0.96): With PFAC_SP = 0.8, the setpoint jumps is attenuated too heavily. This leads to a significant loss of tuning time.

#### Attenuation of control parameters

When a closed-loop control circuit oscillates or if overshoot occurs after setpoint jumps, you can reduce the controller’s GAIN (e.g. to 80% of the original value) and increase the integration time TI (e.g. to 150% of the original value). If the analog manipulated variable of the closed-loop controller is converted to binary actuating signals by a pulse shaper, quantization noise may cause minor permanent oscillation. You can eliminate this effect by increasing the dead band width DEADB_W.

### Tuning PID parameters manually (S7-300, S7-400)

#### Requirement

- The requirements on the process are met.
- An instance DB has been created for the channel and is supplied.
- "Instruction" is configured as source for the setpoint.

#### Procedure

To set a controller manually, proceed as follows:

1. Select the instance DB of the channel you want to tune.
2. Click the "Measurement on" ![Procedure](images/23498796811_DV_resource.Stream@PNG-de-DE.png) icon.

   If there is no online connection, this will be established. The current values for the setpoint, process value and output value are recorded.
3. Enter the respective values for the following parameters:

   - Proportional action
   - Proportional action weighting with setpoint jumps
   - Integral action
   - Derivative action
   - Coefficient DT1
   - Heating / cooling ratio
4. Click the icon ![Procedure](images/13477958795_DV_resource.Stream@PNG-de-DE.png) "Send PID parameter to FM" in the "Tuning" group.
5. Select the "Change setpoint" check box in the "Current values" group.
6. Enter a new setpoint.
7. Deselect the check box "Manual mode", if necessary, and click the icon ![Procedure](images/13477958795_DV_resource.Stream@PNG-de-DE.png) in the "Current Values" group.

   The controller works with the new parameters and controls the new setpoint.
8. Check the quality of the PID parameter to check the curve points.
9. Repeat steps 3 to 8 until you are satisfied with the controller results.

**Note**

You can use FMT_PID.OP.UNDO_PAR = TRUE to set the old controller parameters again.

### Downloading tuned parameters in device (S7-300, S7-400)

#### Introduction

You can proceed as follows to prevent the parameters on the FM from being overwritten with the system data the next time you start up the CPU:

- You download the tuned PID parameters from the instance DB of the FMT_PID to the FM after each startup of the FM 355-2 with LOAD_PAR=TRUE.
- Download the PID parameters to the SDB.

  > **Note**
  >
  > The PI, PID and SAVE parameter records cannot be stored in the SDB.

#### Procedure

Proceed as follows to download the parameters to the SDB:

1. Click on the icon ![Procedure](images/46478751371_DV_resource.Stream@PNG-de-DE.png) "Transfer online data to an offline project".

   The PID parameters are saved in the parameter setting of the FM.
2. Stop CPU.
3. Click ![Procedure](images/31289963147_DV_resource.Stream@PNG-de-DE.png) "Download to device".

### Saving and retrieving controller parameters (S7-300, S7-400)

#### Back-up file records

The FM 355-2 features an effective parameter record system as well as a backed up parameter record system. Save and retrieval operations are performed by means of SAVE_PAR or UNDO_PAR in OP structure of the FMT_PID instruction.

For example, prior to a manual change you can save the current parameters via SAVE_PAR = TRUE. You can retrieve the last saved controller parameters via UNDO_PAR = TRUE and enable them for the controller. SAVE_PAR or UNDO_PAR is reset by FMT_PID at the end of this action.

If you want to know the values in the current parameter record or in the backed up parameter record, you can retrieve this information via FMT_PID.READ_PAR = TRUE or FMT_TUN.READ_OUT = TRUE:

| Current parameters in the PAR structure of FMT_PID: | Parameters included in the backup of the FMT_TUN output parameters: |
| --- | --- |
| PFAC_SP | SAV_PFAC |
| GAIN | SAV_GAIN |
| TI | SAV_TI |
| TD | SAV_TD |
| D_F | SAV_D_F |
| CON_ZONE | SAV_CONZ |
| RATIOFAC | SAV_RATI |
| CONZ_ON | SAV_CZON |
| P_SEL | SAV_PSEL |

> **Note**
>
> At the end of controller tuning, the saved parameters are overwritten with parameter data that were valid prior to tuning (Exception: this intermediate saving operation is discarded in a cooling tuning process).

#### Change between PI and PID parameters

After tuning, the PI and PID parameters are saved on the FM355-2. You load these parameter records by setting FMT_PID.OP.LOAD_PID. If PID_ON in the structure PAR = TRUE, the PID parameter record is copied to the effective controller parameters; otherwise, the PI parameter record is copied. LOAD_PID is reset by FMT_PID at the end of this action. Of course, the value of PID_ON is retained, as it is not an operator control parameter.

If you want to know which values are stored in the PI or PID parameter record, you can view these data via FMT_TUN. Read out READ_OUT = TRUE:

|  | PI parameter record | PID parameter record |
| --- | --- | --- |
| Controller GAIN | PI_GAIN | PID_GAIN |
| Integration time | PI_TI | PID_TI |
| Derivative time | 0.0 | PID_TD |

> **Note**
>
> Please note the following:
>
> - Controller parameters are only written back with UNDO_PAR or LOAD_PID if the controller gain (SAV_GAIN, PID_GAIN or PI_GAIN) is not equal to zero:
> - This strategy takes into account the situation that no tuning has yet been made or that PID parameters are missing. For example, if PID_ON was TRUE and PID_GAIN = 0.0, PID_ON is set to FALSE and the PI parameters will be copied.
> - D_F, PFAC_SP are set to default values by the tuning. The user can later modify them. LOAD_PID does not modify these parameters.
> - With LOAD_PID, the control zone is always recalculated (CON_ZONE = 250/GAIN or 375/GAIN if RATIOFAC <> 0.0), irrespective of the status CONZ_ON = FALSE.

#### Pulse-free changeover with LOAD_PID and UNDO_PAR

The changeover is performed so that the sum of the proportional action and integral action stays equal. A changeover from PID to PI triggers a jump of the manipulated variable, as the derivative action is disabled. Initially, the changeover from PI to PID is pulse-free. After a few cycles, however, the derivative action will lead to a fast change.

### Measuring motor actuating time (S7-300, S7-400)

#### Introduction

The motor transition time has to be as accurate as possible for good controller results. The data in the actuator documentation contains average values for this type of actuator. The value for the specific actuator used may differ.

You can measure the motor transition time during commissioning if you are using actuators with position feedback or endstop signals. The motor transition time cannot be measured if neither position feedback nor endstop signals are available.

#### Requirement

- The configured motor transition time must be half the size of the real transition time. The actuator is moved for a maximum of twice the transition time in one direction.
- The position feedback must be interconnected for actuators with analog position feedback.
- The endstop signals must be interconnected for actuators with endstop signals.

#### Actuators with analog position feedback

Proceed as follows to measure motor transition time with position feedback:

1. Select the instance DB for which you want to measure the motor transition time.
2. Select the "Use position feedback" check box.
3. Enter the position to which the actuator is to be moved in the "Target position" input field.

   The current position feedback (starting position) will be displayed. Click the ![Actuators with analog position feedback](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start transition time measurement" icon.

#### Result

The actuator is moved from the starting position to the target position. Time measurement starts immediately and ends when the actuator reaches the target position. The motor transition time is calculated according to the following equation:

Motor transition time = (output value high limit – output value low limit) × Measuring time / AMOUNT (target position – starting position).

The progress and status of transition time measurement are displayed. The measured transition time is displayed in the field "Measured transition time". Once transition time measurement is complete, the manual mode of the transition signals is switched on (OP.LMNS_ON = TRUE). The actuator will stop being moved.

#### Actuators with endstop signals

Proceed as follows to measure motor transition time with endstop signals:

1. Select the instance DB for which you want to measure the motor transition time.
2. Select the "Use actuator endstop signals" check box.
3. Click the ![Actuators with endstop signals](images/23498796811_DV_resource.Stream@PNG-de-DE.png) "Start transition time measurement" icon.

#### Result

The actuator is moved first to the low endstop, then to the high endstop and then back to the low endstop. Time measurement will start once the actuator has reached the lower endstop and will end when the actuator reaches the lower endstop for the second time. The motor transition time is equal to the time measured divided by two.

The progress and status of transition time measurement are displayed. The measured transition time is displayed in the field "Measured transition time". Once transition time measurement is complete, the manual mode of the transition signals is switched on (OP.LMNS_ON = TRUE). The actuator will stop being moved.

#### Loading measured transition time

1. Click ![Loading measured transition time](images/46478751371_DV_resource.Stream@PNG-de-DE.png) "Transfer online data to an offline project" to save the measured motor transition time locally in the project.

   The measured transition time is saved in the parameter setting of the FM.
2. Click ![Loading measured transition time](images/31289963147_DV_resource.Stream@PNG-de-DE.png) "Download to device" to activate all changes the next time you start the CPU.

#### Cancelling transition time measurement

When you cancel the transition time measurement, the manual mode of the actuator signals is switched on (OP.LMNS_ON = TRUE) and the manual mode with manipulated value specification is switched off (OP.LMN_REON = FALSE). The actuator will stop being moved.

### Working with the trend view (S7-300, S7-400)

#### Monitoring

1. Double click on "Commissioning" in the device view of the module.
2. Navigate to "Trend view" in the configuration view.
3. Select the instance DB you wish to monitor. The channel to which the instance DB has been assigned will be displayed.
4. Specify the update cycle in which the trend view is to record.
5. Click on "Measurement on" to start measuring.
6. Click on "Measurement off" to stop measuring.

#### Procedure

Proceed as follows to adjust the scale:

1. Double click on "Commissioning" in the device view of the module.
2. Navigate to "Trend view" in the configuration view.
3. To change the time axis:

   - Click on the arrow button next to the date to open a calendar. Select a date from the calendar. To lock the selection, click on the blue lock. This can be done for both start and end dates.
   - Click on the time scale. The cursor will appear as a left/right arrow. Hold down the cursor and drag it to the left or right.

     Time scaling will change if the start or end time is locked.

     If neither the start nor end time is locked, the specified period will change and the scaling remain the same.
4. To change the value axis:

   - Click on the input field for the high and low value displayed. Enter the desired value here. To lock the selection, click on the blue lock. This option is available for both the high and low value.
   - Click on the value scale. The cursor will appear as an up/down arrow. Hold down the cursor and drag it up or down.

     If the high or low value is locked, the scaling of the value axis will change.

     If neither the high nor the low value is locked, the specified range will change and the scaling remain the same.

## FM 355-2: Diagnostics with LED display (S7-300, S7-400)

This section contains information on the following topics:

- [Error display from the group error ‎LED (S7-300, S7-400)](#error-display-from-the-group-error-led-s7-300-s7-400)
- [Triggering diagnostic interrupts (S7-300, S7-400)](#triggering-diagnostic-interrupts-s7-300-s7-400)
- [Diagnostic data records DS0 and DS1 (S7-300, S7-400)](#diagnostic-data-records-ds0-and-ds1-s7-300-s7-400)
- [Measuring transducer fault (S7-300, S7-400)](#measuring-transducer-fault-s7-300-s7-400)
- [List of RET_VALU messages (S7-300, S7-400)](#list-of-ret_valu-messages-s7-300-s7-400)

### Error display from the group error ?LED (S7-300, S7-400)

#### Introduction

If the red group error LED lights up, there is either an error on the module (internal error) or in the line connections (external error).

If the yellow LED flashes, then the firmware has been deleted. This status can only occur in the case of faulty hardware or if the loading procedure of the firmware is aborted.

#### Which errors are displayed?

The following errors are displayed by the group error LED lighting up:

| Type of error | Diagnostic message | Possible cause | Correction |
| --- | --- | --- | --- |
| Internal errors | Module defective | Hardware error | Replace the module |
| Time watchdog tripped | Hardware error | Replace the module |  |
| EEPROM content is invalid | Failure of the supply voltage when configuring | Reconfigure module |  |
| External errors | Incorrect parameters in module | Incorrect parameters have been transferred to the module | Reassign the module parameters |
| Errors with the analog inputs or analog outputs | Analog input hardware error | Replace module |  |
| Analog input wire break | Remedy wire break |  |  |
| Analog input measuring range violation (underrange) | Check measuring signal |  |  |
| Analog input measuring range violation (overrange) | Check the measuring signal |  |  |
| Analog output wire break | Remedy wire break |  |  |
| Analog output short circuit | Eliminate short circuit |  |  |
| Missing external auxiliary supply | 24 V supply missing | Restore 24 V supply |  |

#### Diagnostic interrupt in the case of errors

All errors can trigger a diagnostic interrupt if you have enabled the diagnostic interrupt in the respective parameterization screen. From the diagnostic data records DS0 and DS1 you can see which errors have caused the LED to light up. The assignment of the diagnostic data records DS0 and DS1 is described in the next section.

### Triggering diagnostic interrupts (S7-300, S7-400)

#### What is a diagnostic interrupt?

If the user program is to react to an internal fault or external error, you can configure a diagnostic interrupt. The cyclical CPU program is interrupted and the diagnostic interrupt OB, OB 82 is called.

#### Which events may trigger a diagnostic interrupt?

The list shows you which events can trigger a diagnostic interrupt:

- Module configuration missing or faulty
- Module defective
- Wire break when analog inputs are made (4 up to 20 mA only)
- High limit violated and low limit violated during analog inputs
- Load break or short-circuit during analog outputs

#### Enabling the diagnostic interrupt

You can enable or disable the diagnostic interrupt for the module in the basic parameter tab.

The default setting for the diagnostic interrupt is disabled.

#### Reactions to an event triggering an interrupt

If an event occurs that can trigger a diagnostic interrupt, the following occurs:

- The diagnostics information is written to the diagnostics data records DS0 and DS1 on the module.
- The group error LED lights up.
- Diagnostic interrupt OB is called (OB 82).
- Diagnostic data record DS0 is written to the start information of diagnostic interrupt OB.
- If there is no hardware defect, the module resumes control operation.

If no OB 82 is programmed, the CPU goes into STOP.

#### Diagnostics data record DS0 and DS1

The information about which event triggered a diagnostic interrupt is written to the diagnostic data records DS0 and DS1. The length of the diagnostic data record DS0 is four bytes; the record length of DS1 is 16 bytes of which the first 4 bytes are identical with DS0.

### Diagnostic data records DS0 and DS1 (S7-300, S7-400)

#### Read data record from the module

The diagnostic data record DS0 is automatically transferred to the start information when the diagnostic OB is called. There these four bytes are stored in the local data (byte 8 - 11) of the OB 82.

The diagnostic data record DS1 (and hence also the content of the DS0) can be read from the module by means of FB 55 "FMT_DS1". This only makes sense if an error is reported in a channel in the DS0.

The FB 55 "FMT_DS1" must be called in the same OB as an FB FMT_PID that might be present (e.g. OB 35). You can do this as follows: While OB 82 is being processed, set the READ_DS1 bit. The FMT_DS1 in OB 35 then reads the diagnostic data record DS1.

#### How does the diagnosis text appear in the diagnostics buffer?

If you want to enter the diagnostics message in the diagnostics buffer, call the "WR_REC" instruction "Enter user-specific message in the diagnostics buffer" in the user program. The event number of the respective diagnosis message is specified on the input parameter EVENTN. The interrupt is entered in the diagnostics buffer defined as x = 1 for incoming and x = 0 for outgoing. In addition to the time of the entry, the appropriate diagnosis text is displayed in the "Meaning" column.

#### The assignment of the diagnostic data records DS0 and the Start information

The following table shows the assignment of the diagnostic data record DS0 in the Start information. Any bits not listed have no meaning and are zero.

Assignment of diagnostic data record DS0

| Byte | Bit | Meaning | Remark | Event no. |
| --- | --- | --- | --- | --- |
| 0 | 0 | Module fault | Is set at each diagnostics event | 8:x:00 |
| 1 | Internal error | Is set at every internal error:  - Watchdog timeout - EPROM error - ADC/DAC error - Analog input hardware error | 8:x:01 |  |
| 2 | External error | Is set at every external error:  - Missing external auxiliary voltage - Faulty parameter assignment - Analog input wire break (only in range 4 to 20 mA) - Analog input below measuring range - Analog input measuring range exceeded - Analog output load break - Analog output short circuit | 8:x:02 |  |
| 3 | Error in one channel | See DS1, from byte 7 for further breakdown | 8:x:03 |  |
| 4 | Missing external auxiliary voltage | 24 V supply for FM 355-2 has failed | 8:x:04 |  |
| 6 | Unused | - | - |  |
| 7 | Faulty parameter assignment | The module is unable to use a parameter. Reason: Parameters unknown or illegal combination of parameters.  See menu PLC > Parameter assignment error display. | 8:x:07 |  |
| 1 | 0 ... 3 | Module class | 8 is always assigned. | - |
| 4 | Channel-specific diagnosis | If set, the module can provide additional channel information and a channel error exists (see DS1, byte 7 to 12) | - |  |
| 2 | 3 | Time watchdog responds | Hardware fault | 8:x:33 |
| 3 | 2 | EPROM error | Module defective | 8:x:42 |
| 4 | ADC/DAC error | Module defective | 8:x:44 |  |

#### Diagnostic data record DS1

The length of diagnostic data record DS1 is 16 bytes. The first 4 bytes are identical to diagnostic data record DS0. The table below shows the assignment of the remaining bytes. Any bits not listed have no meaning and are zero.

#### Diagnostic data record DS1 of the FM 355-2

Assignments of bytes 4 to 12 of diagnostic data record DS1 of the FM 355-2

| Byte | Bit | Meaning | Remark |  | Event no. |
| --- | --- | --- | --- | --- | --- |
| 4 | 0 ... 7 | Channel type | 75H is always assigned. |  | - |
| 5 | 0 ... 7 | Length of the diagnostics information | 8 is always assigned. |  | - |
| 6 | 0 ... 7 | Number of channels | 5 always assigned (4 controllers + 1 reference channel) |  | - |
| 7 | 0 ... 4 | Channel error vector | One bit is assigned to each channel (0...3; 4 for reference channel). |  | - |
| 8 | 0 | Analog input hardware error | Channel-specific diagnostics channel 0 |  | 8:x:B0 |
| 1 | Unused |  | 8:x:B1 |  |  |
| 2 | Analog input wire break (only in range 4 to 20 mA) |  | 8:x:B2 |  |  |
| 3 | Unused |  | 8:x:B3 |  |  |
| 4 | Analog input below measuring range |  | 8:x:B4 |  |  |
| 5 | Analog input measuring range exceeded |  | 8:x:B5 |  |  |
| 6 | Analog output wire breakage | Only with the current output of the C controller | 8:x:B6 |  |  |
| 7 | Analog output short circuit | Only with the voltage output of the  C controller | 8:x:B7 |  |  |
| 9 | 0 ... 7 | see Byte 8 | Channel-specific diagnostics channel 1 |  | See above |
| 10 | 0 ... 7 | see Byte 8 | Channel-specific diagnostics channel 2 |  | See above |
| 11 | 0 ... 7 | see Byte 8 | Channel-specific diagnostics channel 3 |  | See above |
| 12 | 0 ... 5 | see Byte 8 | Diagnostics for reference channel |  | See above |

#### Additional information

For more information on the "RET_VALU" parameter, refer to [List of RET_VALU messages](#list-of-ret_valu-messages-s7-300-s7-400) and the "Extended instructions" section of the help system.

### Measuring transducer fault (S7-300, S7-400)

#### Measuring transducer faults

The FM 355-2 can identify the following measuring transducer faults:

- Measuring range violation (underrange)
- Measuring range violation (overrange)
- Wire break (not for all measuring ranges)

If one of these faults occur, the group error bit "external error" is set in diagnostic data record DS0 and channel-specific error bits are set in diagnostic data record DS1 (see table above). When these faults disappear, the respective bits are reset.

The following table shows the specific measuring range limits at which the error bits are set or reset:

| Measuring range | Error bit measuring range violation (underrange) at... | Error bit measuring range violation (overrange) at... | Error bit wire break display |
| --- | --- | --- | --- |
| DS1: Byte 10 to 26, bit 4 | DS1: Byte 10 to 26, bit 5 | DS1: Byte 10 to 26, bit 2 |  |
| 0 to 20 mA | < - 3.5 mA | > 23.5 mA | - |
| 4 to 20 mA | Error bit = 1 at < 3.6 mA  Error bit = 0 at > 3.8 mA | > 22.8 mA | Error bit = 1 at < 3.6 mA  Error bit = 0 at > 3.8 mA |
| 0 to 10 V | <- 1.175 V | > 11.75 V | - |
| Pt 100  (-200 to 850 °C)  (-328 to 1562 °F) | < 30.82 mV | > 650.46 mV | - |
| Pt 100  (-200 to 556 °C)  (-328 to 1032 °F) | < 30.82 mV | > 499.06 mV | - |
| Pt 100  (-200 to 130 °C)  (-328 to 264 °F) | < 30.82 mV | > 254.12 mV | - |
| Type B thermocouple | < 0 mV | > 13.81 mV | - |
| Type E thermocouple  (-270.0 to 1,000.03 °C) | < -9.84 mV | > 76.36 mV | - |
| Type J thermocouple | < -8.1 mV | > 69.54 mV | - |
| Type K thermocouple | < -6.45 mV | > 54.88 mV | - |
| Type R thermocouple | < -0.23 mV | > 21.11 mV | - |
| Type S thermocouple | < -0.24 mV | > 18.7 mV | - |
| Free thermocouple | < low input value of the polyline | > high input value of the polyline | - |

### List of RET_VALU messages (S7-300, S7-400)

#### RET_VALU messages

| JOB_ERR (Hex) | JOB_ERR (Dec) | JOB_ERR (Int) | Meaning |
| --- | --- | --- | --- |
| 7000 | 28672 | -32624 | First call with REQ=0: no data transmission active; BUSY has the value 0. |
| 7001 | 28673 | -32624 | First call with REQ=1: data transmission initiated; BUSY has the value 1. |
| 7002 | 28674 | -32624 | Interim call (REQ irrelevant). Data transmission already active; BUSY has the value 1. |
| 8090 | 32912 | -32624 | Specified logical base address invalid: There is no assignment in the SDB1/SDB2x, or it is not a base address. |
| 80A0 | 32928 | -32608 | Negative acknowledgment when reading from the module. Module was removed during the read operation or the module is defective. |
| 80A1 | 32929 | -32607 | Negative acknowledgment when writing to the module. Module was removed during the write operation or the module is defective. |
| 80A2 | 32930 | -32606 | DP protocol error at layer 2 |
| 80A3 | 32931 | -32605 | DP protocol error in user interface/user |
| 80A4 | 32932 | -32604 | Communication bus error |
| 80B1 | 32945 | -32591 | Incorrect length specification. FM_TYPE parameter in channel DB not set correctly for the module in use. |
| 80B2 | 32946 | -32590 | The configured slot is not being used. |
| 80B3 | 32947 | -32589 | Actual module type is not match configured module type. |
| 80C0 | 32960 | -32576 | Module data not ready for reading. |
| 80C1 | 32961 | -32575 | Data of a write job of the same type have not yet been processed by the module. |
| 80C2 | 32962 | -32574 | The module is currently processing the maximum possible number of jobs. |
| 80C3 | 32963 | -32573 | Required resources (memory etc.) currently occupied. |
| 80C4 | 32964 | -32572 | Communication error |
| 80C5 | 32965 | -32571 | Distributed I/O not available. |
| 80C6 | 32966 | -32570 | Priority class abort (restart or background). |
| 8522 | 34082 | -31454 | Channel DB or parameter DB too short. The data cannot be read off the DB. (Write job) |
| 8532 | 34098 | -31438 | DB number of the parameter DBs too high. (Write job) |
| 853A | 34106 | -31430 | Parameter DB not present. (Write job) |
| 8544 | 34116 | -31420 | Error at n-th (n > 1) read access to a DB after an error has occurred. (Write job) |
| 8723 | 34595 | -30941 | Channel DB or parameter DB too short. The data cannot be written to the DB. (Read job) |
| 8730 | 34608 | -30928 | Parameter DB in the CPU is write protected. The data cannot be written to the DB (read job) |
| 8732 | 34610 | -30926 | DB number of the parameter DBs too high (Read job) |
| 873A | 34618 | -30918 | Parameter DB not present. (Read job) |
| 8745 | 34629 | -30907 | Error at n-th (n > 1) write access to a DB after an error has occurred. (Read job) |
| 80ff | 33023 | -32513 | Incorrect index specification with block FMT_PAR |
| Errors 80A2..80A4 and 80Cx are temporary, i.e. after a waiting period they can be eliminated without any action on your part. Messages of the 7xxx form indicate temporary operating states of communication. |  |  |  |
