---
title: "Using FM 450-1 (S7-300, S7-400)"
package: TFHWCFM450_1enUS
topics: 50
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 450-1 (S7-300, S7-400)

This section contains information on the following topics:

- [FM 450-1 front connector terminal assignment (S7-300, S7-400)](#fm-450-1-front-connector-terminal-assignment-s7-300-s7-400)
- [Configuring FM 450-1 (S7-300, S7-400)](#configuring-fm-450-1-s7-300-s7-400)
- [Using FM 450-1 from the user program (S7-300, S7-400)](#using-fm-450-1-from-the-user-program-s7-300-s7-400)
- [FM 450-1: Online & Diagnostics (S7-300, S7-400)](#fm-450-1-online-diagnostics-s7-300-s7-400)

## FM 450-1 front connector terminal assignment (S7-300, S7-400)

### Front connector

You connect the following to the 48-pin front connector:

- Count signals
- Digital inputs
- Digital outputs
- Encoder power supply
- Auxiliary voltage and load voltage

The following illustration shows the front of the front connector, the strip printed with terminal assignment and the labeling strips.

![Front connector](images/22601779467_DV_resource.Stream@PNG-en-US.png)

### Terminal assignment of the front connector

The following table shows the terminal assignment for the front connector of the FM 450-1.

| Terminal | Name | Input/ output | Function |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| 5 V encoder RS 422, symmetrical | 24 V encoder, asymmetrical | 24 V pulse generator with direction level | 24 V initiator |  |  |  |
| 1 |  |  | - |  |  |  |
| 2 |  |  | - |  |  |  |
| 3 | 1L+ | Input | 24 V auxiliary voltage supply for encoders |  |  |  |
| 4 | 1M | Input | Auxiliary voltage ground to supply encoders |  |  |  |
| **Counter 1** |  |  |  |  |  |  |
| 5 | 1 A | Input | Encoder signal A | - |  |  |
| 6 | 1 /A | Input | Encoder signal /A | - |  |  |
| 7 | 1 B | Input | Encoder signal B | - |  |  |
| 8 | 1 /B | Input | Encoder signal /B | - |  |  |
| 9 | 1 N | Input | Encoder signal N | - |  |  |
| 10 | 1 /N | Input | Encoder signal /N | - |  |  |
| 11 | 1 A* | Input | - | Encoder signal A* |  |  |
| 12 | 1 B* | Input | - | Encoder signal B* | Directional signal | - |
| 13 | 1 N* | Input | - | Encoder signal N* | - |  |
| 14 | 1M | Output | Ground for encoder power supply |  |  |  |
| 15 | 5.2 V DC | Output | Encoder power supply 5.2 V | - |  |  |
| 16 | 24 V DC | Output | - | Encoder power supply 24 V |  |  |
| **Counter 2** |  |  |  |  |  |  |
| 17 | 2 A | Input | Encoder signal A | - |  |  |
| 18 | 2 /A | Input | Encoder signal /A | - |  |  |
| 19 | 2 B | Input | Encoder signal B | - |  |  |
| 20 | 2 /B | Input | Encoder signal /B | - |  |  |
| 21 | 2 N | Input | Encoder signal N | - |  |  |
| 22 | 2 /N | Input | Encoder signal /N | - |  |  |
| 23 | 2 A* | Input | - | Encoder signal A* |  |  |
| 24 | 2 B* | Input | - | Encoder signal B*, directional signal |  |  |
| 25 | 2 N* | Input | - | Encoder signal N* |  |  |
| 26 | 1M | Output | Ground for encoder power supply |  |  |  |
| 27 | 5.2 V DC | Output | Encoder power supply 5.2 V | - |  |  |
| 28 | 24 V DC | Output | - | Encoder power supply 24 V |  |  |
| **Counter 1** |  |  |  |  |  |  |
| 29 | 1I0 | Input | Digital input 1I0 |  |  |  |
| 30 | 1I1 | Input | Digital input 1I1 |  |  |  |
| 31 | 1I2 | Input | Digital input 1I2 (set counter) |  |  |  |
| 32 |  |  | - |  |  |  |
| 33 | 1Q0 | Output | Digital output 1Q0 |  |  |  |
| 34 | 1Q1 | Output | Digital output 1Q1 |  |  |  |
| 35 |  |  | - |  |  |  |
| 36 |  |  | - |  |  |  |
| 37 |  |  | - |  |  |  |
| 38 |  |  | - |  |  |  |
| 39 |  |  | - |  |  |  |
| 40 |  |  | - |  |  |  |
| **Counter 2** |  |  |  |  |  |  |
| 41 | 2I0 | Input | Digital input 2I0 |  |  |  |
| 42 | 2I1 | Input | Digital input 2I1 |  |  |  |
| 43 | 2I2 | Input | Digital input 2I2 (set counter) |  |  |  |
| 44 |  |  | - |  |  |  |
| 45 | 2Q0 | Output | Digital output 2Q0 |  |  |  |
| 46 | 2Q1 | Output | Digital output 2Q1 |  |  |  |
| 47 | 2L+ | Input | 24 V load voltage for the digital inputs and outputs |  |  |  |
| 48 | 2M | Input | Load voltage ground for digital inputs and outputs |  |  |  |

> **Note**
>
> The circuits for the counter inputs (encoder supply, encoder signals) are non-isolated from the ground of the CPU. You should therefore connect terminal 4 (1M) to the CPU ground using a low-resistance connection.
>
> If you supply the encoders with external voltage, you must also connect the mass of this external voltage supply to the ground of the CPU.

You will find more information on construction and wiring in the [manual](http://support.automation.siemens.com/WW/view/en/1118412) for the FM 450-1 counter module.

### Auxiliary voltage 1L+, 1M

Connect a direct voltage of 24 V to the 1L+ and 1M terminals for the 5 V and 24 V encoder voltage supply.

An integrated diode protects the module from a reversal in the polarity of the auxiliary voltage.

The module monitors whether the auxiliary voltage is connected.

### 5.2 V DC encoder power supply

The module generates a voltage of 5.2 V from the auxiliary voltage 1L+/1M at a maximum current of 300 mA per count channel; this is provided at the corresponding "DC5.2V" connection for the short-circuit proof supply of a 5 V encoder.

### 24 V DC encoder power supply

1L+/1M is provided at output "DC24V" for 24V short-circuit proof encoder voltage supply. The encoder power supply is short-circuit checked.

### 5 V encoder signals A and /A, B and /B, N and /N

You can connect incremental encoders with 5 V differential signal to each counter in accordance with RS 422, i.e. incremental encoders with the differential signal A and /A, B and /B, N and /N.

The A and /A, B and /B, N and /N signals are connected via the correspondingly labeled terminals

The signals N and /M are only connected if you wish to set the counter to the zero mark of the encoder.

The inputs are not isolated from the S7-400 bus.

### 24 V encoder signals A*, B* and N*

24 V signals are identified with the letters A*, B* and N*.

You can connect three different types of encoders to each counter:

- Incremental encoder with 24 V signals:

  The signals A*, B* and N* are connected via the correspondingly labeled pins.
- Pulse encoders without directional level:

  The signal is connected to terminal A*
- Pulse encoders with directional level:

  The count signal is connected to the terminal A*. The directional level is connected to terminal B*.

The inputs are not isolated from the S7-400 bus.

### Input filter for 24 V encoder signals

To suppress faults, you can configure input filters (RC elements) with a uniform filtering time for the 24 V inputs A*, B* and N*. The following two input filters are available for each counter:

| Characteristics | Input filter 1  (default setting) | Input filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Maximum count frequency | 200 kHz | 20 kHz |
| Minimum pulse width of the count signals | 2.5 μs | 25 μs |

### Digital inputs

You can use digital inputs 1I0 and 1I1 to control the gates of counter 1.  
Digital inputs 2I0 and 2I1 are used to control the gates of counter 2.  
The gates can be both level-controlled and edge-controlled.

The 1I2 digital input is for setting counter 1 to the load value.  
Digital input 2I2 is for setting counter 2 to the load value.

The digital inputs are operated with a 24 V nominal voltage.

The digital inputs are isolated from the bus of the S7-400 and the counter inputs.

### Input filter for digital inputs

To suppress faults you can assign parameters to the input filters (RC elements) with a uniform filtering time for the digital inputs 1I0, 1I1 and 1I2 or 2I0, 2I1 and 2I2. The following two input filters are available:

| Characteristics | Input filter 1  (default setting) | Input filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Minimum pulse width of input signals | 2.5 μs | 25 μs |

### Digital outputs

FM 450-1 has the digital outputs 1Q0 and 1Q1 (for counter 1) and 2Q0 and 2Q1 (for counter 2) for directly triggering control processes.

The digital outputs are supplied by load voltage 2L+.

The digital outputs are isolated from the bus of the S7-400 and the counter inputs.

The digital outputs are Sourcing outputs and can carry load current of 0.5 A. They are protected against overload and short circuit.

> **Note**
>
> The direct connection of relays and cutouts can be executed without external wiring

The time response of the digital outputs depends on parameter assignment.

### 2L+/2M load voltage

To ensure the power supply for digital outputs 1Q0 and 1Q1 or 2Q0 and 2Q1, you must connect a load voltage of 24 V to the module terminals 2L+ and 2M.

An integrated diode protects the module from reversing the polarity of the load voltage.

The load voltage 2L+/2M is not monitored by the FM 450-1.

## Configuring FM 450-1 (S7-300, S7-400)

This section contains information on the following topics:

- [Specify channel  (S7-300, S7-400)](#specify-channel-s7-300-s7-400)
- [Channel n operating modes (S7-300, S7-400)](#channel-n-operating-modes-s7-300-s7-400)
- [Channel n encoder (S7-300, S7-400)](#channel-n-encoder-s7-300-s7-400)
- [Channel n inputs (S7-300, S7-400)](#channel-n-inputs-s7-300-s7-400)
- [Channel n outputs (S7-300, S7-400)](#channel-n-outputs-s7-300-s7-400)
- [Channel n enable hardware interrupts (S7-300, S7-400)](#channel-n-enable-hardware-interrupts-s7-300-s7-400)

### Specify channel  (S7-300, S7-400)

#### Copy channel

You can copy the parameters of one channel to another.

1. Select the channel whose parameters are to be copied (source channel).
2. Select the channel to which the parameters are to be copied (target channel).
3. Press the "Copy" button.

### Channel n operating modes (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting an operating mode (S7-300, S7-400)](#selecting-an-operating-mode-s7-300-s7-400)
- [Selecting the Gate Function (S7-300, S7-400)](#selecting-the-gate-function-s7-300-s7-400)
- [Selecting the counting range (S7-300, S7-400)](#selecting-the-counting-range-s7-300-s7-400)

#### Selecting an operating mode (S7-300, S7-400)

##### Description

You define counter module functionality by specifying an operating mode.

| Operating mode | Description |
| --- | --- |
| [Count continuously](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-continuously-s7-300-s7-400)  (with or without gate) | The FM 450‑1 counts continuously from the current counter value. |
| [Count once](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-once-s7-300-s7-400)  (with hardware or software gate) | When the gate opens, the FM 450‑1 counts from the load value to the count limit. |
| [Count periodically](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#count-periodically-s7-300-s7-400)  (with hardware or software gate) | When the gate opens, the FM 450‑1 counts from the load value between the count limits. |

The default setting is the "Count continuously" operating mode.

#### Selecting the Gate Function (S7-300, S7-400)

##### Description

You define the count process in the selected operating mode by specifying a gate control.

- without gate

  All gates are open.
- [Software gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#software-gate-s7-300-s7-400)

  The software gate is opened and closed by the input parameter / control bit SW_GATE.
- [Hardware gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#hardware-gate-s7-300-s7-400), level-controlled or edge-controlled

  The hardware gate is opened and closed by the corresponding signals at the digital inputs.

The default setting is "Without gate".

#### Selecting the counting range (S7-300, S7-400)

##### Description

There is a 32-bit wide count register on the module. With the Count range, you select whether the module is to count only in the positive range or whether the 32nd bit is interpreted as a sign bit thus allowing negative numbers to be represented.

Select the desired counting range.

For more information, please see "[Counting ranges and count limits](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#counting-basics-s7-300-s7-400)".

##### Violation of the high limit, low limit and zero pass

A bit is set in the DB of the CNT_CTRL instruction for both count limits when the high or low limit is violated.

A bit is also set in the DB in the "-31 to +31-bits" counting range in the event of a zero pass.

Depending on the count direction, violation of the high or low limit is also indicated in the "0 to +32 bits" counting range upon zero pass.

| Event | Status bit in DB |
| --- | --- |
| Violation of the high limit | STS_OFLW is set. |
| Violation of the low limit | STS_UFLW is set. |
| Zero pass | STS_ZERO is set. |

##### Initiating Hardware Interrupts

You can also signal the violation of the high limit and low limit and the zero pass events using hardware interrupts.

### Channel n encoder (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting the encoder signal type (S7-300, S7-400)](#selecting-the-encoder-signal-type-s7-300-s7-400)
- [Encoder: 5 V differential signal (S7-300, S7-400)](#encoder-5-v-differential-signal-s7-300-s7-400)
- [Encoder: 24 V incremental (S7-300, S7-400)](#encoder-24-v-incremental-s7-300-s7-400)
- [Encoder: 24 V pulse and direction (S7-300, S7-400)](#encoder-24-v-pulse-and-direction-s7-300-s7-400)
- [Encoder: 24 V initiator (S7-300, S7-400)](#encoder-24-v-initiator-s7-300-s7-400)
- [Encoder input parameter assignment (S7-300, S7-400)](#encoder-input-parameter-assignment-s7-300-s7-400)
- [Input filters for 24 V counter inputs (S7-300, S7-400)](#input-filters-for-24-v-counter-inputs-s7-300-s7-400)

#### Selecting the encoder signal type (S7-300, S7-400)

##### Selecting the signal type

1. Select the type of signal for the encoder used.

   In line with your selection and the operating mode, any option not possible for this specific encoder will be disabled. A disabled option is identified by grayed font in the corresponding selection window.
2. Select the options to be used with the selected encoder.

You can select the signal type for one of the following encoders:

- [Encoder: 5 V incremental](#encoder-5-v-differential-signal-s7-300-s7-400) (5 V differential signal)
- [Encoder: 24 V differential signal](#encoder-24-v-incremental-s7-300-s7-400) (24 V track A+B phase shifted)
- [Encoder: 24 V pulse and direction](#encoder-24-v-pulse-and-direction-s7-300-s7-400)
- [Encoder: 24 V initiator](#encoder-24-v-initiator-s7-300-s7-400)

#### Encoder: 5 V differential signal (S7-300, S7-400)

##### 5 V incremental encoder

Select the signal type "5V differential signal" to use a 5 V differential encoder with differential signal A, /A, B, /B and N, /N.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| [Signal evaluation](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#signal-evaluation-s7-300-s7-400) | Single | Only one edge of signal A is evaluated. |
| Double | Both edges of signal A are evaluated. |  |
| Quadruple | Both edges of signals A and B are evaluated. |  |
| [Count direction](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#5-v-differential-signal-s7-300-s7-400) | Normal | To adapt the count direction to the process |
| Inverted | To adapt the count direction to the process |  |
| Max. count frequency | – | The maximum count frequency for this encoder is 500 kHz. |
| Encoder inputs | – | Not relevant |
| [Monitoring](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#5-v-differential-signal-s7-300-s7-400) | A+B+N | All signal pairs are monitored for short-circuit and wire break. |
| A+B | Signal pairs A and B are monitored. |  |
| A | Only signal pair A is monitored. |  |
| None | No signal pair is monitored. |  |

#### Encoder: 24 V incremental (S7-300, S7-400)

##### 24 V incremental encoder

Select signal type "24 V track A+B phase shifted" to use a 24 V incremental encoder with signals A*, B* and N*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| [Signal evaluation](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#signal-evaluation-s7-300-s7-400) | Single | Only one edge of signal A is evaluated. |
| Double | Both edges of signal A are evaluated. |  |
| Quadruple | Both edges of signals A and B are evaluated. |  |
| [Count direction](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#24-v-signals-s7-300-s7-400) | Normal | To adapt the count direction to the process |
| Inverted | To adapt the count direction to the process |  |
| [Max. count frequency](#input-filters-for-24-v-counter-inputs-s7-300-s7-400) | 200 kHz | A filter with 1 μs delay is active at the inputs. |
| 20 kHz | A filter with 15 μs delay is active at the inputs. |  |
| [Encoder inputs](#encoder-input-parameter-assignment-s7-300-s7-400) | Sinking output | The encoder switches to 0 V (ground). |
| Sourcing output/push pull | The encoder switches to 24 V. |  |
| Monitoring | – | Not relevant |

#### Encoder: 24 V pulse and direction (S7-300, S7-400)

##### 24 V pulse generator

Select signal type "24 V pulse and direction" to use a 24 V pulse generator with count signal A* and direction signal B*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| Signal evaluation | – | Not relevant |
| Count direction | – | Not relevant |
| [Max. count frequency](#input-filters-for-24-v-counter-inputs-s7-300-s7-400) | 200 kHz | A filter with 1 μs delay is active at the inputs. |
| 20 kHz | A filter with 15 μs delay is active at the inputs. |  |
| [Encoder inputs](#encoder-input-parameter-assignment-s7-300-s7-400) | Sinking output | The encoder switches to 0 V (ground). |
| Sourcing output/push pull | The encoder switches to 24 V. |  |
| Monitoring | – | Not relevant |

#### Encoder: 24 V initiator (S7-300, S7-400)

##### 24 V initiator

Select the signal type "24 V initiator" to use a 24 V pulse generator with count signal A*.

The following options are available for this encoder:

| Parameter | Option | Meaning |
| --- | --- | --- |
| Signal evaluation | – | Not relevant |
| Count direction | – | Not relevant |
| [Max. count frequency](#input-filters-for-24-v-counter-inputs-s7-300-s7-400) | 200 kHz | A filter with 1 μs delay is active at the inputs. |
| 20 kHz | A filter with 15 μs delay is active at the inputs. |  |
| [Encoder inputs](#encoder-input-parameter-assignment-s7-300-s7-400) | Sinking output | The encoder switches to 0 V (ground). |
| Sourcing output/push pull | The encoder switches to 24 V. |  |
| Monitoring | – | Not relevant |

#### Encoder input parameter assignment (S7-300, S7-400)

##### Encoder input parameter assignment

The count direction is specified by means of the encoder output parameter assignment. The table shows a change in count direction based on parameter assignment.

| Parameter assignment | Terminal B* | Count direction |
| --- | --- | --- |
| Sinking output | not wired | Down |
| Short-circuited to ground | Up |  |
| Sourcing output/push pull | not wired | Up |
| 24 V connected | Down |  |

Set the "24 V pulse and direction" parameter when selecting the encoder.

You cannot reverse the direction of these count signals by inverting the B* signal.

> **Note**
>
> As all signals are added, this type of evaluation may cause the count value to "drift off" at the edge if the count signal oscillates.

#### Input filters for 24 V counter inputs (S7-300, S7-400)

##### Input filters for 24 V counter inputs

For the purpose of suppressing interference, you can configure input filters with a uniform filter time for the 24 V counter inputs A*, B* and N* and for the digital inputs. Input filters available:

| Characteristics | Input filter 1  (default setting) | Input filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Maximum count frequency | 200 kHz | 20 kHz |
| Minimum pulse width of the count signals | 2.5 μs | 25 μs |

### Channel n inputs (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting gate signals (S7-300, S7-400)](#selecting-gate-signals-s7-300-s7-400)
- [Selecting minimum pulse width (S7-300, S7-400)](#selecting-minimum-pulse-width-s7-300-s7-400)
- [Setting the counter (S7-300, S7-400)](#setting-the-counter-s7-300-s7-400)

#### Selecting gate signals (S7-300, S7-400)

##### Controlling the hardware gate

The following options are available for hardware gate control:

- Level-controlled hardware gate (with level at input 1I0 or 2I0)
- Level-controlled hardware gate (for opening with edge at input 1I0 or 2I0 and closing with edge at input 1I1 or 2I1)

For additional information on this topic, please refer to "[Hardware gate](Counting%20and%20measuring%20%28S7-300%2C%20S7-400%29.md#hardware-gate-s7-300-s7-400)".

#### Selecting minimum pulse width (S7-300, S7-400)

##### Minimum pulse width

To suppress faults, you can configure input filters (RC elements) with a uniform filtering time for the 24 V inputs A*, B* and N* and for the digital inputs.

Two input filters are available with the following data:

| Characteristics | Input Filter 1  (default setting) | Input Filter 2 |
| --- | --- | --- |
| Typical input delay | 1 μs | 15 μs |
| Maximum count frequency | 200 kHz | 20 kHz |
| Minimum pulse width of the count signals | 2.5 μs | 25 μs |

#### Setting the counter (S7-300, S7-400)

This section contains information on the following topics:

- [Setting the counter (S7-300, S7-400)](#setting-the-counter-s7-300-s7-400-1)
- [Setting the counter with input 1I2 (2I2) (S7-300, S7-400)](#setting-the-counter-with-input-1i2-2i2-s7-300-s7-400)
- [Setting the counter with input 1I2 (2I2) and the zero mark (S7-300, S7-400)](#setting-the-counter-with-input-1i2-2i2-and-the-zero-mark-s7-300-s7-400)

##### Setting the counter (S7-300, S7-400)

###### Overview

If you want to start the count from a specific value (the load value), you must parameterize the signal that is to be used to set this counter to the load value. You can set the counter as follows:

- With the L_DIRECT input parameter of the CNT_CTRL instruction
- With an external signal, using either the 1I2 (2I2) input or the input in combination with the encoder zero mark

###### Load value

Any number within the limits of the count range can be set for the count range.

The load value is interpreted according to the selected counting range. If, for example, you specify FFFF FFFF H as the load value, this will be interpreted as 4 294 967 295 in the "0 to +32 bits" counting range and as -1 in the counting range "-31 to +31 bits".

Enter the load value in the DB of instruction CNT_CTRL.

The following ranges of values are permitted for the load value:

| Range of values for load values |  |
| --- | --- |
| Low limit | Maximum low count limit |
| High limit | Maximum high count limit |

###### Setting the Counter with an External Signal

You can select two different external signals with which you can set a counter to the load value:

- [Input 1I2 (2I2)](#setting-the-counter-with-input-1i2-2i2-s7-300-s7-400) only
- [Input 1I2 (2I2) and the zero mark](#setting-the-counter-with-input-1i2-2i2-and-the-zero-mark-s7-300-s7-400) of the encoder

You use the zero mark of the encoder if you want to synchronize the counter to a specific counter status at a specific point in your process. This improves the precision of the counting process.

The counter is set independently of the Count mode.

When the counter has been set with an external signal, bit STS_SYNC will be set in the DB.

> **Note**
>
> Synchronization of a counter with zero mark only makes sense if the gate is open.
>
> If you have only enabled one count direction when setting a counter with an external signal, you must note that when the gate is closed the current count direction is saved (frozen). This enables synchronization of the counter against the enabled count

##### Setting the counter with input 1I2 (2I2) (S7-300, S7-400)

###### Setting the counter with input 1I2 (2I2)

The counter can be loaded with the load value by means of a rising edge at input 1I2 (2I2) (DI set).

You can define the behavior of the FM 450‑1 with a rising edge at input 1I2 (2I2) with the variables ENSET_UP and ENSET_DN in the DB of the CNT_CTRL instruction and by assigning parameters.

| Parameter | Behavior of the FM 450‑1 |
| --- | --- |
| ENSET_UP set | The counter is only set if counting up. |
| ENSET_DN set | The counter is only set if counting down. |
| ENSET_UP and ENSET_DN set | The counter is set when counting up and counting down. |
| Parameterization "Single setting of counter" | The counter is set only on the first rising edge at input 1I2 (2I2).  If the counter is to be set again, you must first set ENSET_UP or ENSET_DN again. The counter is then set again on the next rising edge at input 1I2 (2I2). |
| Parameterization "Multiple setting of counter" | The counter is set at every rising edge at input 1I2 (2I2) as long as ENSET_UP and/or ENSET_DN is set. |

> **Note**
>
> It is imperative that you set one of the two variables ENSET_UP and/or ENSET_DN so that the relevant counter can be set via the input 1I2 (2I2).

###### Set once with input 1I2 (2I2)

The figure below shows setting counter 1 once with input 1I2. The same procedure applies for setting counter 2 with input 2I2. In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

Counter 1 is set with the first rising edge at input 1I2 as long as ENSET_UP is also set. If you want to set the counter again, you must first reset ENSET_UP and then set it again. The next rising edge at input 1I2 will then result in the counter being set.

![Set once with input 1I2 (2I2)](images/18071319819_DV_resource.Stream@PNG-en-US.png)

###### Setting repeatedly with input 1I2 (2I2)

The figure below shows the repeated setting of counter 1 with input 1I2. The same procedure applies for setting counter 2 with input 2I2. In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

Counter 1 is set with every rising edge at input 1I2 as long as ENSET_UP is also set. If you reset ENSET_UP, the counter will not be set with a rising edge at input 1I2. Only once you have set ENSET_UP again will the next rising edge at input 1I2 set the counter.

![Setting repeatedly with input 1I2 (2I2)](images/18071967627_DV_resource.Stream@PNG-en-US.png)

##### Setting the counter with input 1I2 (2I2) and the zero mark (S7-300, S7-400)

###### Setting the counter with input 1I2 (2I2) and the zero mark

If you assign parameters so that the counter is set by the encoder zero mark ("Evaluate zero mark for setting"), the counter will be set to the load value at the rising edge of the zero mark.

Setting is performed only if the 1I2 (2I2) input is also set at the time of the rising edge of the zero mark.

You can define the behavior of the FM 450‑1 in the event of a zero mark rising edge with the variables ENSET_UP and ENSET_DN in the DB of the CNT_CTRL instruction and by assigning parameters.

| Input parameters | Behavior of the FM 450‑1 |
| --- | --- |
| ENSET_UP set | The counter is only set if counting up. |
| ENSET_DN set | The counter is only set if counting down. |
| ENSET_UP and ENSET_DN set | The counter is set when counting up and counting down. |
| Parameterization "Single setting of counter" | The counter is set only at the first rising of the zero mark.  If the counter is to be set again, you must first set ENSET_UP or ENSET_DN again (edge evaluation). The counter is then set again with the next rising edge of the zero mark. |
| Parameterization "Multiple setting of counter" | The counter is set at every rising edge of the zero mark as long as ENSET_UP and/or ENSET_DN are set. |

> **Note**
>
> It is imperative that you set one of the two variables ENSET_UP and/or ENSET_DN and input 1I2 (2I2) so that the counter can be set with the zero mark.

###### Set once with input 1I2 (2I2) and the zero mark

The figure below shows setting the counter 1 once with the zero mark. The same procedure applies for setting counter 2 with input 2I2. In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

Counter 1 is set on the first rising edge of the zero mark provided that ENSET_UP and input 1I2 are also set.

If you want to set counter 1 again, you must first reset ENSET_UP and then set it again. If input 1I2 is not set, the counter will be set upon the first zero mark after it is. If input 1I2 is set, setting will be carried out with the next zero mark.

![Set once with input 1I2 (2I2) and the zero mark](images/18071985931_DV_resource.Stream@PNG-en-US.png)

###### Repeated setting with input 1I2 (2I2) and the zero mark

The figure below shows the repeated setting of counter 1 with the zero mark. The same procedure applies for setting counter 2 with input 2I2. In the case shown, only ENSET_UP is set, i.e. the counter is set when counting up.

The counter is set with every rising edge of the zero mark provided that ENSET_UP and input 1I2 are set.

![Repeated setting with input 1I2 (2I2) and the zero mark](images/18072006539_DV_resource.Stream@PNG-en-US.png)

### Channel n outputs (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying pulse duration (S7-300, S7-400)](#specifying-pulse-duration-s7-300-s7-400)
- [Specifying the behavior of the outputs (S7-300, S7-400)](#specifying-the-behavior-of-the-outputs-s7-300-s7-400)

#### Specifying pulse duration (S7-300, S7-400)

##### Pulse duration

You can set a pulse duration in order to adapt to the actuators (contactors, actuators, etc) used in your process. The pulse duration indicates how long outputs Q0 and Q1 are active when a comparison value is reached.

The pulse duration specifies the minimum period for which the output is to be set. This setting is only effective if you preselect the output behavior accordingly. The pulse duration setting is not effective if the output is to be activated at a value between the comparison value and high limit violated or low limit violated.

The pulse duration starts when the output is set. The pulse duration inaccuracy is less than 1 ms.

A value between 0 and 500 ms may be set for the pulse duration. This value applies to both outputs together.

If the pulse duration = 0 ms, the output is set when the comparison value is reached and is reset at the next count pulse.

The value 0 is set by default for the pulse duration.

> **Note**
>
> If you specify a pulse duration of 0 ms, the output will be activated for as long as the counter value is equal to the comparison value (see top of figure below).
>
> Control pulses may be lost at the outputs if the time interval between the count pulses is less than the digital output switching times (up to 300 µs) (see bottom half of figure below).
>
> You should therefore make sure that the interval between the count pulses is greater than the switching times of the digital outputs.

![Pulse duration](images/18080567563_DV_resource.Stream@PNG-en-US.png)

#### Specifying the behavior of the outputs (S7-300, S7-400)

This section contains information on the following topics:

- [Comparison values and outputs (S7-300, S7-400)](#comparison-values-and-outputs-s7-300-s7-400)
- [Behavior of the outputs in counting modes (S7-300, S7-400)](#behavior-of-the-outputs-in-counting-modes-s7-300-s7-400)

##### Comparison values and outputs (S7-300, S7-400)

###### Description

You can store two comparison values (comparison value 1 and 2) for the counters in the FM 450‑1; these are assigned to the two relevant digital outputs (comparison value°1: 1Q0 or 2Q0, comparison value 2: 1Q1 or 2Q1). The comparison values are compared with the current counter value. When the counter value reaches a comparison value, the relevant output can be set.

###### Comparison Values 1 and 2

You enter the two comparison values in the DB of the CNT_CTRL instruction (CMP_V1, CMP_V2) and transfer them to the FM 450‑1 by setting the bits T_CMP_V1 or T_CMP_V2. This does not affect the count.

The comparison values must be within the limits of the selected count range. The comparison value is interpreted according to the selected count range. If you specify FFFF FFFF H as the comparison value, for example, this value will be interpreted as 4,294,967,295 in the "0 to +32 bits" counting range and as -1 in the"-31 to +31 bits" counting range.

The valid value ranges for the comparison values are as follows:

| Range of values for comparison values |  |
| --- | --- |
| Low limit | Maximum low count limit |
| High limit | Maximum high count limit |

###### Enabling the Outputs

Before the outputs can be controlled, you must first enable them by setting the relevant bits in the DB. If you reset one of these bits the associated output is switched off immediately even if you have parameterized a pulse duration for them.

The following bits must be set before you can enable the outputs:

| Output | ... Is enabled by enable bit |
| --- | --- |
| Q0 | CTRL_DQ0 |
| Q1 | CTRL_DQ1 |

##### Behavior of the outputs in counting modes (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying the behavior of the outputs (S7-300, S7-400)](#specifying-the-behavior-of-the-outputs-s7-300-s7-400-1)
- [No comparison (S7-300, S7-400)](#no-comparison-s7-300-s7-400)
- [On when counter value >= comparison value (S7-300, S7-400)](#on-when-counter-value-comparison-value-s7-300-s7-400)
- [On when counter value <= comparison value (S7-300, S7-400)](#on-when-counter-value-comparison-value-s7-300-s7-400-1)
- [Active on reaching the comparison value for pulse duration up/down (S7-300, S7-400)](#active-on-reaching-the-comparison-value-for-pulse-duration-updown-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration up (S7-300, S7-400)](#active-on-reaching-the-comparison-value-for-pulse-duration-up-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration down (S7-300, S7-400)](#active-on-reaching-the-comparison-value-for-pulse-duration-down-s7-300-s7-400)
- [Basic conditions for the behavior of the digital outputs (S7-300, S7-400)](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400)

###### Specifying the behavior of the outputs  (S7-300, S7-400)

###### Behavior of outputs Q0 and Q1

Select the required behavior for the output in question. Activate the corresponding option button:

- [No comparison](#no-comparison-s7-300-s7-400)
- [On when counter value >= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400)
- [On when counter value <= comparison value](#on-when-counter-value-comparison-value-s7-300-s7-400-1)
- [Active on reaching the comparison value for pulse duration up](#active-on-reaching-the-comparison-value-for-pulse-duration-up-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration down](#active-on-reaching-the-comparison-value-for-pulse-duration-down-s7-300-s7-400)
- [Active on reaching the comparison value for pulse duration up/down](#active-on-reaching-the-comparison-value-for-pulse-duration-updown-s7-300-s7-400)

> **Note**
>
> To activate the settings, enter values for comparison values 1 and 2 in the DB with the counter data and transfer them to the module with the CNT_CTRL instruction; you must also set the CTRL_DQ0 and CTRL_DQ1 bits in the DB in order to enable the outputs. See also "[Comparison values and outputs](#comparison-values-and-outputs-s7-300-s7-400)".

###### No comparison (S7-300, S7-400)

###### No comparison

The output remains deactivated and is not affected by comparison value, zero pass, high limit violated or low limit violated. The output Qx may be used as a purely digital output.

###### On when counter value >= comparison value (S7-300, S7-400)

###### On when counter value >= comparison value

The output is set to 1 if the counter is in the range between the comparison value and high limit violated.

Setting the counter to a value between the comparison value and high limit violated sets the output to 1.

The hatched area in the graphic below means that the output is set in this range.

![On when counter value >= comparison value](images/18098235787_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

###### On when counter value <= comparison value  (S7-300, S7-400)

###### On when counter value <= comparison value

The output is set to 1 if the counter is in the range between the comparison value and low limit violated.

Setting the counter to a value between the comparison value and low limit violated activates the output at 1.

The hatched area in the graphic below means that the output is set in this range.

![On when counter value <= comparison value](images/18099203595_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

###### Active on reaching the comparison value for pulse duration up/down (S7-300, S7-400)

###### Active on reaching the comparison value for pulse duration up/down

The output is set to 1 for the duration of the pulse when the counter has reached the comparison value irrespective of the count direction.

The hatched area in the graphic below means that the output is set in this range (t = pulse duration).

![Active on reaching the comparison value for pulse duration up/down](images/18099265419_DV_resource.Stream@PNG-en-US.png)

###### Active on reaching the comparison value for pulse duration up (S7-300, S7-400)

###### Active on reaching the comparison value for pulse duration up

The output is set to 1 for the pulse duration when the counter reaches the comparison value when counting up.

The hatched area in the graphic below means that the output is set in this range (t = pulse duration).

![Active on reaching the comparison value for pulse duration up](images/18099224203_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

###### Active on reaching the comparison value for pulse duration down (S7-300, S7-400)

###### Active on reaching the comparison value for pulse duration down

The output is set to 1 for the pulse duration when the counter reaches the comparison value when counting down.

The hatched area in the graphic below means that the output is set in this range (t = pulse duration).

![Active on reaching the comparison value for pulse duration down](images/18099244811_DV_resource.Stream@PNG-en-US.png)

Please note the [basic conditions for the behavior of the outputs](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400).

###### Basic conditions for the behavior of the digital outputs (S7-300, S7-400)

###### Marginal Conditions for the Behavior of the Digital Outputs

You must observe the following basic conditions when configuring the behavior of the digital outputs:

| If... | Then... |
| --- | --- |
| ... ...you want to configure an output "On when counter value >= comparison value or <= comparison value", | ... ...You must ensure that the time between these events is greater than the minimum switching time of the outputs (switching time: 300 µs); the control pulses at the outputs will otherwise be lost.  No new pulse will be triggered if the counter value reaches the relevant comparison value again while the output is still active. A further pulse can only be triggered when the output is no longer active. |
| ... you want to configure an output that is "Active on reaching the comparison value for pulse duration up", | ... ...You must not enable a hardware interrupt on `Reaching the relevant comparison value down'. |
| ... you want to configure an output that is "Active on reaching the comparison value for pulse duration down", | ... ...You must not enable a hardware interrupt on `Reaching the (relevant) comparison value up'. |

### Channel n enable hardware interrupts (S7-300, S7-400)

This section contains information on the following topics:

- [Enabling hardware interrupt trigger (S7-300, S7-400)](#enabling-hardware-interrupt-trigger-s7-300-s7-400)
- [Events which can trigger a hardware interrupt (S7-300, S7-400)](#events-which-can-trigger-a-hardware-interrupt-s7-300-s7-400)
- [OB 4x start information (S7-300, S7-400)](#ob-4x-start-information-s7-300-s7-400)

#### Enabling hardware interrupt trigger (S7-300, S7-400)

##### Introduction

You can set which events are to trigger a hardware interrupt for the FM 450‑1 counters.

##### What is a Hardware Interrupt?

If you want there to be a response to a specific event irrespective of the CPU cycle, each FM 450‑1 counter can trigger a hardware interrupt. The CPU interrupts the cyclic program on receiving the interrupts and executes the hardware interrupt OB.

##### Enabling the Hardware Interrupt

Hardware interrupts are enabled in two steps:

1. When configuring the hardware, you enable the interrupts for the module in the basic parameters and choose whether the module is to trigger diagnostic and/or hardware interrupts.
2. You then select the relevant [events](#events-which-can-trigger-a-hardware-interrupt-s7-300-s7-400) under "Enable hardware interrupts".

##### Process interrupt OB, OB 4x

If a hardware interrupt occurs, the user program is interrupted, the data is transferred from the module to the [start information of OB 4x](#ob-4x-start-information-s7-300-s7-400) and OB 4x is called. The process interrupt is acknowledged by exiting the OB 4x.

If no OB 4x is programmed, the CPU goes into STOP mode. If you then switch back to RUN, the hardware interrupt requirements are deleted.

##### Lost hardware interrupt

If an event occurs that is to initiate a hardware interrupt and the same previous event has not yet been acknowledged, no further hardware interrupt is initiated; the hardware interrupt is lost. This may lead to the "Hardware interrupt lost" diagnostic interrupt, depending on the parameterization.

##### Default setting

No hardware interrupts are enabled in the default setting.

#### Events which can trigger a hardware interrupt (S7-300, S7-400)

##### Which events can trigger a hardware interrupt?

The following events can trigger a hardware interrupt (independently of each other for each of the two counters) during operation of the FM 450‑1:

- Opening of the gate (in the operating modes with hardware or software gate)
- Closing of the gate (in the operating modes with hardware or software gate)
- Violation of the high limit
- Violation of the low limit
- Zero pass
- Reaching comparison value 1 or 2 in the up direction
- Reaching comparison value 1 or 2 in the down direction
- Setting the counter (DI set)

Select the check box for the relevant events.

You can select any number of events for triggering a hardware interrupt. Observe the [basic conditions for output behavior](#basic-conditions-for-the-behavior-of-the-digital-outputs-s7-300-s7-400) applicable to hardware interrupts on reaching a comparison value.

#### OB 4x start information (S7-300, S7-400)

##### OB 4x start information

The temporary variable OB4x_POINT_ADDR is described in the OB 4x start information.

The OB4x_POINT_ADDR variable (bytes 8 to 11) comprises 4 bytes. The information on the event that triggered the hardware interrupt is entered in these 4 bytes.

The table shows which bits are set for which interrupt. Any bits not listed are irrelevant and are zero.

| Byte | Bit | Meaning: Interrupt in the case of... |
| --- | --- | --- |
| **Counter 1** |  |  |
| 8 | 0 | Opening the gate |
| 1 | Closing the gate |  |
| 2 | Violation of the high limit |  |
| 3 | Violation of the low limit |  |
| 4 | Reaching comparison value 1 in the up direction |  |
| 5 | Reaching comparison value 1 in the down direction |  |
| 6 | Reaching comparison value 2 in the up direction |  |
| 7 | Reaching comparison value 2 in the down direction |  |
| 9 | 0 | Zero pass |
| 5 | Setting the counter (DI set) (synchronization) |  |
| **Counter 2** |  |  |
| 10 | 0 | Opening the gate |
| 1 | Closing the gate |  |
| 2 | Violation of the high limit |  |
| 3 | Violation of the low limit |  |
| 4 | Reaching comparison value 1 in the forward direction |  |
| 5 | Reaching comparison value 1 in the backward direction |  |
| 6 | Reaching comparison value 2 in the forward direction |  |
| 7 | Reaching comparison value 2 in the backward direction |  |
| 11 | 0 | Zero pass |
| 5 | Setting the counter (DI set) (synchronization) |  |

## Using FM 450-1 from the user program (S7-300, S7-400)

### Integrating the FM 450-1 into a user program

Instructions are available for integrating the FM 450-1 into a user program. These enable you to handle the desired functions with ease.

The instruction CNT_CTRL can be called in the CPU user program. It ensures communication between the CPU and the FM 450-1.

All data associated with a channel of the module are in the DB of the instruction CNT_CTRL ([counter DB](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#counter-data-block-s7-300-s7-400)). Use the command "Program blocks > Add new block" to add a CNT_CHANTYPE1 type data block to your project.

The DIAG_INF instruction is also available for FM 450-1. This operation allows you to transfer the diagnostic information to the counter DB.

---

**See also**

[CNT_CTRL (S7-300, S7-400)](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctrl-s7-300-s7-400)
  
[DIAG_INF (S7-300, S7-400)](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#diag_inf-s7-300-s7-400)

## FM 450-1: Online & Diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [FM 450-1 diagnostic LED fault display (S7-300, S7-400)](#fm-450-1-diagnostic-led-fault-display-s7-300-s7-400)
- [Channel-specific diagnostics (S7-300, S7-400)](#channel-specific-diagnostics-s7-300-s7-400)

### FM 450-1 diagnostic LED fault display (S7-300, S7-400)

#### Where are the faults displayed?

Faults are indicated by the two red diagnostics LEDs:

- The INTF diagnostics LED displays internal faults in the module.
- The EXTF diagnostics LED displays external faults in the cable connections.

#### Which fauts are displayed?

The table below shows the error types displayed by the diagnostic LEDs.

| Fault type/LED | Cause of fault | Correction |
| --- | --- | --- |
| Internal fault  Diagnostics LEDINTF | Error in EPROM test | Module replacement |
| RAM test error | Module replacement |  |
| Watchdog tripped | Module replacement |  |
| Lost hardware interrupt | Is acknowledged by processing the process interrupt. |  |
| External fault  Diagnostics LEDEXTF | Auxiliary voltage 1L+/1M not connected or DC24V encoder supply short-circuited | Correct connection |
| DC5.2V encoder supply short-circuited or overloaded | Correct connection |  |
| Fault in 5V encoder signals (wire break, short circuit, cable missing) | Correct connection |  |

#### Initiation of a diagnostics interrupt

All errors except an EPROM test error can trigger a diagnostic interrupt provided you have enabled the diagnostic interrupt in the basic parameters during parameter assignment. The [diagnostic data records DS0 and DS1](#diagnostics-data-record-ds0-and-ds1-s7-300-s7-400) will show you which error has caused the LED to light up.

### Channel-specific diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [Triggering diagnostics interrupts (S7-300, S7-400)](#triggering-diagnostics-interrupts-s7-300-s7-400)
- [Diagnostics data record DS0 and DS1 (S7-300, S7-400)](#diagnostics-data-record-ds0-and-ds1-s7-300-s7-400)
- [Assignments of diagnostics data record DS0 (S7-300, S7-400)](#assignments-of-diagnostics-data-record-ds0-s7-300-s7-400)
- [Assignment of diagnostic data record DS1 (S7-300, S7-400)](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400)
- [Data error (S7-300, S7-400)](#data-error-s7-300-s7-400)
- [Operator error (S7-300, S7-400)](#operator-error-s7-300-s7-400)

#### Triggering diagnostics interrupts (S7-300, S7-400)

##### Definition of a diagnostics interrupt

You can determine reactions to internal or external errors in the user program, by programming a diagnostics interrupt which interrupts cyclic program execution on the CPU, and triggers a call of diagnostics interrupt OB 82.

##### Events which can trigger a diagnostics interrupt

The following events can trigger a diagnostic interrupt:

- Faults in the external auxiliary 1L+/1M voltage.
- Short-circuit or overload at the 5.2 V DC encoder supply
- No module configuration
- Faulty module parameters
- Time monitoring (watchdog) triggered
- RAM defective
- Hardware interrupt lost
- Signal A error (wire break, short-circuit, cable missing)
- Signal B error (wire break, short-circuit, cable missing)
- Signal N error (wire break, short-circuit, cable missing)

##### Enabling diagnostics interrupts

When configuring the hardware, you enable the interrupts for the module in the basic parameters and choose whether the module is to trigger diagnostic and/or hardware interrupts.

##### Reactions to a diagnostics interrupt

When an event occurs that could trigger a diagnostic interrupt:

- The diagnostics information is stored in the [diagnostic data records DS0 and DS1](#diagnostics-data-record-ds0-and-ds1-s7-300-s7-400) in the module.
- The group error LED is lit.

  The group error LED does dark when the error is eliminated.
- Call of the diagnostics interrupt OB 82.
- The diagnostic data record DS0 is entered in the start information of the diagnostic interrupt OB.
- The count continues unchanged if an OB 82 has been programmed. If no OB 82 has been programmed, the CPU will go into STOP mode.

##### Default setting

No diagnostic interrupts are enabled in the default setting.

#### Diagnostics data record DS0 and DS1 (S7-300, S7-400)

##### Diagnostics data record DS0 and DS1

The information showing the event which has triggered a diagnostics interrupt is written to the diagnostics data records DS0 and DS1. The diagnostic data record DS0 comprises four bytes. DS1 comprises 16 bytes; the first four bytes are identical to DS0.

##### Reading data records from the module

[Diagnostic data record DS0](#assignments-of-diagnostics-data-record-ds0-s7-300-s7-400) is automatically transferred to the start information when the diagnostic OB is called. These four bytes are written to the local date (bytes 8 to 11) of OB 82.

You can read the [diagnostic data record DS1](#assignment-of-diagnostic-data-record-ds1-s7-300-s7-400) (and thus also the content of the DS0) from the module with the [DIAG_INF](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#diag_inf-s7-300-s7-400) instruction. However, this is only useful if DS0 reports a channel error.

#### Assignments of diagnostics data record DS0 (S7-300, S7-400)

##### Assignments of diagnostics data record DS0 in the start information

The following table shows the assignment of the diagnostic data record DS0 in the start information. Any bits not listed are insignificant, and zero.

| Byte | Bit | Meaning | Remarks | Event no. |
| --- | --- | --- | --- | --- |
| 0 | 0 | Module in error state | Set upon all diagnostics events | 8:x:00 |
| 1 | Internal error | Set at all internal error events:  - RAM test error - Time monitoring (watchdog) triggered - Lost hardware interrupt | 8:x:01 |  |
| 2 | External error | Set at all external error events:  - Auxiliary voltage 1L+/1M not connected, or short-circuit at the 5.2 V DC encoder supply. - Short-circuit or overload at the 5.2 V DC encoder supply - 5 V signal faults - Parameter error | 8:x:02 |  |
| 3 | Channel error | Is always assigned 1 for internal and external faults. | 8:x:03 |  |
| 4 | Failure of the external auxiliary voltage | Check the voltage | 8:x.04 |  |
| 7 | Parameter error | See [Data errors](#data-error-s7-300-s7-400) for a more detailed breakdown | 8:x:07 |  |
| 1 | 0...3 | Type class | Always assigned the value 8 |  |
| 4 | Channel information | Always assigned the value 1 |  |  |
| 2 | 3 | Time monitoring (watchdog) triggered | Module defective, or heavy interference | 8:x:33 |
| 3 | 3 | RAM defective | Module defective, or heavy interference | 8:x:43 |
| 6 | Hardware interrupt lost | Check the configuration. A hardware interrupt was detected and can not be reported, because the same event is not yet acknowledged by the CPU | 8:x:46 |  |

#### Assignment of diagnostic data record DS1 (S7-300, S7-400)

##### Assignment of diagnostic data record DS1

Diagnostic data record DS1 consists of 12 bytes. The first 4 bytes are identical to diagnostic data record DS0. The following table shows the assignment of the remaining bytes. Any bits not listed are irrelevant and are zero. The [DIAG_INF](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#diag_inf-s7-300-s7-400) instruction writes this data record to the DB of the CNT_CTRL instruction starting at DW54.

| Byte | Bit | Meaning | Remarks | Event no. |
| --- | --- | --- | --- | --- |
| 4 | 0...6 | Channel type | Always assigned the value 76H |  |
| 7 | Further channel types | Always assigned zero value |  |  |
| 5 | 0...7 | Diagnostics data length | Always assigned CH |  |
| 6 | 0...7 | Number of channels | Is always assigned 2 |  |
| 7 | 0…1 | Channel error vector | Bit 0= 1: Fault on channel 1  Bit 1= 1: Fault on channel 2 |  |
| 8 | 0 | Channel 1 signal A defective |  | 8:x:B0 |
| 1 | Channel 1 signal B defective |  | 8:x:B1 |  |
| 2 | Channel 1 signal N defective |  | 8:x:B2 |  |
| 4 | Channel 1 5.2 V encoder supply defective |  | 8:x:B4 |  |
| 5...7 | Reserved |  |  |  |
| 9 |  | Reserved |  |  |
| 10 | 0 | Channel 2 signal A defective |  | 8:x:B0 |
| 1 | Channel 2 signal B defective |  | 8:x:B1 |  |
| 2 | Channel 2 signal N defective |  | 8:x:B2 |  |
| 4 | Channel 2 5.2 V encoder supply defective |  | 8:x:B4 |  |
| 5...7 | Reserved |  |  |  |
| 11 |  | Reserved |  |  |

#### Data error (S7-300, S7-400)

##### Data error events

FM 450‑1 checks all new parameters transferred to the module. The module reports any errors returned in this check.

##### Where are data errors displayed?

The [CNT_CTRL](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctrl-s7-300-s7-400) instruction enters the data errors with the error numbers in the CNT_CTRL DB. You can access this data word in the user program using the DA_ERR_W variable.

##### Possible data errors

The table below lists the data errors and their error numbers and meaning.

| No. | Meaning |
| --- | --- |
| 0 | No error |
| 201 | Incorrect receiver selection value |
| 202 | Invalid diagnostics value of the signal pair |
| 203 | Incorrect value for signal evaluation |
| 204 | Incorrect 24 V count signal input filter value |
| 205 | Invalid value at digital input filters |
| 206 | Reversal of direction not allowed |
| 207 | Incorrect 1Q0 (2Q0) behavior configuration |
| 208 | Incorrect 1Q1 (2Q1) behavior configuration |
| 209 | Pulse duration out of limits |
| 211 | Wrong operating mode selected |
| 212 | No gate or both gates defined |
| 215 | A different count direction was selected for configuring output behavior "Active on reaching the comparison value for pulse duration up or down" in parameter assignment for the hardware interrupt "Reaching the comparison value up or down". The directions set must match. |
| 216 | Gate control interrupts are only possible in modes with gate control. |
| 217 | Interrupt on "Reaching comparison values" is not valid for output behavior "On when counter value >= comparison value" or "On when counter value <= comparison value". |

##### How are data errors acknowledged?

Correct the parameter values according to specifications. Transfer the corrected parameter set to the FM 450‑1 again. It will recheck the parameters and delete the data error in the DB.

#### Operator error (S7-300, S7-400)

##### Operator errors events

Operator errors occur as a result of improper operation of the module caused by the incorrect input of control signals.

##### Objects which indicate operator errors

The [CNT_CTRL](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctrl-s7-300-s7-400) instruction enters the operator error numbers in the DB. Instruction CNT_CTRL indicates an operator error has occurred when output parameter OT_ERR is set. You can access this data word in your program using the OT_ERR_B variable.

##### Possible operator errors

The table below lists the operator errors and their error numbers and meaning.

| No. | Meaning |
| --- | --- |
| 0 | No error |
| 1 | Operating mode can not be started using the SW gate |
| 2 | Operating mode can not be canceled |
| 4 | Only allowed when the CPU is in STOP |

##### How to acknowledge operator errors

You acknowledge the error with the OT_ERR_A input parameter of the [CNT_CTRL](FM%20x50-1%20Counting%20%28S7-300%2C%20S7-400%29.md#cnt_ctrl-s7-300-s7-400) instruction.
