---
title: "Using FM 452 (S7-300, S7-400)"
package: TFHWCFM452enUS
topics: 89
devices: [S7-300, S7-400]
source: Siemens TIA Portal Information System (offline help, en-US)
---


# Using FM 452 (S7-300, S7-400)

This section contains information on the following topics:

- [Terminal assignment of the front connector of FM 452 (S7-300, S7-400)](#terminal-assignment-of-the-front-connector-of-fm-452-s7-300-s7-400)
- [Cam control functions (S7-300, S7-400)](#cam-control-functions-s7-300-s7-400)
- [Configuring FM 452 (S7-300, S7-400)](#configuring-fm-452-s7-300-s7-400)
- [Using FM 452 from the user program (S7-300, S7-400)](#using-fm-452-from-the-user-program-s7-300-s7-400)
- [FM 452: Online & Diagnostics (S7-300, S7-400)](#fm-452-online-diagnostics-s7-300-s7-400)

## Terminal assignment of the front connector of FM 452 (S7-300, S7-400)

### Front connector

Connect the following to the 48-pin front connector:

- the encoder
- the digital outputs and inputs
- the supply voltage of the encoders and digital outputs

### Terminal assignment of front connector (X1)

The table below shows the terminal assignment of the front connector of FM 452.

| Wiring | Name | Proximity switch | Incremental encoder | Absolute encoder |
| --- | --- | --- | --- | --- |
| 1 |  | – |  |  |
| 2 |  | – |  |  |
| 3 | 1L+ | Auxiliary supply 24 VDC |  |  |
| 4 | A / DAT | – | Encoder signal A (5 V) | SSI data |
| 5 | /A / /DAT | – | Encoder signal A inverse (5 V) | SSI data inverse |
| 6 | B / CLI <sup>1)</sup> | – | Encoder signal B (5 V) | SSI shift clock input <sup>1)</sup> |
| 7 | /B / /CLI <sup>1)</sup> | – | Encoder signal B inverse (5 V) | SSI shift clock input inverse <sup>1)</sup> |
| 8 | N | – | Zero mark signal (5 V) | – |
| 9 | /N | – | Zero mark signal inverse (5 V) | – |
| 10 | CLS <sup>2)</sup> | – | – | SSI shift clock output |
| 11 | /CLS <sup>2)</sup> | – | – | SSI shift clock output inverse |
| 12 | A* | Encoder signal A (24 V) |  | – |
| 13 | B* | – | Encoder signal B (24 V) | – |
| 14 | N* | – | Zero mark signal (24 V) | – |
| 15 | Q0 | Digital output 0 |  |  |
| 16 | Q1 | Digital output 1 |  |  |
| 17 | Q2 | Digital output 2 |  |  |
| 18 | Q3 | Digital output 3 |  |  |
| 19 | Q4 | Digital output 4 |  |  |
| 20 | Q5 | Digital output 5 |  |  |
| 21 | Q6 | Digital output 6 |  |  |
| 22 | Q7 | Digital output 7 |  |  |
| 23 | 5.2 VDC | – | Encoder supply (5.2 V) |  |
| 24 | 24 VDC | Encoder supply (24 V) |  |  |
| 25 | M <sup>3)</sup> | Encoder ground |  |  |
| 26 | 2L+ | Auxiliary supply 24 VDC |  |  |
| 27 | RE | – | Current sourcing/current sinking<sup>4)</sup> | – |
| 28 | Q8 | Digital output 8 |  |  |
| 29 | Q9 | Digital output 9 |  |  |
| 30 | Q10 | Digital output 10 |  |  |
| 31 | Q11 | Digital output 11 |  |  |
| 32 | Q12 | Digital output 12 |  |  |
| 33 | Q13 | Digital output 13 |  |  |
| 34 | Q14 | Digital output 14 |  |  |
| 35 | Q15 | Digital output 15 |  |  |
| 36 | 3L+ | Auxiliary supply 24 VDC |  |  |
| 37 | I0 | Brake cam track enable |  |  |
| 38 | I1 | Length measurement/ edge detection/ set actual value on-the-fly |  |  |
| 39 | I2 | Reference point switch |  |  |
| 40 | I3 | Enable track signal 3 |  |  |
| 41 | I4 | Enable track signal 4 |  |  |
| 42 | I5 | Enable track signal 5 |  |  |
| 43 | I6 | Enable track signal 6 |  |  |
| 44 | I7 | Enable track signal 7 |  |  |
| 45 | I8 | Enable track signal 8 |  |  |
| 46 | I9 | Enable track signal 9 |  |  |
| 47 | I10 | Enable track signal 10 |  |  |
| 48 | M <sup>3)</sup> | Ground for auxiliary voltages |  |  |
| <sup>1)</sup> In listen-in mode   <sup>2)</sup> In master mode   <sup>3)</sup> Ground connections wired on module   <sup>4)</sup> **Note:** If you are connecting an incremental encoder from a third party in series-mode switching (current sourcing/current sinking), the following must be observed:  - Sourcing output: Connect RE (27) with ground (25). - Sinking output: Connect RE (27) with +24 V (24). |  |  |  |  |

Additional information about design and wiring can be found in the [Operating Instructions](http://support.automation.siemens.com/WW/view/en/1123332) of the electronic cam controller FM 452.

### Auxiliary voltage for sensors and digital outputs (1L+, 2L+, 3L+)

The 24 VDC auxiliary voltage of the encoders and digital outputs is monitored:

- for wire-break of the 24 V feed line
- for power failure

This means that 24 V DC (terminal 24) and 5.2 V DC (terminal 23) are available at the front connector (X1) for the different types of encoders.

### Load current supplies

The DC load current supply must meet the following requirements:

Only a safe, isolated extra-low voltage of ≤ 60 V DC may be used as the load current supply. Safe isolation can be implemented, for example, by adhering to the specifications

- VDE 0100 Part 410 / HD 384-4-41 / IEC 364-4-41  
   (as protective extra low voltage) and/or
- VDE 0805 / EN 60950 / IEC 950  
  (as safety low voltage SELV) or
- VDE 0106 Part 101.

### 11 digital inputs (I0 to I10)

You can connect bounce-free switches (24 V current sourcing) or non-contact sensors (2 or 3-wire proximity switches) via 11 digital inputs.

The digital inputs are not monitored for short circuits or wire break and have a non-isolated connection to the module chassis.

The state of each input can be read off from the respective LED.

### 16 digital outputs (Q0 to Q15)

The state (on/off) of tracks 0 to 15 is output at 16 digital outputs. The digital outputs have a non-isolated connection to the module chassis.

Loads supported:

- Operating voltage 24 V
- Current load 0.5 A / short-circuit proof

The associated LED indicates the state of each output.

## Cam control functions (S7-300, S7-400)

This section contains information on the following topics:

- [Influence of functions on the switching characteristics of time-based cams (S7-300, S7-400)](#influence-of-functions-on-the-switching-characteristics-of-time-based-cams-s7-300-s7-400)
- [Set Actual Value/Set Actual Value on-the-fly/Cancel Set Actual Value (S7-300, S7-400)](#set-actual-valueset-actual-value-on-the-flycancel-set-actual-value-s7-300-s7-400)
- [Set zero offset (S7-300, S7-400)](#set-zero-offset-s7-300-s7-400)
- [Set reference point (S7-300, S7-400)](#set-reference-point-s7-300-s7-400)
- [Change cam edges (S7-300, S7-400)](#change-cam-edges-s7-300-s7-400)
- [Perform "Fast Cam Parameter Change" (S7-300, S7-400)](#perform-fast-cam-parameter-change-s7-300-s7-400)
- [Executing "Length measurement" and "Edge detection" (S7-300, S7-400)](#executing-length-measurement-and-edge-detection-s7-300-s7-400)
- [Retrigger reference point (S7-300, S7-400)](#retrigger-reference-point-s7-300-s7-400)
- [Deactivate software limit switch (S7-300, S7-400)](#deactivate-software-limit-switch-s7-300-s7-400)
- [Executing "Simulation" (S7-300, S7-400)](#executing-simulation-s7-300-s7-400)
- [Read "count values of counter cam tracks" (S7-300, S7-400)](#read-count-values-of-counter-cam-tracks-s7-300-s7-400)
- [Read out "Position and track data" (S7-300, S7-400)](#read-out-position-and-track-data-s7-300-s7-400)
- [Read out "Encoder data" (S7-300, S7-400)](#read-out-encoder-data-s7-300-s7-400)
- [Read out "Cam and track data" (S7-300, S7-400)](#read-out-cam-and-track-data-s7-300-s7-400)
- [Setting "Control signals for the cam controller" (S7-300, S7-400)](#setting-control-signals-for-the-cam-controller-s7-300-s7-400)
- [Querying "Checkback signals for the cam controller" (S7-300, S7-400)](#querying-checkback-signals-for-the-cam-controller-s7-300-s7-400)
- [Querying the "Checkback signals for diagnostics" (S7-300, S7-400)](#querying-the-checkback-signals-for-diagnostics-s7-300-s7-400)

### Influence of functions on the switching characteristics of time-based cams (S7-300, S7-400)

#### Actual value changes

A time-based cam can be skipped by the following functions that change the actual value:

- Set actual value
- Set actual value on-the-fly
- Zero offset
- Retrigger reference point

#### Activating a time-based cam

If you skip the start of a time-based cam with one of the above functions, this cam will be activated provided the actual direction of the axis motion is the same as the effective direction assigned for the cam. The programmed cam activation time starts.

> **Note**
>
> If the axis is at a standstill, the direction of movement is influenced by fluctuations of the actual value.
>
> Set a hysteresis higher than the fluctuation of the actual value signal in order to suppress flutter when the axis is at a standstill.
>
> This retains the last determined direction of movement while the axis is at a standstill.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| Risk of injury and material damage.  Functions which modify the actual value at rotary axes may cause the unwanted activation of time-based cams.  You should always set the "invalid" option for the time-based cams of a rotary axis if you want to influence the actual value using the functions mentioned above. |  |

### Set Actual Value/Set Actual Value on-the-fly/Cancel Set Actual Value (S7-300, S7-400)

#### Definition

Use the "Set actual value" and "Set actual value on-the-fly" functions to assign a new coordinate to the current encoder value. This shifts the coordinate system by the value: ACT<sub>new</sub> - ACT<sub>current</sub>

Whereby:

- ACT<sub>new</sub> is the default value
- ACT<sub>current</sub> is the process value at the time of execution

#### Determining new coordinates

Calculate all your default positions in the shifted coordinate system based on the following formula:

**Coordinate**
<sub>new</sub>
 **= Coordinate**
<sub>old</sub>
 **+ (ACT**
<sub>new</sub>
 **- ACT**
<sub>current</sub>
**)**

#### Requirements

- The axis must be synchronized.
- With "Set process value on-the-fly": Digital input I1 must be interconnected.

#### Function sequence

1. Enter the coordinate for the process value, or for the process value to set on-the-fly in the channel DB.

   - Linear axis:

     You must select the specified process value so that the software limit switches are still within the valid traversing range after the function is called.

     The absolute value of the offset derived from **(ACT**<sub>new</sub>**- ACT**<sub>current</sub>**)** must be less than or equal to the absolute value of the permitted traversing range (maximum 100 m or 1000 m).
   - Rotary axis:

     Rule for the defined process value:

     0 ≤ process value < end of rotary axis
2. Set the appropriate trigger bits at the channel DB.
3. Call the [CAM_CTRL](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl-s7-300-s7-400) or [CAM_CTRL_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl_452-s7-300-s7-400) instruction.

   "Set process values" is executed immediately.

   "Set process value on-the-fly" is executed at the next positive edge at digital input I1. The FVAL_DONE bit is set.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.4 | AVAL_EN | BOOL | FALSE | 1 = set process value |
| 36.5 | FVAL_EN | BOOL | FALSE | 1 = set process value on-the-fly |
| 90.0 | AVAL | DINT | L#0 | Process value coordinate |
| 94.0 | FVAL | DINT | L#0 | Coordinate for on-the-fly process value |
| 25.5 | FVAL_DONE | BOOL | FALSE | 1 = set process value on-the-fly executed |

#### Effects of the function

The example "set process value" to 400 mm (at position 200 mm) demonstrates how this function shifts the coordinate system. Resultant effects:

- The position of the working range is **not** physically shifted.
- The individual points (such as the software limit switches) are assigned new coordinate values.
- The cams retain their coordinate values, and are therefore located at a different physical position.
- If the axis is synchronized and cam processing is enabled, the position process value may skip cam edges or entire cams as a result of this function.
- Status changes of the cam which would normally trigger an interrupt may be lost.

  > **Note**
  >
  > Make allowances for the [switching characteristics of time-based cams](#influence-of-functions-on-the-switching-characteristics-of-time-based-cams-s7-300-s7-400).

The table below shows how "Set process value" / "Set process value on-the-fly" shifts the coordinate system.

| Set process value | SLS  [mm] | REF  [mm] | ACT  [mm] | SLE  [mm] |
| --- | --- | --- | --- | --- |
| ![Effects of the function](images/24633497099_DV_resource.Stream@PNG-en-US.png) | -400 | -200 | 200 | 400 |
| -200 | 0 | 400 | 600 |  |

#### Cancelling the function

The "Undo set process value" function can be used to reset the coordinate shift caused by "Set process value" or "Set process value on-the-fly".

Once "Set process value on-the-fly" has been triggered, it can no longer be deleted before execution by a positive edge at input I1. However, it can be overwritten by a new "Set process value on-the-fly".

These functions are reset when a module is started up.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 35.2 | AVALREM_EN | BOOL | FALSE | 1: Undo process value setting |

#### Possible causes of error

"Set process value on-the-fly" and "Retrigger reference point" may not be executed in parallel.

The "Set process value on-the-fly" function can signal an operator error if the function would cause a software limit switch to exceed the valid traversing range with a positive edge at I1. This operating error is signaled by a diagnostic interrupt, and written to the diagnostic buffer.

### Set zero offset (S7-300, S7-400)

#### Definition

The "Zero offset" function lets you shift the zero point in the coordinate system by a defined value. The sign determines the offset direction.

#### Determining a new coordinate

All values of the shifted coordinate system can be calculated according to the following formula:

**Coordinate**
<sub>new</sub>
 **= Coordinate**
<sub>old</sub>
 **- (ZPO**
<sub>new</sub>
 **- ZPO**
<sub>old</sub>
**)**

**ZPO**
<sub>old</sub> identifies any existing zero offset. If no zero offset was active prior to the call, set a 0 value at **ZPO**<sub>old</sub>.

This equation allows you to calculate the coordinates for the software limit switches, for example.

#### Function sequence

1. Write the zero offset value to the channel DB.

   - Linear axis:

     The zero offset must be selected so that the software limit switches remain within the permissible numerical range after the function is called.
   - Rotary axis:

     Rule for the zero offset:

     value of zero offset ≤ end of the rotary axis.
2. Set the relevant trigger bit.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.6 | ZOFF_EN | BOOL | FALSE | 1 = set zero offset |
| 86.0 | ZOFF | DINT | L#0 | Zero offset |

#### Effects on a linear axis

The example of a zero offset of -200 mm demonstrates that this function shifts the coordinate system in positive direction. Resultant effects:

- The working range is **not** physically shifted.
- The individual points (such as the software limit switches) are assigned new coordinate values.
- The cams retain their coordinate values, and are therefore located at a different physical position.
- If the axis is synchronized and cam processing is enabled, the positional process value may skip cam edges or entire cams as a result of this function.
- Status changes of the cam which would normally trigger an interrupt may be lost.

  > **Note**
  >
  > Make allowances for the [switching characteristics of time-based cams](#influence-of-functions-on-the-switching-characteristics-of-time-based-cams-s7-300-s7-400).

The following table shows how the coordinate system is offset by "Zero offset".

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| **Zero offset** | **SLS**    **[mm]** | **REF**    **[mm]** | **ACT**    **[mm]** | **SLE**    **[mm]** |
| ![Effects on a linear axis](images/20327291787_DV_resource.Stream@PNG-en-US.png) | -400 | -200 | 200 | 400 |
| -200 | 0 | 400 | 600 |  |

#### Effects on a rotary axis

The example of a -45° zero offset demonstrates how this function rotates the coordinate system.

The following table shows how the coordinate system is rotated by "Zero offset".

| Tool when ACT = 340° | Tool when ACT = 25° |
| --- | --- |
| ![Effects on a rotary axis](images/24633573003_DV_resource.Stream@PNG-en-US.png)   The zero mark rotates by -45 degrees. All axis points are assigned new coordinate values. |  |

Including a **ZPO**<sub>old</sub> **= 0**, the result is a new value of 385°

As process value resumes at 0 at the end of the rotary axis operating in positive directional rotation, the calculation returns an process value of 25°:

**Coordinate**
<sub>new</sub>
 **= Coordinate**
<sub>old</sub>
 **- (ZPO**
<sub>new</sub>
 **- ZPO**
<sub>old</sub>
**) - end of rotary axis**

The **end of rotary axis** value only needs to be subtracted when

**Coordinate**
<sub>old</sub> - **(ZPO**<sub>new</sub> **- NPV**<sub>old</sub>**)** is greater than the end of rotary axis.

#### Loss of synchronization

If synchronization is lost due to an error, or reset due to "retrigger reference point", a zero offset is **retained**.

#### Cancelling function

A zero offset of 0 resets any existing zero offset.

### Set reference point  (S7-300, S7-400)

#### Definition

The "set reference point" function is used to synchronize the axis. The function shifts the working area. All shifts generated by a zero offset or "set actual value" are retained.

The function projects the operating range on the axis. Different value settings will thus move the working range to different positions within the physical range of the axis.

#### Requirements

Cam processing must be disabled.

#### Function sequence

1. Write the value for the reference point coordinate to the channel DB.

   - Linear axis:

     The reference point coordinates must not lie outside the software limit switches. This also applies to the reference point coordinate in a shifted coordinate system.
   - Rotary axis:

     Rule for the reference point coordinate:

     0 ≤ reference point coordinate < end of rotary axis
2. Set the relevant trigger bit.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.3 | REFPT_EN | BOOL | FALSE | 1 = set reference point coordinate |
| 98.0 | REFPT | DINT | L#0 | Reference point coordinate |
| 25.0 | SYNC | BOOL | FALSE | 1 = axis synchronized |

#### Effects of the function

The example "Set reference point" to 300 mm demonstrates how this function shifts the axis operating range.

This has the following effects:

- The actual position is set to the value of the reference point coordinate.
- The working range is physically shifted on the axis.
- The various points retain their original coordinates, but are now at new physical positions.
- The SYNC bit is set in the checkback signals.

The following table shows how "Set reference point" shifts the operating range on the axis.

|  |  |  |  |  |
| --- | --- | --- | --- | --- |
| **Set reference point** | **SLS**    **[mm]** | **REF**    **[mm]** | **ACT**    **[mm]** | **SLE**    **[mm]** |
| ![Effects of the function](images/20331037451_DV_resource.Stream@PNG-en-US.png) | -400 | -200 | 100 | 400 |
| -400 | -200 | 300 | 400 |  |

#### Special features of the absolute encoder

This function is necessary for [absolute encoder adjustment](#determining-the-absolute-encoder-adjustment-s7-300-s7-400).

### Change cam edges  (S7-300, S7-400)

#### Definition

The "change cam edges" function can be used to change the cam start and, for position-based cams, the end of a specific position-based cam in runtime.

#### Requirements

The cam you want to change must be valid.

#### Function sequence

1. Enter the cam number in the channel DB.
2. At a position-based cam:

   Enter the cam start and cam end in the channel DB.

   For a time-based cam:

   Enter the cam start value in the channel DB.
3. Set the relevant trigger bit.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.7 | CH01CAM_EN | BOOL | FALSE | 1 = write function for cam edges (1 cam) |
| 102.0 | CAM_NO | INT | 0 | Cam number |
| 104.0 | CAM_START | DINT | L#0 | Cam start |
| 108.0 | CAM_END | DINT | L#0 | Cam end |

#### Effects of the function

The FM x52 shifts first the on edge and then the off edge of the cam. This sequence does not depend on the direction in which the cam is shifted.

**Exception:**

The sequence described above may briefly generate an [inverse cam](Cam%20control%20%28S7-300%2C%20S7-400%29.md#properties-of-the-cam-types-s7-300-s7-400) if the new cam start is greater than the old cam end.

The figure below shows the each stage in cam edge change.

![Effects of the function](images/20331085963_DV_resource.Stream@PNG-en-US.png)

> **Note**
>
> If a hardware interrupt has been enabled for this cam, FM x52 can trigger one or two hardware interrupts when it detects the inverse cam depending on parameter assignment.
>
> Changing the on and/or off edge can result in a cam edge or the entire cam being skipped.
>
> Make allowances for the [switching characteristics of time-based cams](#influence-of-functions-on-the-switching-characteristics-of-time-based-cams-s7-300-s7-400).
>
> Cam status changes that would normally trigger a hardware interrupt can be lost.

#### Reading modified values

You can read out the modified values by calling one of the jobs CAM1RD_EN to CAM8RD_EN.

#### Cancelling the function

The modified values are lost when you restart the module.

### Perform "Fast Cam Parameter Change" (S7-300, S7-400)

#### Definition

The "Fast cam parameter change" function can be used to modify a group of up to 16 cams in runtime.

#### Requirements

The cams you want to modify must be valid.

#### Function sequence

1. Enter the number of cams to be modified in the channel DB.
2. Enter the number of the first cam to be modified in the channel DB.
3. Set the trigger bits for the required modifications.
4. Declare the new values at the channel DB.
5. Repeat steps 2 to 4 for each cam to be modified.
6. Set the relevant trigger bit in the channel DB.

#### Data used in the channel DB

| Address  Absolute | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 37.0 | CH16CAM_EN | BOOL | FALSE | 1 = write fast cam parameter change function (16 cams) |
| 176.0 | C_QTY | BYTE | B#16#0 | Number of cams to modify |
| 177.0 | DIS_CHECK | BOOL | FALSE | 1 = disable data check |

| Address  relative | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +0.0 | CAM_NO | BYTE | B#16#0 | Number of the cam to modify |
| +1.0 | C_EFFDIR | BOOL | FALSE | 1 = change the effective direction of the cam |
| +1.1 | C_CBEGIN | BOOL | FALSE | 1 = change the cam start to the value CBEGIN |
| +1.2 | C_CEND | BOOL | FALSE | 1 = change the cam end / activation time to the value CEND |
| +1.3 | C_LTIME | BOOL | FALSE | 1 = change the lead time to the value LTIME |
| +1.4 | CAM_OFF | BOOL | FALSE | 1 = deactivate the cam during the cam modification |
| +1.5 | EFFDIR_P | BOOL | FALSE | 1 = positive effective direction (plus) |
| +1.6 | EFFDIR_M | BOOL | FALSE | 1 = negative effective direction (minus) |
| +2.0 | CBEGIN | DINT | L#0 | New cam start |
| +6.0 | CEND | DINT | L#0 | New cam end / new activation time |
| +10.0 | LTIME | INT | L#0 | New lead time |

#### Deactivating a cam when making modifications

To maintain consistency, always deactivate the cam (CAM_OFF) when modifying its start and end settings.

#### Data check by the module

Use the DIS_CHECK (channel DB) parameter to specify whether or not to disable the validation of transferred data by FM x52. If you disable the data check, you must take steps to verify that only permitted values are transferred. If you transfer illegal values without a check, the module can behave unexpectedly.

- FALSE: The module checks all data to be transferred
- TRUE: The check of cam parameter data is disabled. This allows for faster activation of the data to be changed on FM x52.

  Regardless of this function, the module always checks whether

  - the axis is assigned
  - the number of cams to be changed (C_QTY) is valid
  - the cam (cam number) to change is valid.

The data are only enabled on the module after having been checked and found faultless.

Any faulty data are rejected.

#### Effects of the function

> **Note**
>
> Make allowances for the [switching characteristics of time-based cams](#influence-of-functions-on-the-switching-characteristics-of-time-based-cams-s7-300-s7-400).

#### Reading modified values

You can read the modified values by calling one of the jobs CAM1RD_EN to CAM8RD_EN.

#### Cancelling the function

The modified values are lost when you restart the module.

### Executing "Length measurement" and "Edge detection" (S7-300, S7-400)

#### Definition

You can establish the length of a workpiece using the "Length measurement" and "Edge detection" functions.

Length measurement and edge detection are active and remain active until you disable these functions or select a different measuring method. The [CAM_CTRL](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl-s7-300-s7-400) or [CAM_CTRL_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl_452-s7-300-s7-400) instruction enables length measurement if you select both measuring methods in parallel.

#### Requirement

A **bounce-free** switch must be connected to input I1.

#### Function sequence

The FM 452 updates the data on the module at different times Depending on the type of measurement. FM 452 reports each update at a parameter on the feedback interface.

**Length measurement**

![Function sequence](images/20334001291_DV_resource.Stream@PNG-en-US.png)

1. Set the function switch for "length measurement".
2. A positive edge at input I1 starts the length measurement.
3. The negative edge at input I1 stops the current measurement. The FM 452 updates the initial value, final value and length data.
4. When parameter MSR_DONE is set, FM 452 reports the data update. The parameter indicates completion of the measurement. The results of the measurement can be read out.
5. The start of the next measurement with a rising edge at I1 resets the MSR_DONE parameter.

The FM 452 does not update the data if the function is disabled during length measurement. The MSR_DONE parameter remains reset.

**Edge detection**

![Function sequence](images/20336405259_DV_resource.Stream@PNG-en-US.png)

1. Enter a value for the minimum edge distance in the parameter DB. Write and enable machine data.
2. Set the "edge detection" function switch. This sets the MSR_DONE parameter.
3. The positive edge at input I1 starts edge detection. The results of the measurement are updated and can be read out, and the start value of the measurement is entered; the end value and length assume the value -1.
4. After the update, FM 452 reports the change by resetting the MSR_DONE parameter.
5. The negative edge at input I1 stops the current measurement. The FM 452 updates the data for the end measurement and length values.
6. After the update, FM 452 reports the change by setting the MSR_DONE parameter. The results of the measurement can be read out.
7. The start of the next measurement with a rising edge at I1 resets the MSR_DONE parameter.

The FM 452 does not update the data if the function is disabled during edge detection. The MSR_DONE parameter remains reset.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 25.1 | MSR_DONE | BOOL | FALSE | 1 = length measurement completed |
| 34.0 | EDGE_ON | BOOL | FALSE | 1 = edge detection on |
| 34.2 | MSR_ON | BOOL | FALSE | 1 = length measurement on |
| 38.2 | MSRRD_EN | BOOL | FALSE | 1 = read measured values |
| 112.0 | BEG_VAL | DINT | L#0 | Initial value |
| 116.0 | END_VAL | DINT | L#0 | End value |
| 120.0 | LEN_VAL | DINT | L#0 | Length |

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 4.0 | EDGEDIST | DINT | L#0 | **Minimum edge distance for edge detection**   Valid value range:   - 0 ... 1,000,000,000 µm |

The minimum edge distance is used to define a range after the start of a measurement is detected with an edge detection. The measurement will be discarded if the measuring operation ends within this range.

The start of the measurement is not signaled unless the minimum edge distance has been traveled.

#### Conditions of length measurement

- The CPU program requires an interval of sufficient length between the off and on edges at input I1 in order to be able to evaluate the result of the measurement before a new measurement is triggered.
- The minimum interval between the positive and negative edges at input I1 and between the negative edge and the next positive edge at input I1 must be greater than 2 ms.

#### hardware interrupts

A hardware interrupt can report the start and end of a measurement in the FM 452.

#### Faulty measurement

The FM 452 returns the length value -1 in the event of errors in length measurement / edge detection.

A "length measurement" or "edge detection" may only perform up to 126 zero passes in one direction. The zero pass represents the rotary axis transition from the end of rotary axis value to 0 and vice versa. The FM 452 reports incorrect "length measurement" or "edge detection" if it detects more than 126 zero passes in one direction, regardless of whether or not it then detects any zero passes in the opposite direction.

A length measurement is also considered faulty if:

- the length measured at a rotary axis is greater than 2<sup>31</sup>.
- the on and off edges are detected simultaneously by the FM 452 (for example due to switch bounce).

This event can be signaled as a hardware interrupt.

#### Shift of the coordinate system during a length measurement

Conditions under which a shift of the coordinate system will influence the measured length:

- You are using an incremental encoder or an initiator or are operating the FM 452 in simulation mode.
- You are executing a "set reference point" or "retrigger reference point" function while a length measurement is active.

#### Example

To utilize the above mentioned influences on the measured length:

Your system always develops slip when you perform a length measurement.

The "Retrigger reference point" function can be used to correct this slip to allow correct length measurement values to be output.

### Retrigger reference point  (S7-300, S7-400)

#### Definition

The "Retrigger reference point" function can be used to synchronize the axis as a reaction to a recurring external event.

The function remains active until you deactivate it.

#### Requirements

- You are using an incremental encoder or an initiator.
- The external event may represent the zero mark signal of an incremental encoder or reference point switch at input I2.

#### Function sequence

1. Set the value for the reference point coordinate at the parameter DB.
2. Set the type of "retrigger reference point" at the parameter DB.

   Options:

   - Evaluation of the zero mark of the encoder only (RETR_TYPE = 7).
   - Evaluation of the reference point switch only (RETR_TYPE = 6).
   - Evaluation of the zero mark signal

     in positive direction: Evaluation of the first rising edge of the zero mark after passing the reference point switch in positive direction (RETR_TYPE = 0).

     in negative direction: Evaluation of the first falling edge of the zero mark after passing the reference point switch in negative direction (RETR_TYPE = 1).
3. Write and enable machine data.
4. Set the function switch in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 34.3 | REFTR_ON | BOOL | FALSE | 1 = retrigger reference point |
| 25.0 | SYNC | BOOL | FALSE | 1 = axis is synchronized |

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 44.0 | REFPT | DINT | L#0 | Reference point coordinate |
| 52.0 | RETR_TYPE | DINT | L#0 | Reference point retrigger mode |

#### Effects of the function

- FM x52 evaluates the zero mark and reference point switch in line with the axis direction of motion.

  - It evaluates the positive edges when the axis moves in positive direction.
  - It evaluates the negative edges when the axis moves in negative direction.
- It sets the actual position to the value of the reference point coordinate.
- The working range is physically shifted on the axis.
- The various points retain their original values, but are now at new physical positions.
- Cam status changes that would normally trigger a hardware interrupt can be lost.
- The SYNC bit in the checkback signals is set.

> **Note**
>
> Make allowances for the [switching characteristics of time-based cams](#influence-of-functions-on-the-switching-characteristics-of-time-based-cams-s7-300-s7-400).

#### Example

Rules for the example:

- The module evaluates the positive edges of the reference point switch and zero mark signals (axis moving in positive direction).
- Value of the reference point coordinate = 300 mm.
- No zero offset is active at the time of execution.

The following table shows how "Retrigger reference point" shifts the operating range on the axis.

| Retrigger reference point | SLS   **[mm]** | REF   **[mm]** | ACT   **[mm]** | SLE   **[mm]** |
| --- | --- | --- | --- | --- |
| ![Example](images/20336429067_DV_resource.Stream@PNG-en-US.png) | -400 | 300 | 100 | 400 |
| -400 | 300 | 300 | 400 |  |

#### Inclusion of a zero offset

Any active zero offset is included in the "Retrigger reference point" function. The reference point coordinate setting is thus calculated according to the formula:

**Ref = Ref**
<sub>MD</sub>
 **- Zero offset**

Ref<sub>MD</sub> is the value of the reference point coordinate store in machine data.

The following table shows how "Retrigger reference point" with zero offset shifts the operating range on the axis.

| Retrigger reference point | SLS   **[mm]** | REF   **[mm]** | ACT   **[mm]** | SLE   **[mm]** |
| --- | --- | --- | --- | --- |
| ![Inclusion of a zero offset](images/20337755531_DV_resource.Stream@PNG-en-US.png) | -500 | 300 | 0 | 300 |
| -400 | 400 | 100 | 400 |  |
| -400 | 400 | 400 | 400 |  |

### Deactivate software limit switch (S7-300, S7-400)

#### Definition

Use the "Deactivate software limit switch" function to disable monitoring of the software limit switches at a linear axis.

The function remains active until you deactivate it. This re-activates the software limit switches originally parameterized.

#### Function sequence

Set the function switch in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 34.4 | SSW_OFF | BOOL | FALSE | 1 = Software limit switches deactivated |

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 64.0 | SSW_STRT | DINT | L#-1000000000 | Software limit switch start |
| 68.0 | SSW_END | DINT | L#1000000000 | Software limit switch end |

#### Effects of the function

- simulation

  - Simulation mode stops when the axis overruns a software limit switch.
  - You can resume simulation mode by disabling software limit switch monitoring. The axis moves in the defined direction.
- Zero offset when monitoring is disabled

  If a zero offset is set in which software limit switches are located within traversing range limits, the actual value may still be outside the valid number range.
- Cams located outside the parameterized software limit switches can be switched.

  | Symbol | Meaning |
  | --- | --- |
  |  | **Caution** |
  | Risk of material damage!  If you reduce the traversing range by setting software limit switches to protect your system, you risk damage to your equipment when these switches are disabled.  In the planning and engineering phases for your plant, you should be certain that the drive can travel in the entire physical traversing range. |  |

### Executing "Simulation" (S7-300, S7-400)

#### Definition

The "Simulation" function allows you to activate the cam controller without connected encoders.

#### Function sequence

1. Set the simulation velocity at the parameter DB.
2. Write and enable machine data.
3. Set either a positive or negative simulation direction at the channel DB.
4. Set the function switch in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 15.2 | DIR_M | BOOL | FALSE | 1 = simulation in negative direction |
| 15.3 | DIR_P | BOOL | FALSE | 1 = simulation in positive direction |
| 34.1 | SIM_ON | BOOL | FALSE | 1 = simulation on |

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 84.0 | SIM_SPD | DINT | L#0 | Simulation speed |

#### Effects when simulation mode is activated

- Encoder signals will be ignored.
- The encoder input monitoring functions are disabled.
- All encoder errors reported will be reset.
- FM x52 simulates axis motion at a constant simulation velocity.
- Cam processing is disabled while simulation mode is active. However, you can then enable these operations again. Synchronism will be retained in this case.
- Starting at the current actual value, the actual position value changes dynamically based on the simulation velocity and direction.

#### Effects when simulation mode is deactivated

- Cam processing will be disabled.
- The synchronization of an incremental encoder or initiator will be cleared.. The actual value will be reset to the value of the reference point coordinate.
- The module reports the actual position value which corresponds with the absolute encoder value. The module then evaluates the encoder signals as defined at the machine parameters.

#### Limit values

The minimum and maximum simulation velocity depend on the [resolution](#specifying-simulation-speed-s7-300-s7-400).

#### Velocity

There may be differences between the set velocity and the [actual velocity](#specifying-simulation-speed-s7-300-s7-400) at which the module operates.

### Read "count values of counter cam tracks"  (S7-300, S7-400)

#### Definition

The "Counter cam track counter values" function is used to read out the current counter values.

#### Function sequence

1. Specify the counter cam tracks and the high count values in the machine data.
2. Write and enable machine data.
3. Enable the count function.
4. The module sets the count value to its high limit.
5. The count value decrements by the count of 1 at each positive edge of the track result signal.
6. Set the trigger bit at the channel DB to read the count values.
7. The module writes both count values to the channel DB. The module outputs a 0 value for tracks not assigned as a counter cam track.
8. The module sets track identifier bit = 1 at the counter cam track when the count value = 0.
9. It resets the track identifier bit = 0 at the next negative edge of the track result signal, and resets the counter to its high limit.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 15.5 | CNTC0_EN | BOOL | FALSE | 1 = enable count function of counter cam track 0 |
| 15.6 | CNTC1_EN | BOOL | FALSE | 1 = enable count function of counter cam track 1 |
| 38.3 | CNTTRC_EN | BOOL | FALSE | 1 = read count values of counter cam tracks |
| 124.0 | CNT_TRC0 | INT | 0 | Current count value of counter cam track 0 |
| 126.0 | CNT_TRC1 | INT | 0 | Current count value of counter cam track 1 |

#### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 99.0 | SPEC_TRC0 | BOOL | FALSE | 1 = track 0 is counter cam track |
| 99.1 | SPEC_TRC1 | BOOL | FALSE | 1 = track 1 is counter cam track |
| 100.0 | CNT_LIM0 | DINT | L#2 | High count value of counter cam track 0 |
| 104.0 | CNT_LIM1 | DINT | L#2 | High count value of counter cam track 1 |

### Read out "Position and track data" (S7-300, S7-400)

#### Definition

The "Position and track data" function can be used to read the current position, the velocity and the track identifier bits. The track identifier bits are recorded before being logically linked to machine and channel data.

The algorithm implemented in the FM x52 calculates velocity changes greater than 1 pulse/4 ms. The indicated velocity includes this inaccuracy, and is thus unsuitable in particular for closed-loop control. The internal velocity value used for dynamic cam control offers a higher precision.

#### Function sequence

1. Set the trigger bit in the channel DB.
2. The data are stored in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 38.4 | ACTPOS_EN | BOOL | FALSE | 1 = read position and track data |
| 128.0 | ACTPOS | DINT | L#0 | Current position |
| 132.0 | ACTSPD | DINT | L#0 | Current velocity |
| 136.0 | TRACK_ID | DWORD | DW#16#0 | Track identifier bits of tracks 0 to 31 |

### Read out "Encoder data" (S7-300, S7-400)

#### Definition

The "Encoder data" function can be used to read out current encoder data and the value for absolute encoder adjustment.

#### Requirements

You can read out the value for [absolute encoder adjustment](#determining-the-absolute-encoder-adjustment-s7-300-s7-400) after you have implemented the ["Set reference point"](#set-reference-point-s7-300-s7-400) function.

#### Function sequence

1. Set the trigger bit in the channel DB.
2. The data are stored in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 38.5 | ENCVAL_EN | BOOL | FALSE | 1 = read encoder values |
| 140.0 | ENCVAL | DINT | L#0 | Encoder value / counter value (internal representation) |
| 144.0 | ZEROVAL | DINT | L#0 | Counter value at the last zero mark (internal representation) |
| 148.0 | ENC_ADJ | DINT | L#0 | Absolute encoder adjustment |

### Read out "Cam and track data" (S7-300, S7-400)

#### Definition

The "Cam and track data" setting can be used to read the current cam and track identifier bits and the position. The track identifier bits are recorded before being logically linked to machine and channel data.

#### Function sequence

1. Enter type ID = 1 at the FM_TYPE parameter of the channel DB. This allows you to read 24 bytes of cam and track data.

   If you enter type ID = 0, only the cam identifier bits (16 bytes) will be read.
2. The data are stored in the channel DB.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 12.0 | FM_TYPE | BOOL | FALSE | 0 = FM 352 to V4.0  1 = FM 352 V5.0 or higher and FM 452 |
| 38.6 | CAMOUT_EN | BOOL | FALSE | 1 = read cam and track data |
| 152.0 | CAM_00_31 | DWORD | DW#16#0 | Cam identifier bits for cams 0 to 31 |
| 156.0 | CAM_32_63 | DWORD | DW#16#0 | Cam identifier bits for cams 32 to 63 |
| 160.0 | CAM_64_95 | DWORD | DW#16#0 | Cam identifier bits for cams 64 to 95 |
| 164.0 | CAM_96_127 | DWORD | DW#16#0 | Cam identifier bits for cams 96 to 127 |
| 168.0 | TRACK_ID1 | DWORD | DW#16#0 | Track identifier bits of tracks 0 to 31 |
| 172.0 | ACTPOS1 | DINT | L#0 | Current position |

### Setting "Control signals for the cam controller" (S7-300, S7-400)

#### Definition

The "Control signals for the cam controller" function can be used to enable cam processing and the tracks.

#### Function sequence

1. Set the required bits at the channel DB.
2. The data are transferred to the module each time the [CAM_CTRL](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl-s7-300-s7-400) or [CAM_CTRL_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl_452-s7-300-s7-400) instruction is called.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 15.4 | CAM_EN | BOOL | FALSE | 1 = enable cam processing |
| 16.0 | TRACK_EN | WORD | W#16#0 | Enable cam tracks 0 to 12  Bit 0 = track 0 |

#### Effects

Cam processing will be started or stopped based on the enable status.

The track identifier bits of enabled tracks are transferred to the track signals and digital outputs.

### Querying "Checkback signals for the cam controller" (S7-300, S7-400)

#### Definition

The "Checkback signals for the cam controller" function provides information about the current status of the cam controller and track signals. Consistency between the reported position and track signals is not guaranteed.

#### Function sequence

The data is stored in the channel DB each time the [CAM_CTRL](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl-s7-300-s7-400) or [CAM_CTRL_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl_452-s7-300-s7-400) instruction is called.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 23.4 | CAM_ACT | BOOL | FALSE | 1 = cam processing busy |
| 26.0 | ACT_POS | DINT | L#0 | Current axis position |
| 30.0 | TRACK_OUT | DWORD | DW#16#0 | Current track signals of tracks 0 to 31  Bit 0 = track 0 |

### Querying the "Checkback signals for diagnostics" (S7-300, S7-400)

#### Definition

The "checkback signals for diagnostics" setting is used to report diagnostics events.

#### Programming steps

1. If the module enters a new event in the diagnostic buffer, it sets the DIAG bit in the feedback interface. [Error](#error-classes-s7-300-s7-400) events are logged in the diagnostics buffer.
2. The module sets the DATA_ERR bit in the feedback interface when it detects incorrect data in a write job. The cause of the error is logged to the diagnostic buffer.
3. The feedback interface stores the [CAM_CTRL](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl-s7-300-s7-400) or [CAM_CTRL_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl_452-s7-300-s7-400) instruction in the channel DB.
4. The module resets the DIAG bit to 0 after the diagnostic buffer has been read by the [CAM_DIAG](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag-s7-300-s7-400) or [CAM_DIAG_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag_452-s7-300-s7-400) instruction.

#### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 22.2 | DIAG | BOOL | FALSE | 1 = diagnostic buffer modified |
| 22.4 | DATA_ERR | BOOL | FALSE | 1 = data error |

## Configuring FM 452 (S7-300, S7-400)

This section contains information on the following topics:

- [Measuring system (S7-300, S7-400)](#measuring-system-s7-300-s7-400)
- [Axis (S7-300, S7-400)](#axis-s7-300-s7-400)
- [Encoder (S7-300, S7-400)](#encoder-s7-300-s7-400)
- [Tracks (S7-300, S7-400)](#tracks-s7-300-s7-400)
- [Cams (S7-300, S7-400)](#cams-s7-300-s7-400)
- [Enable hardware interrupts (S7-300, S7-400)](#enable-hardware-interrupts-s7-300-s7-400)
- [Control and feedback interface of the FM 452 (S7-300, S7-400)](#control-and-feedback-interface-of-the-fm-452-s7-300-s7-400)
- [Parameter transmission paths (S7-300, S7-400)](#parameter-transmission-paths-s7-300-s7-400)

### Measuring system (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting the system of units (S7-300, S7-400)](#selecting-the-system-of-units-s7-300-s7-400)

#### Selecting the system of units (S7-300, S7-400)

##### Selecting the system of units

For the input and output of the data, you can select from the following systems of units:

- Millimeter (default setting)
- Inches
- Degrees
- Pulses

> **Note**
>
> If you change the system of units in the "Measuring system" dialog, the values will be converted to the new system. This may lead to rounding errors.
>
> If you change the system of units via the machine date, the values are not automatically converted.
>
> Any change of the system of units from or to "pulses" disables cam processing and prevents axis synchronization.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 8.0 | UNITS | DINT | L#1 | **Measuring system**   Valid values:  - 1 = 10<sup>-3 </sup>mm - 2 = 10<sup>-4</sup> inch - 3 = 10<sup>-4</sup> degrees - 4 = 10<sup>-2</sup> degrees - 5 = pulses - 6 = 10<sup>-3</sup> degrees |

##### Standard system of units in the online help

To specify the limits, we use the mm system of units. To define the limits in other systems of units, convert the values as shown below:

| To convert.... |  | you calculate... |
| --- | --- | --- |
| mm → inch |  | Limit value (inches) = limit value (mm) × 0.1 <sup>1)</sup> |
| mm → degrees | 10<sup>-4</sup> (4 decimal places)  10<sup>-3</sup> (3 decimal places)  10<sup>-2</sup> (2 decimal places) | Limit value (degrees) = limit value (mm) x 0.1  Limit value (degrees) = limit value (mm) x 1  Limit value(degrees) = limit value (mm) x 10 |
| mm → pulse |  | Limit value (pulses) = limit value (mm) x 1000 |
| <sup>1)</sup> When set to the maximum value, the number of decimal places affects the number of digits before the decimal point. In the inch measurement system, 4 decimal places are used; you can therefore enter a maximum of 100,000.0000 inches. The millimeter measurement system uses 3 decimal places; a maximum of 1,000,000.000 mm can be entered. |  |  |

### Axis (S7-300, S7-400)

This section contains information on the following topics:

- [Specifying axis type (S7-300, S7-400)](#specifying-axis-type-s7-300-s7-400)
- [Specifying synchronization (S7-300, S7-400)](#specifying-synchronization-s7-300-s7-400)
- [Setting hysteresis (S7-300, S7-400)](#setting-hysteresis-s7-300-s7-400)
- [Specifying simulation speed (S7-300, S7-400)](#specifying-simulation-speed-s7-300-s7-400)
- [Specifying minimum edge-to-edge distance (S7-300, S7-400)](#specifying-minimum-edge-to-edge-distance-s7-300-s7-400)

#### Specifying axis type (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting axis type (S7-300, S7-400)](#selecting-axis-type-s7-300-s7-400)
- [Specifying software limit switches (S7-300, S7-400)](#specifying-software-limit-switches-s7-300-s7-400)
- [Specifying end of rotary axis (S7-300, S7-400)](#specifying-end-of-rotary-axis-s7-300-s7-400)

##### Selecting axis type (S7-300, S7-400)

###### Axis types

The cam controller supports the following axis types:

- Linear axis

  A linear axis is an axis which has a limited physical traversing range.

  ![Axis types](images/20382909323_DV_resource.Stream@PNG-en-US.png)
- Rotary axis

  The rotary axis is an axis whose traversing range is not restricted by mechanical stops.

  ![Axis types](images/20383329291_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 12.0 | AXIS_TYPE | DINT | L#0 | **Axis type**   Valid values:  - 0 = linear axis - 1 = Rotary axis |

##### Specifying software limit switches (S7-300, S7-400)

###### Software limit switch

Software limit switches only exist for the linear axis.

The operating range is the range limited by the software limit switches. The FM x52 can monitor the operating range limits.

The software limit switch start (SLS) must always be smaller than the software limit switch end (SLE).

The software limit switches are active when FM x52 is synchronized.

- When using an incremental encoder or initiator:

  The axis is initially not synchronized after each FM x52 startup. The parameterized software limit switches are not monitored until the axis is synchronized.
- When using an absolute encoder (SSI):

  The FM x52 is synchronized once it has received a complete frame without errors. The software limit switches are monitored from this time on. The absolute encoder you use must cover at least the operating range including the software limit switches.

###### Relationship between the operating range, encoder range and traversing range

- The operating range is the range which you specify for your job using the software limit switches.
- The encoder range represents the range explicitly covered by the encoder. For a linear axis, the module assigns the encoder range symmetrically across across the operating range. In other words, the module shifts the encoder range in order to equalize the distances between the software limit switches and the ends of the encoder range (see figure below).
- This traversing range is the value range the FM x52 can process. The traversing range is dependent on the resolution.

The following applies: Traversing range ≥ encoder range ≥ operating range

The following figure shows the relationship between software limit switches, the operating range, the encoder range and the traversing range.

![Relationship between the operating range, encoder range and traversing range](images/20383357323_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 64.0  68.0 | SSW_STRT  SSW_END | DINT  DINT | L# -100 000 000  L# 100 000 000 | **Software limit switch start**    **Software limit switch end**   Valid value range:  - -1,000,000,000 µm to 1,000,000,000 µm |

##### Specifying end of rotary axis (S7-300, S7-400)

###### End of rotary axis

The "End of rotary axis" value is the theoretical maximum actual value of the axis. However, the theoretical maximum value is never indicated, because it also represents the physical start position of the rotary axis (= zero).

The highest rotary axis value displayed is:

End of rotary axis [µm] - resolution [µm / pulse] x 1 [pulse]

**Example:** End of rotary axis = 1000 mm

The displayed value jumps:

- from 999 mm to 0 mm when the rotational direction is positive.
- from 0 mm to 999 mm when rotational direction is negative.

###### Rotary axis with absolute encoders

The rotary range (0 to end of rotary axis) of a rotary axis with an absolute encoder must correspond exactly to the total number of steps of the absolute encoder:

![Rotary axis with absolute encoders](images/26329178635_DV_resource.Stream@PNG-en-US.png)

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 16.0 | ENDROTAX | DINT | L#100000 | **End of rotary axis**   Valid value range:  - 1 µm to +1,000,000,000 µm |

#### Specifying synchronization (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting "Retrigger reference point" type (S7-300, S7-400)](#selecting-retrigger-reference-point-type-s7-300-s7-400)
- [Specifying reference point coordinate (S7-300, S7-400)](#specifying-reference-point-coordinate-s7-300-s7-400)
- [Specifying absolute encoder adjustment (S7-300, S7-400)](#specifying-absolute-encoder-adjustment-s7-300-s7-400)

##### Selecting "Retrigger reference point" type (S7-300, S7-400)

###### Retrigger reference point

By setting the "[Retrigger reference point](#retrigger-reference-point-s7-300-s7-400)" type, you define the conditions for axis synchronization in operation with an incremental encoder or an initiator.

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 52.0 | RETR_TYPE | DINT | L#0 | **Type of reference point retrigger**   Valid values:  - 0 = reference point switch and zero mark direction + - 1 = reference point switch and zero mark direction - - 6 = reference point switch only - 7 = zero mark only |

##### Specifying reference point coordinate (S7-300, S7-400)

###### Reference point coordinate

- **Incremental encoder and initiator:**

  Using the "Retrigger reference point" function switch and a synchronization event defined by the ["Retrigger reference point" type](#selecting-retrigger-reference-point-type-s7-300-s7-400), the reference point coordinate is assigned to this event.
- **Absolute encoder (SSI)**

  A parameterized axis with absolute encoder is always synchronized after transmission of the first error-free SSI frame.

  For more information, refer to the description of [absolute encoder adjustment](#specifying-absolute-encoder-adjustment-s7-300-s7-400) which explains the interaction of the absolute encoder adjustment with other data.

The value of the reference point coordinate must lie within the operating range:

- **Linear axis**

  Including the software limit switches.
- **Rotary axis**

  Greater than or equal to 0 and less than the "end of rotary axis" value (0 ≤ reference point coordinate < end of rotary axis).

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 44.0 | REFPT | DINT | L#0 | **Reference point coordinate**   Valid value range:  - -1,000,000,000 µm to +1,000,000,000 µm |

##### Specifying absolute encoder adjustment (S7-300, S7-400)

This section contains information on the following topics:

- [Determining the absolute encoder adjustment (S7-300, S7-400)](#determining-the-absolute-encoder-adjustment-s7-300-s7-400)
- [Absolute encoder adjustment procedure (S7-300, S7-400)](#absolute-encoder-adjustment-procedure-s7-300-s7-400)
- [Example of absolute encoder adjustment (S7-300, S7-400)](#example-of-absolute-encoder-adjustment-s7-300-s7-400)

###### Determining the absolute encoder adjustment  (S7-300, S7-400)

###### Definition

Absolute encoder adjustment is only necessary for an absolute encoder.

The absolute encoder adjustment and reference point coordinate map the encoder's range of values to the axis coordinate system. The encoder value corresponding to the reference point coordinate on the axis is determined. The value must be less than the total number of steps of the absolute encoder.

Additional information can be found under "[Absolute encoder adjustment procedure](#absolute-encoder-adjustment-procedure-s7-300-s7-400)" and in an [example](#example-of-absolute-encoder-adjustment-s7-300-s7-400).

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 48.0 | ENC_ADJ | DINT | L#0 | **Absolute encoder adjustment**   Valid value range:  - 0 to (2<sup>25</sup> - 1) |

###### Data used in the channel DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 98.0 | REFPT | DINT | L#0 | **Reference point coordinate**   Valid value range:  - -1,000,000,000 µm to +1,000,000,000 µm |

###### Absolute encoder adjustment procedure  (S7-300, S7-400)

###### Determining the correct absolute encoder adjustment

After initial parameter assignment, further steps must be taken to ensure that a correct relationship is created between the encoder and coordinate system. The procedure shown in the next section is based on the use of the parameter assignment dialogs.

1. Move the axis to a defined, reproducible point to which a unique coordinate is assigned.

   This can, for example, be the "software limit switch end".
2. Call the "[Set reference point](#set-reference-point-s7-300-s7-400)" setting using the coordinate defined in point 1.

   FM x52 now determines an encoder value for the reference point coordinate entered in the channel DB (REFPT in the channel DB), namely the absolute encoder adjustment. You can read this value with the "[Encoder data](#read-out-encoder-data-s7-300-s7-400)" setting.
3. Enter the value read in the "absolute encoder adjustment" field.
4. Save your parameter assignment to the corresponding parameter DB using the export function.
5. Download the data in the HWCN to the CPU.
6. Restart the CPU to activate the data.

> **Note**
>
> You perform this adjustment once during commissioning. Following parameter assignment, the FM x52 is synchronized during start-up as soon as a complete, faultless encoder frame is received after start-up.

###### Otherwise: Mechanical adjustment of the encoder

A correct relationship between the coordinate system and the encoder can be achieved as follows:

1. Traverse the axis to a defined, reproducible point to which a unique coordinate is assigned.

   This can, for example, be the "software limit switch start".
2. Enter this coordinate value in the machine data as "reference point coordinate".
3. Read the encoder value displayed at this position with the "[Encoder data](#read-out-encoder-data-s7-300-s7-400)" setting.
4. Enter this value in the machine data as the "absolute encoder adjustment".

After the parameter assignment a correct actual value will always be shown.

Instead of steps 3 and 4, you can also set the encoder to zero using "Reset", if available. Then enter the value "0" in the machine data as the absolute encoder adjustment.

###### Example of absolute encoder adjustment (S7-300, S7-400)

###### Example of an absolute encoder adjustment

The following assumptions apply to the example:

- Reference point coordinate = -125 mm
- Operating range from SSW_STRT = -1000 mm to SSW_END = 1000 mm
- Absolute encoder adjustment = 0
- Encoder range = 2048 increments with a resolution of 1 mm/pulse
- The absolute encoder used cannot be adjusted mechanically with precision and it also is not possible to set the encoder value specifically.

The following figure shows an example of absolute encoder adjustment.

![Example of an absolute encoder adjustment](images/20174408587_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| 1) | Assignment of the coordinate system to encoder values, based on the absolute encoder adjustment. The encoder value 0 corresponds to the actual value -125. |
| 2) | Required assignment of the coordinate system to the encoder. At this position the coordinate should be -125. |

###### Result in accordance with "Set reference point"

After "Set reference point" the relationship looks as follows:

The reference point coordinate on the axis (-125) is assigned to the encoder value (1798) determined from absolute encoder adjustment. This assignment is set out in the figure below.

![Result in accordance with "Set reference point"](images/20166518027_DV_resource.Stream@PNG-en-US.png)

The encoder supplies 2048 unique values. The operating range is defined by the software limit switches. The selected resolution of 1 mm per pulse means the encoder can, however, cover a greater operating range than the one set by the software limit switches.

With the set resolution, the operating range is already covered with 2001 values. Therefore, in the example, 47 pulses "remain" and these are symmetrically positioned around the operating range.

#### Setting hysteresis (S7-300, S7-400)

##### Hysteresis

The [hysteresis](Cam%20control%20%28S7-300%2C%20S7-400%29.md#hysteresis-s7-300-s7-400) value range depends on the [resolution](#resolution-s7-300-s7-400).

Maximum input value:

- For linear axes: max. input value < ¼ of the operating range
- For rotary axes: max. input value < ¼ of the rotary axis range

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 80.0 | HYS | DINT | L#0 | **Hysteresis**   Valid value range:  - 0 to 65 535 [Imp] x resolution [<sup>µm</sup>/<sub>Imp</sub>] |

##### Position-based cams and hysteresis

A position-based cam is activated when the following conditions are met:

- The detected actual value lies within the position-based cam.
- Hysteresis is not active.

Switching points may vary depending on the position at which the change in direction takes place.

The figure below shows the switching characteristics of a position-based cam with hysteresis.

![Position-based cams and hysteresis](images/20423845771_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ![Position-based cams and hysteresis](images/20319657483_DV_resource.Stream@PNG-de-DE.png) | Cam |
| ![Position-based cams and hysteresis](images/20319681931_DV_resource.Stream@PNG-de-DE.png) | Hysteresis |
| 1) | Cam is activated, as the cam start is crossed in the positive effective direction. |
| 2) | Cam remains active due to hysteresis, irrespective of changes of direction. |
| 3) | Cam is deactivated when hysteresis ends. |
| 4) | Cam remains deactivated after a direction change. |
| 5) | Cam is activated again at the end of hysteresis. |

> **Note**
>
> When the direction is changed, hysteresis cannot reduce a cam actuation time shorter than the hysteresis.

##### Time-based cams and hysteresis

A time-based cam is activated when the following conditions are met:

- The cam start is crossed in the effective direction.
- Hysteresis is not active.

> **Note**
>
> The hysteresis will hide a time-based cam if its range between the reversal point and the cam start is less than the hysteresis.

The figure below shows the switching characteristics of a time-based cam with hysteresis. The figure shows a time-based cam that is **not** activated again.

![Time-based cams and hysteresis](images/20428310539_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| ![Time-based cams and hysteresis](images/20319657483_DV_resource.Stream@PNG-de-DE.png) | Cam |
| ![Time-based cams and hysteresis](images/20319681931_DV_resource.Stream@PNG-de-DE.png) | Hysteresis |
| 1) | Cam is activated, as the cam start is crossed in the positive effective direction. |
| 2) | Cam remains active after the change of direction until the activation time has expired, regardless of hysteresis. |
| 3) | Cam start is hidden by the hysteresis; the cam is not activated. |

#### Specifying simulation speed (S7-300, S7-400)

##### Simulation speed

This machine data determines the simulation speed. Please also see the information under "[Influence of settings on the switching characteristics of time-based cams](#influence-of-functions-on-the-switching-characteristics-of-time-based-cams-s7-300-s7-400)".

The actual simulation speed V<sub>sim</sub> may deviate from the setting at V<sub>sim, V</sub>, and is calculated using the following formula:

![Simulation speed](images/26328854027_DV_resource.Stream@PNG-en-US.png)

In this equation:

- V<sub>sim</sub>: Simulation speed set by FM 352. Unit: <sup>µm</sup>/<sub>min</sub>
- V<sub>sim, V</sub>: simulation speed set in the machine parameters. Unit: <sup>µm</sup>/<sub>min</sub>
- RES: Resolution derived from encoder data. Unit: <sup>µm</sup>/<sub>pulse</sub>
- Integer ( ): Of this expression, only the decimal integer is used in subsequent calculation. This expression must lie within the range of 2 to 65536 in all calculations.

The actual simulation speed changes abruptly as a result of correlations (see above formula).

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 84.0 | SIM_SPD | DINT | L#0 | **Simulation speed**   Valid value range:  - 0 = standstill - 5 × 10<sup>8</sup> = highest setting supported by the module   Within this range, the simulation speed depends on the [resolution](#resolution-s7-300-s7-400):  1000 x  resolution ≤ simulation velocity  ≤ 3  x  10<sup>7</sup>  x  resolution |

#### Specifying minimum edge-to-edge distance (S7-300, S7-400)

##### Minimum edge-to-edge distance

This machine data is used to define a range after detection of the start of a measurement for edge detection. The measurement is discarded if the end of the measurement is within this range.

The start of measurement is not reported unless the "minimum edge-to-edge distance" has been traveled.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 4.0 | EDGEDIST | DINT | L#0 | **Minimum edge-to-edge distance**   Valid value range:  - 0 ... 1,000,000,000 µm |

### Encoder (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting the signal type (S7-300, S7-400)](#selecting-the-signal-type-s7-300-s7-400)
- [Specifying resolution (S7-300, S7-400)](#specifying-resolution-s7-300-s7-400)
- [Selecting the count direction (S7-300, S7-400)](#selecting-the-count-direction-s7-300-s7-400)
- [Selecting monitoring (S7-300, S7-400)](#selecting-monitoring-s7-300-s7-400)
- [Selecting data for absolute encoder (SSI) (S7-300, S7-400)](#selecting-data-for-absolute-encoder-ssi-s7-300-s7-400)
- [Initiator direction (S7-300, S7-400)](#initiator-direction-s7-300-s7-400)

#### Selecting the signal type (S7-300, S7-400)

##### Signal type

The encoder returns position data to the module for evaluation and conversion to an process value based on the resolution.

You can select the signal type from one of the following [encoders](Cam%20control%20%28S7-300%2C%20S7-400%29.md#supported-encoders-s7-300-s7-400):

- [5 V differential signal](Cam%20control%20%28S7-300%2C%20S7-400%29.md#incremental-encoder-s7-300-s7-400)

  Select the signal type "5 V differential signal" to use a 5 V incremental encoder with differential signal A, /A, B, /B and N, /N.
- [24 V track A+B phase shifted](Cam%20control%20%28S7-300%2C%20S7-400%29.md#incremental-encoder-s7-300-s7-400)

  Select signal type "24 V track A+B phase shifted" to use a 24 V incremental encoder with signals A*, B* and N*.
- [SSI absolute](Cam%20control%20%28S7-300%2C%20S7-400%29.md#absolute-encoder-ssi-s7-300-s7-400)

  Select the "SSI absolute" signal type if you use an absolute encoder with a serial interface.
- [24 V initiator](Cam%20control%20%28S7-300%2C%20S7-400%29.md#proximity-switches-s7-300-s7-400)

  Select the signal type "24 V initiator" to use a 24 V initiator with count signal A*.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 20.0 | ENC_TYPE | DINT | L#1 | **Signal type**   Valid values:  - 1 = 5 V, incremental - 2 = 24 V, incremental - 3 = SSI 13-bit frame length - 4 = SSI 25-bit frame length - 5 = listen in - 6 = 24 V initiator up (positive) - 7 = 24 V initiator down (negative) - 8 = SSI 13-bit (right-justified) - 9 = SSI 25-bit (right-justified) - 10 = listen in (right-justified) |

#### Specifying resolution (S7-300, S7-400)

This section contains information on the following topics:

- [Specify distance per encoder revolution (S7-300, S7-400)](#specify-distance-per-encoder-revolution-s7-300-s7-400)
- [Specifying increments per encoder revolution (S7-300, S7-400)](#specifying-increments-per-encoder-revolution-s7-300-s7-400)
- [Resolution (S7-300, S7-400)](#resolution-s7-300-s7-400)

##### Specify distance per encoder revolution (S7-300, S7-400)

###### Distance per encoder revolution

You inform the FM x52 about the distance covered by the drive system per encoder revolution using the "Distance per encoder revolution" machine data.

The "Distance per encoder revolution" value depends on the structure of the axis and the way in which the encoder is mounted. You must take all transmission elements, such as couplings and gears, into account. The following figure shows an example of two different encoder positions.

![Distance per encoder revolution](images/20191722123_DV_resource.Stream@PNG-en-US.png)

The relationship between the "Distance per encoder revolution" and "Increments per encoder revolution" machine data is described under [resolution](#resolution-s7-300-s7-400).

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 24.0 | DISP_REV | DINT | L#80000 | **Distance per encoder revolution**   Valid value range:  - 1 µm to 1,000,000,000 µm |

##### Specifying increments per encoder revolution (S7-300, S7-400)

###### Increments per encoder revolution

The "Increments per encoder revolution" machine data defines the number of increments an encoder returns per revolution. The FM x52 calculates the resolution based on this value and the "Distance per encoder revolution" machine data.

**Incremental encoder**

Any value within the range of values can be [entered](Cam%20control%20%28S7-300%2C%20S7-400%29.md#incremental-encoder-s7-300-s7-400). The module evaluates the increments four times.

**Initiator**

Any value within the range of values is allowed.

**Absolute encoder**

Different encoder types have different limits:

| Encoder type | Frame length / type | Value range | Can be used as linear axis |
| --- | --- | --- | --- |
| Single-turn encoder | 13-bit half fir tree | 64 ... 8192 in powers of 2 |  |
| Single-turn encoder | 13-bit right-justified | 64 ... 8192 all values | X |
| Single-turn encoder | 25-bit right-justified | 64 ... 2<sup>25</sup> all values | X |
| Multiturn encoder | 25-bit fir tree | 64 ... 8192 in powers of 2 |  |
| Multiturn encoder | 25-bit right-justified | 64 ... 2<sup>24</sup> all values |  |
| Listen-in | Fir tree | 64 ... 8192 in powers of 2 |  |
| Listen-in | Right justified | 64 ... 2<sup>25</sup> all values | X |
| Special setting:  Multiturn encoder in single-turn mode | 25-bit half fir tree | 64 ... 8192 in powers of 2 |  |

> **Note**
>
> The number of encoder pulses is the product of the "Increments per encoder revolution" and the "Number of revolutions" (see "[Resolution](#resolution-s7-300-s7-400)").

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 32.0 | INC_REV | DINT | L#500 | **Increments per encoder revolution**   Valid value range:  - 1 to 2<sup>25</sup>   Note:  This entry is irrelevant when you use "pulse" units. |

##### Resolution (S7-300, S7-400)

###### Resolution

The resolution reflects the accuracy of cam processing. It also determines the maximum possible traversing range.

The resolution (RES) is calculated as shown in the table below:

|  | Incremental encoder | Absolute encoder / initiator |
| --- | --- | --- |
| **Input values** | - Distance per encoder revolution - Increments per encoder revolution:   - Pulse evaluation: quadruple   - 1 increment = 4 pulses | - Distance per encoder revolution - Increments per encoder revolution.   - 1 increment = 1 pulse |
| **Calculation** | ![Resolution](images/26219823627_DV_resource.Stream@PNG-en-US.png) |  |

> **Note**
>
> Resolution in the "pulse" system of units is always 1.
>
> All position values are rounded to the integer multiple of the resolution. This allows you to distinguish between the set and used values.

###### Range of values of the resolution

Convert the range of values for the resolution according to the defined physical units. The resolution must be kept within this range when setting the "distance per encoder revolution" and "increments per encoder revolution" values.

The chosen system of units determines the resolution value range:

| Measuring system | Representation in... | Range of values of the resolution |
| --- | --- | --- |
| mm | 10<sup>-3 </sup>mm | 0,1 × 10<sup>-3</sup> mm to 1000 x 10<sup>-3</sup> mm/pulse |
| inch | 10<sup>-4</sup> inch | 0,1 × 10<sup>-4</sup> inches to 1000 x 10<sup>-4</sup> inches/pulse |
| degrees | 10<sup>-4</sup> degrees  10<sup>-3</sup> degrees  10<sup>-2</sup> degrees | 0,1 × 10<sup>-4</sup> degrees to 1000 x 10<sup>-4</sup> degrees/pulse  0,1 × 10<sup>-3</sup> degrees to 1000 x 10<sup>-3</sup> degrees/pulse  0,1 × 10<sup>-2</sup> degrees to 1000 x 10<sup>-2</sup> degrees/pulse |
| Pulses | 1 pulse | 1 |

###### Example

- An incremental encoder has the following data:

  - Increments per encoder revolution: 5000
  - Distance per encoder revolution: 1000 mm
  - 1 increment = 4 pulses

  Resultant resolution (quadruple evaluation):

  ![Example](images/20194547083_DV_resource.Stream@PNG-en-US.png)
- An SSI encoder has the following data:

  - Increments per encoder revolution: 4096
  - Distance per encoder revolution: 1000 mm
  - 1 increment = 1 pulse

  Resultant resolution:

  ![Example](images/20194772747_DV_resource.Stream@PNG-en-US.png)

###### Traversing range dependency on resolution

The traversing range is restricted by the numerical representation in FM x52. This numerical representation varies depending on the resolution. You should thus make sure that your specifications are always within the permitted limits.

The table below sets out the maximum traversing range:

| Resolution (RES) is in the range | Maximum traversing range |
| --- | --- |
| 0.1 µm/pulse ≦ RES < 1 µm/pulse | -10<sup>8 </sup>µm to 10<sup>8 </sup>µm (-100 m to +100 m) |
| 1 µm/pulse ≦ RES ≦ 1000 µm/pulse | -10<sup>9 </sup>µm to 10<sup>9 </sup>µm (-1000 m to +1000 m) |

###### Dependency between the velocity and resolution

The velocity indicated may vary within the following limits, depending on the resolution (data relate to mm units):

- from 1 µm/min to 90 m/min, at a resolution < 1 µm/pulse
- from 1 µm/min to 900 m/min, at a resolution ≥ 1 µm/pulse

The velocity value is calculated and filtered by the module at intervals of 4 ms.

Its minimum inaccuracy of one pulse/4 ms rules it out for closed-loop control.

#### Selecting the count direction (S7-300, S7-400)

##### Count direction

You can adapt the position feedback detection to the direction of axis motion using the "Count direction" machine data. You must also take into account the rotational direction of all transmission elements (for example, couplings and gears).

- Normal = incremental count pulses (incremental encoder) or encoder values (absolute encoder) represent increasing positional actual values
- Inverted = incremental count pulses (incremental encoder) or encoder values (absolute encoder) represent decreasing positional actual values

**Note:**
  
You cannot implement a rate time in combination with an absolute encoder (SSI) and inverted parameterized count direction.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 59.0 | CNT_DIR | BOOL | FALSE | **Count direction**   Valid values:  - 0 = normal - 1 = inverted |

#### Selecting monitoring (S7-300, S7-400)

##### Monitoring

**Wire break**

When its monitoring function is enabled, the FM x52 monitors the A, /A, B, /B, N, and /N signals of an incremental encoder. The monitoring function detects:

- Wire break
- Short circuits in individual cables

  For incremental encoders without a zero mark, you must either:

  - Disable the wire-break monitoring function
  - [Interconnect the N and /N signals externally](Cam%20control%20%28S7-300%2C%20S7-400%29.md#supported-encoders-s7-300-s7-400)
- Edge-to-edge distance of the count pulses
- Encoder supply failure

**Frame error**

You cannot switch off the monitoring of frame errors with absolute encoders (SSI). It monitors:

- the frame for start and stop bit errors
- the monoflop time of the connected encoder

**Missing pulses (incremental encoder)**

An incremental encoder must always return the same number of increments between two successive zero marks.

FM x52 checks whether the zero mark of an incremental encoder coincides with the correct encoder value.

Disable missing pulse monitoring for encoders without zero marks.

Also disable wire-break monitoring, or interconnect the zero mark inputs N and /N externally.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 63.0  63.1  63.2 | MON_WIRE  MON_FRAME  MON_PULSE | BOOL  BOOL  BOOL | TRUE  TRUE  TRUE | **Monitoring functions**   1 = wire break  1 = frame error (must always be 1)  1 = missing pulses |

#### Selecting data for absolute encoder (SSI) (S7-300, S7-400)

This section contains information on the following topics:

- [Number of encoder revolutions (S7-300, S7-400)](#number-of-encoder-revolutions-s7-300-s7-400)
- [Transmission rate (S7-300, S7-400)](#transmission-rate-s7-300-s7-400)
- [Frame length (S7-300, S7-400)](#frame-length-s7-300-s7-400)

##### Number of encoder revolutions (S7-300, S7-400)

###### Number of encoder revolutions

The machine data "Number of encoder revolutions" only applies to absolute encoders. You use it to define the maximum possible number of revolutions for this encoder. For additional information on this topic, please refer to "[Absolute encoders (SSI)](Cam%20control%20%28S7-300%2C%20S7-400%29.md#absolute-encoder-ssi-s7-300-s7-400)".

- **Single-turn encoder**

  Only the value 1 is possible.
- **Multiturn encoder**

  - Multiturn encoder / listen-in (fir tree): 2 ... 4096 in powers of 2
  - Multiturn encoder / listen-in (right-justified): 1 ... 4096 all values
- **Linear scale**

  You can also connect a linear scale. To do so, enter the value "1".

The **total number of steps of the encoder** is not machine data. It is calculated as follows:

Overall number of steps = increments per encoder revolution x number of revolutions

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 36.0 | NO_REV | DINT | L#1024 | **Number of encoder revolutions**   Valid value range:  - 1 (single-turn encoder) - 1 to 4096 (multiturn encoder) |

##### Transmission rate (S7-300, S7-400)

###### Transmission rate

You define the data transmission rate between the SSI encoder and the FM x52 with the "transmission rate" machine data.

The maximum transmission rate depends on the cable length:

- 320 m → 125 kHz
- 160 m → 250 kHz
- 63 m → 500 kHz
- 20 m → 1,000 kHz

###### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 40.0 | BAUDRATE | DINT | L#0 | **Transmission rate**   Valid values:  - 0 = 125 kHz - 1 = 250 kHz - 2 = 500 kHz - 3 = 1000 kHz |

##### Frame length (S7-300, S7-400)

###### Frame length

You use "Frame length" to define the clock frame output by the FM x52 for absolute encoders.

Selecting "listen-in" will disable the FM x52 cycle. The FM x52 can then listen in on other SSI frames with a 13 or 25-bit frame. The transmission rate is determined by the cycle clock rate of the master module.

###### Data used in the parameter DB

The frame length selected here is stored in the parameter DB under the [ENC_TYPE](#selecting-the-signal-type-s7-300-s7-400) date in the parameter DB.

#### Initiator direction (S7-300, S7-400)

##### Initiator direction

You define the direction of a connected initiator with "Initiator direction":

- Positive: = up (incremental count pulses)
- Negative: = down (downwards count pulses)

### Tracks (S7-300, S7-400)

This section contains information on the following topics:

- [Selecting track output control mode (S7-300, S7-400)](#selecting-track-output-control-mode-s7-300-s7-400)
- [Selecting special tracks (S7-300, S7-400)](#selecting-special-tracks-s7-300-s7-400)
- [Specifying high count value for counter cam track (S7-300, S7-400)](#specifying-high-count-value-for-counter-cam-track-s7-300-s7-400)
- [Selecting enable input (S7-300, S7-400)](#selecting-enable-input-s7-300-s7-400)

#### Selecting track output control mode (S7-300, S7-400)

##### Track output control

The "Track output control" machine data defines the control mode for track outputs 0 to 15. Tracks can be activated by:

- The cam controller: Track signals are activated and deactivated by FM 452 cam processing.
- CPU: The track signals represent the corresponding values of the track enables in the channel DB.

This allows the explicit activation of track outputs in the user program.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 90.0 | TRACK_OUT | WORD | W#16#0 | **Track output control**   Valid values:  - 0 = cam controller - 1 = CPU   Bit number = track number |

#### Selecting special tracks (S7-300, S7-400)

##### Special tracks

You can parameterize tracks 0, 1 and 2 for use as special tracks.

- Track 0 and track 1 as [counter cam track](Cam%20control%20%28S7-300%2C%20S7-400%29.md#special-tracks-s7-300-s7-400)
- Track 2 as [brake cam track](Cam%20control%20%28S7-300%2C%20S7-400%29.md#special-tracks-s7-300-s7-400)

##### Data used in the parameter DB

| Address | Name | Type | Start value | Comment |
| --- | --- | --- | --- | --- |
| 99.0  99.1  99.2 | SPEC_TRC0  SPEC_TRC1  SPEC_TRC2 | BOOL  BOOL  BOOL | FALSE   FALSE  FALSE | **Special tracks**   1 = track 0 is counter cam track  1 = track 1 is counter cam track  1 = track 2 is brake cam track |

#### Specifying high count value for counter cam track (S7-300, S7-400)

##### High count value for counter cam track

With this machine data, you define the high count value of the assigned counter cam track.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 100.0  104.0 | CNT_LIM0  CNT_LIM1 | DINT  DINT | L#2  L#2 | **High count value of counter cam track** (track 0)    **High count value of counter cam track** (track 1)  Valid value range:   - 2 … 65535 |

#### Selecting enable input (S7-300, S7-400)

##### Enable input

Track signal Q3 to Q10 is activated if the following conditions are met:

- The track is enabled.
- The relevant external enable input I3 to I10 has been set.
- The track result is 1.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 95.0   …  95.7 | EN_IN_I3   …  EN_IN_I10 | BOOL   …  BOOL | FALSE   …  FALSE | **Enable input**   1 = track signal track 3 AND enable input I3  …  1 = track signal track 10 AND enable input I10 |

### Cams (S7-300, S7-400)

This section contains information on the following topics:

- [Number of cams (S7-300, S7-400)](#number-of-cams-s7-300-s7-400)
- [Cam data (S7-300, S7-400)](#cam-data-s7-300-s7-400)

#### Number of cams (S7-300, S7-400)

##### Number of cams

The number of cams determines the maximum number of programmable cams and therefore the cam cycle time.

| Number of cams | Cam cycle time |
| --- | --- |
| 16 cams | 20.48 µs |
| 32 cams | 40.96 µs |
| 64 cams | 81.92 µs |
| 128 cams | 163.84 µs |

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 76.0 | C_QTY | DINT | UDT3: L#0  UDT4: L#1  UDT5: L#2  UDT6: L#3 | **Number of cams**   0 = max. 16 cams  1 = max. 32 cams  2 = max. 64 cams  3 = max. 128 cams |

#### Cam data (S7-300, S7-400)

This section contains information on the following topics:

- [Cam data (S7-300, S7-400)](#cam-data-s7-300-s7-400-1)
- [Cam validity (S7-300, S7-400)](#cam-validity-s7-300-s7-400)
- [Specifying a cam track number (S7-300, S7-400)](#specifying-a-cam-track-number-s7-300-s7-400)
- [Selecting cam type (S7-300, S7-400)](#selecting-cam-type-s7-300-s7-400)
- [Defining cam start and cam end for position-based cams (S7-300, S7-400)](#defining-cam-start-and-cam-end-for-position-based-cams-s7-300-s7-400)
- [Specifying cam start and activation time for time-based cams (S7-300, S7-400)](#specifying-cam-start-and-activation-time-for-time-based-cams-s7-300-s7-400)
- [Specifying lead time (S7-300, S7-400)](#specifying-lead-time-s7-300-s7-400)
- [Selecting effective direction (S7-300, S7-400)](#selecting-effective-direction-s7-300-s7-400)
- [Selecting hardware interrupt for cam (S7-300, S7-400)](#selecting-hardware-interrupt-for-cam-s7-300-s7-400)

##### Cam data (S7-300, S7-400)

###### Cam data

Cam data describe the properties of a cam, the assignment of each cam to a track, and the switching characteristic of the cam.

The cam data below is set separately for each cam:

- [Validity](#cam-validity-s7-300-s7-400)
- [Track number](#specifying-a-cam-track-number-s7-300-s7-400)
- [Cam type](#selecting-cam-type-s7-300-s7-400)
- [Cam start and cam end of position-based cams](#defining-cam-start-and-cam-end-for-position-based-cams-s7-300-s7-400)
- [Cam start and activation time of time-based cams](#specifying-cam-start-and-activation-time-for-time-based-cams-s7-300-s7-400)
- [Lead time](#specifying-lead-time-s7-300-s7-400)
- [Effective direction](#selecting-effective-direction-s7-300-s7-400)
- [Hardware interrupt](#selecting-hardware-interrupt-for-cam-s7-300-s7-400)

The following applies to cam processing in general:

- The module interprets and processes only the cams with "valid" settings.
- Cams 0 to 7 support hardware interrupts.
- The number of assignable cams depends on the number of cams available.

##### Cam validity (S7-300, S7-400)

###### Cam "valid"

All cams to be processed by the cam controller must be set as "valid".

> **Note**
>
> Unused cams should always be set to "invalid" CAMVALID = FALSE).

###### Data used in the parameter DB

| Address  relative | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +0.0 | CAMVALID | BOOL | FALSE | 1 = cam "valid" |

##### Specifying a cam track number (S7-300, S7-400)

###### Track number

You define the track controlled by the cam by setting the track number.

###### Data used in the parameter DB

| Address  Relative | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +1.0 | TRACK_NO | BYTE | B#16#0 | **Track number**   Valid value range:  - 0 to 31 |

##### Selecting cam type (S7-300, S7-400)

###### Cam type

Select the required cam type.

- Position-based cam
- Time-based cam

###### Data used in the parameter DB

| Address  Relative | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +0.3 | CAM_TYPE | BOOL | FALSE | **Cam type**   Valid values:  - 0 = position-based cam - 1 = time-based cam |

##### Defining cam start and cam end for position-based cams (S7-300, S7-400)

###### Cam start (CS) / Cam end (CE) of position-based cams

The cam start and cam end of a position-based cam define the cam length.

**Minimum length of a position-based cam**

The figure below shows the shortest cam with axis motion in positive direction

![Cam start (CS) / Cam end (CE) of position-based cams](images/20472681483_DV_resource.Stream@PNG-en-US.png)

The following general rules apply:

- The inactive part of a cam must always have a minimum interval of 4 pulses between the cam end (CE) and cam start (CS).
- If CE = CS, the cam is activated for the duration of one pulse.

###### Data used in the parameter DB

| Address  Relative | Name | Type | Initial value | Comment  Of position-based cams |
| --- | --- | --- | --- | --- |
| +2.0  +6.0 | CBEGIN  CEND | DINT  DINT | L#-100000000  L#100000000 | **Cam start (CS)**     **Cam end (CE)**    Valid value range:  - -1,000,000,000 µm to 1,000,000,000 µm |

##### Specifying cam start and activation time for time-based cams (S7-300, S7-400)

###### Cam start (CS) / Cam end (CE) ≙ activation time of time-based cams

With a time-based cam, you must specify a cam start and an activation time in place of the cam end. Define the activation time with a resolution of 100 µs. The time runs starting with the activation of the cam.

Conditions of setting default times:

- 0 µs: A cam with an activation time of 0 µs will never be activated
- 0 µs < t ≤ 400 µs: The FM x52 sets a minimum cam activation time of approx. 330 µs.
- t > 400 µs: FM x52 calculates the actual activation time t<sub>act</sub> based on the default activation time t<sub>def</sub> using this formula:

  ![Cam start (CS) / Cam end (CE) ≙ activation time of time-based cams](images/24633634443_DV_resource.Stream@PNG-en-US.png)

The maximum error is always less than the cam cycle time.

###### Data used in the parameter DB

| Address  Relative | Name | Type | Initial value | Comment  of time cams |
| --- | --- | --- | --- | --- |
| +2.0  +6.0 | CBEGIN  CEND | DINT  DINT | L#-100000000  L#100000000 | **Cam start (CS)**    **Cam end (CE) ≙ activation time**   Valid cam start value range:  - -1,000,000,000 µm to 1,000,000,000 µm   Valid cam activation time value range:  - (0 to 13421) x 100 µs with up to 16 cams - (0 to 26843) x 100 µs with up to 32 cams - (0 to 53686) x 100 µs with up to 64 cams - (0 to 65535) x 100 µs with up to 128 cams |

##### Specifying lead time (S7-300, S7-400)

###### Lead time

You can compensate any delays caused by the connected switchgear by setting a lead time. Define a lead time with a resolution of 100 µs. You can assign one lead time to each cam. The lead time applies to the cam start and cam end.

**Actuation distance**

The actuation distance of a cam is calculated continuously based on the current velocity and lead time. The entire cam is shifted in direction of the actual value by this value. The assigned range is the "static range", and the range calculated based on the lead time represents the "dynamic range".

Actuation distance = lead time x current velocity

FM x52 calculates the actuation distance of all cams within ¼ of the longest parameterized lead time. A very high lead time setting for a cam reduces the frequency of the dynamic adjustment calculation.

**Actual lead time**

To calculate the actual lead time:

1. Determine the cam cycle time: This is the time in which the FM x52 fully processes all cams. It depends on the number of cams parameterized.
2. Calculate the actual lead time based on the following formula:

   ![Lead time](images/26402722827_DV_resource.Stream@PNG-en-US.png)

   The identifiers have the following meanings:

   - Lead time <sub>act</sub> is the lead time set by the FM x52
   - Lead time <sub>d</sub> is your default setting.
   - Integer ( ) means that the values after the decimal point are ignored in the calculation of the parenthesis.

The maximum error of the lead time<sub>act</sub> is always less than [cam cycle time] x 4.

Example:

The following values are defined:

- Number of cams: Maximum 32 cams
- Cam cycle time: 40.96 µs
- Lead time<sub>d</sub> = 1000 µs

Result: An actual lead time of 983 µs.

> **Note**
>
> The actual is always less than the assigned lead time. It may be 0 even though the parameterized lead time ≥100 µs.
>
> The actuation distance of a rotary axis must be less than the rotary axis range and the inactive part of the cam. This must be guaranteed for all velocities.

> **Note**
>
> You may not implement a lead time in combination with an absolute encoder (SSI) and inverted parameterized count direction.

###### Data used in the parameter DB

| Address  Relative | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| + 10.0 | LTIME | INT | 0 | **Lead time**   Valid value range:  - (0 to 53686) x 100 µs with max. 16 cams - (0 to 65535) × 100 µs with max. 32, 64 or 128 cams |

###### Dynamic cam adjustment

There are two distinct situations relating to the cam range:

1. The static and dynamic range of the cam overlap.
2. The static and dynamic range of the cam do not overlap.

The table below shows the calculation of dynamic adjustment in each of the two cases.

| Dynamic adjustment | Description |
| --- | --- |
| ![Dynamic cam adjustment](images/24633668747_DV_resource.Stream@PNG-en-US.png) | If the dynamic range of the cam overlaps its static range:  - The cam is activated when its dynamic range is reached. At the same time, calculation of a new dynamic adjustment is disabled. - When the actual value reaches the static range of the cam, the calculation of a new dynamic adjustment is enabled again. A change in velocity affects the cam end. - When the cam is deactivated at the end of the dynamic range, dynamic adjustment will be disabled again until the end of the static range of the cam. |
| ![Dynamic cam adjustment](images/24633687435_DV_resource.Stream@PNG-en-US.png) | The following applies if the cam's dynamic and static ranges do not overlap:  - The cam is activated when its dynamic range is reached. At the same time the calculation of a new dynamic adjustment is disabled. - At the end of the static range of the cam, dynamic adjustment is enabled again. |
| ![Dynamic cam adjustment](images/20487666827_DV_resource.Stream@PNG-de-DE.png)Dynamic range    ![Dynamic cam adjustment](images/20487678475_DV_resource.Stream@PNG-de-DE.png)Static range    ![Dynamic cam adjustment](images/20487690123_DV_resource.Stream@PNG-de-DE.png) A **new** dynamic adjustment is possible |  |

> **Note**
>
> When the direction of rotation changes, calculation of the dynamic adjustment is enabled again.

##### Selecting effective direction (S7-300, S7-400)

###### Effective direction

Two effective directions are supported:

- Positive: The cam is activated at the cam start if the axis is moving in the direction of increasing process values.
- Negative: The cam is activated at the cam end if the axis is moving in the direction of decreasing process values.

You may set both effective directions in parallel.

Selecting "None" disables the cam.

###### Switching characteristics of cams based on their effective direction

The table below shows the switching characteristics of position-based and time-based cams as determined by the effective direction. A positive effective direction is always assumed, with the exception of example 5.

| No. | Description | Position-based cams | Time-based cams |
| --- | --- | --- | --- |
| 1 | A cam is overrun in the effective direction | ![Switching characteristics of cams based on their effective direction](images/20499693451_DV_resource.Stream@PNG-en-US.png) | ![Switching characteristics of cams based on their effective direction](images/20487704715_DV_resource.Stream@PNG-en-US.png) |
| 2 | A cam is traversed in reversed effective direction | ![Switching characteristics of cams based on their effective direction](images/20499670283_DV_resource.Stream@PNG-en-US.png) | ![Switching characteristics of cams based on their effective direction](images/20499716619_DV_resource.Stream@PNG-en-US.png) |
| 3 | A cam is approached in the effective direction; the  direction of motion of the axis is reversed while the cam is active | ![Switching characteristics of cams based on their effective direction](images/20499752587_DV_resource.Stream@PNG-en-US.png) | ![Switching characteristics of cams based on their effective direction](images/20499775755_DV_resource.Stream@PNG-en-US.png) |
| 4 | A cam is approached in reversed effective direction; the axis reverses its direction of movement on the cam in effective direction | ![Switching characteristics of cams based on their effective direction](images/20499798923_DV_resource.Stream@PNG-en-US.png) | Cam not switched |
| 5 | A cam is approached from any direction, and exited into any direction; **both directions** are set as effective direction | ![Switching characteristics of cams based on their effective direction](images/20499822091_DV_resource.Stream@PNG-en-US.png) | ![Switching characteristics of cams based on their effective direction](images/20499845259_DV_resource.Stream@PNG-en-US.png) |
| ![Switching characteristics of cams based on their effective direction](images/20499868427_DV_resource.Stream@PNG-de-DE.png) parameterized cam    ![Switching characteristics of cams based on their effective direction](images/20499880075_DV_resource.Stream@PNG-de-DE.png) switched cam |  |  |  |

###### Data used in the parameter DB

| Address  Relative | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +0.1 | EFFDIR_P | BOOL | TRUE | 1 = positive effective direction (plus) |
| +0.2 | EFFDIR_M | BOOL | TRUE | 1 = negative effective direction (minus) |

##### Selecting hardware interrupt for cam (S7-300, S7-400)

###### Hardware interrupt when cam switches on / off

You can specify whether hardware interrupts are to be generated when cams 0 to 7 are enabled, disabled or enabled and disabled.

###### Data used in the parameter DB

| Address  Relative | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +0.4 | PI_SW_ON | BOOL | FALSE | 1 = hardware interrupt on activation |
| +0.5 | PI_SW_OFF | BOOL | FALSE | 1 = hardware interrupt on deactivation |

### Enable hardware interrupts (S7-300, S7-400)

This section contains information on the following topics:

- [Enabling hardware interrupts (S7-300, S7-400)](#enabling-hardware-interrupts-s7-300-s7-400)
- [Evaluation of a hardware interrupt (S7-300, S7-400)](#evaluation-of-a-hardware-interrupt-s7-300-s7-400)

#### Enabling hardware interrupts (S7-300, S7-400)

##### Enabling hardware interrupts

Hardware interrupts are enabled in the machine data.

You can set when hardware interrupts are to be generated:

- Start of measurement

  A rising edge at digital input I1 can trigger a hardware interrupt in the "[Edge detection](#executing-length-measurement-and-edge-detection-s7-300-s7-400)" setting.
- End of measurement

  With both the "[Edge detection](#executing-length-measurement-and-edge-detection-s7-300-s7-400)" and "[Length measurement](#executing-length-measurement-and-edge-detection-s7-300-s7-400)" setting, a falling edge at digital input I1 can trigger a hardware interrupt.
- Cam on/off

  In the [cam data](#selecting-hardware-interrupt-for-cam-s7-300-s7-400), you can specify whether hardware interrupts are to be generated when cams 0 to 7 are activated and/or deactivated.

##### Data used in the parameter DB

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 3.1 | PI_MEND | BOOL | FALSE | 1 = enable process interrupt: End of measurement |
| 3.2 | PI_CAM | BOOL | FALSE | 1 = enable process interrupt: Cam on/off |
| 3.5 | PI_MSTRT | BOOL | FALSE | 1 = enable process interrupt: Start of measurement |

#### Evaluation of a hardware interrupt (S7-300, S7-400)

If FM 452 triggers a hardware interrupt, interrupt information is available in the OB4x_POINT_ADDR tags of the hardware interrupt OB.

The following table shows the content of the double word OB4x_POINT_ADDR.

| Byte | Bit 7 | Bit 6 | Bit 5 | Bit 4 | Bit 3 | Bit 2 | Bit 1 | Bit 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 1 | 0 | 0 | Start of measurement | 0 | 0 | Cams | End of measurement | 0 |
| 2 | Cam 7 on | Cam 7 off | Cam 6 on | Cam 6 off | Cam 5 on | Cam 5 off | Cam 4 on | Cam 4 off |
| 3 | Cam 3 on | Cam 3 off | Cam 2 on | Cam 2 off | Cam 1 on | Cam 1 off | Cam 0 on | Cam 0 off |

Byte 1 identifies the cause of the interrupt:

- Cam:

  Evaluate bytes 2 and 3 according to the table.
- Start / end of measurement:

  Use the [CAM_MSRM_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_msrm_452-s7-300-s7-400) instruction to read the current measured values from the module.

##### Lost hardware interrupts

If the hardware interrupt OB is still busy processing a hardware interrupt, the module registers all subsequent hardware interrupt events. If an event occurs again before the hardware interrupt could be triggered, the module triggers a "hardware interrupt lost" diagnostic interrupt.

### Control and feedback interface of the FM 452 (S7-300, S7-400)

#### Application

Very fast access to checkback and control signals is required in special applications or in an alarm level. You can obtain those data directly by reading the IO areas of the module.

To coordinate startup following each module startup, for example, after plugging a module or after a STOP-RUN transition of the CPU, you must call the [CAM_CTRL](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl-s7-300-s7-400) instruction until the end of the startup is indicated by RETVAL = 0.

> **Note**
>
> For direct access to FM 452 data, always use the non-internal data and method described in this section. Otherwise, your user program will encounter difficulties accessing the module.

#### Reading checkback signals via direct access

The byte addresses are defined with an offset to the output address of the module. The names of the parameters correspond to the names in the [channel DB](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#channel-data-block-s7-300-s7-400).

In STL, you access the data using the PIB (read 1 byte) and PID (read 4 bytes) commands.

| Address | Bit number |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | **7** | **6** | **5** | **4** | **3** | **2** | **1** | **0** |
| Byte 0 | PARA | Internal | Internal | DATA_ERR | Internal | DIAG | Internal | Internal |
| Byte 1 | 0 | 0 | 0 | CAM_ACT | 0 | 0 | 0 | 0 |
| Byte 2 | Internal |  |  |  |  |  |  |  |
| Byte 3 | 0 | 0 | FVAL_DONE | HYS | GO_P | GO_M | MSR_DONE | SYNC |
| Byte 4 | ACT_POS |  |  |  |  |  |  |  |
| Byte 5 |  |  |  |  |  |  |  |  |
| Byte 6 |  |  |  |  |  |  |  |  |
| Byte 7 |  |  |  |  |  |  |  |  |
| Byte 8 | TRACK_OUT |  |  |  |  |  |  |  |
| Byte 9 |  |  |  |  |  |  |  |  |
| Byte 10 |  |  |  |  |  |  |  |  |
| Byte 11 |  |  |  |  |  |  |  |  |

#### Direct write access to control signals

The byte addresses are defined with an offset to the input address of the module. The names of the parameters correspond to the names in the [channel DB](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#channel-data-block-s7-300-s7-400).

In STL, you access the data using the PQB (write 1 byte) and PQW (write 2 bytes) commands.

| Address | Bit number |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | **7** | **6** | **5** | **4** | **3** | **2** | **1** | **0** |
| Byte 0 | Internal |  |  |  |  |  |  |  |
| Byte 1 | 0 | CNTC1_EN | CNTC0_EN | CAM_EN | DIR_P | DIR_M | 0 | 0 |
| Byte 2 | TRACK_EN |  |  |  |  |  |  |  |
| Byte 3 |  |  |  |  |  |  |  |  |

#### Example: Position process value ACT_POS

The start address of the module is 512.

| STL |  |
| --- | --- |
| L PID 516 | //Read the position process value (ACT_POS) with direct access: //Module start address + 4 |

clipboard

### Parameter transmission paths  (S7-300, S7-400)

The term parameter refers to the following machine and cam data.

The following figure shows the parameter transmission paths of the FM 452.

![Figure](images/26429665931_DV_resource.Stream@PNG-en-US.png)

| Symbol | Meaning |
| --- | --- |
| 1 | Save the parameters in the parameter assignment interface. |
| 2 | Saving and compiling the HW configuration, and download to the CPU. |
| 3 | The CPU writes the parameters to the module during system parameter assignment. |
| 4 | Upload the module parameters to the PG by selecting the "PLC > Upload to PG" command. |
| 5 | Download the parameters from the parameter assignment interface to the module with the "PLC > Download" command. |
| 6 | Write parameters to the module using jobs in the user program. |
| 7 | Read parameters from the module using jobs in the user program. |
| 8 | Save parameters from the user program to the online DB. |
| 9 | Read in parameters from the online DB to the user program. |
| 10 | Export parameters from the parameter assignment interface to the DB (offline or online DB); an offline DB must then be downloaded to the CPU. |
| 11 | Import parameters from an online or offline DB into the parameter assignment interface. |

#### Some use cases for the transfer of parameters

| Use case | Steps |
| --- | --- |
| You edit the parameters on the parameter assignment interface. The parameter should then be assigned automatically to the module during startup. | Perform steps 1, 2, and 3. |
| You edit parameters in the parameter configuration interface during commissioning in test mode. | Perform steps 4 and 5 |
| The parameters edited during commissioning should be downloaded automatically during startup. | Perform steps 1, 2, and 3. |
| Create the parameters using the parameter assignment interface. When it starts up, the module should be assigned parameters only by the user program using data blocks. | Perform steps 10 and 6. |
| You need a comfortable means of creating data records for recipes. | Perform step 10. |
| Create the parameters using the parameter assignment interface. These should be available to the user program for temporary modifications. | Perform steps 1, 2, and 3 for automatic parameter assignment. |
| Perform steps 10, 7 to enable access by the user program. |  |
| You modify existing parameters (exclusively) using the user program. | Perform steps 7, 9, 8, and 6. |
| You want to view the data modified by the user program on the parameter assignment interface. | Perform step 11. |
| Parameters modified by the user program should also be loaded automatically during startup. | Perform steps 6, 11, 1, 2, and 3. |

## Using FM 452 from the user program (S7-300, S7-400)

### Integrating the FM 452 into a user program

Instructions are available for integrating the FM 452 into a user program. These enable you to handle the desired functions with ease.

You call the CAM_INIT and CAM_CTRL or CAM_CTRL_452 instructions in the CPU user program. They ensure communication between the CPU and the FM 452.

The [channel DB](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#channel-data-block-s7-300-s7-400) is created automatically as the instance DB for the CAM_CTRL instruction when you insert the CAM_CTRL instruction into the project.  
When you insert the CAM_CTRL_452 instruction into the project, use the command "Program blocks > Add new block" to add a CAM_CHANTYPE type data block to your project as the channel DB.

All the parameter data associated with the channel of the module (machine data, cam data) is located in the [parameter DB](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#parameter-data-block-s7-300-s7-400) for the module. Use the command "Program blocks > Add new block" to add a CAM_PxxxTYPE type data block to your project. Depending on the quantity structure, you need the following DB types:

- Up to 16 cams: CAM_P016TYPE
- Up to 32 cams: CAM_P032TYPE
- Up to 64 cams: CAM_P064TYPE
- Up to 128 cams: CAM_P128TYPE

The instruction CAM_MSRM_452 allows you to evaluate data from FM 452 length measurement or edge detection immediately in the hardware interrupt OB.

The CAM_DIAG or CAM_DIAG_452 instruction is also available for FM 452. This instruction lets you transfer the diagnostic information to the diagnostic DB.

The [diagnostic DB](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#diagnostics-data-block-s7-300-s7-400) is created automatically as the instance DB for the CAM_DIAG instruction when you insert the CAM_DIAG instruction into the project.  
When you insert the CAM_DIAG_452 instruction into the project, use the command "Program blocks > Add new block" to add a CAM_DIAGTYPE type data block to your project as the diagnostic DB.

### Commissioning the module

The module can be initially tested using the "Commissioning" dialog, even when no user program is available. Note the following warning in particular in this case.

| Symbol | Meaning |
| --- | --- |
|  | **Warning** |
| Injury and material damage could occur.  To prevent personal injury and material damage, observe the following points:  - Install an emergency stop switch in the vicinity of the computer.   This is the only way you can ensure that the plant can be safely shut down in the event of computer or software failure. - Install hardware limit switches, which act directly on the power units of all drives. - Make sure that no one has access to the area of the plant in which moving parts are present. - When the FM 452 is controlled and monitored simultaneously by your program and the "Commissioning" dialog, conflicts can occur, the effects of which are not clear. Therefore, always set the CPU to STOP mode or disable your program when you work with the "Commissioning" dialog. |  |

---

**See also**

[CAM_INIT (S7-300, S7-400)](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_init-s7-300-s7-400)
  
[CAM_CTRL (S7-300, S7-400)](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl-s7-300-s7-400)
  
[CAM_DIAG (S7-300, S7-400)](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag-s7-300-s7-400)
  
[CAM_CTRL_452 (S7-300, S7-400)](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_ctrl_452-s7-300-s7-400)
  
[CAM_DIAG_452 (S7-300, S7-400)](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag_452-s7-300-s7-400)
  
[CAM_MSRM_452 (S7-300, S7-400)](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_msrm_452-s7-300-s7-400)

## FM 452: Online & Diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [Error display through error LEDs of FM 452 (S7-300, S7-400)](#error-display-through-error-leds-of-fm-452-s7-300-s7-400)
- [Channel-specific diagnostics (S7-300, S7-400)](#channel-specific-diagnostics-s7-300-s7-400)

### Error display through error LEDs of FM 452 (S7-300, S7-400)

#### Where is the error displayed?

The red error LEDs on the module display different error states. The LEDs are lit, even with errors that occur briefly, for at least 3 seconds.

The following figure shows the location of the error LEDs on FM 452.

![Where is the error displayed?](images/23259115915_DV_resource.Stream@PNG-de-DE.png)

#### Which errors are displayed?

The table below shows the error types indicated by the error LEDs.

| LED | Meaning | Explanations |
| --- | --- | --- |
| INTF | Group error for internal error | This LED indicates the following error states of FM 452:  - Hardware interrupt lost - Watchdog expired - FM 452 not configured - FM 452 incorrectly configured   To remove the error, see [Error classes](#error-classes-s7-300-s7-400). |
| EXTF | Group error for external error | This LED indicates the following error states:  - No external 24 V auxiliary supply - Front connector missing - Encoder wire break - Operating error - Absolute encoder frame error - Incremental encoder pulse missing or zero mark signal missing |
| INTF + EXTF | Module defective | All outputs are disabled. The module must be replaced. |

### Channel-specific diagnostics (S7-300, S7-400)

This section contains information on the following topics:

- [Triggering diagnostic interrupts (S7-300, S7-400)](#triggering-diagnostic-interrupts-s7-300-s7-400)
- [Error evaluation in the user program (S7-300, S7-400)](#error-evaluation-in-the-user-program-s7-300-s7-400)
- [Diagnostics buffer of the module (S7-300, S7-400)](#diagnostics-buffer-of-the-module-s7-300-s7-400)
- [Data and Structure of the Diagnostic DB (S7-300, S7-400)](#data-and-structure-of-the-diagnostic-db-s7-300-s7-400)
- [List of JOB_ERR messages (S7-300, S7-400)](#list-of-job_err-messages-s7-300-s7-400)
- [Error classes (S7-300, S7-400)](#error-classes-s7-300-s7-400)

#### Triggering diagnostic interrupts (S7-300, S7-400)

##### Interrupt processing

The FM 452 can trigger hardware and diagnostic interrupts. You process these interrupts in an interrupt OB. If an interrupt is triggered without the corresponding OB being loaded, the CPU switches to STOP.

You enable the processing of diagnostic interrupts as follows:

1. Select the module in HWCN
2. Select "Edit" > Object Properties > Basic Parameters" to enable the diagnostic interrupt.
3. Save and compile the configuration.
4. Download the configuration to the CPU.

##### Overview of diagnostic interrupts

Events and errors which trigger a diagnostic interrupt:

- Operating error
- Machine data error
- Incorrect cam data
- Diagnostic errors

These errors are explained in detail in "[Error classes](#error-classes-s7-300-s7-400)".

##### Module response to an error with diagnostic interrupt

- Cam processing will be disabled.
- The synchronization will be cleared by the following diagnostic interrupts:

  - Front connector missing, no external auxiliary voltage
  - Zero mark error detected, cable fault (5 V encoder signals)
  - Traversing range exceeded (indicated by an operating error)
  - Set process value cannot be executed (indicated by an operating error).
- With one exception, control signals are no longer processed.

  Exception:

  When the software limit switches are overrun, a change of direction is still possible in simulation mode.
- Function switch and job processing continues.

##### Module detects an error ("incoming")

A diagnostic interrupt is an "incoming" event if at least one error is pending. If any errors are pending clearance, the queued errors are reported again as "incoming" events.

Sequence:

1. The FM 452 detects one or more errors and triggers a diagnostic interrupt. The error LED lights up. The error event is logged to the diagnostic buffer.
2. The CPU operating system calls the diagnostic interrupt OB, e.g. OB 82.
3. You can now evaluate the start information of OB82.
4. The OB82_MOD_ADDR parameter indicates which module triggered the interrupt.
5. For additional information, call the [CAM_DIAG](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag-s7-300-s7-400) or [CAM_DIAG_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag_452-s7-300-s7-400) instruction.

##### The module detects the transition to an error-free state ("outgoing")

A diagnostic interrupt is only registered "outgoing" if all errors on the module are cleared.

Sequence:

1. The FM 452 detects that all errors have been eliminated and triggers a diagnostic interrupt. The error LED goes out. The diagnostic buffer remains unchanged.
2. The CPU operating system calls the diagnostic interrupt OB, e.g. OB 82.
3. The OB82_MOD_ADDR parameter indicates which module triggered the interrupt.
4. Evaluate the OB82_MDL_DEFECT bit.

   When this bit is "0", no errors are present on the module. You can close the evaluation session at this point.

##### Diagnostic interrupt control by CPU states

- Diagnostic interrupts are blocked by FM 452 when the CPU is in STOP mode.
- If not all of the queued errors are eliminated while the CPU is in STOP mode, the FM 452 will report the remaining errors as "incoming" events again at the next CPU transition to RUN.
- If all queued errors are eliminated when the CPU is in STOP mode, the error-free state of the FM 452 will **not** be reported by a diagnostic interrupt after the transition to RUN mode.

#### Error evaluation in the user program (S7-300, S7-400)

##### Fault reaction in the user program

The user program allows a targeted response to errors. The following options are available:

- Return values (RET_VAL) of the integrated instructions as a group display for errors that occurred during execution of the instructions.
- Error bits _ERR of the jobs as a group display for errors that occurred while a job was being processed.
- The DATA_ERR error bit as a group display for an error that the FM 452 has detected during a write job.
- The error identifier in JOB_ERR for the cause of an error in communication between instruction and FM 452.
- The [CAM_DIAG](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag-s7-300-s7-400) or [CAM_DIAG_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag_452-s7-300-s7-400) instruction for reading the diagnostic buffer of the FM 452. This is where you find out the causes of errors in jobs and asynchronous events (operator errors, diagnostic errors).
- Diagnostic interrupts for fast reaction to events.

#### Diagnostics buffer of the module (S7-300, S7-400)

##### Diagnostic events

The module´s diagnostic buffer contains a maximum of 4 diagnostic events and is organized as a ring buffer.

A diagnostic event is written in the buffer if an "incoming" (error) message is detected. This can be an alarm, a synchronous error (data error) or even an asynchronous error (operational errors and diagnostics errors). From a cause of error several entries can occur as follow-up errors. Outgoing messages do not create any entries in the diagnostic buffer.

For each diagnostic event the following is given:

- Status (always incoming)
- Internal error
- External error
- Error class
- Error number
- Channel number
- Cam number (for cam data errors)

When a diagnostic event is written in the diagnostic buffer, the checkback signal DIAG = 1 is set.

With the [CAM_DIAG](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag-s7-300-s7-400) or [CAM_DIAG_452](FM%20x52%20Cam%20Controlling%20%28S7-300%2C%20S7-400%29.md#cam_diag_452-s7-300-s7-400) instruction, the diagnostic buffer can be transferred as a whole into a data block (diagnostic DB) or displayed via the error evaluation dialog of the configuration software. If the diagnostic buffer is read, the module sets the checkback signal DIAG = 0.

> **Note**
>
> If the diagnostic buffer is read simultaneously from the CAM_DIAG or CAM_DIAG_452 instruction and the error evaluation dialog, it is possible that a new diagnostic event is not detected by the program.

#### Data and Structure of the Diagnostic DB (S7-300, S7-400)

##### Data and Structure of the Diagnostic DB

> **Note**
>
> Do not modify any data not listed in this table.

The following table shows the structure of the diagnostic DB:

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| 0.0 | MOD_ADDR **(Enter!)** | INT | 0 | Module address |
| 256.0 | JOB_ERR | INT | 0 | Communication errors |
| 258.0 | JOBBUSY | BOOL | FALSE | 1 = job active |
| 258.1 | DIAGRD_EN | BOOL | FALSE | 1 = read diagnostic buffer unconditional |
| 260.0 | DIAG_CNT | INT | 0 | Number of valid entries in the list |
| 262.0 | DIAG[1] | STRUCT |  | Diagnostic data latest entry |
| 272.0 | DIAG[2] | STRUCT |  | Diagnostic data second entry |
| 282.0 | DIAG[3] | STRUCT |  | Diagnostic data third entry |
| 292.0 | DIAG[4] | STRUCT |  | Diagnostic data oldest entry |

The diagram below shows the structure of a DIAG[n] diagnostic entry.

| Address | Name | Type | Initial value | Comment |
| --- | --- | --- | --- | --- |
| +0.0 | STATE | BOOL | FALSE | 0 = outgoing event 1 = incoming event |
| +0.1 | INTF | BOOL | FALSE | 1 = Internal error |
| +0.2 | EXTF | BOOL | FALSE | 1 = external error |
| +2.0 | FCL | INT | 0 | Error class: 1: Operating error 4: Data error 5: Machine data error 7: Cam data error 15: Messages 128: Diagnostic errors |
| +4.0 | FNO | INT | 0 | Error number 0 to 255 |
| +6.0 | CH_NO | INT | 0 | Channel number (always 1) |
| +8.0 | CAMNO | INT | 0 | Cam numbers 0 to 127 with error class = cam data error |

#### List of JOB_ERR messages (S7-300, S7-400)

##### JOB_ERR alarms

| JOB_ERR (Hex) | JOB_ERR (Dec) | JOB_ERR (Int) | Meaning |
| --- | --- | --- | --- |
| 80A0 | 32928 | -32608 | Negative acknowledgment when reading from module. Module removed during read operation or module defective. |
| 80A1 | 32929 | -32607 | Negative acknowledgment when writing to module. Module removed during write operation or module defective. |
| 80A2 <sup>1)</sup> | 32930 | -32606 | Protocol error on Layer 2 (data transfer interrupted within PROFINET / PROFIBUS DP, for example, due to wire break, missing connector, parameter assignment error, etc.) |
| 80A3 <sup>1)</sup> | 32931 | -32605 | Protocol error at user interface/user (data transfer interrupted within PROFINET / PROFIBUS DP, for example, due to wire break, missing connector, parameter assignment error, etc.) |
| 80A4 <sup>1)</sup> | 32932 | -32604 | Communication problem on K bus |
| 80B1 | 32945 | -32591 | Specified length wrong. FM_TYPE parameter in the channel DB is not correctly set for the module being used. |
| 80B2 | 32946 | -32590 | The configured slot is empty. |
| 80B3 | 32947 | -32589 | Actual module type does not match configured module type. |
| 80C0 <sup>1)</sup> | 32960 | -32576 | The module has not yet prepared the data to be read. |
| 80C1 <sup>1)</sup> | 32961 | -32575 | The data of a write job of the same type have not yet been processed on the module. |
| 80C2 <sup>1)</sup> | 32962 | -32574 | The module is currently processing the maximum number of jobs. |
| 80C3 <sup>1)</sup> | 32963 | -32573 | Required resources (memory etc.) currently in use. |
| 80C4 <sup>1)</sup> | 32964 | -32572 | Communication errors |
| 80C5 <sup>1)</sup> | 32965 | -32571 | Distributed I/Os not available. |
| 80C6 <sup>1)</sup> | 32966 | -32570 | Priority class abort (restart or background) |
| 8522 | 34082 | -31454 | Channel DB or parameter DB too short. The data cannot be read from the DB. (write job) |
| 8532 | 34098 | -31438 | DB number of the parameter DB too high (write job) |
| 853A | 34106 | -31430 | Parameter DB does not exist. (write job) |
| 8544 | 34116 | -31420 | Error in nth (n > 1) read access to a DB after error occurred. (write job) |
| 8723 | 34595 | -30941 | Channel DB or parameter DB too short. The data cannot be written to the DB. (read job) |
| 8730 | 34608 | -30928 | Parameter DB on the CPU write-protected. The data cannot be written to the DB (read job). |
| 8732 | 34610 | -30926 | DB number of the parameter DB too high (read job) |
| 873A | 34618 | -30918 | Parameter DB does not exist. (read job) |
| 8745 | 34629 | -30907 | Error in nth (n > 1) write access to a DB after error occurred. (read job) |
| <sup>1)</sup> Errors 80A2 to 80A4 and 80Cx are temporary, i.e., they can be rectified automatically after a waiting time. Messages in the form 7xxx indicate temporary states in communication. |  |  |  |

#### Error classes (S7-300, S7-400)

This section contains information on the following topics:

- [Operating error (S7-300, S7-400)](#operating-error-s7-300-s7-400)
- [Data error (S7-300, S7-400)](#data-error-s7-300-s7-400)
- [Machine data error (S7-300, S7-400)](#machine-data-error-s7-300-s7-400)
- [Cam data error (S7-300, S7-400)](#cam-data-error-s7-300-s7-400)
- [Alarms (S7-300, S7-400)](#alarms-s7-300-s7-400)
- [Diagnostic errors (S7-300, S7-400)](#diagnostic-errors-s7-300-s7-400)

##### Operating error (S7-300, S7-400)

###### Error class 1: Operating error

Operating errors are detected asynchronous to operator input/commands.

The following table shows the possible operating errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 1 | **Software limit switch start overrun** |  | Yes |
| 2 | **Software limit switch end overrun** |  | Yes |
| 3 | **Traversing range start passed** |  | Yes |
| 4 | **Traversing range end passed** |  | Yes |
| 13 | **Set actual value on-the-fly cannot be executed** |  | Yes |
| Cause | The software limit switches are outside the traversing range after the actual value on the fly is set  (-100 m to +100 m or -1000 m to +1000 m).   The shift resulting from set actual value / set actual value on-the-fly is more than ±100 m or ± 1000 m. |  |  |
| Effect | Axis not synchronized. |  |  |

##### Data error (S7-300, S7-400)

###### Error class 4: Data error

Data errors are detected synchronous to operator input/commands.

The following table shows the possible data errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 10 | **Zero offset error** |  | No |
| Cause | The zero offset is greater than ±100 m or ±1000 m.  The software limit switches are outside the traversing range after zero offset  (-100 m to +100 m or -1000 m to +1000 m).  Rotary axis: The zero offset amount is greater than the end of the rotary axis. |  |  |
| 11 | **Faulty actual value setting** |  | No |
| Cause | Linear axis: The coordinate lies outside the current (possibly shifted) software limit switches.  Rotary axis: The coordinate is < 0 or greater than the end of rotary axis. |  |  |
| 12 | **Reference point error** |  | No |
| Cause | Linear axis: The coordinate lies outside the current (possibly shifted) software limit switches.  Rotary axis: The coordinate is < 0 or greater than the end of rotary axis. |  |  |
| 20 | **Enable machine data not permitted** |  | No |
| Cause | There are no new (error-free) machine data on the module. |  |  |
| 21 | **Set actual value on-the-fly not permitted** |  | No |
| Cause | An attempt was made to execute "set actual value on-the-fly" while "retrigger reference point" was active. |  |  |
| 27 | **Illegal bit-coded setting** |  | No |
| Cause | Unused and, in this case, unwritten bits are not 0.  An attempt was made to select "length measurement" and "edge detection" at the same time. |  |  |
| 28 | **Retrigger reference point is not permitted** |  | No |
| Cause | An attempt was made to execute "retrigger reference point" while "set actual value on-the-fly" was active.  An attempt was made to execute "retrigger reference point" with an SSI encoder. |  |  |
| 29 | **Illegal bit-coded command** |  | No |
| Cause | Unused and, in this case, unwritten bits are not 0. |  |  |
| 30 | **Incorrect lead time** |  | No |
| 31 | **Incorrect cam number** |  | No |
| Cause | Cam is invalid.  The cam number is not in the range 0 to 127. |  |  |
| 32 | **Incorrect cam start** |  | No |
| Cause | The cam start is outside the traversing range  (-100 m to +100 m or -1000 m to +1000 m).  Rotary axis: The cam start is < 0 or greater than the end of the rotary axis. |  |  |
| 33 | **Incorrect cam end / incorrect activation time** |  | No |
| Cause | The cam end is outside the traversing range  (-100 m to +100 m or -1000 m to +1000 m).  Rotary axis: The cam end is < 0 or greater than the end of the rotary axis.   The cam is not activated at least for the duration of one pulse.  With an inverse cam, there are not at least 4 pulses between the cam start and cam end. |  |  |
| 34 | **Cancel set actual value not possible** |  | No |
| Cause | The actual position value would be outside the working range with an SSI encoder and linear axis after making the setting. |  |  |
| 35 | **Incorrect actual value specified by "set actual value" / "set actual value on-the-fly"** |  | No |
| Cause | The specified actual value is outside the permitted numeric range of ±100 m or ±1000 m.   The software limit switches would be outside the traversing range  (-100m to +100 m or -1000 m to +1000 m) were this setting to be applied.   The offset derived from set actual value / set actual value on-the-fly would be more than ±100 m or ±1000 m. |  |  |
| 107 | **Parameters not set for the axis** |  | No |
| Cause | There are no machine data on the axis.  There are no machine data activated on the axis. |  |  |
| 108 | **Axis not synchronized** |  | No |
| Cause | One of the settings "set actual value" or "set actual value on-the-fly" was initiated although the axis is not synchronized. |  |  |
| 109 | **Cam processing running.** |  | No |
| 110 | **Incorrect number of cams to be modified** |  | No |

##### Machine data error (S7-300, S7-400)

###### Error class 5: Machine data error

The diagnostic interrupt is only triggered if an error is detected in the system data block (SDB).

The following table shows the possible machine data errors and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 5 | **Error in hardware interrupt setting** |  | Yes |
| Cause | You have attempted to select a hardware interrupt that the module does not support. |  |  |
| 6 | **Incorrect minimum edge distance** |  | Yes |
| Cause | You have entered a value < 0 or > 10<sup>9</sup> µm as the minimum edge-to-edge distance. |  |  |
| 8 | **Incorrect axis type** |  | Yes |
| Cause | You have specified neither 0 nor 1 as the axis type |  |  |
| 9 | **Incorrect end of rotary axis** |  | Yes |
| Cause | The value for the end of the rotary axis is outside the valid range from 1 to 10<sup>9</sup> µm or 1 to 10<sup>8</sup> µm (depending on the resolution). |  |  |
| 10 | **Incorrect encoder type** |  | Yes |
| Cause | The value for the encoder type is outside the valid range of 1 to 10 |  |  |
| 11 | **Incorrect distance per encoder revolution** |  | Yes |
| Cause | The value for distance/encoder revolution is outside the permitted range of 1 to 10<sup>9</sup> µm (regardless of the resolution). |  |  |
| 13 | **Incorrect number of increments per encoder revolution** (see "[Increments per encoder revolution](#specifying-increments-per-encoder-revolution-s7-300-s7-400)") |  | Yes |
| 14 | **Incorrect number of revolutions** (see "[Number of encoder revolutions](#number-of-encoder-revolutions-s7-300-s7-400)") |  | Yes |
| 15 | **Incorrect transmission rate** |  | Yes |
| Cause | You have specified a transmission rate outside the permitted range of 0 to 3. |  |  |
| 16 | **Incorrect reference point coordinate** |  | Yes |
| Cause | The coordinate is outside the range of -100 m to +100 m or -1000 m to +1000 m, depending on the resolution.  Linear axis: The coordinate is outside the working range.   Rotary axis: The coordinate is greater than the end of the rotary axis or < 0. |  |  |
| 17 | **Incorrect absolute value adjustment** |  | Yes |
| Cause | SSI encoder: The value of the absolute encoder adjustment is not in the encoder range  (increments per encoder revolution x number of revolutions - 1). |  |  |
| 18 | **Incorrect "Retrigger reference point" type** |  | Yes |
| Cause | You have specified a value other than 0, 1, 6 and 7. |  |  |
| 19 | **Incorrect direction adaptation** |  | Yes |
| Cause | You have specified a value other than 0 and 1. |  |  |
| 20 | **Hardware monitoring not possible** |  | Yes |
| Cause | You have set frame error monitoring to "FALSE" in the parameter DB. |  |  |
| 21 | **Incorrect software limit switch start** |  | Yes |
| Cause | Linear axis: The software limit switch start is outside the traversing range (-100 m to +100 m or  -1000 m to +1000 m, depending on the resolution).  Linear axis: The software limit switch start (including any existing zero offset) is less than -100 m or -1000 m (depending on the resolution). |  |  |
| 22 | **Incorrect software limit switch end** |  | Yes |
|  | Cause | Linear axis: The software limit switch end is outside the traversing range (-100 m to +100 m or  -1000 m to +1000 m, depending on the resolution) or is less than the software limit switch start.  The software limit switch end (including any existing zero offset) is greater than +100 m or +1000 m (depending on the resolution). |  |
| 144 | **Incorrect number of cams** |  | Yes |
| Cause | You have specified a value other than 0 to 3 for the number of cams. |  |  |
| 145 | **Incorrect hysteresis** |  | Yes |
| Cause | The hysteresis is outside the range 0 to 65535 × resolution.   Hysteresis is greater than ¼ × operating range or ¼ × rotary axis range. |  |  |
| 146 | **Incorrect simulation velocity** |  | Yes |
| Cause | The simulation speed is outside the range 1000 × RES to 3 × 10<sup>7</sup> × RES, or is greater than 5 × 10<sup>8 </sup>µm/min.  The simulation velocity cannot be set internally. |  |  |
| 147 | **Incorrect track** |  | Yes |
| Cause | Control of a track outside 0 to 15 (bits 0 to 15) was selected. |  |  |
| 148 | **Incorrect selection of enable inputs** |  | Yes |
| Cause | You wanted to activate a track outside 3 to 10 (bits 0 to 7) using an external signal. |  |  |
| 149 | **Incorrect selection of special tracks** |  | Yes |
| Cause | You wanted to define a track outside 0, 1 and 2 (bits 0, 1 and 2) as a special track. |  |  |
| 150 | **Incorrect high count value track 0** |  | Yes |
| Cause | You have specified a count value < 2 or > 65535 as the high count value. |  |  |
| 151 | **Incorrect high count value track 1** |  | Yes |
| Cause | You have specified a count value < 2 or > 65535 as the high count value. |  |  |
| 200 | **Incorrect resolution** |  | Yes |
| Cause | You have specified a resolution < 0.1 µm/pulse or >1000 µm/pulse.  You have specified a distance per encoder revolution and a number of pulses per encoder revolution that results in a resolution of < 0.1 or > 1000. |  |  |
| 201 | **Position encoder does not match the working range/rotary axis range** |  | Yes |
| Cause | SSI position encoder and rotary axis: The encoder does not exactly cover the rotary axis range.  Linear axis: The position encoder does not cover at least the operating range (including software limit switches). |  |  |

##### Cam data error (S7-300, S7-400)

###### Error class 7: Cam data error

The diagnostic interrupt is only triggered if an error is detected in the system data block (SDB).

The following table shows the possible cam data errors and their respective causes.

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 1 | **Illegal hardware interrupt** |  | Yes |
| Cause | You attempted to define a process interrupt for a cam with a cam number > 7. |  |  |
| 2 | **Incorrect track number** |  | Yes |
| Cause | The track number is outside the range from 0 to 31. |  |  |
| 3 | **Incorrect cam start** |  | Yes |
| Cause | The cam start is outside the traversing range  (-100 m to +100 m or -1000 m to +1000 m).  Rotary axis: The cam start is < 0 or greater than the end of the rotary axis. |  |  |
| 4 | **Incorrect cam end** |  | Yes |
| Cause | The cam end is outside the traversing range  (-100 m to +100 m or -1000 m to +1000 m).  The cam is at least one pulse long.  Rotary axis: The cam end is < 0 or greater than the end of the rotary axis.   There are not at least 4 pulses between the cam start and cam end for an inverse cam. |  |  |
| 5 | **Incorrect activation time** |  | Yes |
| Cause | The activation time is < 0 µs. The [maximum value](#specifying-cam-start-and-activation-time-for-time-based-cams-s7-300-s7-400) depends on the number of cams. |  |  |
| 6 | **Incorrect lead time** <sup>1)</sup> |  | Yes |
| Cause | The lead time is < 0 µs. The [maximum value](#specifying-lead-time-s7-300-s7-400) depends on the number of cams. |  |  |
| 50 | **Too many cam sets** |  | Yes |
| Cause | You wanted to enter more cam records than is possible with this number of cams. |  |  |
| 51 | **Axis in operation** |  | Yes |
| Cause | You wanted to enter cam records while the cam controller is active. |  |  |
| 52 | **Parameters not set for the axis** |  | Yes |
| Cause | You want to enter cam data although not machine data are active yet. |  |  |
| <sup>1)</sup> The error message can also be issued if you have assigned the parameter "inverted" as the count direction with an absolute encoder (SSI). |  |  |  |

##### Alarms (S7-300, S7-400)

###### Error class 15: Alarms

The following table shows the possible alarms and their respective causes:

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 1 | **Start of parameter assignment** |  | No |
| Cause | The module has detected parameter assignment via a system data block. |  |  |
| 2 | **End of parameter assignment** |  | No |
| Cause | The module has processed the parameter assignment via a system data block error-free. |  |  |

##### Diagnostic errors (S7-300, S7-400)

###### Error class 128: Diagnostic errors

The following table shows the possible diagnostic errors and their respective causes, effects and remedies.

| No. | Meaning |  | Diagnostic interrupt |
| --- | --- | --- | --- |
| 4 | **External auxiliary voltage missing** |  | Yes |
| Cause | External auxiliary 24 V voltage is not connected or has failed, front connector missing |  |  |
| Effect | See "[Triggering diagnostic interrupts](#triggering-diagnostic-interrupts-s7-300-s7-400)":  - Cam processing will be disabled - Track outputs are deactivated - With incremental encoders, synchronization is canceled - FM 452 has not been configured (checkback signal PARA = 0). |  |  |
| Correction | Make sure that the 24 V connection is correct (if the 24 V connection is correct, then the module is defective) |  |  |
| 5 | **No front connector** |  | Yes |
| Cause | Front connector not inserted |  |  |
| Effect | - No external 24 V auxiliary voltage - Module not ready for operation |  |  |
| Correction | Insert the front connector |  |  |
| 51 | **Watchdog expired** |  | Yes |
| Cause | - Strong interference on FM 452 - Error in the FM 452 |  |  |
| Effect | - Module is reset - If, after resetting the module, no module fault is detected, the module is ready for operation again - The module reports the expired watchdog with "incoming" and "outgoing" |  |  |
| Correction | - Eliminate the interference - Contact the relevant sales department which will require details of the exact circumstances leading to the error - Replace the FM 452 |  |  |
| 52 | **Internal module power supply failed** |  | Yes |
| Cause | Error in the FM 452 |  |  |
| Effect | - Module is reset - If, after resetting the module, no module fault is detected, the module is ready for operation again |  |  |
| Correction | Replace the FM 452 |  |  |
| 70 | **Hardware interrupt lost** |  | Yes |
| Cause | A hardware interrupt event detected by FM 452 cannot be reported because an identical event has not yet been processed by the user program/ CPU. |  |  |
| Effect | - Cam processing will be disabled - Track outputs are deactivated - With incremental encoders, synchronization is canceled |  |  |
| Correction | - Integrate OB 40 into the user program - Check bus connection of the module - Deactivate hardware interrupt - Adapt your hardware and software to suit your process requirements (for example, faster CPU, optimize user program) |  |  |
| 144 | **Encoder wire break** |  | Yes |
| Cause | - Encoder cable cut or not plugged in - Encoder has no transverse signals - Incorrect pin assignment - Cable length too long - Encoder signals short-circuited |  |  |
| Effect | - Cam processing will be disabled - Track outputs are deactivated - With incremental encoders, synchronization is canceled |  |  |
| Correction | - Check the encoder cable - Keep within encoder specifications - Monitoring can be temporarily hidden at the responsibility of the operator using the parameter assignment dialog - Keep to the module's technical data |  |  |
| 145 | **Absolute encoder frame error** |  | Yes |
| Cause | The frame traffic between FM 452 and the absolute encoder (SSI) is incorrect or has been interrupted:  - Encoder cable cut or not plugged in - Incorrect encoder type - Encoder incorrectly set (programmable encoders) - Frame length incorrectly specified - Encoder returns incorrect values (encoder defective) - Interference on measuring system cable - Transmission rate selected too high |  |  |
| Effect | - Cam processing will be disabled - Track outputs are deactivated - The last correct actual value remains unchanged till the end of the next correct SSI transfer |  |  |
| Correction | - Check the encoder cable - Check the encoder - Check the frame traffic between the encoder and FM 452 |  |  |
| 146 | **Missing pulses, incremental encoder** |  | Yes |
| Cause | - Encoder monitoring has detected missing pulses - Number of increments per encoder revolution is incorrectly entered - Encoder defective: does not return the defined number of pulses - Bad or missing zero marker - Interference on the encoder cable |  |  |
| Effect | - Cam processing will be disabled - Track outputs are deactivated - Synchronization is canceled |  |  |
| Correction | - Enter the correct number of increments/encoder revolution - Check the encoder and its cable - Comply with shielding and grounding regulations - Monitoring can be temporarily hidden at the responsibility of the operator using the parameter assignment dialog |  |  |
